                           
2015 ASHRAE HANDBOOK



Heating, Ventilating,
        and
 Air-Conditioning
 APPLICATIONS

                  SI Edition




  ASHRAE, 1791 Tullie Circle, N.E., Atlanta, GA 30329
                 www.ashrae.org
                           © 2015 ASHRAE. All rights reserved.


                     DEDICATED TO THE ADVANCEMENT OF

                THE PROFESSION AND ITS ALLIED INDUSTRIES


   No part of this publication may be reproduced without permission in writing from
ASHRAE, except by a reviewer who may quote brief passages or reproduce illustrations in
a review with appropriate credit; nor may any part of this book be reproduced, stored in a
retrieval system, or transmitted in any way or by any means—electronic, photocopying,
recording, or other—without permission in writing from ASHRAE. Requests for permis-
sion should be submitted at www.ashrae.org/permissions.
   Volunteer members of ASHRAE Technical Committees and others compiled the infor-
mation in this handbook, and it is generally reviewed and updated every four years. Com-
ments, criticisms, and suggestions regarding the subject matter are invited. Any errors or
omissions in the data should be brought to the attention of the Editor. Additions and correc-
tions to Handbook volumes in print will be published in the Handbook published the year
following their verification and, as soon as verified, on the ASHRAE Internet web site.


                                       DISCLAIMER
   ASHRAE has compiled this publication with care, but ASHRAE has not investigated,
and ASHRAE expressly disclaims any duty to investigate, any product, service, process,
procedure, design, or the like that may be described herein. The appearance of any technical
data or editorial material in this publication does not constitute endorsement, warranty, or
guaranty by ASHRAE of any product, service, process, procedure, design, or the like.
ASHRAE does not warrant that the information in this publication is free of errors. The
entire risk of the use of any information in this publication is assumed by the user.

                                  ISBN 978-1-936504-94-7
                                     ISSN 1078-6082




      The paper for this book is both acid- and elemental-chlorine-free and was manufactured
              with pulp obtained from sources using sustainable forestry practices.
ASHRAE TECHNICAL COMMITTEES, TASK GROUPS, AND
         TECHNICAL RESOURCE GROUPS
SECTION 1.0—FUNDAMENTALS AND GENERAL                                  6.7     Solar Energy Utilization
  1.1  Thermodynamics and Psychrometrics                              6.8     Geothermal Heat Pump and Energy Recovery
  1.2  Instruments and Measurements                                            Applications
  1.3  Heat Transfer and Fluid Flow                                   6.9     Thermal Storage
  1.4  Control Theory and Application                                 6.10    Fuels and Combustion
  1.5  Computer Applications
  1.6  Terminology                                                  SECTION 7.0—BUILDING PERFORMANCE
  1.7  Business, Management, and General Legal Education              7.1  Integrated Building Design
  1.8  Mechanical Systems Insulation                                  7.2  HVAC&R Construction and Design Build Technologies
  1.9  Electrical Systems                                             7.3  Operation and Maintenance Management
  1.10 Cogeneration Systems                                           7.4  Exergy Analysis for Sustainable Buildings (EXER)
  1.11 Electric Motors and Motor Control                              7.5  Smart Building Systems
  1.12 Moisture Management in Buildings                               7.6  Building Energy Performance
  1.13 Optimization                                                   7.7  Testing and Balancing
                                                                      7.8  Owning and Operating Costs
SECTION 2.0—ENVIRONMENTAL QUALITY                                     7.9  Building Commissioning
  2.1  Physiology and Human Environment
  2.2  Plant and Animal Environment                                 SECTION 8.0—AIR-CONDITIONING AND REFRIGERATION
  2.3  Gaseous Air Contaminants and Gas Contaminant Removal                SYSTEM COMPONENTS
        Equipment                                                     8.1    Positive Displacement Compressors
  2.4  Particulate Air Contaminants and Particulate Contaminant       8.2    Centrifugal Machines
        Removal Equipment                                             8.3    Absorption and Heat Operated Machines
  2.5  Global Climate Change                                          8.4    Air-to-Refrigerant Heat Transfer Equipment
  2.6  Sound and Vibration Control                                    8.5    Liquid-to-Refrigerant Heat Exchangers
  2.7  Seismic and Wind Resistant Design                              8.6    Cooling Towers and Evaporative Condensers
  2.8  Building Environmental Impacts and Sustainability              8.7    Variable Refrigerant Flow (VRF)
  2.9  Ultraviolet Air and Surface Treatment                          8.8    Refrigerant System Controls and Accessories
TG2    Heating, Ventilation, and Air-Conditioning Security (HVAC)     8.9    Residential Refrigerators and Food Freezers
                                                                      8.10   Mechanical Dehumidification Equipment and
SECTION 3.0—MATERIALS AND PROCESSES                                           Heat Pipes
  3.1  Refrigerants and Secondary Coolants                            8.11   Unitary and Room Air Conditioners and Heat Pumps
  3.2  Refrigerant System Chemistry                                   8.12   Desiccant Dehumidification Equipment and
  3.3  Refrigerant Contaminant Control                                        Components
  3.4  Lubrication
  3.6  Water Treatment                                              SECTION 9.0—BUILDING APPLICATIONS
  3.8  Refrigerant Containment                                        9.1  Large Building Air-Conditioning Systems
                                                                      9.2  Industrial Air Conditioning
SECTION 4.0—LOAD CALCULATIONS AND ENERGY                              9.3  Transportation Air Conditioning
       REQUIREMENTS                                                   9.4  Justice Facilities
  4.1    Load Calculation Data and Procedures                         9.6  Healthcare Facilities
  4.2    Climatic Information                                         9.7  Educational Facilities
  4.3    Ventilation Requirements and Infiltration                    9.8  Large Building Air-Conditioning Applications
  4.4    Building Materials and Building Envelope Performance         9.9  Mission Critical Facilities, Data Centers, Technology
  4.5    Fenestration                                                        Spaces and Electronic Equipment
  4.7    Energy Calculations                                          9.10 Laboratory Systems
  4.10   Indoor Environmental Modeling                                9.11 Clean Spaces
TRG4     Indoor Air Quality Procedure Development                     9.12 Tall Buildings

SECTION 5.0—VENTILATION AND AIR DISTRIBUTION                        SECTION 10.0—REFRIGERATION SYSTEMS
  5.1  Fans                                                          10.1  Custom Engineered Refrigeration Systems
  5.2  Duct Design                                                   10.2  Automatic Icemaking Plants and Skating Rinks
  5.3  Room Air Distribution                                         10.3  Refrigerant Piping, Controls and Accessories
  5.4  Industrial Process Air Cleaning (Air Pollution Control)       10.5  Refrigerated Distribution and Storage Facilities
  5.5  Air-to-Air Energy Recovery                                    10.6  Transport Refrigeration
  5.6  Control of Fire and Smoke                                     10.7  Commercial Food and Beverage Refrigeration
  5.7  Evaporative Cooling                                                  Equipment
  5.8  Industrial Ventilation                                        10.8  Refrigeration Load Calculations
  5.9  Enclosed Vehicular Facilities
  5.10 Kitchen Ventilation                                          SECTION MTG—MULTIDISCIPLINARY TASK GROUPS
  5.11 Humidifying Equipment                                        MTG.BD     Building Dampness
                                                                    MTG.BIM    Building Information Modeling
SECTION 6.0—HEATING EQUIPMENT, HEATING AND                          MTG.CCDG   Cold Climate Design Guide
      COOLING SYSTEMS AND APPLICATIONS                              MTG.ET     Energy Targets
  6.1   Hydronic and Steam Equipment and Systems                    MTG.HCDG   Hot Climate Design Guide
  6.2  District Energy                                              MTG.LowGWP Lower Global Warming Potential Alternative
  6.3  Central Forced Air Heating and Cooling Systems                           Refrigerants
  6.5  Radiant Heating and Cooling                                  MTG.O&MEE Operation and Maintenance Activities that Impact
  6.6  Service Water Heating Systems                                            Energy Efficiency
                ASHRAE Research: Improving the Quality of Life
   ASHRAE is the world’s foremost technical society in the fields        properties and building physics and to promote the application of
of heating, ventilation, air conditioning, and refrigeration. Its mem-   innovative technologies.
bers worldwide are individuals who share ideas, identify needs, sup-        Chapters in the ASHRAE Handbook are updated through the
port research, and write the industry’s standards for testing and        experience of members of ASHRAE Technical Committees and
practice. The result is that engineers are better able to keep indoor    through results of ASHRAE Research reported at ASHRAE confer-
environments safe and productive while protecting and preserving         ences and published in ASHRAE special publications, ASHRAE
the outdoors for generations to come.                                    Transactions, and ASHRAE’s journal of archival research, Science
   One of the ways that ASHRAE supports its members’ and indus-          and Technology for the Built Environment.
try’s need for information is through ASHRAE Research. Thou-                For information about ASHRAE Research or to become a mem-
sands of individuals and companies support ASHRAE Research               ber, contact ASHRAE, 1791 Tullie Circle, Atlanta, GA 30329; tele-
annually, enabling ASHRAE to report new data about material              phone: 404-636-8400; www.ashrae.org.


                                                                Preface
   The 2015 ASHRAE Handbook—HVAC Applications comprises                  • Chapter 33, Kitchen Ventilation, was updated for the latest revi-
more than 60 chapters covering a broad range of facilities and top-        sions to relevant standards, with new sections added on commis-
ics, written to help engineers design and use equipment and systems        sioning and the design process (for the first-time designer), and
described in other Handbook volumes. Main sections cover com-              the chapter content restructured to reflect the sequence of the
fort, industrial, energy-related, general applications, and building       design process.
operations and management. ASHRAE Technical Committees in                • Chapter 34, Geothermal Energy, has significant new content and
each subject area have reviewed all chapters and revised them as           examples on ground-coupled heat pump systems design, hybrid
needed for current technology and design practice.                         ground-source heat pumps, piping, pressure considerations, purg-
   An accompanying CD-ROM contains all the volume’s chapters               ing, deep boreholes, central plants, open-loop/surface-water
in both I-P and SI units.                                                  direct cooling, and simulation.
   This edition includes two new chapters:                               • Chapter 35, Solar Energy Use, has revised examples and figures,
                                                                           plus new content on solar-combi systems; design, control, and
• Chapter 61, Smart Building Systems, covers smart systems and
                                                                           operation of solar cooling; and grid-connected photovoltaic sys-
  technologies for automated fault detection and diagnostics, sen-
                                                                           tems.
  sors, and actuators, and the emerging modernized electric power
                                                                         • Chapter 49, Water Treatment, has major revisions on corrosion,
  grid and its relationship to buildings and facilities.
                                                                           deposition, microbiological growth and control, filtration and
• Chapter 62, Moisture Management in Buildings, addresses avoid-
                                                                           closed-loop systems, alternative water sources, Legionnaires’
  ing or reducing risks associated with damp buildings, with sug-
                                                                           disease, thermal storage, and steam boiler systems.
  gestions for architectural and HVAC system design, operation,
                                                                         • Chapter 50, Service Water Heating, describes new technologies
  and occupancy.
                                                                           for hot-water generation and distribution and reducing consump-
   Other selected highlights include the following:                        tion at end-use fixtures.
                                                                         • Chapter 53, Fire and Smoke Control, has been revised to align
• Chapter 1, Residences, has updated guidance on duct system
                                                                           with ASHRAE’s Handbook of Smoke Control Engineering, with
  design and communicating control systems.
                                                                           many new figures and examples.
• Chapter 4, Tall Buildings, has new content on supertall and mega-
  tall buildings; improved stack effect discussion and calculations;        This volume is published, as a bound print volume and in elec-
  and new information on chilled beams, code references, split cen-      tronic format on CD-ROM and online, in two editions: one using
  tral plants, and elevator shaft pressurization.                        inch-pound (I-P) units of measurement, the other using the Interna-
• Chapter 7, Educational Facilities, provides new design criteria        tional System of Units (SI).
  updated for current standards, a new section on energy measure-           Corrections to the 2012, 2013, and 2014 Handbook volumes can
  ment and verification, and a newly compiled list of case studies       be found on the ASHRAE web site at http://www.ashrae.org and in
  from ASHRAE Journal.                                                   the Additions and Corrections section of this volume. Corrections
• Chapter 8, Health Care Facilities, has been extensively revised to     for this volume will be listed in subsequent volumes and on the
  ANSI/ASHRAE/ASHE Standard 170-2013, with new content on                ASHRAE web site.
  regulatory resources, hospital-acquired infections, sustainability,       Reader comments are enthusiastically invited. To suggest im-
  and operations, and expanded text on control measures, outpa-          provements for a chapter, please comment using the form on the
  tient care, isolation and bronchoscopy rooms, plus research            ASHRAE web site or, using the cutout page(s) at the end of this
  results from RP-1343 on heat gain from imaging systems.                volume’s index, write to Handbook Editor, ASHRAE, 1791 Tullie
• Chapter 16, Laboratories, includes updates on applying usage fac-      Circle, Atlanta, GA 30329, or fax 678-539-2187, or e-mail
  tors, pressurization control, and energy efficiency measures.          mowen@ashrae.org.
• Chapter 18, Clean Spaces, has extensive new content on demand
  control, computational fluid dynamics analysis, pharmaceutical
  manufacturing facilities, safety, environmental systems, installa-
  tion and testing, and sustainability and energy conservation.
• Chapter 19, Data Centers and Telecommunication Facilities, has
  been completely rewritten for current best practices as in the         Mark S. Owen
  ASHRAE Datacom Series.                                                 Editor
                                       CONTENTS
Contributors

ASHRAE Technical Committees, Task Groups, and Technical Resource Groups

ASHRAE Research: Improving the Quality of Life
Preface

COMFORT APPLICATIONS
Chapter    1. Residences (TC 8.11, Unitary and Room Air Conditioners and Heat Pumps)
           2. Retail Facilities (TC 9.8, Large Building Air-Conditioning Applications)
           3. Commercial and Public Buildings (TC 9.8)
           4. Tall Buildings (TC 9.12, Tall Buildings)
           5. Places of Assembly (TC 9.8)
           6. Hotels, Motels, and Dormitories (TC 9.8)
           7. Educational Facilities (TC 9.7)
           8. Health Care Facilities (TC 9.6, Healthcare Facilities)
           9. Justice Facilities (TC 9.4, Justice Facilities)
          10. Automobiles (TC 9.3, Transportation Air Conditioning)
          11. Mass Transit (TC 9.3)
          12. Aircraft (TC 9.3)
          13. Ships (TC 9.3)

INDUSTRIAL APPLICATIONS
Chapter   14. Industrial Air Conditioning (TC 9.2, Industrial Air Conditioning)
          15. Enclosed Vehicular Facilities (TC 5.9, Enclosed Vehicular Facilities)
          16. Laboratories (TC 9.10, Laboratory Systems)
          17. Engine Test Facilities (TC 9.2)
          18. Clean Spaces (TC 9.11, Clean Spaces)
          19. Data Centers and Telecommunication Facilities (TC 9.9, Mission Critical Facilities, Data
               Centers, Technology Spaces, and Electronic Equipment)
          20. Printing Plants (TC 9.2)
          21. Textile Processing Plants (TC 9.2)
          22. Photographic Material Facilities (TC 9.2)
          23. Museums, Galleries, Archives, and Libraries (TC 9.8)
          24. Environmental Control for Animals and Plants (TC 2.2, Plant and Animal Environment)
          25. Drying and Storing Selected Farm Crops (TC 2.2)
          26. Air Conditioning of Wood and Paper Product Facilities (TC 9.2)
          27. Power Plants (TC 9.2)
          28. Nuclear Facilities (TC 9.2)
          29. Mine Ventilation and Air Conditioning (TC 9.2)
          30. Industrial Drying (TC 9.2)
          31. Ventilation of the Industrial Environment (TC 5.8, Industrial Ventilation)
          32. Industrial Local Exhaust (TC 5.8)
          33. Kitchen Ventilation (TC 5.10, Kitchen Ventilation)
ENERGY-RELATED APPLICATIONS
Chapter   34. Geothermal Energy (TC 6.8, Geothermal Heat Pump and Energy Recovery Applications)
          35. Solar Energy Use (TC 6.7, Solar Energy Utilization)

BUILDING OPERATIONS AND MANAGEMENT
Chapter   36. Energy Use and Management (TC 7.6, Building Energy Performance)
          37. Owning and Operating Costs (TC 7.8, Owning and Operating Costs)
          38. Testing, Adjusting, and Balancing (TC 7.7, Testing and Balancing)
          39. Operation and Maintenance Management (TC 7.3, Operation and Maintenance Management)
          40. Computer Applications (TC 1.5, Computer Applications)
          41. Building Energy Monitoring (TC 7.6)
          42. Supervisory Control Strategies and Optimization (TC 7.5, Smart Building Systems)
          43. HVAC Commissioning (TC 7.9, Building Commissioning)

GENERAL APPLICATIONS
Chapter   44. Building Envelopes (TC 4.4, Building Materials and Building Envelope Performance)
          45. Building Air Intake and Exhaust Design (TC 4.3, Ventilation Requirements and Infiltration)
          46. Air Cleaners for Gaseous Contaminants (TC 2.3, Gaseous Air Contaminants and Gas Con-
               taminant Removal Equipment)
          47. Design and Application of Controls (TC 1.4, Control Theory and Application)
          48. Noise and Vibration Control (TC 2.6, Sound and Vibration Control)
          49. Water Treatment: Deposition, Corrosion, and Biological Control (TC 3.6, Water Treatment)
          50. Service Water Heating (TC 6.6, Service Water Heating Systems)
          51. Snow Melting and Freeze Protection (TC 6.5, Radiant Heating and Cooling)
          52. Evaporative Cooling (TC 5.7, Evaporative Cooling)
          53. Fire and Smoke Control (TC 5.6, Control of Fire and Smoke)
          54. Radiant Heating and Cooling (TC 6.5)
          55. Seismic- and Wind-Resistant Design (TC 2.7, Seismic and Wind Resistant Design)
          56. Electrical Considerations (TC 1.9, Electrical Systems)
          57. Room Air Distribution (TC 5.3, Room Air Distribution)
          58. Integrated Building Design (TC 7.1, Integrated Building Design)
          59. HVAC Security (TG2, Heating, Ventilation, and Air-Conditioning Security)
          60. Ultraviolet Air and Surface Treatment (TC 2.9, Ultraviolet Air and Surface Treatment)
          61. Smart Building Systems (TC 7.5)
          62. Moisture Management in Buildings (TC 1.12, Moisture Management in Buildings)
          63. Codes and Standards

Additions and Corrections

Index
               Composite index to the 2012 HVAC Systems and Equipment, 2013 Fundamentals, 2014 Refrig-
               eration, and 2015 HVAC Applications volumes

Comment Pages
                                                                                 CHAPTER 1

                                                                        RESIDENCES
                    Systems ............................................................................................................................................ 1.1
                    Equipment Sizing............................................................................................................................. 1.2
                    Single-Family Residences ............................................................................................................... 1.3
                    Multifamily Residences ................................................................................................................... 1.7
                    Manufactured Homes ...................................................................................................................... 1.8




S   PACE-CONDITIONING systems for residential use vary with
    both local and application factors. Local factors include energy
source availability (present and projected) and price; climate;
                                                                                                    discharges. Cooling systems usually dehumidify air as well as low-
                                                                                                    ering its temperature. Typical forced-air residential installations are
                                                                                                    shown in Figures 1 and 2.
socioeconomic circumstances; and availability of installation and                                       Figure 1 shows a gas furnace, split-system air conditioner,
maintenance skills. Application factors include housing type, con-                                  humidifier, and air filter. Air from the space enters the equipment
struction characteristics, and building codes. As a result, many differ-                            through a return air duct. It passes initially through the air filter. The
ent systems are selected to provide combinations of heating, cooling,                               circulating blower is an integral part of the furnace, which supplies
humidification, dehumidification, ventilation, and air filtering. This                              heat during winter. An optional humidifier adds moisture to the
chapter emphasizes the more common systems for space condition-                                     heated air, which is distributed throughout the home via the supply
ing of both single-family (i.e., traditional site-built and modular or                              duct. When cooling is required, heat and moisture are removed from
                                                                                                    the circulating air as it passes across the evaporator coil. Refrigerant
manufactured homes) and multifamily residences. Low-rise multi-
                                                                                                    lines connect the evaporator coil to a remote condensing unit located
family buildings generally follow single-family practice because
                                                                                                    outdoors. Condensate from the evaporator is removed through a
constraints favor compact designs; HVAC systems in high-rise apart-                                 drain line with a trap.
ment, condominium, and dormitory buildings are often of commer-                                         Figure 2 shows a split-system heat pump, supplemental electric
cial types similar to those used in hotels. Retrofit and remodeling                                 resistance heaters, humidifier, and air filter. The system functions as
construction also adopt the same systems as those for new construc-                                 follows: air from the space enters the equipment through the return
tion, but site-specific circumstances may call for unique designs.                                  air duct (or sometimes through an opening in the equipment itself),
                                                                                                    and passes through a filter. The circulating blower is an integral part
                            1.     SYSTEMS                                                          of the indoor air-handling portion of the heat pump system, which
                                                                                                    supplies heat through the indoor coil during the heating season.
   Common residential systems are listed in Table 1. Three gener-                                   Optional electric heaters supplement heat from the heat pump during
ally recognized groups are central forced air, central hydronic, and                                periods of low outdoor temperature and counteract indoor airstream
zoned systems. System selection and design involve such key deci-                                   cooling during periodic defrost cycles. An optional humidifier adds
sions as (1) source(s) of energy, (2) means of distribution and deliv-
ery, and (3) terminal device(s).
   Climate determines the services needed. Heating and cooling are
generally required. Air cleaning, by filtration or electrostatic de-
vices, is present in most systems. Humidification, when used, is
provided in heating systems for thermal comfort (as defined in
ASHRAE Standard 55), health, and reduction of static electricity

       Table 1 Residential Heating and Cooling Systems
                  Central                Central
                  Forced Air             Hydronic                 Zoned
Most common       Gas                    Gas                      Gas
 energy           Oil                    Oil                      Electricity
 sources          Electricity            Electricity
Distribution      Air                    Water                    Air
 medium                                  Steam                    Water
                                                                  Refrigerant
Distribution      Ducting                Piping                   Ducting
 system                                                           Piping or
                                                                  Free delivery
Terminal          Diffusers              Radiators                Included with
 devices          Registers              Radiant panels             product or same
                  Grilles                Fan-coil units             as forced-air or
                                                                    hydronic systems


The preparation of this chapter is assigned to TC 8.11, Unitary and Room                               Fig. 1 Typical Residential Installation of Heating, Cooling,
Air Conditioners and Heat Pumps.                                                                                Humidifying, and Air Filtering System

                                                                                            1.1
1.2                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                          beneath the main floor and in areas such as the southwestern United
                                                                          States, where rooftop-mounted packages connect to attic duct sys-
                                                                          tems.
                                                                              Central hydronic heating systems are popular both in Europe and
                                                                          in parts of North America where central cooling has not normally
                                                                          been provided. New construction, especially in multistory homes,
                                                                          now typically includes forced-air cooling.
                                                                              Zoned systems are designed to condition only part of a home at
                                                                          any one time. They may consist of individual room units or central
                                                                          systems with zoned distribution networks. Multiple central systems
                                                                          that serve individual floors or the sleeping and common portions of
                                                                          a home separately are sometimes used in large single-family resi-
                                                                          dences.
                                                                              The energy source is a major consideration in system selection.
                                                                          According to 2009 data from the U.S. Energy Information Admin-
                                                                          istration (EIA 2013), for heating, about 49% of homes use natural
                                                                          gas, followed by electricity (34%), fuel oil (6%), propane (5%),
                                                                          wood (2.5%), and kerosene or other fuel (<1%). Relative prices,
                                                                          safety, and environmental concerns (both indoor and outdoor) are
                                                                          further factors in heating energy source selection. Where various
                                                                          sources are available, economics strongly influence the selection.
                                                                          Electricity is the dominant energy source for cooling.
   Fig. 2 Typical Residential Installation of a Split-System
                   Air-to-Air Heat Pump
                                                                                           2.    EQUIPMENT SIZING
                                                                              The heat loss and gain of each conditioned room and of ductwork
                                                                          or piping run through unconditioned spaces in the structure must be
                                                                          accurately calculated to select equipment with the proper heating
                                                                          and cooling capacity. To determine heat loss and gain accurately, the
                                                                          floor plan and construction details, including information on wall,
                                                                          ceiling, and floor construction as well as the type and thickness of
                                                                          insulation, must be known. Window design and exterior door details
                                                                          are also needed. With this information, heat loss and gain can be
                                                                          calculated using the Air-Conditioning Contractors of America
                                                                          (ACCA) Manual J® or similar calculation procedures. To conserve
                                                                          energy, many jurisdictions require that the building be designed to
                                                                          meet or exceed the requirements of ASHRAE Standard 90.2 or sim-
                                                                          ilar requirements.
                                                                              Proper matching of equipment capacity to the building heat loss
                                                                          and gain is essential. The heating capacity of air-source heat pumps
                                                                          is usually supplemented by auxiliary heaters, most often of the elec-
                                                                          tric resistance type; in some cases, however, fossil fuel furnaces or
                                                                          solar systems are used.
                                                                              Undersized equipment will be unable to maintain the intended
 Fig. 3   Example of Two-Zone, Ductless Multisplit System in              indoor temperature under extreme outdoor temperatures. Some
               Typical Residential Installation                           oversizing may be desirable to enable recovery from setback and to
                                                                          maintain indoor comfort during outdoor conditions that are more
                                                                          extreme than the nominal design conditions. Grossly oversized
moisture to the heated air, which is distributed throughout the home      equipment can cause discomfort because of short on-times, wide
through the supply duct. When cooling is required, heat and mois-         indoor temperature swings, and inadequate dehumidification when
ture are removed from the circulating air as it passes across the         cooling. Gross oversizing may also contribute to higher energy use
evaporator coil. Refrigerant lines connect the indoor coil to the out-    by increasing cyclic losses. Variable-capacity equipment (heat
door unit. Condensate from the indoor coil is removed through a           pumps, air conditioners, and furnaces) can more closely match
drain line with a trap.                                                   building loads over broad ambient temperature ranges, usually
   Minisplit and multisplit systems, which are similar to split sys-      reducing these losses and improving comfort levels; in the case of
tems but are typically ductless, are increasingly popular worldwide.      heat pumps, supplemental heat needs may also be reduced.
A typical two-zone, ductless multisplit system installation is shown          Residences of tight construction may have high indoor humidity
in Figure 3. In this example, the system consists mainly of two parts:    and a build-up of indoor air contaminants at times. Air-to-air heat
an outdoor condensing unit and two indoor air-handling units that         recovery equipment may be used to provide tempered ventilation air
are usually installed on perimeter walls of the house. Each indoor air    to tightly constructed houses. Outdoor air intakes connected to the
handler serves one zone and is controlled independently from the          return duct of central systems may also be used when reducing
other indoor unit.                                                        installed costs is important. Simple exhaust systems with or without
   Single-package unitary systems, such as window-mounted,                passive air intakes are also popular. Natural ventilation by operable
through-the-wall, or rooftop units where all equipment is contained       windows is also popular in some climates. Excessive accumulation
in one cabinet, are also popular. Ducted versions are used exten-         of radon is of concern in all buildings; lower-level spaces should not
sively in regions where residences have duct systems in crawlspaces       be depressurized, which causes increased migration of soil gases into
Residences                                                                                                                                  1.3

buildings. All ventilation schemes increase heating and cooling           ways: (1) alternately, depending on which is most cost-effective, or
loads and thus the required system capacity, thereby resulting in         (2) in parallel. Bivalent heat pumps, factory-built with the heat
greater energy consumption. In all cases, minimum ventilation rates,      pump and combustion device grouped in a common chassis and cab-
as described in ASHRAE Standards 62.1 and 62.2, should be main-           inets, provide similar benefits at lower installation costs.
tained.                                                                      Fuel-Fired Heat Pumps. Extensive research and development
                                                                          has been conducted to develop fuel-fired heat pumps. They have
           3.   SINGLE-FAMILY RESIDENCES                                  been marketed in North America. More information may be found
                                                                          in Chapter 49 of the 2012 ASHRAE Handbook—HVAC Systems and
Heat Pumps                                                                Equipment.
    Heat pumps for single-family houses are normally centrally               Water-Heating Options. Heat pumps may be equipped with
ducted unitary or split systems, as illustrated in Figures 2 and 3.       desuperheaters (either integral or field-installed) to reclaim heat for
    Most commercially available heat pumps, particularly in North         domestic water heating when operated in cooling mode. Integrated
America, are reversible, electrically powered, air-source systems.        space-conditioning and water-heating heat pumps with an addi-
The direction of flow of the refrigerant can be switched to provide       tional full-size condenser for water heating are also available.
cooling or heating to the home.
    Heat pumps may be classified by thermal source and distribution       Furnaces
medium in the heating mode as well as the type of fuel used. The             Furnaces are fueled by gas (natural or propane), electricity, oil,
most common classifications of heat pump equipment are air-to-air         wood, or other combustibles. Gas, oil, and wood furnaces may draw
and water-to-air. Air-to-water and water-to-water types are also used.    combustion air from the house or from outdoors. If the furnace
    Heat pump systems are generally described as air-source or            space is located such that combustion air is drawn from the out-
ground-source. The thermal sink for cooling is generally assumed to       doors, the arrangement is called an isolated combustion system
be the same as the thermal source for heating.                            (ICS). Furnaces are generally rated on an ICS basis. Outdoor air is
    Air-Source Systems. Air-source systems using ambient air as           ducted to the combustion chamber (a direct-vent system) for man-
the heat source/sink can be installed in almost any application and       ufactured home applications and some mid- and high-efficiency
are generally the least costly to install and thus the most commonly      equipment designs. Using outdoor air for combustion eliminates
used.                                                                     both infiltration losses associated with using indoor air for combus-
    Ground-Source (Geothermal) Systems. Ground-source sys-                tion and stack losses associated with atmospherically induced draft-
tems usually use water-to-air heat pumps to extract heat from the         hood-equipped furnaces.
ground using groundwater or a buried heat exchanger. As a heat               Two available types of high-efficiency gas furnaces are noncon-
source/sink, groundwater (from individual wells or supplied as a          densing and condensing. Both increase efficiency by adding or
utility from community wells) offers the following advantages over        improving heat exchanger surface area and reducing heat loss dur-
ambient air: (1) heat pump capacity is independent of ambient air         ing furnace off-times. Noncondensing furnaces usually have com-
temperature, reducing supplementary heating requirements; (2) no          bustion efficiencies below 85% and condensing furnaces have
defrost cycle is required; (3) although operating conditions for          combustion efficiencies higher than 90%. The higher-efficiency
establishing rated efficiency are not the same as for air-source sys-     condensing type recovers more energy by condensing water vapor
tems, seasonal efficiency is usually higher for heating and for cool-     from combustion products. Condensate is formed in a corrosion-
ing; and (4) peak heating energy consumption is usually lower.            resistant heat exchanger and is disposed of through a drain line.
    Two other system types are ground-coupled and surface-water-          Care must be taken to prevent freezing the condensate when the fur-
coupled systems. Ground-coupled systems offer the same advan-             nace is installed in an unheated space such as an attic. Condensing
tages, but because surface water temperatures track fluctuations in       furnaces generally use PVC for vent pipes and condensate drains.
air temperature, surface-water-coupled systems may not offer the             Biofuels and coal-fueled furnaces are used in some areas as
same benefits as other ground-source systems. Both system types           either the primary or supplemental heating unit. These furnaces may
circulate brine or water in a buried or submerged heat exchanger to       have catalytic converters to enhance the combustion process,
transfer heat from the ground or water. Direct-expansion ground-          increasing furnace efficiency and producing cleaner exhaust.
source systems, with evaporators buried in the ground, also are              Chapters 31 and 33 of the 2012 ASHRAE Handbook—HVAC
available but are seldom used. Water-source systems that extract          Systems and Equipment include more detailed information on fur-
heat from surface water (e.g., lakes or rivers) or city (tap) water are   naces and furnace efficiency.
sometimes used where local conditions allow. See Chapter 49 of the
2012 ASHRAE Handbook—HVAC Systems and Equipment for fur-                  Hydronic Heating Systems
ther information.                                                            With the growth of demand for central cooling systems, hydronic
    Water supply, quality, and disposal must be considered for            systems have declined in popularity in new construction, but still
groundwater systems. Caneta Research (1995) and Kavanaugh and             account for a significant portion of existing systems in colder cli-
Rafferty (2014) provide detailed information on these subjects.           mates. The fluid is heated in a central boiler and distributed by pip-
Secondary coolants for ground-coupled systems are discussed in            ing to terminal units in each room. Terminal units are typically
Caneta Research (1995) and in Chapter 31 of the 2013 ASHRAE               either radiators or baseboard convectors. Other terminal units
Handbook—Fundamentals. Buried heat exchanger configurations               include fan-coils and radiant panels. Most recently installed resi-
may be horizontal or vertical, with the vertical including both           dential systems use a forced-circulation, multiple-zone hot-water
multiple-shallow- and single-deep-well configurations. Ground-            system with a series-loop piping arrangement. Chapters 13 and 36
coupled systems avoid water quality, quantity, and disposal con-          of the 2012 ASHRAE Handbook—HVAC Systems and Equipment
cerns but are sometimes more expensive than groundwater systems.          have more information on hydronics.
However, ground-coupled systems are usually more efficient, espe-            Design water temperature is based on economic and comfort
cially when pumping power for the groundwater system is consid-           considerations. Generally, higher temperatures result in lower first
ered. Proper installation of the ground coil(s) is critical to success.   costs because smaller terminal units are needed. However, losses
    Add-On Heat Pumps. In add-on systems, a heat pump is added            tend to be greater, resulting in higher operating costs and reduced
(often as a retrofit) to an existing furnace or boiler/fan-coil system.   comfort because of the concentrated heat source. Typical design
The heat pump and combustion device are operated in one of two            temperatures for radiator systems range from 80 to 95°C. For
1.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

radiant panel systems, design temperatures range from 45 to 75°C.          the collectors through a heat exchanger and store heat in a water
The preferred control method allows the water temperature to               tank. Because of low delivered-water temperatures, radiant floor
decrease as outdoor temperatures rise. Provisions for expansion and        panels requiring moderate temperatures are often used. A water-
contraction of piping and heat distributing units and for eliminating      source heat pump between the water storage tank and the load can
air from the hydronic system are essential for quiet, leak-tight oper-     be used to increase temperature differentials.
ation.                                                                        Trombe walls, direct-gain, and greenhouse-like sunspaces are
    Fossil fuel systems that condense water vapor from the flue gases      common passive solar thermal systems. Glazing facing south (in the
must be designed for return water temperatures in the range of 50 to       northern hemisphere), with overhangs to reduce solar gains in the
55°C for most of the heating season. Noncondensing systems must            summer, and movable night insulation panels reduce heating
maintain high enough water temperatures in the boiler to prevent           requirements.
this condensation. If rapid heating is required, both terminal unit           Some form of back-up heating is generally needed with solar
and boiler size must be increased, although gross oversizing should        thermal energy systems. Solar electric systems are not normally
be avoided.                                                                used for space heating because of the high energy densities required
    Another concept for multi- or single-family dwellings is a com-        and the economics of photovoltaics. However, hybrid collectors,
bined water-heating/space-heating system that uses water from the          which combine electric and thermal capabilities, are available.
domestic hot-water storage tank to provide space heating. Water cir-       Chapter 35 has information on sizing solar heating equipment.
culates from the storage tank to a hydronic coil in the system air
handler. Space heating is provided by circulating indoor air across        Unitary Air Conditioners
the coil. A split-system central air conditioner with the evaporator           In forced-air systems, the same air distribution duct system can
located in the system air handler can be included to provide space         be used for both heating and cooling. Split-system central cooling,
cooling.                                                                   as illustrated in Figure 1, is the most widely used forced-air system.
                                                                           Upflow, downflow, and horizontal-airflow indoor units are avail-
Zoned Heating Systems                                                      able. Condensing units are installed on a noncombustible pad out-
   Most moderate-cost residences in North America have single-             door and contain a motor- or engine-driven compressor, condenser,
thermal-zone HVAC systems with one thermostat. Multizoned sys-             condenser fan and fan motor, and controls. The condensing unit and
tems, however, offer the potential for improved thermal comfort.           evaporator coil are connected by refrigerant tubing that is normally
Lower operating costs are possible with zoned systems because              field-supplied. However, precharged, factory-supplied tubing with
unoccupied areas (e.g., common areas at night, sleeping areas dur-         quick-connect couplings is also common where the distance be-
ing the day) can be kept at lower temperatures in the winter.              tween components is not excessive.
   One form of this system consists of individual heaters located in           A distinct advantage of split-system central cooling is that it can
each room. These heaters are usually electric or gas-fired. Electric       readily be added to existing forced-air heating systems. Airflow
heaters are available in the following types: baseboard free-              rates are generally set by the cooling requirements to achieve good
convection, wall insert (free-convection or forced-fan), radiant pan-      performance, but most existing heating duct systems are adaptable
els for walls and ceilings, and radiant cables for walls, ceilings, and    to cooling. Airflow rates of 45 to 60 L/s per kilowatt of refrigeration
floors. Matching equipment capacity to heating requirements is crit-       are normally recommended for good cooling performance. As with
ical for individual room systems. Heating delivery cannot be               heat pumps, these systems may be fitted with desuperheaters for
adjusted by adjusting air or water flow, so greater precision in room-     domestic water heating.
by-room sizing is needed. Most individual heaters have integral                Some cooling equipment includes forced-air heating as an inte-
thermostats that limit the ability to optimize unit control without        gral part of the product. Year-round heating and cooling packages
continuous fan operation.                                                  with a gas, oil, or electric furnace for heating and a vapor-compres-
   Individual heat pumps for each room or group of rooms (zone)            sion system for cooling are available. Air-to-air and water-source
are another form of zoned electric heating. For example, two or            heat pumps provide cooling and heating by reversing the flow of
more small unitary heat pumps can be installed in two-story or large       refrigerant.
one-story homes.                                                               Distribution. Duct systems for cooling (and heating) should be
   The multisplit heat pump consists of a central compressor and an        designed and installed in accordance with accepted practice. Use-
outdoor heat exchanger to serve multiple indoor zones. Each zone           ful information is found in ACCA Manuals D® and S®.
uses one or more fan-coils, with separate thermostatic controls for            There is renewed interest in quality duct design, because it can
each zone. These systems are used in both new and retrofit construc-       make a large difference in the effectiveness of the residential unitary
tion. These are also known as variable-refrigerant-volume (VRV)            cooling and heating system. There is a trend toward placing as much
or variable-refrigerant-flow (VRF) systems, and may include a              ductwork as possible in the conditioned space, to reduce duct ther-
heat recovery mode where some indoor units operate in heating and          mal losses and lessen the effect of any leaks that exist. For a given
some in cooling simultaneously.                                            diameter, flexible ducts have higher pressure drop than metal ducts,
   A method for zoned heating in central ducted systems is the             and this should be taken into consideration. Flexible duct must be
zone-damper system. This consists of individual zone dampers and           properly supported or it can sag, increasing airflow resistance. Min-
thermostats combined with a zone control system. Both variable-            imizing duct system airflow resistance helps minimize energy con-
air-volume (damper position proportional to zone demand) and on/           sumption throughout the life of the system.
off (damper fully open or fully closed in response to thermostat)              Chapter 21 of the 2013 ASHRAE Handbook—Fundamentals
types are available. These systems sometimes include a provision to        provides the theory behind duct design. Chapter 10 of the 2012
modulate to lower capacities when only a few zones require heating.        ASHRAE Handbook—HVAC Systems and Equipment discusses air
                                                                           distribution design for small heating and cooling systems. Chapter
Solar Heating                                                              19 of the 2012 ASHRAE Handbook—HVAC Systems and Equipment
   Both active and passive solar thermal energy systems are some-          addresses duct construction and code requirements.
times used to heat residences. In typical active systems, flat-plate           Because weather is the primary influence on the load, the cool-
collectors heat air or water. Air systems distribute heated air either     ing and heating load in each room changes from hour to hour.
to the living space for immediate use or to a thermal storage              Therefore, the owner or occupant should be able to make seasonal
medium (e.g., a rock pile). Water systems pass heated water from           or more frequent adjustments to the air distribution system to
Residences                                                                                                                                    1.5

improve comfort. Adjustments may involve opening additional                 An effective and inexpensive way to reduce noise is to put dis-
outlets in second-floor rooms during summer and throttling or clos-      tance and natural barriers between sound source and listener. How-
ing heating outlets in some rooms during winter. Manually ad-            ever, airflow to and from air-cooled condensing units must not be
justable balancing dampers may be provided to facilitate these           obstructed; for example, plantings and screens must be porous and
adjustments. Other possible refinements are installing a heating         placed away from units so as not to restrict intake or discharge of air.
and cooling system sized to meet heating requirements, with addi-        Most manufacturers provide recommendations on acceptable dis-
tional self-contained cooling units serving rooms with high sum-         tances between condensing units and natural barriers. Outdoor units
mer loads, or separate central systems for the upper and lower           should be placed as far as is practical from porches and patios,
floors of a house. Alternatively, zone-damper systems can be used.       which may be used while the house is being cooled. Locations near
Another way of balancing cooling and heating loads is to use             bedroom windows and neighboring homes should also be avoided.
variable-capacity compressors in heat pump systems.                      In high-crime areas, consider placing units on roofs or other semi-
    Operating characteristics of both heating and cooling equipment      secure areas.
must be considered when zoning is used. For example, a reduction
in air quantity to one or more rooms may reduce airflow across the       Evaporative Coolers
evaporator to such a degree that frost forms on the fins. Reduced air-      In climates that are dry throughout the entire cooling season,
flow on heat pumps during the heating season can cause overloading       evaporative coolers can be used to cool residences. They must be
if airflow across the indoor coil is not maintained above 45 L/s per     installed and maintained carefully to reduce the potential for water
kilowatt. Reduced air volume to a given room reduces the air veloc-      and thus air quality problems. Further details on evaporative coolers
ity from the supply outlet and might cause unsatisfactory air distri-    can be found in Chapter 41 of the 2012 ASHRAE Handbook—HVAC
bution in the room. Manufacturers of zoned systems normally              Systems and Equipment and in Chapter 52 of this volume.
provide guidelines for avoiding such situations.
    Special Considerations. In residences with more than one story,      Humidifiers
cooling and heating are complicated by air buoyancy, also known as           For improved winter comfort, equipment that increases indoor
the stack effect. In many such houses, especially with single-zone       relative humidity may be needed. In a ducted heating system, a
systems, the upper level tends to overheat in winter and undercool in    central whole-house humidifier can be attached to or installed
summer. Multiple air outlets, some near the floor and others near the    within a supply plenum or main supply duct, or installed between
ceiling, have been used with some success on all levels. To control      the supply and return duct systems. When applying supply-to-
airflow, the homeowner opens some outlets and closes others from         return duct humidifiers on heat pump systems, take care to main-
season to season. Free air circulation between floors can be reduced     tain proper airflow across the indoor coil. Self-contained portable
by locating returns high in each room and keeping doors closed.          or tabletop humidifiers can be used in any residence. Even though
    In existing homes, the cooling that can be added is limited by the   this type of humidifier introduces all the moisture to one area of
air-handling capacity of the existing duct system. Although the          the home, moisture migrates and raises humidity levels in other
existing duct system is usually satisfactory for normal occupancy, it    rooms.
may be inadequate during large gatherings. When new cooling (or              Overhumidification should be avoided: it can cause condensate
heating) equipment is installed in existing homes, supply air ducts      to form on the coldest surfaces in the living space (usually win-
and outlets must be checked for acceptable air-handling capacity         dows). Also, because moisture migrates through all structural mate-
and air distribution. Maintaining upward airflow at an effective         rials, vapor retarders should be installed near the warmer inside
velocity is important when converting existing heating systems with      surface of insulated walls, ceilings, and floors in most temperature
floor or baseboard outlets to both heat and cool. It is not necessary    climates. Lack of attention to this construction detail allows mois-
to change the deflection from summer to winter for registers located     ture to migrate from indoors to outdoors, causing damp insulation,
at the perimeter of a residence. Registers located near the floor on     mold, possible structural damage, and exterior paint blistering.
the inside walls of rooms may operate unsatisfactorily if the deflec-        Central humidifiers may be rated in accordance with AHRI Stan-
tion is not changed from summer to winter.                               dard 611. This rating is expressed in the number of litres per day
    Occupants of air-conditioned spaces usually prefer minimum           evaporated by 49°C entering air. Some manufacturers certify the
perceptible air motion. Perimeter baseboard outlets with multiple        performance of their product to the AHRI standard. Selecting the
slots or orifices directing air upwards effectively meet this require-   proper size humidifier is important and is outlined in AHRI Guide-
ment. Ceiling outlets with multidirectional vanes are also satisfac-     line F.
tory.                                                                        Humidifier cleaning and maintenance schedules must be fol-
    A residence without a forced-air heating system may be cooled        lowed to maintain efficient operation and prevent bacteria build-up.
by one or more central systems with separate duct systems, by indi-          Chapter 22 of the 2012 ASHRAE Handbook—HVAC Systems and
vidual room air conditioners (window-mounted or through-the-             Equipment contains more information on residential humidifiers.
wall), or by minisplit room air conditioners.
    Cooling equipment must be located carefully. Because cooling         Dehumidifiers
systems require higher indoor airflow rates than most heating sys-           Many homes also use dehumidifiers to remove moisture and con-
tems, sound levels generated indoors are usually higher. Thus,           trol indoor humidity levels. In cold climates, dehumidification is
indoor air-handling units located near sleeping areas may require        sometimes required during the summer in basement areas to control
sound attenuation. Outdoor noise levels should also be considered        mold and mildew growth and to reduce zone humidity levels. Tra-
when locating the equipment. Many communities have ordinances            ditionally, portable dehumidifiers have been used to control humid-
regulating the sound level of mechanical devices, including cooling      ity in this application. Although these portable units are not always
equipment. Manufacturers of unitary air conditioners often rate the      as efficient as central systems, their low first cost and ability to serve
sound level of their products according to an industry standard [Air-    a single zone make them appropriate in many circumstances.
Conditioning, Heating, and Refrigeration Institute (AHRI) Stan-              In hot, humid climates, providing sufficient dehumidification
dard 270]. AHRI Standard 275 gives information on how to predict         with sensible cooling is important. Although conventional air-
the dBA sound level when the AHRI sound rating number, the               conditioning units provide some dehumidification as a consequence
equipment location relative to reflective surfaces, and the distance     of sensible cooling, in some cases space humidity levels can still
to the property line are known.                                          exceed comfortable levels.
1.6                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

   Several dehumidification enhancements to conventional air-              energy demand and operating costs. For heat pump equipment, elec-
conditioning systems are possible to improve moisture removal              tronic thermostats can incorporate night setback with an appropriate
characteristics and lower the space humidity level. Some simple            scheme to limit use of resistance heat during recovery. Several man-
improvements include lowering the supply airflow rate and elimi-           ufacturers offer thermostats that measure and display relative hu-
nating off-cycle fan operation. Additional equipment options such          midity and actively change the evaporator blower speed to improve
as condenser/reheat coils, sensible-heat-exchanger-assisted evapo-         latent cooling during times of high humidity. Chapter 47 contains
rators (e.g., heat pipes), and subcooling/reheat coils can further         more details about automatic control systems.
improve dehumidification performance. Desiccants, applied as                  A useful guideline is to install thermostats on an interior wall in
either thermally activated units or heat recovery systems (e.g.,           a frequently occupied area, about 1.5 m from the floor and away
enthalpy wheels), can also increase dehumidification capacity and          from exterior walls and registers.
lower the indoor humidity level. Some dehumidification options                Communicating systems are a relatively recent addition to resi-
add heat to the conditioned zone that, in some cases, increases the        dential HVAC, after having shown their usefulness in commercial
load on the sensible cooling equipment.                                    HVAC. The advent of electronics to control the evaporator coil and
                                                                           the condensing unit made communications possible. Communicat-
Air Filters                                                                ing systems are easier to install than noncommunicating systems
    Most comfort conditioning systems that circulate air incorporate       and offer more options for the HVAC engineer.
some form of air filter. Usually, they are disposable or cleanable fil-       In traditional (noncommunicating) systems, the thermostat uses
ters that have relatively low air-cleaning efficiency. Higher-             relay logic, or discrete on/off voltage signals, to control the opera-
efficiency alternatives include pleated media filters and electronic       tion of the HVAC system. This results in having to run many wires
air filters. These high-efficiency filters may have high static pres-      from the thermostat to the indoor unit and outdoor unit. Some resi-
sure drops. The air distribution system should be carefully evaluated      dential systems require 12 wires to be connected and therefore have
before installing such filters so that airflow rates are not overly        high risk of being miswired during installation. Figure 4 shows typ-
reduced with their use. Airflow must be evaluated both when the fil-       ical field wiring of a residential heat pump.
ter is new and when it is in need of replacement or cleaning.                 A communicating system replaces the many wires with serial
    Air filters are mounted in the return air duct or plenum and oper-     communications over two, three, or four wires only, as depicted in
ate whenever air circulates through the duct system. Air filters are       Figure 5. In a communicating HVAC system, the indoor unit, out-
rated in accordance with AHRI Standard 680, which was based on             door unit, and thermostat act as nodes on a network that send and
ASHRAE Standard 52.2. Atmospheric dust spot efficiency levels are          receive messages to and from each other across a limited number of
generally less than 20% for disposable filters and vary from 60 to         wires. Each node (device) has its own unique electronic address.
90% for electronic air filters. However, increasingly, the minimum         Messages are packaged into a common format called a communica-
efficiency rating value (MERV) from ASHRAE Standard 52.2 is                tions protocol and transported to their destinations on the network.
given instead; a higher MERV implies greater particulate removal,          In retrofits, these systems offer the ease of plug-and-play installa-
but also typically increased air pressure drop across the filter.          tion using existing wiring. A homeowner can replace an existing
    To maintain optimum performance, the collector cells of elec-          single-stage furnace and air conditioner with two-stage or variable-
tronic air filters must be cleaned periodically. Automatic indicators      stage equipment and not need to run additional wires. In theory,
are often used to signal the need for cleaning. Electronic air filters     communications between nodes could also be wireless if they were
have higher initial costs than disposable or pleated filters, but gen-     equipped with radio transceivers.
erally last the life of the air-conditioning system. Also available are       For the HVAC designer, communicating HVAC systems allow an
gas-phase filters such as those that use activated carbon. Chapter 29      advanced level of system diagnostics. Because nodes communicate
of the 2012 ASHRAE Handbook—HVAC Systems and Equipment                     in messages, not signals, unlimited amounts of information could be
covers the design of residential air filters in more detail.               transferred across the few wires of a communicating system. Mes-
    Ultraviolet (UV) germicidal light as an air filtration system for      sages could convey commands or just carry information. This is in
residential applications has become popular recently. UV light has         contrast to having to add a new wire for each additional signal, as is
been successfully used in health care facilities, food-processing          the case of noncommunicating systems. For example, in a commu-
plants, schools, and laboratories. It can break organic molecular          nicating system, the outdoor unit could announce that it has a
bonds, which translates into cellular or genetic damages for micro-        variable-speed compressor and the thermostat could command the
organisms. Single or multiple UV lamps are usually installed in the        compressor to turn on and to ramp to a certain speed. The thermostat
return duct or downstream of indoor coils in the supply duct. Direct       could ask the outdoor unit for the measured ambient temperature to
exposure of occupants to UV light is avoided because UV light does         display it on its screen, or the outdoor unit could send a message to
not pass through metal, glass, or plastic. This air purification           the thermostat to alert the homeowner that a pressure switch is open.
method effectively reduces the transmission of airborne germs, bac-           For an HVAC system to be communicating, each device (node)
teria, molds, viruses, and fungi in the air streams without increasing     must have an electronic circuit board with a microprocessor. The
duct pressure losses. The power required by each UV lamp might             board gets data from sensors and other HVAC components that are
range between 30 and 100 W, depending on the intensity and expo-           connected to it (e.g., compressor contactor, pressure switches,
sure time required to kill the various microorganisms. Chapter 17 of       reversing valve, blower fan, indoor electric heater). The micro-
the 2012 ASHRAE Handbook—HVAC Systems and Equipment and                    processor packages the data collected from those components into
Chapter 60 of this volume cover the design and application of UV           messages and sends them to other nodes on the network. The micro-
lamp systems in more detail.                                               processor of each node also receives messages from other nodes
                                                                           intended for that node. Although many new residential HVAC sys-
Controls                                                                   tems have some electronics in them, to be considered communicat-
   Historically, residential heating and cooling equipment has been        ing, the microprocessor must be able to handle the additional burden
controlled by a wall thermostat. Today, simple wall thermostats with       of implementing the communications protocol as well as handling
bimetallic strips are often replaced by programmable microelec-            the traffic of messages on the network.
tronic models that can set heating and cooling equipment at differ-           Networking the components of a residential HVAC system to
ent temperature levels, depending on the time of day or week. This         form a communicating system provides a framework for sharing
has led to night setback, workday, and vacation control to reduce          information within the network as well as with external devices.
Residences                                                                                                                                  1.7

Data transfer to any other medium such as TCP/IP, ModBus®, Bac-          of energy use; separate metering and direct billing of occupants
Net™, Bluetooth®, wifi, Z-Wave®, or ZigBee® is possible using a          encourages energy conservation.
gateway with an embedded local server. This gateway can either be
a stand-alone device or integrated into any of the communicating         Forced-Air Systems
nodes. This enables the HVAC system to be remotely accessible               High-rise multifamily structures may also use unitary or mini-
through interconnected devices such as smart phones, laptops,            split heating and cooling equipment comparable to that used in
mobile devices, the electric utility company’s smart meter, or cloud     single-family dwellings. Equipment may be installed in a separate
services. This remote accessibility, together with the wealth of sys-    mechanical equipment room in the apartment, in a soffit or above a
tem information available in a communicating system, allow inno-         dropped ceiling over a hallway or closet, or wall-mounted. Split
vations in the way HVAC systems are maintained and managed. For          systems’ condensing or heat pump units are often placed on roofs,
example, a homeowner could monitor the sensed temperature at the         balconies, or the ground.
thermostat, check/set the thermostat set-point temperature, change          Small residential warm-air furnaces may also be used, but a
thermostat schedules, and receive maintenance notifications using a      means of providing combustion air and venting combustion prod-
smart phone. Electric utilities can supply a signal to reduce electri-   ucts from gas- or oil-fired furnaces is required. It may be necessary
cal demand, and the communicating control system can acknowl-            to use a multiple-vent chimney or a manifold-type vent system.
edge and act on this signal.                                             Local codes must be consulted. Direct-vent furnaces that are placed
                                                                         near or on an outer wall are also available for apartments.
           4.    MULTIFAMILY RESIDENCES
                                                                         Hydronic Systems
   Attached homes and low-rise multifamily apartments generally             Individual heating and cooling units are not always possible or
use heating and cooling equipment comparable to that used in             practical in high-rise structures. In this case, applied central systems
single-family dwellings. Separate systems for each unit allow indi-      are used. Two- or four-pipe hydronic central systems are widely
vidual control to suit the occupant and facilitate individual metering   used in high-rise apartments. Each dwelling unit has either individ-
                                                                         ual room units or ducted fan-coil units.
                                                                            The most flexible hydronic system with usually the lowest
                                                                         operating costs is the four-pipe type, which provides heating or
                                                                         cooling for each apartment dweller. The two-pipe system is less
                                                                         flexible because it cannot provide heating and cooling simultane-
                                                                         ously. This limitation causes problems during the spring and fall
                                                                         when some apartments in a complex require heating while others
                                                                         require cooling because of solar or internal loads. This spring/fall
                                                                         problem may be overcome by operating the two-pipe system in a
                                                                         cooling mode and providing the relatively low amount of heating
                                                                         that may be required by means of individual electric resistance
                                                                         heaters.
                                                                            See the section on Hydronic Heating Systems for description of a
                                                                         combined water-heating/space-heating system for multi- or single-
                                                                         family dwellings. Chapter 13 of the 2012 ASHRAE Handbook—
                                                                         HVAC Systems and Equipment discusses hydronic design in more
                                                                         detail.

                                                                         Through-the-Wall Units
                                                                            Through-the-wall room air conditioners, packaged terminal air
                                                                         conditioners (PTACs), and packaged terminal heat pumps (PTHPs)
                                                                         can be used for conditioning single rooms. Each room with an outer
                                                                         wall may have such a unit. These units are used extensively in ren-
                                                                         ovating old buildings because they are self-contained and typically
     Fig. 4 Typical Field Wiring Diagram of Heat Pump                    do not require complex piping or ductwork renovation.




                                         Fig. 5 Communicating HVAC Systems Simplify Wiring
1.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

    Room air conditioners have integral controls and may include                        5.   MANUFACTURED HOMES
resistance or heat pump heating. PTACs and PTHPs have special
indoor and outdoor appearance treatments, making them adaptable                Manufactured homes are constructed in factories rather than
to a wider range of architectural needs. PTACs can include gas, elec-      site built. For the period 2005-2010, they constituted about 6% of
tric resistance, hot water, or steam heat. Integral or remote wall-        all new single-family homes sold in the United States, down from
mounted controls are used for both PTACs and PTHPs. Further                about 10% for the 2000-2004 period (DOE 2012). Heating and
information may be found in Chapter 50 of the 2012 ASHRAE                  cooling systems in manufactured homes, as well as other facets of
Handbook—HVAC Systems and Equipment and in AHRI Standard                   construction such as insulation levels, are regulated in the United
310/380.                                                                   States by HUD Manufactured Home Construction and Safety
Water-Loop Heat Pumps                                                      Standards. Each complete home or home section is assembled on
                                                                           a transportation frame (a chassis with wheels and axles) for trans-
   Any mid- or high-rise structure having interior zones with high         port. Manufactured homes vary in size from small, single-floor
internal heat gains that require year-round cooling can efficiently        section units starting at 37 m2 to large, multiple sections, which
use a water-loop heat pump. Such systems have the flexibility and          when joined together can provide over 230 m2 and have an
control of a four-pipe system but use only two pipes. Water-source         appearance similar to site-constructed homes.
heat pumps allow individual metering of each apartment. The build-
ing owner pays only the utility cost for the circulating pump, cooling         Heating systems are factory-installed and are primarily
tower, and supplemental boiler heat. Existing buildings can be ret-        forced-air downflow units feeding main supply ducts built into
rofitted with heat flow meters and timers on fan motors for individ-       the subfloor, with floor registers located throughout the home. A
ual metering. Economics permitting, solar or ground heat energy            small percentage of homes in the far southern and southwestern
can provide the supplementary heat in lieu of a boiler. The ground         United States use upflow units feeding overhead ducts in the attic
can also provide a heat sink, which in some cases can eliminate the        space. Typically, there is no return duct system. Air returns to the
cooling tower. In areas where the water table is continuously high         air handler from each room through door undercuts, hallways,
and the soil is porous, groundwater from wells can be used.                and a grilled door or louvered panel. The complete heating system
                                                                           is a reduced-clearance type with the air-handling unit installed in
Special Concerns for Apartment Buildings                                   a small closet or alcove, usually in a hallway. Sound control mea-
   Many ventilation systems are used in apartment buildings. Local         sures may be required if large forced-air systems are installed
building codes generally govern outdoor air quantities. ASHRAE             close to sleeping areas. Gas, oil, and electric furnaces or heat
Standard 62.2-2010 lists required minimum outdoor air quantities           pumps may be installed by the home manufacturer to satisfy mar-
for low-rise buildings.                                                    ket requirements.
   In some buildings with centrally controlled exhaust and supply              Gas and oil furnaces are compact direct-vent types approved
systems, the systems are operated on time clocks for certain periods       for installation in a manufactured home. The special venting
of the day. In other cases, the outdoor air is reduced or shut off dur-    arrangement used is a vertical through-the-roof concentric pipe-
ing extremely cold periods. If known, these factors should be con-         in-pipe system that draws all air for combustion directly from the
sidered when estimating heating load.                                      outdoors and discharges combustion products through a wind-
   Another important load, frequently overlooked, is heat gain from        proof vent terminal. Gas furnaces must be easily convertible from
piping for hot-water services.                                             liquefied petroleum gas (LPG) to natural gas and back as required
   Buildings using exhaust and supply air systems 24 h/day may             at the final site.
benefit from air-to-air heat recovery devices (see Chapter 26 of the
                                                                               Manufactured homes may be cooled with add-on split or sin-
2012 ASHRAE Handbook—HVAC Systems and Equipment). Such
                                                                           gle-package air-conditioning systems when supply ducts are ade-
recovery devices can reduce energy consumption by transferring 40
                                                                           quately sized and rated for that purpose according to HUD
to 80% of the sensible and latent heat between the exhaust air and
                                                                           requirements. The split-system evaporator coil may be installed
supply air streams.
                                                                           in the integral coil cavity provided with the furnace. A high-
   Infiltration loads in high-rise buildings without ventilation open-
                                                                           static-pressure blower is used to overcome resistance through the
ings for perimeter units are not controllable year-round by general
                                                                           furnace, evaporator coil, and compact air distribution system.
building pressurization. When outer walls are penetrated to supply
                                                                           Single-package air conditioners are connected with flexible air
outdoor air to unitary or fan-coil equipment, combined wind and
thermal stack effects create other infiltration problems.                  ducts to feed existing factory in-floor or overhead ducts. Dampers
   Interior public corridors in apartment buildings need condition-        or other means are required to prevent the cooled, conditioned air
ing and smoke management to meet their ventilation and thermal             from backflowing through a furnace cabinet.
needs, and to meet the requirements of fire and life safety codes.             A typical installation of a downflow gas or oil furnace with a
Stair towers, however, are normally kept separate from hallways to         split-system air conditioner is illustrated in Figure 6. Air enters
maintain fire-safe egress routes and, if needed, to serve as safe          the furnace from the hallway, passing through a louvered door on
havens until rescue. Therefore, great care is needed when designing        the front of the furnace. The air then passes through air filters and
buildings with interior hallways and stair towers. Chapter 53 pro-         is drawn into the top-mounted blower, which during winter forces
vides further information.                                                 air down over the heat exchanger, where it picks up heat. For sum-
   Air-conditioning equipment must be isolated to reduce noise             mer cooling, the blower forces air through the furnace heat
generation or transmission. The design and location of cooling tow-        exchanger and then through the split-system evaporator coil,
ers must be chosen to avoid disturbing occupants within the building       which removes heat and moisture from the passing air. During
and neighbors in adjacent buildings. Also, for cooling towers, pre-        heating and cooling, conditioned air then passes through a com-
vention of Legionella is a serious concern. Further information on         bustible floor base via a duct connector before flowing into the
cooling towers is in Chapter 40 of the 2012 ASHRAE Handbook—               floor air distribution duct. The evaporator coil is connected with
HVAC Systems and Equipment.                                                quick-connect refrigerant lines to a remote air-cooled condensing
   In large apartment houses, a central building energy management         unit. The condensate collected at the evaporator is drained by a
system may allow individual apartment air-conditioning systems or          flexible hose, routed to the exterior through the floor construc-
units to be monitored for maintenance and operating purposes.              tion, and connected to a suitable drain.
Residences                                                                                                                                             1.9

                                                                                AHRI. 2008. Sound rating of outdoor unitary equipment. Standard 270-
                                                                                   2008. Air-Conditioning, Heating, and Refrigeration Institute, Arlington,
                                                                                   VA.
                                                                                AHRI. 2010. Application of sound rating levels of outdoor unitary equip-
                                                                                   ment. Standard 275-2010. Air-Conditioning, Heating, and Refrigeration
                                                                                   Institute, Arlington, VA.
                                                                                AHRI. 2004. Packaged terminal air-conditioners and heat pumps. Stan-
                                                                                   dard 310/380-2004. Air-Conditioning, Heating, and Refrigeration
                                                                                   Institute, Arlington, VA.
                                                                                AHRI. 2014. Central system humidifiers for residential applications. Stan-
                                                                                   dard 611-2014. Air-Conditioning, Heating, and Refrigeration Institute,
                                                                                   Arlington, VA.
                                                                                AHRI. 2009. Performance rating residential air filter equipment. Standard
                                                                                   681-2007. Air-Conditioning, Heating, and Refrigeration Institute,
                                                                                   Arlington, VA.
                                                                                ASHRAE. 2012. Method of testing general ventilation air-cleaning devices
                                                                                   for removal efficiency by particle size. ANSI/ASHRAE Standard 52.2-
                                                                                   2012.
                                                                                ASHRAE. 2013. Thermal environmental conditions for human occupancy.
                                                                                   ANSI/ASHRAE Standard 55-2013.
                                                                                ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/
                                                                                   ASHRAE Standard 62.1-2013.
                                                                                ASHRAE. 2013. Ventilation and acceptable indoor air quality in low-rise
                                                                                   residential buildings. ANSI/ASHRAE Standard 62.2-2013.
                                                                                ASHRAE. 2007. Energy-efficient design of low-rise residential buildings.
                                                                                   ANSI/ASHRAE Standard 90.2-2007.
                                                                                Caneta Research. 1995. Commercial/institutional ground-source heat pump
                                                                                   engineering manual. ASHRAE.
                                                                                DOE. 2011. 2010 Buildings energy data book. U.S. Department of Energy,
                                                                                   Office of Energy Efficiency and Renewable Energy, Building Technolo-
                                                                                   gies Program Washington, D.C. Available from http://buildingsdata-
      Fig. 6    Typical Installation of Heating and Cooling                        book.eren.doe.gov/.
                Equipment for Manufactured Home                                 EIA. 2013. 2009 residential energy consumption survey (RECS), Final Release:
                                                                                   April 2013. U.S. Energy Information Administration, Washington, D.C.
                                                                                   Available at http://www.eia.gov/consumption/residential/index.cfm.
                                                                                Kavanaugh, S.P., and K. Rafferty. 2014. Geothermal heating and cooling:
                           REFERENCES                                              Design of ground-source heat pump systems. ASHRAE.
ACCA. 2009. Residential duct systems, 3rd ed. ANSI/ACCA 1 Manual D®.
  Air Conditioning Contractors of America, Arlington, VA.                                                BIBLIOGRAPHY
ACCA. 2011. Residential load calculation, v. 2.10. ANSI/ACCA Manual J®.
  Air Conditioning Contractors of America, Arlington, VA.                       ACCA. 2006. Residential load calculation, 8th ed., v. 2. ANSI/ACCA 2
ACCA. 2004. Residential equipment selection. ANSI/ACCA 3 Manual S®.               Manual F®. Air Conditioning Contractors of America, Arlington, VA.
  Air Conditioning Contractors of America, Arlington, VA.                       AHRI. 2008. Performance rating of unitary air-conditioning and air-source
AHRI. 2008. Selection, installation and servicing of residential humidifiers.     heat pump equipment. ANSI/AHRI Standard 210/240-2008 with
  Guideline F-2008. Air-Conditioning, Heating, and Refrigeration Insti-           Addenda 1 and 2. Air-Conditioning, Heating, and Refrigeration Institute,
  tute, Arlington, VA.                                                            Arlington, VA.
                                                                                      CHAPTER 2

                                                                RETAIL FACILITIES
General Criteria......................................................................... 2.1            Department Stores...................................................................... 2.5
Small Stores................................................................................ 2.1         Convenience Centers.................................................................. 2.6
Discount, Big-Box, and Supercenter Stores ............................... 2.2                            Regional Shopping Centers ........................................................ 2.7
Supermarkets.............................................................................. 2.3           Multiple-Use Complexes ............................................................ 2.7




T    HIS chapter covers design and application of air-conditioning
     and heating systems for various retail merchandising facilities.
Load calculations, systems, and equipment are covered elsewhere in
                                                                                                         latent heat removal demand at the equipment. The high latent heat
                                                                                                         removal requirement may also occur at outdoor dry-bulb tempera-
                                                                                                         tures below design. Unitary HVAC equipment and HVAC systems
the Handbook series.                                                                                     should be designed and selected to provide the necessary sensible
                                                                                                         and latent heat removal. The equipment, systems, and controls
                        1.     GENERAL CRITERIA                                                          should be designed to provide the necessary temperature, ventila-
                                                                                                         tion, filtration, and humidity conditions.
   To apply equipment properly, the construction of the space to be
conditioned, its use and occupancy, the time of day in which greatest                                       HVAC system selection and design for retail facilities are nor-
                                                                                                         mally determined by economics. First cost is usually the determin-
occupancy occurs, physical building characteristics, and lighting
                                                                                                         ing factor for small stores. For large retail facilities, owning,
layout must be known.
   The following must also be considered:                                                                operating, and maintenance costs are also considered. Decisions
                                                                                                         about mechanical systems for retail facilities are typically based on
• Electric power: size of service                                                                        a cash flow analysis rather than on a full life-cycle analysis.
• Heating: availability of steam, hot water, gas, oil, or electricity
• Cooling: availability of chilled water, well water, city water, and                                                               2.     SMALL STORES
  water conservation equipment
• Internal heat gains                                                                                       Small stores are typically located in convenience centers and may
• Equipment locations                                                                                    have at least the store front exposed to outdoor weather, although
• Structural considerations                                                                              some are free standing. Large glass areas found at the front of many
• Rigging and delivery of equipment                                                                      small stores may cause high peak solar heat gain unless they have
• Obstructions                                                                                           northern exposures or large overhanging canopies. High heat loss
• Ventilation—opening through roof or wall for outdoor air duct                                          may be experienced on cold, cloudy days in the front of these stores.
• Exposures and number of doors                                                                          The HVAC system for this portion of the small store should be
• Orientation of store                                                                                   designed to offset the greater cooling and heating requirements.
• Code requirements                                                                                      Entrance vestibules, entry heaters, and/or air curtains may be needed
• Utility rates and regulations                                                                          in some climates.
• Building standards
                                                                                                         Design Considerations
    Specific design requirements, such as the increase in outdoor air                                       System Design. Single-zone unitary rooftop equipment is com-
required to make up for kitchen exhaust, must be considered. Venti-                                      mon in store air conditioning. Using multiple units to condition the
lation requirements of ASHRAE Standard 62.1 must be followed.                                            store involves less ductwork and can maintain comfort in the event of
Objectionable odors may necessitate special filtering, exhaust, and                                      partial equipment failure. Prefabricated and matching curbs simplify
additional outdoor air intake.                                                                           installation and ensure compatibility with roof materials.
    Security requirements must be considered and included in the                                            Air to air heat pumps, offered as packaged equipment, are readily
overall design and application. Minimum considerations require                                           adaptable to small-store applications. Ground-source and other
secure equipment rooms, secure air-handling systems, and outdoor                                         closed-loop heat pump systems have been provided for small stores
air intakes located on the top of facilities. More extensive security                                    where the requirements of several users may be combined. Winter
measures should be developed based on overall facility design,                                           design conditions, utility rates, maintenance costs, and operating
owner requirements, and local authorities.                                                               costs should be compared to those of conventional heating HVAC
    Load calculations should be made using the procedures outlined                                       systems before this type of system is chosen.
in the ASHRAE Handbook—Fundamentals.                                                                        Water-cooled unitary equipment is available for small-store air
    Almost all localities have some form of energy code in effect that                                   conditioning. However, many communities restrict the use of city
establishes strict requirements for insulation, equipment efficien-                                      water and groundwater for condensing purposes and may require
cies, system designs, etc., and places strict limits on fenestration and                                 installation of a cooling tower. Water-cooled equipment generally
lighting. The requirements of ASHRAE Standard 90.1 must be met                                           operates efficiently and economically.
as a minimum guideline for retail facilities. The Advanced Energy                                           Air Distribution. External static pressures available in small-
Design Guide for Small Retail Buildings (ASHRAE 2006) provides                                           store air-conditioning units are limited, and air distribution should be
additional energy savings suggestions.                                                                   designed to keep duct resistances low. Duct velocities should not
    Retail facilities often have a high internal sensible heat gain rel-                                 exceed 6 m/s, and pressure drop should not exceed 0.8 Pa/m. Aver-
ative to the total heat gain. However, the quantity of outdoor air                                       age air quantities, typically range from 47 to 60 L/s per kilowatt of
required by ventilation codes and standards may result in a high                                         cooling in accordance with the calculated internal sensible heat load.
                                                                                                            Attention should be paid to suspended obstacles (e.g., lights,
The preparation of this chapter is assigned to TC 9.8, Large Building Air-                               soffits, ceiling recesses, and displays) that interfere with proper air
Conditioning Applications.                                                                               distribution.

                                                                                                   2.1
2.2                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

   The duct system should contain enough dampers for air balanc-             thermostats to control at 22 to 24°C db. This reduces the installed
ing. Volume dampers should be installed in takeoffs from the main            equipment size while providing the desired inside temperature
supply duct to balance air to the branch ducts. Dampers should be            most of the time.
installed in the return and outdoor air ducts for proper outdoor air/           Heat gain from lighting is not uniform throughout the entire area.
return air balance and for economizer operation.                             For example, jewelry and other specialty displays typically have
   Control. Controls for small stores should be kept as simple as            lighting heat gains of 65 to 85 W per square metre of floor area,
possible while still providing the required functions. Unitary equip-        whereas the typical sales area has an average value of 20 to 40 W/m2.
ment is typically available with manufacturer-supplied controls for          For stockrooms and receiving, marking, toilet, and rest room areas, a
easy installation and operation.                                             value of 20 W/m2 may be used. When available, actual lighting lay-
   Automatic dampers should be placed in outdoor air inlets and in           outs rather than average values should be used for load computation.
exhausts to prevent air entering when the fan is turned off.                    ASHRAE Standards 62.1 and 90.1 provide data and population
   Heating controls vary with the nature of the heating medium.              density information to be used for load determination. Chapter 33 of
Duct heaters are generally furnished with manufacturer-installed             this volume has specific information on ventilation systems for
safety controls. Steam or hot-water heating coils require a motor-           kitchens and food service areas. Ventilation and outdoor air must be
ized valve for heating control.                                              provided as required in ASHRAE Standard 62.1 and local codes.
   Time clock control can limit unnecessary HVAC operation.                     Data on the heat released by special merchandising equipment,
Unoccupied reset controls should be provided in conjunction with             such as amusement rides for children or equipment used for prepar-
timed control.                                                               ing speciality food items (e.g., popcorn, pizza, frankfurters, ham-
   Maintenance. To protect the initial investment and ensure                 burgers, doughnuts, roasted chickens, cooked nuts, etc.), should be
maximum efficiency, maintenance of air-conditioning units in                 obtained from the equipment manufacturers.
small stores should be provided by a reliable service company on
a yearly basis. The maintenance agreement should clearly specify             Design Considerations
responsibility for filter replacements, lubrication, belts, coil
cleaning, adjustment of controls, refrigeration cycle mainte-                   Heat released by installed lighting is often sufficient to offset the
nance, replacement of refrigerant, pump repairs, electrical main-            design roof heat loss. Therefore, interior areas of these stores need
tenance, winterizing, system start-up, and extra labor required for          cooling during business hours throughout the year. Perimeter areas,
repairs.                                                                     especially the storefront and entrance areas, may have highly vari-
   Improving Operating Cost. Outdoor air economizers can re-                 able heating and cooling requirements. Proper zone control and
duce the operating cost of cooling in most climates. They are                HVAC design are essential. Location of checkout lanes in the store-
generally available as factory options or accessories with roof-             front or entrance areas makes proper environmental zone control
mounted units. Increased exterior insulation generally reduces               even more important.
operating energy requirements and may in some cases allow the                   System Design. The important factors in selecting discount, big-
size of installed equipment to be reduced. Most codes now in-                box, and supercenter store air-conditioning systems are (1) installa-
clude minimum requirements for insulation and fenestration ma-               tion costs, (2) floor space required for equipment, (3) maintenance
terials. The Advanced Energy Design Guide for Small Retail                   requirements, (4) equipment reliability, and (5) simplicity of con-
Buildings (ASHRAE 2006) provides additional energy savings                   trol. Roof-mounted units are most commonly used.
suggestions.                                                                    Air Distribution. The air supply for large interior sales areas
                                                                             should generally be designed to satisfy the primary cooling
  3.    DISCOUNT, BIG-BOX, AND SUPERCENTER                                   requirement. For perimeter areas, the variable heating and cool-
                     STORES                                                  ing requirements must be considered.
                                                                                Because these stores require high, clear areas for display and
   Large discount, big-box, and supercenter stores attract customers         restocking, air is generally distributed from heights of 4.3 m and
with discount prices. These stores typically have high-bay fixture           greater. Air distribution at these heights requires high discharge
displays and usually store merchandise in the sales area. They fea-          velocities in the heating season to overcome the buoyancy of hot air.
ture a wide range of merchandise and may include such diverse                This discharge air velocity creates turbulence in the space and
areas as a food service area, auto service area, supermarket, phar-          induces airflow from the ceiling area to promote complete mixing.
macy, bank, and garden shop. Some stores sell pets, including fish           Space-mounted fans, and radiant heating at the perimeter, entrance
and birds. This variety of activity must be considered in designing          heaters, and air curtains may be required.
the HVAC systems. The design and application suggestions for                    Control. Because the controls are usually operated by personnel
small stores also apply to discount stores.                                  who have little knowledge of air conditioning, systems should be
   Each specific area is typically treated as a traditional stand-alone      kept as simple as possible while still providing the required func-
facility would be. Conditioning outdoor air for all areas must be            tions. Unitary equipment is typically available with manufacturer-
considered to limit the introduction of excess moisture that will            supplied controls for easy installation and operation.
migrate to the freezer aisles of a grocery area.                                Automatic dampers should be placed in outdoor air inlets and in
   Hardware, lumber, furniture, etc., is also sold in big-box facilities.    exhausts to prevent air entering when the fan is turned off.
A particular concern in this type of facility is ventilation for mer-           Heating controls vary with the nature of the heating medium.
chandise and material-handling equipment, such as forklift trucks.           Duct heaters are generally furnished with manufacturer-installed
   In addition, areas such as stockrooms, rest rooms, break rooms,           safety controls. Steam or hot-water heating coils require a motor-
offices, and special storage rooms for perishable merchandise may            ized valve for heating control.
require separate HVAC systems or refrigeration.                                 Time clock control can limit unnecessary HVAC operation.
                                                                             Unoccupied reset controls should be provided in conjunction with
Load Determination                                                           timed control.
                                                                                Maintenance. Most stores do not employ trained HVAC mainte-
   Operating economics and the spaces served often dictate inside            nance personnel; they rely instead on service contracts with either the
design conditions. Some stores may base summer load calcula-                 installer or a local service company. (See the section on Small Stores).
tions on a higher inside temperature (e.g., 27°C db) but then set the           Improving Operating Cost. See the section on Small Stores.
Retail Facilities                                                                                                                                             2.3

                                                                                 Table 1       Refrigerating Effect (RE) Produced by Open
                                                                                                 Refrigerated Display Fixtures
                                                                                                              RE on Building Per Unit Length of Fixture*
                                                                                                                Latent      % Latent Sensible             Total
                                                                                                                Heat,       to Total  Heat,               RE,
                                                                            Display Fixture Types                W/m          RE      W/m                 W/m
                                                                            Low-temperature (frozen food)
                                                                             Single-deck                   36                   15           199           235
                                                                             Single-deck/double-island     67                   15           384           451
                                                                             2-deck                       138                   20           554           692
                                                                             3-deck                       310                   20          1238          1548
                                                                             4- or 5-deck                 384                   20          1538          1922
                                                                            Ice cream
                                                                              Single-deck                           62          15            352          414
                                                                              Single-deck/double-island             67          15            384          451
                                                                            Standard-temperature
                                                                             Meats
                                                                               Single-deck                         50           15            286          336
                                                                               Multideck                          211           20            842         1053
                                                                             Dairy, multideck                     188           20            754          942
                                                                             Produce
                                                                               Single-deck                         35           15            196          231
                                                                               Multideck                          184           20            738          922
     Fig. 1 Refrigerated Case Load Variation with Store                     *These figures are general magnitudes for fixtures adjusted for average desired product
                       Air Humidity                                         temperatures and apply to store ambients in front of display cases of 22.2 to 23.3°C
                                                                            with 50 to 55% rh. Raising the dry bulb only 2 to 3 K and the humidity to 5 to 10% can
                                                                            increase loads (heat removal) 25% or more. Lower temperatures and humidities, as in
                                                                            winter, have an equally marked effect on lowering loads and heat removal from the
                     4.   SUPERMARKETS                                      space. Consult display case manufacturer’s data for the particular equipment to be used.

Load Determination                                                          Design Considerations
    Heating and cooling loads should be calculated using the meth-             Store owners and operators frequently complain about cold
ods outlined in Chapter 18 of the 2013 ASHRAE Handbook—Fun-                 aisles, heaters that operate even when the outdoor temperature is
damentals. In supermarkets, space conditioning is required both for         above 21°C, and air conditioners that operate infrequently. These
human comfort and for proper operation of refrigerated display              problems are usually attributed to spillover of cold air from open
cases. The air-conditioning unit should introduce a minimum quan-           refrigerated display equipment.
tity of outdoor air, either the volume required for ventilation based          Although refrigerated display equipment may cause cold stores,
on ASHRAE Standard 62.1 or the volume required to maintain                  the problem is not excessive spillover or improperly operating
slightly positive pressure in the space, whichever is larger.               equipment. Heating and air-conditioning systems must compensate
    Many supermarkets are units of a large chain owned or operated          for the effects of open refrigerated display equipment. Design con-
by a single company. The standardized construction, layout, and             siderations include the following:
equipment used in designing many similar stores simplify load
                                                                            • Increased heating requirement because of removal of large quan-
calculations.
                                                                              tities of heat, even in summer.
    It is important that the final air-conditioning load be correctly
                                                                            • Net air-conditioning load after deducting the latent and sensible
determined. Refer to manufacturers’ data for information on total heat
                                                                              refrigeration effect. The load reduction and change in sensible-
extraction, sensible heat, latent heat, and percentage of latent to total
                                                                              latent load ratio have a major effect on equipment selection.
load for display cases. Engineers report considerable fixture heat
removal (case load) variation as the relative humidity and temperature      • Need for special air circulation and distribution to offset the heat
vary in comparatively small increments. Relative humidity above               removed by open refrigerating equipment.
55% substantially increases the load; reduced absolute humidity sub-        • Need for independent temperature and humidity control.
stantially decreases the load, as shown in Figure 1. Trends in store           Each of these problems is present to some degree in every super-
design, which include more food refrigeration and more efficient            market, although situations vary with climate and store layout.
lighting, reduce the sensible component of the load even further.           Methods of overcoming these problems are discussed in the follow-
    To calculate the total load and percentage of latent and sensible       ing sections. Energy costs may be extremely high if the year-round
heat that the air conditioning must handle, the refrigerating effect        air-conditioning system has not been designed to compensate for
imposed by the display fixtures must be subtracted from the build-          the effects of refrigerated display equipment.
ing’s gross air-conditioning requirements (Table 1).                           Heat Removed by Refrigerated Displays. The display refrig-
    Modern supermarket designs have a high percentage of closed             erator not only cools a displayed product but also envelops it in a
refrigerated display fixtures. These vertical cases have large glass        blanket of cold air that absorbs heat from the room air in contact
display doors and greatly reduce the problem of latent and sensible         with it. Approximately 80 to 90% of the heat removed from the
heat removal from the occupied space. The doors do, however,                room by vertical refrigerators is absorbed through the display open-
require heaters to minimize condensation and fogging. These heat-           ing. Thus, the open refrigerator acts as a large air cooler, absorbing
ers should cycle by automatic control.                                      heat from the room and rejecting it via the condensers outside the
    For more information on supermarkets, see Chapter 15 in the             building. Occasionally, this conditioning effect can be greater than
2014 ASHRAE Handbook—Refrigeration.                                         the design air-conditioning capacity of the store. The heat removed
2.4                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

by the refrigeration equipment must be considered in the design of          should evaluate and consider all consequential trade-offs. Standard
the air-conditioning and heating systems because this heat is being         air conditioning requires no additional investment but reduces the
removed constantly, day and night, summer and winter, regardless            space dew-point temperature only to 16 to 18°C. At 24°C space
of the store temperature.                                                   temperature this results in 60 to 70% rh at best. Mechanical dehu-
    Display cases increase the building heating requirement such that       midifiers can provide humidity levels of 40 to 50% at 24°C. Supply
heat is often required at unexpected times. The following example           air temperature can be controlled with hot-gas reheat between 10
illustrates the extent of this cooling effect. The desired store temper-    and 32°C. Desiccant dehumidification can provide levels of 35 to
ature is 24°C. Store heat loss or gain is assumed to be 8 kW/K of tem-      40% rh at 24°C. Postcooling supply air may be required, depending
perature difference between outdoor and store temperature. (This            on internal sensible loads. A desiccant is reactivated by passing hot
value varies with store size, location, and exposure.) The heat             air at 80 to 121°C through the desiccant base.
removed by refrigeration equipment is 56 kW. (This value varies                 System Design. The same air-handling equipment and distribu-
with the number of refrigerators.) The latent heat removed is               tion system are generally used for both cooling and heating. The
assumed to be 19% of the total, leaving 81% or 45.4 kW sensible             entrance area is the most difficult section to heat. Many supermar-
heat removed, which cools the store 45.4/8 = 5.7 K. By constantly           kets in the northern United States are built with vestibules provided
removing sensible heat from its environment, the refrigeration              with separate heating equipment to temper the cold air entering
equipment in this store will cool the store 5.7 K below outdoor             from the outdoors. Auxiliary heat may also be provided at the
temperature in winter and in summer. Thus, in mild climates, heat           checkout area, which is usually close to the front entrance. Methods
must be added to the store to maintain comfort conditions.                  of heating entrance areas include the use of (1) air curtains, (2) gas-
    The designer can either discard or reclaim the heat removed by          fired or electric infrared radiant heaters, and (3) waste heat from the
refrigeration. If economics and store heat data indicate that the heat      refrigeration condensers.
should be discarded, heat extraction from the space must be                     Air-cooled condensing units are the most commonly used in
included in the heating load calculation. If this internal heat loss is     supermarkets. Typically, a central air handler conditions the entire
not included, the heating system may not have sufficient capacity to        sales area. Specialty areas like bakeries, computer rooms, or ware-
maintain design temperature under peak conditions.                          houses are better served with a separate air handler because the loads
    The additional sensible heat removed by the cases may change            in these areas vary and require different control than the sales area.
the air-conditioning latent load ratio from 32% to as much as 50%               Most installations are made on the roof of the supermarket. If air-
of the net heat load. Removing a 50% latent load by refrigeration           cooled condensers are located on the ground outside the store, they
alone is very difficult. Normally, it requires specially designed           must be protected against vandalism as well as truck and customer
equipment with reheat or chemical adsorption.                               traffic. If water-cooled condensers are used on the air-conditioning
    Multishelf refrigerated display equipment requires 55% rh or            equipment and a cooling tower is required, provisions should be
less. In the dry-bulb temperature ranges of average stores, humidity        made to prevent freezing during winter operation.
in excess of 55% can cause heavy coil frosting, product zone frost-             Air Distribution. Designers overcome the concentrated load at
ing in low-temperature cases, fixture sweating, and substantially           the front of a supermarket by discharging a large portion of the total
increased refrigeration power consumption.                                  air supply into the front third of the sales area.
    A humidistat can be used during summer cooling to control                   The air supply to the space with a standard air-conditioning sys-
humidity by transferring heat from the condenser to a heating coil in       tem is typically 5 L/s per square metre of sales area. This value
the airstream. The store thermostat maintains proper summer tem-            should be calculated based on the sensible and latent internal loads.
perature conditions. Override controls prevent conflict between the         The desiccant system typically requires less air supply because of its
humidistat and the thermostat.                                              high moisture removal rate, typically 2.5 L/s per square metre.
    The equivalent result can be accomplished with a conventional           Mechanical dehumidification can fall within these parameters,
air-conditioning system by using three- or four-way valves and              depending on required dew point and suction pressure limitations.
reheat condensers in the ducts. This system borrows heat from the               Being denser, air cooled by the refrigerators settles to the floor
standard condenser and is controlled by a humidistat. For higher            and becomes increasingly colder, especially in the first 900 mm
energy efficiency, specially designed equipment should be consid-           above the floor. If this cold air remains still, it causes discomfort and
ered. Desiccant dehumidifiers and heat pipes have also been used.           does not help to cool other areas of the store that need more cooling.
    Humidity. Cooling from refrigeration equipment does not pre-            Cold floors or areas in the store cannot be eliminated by the simple
clude the need for air conditioning. On the contrary, it increases the      addition of heat. Reduction of air-conditioning capacity without cir-
need for humidity control.                                                  culation of localized cold air is analogous to installing an air condi-
    With increases in store humidity, heavier loads are imposed on          tioner without a fan. To take advantage of the cooling effect of the
the refrigeration equipment, operating costs rise, more defrost peri-       refrigerators and provide an even temperature in the store, the cold
ods are required, and the display life of products is shortened. The        air must be mixed with the general store air.
dew point rises with relative humidity, and sweating can become so              To accomplish the necessary mixing, air returns should be
profuse that even nonrefrigerated items such as shelving superstruc-        located at floor level; they should also be strategically placed to
tures, canned products, mirrors, and walls may sweat.                       remove the cold air near concentrations of refrigerated fixtures.
    Lower humidity results in lower operating costs for refrigerated        Returns should be designed and located to avoid creating drafts.
cases. There are three methods to reduce the humidity level:                There are two general solutions to this problem:
(1) standard air conditioning, which may overcool the space when
the latent load is high and sensible load is low; (2) mechanical dehu-      • Return Ducts in Floor. This is the preferred method and can be
midification, which removes moisture by lowering the air tempera-             accomplished in two ways. The floor area in front of the refriger-
ture to its dew point, and uses hot-gas reheat when needed to                 ated display cases is the coolest area. Refrigerant lines are run to
discharge at any desired temperature; and (3) desiccant dehumidifi-           all of these cases, usually in tubes or trenches. If the trenches or
cation, which removes moisture independent of temperature, sup-               tubes are enlarged and made to open under the cases for air return,
plying warm air to the space unless postcooling is provided to                air can be drawn in from the cold area (Figure 2). The air is
discharge at any desired temperature.                                         returned to the air-handling unit through a tee connection to the
    Each method provides different dew-point temperatures at dif-             trench before it enters the back room area. The opening through
ferent energy consumption and capital expenditures. The designer              which the refrigerant lines enter the back room should be sealed.
Retail Facilities                                                                                                                            2.5




                    Fig. 2   Floor Return Ducts




                                                                                            Fig. 4 Heat Reclaiming Systems




          Fig. 3   Air Mixing Using Fans Behind Cases
                                                                                 Fig. 5 Machine Room with Automatic Temperature
                                                                                 Control Interlocked with Store Temperature Control
      If refrigerant line conduits are not used, air can be returned
  through inexpensive underfloor ducts. If refrigerators have in-
  sufficient undercase air passage, the manufacturer should be                  Heat extracted from the store and heat of compression may be re-
  consulted. Often they can be raised off the floor approximately           claimed for heating cost saving. One method of reclaiming rejected
  40 mm. Floor trenches can also be used as ducts for tubing, elec-         heat is to use a separate condenser coil located in the air con-
  trical supply, and so forth.                                              ditioner’s air handler, either alternately or in conjunction with the
      Floor-level return relieves the problem of localized cold areas       main refrigeration condensers, to provide heat as required (Figure
  and cold aisles and uses the cooling effect for store cooling, or         4). Another system uses water-cooled condensers and delivers its re-
  increases the heating efficiency by distributing the air to areas         jected heat to a water coil in the air handler.
  that need it most.                                                            The heat rejected by conventional machines using air-cooled
• Fans Behind Cases. If ducts cannot be placed in the floor,                condensers may be reclaimed by proper duct and damper design
  circulating fans can draw air from the floor and discharge it             (Figure 5). Automatic controls can either reject this heat to the out-
  above the cases (Figure 3). Although this approach prevents               doors or recirculate it through the store.
  objectionable cold aisles in front of the refrigerated display
  cases, it does not prevent an area with a concentration of refrig-                       5.    DEPARTMENT STORES
  erated fixtures from remaining colder than the rest of the store.
                                                                                Department stores vary in size, type, and location, so air-
    Control. Store personnel should only be required to change the          conditioning design should be specific to each store. Essential fea-
position of a selector switch to start or stop the system or to change      tures of a quality system include (1) an automatic control system
from heating to cooling or from cooling to heating. Control systems         properly designed to compensate for load fluctuations, (2) zoned air
for heat recovery applications are more complex and should be               distribution to maintain uniform conditions under shifting loads,
coordinated with the equipment manufacturer.                                and (3) use of outdoor air for cooling during favorable conditions. It
    Maintenance and Heat Reclamation. Most supermarkets,                    is also desirable to adjust inside temperature for variations in out-
except large chains, do not employ trained maintenance personnel,           door temperature. Although close control of humidity is not neces-
but rather rely on service contracts with either the installer or a local   sary, a properly designed system should operate to maintain relative
service company. This relieves store management of the responsi-            humidity at 50% or below. This humidity limit eliminates musty
bility of keeping the air conditioning operating properly.                  odors and retards perspiration, particularly in fitting rooms.
2.6                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

 Table 2 Approximate Lighting Load for Older Department                       Many locations require provisions for smoke removal. This is
                        Stores                                            normally accommodated through the roof and may be integrated
                                                                          with the HVAC system.
Area                                                      W/m2
                                                                              Air Distribution. All buildings must be studied for orientation,
Basement                                                 30 to 50         wind exposure, construction, and floor arrangement. These factors
First floor                                              40 to 70         affect not only load calculations, but also zone arrangements and
Upper floors, women’s wear                               30 to 50         duct locations. In addition to entrances, wall areas with significant
Upper floors, house furnishings                          20 to 30         glass, roof areas, and population densities, the expected locations of
                                                                          various departments should be considered. Flexibility must be left
Load Determination                                                        in the duct design to allow for future movement of departments. It
                                                                          may be necessary to design separate air systems for entrances, par-
    Because the occupancy (except store personnel) is transient,
                                                                          ticularly in northern areas. This is also true for storage areas where
inside conditions are commonly set not to exceed 26°C db and              cooling is not contemplated.
50% rh at outdoor summer design conditions, and 21°C db at out-
                                                                              Air curtains may be installed at entrance doorways to limit infil-
door winter design conditions. Winter humidification is seldom
                                                                          tration of unconditioned air, at the same time providing greater ease
used in store air conditioning.
                                                                          of entry.
    ASHRAE Standard 62.1 provides population density informa-
                                                                              Control. Space temperature controls are usually operated by
tion for load determination purposes. Energy codes and standards
                                                                          personnel who have little knowledge of air conditioning. Therefore,
restrict installed lighting watt density for newly constructed facili-
                                                                          exposed sensors and controls should be kept as simple as possible
ties. However, older facilities may have increased lighting watt den-
                                                                          while still providing the required functions.
sities. Values in Table 2 are approximations for older facilities.
                                                                              Control must be such that correctly conditioned air is delivered to
    Other loads, such as those from motors, beauty parlors, restau-
                                                                          each zone. Outdoor air intake should be automatically controlled to
rant equipment, and any special display or merchandising equip-
                                                                          operate at minimum cost while providing required airflow. Partial or
ment, should be determined.
                                                                          full automatic control should be provided for cooling to compensate
    Minimum outdoor air requirements should be as defined in ASH-         for load fluctuations. Completely automatic refrigeration plants
RAE Standard 62.1 or local codes.                                         should be considered.
    Paint shops, alteration rooms, rest rooms, eating places, and
                                                                              Heating controls vary with the nature of the heating medium.
locker rooms should be provided with positive exhaust ventilation,        Duct heaters are generally furnished with manufacturer-installed
and their requirements must be checked against local codes.               safety controls. Steam or hot-water heating coils require a motor-
Design Considerations                                                     ized valve for heating control.
                                                                              Time clock control can limit unnecessary HVAC operation.
   Before performing load calculations, the designer should exam-         Unoccupied reset controls should be provided in conjunction with
ine the store arrangement to determine what will affect the load and      timed control.
the system design. For existing buildings, actual construction, floor
                                                                              Automatic dampers should be placed in outdoor air inlets and in
arrangement, and load sources can be surveyed. For new buildings,         exhausts to prevent air entering when the fan is turned off.
examination of the drawings and discussion with the architect or
                                                                              Maintenance. Most department stores employ personnel for
owner is required.
                                                                          routine housekeeping, operation, and minor maintenance, but rely
   Larger stores may contain beauty parlors, food service areas,          on service and preventive maintenance contracts for refrigeration
extensive office areas, auditoriums, warehouse space, etc. Some of
                                                                          cycles, chemical treatment, central plant systems, and repairs.
these special areas may operate during hours in addition to the nor-
                                                                              Improving Operating Cost. An outdoor air economizer can
mal store-open hours. If present or future operation could be com-
                                                                          reduce the operating cost of cooling in most climates. These are
promised by such a strategy, these spaces should be served by
                                                                          generally available as factory options or accessories with the air-
separate HVAC systems. Because of the concentrated load and
                                                                          handling units or control systems. Heat recovery and desiccant
exhaust requirements, beauty parlors and food service areas should
                                                                          dehumidification should also be analyzed.
be provided with separate ventilation and air distribution.
   Future plans for the store must be ascertained because they can
have a great effect on the type of air conditioning and refrigeration                   6.   CONVENIENCE CENTERS
to be used.                                                                  Many small stores, discount stores, supermarkets, drugstores,
   System Design. Air conditioning systems for department stores          theaters, and even department stores are located in convenience cen-
may use unitary or central station equipment. Selection should be         ters. The space for an individual store is usually leased. Arrange-
based on owning and operating costs as well as special consider-          ments for installing air conditioning in leased space vary. Typically,
ations for the particular store, such as store hours, load variations,    the developer builds a shell structure and provides the tenant with an
and size of load.                                                         allowance for usual heating and cooling and other minimum interior
   Large department stores have often used central-station systems        finish work. The tenant must then install an HVAC system. In
consisting of air-handling units having chilled-water cooling coils,      another arrangement, developers install HVAC units in the small
hot-water heating coils, fans, and filters. Some department stores        stores with the shell construction, often before the space is leased or
now use large unitary units. Air systems must have adequate zoning        the occupancy is known. Larger stores typically provide their own
for varying loads, occupancy, and usage. Wide variations in people        HVAC design and installation.
loads may justify considering variable-volume air distribution sys-
tems. Water chilling and heating plants distribute water to the vari-     Design Considerations
ous air handlers and zones and may take advantage of some load               The developer or owner may establish standards for typical heat-
diversity throughout the building.                                        ing and cooling that may or may not be sufficient for the tenant’s
   Air-conditioning equipment should not be placed in the sales area;     specific requirements. The tenant may therefore have to install sys-
instead, it should be located in mechanical equipment room areas or       tems of different sizes and types than originally allowed for by the
on the roof whenever practicable. Ease of maintenance and operation       developer. The tenant must ascertain that power and other services
must be considered in the design of equipment rooms and locations.        will be available for the total intended requirements.
Retail Facilities                                                                                                                                         2.7

   The use of party walls in convenience centers tends to reduce                     Table 3 Typical Installed Cooling Capacity
heating and cooling loads. However, the effect an unoccupied adja-                  and Lighting Levels: Midwestern United States
cent space has on the partition load must be considered.
                                                                                                         Area per      Installed                   Annual
                                                                                                          Unit of       Cooling      Lighting      Lighting
         7.   REGIONAL SHOPPING CENTERS                                                                  Installed     per Unit      Density       Energy
                                                                                                         Cooling,      of Area,      of Area,       Use,a
    Regional shopping centers generally incorporate an enclosed,          Type of Space                   m2/kW          W/m2         W/m2         kWh/m2
heated and air-conditioned mall. These centers are normally owned
by a developer, who may be an independent party, a financial insti-       Dry retailb                       9.69         104.1          43.1         174.4
tution, or one of the major tenants in the center.                        Restaurant                        3.59         277.6          21.5          87.2
    Some regional shopping centers are designed with an open              Fast food
pedestrian mall between rows of stores. This open-air concept              food court tenant area           4.23         236.6          32.3         131.3
results in tenant spaces similar to those in a convenience center.         food court seating area          3.88         258.7          32.3         131.3
Storefronts and other perimeters of the tenant spaces are exposed to      Mall common area                  7.61         135.6          32.3         131.3c
exterior weather conditions.                                              Total                             6.97         142.0          38.8         157.2
                                                                          Source: Based on 2001 Data—Midwestern United States.
    Major department stores in shopping centers are typically con-        aHours of operating lighting assumes 12 h/day and 6.5 days/week.
sidered separate buildings, although they are attached to the mall.       bJewelry, high-end lingerie, and some other occupancy lighting levels are typically 65
The space for individual small stores is usually leased. Arrange-          to 85 120 W/m2 and can range to 120 W/m2. Cooling requirements for these spaces are
ments for installing air conditioning in the individually leased           higher.
                                                                          c62.4 kWh/m2 for centers that shut off lighting during daylight, assuming 6 h/day and
spaces vary, but are similar to those for small stores in convenience      6.2 days/week.
centers.
    Table 3 presents typical data that can be used as check figures and       The total facility HVAC system should maintain a slight positive
field estimates. However, this table should not be used for final         pressure relative to atmospheric pressure and a neutral pressure rel-
determination of load, because the values are only averages.              ative between most of the individual tenant stores. Exterior entrances
                                                                          should have vestibules.
Design Considerations
                                                                              Smoke management is required by many building codes, so air
    The owner or developer provides the HVAC system for an                distribution should be designed to easily accommodate smoke con-
enclosed mall. The regional shopping center may use a central plant       trol requirements.
or unitary equipment. The owner generally requires that the individ-          Maintenance. Methods for ensuring the operation and mainte-
ual tenant stores connect to a central plant and includes charges for     nance of HVAC systems in regional shopping centers are similar to
heating and cooling services. Where unitary systems are used, the         those used in department stores. Individual tenant stores may have
owner generally requires that the individual tenant install a unitary     to provide their own maintenance.
system of similar design.                                                     Improving Operating Cost. Methods for lowering operating
    The owner may establish standards for typical heating and             costs in shopping centers are similar to those used in department
cooling systems that may or may not be sufficient for the tenant’s        stores. Some shopping centers have successfully used cooling tower
specific requirements. Therefore, the tenant may have to install          heat exchanger economizers.
systems of different sizes than originally allowed for by the                 Central plant systems for regional shopping centers typically
developer.                                                                have lower operating costs than unitary systems. However, the ini-
    Leasing arrangements may include provisions that have a detri-        tial cost of the central plant system is typically higher.
mental effect on conservation (such as allowing excessive lighting
and outdoor air or deleting requirements for economizer systems).
                                                                                        8.    MULTIPLE-USE COMPLEXES
The designer of HVAC for tenants in a shopping center must be well
aware of the lease requirements and work closely with leasing                Multiple-use complexes are being developed in many metropol-
agents to guide these systems toward better energy efficiency.            itan areas. These complexes generally combine retail facilities with
    Many regional shopping centers contain specialty food court           other facilities such as offices, hotels, residences, or other commer-
areas that require special considerations for odor control, outdoor       cial space into a single site. This consolidation of facilities into a
air requirements, kitchen exhaust, heat removal, and refrigeration        single site or structure provides benefits such as improved land use;
equipment.                                                                structural savings; more efficient parking; utility savings; and op-
    System Design. Regional shopping centers vary widely in phys-         portunities for more efficient electrical, fire protection, and mechan-
ical arrangement and architectural design. Single-level and smaller       ical systems.
centers usually use unitary systems for mall and tenant air condi-
tioning; multilevel and larger centers usually use a central system.      Load Determination
The owner sets the design of the mall and generally requires that            The various occupancies may have peak HVAC demands that
similar systems be installed for tenant stores.                           occur at different times of the day or year. Therefore, the HVAC
    A typical central system may distribute chilled air to individual     loads of these occupancies should be determined independently.
tenant stores and to the mall air-conditioning system and use variable-   Where a combined central plant is considered, a block load should
volume control and electric heating at the local use point. Some plants   also be determined.
distribute both hot and chilled water. Some all-air systems also dis-
tribute heated air. Central plant systems typically provide improved      Design Considerations
efficiency and better overall economics of operation. Central systems        Retail facilities are generally located on the lower levels of
may also provide the basic components required for smoke removal.         multiple-use complexes, and other commercial facilities are on
    Air Distribution. Air distribution in individual stores should be     upper levels. Generally, the perimeter loads of the retail portion dif-
designed for the particular space occupancy. Some tenant stores           fer from those of the other commercial spaces. Greater lighting and
maintain a negative pressure relative to the public mall for odor         population densities also make HVAC demands for the retail space
control.                                                                  different from those for the other commercial space.
2.8                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

   The differences in HVAC characteristics for various occupancies      and cooling plant may be sized for the block load requirements,
within a multiple-use complex indicate that separate air handling       which may be less than the sum of each occupancy’s demand.
and distribution should be used for the separate spaces. However,          Control. Multiple-use complexes typically require centralized
combining the heating and cooling requirements of various facilities    control. It may be dictated by requirements for fire and smoke con-
into a central plant can achieve a substantial saving. A combined       trol, security, remote monitoring, billing for central facilities use,
central heating and cooling plant for a multiple-use complex also
                                                                        maintenance control, building operations control, and energy man-
provides good opportunities for heat recovery, thermal storage, and
                                                                        agement.
other similar functions that may not be economical in a single-use
facility.
   Many multiple-use complexes have atriums. The stack effect cre-                               REFERENCES
ated by atriums requires special design considerations for tenants
                                                                        ASHRAE. 2006. Advanced energy design guide for small retail buildings.
and space on the main floor. Areas near entrances require special
measures to prevent drafts and accommodate extra heating require-       ASHRAE. 2010. Ventilation for acceptable indoor air quality. ANSI/ASH-
ments.                                                                    RAE Standard 62.1-2010.
   System Design. Individual air-handling and distribution systems      ASHRAE. 2007. Energy standard for buildings except low-rise residential
should be designed for the various occupancies. The central heating       buildings. ANSI/ASHRAE/IES Standard 90.1-2007.
                                                                                  CHAPTER 3

                           COMMERCIAL AND PUBLIC BUILDINGS
                       Office Buildings............................................................................................................................... 3.1
                       Transportation Centers ................................................................................................................... 3.6
                       Warehouses and Distribution Centers ............................................................................................ 3.8
                       Sustainability and Energy Efficiency .............................................................................................. 3.9
                       Commissioning and Retrocommissioning ..................................................................................... 3.12
                       Seismic and Wind Restraint Considerations ................................................................................. 3.12




T    HIS chapter contains technical, environmental, and design con-
     siderations to assist the design engineer in the proper applica-
tion of HVAC systems and equipment for commercial and public
                                                                                                       Location. An office building is typically in one of three locations:
                                                                                                    downtown (usually high rises), suburban (low- to mid-rise build-
                                                                                                    ings), or business/industrial park (typically one- to three-story
buildings.                                                                                          buildings).
                                                                                                       Floorplate (Floor Space Area). Size typically ranges from 1670
                      1.     OFFICE BUILDINGS                                                       to 2800 m2 and averages from 1860 to 2320 m2.
                                                                                                       Use and Ownership. Office buildings can be single tenant or
General Design Considerations                                                                       multitenant. A single-tenant building can be owned by the tenant or
                                                                                                    leased from a landlord. From an HVAC&R systems standpoint, a
   Despite cyclical market fluctuations, office buildings are consid-
                                                                                                    single tenant/owner is more cautious considering issues such as life-
ered the most complex and competitive segments of real estate
                                                                                                    cycle cost and energy conservation. In many cases, the systems are
development. Survey data of 824 000 office buildings (EIA 2003)
                                                                                                    not selected based on the lowest first cost but on life-cycle cost.
demonstrate the distribution of the U.S. office buildings by the num-
                                                                                                    Sometimes, the developer may wish to select a system that allows
bers and the area, as shown in Table 1.
                                                                                                    individual tenants to pay directly for the energy they consume.
   According to Gause (1998), an office building can be divided into                                   Building Features and Amenities. Examples typically include
the following categories:                                                                           parking, telecommunications, HVAC&R, energy management, res-
   Class. The most basic feature, class represents the building’s                                   taurants, security, retail outlets, and health club.
quality by taking into account variables such as age, location, build-                                   Typical areas that can be found in office buildings are
ing materials, building systems, amenities, lease rates, etc. Office
buildings are of three classes: A, B, and C. Class A is generally the                               Offices
most desirable building, located in the most desirable locations, and                               • Offices: (private or semiprivate acoustically and/or visually).
offering first-rate design, building systems, and amenities. Class B                                • Conference rooms
buildings are located in good locations, have little chance of func-                                Employee/Visitor Support Spaces
tional obsolescence, and have reasonable management. Class C
buildings are typically older, have not been modernized, are often                                  • Convenience store, kiosk, or vending machines
functionally obsolete, and may contain asbestos. These low stan-                                    • Lobby: central location for building directory, schedules, and gen-
dards make Class C buildings potential candidates for demolition or                                   eral information
conversion to another use.                                                                          • Atria or common space: informal, multipurpose recreation and
   Size and Flexibility. Office buildings are typically grouped into                                  social gathering space
three categories: high rise (16 stories and above), mid rise (four to                               • Cafeteria or dining hall
15 stories), and low rise (one to three stories).                                                   • Private toilets or restrooms
                                                                                                    • Child care centers
               Table 1       Data for U.S. Office Buildings                                         • Physical fitness area
                                                                                                    • Interior or surface parking areas
                                       Percent of Total Floor
                            Number of    Total      Space     Percent of                            Administrative Support Spaces
                            Buildings Number of (Million Total Floor                                • May be private or semiprivate acoustically and/or visually.
                           (Thousands) Buildings     m2)        Space
                                                                                                    Operation and Maintenance Spaces
Total                          824             100.0           1135              100.0
93 to 465 m2                   503              61.0            128              11.32              • General storage: for items such as stationery, equipment, and in-
466 to 929 m2                  127              15.4             87               7.68                structional materials
930 to 2323 m2                 116              14.1            175              15.46              • Food preparation area or kitchen
2324 to 4647 m2                 43               5.2            140              12.34              • Computer/information technology (IT) closets
4648 to 9264 m2                 17               2.1            112               9.90              • Maintenance closets
9265 to 18 587 m2               11               1.3            133              11.70              • Mechanical and electrical rooms
18 588 to 46 468 m2              5               0.6            139              12.23                 A well-designed and functioning HVAC system should provide
>46 468 m2                       2               0.2            220              19.37              the following:
Source: EIA (2003).
                                                                                                    • Comfortable and consistent temperature and humidity
                                                                                                    • Adequate amounts of outdoor air at all time to satisfy ventilation
The preparation of this chapter is assigned to TC 9.8, Large Building Air-                            requirements
Conditioning Applications.                                                                          • Remove odors and contaminates from circulated air

                                                                                             3.1
3.2                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

   The major factors affecting sizing and selection of the HVAC            ASHRAE Standard 62.1 is used as the basis for many building
systems are as follows:                                                    codes. To define the ventilation and exhaust design criteria, consult
                                                                           local applicable ventilation and exhaust standards. Table 3 provides
• Building size, shape and number of floors                                recommendations for ventilation design based on the ventilation
• Amount of exterior glass                                                 rate procedure method and filtration criteria for office buildings.
• Orientation, envelope                                                       Acceptable noise levels in office buildings are important for
                                                                           office personnel; see Table 4 and Chapter 48.
• Internal loads, occupants, lighting
• Thermal zoning (number of zones, private offices, open areas, etc.)      Load Characteristics
    Office HVAC systems generally range from small, unitary, decen-           Office buildings usually include both peripheral and interior
tralized cooling and heating up to large systems comprising central        zone spaces. The peripheral zone extends 3 to 3.6 m inward from the
plants (chillers, cooling towers, boilers, etc.) and large air-handling
systems. Often, several types of HVAC systems are applied in one                  Table 3 Typical Recommended Design Criteria for
building because of special requirements such as continuous opera-                  Ventilation and Filtration for Office Buildings
tion, supplementary cooling, etc. In office buildings, the class of the                                  Ventilation and Exhausta,b
building also affects selection of the HVAC systems. For example, in
a class A office building, the HVAC&R systems must meet more                                    Combined Occupant Outdoor Air Minimum
                                                                                               Outdoor Air Density,f                 Filtration
stringent criteria, including individual thermal control, noise, and                          (Default Value)  per           L/s per Efficiency,
flexibility; HVAC systems such as single-zone constant-volume,             Category           L/s per Person 100 m2 L/(s·m2) Unit     MERV c
water-source heat pump, and packaged terminal air conditioners
(PTACs) might be inapplicable to this class, whereas properly designed     Office areas               8.5              5                                6 to 8
variable-air-volume (VAV) systems can meet these requirements.             Reception areas            3.5              30                               6 to 8
                                                                           Main entry                 5.5              10                               6 to 8
Design Criteria                                                             lobbies
    A typical HVAC design criteria covers parameters required for          Telephone/data             3.0              60                               6 to 8
thermal comfort, indoor air quality (IAQ), and sound. Thermal com-          entry
fort parameters (temperature and humidity) are discussed in ASHRAE         Cafeteria                  4.7              100                              6 to 8
Standard 55-2010 and Chapter 9 of the 2013 ASHRAE Handbook—                Kitchend,e                                              3.5                   NA
Fundamentals. Ventilation and IAQ are covered by ASHRAE Stan-                                                                   (exhaust)
dard 62.1-2010, the user’s manual for that standard (ASHRAE 2010),         Toilets                                                             35        NA
                                                                                                                                            (exhaust)
and Chapter 16 of the 2013 ASHRAE Handbook—Fundamentals.
Sound and vibration are discussed in Chapter 48 of this volume and         Storageg                                                0.6                  1 to 4
Chapter 8 of the 2013 ASHRAE Handbook—Fundamentals.                        Notes:
                                                                           aBased on ASHRAE Standard 62.1-2010, Tables 6-1 and 6-4. For systems serving
    Thermal comfort is affected by air temperature, humidity, air            multiple zones, apply multiple-zone calculations procedure. If DCV is considered, see
velocity, and mean radiant temperature (MRT), as well as nonenvi-            the section on Demand Control Ventilation (DCV).
                                                                           b This table should not be used as the only source for design criteria. Governing local
ronmental factors such as clothing, gender, age, and physical activ-
                                                                             codes, design guidelines, ANSI/ASHRAE Standard 62.1-2010 and user’s manual,
ity. These variables and how they correlate to thermal comfort can           (ASHRAE 2010) must be consulted.
be evaluated by the Thermal Comfort Tool CD (ASHRAE 1997) in               cMERV = minimum efficiency reporting values, based on ASHRAE Standard 52.2-2007.

conjunction with ASHRAE Standard 55. General guidelines for                d See Chapter 33 for additional information on kitchen ventilation. For kitchenette use

temperature and humidity applicable for areas in office buildings            1.5 L/(s·m2).
                                                                           e Consult local codes for kitchen exhaust requirements.
are shown in Table 2.                                                      f Use default occupancy density when actual occupant density is not known.
                                                                           gThis recommendation for storage might not be sufficient when the materials stored
    All office, administration, and support areas need outdoor air for
ventilation. Outdoor air is introduced to occupied areas and then            have harmful emissions.
exhausted by fans or exhaust openings, removing indoor air pollut-
ants generated by occupants and any other building-related sources.        Table 4 Typical Recommended Design Guidelines for HVAC-
                                                                             Related Background Sound for Areas in Office Buildings
  Table 2    Typical Recommended Indoor Temperature and                                              Sound Criteriaa,b
                 Humidity in Office Buildings                                                            RC (N);
                                                                          Category                      QAI  5 dB          Comments
                                  Indoor Design Conditions
                                                                          Executive and private             25 to 35
                          Temperature, °C/
                                                                           office
                         Relative Humidity, %
                                                                          Conference rooms                  25 to 35
Area                     Winter       Summer      Comments                Teleconference rooms                25
                                                                          Open-plan office                    40
Offices, conference  20.3 to 24.2    23.3 to 26.7                          space                              35           With sound masking
 rooms, common areas 20 to 30%        50 to 60%                           Corridors and lobbies             40 to 45
Cafeteria            21.1 to 23.3        25.8                             Cafeteria                         35 to 45        Based on service/support for hotels
                      20 to 30%          50%                              Kitchen                           35 to 45        Based on service/support for hotels
Kitchen              21.1 to 23.3    28.9 to 31.1 No humidity control     Storage                           35 to 45        Based on service/support for hotels
Toilets                  22.2                     Usually not             Mechanical rooms                  35 to 45        Based on service/support for hotels
                                                   conditioned
                                                                          Notes:
Storage                    17.8                   No humidity control     aBased on Table 1 in Chapter 48.
Mechanical rooms           16.1                   Usually not             bRC (room criterion), QAI (quality assessment index) from Chapter 8 of the 2013
                                                   conditioned             ASHRAE Handbook—Fundamentals.
Commercial and Public Buildings                                                                                                                3.3

outer wall toward the interior of the building, and frequently has a       evaluation may vary considerably based on specific tenant require-
large window area. These zones may be extensively subdivided.              ments; it is not enough to consider typical floor patterns only. Many
Peripheral zones have variable loads because of changing sun posi-         larger office buildings include stores, restaurants, recreational facil-
tion and weather. These zones typically require heating in winter.         ities, data centers, telecommunication centers, radio and television
During intermediate seasons, one side of the building may require          studios, and observation decks.
cooling, while another side requires heating. However, the interior            Built-in system flexibility is essential for office building design.
zone spaces usually require a fairly uniform cooling rate through-         Business office procedures are constantly being revised, and basic
out the year because their thermal loads are derived almost entirely       building services should be able to meet changing tenant needs.
from lights, office equipment, and people. Interior space condition-           The type of occupancy may have an important bearing on air dis-
ing is often by systems that have VAV control for low- or no-load          tribution system selection. For buildings with one owner or lessee,
conditions.                                                                operations may be defined clearly enough that a system can be
    Most office buildings are occupied from approximately 8:00 AM          designed without the degree of flexibility needed for a less well-
to 6:00 PM; many are occupied by some personnel from as early as           defined operation. However, owner-occupied buildings may require
5:30 AM to as late as 7:00 PM. Some tenants’ operations may require        considerable design flexibility because the owner will pay for all
night work schedules, usually not beyond 10:00 PM. Office build-           alterations. The speculative builder can generally charge alterations
ings may contain printing facilities, information and computing            to tenants. When different tenants occupy different floors, or even
centers, or broadcasting studios, which could operate 24 h per day.        parts of the same floor, the degree of design and operation complex-
Therefore, for economical air-conditioning design, the intended            ity increases to ensure proper environmental comfort conditions to
uses of an office building must be well established before design          any tenant, group of tenants, or all tenants at once. This problem is
development.                                                               more acute if tenants have seasonal and variable overtime schedules.
    Occupancy varies considerably. In accounting or other sections             Certain areas may have hours of occupancy or design criteria that
where clerical work is done, the maximum density is approximately          differ substantially from those of the office administration areas;
one person per 7 m2 of floor area. Where there are private offices,        such areas should have their own air distribution systems and, in
the density may be as little as one person per 19 m2. The most seri-       some cases, their own heating and/or refrigeration equipment.
ous cases, however, are the occasional waiting rooms, conference               Main entrances and lobbies are sometimes served by a separate
rooms, or directors’ rooms, where occupancy may be as high as one          and self contained system because they buffer the outdoor atmo-
person per 2 m2.                                                           sphere and the building interior. Some engineers prefer to have a
    The lighting load in an office building can be a significant part of   lobby summer temperature 2 to 3.5 K above office temperature to
the total heat load. Lighting and normal equipment electrical loads        reduce operating cost and temperature shock to people entering or
average from 10 to 50 W/m2 but may be considerably higher, depend-         leaving the building. In cases where lobbies or main entrances have
ing on the type of lighting and amount of equipment. Buildings with        longer (or constant) operation, a dedicated/self-contained HVAC
computer systems and other electronic equipment can have electrical        system is recommended to allow turning off other building systems.
loads as high as 50 to 110 W/m2. The amount, size, and type of com-            The unique temperature and humidity requirements of server
puter equipment anticipated for the life of the building should be         rooms or computer equipment/data processing installations, and the
accurately appraised to size the air-handling equipment properly and       fact that they often run 24 h per day for extended periods, generally
provide for future installation of air-conditioning apparatus.             warrant separate refrigeration and air distribution systems. Separate
    Total lighting heat output from recessed fixtures can be withdrawn     back-up systems may be required for data processing areas in case
by exhaust or return air and thus kept out of space-conditioning           the main building HVAC system fails. Chapter 19 has further infor-
supply air requirements. By connecting a duct to each fixture, the         mation.
most balanced air system can be provided. However, this method                 The degree of air filtration required should be determined. Ser-
is expensive, so the suspended ceiling is often used as a return air       vice cost and effect of air resistance on energy costs should be ana-
plenum with air drawn from the space to above the suspended                lyzed for various types of filters. Initial filter cost and air pollution
ceiling.                                                                   characteristics also need to be considered. Activated charcoal filters
    Miscellaneous allowances (for fan heat, duct heat pickup, duct         for odor control and reduction of outdoor air requirements are
leakage, and safety factors) should not exceed 12% of the total load.      another option to consider.
    Building shape and orientation are often determined by the build-          Providing office buildings with continuous 100% outdoor air (OA)
ing site, but some variations in these factors can increase refrigera-     is seldom justified, so most office buildings are designed to mini-
tion load. Shape and orientation should therefore be carefully             mize outdoor air use, except during economizer operation. How-
analyzed in the early design stages.                                       ever, attention to indoor air quality may dictate higher levels of
                                                                           ventilation air. In addition, the minimum volume of outdoor air
Design Concepts                                                            should be maintained in variable-volume air-handling systems.
   The variety of functions and range of design criteria applicable to     Dry-bulb- or enthalpy-controlled economizer cycles should be con-
office buildings have allowed the use of almost every available air-       sidered for reducing energy costs. Consult ASHRAE Standard 90.1-
conditioning system. Multistory structures are discussed here, but         2010 for the proper air economizer system (dry-bulb or enthalpy).
the principles and criteria are similar for all sizes and shapes of        When an economizer cycle is used, systems should be zoned so that
office buildings.                                                          energy is not wasted by heating outdoor air. This is often accom-
   Attention to detail is extremely important, especially in modular       plished by a separate air distribution system for the interior and each
buildings. Each piece of equipment, duct and pipe connections, and         major exterior zone. A dedicated outdoor air system (DOAS) can be
the like may be duplicated hundreds of times. Thus, seemingly              considered where the zones are served by in-room terminal systems
minor design variations may substantially affect construction and          (fan coils, induction unit systems, etc.) or decentralized systems
operating costs. In initial design, each component must be analyzed        [e.g., minisplit HVAC, water-source heat pump (WSHP)]. Because
not only as an entity, but also as part of an integrated system. This      the outdoor air supply is relatively low in office buildings, air-to-air
systems design approach is essential for achieving optimum results.        heat recovery is not cost effective; instead, a DOAS with enhanced
   As discussed under General Design Considerations, there are             cooling and dehumidification systems can be used.
several classes of office buildings, determined by the type of financ-         These systems typically use hot-gas reheat or other means of free
ing required and the tenants who will occupy the building. Design          reheat (e.g., heat pipes, plate-frame heat exchangers). In hot, humid
3.4                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

climates, these systems can significantly improve space conditions.       required air quantities and extends lamp life by providing a much
By having a DOAS, the OA supply can be turned off during unoc-            cooler ambient operating environment.
cupied hours (which can be significant in office buildings). In              Suspended-ceiling return air plenums eliminate sheet metal
unoccupied mode, the in-room unit needs to maintain only the              return air ductwork to reduce floor-to-floor height requirements.
desired space conditions (e.g., night/weekend setback tempera-            However, suspended-ceiling plenums may increase the difficulty of
ture).                                                                    proper air balancing throughout the building. Problems often con-
    High-rise office buildings have traditionally used perimeter fan-     nected with suspended ceiling return plenums include
powered VAV terminals, induction, or fan-coil systems. Separate           • Air leakage through cracks, with resulting smudges
all-air systems have generally been used for the interior and/or the      • Tendency of return air openings nearest to a shaft opening or col-
exterior for the fan-powered VAV perimeter terminals; modulated air         lector duct to pull too much air, thus creating uneven air motion
diffusers and fan-powered perimeter unit systems have also been             and possible noise
used. If variable-air-volume systems serve the interior, perimeters       • Noise transmission between office spaces
are usually served by variable-volume fan-powered terminals, typ-
ically equipped with hydronic (hot-water) or electric reheat coils.          Air leakage can be minimized by proper workmanship. To over-
In colder climates, perimeter baseboard heaters are commonly              come drawing too much air, return air ducts can be run in the sus-
applied. Baseboards are typically installed under windows to min-         pended ceiling pathway from the shaft, often in a simple radial
imize the effect of the cold surface.                                     pattern. Ends of ducts can be left open or dampered. Generous siz-
    Many office buildings without an economizer cycle have a by-          ing of return air grilles and passages lowers the percentage of circuit
pass multizone unit installed on each floor or several floors with a      resistance attributable to the return air path. This bolsters effective-
heating coil in each exterior zone duct. VAV variations of the bypass     ness of supply-air-balancing devices and reduces the significance of
multizone and other floor-by-floor, all-air, or self-contained sys-       air leakage and drawing too much air. Structural blockage can be
tems are also used. These systems are popular because of their low        solved by locating openings in beams or partitions with fire damp-
fan power and initial cost, and the energy savings possible from in-      ers, where required.
dependent operating schedules between floors occupied by tenants          Systems and Equipment Selection
with different operating hours.
                                                                              Selection of HVAC equipment and systems depends on whether
    Perimeter radiation or infrared systems with conventional, single-
                                                                          the facility is new or existing, and whether it is to be totally or
duct, low-velocity air conditioning that furnishes air from packaged
                                                                          partially renovated. For minor renovations, existing HVAC systems
air-conditioning units may be more economical for small office
                                                                          are often expanded in compliance with current codes and standards
buildings. The need for a perimeter system, which is a function of
                                                                          with equipment that matches the existing types. For major reno-
exterior glass percentage, external wall thermal value, and climate
                                                                          vations or new construction, new HVAC systems and equipment
severity, should be carefully analyzed.
                                                                          should be installed. When applicable, the remaining useful life of
    A perimeter heating system separate from the cooling system is        existing equipment and distribution systems should be considered.
preferable, because air distribution devices can then be selected for         HVAC systems and equipment energy use and associated life
a specific duty rather than as a compromise between heating and           cycle costs should be evaluated. Energy analysis may justify new
cooling performance. The higher cost of additional air-handling or        HVAC equipment and systems when an acceptable return on invest-
fan-coil units and ductwork may lead the designer to a less expen-        ment can be shown. The engineer must review all assumptions in the
sive option, such as fan-powered terminal units with heating coils        energy analysis with the owner. Other considerations for existing
serving perimeter zones in lieu of a separate heating system. Radi-       facilities are (1) whether the central plant is of adequate capacity to
ant ceiling panels for perimeter zones are another option.                handle additional loads from new or renovated facilities; (2) age and
    Interior space use usually requires that interior air-conditioning    condition of existing equipment, pipes, and controls; and (3) capital
systems allow modification to handle all load situations. Variable-       and operating costs of new equipment.
air-volume systems are often used. When using these systems, low-             Chapter 1 of the 2012 ASHRAE Handbook—HVAC Systems and
load conditions should be carefully evaluated to determine whether        Equipment provides general guidelines on HVAC systems analysis
adequate air movement and outdoor air can be provided at the pro-         and selection procedures. Although in many cases system selection
posed supply air temperature without overcooling. Increases in            is based solely on the lowest first cost, it is suggested that the engi-
supply air temperature tend to nullify energy savings in fan power,       neer propose a system with the lowest life-cycle cost (LCC). LCC
which are characteristic of VAV systems. Low-temperature air              analysis typically requires hour-by-hour building energy simula-
distribution for additional savings in transport energy is seeing         tion for annual energy cost estimation. Detailed first and mainte-
increased use, especially when coupled with an ice storage system.        nance cost estimates of proposed design alternatives, using sources
    In small to medium-sized office buildings, air-source heat pumps      such as R.S. Means (R.S. Means 2010a, 2010b), can also be used
or minisplit systems (cooling only, heat pump, or combination) such       for the LCC analysis along with software such as BLCC 5.1 (FEMP
as variable refrigerant flow (VRF) may be chosen. VRF systems that        2003). Refer to Chapters 37 and 58 and the Value Engineering and
can cool and heat simultaneously are available and allow users to         Life-Cycle Cost Analysis section of this chapter for additional
provide heating in perimeter zones and cooling in interior zones in a     information.
similar fashion to four-pipe fan coil (FPFC) systems. In larger               System Types. HVAC systems for office buildings may be cen-
buildings, water-source heat pump (WSHP) systems are feasible with        tralized, decentralized, or a combination of both. Centralized sys-
most types of air-conditioning systems. Heat removed from core            tems typically incorporate secondary systems to treat the air and
areas is rejected to either a cooling tower or perimeter circuits. The    distribute it. The cooling and heating medium is typically water or
water-source heat pump can be supplemented by a central heating           brine that is cooled and/or heated in a primary system and distrib-
system or electrical coils on extremely cold days or over extended        uted to the secondary systems. Centralized systems comprise the
periods of limited occupancy. Removed excess heat may also be             following systems:
stored in hot-water tanks. Note that in-room systems (e.g., VRF,
WSHP) might need a DOAS to provide the required outdoor air.                 Secondary Systems
    Many heat recovery or water-source heat pump systems exhaust          • Air handling and distribution (see Chapter 4 of the 2012 ASHRAE
air from conditioned spaces through lighting fixtures. This reduces         Handbook—HVAC Systems and Equipment)
Commercial and Public Buildings                                                                                                                      3.5

• In-room terminal systems (see Chapter 5 of the 2012 ASHRAE                  such as auditoriums, large conference rooms, and other spaces
  Handbook—HVAC Systems and Equipment)                                        designed for large numbers of occupants and intermittent occu-
• Dedicated outdoor air systems (DOAS) with chilled water for                 pancy can use DCV. This approach is most cost effective when one
  cooling and hot water, steam, or electric heat for heating (for spe-        dedicated air handling system serves each of these zones. Special
  cial areas when required)                                                   attention is required when DCV is applied to VAV systems. In these
                                                                              cases, it is insufficient to use only one CO2 sensor in the return air
   Primary Systems
                                                                              plenum of the central AHU, because the readings are the average of
• Central cooling and heating plant (see Chapter 3 of the 2012                all the zones. To address properly DCV in a VAV system, a CO2 sen-
  ASHRAE Handbook—HVAC Systems and Equipment)                                 sor is required in every controlled zone.
   More detailed information on systems selection by application              Spatial Requirements
can be found in Table 5.
   Typical decentralized systems (dedicated systems serving a sin-                Total office building electromechanical space requirements vary
gle zone, or packaged systems such as packaged variable air vol-              tremendously based on types of systems planned; however, the aver-
ume) include the following:                                                   age is approximately 8 to 10% of the gross area. Clear height required
                                                                              for fan rooms varies from approximately 3 to 5.5 m, depending on the
• Water-source heat pumps (WSHP), also known as water-loop heat               distribution system and equipment complexity. On office floors, pe-
  pumps (WLHP)                                                                rimeter fan-coil or induction units require approximately 1 to 3% of
• Geothermal heat pumps (e.g., groundwater heat pumps, ground-                the floor area. Interior air shafts and pipe chases require approxi-
  coupled heat pumps)                                                         mately 3 to 5% of the floor area. Therefore, ducts, pipes, and equip-
• Hybrid geothermal heat pumps (combination of groundwater heat               ment require approximately 4 to 8% of each floor’s gross area.
  pumps, ground-coupled heat pumps, and an additional heat rejec-                 Where large central units supply multiple floors, shaft space
  tion device) for cases with limited area for the ground-coupled             requirements depend on the number of fan rooms. In such cases, one
  heat exchanger or where it is economically justified                        mechanical equipment room usually furnishes air requirements for
• Packaged single-zone and variable-volume units                              8 to 20 floors (above and below for intermediate levels), with an
• Light commercial split systems                                              average of 12 floors. The more floors served, the larger the duct
• Minisplit and variable refrigerant flow (VRF) units                         shafts and equipment required. This results in higher fan room
    Chapters 2, 9, 49, and 50 of the 2012 ASHRAE Handbook—                    heights and greater equipment size and mass.
HVAC Systems and Equipment provide additional information on                      The fewer floors served by an equipment room, the greater the flex-
decentralized HVAC systems. Additional information on geother-                ibility in serving changing floor or tenant requirements. Often, one
mal energy can be found in Chapter 34 of this volume.                         mechanical equipment room per floor and complete elimination of ver-
    Whereas small office buildings (<2320 m2) normally apply pack-            tical shafts requires no more total floor area than fewer larger mechan-
aged unitary and split systems equipment, larger office buildings             ical equipment rooms, especially when there are many small rooms and
can use a combination of packaged, unitary, split, and/or centralized         they are the same height as typical floors. Equipment can also be
systems, or large packaged rooftop systems. The building class also           smaller, although maintenance costs are higher. Energy costs may be
must be considered during system selection.                                   reduced with more equipment rooms serving fewer areas, because
    Systems Selection by Application. Table 5 shows the applica-              equipment can be shut off in unoccupied areas, and high-pressure duc-
bility of several systems for office buildings.                               twork is not required. Equipment rooms on upper levels generally cost
                                                                              more to install because of rigging and transportation logistics.
Special Systems                                                                   In all cases, mechanical equipment rooms must be thermally and
   The following is a list of systems that can be considered for spe-         acoustically isolated from office areas.
cial areas in office buildings. Chapter 57 of this volume, Chapter 6              Cooling Towers. Cooling towers can be the largest single piece
of the 2012 ASHRAE Handbook—HVAC Systems and Equipment,                       of equipment required for air-conditioning systems. Cooling towers
and Skistad et al. (2002) provide additional information of these             require approximately 1 m2 of floor area per 400 m2 of total building
systems.                                                                      area and are 4 to 12 m high. If towers are located on the roof, the
                                                                              building structure must be able to support the cooling tower and
• Displacement ventilation                                                    dunnage, full water load (approximately 590 to 730 kg/m2), and
• Underfloor air distribution (UFAD)                                          seismic and wind load stresses.
• Active (induction) and passive chilled beams
                                                                                  Where cooling tower noise may affect neighboring buildings,
   Demand-Controlled Ventilation (DCV). Demand-controlled                     tower design should include sound traps or other suitable noise baf-
ventilation can reduce the operating cost of HVAC systems. Areas              fles. This may affect tower space, mass of the units, and motor

                                         Table 5 Applicability of Systems to Typical Office Buildings
                                                                       Cooling/Heating Systems
                                                     Centralized                              Decentralized                          Heating Only
                                                             Fan Coil                     Geothermal Heat
                                                            (Two- and PSZ/SZ*             Pump and Hybrid Perimeter
                                                       VAV/   Four-    Split/ PVAV/         Geothermal    Baseboard/                           Unit
Building Area/Stories                          SZa    Reheat Pipe)      VRF   Reheat WSHP   Heat Pump     Radiators                           Heaters
<2320 m2, one to three stories                                                 X                   X           X                    X       Special areas
2230 to 13 940 m2, one to five stories          X       X          X           X         X         X           X                    X       Special areas
>13 940 m2, low rise and high rise              X       X          X                               X           X                    X       Special areas
*SZ = single zone                                       PSZ = packaged single zone                                 WSHP = water-source heat pump
VAV = variable-air-volume                               PVAV = packaged variable-air-volume                        VRF = variable refrigerant flow
3.6                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

power. Slightly oversizing cooling towers can reduce noise and                • Aircraft maintenance buildings and hangars
power consumption because of lower speeds and also the ability to             • Passenger terminals and car parking (open, partially open, or
reduce the condenser water temperature, which reduces cooling                   totally enclosed)
energy. The size increase may increase initial cost.                          • Freight warehouses
    Cooling towers are sometimes enclosed in a decorative screen              • Lodging facilities (hotels)
for aesthetic reasons; therefore, calculations should ascertain that
the screen has sufficient free area for the tower to obtain its required          In addition, support areas such as administration buildings, cen-
air quantity and to prevent recirculation.                                    tral utility plants, and transit facilities (rail and bus) are common in
                                                                              airport facilities.
    If the tower is placed in a rooftop well or near a wall, or split into
several towers at various locations, design becomes more compli-                  Areas such as hangars, hotels, and car parking are not covered in
cated, and initial and operating costs increase substantially. Also,          this section. Information about hotels and parking garages can be
towers should not be split and placed on different levels because             found in Chapters 6 and 15, respectively. Warehouses are discussed
hydraulic problems increase. Finally, the cooling tower should be             in the next section of this chapter.
built high enough above the roof so that the bottom of the tower and              Most terminals can be divided into the following sections and
the roof can be maintained properly.                                          subsections:
                                                                                 Departure
Special Considerations
   Office building areas with special ventilation and cooling re-                  • Entrance concourse
quirements include elevator machine rooms, electrical and tele-                    • Check-in and ticketing
phone closets, electrical switchgear, plumbing rooms, refrigeration                • Security and passports
rooms, and mechanical equipment rooms. The high heat loads in                      • Shops, restaurants, banks, medical services, conference and
some of these rooms may require air-conditioning units for spot                      business facilities, etc.
cooling.                                                                           • Departure lounge
   In larger buildings with intermediate elevator, mechanical, and                 • Departure gates
electrical machine rooms, it is desirable to have these rooms on the             Arrival
same level or possibly on two levels. This may simplify horizontal
ductwork, piping, and conduit distribution systems and allow more                  • Arrival lounge
effective ventilation and maintenance of these equipment rooms.                    • Baggage claim
   An air-conditioning system cannot prevent occupants at the                      • Customs, immigration, and passport control
perimeter from feeling direct sunlight. Venetian blinds and drapes                 • Exit concourse
are often provided but seldom used. External shading devices
(screens, overhangs, etc.) or reflective glass are preferable.                Cruise Terminals
   Tall buildings in cold climates experience severe stack effect.               Cruise terminals typically have three main areas: departure/
The extra amount of heat provided by the air-conditioning system in           arrival concourse, ticketing, and baggage handling. These areas are
attempts to overcome this problem can be substantial. The follow-             open and large, and are designed to provide acceptable thermal
ing features help combat infiltration from stack effect:                      comfort to the passenger during embarkation and debarkation.
• Revolving doors or vestibules at exterior entrances                         Design Criteria
• Pressurized lobbies or lower floors                                             Transportation centers consist of a variety of areas, such as
• Tight gaskets on stairwell doors leading to the roof                        administration, large open areas, shops, and restaurants. Design cri-
• Automatic dampers on elevator shaft vents                                   teria for these areas should be based on information on relevant
• Tight construction of the exterior skin                                     chapters from this volume or ASHRAE Standard 62.1.
• Tight closure and seals on all dampers opening to the exterior
                                                                              Load Characteristics
            2. TRANSPORTATION CENTERS                                             Airports, cruise terminals, and bus terminals operate on a 24 h
    Major transportation facilities include transit facilities (rail tran-    basis, with a reduced schedule during late night and early morning
sit, bus terminals), airports, and cruise terminals. Other areas that         hours. To better understand the load characteristics of these facili-
can be found in transportation centers are airplane hangars and               ties, computer-based building energy modeling and simulation tools
freight and mail buildings, which can be treated as warehouse facil-          should be used; this chapter provides basic information and refer-
ities. Bus terminals are covered partially in this chapter, but Chapter       ences for energy modeling. Given the dynamic nature of transpor-
15 provides more detail.                                                      tation facilities, well-supported assumptions of occupancy
                                                                              schedules should be established during the analysis process.
Airports                                                                          Airports. Terminal buildings consist of large, open circulating
   Airports are large, complex, and highly profitable enterprise.             areas, one or more floors high, often with high ceilings, ticketing
Most U.S. airports are public nonprofits, run directly by govern-             counters, and various types of stores, concessions, and convenience
ment entities or by government-created authorities known as airport           facilities. Lighting and equipment loads are generally average, but
or port authorities. There are three main types of airports:                  occupancy varies substantially. Exterior loads are, of course, a func-
                                                                              tion of architectural design. The largest single problem often is ther-
• International airports serving over 20 million passengers a year.           mal drafts created by large entranceways, high ceilings, and long
• National airports serving between 2 to 20 million passengers a              passageways that have openings to the outdoors.
  year.                                                                           Cruise Terminals. Freight and passenger docks consist of large,
• Regional airport serving up to 2 million passengers a year.                 high-ceilinged structures with separate areas for administration, vis-
                                                                              itors, passengers, cargo storage, and work. The floor of the dock is
   Airports typically consists the following:
                                                                              usually exposed to the outdoors just above the water level. Portions
• Runways and taxiing areas                                                   of the sidewalls are often open while ships are in port. In addition,
• Air traffic control buildings                                               the large ceiling (roof) area presents a large heating and cooling
Commercial and Public Buildings                                                                                                               3.7

load. Load characteristics of passenger dock terminals generally           the openings. High-intensity infrared spot heating is often advanta-
require roof and floors to be well insulated. Occasional heavy occu-       geous (see Chapter 16 of the 2012 ASHRAE Handbook—HVAC Sys-
pancy loads in visitor and passenger areas must be considered.             tems and Equipment). Exhaust ventilation from tow truck and cargo
   Bus Terminals. These buildings consist of two general areas: the        areas should be exhausted through the roof of the dock terminal.
terminal, which contains passenger circulation, ticket booths, and            Bus Terminals. Conditions are similar to those for airport termi-
stores or concessions; and the bus loading area. Waiting rooms and         nals, except that all-air systems are more practical because ceiling
passenger concourse areas are subject to a highly variable occupant        heights are often lower, and perimeters are usually flanked by stores
load: density may reach 1 m2 per person and, at extreme periods, 0.3       or office areas. The same systems are applicable as for airport ter-
to 0.5 m2 per person. Chapter 15 has further information on bus            minals, but ceiling air distribution is generally feasible.
terminals.                                                                    Properly designed radiant hydronic or electric ceiling systems
                                                                           may be used if high-occupancy latent loads are fully considered.
Design Concepts                                                            This may result in smaller duct sizes than are required for all-air sys-
    Heating and cooling is generally centralized or provided for each      tems and may be advantageous where bus-loading areas are above
building or group in a complex. In large, open-circulation areas of        the terminal and require structural beams. This heating and cooling
transportation centers, any all-air system with zone control can be        system reduces the volume of the building that must be conditioned.
used. Where ceilings are high, air distribution is often along the side    In areas where latent load is a concern, heating-only panels may be
wall to concentrate air conditioning where desired and avoid dis-          used at the perimeter, with a cooling-only interior system.
turbing stratified air. Perimeter areas may require heating by radia-         The terminal area air supply system should be under high posi-
tion, a fan-coil system, or hot air blown up from the sill or floor        tive pressure to ensure that no fumes and odors infiltrate from bus
grilles, particularly in colder climates. Hydronic perimeter radiant       areas. Positive exhaust from bus loading areas is essential for a
ceiling panels may be especially suited to these high-load areas.          properly operating total system (see Chapter 15).
    Airports. Airports generally consist of one or more central termi-
nal buildings connected by long passageways or trains to rotundas          Systems and Equipment Selection
containing departure lounges for airplane loading. Most terminals              Given the size and magnitude of the systems in airports and
have portable telescoping-type loading bridges connecting depar-           cruise terminals, the selection of the HVAC equipment and systems
ture lounges to the airplanes. These passageways eliminate heat-           tend to be centralized. Depending on the area served and site limi-
ing and cooling problems associated with traditional permanent             tations, decentralized systems can also be considered for these spe-
passenger-loading structures.                                              cific cases.
    Because of difficulties in controlling the air balance and because         Centralized systems typically incorporate secondary systems to
of the many outdoor openings, high ceilings, and long, low passage-        treat and distribute air. The cooling and heating medium is typically
ways (which often are not air conditioned), the terminal building          water or brine that is cooled and/or heated in a primary system and
(usually air conditioned) should be designed to maintain a substan-        distributed to the secondary systems. Centralized systems comprise
tial positive pressure. Zoning is generally required in passenger          the following systems:
waiting areas, in departure lounges, and at ticket counters to take
care of the widely variable occupancy loads.                                  Secondary Systems
    Main entrances may have vestibules and windbreaker partitions               • Air handling and distribution (see Chapter 4 of the 2012
to minimize undesirable air currents in the building.                             ASHRAE Handbook—HVAC Systems and Equipment)
    Hangars must be heated in cold weather, and ventilation may be              • In-room terminal systems (see Chapter 5 of the 2012
required to eliminate possible fumes (although fueling is seldom per-             ASHRAE Handbook—HVAC Systems and Equipment)
mitted in hangars). Gas-fired, electric, and low- and high-intensity
                                                                                • Secondary systems such as variable air volume (VAV) are
radiant heaters are used extensively in hangars because they provide
                                                                                  common in airports. Small, single-zone areas can be treated
comfort for employees at relatively low operating costs.
                                                                                  by constant-volume systems or fan coils.
    Hangars may also be heated by large air blast heaters or floor-
buried heated liquid coils. Local exhaust air systems may be used to          Primary Systems
evacuate fumes and odors that occur in smaller ducted systems.
Under some conditions, exhaust systems may be portable and may                  • Central cooling and heating plant (see Chapter 3 of the 2012
include odor-absorbing devices.                                                   ASHRAE Handbook—HVAC Systems and Equipment)
    Cruise Terminals. In severe climates, occupied floor areas may              • For cases where decentralized systems (dedicated systems
contain heated floor panels. The roof should be well insulated, and,              serving a single zone or packaged systems such as packaged
in appropriate climates, evaporative spray cooling substantially                  variable air volume) are:
reduces the summer load. Freight docks are usually heated and well              • Water-source heat pumps (WSHP) (also known as water-
ventilated but seldom cooled.                                                     loop heat pumps or WLHP)
    High ceilings and openings to the outdoors may present serious              • Packaged single-zone and variable-volume units
draft problems unless the systems are designed properly. Vestibule              • Light commercial split systems
entrances or air curtains help minimize cross drafts. Air door blast            • Mini-split and variable-refrigerant-flow (VRF) units
heaters at cargo opening areas may be quite effective.
    Ventilation of the dock terminal should prevent noxious fumes          Special Considerations
and odors from reaching occupied areas. Therefore, occupied areas              Airports. Filtering outdoor air with activated charcoal filters
should be under positive pressure and cargo and storage areas              should be considered for areas subject to excessive noxious fumes
exhausted to maintain negative air pressure. Occupied areas should         from jet engine exhausts. However, locating outdoor air intakes as
be enclosed to simplify any local air conditioning.                        remotely as possible from airplanes is a less expensive and more
    In many respects, these are among the most difficult buildings to      positive approach.
heat and cool because of their large open areas. If each function is           Where ionization filtration enhancers are used, outdoor air quan-
properly enclosed, any commonly used all-air or large fan-coil sys-        tities are sometimes reduced because the air is cleaner. However,
tem is suitable. If areas are left largely open, the best approach is to   care must be taken to maintain sufficient amounts of outdoor air for
concentrate on proper building design and heating and cooling of           space pressurization.
3.8                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

   Cruise Terminals. Ventilation design must ensure that fumes              cleanliness, minimum ventilation rates, etc. These facilities are
and odors from forklifts and cargo in work areas do not penetrate           typically conditioned to achieve the required space conditions.
occupied and administrative areas.                                          These warehouses can be found in industrial and manufacturing
   Bus Terminals. The primary concerns with enclosed bus loading            facilities or can be standalone buildings. Examples include
areas are health and safety problems, which must be handled by              • Pharmaceutical and life sciences facilities. Good manufacturing
proper ventilation (see Chapter 15). Although diesel engine fumes             practices (GMP) may be required.
are generally not as noxious as gasoline fumes, bus terminals often         • Liquid storage (fuel and nonpropellants), flammable and com-
have many buses loading and unloading at the same time, and the               bustible storage, radioactive material storage, hazardous chem-
total amount of fumes and odors may be disturbing.                            ical storage, and ammunition storage.
   In terms of health and safety, enclosed bus loading areas and
automobile parking garages present the most serious problems.               • Automated storage and retrieval systems (AS/RS), which are
Three major problems are encountered, the first and most serious of           designed for maximum storage and minimum personnel on site.
which is emission of carbon monoxide (CO) by cars and oxides of               They are built for lower-temperature operation with minimal
nitrogen (NOx ) by buses, which can cause serious illness and pos-            heat and light needed, but require a tall structure with extremely
sibly death. Oil and gasoline fumes, which may cause nausea and               level floors. In some cases, specialty HVAC equipment is
headaches and can create a fire hazard, are also of concern. The third        required for servers and other computer areas in AS/RS facility.
issue is lack of air movement and the resulting stale atmosphere             Features already now common in warehouse designs are higher
caused by increased CO content in the air. This condition may cause       bays, sophisticated materials-handling equipment, broadband con-
headaches or grogginess. Most codes require a minimum ventilation         nectivity access, and more distribution networks. A wide range of
rate to ensure that the CO concentration does not exceed safe limits.     storage alternatives, picking alternatives, material-handling equip-
Chapter 15 covers ventilation requirements and calculation proce-         ment, and software exist to meet the physical and operational
dures for enclosed vehicular facilities in detail.                        requirements. Warehouse spaces must also be flexible to accommo-
   All underground garages should have facilities for testing the CO      date future operations and storage needs as well as mission changes.
concentration or should have the garage checked periodically. Prob-          Areas that can be found in warehouses and distribution centers
lems such as clogged duct systems; improperly operating fans,             include the following:
motors, or dampers; or clogged air intake or exhaust louvers may
not allow proper air circulation. Proper maintenance is required to       • Storage areas
minimize any operational defects.                                         • Office and administrative areas
                                                                          • Loading docks
3.    WAREHOUSES AND DISTRIBUTION CENTERS                                 • Light industrial spaces
General Design Considerations                                             • Computer/server rooms
   Warehouses can be defined as facilities that provide proper envi-         Other areas can be site specific.
ronment for the purpose of storing goods and materials. They are
also used to store equipment and material inventory at industrial         Design Criteria
facilities. At times, warehouses may be open to the public. The              Design criteria (temperature, humidity, noise, etc.) for ware-
buildings are generally not air conditioned, but often have sufficient    houses are space specific; the designer should refer to the relevant
heat and ventilation to provide a tolerable working environment. In       sections and chapters (e.g., the section on Office Buildings for office
many cases, associated facilities occupied by office workers, such as     and administration areas). For conditioned storage areas, the special
shipping, receiving, and inventory control offices, are air condi-        requirements of the product stores dictate the design conditions.
tioned. Warehouses must be designed to accommodate the loads of
                                                                             Outdoor air for ventilation of office, administration, and support
materials to be stored, associated handling equipment, receiving and
                                                                          areas should be based on local code requirements or ASHRAE Stan-
shipping operations and associated trucking, and needs of operating
                                                                          dard 62.1. For general warehouses where special ventilation or min-
personnel. Types of warehouses include the following:
                                                                          imum ventilation rates are not specifically defined, Standard 62.1
• Heated and unheated general warehouses provide space for                can be used as the criterion for minimum outdoor air. To define the
  bulk, rack, and bin storage, aisle space, receiving and shipping        specific ventilation and exhaust design criteria, consult local
  space, packing and crating space, and office and toilet space.          applicable ventilation and exhaust standards. Table 6-1 of Stan-
  As indicated some areas are typically equipped with small-              dard 62.1 recommends 0.3 L/(s · m2) of ventilation as a design cri-
  decentralized air-conditioning systems for the support personnel.       terion for warehouse ventilation, although this amount may be
• Conditioned general warehouses are similar to heated and                insufficient when stored materials have harmful emissions.
  unheated general warehouses, but can provide space cooling to
  meet the stored goods’ requirements.                                    Load Characteristics
• Refrigerated warehouses are designed to preserve the quality of            Given the variety of warehouses facilities, every case should be
  perishable goods and general supply materials that require refrig-      analyzed carefully. In general, internal loads from lighting, people,
  eration. This includes freeze and chill spaces, processing facili-      and miscellaneous sources are low. Most of the load is thermal
  ties, and mechanical areas. For information on this type of             transmission and infiltration. An air-conditioning load profile tends
  warehouse, see Chapters 23 and 24 in the 2014 ASHRAE Hand-              to flatten where materials stored are massive enough to cause the
  book—Refrigeration.                                                     peak load to lag. In humid climates, special attention should be
• Controlled humidity (CH) and dry-air storage warehouses are             given to the sensible and latent loads’ variations for cases where the
  similar to general warehouses except that they are constructed          warehouse or distribution center is conditioned or cooled by ther-
  with vapor barriers and contain humidity control equipment to           mostatically controlled packaged HVAC equipment. In these cli-
  maintain humidity at desired levels. For additional information,        mates, it is common to satisfy the space temperature (i.e., very low
  see Chapter 29 of Harriman et al. (2001).                               or no sensible cooling load), but, because of infiltration of moist air
• Specialty warehouses includes storing facilities with special and       and without proper cooling (i.e., the cooling equipment is off), for
  in some instances strict requirements for temperature, humidity,        space humidity to be unacceptably high.
Commercial and Public Buildings                                                                                                                    3.9

Design Concepts                                                                Spatial Requirements
   Most warehouses are only heated and ventilated. Forced-flow                    Total building electromechanical space requirements vary based
unit heaters may be located near entrances and work areas. Large               on types of systems planned. Typically, the HVAC equipment can be
central heating and ventilating units are also widely used. Even               roof mounted, slab, indoor, or ceiling mounted. Ductwork and air
though comfort for warehouse workers may not be considered, it                 discharge plenums usually are not concealed; often, the systems are
may be necessary to keep the temperature above 4°C to protect                  free discharge.
sprinkler piping or stored materials from freezing.
   A building designed for adding air conditioning at a later date             Special Considerations
requires less heating and is more comfortable. For maximum                         Forklifts and trucks powered by gasoline, propane, and other
summer comfort without air conditioning, excellent ventilation                 fuels are often used inside warehouses. Proper ventilation is neces-
with noticeable air movement in work areas is necessary. Even                  sary to alleviate build-up of CO and other noxious fumes. Proper
greater comfort can be achieved in appropriate climates by adding              ventilation of battery-charging rooms for electrically powered fork-
roof-spray cooling. This can reduce the roof’s surface tempera-                lifts and trucks is also required.
ture, thereby reducing ceiling radiation inside. Low- and high-
intensity radiant heaters can be used to maintain the minimum                  4.   SUSTAINABILITY AND ENERGY EFFICIENCY
ambient temperature throughout a facility above freezing. Radiant
                                                                                   In the context of this chapter, sustainable refers to a building that
heat may also be used for occupant comfort in areas permanently
                                                                               minimizes the use of energy, water, and other natural resources and
or frequently open to the outdoors.
                                                                               provides a healthy and productive indoor environment (e.g., IAQ,
   If the stored product requires specific inside conditions, an air-          lighting, noise). The HVAC&R designer plays a major role in sup-
conditioning system must be added. Using only ventilation may                  porting the design team in designing, demonstrating, and verifying
help maintain lower space temperatures, but care should be taken               these goals, particularly in the areas of energy efficiency and indoor
not to damage the stored product with uncontrolled humidity. Direct            environmental quality (mainly IAQ).
or indirect evaporative cooling may also be an option.                             Several tools and mechanisms are available to assist the HVAC&R
Systems and Equipment Selection                                                designer in designing and demonstrating sustainable commercial
                                                                               facilities; see the References and Bibliography in this chapter, the
    Selection of HVAC equipment and systems depends on type of                 Sustainability and Energy Efficiency section in Chapter 7, and Chap-
warehouse. As indicated previously, the warehouse might need only              ter 35 in the 2013 ASHRAE Handbook—Fundamentals.
heating/cooling in admin areas, or in some cases, highly sophisti-
cated HVAC systems to address special ambient conditions required              Energy Considerations
by the product stored in this warehouse. The same principles and                  Energy standards such as ANSI/ASHRAE/IESNA Standard 90.1-
procedures of selecting the HVAC systems described in the office               2007 and local energy codes should be followed for minimum
building section of this chapter should be followed.                           energy conservation criteria. Note that additional aspects such as
    Selection by Application. Table 6 depicts typical systems                  lighting, motors/drives, building envelope, and electrical services
applied for warehouse facilities. Centralized systems refer to ware-           should also be considered for energy reduction. Energy procurement/
houses where central chilled-water and/or hot-water/steam system is            supply-side opportunities should also be investigated for energy cost
available. Decentralized systems are typically direct expansion (DX)           reduction. Table 14 in Chapter 7 depicts a list of selected energy con-
systems with gas-fired heating or other available heating source.              servation opportunities.
    Special systems are typically required when special ambient con-
ditions have to be maintained: usual examples are desiccant dehu-              Energy Efficiency and Integrated Design Process for
midification, mechanical dehumidification, and humidification.                 Commercial Facilities
    In hot and humid climates, a combination of desiccant-based                    The integrated design process (IDP) is vital for the design of
dehumidification equipment along with standard DX, packaged,                   high-performance commercial facilities. For background and de-
single-zone units can be considered. This approach allows separa-              tails on integrated building design (IBD) and IDP, see Chapter 58.
tion of sensible cooling load from latent load, thereby enhancing                  Unlike the sequential design process (SDP), where the elements
humidity control under most ambient conditions, reducing energy                of the built solution are defined and developed in a systematic and
consumption, and allowing optimal equipment sizing and use.                    sequential manner, IDP encourages holistic collaboration of the
                                                                               project team during the all phases of the project, resulting in cost-
    Table 6      Applicability of Systems to Typical Warehouse                 effective and environmentally friendly design. IDP responds to the
                            Building Areas                                     project objectives, which typically are established by the owner
                           Cooling/Heating Systems         Heating Only
                                                                               before team selection. Typical IDP includes the following ele-
                                                                               ments:
                          Centralized Decentralized      Heating
                                                           and      Local      • Owner planning
                                          PSZ/SZ        Ventilating Unit       • Predesign
Warehouse Area                    SZ     Split/VRF        Units Heaters        • Schematic design
Storage areas                X                X              X          X      • Schematic design
Office and                   X                X                                • Design development
  administration areas                                                         • Construction documents
Loading docks                                                X          X      • Procurement
Light industrial spaces      X               X               X                 • Construction
Computer/server              X               X                                 • Operation
  rooms                 (also CHW,       (also DX,
                        CRAC Unit)      CRAC Unit)                                Detailed information on each element can be found in Chapter 58.
                                                                                  In high-performance buildings, these objectives are typically
SZ = single zone                       CHW = chilled water
PSZ = packaged single zone             CRAC = computer room air conditioning   sustainable sites, water efficiency, energy and atmosphere quality,
VRF = variable refrigerant flow                                                materials and resources, and indoor environmental quality. These
3.10                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

objectives are the main components of several rating systems.             • Design load calculations to determine required HVAC equipment
Energy use objectives are typically the following:                          capacities and air and water flow rates in accordance with gener-
                                                                            ally accepted engineering standards and practice
• Meeting minimum prescriptive compliance (mainly local energy
                                                                          • Tested according to ASHRAE Standard 140
  codes, ASHRAE Standard 90.1, etc.)
• Improving energy performance by an owner-defined percentage                Energy modeling is typically used in the following ways:
  beyond the applicable code benchmark
                                                                          • As a decision support tool for energy systems in new construction
• Demonstrating minimum energy performance (or prerequisite)                and retrofit projects; that is, it allows analyzing several design
  and enhanced energy efficiency (for credit points) for sustainable        alternatives and the selection of the optimal solution for a given
  design rating [e.g., U.S. Green Building Council (USGBC) Lead-            criterion
  ership in Energy and Environmental Design (LEED®)]                      • To provide vital information to the engineer about the building
• Providing a facility/building site energy density [e.g., energy uti-      behavior and systems performance during design
  lization index (EUI)] less than an owner-defined target [e.g., U.S.     • To demonstrates compliance with energy standards such as
  Environmental Protection Agency (EPA) ENERGY STAR guide-                  ASHRAE Standard 90.1 (energy cost budget method)
  lines)
                                                                          • To support USGBC LEED certification in the Energy and Atmo-
• Provide an owner-defined percentage of facility source energy             sphere (EA) section
  from renewable energy                                                   • To model existing buildings and systems and analyzing proposed
Building Energy Modeling                                                    energy conservation measures (ECMs) by performing calibrated
                                                                            simulation
    Building energy modeling has been one of the most important           • Demonstrate energy cost savings as part of measurements and
tools in the process of IDP and sustainable design. Building energy         verification (M&V) protocol (by using calibrated simulation pro-
modeling uses sophisticated methods and tools to estimate the               cedures)
energy consumption and behavior of buildings and building sys-
tems. To better illustrate the concept of energy modeling, the differ-        Energy modeling is used intensively in LEED for New Construc-
ence between HVAC sizing and selection programs and energy                tion (USGBC 2009), Energy & Atmosphere (EA), prerequisite 2
modeling tools will be described.                                         (minimum energy performance), and for EA credit 1 (Optimize
    Design, sizing selection, and equipment sizing tools are typically    Energy Performance). An energy simulation program (with the
used for design and sizing of HVAC&R systems, normally at the             requirements shown above) along with ASHRAE Standard 90.1 is
design process. Examples include cooling/heating load calculations        used to perform whole-building energy simulation for demonstrat-
tools, ductwork design software, piping design programs, acoustics        ing energy cost savings. The number of credits awarded is in corre-
software, and selection programs for specific types of equipment.         lation to the energy cost reduction.
The results are used to specify cooling and heating capacities, air-
flow, water flow, equipment size, etc., during the design as defined      Energy Benchmarking and Benchmarking Tools
and agreed by the client.                                                     Energy benchmarking is an important element of energy use
    Energy modeling [also known as building modeling and simula-          evaluation and tracking. It involves comparing building normalized
tion (BMS)] is used to model the building’s thermal behavior and          energy consumption to that of other similar buildings. The most
the building energy systems’ performance. Unlike design tools,            common normalization factor is the gross floor area. Energy bench-
which are used for one design point (or for sizing), the building         marking is less accurate then other energy analysis methods, but can
energy simulation analyzes the building and the building systems up       provide a good overall picture of relative energy use.
to 8760 times: hour by hour, or even in smaller time intervals.               Relative energy use is commonly expressed by the energy utili-
    A building energy simulation tool is a computer program consist-      zation index (EUI), which is the energy use per unit area per year.
ing of mathematical models of building elements and HVAC&R                Typically, EUI is defined in terms of MJ/m2 per year. In some cases,
equipment. To run a building energy simulation, the user must             the user is interested in energy cost benchmarking, which is known
define the building elements, equipment variables, energy cost, etc.      as the cost utilization index (CUI). CUI units are $/m2 per year. It is
The simulation engine then solves mathematical models of the              important to differentiate between site EUI (actual energy used on
building elements, equipment, and so on 8760 times (one for every         site) and source EUI (energy used at the energy source); about two-
hour), usually through a sequential process. Common results               thirds of the primary energy that goes into an electric power plant is
include annual energy consumption, annual energy cost, hourly pro-        lost in the process as waste heat.
files of cooling loads, and hourly energy consumption. Chapter 19             One of the most important sources of energy benchmarking data
of the 2014 ASHRAE Handbook—Fundamentals provides detailed                is the Commercial Building Energy Consumption Survey (CBECS)
information on energy modeling techniques.                                by the U.S. Department of Energy’s Energy Information Adminis-
    Typically, energy modeling tools must meet minimum require-           tration (DOE/EIA). Table 2 of Chapter 36 shows an example of EUI
ments to be accepted by rating authorities such as USGBC or local         calculated based on DOE/EIA 2003 CBECS; the mean site EUI for
building codes. The following is typical of minimum modeling              mixed-use office space is 89 MJ/(m2 ·yr). Other EUIs for commer-
capabilities:                                                             cial facilities can be found in the same table.
                                                                              Common energy benchmarking tools include the following:
• 8760 h per year
• Hourly variations in occupancy, lighting power, miscellaneous           • U.S. EPA ENERGY STAR Portfolio Manager
  equipment power, thermostat set points, and HVAC system oper-               (http://www.energystar.gov/benchmark)
  ation, defined separately for each day of the week and holidays         • Lawrence Berkeley National Laboratory (LBNL) ARCH
• Thermal mass effects                                                        (http://poet.lbl.gov/arch/)
• Ten or more thermal zones                                               • CAL-ARCH for the state of California
• Part-load performance curves for mechanical equipment                       (http://poet.lbl.gov/cal-arch/)
• Capacity and efficiency correction curves for mechanical heating           Comprehensive information on energy benchmarking and
  and cooling equipment                                                   available benchmarking tools can be found in Glazer (2006) and
• Air-side economizers with integrated control                            Chapter 36.
Commercial and Public Buildings                                                                                                                3.11

Combined Heat and Power in Commercial Facilities                           alternating current. The costs of an inverter and of reliable batteries
   Combined heat and power (CHP) plants and building cooling               to store electricity increase the overall cost of a system, which is
heating and power (BCHP) can be considered for large facilities            usually $5 to $7/W (Krieth and Goswami 2007).
such as large office buildings and campuses and airports when eco-             Another option is concentrated PV (CPV). CPV uses high-con-
nomically justifiable. Chapter 7 of the 2012 ASHRAE Handbook—              centration lenses or mirrors to focus sunlight onto miniature solar
HVAC Systems and Equipment and other sources such as Meckler               cells. CPV systems must track the sun to keep the light focused on
and Hyman (2010), Orlando (1996), and Petchers (2002) provide              the PV cells. The main advantage of this system is higher efficiency
information on CHP systems. Additional Internet-based sources for          than other technologies. Reliability, however, is an important tech-
CHP include the following:                                                 nical challenge for this emerging technology: the systems generally
                                                                           require highly sophisticated tracking devices.
• U.S. EPA Combined Heat and Power (CHP) Partnership at http://                Being able to transfer excess electricity generated by a photovol-
  www.epa.gov/chp/; procedures for feasibility studies and eval-           taic system back into the utility grid can be advantageous. Most util-
  uations for CHP integration are available at http://www.epa.gov          ities are required to buy excess site-generated electricity back from
  /chp/project-development/index.html                                      the customer. In many states, public utility commissions or state leg-
• U.S. Department of Energy, Energy Efficiency and Renewable En-           islatures have mandated netmetering, which means that utilities
  ergy at http://www.energy.gov/eere/amo/chp-deployment                    pay and charge equal rates regardless of which way the electricity
• A database of CHP installations can be found at http://                  flows. A good source of rebates and incentives in the United States
  www.eea-inc.com/chpdata/index.html                                       for solar systems and other renewable technologies is the Database
                                                                           of State Incentives for Renewable and Efficiency (DSIRE), avail-
   Maor and Reddy (2008) show a procedure to optimize the size of
                                                                           able at http://www.dsireusa.org/ (North Carolina State University
the prime mover and thermally operated chiller for large office
                                                                           2011). DSIRE is a comprehensive source of information on state,
buildings by combining a building energy simulation program and
                                                                           local, utility, and federal incentives and policies that promote
CHP optimization tools.
                                                                           renewable energy and energy efficiency, as well as state require-
   CHP systems can be applied in large district cooling and heating        ments for licensed solar contractors.
facilities and infrastructure to use waste heat efficiently. The type of
                                                                               PV systems should be integrated during the early stages of the
the prime mover is heavily dependent on the electrical and thermal         design. In existing facilities, a licensed contractor can be employed
loads, ability to use waste heat efficiently, and utility rates. Table 1
                                                                           for a turnkey project, which includes sizing, analysis, economic
in Chapter 7 of the 2012 ASHRAE Handbook—HVAC Systems and
                                                                           analysis, design documents, specifications, permits, and documen-
Equipment provides information on the applicability of CHP.                tation for incentives.
Renewable Energy                                                               Available tools for analysis during design and installation of PV
                                                                           systems include the following:
    Renewable energy (RE) technologies, including solar, wind, and
biomass, can be considered when applicable and economically jus-           • PVsyst, a PC software package for the study, sizing, simulation
tifiable. Renewable energy use can add LEED credits (USGBC                   and data analysis of complete PV systems (University of Geneva
2009) under Energy and Atmosphere (credit 2), depending on the               2010) at http://www.pvsyst.com
percentage of renewable energy used.                                       • Hybrid Optimization Modeling Software (HOMER 2010), a pro-
    Given the increased number and popularity of solar systems,              gram for analyzing and optimizing renewable energy technolo-
only these systems will be discussed in this chapter. Geothermal             gies (http://www.homerenergy.com/)
energy is also considered to be renewable energy; these systems are        • RETScreen (Natural Resources Canada 2010), a free decision
discussed earlier in this chapter, and in more detail in Chapter 34.         support tool (which supports 35 languages) developed to help
    Solar/Photovoltaic. Photovoltaic (PV) technology is the direct           evaluate energy production and savings, costs, emission reduc-
conversion of sunlight to electricity using semiconductor devices            tions, financial viability, and risk for various types of renewable
called solar cells. Photovoltaic are almost maintenance-free and             energy technologies, at http://www.retscreen.net/ang/home.php
seem to have a long lifespan. Given the longevity, no pollution, sim-      • eQUEST (Quick Energy Simulation Tool), a full-scale building
plicity, and minimal resources, this technology is highly sustain-           energy simulation program capable of performing a complete
able, and the proper financing mechanisms can make this system               building energy evaluation, at http://www.doe2.com/
economically justifiable.                                                      Financing PV projects in the public sector can be more complex
    Airport facilities can be considered good candidates for PV            because of tax exemptions and efficient allocation of public funds and
technology for the following reasons:                                      leverage incentives. The primary mechanism for financing public-
• Large, low-rise buildings with available roof for PV collectors          sector PV projects is a third-party ownership model, which allows the
• Little or no shading                                                     public sector to take advantage of all the federal tax and other incen-
• Large open area (open areas, parking lots, etc.)                         tives without large up-front outlay of capital. The public sector does
• Hours and seasons of operation                                           not own the solar PV, but only hosts it on its property. The cost of elec-
                                                                           trical power generated is then secured at a fixed rate, which is lower
   The most common technology in use today is single-crystal PV,           than the retail price for 15 to 25 years. Cory et al. (2008) discuss solar
which uses wafers of silicon wired together and attached to a mod-         photovoltaic financing for the public sector in detail.
ule substrate. Thin-film PV, such as amorphous silicon technology,             Solar/Thermal. Some commercial facilities can consider active
uses silicon and other chemicals deposited directly on a substrate         thermal solar heating systems. Solar hot-water systems usually can
such as glass or flexible stainless steel. Thin films promise lower        reduce the energy required for service hot water. Solar heating
cost per unit area, but also have lower efficiency and produce less        design and installation information can be found in ASHRAE
electricity per unit area compared to single-crystal PVs. Typical val-     (1988, 1991). Chapter 37 of the 2012 ASHRAE Handbook—HVAC
ues for dc electrical power generation are around 0.56 W/m2 for thin       Systems and Equipment and Krieth and Goswami (2007) are good
film and up to 1.4 W/m2 for single-crystal PV.                             sources of information for design and installation of active solar
   PV panels produce direct current, not the alternating current used      systems, as are Web-based sources such as U.S. Department of
to power most building equipment. Direct current is easily stored in       Energy’s Energy Efficiency and Renewable Energy page at http://
batteries; an inverter is required to transform the direct current to      www.energy.gov/eere/renewables/solar.
3.12                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

Value Engineering and Life-Cycle Cost Analysis                             • Recommissioning is an application of the commissioning process
                                                                             to a project that has been delivered using the commissioning pro-
    Use of value engineering (VE) and life-cycle cost analysis               cess.
(LCCA) studies is growing in all types of construction and as part of
the integrated design process (IDP). VE and LCCA are logical,              • Retrocommissioning is applied to an existing facility that was not
structured, systematic processes used as decision support tools to           previously commissioned.
achieve overall cost reduction, but they are two distinct tools            • Ongoing commissioning is a continuation of the commissioning
(Anderson et al. 2004).                                                      process well into the occupancy and operation phase.
    Value engineering refers to a process where the project team ex-
amines the proposed design components in relation to the project           Commissioning: New Construction
objectives and requirements. The intent is to provide essential func-         Table 7 shows the phases of commissioning a new building, as
tions while exploring cost savings opportunities through modifica-         defined by ASHRAE Guideline 1.1.
tion or elimination of nonessential design elements. Examples are             ACG 2005 refers to the following HVAC commissioning pro-
alternative systems, and substitute equipment. VE typically in-            cesses for new construction:
cludes seven steps, as shown in Figure 11 of Chapter 7.
    Life-cycle cost analysis is used as part of VE to evaluate design      • Comprehensive HVAC commissioning starts at the inception of a
alternatives (e.g., alternative systems, equipment substitutions) that       building project from the predesign phase till postacceptance)
meet the facility design criteria with reduced cost or increased value     • Construction HVAC commissioning occurs during construction,
over the life of the facility or system.                                     acceptance, and postacceptance (predesign and design phases are
    The combination of VE and LCCA is suitable for public facili-            not included in this process)
ties, which are often government funded and intended for longer
                                                                              Commissioning is an important element in LEED for new con-
lifespans than commercial facilities. Unfortunately, these tools
                                                                           struction (USGBC 2009). As a prerequisite (Energy and Atmo-
often are not included in the early stages of the design, which results
                                                                           sphere, prerequisite 1), commissioning must verify that the project’s
in a last-minute effort to reduce cost and stay within the budget,
                                                                           energy-related systems are installed and calibrated, and perform
compromising issues such as energy efficiency and overall value of
                                                                           according to the OPR, BOD, and the construction document.
the facility. To avoid this, VE and LCCA should be deployed in the
                                                                           Additional credits (Energy and Atmosphere, credit 3—Enhanced
early stages of the project.
                                                                           Commissioning) can be obtained by applying the entire commis-
    LCCA is recommended as part of any commercial building con-            sioning process (or the comprehensive HVAC commissioning) as
struction for economic evaluation. Chapters 37 and 58 discuss              described previously.
LCCA in detail. Other methodologies such as simple payback
should be avoided because of inaccuracies and the need to take into        Commissioning: Existing Buildings
account the time value of money. Life-cycle cost is more accurate
because it captures all the major initial costs associated with each          HVAC commissioning in existing buildings covers the following:
item, the costs occurring during the life of the system, and the value
                                                                           • Recommissioning
of money for the entire life of the system.
                                                                           • Retrocommissioning (RCx)
                5. COMMISSIONING AND                                       • HVAC systems modifications
                 RETROCOMMISSIONING                                           Although the methodology for both is identical, there is a differ-
    Commissioning (Cx) is a quality assurance process for build-           ence between recommissioning and retrocommissioning. Recom-
ings from predesign through design, construction, and operations.          missioning is initiated by the building owner and seeks to resolve
It involves achieving, verifying, and documenting the performance          ongoing problems or to ensure that systems continue to meet the
of each system to meet the building operational needs. Given the           facility’s requirements. There are can be changes in the building’s
growing demand for enhanced indoor air quality, thermal comfort,           occupancy or design strategies, outdated equipment, degraded
noise, etc., in commercial facilities and the application of equip-        equipment efficiency, occupant discomfort, and IAQ problems that
ment and systems such as DOAS, EMS, and occupancy sensors, it              can initiate the need for recommissioning. Typical recommissioning
is important to follow the commissioning process as described in           activities are shown in Table 8.
Chapter 43 and ASHRAE Guideline 0-2005. The technical require-                Commissioning is also an important element in existing build-
ments for the commissioning process are described in detail in             ings. USGBC (2009), LEED for Existing Buildings & Operation
ASHRAE Guideline 1.1-2007. Another source is ACG (2005).                   Maintenance awards up to six credits for commissioning systems in
Proper commissioning ensures fully functional systems that can be          existing buildings in the Energy and Atmosphere (EA) section.
operated and maintained properly throughout the life of the build-            HVAC systems modifications can vary from minor modification
ing. Although commissioning activities should be implemented               to HVAC systems up to complete reconstruction of all or part of
by qualified commissioning professional [commissioning author-             building HVAC system. The process for this type of project should
ity (CA)], it is important for other professionals to understand           follow the process described previously for new construction.
the basic definitions and processes in commissioning, such as the
following:                                                                          6.    SEISMIC AND WIND RESTRAINT
• Owner project requirements (OPR), which is a written document                               CONSIDERATIONS
  that details the functional requirements of the project and the             Seismic bracing of HVAC equipment should be considered.
  expectations of how it will be used and operated.                        Wind restraint codes may also apply in areas where tornados and
• Commissioning refers to a quality-focused process for enhancing          hurricanes necessitate additional bracing. This consideration is
  the delivery of a project. The process focuses upon verifying and        especially important if there is an agreement with local officials to
  documenting that the facility and all its systems and assemblies         use the facility as a disaster relief shelter. See Chapter 55 for further
  are planned, installed, tested, and maintained to meet the OPR.          information.
Commercial and Public Buildings                                                                                                                    3.13

   Table 7 Key Commissioning Activities for New Building                       ASHRAE. 2007. Energy standard for buildings except low-rise residential
                                                                                  buildings. ANSI/ASHRAE/IESNA Standard 90.1-2007
Phase            Key Commissioning Activities                                  ASHRAE. 2009. Standard for the design of high-performance green build-
Predesign        Preparatory phase in which the OPR is developed and              ings except low-rise residential buildings. ANSI/ASHRAE/USGBC/IES
                  defined.                                                        Standard 189.1-2009.
                                                                               Cory, K., J. Coughlin, and C. Coggeshall. 2008. Solar photovoltaic financ-
Design           OPR is translated into construction documents, and basis         ing: Deployment on public property by state and government. NREL
                  of design (BOD) document is created to clearly convey           Technical Report NREL/TP-670-43115.
                  assumptions and data used to develop the design solution.    EIA. 2003. 2003 CBECS details tables. U.S. Energy Information Adminis-
                  See informative annex k of ASHRAE Guideline 1.1-2007            tration, Washington, D.C. http://www.eia.gov/consumption/commercial
                  for detailed structure and an example of a typical bod.         /index.cfm.
Construction     The commissioning team is involved to ensure that systems     FEMP. 2003. BLLC 5.1: Building life cycle cost. Federal Energy Manage-
                  and assemblies installed and placed into service meet the       ment Program, Washington, D.C. http://energy.gov/eere/femp/federal
                  OPR.                                                            -energy-management-program.
                                                                               Gause, J.A., M.J. Eppli, M.E. Hickok, and W. Ragas. 1998. Office develop-
Occupancy and The commissioning team is involved to verify ongoing                ment handbook, 2nd ed. Urban Land Institute, Washington, D.C.
 operation*    compliance with the OPR.                                        Glazer, J. 2006. Evaluation of building performance rating protocols.
Source: ASHRAE Guideline 1.1-2007.                                                ASHRAE Research Project RP-1286, Final Report.
*Also known as acceptance and post-acceptance in ACG (2005).                   Harriman, L.G., G.W. Brundrett, and R. Kittler. 2001. Humidity control
                                                                                  design guide for commercial and institutional buildings. ASHRAE.
                                                                               Homer. 2010. HOMER: Energy modeling software for hybrid renewable
 Table 8     Key Commissioning Activities for Existing Building
                                                                                  energy systems. HOMER ENERGY LLC, Boulder, CO. http://www
Phase                 Key Commissioning Activities                                .homerenergy.com.
                                                                               Kriethm, F., and Y. Goswami. 2007. Handbook of energy efficiency and
Planning              Define HVAC goals
                                                                                  renewable energy. CRC Press, Boca Raton, FL.
                      Select a commissioning team                              Maor, I., and T.A. Reddy. 2008. Near-optimal scheduling control of com-
                      Finalize recommissioning scope                              bined heat and power systems for buildings, Appendix E. ASHRAE
                                                                                  Research Project RP-1340, Final Report.
                      Documentation and site reviews
                                                                               Meckler, M., and L. Hyman. 2010. Sustainable on-site CHP systems:
                      Site survey                                                 Design, construction, and operations. McGraw-Hill.
                      Preparation of recommissioning plan                      Natural Resources Canada. 2010. RETScreen international. http://www
                                                                                  .retscreen.net/ang/home.php.
Implementation        Hire testing and balancing (TAB) agency and              North Carolina State University. 2011. Database of state incentives for
                       automatic temperature control (ATC) contractor             renewables and efficiency. http://www.dsireusa.org/.
                      Document and verify tab and controls results             Orlando, J.A. 1996. Cogeneration design guide. ASHRAE.
                                                                               Petchers, N. 2002. Combined heating, cooling & power handbook: Technol-
                      Functional performance tests
                                                                                  ogies & applications. Fairmont Press, Lilburn, GA.
                      Analyze results                                          R.S. Means. 2010a. Means mechanical cost data. R.S. Means Company,
                      Review operation and maintenance (O&M) practices            Kingston, MA.
                      O&M instruction and documentation                        R.S. Means. 2010b. Means maintenance and repair cost data. R.S. Means
                                                                                  Company, Kingston, MA.
                      Complete commissioning report                            Skistad, H., E. Mundt, P.V. Nielsen, K. Hagstrom, and J. Railio. 2002. Dis-
Source: ACG (2005).                                                               placement ventilation in non-industrial premises. Federation of Euro-
                                                                                  pean Heating and Air-Conditioning Associations (REHVA), Brussels.
                                                                               USGBC. 2009. LEED-2009 for new construction and major renovations.
                            REFERENCES                                            U.S. Green Building Council, Washington, D.C.
                                                                               USGBC. 2009. LEED-2009 for existing buildings & operation mainte-
ACG. 2005. ACG commissioning guideline. AABC Commissioning Group.                 nance. U.S. Green Building Council, Washington, D.C.
  Washington, D.C. Available from http://www.commissioning.org/com
  missioningguideline/.
                                                                                                        BIBLIOGRAPHY
Anderson, D.R., J. Macaluso, D.J. Lewek, and B.C. Murphy. 2004. Building
  and renovating schools: Design, construction management, cost control.
                                                                               ASHRAE. 2004. Advanced energy design guide for small office buildings.
  Reed Construction Data, Kingston, MA.
                                                                               ASHRAE. 2008. Advanced energy design guide for small warehouses and
ASHRAE. 1988. Active solar heating systems design manual.                         self storage buildings.
ASHRAE. 1991. Active solar heating systems installation manual.                ASHRAE. 2010. ASHRAE greenguide, 3rd ed.
ASHRAE. 1997. Thermal comfort tool CD.                                         ASHRAE. 2010. Standard 90.1-2010 user’s manual.
ASHRAE. 2008. Advanced energy design guide for small office buildings.         ASHRAE. 2006. Weather data for building design standards. ANSI/ASH-
  Available from http://www.ashrae.org/publications/page/1604.                    RAE Standard 169-2006
ASHRAE. 2008. Advanced energy design guide for small warehouse and             ASHRAE. 2009. Standard for the design of high-performance green build-
  self storage buildings. Available from http://aedg.ashrae.org (free regis-      ings. ANSI/ASHRAE/USGBC/IES Standard 189-2009.
  tration required).                                                           Chen, Q., and L. Glicksman. 2002. System performance evaluation and
ASHRAE. 2010. Standard 62.1-2010 user’s manual.                                   design guidelines for displacement ventilation. ASHRAE.
                                                                               Dell’Isola, A.J. 1997. Value engineering: Practical applications. R.S.
ASHRAE. 2005. The commissioning process. Guideline 0-2005.
                                                                                  Means Company, Kingston, MA.
ASHRAE. 2007. HVAC&R technical requirements for the commissioning              Ebbing, E., and W. Blazier, eds. 1998. Application of manufacturers’ sound
  process. Guideline 1.1-2007                                                     data. ASHRAE.
ASHRAE. 2007. Method of testing general ventilation air cleaning devices       Edwards, B. 2005. The modern airport terminal, 2nd ed. Spon Press, New
  for removal efficiency by particle size. Standard 52.2-2007.                    York.
ASHRAE. 2010. Thermal environmental conditions for human occupancy.            Harriman, L.G., and J. Judge. 2002. Dehumidification equipment advances.
  ANSI/ASHRAE Standard 55-2010.                                                   ASHRAE Journal 44(8):22-27.
ASHRAE. 2007. Ventilation for acceptable indoor air quality. ANSI/ASH-         Kavanaugh, S.P., and K. Rafferty. 1997. Ground-source heat pumps.
  RAE Standard 62.1-2007.                                                         ASHRAE.
3.14                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

Mumma, S.A. 2001. Designing dedicated outdoor air systems. ASHRAE            USGBC. 2009. Leadership in energy and environmental design (LEED®).
   Journal 43(5):28-31.                                                        U.S. Green Building Council, Washington, D.C.
Schaffer, M.E. 1993. A practical guide to noise and vibration control for    Wolf, M., and J. Smith. 2009. Optimizing dedicated outdoor-air systems.
   HVAC systems. ASHRAE.                                                       HPAC Engineering (Dec.).
U.S. DOE. 2011. ENERGY STAR. http://www.energystar.gov. U.S. Depart-         Wulfinghoff, D.R. 2000. Energy efficiency manual. Energy Institute, Whea-
   ment of Energy, Washington, D.C.                                            ton, MD.
                                                                                       CHAPTER 4

                                                                       TALL BUILDINGS
Stack Effect................................................................................. 4.1          Central Mechanical Equipment Room Versus
Typical HVAC Design Process................................................... 4.8                           Floor-by-Floor Fan Rooms .................................................. 4.11
Systems....................................................................................... 4.9         Central Heating and Cooling Plants........................................ 4.14
System Selection                                                                                           Water Distribution Systems ...................................................... 4.17
  Considerations ....................................................................... 4.9               Vertical Transportation ............................................................ 4.19
Displacement Ventilation ......................................................... 4.11                    Life Safety in Tall Buildings ..................................................... 4.20




T     ALL buildings have existed for more than 100 years and have
      been built in cities worldwide. Great heights only became pos-
sible after the invention of the elevator safety braking system in
                                                                                                           lower floors. The cause of reverse stack effect is the same in that it
                                                                                                           is caused by the differences in density between the air in the building
                                                                                                           and the air outside the building, but in this case the heavier, denser air
1853; subsequent population and economic growth in cities made                                             is inside the building.
these taller buildings very popular. This chapter focuses on the spe-                                          Reverse stack effect is not as significant a problem in tall build-
cific HVAC system requirements unique to tall buildings.                                                   ings in warm climates because the difference in temperature between
    ASHRAE Technical Committee (TC) 9.12, Tall Buildings, de-                                              inside and outside the building is significantly less than the tem-
fines a tall building as one whose height is greater than 91 m. The                                        peratures difference in very cold climates. Accordingly, this section
Council on Tall Buildings and Urban Habitat (CTBUH 2014) de-                                               focuses on the problems caused by stack effect in cold climates.
fines a tall building as one in which the height strongly influences                                       Note that these measures can be very different than those in hot and
planning, design, or use; they classify recently constructed tall                                          humid climates.
buildings as supertall (buildings taller than 300 m) and megatall
(buildings taller than 600 m).                                                                             Theory
    Traditionally, model codes in the United States were adopted on                                           For a theoretical discussion of stack effect, see Chapter 16 in the
a regional basis, but recently the three leading code associations                                         2013 ASHRAE Handbook—Fundamentals. That chapter describes
united to form the International Code Council (ICC 2012), which                                            calculation of the theoretical total stack effect for temperature differ-
publishes the unified International Building Code® (IBC). Another                                          ences between the inside and outside of the building. It also points out
important national code, developed by the National Fire Protection                                         that every building has a neutral pressure level (NPL): the point at
Association (NFPA), is NFPA Standard 5000®.                                                                which interior and exterior pressures are equal at a given temperature
    The overall cost of a tall building is affected by the floor-to-floor                                  differential. The location of the NPL is governed by the actual build-
height. A small difference in this height, when multiplied by the                                          ing, the permeability of its exterior wall, the internal partitions, and
number of floors and the area of the perimeter length of the building,                                     the construction and permeability of stairs and shafts, including the
results in an increase in the area that must be added to the exterior                                      elevator shafts and shafts for ducts and pipes. Other factors include
skin of the building. The final floor-to-floor height of the office                                        the air-conditioning systems: exhaust systems that extend through the
occupancy floors of any building is jointly determined by the owner,                                       entire height of the building tend to raise the NPL, thereby increasing
architect, and structural, HVAC, and electrical engineers.                                                 the total pressure differential experienced at the base of the building.
    There are increasing numbers of tall buildings in the world (either                                    This also increases infiltration of outdoor air, which tends to lower the
planned or built) that will have a much greater height than 91 m.                                          NPL, thus decreasing the total pressure differential experienced at the
There is also a trend that most of the new tall buildings today are of                                     base of the building. Finally, wind pressure, which typically increases
the mixed-use type: for example, many will have a combination of                                           with elevations and is stronger at the upper floors of a building, also
commercial offices, hotel, apartments, observation deck, club floor,                                       can shift the neutral plane, and should be considered as an additional
etc., stacked on top of each other. Tall buildings with these heights                                      pressure to stack effect when locating the neutral plane.
and mixed uses will significantly affect HVAC system design.
                                                                                                              Figure 1 depicts airflow into and out of a building when the out-
    Much of the material in this chapter derives from Ross (2004).
                                                                                                           door temperature is cold (stack effect) and hot (reverse stack effect).
                                                                                                           Not shown is the movement of air up or down in the building as a
                              1.     STACK EFFECT
    Stack effect occurs in tall buildings when the outdoor temperature
is lower than the temperature of the spaces inside. A tall building acts
like a chimney in cold weather, with natural convection of air entering
at the lower floors, flowing through the building, and exiting from the
upper floors. It results from the difference in density between the
cold, denser air outside the building and the warm, less dense air
inside the building. The pressure differential created by stack effect is
directly proportional to building height as well as to the difference
between the warm inside and cold outdoor temperatures.
    When the temperature outside the building is warmer than the
temperature inside the building, the stack effect phenomenon is re-
versed. This means that, in very warm climates, air enters the build-
ing at the upper floors, flows through the building, and exits at the
                                                                                                             Fig. 1     Airflow from Stack Effect and Reverse Stack Effect
The preparation of this chapter is assigned to TC 9.12, Tall Buildings.                                                                         (Ross 2004)

                                                                                                     4.1
4.2                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                              • Manual doors may be difficult to open and close because of
                                                                                strong pressure created by stack effect.
                                                                              • Smoke and odor propagation through the air path of stack effect
                                                                                can also occur.
                                                                              • Heating problems can occur in lower areas of the building that
                                                                                may be difficult to heat because of a substantial influx of cold air
                                                                                through entrances and across the building’s outer wall (caused by
                                                                                higher-than-anticipated wall permeability). Heating problems can
                                                                                be so severe as to freeze water in sprinkler system piping, cooling
                                                                                coils, and other water systems on lower floors. Generally
                                                                                accepted standards suggest a maximum leakage per unit of exte-
                                                                                rior wall area of 0.00003 cm3/m2 at a pressure difference of 75 Pa
                                                                                exclusive of leakage through operable windows. In reality, tall
                                                                                buildings in cold climates can exceed this pressure difference
                                                                                through a combination of stack, wind, and HVAC system pres-
                                                                                sure. Even when leakage similar to the NAAMM criterion is
                                                                                included in project specification, it is not always met in actual
                                                                                construction, thereby causing potential operational problems.

                                                                              Calculation
                                                                                 Uncontrolled infiltration and ventilation is caused by climate,
                                                                              wind pressure, and stack effect; environmental factors associated
                                                                              with stack effect include wind pressure, stack pressure difference,
                                                                              airflow rate, outdoor and indoor temperature, building height, and
                                                                              building construction.
Fig. 2 Theoretical Stack Effect Pressure Gradient for Various
   Building Heights at Alternative Temperature Differences                       Wind creates a distribution of static pressure on the building
                              (Ross 2004)                                     envelope that depends on wind direction and velocity against the
                                                                              building envelope. The basic formula to determine this pressure can
                                                                              be expressed as
function of stack effect. Assuming there are no openings in the build-
ing, the NPL is the point in the building elevation where air neither                              PW = Po + CCp Vw2/2                              (1)
enters nor leaves the building. Vertical movement of air in the build-
ing occurs at the paths of least resistance, including but not limited to     where
shafts and stairs in the building as well as any other openings at the          PW = wind pressure above outdoor air (OA) pressure, Pa
slab edge or in vertical piping sleeves that are less than totally sealed.        C = unit conversion factor, 0.0129
Figure 1 also indicates that air movement into and out of the building           Cp = surface (location on building envelope) pressure coefficient,
increases as the distance from the NPL increases. Elevator shafts,                    dimensionless
especially ones that connect the top and bottom of a tall building                 = air density, kg/m3 (about 1.2)
(e.g., a fire lift), are likely paths of least resistance for airflow. The       Vw = wind speed, m/s
                                                                                  o = outdoor
total theoretical pressure differential can be calculated for a building
of a given height and at various differences in temperature between               When using this equation, wind pressure is 25 Pa at 6.7 m/s on
indoor and outdoor air.                                                       the windward side.
    The theoretical stack effect pressure gradient for alternative tem-           Air density varies with temperature. In cold weather, low-density
perature differences and building heights is shown in Figure 2. The           air infiltrates the high-rise building and rises in the building’s verti-
diagram illustrates the potential maximum differentials that can              cal shafts as it warms, creating stack effect pressure. The basic stack
occur (which are significant), but these plotted values are based on a        effect theory is expressed as
building with no internal subdivisions in the form of slabs and par-
titions. The plot, therefore, includes no provisions for resistance to                       Ps = C2i g(h – hneutral)(Ti – To)/To                   (2)
airflow in the building. Further, the outer wall’s permeability influ-        where
ences the values on the diagram and, as noted previously, the wind               Ps = stack pressure difference (indoor – outdoor), Pa
effect and operation of the building air-handling systems and fans             C2ig = air density and gravity constant, 0.01444
also affect this theoretical value. Thus, the diagram should be con-                h = building height, m
sidered an illustration of the possible magnitude of stack effect, not        hneutral = height of neutral pressure level, m
as an actual set of values for any building. The actual stack effect and             i = indoor
location of the NPL in any building are difficult (if not in a practical            T = temperature, °C
sense impossible) to determine. Nevertheless, stack effect can be
troublesome, and its possible effects must be recognized in the de-              When using Equation (2), the stack pressure is 274 Pa for a 60-
sign documentation for a project.                                             story building with –23°C OA temperature.
                                                                                 Once the wind pressure PW and stack pressure difference Ps
Practical Considerations                                                      are calculated, total pressure Ptotal can be found, based on indoor
                                                                              and outdoor pressure difference, and used to calculate the airflow
   Stack effect in tall buildings often presents major problems:              rate:
• Elevator doors may fail to close properly because of the pressure                            Ptotal = (Po – Pi) + PW + Ps                        (3)
  differential across the doors, which causes the door to bind in its
  guideway enough that the closing mechanism does not generate                   The resultant pressure difference will cause air flow based on the
  sufficient force to overcome it.                                            following expression for flow through an orifice:
Tall Buildings                                                                                                                               4.3

                      Q = Cf A 2 P total                         (4)       For each city, climate data (acquired from a climate consultant)
                                                                           show the average winter and summer temperature and humidity,
where                                                                      which can be used to calculate stack effect in different ASHRAE
    Q = airflow, m3/s                                                      climate zones (Figure 3). The lighter shade indicates the averages,
    Cf = flow coefficient                                                  and the darker shade shows the summer and winter temperature
     A = cross-sectional area of opening, m2                               extremes.
Ptotal = total pressure difference across flow area, Pa                      The building type is residential. Outdoor temperature and
      = air density, kg/m3                                                humidity levels are equal to the heating or cooling seasons’ average
   Temperature, air density, and pressure can also be calculated, as       temperature. Indoor temperature is 21°C, height above sea level is
follows:                                                                   0 m, wind speed is 8 km/h, typical building floor height is 4.3 m, air
                                                                           pressure is 101.3 kPa, and results are per square metre of envelope
                         T = TG – 0.00649h                          (5)    area.
                     = P/[0.2869(T + 273.1)]                       (6)       Beijing. Table 1 gives the example parameters, and Table 2
                                                                           shows the calculation results. As shown in Figure 4, the biggest dif-
where                                                                      ference between internal pressure occurs in winter, when internal
     T = temperature, °C
    TG = ground temperature, °C
                                                                                 Table 1     Parameters for Beijing Example Building
   Pabs = absolute pressure, kPa
     P = pressure, kPa                                                                                          Summer              Winter
   Calculation Examples. For the calculation examples, four cities         Outdoor temperature, °C                 34.9               –9.1
were selected, each with its own unique climate characteristics: Bei-      Indoor temperature, °C                   24                 20
jing (cold, dry), Bangkok (hot, humid), Dubai (hot, arid), and             Relative humidity, %                     54                 15
Copenhagen (cold, humid). Because stack effect has different influ-        Height above sea level, m                54                 54
ences on buildings of different heights, in each city, buildings of var-   Wind speed, km/h                       23.98              23.98
ious heights were calculated.                                              Air pressure, kPa                       101                101




                           Fig. 3 Climate Data for (A) Bangkok, (B) Beijing, (C) Dubai, and (D) Copenhagen
4.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

                                    Table 2 Stack Effect Calculations for Beijing Example Buildings
                                                                                        Height, m
                                                0            100.0         203.7           301.2         398.8             502.4        600.0
Outdoor air temperature, °C                    34.94          33.58         32.17          30.84          29.51          28.09          26.76
Air pressure, kPa                             100.58          99.23         97.85          96.57          95.30          93.96          92.72
Air density, kg/m3                             1.14            1.13          1.12           1.11           1.10          1.09            1.08
Stack pressure difference, kPa                  0.00          –0.04         –0.08          –0.12          –0.16          –0.20          –0.24
Wind pressure, kPa                           8.14E-03       1.75E-02      2.25E-02       2.63E-02       2.98E-02       3.31E-02       3.61E-02
Total pressure, kPa                           100.58          99.20         97.78          96.46          95.16          93.78          92.51
Airflow rate, m3/s                             23.45          23.39         23.33          23.28          23.22          23.17          23.11
Internal pressure, kPa                         96.41          96.37         96.33          96.29          96.25          96.21          96.17
Wind speed, km/h                               23.98          35.36         40.23          43.74          46.71          49.50          51.86
Windward side, kPa                            104.12         102.74        101.32         100.00          98.69          97.32          96.04
Leeward side, kPa                              96.41          95.03         93.62          92.30          90.99          89.62          88.34


                                                                                Table 3 Parameters for Bangkok Example Building
                                                                                                                   Summer            Winter
                                                                           Outdoor temperature, °C                  35.9              19.7
                                                                           Indoor temperature, °C                    24                20
                                                                           Relative humidity, %                      56                56
                                                                           Height above sea level, m                 4                 4
                                                                           Wind speed, km/h                         16.1              16.1
                                                                           Air pressure, kPa                        101               101

                                                                           higher at the upper level of the building than in the following cities.
                                                                           Therefore, for upper levels of the building, air leakage is much
                                                                           greater in Beijing than other, warmer cities, the airflow rate is
                                                                           higher, the building function is significantly affected. Address stack
                                                                           effect during design. Architects and engineers must pay close atten-
                                                                           tion to solving the problems associated with stack effect, which are
                                                                           exacerbated in extremely cold climates.
                                                                               Bangkok. Bangkok has a hot and humid climate throughout the
                                                                           year (Table 3); therefore, in winter, the leeward- and windward-side
                                                                           pressures on the Bangkok building change more from the bottom to
                                                                           the top than those on the Beijing building (Figure 5 and Table 4).
                                                                           Also, because even in winter outdoor air is warmer than the indoor
                                                                           air, internal pressure decreases along the building height.
                                                                               Because Bangkok’s climate is humid and hot throughout the
                                                                           year, winter and summer temperatures are similar (average winter
                                                                           temperature is approximately 27°C, and average summer tempera-
                                                                           ture is approximately 29°C). Stack effect on the building in summer
                                                                           and winter is therefore approximately the same.
                                                                               Figures 6 and 7 show air density and wind speed changes along
                                                                           the building height. According to the calculation, wind speed
       Fig. 4 Stack Effect for Beijing Example Building                    increases from 8 km/h at ground level to 35 km/h at the top (i.e.,
                                                                           more than four times greater at the upper level). On the other hand,
pressure increases along the building height; in summer, it decreases      air density decreases drastically as building height increases, from
along the height. In addition, when the building gets taller, its NPL      1.18 kg/m3 to 1.115 kg/m3. Because the wind speed increase along
on the windward side rises: the extreme is for a building height of        the building height is so great, the airflow rate is much higher at the
600 m, for which the NPL on the windward side is almost on the top         upper level compared to the lower level. It is crucial for architects
of the building. For a 100 m building, the windward-side pressure is       and engineers to consider the high wind pressure on the building
almost the same as the stack pressure.                                     facade’s upper levels.
    For the climate in Beijing, which is cold and dry in the winter and        Dubai. Because Dubai is in a hot and arid climate area (Table 5),
warm and humid in summer, stack effect is much more intense than           the summertime decrease of leeward-side, windward-side, and
in warmer climates. Stack effect during cold outdoor conditions            internal pressures is more obvious, and the NPL on the windward
may cause problems, such as elevator doors not closing properly            side almost reaches the top of the building (Figure 9 and Table 6).
because of the pressure differential across the doors, causing the         This means the windward side continuously admits air from the out-
doors to stick in their guideways enough that the closing mechanism        doors. Even though the temperature in summer is extremely high in
cannot overcome it.                                                        Dubai, its winter temperature is lower than Bangkok’s and below
    Another difference of Beijing compared with other cities is that       the building’s internal temperature, which means the internal pres-
the wintertime NPL is slightly lower, or below the middle of the           sure decreases along the building height.
building. During winter in a 600 m building in Beijing, the NPL is             The biggest problem in Dubai is the ambient humidity. In summer,
slightly below 300 m, which means the indoor air pressure is much          humidity is extremely low, averaging approximately 9% rh, which
Tall Buildings                                                                                                                               4.5

                                  Table 4 Stack Effect Calculations for Bangkok Example Buildings
                                                                                      Height, m
                                               0            100.0        203.7          301.2          398.8            502.4        600.0
Outdoor air temperature, °C                  35.94          34.59         33.19          31.87         30.55             29.14        27.82
Air pressure, kPa                           101.27          99.92         98.53          97.24         95.96             94.61        93.36
Air density, kg/m3                           1.14            1.13         1.12           1.11          1.10              1.09         1.08
Stack pressure difference, kPa                0.00          –0.05         –0.09          –0.13         –0.18             –0.22        –0.26
Wind pressure, kPa                         3.68E-03       1.06E-02      1.46E-02       1.78E-02      2.07E-02          2.35E-02     2.60E-02
Total pressure, kPa                         101.27          99.87         98.44          97.11         95.79             94.41        93.12
Airflow rate, m3/s                           23.49          23.43         23.37          23.32         23.26             23.20        23.15
Internal pressure, kPa                       97.06          97.02         96.97          96.93         96.88             96.84        96.80
Wind speed, km/h                             16.09          27.48         32.34          35.85         38.83             41.61        43.98
Windward side, kPa                          104.84         103.45        102.02         100.69         99.37             97.98        96.70
Leeward side, kPa                            97.06          95.67         94.24          92.91         91.59             90.20        88.92




                                                                                 Fig. 6 Air Density for Bangkok Example Building




                                                                                 Fig. 7 Wind Speed for Bangkok Example Building

                                                                                 Table 5 Parameters for Dubai Example Building
                                                                                                            Summer                Winter
                                                                        Outdoor temperature, °C                 42.9               13.9
                                                                        Indoor temperature, °C                   24                 20
      Fig. 5 Stack Effect for Bangkok Example Building                  Relative humidity, %                     38                 45
                                                                        Height above sea level, m                10                 10
                                                                        Wind speed, km/h                        26.4               26.4
significantly influences the stack effect. As shown in Figure 9, when   Air pressure, kPa                       101                101
the relative humidity increases from 9% to 60%, the air temperature
at the top level of a 600 m building changes from 26°C to 28°C. Air     by a substantial influx of cold air entering the building through
temperature is the most significant factor that affects stack effect.   openings at the lower levels. An extreme example would be an
Therefore, architects and engineers should also consider the conse-     extremely tall commercial building whose lower portion is occupied
quences of humidity on stack effect when designing a building.          while the top of the building is still under construction. A tall build-
    Copenhagen. Table 7 gives the parameters for the Copenhagen         ing with an open top has the NPL shifted to the top of the building.
example building. Stack effect is shown in Figure 10, and the calcu-    This shift causes an extremely high outdoor air pressure on the
lations are shown in Table 8.                                           building at the lower floors, which could result in malfunction of the
    Stack effect exists in almost every tall building higher than       revolving entry doors.
100 m. Its effect on the building’s interior environment or facade is      As demonstrated by the example buildings, it is important to pay
significant because the increased difference between indoor and         attention to the windward and leeward sides of the building, because
outdoor air pressure and increased wind speed on the building enve-     each side has different pressure differentials between indoors and
lope’s exterior cause problems that considerably affect building        outdoors. These differences cause different airflow directions in the
function. For example, elevator doors may not close because of          building, especially in windy areas like Chicago, where wind can
pressure differences across the door; heating load may be increased     place huge pressures on the building facade.
4.6                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

                                    Table 6 Stack Effect Calculations for Dubai Example Buildings
                                                                                        Height, m
                                                0            100.0         203.7          301.2          398.8          502.4          600.0
Outdoor air temperature, °C                    42.89          41.45         39.95         38.55          37.14          35.65          34.24
Air pressure, kPa                             101.19          99.83         98.45         97.16          95.88          94.54          93.29
Air density, kg/m3                             1.12            1.11          1.10          1.09           1.08          1.07            1.06
Stack pressure difference, kPa                  0.00          –0.07         –0.14         –0.21          –0.27          –0.34          –0.40
Wind pressure, kPa                           9.67E-03       1.96E-02      2.48E-02      2.88E-02       3.23E-02       3.58E-02       3.88E-02
Total pressure, kPa                           101.19          99.78         98.32         96.97          95.63          94.22          92.91
Airflow rate, m3/s                             23.75          23.69         23.62         23.56          23.50          23.44          23.38
Internal pressure, kPa                         96.92          96.85         96.78         96.71          96.65          96.58          96.52
Wind speed, km/h                               26.39          37.78         42.64         46.15          49.13          51.91          54.28
Windward side, kPa                            104.83         103.42        101.96        100.61          99.27          97.86          96.55
Leeward side, kPa                              96.92          95.51         94.05         92.70          91.36          89.95          88.64

                                 Table 7    Stack Effect Calculations for Copenhagen Example Buildings
                                                                                        Height, m
                                                0            100.0         203.7          301.2          398.8          502.4          600.0
Outdoor air temperature, °C                    25.44          24.10         22.71         21.40          20.08          18.69          17.38
Air pressure, kPa                             101.26          99.90         98.52         97.22          95.95          94.60          93.35
Air density, kg/m3                             1.18            1.17          1.16          1.15           1.14          1.13            1.12
Stack pressure difference, kPa                  0.00          –0.01         –0.01         –0.02          –0.02          –0.03          –0.03
Wind pressure, kPa                           2.00E-02       3.39E-02      4.07E-02      4.59E-02       5.04E-02       5.47E-02       5.84E-02
Total pressure, kPa                           101.27          99.92         98.54         97.24          95.96          94.62          93.37
Airflow rate, m3/s                             23.09          23.03         22.98         22.93          22.88          22.82          22.77
Internal pressure, kPa                         97.20          97.19         97.18         97.18          97.17          97.17          97.16
Wind speed, km/h                               36.85          48.24         53.10         56.61          59.59          62.37          64.74
Windward side, kPa                            104.71         103.37        101.98        100.69          99.41          98.06          96.81
Leeward side, kPa                              97.20          95.85         94.46         93.17          91.89          90.55          89.29

   Table 8 Parameters for Copenhagen Example Building                          A high-rise building in Bangkok is more likely to have reduced
                                   Summer                Winter
                                                                           pressure on the upper levels, which means more infiltration from the
                                                                           external environment to the inside of the building, resulting in
Outdoor temperature, °C              25.4                  –6              higher energy consumption. In Bangkok, it is important to improve
Indoor temperature, °C                24                   20              the building’s tightness to minimize air leakage into the upper levels
Relative humidity, %                  58                   75              of the building.
Height above sea level, m            4.8                  4.8                  In cities like Beijing and Copenhagen, where tall buildings expe-
Wind speed, km/h                     36.9                 36.9             rience high pressures at upper levels, the opposite of the Bangkok
Air pressure, kPa                    101                  101              situation occurs in the winter; therefore, when designing the build-
                                                                           ing, increasing indoor pressure is important.
    It is therefore, mandatory that stack effect gain enough atten-            Essentially, in cold climates, designers need to reduce the high
tion from both architects and engineers when designing high-rise           pressure at upper levels of a high-rise building, and in warm cli-
buildings to ensure tight envelopes and means to deal with stack           mates, which have lower pressure at the top level, it is crucial to
effect infiltration and exfiltration. Knowing its mechanism and            minimize infiltration by increasing the internal pressure.
calculation requirements can help improve understanding of the                 The ambient temperature difference along the building height
distribution of ambient air pressure and temperature, and identify         varies from city to city (Figure 12), and interacts with stack effect
potential problems so that they can be avoided when the building           to influence infiltration/exfiltration. In Beijing, the temperature is
is occupied.                                                               low around the top levels of the building, which, combined with
    Climate (especially temperature and pressure) also significantly       a higher pressure, causes increased air infiltration from the out-
influences stack effect in and on the building. Figure 11 shows the        doors, resulting in increased heating and higher energy consump-
pressure difference in the example cities used previously. In Beijing      tion. However, in warmer cities like Bangkok and Dubai, the
or Copenhagen, the temperature is extremely low during the winter;         upper-level temperature is warm during most of the year. In win-
the temperature change along building height can cause pressure to         ter, this warmth is beneficial; however, in summer, the warmer air
change from 101.5 kPa to 94 kPa. However, in Dubai, which averages         can infiltrate into the upper levels of the building, increasing the
higher temperatures during the year than Beijing or Copenhagen, the        building’s cooling load. It is therefore always beneficial to seal
temperature change along building height causes pressure to decrease       the building tightly to avoid the stack effect.
from 101.5 kPa to 93.5 kPa. In Bangkok, the pressures change from
101.5 kPa to 93.2 kPa. This phenomenon must be addressed by archi-         Minimizing Stack Effect
tects and engineers when designing tall buildings in warmer cities,           During design, the architect and HVAC design engineer should
where building facades experience greater pressure changes. The            take steps to minimize air leakage into or out of (and vertically
upper levels of the building might experience significantly more infil-    within) the building. Although it is not possible to completely seal
tration (reverse stack effect), which may cause greater heat loss and      any building, this approach can help mitigate potential problems
consequently higher energy consumption.                                    that could be caused by stack effect.
Tall Buildings                                                                                                                                     4.7




        Fig. 8   Stack Effect for Dubai Example Building

    A tight building envelope is fundamental to protecting a build-
ing against uncontrolled air movement into and out of the build-
ing. A tight specification, testing, and careful monitoring during                       Fig. 9 Atmospheric Temperature for Dubai
construction are required. Although most curtain walls are tradition-                               Example Building
ally tested in the factory, increasingly more field tests (either spot tests
or whole-building pressure tests) are specified in some buildings. A           heat is provided in the space between the doors. If properly spaced,
whole-building pressure test is difficult in tall buildings, and cur-          simultaneous opening of both doors on either side of the vestibule can
rently there is a limit on how many floors can be pressurized. Section-        be controlled. However, two-door vestibules in cold climates are
alizing a tall building is required to perform a localized test.               inadequate for personnel entry because, with large numbers of peo-
    Outdoor air infiltration points include building entry doors, doors        ple entering the building at various times, both doors will be open
that open to truck docks, outdoor air intake or exhaust louvers,               simultaneously and significant quantities of unconditioned outdoor
construction overhangs with light fixtures, or other recessed items,           air can enter the building. In cold climates, revolving doors are
located immediately above the ground level and are not properly                strongly recommended at all points of personnel entry.
sealed against leakage or provided with heat, and any small fissures               To control airflow into the elevator shaft, consider adding doors
in the exterior wall itself. Internally, the building allows air passage       at the entry to the elevator banks. This creates an elevator vestibule
through fire stairs, elevator shafts, mechanical shafts for ducts and          on each floor that minimizes flow through open elevator doors.
piping, and any other vertical penetrations for piping or conduit or               Elevator shafts are also a problem because an air opening may be
at the edge of the floor slab at the exterior wall. All these are candi-       required at the top of the shaft. In many tall buildings, however, the
dates for careful review to ensure, as much as possible, that the exte-        elevator hoistways are not vented for smoke, using sprinkler heads
rior wall is tight, all shafts are closed, and all penetrations sealed.        instead. Alternatively, some jurisdictions accept the installation of a
Vestibules or airlocks can be provided for loading docks with good             motorized damper on the hoistway vent; the damper is initiated by
door seals on the doors to and from the loading dock.                          a smoke detector and opens immediately when smoke is sensed in
    Entrances for tall buildings in cold climates should be revolving          the hoistway. All shafts, however, can be sealed in their vertical
doors. Doors of this type are balanced, with equal pressure in oppo-           faces to minimize inflow that would travel vertically in the shaft to
site directions on the panels on either side of the central pivot, mak-        the openings at its top.
ing operation relatively simple and requiring no special effort to                 Elevator cars can act as pistons to increase the pressure in eleva-
turn. Their gasketing also provides closure at all times. Give special         tor hoistways ahead of the moving cab. Careful sequencing of ele-
consideration to hotel entries where people carry large luggage                vator cabs, especially when multiple cabs are located in a single
through; larger revolving doors are required to avoid people bypass-           shaft, must be considered to provide proper relief and sequencing of
ing the revolving doors altogether.                                            door openings.
    Two-door vestibules are acceptable for the loading dock, assuming              It can be helpful to interrupt stairs intermittently with well-sealed
the doors are properly spaced to allow them to be operated indepen-            doors to minimize vertical airflow through buildings. This is partic-
dently and with one door to the vestibule always closed, and sufficient        ularly useful for fire stairs that extend through the entire height of
4.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)




                                                                              Fig. 12 Air Pressure Difference in Four Example Cities

                                                                           this system can be designed to operate in extreme winter outdoor air
                                                                           conditions with 100% outdoor air. This air is used to pressurize the
                                                                           building lobby, which is a point of extreme vulnerability in mini-
                                                                           mizing stack effect. Lastly, if two-door vestibules must be provided,
                                                                           consider pressurizing the vestibule with conditioned outdoor air.
                                                                           Wind and Stack Effect Pressure Analysis
                                                                               The world trend toward super- and megatall buildings suggests
                                                                           that both wind and stack effect will greatly affect designs of future
                                                                           tall building and HVAC systems. It is advisable to carry out both
                                                                           wind and stack effect analyses by computational fluid dynamic
                                                                           (CFD) or wind tunnel analysis during concept and schematic design
                                                                           phases of the project, such that advance precautionary measures
   Fig. 10 Stack Effect for Copenhagen Example Building                    could be implemented in the early design stage.

                                                                                   2.   TYPICAL HVAC DESIGN PROCESS
                                                                              Design of an HVAC system typically proceeds through multiple
                                                                           phases. The process is subject to economic and time constraints, to
                                                                           availability of or preferences for certain equipment, and to modifi-
                                                                           cations in design criteria as the project progresses. Topics of special
                                                                           concern to tall buildings are discussed here; for a detailed descrip-
                                                                           tion of the typical design phases, see American Institute of Archi-
                                                                           tects (AIA 2007) and Chapter 43 of this volume.
                                                                           Program Phase
                                                                              The functional use(s) of the building, owner and occupant
                                                                           requirements, architectural concepts, and budget limitations are typ-
                                                                           ically determined during this phase. Sometimes called preliminary
                                                                           design or concept phase, this phase begins when the owner identi-
                                                                           fies the need for the project and the program is developed.
 Fig. 11   Air Temperature Difference in Four Example Cities               Schematic Design
                                                                              In this phase, the designer selects and compares appropriate
the building. Entrances to fire stairs should be provided with good        candidate systems to meet the building's functional needs, and
door and sill gaskets. (See the section on Door-Opening Forces             develops recommendations for the owner. This phase typically
under Pressurization System Design in Chapter 53 for guidance on           involves evaluation of the benefits and trade-offs of different
ensuring doors in fire stairs can be opened during an emergency.)          design approaches
    The last key item is to ensure a tight exterior wall through spec-
ification, proper testing, and hiring a contractor to erect the wall.      Preliminary Design or Design Development
    The preceding precautions involve the architect and allied trades.        During this phase, the mechanical designer coordinates the
The HVAC designer primarily must ensure that mechanical air-               HVAC system design with the architectural, structural, and electri-
conditioning and ventilation systems supply more outdoor air than          cal systems to resolve potential conflicts. Heat loss, heat gain, and
they exhaust, to pressurize the building above atmospheric pressure.       ventilation calculations are refined, equipment sizes and capacities
This is true of all systems where a full air balance should be used for    are selected, and system layouts are developed.
the entire building, with a minimum of 5% more outdoor air than the
combination of spill and exhaust air provided at all operating con-        Final Design and Preparation of
ditions, to ensure positive pressurization. In addition, it is good        Construction Documents
design, and often required by code for smoke control, to have a sep-          In this stage, preliminary layouts and equipment selections are
arate system for the entrance lobby. Although not always required,         fully developed and the final drawings and specifications are
Tall Buildings                                                                                                                              4.9

completed. Some projects require preparation of alternate designs,       evaluation of alternative systems that should be considered in the
with bids solicited for all options. In such cases, the primary option   system selection process. Chapter 19 of the 2013 ASHRAE Hand-
generally receives the most effort during the design.                    book—Fundamentals provides means for estimating annual energy
                                                                         costs. Ross (2004) provides a more detailed discussion of systems to
Construction Phase                                                       be considered.
   The design engineer's responsibilities during this phase typically
include reviewing shop drawings, observing construction, and con-            4.   SYSTEM SELECTION CONSIDERATIONS
ducting or witnessing system performance tests.
                                                                             In a fully developed building (including the core and shell as well
Acceptance or Commissioning Phase                                        as space developed for occupancy), the cost of mechanical and elec-
                                                                         trical trades (i.e., HVAC, electrical, plumbing, and fire protection) is
    The term “commissioning” is often used to refer to the start-up      typically 30 to 35%, and for a high-rise commercial building is usu-
and functional performance testing of mechanical systems. How-           ally over 25%, of the overall cost (exclusive of land). In addition, the
ever, ASHRAE Guidelines 0 and 1 outline a much more compre-              mechanical and electrical equipment and associated shafts can con-
hensive process for ensuring that an HVAC system is designed,            sume 7 to 10% of the gross building area. The architectural design
installed, tested, and operated in accordance with the design intent.    of the building’s exterior and the building core is fundamentally
Experience shows that a comprehensive commissioning procedure            affected by the system chosen. Consequently, HVAC system selec-
is essential to the success of a project.                                tion for any tall building should involve the entire building design
Postoccupancy Services                                                   team (i.e., owner, architect, engineers, and contractors), because the
                                                                         entire team is affected by this decision.
   Designers may be called upon to help train operating personnel            The points of concern and analysis methods do not differ in any
or optimize system operation. These services are often included as       way from the process that would be followed for a low-rise building.
part of a comprehensive commissioning process.                           Possible alternative systems also are very similar, but the choices for
Project Team                                                             high-rise buildings are typically more limited.
   In some cases, the project team is selected at the beginning of the
program phase so the facility concepts can be firmly established         Air-Conditioning System Alternatives
with these experts’ input early in project development. In other            Several alternative systems are used in tall buildings. Although
cases, the full project team may not be selected until the program       the precise system configurations are subject to the experience and
phase is completed, after the owner has chosen the preferred type of     imagination of the design HVAC engineer, the most common ones
system and the design intent statement has been completed.               are variations of generic all-air and air/water systems.
   Team members may include the owner’s team, typical design                Unitary, refrigerant-based systems, such as through-the-wall
team members (e.g., architect, engineers, fire protection engineer,      units, are used in conjunction with all-air systems providing condi-
landscape and geotechnical experts), construction manager, and/or        tioned ventilation air from the interior zone, but this combined solu-
contractor(s) and may also include specialists in fields such as         tion has been limited to retrofits of older buildings that were not
vibration and acoustics, lighting, security, facades, and computa-       previously air conditioned and smaller low-rise projects. They are
tional fluid dynamics (CFD).                                             seldom used in first-class tall commercial buildings.
   During schematic design, preliminary design or design develop-           Another option is panel-cooling-type systems, including chilled-
ment, and final design/preparation of construction documents, the        ceiling and chilled-beam systems. Though not common in the
team follows the procedures outlined in Chapter 43.                      United States, these systems are used in Europe as a retrofit alterna-
   During construction, the design engineer’s responsibilities typi-     tive in existing buildings that were not previously air conditioned,
cally include reviewing shop drawings, observing construction, and       because these systems can be installed with minimal effect on exist-
conducting or witnessing system performance tests. Contractors           ing floor-to-ceiling dimension.
may require guidance to ensure that they follow the project specifi-        All-Air Variable-Air-Volume Systems. All-air variable-air-
cations rather than their standard methods.                              volume (VAV) systems in various configurations are one of the most
   In the acceptance or postoccupancy phases, designers may be           common solutions in tall buildings. Conditioned air for VAV sys-
asked to help train operating personnel or optimize system opera-        tems can be provided from a central fan room or from local floor-by-
tion. These services are often included in comprehensive commis-         floor air conditioning units. These alternative means of delivering
sioning.                                                                 conditioned air are discussed in the section on Central Mechanical
                                                                         Equipment Room Versus Floor-by-Floor Fan Rooms. The current
Safety Factors                                                           section is primarily concerned with system functioning, configura-
    System designers typically apply safety factors at various points    tions in use, and possible variations in system design.
in the design process to avoid undersizing equipment. Judicious use         VAV systems control space temperature by directly varying the
of safety factors is good engineering practice. However, safety fac-     quantity of cold supply air in response to the cooling load require-
tors are too often misapplied as a substitute for engineering design,    ments. VAV terminals or boxes are available in many configura-
and this practice typically results in grossly oversized equipment.      tions; pressure-independent terminal units are recommended.
Therefore, care is necessary in applying safety factors.                 Interior spaces that have a year-round cooling load regardless of
                                                                         outdoor air temperature can use any of the alternative types of VAV
                         3.   SYSTEMS                                    boxes:
    Systems used in tall buildings have evolved to address owners’       • A pinch-off box reduces supply air volume directly with a reduc-
goals, occupants’ needs, energy costs, and environmental concerns          tion of the cooling load. This is a very common terminal in com-
(including indoor air quality).                                            mercial projects, and has the smallest height of any terminal used
    Chapter 37 discusses mechanical maintenance and life-cycle             in office buildings. Usually a stop is used to maintain minimum
costing, which may be useful in the evaluation process with regard to      airflow, for proper ventilation.
alternative systems. Chapter 1 of the 2012 ASHRAE Handbook—              • A series-flow fan-powered VAV terminal maintains constant
HVAC Systems and Equipment provides guidelines for a quantitative          airflow into a space by mixing the required amount of cold supply
4.10                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

  air with return air from the space. The VAV terminal contains a          supply duct size when using cold air can make lower floor-to-floor
  small fan to deliver constant airflow to the space. The fan operates     heights more practical.
  any time the building is occupied. The primary advantage of the              Air/Water Systems. Air/water systems historically included
  fan-powered box is that airflow in the space it supplies is constant     induction systems, but modern systems quite often use fan-coil
  at all conditions of load. This is of particular import if low-          units outside the building, with interior spaces typically supplied
  temperature air is used to reduce the distributed air quantity and       by an all-air variable-air-volume system. Exterior zones are typi-
  the energy necessary to distribute the system air.                       cally provided with a constant volume of air from either (1) the
• A parallel-flow fan-powered VAV terminal maintains variable              interior VAV system in sufficient quantities to meet requirements
  airflow into a space and mixes the required amount of cold sup-          of ASHRAE Standard 62.1’s multiple-spaces equation or (2) a
  ply air at minimum flow requirements with return air from the            separate dedicated outdoor air system providing exterior-zone out-
  space. The VAV terminal contains a small fan that starts only in         door air ventilation. Fan-coil units in a tall building that requires
  heating mode to deliver mixed primary and return airflow to the          winter heat are usually designed with a four-pipe secondary water
  space. The fan operates only when heating is required to deliver         system to provide simultaneous building heating and cooling.
  warm return air, mixed with cool primary air when the building               An advantage of the air/water system is it reduces the required
  is occupied. Unlike the series-flow box, this option delivers            capacity of the central supply and return air systems and the size
  increased airflow to the space during heating but can also shut          of distribution air ducts, compared to those required with an all-air
  off primary air and operate only the fan to deliver return air dur-      system (including low-temperature all-air). At the same time, it
  ing unoccupied periods. A box-mounted heating coil (hot-water            reduces the air-conditioning supply system’s mechanical equip-
  or electric) supplements the heat provided by return air when            ment room space needs. However, air/water systems require space
  heating requirements increase. The parallel approach does not            for heat exchangers and pumps to obtain the hot and cold second-
  ensure constant air volume to the space, as can be obtained with         ary water needed by the fan-coil unit system.
  the series approach, but it does provide a minimum airflow at                Underfloor Air Distribution (UFAD) Systems. In underfloor
  significantly lower operating cost.                                      air distribution (UFAD) systems, the space beneath a raised floor
• An induction box reduces supply air volume and induces room              is used as a distribution plenum. Most installations use manually
  air to mix with supply air, thus maintaining a constant supply air-      adjustable supply diffusers or automatically controlled terminal
  flow to the space. These units require higher inlet static pressure      units beneath the floor to control air delivered to the space above.
  to achieve velocities necessary for induction, with a concomitant        (In contrast, for more traditional systems, terminal units are
  increase in supply fan energy requirements. Moreover, opera-             installed above the ceiling and supply air is delivered from above.)
  tional problems have been experienced, especially at reduced pri-        When properly designed, either underfloor or ceiling-mounted air
  mary airflow quantities. Thus, these boxes are now seldom used           distribution systems can meet occupants’ comfort requirements.
  in commercial projects.                                                  UFAD systems typically have a higher first cost because of the
    The exterior zone can use any VAV box type, but in geograph-           raised floor, but operating costs are usually lower because less fan
ical locations requiring heat, the system must be designed with an         power is required. However, if a raised floor is a design require-
auxiliary means of providing the necessary heat. This can be done          ment for electrical distribution and information technology
by installing hot-water baseboard, controlled either directly by           cabling, UFAD may offer savings in overall first and operating
thermostat or by resetting the hot-water temperature inversely             costs.
with the outdoor air temperature. Other alternatives are thermo-               The UFAD system can use central fan rooms or floor-by-floor
statically controlled electric baseboard on the exterior wall, or          fan units. Conditioned air is typically provided at 16 to 18°C in the
either electric or hot-water heating coils in the perimeter VAV            raised-floor plenum (between the structural slab and the raised
boxes.                                                                     floor), but in locations requiring dehumidification, the air must first
    Low-Temperature Air VAV Systems. All of the preceding vari-            be cooled to approximately 12.8°C to remove moisture and then
ations can be designed using conventional temperature differentials        blended with return air (often using an underfloor-mounted series
(9 and 10 K) between the supply air and room temperature. Build-           fan powered box or similar arrangement) to achieve supply air tem-
ings have been successfully designed, installed, and operated for          peratures of 16 to 18°C. The suspended ceiling acts as a return ple-
decades with low-temperature supply air between 8.9 and 0°C. This          num but can be reduced in depth because of the absence of supply
increases the temperature supply differential to approximately 16 K,       ductwork.
thus dramatically reducing primary air quantities.                             A major concern with UFAD in tall buildings is the perimeter
    This lower-temperature air can be obtained by operating the            zone, which has widely varying loads between summer and winter
refrigeration machines with chilled water leaving at 4.4°C or by           conditions, especially in buildings with large glass exterior ele-
using ice storage. If the chiller supplies 4.4°C chilled water, operat-    ments. Thermostatically controlled fan-coils beneath the floor can
ing costs of the refrigeration plant increase and the chiller must         be a cost-effective solution. Additionally, extreme caution is needed
operate for a longer time before an economizer cycle can occur.            in sealing all structural floor penetrations to prevent short-circuiting
Moreover, the use of absorption refrigeration machines may not be          of supply air.
possible, because they are usually not capable of providing chilled            Underfloor air conditioning for a tall building must be selected
water as cold as 4.4°C.                                                    early in the design process, because it affects architectural (e.g.,
    However, the reduced quantity of air distributed also reduces fan      floor-to-floor heights, exterior facade treatment, stairs, elevators),
power, which more than offsets the additional energy used by the           structural (e.g., depressed structural slabs), and electrical (e.g., ple-
chiller. This lower-temperature air requires fan-powered VAV ter-          num-rated cabling) design considerations. All design disciplines
minals or induction-type air supply terminals to avert the problem of      must be involved in this decision process.
reduced airflow at loads less than design, particularly in the interior        The combination of system components and the resultant system
zone. The air delivery terminals mix room and cold supply air to           configuration for a specific building are limited only by the de-
deliver warmer air to the space to offset heat gain.                       signer’s imagination. The chosen alternative is of interest and
    Using low-temperature supply air requires elimination of air           concern to the owner, architect, and other engineering consultants,
leaks and proper installation of the correct thickness of duct insu-       and therefore should be subjected to scrutiny and review by the en-
lation to prevent moisture condensation. Note that the decrease in         tire design team before final selection is made.
Tall Buildings                                                                                                                                 4.11

          5.   DISPLACEMENT VENTILATION                                     Condensation Control
                                                                                Condensation on the surface of the panels is not a problem with
Chilled Beams                                                               radiant cooling. Because condensation of water occurs when the
    Chilled beams are a type of air/water system that has had increas-      dew-point temperature is reached, proper water temperature control
ing success in tall buildings. These units are available in both passive    helps avoid any condensation. The space dew-point temperature
and active types, with active units offering higher capacity. Passive       should be monitored by a sensor linked to a controller, which mod-
chilled-beam units rely on a combination of radiant and convective          ulates the inlet water temperature accordingly. Therefore, if there is
heat transfer to provide space conditioning from heated or chilled          risk of condensation, the water temperature is raised or water flow
water delivered to the unit. With active units, primary supply air de-      is shut off. However, the lower the panel’s inlet temperature is, the
livered to the unit causes induced room air to circulate through a hot-     more work the panels do; the inlet temperature should be as close as
or chilled-water coil to provide additional conditioning capacity.          possible to the room’s dew-point temperature. Consequently, the
    Chilled beams allow an overall reduction in the ductwork re-            cooling capacity of a radiant cooling system is generally limited by
quired to condition the space, because water has a greater heat-            the minimum allowable temperature of the inlet water relative to the
carrying capacity than air. Consequently, sheet metal costs and po-         dew-point temperature of the room air.
tentially space requirements for supply and return air ductwork can
                                                                            Variable-Frequency-Drive (VFD) Fan-Coils
also be reduced. Use caution, however, because chilled-beam units
have no latent cooling capacity, and primary supply air must be con-            Fan-coil units, either vertical stacked or horizontal, are often used
ditioned to deliver air at a low enough dew point to provide the re-        in tall hospitality or residential buildings. Built-in variable-frequency
quired dehumidification of the space served.                                drives provide an energy advantage to the overall building energy
                                                                            consumption, as well as improving temperature control in spaces
Radiant Ceilings                                                            conditioned by these units. For details, see the section on Fan-Coil
                                                                            Unit Systems in Chapter 20 of the 2012 ASHRAE Handbook—HVAC
    Radiant cooling follows the same principles as radiant heating: heat
                                                                            Systems and Equipment.
transfer occurs between the space and the panels through a tempera-
                                                                                These units can be either complete with cabinets (which can be
ture differential. However, unlike in radiant heating, the colder ceiling
                                                                            exposed in the space) or built into the general construction (less
absorbs thermal energy radiating from people and their surroundings.
                                                                            obtrusive to building aesthetics). Vertical units are even available
The major difference between cooled ceilings and air cooling is the
                                                                            with vertical pipe risers factory installed, reducing field-installed
heat transport mechanism. Air cooling uses convection only, whereas
                                                                            piping and overall construction costs. Although these internal com-
cooled ceilings use a combination of radiation and convection. The
                                                                            ponents are generally designed and tested for elevated pressure
amount of radiative heat transfer can be as high as 55%; convection
                                                                            capabilities, the actual pressure on these components for a particular
accounts for the remainder. With cold ceilings, the radiative heat trans-
                                                                            building height should be investigated.
fer occurs through a net emission of electromagnetic waves from the
warm occupants and their surroundings to the cool ceiling. On the           Variable-Refrigerant-Flow (VRF) Systems
other hand, convection first cools the room air because of contact with
the cold ceiling, creating convection currents in the space, which trans-      VRF systems for heating and cooling are becoming more preva-
fers the heat from its source to the ceiling, where it is absorbed.         lent for reducing energy consumption in space conditioning. This
                                                                            system option is viable for use in tall building, particularly the
    Because air quality must be maintained and radiant panels
                                                                            newly available water-cooled condensing unit option. Air cooling
remove only sensible heat from the space, radiant cooling panels are
                                                                            may also be viable, but requires significant amounts of space out-
used in conjunction with a small ventilation system. The panels pro-
                                                                            side the building, and tall buildings typically have small roof areas
vide most of the sensible cooling, and the air system provides venti-
                                                                            and space on the ground. In addition, the refrigerant lift available
lation and air moisture (latent load) control. To prevent high
                                                                            from these units is limited, which typically makes air-cooled
humidity levels in a room, the supply air must be drier than that of the
                                                                            options less desirable. For details, see Chapter 18 of the 2012
supplied space, especially when there are additional moisture
                                                                            ASHRAE Handbook—HVAC Systems and Equipment.
sources in the room. Consequently, outdoor air must be dehumidi-
fied, which is usually done by cooling to a dew point of approxi-
mately 15°C. If the environment is dry, the ventilation system is used                   6. CENTRAL MECHANICAL
to humidify the air. Because the ventilation system is used only to                      EQUIPMENT ROOM VERSUS
maintain the air quality and to regulate the latent load, the airflow                   FLOOR-BY-FLOOR FAN ROOMS
required is small relative to conventional cooling systems. Best                Project needs for conditioned air can be met by one or more cen-
results are usually attained with a straight displacement ventilation       tral mechanical equipment room(s) serving multiple floors, or by
system with no air recirculation. This system typically supplies air        systems installed in separate, local fan rooms on each floor, supply-
through outlets near or at the floor, at temperatures below that of the     ing air only to the floor on which the system is installed. Either
room air; this approach provides a uniform layer of fresh air at floor      chilled-water cooling or self-contained air-conditioning units in the
level. In turn, people and other heat sources create a passive convec-      floor-by-floor scheme can be used. The choice of any of the three
tive flow of fresh air to the ceilings, where it can be exhausted. This     alternative schemes is one of the most fundamental decisions made
reduced airflow and radiant panels’ relatively high surface operating       during the conceptual design phase. This issue concerns the owner,
temperature (mean temperature of 16°C) make radiant cooling a               each member of the design team, and the constructing contractors,
more comfortable way of cooling a space than conventional systems.          because it affects space requirements, space distribution, standard
    A cooled ceiling operates in direct proportion to the heat load in      versus custom HVAC equipment, and piping and electrical distribu-
the room. Typically, a person sitting at a desk emits 130 W of              tion costs.
energy, whereas a computer emits 90 to 530 W to its surroundings.
The greater the number of people and/or appliances and exposure to          Central Fan Room (Alternative 1)
sunlight, the greater the temperature gradient (and therefore greater          In central fan rooms, the supply of conditioned air for each office
increased capacity of the cool ceiling). Generally, cool ceilings can       floor originates from multiple air-handling systems located in one or
handle between 100 and 225 W/m2 with up to 50% of the ceiling               more central fan room(s), which are frequently identified as central
space used for cooling.                                                     mechanical equipment rooms (MERs). Each air-handling system can
4.12                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

be provided with an outdoor air economizer through minimum and                  Although chilled water is typically provided by a central refrig-
variable outdoor air dampers, as dictated by the annual ambient temper-      eration plant, economizer requirements can be provided by cooling
ature and humidity conditions and building code requirements. Multi-         the chilled water in mild weather by the condenser water from the
ple systems in a fan room can be interconnected by delivering supply air     cooling tower. During periods of low wet-bulb temperature, the con-
into a common discharge plenum from all supply systems on that floor.        denser water cools the chilled water through a heat exchanger in the
   Air from the central fan room(s) is distributed to each floor by          central chilled-water plant or by refrigerant migration through the
means of vertical duct risers in fire-rated shafts (typically 2 h rated)     refrigeration unit.
within the core of the building. At each floor, horizontal duct taps            A typical local fan room supply, return, and outdoor air arrange-
are made into each riser. This horizontal duct tap contains a fire           ment is shown in Figure 14. The unit heater shown provides morn-
damper or a fire/smoke damper, as required by the local building             ing heat. It can use electric energy or hot water as its heat source.
code, that must be installed where the supply air duct exits the rated          As shown in Figure 14, the walls around the local floor fan room
shaft enclosure. In many situations, an automatic, remotely con-             are not fire-rated because the duct penetration serves only this floor.
trolled two-position damper, which can be rated as a smoke damper,           The vertical shaft that contains the outdoor air duct from the central
provides individual-floor overtime operation and smoke control.              fan room, and perhaps the smoke exhaust ducts, constitute a fire-
The position (open or closed) is typically controlled by the building        rated shaft. Accordingly, fire dampers are only provided at the point
management system either on an occupancy schedule or by occu-                where ducts penetrate the shaft wall, not as they leave or enter the
pancy sensor or manual reset switch.                                         local floor fan room itself. Although fire dampers are shown in the
   Return air from each floor’s ceiling plenum also enters the verti-        smoke exhaust ducts, many codes prohibit their use in an engineered
cal shaft though a return air fire damper at each floor.                     smoke control system to avoid the possibility of having a closed
   Return air is often not ducted within the shaft, so the air is carried    damper when smoke removal is required.
back to the central fan room in the 2 h rated drywall shaft. In each
central fan room, multiple return air fans draw return air from the          Floor-by-Floor Fan Rooms with Direct Expansion Units
return air shafts and deliver it to a headered return air duct system in     (Alternative 3)
the central room and then to each air-handling unit.
                                                                                 A second variation of the floor-by-floor alternative consists of a
   With an outdoor air economizer, return air is either returned to
                                                                             floor-by-floor air-conditioning supply system that is virtually identi-
the supply air system or exhausted to atmosphere, as determined by
                                                                             cal to that in the chilled-water alternative. In this alternative, a pack-
the relative dry-bulb temperature (or enthalpy) of the return air and the
                                                                             aged, self-contained, water-cooled direct-expansion (DX) unit,
outdoor air being provided to the building. Quantities of outdoor and
                                                                             complete with one or more refrigeration compressors and water-
return air depend on the season and the resultant outdoor temperature
                                                                             cooled condensers, is used to produce the cooling. The heat of rejec-
and humidity. In warmer geographic areas where the systems operate
                                                                             tion from the compressor is handled by a circulating condenser water
on minimum outdoor air at all times, return air is always returned to the
                                                                             system and cooling tower. If geographic location dictates an econo-
supply air system except during morning start-up or where the fans are
                                                                             mizer, it can be met by a free-cooling coil installed in the packaged
operating under a smoke control mode.
                                                                             unit that will only operate when condenser water delivered to the unit
   A typical central fan room and supply and return air shaft ar-
                                                                             is cold enough to provide effective cooling. The only central cooling
rangements are shown in Figure 13.
                                                                             equipment is a cooling tower, condenser water pumps, and the cen-
Floor-by-Floor Fan Rooms with Chilled-Water                                  tral outdoor air supply unit. If an open tower system is used, consider
Units (Alternative 2)                                                        providing a way to remove particulates from the circulating con-
                                                                             denser water. Depending on the size of anticipated particles, typical
    The air supply for each office floor under this alternative origi-
                                                                             options include sand filtration, media filtration, and centrifugal sep-
nates from a local floor fan room, typically located in the building
                                                                             arators. For an open system, condensers should be cleanable. Bear in
core. This room contains a chilled-water air-handling unit with a
                                                                             mind that significant water will end up on the floor during condenser
cooling coil, filters, and fan(s). Morning heating at start-up in cold
                                                                             cleaning, so it is important to ensure that the room has a recessed
climates can be provided by a heating coil in the air-handling unit,
                                                                             floor drain and that the floor is moisture sealed.
a unit heater installed in the local fan room, or heating coils in the
VAV or fan-powered VAV (FPVAV) boxes. The unit on a given                        The physical arrangement of the supply air unit does not differ
floor usually only supplies the floor on which the unit is installed.        from that shown in Figure 14, except that the chilled-water risers are
Typically, one unit is installed on each floor, but multiple units may       replaced by condenser water piping.
be used with interconnected air systems on large floors. Chilled
water for the cooling coil is provided by a central chilled-water
                                                                             Floor-by-Floor Units Located on an Outer Wall
plant in the building, sized to meet the combined capacity require-              A popular variant location for a packaged floor-by-floor unit is
ments of all of the cooling and heating needs. The supply air fan in         on an outer wall. This location obviates the need for a separate out-
the air-conditioning system serves to both supply air and return it          door air unit in a central fan room. Outdoor air can be directly intro-
from the zone served. The return air is typically directed to the fan        duced to the floor-by-floor unit through a louver and automatic
room through the ceiling plenum, but the return may be either                louver damper for each unit. Moreover, this arrangement may allow
ducted or unducted in the fan room. In most cases, however, the fan          use of an air-cooled condenser to handle heat of rejection. If the
room acts as a return air plenum.                                            location requires an economizer, include a minimum and variable
    This system typically operates on minimum outdoor air during             air damper behind the outdoor air louver.
all periods of occupancy. Outdoor air for the system is provided by              Several precautions are necessary. If an outdoor air economizer
an air-handling unit serving as a dedicated outdoor air system               is used, the return air spill damper must be located carefully to
(DOAS), located on the roof or in a central mechanical equipment             ensure that outdoor air and spill air do not mix. Similar care must be
room. This unit provides conditioned outdoor air to the unit on each         taken to avoid air-cooled condenser intake air mixing with air
floor by a vertical air riser routed to each air-handling unit. The out-     previously spilled to atmosphere. There must be no possibility of
door air unit may include preheat and cooling coils to treat incoming        mixing heated discharge air with either the condenser intake air or
outdoor air, and should contain filtration to clean this air. Alterna-       the outdoor ventilation air for the supply air-conditioning unit. This
tively, this unit can contain heat recovery to precondition the out-         can become a complicated arrangement, which may necessitate
door air by recovering heat or cool from exhaust air.                        locating the air-cooled condenser remote from the local fan room.
Tall Buildings                                          4.13




                 Fig. 13 Central Fan Room Arrangement
                         (Adapted from Ross 2004)
4.14                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

Comparison of Alternative Schemes                                               For most other installations, a central chilled-water plant with
   An accurate comparison of alternative schemes can only be made            refrigeration machines and a central boiler plant are required. Fac-
with a developed set of schematic plans in sufficient detail to allow        tors that should be considered when deciding the type and location
a cost estimate to be completed by the contracting team or a profes-         of the heating and cooling plant include the following:
sional estimating service. For an example, see Table 9.                      • Weight, space requirements, and effect on structural system
                                                                             • Effect on construction schedule
Acoustics                                                                    • Specific changes in mechanical equipment room detailing and
   Acoustical criteria should be established for the various types of          slab construction
occupancy that are expected in the building. For example, open-plan          • Acoustical considerations
office space can be designed to meet a noise criteria level of NC-40,        • Ease and cost of operation and maintenance
whereas private and executive offices or conference rooms should             • Available energy sources
be no higher than NC-35, and may be required to be even lower. The           • Annual operating costs and possibly life-cycle costs of each alter-
acoustical engineer on a project sets these levels, and it is the              native
responsibility of the HVAC designer to work with the acoustician to
see that the criteria established are achieved in the final installation.        Calculation of owning and operating costs is discussed in Chap-
(For details on sound levels, see Chapter 48 in this volume and              ter 37. Alternative refrigeration technologies are detailed in Chap-
Chapter 8 in the 2013 ASHRAE Handbook—Fundamentals).                         ters 1 to 3 of the 2014 ASHRAE Handbook—Refrigeration, and
   Equipment and system selection affects the required sound treat-          boilers are covered in Chapter 32 of the 2012 ASHRAE Handbook—
ment and resultant noise levels in occupied areas. It is important that      HVAC Systems and Equipment. Useful reference information is also
project acoustical standards and the final design are reviewed by the        contained in ASME (2013).
acoustical consultant to ensure that the desired noise levels can be         Plant Economic Considerations
achieved, particularly when floor-by-floor fan rooms are used.
                                                                                Detailed analysis is needed to determine the cooling method
                                                                             that should be installed in a project. The choices are usually lim-
               7.   CENTRAL HEATING AND                                      ited to either centrifugal refrigeration or absorption chilled-water
                     COOLING PLANTS                                          machines, although recent developments have made screw chillers
    Many, but not all, tall buildings require a central plant to provide     more relevant for use in tall buildings. Centrifugal machines can
chilled and hot water or steam to meet the cooling and heating needs         be electric drive or steam drive; screw machines are available only
of the building. If packaged direct-expansion equipment is used on a         with electric motor drives, and both are almost always water-
floor-by-floor basis, as discussed previously, then a chilled-water          cooled. The absorption machines can be single- or double-effect,
plant is not required. Similarly, in climates where heat is necessary in     but the latter require high-pressure steam to achieve their lower
colder weather, if electric resistance heat (either along the base of the    energy costs. High-pressure steam is rare in today’s commercial
outer wall or in an overhead fan-powered air conditioning terminal           projects unless the steam is available from a central utility.
supplying the periphery of a building) is used, then central hot-water          Air-cooled refrigeration machines have been installed in tall
or steam boilers are not required. In some locations, chilled water          buildings, but infrequently: commercially available sizes of air-
and/or steam or hot water are available from a central utility.              cooled refrigeration equipment are limited, and space requirements




                               Fig. 14    Floor-By-Floor Air Conditioning Unit Layout (Normal Operation)
                                                              (Adapted from Ross 2004)
Tall Buildings                                                                                                                                           4.15

                                               Table 9 Comparison of Construction Alternatives
Alternative 1                                       Alternative 2                                         Alternative 3
 Central Fan Systems                                Floor-by-Floor Fan Systems                            Floor-by-Floor DX Systems
 Central Chilled Water                              Central Chilled Water                                 Central Cooling Tower
First-Cost Considerations
HVAC
Fewer units, field erected.                         More units, factory-fabricated and assembled.         More units, factory-fabricated and assembled.
More complex and expensive duct systems.            Simpler ductwork.                                     Simpler ductwork.
More complex field-installed controls.              Field-installed control system.                       Factory-installed control system.
Central chilled-water plant.                        Central chilled-water plant.                          No central chilled-water plant; cooling tower only.
Building Management System
 Complex controls and interface with building Controls are relatively simple but field installed. Unit controls provided by manufacturer. Interface
  management system (BMS) and smoke control Interface with BMS and smoke control system less with BMS and smoke control system simple.
  system.                                      complex.
Electrical
 Electrical loads concentrated in central location. Minor cost premium for distributed fan motors.        Additional cost for electrical distribution to local
 Probably lowest electrical cost.                   Probably higher electrical cost than alternative 1.    DX units.
                                                                                                          Highest electrical cost.
General Construction
Additional gross floor space needed.                Additional cost of sound treatment of local floor- Additional cost of sound treatment of local floor-
No separate outdoor air or smoke exhaust shaft.      by-floor fan room.                                 by-floor fan room.
                                                    Need separate outdoor air and smoke exhaust shaft. Need separate outdoor air and smoke exhaust shaft.
Construction Schedule
General Complexity of Installation
Central mechanical equipment room space and         Chiller plant space is required, with need for more Areas that contain complex construction
 complex construction technology for both            complex construction technology.                    technology are limited.
 chiller plant and fan systems locations.           Requires piping a major chiller plant.              No major chiller plant.
Requires piping of a major chiller plant.           Chiller plant location critical to construction     Cooling tower only.
Chiller plant location critical to construction      schedule.                                          Chiller plant is not required.
 schedule.                                          Heavier slab construction for chiller plant only.   Very limited special slab construction.
Heavier slab construction at central mechanical     Limited ductwork, repetitive fan room arrangement Limited ductwork, repetitive fan room arrangement
 equipment room.                                     on each floor.                                      on each floor.
Extensive complex ductwork in central
 mechanical equipment room.
Owner Issues
Marketing/Electric Metering
Tenant lights and small power can be metered        Tenant lights, small power, and fan energy can be Tenant lights, small power, fan, and cooling energy
 directly.                                           metered directly for any floor with a single tenant. can all be metered for any floor with a single
Fan energy and chiller plant energy, as well as      Multitenanted floors require allocation of fan        tenant. Multitenanted floors require allocation of
 heating energy, operating costs are allocated       energy only.                                          fan energy and cooling energy only.
 unless heating is by electric resistance heat.     Chiller plant energy, as well as heating energy,      Heating energy operating cost must be allocated
Other common building operating costs are            operating costs are allocated unless heating is by    unless heating is by electric resistance heat.
 allocated.                                          electric resistance heat.                            Other common building operating costs are
                                                    Other common building operating costs are              allocated.
                                                     allocated.
Operating Costs
For normal operating day, operating costs for all For summer operating day, operating costs for all For the summer operating day, operating costs for
 floors occupied are lower than alternative 3.     floors occupied are lower because of lower energy all floors occupied are higher due to higher energy
 Approximately equal to alternative 2.             consumption than alternative 3. Approximately      consumption than alternatives 1 or 2 because of
Overtime operation requires the chiller plant to   equal to alternative 1.                            less efficient DX compressors.
 operate in the summer. With variable-speed fan Overtime operation requires chiller plant to operate Overtime operation simplest but probably higher in
 control and headered supply and return fans,      in summer but otherwise is simple. Chiller plant   cost than alternatives 1 or 2. Single-floor tenant
 energy costs equal to alternative 2. Operation    cost must be allocated.                            cost for cooling tower only must be allocated.
 more cumbersome. Fan and chiller plant costs
 must be allocated.
Equipment Issues
Equipment Maintenance
 All equipment is installed in central mechanical Requires more maintenance than alternative 1 but Requires more maintenance than alternatives 1 or 2
  equipment room with centralized maintenance. less than alternative 3, because of larger number of because of larger number of units with filters,
                                                   units with filters, motors, fan drives, bearings, etc. motors, fan drives, bearings, etc., plus compressor
                                                  Chiller is in central mechanical equipment room,        equipment on each floor.
                                                   allowing centralized maintenance.
4.16                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

                                       Table 9 Comparison of Construction Alternatives (Continued)
Alternative 1                                      Alternative 2                                         Alternative 3
Equipment Redundancy and Flexibility
 Can operate in reduced mode in case of limited If unit fails, floor is without air conditioning.        If unit fails, floor is without air conditioning.
  failure due to headered fan arrangement. Can   Cannot handle changing cooling loads or uneven           Cannot handle changing cooling loads or uneven
  handle changing cooling loads and/or uneven    cooling loads on a floor-to-floor basis without          cooling loads on a floor-to-floor basis without
  cooling loads on a floor-by-floor basis within building in additional system capacity at design.        building in additional system capacity at design.
  limits. Can usually turn down system operation
  to supply air to a single floor.
Equipment Life Expectancy
 Life expectancy of equipment is in excess of 25   Life expectancy of equipment is in excess of 25       Compressor life expectancy is probably
  years.                                            years.                                                approximately 10 years.
                                                                                                         Remainder of installation life expectancy is in
                                                                                                          excess of 25 years.
Architectural Issues
Building Massing
 Central fan rooms usually require two-story       Local fan room fits within floor-to-floor height of Local fan room fits within floor-to-floor height of
  MER.                                              the office floor.                                   the office floor.
 Chiller plant room usually requires two-story     Chiller plant room usually requires two-story MER. No central chiller plant room required.
  MER.
Usable Area
 Takes the least area per office floor.            Takes a greater area per floor.                       Takes a greater area per floor.
 Maximum usable area per office floor.             Less usable area per office floor than alternative 1. Less usable area per office floor than alternative 1.
Gross Area
Takes more gross building area than alternatives Takes more gross building area than alternative 3       Takes less gross building area than alternatives 1
 2 or 3.                                          but less than alternative 1.                            or 2.


are comparatively excessive. The largest air-cooled refrigeration               other services to the equipment. Moreover, the two types of plants
machine that currently can be purchased this time is approximately              need not be installed at the same level in the building, because there
1400 kW. Tall buildings, by nature, are typically large, and the num-           is usually no direct interconnection of the two plants.
ber of air-cooled refrigeration machines and relatively large equip-                Virtually any location in a tall building can be used for the heat-
ment space that would be required usually make air cooling not                  ing and cooling equipment. When choosing the location, consider
viable. In addition, air-cooled equipment’s operating costs may be              the following:
higher because of higher condensing temperatures developed by the
                                                                                • If a boiler is installed above grade, fuel (i.e., oil, gas, electricity)
refrigeration equipment caused by outdoor dry-bulb temperatures
                                                                                  must be brought to the boiler and a flue and combustion air, in the
that are higher than the coincident wet-bulb temperature. Water-
                                                                                  case of a fuel-fired boiler, must be taken from the boiler to atmo-
cooled equipment’s refrigerant condensing temperature, on the
                                                                                  sphere.
other hand, is driven by the lower outdoor air wet-bulb temperature.
                                                                                • Boiler plant location should be determined by analysis following
This operating cost difference exists even though there is no cooling
                                                                                  previously outlined parameters.
tower fan or condenser water pump.
                                                                                • Regardless of where it is installed, the design must include appro-
    Air-cooled equipment may, however, find application in tall
                                                                                  priate acoustical design considerations and vibration isolation.
buildings where water for cooling tower makeup either is not avail-
able or is prohibitively expensive.                                                 Considerations for the refrigeration plant location are more
    For tall buildings that do not use electric resistance heat, the fuel-      complex. Not only must electricity, gas, oil, or steam be brought to
fired heating plant includes boilers fired by oil or gas, by both fuels         the machine to operate the equipment, but chilled and condenser
(with oil as a standby fuel), or by electricity. These boilers provide          water also must be pumped from the refrigeration plant to the
hydronic heat and low-pressure steam for distribution to spaces in              air-conditioning supply equipment. In addition, the cooling tower
the building, or act as supplements to heat pumps or heat recovery              and the working pressure of the refrigeration machines, piping,
systems. Choosing the correct solution for a building is subject to an          fittings, and valves must be reviewed based on the static height of
economic analysis that considers space requirements, first cost, and            liquid above this equipment, as discussed in Ross (2004) and Chap-
operating expense.                                                              ter 40 of the 2012 ASHRAE Handbook—HVAC Systems and Equip-
                                                                                ment.
Central Plant Location                                                              Because of the world trend of increasing building height and
   Further complicating the energy transfer source decision is the              because tall buildings tend to be mixed use, split chiller and boiler
location of the equipment within the building. This affects struc-              plants are becoming more common: part of the heating and cooling
tural costs, architectural design, construction time, and availability          production plant is located at the top part of the building, and part at
of cooling or heating relative to the initial occupancy schedule. A             the basement. The reason for this split is to limit pressure on both
below-grade location could potentially provide early heating avail-             halves of the plant distribution systems.
ability, but also could complicate the design process and result in                 In addition, installing a cogeneration or trigeneration plant in tall
higher overall project costs. Locating cooling and heating plants on            buildings to meet green and sustainability initiatives is becoming
floors above grade, up to and including space immediately below                 popular. These facilities use engine or turbine driven generators to
the roof, is common and may be desirable for simplicity of con-                 deliver electricity to the building and generate either chilled water
struction and ease of providing the necessary ventilation air and               through absorption chilling and/or heating water.
Tall Buildings                                                                                                                                 4.17

Acoustical Considerations of Central Plant Locations                       office building is extremely rare. However, they are used in portions
    Acoustics and vibration also are key considerations during archi-      of tall buildings to handle the heat of rejection from supplemental
tectural, structural, and mechanical design. The HVAC designer and         cooling systems that may be required for spaces or equipment that
project acoustician should place mechanical equipment to achieve           require additional cooling capacity.
the desired acoustical levels in spaces above, below, or adjacent to       Hydrostatic Considerations
the central plant. Achieving the proper solution involves under-
                                                                               A major consideration in piping system design for a tall building
standing the characteristics of sound generated by the equipment
                                                                           is the hydrostatic pressure created by the height of the building. This
and the various paths (e.g., through floors, ceilings, walls, building
                                                                           hydrostatic pressure affects not only the piping and its associated
structure) for transmission of that noise and vibration to occupied
                                                                           valves and fittings, but also equipment in the building; in the chilled-
areas of the building.
                                                                           water system, this includes refrigeration machines, casings for
    Regardless of the type of equipment being installed on a project,      chilled-water pumps, cooling coils in air-conditioning systems, heat
it is prudent to specify a maximum permissible sound level for             exchangers, and any fan-coil units at the exterior wall of the build-
equipment. Sound and vibration generation, transmission, and               ing. A similar list of devices beyond piping, valves, and fittings can
correction are discussed in Chapter 48 in this volume and in Chapter       be developed for other pumped systems such as the condenser water
8 of the 2013 ASHRAE Handbook—Fundamentals.                                or any hot-water system.
Effect of Central Plant Location on                                            Dynamic pressures created by the pumps also must be added to
Construction Schedule                                                      the static pressure to determine the working pressure on any element
                                                                           in the piping system. This dynamic pressure is the total of the fol-
    The locations of the boiler and chiller plant also affect the con-     lowing elements:
struction schedule. This concern is especially critical for the refrig-
eration plant, which is a complex installation that involves a             • Friction loss through piping, valves, and fittings
significant amount of labor because of the need to complete the            • Residual pressure required at the most remote piece of heat trans-
chilled-water, condenser water, and possible steam piping as well as         fer equipment for its proper operation (includes pressure loss
provide for the electrical capacity requirements of the machines.            through the equipment’s control valve as well as drop through the
The heaviest piping and most difficult installation process for piping       equipment itself)
in the building occur at the refrigeration plant. As a result, if the      • Any excess pressure caused by pumps operating at reduced flow
refrigeration plant is on the uppermost level of the building, instal-       close to their shutoff pressure
lation of the machines and their associated piping can delay the
overall schedule. Accordingly, if the refrigeration equipment cannot           The working pressure of the piping and connected equipment at
be installed in the below-grade level because that space has other         various elevations in the building must be known. This is found by
priorities (e.g., parking, storage), the refrigeration plant may be best   adding the hydrostatic pressure at the specific location to the
located above the lobby level and below the uppermost levels of the        dynamic pressure that can be developed by the pumps at that loca-
building.                                                                  tion. The dynamic pressure at any point should include the pump
                                                                           pressure at or close to pump shutoff at full speed, even if variable-
         8.   WATER DISTRIBUTION SYSTEMS                                   speed pumps are used, because it is possible for the pumps to operate
                                                                           at this shutoff point in the event of a VFD failure. This working pres-
    Water distribution systems for a tall building require special con-    sure on piping and equipment invariably lessens as the static pressure
sideration, primarily because the building height creates high static      at a specific location is reduced.
pressure on the piping system. This pressure can affect the design of          The trend of ever-greater height makes piping system hydrostatic
the piping systems, including domestic water and sprinkler piping          pressure zoning design very important for both technical and
systems. This section addresses chilled-, hot-, and condenser water        economical reasons. Check the pressure rating of all major air-
systems.                                                                   conditioning equipment to confirm whether the required pressure-
    The chilled- and hot-water systems are always closed systems           rated equipment is economically available in the market.
(i.e., pumped fluid is not exposed to the atmosphere), whereas the
condenser water system is usually open. Closed systems contain an          Effect of Refrigeration Machine Location
expansion tank, which can be either open or closed. An open expan-             The level on which the refrigeration machines and the support-
sion tank is located at the highest point of the piping system and is      ing chilled- and condenser water pumps are located in a building
open to atmosphere; the exposed surface area of the water in the           can affect the cost of refrigeration equipment, the pumps, the pip-
open tank is insignificant and the system is still considered closed.      ing, and the fittings and valves associated with the piping. There is
    In an open system, the pumped fluid is exposed to atmospheric          economic impact because of the working pressure to which the
pressure at one or more points in the piping system. The condenser         equipment, piping, fittings and valves will be subjected by the
water piping distribution system is typically considered open              height of the system above.
because the water is exposed to atmosphere by the clean break in the           Figure 15 shows the effects of three alternative chiller locations in
piping at the open cooling tower.                                          a 70-story, 274 m tall building: at basement level, a mid-level mechan-
    As stated in Chapter 13 of the 2012 ASHRAE Handbook—HVAC               ical equipment room, and a mechanical equipment room on the roof.
Systems and Equipment, “one major difference in hydraulics                 There is an open expansion tank at the top of the building (the highest
between open and closed systems is that some hydraulic character-          point in the system) in all three alternatives. If a closed expansion tank
istics of open systems cannot occur in closed systems. For example,        is used, the maximum pressure must be established and considered in
in contrast to the hydraulics of an open system, in a closed system (1)    the determination of the system’s working pressure.
flow cannot be motivated by static pressure differences, (2) pumps             The working pressure on equipment or piping, valves, and fit-
do not provide static lift, and (3) the entire piping system is always     tings at any location in a building is the sum of the hydrostatic
filled with water.”                                                        height of the water in the piping above the point being considered
    If an evaporative cooler or dry cooler (commonly called an indus-      plus the dynamic pressure created by the pump at the point being
trial fluid cooler) were used for the condenser water rather than a        analyzed. The hydrostatic and dynamic pressures are determined
cooling tower, the piping system would be closed rather than open.         in kilopascals. Their sum, when added together, is the total pres-
Using evaporative or dry coolers for an entire large commercial            sure or working pressure in kilopascals at the referenced point.
4.18                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)




       Fig. 15   Chiller Location Versus Working Pressure
                   in 70-Story, 274 m Building
                       (Adapted from Ross 2004)

   For example, in solution A shown in Figure 16, the vertical
height of the column of water above the refrigeration machine is
274 m. The pump delivering water through the machines has a max-
imum shutoff pressure of 43 m. The total pressure is therefore the
sum of these two pressures, or 317 m or 3100 kPa.
   Calculations for alternative refrigeration plant locations (at mid-
level and top of the building) are also shown in Figure 16. Working
pressure on the refrigeration equipment at the midlevel of the build-
ing is 1758 kPa, and at the top of the building is 448 kPa.
   The standard working pressure for coolers and condensers on
large refrigeration machines from all of the major manufacturers in
the United States is 1000 kPa. These machines can be manufactured
for any working pressure above 1000 kPa for additional cost. The
incremental increase in the cost of a given vessel becomes larger
with each unit of increase in the working pressure. Accordingly, it is       Fig. 16 Zoned Chilled Water for 70-Story, 274 m Building
necessary for the HVAC design engineer to accurately determine                                     (Adapted from Ross 2004)
and separately specify the working pressure on both the cooler and
the condenser of the refrigeration machines.
   Working pressure on the refrigeration machine can be reduced by             Each zone has static pressure of one-third of the total building
locating the chilled-water pump on the discharge side rather than the       height, or 91 m. All of the pumps are located on the discharge side
suction side. If this is done, the residual pump pressure on the refrig-    of the refrigeration machines or the secondary zone heat exchang-
eration machine water boxes is reduced to the sum of the hydrostatic        ers. The result is that the maximum head of each zone is 986 kPa,
