pressure and this nominal value of dynamic pressure from the                which is below the threshold design pressure of 1000 kPa, or the
pumps. This can reduce the cost of the refrigeration machines, but          point at which an increased pressure rating for the chiller and other
does not alter the pressure on the pump casing and flanges, which           heat transfer equipment must be considered.
must still be the sum of the static and dynamic pressures.                     The working pressure of the primary chilled-water pump in the
                                                                            basement will not change substantively from that required where no
Chilled-Water Pressure Reduction                                            secondary systems were included, because the primary chilled-water
    Pressure on (and cost of) refrigeration equipment can be reduced        pump must now overcome the loss through the flat-plate heat ex-
by locating it above the basement; this, however, will not alter the        changer. In addition, motor-driven pumps are added at each second-
maximum pressure experienced by the pipe, fittings, and valves at           ary water heat exchanger. Finally, with the addition of the two
any location that is used. It is possible, however, to reduce the           additional zones and the resultant chilled-water temperature increase,
chilled-water working pressure on both the machines and piping by           there is a requisite increase in the volume of water flowing through the
using plate-and-frame heat exchangers, which segregate groups of            systems on the upper floors. Accordingly, although there are benefits
floors into separate static pressure zones.                                 in the reduction in pressure, there are partially offsetting consider-
    In the 274 m tall example building with the refrigeration machine       ations that must be analyzed to determine the overall cost effective-
in the basement, it is possible to break the chilled-water system into      ness of using flat-plate heat exchangers to reduce the operating
three separate zones (Figure 16).                                           pressure on the equipment, pipe, valves, and fittings at a given level.
Tall Buildings                                                                                                                               4.19

   Use of flat-plate heat exchangers and their location in a chilled-       Economics of Temperature Differentials
water piping system is subject to an economic analysis by the design            Traditionally, rules of thumb for selecting refrigeration machines
HVAC engineer to determine the first cost of alternative arrange-           in the United States have used a 5.6 or 6.7 K temperature differential
ments as well as the operating cost differentials, if any, for any          between entering and leaving water in the chiller and a 5.6 K differ-
scheme.                                                                     ential or 0.054 mL/J of capacity for the condenser. These guidelines
   Using a flat-plate heat exchanger to reduce the working pressure         are appropriate for small buildings, because they have little effect on
on the condenser, although feasible, is not often considered,               project cost, but may be less ideal for large buildings, particularly
because the condenser water piping is usually in a single shaft with        tall buildings. In projects of this type, the capital costs of piping,
minimal (if any) offsets and a resultant small number of fittings.          valves, and fittings can be substantially reduced, with a possible
Valves are also only installed at the machines and are few in num-          penalty in refrigeration machine operating cost, by using larger tem-
ber. This limited number of fittings and valves may not be sufficient       perature differentials with lower water flow and a consequent reduc-
to offset the cost of the flat-plate heat exchanger and its valving as      tion in piping diameter.
well as the added pump on the secondary side of the heat                        For a large project with a total cooling capacity requirement of
exchanger. Beyond that, there is an increase in the temperature of          14 000 kW and chilled-water flow at a 5.6 K temperature differen-
the condenser water, which increases the cost of operating the              tial, 600 L/s is circulated through 500 mm piping at approximately
refrigeration machines.                                                     3.0 m/s. If an 8.9 K temperature differential is used, total flow from
                                                                            the refrigeration plant is 380 L/s and the piping is 400 mm. Cost sav-
Piping, Valves, and Fittings                                                ings on the piping using the greater temperature differential would
    The working pressure on the piping, valves, and fittings at vari-       be significant. Also, although the kilowatts per unit of cooling under
ous levels in a building must be determined so that proper piping           both conditions should be studied, with the same discharge temper-
material can be specified. In the United States, with steel pipe,           ature, the operating energy consumption probably is unchanged.
Schedule 40 pipe is the standard wall thickness for pipes up to                 For the 14 000 kW refrigeration plant with a 5.6 K differential,
250 mm diameter. For pipes 300 mm and larger, the pipe standard             the condenser water flow is 760 L/s and 600 mm piping is required.
that is used has a wall thickness of 9.5 mm. Either of these standards      If this temperature differential were increased to 8.3 K, condenser
would accommodate the working pressures experienced in any                  water would be reduced to 500 L/s, and the piping to 500 mm.
expected pipe diameter in any tall building. The allowable pressures        Again, this change results in a significant first-cost savings, depend-
for various pipe diameters can be found in ASME Standard A17.1              ing on the distance between the refrigeration machines and the cool-
and the Boiler and Pressure Vessel Code (ASME 2013) and in the              ing towers.
publications of various pipe manufacturers. The valves used should              Energy consumption for the refrigeration machines might mar-
be reviewed in the valve manufacturers’ literature to ensure their          ginally increase, because the condensing temperature of the refrig-
ability to meet the project’s requirements.                                 erant and the resultant energy usage is largely (but not solely) a
    For steam condensate piping or for condenser water piping,              function of the leaving condenser water temperature.
where corrosion is a possible concern, pipe with a heavier wall
thickness should be considered, although not because of the work-                      9.   VERTICAL TRANSPORTATION
ing pressure on either system.
                                                                               The HVAC designer’s main involvement with elevators in a tall
    Piping materials other than steel are often used. For pipe sizes
                                                                            building is to provide cooling in the elevator machine room to
below about 100 mm, in the cases of runouts or in open condenser
                                                                            ensure reliable operation. Many codes now require that this machine
water piping where corrosion is a concern, copper is the usual
                                                                            room be conditioned by a separate HVAC system that is indepen-
choice. Copper pipe is rare, but copper tubing is common. The lim-
                                                                            dent of other building systems. This section addresses the possible
iting factor in the use of copper tubing is usually at the joints, where
                                                                            code requirement of elevator shaft and machine room ventilation to
the ability to handle higher working pressure is restricted.
                                                                            atmosphere.
Piping Design Considerations                                                Elevator Machine Room Cooling
   The design of piping must also consider other factors, including             The elevator machine room’s cooling loads consist not only of
• Expansion and contraction in the piping and its static and dy-            the electric motor that drives the hoisting mechanism but also of
  namic loads, because they are reflected in the structural steel           extensive heat-generating electronic elevator controls. The elec-
  framing system of the building                                            tronic components that are part of the system require that the eleva-
• Access to expansion joints and the anchors and guides for the pip-        tor machine room be maintained at a temperature between 27 and
  ing, which should be inspected periodically after the building is         16°C. This can be accomplished by means of a packaged DX con-
  constructed                                                               denser water-cooled unit in the elevator machine room; however,
• Firestopping between the pipe and the sleeve located at all pene-         because of possible significant operational availability restrictions
  trations of rated slabs, walls, and partitions                            on the use of water in the machine room, the HVAC designer should
• Seismic restraints (if required) on the piping systems and pumps          review this alternative with the building developer and possibly
                                                                            code officials. Using a packaged DX condenser water unit may be
   In addition to expansion and contraction of the piping caused by         necessary for a low- or mid-rise elevator bank with its machine
changes in the ambient temperature or of the pumped fluid in the pip-       room in the middle of the building, without easy access to outdoor
ing, frame shortening can be a problem in concrete buildings. Con-          air unless the remainder of the floor is used as a mechanical equip-
crete shrinks as it cures: over time, this shortening can be in the range   ment room. At the top of the building, the cooling equipment can be
of 3 mm per floor. Although this movement is relatively small, it           air cooled.
amounts to about 225 mm for a 70-story building. This condition                 The ultimate size of DX units is determined by information pro-
requires that pipes above, below, and between anchor points be flex-        vided by the elevator manufacturer. The elevator consultant can pro-
ible enough to allow for pipe movement with respect to the structure.       vide the necessary general information to allow the design to
To properly design for this condition, the HVAC designer should             proceed through bidding. The amount of cooling for this equipment
obtain from the structural engineer the exact amount of movement            can be significant: as much as 35 to 52 kW for a single elevator
that the piping system can experience.                                      equipment room.
4.20                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

Elevator Hoistway and Machine Room Venting                                   Components of Life Safety Systems for Tall Buildings
   All elevators installed in the United States must conform to                 Tall buildings share many of the code requirements of other high-
ASME Standard A17.1, as modified by local authority and applica-             rise buildings. The IBC (ICC 2012) defines a high-rise building as “a
ble building code. One requirement of many codes is to include a             building with an occupied floor located more than 22 860 mm above
vent opening at the top of each elevator shaft that is 3.5% of the plan      the lowest level of fire department vehicle access.” Additional
area of the hoistway or 0.27 m2 per elevator, whichever is greater.          requirements are imposed for buildings 36.6 and 128 m above grade.
The purpose of this requirement is to allow venting of smoke during          No specific definition of “tall building” is contained in the codes.
a building fire. To accomplish this, a duct must be provided from the           Key fire safety provisions for tall buildings should include the
vent to atmosphere. This is simple at the top of the building, but for       following:
low- and mid-rise elevators, where the elevator equipment room is            • Smoke detection for elevator lobbies, elevator machine rooms,
not located in a mechanical room with perimeter access, extending              and HVAC systems
the connecting duct to atmosphere may be difficult.                          • Complete automatic sprinkler protection
   Under many codes, including the model International Building              • Fire standpipe system
Code® [IBC (ICC 2012)], for a building that is fully sprinklered, the        • Smoke management system for enclosed exits, stairs, elevators,
need for the vent and its extension to atmosphere may be waived for            and areas or floors of refuge
passenger elevators, except for buildings where there is overnight           • Emergency power for life safety systems
sleeping (e.g., hotels, residences). The vent is typically still required    • Fire department or first-responder elevator
for a dedicated service elevator car.                                        • Redundant exit stair or elevator emergency evacuation provisions
   In addition, under the IBC, the vent may be closed under normal           • Area or floor of refuge
building operating conditions by including an automatic damper in            • Fire command center
the atmospheric vent or, under some code jurisdictions, by installing
a piece of glass that will break in a fire. This damper must open on         Detection
detection of smoke by any of the elevator lobby smoke detectors.                 Automatic smoke detection should be provided in elevator lob-
Dampers have a distinct advantage in that they are manually and              bies, elevator machine rooms, mechanical and electrical equipment
remotely resettable.                                                         rooms, and any other spaces not provided with automatic sprinklers.
   Where elevator speeds are greater than 7 m/s, vents at the bottom         The detection system should be connected to the automatic fire
of the shafts may be required by code to allow rapid escape of air           alarm system. Duct smoke detectors should be provided in the main
when the high-speed car is descending.                                       return air and exhaust air plenum of each air-conditioning system
                                                                             with a capacity greater than 0.94 m3/s. Duct smoke detectors are
Elevator Shaft Pressurization                                                also needed at each connection to a vertical duct or riser serving two
   In super- and megatall buildings, express (or shuttle) elevators          or more floors from a return air duct or plenum.
are provided to quickly carry occupants to upper-level occupancies,              The smoke detection system should be designed in accordance
typically in hotels or residential uses. These elevators are commonly        with NFPA Standard 72.
used as evacuation elevators in emergency situations. To maintain                Residential buildings should have smoke alarms in each room
the safety of these elevators for this use, the elevator shaft(s) should     used for sleeping purposes and on the ceiling or wall outside of each
be pressurized to keep the shaft and cars free of smoke. Refer to the        separate sleeping area. The smoke alarms should be interconnected
section on Smoke Management for more details.                                so that activation of any smoke alarm in the dwelling unit activates
                                                                             all of the smoke alarms in that unit. This does not require activating
Air-Conditioning Equipment Delivery by                                       smoke alarms in other apartments in the building.
Freight Elevators
    If part of the chilled-water or boiler plant is located in the top       Automatic Sprinkler Protection
zone of the supertall buildings, the freight elevator should have suf-          Complete automatic sprinkler protection should be provided in
ficient capacity and cab size to deliver and transfer all major equip-       accordance with NFPA Standard 13.
ment from the ground level to the area where the upper plant is
located, to aid in maintenance of the equipment located there.               Standpipe System
                                                                                Standpipe systems should be provided in accordance with NFPA
       10.    LIFE SAFETY IN TALL BUILDINGS                                  Standard 14.

   Life safety challenges for tall buildings are similar to those of         Smoke Management
shorter high-rise buildings. It is impractical to rely on stairs as the         The essential features of smoke management design are de-
means of egress to grade. Elevators should play a major role in safe         scribed in Chapter 53. Additional information is contained in NFPA
evacuation of occupants and response of emergency forces. Areas or           Standard 92A.
floors of refuge are needed to provide staging points for occupants             The IBC requires exit stairs to be smoke protected. One way to
evacuating and emergency forces responding. Codes have devel-                achieve this is with a smokeproof tower of pressurized stairs. To
oped means to confront this challenge. The following provides a              enhance egress for buildings 128 m high or more, the codes require
brief review of those life safety measures.                                  either an additional exit stairway beyond those required by the typ-
                                                                             ical exit calculations, or pressurization of the elevator shafts. To pre-
Codes and Standards                                                          vent smoke spread through the elevator without elevator shaft
   In the United States, the International Building Code® (IBC) is           pressurization, elevator vestibules with a minimum 1 h fire resis-
the predominant building code; in Canada, it is the National Build-          tance rating are required.
ing Code of Canada (NRC 2005). The National Fire Protection                     Codes also require an elevator for use by emergency responders,
Association’s (NFPA) Standard 5000 generally incorporates NFPA               with access from a vestibule directly connected to an egress stair.
Standard 101. These codes do not define a “tall building,” but have             Elevators to be used for occupants in an emergency require spe-
additional requirements for a high-rise building greater than or             cial protection, including pressurized elevator shafts, an emergency
equal to 128 m in height.                                                    voice/alarm communication system, elevator lobbies with direct
Tall Buildings                                                                                                                                  4.21

access to a exit enclosure, and a means to protect the elevator from        NFPA. 2013. Installation of standpipe and hose systems. Standard 14.
automatic sprinkler system water infiltrating the hoistway enclosure.         National Fire Protection Association, Quincy, MA.
Automatic sprinklers are prohibited from the elevator machine room,         NFPA. 2013. National fire alarm and signaling code handbook. Standard 72.
and shunt trips for elevators shutdown should not be provided.                National Fire Protection Association, Quincy, MA.
                                                                            NFPA. 2012. Smoke-control systems utilizing barriers and pressure differ-
                                                                              ences. Standard 92A. National Fire Protection Association, Quincy, MA.
Emergency Power                                                             NFPA. 2015. Life safety code®. Standard 101. National Fire Protection
   All life safety systems are required to have standby power                 Association, Quincy, MA.
designed and installed in accordance with NFPA Standards 110 and            NFPA. 2013. Emergency and standby power systems handbook. Standard
111, as appropriate.                                                          110. National Fire Protection Association, Quincy, MA.
                                                                            NFPA. 2013. Stored electrical energy emergency and standby power sys-
Fire Command Center                                                           tems. Standard 111. National Fire Protection Association, Quincy, MA.
                                                                            NFPA. 2015. Building construction and safety code®. Standard 5000.
   A fire command center is required in a protected location at or            National Fire Protection Association, Quincy, MA.
near grade to monitor all fire safety and emergency systems. It             NRC. 2010. National building code of Canada. National Research Council
should also have controls for the smoke management system and                 Canada, Ottawa, ON.
emergency power system.                                                     Ross, D. 2004. An HVAC design guide for tall commercial buildings.
                                                                              ASHRAE.
                          REFERENCES
                                                                                                     BIBLIOGRAPHY
AIA. 2007. Abbreviated form of agreement between owner and architect,
   article 2: Scope of architect's basic services. Document B151-2007.      Harris, D.A. (ed.) 1991. Noise control manual. Van Nostrand Reinhold, New
   American Institute of Architects, Washington, D.C.                          York.
                                                                            Jordan, C. 1989. Central vs. local HVAC fan systems for high rise office
ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/
                                                                               buildings. ASHRAE Journal (Sept.):48-46.
   ASHRAE Standard 62.1-2013.
                                                                            Lovatt, J.E., and A.G. Wilson. 1994. Stack effect in tall buildings. ASHRAE
ASME. 2013. Boiler and pressure vessel code. American Society of
                                                                               Transactions 100(2):420-431.
   Mechanical Engineers, New York.
                                                                            Linford, R.G., and S.T. Taylor. 1989. HVAC systems: Central vs. floor-by-
ASME. 2013. Safety code for elevators and escalators. Standard A17.1/CSA       floor. Heating/Piping/Air Conditioning (July):43-49, 56-57, 84.
   844-2013. American Society of Mechanical Engineers, New York.            Ross, D.E. 1996. Bank of China—An integration of architecture and engi-
CTBUH. 2014. CTBUH height criteria. Council on Tall Buildings and Urban        neering. Total Building Design Seminar, Chicago, Illinois.
   Habitat, Chicago. http://www.ctbuh.org/TallBuildings/Height Statistics   Stewart, W.E., Jr. 1998. Effect of air pressure differential on vapor flow
   /Criteria/tabid/446/Default.aspx.                                           through sample building walls. ASHRAE Transactions 104(2):17-24.
ICC. 2012. International building code®. International Code Council,        Tamblyn, R.T. 1991. Coping with air pressure problems in tall buildings.
   Washington, D.C.                                                            ASHRAE Transactions 97(1):824-827.
NFPA. 2013. Installation of sprinkler systems. Standard 13. National Fire   Tamblyn, R.T. 1993. HVAC system effects for tall buildings. ASHRAE
   Protection Association, Quincy, MA.                                         Transactions 99(2):789-792.
                                                                                     CHAPTER 5

                                                          PLACES OF ASSEMBLY
General Criteria......................................................................... 5.1           Convention and Exhibition Centers ........................................... 5.5
Houses of Worship ..................................................................... 5.3             Natatoriums................................................................................ 5.6
Auditoriums................................................................................ 5.3         Fairs and Other Temporary Exhibits.......................................... 5.8
Arenas and Stadiums.................................................................. 5.4               Atriums ....................................................................................... 5.9



A    SSEMBLY rooms are generally large, have relatively high ceil-
      ings, and are few in number for any given facility. They usually
have a periodically high density of occupancy per unit floor area, as
                                                                                                        a suitably low level of light during performances, with much higher
                                                                                                        lighting levels during cleanup, when the house is nearly empty. The
                                                                                                        designer should ascertain the light levels associated with maximum
compared to other buildings, and thus have a relatively low design                                      occupancies, not only for economy but also to determine the proper
sensible heat ratio.                                                                                    room sensible heat ratio.
   This chapter summarizes some of the design concerns for en-
closed assembly buildings. (Chapter 3, which covers general criteria                                    Indoor Air Conditions
for commercial and public buildings, also includes information that                                        Indoor air temperature and humidity should follow ASHRAE
applies to public assembly buildings.)                                                                  comfort recommendations in Chapter 9 of the 2013 ASHRAE Hand-
                                                                                                        book—Fundamentals and ASHRAE Standard 55. In addition, the
                        1.     GENERAL CRITERIA                                                         following should be considered:
   Energy conservation codes and standards must be considered                                           • In arenas, stadiums, gymnasiums, and movie theaters, people gen-
because they have a major impact on design and performance.                                               erally dress informally. Summer indoor conditions may favor the
   Assembly buildings may have relatively few hours of use per                                            warmer end of the thermal comfort scale, and the winter indoor
week and may not be in full use when maximum outdoor tempera-                                             temperature may favor the cooler end.
tures or solar loading occur. Often they are fully occupied for as little                               • In churches, concert halls, and theaters, most men wear jackets and
as 1 to 2 h, and the load may be materially reduced by precooling.                                        ties and women often wear suits. The temperature should favor the
The designer needs to obtain as much information as possible about                                        middle range of design, and there should be little summer-to-winter
the anticipated hours of use, particularly times of full seating, so that                                 variation.
simultaneous loads may be considered to optimize performance and                                        • In convention and exhibition centers, the public is continually
operating economy. Dehumidification requirements and part-load                                            walking. The indoor temperature should favor the lower range of
dehumidification requirements should be considered before deter-                                          comfort conditions both in summer and in winter.
mining equipment size. The intermittent or infrequent nature of the                                     • In spaces with a high population density or with a sensible heat
cooling loads may allow these buildings to benefit from thermal stor-                                     factor of 0.75 or less, reheat should be considered.
age systems.                                                                                            • Energy conservation codes must be considered in both the design
   Occupants usually generate the major room cooling and ventila-                                         and during operation.
tion load. The number of occupants is best determined from the seat                                        Assembly areas generally require some reheat to maintain the rel-
count, but when this is not available, it can be estimated at 0.7 to                                    ative humidity at a suitably low level during periods of maximum
0.9 m2 per person for the entire seating area, including exit aisles but                                occupancy. Refrigerant hot gas or condenser water is well suited for
not the stage, performance areas, or entrance lobbies.                                                  this purpose. Face-and-bypass control of low-temperature cooling
                                                                                                        coils is also effective. In colder climates, it may also be desirable to
Safety and Security                                                                                     provide humidification. High rates of internal gain may make evap-
   Assembly buildings may need new safety and security consider-                                        orative humidification attractive during economizer cooling.
ations regarding extraordinary incidents. Designers should follow
the recommendations outlined in Chapter 59.
                                                                                                        Filtration
                                                                                                            Most places of assembly are minimally filtered with filters rated at
Outdoor Air                                                                                             30 to 35% efficiency, as tested in accordance with ASHRAE Stan-
   Outdoor air ventilation rates as prescribed by ASHRAE Standard                                       dard 52.1. Where smoking is permitted, however, filters with a min-
62.1 can be a major portion of the total load. The latent load (dehu-                                   imum rating of 80% are required to remove tobacco smoke
midification and humidification) and energy used to maintain rela-                                      effectively. Filters with 80% or higher efficiency are also recom-
tive humidity within prescribed limits are also concerns. Humidity                                      mended for facilities having particularly expensive interior decor.
must be maintained at proper levels to prevent mold and mildew                                          Because of the few operating hours of these facilities, the added
growth and for acceptable indoor air quality and comfort.                                               expense of higher-efficiency filters can be justified by their longer
                                                                                                        life. Low-efficiency prefilters are generally used with high-efficiency
Lighting Loads                                                                                          filters to extend their useful life. Ionization and chemically reactive
   Lighting loads are one of the few major loads that vary from one                                     filters should be considered where high concentrations of smoke or
type of assembly building to another. Levels can vary from 1600 lux                                     odors are present.
in convention halls where television cameras are expected to be                                         Noise and Vibration Control
used, to virtually nothing, as in a movie theater. In many assembly
                                                                                                           The desired noise criteria (NC) vary with the type and quality of
buildings, lights are controlled by dimmers or other means to present
                                                                                                        the facility. The need for noise control may be minimal in a gymna-
                                                                                                        sium or natatorium, but it is important in a concert hall. Multi-
The preparation of this chapter is assigned to TC 9.8, Large Building Air-                              purpose facilities require noise control evaluation over the entire
Conditioning Applications.                                                                              spectrum of use.

                                                                                                  5.1
5.2                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

    In most cases, sound and vibration control is required for both               The designer must advise the owner that the space temperature
equipment and duct systems, as well as in diffuser and grille selec-          will be cold to most people as occupancy begins, but will warm up
tion. When designing a performance theater or concert hall, an                as the performance progresses; this should be understood by all con-
experienced acoustics engineer should be consulted, because the               cerned before proceeding with precooling. Precooling works best
quantity and quality or characteristic of the noise is very important.        when the space is used only occasionally during the hotter part of
    Transmission of vibration and noise can be decreased by mount-            the day and when provision of full capacity for an occasional pur-
ing pipes, ducts, and equipment on a separate structure independent           pose is not economically justifiable.
of the music hall. If the mechanical equipment space is close to the
music hall, the entire mechanical equipment room may need to be               Stratification
floated on isolators, including the floor slab, structural floor mem-             Because most assembly buildings have relatively high ceilings,
bers, and other structural elements such as supporting pipes or sim-          some heat may be allowed to stratify above the occupied zone,
ilar materials that can carry vibrations. Properly designed inertia           thereby reducing load on the equipment. Heat from lights can be
pads are often used under each piece of equipment. The equipment              stratified, except for the radiant portion (about 50% for fluorescent
is then mounted on vibration isolators.                                       and 65% for incandescent or mercury-vapor fixtures). Similarly,
    Manufacturers of vibration isolating equipment have devised               only the radiant effect of the upper wall and roof load (about 33%)
methods to float large rooms and entire buildings on isolators.               reaches the occupied space. Stratification only occurs when air is
Where subway and street noise may be carried into the structure of            admitted and returned at a sufficiently low elevation so that it does
a music hall, it is necessary to float the entire music hall on isolators.    not mix with the upper air. Conversely, stratification may increase
If the music hall is isolated from outdoor noise and vibration, it also       heating loads during periods of minimal occupancy in winter. In
must be isolated from mechanical equipment and other internal                 these cases, ceiling fans, air-handling systems, or high/low air dis-
noise and vibrations.                                                         tribution may be desirable to reduce stratification. Balconies may
    External noise from mechanical equipment such as cooling tow-             also be affected by stratification and should be well ventilated.
ers should not enter the building. Avoid designs that allow noises to
enter the space through air intakes or reliefs and carelessly designed
duct systems.                                                                 Air Distribution
    For more details on noise and vibration control, see Chapter 48 of            In assembly buildings with seating, people generally remain in
this volume and Chapter 8 in the 2013 ASHRAE Handbook—Fun-                    one place throughout a performance, so they cannot move away
damentals.                                                                    from drafts. Therefore, good air distribution is essential. Airflow-
Ancillary Facilities                                                          modeling software could prove helpful in predicting potential prob-
                                                                              lem areas.
    Ancillary facilities are generally a part of any assembly building;
                                                                                  Heating is seldom a major problem, except at entrances or during
almost all have some office space. Convention centers and many
                                                                              warm-up before occupancy. Generally, the seating area is isolated
auditoriums, arenas, and stadiums have restaurants and cocktail
                                                                              from the exterior by lobbies, corridors, and other ancillary spaces.
lounges. Churches may have apartments for clergy or a school.
                                                                              For cooling, air can be supplied from the overhead space, where it
Many facilities have parking structures. These varied ancillary facil-
                                                                              mixes with heat from the lights and occupants. Return air openings
ities are discussed in other chapters of this volume. However, for
                                                                              can also aid air distribution. Air returns located below seating or at
reasonable operating economy, these facilities should be served by
                                                                              a low level around the seating can effectively distribute air with min-
separate systems when their hours of use differ from those of the
                                                                              imum drafts; however, register velocities over 1.4 m/s may cause
main assembly areas.
                                                                              objectionable drafts and noise.
Air Conditioning                                                                  Because of the configuration of these spaces, supply jet nozzles
    Because of their characteristic large size and need for considerable      with long throws of 15 to 45 m may need to be installed on side-
ventilation air, assembly buildings are frequently served by single-          walls. For ceiling distribution, downward throw is not critical if
zone or variable-volume systems providing 100% outdoor air. Sepa-             returns are low. This approach has been successful in applications
rate air-handling units usually serve each zone, although multizone,          that are not particularly noise-sensitive, but the designer needs to
dual-duct, or reheat types can also be applied with lower operating           select air distribution nozzles carefully.
efficiency. In larger facilities, separate zones are generally provided           The air-conditioning systems must be quiet. This is difficult to
for entrance lobbies and arterial corridors that surround the seating         achieve if supply air is expected to travel 9 m or more from sidewall
space. Low-intensity radiant heating is often an efficient alternative.       outlets to condition the center of the seating area. Because most
In some assembly rooms, folding or rolling partitions divide the space        houses of worship, theaters, and halls are large, high air discharge
for different functions, so a separate zone of control for each resultant     velocities from the wall outlets are required. These high velocities
space is best. In extremely large facilities, several air-handling sys-       can produce objectionable noise levels for people sitting near the
tems may serve a single space, because of the limits of equipment size        outlets. This can be avoided if the return air system does some of the
and also for energy and demand considerations.                                work. The supply air must be discharged from the air outlet (pre-
                                                                              ferably at the ceiling) at the highest velocity consistent with an
Peak Load Reduction                                                           acceptable noise level. Although this velocity does not allow the
    There are several techniques currently in use to help address peak        conditioned air to reach all seats, the return air registers, which are
loads. Thermal storage is discussed in Chapter 51 of the 2012                 located near seats not reached by the conditioned air, pull the air to
ASHRAE Handbook—HVAC Systems and Equipment. Another pop-                      cool or heat the audience, as required. In this way, supply air blan-
ular technique, precooling, can be managed by the building opera-             kets the seating area and is pulled down uniformly by return air reg-
tor. Precooling the building mass several degrees below the desired           isters under or beside the seats.
indoor temperature several hours before it is occupied allows it to               A certain amount of exhaust air should be taken from the ceiling
absorb a part of the peak heat load. This cooling reduces the equip-          of the seating area, preferably over the balcony (if there is one) to
ment size needed to meet short-term loads. The effect can be used if          prevent pockets of hot air, which can produce a radiant effect and
cooling time of at least 1 h is available prior to occupancy, and then        cause discomfort, as well as increase the cost of air conditioning.
only when the period of peak load is relatively short (2 h or less).          Where the ceiling is close to the audience (e.g., below balconies and
Places of Assembly                                                                                                                             5.3

mezzanines), specially designed plaques or air-distributing ceilings       Movie Theaters
should be provided to absorb noise.                                            Movie theaters are the simplest of the auditorium structures dis-
   Regular ceiling diffusers placed more than 9 m apart normally           cussed here. They run continuously for periods of 8 h or more and,
give acceptable results if careful engineering is applied in selecting     thus, are not a good choice for precooling techniques, except for the
the diffusers. Because large air quantities are generally involved and     first matinee peak. They operate frequently at low occupancy levels,
because the building is large, fairly large capacity diffusers, which      and low-load performance must be considered. Additionally, they
tend to be noisy, are frequently selected. Linear diffusers are more       tend to have lower sensible heat factors; special care must be taken
acceptable architecturally and perform well if selected properly.          to ensure proper relative humidity levels can be maintained without
Integral dampers in diffusers should not be used as the only means         overcooling the space.
of balancing because they generate intolerable amounts of noise,               Motion picture studios often require that movie theaters meet
particularly in larger diffusers.                                          specific noise criteria. Consequently, sound systems and noise con-
                                                                           trol are as critical in these applications as they are in other kinds of
Mechanical Equipment Rooms                                                 theaters. The lobby and exit passageways in a motion picture theater
    The location of mechanical and electrical equipment rooms              are seldom densely occupied, although some light to moderate con-
affects the degree of sound attenuation treatment required. Those          gestion can be expected for short times in the lobby area. A reason-
located near the seating area are more critical because of the normal      able design for the lobby space is one person per 1.8 to 2.8 m2.
attenuation of sound through space. Those near the stage area are              Lights are usually dimmed when the house is occupied; full
critical because the stage is designed to project sound to the audi-       lighting intensity is used only during cleaning. A reasonable value
ence. If possible, mechanical equipment rooms should be in an area         for lamps above the seating area during a performance is 5 to 10%
separated from the main seating or stage area by buffers such as lob-      of the installed wattage. Designated smoking areas should be han-
bies or service areas. The economies of the structure, attenuation,        dled with separate exhaust or air-handling systems to avoid contam-
equipment logistics, and site must be considered in selecting loca-        ination of the entire facility.
tions for mechanical equipment rooms.                                          Projection Booths. The projection booth represents a larger
    At least one mechanical equipment room is placed near the roof         challenge in movie theater design. For large theaters using high-
to house the toilet exhaust, general exhaust, cooling tower, kitchen,      intensity lamps, projection room design must follow applicable
and emergency stage exhaust fans, if any. Individual roof-mounted          building codes. If no building code applies, the projection equip-
exhaust fans may be used, thus eliminating the need for a mechan-          ment manufacturer usually has specific requirements. The projec-
ical equipment room. However, to reduce sound problems,                    tion room may be air conditioned, but it is normally exhausted or
mechanical equipment should not be located on the roof over the            operated at negative pressure. Exhaust is normally taken through the
music hall or stage but rather over offices, storerooms, or auxiliary      housing of the projectors. Additional exhaust is required for the pro-
areas.                                                                     jectionist’s sanitary facilities. Other heat sources include sound and
                                                                           dimming equipment, which require a continuously controlled envi-
                                                                           ronment and necessitate a separate system.
                 2.   HOUSES OF WORSHIP
                                                                               Smaller theaters have fewer requirements for projection booths.
    Houses of worship seldom have full or near-full occupancy              It is a good idea to condition the projection room with filtered sup-
more than once a week, but they have considerable use for smaller          ply air to avoid soiling lenses. In addition to the projector light, heat
functions (meetings, weddings, funerals, christenings, or daycare)         sources in the projection room include the sound equipment, as well
throughout the rest of the week. It is important to determine how          as the dimming equipment.
and when the building will be used. When thermal storage is used,
longer operation of equipment before occupancy may be required             Performance Theaters
because of the structure’s high thermal mass. Seating capacity is             Performance theaters differ from motion picture theaters in the
usually well defined. Some houses of worship have a movable par-           following ways:
tition to form a single large auditorium for special holiday services.
It is important to know how often this maximum use is expected.            • Performances are seldom continuous. Where more than one per-
                                                                             formance occurs in a day, performances are usually separated by
    Houses of worship test a designer’s ingenuity in locating equip-
                                                                             2 to 4 h. Accordingly, precooling techniques are applicable, par-
ment and air diffusion devices in architecturally acceptable places.
                                                                             ticularly for afternoon performances.
Because occupants are often seated, drafts and cold floors should be
avoided. Many houses of worship have high, vaulted ceilings, which         • Performance theaters generally play to a full or near-full house.
create thermal stratification. Where stained glass is used, a shade        • Performance theaters usually have intermissions, and the lobby
coefficient equal to solar glass (SC = 0.70) is assumed.                     areas are used for drinking and socializing. The intermissions are
                                                                             usually relatively short, seldom exceeding 15 to 20 min; however,
    Houses of worship may also have auxiliary rooms that should
                                                                             the load may be as dense as one person per 0.5 m2.
be air conditioned. To ensure privacy, sound transmission between
adjacent areas should be considered in the air distribution scheme.        • Because sound amplification is less used than in motion picture
Diversity in the total air-conditioning load requirements should be          theaters, background noise control is more important.
evaluated to take full advantage of the characteristics of each area.      • Stage lighting contributes considerably to the total cooling load in
                                                                             performance theaters. Lighting loads can vary from performance
    It is desirable to provide some degree of individual control for the
                                                                             to performance.
platform, sacristy, and bema or choir area.
                                                                              Stages. The stage presents the most complex problem. It consists
                      3.   AUDITORIUMS                                     of the following loads:

   The types of auditoriums considered are movie theaters, play-           • A heavy, mobile lighting load
houses, and concert halls. Auditoriums in schools and the large            • Intricate or delicate stage scenery, which varies from scene to
auditoriums in some convention centers may follow the same prin-             scene and presents difficult air distribution requirements
ciples, with varying degrees of complexity.                                • Actors, who may perform tasks that require exertion
5.4                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

    Approximately 40 to 60% of the lighting load can be eliminated          Load Characteristics
by exhausting air around the lights. This procedure works for lights
                                                                                Depending on the range of use, the load may vary from a very
around the proscenium. However, it is more difficult to place
                                                                            low sensible heat ratio for events such as boxing to a relatively high
exhaust air ducts directly above lights over the stage because of the
                                                                            sensible heat ratio for industrial exhibitions. Multispeed fans often
scenery and light drops. Careful coordination is required to achieve
                                                                            improve performance at these two extremes and can aid in sound
an effective and flexible layout.
                                                                            control for special events such as concerts or convocations. When
    Conditioned air should be introduced from the low side and back
                                                                            using multispeed fans, the designer should consider the perfor-
stages and returned or exhausted around the lights. Some exhaust air
                                                                            mance of the air distribution devices and cooling coils when the fan
must be taken from the top of the tower directly over the stage con-
                                                                            is operating at lower speeds.
taining lights and equipment (i.e., the fly). Air distribution design is
further complicated because pieces of scenery may consist of light              Because total comfort cannot be ensured in an all-purpose facil-
materials that flutter in the slightest air current. Even the vertical      ity, the designer must determine the level of discomfort that can be
stack effect created by the heat from lights may cause this motion.         tolerated, or at least the type of performances for which the facility
Therefore, low air velocities are essential and air must be distributed     is primarily intended.
over a wide area with numerous supply and return registers.                     As with other assembly buildings, seating and lighting combina-
    With multiple scenery changes, low supply or return registers           tions are the most important load considerations. Boxing events, for
from the floor of the stage are almost impossible to provide. How-          example, may have the most seating, because the boxing ring area is
ever, some return air at the footlights and for the prompter should be      very small. For the same reason, however, the area that needs to be
considered. Air conditioning should also be provided for the stage          intensely illuminated is also small. Thus, boxing matches may rep-
manager and control board areas.                                            resent the largest latent load situation. Other events that present
    In many theaters with overhead flies, the stage curtain billows when    large latent loads are rock concerts and large-scale dinner dances,
it is down. This is primarily caused by the stack effect created by the     although the audience at a rock concert is generally less concerned
height of the main stage tower, heat from lights, and the temperature       with thermal comfort. Ventilation is also essential in removing
difference between the stage and seating areas. Proper air distribution     smoke or fumes at car, cycle, and truck events. Circuses, basketball,
and balancing can minimize this phenomenon. Bypass damper                   and hockey have a much larger arena area and less seating. The sen-
arrangements with suitable fire protection devices may be feasible.         sible load from lighting the arena area improves the sensible heat
    Loading docks adjacent to stages located in cold climates should be     ratio. The large expanse of ice in hockey games considerably re-
heated. Doors to these areas may be open for long periods, for exam-        duces both latent and sensible loads. High latent loads caused by
ple, while scenery is being loaded or unloaded for a performance.           occupancy or ventilation can create severe problems in ice arenas
    On the stage, local code requirements must be followed for emer-        such as condensation on interior surfaces and fog. Special attention
gency exhaust ductwork or skylight (or blow-out hatch) require-             should be paid to the ventilation system, air distribution, humidity
ments. These openings are often sizable and should be incorporated          control, and construction materials.
in the early design concepts.
                                                                            Enclosed Stadiums
Concert Halls                                                                   An enclosed stadium may have either a retractable or a fixed
   Concert halls and music halls are similar to performance the-            roof. When the roof is closed, ventilation is needed, so ductwork
aters. They normally have a full stage, complete with fly gallery, and      must be run in the permanent sections of the stadium. The large air
dressing areas for performers. Generally, the only differences              volumes and long air throws required make proper air distribution
between the two are in size and decor, with the concert hall usually        difficult to achieve; thus, the distribution system must be very flex-
being larger and more elaborately decorated.                                ible and adjustable.
   Air-conditioning design must consider that the concert hall is               Some open stadiums have radiant heating coils in the floor slabs
used frequently for special charity and civic events, which may be          of the seating areas. Gas-fired or electric high- or low-intensity radi-
preceded or followed by parties (and may include dancing) in the            ant heating located above the occupants is also used.
lobby area. Concert halls often have cocktail lounge areas that                 Open racetrack stadiums may present a ventilation problem if the
become very crowded, with heavy smoking during intermissions.               grandstand is enclosed. The grandstand area may have multiple lev-
These areas should be equipped with flexible exhaust-recirculation          els and be in the range of 400 m long and 60 m deep. The interior
systems. Concert halls may also have full restaurant facilities.            (ancillary) areas must be ventilated to control odors from toilet
   As in theatres, noise control is important. Design must avoid            facilities, concessions, and the high population density. General
characterized or narrow-band noises in the level of audibility. Much        practice provides about four air changes per hour for the stand seat-
of this noise is structure-borne, resulting from inadequate equip-          ing area and exhausts air through the rear of the service areas. More
ment and piping vibration isolation. An experienced acoustical              efficient ventilation systems may be selected if architectural consid-
engineer is essential for help in the design of these applications.         erations allow. Window fogging is a winter concern with glass-
                                                                            enclosed grandstands. This can be minimized by double glazing,
                                                                            humidity control, moving dry air across the glass, or a radiant heat-
               4.   ARENAS AND STADIUMS                                     ing system for perimeter glass areas.
   Functions at arenas and stadiums may be quite varied, so the air-            Air-supported structures require continuous fan operation to
conditioning loads will vary. Arenas and stadiums are not only used         maintain a properly inflated condition. The possibility of condensa-
for sporting events such as basketball, ice hockey, boxing, and track       tion on the underside of the air bubble should be considered. The U-
meets but may also house circuses; rodeos; convocations; social             factor of the roof should be sufficient to prevent condensation at the
affairs; meetings; rock concerts; car, cycle, and truck events; and         lowest expected ambient temperature. Heating and air-conditioning
special exhibitions such as home, industrial, animal, or sports             functions can be either incorporated into the inflating system or fur-
shows. For multipurpose operations, the designer must provide               nished separately. Solar and radiation control is also possible
highly flexible systems. High-volume ventilation may be satisfac-           through the structure’s skin. Applications, though increasing rap-
tory in many instances, depending on load characteristics and out-          idly, still require working closely with the enclosure manufacturer
door air conditions.                                                        to achieve proper and integrated results.
Places of Assembly                                                                                                                           5.5

Ancillary Spaces                                                           Gymnasiums
    The concourse areas of arenas and stadiums are heavily popu-               Smaller gymnasiums, such as those in schools, are miniature ver-
lated during entrance, exit, and intermission periods. Consider-           sions of arenas and often have multipurpose features. For further
able odor is generated in these areas by food, drink, and smoke,           information, see Chapter 7, Educational Facilities.
requiring considerable ventilation. If energy conservation is an               Many school gymnasiums are not air conditioned. Low-intensity
important factor, carbon filters and controllable recirculation            perimeter radiant heaters with central ventilation supplying four to
                                                                           six air changes per hour are effective and energy efficient. Unit heat-
rates should be considered. Concourse area air systems should be
                                                                           ers on the ceiling are also effective. Ventilation must be provided
considered for their flexibility of returning or exhausting air. The
                                                                           because of high activity levels and resulting odors.
economics of this type of flexibility should be evaluated with re-             Most gymnasiums are located in schools. However, public and
gard to the associated problem of air balance and freeze-up in             private organizations and health centers may also have gymnasiums.
cold climates.                                                             During the day, gymnasiums are usually used for physical activities,
    Ticket offices, restaurants, and similar facilities are often ex-      but in the evening and on weekends, they may be used for sports
pected to be open during hours that the main arena is closed; there-       events, social affairs, or meetings. Thus, their activities fall within
fore, separate systems should be considered for these areas.               the scope of those of a civic center. More gymnasiums are being
    Locker rooms require little treatment other than excellent ven-        considered for air conditioning to make them more suitable for civic
                                                                           center activities. Design criteria are similar to arenas and civic cen-
tilation, usually not less than 10 to 15 L/s per square metre. To
                                                                           ters when used for such activities. However, for schooltime use,
reduce the outdoor air load, excess air from the main arena or sta-        space temperatures are often kept between 18 and 20°C during the
dium may be transferred into the locker rooms. However, reheat             heating season. Occupancy and the degree of activity during day-
or recooling by water or primary air should be considered to               time use does not usually require high quantities of outdoor air, but
maintain the locker room temperature. To maintain proper air bal-          if used for other functions, system flexibility is required.
ance under all conditions, locker rooms should have separate sup-
ply and exhaust systems.                                                     5.   CONVENTION AND EXHIBITION CENTERS
                                                                               Convention and exhibition centers schedule diverse functions
Ice Rinks                                                                  similar to those at arenas and stadiums and present a unique chal-
    Refer to Chapter 44 of the 2014 ASHRAE Handbook—Refriger-              lenge to the designer. The center generally is a high-bay, long-span
                                                                           space, and can change weekly, for example, from an enormous com-
ation for ice sheet design information. When an ice rink is designed
                                                                           puter room into a gigantic kitchen, large machine shop, department
into the facility, the concerns of groundwater conditions, site drain-     store, automobile showroom, or miniature zoo. They can also be the
age, structural foundations, insulation, and waterproofing become          site of gala banquets or used as major convention meeting rooms.
even more important, with the potential of freezing soil or fill under         Income earned by these facilities is directly affected by the time
the floor and subsequent expansion. The rink floor may have to be          it takes to change from one activity to the next, so highly flexible
strong enough to support heavy trucks. The floor insulation also must      utility distribution and air-conditioning equipment are needed.
be strong enough to take this load. Ice-melting pits of sufficient size        Ancillary facilities include restaurants, bars, concession stands,
with steam pipes may have to be furnished. If the arena is to be air       parking garages, offices, television broadcasting rooms, and multi-
conditioned, the possibility of combining the air-conditioning sys-        ple meeting rooms varying in capacity from small (10 to 20 people)
tem with the ice rink system could be considered. The designer             to large (hundreds or thousands of people). Often, an appropriately
should be aware, however, that both systems operate at vastly differ-      sized full-scale auditorium or arena is also incorporated.
ent temperatures and have considerably different operation profiles.           By their nature, these facilities are much too large and diverse in
The radiant effects of the ice on the people and of heat from the roof     their use to be served by a single air-handling system. Multiple air
and lights on the ice must be considered in the design and operation       handlers with several chillers can be economical.
of the system. Low air velocities at the ice sheet level help minimize     Load Characteristics
the refrigeration load. Conversely, high air velocities cause the ice to
melt or sublimate.                                                            The main exhibition room is subject to a variety of loads, de-
                                                                           pending on the type of activity in progress. Industrial shows pro-
    Fog forms when moisture-laden air cools below its dew point.           vide the highest sensible loads, which may have a connected
This is most likely to occur close to the ice surface within the boarded   capacity of 215 W/m2 along with one person per 3.7 to 4.6 m2.
area (playing area). Fog can be controlled by reducing the indoor          Loads of this magnitude are seldom considered because large
dew point with a dehumidification system or high-latent-capacity           power-consuming equipment is seldom in continuous operation
air-conditioning system and by delivering appropriate air velocities       at full load. An adequate design accommodates (in addition to
to bring the air in contact with the ice. Air-conditioning systems have    lighting load) about 108 W/m2 and one person per 3.7 to 4.6 m2 as
had limited success in reducing the dew-point temperature suffi-           a maximum continuous load.
ciently to prevent fog. The section on Ice Rink Dehumidifiers in              Alternative loads of very different character may be encoun-
Chapter 25 of the 2012 ASHRAE Handbook—HVAC Systems and                    tered. When the main hall is used as a meeting room, the load will
Equipment has more information on fog control.                             be much more latent. Thus, multispeed fans or variable-volume
                                                                           systems may provide a better balance of load during these high-
    The type of lighting used over ice rinks must be carefully con-        latent, low-sensible periods of use. Accurate occupancy and usage
sidered when precooling is used before hockey games and between            information is critical in any plan to design and operate such a
periods. Main lights should be able to be turned off, if feasible.         facility efficiently and effectively.
Incandescent lights require no warm-up time and are more applica-
ble than types requiring warm-up. Low-emissivity ceilings with             System Applicability
reflective characteristics successfully reduce condensation on roof            The main exhibition hall is normally handled by one or more all-
structures; they also reduce lighting and, consequently, the cooling       air systems. This equipment should be able to operate on all outdoor
requirements.                                                              air, because during set-up, the hall may contain highway-size trucks
5.6                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

bringing in or removing exhibit materials. There are also occasions                    Table 1    Typical Natatorium Design Conditions
when the space is used for equipment that produces an unusual                                            Air            Water        Relative
amount of fumes or odors, such as restaurant or printing industry dis-         Type of Pool         Temperature, °C Temperature, °C Humidity, %
plays. It is helpful to build some flues into the structure to duct fumes
directly to the outdoors. Perimeter radiant ceiling heaters have been          Recreational             24 to 29          24 to 29          50 to 60
successfully applied to exhibition halls with large expanses of glass.         Therapeutic              27 to 29          29 to 35          50 to 60
                                                                               Competition              26 to 29          24 to 28          50 to 60
   Smaller meeting rooms are best conditioned either with individ-
                                                                               Diving                   27 to 29          27 to 32          50 to 60
ual room air handlers, or with variable-volume central systems,
                                                                               Elderly swimmers         29 to 32          29 to 32          50 to 60
because these rooms have high individual peak loads but are not
                                                                               Hotel                    28 to 29          28 to 30          50 to 60
used frequently. Constant-volume systems of the dual- or single-
                                                                               Whirlpool/spa            27 to 29          36 to 40          50 to 60
duct reheat type waste considerable energy when serving empty
rooms, unless special design features are incorporated.
                                                                                   pw = saturation vapor pressure taken at surface water temperature,
   Offices and restaurants often operate for many more hours than the
                                                                                        kPa
meeting areas or exhibition areas and should be served separately.                 pa = saturation pressure at room air dew point, kPa
Storage areas can generally be conditioned by exhausting excess air                 V = air velocity over water surface, m/s
from the main exhibit hall through these spaces.
                                                                               Units for the constant 0.089 are W/(m2 ·Pa). Units for the constant
                        6.   NATATORIUMS                                       0.0782 are (W·s)/(m3·Pa).
                                                                                  Equation (1) may be modified by multiplying it by an activity
Environmental Control                                                          factor Fa to alter the estimate of evaporation rate based on the level
                                                                               of activity supported. For Y values of about 2400 kJ/kg and V values
    A natatorium requires year-round humidity levels between 40
                                                                               ranging from 0.05 to 0.15 m/s, Equation (1) can be reduced to
and 60% for comfort, reasonable energy consumption, and building
envelope protection. The designer must address the following con-                                   wp = 4 × 105A( pw – pa)Fa                          (2)
cerns: humidity control, room pressure control, ventilation require-
ments for air quality (outdoor and exhaust air), air distribution, duct           The following activity factors should be applied to the areas of
design, pool water chemistry, and evaporation rates. A humidity                specific features, and not to the entire wetted area:
control system alone will not provide satisfactory results if any of
these items are overlooked. See Chapter 25 of the 2012 ASHRAE                        Type of Pool                  Typical Activity Factor (Fa)
Handbook—HVAC Systems and Equipment for additional dehumid-                         Baseline (pool unoccupied)             0.5
ifier application and design information.                                           Residential pool                       0.5
                                                                                    Condominium                            0.65
Humidity Control
                                                                                    Therapy                                0.65
   People who are wet are very sensitive to relative humidity and the               Hotel                                  0.8
resultant evaporation that occurs. Fluctuations in relative humidity                Public, schools                        1.0
outside the 50 to 60% range are not recommended. Sustained levels                   Whirlpools, spas                       1.0
above 60% can promote factors that reduce indoor air quality. Rel-                  Wavepools, water slides                1.5 (minimum)
ative humidity levels below 50% significantly increase the facility’s
energy consumption. For swimmers, 50 to 60% rh limits evapora-                    The effectiveness of controlling the natatorium environment
tion and corresponding heat loss from the body and is comfortable              depends on correct estimation of water evaporation rates. Applying
without being extreme. Higher relative humidity levels can be de-              the correct activity factors is extremely important in determining
structive to building components. Mold and mildew can attack wall,             water evaporation rates. The difference in peak evaporation rates
floor, and ceiling coverings, and condensation can degrade many                between private pools and active public pools of comparable size
building materials. In the worst case, the roof structure could fail           may be more than 100%.
because of corrosion from water condensing on the structure.                      Actual operating temperatures and relative humidity conditions
                                                                               should be established before design. How the area will be used usu-
Load Estimation                                                                ally dictates design (Table 1).
    Loads for a natatorium include heat gains and losses from out-                Air temperatures in public and institutional pools are recom-
door air, lighting, walls, roof, and glass. Internal latent loads are          mended to be maintained 1 to 2 K above the water temperature (but
generally from people and evaporation. Evaporation loads in pools              not above the comfort threshold of 30°C) for energy conservation
and spas are significant relative to other load elements and may vary          through reduced evaporation and to avoid chill effects on swimmers.
widely depending on pool features, areas of water and wet deck,                   Competition pools that host swim meets have two distinct oper-
water temperature, and activity level in the pool.                             ating profiles: (1) swim meets and (2) normal occupancy. It is rec-
    Evaporation. The rate of evaporation can be estimated from                 ommended that both be fully modeled to evaluate the facility’s
empirical Equation (1). This equation is valid for pools at normal             needs. Although swim meets tend to be infrequent, the loads during
activity levels, allowing for splashing and a limited area of wetted           meets are often considerably higher than during normal operations.
deck. Other pool uses may have more or less evaporation (Smith                 To model the swim meet load accurately, it is recommended that the
et al. 1993).                                                                  designer know the number of spectators, number of swimmers on
                                                                               the deck, and operating conditions required during the meets. The
                     A
                wp = --- ( pw – pa)(0.089 + 0.0782V )                   (1)    operator may request a peak relative humidity of 55%, which has a
                     Y                                                         significant impact on total loads. A system designed for swim meet
where                                                                          loads should also be designed to operate for considerable portions of
      wp = evaporation of water, kg/s                                          the year at part loads.
       A = area of pool surface, m2                                               Water parks and water feature (slides, spray cannons, arches, etc.)
       Y = latent heat required to change water to vapor at surface water      loads are not fully covered by this chapter. It is recommended that the
           temperature, kJ/kg                                                  dehumidification load generated by each water feature be calculated
Places of Assembly                                                                                                                             5.7

individually. The water toys’ manufacturers should be contacted to            Where a minimum outdoor air ventilation rate is established to
provide specifications to allow for proper load determination. Due to      protect against condensation in a building’s structural elements, the
the concentrated nature of the loads in these facilities, it is recom-     rates are typically used for 100% outdoor air systems. These rates
mended that more supply air and outdoor air be used in these facili-       usually result in excessive humidity levels under most operating
ties compared to what is recommended for traditional pools.                conditions and are generally not adequate to produce acceptable
                                                                           indoor air quality, especially in public facilities subject to heavy use.
Ventilation Requirements
    Air Quality. Outdoor air ventilation rates prescribed by               Duct Design
ASHRAE Standard 62.1 are intended to provide acceptable air                    Proper duct design and installation in a natatorium is critical.
quality conditions for the average pool using chlorine for primary         Failure to effectively deliver air where needed can result in air qual-
disinfection. The ventilation requirement may be excessive for pri-        ity problems, condensation, stratification, and poor equipment per-
vate pools and installations with low use, and may also prove inad-        formance. Ductwork that fails to deliver airflow at the pool deck and
equate for high-occupancy public or water park installations.              water surface, for example, can lead to air quality problems in those
    Air quality problems in pools and spas are often caused by water       areas. The following duct construction practices apply to natatori-
quality problems, so simply increasing ventilation rates may prove         ums:
both expensive and ineffective. Water quality conditions are a direct      • Duct materials and hardware must be resistant to chemical corro-
function of pool use and the type and effectiveness of water disin-          sion from the pool atmosphere. Stainless steels, even the 316 series,
fection used.                                                                are readily attacked by chlorides and are prone to pitting. They
    Because indoor pools usually have high ceilings, temperature             require treatment to adequately perform in a natatorium environ-
stratification and stack effect (see Chapter 16 of the 2013 ASHRAE           ment. Galvanized steel and aluminum sheet metal may be used for
Handbook—Fundamentals) can have a detrimental effect on indoor               exposed duct systems. If galvanized duct is used, steps should be
air quality. Careful duct layout must ensure that the space receives         taken to adequately protect the metal from corrosion. It is recom-
proper air changes and homogeneous air quality throughout. Some              mended that, at a minimum, the galvanized ducts be properly pre-
air movement at the deck and pool water level is essential to ensure         pared and painted with epoxy-based or other durable paint suitable
acceptable air quality. Complaints from swimmers indicate that the           to protect metal surfaces in a natatorium environment. Note that
greatest chloramine (see the section on Pool Water Chemistry) con-           galvannealed ductwork is easier to weld and paint than hot-dip gal-
centrations occur at the water surface. Children are especially vul-         vanized, but galvannealed is more susceptible to corrosion if left
nerable to the ill effects of chloramine inhalation.                         bare. Certain types of fabric duct (airtight) with appropriate grilles
    Exhaust air from pools is rich in moisture and may contain high          sewn in are also a good choice. Buried ductwork should be con-
levels of corrosive chloramine compounds. Although most codes                structed from nonmetallic fiberglass-reinforced or PVC materials
allow pool air to be used as makeup for showers, toilets, and locker         because of the more demanding environment.
rooms, these spaces should be provided with separate ventilation           • Grilles, registers, and diffusers should be constructed from alumi-
and maintained at a positive pressure with respect to the pool.              num. They should be selected for low static pressure loss and for
    Pool and spa areas should be maintained at a negative pressure of        appropriate throws for proper air distribution.
15 to 40 Pa relative to the outdoors and adjacent areas of the building    • Supply air should be directed against envelope surfaces prone to
to prevent chloramine odor migration. Active methods of pressure             condensation (glass and doors). Some supply air should be di-
control may prove more effective than static balancing and may be            rected over the water surface to move contaminated air toward an
necessary where outdoor air is used as a part of an active humidity          exhaust point and control chloramines released at the water sur-
control strategy. Openings from the pool to other areas should be            face. However, air movement over the pool water surface must not
minimized and controlled. Passageways should be equipped with                exceed 0.15 m/s [as per the evaporation rate wp in Equation (1)].
doors with automatic closers and sweeps to inhibit migration of            • Return air inlets should be located to recover warm, humid air and
moisture and air.                                                            return it to the ventilation system for treatment, to prevent supply
    Exhaust air intake grilles should be located as close as possible to     air from short-circuiting and to minimize recirculation of chlora-
the warmest body of water in the facility. Warmer waters and those           mines.
with high agitation levels off gas chemicals at higher rates compared      • Exhaust air inlets should be located to maximize capture effec-
to traditional pools. This also allows body oils to become airborne.         tiveness and minimize recirculation of chloramines. Exhausting
Ideally these pollutants should be removed from close to the source          from directly above whirlpools is also desirable. Exhaust air
before they have a chance to diffuse and negatively impact the air           should be taken directly to the outdoors, through heat recovery
quality. Installations with intakes directly above whirlpools have           devices where provided.
resulted in the best air quality.                                          • Filtration should be selected to provide 45 to 65% efficiencies (as
    Air Delivery Rates. Most codes require a minimum of six air              defined in ASHRAE Standard 52.1) and be installed in locations
changes per hour, except where mechanical cooling is used. This              selected to prevent condensation in the filter bank. Filter media
rate may prove inadequate for some occupancy and use.                        and support materials should be resistant to moisture degradation.
    Where mechanical dehumidification is provided, air delivery            • Fiberglass duct liner should not be used. Where condensation
rates should be established to maintain appropriate conditions of            may occur, the insulation must be applied to the duct exterior.
temperature and humidity. The following rates are typically                • Air systems should be designed for noise levels listed in Table 42
desired:                                                                     of Chapter 48 (NC 45 to 50); however the room wall, floor, and
   Pools with no spectator areas       4 to 6 air changes per hour           ceiling surfaces should be evaluated for their reverberation times
   Spectator areas                     6 to 8 air changes per hour           and speech intelligibility.
   Therapeutic pools                   4 to 6 air changes per hour         Envelope Design
   Outdoor air delivery rates may be constant or variable, depend-            Glazing in exterior walls becomes susceptible to condensation
ing on design. Minimum rates, however, must provide adequate               when the outdoor temperature drops below the pool room dew
dilution of contaminants generated by pool water and must maintain         point. The design goal is to maintain the surface temperature of the
acceptable ventilation for occupancy.                                      glass and the window frames a minimum of 3 K above the pool
5.8                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

room dew point. Windows must allow unobstructed air movement             considered, including primary heating and cooling systems, fan
on inside surfaces, and thermal break frames should be used to           motors, water heaters, and pumps.
raise the indoor temperature of the frame. Avoid recessed win-              Operating conditions factor significantly in the total energy
dows and protruding window frames. Skylights are especially vul-         requirements of a natatorium. Although occupant comfort is a pri-
nerable, and require attention to control condensation. Wall and         mary concern, the impact of low space temperatures and relative
roof vapor retarder designs should be carefully reviewed, espe-          humidity levels below 50% (especially in winter) should be dis-
cially at wall-to-wall and wall-to-roof junctures and at window,         cussed with the owner/operator. Reductions in either room air tem-
door, skylight, and duct penetrations. The pool enclosure must be        perature or relative humidity increase evaporation from the pools,
suitable for year-round operation at 50 to 60% relative humidity.        thus increasing the dehumidification requirements and increasing
A vapor retarder analysis (as in Figure 12 in Chapter 27 of the          pool water heating costs.
2013 ASHRAE Handbook—Fundamentals) should be prepared.                      Natatoriums with fixed outdoor air ventilation rates without
Failure to install an effective vapor retarder will result in conden-    dehumidification generally have seasonally fluctuating space tem-
sation forming in the structure and potentially serious envelope         perature and humidity levels. Systems designed to provide mini-
damage.                                                                  mum ventilation rates without dehumidification are unable to
                                                                         maintain relative humidity conditions within prescribed limits.
Pool Water Chemistry                                                     These systems may facilitate mold and mildew growth and may be
    Failure to maintain proper chemistry in the pool water causes        unable to provide acceptable indoor air quality. Peak dehumidifica-
serious air quality problems and deterioration of mechanical             tion loads vary with activity levels and during the cooling season
systems and building components. Water treatment equipment               when ventilation air becomes an additional dehumidification load to
and chemicals should be located in a separate, dedicated, well-          the space.
ventilated space that is under negative pressure. Pool water treat-
ment consists of primary disinfection, pH control, water filtration               7.   FAIRS AND OTHER TEMPORARY
and purging, and water heating. For further information, refer to                              EXHIBITS
Kowalsky (1990).
                                                                             Occasionally, large-scale exhibits are constructed to stimulate
    Air quality problems are usually caused by the reaction of chlo-
                                                                         business, present new ideas, and provide cultural exchanges. Fairs
rine with biological wastes, and particularly with ammonia, which
                                                                         of this type take years to construct, are open from several months to
is a by-product of the breakdown of urine and perspiration. Chlo-
                                                                         several years, and are sometimes designed considering future use of
rine reacts with these wastes, creating chloramines (monochlora-
                                                                         some buildings. Fairs, carnivals, or exhibits, which may consist of
mine, dichloramine, and nitrogen trichloride) that are commonly
                                                                         prefabricated shelters and tents that are moved from place to place
measured as combined chlorine. Adding chemicals to pool water
                                                                         and remain in a given location for only a few days or weeks, are not
increases total contaminant levels. In high-occupancy pools, water
                                                                         covered here because they seldom require the involvement of archi-
contaminant levels can double in a single day of operation.
                                                                         tects and engineers.
    Chlorine’s efficiency at reducing ammonia is affected by several
factors, including water temperature, water pH, total chlorine con-      Design Concepts
centration, and level of dissolved solids in the water. Because of
their higher operating temperature and higher ratio of occupancy            One consultant or agency should be responsible for setting uni-
per unit water volume, spas produce greater quantities of air con-       form utility service regulations and practices to ensure proper orga-
taminants than pools.                                                    nization and operation of all exhibits. Exhibits that are open only
                                                                         during spring or fall months require a much smaller heating or cool-
    The following measures have demonstrated a potential to reduce
                                                                         ing plant than those open during peak summer or winter months.
chloramine concentrations in the air and water:
                                                                         This information is required in the earliest planning stages so that
• Ozonation. In low concentrations, ozone has substantially              system and space requirements can be properly analyzed.
  reduced the concentration of combined chlorine in the water. In
  high concentrations, ozone can replace chlorine as the primary         Occupancy
  disinfection process; however, ozone is unable to maintain suffi-         Fair buildings have heavy occupancy during visiting hours, but
  cient residual levels in the water to maintain a latent biocidal       patrons seldom stay in any one building for a long period. The
  effect. This necessitates maintenance of chlorine as a residual        length of time that patrons stay in a building determines the air-
  process at concentrations of 0.5 to 1.5 mg/kg.                         conditioning design. The shorter the anticipated stay, the greater the
• Water Exchange Rates. High concentrations of dissolved sol-            leeway in designing for less-than-optimum comfort, equipment, and
  ids in water have been shown to directly contribute to high com-       duct layout. Also, whether patrons wear coats and jackets while in
  bined chlorine (chloramine) levels. Adequate water exchange            the building influences operating design conditions.
  rates are necessary to prevent the buildup of biological wastes
  and their oxidized components in pool and spa water. Conduc-           Equipment and Maintenance
  tivity measurement is an effective method to control the ex-               Heating and cooling equipment used solely for maintaining com-
  change rate of water in pools and spas to effectively maintain         fort and not for exhibit purposes may be secondhand or leased, if
  water quality and minimize water use. In high-occupancy pools,         available and of the proper capacity. Another possibility is to rent
  heat recovery may prove useful in reducing water heating en-           the air-conditioning equipment to reduce the capital investment and
  ergy requirements.                                                     eliminate disposal problems when the fair is over.
                                                                             Depending on the size of the fair, length of operation time, types
Energy Considerations                                                    of exhibitors, and fair sponsors’ policies, it may be desirable to ana-
   Natatoriums can be a major energy burden on facilities, so they       lyze the potential for a centralized heating and cooling plant versus
represent a significant opportunity for energy conservation and          individual plants for each exhibit. The proportionate cost of a cen-
recovery. ASHRAE Standard 90.1 offers some recommendations.              tral plant to each exhibitor, including utility and maintenance costs,
Several design solutions are possible using both dehumidification        may be considerably less than having to furnish space and plant util-
and ventilation strategies. When evaluating a system, the seasonal       ity and maintenance costs. The larger the fair, the more savings may
space conditions and energy consumed by all elements should be           result. It may be practical to make the plant a showcase, suitable for
Places of Assembly                                                                                                                               5.9

exhibit and possibly added revenue. A central plant may also form                                       8.   ATRIUMS
the nucleus for commercial or industrial development of the area                 Atriums have diverse functions and occupancies. An atrium may
after the fair is over.                                                       (1) connect buildings; (2) serve as an architectural feature, leisure
   If exhibitors furnish their own air-conditioning plants, it is advis-      space, greenhouse, and/or smoke reservoir; and (3) afford energy
able to analyze shortcuts that may be taken to reduce equipment               and lighting conservation. The temperature, humidity, and hours of
space and maintenance aids. For a 6-month to 2-year maximum                   usage of an atrium are directly related to those of the adjacent build-
operating period, for example, tube pull or equipment removal                 ings. Glass window walls and skylights are common. Atriums are
space is not needed or may be drastically reduced. Higher fan and             generally large in volume with relatively small floor areas. The tem-
pump motor power and smaller equipment are permissible to save                perature and humidity conditions, air distribution, impact from
on initial costs. Ductwork and piping costs should be kept as low as          adjacent buildings, and fenestration loads to the space must be con-
possible because these are usually the most difficult items to sal-           sidered in the design of an atrium.
vage; cheaper materials may be substituted wherever possible. The                Perimeter radiant heating (e.g., overhead, wall finned-tube, floor,
job must be thoroughly analyzed to eliminate all unnecessary items            or combinations thereof) is commonly used for expansive glass win-
and reduce all others to bare essentials.                                     dows and skylights. Air-conditioning systems can heat, cool, and
   The central plant may be designed for short-term use as well.              control smoke. Distribution of air across windows and skylights can
However, if it is to be used after the fair closes, the central plant         also control heat transfer and condensation. Low supply and high
should be designed in accordance with the best practice for long-life         return air distribution can control heat stratification, as well as wind
plants. It is difficult to determine how much of the piping distribu-         and stack effects. Some atrium designs include a combination of
tion system can be used effectively for permanent installations. For          high/low supply and high/low return air distribution to control heat
that reason, piping should be simply designed initially, preferably in        transfer, condensation, stratification, and wind/stack effects.
a grid, loop, or modular layout, so that future additions can be made            The energy use of an atrium can be reduced by installing double-
easily and economically.                                                      and triple-panel glass and mullions with thermal breaks, as well as
                                                                              shading devices such as external, internal, and interior screens,
Air Cleanliness                                                               shades, and louvers.
   The efficiency of filters needed for each exhibit is determined by            Extensive landscaping is common in atriums. Humidity levels
the nature of the area served. Because the life of an exhibit is very         are generally maintained between 10 and 35%. Hot and cold air
short, it is desirable to furnish the least expensive filtering system. If    should not be distributed directly onto plants and trees.
possible, one set of filters should be selected to last for the life of the
exhibit. In general, filtering efficiencies do not have to exceed 30%                                  REFERENCES
(see ASHRAE Standard 52.1).
                                                                              ASHRAE. 1992. Gravimetric and dust-spot procedures for testing air-
System Applicability                                                            cleaning devices used in general ventilation for removing particulate
                                                                                matter. ANSI/ASHRAE Standard 52.1-1992.
    If a central air-conditioning plant is not built, equipment installed     ASHRAE. 2004. Thermal environmental conditions for human occupancy.
in each building should be the least costly to install and operate for          ANSI/ASHRAE Standard 55-2004.
the life of the exhibit. These units and systems should be designed           ASHRAE. 2004. Ventilation for acceptable indoor air quality. ANSI/ASH-
and installed to occupy the minimum usable space.                               RAE Standard 62.1-2004.
    Whenever feasible, heating and cooling should be performed by             Kowalsky, L., ed. 1990. Pool/spa operators handbook. National Swimming
one medium, preferably air, to avoid running a separate piping and              Pool Foundation, Merrick, NY.
                                                                              Smith, C.C., R.W. Jones, and G.O.G. Löf. 1993. Energy requirements and
radiation system for heating and a duct system for cooling. Air cur-            potential savings for heated indoor swimming pools. ASHRAE Trans-
tains used on an extensive scale may, on analysis, simplify building            actions 99(2):864-874.
structure and lower total costs.
    Another possibility when both heating and cooling are required                                    BIBLIOGRAPHY
is a heat pump system, which may be less costly than separate heat-           CDC. 2003. Surveillance data from swimming pool inspections—Selected
ing and cooling plants. Economical operation may be possible,                    states and counties, United States, May–September 2002. Morbidity and
depending on the building characteristics, lighting load, and occu-              Mortality Weekly Report (22):52:513-516.
pant load. If well or other water is available, it may produce a more         Kittler, R. 1989. Indoor natatorium design and energy recycling. ASHRAE
economical installation than an air-source heat pump.                            Transactions 95(1):521-526.
                                                                                  CHAPTER 6

                         HOTELS, MOTELS, AND DORMITORIES
                     Load Characteristics ....................................................................................................................... 6.1
                     Design Concepts and Criteria......................................................................................................... 6.1
                     Systems ............................................................................................................................................ 6.1
                     Hotels and Motels ........................................................................................................................... 6.3
                     Dormitories ..................................................................................................................................... 6.8
                     Multiple-Use Complexes ................................................................................................................. 6.8




H      OTELS, motels, and dormitories may be single-room or
        multiroom, long- or short-term dwelling (or residence) units;
they may be stacked sideways and/or vertically. Information in the
                                                                                                       design loads, other than adding a service such as cooling that may
                                                                                                       not have been incorporated originally.
                                                                                                     • The prevalence of shifting, transient interior loads and exterior
first three sections of the chapter applies generally; the last three sec-                             exposures with glass results in high diversity factors; the long
tions are devoted to the individual types of facilities. High energy                                   hours of use result in fairly high load factors.
costs and consequent environmental damage require that these type
of facilities be energy efficient and sustainable. Occupants need                                               2.      DESIGN CONCEPTS AND CRITERIA
assurance that they can afford the fuel bills and that their lifestyle is
not damaging to the planet. This chapter provides advice on sustain-                                    Wide load swings and diversity within and between rooms
able practices to achieve these aims.                                                                require a flexible system design for 24 h comfort. Besides opening
                                                                                                     windows, the only way to provide flexible temperature control is
                                                                                                     having individual room components under individual room control
              1.    LOAD CHARACTERISTICS                                                             that can cool, heat, and ventilate independently of equipment in
• Ideally, each room served by an HVAC unit should be able to be                                     other rooms.
  ventilated, cooled, heated, or dehumidified independently of any                                      In some climates, summer humidity becomes objectionable be-
  other room. If not, air conditioning for each room will be compro-                                 cause of the low internal sensible loads that result when cooling is
  mised, and personal comfort will not be possible.                                                  on/off controlled. Modulated cooling and/or reheat may be required
• Typically, the space is not occupied at all times. For adequate flex-                              to achieve comfort. Reheat should be avoided unless some sort of
  ibility, each unit’s ventilation and cooling should be able to be shut                             heat recovery is involved.
  off (except when humidity control is required), and its heating to                                    Dehumidification can be achieved by lowering cooling coil tem-
  be shut off or turned down. This can be achieved by occupant                                       peratures and reducing airflow or by using desiccant dehumidifiers.
  detection, use of door key fobs, or simple-to-use manual controls                                     Some people have a noise threshold low enough that certain types
  such as thermostatic radiator valves (TRVs) on radiators.                                          of equipment disturb their sleep. Higher noise levels may be accept-
• Concentrations of lighting and occupancy are variable, ranging                                     able in areas where there is little need for air conditioning. Medium-
  from low for those who work during the day to high and continu-                                    and better-quality equipment is available with noise criteria (NC) 35
  ous for family homes and residential elderly accommodation;                                        levels at 3 to 4 m in medium to soft rooms and little sound change
  activity is generally sedentary or light.                                                          when the compressor cycles.
• Kitchens have the potential for high appliance loads and odor and                                     Perimeter fan coils are usually quieter than unitary systems, but
  steam generation, and have large exhaust requirements, with con-                                   unitary systems provide more redundancy in case of failure.
  trol from low to high, to boost air extraction to suit cooking.
• Rooms generally have an exterior exposure with good daylight                                                                             3.     SYSTEMS
  levels and a view to green features; however, kitchens, toilets, and                               Energy-Efficient Systems
  dressing rooms are normally internal and require extract ventila-
  tion. The building as a whole usually has multiple exposures, as                                       There is increased impetus to select energy-efficient systems for
  may many individual dwelling units. Design must optimize pas-                                      dwellings to limit potential climate impact, conserve fossil fuel
  sive solar gains while avoiding overheating and glare.                                             reserves, and avoid fuel poverty. In Europe, the Energy Performance
• Toilet, washing, and bathing facilities are almost always incor-                                   Directive sets out a strategy for each European country to achieve
  porated in the dwelling units, and the modern trend is to provide                                  targets toward this objective; in the United Kingdom, for example,
  en-suite bathrooms in every bedroom. Exhaust air is usually incor-                                 all new dwellings should be zero-carbon by 2016, which means a
  porated in each toilet and bathroom area.                                                          sliding scale from the current allowable values to zero between 2011
                                                                                                     to 2016. Other countries have similar schemes. In North America,
• The building has a relatively high hot-water demand, generally for
                                                                                                     ASHRAE Standard 90.1 is setting progressive reductions also aimed
  periods of an hour or two, several times a day. This demand can
                                                                                                     zero net energy.
  vary from a fairly moderate and consistent daily load profile in a
                                                                                                         Where natural gas is available, gas-fired condensing boilers are
  senior citizens building to sharp, unusually high peaks at about
                                                                                                     used, with modulating controls linked to load monitoring such as an
  6:00 PM in dormitories. Chapter 50 includes details on service
                                                                                                     outdoor temperature detector.
  water heating.
                                                                                                         Heating and cooling applications generally include water-source
• Load characteristics of rooms, dwelling units, and buildings can
                                                                                                     and air-source heat pumps. In areas with ample solar radiation,
  be well defined with little need to anticipate future changes to
                                                                                                     water-source heat pumps may be solar assisted, and/or solar thermal
                                                                                                     collectors can be used. Energy-efficient equipment generally has the
The preparation of this chapter is assigned to TC 9.8, Large Building Air-                           lowest operating cost and should be kept simple, an important factor
Conditioning Applications.                                                                           where skilled operating personnel are unlikely to be available. Most

                                                                                             6.1
6.2                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

systems allow individual operation and thermostatic control. The          Multiple PTAC units allow additional zoning in dwellings with
typical system allows individual metering so that most, if not all, of    more rooms. Additional radiation heat is sometimes needed around
the cooling and heating costs can be metered directly to the occu-        the perimeter in cold climates.
pant (McClelland 1983). Existing buildings can be retrofitted with            Heat for a PTAC may be supplied either by electric resistance
heat flow meters and timers on fan motors for individual metering,        heaters or by hot-water or steam heating coils. Initial costs are lower
and there is a drive toward provision of better real-time energy use      for a decentralized system using electric resistance heat. Operating
to allow occupants to make changes that reduce their costs at the         costs are lower for coils heated by combustion fuels. Despite its rel-
right time.                                                               atively inefficient refrigeration circuits, a PTAC’s operating cost is
   The water-loop heat pump has a lower operating cost than air-          quite reasonable, mostly because of individual thermostatic control
cooled unitary equipment and allows a degree of heat recovery             over each machine, which eliminates the use of reheat while pre-
because the condenser water loop acts to balance energy use when          venting the space from being overheated or overcooled. Also,
possible. The lower installed cost encourages its use in mid- and         because equipment is located in the space being served, little power
high-rise buildings where individual dwelling units have floor areas      is devoted to circulating the room air. Servicing is simple: a defec-
of 75 m2 or larger. Some systems incorporate sprinkler piping as the      tive machine is replaced by a spare chassis and forwarded to a ser-
water loop.                                                               vice organization for repair. Thus, building maintenance can be
   The system has a central plant consisting of circulating pumps,        done by relatively unskilled personnel.
heat rejection when there is surplus heat capacity in the building,           Noise levels are generally no higher than NC 40, but some units
and supplementary gas-fired boiler heat input when there is an over-      are noisier than others. Installations near a seacoast should be spe-
all deficit of heat. The water-loop heat pump is predominantly            cially constructed (usually with stainless steel or special coatings) to
decentralized; individual metering allows most of the operating cost      avoid accelerated corrosion of aluminum and steel components
to be paid by the occupant. Its life should be longer than for other      caused by salt. In high-rise buildings of more than 12 stories, special
unitary systems because most of the mechanical equipment is in the        care is required, both in design and construction of outdoor parti-
building and not exposed to outdoor conditions. Also, load on the         tions and in installation of air conditioners, to avoid operating prob-
refrigeration circuit is not as severe because water temperature is       lems associated with leakage (caused by stack effect) around and
controlled for optimum operation. Operating costs are low because         through the machines.
of the system’s inherent energy conservation. Excess heat may be              Frequently, the least expensive installation is finned or baseboard
stored during the day for the following night, and heat may be trans-     radiation for heating and window-type room air conditioners for
ferred from one part of the building to another.                          cooling. The window units are often purchased individually by the
   Although heating is required in many areas during cool weather,        building occupants. This choice offers a reasonable operating cost
cooling could be needed in rooms having high solar loads. This            and is relatively simple to maintain. However, window units have
should be avoided by effective solar shading design. On a mild day,       the shortest equipment life, highest operating noise level, and poor-
surplus heat throughout the building is frequently transferred into       est distribution of conditioned air of any systems discussed in this
the hot-water loop by water-cooled condensers on cooling cycle, so        section.
that water temperature rises. The heat remains stored in the water            Fan-coils with remote condensing units are used in smaller build-
and can be extracted at night; a water heater is therefore avoided.       ings. Fan-coil units are located in closets, and the ductwork distrib-
This heat storage is improved by the presence of a greater mass of        utes air to the rooms in the dwelling. Condensing units may be
water in the pipe loop; some systems include a storage tank for this      located on roofs, at ground level, or on balconies.
reason, or water tank with phase-change material (PCM) thermal                Low-capacity residential warm-air furnaces may be used for heat-
storage. Because the system is designed to operate during the heat-       ing, but with gas- or oil-fired units, combustion products must be
ing season with water supplied at a temperature as low as 15°C, the       vented. In a one- or two-story structure, it is possible to use individual
water-loop heat pump lends itself to solar assist; relatively high        chimneys or flue pipes, but a high-rise structure requires a multiple-
solar collector efficiencies result from the low water temperature.       vent chimney or a manifold vent. Local codes should be consulted.
   The installed cost of the water-loop heat pump is higher in very           Sealed combustion furnaces draw all combustion air from, and
small buildings. In severe cold climates with prolonged heating sea-      discharge flue products through a windproof vent to, the outdoors.
sons, even where natural gas or fossil fuels are available at reason-     The unit must be located near an outer wall, and exhaust gases must
able cost, the operating cost advantages of this system may diminish      be directed away from windows and intakes. In one- or two-story
unless heat can be recovered from some another source, such as            structures, outdoor units mounted on the roof or on a pad at ground
solar collectors, geothermal, or internal heat from a commercial          level may also be used. All of these heating units can be obtained
area served by the same system.                                           with cooling coils, either built-in or add-on. Evaporative-type cool-
                                                                          ing units are popular in motels, low-rise apartments, and residences
Energy-Neutral Systems                                                    in mild climates.
   To qualify as energy-neutral, a system must have controls that             Desiccant dehumidification should be considered when indepen-
prevent simultaneous operation of the cooling and heating cycles.         dent control of temperature and humidity is required to avoid reheat.
Some examples are (1) packaged terminal air conditioners (PTACs)
(through-the-wall units), (2) window units or radiant ceiling panels      Energy-Inefficient Systems
for cooling combined with finned or baseboard radiation for heat-            Energy-inefficient systems allow simultaneous cooling and heat-
ing, (3) unitary air conditioners with an integrated heating system,      ing. Examples include two-, three-, and four-pipe fan coil units, ter-
(4) fan coils with remote condensing units, and (5) variable-air-         minal reheat systems, and induction systems. Some units, such as
volume (VAV) systems with either perimeter radiant panel heating          the four-pipe fan coil, can be controlled so that they are energy-
or baseboard heating. For unitary equipment, control may be as sim-       neutral by ensuring that the two circuits do not simultaneously serve
ple as a heat/cool switch. For other types, dead-band thermostatic        the PTAC. They are primarily used for humidity control.
control may be required.                                                     Four-pipe systems and two-pipe systems with electric heaters can
   PTACs are frequently installed to serve one or two rooms in            be designed for complete temperature and humidity flexibility during
buildings with mostly small, individual units. In a common two-           summer and intermediate season weather, although none provides
room arrangement, a supply plenum diverts some of the conditioned         winter humidity control. Both systems provide full dehumidification
air serving one room into the second, usually smaller, room.              and cooling with chilled water, reserving the other two pipes or an
Hotels, Motels, and Dormitories                                                                                                                            6.3

electric coil for space heating or reheat. The equipment and necessary               For buildings using exhaust and supply air on a 24-hour basis,
controls are expensive, and only the four-pipe system, if equipped with           air-to-air heat recovery devices may be merited (see Chapter 26 of
an internal-source heat-recovery design for the warm coil energy, can             the 2012 ASHRAE Handbook—HVAC Systems and Equipment).
operate at low cost. When year-round comfort is essential, four-pipe              These devices can reduce energy consumption by capturing 60 to
systems or two-pipe systems with electric heat should be considered.              80% of the sensible and latent heat extracted from the air source.
                                                                                     Infiltration loads in high-rise buildings without ventilation open-
Total Energy Systems                                                              ings for perimeter units are not controllable year-round by general
   A total energy system is an option for any multiple or large hous-             building pressurization. When outer walls are pierced to supply out-
ing facility with large year-round service water heating requirements.            door air to unitary or fan-coil equipment, combined wind and ther-
Total energy systems are a form of cogeneration in which all or most              mal stack-effect forces create equipment operating problems. These
electrical and thermal energy needs are met by on-site systems as                 factors must be considered for high-rise buildings (see Chapter 16
described in Chapter 7 of the 2012 ASHRAE Handbook—HVAC Sys-                      of the 2013 ASHRAE Handbook—Fundamentals).
tems and Equipment. A detailed load profile must be analyzed to                      Interior public corridors should have tempered supply air with
determine the merits of using a total energy system. The reliability              transfer into individual area units, if necessary, to provide kitchen
and safety of the heat-recovery system must also be considered.                   and toilet makeup air requirements. Transfer louvers need to be
   Any of the previously described systems can perform the HVAC                   acoustically lined. Corridors, stairwells, and elevators should be
function of a total energy system. The major considerations as they               pressurized for fire and smoke control (see Chapter 53).
apply to total energy in choosing an HVAC system are as follows:                     Kitchen air can be recirculated through hoods with activated
                                                                                  charcoal filters rather than exhausted. Toilet exhaust can be VAV
• Optimum use must be made of thermal energy recoverable from
                                                                                  with a damper operated by the light switch. A controlled source of
  the prime mover during all or most operating modes, not just dur-
                                                                                  supplementary heat in each bathroom is recommended to ensure
  ing conditions of peak HVAC demand.
                                                                                  comfort while bathing.
• Heat recoverable through the heat pump may become less useful
                                                                                     Air-conditioning equipment must be isolated to reduce noise
  because the heat required during many of its potential operating
                                                                                  generation or transmission. The cooling tower or condensing unit
  hours will be recovered from the prime mover. The additional
                                                                                  must be designed and located to avoid disturbing occupants of the
  investment for heat pump or heat recovery cycles may be more
                                                                                  building or of adjacent buildings.
  difficult to justify because operating savings are lower.
                                                                                     An important but frequently overlooked load is the heat gain
• The best application for recovered waste heat is for those services
                                                                                  from piping for hot-water services. Insulation thickness should con-
  that use only heat (i.e., service hot water, laundry facilities, and
                                                                                  form to the latest local energy codes and standards at a minimum. In
  space heating).
                                                                                  large, luxury-type buildings, a central energy or building manage-
Special Considerations                                                            ment system allows supervision of individual air-conditioning units
                                                                                  for operation and maintenance.
    Local building codes govern ventilation air quantities for most
                                                                                     Some facilities conserve energy by reducing indoor temperature
buildings. Where they do not, ASHRAE Standard 62.1 should be
                                                                                  during the heating season. Such a strategy should be pursued with
followed. The quantity of outdoor air introduced into rooms or cor-
                                                                                  caution because it could affect occupant comfort, and, for example,
ridors is usually slightly in excess of the exhaust quantities to pres-
                                                                                  the competitiveness of a hotel/motel.
surize the building. To avoid adding load to individual systems,
outdoor air should be treated to conform to indoor air temperature
and humidity conditions. In humid climates, special attention must                                  4.    HOTELS AND MOTELS
be given to controlling humidity from outdoor air. Otherwise, the                     Hotel and motel accommodations are usually single guest rooms
outdoor air may reach corridor temperature while still retaining a                with a toilet and bath adjacent to a corridor, and flanked on both sides
significant amount of moisture.                                                   by other guest rooms. The building may be single-story, low-rise, or
    In buildings having a centrally controlled exhaust and supply, the            high-rise. Multipurpose subsidiary facilities range from stores and
system is regulated by a time clock or a central management system                offices to ballrooms, dining rooms, kitchens, lounges, auditoriums, and
for certain periods of the day. In other cases, the outdoor air may be            meeting halls. Luxury motels may be built with similar facilities. Occa-
reduced or shut off during extremely cold periods, although this prac-            sional variations are seen, such as kitchenettes, multiroom suites, and
tice is not recommended and may be prohibited by local codes. These               outer doors to patios and balconies. Hotel classes range from the deluxe
factors should be considered when estimating heating load.                        hotel to the economy hotel/motel as outlined in Table 1.

                                                                 Table 1 Hotel Classes
                                         Typical Occupancy,
Type of Facility                         Persons per Room Characteristics
Deluxe hotel                                    1.2        Large rooms, suites, specialty restaurants
Luxury/first class, full-service hotel       1.2 to1.3     Large rooms, large public areas, business center, pool and health club, several restaurants
Mid-scale, full-service hotel                1.2 to 1.3    Large public areas, business center, several restaurants
Convention hotel                             1.4 to 1.6    Large number of rooms, very large public areas, extensive special areas, rapid shifting of peak loads
Limited-service hotel                           1.1        Limited public areas, few restaurants, may have no laundry
Upscale, all-suites hotel                       2.0        Rooms are two construction bays, in-room pantries, limited public areas, few restaurants
Economy, all-suites hotel                    2.0 to 2.2    Smaller suites, limited public areas and restaurants
Resort hotel                                 1.9 to 2.4    Extensive public areas, numerous special and sport areas, several restaurants
Conference center                            1.3 to 1.4    Numerous special meeting spaces, limited dining options
Casino hotel                                 1.5 to 1.6    Larger rooms, large gaming spaces, extensive entertainment facilities, numerous restaurants
Economy hotel/motel                          1.6 to 1.8    No public areas, little or no dining, usually no laundry
6.4                                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                   Table 2 Hotel Design Criteria a,b
                                               Indoor Design Conditions
                                      Winter                                   Summer                                                                  Filter        Noise,
Category              Temperature Relative Humidity c TemperatureRelative Humidity                           Ventilation d         Exhaust e         Efficiencyf    RC Level
Guest rooms            23 to 24°C            30 to 35%            23 to 26°C           50 to 60%            15 to 30 L/s    10 to 25 L/s             6 to 8 MERV     25 to 35
                                                                                                              per room       per room
Lobbies                20 to 23°C            30 to 35%            23 to 26°C           40 to 60%          8 L/s per person       —                 8 MERV or better 35 to 45
Conference/            20 to 23°C            30 to 35%            23 to 26°C           40 to 60%          10 L/s per person      —                 8 MERV or better 25 to 35
 meeting rooms
Assembly rooms         20 to 23°C            30 to 35%            23 to 26°C           40 to 60%           8 L/s per person            —           8 MERV or better 25 to 35
a This table should not be the only source for design criteria. Data contained here can be determined   c Minimum recommended humidity.
 from volumes of the ASHRAE Handbook, standards, and governing local codes.                             d Per ASHRAE Standard 62.1.
b Design criteria for stores, restaurants, and swimming pools are in Chapters 2, 3, and 5,              e Air exhaust from bath and toilet area.
 respectively.                                                                                          f Per ASHRAE Standard 52.2 (MERV = minimum efficiency reporting values).



   A hotel can be divided into three main areas:                                                  The envelope cooling and heating load is dominant because the
                                                                                              guest rooms normally have exterior exposures. Other load sources
1. Guest rooms
                                                                                              such as people, lights, appliances, etc. are a relatively small part of
2. Public areas                                                                               the space sensible and latent loads. The ventilation load can repre-
   • Lobby, atrium, and lounges                                                               sent up to 15% of the total cooling load.
   • Ballrooms                                                                                    Because of the nature of the changing envelope sensible load and
   • Meeting rooms                                                                            the transient occupancy of the guest room, large fluctuations in the
   • Restaurants and dining rooms                                                             space sensible load in a one-day cycle are common. The ventilation
   • Stores                                                                                   sensible cooling load can vary from 0 to 100% in a single day,
   • Swimming pools                                                                           whereas the ventilation latent load can remain almost constant for
   • Health clubs                                                                             the entire day. A low sensible heat ratio is common in moderate to
3. Back-of-the-house (BOTH) areas                                                             very humid climates. Usually, the HVAC equipment must only han-
   • Kitchens                                                                                 dle part or low loads and peak loads rarely occur. For example, in
   • Storage areas                                                                            humid climates, introducing untreated outdoor air directly into the
   • Laundry                                                                                  guest room or into the return air plenum of the HVAC unit operating
   • Offices                                                                                  at part or low load creates a severe high-humidity problem, which is
   • Service areas and equipment rooms                                                        one of the causes of mold and mildew. The situation is further aggra-
                                                                                              vated when the HVAC unit operates in on/off cycle during part- or
   The two main areas of use are the guest rooms and the public                               low-load conditions.
areas. Maximum comfort in these areas is critical to success of any                               Applicable Systems. Most hotels use all-water or unitary
hotel. Normally the BOTH spaces are less critical than the remain-                            refrigerant-based equipment for guest rooms. All-water systems
der of the hotel with the exception of a few spaces where a con-                              include
trolled environment is required or recommended.
                                                                                              • Two-pipe fan-coils
Guest Rooms                                                                                   • Two-pipe fan-coil with electric heat
   Air conditioning in hotel rooms should be quiet, easily adjust-                            • Four-pipe fan-coils
able, and draft free. It must also provide ample outdoor air. Because                            Unitary refrigerant-based systems include
the hotel business is so competitive and space is at a premium, sys-
tems that require little space and have low total owning and operat-                          • Packaged terminal air conditioner or packaged terminal heat
ing costs should be selected.                                                                   pump (with electric heat)
   Design Concepts and Criteria. Table 2 lists design criteria for                            • Air-to-air heat pump (ductless, split)
hotel guest rooms. In addition, the design criteria for hotel room                            • Water-source heat pump
HVAC services must consider the following factors:                                               Except for the two-pipe fan-coil, all these systems cool, heat, or
                                                                                              dehumidify independently of any other room and regardless of the
• Individual and quickly responding temperature control
                                                                                              season. A two-pipe fan-coil system should be selected only when
• Draft-free air distribution
                                                                                              economics and design objectives dictate a compromise to perfor-
• Toilet room exhaust                                                                         mance. Selection of a particular system should be based on
• Ventilation (makeup) air supply
• Humidity control                                                                            • First cost
• Acceptable noise level                                                                      • Economical operation, especially at part load
• Simple controls                                                                             • Maintainability
• Reliability                                                                                    Compared to unitary refrigerant-based units, all-water systems
• Ease of maintenance                                                                         offer the following advantages:
• Operating efficiency
                                                                                              • Reduced total installed cooling capacity due to load diversity
• Use of space
                                                                                              • Lower operating cost due to a more efficient central cooling plant
   Load Characteristics. The great diversity in the design, pur-                              • Lower noise level (compared to PTAC and water-source heat pump)
pose, and use of hotels and motels makes analysis and load studies                            • Longer service life
very important. Load diversification is possible because of guest                             • Less equipment to be maintained in the occupied space
rooms’ transient occupancy and the diversity associated with sup-                             • Less water in circulation (compared to water-source heat pump)
port facility operation.                                                                      • Smaller pipes and pumps (compared to water-source heat pump)
Hotels, Motels, and Dormitories                                                                                                           6.5

   Unitary refrigerant-based systems offer the following advan-         • Above the ceiling in the guest room entry corridor or above the
tages:                                                                    bathroom ceiling (horizontal air discharge),
                                                                        • On the room’s perimeter wall (vertical air discharge), or
• Lower first cost                                                      • In a floor-to-ceiling enclosed chase (horizontal air discharge).
• Immediate all year availability of heating and cooling
                                                                        Locating the unit above the entry corridor is preferred because air
• No seasonal changeover required                                       can flow directly along the ceiling and the unit is relatively accessi-
• Cooling available without operating a central refrigeration plant     ble for maintenance (see Figures 1 and 2).
• Can transfer energy from spaces being cooled to spaces being             Most units are designed for free-air discharge. The supply air
  heated (with water-source heat pump)                                  grille should be selected according to the manufacturer’s recom-
• Range of circulated water temperature requires no pipe insulation     mendations for noise and air diffusion. Also, airflow should not
  (for water-source heat pump)                                          interfere with the room drapes or other wall treatment.
• Less dependence on a central plant for heating and cooling               Other factors that should be considered include
• Simplicity, which results in lower operating and maintenance          • Sound levels at all operating modes, particularly with units that
  staff costs                                                             cycle on and off
                                                                        • Adequately sized return air grille
   The type of facility, sophistication, and quality desired by the     • Access for maintenance, repair, and filter replacement
owner/operator, as well as possible code requirements typically
influence the selection. An economic analysis (life-cycle cost) is         Ventilation (makeup) supply and exhaust rates must meet local
particularly important when selecting the most cost-effective sys-      code requirements. Ventilation rates vary and the load imposed by
tem. Chapter 37 has further information on economic analysis tech-      ventilation must be considered.
niques. Computer software like the NIST Building Life-Cycle Cost           Providing conditioned ventilation air directly to the guest room is
Program (BLCC) performs life-cycle cost analyses quickly and            the preferred approach. Normally, outdoor air is conditioned in a
accurately (NIST 2006).                                                 primary makeup air unit and distributed by a primary air duct to
   Chapters 2, 5, 13 and 49 of the 2012 ASHRAE Handbook—                every guest room. This approach controls the supply air conditions,
HVAC Systems and Equipment provide additional information               ensures satisfactory room conditions and room air balance (room
about all-water systems and unitary refrigerant-based systems.          pressurization) even during part- or no-load conditions, and controls
                                                                        mold and mildew.
   Room fan-coils and room unitary refrigerant-based units are             Other ventilation techniques are to
available in many configurations, including horizontal, vertical,
exposed, and concealed. The unit should be located in the guest         • Transfer conditioned ventilation air from the corridor to each
room so that it provides excellent air diffusion without creating         guest room. This approach controls ventilation air conditions bet-
unpleasant drafts. Air should not discharge directly over the head of     ter; however, the air balance (makeup versus exhaust) in the guest
the bed, to keep cold air away from a sleeping guest. The fan-coil/       room may be compromised. This approach is prohibited under
heat pump unit is most commonly located                                   many code jurisdictions.




                   Fig. 1   Alternative Location for Hotel Guest Room Air-Conditioning Unit above Hung Ceiling
6.6                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)




        Fig. 2   Alternative Location for Hotel Guest Room Air-Conditioning Unit on Room Perimeter and Chase-Enclosed

• Introduce unconditioned outdoor air directly to the air-conditioning        Design Concepts and Criteria. Design criteria for public areas
  unit’s return air plenum (perimeter wall installations). This            are given in Table 2. In addition, the following design criteria must
  approach can cause mold and mildew and should be avoided. Dur-           be considered:
  ing periods of part or low load, which occur during most of the
  cooling season, the thermostatically controlled air conditioner does     • Year-round availability of heating and cooling
  not adequately condition the constant flow of outdoor air because        • Independent unit for each main public area
  the cooling coil valve closes and/or the compressor cycles off. As a     • Economical and satisfactory operation at part- and low-load
  result, humidity in the room increases. Also, when the air condi-           conditions
  tioner’s fan is off, outdoor air infiltrates through the ventilation     • Coordination with adjacent back-of-the-house (BOTH) areas to
  opening and again elevates the room’s humidity level.                       ensure proper air pressurization (e.g., restaurants, kitchens)
                                                                               Load Characteristics. The hours each public area is used vary
   Guest-room HVAC units are normally controlled by a room ther-           widely. In many cases, the load is from internal sources from people,
mostat. Thermostats for fan-coils normally control valves in two-          lights, and equipment. The main lobby normally is operational
pipe, four-pipe, and two-pipe chilled-water/electric heat systems.         24 hours per day. Areas like restaurants, meeting rooms, and retail
Control should include dead-band operation to separate the heating         areas have intermittent use, so the load changes frequently. HVAC
and cooling set points. Two-pipe system control valves are normally        systems that respond effectively and economically must be selected
equipped with automatic changeover, which senses the water tem-            for these areas.
perature and changes operation from heating to cooling. The ther-              Applicable Systems. All-air systems, single-duct constant-
mostat may provide modulation or two-position control of the water         volume, and VAV are most frequently used for public areas. Chapter
control valve. The fan can be adjusted to high, medium, or low             4 of the 2012 ASHRAE Handbook—HVAC Systems and Equipment
speed on most units.                                                       has more information on these systems, and Chapter 47 in this vol-
   Typical unitary refrigerant-based units have a push button off/         ume covers control for all-air VAV systems.
fan/heat/cool selector switch, adjustable thermostat, and fan cycle
switch. Heat pumps include a defrost cycle to remove ice from the          Back-of-the-House (BOTH) Areas
outdoor coil. Chapter 47 has more information on control for fan              The BOTH area is normally considered a service or support area.
coils.                                                                     Climatic conditions in these areas are typically less critical than in
                                                                           the remainder of the hotel. However, a few spaces require special
Public Areas                                                               attention.
   Public areas are generally the showcase of a hotel. Special atten-         Design Concepts and Criteria. Recommended design criteria
tion must be paid to incorporating a satisfactory system into the inte-    for several areas in the BOTH are shown in Table 3.
rior design. Locations of supply diffusers, grilles, air outlets, etc.
must be coordinated to satisfy the architect. The HVAC designer            Special Concerns
must pay attention to access doors for servicing fire dampers, vol-           Humidity, Mildew, Moisture Control, and IAQ. Humidity
ume dampers, valves, and variable-air-volume (VAV) terminals.              control is critical to ensure satisfactory air quality and to minimize
Hotels, Motels, and Dormitories                                                                                                                                   6.7

costly mold and mildew problem in hotels. Moisture can be intro-                      ternal latent cooling, and ventilation loads. Independent ventilation/
duced and infiltrate into the guest rooms in the following ways:                      dehumidification allows room pressurization and space humidity
• Unconditioned ventilation air is delivered directly into the guest                  control regardless of the mode of operation or magnitude of the
  room through the HVAC unit. At part or low sensible loads or in                     air-conditioning load. Desiccant dehumidifiers can be retrofitted to
  situations where the unit cycles on and off, the air-conditioning                   solve existing moisture problems.
  unit will not dehumidify the air adequately to remove the excess                        Dedicated Outdoor Air Systems (DOAS). DOAS air units are
  moisture.                                                                           designed to condition ventilation air introduced into a space and to
• Outdoor humid air infiltrates through openings, cracks, gaps.                       replace air exhausted from the building. The geographic location and
  shafts, etc. because of insufficient space pressurization.                          class of the hotel dictate the functions of the makeup air units, which
                                                                                      may filter, heat, cool, humidify, and/or dehumidify the ventilation air.
• Moisture migrates through external walls and building elements
  because of a vapor pressure differential.                                           Makeup air may be treated directly or by air-to-air heat recovery (sen-
                                                                                      sible or combined sensible and latent) and other heat recovery tech-
• An internal latent load or moisture is generated.
                                                                                      niques. Equipment to condition the air by air-to-air heat recovery and
   Removing water vapor from the air is the most feasible way to                      final heating, cooling, humidification, and/or dehumidification is also
control mold and mildew, particularly when the problem spreads to                     available.
walls and carpeting. Good moisture control can be achieved by                             Chapter 14 of the 2013 ASHRAE Handbook—Fundamentals pro-
applying the following techniques:                                                    vides design weather data for ventilation. Analyzing and selecting
                                                                                      the proper makeup unit for the full range of entering conditions are
• Introduce adequately dried ventilation (makeup) air [i.e., with a                   critical for efficient and sufficient all-year operation. Air-to-air heat
  dew point of 11°C (8.2 g/kg of dry air) or less] directly to the guest              recovery helps stabilize entering conditions, which helps provide
  room.                                                                               efficient and stable operation. However, heat recovery may not al-
• Maintain slightly positive pressure in the guest room to minimize                   ways be feasible. Often, exhaust air comes from many individual
  infiltration of hot and humid air into the room. Before a new                       stacks. In this case, the cost of combining many exhausts for heat
  HVAC system is accepted by the owner, a certified air balance                       recovery may not be warranted.
  contractor should be engaged to demonstrate that the volume of                          Typical design criteria for ventilation (makeup) air units are
  dry makeup air exceeds the volume of exhaust air. As the building                   listed in Table 4.
  ages, it is important to maintain this slight positive pressure;                        Makeup air units can be stand alone packaged (unitary) or inte-
  otherwise, humid air that infiltrates into the building cavities will               grated in an air handler. A typical makeup air unit usually has the
  be absorbed regardless of how dry the room is maintained (Banks                     following features:
  1992).
• Provide additional dehumidification capability to the ventilation                   • Heating, cooling, and dehumidification
  (makeup air) by dehumidifying the air to a lower level than the                       • Chilled/hot water or steam coils in the air handling unit
  desired space humidity ratio. For example, introducing 30 L/s of                      • Unitary refrigerant-based unit (direct-expansion cooling and
  makeup air at 8 g/kg can provide approximately 120 W of inter-                          gas furnace or electric heat)
  nal latent cooling (assuming 9.5 g/kg is a desirable space humid-                     • Air-to-air energy recovery combined with mechanical cooling
  ity ratio).                                                                             (DX or chilled water) and heating
• Allow air conditioning to operate in unoccupied rooms instead of                      • Desiccant-based dehumidifier combined with air-to-air energy
  turning the units off, especially in humid areas.                                       recovery, indirect/direct evaporative cooling and
• Improve the room envelope by increasing its vapor and infiltration                      supplementary mechanical cooling and heating
  resistance.                                                                         • Heating only
   The third method allows ventilation air to handle part of the                        • Hot water or steam coils in the air handling unit
internal latent load (people, internal moisture generation, and                         • Stand alone gas-fired or electric makeup units
moisture migration from external walls and building elements). In                       • Air-to-air energy recovery with supplement heat
addition, this method can separate the internal sensible cooling, in-
                                                                                          Humidification should be considered for all cold climates. The
 Table 3      Design Criteria for Hotel Back-of-the-House Areasa                      HVAC designer must also consider avoiding coil freeze up in water
                                                                                      based systems. Chapters 26 and 28 of the 2012 ASHRAE Hand-
                             Indoor Design                                            book—HVAC Systems and Equipment provide information about
Category                       Conditions              Comments
                                                                                      air-to-air energy recovery and makeup air units, respectively.
Kitchen, generalb                  28°C                Provide spot cooling               Hotel location, environmental quality desired by the owner, and
 pastryb                          24°C                                                design sophistication determines the system selected. For example,
 chef’s officeb                23 to 26°C              Fully air conditioned          in locations with cool summers, dehumidification with mechanical
                        50 to 60% rh (summer)                                         cooling only is satisfactory. For humid locations or where enhanced
                         30 to 35% rh (winter)
Housekeeper’s                  23 to 26°C              Fully air conditioned               Table 4     Design Criteria for Hotel Guest Room DOAS
 office                 50 to 60% rh (summer)                                                            Supply Air Conditions                              Filter
                         30 to 35% rh (winter)                                                                                                           Efficiency
                                                                                                 Winter                           Summer                 (ASHRAE
Telephone               Per equipment criteria         Stand-alone air conditioner;
 equipment room                                          air conditioned all year                       Relative                          Relative        Standard
Wine storage             Per food and beverage         Air conditioned all year       Temperature       Humidity        Temperature       Humidity          52.2)
                            manager criteria                                            20 to 24°C      30 to 45%        23 to 26°C       40 to 50%     6 to 8 MERV
Laundry                                                Spot cooling as required
                                                                                      Notes:
                                                        at workstations               1. Follow local codes when applicable.
a Governing local codes must be followed for design of the HVAC.                      2. Building location may dictate optimum supply condition in recommended range.
b Consult Chapter 33 for details on kitchen ventilation.                              3. MERV = minimum efficiency rating values.
6.8                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

dehumidification is required, a desiccant-based unit can provide            dormitory contains non-dwelling areas such as administrative
lower supply air humidity, to help prevent mold and mildew and              offices or eating facilities, these facilities should be designed as a
provide internal latent cooling.                                            separate zone or with a separate system for flexibility, economy, and
    Central Mechanical Plant. Designing a reliable and energy-              odor control.
efficient mechanical plant is essential to ensuring a profitable               Subsidiary facilities should be controlled separately for flexi-
hotel. The chiller plant must operate efficiently at part-load con-         bility and shutoff capability, but they may share common refrig-
ditions. Some redundancy should be considered in case of equip-             eration and heating plants. With internal-source heat pumps, this
ment failure. Designs often include spare critical equipment where          interdependence of unitary systems allows reclamation of all
spare parts and qualified service are not readily available. Chillers       internal heat usable for building heating, domestic water preheat-
with multistage compressors should be considered because they               ing, and snow melting. It is easier and less expensive to place
provide partial cooling during failures and enhance part-load oper-         heat reclaim coils in the building’s exhaust than to use air-to-air
ation. When using two chillers, each should provide at least 60%            heat recovery devices. Heat reclaim can easily be sequence con-
of the total load. Combinations of three chillers providing 40%             trolled to add heat to the building’s chilled-water system when
each or four chillers providing 30% each are better for tracking            required.
part-load conditions. Cooling towers, pumps, etc., can be sized in
a similar manner.
    The heating plant should be designed to accommodate the winter
                                                                                        6.    MULTIPLE-USE COMPLEXES
heating load and could provide domestic hot water, swimming pool               Multiple-use complexes combine retail, office, hotel, residential,
heating, and service to kitchens and laundries as well. The type of         and/or other commercial spaces into a single site. Peak HVAC
fuel used depends on location, availability, use, and cost.                 demands of the various facilities may occur at different times of the
    Multipurpose boiler design for the kitchen and laundry should           day and year. Loads should be determined independently for each
offer redundancy, effective part-load handling, and efficient opera-        occupancy. Where a central plant is considered, a block load should
tion during summer, when the HVAC heating load does not exist.              also be determined.
    In areas with mild winters, a two-pipe system or an air-to-water           Separate air handling and distribution should serve separate
heat pump chiller/heater can be considered. In any event, the HVAC          facilities. However, heating and cooling units can be combined eco-
designer must understand the need for all-year cooling and heating          nomically into a central plant. A central plant provides good oppor-
availability in the public areas. In this case, a combination of air-to-    tunities for heat recovery, thermal storage, and other techniques that
water heat pump, chiller/heater for the guest rooms, and indepen-           may not be economical in a single-use facility. A multiple-use com-
dent heat pumps for public areas can be installed.                          plex is a good candidate for central fire and smoke control, security,
    Acoustics and Noise Control. The sound level in guest room and          remote monitoring, billing for central facility use, maintenance con-
public areas is a major design element. Both the level and constancy        trol, building operations control, and energy management.
of noise generated by the HVAC unit are of concern. Normally,
packaged terminal air conditioners/heat pumps and water-source
heat pumps are noisier because of the compressor. Some equipment,                                      REFERENCES
however, has extra sound insulation, which reduces the noise signif-        ASHRAE. 2007. Method of testing general ventilation air cleaning devices
icantly.                                                                       for removal efficiency by particle size. ANSI/ASHRAE Standard 52.2-
    Lowering fan speed, which is usually acceptable, can reduce fan            2007.
noise levels. On/off cycling of the fan and compressor can be objec-        ASHRAE. 2010. Ventilation for acceptable indoor air quality. ANSI/
tionable, even if the generated noise is low. Temperature control by           ASHRAE Standard 62.1-2010.
cycling the fan only (no flow control valve) should not be used.            Banks, N.J. 1992. Field test of a desiccant-based HVAC system for hotels.
    Another source of noise is sound that transfers between guest              ASHRAE Transactions 98(1):1303-1310.
rooms through the toilet exhaust duct. Internal duct lining and sound       McClelland, L. 1983. Tenant paid energy costs in multi-family rental hous-
attenuators are commonly used to minimize this problem.                        ing. DOE, University of Colorado, Boulder.
    Noise from equipment located on the roof or in a mechanical
                                                                            NIST. 2006. Building life-cycle cost (BLCC) program, v. 5.3-06. National
room located next to a guest room should be avoided. Proper selec-             Institute of Standards and Technology, Gaithersburg, MD.
tion of vibration isolators should prevent vibration transmission. In
critical cases, an acoustician must be consulted.
    New Technology in Hotels. Modern hotels are implementing                                         BIBLIOGRAPHY
techniques to enhance comfort and convenience. For example, the             Haines, R.W., and D.C. Hittle. 2006. Control systems for heating, ventilation
telephone, radio, TV, communications, lighting, and air-conditioning           and air conditioning, 6th ed. Springer, New York.
unit can be integrated into one control system. Occupancy sensors           Harriman, L.G., D. Plager, and D. Kosar. 1997. Dehumidification and cool-
conserve energy by resetting the temperature control when the room             ing loads from ventilation air. ASHRAE Journal 39(11):37-45.
is occupied or when guests leave. As soon as a new guest checks in at
                                                                            Kimbrough, J. 1990. The essential requirements for mold and mildew. Plant
the front desk, the room temperature is automatically reset. But even          Pathology Department, University of Florida, Gainesville.
with this improved technology, it is important to remember that tem-
                                                                            Kokayko, M.J. 1997. Dormitory renovation project reduces energy use by
perature reset may create humidity problems.                                   69%. ASHRAE Journal 39(6):33-36.
                                                                            Lehr, V.A. 1995. Current trends in hotel HVAC design. Heating/Piping/Air
                      5.   DORMITORIES                                         Conditioning, February.
   Dormitory buildings frequently have large commercial dining              Lorsch, H. 1993. Air-conditioning system design manual. ASHRAE.
and kitchen facilities, laundering facilities, and common areas for         Peart, V. 1989. Mildew and moisture problems in hotels and motels in Flor-
indoor recreation and bathing. These ancillary loads may make heat             ida. Institute of Food and Agricultural Sciences, University of Florida,
pump or total energy systems appropriate, economical alternatives,             Gainesville.
especially on campuses with year-round activity.                            Wong, S.P., and S.K. Wang. 1990. Fundamentals of simultaneous heat and
   When dormitories are shut down during cold weather, the heat-               moisture transfer between the building envelope and the conditioned
ing system must supply enough heat to prevent freezing. If the                 space air. ASHRAE Transactions 96(2):73-83.
                                                                                      CHAPTER 7

                                                    EDUCATIONAL FACILITIES
Preschools .................................................................................. 7.1         Energy Measurement and Verification (M&V)......................... 7.15
K-12 Schools .............................................................................. 7.2           Energy Dashboards .................................................................. 7.20
Colleges and Universities ........................................................ 7.11                   Commissioning ......................................................................... 7.20
Sustainability and Energy Efficiency ....................................... 7.13                         Seismic- and Wind-Restraint Considerations........................... 7.22
Energy Considerations............................................................. 7.14                   Selected Case Studies............................................................... 7.22




T    HIS chapter contains technical, environmental, and design
     considerations to assist the design engineer in the proper appli-
cation of heating, ventilation, and air-conditioning systems and
                                                                                                            Table 1 Recommended Temperature and Humidity Design
                                                                                                                    Criteria for Various Spaces in Preschools
                                                                                                                                                             Indoor Design Conditions, °C
equipment for educational facilities.
                                                                                                          Category/Humidity Criteria                            Winter               Summer
                               1.     PRESCHOOLS                                                          Infant, Toddler, and Preschooler Classroomsa
                                                                                                              30% rh                                22.3 to 26.2                    24.5 to 27.5
General Design Considerations                                                                                 40% rh                                22.3 to 25.8                    24.3 to 27.2
                                                                                                              50% rh                                22.1 to 25.6                    24.1 to 26.9
   Commercially operated preschools are generally provided with                                               60% rh                               21.87 to 25.3                    23.8 to 26.7
standard architectural layouts based on owner-furnished designs. A                                        Administrative, Offices, Lobby, Kitchen
typical preschool facility provides programs for infants (1 to 2 years                                        30 to 60% rh                          22.3 to 25.3                    24.5 to 26.7
old), toddlers (2 years old), and preschoolers (3 to 4 years old).                                        Storage
Larger facilities also offer programs for older children, such as kin-                                        No humidity control                       17.8
dergarten programs (5 years old). Areas such as lobbies, libraries,                                       Mechanical Roomsb
and kitchens are also included to support the variety of programs.                                            No humidity control                       16.1
Given this range of age, special attention for the design of the HVAC                                     Notes:
systems is required to meet the needs of every age group.                                                 aBased on ASHRAE Thermal Comfort Tool (ASHRAE 2010) v. 2.0.03, for people

   All preschool facilities require quiet and economical systems.                                          wearing typical summer and winter clothing, 0.6 and 0.9 clo, respectively, at sedentary
                                                                                                           activity (1.0 met). Air speed assumed at 0.1 m/s and mean radiant temperature (MRT)
The equipment should be easy to operate and maintain, and the                                              assumed equal to air temperature. Temperature range is within acceptable ASHRAE
design should provide warm floors and no drafts. These facilities                                          Standard 55 range (–0.5 < Predicted mean vote (PMV) < +0.5) using the analytical
have two distinct occupant zones: (1) the floor level, where younger                                       comfort zone method, section 5.3.2 of ASHRAE Standard 55-2013.
                                                                                                          bUsually not conditioned.
children play, and (2) normal adult height, for the teachers. The
teacher also requires a place for a desk; consider treating this area as
a separate zone.                                                                                          Load Characteristics
   Preschool facilities generally operate on weekdays from early in                                           Preschool cooling and heating loads depend heavily on ambient
the morning to 6:00 or 7:00 PM. This schedule usually coincides with                                      conditions, because the rooms typically have exterior exposures
the normal working hours of the children’s parents plus one hour for                                      (walls, windows, and roofs) and also relatively higher needs for ven-
drop-off and pick-up. The HVAC systems therefore operate 12 to                                            tilation. Although preschool facilities are relatively small, the design
14 h per workday, and may be off or on at night and weekends,                                             engineer must pay special attention to properly calculate the cooling,
depending on whether setback is applied.                                                                  heating, dehumidification, and humidification loads. Sizing and
                                                                                                          applying the HVAC equipment is critical for handling the loads and
   Supply air outlets should be positioned so that the floor area is
                                                                                                          the large amounts of outdoor air from a capacity and occurrence
maintained at about 24°C without introducing drafts. Both supply
                                                                                                          standpoint (peak sensible and latent loads do not always coincide).
and return air outlets should be placed where they will not be
blocked by furniture positioned along the walls or where children                                         Humidity Control
can reach them. Coordination with the architect about locating these
                                                                                                              Preschool classrooms require humidity control to provide human
outlets is essential. Proper ventilation is crucial for controlling odors
                                                                                                          comfort and prevent health problems. Maintaining humidity levels
and helping prevent the spread of diseases among the children.
                                                                                                          between –1 and 15.5°C dew point satisfies nearly all people nearly
   Floor-mounted heating equipment, such as electric baseboards                                           all the time. However, the designer should discuss comfort expecta-
heaters, should be avoided because children must be prevented from                                        tions with the owner, to avoid misunderstandings.
coming in contact with hot surfaces or electrical devices. However,                                           In hot and humid climates, it is recommended that air condition-
radiant-floor systems can be used safely and effectively.                                                 ing and/or dehumidification be operated year-round to prevent
                                                                                                          growth of mold and mildew. Dehumidification can be improved by
Design Criteria                                                                                           adding optional condenser heat/reheat coils, heat pipes, or air-to-air
   Table 1 provides typical indoor design conditions for preschools.                                      heat exchangers in conjunction with humidity sensors in the condi-
Table 2 provides typical ventilation and exhaust design criteria                                          tioned space or return air.
using the ventilation rate procedure of ANSI/ASHRAE Standard                                                  Additional information on humidity control is in the section on
62.1-2013. Table 3 lists design criteria for acceptable noise in pre-                                     K-12 Schools.
school facilities.                                                                                        Systems and Equipment Selection
                                                                                                             HVAC systems for preschools are typically decentralized, using
The preparation of this chapter is assigned to TC 9.7, Educational Facilities.                            either self-contained or split air-conditioners or heat pumps (typically

                                                                                                    7.1
7.2                                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

       Table 2 Typical Recommended Design Criteria for                                     Table 3 Typical Recommended Design Guidelines for HVAC-
             Ventilation and Filtration for Preschools                                           Related Background Sound for Preschool Facilities
                           Ventilation and Exhaust a, g, j                                                                  Sound Criteria a, b
                                                        Minimum
                                         Outdoor Air                                       Category                               NC/RC             Comments
                  Outdoor Occupant                      Filtration
                 Air, L/s per Density k          L/s    Efficiency,                        Infant, Toddler, and                      30
Category           Person per 100 m2 L/(s·m 2) per Unit  MERV h                              Preschooler Classrooms
Infant, Toddler,   8.6               25                                     6 to 8         Administrative/Office Areas               40             For open-plan office
 and Preschooler                                                                           Service/Support Areas                  35 to 45
 Classroomsb                                                                               Notes:
                                                                                           aBased on Chapter 48.
Administrative     8.5               5                                      6 to 8
                                                                                           bRC (Room Criterion), from Chapter 8 of 2013 ASHRAE Handbook—Fundamentals.
 and Office Spacec
Kitchend                                         1.5                           i
                                              (exhaust)                                          Table 4 Applicability of Systems to Typical Areasd
Toiletse                                                  25 (exhaust)       NA                                                                                    Heating
Storagef                                         0.6                        1 to 4                             Decentralized Cooling/Heating Systemsc               Only
Notes:                                                                                                       PSZ/ PSZ with Energy        Geothermal
aBased on ANSI/ASHRAE Standard 62.1-2013, Table 6.2.2.1, default values for ven-
                                                                                                              SZ    Recovery and            Heat    Radiant
 tilation, and Table 6-5 for exhaust rates.
bBased on ASHRAE Standard 62.1-2013, Table 6.2.2.1, default values for educational        Typical Area       Split Dehumidification WSHP   Pump     Floor b
 facilities-daycare.                                                                      Classrooms           Xa            Xa               X            X           X
cBased on ASHRAE Standard 62.1-2013, Table 6.2.2.1, default values for office build-
 ings/office spaces.                                                                      Administrative       X                              X            X
dBased on ASHRAE Standard 62.1-2013, Table 6.5, for kitchenettes.                          Areas, Lobby
eBased on ASHRAE Standard 62.1-2013, Table 6.5, for private toilets (rate is for toilet
 room intended to be occupied by one person).                                             Kitchen              X                              X            X
fBased on ASHRAE Standard 62.1-2013, Table 6.2.2.1, for storage rooms.
gThis table should not be used as the only source for design criteria. Governing local    Ventilation    DOAS                                DOAS       DOAS        DOAS
 codes, design guidelines, and ASHRAE Standard 62.1-2013 with current addenda              (Outdoor Air)
 must be consulted.                                                                       SZ = single zone                                PSZ = packaged single zone
hMERV = minimum efficiency reporting values, based on ASHRAE Standard 52.2-
                                                                                          WSHP = water-source heat pump                   DOAS = dedicated outdoor air system
 2012.                                                                                    Notes:
iSee Chapter 31 for additional information on kitchen ventilation.                        aPSZ for classrooms requires individual thermostatic control.
jConsult local codes for exhaust requirements.                                            bTypically with cooling system such as PSZ/SZ split.
kUse default occupancy density when actual occupant density is not known.                 cHeating system for PSZ/SZ split can be gas furnace, hot-water coil, or electric.
                                                                                          dSee Table 10 for additional systems if preschool is not a stand-alone facility.

air- or water-source). When the preschool is part of a larger facility,
utilities such as chilled water, hot water, or steam from a central plant                  Systems and Equipment. Additional information on geothermal heat
can be used. When natural gas is available, the heating system can be                      pumps can be found in Kavanaugh and Rafferty (1997) and Chapter
a gas-fired furnace, or, when economically justifiable, electric heat                      34 of this volume. Chapter 6 of the 2012 ASHRAE Handbook—
can be used.                                                                               HVAC Systems and Equipment provides information on radiant
    The type of HVAC equipment selected also depends on the cli-                           heating.
mate and the months of operation. In hot and dry climates, for                                 Note that some decentralized systems may need additional
instance, the primary type of cooling may be evaporative. In colder                        acoustical modifications to meet the design criteria in Table 3.
climates, heating can also be provided by a hot-water hydronic sys-                        Therefore, it is strongly recommended to carefully check the acous-
tem originating from a boiler plant in conjunction with radiant floor                      tical implications of applying these systems.
or hot-water coils. For small, decentralized systems without central                           Dedicated Outdoor Air Systems (DOASs). Specialized
building control, a zone-level programmable temperature control is                         DOASs should be used to treat outdoor air before it is introduced
recommended (if not required by local code).                                               into classrooms or other areas. DOAS units can bring 100% out-
    Decentralized systems are dedicated systems serving a single                           door air to at least space conditions, which allows the individual
zone, and typically include the following:                                                 space units to handle only the space cooling and heating loads. A
                                                                                           detailed description of DOAS is provided in the K-12 Schools
• Direct-expansion (DX) split systems
                                                                                           section of this chapter. Additional information can be found in
• Rooftop packaged air conditioners or heat pumps with or without
                                                                                           Chapter 25 of the 2012 ASHRAE Handbook—HVAC Systems and
  optional enhanced dehumidification (condenser reheat coil)
                                                                                           Equipment.
• Rooftop packaged air conditioners or heat pumps integrated with
                                                                                               Systems Selection by Application. Table 4 shows the applica-
  an energy recovery module, with optional enhanced dehumidi-
                                                                                           bility of systems to areas in preschool facilities.
  fication (condenser reheat coil; see Figure 5). Consult ANSI/
  ASHRAE/IESNA Standard 90.1-2013, section 6.5.6.1, for cases
  with a high percentage of outdoor air.                                                                            2.    K-12 SCHOOLS
• Water-source heat pumps (with cooling tower and supplementary                            General and Design Considerations
  boiler)
                                                                                              K (kindergarten)-12 schools typically include elementary, mid-
• Geothermal heat pumps (ground-coupled, ground-water-source,
                                                                                           dle (or junior high), and high schools. These facilities are typically
  surface-water-source)
                                                                                           one- to three-story buildings.
• Packaged dedicated outdoor air systems with DX system for cool-
  ing and gas-fired furnace, electric heating, or part of water-source                        Elementary schools are generally comprised of 10 to 15 class-
                                                                                           rooms plus cafeteria, administration, gymnasium, and library areas.
  and geothermal heat pump system
                                                                                           Elementary schools are typically used during the school season (late
  Information about decentralized systems can be found in                                  August to June); during summer, they are typically closed or have
Chapters 5, 18, 49, and 50 of the 2012 ASHRAE Handbook—HVAC                                minimal activity. Current trends include science classrooms and a
Educational Facilities                                                                                                                               7.3

               Table 5      Typical Spaces in K-12 Schools                             Educational Laboratories. Middle and high school laboratories
                                                            School
                                                                                   and science facilities may require fume hoods with special exhaust
                                                                                   systems. A makeup air system may be required if there are several
                                           Elementary Middle           High        fume hoods in a room. If there are no fume hoods, a room exhaust
Typical Area                                (K to 5) a (6 to 8) a    (9 to 12) a   system is recommended for odor removal, depending on the type of
Classrooms                                       X              X        X         experiments conducted in the room and whether animals are kept
  Science                                        X              X        X         there; when applicable, a local exhaust with on/off switch and a
  Computer                                       X              X        X         timer can be considered. Associated storage and preparation rooms
Laboratories and Science Facilities                             X        X         are generally exhausted continuously to remove odors and vapors
Administrative Areas                             X              X        X         emanating from stored materials. The amount of exhaust and loca-
Gymnasium                                        X              X        X         tion of exhaust grilles may be dictated by local codes or National
Libraries                                        X              X        X         Fire Protection Association (NFPA) standards. See Chapter 16 for
Auditorium                                                               X         further information. Additional information on laboratories can be
Home Economics Room                                                      X         found in ANSI/AIHA Standard Z9.5-2012 and McIntosh et al.
Cafeteria                                        X              X        X         (2001).
Kitchen                                          X              X        X
                                                                                       Administrative Areas. The office area should be set up for indi-
Auto Repair Shopb                                                        X
                                                                                   vidual control because it is usually occupied during and after school
Industrial Shop                                                          X
                                                                                   hours. Because offices are also occupied before school starts in the
Locker Rooms                                                    X        X
Ice Rinkb                                                                X
                                                                                   fall, air conditioning for the area should be considered or provisions
Natatoriumb                                                              X         should be allowed for future upgrades.
School Storeb                                                            X             Gymnasiums. Gyms may be used after regular school hours for
                                                                                   evening classes, meetings, and other functions. The gym may also
Notes: aSchool grades can vary. bThese zones are not typical.
                                                                                   be used on weekends for group activities. Loads for these occasional
                                                                                   uses should be considered when selecting and sizing the systems
preschool facility. Typical elementary schools operate between                     and equipment. Independent gymnasium HVAC systems with con-
7:00 AM and 4:00 PM.                                                               trol capability allow for flexibility with smaller part-load condi-
   Middle schools are larger than elementary schools and include                   tions. If a wooden floor is installed, humidity control should be
additional computer classrooms and locker rooms. Their hours of                    considered to avoid costly damage.
operation are longer because of extracurricular activities. A recent                   Libraries. Libraries should be air conditioned to preserve the
trend toward eliminating middle schools (retaining traditional K-8                 books and materials stored in them. See Chapters 3 and 23 for addi-
elementary and 9-12 high schools) (Wright 2003) may require that                   tional information.
elementary school designs incorporate some middle school features.                     Auditoriums. These facilities require a quiet atmosphere as well
   High schools also include a cafeteria and auditorium, and may                   as heating, ventilation, and, in some cases, air conditioning. Audi-
include a natatorium, ice-skating rink, etc. High schools operate                  toriums are not often used, except for assemblies, practice for pro-
longer hours and are often open during the summer, either as a sum-                grams, and special events. For other considerations, see Chapter 5.
mer school or to use special facilities such as gymnasiums, natato-                    Home Economics Rooms. These rooms usually have a high sen-
riums, etc.                                                                        sible heat load from appliances such as washing machines, dryers,
   Typical areas found in K-12 schools are shown in Table 5.                       stoves, ovens, and sewing machines. Different options should be
   K-12 schools require an efficiently controlled atmosphere for a                 considered for exhaust of stoves and dryers. If local codes allow,
proper learning environment. This involves the selection of HVAC                   residential-style range hoods may be installed over the stoves. A
systems, equipment, and controls to provide adequate ventilation and               central exhaust system could be applied to the dryers as well as to
indoor air quality (IAQ), comfort, and a quiet atmosphere. The system              the stoves. If enough appliances are located within the room, a
must also be easily maintained by the facility’s maintenance staff.                makeup air system may be required. These areas should be main-
   The following are general design considerations for each of the                 tained at negative pressure in relation to adjacent classrooms and ad-
areas typically found in K-12 schools:                                             ministrative areas. See Chapter 33 for more information.
                                                                                       Cafeteria and Kitchen. Typical schools require space for prep-
    Classrooms. Classrooms typically range between 80 and                          aration and serving of meals. A well-designed school cafeteria
100 m2, and are typically designed for 20 to 30 students. Each                     includes the following areas: loading/receiving, storage, kitchen,
classroom should be, at a minimum, heated and ventilated. Air                      serving area, dining area, dishwashing, office, and staff facilities
conditioning should be seriously considered for school districts                   (lockers, lavatories, and toilets). Chapter 33 provides detailed infor-
that have year-round classes in warm, humid climates. In humid                     mation on design criteria, load characteristics, and design concepts
climates, seriously consider providing dehumidification during                     for these facilities.
summer, even if the school is unoccupied, to prevent mold and                          Auto Repair Shops. These facilities require outdoor air ventila-
mildew.                                                                            tion to remove odors and fumes and to provide makeup air for
    Science Classrooms. Science rooms are now being provided for                   exhaust systems. The shop is usually heated and ventilated but not
elementary schools. Although the children do not usually perform                   air conditioned. To contain odors and fumes, return air should not be
experiments, odors may be generated if the teacher demonstrates an                 supplied to other spaces, and the shop should be kept at a negative
experiment or if animals are kept in the classroom. Under these con-               pressure relative to surrounding spaces. Special exhaust systems
ditions, adequate ventilation is essential along with an exhaust fan               such as welding exhaust or direct-connected carbon monoxide
with a local, timer-based (e.g., 0 to 60 min) on/off switch for occa-              exhaust systems may be required. See Chapter 32 for more infor-
sional removal of excessive odors.                                                 mation.
    Computer Classrooms. These rooms have a high sensible heat                         Industrial Shops. These facilities are similar to auto repair
load because of the computer equipment. They may require                           shops and have special exhaust requirements for welding, soldering,
additional cooling equipment such as small spot-cooling units to                   and paint booths. In addition, a dust collection system is some-
offset the additional load. Humidification may also be required. See               times provided and the collected air is returned to the space. Indus-
Chapter 19 for additional information.                                             trial shops have a high sensible load from operation of the shop
7.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

equipment. When calculating loads, the design engineer should               Table 6     Typical Recommended Temperature and Humidity
consult the teacher about shop operation, and, where possible,                                  Ranges for K-12 Schools
diversity factors should be applied. See Chapter 32 for more infor-
                                                                                                               Indoor Design Conditions
mation.                                                                   Category/
    Locker Rooms. Building codes in the United States require that                                 Temperature, °C
                                                                          Humidity
these facilities be exhausted directly to the outside when they con-      Criteria                Winter        Summer          Comments
tain toilets and/or showers. They are usually heated and ventilated
                                                                          Classrooms, Laboratories, Libraries, Auditoriums, Offices a, e
only. These areas typically require makeup air and exhaust systems
                                                                            30% rh        22.3 to 26.2 24.5 to 27.5
that should operate only when required. Where applicable, energy
                                                                            40% rh        22.3 to 25.8 24.3 to 27.2
recovery systems can be considered.
                                                                            50% rh        22.1 to 25.6 24.1 to 26.9
    Ice Rinks. These facilities require special HVAC and dehumid-
                                                                            60% rh        21.87 to 25.3 23.8 to 26.7
ification systems to keep spectators comfortable, and to prevent
roof condensation and fog formation at the surface. Where appli-          Gymnasiums
cable, energy recovery systems can be considered. See Chapter 5            30 to 60% rh         20.3 to 23.3 23.3 to 25.8 For gym with wooden floor,
of this volume, Chapter 44 of the 2014 ASHRAE Handbook—                                                                    35 to 50% humidity
                                                                                                                           recommended at all times
Refrigeration, and Harriman et al. (2001) for more on these sys-
tems.                                                                     Shops
    Natatoriums. These facilities, like ice rinks, require special          20 to 60% rh        20.3 to 23.3 23.3 to 25.8
humidity control systems. In addition, special construction materials     Cafeteriab
are required. Where applicable, energy recovery systems can be con-        20 to 30%      21.1 to 23.3             25.8
sidered. See Chapter 5 and Harriman et al. (2001) for more on these         (winter), 50%
systems.                                                                    (summer) rh
    School Stores. These facilities contain school supplies and par-      Kitchenb
aphernalia and are usually open for short periods. The heating and         No humidity          21.1 to 23.3 28.9 to 31.1
air-conditioning systems serving these areas should be able to be            control
shut off when the store is closed to save energy.                         Locker/Shower Rooms
                                                                           No humidity      26.7                                Usually not conditioned
Design Criteria                                                             control
    A typical HVAC design criteria covers parameters required for         Toilets
thermal comfort, indoor air quality (IAQ), and sound. Thermal com-          No humidity             22.2                        Usually not conditioned
fort parameters (temperature and humidity) are covered by ANSI/              control
ASHRAE Standard 55-2013 and Chapter 9 of the 2013 ASHRAE                  Storage
Handbook—Fundamentals. Ventilation and IAQ are covered by                   No humidity             17.8
ANSI/ASHRAE Standard 62.1-2013 and Chapter 16 of the 2013                    control
ASHRAE Handbook—Fundamentals. Sound and vibration are dis-                Mechanical Rooms
cussed in Chapter 48 of this volume and Chapter 8 of the 2013              No humidity              16.1                        Usually not conditioned
ASHRAE Handbook—Fundamentals.                                               control
    Thermal comfort is affected by air temperature, humidity, air         Corridors
velocity, and mean radiant temperature (MRT). In addition, nonen-          No humidity              20.0                        Frequently not conditioned
vironmental factors (clothing, gender, age, and physical activity)          control
affect thermal comfort. These variables and their correlation with
                                                                          Natatoriumc
thermal comfort can be evaluated by the Thermal Comfort Tool CD
                                                                           50 to 60% rh         26.7 to 28.9 26.7 to 28.9 Based on recreational pool
(ASHRAE 2010) in conjunction with ANSI/ASHRAE Standard 55-
2013. Note that, in addition to thermal comfort criteria, several         Ice Rinkd
zones in schools (libraries, gymnasiums, locker rooms, natatoriums,         1.7 to 7.2°C dp    10.0      18.3   Minimum 5.5 K temperature
ice rinks, etc.) require additional considerations to cover issues such      (maximum)      (minimum) (maximum) difference between dew
                                                                                                                 point and dry bulb to
as mold prevention, condensation, corrosion, etc., as discussed in                                               prevent fog and
more detail in the section on Humidity Control. General guidelines                                               condensation
for temperature and humidity applicable for K-12 schools are
                                                                          Notes:
shown in Table 6.                                                         aBased on ASHRAE Thermal Comfort Tool v.               bBased on Chapter 3.
    All schools need outdoor air for ventilation. Outdoor air is intro-    2.0.03, for people wearing typical summer and         cBased on Chapter 5.
                                                                                                                                 dBased
duced to occupied areas and then exhausted by fans or exhaust              winter clothing, 0.6 and 0.9 clo respectively, at              on Harriman et al.
openings, removing indoor air pollutants generated by occupants            sedentary activity (1.0 met). Air speed assumed at     (2001).
                                                                           0.1 m/s and MRT assumed equal to air tempera-         eFor libraries, keep minimum
and any other building-related sources. ANSI/ASHRAE Standard               ture. The temperature range is within acceptable       humidity of –1.1°C dp and
62.1 is used as the basis for many building codes. To define the ven-      ASHRAE Standard 55 range (–0.5< PMV<+0.5)              maximum of 55% rh.
tilation and exhaust design criteria, consult local applicable venti-      using the analytical comfort zone method, section
lation and exhaust standards. Table 7 provides recommendations             5.3.2 of ASHRAE Standard 55-2013.
for ventilation design based on the ventilation rate procedure
method of ANSI/ASHRAE Standard 62.1-2013 and filtration cri-               codes and ANSI Standard S12.60-2010 Part 1, should be consulted
teria for K-12 educational facilities.                                     for adequate design criteria. Table 8 summarizes applicable noise
    Additional information on IAQ for educational facilities can be        criteria for K-12 schools.
found in EPA (2000).
    Acceptable noise levels in classrooms are critical for a proper        Load Characteristics
learning environment. High noise levels reduce speech intelligibility         Proper cooling, heating, dehumidification, and humidification
and student’s learning capability. Although Chapter 48 provides            load calculations and properly sized equipment are critical to both
information on design noise criteria, additional sources, such as local    energy efficiency and cost effectiveness. Many computer programs
Educational Facilities                                                                                                                                                    7.5

Table 7 Typical Recommended Design Criteria for Ventilation                                 Table 8 Typical Recommended Design Guidelines for HVAC-
              and Filtration for K-12 Schools                                                       Related Background Sound for K-12 Schools
                               Ventilation and Exhaust a                                                                    Sound Criteriaa, b
                    Combined            Outdoor Air                                         Category                              NC/RC              Comments
                     Outdoor Occupant                  Minimum
                                                                                            Classrooms                               30
                      Air,   Density,i                 Filtration
                     L/s per    per              L/s   Efficiency,                          Large Lecture Rooms                      25
Category             Person   100 m2 L/(s·m2) per Unit MERV c                                Without Speech
                                                                                             Amplification
Classrooms,             7.4            25                                     6 to 8        Large Lecture Rooms with                 30
 Ages 5 to 8                                                                                  Speech Amplification
 Ages 9 and             6.7            35                                     6 to 8        Science Laboratories                  35 to 50           See Table 1 of Chapter
  over                                                                                                                                                48
 Lecture                4.3           65                                      6 to 8        Libraries                                30              See Table 1 of Chapter
 Art                    9.5           20                                      6 to 8                                                                  48
Lecture Halls           4.0           150                                     6 to 8        Auditorium                            30 to 35           Use as guide only;
 (fixed seats)                                                                                                                                        consult acoustician
                                                                                            Administrative                           40              For open-office space
Science                 8.6            25                                     6 to 8
 Laboratoriesf                                                                              Gymnasium                                45
                                                                                            Shops                                 35 to 45           Use as guide only;
Computer Lab            7.4            25                                     6 to 8
                                                                                                                                                     consult acoustician
Media Center            7.4            25                                     6 to 8        Cafeteria                                40              Based on service/
Music/Theatre/          5.9            35                                     6 to 8                                                                 support for hotels
 Dance                                                                                      Kitchen                                  40              Based on service/
Multiuse                4.1           100                                     6 to 8                                                                 support for hotels
 Assembly                                                                                   Storage                               35 to 45           Use as guide only;
Libraries               8.5            10                                     6 to 8                                                                 consult acoustician
Auditorium              2.7           150                                    9 to 10g       Mechanical Rooms                      35 to 45           Use as guide only;
                                                                                                                                                     consult acoustician
Administrative/         8.5             5                                     6 to 8
 Office Areas                                                                               Corridors                                40
                                                                                            Natatoriums                              45
Gymnasium                                            1.5                      6 to 8
 (playing floors)                                                                           Ice Rinks                                45              Based on values for
                                                                                                                                                     gymnasiums and
Wood/Metal              9.5            20                                     6 to 8                                                                 natatoriums
 Shops
                                                                                            Notes:
Locker Rooms                                        2.5                       1 to 4        aBased on Chapter 48, Table 1. That table provides additional design guidelines for
                                                 (exhaust)                                   HVAC-related background sound in rooms.
                                                                                            bRC (Room Criterion), from Chapter 7 of the 2013 ASHRAE Handbook—Fundamentals.
Cafeteria               4.7           100                                     6 to 8
Kitchend, e                                         3.5                        NA
                                                 (exhaust)
                                                                                            and calculation methodologies, as described in Chapter 18 of the
Toilets                                                           35            NA          2013 ASHRAE Handbook—Fundamentals, can be used for these
                                                               (exhaust)
                                                                                            tasks. Assumptions and data used about infiltration, lighting, equip-
Storage                                              0.6                      1 to 4        ment loads, occupancy, etc., are critical for proper load calculations.
Corridors                                            0.3                      6 to 8        Although equipment is sized by peak cooling and heating, it is
Natatoriums                                          2.4                      6 to 8        extremely important to analyze the occurrences of the peak sensible
 (pool and deck)                                                                            and latent cooling loads. In many instances, peak sensible cooling
Ice Rinks               4.0           150                                     6 to 8        load does not coincide with peak latent cooling load. Ignoring this
 (spectator                                                                                 phenomenon can result in unacceptable indoor humidity. By care-
 areas)h                                                                                    fully analyzing and understanding the peak loads and the load pro-
Notes:                                                                                      files, the designer can properly apply and size the most suitable
aBased on ANSI/ASHRAE Standard 62.1-2013, Tables 6.2.2.1 (i.e., default values) and         equipment to meet the sensible and the latent cooling loads effi-
 6-4. For systems serving multiple zones, apply multiple-zone calculations procedure.       ciently. Elementary schools are generally occupied from about
 See the section on Demand Control Ventilation (DCV) when DCV is considered.
bThis table should not be used as the only source for design criteria. Governing local
                                                                                            7:00 AM to about 3:00 PM; occupation is longer for middle and high
 codes, design guidelines, and ANSI/ASHRAE Standard 62.1-2013 must be con-                  schools. Peak cooling loads usually occur at the end of the school
 sulted.                                                                                    day. Peak heating usually occurs early in the day, when classrooms
cMERV = minimum efficiency reporting values, based on ASHRAE Standard 52.2-                 begin to be occupied and outdoor air is introduced into the facility.
 2012.                                                                                      Although K-12 schools are dominated by perimeter zones (and
dSee Chapter 33 for additional information on kitchen ventilation.
eConsult local codes for kitchen exhaust requirements.
                                                                                            zones exposed to the roof), careful attention should be given to
fThis table should not be used as the only source for laboratory design criteria. Govern-
                                                                                            components of the loads. Typical breakdowns of moisture loads are
 ing local codes and design guidelines such as ANSI/AIHA Standard Z9.5-2012 and             shown in Table 9.
 Chapter 16 of this volume must be consulted.                                                   Typically, the dominant cooling loads in classrooms are occu-
gWhen higher filtration efficiency specified, prefiltration is recommended.
                                                                                            pants and ventilation, and ventilation and roof for heating. Given the
hBased on ANSI/ASHRAE Standard 62.1-2013 values for sports and entertainment; for
                                                                                            dominance of ventilation loads, special effort should be made to
 rink playing area, use gymnasium (playing floors) design criteria. Special attention
 should be given to internal-combustion ice-surfacing equipment for carbon monoxide         effectively treat outdoor air before its introduction to the space, as
 control. Consult local code for ice rink design.                                           discussed in more detail in the section on Systems and Equipment
iUse default occupancy density when actual occupant density is not known.                   Selection.
7.6                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

Table 9 Typical Classroom Summer Latent (Moisture) Loads                    especially about hard-to-measure items such as infiltration and part-
Category                        Moisture Loads, kg/h Moisture Loads, %
                                                                            load factors, can significantly affect the energy use calculated.
                                                                                Other considerations for existing facilities are (1) whether the
People                                     3.3                    22.5      central plant is of adequate capacity to handle additional loads from
Permeance                                 0.09                     0.6      new or renovated facilities; (2) the age and condition of the existing
Ventilation                                9.2                    62.5      equipment, pipes, and controls; and (3) the capital and operating
Infiltration                              2.1                     14.4      costs of new equipment. Schools usually have very limited budgets.
Doors                                       0                       0       Any savings in capital expenditures and energy costs may be avail-
Wet Surfaces                                0                       0       able for the maintenance and upkeep of the HVAC systems and
Humid Materials                             0                       0       equipment and for other facility needs.
Domestic Loads                              0                       0           The type of HVAC equipment selected also depends on the cli-
Note: Based on Harriman et al. (2001), Chapter 18, Figure 18.2.             mate and months of operations. In hot, dry climates, for instance,
                                                                            evaporative cooling may be the primary approach. Some school dis-
Humidity Control                                                            tricts may choose not to provide air conditioning. However, in hot,
                                                                            humid climates, it is recommended that air conditioning or dehu-
    School buildings host many activities that require special humid-       midification be operated year-round to prevent growth of mold or
ity control. Harriman et al. (2001) provide detailed information on         mildew.
the basics of design and equipment selection for proper humidity
                                                                                Chapter 1 of the 2012 ASHRAE Handbook—HVAC Systems and
control for several applications; Chapter 18 of that volume is dedi-
                                                                            Equipment provides general guidelines on HVAC systems analysis
cated to schools.
                                                                            and selection procedures. Although in many cases system selection
    Classrooms require humidity control to provide comfort and pre-
                                                                            is based solely on the lowest first cost, it is suggested that the engi-
vent humidity-related problems (e.g., growth of dust mites and fun-
                                                                            neer propose a system with the lowest life-cycle cost (LCC). LCC
gus, which produce allergens and even toxic by-products). Low
                                                                            analysis typically requires hour-by-hour building energy simulation
humidity, on the other hand, favors longevity of infectious viruses,
                                                                            for annual energy cost estimation. Detailed first and maintenance
and therefore their transmission between occupants. Maintaining
                                                                            cost estimates of proposed design alternatives, using sources such as
dew-point levels between –1 and 15.5°C satisfies nearly all people
                                                                            R.S. Means (2015a, 2015b), can also be used for the LCC analysis
nearly all the time. However, the designer should discuss comfort
                                                                            along with software such as BLCC 5.1 (FEMP 2010). Refer to
expectations with the owner, to avoid misunderstandings.
                                                                            Chapters 37 and 58, and the Value Engineering (VE) and Life-Cycle
    Libraries require humidity control to provide human comfort to
                                                                            Cost Analysis (LCCA) section of this chapter, for additional infor-
the occupants and also to protect books and electronic records.
                                                                            mation.
Maintaining dew-point levels between –1 and 15.5°C provides a
comfortable environment for the library occupants. However, con-                System Types. HVAC systems for K-12 schools may be central-
trolling humidity at this range does not prevent books from absorb-         ized, decentralized, or a combination of both. Centralized systems
ing excess moisture. Typically, books take up moisture quickly but          typically incorporate secondary systems to treat the air and distrib-
lose it slowly. To avoid growth of mold and mildew, a dew point             ute it. The cooling and heating medium is typically water or brine
above –1°C and maximum of 55% rh are recommended. As for                    that is cooled and/or heated in a primary system and distributed to
classrooms, the principal moisture loads for the library are ventila-       the secondary systems. Centralized systems comprise the following
tion (the major load) and infiltration.                                     systems:
    Gymnasiums with wooden floors require special attention; fail-          Secondary Systems
ure to control humidity in gyms with wooden floors may have costly
consequences. The Maple Flooring Manufacturers Association                  • Air handling and distribution (see Chapter 4 of the 2012 ASHRAE
(MFMA) specifies a floor-level humidity between 35 and 50% rh.                Handbook—HVAC Systems and Equipment)
    Showers and locker rooms require humidity control to prevent            • In-room terminal systems (see Chapter 5 of the 2012 ASHRAE
corrosion and growth of bacteria and fungus. Therefore, special               Handbook—HVAC Systems and Equipment)
attention is required to exhaust air quantities and placement of sup-       • DOAS with chilled water for cooling and hot water, steam, or
ply and exhaust air registers.                                                electric heat for heating
    Natatoriums and ice rinks are typically isolated areas with more
specialized HVAC equipment specifically designed to address ven-            Primary Systems
tilation and humidity control. Chapters 27 and 28 of Harriman et al.        • Central cooling and heating plant (see Chapter 3 of the 2012
(2001) provide detailed information on humidity control for natato-           ASHRAE Handbook—HVAC Systems and Equipment)
riums and ice rinks, respectively.
                                                                               Typical decentralized systems (dedicated systems serving a
Systems and Equipment Selection                                             single zone, or packaged systems such as packaged variable-air-
    Selection of HVAC equipment and systems depends on whether              volume) are
the facility is new or existing, and whether it is to be totally or par-    • Water-source heat pumps (WSHPs), also known as water-loop
tially renovated. For minor renovations, existing HVAC systems are            heat pumps (WLHPs)
often expanded in compliance with current codes and standards
                                                                            • Geothermal heat pumps (groundwater heat pumps, ground-
with equipment that matches the existing types. For major reno-
                                                                              coupled heat pumps)
vations or new construction, new HVAC systems and equipment
should be installed. When applicable, the remaining useful life of          • Hybrid geothermal heat pumps (combination of groundwater heat
existing equipment and distribution systems should be considered.             pumps, ground-coupled heat pumps, and an additional heat rejec-
    HVAC systems and equipment energy use and associated life-                tion device), for cases with limited area for the ground-coupled
cycle costs should be evaluated. Energy analysis may justify new              heat exchanger or where it is economically justified
HVAC equipment and systems when an acceptable return on invest-             • Packaged single-zone and variable-volume units
ment can be shown. The engineer must review all the assumptions in          • Light commercial split systems
the energy analysis with the school administration. Assumptions,            • Minisplit and variable-refrigerant-flow (VRF) units
Educational Facilities                                                                                                                           7.7

    Chapters 2, 9, 18, 49, and 50 of the 2012 ASHRAE Handbook—                   - Chilled-water coil
HVAC Systems and Equipment provide additional information on                  • Desiccant-based cooling/dehumidification
decentralized HVAC systems. Additional information on geothermal                 - Desiccant (dehumidification) and direct-expansion (DX) coil
energy can be found in Chapter 34 of this volume.                                  (post sensible cooling)
    It is important to note that, to meet the acoustical design criteria         - Desiccant (dehumidification) and chilled-water coil (post sen-
in Table 8, designers should avoid locating HVAC equipment in                      sible cooling)
classrooms, and that some centralized and decentralized systems lo-           • Heating
cated close to classrooms might need additional sound-attenuating                - Coils (hot-water, steam, electric, heat pump)
features. Coordination between the HVAC designer, architect, and                 - Gas-fired furnace
acoustical consultant is critical for meeting the desired noise crite-        • Humidification
ria. Siebein and Likendey (2004) provide information on the appli-               - Passive (in conjunction with enthalpy wheel heat recovery)
cability of systems to classrooms with regard to acoustical criteria.            - Active (steam, electric-to-steam, gas-to-steam)
Additional information on how HVAC&R manufacturers’ acousti-                  • Exhaust air recovery: air-to-air heat recovery
cal data and application information can be best used can be found               - Rotary (enthalpy wheel, sensible wheel)
in Ebbing and Blazier (1998). Schaffer (1993) provides a practical               - Fixed (heat pipe, plate heat exchanger, runaround coils)
guide to noise and vibration control for HVAC systems. Commer-                • Dehumidification enhancements for air-to-air heat recovery
cial acoustics analysis software can also be helpful.                            - Heat pipe based (wraparound coil)
    Dedicated Outdoor Air Systems. Although most centralized                     - Mini plate heat exchanger based
and decentralized systems are very effective at handling the space                Which DOAS configuration is most cost-effective depends on
sensible cooling and heating loads, they are less effective (or inef-         variables such as availability of utilities (chilled water, gas, steam),
fective) at handling ventilation air and the latent loads. As a result,       space constraints, climatic data, utility cost, and budget. DOAS can be
a DOAS should be used. DOAS units bring 100% outdoor air to at                configured easily by using modular components that meet the design
least space conditions, which allows individual space units to han-           criteria. Selection and analysis software of these systems is readily
dle only the space loads. It is preferable, however, to introduce the         available from DOAS manufacturers, which simplifies configuration
outdoor air at a lower humidity ratio than the desired space humidity         and analysis of the most cost-effective system. Typical configurations
ratio, to allow the zone HVAC unit to handle only the space sensible          of DOAS are shown in Figures 1 and 2. A cooling/dehumidification
cooling load. This approach can be easily implemented in a class-             psychrometrics process of DOAS shown in Figure 3.
room where a significant amount of outdoor air is required for ven-               Air-to-air energy recovery is an important element in a DOAS. In
tilation.                                                                     addition to recovering energy from the exhaust air, a well-designed
Example. In a typical classroom with 30 students, the ventilation require-    energy recovery module, such as an enthalpy wheel, can enhance
   ments are 222 L/s. If the outdoor air can be introduced at a humidity      and stabilize operation of the cooling and heating elements in the
   ratio of 6.9 g/kg and the space is designed to be maintained at 10 g/kg,
   the space dehumidification capability of the pre-dehumidified outdoor
   air is the following:

                            Latent load Flow Space humidity ratio – 
Space dehumidification
                       =      factor,  rate,   Supply humidity ratio 
                                         L/s                           
    capability, W
                             W   L·s 

   Then,
   Dehumidification               10 – 6.9 
                    = 3010  222 ----------------------- = 2071 W = 2.07 kW
    capability, W                      1000

   where 3010 is the air latent factor (see Chapter 18 of the 2013 ASHRAE
   Handbook—Fundamentals), in W/(L·s).
   The 2.07 kW of space latent load is equivalent to the latent load of 30
   occupants (seated, very light work, 0.045 kW per occupant) and the
   additional space latent load (e.g., infiltration latent load).              Fig. 1 Typical Configuration of DOAS Air-Handling Unit:
       Occupant latent load = 30  0.045 = 1.35 kW                                    Enthalpy Wheel with Heat Pipe for Reheat
        Remainder of total
       dehumidification = 2.07 – 1.35 = 0.72 kW
       capability
       This additional dehumidification capability can help in handling
   infiltration latent load and others.
   This simple example demonstrates the ability of pre-dehumidified
outdoor air to handle the space latent load, resulting in almost full
separation of the space latent cooling load treatment from the space
sensible cooling load. This approach allows only thermostatic con-
trol without losing humidity control in conditioned classrooms.
   Typical DOAS units are air-handling units that cool, dehumidify,
heat, humidify, and filter the outdoor air before it is introduced to the
conditioned space. Typical DOASs include the following major
components:
• Mechanical cooling/dehumidification                                          Fig. 2 Typical Configuration of DOAS Air-Handling Unit:
  - DX coil                                                                     Enthalpy Wheel with Wraparound Heat Pipe for Reheat
7.8                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

DOAS unit. As shown in Figure 3, the process of bringing outside            Systems with High Percentage of Outdoor Air. Air-handling
air from point 1 to point 2 can be defined as “compressing” the out-    systems with a high percentage of outdoor air (above 30%) can be
door air conditions to almost return air conditions.                    found in several areas in educational facilities. To prevent indoor air
    Given the need for more stringent and complex control schemes       quality problems and conserve energy, an energy recovery module
for outdoor air preconditioning, DOAS typically incorporate, direct     can be added to pretreat the outdoor air before it is mixed with return
digital control (DDC) systems, either stand-alone microprocessor-       air. Figure 5 shows a typical rooftop packaged AC unit with energy
based or with the ability to communicate with central energy man-       recovery module. See Chapter 26 of the 2012 ASHRAE Handbook—
agement system. The control system can be purchased as an option        HVAC Systems and Equipment for more information on energy
or installed in the field by the controls vendor. Typical supply air    recovery equipment and systems.
conditions for a DOAS air-handling unit are shown in Table 10.              The addition of an energy recovery module is dependent on the
    Typical arrangements of DOAS integrated with local cooling and      percentage of outdoor air and the geographic location. See ANSI/
heating systems are shown in Figure 4. Additional information on        ASHRAE/IES Standard 90.1-2013, section 6.5.6.1, for the corre-
DOAS systems can be found in Chapter 25 of the 2012 ASHRAE              lation between geographic location and percentage of outdoor air
Handbook—HVAC Systems and Equipment.                                    (OA). It is strongly recommended to check the exceptions listed in
                                                                        that section.
                                                                            Systems Selection by Application. Table 11 shows the applica-
                                                                        bility of systems to areas in K-12 school facilities.

                                                                        Displacement Ventilation and Active/Induction
                                                                        Chilled Beams
                                                                           Displacement Ventilation. The use of displacement ventilation
                                                                        (as opposed to the more traditional mixing ventilation) for class-
                                                                        rooms has been extended for enhanced IAQ and thermal comfort. In
                                                                        displacement ventilation, fresh air at colder temperature than the
                                                                        room air is discharged close to the floor level, and warm air is

                                                                               Table 10      Typical Design Criteria for DOAS Air-
                                                                                                   Handling Unit
                                                                                             Supply Air Conditionsa         Minimum
                                                                                          Temperature, Humidity Ratio,   Air Filtration
                                                                                              °C              g/kg     Efficiency, MERVb
                                                                       Winter               18 to 20         4 to 6           6 to 8
                                                                       Summer               15 to 18         6 to 9           6 to 8
                                                                       Notes:
                                                                       aBuilding location may dictate optimum supply condition in recommended range.
 Fig. 3 Cooling/Dehumidification Psychrometric Process of              bFilter efficiency definition per ASHRAE Standard 52.2-2012.
        Typical DOAS Air-Handling Unit in Figure 1                     MERV = minimum efficiency reporting values




                        Fig. 4 Typical Schematic of DOAS with Local Classroom Cooling/Heating Terminal
Educational Facilities                                                                                                                       7.9

exhausted at or close to the ceiling. After being discharged at a low       • Special displacement ventilation diffusers
level, the colder supply air rises as it is heated by heat sources (e.g.,   • Heating radiators or convectors placed below windows in perim-
people, computers), also allowing effective removal of contain-               eter zones
ments generated in the room.                                                • Control systems (thermostats and occupancy sensors)
   Guidelines and procedures for designing displacement ventila-
tion systems can be found in California Energy Commission (2006),              In addition to the traditional displacement ventilation system
Chen and Glicksman (2003), Skistad et al. (2002), Chapter 20 of the         described previously, displacement ventilation with induction can
2012 ASHRAE Handbook—HVAC Systems and Equipment, and                        also be considered for classrooms. A displacement ventilation sys-
Chapter 57 of this volume, which provides a classroom-based                 tem with induction uses special terminals to provide additional
example.                                                                    cooling and heating with the displacement ventilation effect. These
   Typical displacement ventilation systems for classrooms include          terminals are not equipped with fans, resulting in lower noise levels
the following main subsystems (Figure 6):                                   as required by more stringent noise criteria.
                                                                               A displacement ventilation system with induction includes the
• DOAS air-handling unit that can cool and dehumidify outdoor air           following main subsystems:
  to 15 to 17°C and 5 to 7 g/kg for summer, and heat air to 18 to
  20°C for winter                                                           • DOAS air-handling unit that can cool and dehumidify outdoor air
• Zone fan-powered terminal with sensible cooling capability                  to 12 to 14°C and 5 to 7 g/kg for summer, and heat air to 18 to
  (located outside the conditioned zone)                                      20°C for winter




        Fig. 5 Typical Configuration of Rooftop Packaged Air Conditioners with Energy Recovery Module and Enhanced
                                          Dehumidification (Condenser Reheat Coil)




                                          Fig. 6   Typical Displacement Ventilation System Layout
7.10                                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                                                       Table 11 Applicability of Systems to Typical Areas
                                                                          Cooling/Heating Systems
                                             Centralized                                              Decentralized                                     Heating Only
                                                            Fan Coil          PSZ/                                    Geothermal Heat
                                                VAV/       (Two- and        SZa Split/     PVAV/                      Pump and Hybrid              Baseboard/ Unit
Typical Areac                      SZa         Reheat      Four-Pipe)         VRF          Reheat       WSHP        Geothermal Heat Pump           Radiators Heaters
Classrooms                           X             X             X               X            X            X                     X                       X
Laboratories and Science             X             X             X               X            X            X                     X                       X
 Facilitiesb
Administrative Areas                 X             X             X               X            X            X                     X                       X
Gymnasiume                           X             X                             X                                                                                    X
Libraries                            X             X             X               X            X            X                     X                       X
Auditoriume                          X             X                             X            X
Home Economics Room                  X             X             X               X            X            X                     X                       X
Cafeteriae                           X                                           X
Kitchene                             X                                           X                                                                                    X
Auto Repair Shop                                                                                                                                                      X
Industrial Shop                                                                                                                                                       X
Locker Rooms                                                                                                                                             X            X
Ventilation (Outdoor Air)         DOAS             d          DOAS              DOASf         d         DOAS                  DOAS                    DOAS          DOAS
SZ = single zone                                                      VAV = variable air volume                                       PSZ = packaged single zone
PVAV = packaged variable air volume                                   WSHP = water-source heat pump                                   DOAS = dedicated outdoor air system
VRF = variable refrigerant flow
Notes:                                                                                   dSpecial attention should be given for adequate OA supply in VAV applications without
                                                                                          DOAS; consult ANSI/ASHRAE Standard 62.1-2013 Section 6.2.5.
aSZ and PSZ/SZ split for classrooms requires individual thermostatic control.            eIn some cases, these areas can be served by SZ, WSHP, and geothermal HP systems
bSystems for laboratories must comply with local codes and be in accordance with cur- without OA from DOAS.
 rent practices for laboratories.                                                    fWhen percentage of outdoor air dictates use of energy recovery in SZ or PSZ unit, OA
cSystems and equipment for ice rinks and natatoriums not shown; refer to specialized  for DOAS may not be required.
 equipment section.

• Zone displacement ventilation with induction terminal, equipped
  with two- or four-pipe cooling and heating coil mounted along
  perimeter walls and windows
• Control systems (thermostats and occupancy sensors)
   Active (Induction) Chilled Beams. Recently, the use of active/
induction chilled beams for classrooms and other areas in educa-
tional facilities has been extended for enhanced IAQ, thermal com-
fort, and energy conservation. As with displacement ventilation
with induction, an active/induction chilled beam terminal includes
special small air jets that induce room air to flow through cooling or
heating coils, depending on the system (two- or four-pipe). The pri-
mary air is outdoor air pretreated in a DOAS unit, as described                                Fig. 7 Typical Active/Induction Chilled-Beam Terminal
previously. Figure 7 shows the principle of active/induction chilled                                                  (Rumsey and Weale 2006)
beam terminals.
   Although more room space is required for chilled-beam induc-                            that can introduce large quantities of outdoor air and allow active
tion, these systems allow significant size and capacity reductions in                      humidity control (mainly dehumidification). This equipment is sim-
air-handling systems, and decouple sensible cooling and heating                            ilar to DOAS, and typically uses chilled water or a DX system for
from ventilation and humidity control. Temperatures of chilled                             dehumidification. For systems with air-cooled condensers, con-
water distributed to the chilled-beam terminals are typically ele-                         denser heat can be recovered to heat the swimming pool. See
vated to around 13°C, which can reduce energy consumption. Hot                             Chapter 5 of this volume for more information on natatoriums.
water can be provided from a standard hot-water boiler at 66 to                            Similarly, an ice rink requires special equipment; selection depends
82°C, or lower if condensing boilers applied.                                              heavily on the school’s location and seasonal use. Ice rink HVAC
   An active/induction chilled-beam system typically includes the                          and dehumidification equipment can be desiccant-based or self-
following main subsystems:                                                                 contained mechanical refrigeration. See Chapter 5 of this volume
• DOAS unit that can cool and dehumidify outdoor air to 12 to 14°C                         and Chapter 44 of the 2014 ASHRAE Handbook—Refrigeration for
  and 5 to 7 g/kg for summer, and heat air to 18 to 20°C for winter                        more information on ice rinks.
• Zone active/induction chilled-beam terminal, equipped with two-                              Chapters 27 and 28 of Harriman et al. (2001) also provide de-
  or four-pipe cooling and heating                                                         tailed information on humidity control for natatoriums and ice
• Control systems (thermostats and occupancy sensors)                                      rinks, respectively.
                                                                                               Demand Control Ventilation (DCV). Demand control ventila-
   Specialized Equipment. Areas such as natatoriums and ice                                tion can reduce the cost of operating the HVAC systems. To ensure
rinks need specialized equipment to address the unique design                              proper IAQ and comply with ANSI/ASHRAE Standard 62.1-2013
requirements and the cooling, dehumidification, and heating char-                          and local codes that allow DCV, the designer must carefully follow
acteristics of these areas. Natatoriums typically use special units                        section 6.2.7 (Dynamic Reset) of ANSI/ASHRAE Standard 62.1.
Educational Facilities                                                                                                                      7.11

ANSI/ASHRAE Standard 62.1-2013 explicitly allows use of CO2              has specific needs, depending on the academic requirements. The
levels or occupancy to reset intake airflow in response to space         HVAC design and systems for classrooms and other administrative
occupancy levels. Pay special attention to the area served by the        areas are similar to classrooms in high schools (see Table 11).
HVAC system and the system type. Areas such as gymnasiums and                Science Teaching and Research Facilities. College and univer-
auditoriums can benefit from CO2-based DCV, commonly used in             sities science facilities accommodate highly specialized areas for
single-zone systems without DOAS, serving one space with varying         teaching and research in several disciplines (e.g., chemistry, biol-
occupancy. In these cases, DCV control is simple, reliable, and cost-    ogy, physics). Teaching facilities are designed mainly for group
effective. Systems such as multizone VAV with recirculated air           instruction, typically with one or more instructors and 12 to 32 stu-
without DOAS require special attention to ensure adequate OA sup-        dents; an average-sized teaching lab can accommodate 24 students.
ply to multiple zones under varying loads (such as classrooms). This     The laboratory should be designed to support a range of activities
problem complicates the design, operation, and maintenance of            for various courses: for example, a chemistry lab should be able to
DCV control systems and also adds the cost of additional sensors.        handle introductory chemistry, organic chemistry, etc.
   A simpler approach for DCV is in systems that use DOAS: the               Research facilities can be part of a science teaching building or
OA supply to each individual space can be controlled independently       grouped in a stand-alone research facility. Research facilities are
by occupancy sensors that can reduce the OA to a preset value (and       customized and designed for graduate and postgraduate students,
also turn off the lights), or by CO2 sensors (see Figure 4).             typically under the direction and supervision of several principal
                                                                         investigators (PIs). Unlike teaching labs, which are designed for
          3.   COLLEGES AND UNIVERSITIES                                 large group instruction, research labs should be designed to accom-
                                                                         modate the activities of individuals or small groups. Given poten-
General and Design Considerations                                        tially hazardous activities in teaching and research labs, the most
    College and university facilities can be a campus, cluster of        critical factor in designing systems for labs is safety; this concern has
buildings, or a single isolated building. Some colleges and univer-      major implications on the design of HVAC and mechanical systems.
sities have satellite campuses scattered throughout a city or a state.       Teaching and research labs may contain fume hoods, machinery,
The design criterion for each building is established by the require-    lasers, vivariums, areas with controlled environments, and depart-
ments of its users. The following are major facilities commonly          mental offices. The HVAC systems and controls must be able to
found on college and university campuses.                                accommodate diverse functions of the facility, which may have
    Libraries/Learning Centers. Libraries and learning centers           24 h, year-round operation, and yet be easy to service and quick to
are central to the purpose of modern college and university. A           repair. Variable-air-volume (VAV) systems can be used. Proper
library can be a collection of printed and electronic material and/      control systems should be applied to introduce and extract the
or a place where individuals or groups of students gather for study      required quantities of supply and exhaust air. Maintaining the
or other academic activities. A typical library includes the follow-     required space pressure differential to adjacent spaces and the min-
ing areas:                                                               imum airflow under all circumstances is extremely critical for safe
                                                                         laboratory operation. Energy can be saved by recovering energy
• Collection/stacks                                                      from exhaust air and tempering outdoor makeup air. Pay special
• Library staff and services                                             attention to containment in the exhaust air stream. Examine poten-
• Main reading room                                                      tial carryover of air from exhaust to supply, and interaction with the
• Specialty areas (special collections, music and audiovisual re-        energy recovery device adsorbent for cases with total (sensible and
  sources, computer areas, etc.)                                         latent) energy recovery. In general, air exhausted from fume hoods
• Support areas                                                          should not be used for energy recovery. Where heat recovery from
   Temperature and humidity control is needed for maintaining the        fume hoods exhaust is considered, careful coordination with the
printed materials and the collections. Proper air distribution can be    site health and safety (H&S) officer is required. Other energy-
challenging because of different ceiling heights, stacks, mezza-         saving systems used for laboratory buildings include (1) active
nines, etc. Reading rooms require air supply without draft, and spe-     chilled beams (Rumsey and Weale 2006), (2) ice storage, (3) heat
cial collections or rare books areas need a dedicated air-handling       reclaim chillers to produce hot water for domestic use or for
system. Noise also is critical in libraries; an acoustic consultant      booster coils in the summer, and (4) cooling tower free cooling.
must review or be part of the mechanical design. See Chapter 23 for          The design engineer should discuss expected contaminants and
specifics on HVAC design for libraries.                                  concentrations with the owner to determine construction materials
   Academic Buildings and Professional Schools. These build-             for fume hoods and fume exhaust systems. Close coordination with
ings accommodate classrooms, which are the core of the university        H&S personnel is vital for safe laboratory building operation. Back-
teaching and learning experience. There are two main categories of       up or standby systems for emergency use should be considered,
classrooms, with several subcategories (Neumann 2003):                   such as alarms on critical systems. Maintenance staff should be
                                                                         thoroughly trained in upkeep and repair of all systems, components,
    Flat-floor classrooms are typically rectangular, basic, and easily   and controls. For design criteria and other design information on
reconfigurable for different teaching needs. In most cases, the          laboratories and vivariums, see Chapter 16, ANSI/AIHA Standard
number of students is relatively low. Sometimes, a larger flat-floor     Z9.5-2012, DiBerardinis et al. (2013), and McIntosh et al. (2001).
room can be subdivided to smaller rooms by folding or sliding par-       Additional information on energy conservation in labs can be found
titions.                                                                 on the Labs 21 web site (http://labs21benchmarking.lbl.gov/).
    Sloped-floor classrooms are used when the class size exceeds             Some research facilities include vivariums (animal facilities).
the point where all the students can see each other clearly in a flat-   These spaces are commonly associated with laboratories, but usu-
floor classroom. Sloped-floor classrooms typically have more than        ally have their own separate areas. Additional areas that can found
40 students. Those with a capacity of 250 students or more are           in vivariums are necropsy rooms, surgery suites, and other specialty
generally referred as auditoriums, which require theater design con-     areas. Animal facilities need close temperature control and require
sideration.                                                              a significant amount of outdoor ventilation to control odors and pre-
    Academic buildings also have faculty offices and auxiliary areas     vent the spread of diseases among the animals. Animal facilities are
to support teaching activities. Professional schools are typically       discussed in Chapters 16 and 24, and by the National Research
allocated to a specific academic discipline. Each of these schools       Council (NRC 1996).
7.12                                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

Housing                                                                                       • Geothermal heat pumps (groundwater heat pumps, ground-
    Student Housing. Housing is an integral part of student’s aca-                              coupled heat pumps)
demic and social life. Student housing traditionally had few ameni-                           • Hybrid geothermal heat pumps (combination of groundwater heat
ties, and the emphasis for years was economy and reduced                                        pumps, ground-coupled heat pumps, and an additional heat rejec-
construction cost. Today, more housing administrators are changing                              tion device), where there is limited area for the ground-coupled
this philosophy by providing an enhanced, rich on-campus residen-                               heat exchanger or where it is economically justified
tial life. Student and staff housing facilities include the following:                        • Light commercial split systems
                                                                                              • Minisplit and variable-refrigerant-flow (VRF) units
• Dormitories (residence halls)                                                               • Fan-coil units
• Suites
                                                                                                 When dormitories are closed during winter breaks, the heating
• Apartments and studios
                                                                                              system must supply sufficient heat to prevent freeze-up. If the dor-
• Couples housing                                                                             mitory contains nondwelling areas, such as administrative offices or
    Dormitories (residence halls) are typically for freshman students.                        eating facilities, these facilities should be designed as a separate
Student living units are generally single- or double-occupancy                                zone or with a separate system for flexibility, economy, and odor
rooms that open directly to a corridor. The building can be a high                            control. Solar energy can be considered for domestic hot water
rise or low rise, depending on the setting or the location of the cam-                        (DHW).
pus. Typically, there are two students per room, with one single-
occupancy room reserved for the resident assistant. On the ground                             Athletics and Recreational Facilities
floor are public facilities, which may include a living room, recep-                              College and university sports facilities ranging from large arenas
tion desk, kitchen/lounge, and cafeteria. Dorm rooms typically do                             for ice hockey, basketball, and other spectator sports, to small gym-
not have individual kitchens or bathrooms; communal bathrooms                                 nasiums and fitness centers. College sports activities are heavily
usually serve one floor.                                                                      influenced by intercollegiate sports, which are governed by exten-
    Suites are typically occupied by older undergraduate students.                            sive standards and regulations of the National Collegiate Athletic
The suite plan typically connects four to six double-occupancy                                Association (NCAA). A university’s participation in intercollegiate
sleeping room rooms with a shared bathroom and living room.                                   sports is well known to be an important revenue source and is often
    Apartments and studios are typically occupied by upper-                                   critical in prospective students’ decision-making processes. Typical
division and graduate students, and are basically suites with kitch-                          sports facilities that can be found in universities campuses are
ens and private bathrooms. Apartments and studios are the most                                • Collegiate arenas (indoor sport arenas dedicated to a particular
desirable housing and are the most expensive because of their addi-                             sport, or multipurpose)
tional plumbing and electrical systems.                                                       • Gymnasiums (for activities such as physical education)
    Couples housing generally consists of one-, two-, or three-                               • Field houses (for outdoor activities to be played indoors during
bedroom apartments in separated complexes. A couples housing                                    bad weather)
facility may have a section for married couples, who often have                               • Natatoriums
young children whose safety and security needs must be considered.                            • Recreation centers (multipurpose activity courts, fitness/weight
These facilities may have outdoor play areas and child care facili-                             room)
ties.
    Faculty Housing. Faculty members typically find housing out-                                 Chapter 5 of this volume covers design practices for several of
side the campus, but the high cost of local living has convinced                              these facilities. For ice rinks and arenas, consult Chapter 44 of the
many universities that offering on-campus housing will attract the                            2014 ASHRAE Handbook—Refrigeration and Chapter 27 of Harri-
best candidates to their academic institution. This type of housing is                        man et al. (2001) (which covers natatoriums, as well).
similar to typical residential housing and can include duplexes,                              Social and Support Facilities
apartments, townhouses, and single-family homes.
    Air conditioning in campus housing for students and faculty                                  Social and support facilities and campus centers include com-
should be quiet, easily adjustable, and draft free. Systems that require                      mon areas designed to improve and expand student services: for
little space and have low total owning and operating costs should be                          example, auditoriums, lounges, lobbies, dining and food services,
selected. Table 12 lists design criteria for housing facilities.                              offices and administration, libraries, cafés and snack bars, class-
    Typically, decentralized systems with DOAS or air-to-air energy                           rooms, meeting rooms, bookstores and other retail areas, banks,
recovery should be used for these applications:                                               printing shops, etc. Given this variety of applications, the reader
                                                                                              should refer to Chapters 2, 3, 5, 23, and 33 of this volume, and other
• Water-source heat pumps (WSHPs), also known as water-loop                                   application-specific sources for the design of HVAC&R systems for
  heat pumps (WLHPs)                                                                          these areas.

                                                            Table 12 Housing Rooms Design Criteriaa
                                                 Inside Design Conditions
                                            Winter                     Summer                                 Combined                                              Noise, RC
                                                  Relative                  Relative                         Outdoor Air                               Filter      (N);QAI < 5
Category                            Temperature Humidityb     Temperature Humidity                              Ratec            Exhaustd            Efficiencye    dB Levelf
Dorm, suite rooms                    21 to 23°C         30 to 35%          23 to 26°C        50 to 60%           11 L/s              NR          6 to 8 MERV           30
Apartments and studio rooms          21 to 23°C         30 to 35%          23 to 26°C        50 to 60%          42.5 L/s          37.5 L/s       6 to 8 MERV           30
Couple and faculty housing           21 to 23°C         30 to 35%          23 to 26°C        50 to 60%          42.5 L/s          37.5 L/s       6 to 8 MERV           30
NR = not required.                                                                          cPer ASHRAE Standard 62.1-2013, based on two occupants for room. For areas with
aThis table should not be used as the only source for design criteria. The data contained    exhaust, ventilation is based on exhaust requirements.
 here can be determined from ASHRAE handbooks, standards, and governing local               dAir exhaust from bathroom, toilet, and kitchen areas.
 codes.                                                                                     ePer ASHRAE Standard 52.2-2012.
bMinimum recommended humidity.                                                              fBased on Chapter 48.
Educational Facilities                                                                                                                   7.13

Cultural Centers                                                         4.   SUSTAINABILITY AND ENERGY EFFICIENCY
    Universities and colleges with cultural facilities and academic         A trend in the educational community to embrace the principles
programs such as music, theater, dance, and visual arts enhance the      of sustainable design has increased in the last several years. Begun
cultural and artistic lives of students. The two main cultural facili-   as a means to educate the students in conserving earth resources,
ties are performing arts and visual arts centers. Several areas are      this approach also provides benefits such as enhanced IAQ and
common for both these areas are                                          lower operating costs.
                                                                            There are several definitions of sustainability, green buildings,
• Public support areas, which include lobby, student common,             and high-performance buildings. In the context of this chapter, these
  café, gift shop, box office, coat room, and restroom facilities        terms refer to a building that minimizes the use of energy, water, and
• Administration/faculty areas, including offices, administration        other natural resources and provides a healthy and productive
  areas, and conference rooms                                            indoor environment (e.g., IAQ, lighting, noise). The HVAC&R
• Back of the house, such as loading docks, shipping and receiv-         designer plays a major role in supporting the design team in design-
  ing, maintenance and building operation, mechanical rooms, and         ing, demonstrating, and verifying these goals, particularly in the
  control rooms                                                          areas of energy efficiency and indoor environmental quality.
                                                                         Because energy efficiency is the area of expertise of the HVAC&R
   Unique areas for performing arts are                                  designer, this section covers these topics in more detail.
• Performance spaces, including seating areas, stage, orchestra             Several tools and mechanisms are available to assist the
  pit, dimmer room, audio rack room, and lighting and sound              HVAC&R designer in designing and demonstrating sustainable
  control                                                                educational facilities; the following are the most common tools:
• Backstage/performer support, such as the green room, dressing          Advanced Energy Design Guide (AEDG) for
  rooms, wardrobe, laundry, and storage                                  K-12 Schools
• Theater, music, and dance instruction areas, which include
                                                                            The Advanced Energy Design Guide for K-12 Schools (ASHRAE
  rehearsal rooms, dance studios, instrumental rehearsal rooms, lis-
                                                                         2008) was developed to help designers of K-12 facilities achieve
  tening labs, and music and instrument storage
                                                                         energy savings of at least 30% compared to ANSI/ASHRAE/IESNA
   Unique areas for visual arts are                                      Standard 90.1-1999. The guide can be downloaded from the ASH-
                                                                         RAE web site at http://www.ashrae.org/publications/page/1604.
• Museums, which include art galleries, workrooms, art storage,             An updated version of the Advanced Energy Design Guide for
  and conservation areas                                                 K-12 Schools (ASHRAE 2011) is also available to help designers of
• Fine arts instruction rooms, comprising design, drawing, paint-        K-12 facilities achieve energy savings of at least 50% compared to
  ing, print making studios, photographic darkrooms, and library         ANSI/ASHRAE/IESNA Standard 90.1-2004. This guide can be
• General arts instruction, such as lecture halls, classrooms, sem-      downloaded from the ASHRAE web site at https://www.ashrae .org
  inar rooms, and computer labs                                          /standards-research--technology/advanced-energy-design-guides
                                                                         /50-percent-aedg-free-download.
   Cultural centers encompass a large number of specialty areas,            These guides provides recommendations for energy-efficient
and careful attention required when designing, constructing, and         design based on geographic location, covering issues such as enve-
maintaining the HVAC&R systems. Consult Chapters 2, 3, 5, and 23         lope, lighting, HVAC, and service water heating (SWH).
for details.
                                                                         ASHRAE/USGBC/IES Standard 189.1-2011
Central Utility Plants                                                      This standard provides minimum requirements for the siting,
    Universities and college campuses typically have large central       design, construction, and plan for operation of high performance,
utility plants or smaller mechanical rooms serving an individual         green buildings to
building or cluster of buildings. The central utility plants can sup-
                                                                         • Balance environmental responsibility, resource efficiency, occu-
ply chilled water, steam, and electrical power or only steam or
                                                                           pant comfort and well-being, and community sensitivity
chilled water. In these cases, chilled water, steam, or hot water is
                                                                         • Support the goal of development that meets the needs of the pres-
generated at a building level or in one smaller utility plant serving
                                                                           ent without compromising the ability of future generations to
a cluster of buildings. The setup depends heavily on site con-
                                                                           meet their own needs.
straints, including geographic location. The central utility plant
comprises chillers, boilers, steam specialties, primary and second-         This standard provides minimum criteria that apply to the fol-
ary pumps, cooling towers, heat exchangers, combined heat and            lowing elements of building projects:
power (CHP) prime movers, and CHP auxiliary equipment, electri-
cal power transformers, switchgears, control systems, etc. In the        • New buildings and their systems
2012 ASHRAE Handbook—HVAC Systems and Equipment, see                     • New portions of buildings and their systems
Chapter 3 for design of central heating and cooling plants, Chapter      • New systems and equipment in existing buildings
7 for CHP, Chapter 11 for steam systems, and Chapter 12 for dis-            The standard addresses site sustainability, water use efficiency,
trict heating and cooling.                                               energy efficiency, indoor environmental quality (IEQ), and the
    In addition to accommodating the mechanical and electrical           building’s impact on the atmosphere, materials, and resources.
equipment, central utility plants also house engineering, operation,
and maintenance personnel. Central plants are not conditioned but        Leadership in Energy and Environmental Design
generally are heated and ventilated; storage areas, shops, and other     (LEED)
support areas are heated, ventilated, or cooled, depending on the           Many schools are seeking LEED certification from the U.S.
use. Offices, administration areas, and control rooms are typically      Green Building Council (USGBC). The LEED for Schools (USGBC
fully conditioned.                                                       2009a) rating system is unique to the design and construction of K-
    Where economically justifiable, chilled water and steam can be       12 schools.
purchased from an independent operator                                      The system awards credits in seven categories:
7.14                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

1. Sustainable sites (SS)                                                    Collaborative for High Performance Schools
2. Water efficiency (WE)                                                     (CHPS)
3. Energy and atmosphere (EA)                                                   CHPS (http://www.chps.net) is leading a national movement to
4. Materials and resources (MR)                                              improve student performance and the entire educational experience
5. Indoor environmental quality (IEQ)                                        by building the best possible schools. CHPS provides useful infor-
6. Innovation and design process (ID)                                        mation for designing and maintaining high-performance schools.
7. Regional priority (RP)                                                    The following is a list of best practices and information available
   Categories 1 to 5 include prerequisites, which are mandatory for          from CHPS:
certification, and credits. The last two categories are credits only.        • Planning for high-performance schools
   Typically, the HVAC&R designer is heavily involved in the                 • Design for high-performance schools
(1) energy and atmosphere and (2) indoor environmental quality               • Maintenance and operations of high-performance schools
categories. In the EA category, the HVAC&R designer, along with
                                                                             • Commissioning of high-performance schools
the architect, electrical engineers, and plumbing engineers, demon-
                                                                             • High-performance relocatable classrooms
strate compliance with prerequisite EA 2 by using the following
procedures:                                                                     In addition, lists of CHPS criteria for several states are available.
• Option 1: Whole-building energy simulation, by demonstrating
                                                                             Laboratories for the 21st Century (Labs21)
  10% improvement (for new construction) or a 5% improvement
  in the proposed building performance rating for major renova-                 Laboratories for the 21st Century [Labs21; EPA (2010)] is
  tions to existing buildings over ANSI/ASHRAE/IESNA Stan-                   designed to meet the needs of facility designers, engineers, owners,
  dard 90.1-2007.                                                            and facility managers of laboratory and similar high-performance
• Option 2: Prescriptive compliance path, for less than 18 587 m             facilities. Cosponsored by the EPA and DOE, Labs21 offers the
  Must comply with all the prescriptive measures identified in               opportunity for worldwide information exchange and education.
  ASHRAE (2011). Projects outside the United States may use                     The primary guiding principle of the Labs21 approach is that
  ASHRAE/ASHRAE/IESNA Standard 90.1-2007, Appendices B                       improving a facility’s energy efficiency and environmental perfor-
  and D, to determine the appropriate climate zone.                          mance requires examining the entire facility from a whole-building
• Option 3: Prescriptive compliance path (New Buildings Institute            perspective. This perspective allows owners to improve the effi-
  2007), for less than 9294 m2.                                              ciency of the entire facility, rather than focusing on specific building
                                                                             components. The Labs21 program provides excellent information
   Additional EA credits can be obtained by demonstrating addi-              for laboratory design, energy conservation, best practices, and tools,
tional energy cost savings compared to the ANSI/ASHRAE/                      such as the following:
IESNA Standard 90.1-2007’s Appendix G and from other sections
of the EA group, such as on-site renewable energy, enhanced com-             • Introduction to low-energy design
missioning, measurement and verification, and green power. In                • Design guide for energy-efficient research labs
addition, the HVAC&R designer is involved in issues of indoor                • Best practice guides
environmental quality; these issues are typically associated with            • Case studies
minimum and enhanced ventilation, acoustics, thermal comfort,                • Energy benchmarking
controls, daylighting, mold prevention, etc.                                 • Laboratory equipment efficiency wiki
   Details and additional information on new construction and major          • Environmental performance criteria
renovations of K-12 facilities or previous editions of LEED for              • Design intent tool
Schools can be found on the USGBC web site at http://www.usgbc
                                                                             • Labs21 design process manual
.org/leed.
   For existing schools, the LEED rating system for existing build-             Additional information can be found at http://www.labs21
ings can be applied (see USGBC web site).                                    century.gov/.
ENERGY STAR for K-12 Facilities                                              EnergySmart Schools
    Similarly to appliances, a building or manufacturing plant can earn         The EnergySmart Schools (U.S. DOE 2009) program provides
the ENERGY STAR label. An ENERGY STAR-qualified facility                     energy efficiency information on planning, financing, design build
meets strict energy performance standards set by the U.S. EPA and            and operation and maintenance of schools at http://energy.gov/sites
uses less energy, is less expensive to operate, and causes fewer green-      /prod/files/2013/11/f5/ess_o-and-m-guide.pdf.
house gas emissions than its peers. To qualify, a building must score
in the top 25% based on the EPA’s National Energy Performance                Other Domestic and International Rating Systems
Rating System, which considers energy use among other, similar                 Additional domestic and international systems are shown in
types of facilities (including K-12 educational facilities) on a scale of    Table 13.
1 to 100. This rating system accounts for differences in operating con-
ditions, regional weather data, and other important considerations.
                                                                                         5.    ENERGY CONSIDERATIONS
    To determine eligibility for the ENERGY STAR label, as well as
LEED-EB certification, the EPA’s free online tool Portfolio                     Energy standards such as ANSI/ASHRAE/IESNA Standard 90.1-
Manager can be used (http://www.energystar.gov/benchmark). If                2013 and local energy codes should be followed for minimum
the school facility scores 75 or higher (of a maximum of 100) using          energy conservation criteria. Because the HVAC&R designer deals
Portfolio Manager, a professional engineer (PE) will verify and              mostly with the mechanical systems, Table 14 presents a list of
approve the analysis. Detailed procedures for earning the                    selected energy conservation measures. Note that additional mea-
ENERGY STAR labels can be found at http://www.energystar.gov,                sures such as modifications to lighting, motors/drives, building
including case studies, useful information for educational facili-           envelope, and electrical services should be considered for energy
ties, and a list of professional engineers who provide free verifica-        reduction. Energy procurement or supply-side opportunities should
tion services.                                                               also be investigated for energy cost reduction.
Educational Facilities                                                                                                                           7.15

            6.    ENERGY MEASUREMENT AND                                           Table 13 Summary of Domestic and International
                    VERIFICATION (M&V)                                                           Rating Systems
   Energy measurement and verification (M&V) is the process of               Rating System                                      Country
measuring and verifying both energy and cost savings resulting
                                                                             BRE Environmental Assessment Method                U.K.
from implementation of an energy conservation measure. An energy              (BREEAM)
conservation measure is defined as the installation or modification
                                                                             Comprehensive Assessment System for                Japan
of energy using equipment, or systems, for the purpose of reducing
                                                                              Building Environmental Efficiency
energy use and/or costs.                                                      (CASBEE)
   M&V should be used by anyone wishing to prove the achieve-
                                                                             Germany Sustainable Building Certificate           Germany
ment of savings in utility resources, such as energy and water, deliv-
                                                                              (DGNB)
ered through any type of savings project or program. This typically
includes                                                                     Green Building Evaluation Standard                 China
                                                                              (Three-Star System)
• Building owners and managers                                               Green Globes System                                Canada
• Facility managers, plant and process engineers,
                                                                             Green Star                                         Australia
• Energy service companies (ESCO) and other energy services pro-
  fessionals, such as energy auditors and energy management con-             Hong Kong Building Environmental                   China
                                                                              Assessment Method (HK-BEAM)                        (Hong Kong only)
  sultants, who provide advice or deliver energy savings through an
  energy performance (EPC), or other contracting arrangements                National Green Building Standard                   United States

                                          Table 14     Selected Potential Energy Conservation Measures
Category          Description                                              Category        Description
HVAC Air Side DDC systems upgrade                                          Steam and      Steam distribution pressure control
              Variable-speed drives on fan motors                           Chilled-Water Steam trap repair/replacement/program
              Conversion from constant volume (CV) to variable air          Distribution  Insulation repairs/upgrade
               volume (VAV)                                                               Piping balancing
              Air-side economizer
                                                                                          Variable-speed pumping
              Temperature set point adjustments
              Exhaust fume hood controls modifications                                    Primary/secondary piping
              Reheat minimization                                                         Conversion from constant flow to variable flow
              DOAS and air-to-air energy recovery
              Destratification fans                                        Energy          LAN systems/network interfacing
              Airflow reduction and air-side retrocommissioning in          Management     Equipment sequencing
               laboratories                                                 and Control    Conversion to DDC system
              Active chilled beams (classrooms, laboratories, etc.)         Systems        Space temperature setback and setup
              Natural ventilation (where applicable)                                       Demand control ventilation (DCV)
              Evaporative cooling (where applicable)
                                                                                           Chiller plant efficiency monitoring (see ASHRAE Guideline
                                                                                            22-2008)
Chiller Plants    Chiller plant operation optimization (hydronic system)                   Boiler plant efficiency monitoring (steam flow and gas flow)
                  Chiller(s) replacement                                                   Duty cycling
                  Chiller energy source switching                                          Chiller plant control optimization
                  Heat recovery (from CHP) driven chiller                                  Boilers sequencing optimization
                  Cooling tower repair, optimization, replacement
                                                                                           Load shedding
                  Cooling tower water treatment optimization
                                                                                           Remote communications
                  Cooling tower fans conversion to variable speed
                  Water-side free cooling                                                  Equipment performance and energy use monitoring
                  Conversion of DX system to chilled water                                 Preventive/predictive maintenance
                  Offline chiller isolation                                                Automated/web-based fault detection and diagnostics (FDD)
                  Chilled/condenser water temperature reset                                Airflow and water flow measurements
                  Thermal storage                                                          Energy metering and submetering
                                                                                           Emissions and/or CO2 tracking
Boiler Plants     Boiler optimization/replacement
                  Burner optimization/replacements                         Central Plant  Combined heat and power (CHP)
                  Oxygen and excess air trim controls                       Supply Side   Solar energy (thermal)
                  Conversion of linkage-based burner control to parallel    and Renewable Photovoltaic applications
                   positioning (servo motors)                               Energy        Wind energy
                  Dual-fuel switching/capability                                          Geothermal energy and hybrid geothermal systems
                  Boiler heat recovery (stack economizer)
                  Condensing boilers                                       Domestic Hot    Condensing water heaters
                  Boiler temperature reset                                  Water          Demand (tankless or instantaneous) water heaters
                  Offline boiler isolation                                                 Heat pump water heaters
                  Automatic blowdown control                                               Solar domestic water heater and pool water heating
                  Blowdown heat recovery
                  Condensate systems upgrade and optimization
                  Feed water delivery improvements
                  Water treatment optimization
Source: Adapted from Petchers (2002).
7.16                                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

   Energy M&V essentially compares energy use before and after                                 retrofit, periodically, or continuously. Savings derived from iso-
an energy retrofit, taking in account and adjusting for nonretrofit                            lated and metered systems may be used as a basis for determining
changes (e.g., weather, occupancy schedules) that affect energy use.                           savings in similar but unmetered systems in the same facility, if
These variables must be removed to objectively calculate the energy                            they are subjected to similar operating conditions throughout the
savings from the energy conservation measure. Chapter 41 provides                              baseline and post-retrofit periods.
additional information on M&V.                                                               • Whole-building calibrated simulation approach. This ap-
   The following is a short overview of M&V methodologies from                                 proach involves using a computer simulation tool to create a
the two major authorities.                                                                     model of the facility’s energy use and demand. The model, which
                                                                                               is typically of pre-retrofit conditions, is calibrated or checked
ASHRAE Guideline 14-2002
                                                                                               against actual measured energy use and demand data, and possi-
   ASHRAE Guideline 14-2002 is a reference for calculating                                     bly other operating data. The calibrated model is then used to
energy and demand savings associated with performance contracts.                               predict energy use and demand under post-retrofit conditions.
In addition, it sets forth instrumentation and data management                                 Savings are derived by comparing modeled results under the two
guidelines and describes methods for accounting for uncertainty                                sets of conditions, or by comparing modeled and actual metered
associated with models and measurements; for compliance, the                                   results.
overall uncertainty of savings estimates must be below prescribed
thresholds. It does not discuss other issues related to performance                          International Performance Measurement and
contracting. Guideline 14 describes three M&V procedures. The                                Verification Protocol (IPMVP 2007)
three approaches are closely related to and support the options pro-
vided in IPMVP:                                                                                  The IPMVP groups M&V methodologies into four general cate-
                                                                                             gories (Table 15). The options are generic M&V approaches for
• Whole-building approach. This approach uses a main meter to                                energy and water saving projects. As in ASHRAE Guideline 14, the
  measure energy flow to the whole building, a group of buildings,                           IPMVP M&V approaches are divided into two general types: retro-
  or separate sections of a building. Energy flow is usually electric,                       fit isolation and whole facility. Retrofit isolation methods look only
  gas, oil, and thermal. One or more of the systems served by the                            at the affected equipment or system independent of the rest of the
  meter may have energy conservation measures (ECMs) applied.                                facility; whole-facility methods consider the total energy use and
  This approach may involve using monthly utility bill data, or data                         deemphasize specific equipment performance.
  gathered more frequently from a main meter.
• Retrofit isolation approach. This approach uses meters to iso-
                                                                                             Energy Efficiency and Integrated Design Process (IDP)
  late energy use and/or demand of ECM-controlled subsystems
  (e.g., lighting, chiller, boiler) from that of the rest of the facility.                      An integrated design process (IDP) is vital for the design of high-
  These measurements may be made once before and once after the                              performance educational facilities. Chapter 58 covers the concept of

                                                                   Table 15 IPMVP M&V Options
M&V Option                  Performancea and Usageb Factors                                                                       Savings Calculation
Option A:               Based on combination of measured and estimated factors when variations in factors are Direct measurements and estimated values,
Retrofit Isolation with not expected.                                                                          engineering calculations and/or
Key Parameter           Measurements are spot or short-term and taken at component or system level, in both component or system models often
Measurement              baseline and postinstallation cases.                                                  developed through regression analysis.
                        Measurements should include key performance parameter(s) that define ECM’s energy Adjustments to models are not typically
                         use. Estimated factors are supported by historical or manufacturer’s data.            required.
                        Savings determined by engineering calculations of baseline and postinstallation energy
                         use based on measured and estimated values.
Option B:               Based on periodic or continuous measurements of energy use taken at the component Direct measurements, engineering
Retrofit Isolation with or system level when variations in factors are expected.                               calculations, and/or component or system
All-Parameter           Energy or proxies of energy use are measured continuously. Periodic spot or short-term models often developed through regression
Measurement              measurements may suffice when variations in factors are not expected.                 analysis.
                        Savings determined from analysis of baseline and reporting period energy use or        Adjustments to models may be required.
                         proxies of energy use.
Option C:                   Based on long-term, continuous, whole-building utility meter, facility level, or                      Based on regression analysis of utility
Utility Data Analysis        submeter energy (or water) data.                                                                     meter data to account for factors that drive
(Whole Facility)            Savings determined from analysis of baseline and reporting-period energy data.                        energy use.
                             Typically, regression analysis is conducted to correlate with and adjust energy use to               Adjustments to models are typically
                             independent variables such as weather, but simple comparisons may also be used.                      required.
Option D:                   Computer simulation software is used to model energy performance of a whole facility Based on computer simulation model (such
Calibrated Computer          (or subfacility). Models must be calibrated with actual hourly or monthly billing data as eQUEST) calibrated with whole-
Simulation (Retrofit         from the facility.                                                                         building, end-use metered data, or both.
Isolation or Whole          Implementation of simulation modeling requires engineering expertise. Inputs to the Adjustments to models are required.
Facility)                    model include facility characteristics; performance specifications of new and existing
                             equipment or systems; engineering estimates, spot-, short-term, or long-term mea-
                             surements of system components; and long-term whole-building utility meter data.
                            After the model has been calibrated, savings are determined by comparing a simulation
                             of the baseline with either a simulation of the performance period or actual utility data.
Source: FEMP (2008).
Notes:
aPerformance factors indicate equipment or system performance characteristics, such as kW/kW for a chiller or watts/fixture for lighting.
bOperating factors indicate equipment or system operating characteristics such as annual cooling ton-hours for chillers or operating hours for lighting.
Educational Facilities                                                                                                                     7.17

integrated building design (IBD) and IDP in detail, and additional           These tools are used to specify cooling and heating capacities,
information can be found on the Northwest Energy Efficiency Alli-        airflow, water flow, equipment size, etc., at a design point as defined
ance’s BetterBricks web site (http://www.betterbricks.com/schools)       and agreed by the client.
and http://designsynthesis.betterbricks.com/building-design.                 Energy modeling (or building modeling and simulation) is used
   Unlike the sequential design process (SDP), in which the ele-         to model the building’s thermal behavior and the performance of
ments of the built solution are defined and developed in a systematic    building energy systems. Unlike design tools, which are used for
and sequential manner, the integrated design process (IDP) encour-       one design point or for sizing, the building energy simulation ana-
ages holistic collaboration of the project team during all phases of     lyzes the building and its systems up to 8760 times (or hour-by-hour,
the project, resulting in cost-effective and environmentally friendly    or in some cases in smaller time intervals).
design. IDP is accomplished by responding to the project objectives,         A building energy simulation tool is a computer program consist-
which typically are established by the owner before team selection.      ing of mathematical models of building elements and HVAC&R
A typical IDP approach includes the following elements:                  equipment. To run a building energy simulation, the user must
                                                                         define the building elements, equipment variables, energy cost, and
• Owner planning                                                         so on. After these variables are defined, the simulation engine solves
• Predesign                                                              mathematical models of the building elements, equipment, etc., typ-
• Schematic design                                                       ically through a sequential process, 8760 times (one for every hour).
• Schematic design                                                       Results include annual energy consumption, annual energy cost,
• Design development                                                     hourly profiles of cooling loads, and hourly energy consumption.
• Construction documents                                                 Chapter 19 of the 2013 ASHRAE Handbook—Fundamentals pro-
• Procurement                                                            vides detailed information on energy modeling techniques.
• Construction                                                               Typically, energy modeling tools (or building energy simulation
• Operation                                                              programs) have to meet minimum requirements to be accepted by
                                                                         rating authorities such as the USGBC and local building codes. The
   Detailed information on each element can be found in Chapter 58.      following is a typical minimum modeling capabilities for building
   In high-performance buildings, the objectives are typically           energy simulation program:
related to site sustainability, water efficiency, energy and atmo-
                                                                         • 8760 h per year
sphere, materials and resources, and indoor environmental quality.
                                                                         • Hourly variations in occupancy, lighting power, miscellaneous
These objectives are in fact the main components of several rating
systems. As indicated previously, the HVAC&R designer is heavily           equipment power, thermostat set points, and HVAC system oper-
involved in meeting energy efficiency objectives. Energy use objec-        ation are defined separately for each day of the week and holidays
tives are typically the following:                                       • Thermal mass effects
                                                                         • Ten or more thermal zones
• Meeting minimum prescriptive compliance (mainly local energy           • Part-load performance curves for mechanical equipment
  codes, ANSI/ASHRAE/IESNA Standard 90.1, etc.)                          • Capacity and efficiency correction curves for mechanical heating
• Improving energy performance by an owner-defined percentage              and cooling equipment
  beyond the applicable code benchmark                                   • Air-side economizers with integrated control
• Demonstrating minimum energy performance (or prerequisite)             • Capable of performing design load calculations to determine
  and enhanced energy efficiency (for credit points) for sustainable       required HVAC equipment capacities and air and water flow rates
  design rating (e.g., USGBC; LEED; energy and atmosphere                 in accordance with generally accepted engineering standards and
  using ANSI/ASHRAE/IESNA Standard 90.1, Appendix G)                       handbooks (e.g., ASHRAE Handbook—Fundamentals)
• Providing a facility/building site energy density [e.g., energy uti-   • Testing according to ASHRAE Standard 140
  lization index (EUI)] less than an owner-defined target (e.g., EPA,       Energy modeling is typically used for the following applications:
  ENERGY STAR’s Portfolio Manager)
• Providing a facility/building source energy density less than an       • As a decision support tool to analyze several design alternatives
  owner-defined target                                                     and select the optimal solution for a given set of criteria for energy
• Deriving an owner-defined percentage of facility source energy           systems in new construction and retrofit projects.
  from renewable energy                                                  • To provide vital information to the engineer about the building
                                                                           behavior and systems performance during the design stage
Building Energy Modeling                                                 • To demonstrate compliance with energy standards such as ASH-
                                                                           RAE Standard 90.1, section 11 (energy cost budget method)
   Building energy modeling has been one of the most important
                                                                         • To support LEED certification in the energy and atmosphere (EA)
tools in the process of IDP and sustainable design. Building energy
                                                                           section
modeling uses sophisticated methods and tools to estimate the
                                                                         • To model existing buildings and systems and analyze proposed
energy consumption and behavior of buildings and building sys-
                                                                           energy conservation measures (ECMs) by performing calibrated
tems. To better clarify the concept of energy modeling, the differ-
                                                                           simulation
ence between HVAC sizing and selection programs and energy
                                                                         • To demonstrate energy cost savings as part of measurements and
modeling tools will be described.
                                                                           verification (M&V) protocol by using calibrated simulation pro-
   Design, sizing selection, and equipment sizing tools are typically      cedures
used for design and sizing of HVAC&R systems normally at the
design point. Examples include the following:                               Energy modeling is used intensively in LEED for Schools (US-
                                                                         GBC 2009a), energy and atmosphere (EA), prerequisite 2 (mini-
• Cooling/heating loads calculations tools                               mum energy performance), and for EA credit 1 (optimize energy
• Ductwork design                                                        performance). An energy simulation program meeting the pre-
• Piping design                                                          ceding requirements and those of ASHRAE Standard 90.1, Appen-
• Acoustics                                                              dix G, is used to perform whole-building energy simulation to
• Equipment selection programs for air-handling units, packaged          demonstrate energy cost savings. The number of credits awarded is
  rooftop units, fans, chillers, pumps, diffusers, etc.                  in correlation to the energy cost reduction.
7.18                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

Energy Benchmarking and Benchmarking Tools
    Energy benchmarking is an important element of energy use
evaluation and tracking, comparing a building’s normalized energy
consumption to that of other similar buildings. The most common
normalization factor is gross floor area. Energy benchmarking is
less accurate than other energy analysis methods, but can provide a
good overall picture of relative energy use.
    Relative energy use is commonly expressed by an energy utiliza-
tion index (EUI), which is the energy use per unit area per year. Typ-
ically EUI is defined in terms of MJ/m2 per year. In some cases, the
user is interested in energy cost benchmarking, which is known as
the cost utilization index (CUI), with units of $/m2 per year. It is
important to differentiate between site EUI and source EUI. Build-
ing energy use can be reported as the actual energy used on site (i.e.,
site EUI), or as energy used at the energy source (i.e., source EUI).
About two-thirds of the primary energy that goes into an electric
power plant is lost in the process as waste heat.
    One of the most important sources of energy benchmarking data
is the U.S. DOE Energy Information Administration’s (DOE/EIA)
Commercial Building Energy Consumption Survey (CBECS).
Table 2 of Chapter 36 shows an example of EUI calculated based on
DOE/EIA 2003 CBECS. As shown in that table, the mean site EUI
for high schools is 765 MJ/yr per square meter.
    The following is a list of common energy benchmarking tools:
• U.S. EPA ENERGY STAR Portfolio Manager (http://www
  .energystar.gov/benchmark)
• Lawrence Berkeley National Laboratory’s (LBNL) Arch building
  comparison tool (http://poet.lbl.gov/arch/; for California, http://
  poet.lbl.gov/cal-arch/compare.html)                                             Fig. 8   Example of Laboratory Building Energy
• Labs 21 for laboratory energy benchmarking (http://labs21                                   Benchmarking (Labs 21)
  benchmarking.lbl.gov)
                                                                           consulted for procedures of conducting feasibility studies and eval-
   An example of laboratory energy benchmarking (in I-P units) is          uations for CHP integration.
shown in Figure 8.                                                             Maor and Reddy (2008) describe a procedure to optimally size
   Comprehensive information on energy benchmarking and                    the prime mover and thermally operated chiller for a large school by
available benchmarking tools can be found in Glazer (2006) and             combining a building energy simulation program and a CHP
Chapter 36.                                                                optimization tool.
Combined Heat and Power in Educational                                         A database of CHP installations is available at http://www.eea
Facilities                                                                 -inc.com/chpdata/.
   Combined heat and power (CHP) plants and building cooling,                  CHP is more common for large colleges and universities than for
heating, and power (BCHP) can be considered for large facilities           primary or secondary schools, given their larger scale and ability to
when economically justifiable. Chapter 7 of the 2012 ASHRAE                use waste heat efficiently. Because many large colleges and univer-
Handbook—HVAC Systems and Equipment and other sources such                 sities are equipped with large district cooling and heating facilities,
as Meckler and Hyman (2010). Orlando (1996) and Petchers (2002)            the integration of CHP can be very cost effective.
provide information on CHP systems. Additional Internet-based                  The type of prime mover depends heavily on the electrical and
sources for CHP include the following:                                     thermal loads, ability to use the waste heat efficiently, and utility
                                                                           rates. Typically, schools are good candidates for gas-fired reciprocat-
• U.S. EPA Combined Heat and Power (CHP) Partnership, at http://           ing engine prime movers or microturbine-based systems. Large uni-
  www.epa.gov/chp/                                                         versities can use reciprocating engine prime movers or gas-fired
• U.S. Department of Energy, Office of Energy Efficiency and               combustion turbines. Table 1 in Chapter 7 of the 2012 ASHRAE
  Renewable Energy, at http://www.energy.gov/eere/                         Handbook—HVAC Systems and Equipment provides information on
• The U.S. DOE Midwest CHP Technical Assistance Partnership,               the applicability of CHP.
  at http://www.midwestchptap.org
                                                                           Renewable Energy
   A market analysis report by Ryan (2004) clearly suggests that
secondary schools (9-12) are more suitable for BCHP than primary              The U.S. Department of Energy’s Office of Energy Efficiency
schools, because secondary schools                                         and Renewable Energy (EERE) (U.S. DOE 2014; http://www
                                                                           .energy.gov/eere) discusses several renewable energy (RE) options
• Are more likely to operate 12 months a year                              for schools, including solar, wind, and biomass.
• Are more likely to contain an indoor swimming pool facility
                                                                              Renewable energy utilization can add credits for USGBC LEED
• Are more likely to operate into the evenings and weekends, allow-        for Schools (USGBC 2009a), energy and atmosphere (credit 2) by
  ing longer period of BCHP operation                                      awarding credits depending on the percentage of renewable energy
• Typically contain gymnasiums with shower facilities                      used.
  The EPA’s Combined Heat and Power (CHP) Partnership (http://                Given the increased number and popularity of solar systems in
www.epa.gov/chp/project-development/index.html) web site can be            educational facilities, only these systems will be discussed in this
Educational Facilities                                                                                                                      7.19

chapter. Geothermal energy is also considered renewable; these sys-       PV projects is a third-party ownership model. This model allows the
tems are discussed earlier in this chapter and in Chapter 34.             public sector take advantage of all the federal tax and other incen-
   Solar: Photovoltaic. Photovoltaic (PV) technology is the direct        tives without large up-front outlay of capital. The public sector does
conversion of sunlight to electricity using semiconductor devices         not own the solar PV, but only hosts it in its property. The cost of the
called solar cells. Photovoltaics are almost maintenance-free and         electrical power generated is then secured at a fixed rate, which is
seem to have a long lifespan. Their longevity, lack of pollution, sim-    lower than the retail price for 15 to 25 years.
plicity, and minimal resource requirements make this technology              Figures 9 and 10 show examples of educational facilities’ PV
highly sustainable, and, along with the proper financing mecha-           projects.
nisms (as explained later), these systems can be economically justi-         Solar: Thermal. Educational facilities can be good candidate
fiable.                                                                   for active thermal solar heating systems. In most cases, a solar
   Educational facilities are excellent candidate for PV technology       hot-water system can reduce the energy required for service hot
due to the following reasons:                                             water and pool heating. Solar heating design and installation infor-
                                                                          mation can be found in ASHRAE (1988, 1991). Chapter 37 of the
• Availability of large roof area
                                                                          2012 ASHRAE Handbook—HVAC Systems and Equipment and Kri-
• Hours and seasons of operation
                                                                          eth and Goswami (2007) are good sources of information for design
• Educational as a showcase of renewable energy technologies
                                                                          and installation of active solar systems. Web-based sources include
    The most common technology in use today is single-crystal PV,         the U.S. Department of Energy’s Office of Energy Efficiency and
which uses silicon wafers wired together and attached to a module         Renewable Energy’s site at http://www.energy.gov/eere.
substrate. Thin-film PV, such as amorphous silicon technology, is
based on depositing silicon and other chemicals directly on a sub-        Value Engineering (VE) and Life-Cycle Cost
strate (e.g., glass or flexible stainless steel). Thin films promise      Analysis (LCCA)
lower cost per unit area, but also have lower efficiency and produce         The use of value engineering (VE) and life-cycle cost analysis
less electricity per unit area compared to single-crystal PVs. Typical    (LCCA) is growing in all types of construction and as part of the
values for dc electrical power generation are around 0.56 W/m2 for        integrated design process (IDP) concept. In some cases, public
thin films and up to 1.4 W/m2 for single-crystal PV.                      facilities such as schools are required to use these procedures. Both
    PV panels produce direct current, not the alternating current used
to power most building equipment. Direct current is easily stored in
batteries; an inverter is required to transform the direct current to
alternating current. The costs of reliable storage batteries and an
inverter increase the overall system cost. Barbose et al. (2013) found
that the median installed price of PV systems completed in 2012
was $5.30/W for residential and small commercial systems smaller
than 10 kW, and was $4.60/W for commercial systems of 100 kW or
more.
    The ability to transfer excess electricity generated by a photo-
voltaic system back into the utility grid can be advantageous for
schools. Most utilities are required to buy excess site-generated elec-
tricity back from the customer. In many states, public utility com-
missions or state legislatures have mandated net metering: utilities
pay and charge equal rates regardless of which way the electricity
flows. School districts in these states will find PV more economi-                Fig. 9 Example of PV Installation at Ohlone
cally attractive. A good source of information on rebates and incen-              College, Newark Center, Newark, CA: 450 kW,
tives for solar systems and other renewable technologies is the                                     3530 m2
Database of State Incentives for Renewables & Efficiency [DSIRE                                        (Esberg 2010)
(NCSU 2014), http://www.dsireusa.org], which is a comprehensive
source of information on state, local, utility, and federal incentives
and policies that promote renewable energy and energy efficiency.
    PV systems should be integrated during the early stages of the
design. In existing facilities, a licensed contractor can be employed
for a turnkey project, which should include sizing, analysis, eco-
nomic analysis, design documents, specifications, permits, docu-
mentation for incentives, etc. The DSIRE database also provides
state requirements for licensed solar contractors.
    RETScreen® (Renewable Energy and Energy-Efficient Technol-
ogies) is a free decision support tool at http://www.retscreen.net,
developed to assist in evaluation of energy production and savings,
costs, emission reductions, financial viability, and risk for various
types of renewable energy technologies (RETScreen 2014). The pro-
gram is available in 35 languages.
    In addition, several commercial tools are available for analysis of
PV systems.
    Financing PV projects in the educational sector can be more
complex because of tax exemptions and questions of how to most
efficiently allocate public funds and leverage incentives; detailed         Fig. 10 Example of PV Installation at Twenhofel Middle
information can be found in Bolinger (2009) and Cory et al. (2008).                   School, Independence, KY: 22 kW
The primary mechanism that has emerged to finance public-sector                                        (Seibert 2010)
7.20                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

VE and LCCA are logical, structured, systematic processes used               can monitor and track the energy consumption of every school in
with decision support tools to achieve overall cost reduction, but           the district in nearly real time. One good example is the Build
there are some distinctions between them (Anderson et al. 2004).             Smart DC program (http://www.buildsmartdc.com/buildings/).
    In value engineering, the project team examines the proposed                Features of Build Smart DC include the following:
design components in relation to the project objectives and require-
ments. The intent is to provide essential functions while exploring          • Tens of thousands of data points (15 min electricity data) deliv-
cost savings opportunities by modifying or eliminating nonessential            ered daily: annual energy consumption, annual energy cost, EUI,
design elements. Examples are using alternative systems or substi-             and Energy Star score
tuting equipment.                                                            • Descriptions of energy efficiency projects ranging from low-cost
    Life-cycle cost analysis is used to evaluate design alternatives (or       building management system updates to full-scale school systems
alternative systems, equipment substitutions, etc., as part of VE)             upgrades
that meet the facility’s design criteria with reduced cost or increased         Figure 12 depicts an example of the Build Smart DC energy
value over the life of the facility or system.                               dashboard for elementary and middle schools in Washington, D.C.
    The combination of VE and LCCA is suitable for schools,
                                                                                Figure 13 shows an example of higher education energy dash-
because they are often government funded and intended for longer
                                                                             board for a campus-scale facility with multiple buildings, where
lifespans than commercial facilities. Unfortunately, VE and LCCA
                                                                             each individual building can be tracked, as shown in Figure 14.
often are not included in the early design stages, which results in a
last-minute effort to reduce cost and stay within the budget, compro-           Remember, however, that regardless of its sophistication, an
mising issues such as energy efficiency and overall value of the facil-      energy dashboard will not save energy without action by site per-
ity. Therefore, VE and LCCA should be deployed in the early stages           sonnel (e.g., adjusting schedules or set points, fixing equipment
of the project. VE and LCCA programs for large schools can add 0.1           malfunction).
to 0.5% in initial cost, but can save 5 to 10% of initial costs and 0.5
to 10% of operation and maintenance costs (Dell’Isola 1997).                                     8.   COMMISSIONING
    LCCA is recommended for economic evaluation as part of any                  Commissioning (Cx) is a quality assurance process for buildings
school construction. Chapters 37 and 58 discuss LCCA in detail.              from predesign through design, construction, and operations. The
Other methodologies such as simple payback should be avoided                 commissioning process involves achieving, verifying, and docu-
because of inaccuracies and the need to take in account the time             menting the performance of each system to meet the building’s
value of money. LCCA is more accurate: it captures all the major             operational needs. Given the criticality of issues such as indoor air
initial costs associated with each item, the costs occurring during          quality, thermal comfort, noise, etc., in educational facilities and the
the life of the system, and the value of money for the entire life of the    application of equipment and systems such as DOAS, EMS, and
system.                                                                      occupancy sensors, it is important to follow the commissioning pro-
    Chapter 37 provides details, tools, and examples of LCCA (refer          cess as described in Chapter 43 and ASHRAE Guideline 0-2005.
to Table 7 in that chapter). Anderson et al. (2004) provides detailed        Technical requirements for the commissioning process are
information on all the aspects of design, construction management,           described in detail in ASHRAE Guideline 1.1-2007; another useful
cost control, and other resources for building and renovating                source is from the AABC Commissioning Group (ACG 2005).
schools.                                                                     Proper commissioning ensures that fully functional systems can be
                                                                             operated and maintained properly throughout the life of the build-
The School as a Learning Tool for Sustainability                             ing. Although commissioning activities should be implemented by
   Schools are excellent for enhancing students’ interest in energy          a qualified commissioning professional or commissioning authority
efficiency and sustainable design from a young age. USGBC                    (CA), it is important for other professionals to understand the basic
(2009a)’s LEED® for Schools awards one point for integrating                 definitions and processes in commissioning.
high-performance features in the school curriculum (ID section,                 The following are basic terms used in commissioning:
credit 3). Sources for this integration include the following:
                                                                             • Owner’s project requirements (OPR): a written document that
• National Energy Education Development (NEED) project (http://                details the functional requirements of the project and the expec-
  www.need.org)                                                                tations of how it will be used and operated.
• Alliance to Save Energy’s PowerSave Schools Program (http://
                                                                             • Commissioning process: refers to a quality-focused process for
  ase.org/projects/powersave-schools)
                                                                               enhancing the delivery of a project. The process focuses upon ver-
• National Energy Foundation educational resources (http://www                 ifying and documenting that the facility and all its systems and
  .nef1.org/)                                                                  assemblies are planned, installed, tested and maintained to meet
• Energy Information Administration’s Energy Kids web site (http://            the OPR
  www.eia.gov/kids/index.cfm)
                                                                             • Recommissioning: an application of the commissioning process
   In addition, real-time feedback on how systems such as photo-               to a project that has been delivered using the commissioning pro-
voltaic electrical generation, geothermal heat pumps, and water                cess.
conservation save energy and operating costs is recommended.                 • Retrocommissioning (also called existing building commis-
Seibert (2010) shows these features, as illustrated in Figure 11.              sioning): applied to an existing facility that was not previously
                                                                               commissioned.
                7.   ENERGY DASHBOARDS                                       • Ongoing commissioning: an extension of the commissioning
    Energy dashboards provide information such as energy consump-              process well into the occupancy and operation phase.
tion, energy cost, EUI, CO2 levels, or Energy Star rating. In some
cases, the energy dashboard is part of an enterprise that incorporates
                                                                             Commissioning: New Construction
features such as fault detection and diagnostics (FDD) tools, tracking          Table 16 shows the phases of commissioning, as defined in
of energy conservation projects, information-sharing tools, and other        ASHRAE Guideline 1.1-2007.
analytical features to enhance energy conservation. Educational facil-          ACG (2005) refers to the following HVAC commissioning pro-
ities are good candidates for this system: for example, a school district    cesses for new construction:
Educational Facilities                                                                                                                        7.21




        Fig. 11    Integration of Sustainability Features for Educational Purposes, Twenhofel Middle School, Independence, KY
                                                  (http://www.twhvac.kenton.kyschools.us/)
                                                                        (Seibert 2010)

  Table 16 Key Commissioning Activities for New Building                         • Comprehensive (starts at the inception of a building project from
Phase             Key Commissioning Activities                                     the predesign phase till postacceptance)
                                                                                 • Construction (takes place during construction, acceptance, and
Predesign         Preparatory phase in which OPR is developed and defined.
                                                                                   postacceptance; predesign and design phases are not included in
Design            OPR is translated into construction documents, and basis of
                   design (BOD) document is created to clearly convey
                                                                                   this process)
                   assumptions and data used to develop the design solution.
                   See Informative Annex K of ASHRAE Guideline 1.1-
                                                                                    Commissioning is an important element in new construction.
                   2007 for detailed structure and an example of a typical       LEED for Schools (USGBC 2009a) requires as a prerequisite
                   BOD.                                                          (Energy and Atmosphere, prerequisite 1) verification that the proj-
Construction      The commissioning team is involved to ensure that systems      ect’s energy-related systems are installed and calibrated and per-
                   and assemblies installed and placed into service meet the     form according to the OPR, BOD, and construction document.
                   OPR.                                                          Additional credits (Energy & Atmosphere, credit 3—Enhanced
Occupancy and The commissioning team is involved to verify ongoing               Commissioning) can be obtained by applying the entire commis-
 operation*    compliance with the OPR.                                          sioning process (or comprehensive HVAC commissioning), as
*Also known as acceptance and post-acceptance in ACG (2005).                     described previously.
7.22                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)




                         Fig. 12   Building Smart DC Example for Whittier Elementary School, Washington D.C.
                                                     (http://www.buildsmartdc.com/building/58808/)


Table 17 Key Commissioning Activities for Existing Building                      Commissioning is also an important element in existing build-
Phase                 Key Commissioning Activities
                                                                              ings. USGBC (2009b) LEED for Existing Buildings & Operation
                                                                              Maintenance awards up to six credits for commissioning systems in
Planning              Define HVAC goals                                       existing buildings in the Energy and Atmosphere (EA) section.
                      Select a commissioning team                                HVAC systems modifications can vary from minor modifications
                      Finalize recommissioning scope                          up to complete reconstruction of all or part of building’s HVAC sys-
                      Documentation and site reviews                          tem. The process for this type of project should follow the process
                      Site survey                                             described previously for new construction.
                      Preparation of recommissioning plan
Implementation        Hire testing and balancing (TAB) agency and
                       automatic temperature control (ATC) contractor                  9.   SEISMIC- AND WIND-RESTRAINT
                      Document and verify TAB and controls results                               CONSIDERATIONS
                      Functional performance tests
                      Analyze results                                            Seismic bracing of HVAC equipment should be considered.
                      Review operation and maintenance (O&M) practices        Wind restraint codes may also apply in areas where tornados and
                      Operation and maintenance (O&M) instruction and         hurricanes necessitate additional bracing. This consideration is
                       documentation                                          especially important if there is an agreement with local officials to
                      Complete commissioning report                           use the facility as a disaster relief shelter. See Chapter 55 for further
Source: ACG (2005).                                                           information.


Commissioning Existing Buildings                                                            10.   SELECTED CASE STUDIES
   HVAC commissioning in existing buildings covers the following:                Table 18 lists selected case studies of educational facilities as
                                                                              published in ASHRAE Journal from 2010.
• Recommissioning
                                                                                 In addition to the case studies mentioned in Table 18, ASHRAE’s
• Retrocommissioning (RCx)                                                    High Performing Buildings magazine provides many examples of
• HVAC systems modifications                                                  high-performance educational facilities. These cases can be found
                                                                              in http://www.hpbmagazine.org/case-studies/educational.
    Although recommissioning and retrocommissioning differ, the
methodology for both is identical. Retrocommissioning applies to
buildings that were not previously commissioned. Recommissioning                                        REFERENCES
is initiated by the owner of a previously commissioned building, and          ACG. 2005. ACG commissioning guideline. AABC Commissioning Group,
seeks to resolve ongoing problems or to ensure that the systems con-            Washington, D.C.
tinue to meet the facility’s requirements. There also could have been         AIHA. 2010. Laboratory ventilation. ANSI/AIHA Standard Z9.5-2012.
changes in the building’s occupancy, design strategies, equipment or            American Industrial Hygiene Association, Fairfax, VA.
equipment efficiency, occupant comfort, or IAQ that can initiate the          Anderson, D.R., J. Macaluso, D.J. Lewek, and B.C. Murphy. 2004. Building
need for recommissioning. Typical recommissioning activities are                and renovating schools: Design, construction management, cost control.
shown in Table 17.                                                              R.S. Means, Kingston, MA, and John Wiley & Sons, New York.
Educational Facilities                                                                                                                                               7.23

                                                 Table 18 Selected Case Studies from ASHRAE Journal
                                             Facility
Project Name                                 Type            Location                     Description                                   Source
The Segundo Services Center (SSC) at Higher                  Davis, California            Student service center                        A.K. Darwich: Holistic HVAC
University of California, Davis (UCD) Education                                                                                         Design (April 2013)
Portland State University Academic and Higher                Portland, Oregon             Academic and student recreation center M.O. Koller: PSU Design Build
 Student Recreation Center,            Education                                                                                 Project (May 2013)
City College of San Francisco                Higher          San Francisco, California Classrooms, administrative offices, spe- H. Janssens: Passive Cooling
                                             Education                                 cialized laboratories, computer lab,     for School (May 2013)
                                                                                       study spaces, childcare/family training
                                                                                       center, meeting rooms, café,
Vancouver Island University (VIU)            Higher          Duncan, British              Classrooms, science labs, offices, meet- L. Smith: Strategies for Sustain-
                                             Education       Columbia, Canada             ing rooms and a cafeteria                ability (December 2013)
Université de Sherbrooke, Campus             Higher          Longueuil, Québec,           Classrooms, offices, labs, gathering          R. Dansereau: Bridging the
Longueuil                                    Education       Canada                       areas, etc.                                   Gaps (May 2012)
Maple School District, Northwestern          K -12           Maple, Wisconsin             Classrooms, labs, auditorium, gymna-          R. Thorson: Old School Learns
High School                                                                               sium, and district offices                    Cool New Tricks (May 2012)
Jarvis Hall, The University of               Higher          Menonomie, Wisconsin         Labs, vivarium, clean rooms, classrooms, M.J. Lawless: Efficient Science
 Wisconsin-Stout (UW-Stout)                  Education                                    offices, and greenhouse                  Building (October 2012)
Ann Arbor Skyline High School                K-12            Ann Arbor, Michigan          Classrooms, learning communities, gym- D.A. Crowe: State-of-Art
                                                                                          nasiums, cafeteria/commons, lab spaces, School (May 2011)
                                                                                          decentralized administration, audito-
                                                                                          rium, black-box theater, and natatorium
St. Johns School                             K-12            Saint-Jean-sur-Richelieu, Science rooms with laboratories and a            J. Molina: Eco-Friendly,
                                                              Québec, Canada            library                                          Affordable School (May 2011)
University of California, Merced, Sierra Higher              Merced, California           Dormitory                                     G. Friedman: Energy-Saving
Terraces                                 Education                                                                                      Dorms (May 2010)
De Anza College, Kirsch Center for           Higher          Cupertino, California        Classrooms, labs, open study stations          C. Roberts: Learning by Doing
Environmental Studies                        Education                                                                                   (May 2010)
The Kahnawake Survival School (KSS) K-12                     Kahnawake, Québec,           High school, community center, public         N. Lemire: School and More
                                                             Canada                       assembly                                      (May 2010)
Whitmore Lake High School                    K-12            Whitmore Lake,               Gymnasium, cafeteria, natatorium,      R.N. Roop: Geothermal for
                                                             Michigan                     media center, commons area, and class- School (May 2010)
                                                                                          rooms
*All articles are available from https://www.ashrae.org and with the online version of this chapter; ASHRAE members have free access to ASHRAE Journal articles via https://
 www.ashrae.org/resources--publications/ashrae-journal/ashrae-journal-members-only-redirect (must be logged in).




                                  Fig. 13 Energy Kiosk Example for University of Massachusetts Amherst MA
                                                               (http://www.bedashboard.com/kiosk/20)
7.24                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)




          Fig. 14 Energy Kiosk Example for University of Massachusetts Amherst Tracking Specific Building on Campus
                                            (http://www.bedashboard.com/Kiosk/Home/Index/20/174/rollover)

ANSI. 2010. Acoustical performance criteria, design requirements and           California Energy Commission. 2006. Displacement ventilation design
   guidelines for schools. Standard 12.60-2010. American National Stan-           guide: K-12 schools.
   dards Institute, Washington, D.C.                                           Chen, Q., and L. Glicksman. 2003. System performance evaluation and
ASHRAE. 1988. Active solar heating systems design manual.                         design guidelines for displacement ventilation. ASHRAE.
ASHRAE. 1991. Active solar heating systems installation manual.                Cory, K., J. Coughlin, and C. Coggeshall. 2008. Solar photovoltaic financ-
ASHRAE. 2008. 30% advanced energy design guide for K-12 school                    ing: Deployment on public property by state and government. NREL
   buildings. Available from https://www.ashrae.org/standards-research            Technical Report NREL/TP-670-43115, May 2009. Available at http://
   --technology/advanced-energy-design-guides/30-percent-aedg-free                www.nrel.gov/docs/fy08osti/43115.pdf.
   -download.                                                                  Dell’Isola, A.J. 1997. Value engineering: Practical applications. R.S.
ASHRAE. 2010. Thermal comfort tool.                                               Means Company, Kingston, MA.
ASHRAE. 2011. 50% advanced energy design guide for K-12 school
                                                                               DiBerardinis, L.J., J.S Baum, M.W. First, G.T. Gatwood, and A.K. Seth.
   buildings. Available from https://www.ashrae.org/standards-research
                                                                                  2013. Guidelines for laboratory design—Health and safety consider-
   --technology/advanced-energy-design-guides/50-percent-aedg-free
                                                                                  ations, 4th ed. Wiley, New York.
   -download.
ASHRAE. 2005. The commissioning process. Guideline 0-2005.                     Ebbing, E., and W. Blazier, eds. 1998. Application of manufacturers’ sound
                                                                                  data. ASHRAE.
ASHRAE. 2007. HVAC&R technical requirements for the commissioning
   process. Guideline 1.1-2007.                                                EPA. 2000. Indoor air quality—Tools for schools, 2nd ed. U.S. Environ-
ASHRAE. 2002. Measurement of energy and demand savings. Guideline                 mental Protection Agency, Washington, D.C. http://www.epa.gov/iaq
   14-2002.                                                                       /schools.
ASHRAE. 2008. Instrumentation for monitoring central chilled-water plant       EPA. 2010. Laboratories for the 21st century (Labs21). U.S. Environmental
   efficiency. Guideline 22-2008.                                                 Protection Agency, Washington, D.C. http://www.epa.gov/lab21gov.
ASHRAE. 2012. Method of testing general ventilation air cleaning devices       Esberg, G. 2010. Dispelling the cost myth. High Performing Buildings (Win-
   for removal efficiency by particle size. Standard 52.2-2012.                   ter):30-42.
ASHRAE. 2013. Thermal environmental conditions for human occupancy.            FEMP. 2008. Measurement and Verification for Federal Energy Projects
   ANSI/ASHRAE Standard 55-2013.                                                  Version 3.0, Federal Energy Management Program, Washington, D.C.
ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/                http://www1.eere.energy.gov/femp/pdfs/mv_guidelines.pdf.
   ASHRAE Standard 62.1-2013.                                                  FEMP. 2010. BLLC 5.3: Building life cycle cost program. Federal Energy
ASHRAE. 2013. Energy standard for buildings except low-rise residential           Management Program, Washington, D.C. http://www1.eere.energy.gov
   buildings. ANSI/ASHRAE/IESNA Standard 90.1-2013.                               /femp/information/download_blcc.html.
ASHRAE. 2007. Standard method of test for the evaluation of building           Glazer, J. 2006. Evaluation of building performance rating protocols.
   energy analysis computer programs. ANSI/ASHRAE Standard 140-                   ASHRAE Research Project RP-1286, Final Report.
   2007.                                                                       Harriman, L.G., G.W. Brundrett, and R. Kittler. 2001. Humidity control
ASHRAE. 2011. Standard for the design of high-performance green build-            design guide for commercial and institutional buildings. ASHRAE.
   ings except low-rise residential buildings. ANSI/ASHRAE/USGBC/IES
                                                                               Kavanaugh, S.P., and K. Rafferty. 1997. Ground-source heat pumps.
   Standard 189.1-2011.
                                                                                  ASHRAE.
Barbose, G., N. Darghouth, S. Weaver, and R. Wiser. 2013. Tracking the sun
   VI: An historical summary of the installed price of photovoltaics in the    Krieth, F., and Y. Goswami. 2007. Handbook of energy efficiency and renew-
   United States from 1998 to 2012, Department of Energy’s Lawrence               able energy. CRC Press, Boca Raton, FL.
   Berkeley National Laboratory (Berkeley Lab).                                Maor, I., and T.A. Reddy. 2008. Near-optimal scheduling control of com-
BetterBricks. 2009. Bottom-line thinking on energy in commercial build-           bined heat and power systems for buildings, Appendix E. ASHRAE
   ings: Schools. BetterBricks, Northwest Energy Efficiency Alliance, Port-       Research Project RP-1340, Final Report.
   land, OR. http://www.betterbricks.com//schools.                             McIntosh, I.B.D., C.B. Dorgan, and C.E. Dorgan. 2001. ASHRAE labora-
Bolinger, M. 2009. Financing non-residential photovoltaic projects: Options       tory design guide. ASHRAE.
   and implications. Lawrence Berkeley National Laboratory Report              Meckler, M., and L. Hyman. 2010. Sustainable on-site CHP systems:
   LBNL-1410 E. Available from http://emp.lbl.gov/reports.                        Design, construction, and operations. McGraw-Hill, Columbus, OH.
Educational Facilities                                                                                                                                7.25

NCSU. 2014. DSIRE database of state incentives for renewables & effi-            U.S. DOE. 2009. EnergySmart schools. U.S. Department of Energy, Office
   ciency. North Carolina State University, under National Renewable                of Energy Efficiency and Renewable Energy. Available at http://energy
   Energy Laboratory Subcontract XEU-0-99515-01. http://www.dsireusa                .gov/sites/prod/files/2013/11/f5/ess_o-and-m-guide.pdf.
   .org/.                                                                        U.S. DOE. 2014. Office of Energy Efficiency and Renewable Energy (EERE).
Neuman, D.J. 2003. Building type basics for college and university facilities.      U.S. Department of Energy, Washington, D.C. http://www.energy.gov
   John Wiley & Sons, Hoboken, NJ.                                                  /eere.
New Buildings Institute. 2007. Core performance guide: A prescriptive pro-       Wright, G. 2003. The ABC’s of K-12. Building Design & Construction,
   gram to achieve significant, predictable energy savings in new commer-           June.
   cial buildings. New Buildings Institute, White Salmon, WA.
NRC. 1996. Guide for the care and use of laboratory animals. National                                     BIBLIOGRAPHY
   Research Council, National Academy Press, Washington, D.C.                    ASHRAE. 2013. Standard 90.1-2013 user’s manual.
Orlando, J.A. 1996. Cogeneration design guide. ASHRAE.                           ASHRAE. 2010. ASHRAE greenguide: The design, construction and oper-
Petchers, N. 2002. Combined heating, cooling & power handbook: Technol-              ation of sustainable buildings, 3rd ed. J.M. Swift and T. Lawrence, eds.
   ogies & applications. Fairmont Press, Inc. Lilburn, GA.                       ASHRAE. 2006. Weather data for building design standards. ANSI/
RETScreen. 2014. RETScreen® international: Empowering cleaner energy                 ASHRAE Standard 169-2006.
   decisions. Natural Resources Canada. http://www.retscreen.net/ang/home        CHPS. 2010. Best practices manual. Collaborative for High Performance
   .php.                                                                             Schools, CA. Available from http://www.chps.net/dev/Drupal/node/288.
R.S. Means. 2015a. Means mechanical cost data. R.S. Means Company,               Darbeau, M. 2003. ARI’s views on ANSI S-12.60-2002. ASHRAE Journal
   Inc., Kingston, MA.                                                               45(2):27.
                                                                                 Harriman, L.G., and J. Judge. 2002. Dehumidification equipment advances.
R.S. Means. 2015b. Means maintenance and repair cost data. R.S. Means                ASHRAE Journal 44(8):22-27.
   Company, Inc., Kingston, MA.                                                  Lilly, J.G. 2000. Understanding the problem: Noise in the classroom.
Rumsey, P., and J. Weale. 2006. Chilled beams in labs. ASHRAE Journal                ASHRAE Journal 42(2):21-26.
   49(1):18-25.                                                                  Megerson, J.E., and C.R. Lawson. 2008. Underfloor for schools. ASHRAE
Ryan, W. 2004. Targeted CHP outreach in selected sectors of the commer-              Journal 50(5):28-30, 32.
   cial market. Report prepared by the University of Illinois at Chicago         Moxley, R.W. 2003. Prioritizing for preschoolers. American School & Uni-
   Energy Resource Center for the U.S. Department of Energy, Energy Effi-            versity (November).
   ciency and Renewable Energy Program.                                          Mumma, S.A. 2001. Designing dedicated outdoor air systems. ASHRAE
Schaffer, M.E. 1993. A practical guide to noise and vibration control for            Journal 43(5):28-31.
   HVAC systems. ASHRAE.                                                         Nasis, R.W., and R. Tola. 2002. Environmental impact. American School &
Siebein, G.W., and R.M. Likendey. 2004. Acoustical case studies of HVAC              University (November).
   systems in schools. ASHRAE Journal 46(5):35-47.                               Nelson, P.B. 2003. Sound in the classroom—Why children need quiet.
                                                                                     ASHRAE Journal 45(2):22-25.
Siebert, K.L. 2010. An energy education. High Performing Buildings (Win-
                                                                                 Perkins, B. 2001. Building type basics for elementary and secondary
   ter):44-55.
                                                                                     schools. John Wiley & Sons, New York.
Skistad, H., E. Mundt, P.V. Nielsen, K. Hagstrom, and J. Railio. 2002. Dis-      Schaffer, M.E. 2003. ANSI standard: Complying with background noise
   placement ventilation in non-industrial premises. Federation of Euro-             limits. ASHRAE Journal 45(2):26.
   pean Heating and Air-Conditioning Associations (REHVA), Brussels.             U.S. DOE. 2002. National best practices manual for building high perfor-
USGBC. 2009a. LEED® 2009 for schools—New construction and major                      mance schools. U.S. Department of Energy, Washington, D.C. Available
   renovations. U.S. Green Building Council, Washington, D.C. Available              from http://www.epa.gov/iaq/schools/high_performance.html.
   from http://www.usgbc.org/resources/leed-schools-new-construction             Watch, D. 2001. Building type basics for research laboratories. John Wiley
   -v2009-current-version.                                                           & Sons, New York.
USGBC 2009b. LEED® 2009 for existing buildings and operation mainte-             Wolf, M., and J. Smith. 2009. Optimizing dedicated outdoor-air systems.
   nance. U.S. Green Building Council, Washington, D.C. Available from               HPAC Engineering (December).
   http://www.usgbc.org/resources/leed-existing-buildings-operations-amp         Wulfinghoff, D.R. 2000. Energy efficiency manual. Energy Institute, Whea-
   -maintenance-recertification-guidance.                                            ton, MD.
                                                                                      CHAPTER 8

                                                    HEALTH CARE FACILITIES
REGULATORY AND RESOURCE OVERVIEW ........................ 8.1                                             OUTPATIENT HEALTH CARE FACILITIES........................... 8.14
Air Conditioning in Disease Prevention and Treatment ............ 8.2                                     Diagnostic and Treatment Clinics............................................ 8.14
HOSPITAL FACILITIES ............................................................ 8.2                      Dental Care Facilities .............................................................. 8.14
Air Quality ................................................................................. 8.3         Continuity of Service and Energy Concepts............................. 8.14
Specific Design Criteria............................................................. 8.5                 RESIDENTIAL HEALTH, CARE, AND
Facility Design and Operation................................................. 8.12                         SUPPORT FACILITIES........................................................ 8.15
Sustainability ........................................................................... 8.13           Design Concepts and Criteria.................................................. 8.15




C     ONTINUAL advances in medicine and technology necessitate
      constant reevaluation of the air-conditioning needs of hospitals
and medical facilities. Medical evidence shows that proper air con-
                                                                                                          kitchen, dining and food service, morgue, and central housekeeping
                                                                                                          support.s
                                                                                                              Outpatient surgery is performed with the anticipation that the
ditioning is helpful in preventing and treating many conditions, and                                      patient will not stay overnight. An outpatient facility may be part of
ventilation requirements exist to protect against harmful occupa-                                         an acute care facility, a freestanding unit, or part of another medical
tional exposures. Although the need for clean and conditioned air in                                      facility such as a medical office building.
health care facilities is high, the relatively high cost of air condition-                                    Nursing facilities are addressed separately, because their funda-
ing demands efficient design and operation to ensure economical                                           mental requirements differ greatly from those of other medical facil-
energy management.                                                                                        ities in regards to odor control and the average stay of patients.
    Health care occupancy classification, based on the latest occu-                                           Dental facilities are briefly discussed. Requirements for these
pancy guidelines from the National Fire Protection Association’s                                          facilities differ from those of other health care facilities because
(NFPA) Life Safety Code® and applicable building codes, should be                                         many procedures generate aerosols, dusts, and particulates.
considered early in project design. Health care facilities are unique
in that there may be multiple, differing authorities having jurisdic-                                        1.       REGULATORY AND RESOURCE
tion (AHJs) overseeing the design, construction, and operation of the
facility. These different AHJs may use different standards or differ-                                                       OVERVIEW
ent versions of the same standards. Health care occupancy classifi-                                           The specific environmental conditions required by a particular
cation is important to determine for fire protection (smoke zones,                                        medical facility may vary from those in this chapter, depending on the
smoke control) and for future adaptability of the HVAC system for a                                       agency responsible for the environmental standard. ANSI/ASHRAE/
more restrictive occupancy.                                                                               ASHE Standard 170 represents the minimum design standard for
    Health care facilities are increasingly diversifying in response to                                   these facilities, and gives specific minimum requirements for space
a trend toward outpatient services. The term clinic may refer to any                                      design temperatures and humidities as well as ventilation recommen-
building from a residential doctor’s office to a specialized cancer                                       dations for comfort, asepsis, and odor control in spaces that directly
treatment center. Integrated regional health care organizations are                                       affect patient care.
becoming the model for medical care delivery as outpatient facilities                                         Standard 170 is in continuous maintenance by ASHRAE, with
take on more advanced care and increasingly serve as the entry-                                           proposed addenda available for public review/comment and pub-
way to the acute care hospital. These organizations, as well as long-                                     lished addenda available for free download from https://www.ashrae
established hospitals, are sometimes constructing buildings that look                                     .org. It is republished in whole approximately every four years with
less like hospitals and more like luxury hotels and office buildings.                                     all published addenda incorporated. Standard 170 is also included in
However, when specific health care treatments in these facilities are                                     its entirety in the Facility Guidelines Institute’s Guidelines for
medically consistent with hospital-based treatment activity, then the                                     Design and Construction of Hospitals and Outpatient Facilities and
environmental design guidance applicable to the hospital-based                                            Guidelines for Design and Construction of Residential Health, Care,
treatment should also apply to the clinic’s treatment environment.                                        and Support Facilities (FGI 2014a, 2014b). The FGI Guidelines are
    For the purpose of this chapter, health care facilities are divided                                   adopted in more than 42 U.S. states by AHJs overseeing the plan-
into the following categories:                                                                            ning, construction, and operation of health care facilities in those
                                                                                                          states.
• Hospital facilities                                                                                         Agencies that may have standards and guidelines applicable to
• Outpatient health care facilities                                                                       medical facilities include state and local health agencies, the U.S.
• Residential health care and support facilities                                                          Department of Health and Human Services [including the Centers
    The general hospital provides a variety of services; its environ-                                     for Disease Control and Prevention (CDC), Indian Health Service,
mental conditions and design criteria apply to comparable areas in                                        Food and Drug Administration (FDA), U.S. Public Health Service,
other health care facilities. The general acute care hospital has a core                                  and Medicare/Medicaid], U.S. Department of Defense, U.S. Depart-
of patient care spaces, including rooms for operations, emergency                                         ment of Veterans Affairs, and The Joint Commission’s Hospital
treatment, delivery, patients, and a nursery. Usually, the functions of                                   Accreditation Program.
radiology, laboratory, central sterile, and pharmacy are located close                                        ASHRAE Guidelines 10 and 29 may be especially applicable to
to the critical care space. Inpatient nursing, including intensive care                                   the design of health care facilities. ASHRAE Proposed Standard
nursing, is also within the complex. The facility also incorporates a                                     188 addresses practices to help prevent the elderly and immune-
                                                                                                          suppressed populations common in health care facilities from
                                                                                                          acquiring Legionnaires’ disease. The HVAC Design Manual for
The preparation of this chapter is assigned to TC 9.6, Healthcare Facilities.                             Hospitals and Clinics (ASHRAE 2013) presents enhanced design

                                                                                                    8.1
8.2                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

practice approaches to health care facility design and greatly sup-           especially in a hot environment, caused by a disturbance in the heat
plements the information in this chapter.                                     regulatory center of the brain. An important factor in recovery is an
   NFPA Standard 99, which has been adopted by many jurisdic-                 environment in which the patient can lose heat by radiation and
tions, provides requirements for ventilation of medical gas storage           evaporation: that is, a cool room with dehumidified air.
and transfilling spaces. It also has requirements for heating, cooling,     • Patients with rheumatoid arthritis have been successfully treated
and ventilating the emergency power system room.                              in a hot, dry environment of 32°C db and 35% rh.
   American Society for Healthcare Engineering’s (ASHE) mono-               • Dry conditions may be hazardous to the ill and debilitated by con-
graphs and interpretation tools are an important resource to help             tributing to secondary infection or infection totally unrelated to
integrate facility management considerations into the built envi-             the clinical condition causing hospitalization.
ronment. The American Conference of Governmental Industrial                 • Clinical areas devoted to upper respiratory disease treatment and
Hygienists’ (ACGIH 2013) Industrial Ventilation: A Manual of                  acute care are often maintained at a minimum of 30% rh. The
Recommended Practice for Design includes guidance on source                   foundation and associated clinical benefit of this practice have
control of contaminants.                                                      recently come under question, so the designer is encouraged to
   International standards for health care ventilation include the            closely consult the latest design guidance and the facility owner
Canadian Standards Association’s CSA Standard Z317.2, and guide-              when establishing this design criterion.
lines by the Australasian Health Facility (available at www.health          • Patients with chronic pulmonary disease often have viscous respi-
facilityguidelines.com.au). The Health Authority—Abu Dhabi                    ratory tract secretions. As these secretions accumulate and
(HAAD) released their Health Facility Design Standards in January             increase in viscosity, the patient’s exchange of heat and water
2011 (http://www.healthdesign.com.au/haad.hfg/). ASHRAE inter-                dwindles. Under these circumstances, the inspiration of warm,
national associate societies (e.g., India’s ISHRAE) may have health           humidified air is essential to prevent dehydration (Walker and
care resources specific to the local culture and climate; see http://         Wells 1961).
www.ashraeasa.org/members.html for a list of associate organiza-            • Patients needing oxygen therapy and those with tracheotomies
tions.                                                                        require special attention to ensure warm, humidified supplies of
   Other medically related organizations with design and/or opera-            inspired air. Cold, dry oxygen or bypassing the nasopharyngeal
tional standards and guidelines that may be applicable to health care         mucosa presents an extreme situation. Rebreathing techniques for
facility design include the United States Pharmacopeia (USP), Amer-           anesthesia and enclosure in an incubator are special means of
ican Association of Operating Room Nurses (AAORN), and Associ-                addressing impaired heat loss in therapeutic environments.
ation for the Advancement of Medical Instrumentation (AAMI).                • Wound intensive care (burn) patients need a hot environment and
   Along with HVAC requirements for normal operation, many                    high relative humidity. A ward for severe burn victims should
health care facilities are considered essential facilities with pro-          have temperature controls (and compatible architectural design
grammatic requirements to remain operational after earthquakes or             and construction) that allow room temperatures up to 32°C db and
other naturally occurring events. Building code importance factor             relative humidity up to 95%.
designation and application can require structural and restraint fea-
tures not normally included in other types of facilities. Many health           Reducing hospital-acquired infections (HAIs; also called nos-
care facilities have on-site diesel engine generated electric power,        ocomial infections) has become a focus of the health care industry.
which can necessitate EPA fuel storage permitting, security require-        Environmental factors influenced by the HVAC system are typically
ments, and potentially air permitting issues.                               identified as directly contributing to only a small portion of the over-
   FGI (2014a, 2014b) requires the owner to provide an infection            all HAIs. However, HVAC engineering controls directly contribute
control risk assessment (ICRA) and prepare infection control risk           to maintaining asepsis, such as required differential pressure relation-
mitigation recommendations (ICRMR) that are intended to pre-                ships between spaces, directional airflow, methods of air delivery,
identify and control infection risks arising from facility construction     air filtration, overall building pressurization, etc. A well-designed
activities. The ICRMR and ICRA are then to be incorporated in the           HVAC system also affects indoor environmental quality and asep-
contract documents by the design professional. Therefore, it is             sis integrity through specifically HVAC-related factors (e.g., ther-
essential to discuss infection control objectives with the hospital’s       mal comfort, acoustics, odor control). Therefore, HVAC system
infection control committee.                                                effectiveness can also lead to an improved healing environment for
                                                                            the patient, contributing to shorter patient stays and thereby mini-
         1.1 AIR CONDITIONING IN DISEASE                                    mizing the patient exposure to HAIs. ASHE (2011) provides an
            PREVENTION AND TREATMENT                                        engineering perspective on the topic with many additional refer-
                                                                            ences.
   Hospital air conditioning plays a more important role than just the
promotion of comfort. In many cases, proper air conditioning is a
factor in patient therapy; in some instances, it is the major treatment.
   Studies show that patients in controlled environments generally                    2.     HOSPITAL FACILITIES
have more rapid physical improvement than do those in uncon-
                                                                                Although proper air conditioning is helpful in preventing and
trolled environments. Examples include the following:
                                                                            treating disease, application of air conditioning to health care facil-
• Patients exhibiting thyrotoxicosis (related to hyperthyroidism) do        ities presents many problems not encountered in usual comfort con-
  not tolerate hot, humid conditions or heat waves very well. A             ditioning design.
  cool, dry environment favors the loss of heat by radiation and                The basic differences between air conditioning for hospitals (and
  evaporation from the skin and may save the patient’s life.                related health care facilities) and that for other building types stem
• Cardiac patients may be unable to maintain the circulation neces-         from the (1) need to restrict air movement in and between depart-
  sary to ensure normal heat loss. Air conditioning cardiac wards           ments; (2) specific requirements for ventilation and filtration to
  and rooms of cardiac patients, particularly those with congestive         dilute and remove contamination (odor, airborne microorganisms
  heart failure, is necessary and considered therapeutic (Burch and         and viruses, hazardous chemicals, and radioactive substances); (3)
  Pasquale 1962).                                                           different temperature and humidity requirements for various areas;
• Individuals with head injuries, those subjected to brain operations,      and (4) design sophistication needed for accurate control of environ-
  and those with barbiturate poisoning may have hyperthermia,               mental conditions.
Health Care Facilities                                                                                                                     8.3

Infection Sources                                                            Table 1 Effect of Air Change Rates on Particle Removal
   Bacterial Infection. Examples of bacteria that are highly              Air Changes Time Required for Removal Time Required for Removal
infectious and transported in air or air and water mixtures are           per Hour, ach Efficiency of 99%, min   Efficiency of 99.9%, min
Mycobacterium tuberculosis and Legionella pneumophila (Legion-                   2                    138                       207
naires’ disease). Wells (1934) showed that droplets or infectious                4                     69                       104
agents of 5 m or less in size can remain airborne indefinitely.                 6                     46                       69
   Viral Infection. Examples of viruses that are transported by and              8                     35                       52
                                                                                10                     28                       41
virulent within air are Varicella (chicken pox/shingles), Rubella               12                    23                        35
(German measles), and Rubeola (regular measles). Research indi-                 15                    18                        28
cates that many airborne viruses that transmit infection are origi-             20                    14                        21
nally submicron in size, though in air they are often attached to               50                     6                         8
larger aerosol and/or as conglomerates of multiple viruses, which         Source: CDC (2003).
may be more easily filtered from the airstream.
   Molds. Evidence indicates that some molds such as Aspergillis          flammable anesthetics have been phased out, there is considerable
can be fatal to advanced leukemia, bone marrow transplant, and            interest in lowering minimum humidity requirements because of the
other immunocompromised patients.                                         humidification systems’ increased energy usage and operational
   Chemicals. Hospitals use various chemicals as disinfectants,           and maintenance challenges. Medical equipment static electricity
which may require control measures for worker or patient safety.          concerns and transmission and growth of various potential contam-
Many pharmaceuticals are powerful chemical agents.                        inants in differing humidity environments have also been examined,
                                                                          and led to a relaxation of some minimum relative humidity require-
Control Measures                                                          ments in ASHRAE Standard 170. Specialized patient care areas,
    Outdoor Air Ventilation. If outdoor air intakes are properly          including organ transplant and burn units, should have additional
located and areas adjacent to the intakes are properly maintained,        ventilation provisions for air quality control as may be appropriate.
outdoor air is virtually free of infectious bacteria and viruses com-         Ultraviolet Light and Chemicals. Deactivation of viruses with
pared to room air. Infection control problems frequently involve a        ultraviolet light and chemical sprays has become more advanced,
bacterial or viral source within the hospital. Ventilation air dilutes    but design guidance and operational requirements have still not
indoor viral and bacterial contamination. If ventilation systems are      fully developed, so these methods are not recommended by most
properly designed, constructed, and maintained to preserve cor-           codes as a primary infection control measure.
rect pressure relations between functional areas, they control the            Increasing Air Changes. Whether achieved by introducing
between-area spread of airborne infectious agents and enable proper       clean fresh air or filtration, increasing a room’s air change rate
containment and removal of pathogens from the hospital environ-           reduces its airborne burden of microorganisms, thus reducing
ment.                                                                     opportunities for airborne exposures. Table 1 notes the theoretical
    Filtration. Some authorities recommend using high-efficiency          time to remove particles from a room being flushed with clean, fil-
particulate air (HEPA) filters with dispersed oil particulate (DOP)       tered air, assuming perfect mixing/perfect ventilation effectiveness
test filtering efficiencies of 99.97% in certain areas. Although there    in the space (ASHRAE 2013). Removal times given assume that the
is no known method to effectively eliminate 100% of the viable par-       filtration used is effective for the specified particle size.
ticles, HEPA and/or ultralow-penetration (ULPA) filters provide the
greatest air-cleaning efficiency currently available.                                           2.1     AIR QUALITY
    Pressure Differential. Directional airflow created by differen-          Systems should provide air virtually free of dust, dirt, odor,
tial pressures, which result from controlling the HVAC system in a        and chemical and radioactive pollutants. In some cases, untreated
particular manner, is a common control measure to help prevent dis-       outdoor air is hazardous to patients suffering from cardiopulmo-
persal of contaminants between adjoining spaces.                          nary, respiratory, or pulmonary conditions. In such instances,
    Anterooms. Isolation rooms and isolation anterooms with ap-           consider treatment of outdoor air as discussed in ASHRAE Stan-
propriate ventilation/pressure relationships are a primary means          dard 62.1.
used to prevent the spread of airborne contaminants from space to            Outdoor Air Intakes. These intakes should be located as far as
space in the health care environment. The addition of the anteroom        practical (on directionally different [i.e., compass directions] expo-
allows for the dilution and control of air that passes from one space     sures whenever possible), but not less than 7.6 m, from combustion
to another every time a door is opened and closed.                        equipment stack exhaust outlets, ventilation exhaust outlets from
    Contaminant Source Control. Certain aerosol-generating ac-            the hospital or adjoining buildings, medical/surgical vacuum sys-
tivities may also benefit from local control techniques to minimize       tems, cooling towers, plumbing vent stacks, smoke control exhaust
virus dissemination and other contaminants. Exhausted enclosures          outlets, and areas that may collect vehicular exhaust and other nox-
(e.g., biological safety cabinets, chemical fume hoods, benchtop          ious fumes. Air intakes should be located at least 9 m from any Class
enclosures) and localized collection methods (e.g., snorkels, direct      4 air exhaust discharges as defined in Standard 62.1-2010. The bot-
equipment connections) are typical control measures. Physical lo-         tom of outdoor air intakes serving central systems should be located
cations of supply air diffusers and return/exhaust grilles in a space     as high as practical (minimum of 3.7 m recommended) but not less
can be designed to help control contaminant dispersal within the          than 1.8 m above ground level or, if installed above the roof, 0.9 m
room.                                                                     above the roof level.
    Temperature and Humidity. These conditions can inhibit or                Exhaust Air Outlets. These exhausts should be located a min-
promote the growth of bacteria and activate or deactivate viruses.        imum of 3 m above ground level and away from doors, occupied
Some bacteria such as Legionella pneumophila are basically water-         areas, and operable windows. Preferred location for exhaust out-
borne and survive more readily in a humid environment. Codes and          lets is at roof level projecting upward or horizontally away from
guidelines specify temperature and humidity range criteria in some        outdoor air intakes. Care must be taken in locating highly con-
hospital areas for infection control as well as comfort. Historical use   taminated exhausts (e.g., from engines, fume hoods, biological
of flammable anesthetics also influenced the minimum relative             safety cabinets, kitchen hoods, paint booths). Prevailing winds,
humidity requirements of various governing documents. Where               adjacent buildings, and discharge velocities must be taken into
8.4                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

account (see Chapter 24 of the 2013 ASHRAE Handbook—Funda-                              Table 2 Influence of Bedmaking on Airborne
mentals). In critical or complicated applications, wind tunnel studies                          Bacterial Count in Hospitals
or computer modeling may be appropriate. ASHRAE Standard 170
                                                                                                                       Count per Cubic Metre
contains additional minimum requirements for certain exhaust dis-
charges.                                                                                                          Inside Patient    Hallway near
                                                                             Item                                     Room          Patient Room
   Air Filters. Several methods are available for determining the
efficiency of filters in removing particulates from an airstream (see        Background                               1200              1060
Chapter 29 of the 2012 ASHRAE Handbook—HVAC Systems and                      During bedmaking                         4940              2260
                                                                             10 min after                             2120              1470
Equipment). ASHRAE Standard 52.2 establishes the method of                   30 min after                             1270               950
test for filter efficiency in lab environments, and ASHRAE Guide-            Background                                560
line 26 describes field testing of HVAC filters for removal effi-            Normal bedmaking                         3520
ciency. Chapters 10 and 12 in the 2013 ASHRAE Handbook—                      Vigorous bedmaking                       6070
Fundamentals discuss techniques to manage odors. All central                 Source: Greene et al. (1960).
ventilation or air-conditioning systems should be equipped with fil-
ters having efficiencies no lower than those indicated in ASHRAE
Standard 170. Appropriate precautions should be observed to pre-
vent wetting the filter media by uncontrolled condensation or free
moisture from humidifiers.
   Guidelines for filter installations are as follows:
• HEPA filters should be used on air supplies serving protective-
  environment rooms for clinical treatment of patients with a high
  susceptibility to infection because of leukemia, burns, bone mar-
  row transplant, organ transplant, or human immunodeficiency                   Fig. 1 Controlling Air Movement through Pressurization
                                                                                                         Source: ASHRAE (2013)
  virus (HIV). HEPA filters should also be considered on discharge
  air from fume hoods or biological safety cabinets in which infec-
  tious, highly toxic, or radioactive materials are processed. Some          Air Movement
  health care facilities may also choose (or be required) to apply               Table 2 illustrates the degree to which contamination can be dis-
  HEPA filters to exhaust originating from airborne infectious iso-          persed into the air by routine patient care activities. The bacterial
  lation rooms. When used, the filter system should be designed and          counts in the hallway clearly indicate the spread of this contamina-
  equipped to allow safe removal, disposal, and replacement of con-          tion.
  taminated filters.                                                             Because of the bacteria dispersal from such necessary activities,
• Filter seals or gaskets should be installed to prevent leakage             air-handling systems should provide air movement patterns that
  between filter segments and between the filter bed and its sup-            minimize spread of contamination. Undesirable airflow between
  porting frame. A small leak that allows any contaminated air to            rooms and floors is often difficult to control because of open doors,
  escape through the filter can reduce the usefulness of such filter.        movement of staff and patients, temperature differentials, and stack
  Maintaining the rated filtration efficiency over the entire                effect, which is accentuated by vertical openings such as chutes, ele-
  installed service life of the filter should be considered if the           vator shafts, stairwells, and mechanical shafts. Although some of
  removal efficiency is based on an initial electrostatic charge on          these factors are beyond practical control, the effect of others may
  the filter.                                                                be minimized by terminating shaft openings in enclosed rooms and
• High-efficiency filters should be installed in the system, with ade-       by designing and balancing air systems to create positive or negative
  quate facilities provided for maintenance and in situ filtration per-      air pressure in certain rooms and areas.
  formance testing without introducing contamination into the                    Pressure differential causes air to flow in or out of a room
  delivery system or the area served. Keep in mind maintenance               through various leakage areas (e.g., perimeter of doors and win-
  workers’ safety.                                                           dows, utility/fixture penetrations, cracks). A level of differential air
• High-efficiency filters are expensive. Energy costs associated             pressure (2.5 Pa) can be efficiently maintained only in a tightly
  with the pressure drop across high-efficiency filters can be the           sealed room. Therefore, it is important to obtain a reasonably close
  largest component of the total cost of ownership, so incorporate           fit of all doors and seal all walls and floors, including penetrations
  projections of filter bed life and replacement costs into the              between pressurized areas. Opening a door between two areas
  operating budget. Installing a manometer in each air filter sys-           immediately reduces any existing pressure differential between
  tem is recommended, to measure pressure drop across each fil-              them, effectively nullifying the pressure difference. When such
  ter bank. Control sequences to monitor and alarm, including                openings occur, a natural interchange of air takes place between the
  ability to normalize or benchmark pressure drops and associ-               two rooms because of turbulence created by the door opening and
  ated airflows, can enhance indication of filter loading when air           closing and personnel ingress/egress. For critical areas requiring
  handlers operate at less than design flow. Filter system life-             both maintenance of pressure differentials to adjacent spaces and
  cycle costs can be calculated and various scenarios compared               personnel movement between the critical and adjacent areas, con-
  for overall optimization (Eurovent/CECOMAF 2005). Install-                 sider using anterooms. The purpose of differential pressurization is
  ing a lower-efficiency prefilter upstream of the high-efficiency           to inhibit movement of potentially infectious particles from dirty
  filter can be a cost-effective strategy to extend the life of the high-    areas to clean ones. Figure 1 illustrates controlling airflow through
  efficiency filter.                                                         pressurization. More air is supplied to the cleanest areas, with less
• During construction, openings in ductwork and diffusers should             air supplied to less clean areas, and air is exhausted from dirty areas.
  be sealed in accordance with ASHRAE Standard 170 to prevent                    In general, outlets supplying air to sensitive ultraclean areas
  intrusion of dust, dirt, and hazardous materials. Such contamina-          should be located on the ceiling, and several perimeter exhaust
  tion is often permanent and provides a medium for growth of                outlets should be near the floor. This arrangement provides down-
  infectious agents. Existing or new filters as well as coils may rap-       ward movement of clean air through the breathing and working
  idly become contaminated by construction dust.                             zones to the floor area for exhaust.
Health Care Facilities                                                                                                                        8.5

