    Airborne infectious isolation (AII) rooms should locate the             operating rooms, including cystoscopic and fracture rooms, require
exhaust outlets over the patient bed or on the wall behind the bed.         careful design to minimize concentrations of airborne organisms.
Supply air may be located above and near the doorway and/or near                The greatest amount of bacteria found in the operating room
the exterior window with ceiling-mounted supply outlets. This               comes from the surgical team and is a result of their activities during
arrangement controls the flow of clean air first to parts of the room       surgery. During an operation, most members of the surgical team are
where workers or visitors are likely to be, and then across the             near the operating table, creating the undesirable situation of con-
infected source into the exhaust. Because of the relatively low air         centrating contamination in this highly sensitive area. FGI (2014a)
exchange rates and minimal influence of the exhaust outlet, this            and ASHRAE Standard 170 define three distinct classifications for
arrangement’s ability to achieve directional airflow is limited. The        surgery care areas [per ACS (2000)] that generally support invasive
supply diffusers must be carefully selected and located such that pri-      procedures:
mary air throw does not induce bedroom air to enter the corridor or         • Class A surgery involves minor surgical procedures performed
anteroom (if provided) or overly disturb the function of the exhaust           under topical, local, or regional anesthesia without preoperative
to remove contaminants (Memarzadeh and Xu 2011).                               sedation. Excluded are intravenous, spinal, and epidural proce-
    The laminar airflow concepts developed for industrial cleanroom            dures, which are Class B or C surgeries.
and pharmaceutical use have applications in surgical suites. There          • Class B surgery provides minor or major surgical procedures
are advocates of both vertical and horizontal laminar airflow sys-             performed in conjunction with oral, parenteral, or intravenous
tems, with and without fixed or movable walls around the surgical              sedation or performed with the patient under analgesic or disso-
team (Pfost 1981), as well as air curtain concepts. Vertical laminar           ciative drugs.
airflow in surgical operating rooms is predominantly unidirectional         • Class C surgery involves major surgical procedures that require
where not obstructed by extensive quantities of ceiling-mounted                general or regional block anesthesia and/or support of vital bodily
swing-arm booms.                                                               functions.
    Ventilation system design must as much as possible provide air
movement from clean to less clean areas. In critical-care areas, use            Operating Rooms. Past studies of operating-room air distribu-
constant-volume systems to ensure proper pressure relationships             tion devices [e.g., Memarzadeh and Manning (2002)] and obser-
and ventilation. In noncritical patient care areas and staff rooms,         vation of installations in industrial cleanrooms indicate that
variable-air-volume (VAV) systems may be considered for energy              delivering air from the ceiling, with a downward movement to sev-
conservation; if VAV is used, take special care to ensure that mini-        eral exhaust/return openings located low on opposite walls, is prob-
mum ventilation rates as required by codes are maintained, and that         ably the most effective air movement pattern for maintaining the
pressure relationships between various spaces are maintained. With          contamination concentration at an acceptable level. Completely
VAV systems, a method such as air volume tracking between supply,           perforated ceilings, partially perforated ceilings, and ceiling-
return, and exhaust could be used to control pressure relationships         mounted diffusers have been applied successfully (Pfost 1981).
(Lewis 1988).                                                               Memarzadeh and Manning (2002) found that a mixture of low and
                                                                            high exhaust opening locations may work slightly better than either
Smoke Control                                                               all-low or all-high locations, with supply air furnished at average
                                                                            velocities of 0.13 to 1.8 m/s from a unidirectional laminar-flow ceil-
    As the ventilation design is developed, a proper smoke control
                                                                            ing array. It appears that the main factor in the design of the venti-
strategy must be considered. Both passive and active smoke control
                                                                            lation system is the control of the central region of the operating
systems are in use. Passive systems rely on fan shutdown, smoke
                                                                            room. The laminar flow design concept generally represents the
and fire barriers, and proper treatment of duct penetrations. Active
                                                                            best option for an operating room in terms of contamination con-
smoke control systems use the ventilation system to create areas of
                                                                            trol, as it results in the smallest percentage of particles impacting
positive and negative pressures that, along with fire and smoke par-
                                                                            the surgical site. Figure 2 shows a typical operating room layout.
titions, limit the spread of smoke. The ventilation system may be
                                                                                Operating room suites are typically used no more than 8 to 12 h
used in a smoke removal mode in which combustion products are
                                                                            per day (except trauma centers and emergency departments). For
exhausted by mechanical means. NFPA Standard 99 has specific
                                                                            energy conservation, the air-conditioning system should allow
guidance on smoke control and other safety provisions. The engi-
                                                                            reducing the air supply to some or all of the operating rooms when
neer and code authority should carefully plan system operation and
                                                                            possible. Positive space pressure must be maintained at reduced air
configuration with regards to smoke control. Refer to Chapter 53
                                                                            volumes to ensure sterile conditions. The time required for an inac-
and NFPA Standards 90A, 92A, and 101.
                                                                            tive room to become usable again must be considered. Consult with
           2.2    SPECIFIC DESIGN CRITERIA                                  hospital surgical staff to determine the feasibility of this feature.
                                                                                A separate waste anesthesia gas disposal vacuum system should
    There are seven principal divisions of an acute care general
                                                                            be provided for removal of anesthetic trace gases (NFPA Standard
hospital: (1) surgery and critical care, (2) nursing, (3) ancillary,
                                                                            99). One or more outlets may be located in each operating room to
(4) administration, (5) diagnostic and treatment, (6) sterilizing and
                                                                            connect the anesthetic machine scavenger hose.
supply, and (7) service. Environmental requirements of each depart-
                                                                                Although good results have been reported from air disinfection
ment/space in these divisions differ according to their function and
                                                                            of operating rooms by irradiation, this method is seldom used. The
procedures carried out in them. This section describes the functions
                                                                            reluctance to use irradiation may be attributed to the need for special
of these departments/spaces. ASHRAE Standard 170 provides
                                                                            designs for installation, protective measures for patients and person-
details of HVAC design requirements for spaces in the hospital that
                                                                            nel, constant monitoring of lamp efficiency, and maintenance.
directly affect patient care. If additional regulatory or organizational
                                                                            Ultraviolet germicidal irradiation (UVGI) air and surface treatments
criteria must be met, refer to those criteria for specific space require-
                                                                            have emerging applications in health care facilities; see Chapter 60
ments. Close coordination with health care planners and medical
                                                                            for general information on their application.
equipment specialists in mechanical design and construction of
                                                                                The following conditions are recommended for operating, cath-
health facilities is essential to achieve the desired conditions.
                                                                            eterization, cystoscopic, and fracture rooms:
Surgery and Critical Care                                                   • Temperature set points should be adjustable to suit the surgical
   No area of the hospital requires more careful control of aseptic           staff, and relative humidity should be maintained within the re-
environmental conditions than the surgical suite. Systems serving             quired range. Systems should be able to maintain the programmed
8.6                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)




                                                     Fig. 2     Operating Room Layout
                                                              Source: ASHRAE (2013)

  space temperature and temperature rates of change for specialized         patient and the surgical team. High-induction ceiling or sidewall
  procedures such as cardiac surgery. Tolerable temperature ranges          diffusers should be avoided.
  are not intended to be dynamic control ranges. Special or supple-       • Total air exchange rates should address lights and equipment
  mental cooling equipment should be considered if this lower tem-          (e.g., blanket and blood warmers, fiber-optic equipment, robotic
  perature negatively affects energy use for surrounding areas.             consoles) as well as the peak occupancy of the space and the
• Air pressure should be kept positive with respect to any adjoin-          potentially cooler space temperature required. This may require
  ing rooms. A differential-pressure-indicating device should be            more air changes than the minimum standard requirements.
  installed to help monitor air pressure readings in the rooms.           • Sufficient lengths of straight, watertight, drained stainless steel or
  Thorough sealing of all wall, ceiling, and floor penetrations are         aluminum duct should be installed downstream of humidification
  essential to maintaining pressure differential.                           equipment to ensure complete evaporation of water vapor before
• Humidity and temperature indicators should be located for easy            air is discharged into the room.
  observation.                                                               Obstetrical Areas. The pressure in the obstetrical department
• Filter efficiencies should be in accordance with ASHRAE Stan-           should be positive or equal to that in other areas.
  dard 170 and the user’s requirements. Supply air HEPA filtration           Delivery (Caesarean) Rooms. The delivery room design should
  has been applied for some orthopedic surgical suites where long         conform to the requirements of operating rooms.
  procedures with large open wound sites and significant genera-             Recovery Rooms. Because the smell of residual anesthesia
  tion of aerosols caused by use of surgical tools may be encoun-         sometimes creates odor problems in recovery rooms, ventilation is
  tered. HEPA filtration has also been applied for high-air-change-       important, and a balanced air pressure relative to that of adjoining
  rate recirculation systems where required by the surgical team.         areas should be provided.
• Air should be supplied at the ceiling with exhaust/return from at          Intensive Care Units. These units serve seriously ill patients,
  least two locations near the floor spaced approximately half of the     from postoperative to coronary patients. HVAC is similar to general
  room apart. Endoscopic, laparoscopic, or thoracoscopic surgery          inpatient rooms unless used for wound (burn) intensive care.
  procedures aided by camera, and robotic or robot-assisted surgery          Nursery Suites. Air movement patterns in nurseries should be
  procedures, require heat-producing equipment in the operating           carefully designed to reduce the possibility of drafts. Some codes or
  room. Exhaust/return openings located above this equipment can          jurisdictions require that air be removed near floor level, with the
  capture the more buoyant heated air and prevent it from being           bottoms of exhaust openings at least 75 mm above the floor; the rel-
  reentrained in the ceiling supply airstream. The bottom of low          ative efficacy of this exhaust arrangement has been questioned by
  openings should be at least 75 mm above the floor. Supply diffus-       some experts, because exhaust air outlets have a minimal effect on
  ers should be unidirectional (laminar-flow), located over the           room air movement at the relatively low air exchange rates involved.
Health Care Facilities                                                                                                                      8.7

Finned-tube radiation and other forms of convection heating should
not be used in nurseries.
    Full-Term Nurseries. The nursery should have a positive air pres-
sure relative to the work space and examination room, and any
rooms located between the nurseries and the corridor should be sim-
ilarly pressurized relative to the corridor.
    Special-Care Nurseries. This type of nursery is usually
equipped with individual incubators to regulate temperature and
humidity. It is desirable to maintain these same conditions in the
nursery proper to accommodate both infants removed from the
incubators and those not placed in incubators. Pressurization of
special-care nurseries should correspond to that of full-term nurs-
eries.
    Observation Nurseries. Temperature and humidity requirements
for observation nurseries are similar to those for full-term nurseries.
Because infants in these nurseries have unusual clinical symptoms,
air from this area should not enter other nurseries. A negative air
pressure relative to that of the workroom should be maintained in
the nursery. The workroom, usually located between the nursery
and the corridor, should be pressurized relative to the corridor.              Fig. 3   Protective Environment Room Arrangement
    Emergency Rooms. Emergency rooms are typically the most                                      Source: ASHRAE (2013)
highly contaminated areas in the hospital because of the condition
of many arriving patients and the large number of persons accom-          the room and reducing pathogens in the air. An air distribution of 12
panying them. Waiting rooms and triage areas require special con-         air changes per hour (ach) supplied through a nonaspirating diffuser
sideration due to the potential to house undiagnosed patients with        is often recommended. With this arrangement, the sterile air is
communicable airborne infectious diseases. Clean-to-dirty direc-          drawn across the patient and removed at or near the door to the
tional airflow and zone pressurization techniques should be strongly      room. Protective environment rooms are sometimes treated as clean
considered, to reduce the airborne exposure potential for health care     spaces with design considerations such as an anteroom, supply air
personnel assigned to the emergency room reception stations.              HEPA filtration, and particle count testing evaluated during design.
    Trauma Rooms. Emergency trauma rooms located with the                     In cases where the patient is immunosuppressed but not conta-
emergency department should have the same temperature, humidity,          gious, positive pressure must be maintained between the patient
and ventilation requirements as those of other applicable operating       room and adjacent area. Some jurisdictions may require an ante-
rooms.                                                                    room, maintenance of differential pressure, and local pressure mon-
    Anesthesia Storage Rooms. Anesthesia storage rooms must be            itoring or alarming. Exam and treatment rooms for these patients
mechanically ventilated in conformance with several detailed re-          should be controlled in the same manner. Positive pressure should
quirements in NFPA Standard 99. Building codes may impose ad-             also be maintained between the entire unit and adjacent areas to pre-
ditional requirements on the storage of compressed gases.                 serve sterile conditions.
                                                                              Exceptions to normally established negative and positive pres-
Nursing                                                                   sure conditions include operating rooms where highly infectious
    Patient Rooms. Each patient room should have individual tem-          patients may be treated (e.g., operating rooms in which broncho-
perature control. Air pressure in general patient suites can be neutral   scopy or lung surgery is performed) and infectious isolation rooms
in relation to other areas. Most governmental design criteria and         that house immunosuppressed patients with airborne infectious
codes require that all air from toilet rooms be exhausted directly out-   diseases such as tuberculosis (TB). When a patient is both immuno-
doors. The requirement appears to be based on odor control, though        suppressed and potentially contagious, combination airborne
recent research has documented the ability of toilets to generate         infectious isolation/protective environment (combination AII/
droplets and aerosols (Johnson et al. 2013). Where recirculating          PE) rooms are provided. These rooms require an anteroom, which
room unit systems are used within patient rooms, it is common prac-       must be either positive or negative to both the AII/PE room and the
tice to exhaust through the adjoining toilet room an amount of air        corridor or common space. Either of these anteroom pressurization
equal to the amount of outdoor air brought in for ventilation. Venti-     techniques minimizes cross contamination between the patient area
lation of toilets, bedpan closets, bathrooms, and all interior rooms      and surrounding areas, and may be used depending on local fire
should conform to applicable codes.                                       smoke management regulations. Pressure controls in the adjacent
    HVAC energy consumption by patient rooms can be a major con-          area or anteroom must maintain the correct pressure relationship
tributor to a hospital’s overall HVAC energy usage because they are       relative to the other adjacent room(s) and areas. A separate, dedi-
constantly occupied. This high occupancy rate, along with the             cated air-handling system to serve the protective isolation unit
space’s minimum air change requirements, should be a focus of             simplifies pressure control and air quality (Murray et al. 1988). Fig-
methods to minimize energy use. Design requirements for mini-             ure 3 shows a typical protective environment room arrangement.
mum air changes may result in excessive reheating of supply air           The differential pressure (DP) sensor measures the differential pres-
from central air-handling units in certain climate zones and building     sure between the patient room and the corridor. If the patient room
exposures.                                                                becomes negative with respect to the corridor, alarm lights are trig-
    Protective Environment Isolation Units. Immunosuppressed              gered to alert staff of the change in pressurization.
patients (including bone marrow or organ transplant, leukemia,                Airborne Infection Isolation Unit. The airborne infection iso-
burn, and AIDS patients) are highly susceptible to diseases. Some         lation (AII) room protects the rest of the hospital from patients’
physicians prefer an isolated laminar airflow unit to protect the         airborne infectious diseases. Multidrug-resistant strains of tubercu-
patient; others feel that the conditions of the laminar cell have a       losis have increased the importance of pressurization, air change
psychologically harmful effect on the patient and prefer flushing out     rates, filtration, and air distribution design in these rooms (Rousseau
8.8                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                              and the special construction designed to prevent radiation leakage.
                                                                              Fluoroscopic, radiographic, therapy, and darkroom areas require
                                                                              special attention.
                                                                                  Fluoroscopic, Radiographic, and Deep Therapy Rooms. These
                                                                              rooms may require a temperature from 26 to 27°C and a relative
                                                                              humidity from 40 to 50%. This relative humidity range control often
                                                                              requires dedicated room equipment and control. Depending on the
                                                                              location of air supply outlets and exhaust intakes, lead lining may be
                                                                              required in supply and return ducts at points of entry to various clin-
                                                                              ical areas to prevent radiation leakage to other occupied areas.
                                                                                  Darkroom. The darkroom is normally in use for longer periods
                                                                              than x-ray rooms, and should have an exhaust system to discharge
                                                                              air to the outdoors. Exhaust from the film processor should be con-
                                                                              nected into the darkroom exhaust system.
                                                                                  Laboratories. Air conditioning is necessary in laboratories for
                                                                              the comfort and safety of the technicians (Degenhardt and Pfost
                                                                              1983). Chemical fumes, odors, vapors, heat from equipment, and
                                                                              the undesirability of open windows all contribute to this need. Pay
                                                                              particular attention to the size and type of equipment used in the var-
                                                                              ious laboratories, because equipment heat gain usually constitutes a
                                                                              major portion of the cooling load; see Table 7 in Chapter 18 of the
           Fig. 4 Airborne Infection Isolation Room
                        Source: ASHRAE (2013)                                 2013 ASHRAE Handbook—Fundamentals for examples.
                                                                                  The general air distribution and exhaust systems should be con-
and Rhodes 1993). Temperatures and humidities should correspond               structed of conventional materials following standard designs for
to those specified for patient rooms.                                         the type of systems used. Exhaust systems serving hoods in which
    The designer should work closely with health care planners and            radioactive materials, volatile solvents, and strong oxidizing agents
the code authority to determine the appropriate isolation room                such as perchloric acid are used should be made of stainless steel.
design. It may be desirable to provide more complete control, with            Washdown facilities and dedicated exhaust fans should be provided
a separate anteroom used as an air lock to minimize the potential             for hoods and ducts handling perchloric acid.
that aerosol from the patients’ area reach adjacent areas. Design                 Hood use may dictate other duct materials. Hoods in which
approaches to airborne infection isolation may also be found in               radioactive, carcinogenic, or infectious materials are to be used
CDC (2005). AII room exhaust may include HEPA filtration where                should be equipped with high-efficiency (HEPA) filters for the
there is a concern over recirculation of the exhaust air into nearby          exhaust and have a procedure and equipment for safe removal and
building air intakes or due to concern of the location of where main-         replacement of contaminated filters. Exhaust duct routing should be
tenance workers may be working. Figure 4 shows a typical AII room             as short as possible with minimal horizontal offsets and, when pos-
arrangement with an anteroom. The differential pressure (DP) sen-             sible, duct portions with contaminated air should be maintained
sor measures the differential pressure between the patient room and           under negative pressure (e.g., locate fan on clean side of filter). This
the corridor. If the AII patient room becomes positive with respect           applies especially to perchloric acid hoods because of the extremely
to the corridor, alarm lights are triggered to alert staff.                   hazardous, explosive nature of this material. Hood exhaust fans
    Some facilities have switchable isolation rooms (rooms that can           should be located at the discharge end of the duct system to prevent
be set to function with either positive or negative pressure). CDC            exhaust products entering the building. The hood exhaust system
(2005) and FGI (2014a) have, respectively, recommended against                should not shut off if the supply air system fails. Chemical storage
and prohibited this approach. The two difficulties of this approach           rooms must have a constantly operating exhaust air system. For fur-
are (1) maintaining the mechanical dampers and controls required to           ther information on laboratory air conditioning and hood exhaust
accurately provide the required pressures, and (2) that it provides a         systems, see AIHA Standard Z9.5, Hagopian and Hoyle (1984),
false sense of security to staff who think that this provision is all that    NFPA Standard 45, and Chapter 16 of this volume.
is required to change a room between protective isolation and infec-              Exhaust air from hoods in biochemistry, histology, cytology,
tious isolation, to the exclusion of other sanitizing procedures.             pathology, glass washing/sterilizing, and serology-bacteriology
    Floor Pantry. Ventilation requirements for this area depend upon          units should be discharged to the outdoors with no recirculation.
the type of food service used by the hospital. Where bulk food is dis-        Use care in designing the exhaust outlet locations and arrange-
pensed and dishwashing facilities are provided in the pantry, using           ments: exhaust should not be reentrained in the building through
hoods above equipment with exhaust to the outdoors is recom-                  outdoor air intakes or other building openings. Separation from
mended. Small pantries used for between-meal feedings require no              outdoor air intake sources, wind direction and velocity, building
special ventilation. Air pressure of the pantry should be in balance          geometry, and exhaust outlet height and velocity are important. In
with that of adjoining areas to reduce air movement into or out of it.        many laboratory exhaust systems, exhaust fans discharge vertically
    Labor/Delivery/Recovery/Postpartum (LDRP). The proce-                     at a minimum of 3.1 m above the roof at velocities up to 20 m/s. The
dures for normal childbirth are considered noninvasive, and rooms             entire laboratory area should be under slight negative pressure to
are controlled similarly to patient rooms. Some jurisdictions may             reduce the spread of odors or contamination to other hospital areas.
require higher air change rates than in a typical patient room. It is         Temperatures and humidities should be within the comfort range.
expected that invasive procedures such as cesarean section are per-               Bacteriology Laboratories. These units should not have undue
formed in a nearby operating room.                                            air movement, so limit air velocities to a minimum. The sterile
                                                                              transfer room, which may be within or adjoining the bacteriology
Ancillary                                                                     laboratory, is where sterile media are distributed and where speci-
   Radiology Department. Factors affecting ventilation system                 mens are transferred to culture media. To maintain a sterile environ-
design in these areas include odors from certain clinical treatments          ment, a HEPA filter should be installed in the supply air duct near
Health Care Facilities                                                                                                                     8.9

the point of entry to the room. The media room should be ventilated       while using smaller exhaust volumes than those required by dilution
to remove odors and steam.                                                ventilation (Gressel and Hughes 1992). In smaller hospitals where
    Infectious Disease and Virus Laboratories. These laborato-            the autopsy room is used infrequently, local control of the ventila-
ries, found only in large hospitals, require special treatment. A min-    tion system and an odor control system with either activated char-
imum ventilation rate of 6 ach or makeup approximately equal to           coal or potassium permanganate-impregnated activated alumina
hood exhaust volume is recommended for these laboratories, which          may be sufficient.
should have a negative air pressure relative to adjacent areas to help       Animal Quarters. Principally because of odor, animal quarters
prevent exfiltration of airborne contaminants. Exhaust air from           (found only in larger research hospitals) require a mechanical
fume hoods or safety cabinets must be sterilized before being             exhaust system that discharges contaminated air above the hospital
exhausted to the outdoors. This may be accomplished by using elec-        roof and maintains a negative air pressure relative to adjoining
tric or gas-fired heaters placed in series in the exhaust systems and     areas to help prevent the spread of odor, allergens, or other contam-
designed to heat the exhaust air to 315°C. A more common and less         inants. Chapter 16 has further information on animal room air con-
expensive method of sterilizing the exhaust is to use HEPA filters in     ditioning.
the system.                                                                  Pharmacies. Design and ventilation requirements for pharma-
    Nuclear Medicine Laboratories. Such laboratories administer           cies can vary greatly according to the type of compounding per-
radioisotopes to patients orally, intravenously, or by inhalation to      formed within the space. Pharmacies handling hazardous drugs and/
facilitate diagnosis and treatment of disease. There is little oppor-     or involved in sterile compounding activities have special ventila-
tunity in most cases for airborne contamination of the internal en-       tion requirements such as horizontal or vertical laminar-airflow
vironment, but exceptions warrant special consideration. One              workbenches (LAFW), biological safety cabinets (BSC), and com-
important exception involves the use of iodine-131 solution in cap-       pounding (barrier) isolators. Room air distribution and filtration
sules or vials to diagnose thyroid disorders. Another involves use of     must be coordinated with any laminar-airflow benches, cabinets,
xenon-133 gas via inhalation to study patients with reduced lung          and isolators that may be needed. See Chapters 16 and 18 for more
function.                                                                 information.
    Capsules of iodine-131 occasionally leak part of their contents          Sterile Compounding. Sterile pharmaceutical compounding re-
before use. Vials emit airborne contaminants when opened for prep-        quirements are prescribed by USP (2008). Chapter 797 is enforce-
aration of a dose. It is common practice for vials to be opened and       able under the U.S. Food and Drug Administration, is adopted in
handled in a standard laboratory fume hood; a minimum face veloc-         whole or in part by many state boards of pharmacy, and may be in-
ity of 0.5 m/s should be adequate for this purpose. This recommen-        corporated into the inspection programs of health care accreditation
dation applies only where small quantities are handled in simple          organizations. The Joint Commission recognized USP 797 as a con-
operations. Other circumstances may warrant use of a glove box or         sensus-based safe practice guideline for sterile compounding; how-
similar confinement. Diagnostic use of xenon-133 involves a special       ever, they do not require its direct implementation as a condition of
instrument that allows the patient to inhale the gas and to exhale        accreditation. End users, owners, architects, and engineers should
back into the instrument. The exhaled gas is passed through a char-       consult the most recent release of USP 797, which is under contin-
coal trap mounted in lead, and is often vented outdoors. The process      uous maintenance, as well as design guidance adopted by their state
suggests some potential for escape of the gas into the internal envi-     boards of pharmacy.
ronment.                                                                     USP 797 prescribes that all sterile pharmaceutical preparations to
    Because of the specialized nature of these operations and of the      be administered more than 1 h after preparation must be com-
equipment involved, it is recommended that system designers deter-        pounded entirely within a critical work zone protected by a unidi-
mine the specific instrument to be used and contact the manufac-          rectional, HEPA-filtered airflow of ISO class 5 (former class 100
turer for guidance. Other guidance is available in U.S. Nuclear           under withdrawn Federal Standard 209E; see Chapter 18 for class
Regulatory Commission Regulatory Guide 10.8 (NRC 1980). In                definitions) or better air quality. This ISO class 5 environment is
particular, emergency procedures in case of accidental release of         generally provided using a primary engineering control (PEC) such
xenon-133 should include temporary evacuation of the area and/or          as a LAFW, BSC, or compounding isolator. USP 797 also requires
increasing the ventilation rate of the area. Recommendations for          that the ISO class 5 critical work zone be placed within a buffer area
pressure relationships, supply air filtration, supply air volume, air-    (also called a buffer room or cleanroom) whose air quality must
borne particle counts, recirculation, and other attributes of supply      meet a minimum of ISO class 7 and contain air-conditioning and
and discharge systems for histology, pathology, pharmacy, and             humidity controls. Adjacent to the buffer area, the sterile compound-
cytology laboratories are also relevant to nuclear medicine labora-       ing pharmacy design must incorporate an ante area for storage, hand
tories. The NRC does, however, impose some special ventilation            washing, nonsterile preparation activities, donning and doffing of
system requirements where radioactive materials are used. For             protective overgarments, etc. The air cleanliness in the ante area
example, NRC (1980) provides a computational procedure to esti-           must be a minimum of ISO class 8. The ante area and buffer area
mate the airflow necessary to maintain xenon-133 gas concentration        constitute secondary engineering controls. Low-risk preparations
at or below specified levels. It also contains specific requirements as   that are nonhazardous and destined for administration within 12 h of
to the amount of radioactivity that may be vented to the atmosphere;      compounding are granted an exemption from these secondary engi-
the disposal method of choice is adsorption onto charcoal traps.          neering controls if they are prepared within an ISO class 5 PEC and
    Autopsy Rooms. Susceptible to heavy bacterial contamination           the compounding area is segregated from noncompounding areas.
(e.g., tuberculosis) and odor, autopsy rooms must maintain a nega-        Pharmacy designers should note that the ISO class 5, 7, and 8 air
tive air pressure relative to adjoining rooms or the corridor to help     cleanliness requirements are specified for dynamic conditions (USP
prevent the spread of contamination (Murray et al. 1988). Autopsy         2008). Although ASHRAE Standard 170 does not prescribe a
rooms are part of the hospital’s pathology department and require         design temperature for health care pharmacies, USP 797 recom-
special attention (CDC 2005). Exhaust intakes should be located           mends a maximum temperature of 20°C because of the increased
both at the ceiling and in the low sidewall. Where large quantities of    thermal insulation that results from wearing protective clothing and
formaldehyde are used, special exhaust systems can effectively con-       the adverse sterility conditions that could arise from uncomfortably
trol concentrations below legal exposure limits. A combination of         warm and/or sweaty employees.
localized exhaust and ventilation systems with downdraft or side-            Beyond air quality requirements, the physical design features sep-
draft tables has been shown to effectively control concentrations         arating the buffer area from the ante area are based on the pharmacy’s
8.10                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

compounded sterile preparation (CSP) risk level (low, medium, or            airborne contaminants. Depending on the physical nature and
high) for microbial, chemical, and physical contamination. USP 797          quantity of the stored drugs, consider installing a separate, high-
instructs pharmacy professionals on how to determine their phar-            volume, emergency exhaust fan capable of quickly purging air-
macy’s CSP risk level based on purity and packaging of source               borne contaminants from the storage room in the event of a spill,
materials, quantity and type of pharmaceutical, time until its admin-       to prevent airborne migration into adjacent areas.
istration, and various other factors. The desired CSP risk level capa-
                                                                              The American Society of Health Systems Pharmacists’ (ASHP
bility should be identified before designing the pharmacy design
                                                                          2006) Guidelines on Handling Hazardous Drugs adopted NIOSH’s
layout. Pharmacies intended for compounding high-risk-level CSPs
                                                                          (2004) protective equipment recommendations, and added the spec-
require a physical barrier with a door to separate the buffer room
                                                                          ification that hazardous drug compounding should be done in a con-
from the anteroom, and the buffer room must be maintained at a min-
                                                                          tained, negative-pressure environment or one that is protected by an
imum positive pressure differential of 5 Pa. For medium- and low-
                                                                          airlock or anteroom.
risk level CSPs, the buffer area and ante area can be in the same
                                                                              Often, hazardous drugs also require sterile compounding. If so,
room, with an obvious line of demarcation separating the two areas
                                                                          pharmacies must have an environment suitable for both product ste-
and with the demonstrable use of displacement airflow, flowing from
                                                                          rility and worker protection. ASHP (2006), NIOSH (2004), and
the buffer area towards the ante area. Depending on the affected
                                                                          USP (2008) all address these dual objectives by recommending the
cross-sectional area and the moderately high velocity required to
                                                                          use of BSCs or compounding aseptic containment isolators. The
maintain the displacement uniformity (typically 0.2 m/s or greater),
                                                                          precautionary recommendations regarding in-cabinet recirculation
designers may find the physical barrier design to be a more energy-
                                                                          and cabinet-to-room recirculation of air potentially contaminated
friendly approach. USP further prescribes areas to receive a mini-
                                                                          with hazardous drugs still apply. In addition, USP 797 requires haz-
mum of 30 ach (with up to 15 of these provided by the PEC) if the
                                                                          ardous drug sterile compounding to be conducted in a negative-
area is designated to be ISO class 7. There is no minimum ventilation
                                                                          pressure compounding area and to be stored in dedicated storage
requirement prescribed for ISO class 8 ante areas (USP 2008).
                                                                          areas with a minimum of 12 ach of general exhaust. When CACIs
    Selecting pharmacy PECs can be a delicate task. Class II BSCs         are used outside of an ISO 7 buffer area, the compounding area must
are currently certified following the construction and performance        maintain a negative pressure of 2.5 Pa and also have a minimum of
guidelines developed by the National Sanitation Foundation (NSF)          12 ach.
and adopted by the American National Standards Institute (ANSI/               Table 3 provides a matrix of design and equipment decision logic
NSF Standard 49-2012). However, no such national certification            based on USP 797 and NIOSH (2004).
program exists for compounding isolators. USP 797 addresses this
shortcoming by referencing isolator testing and performance guide-        Administration
lines developed by the Controlled Environment Testing Association
(CETA 2006).                                                                  This department includes the main lobby and admitting, medical
    Hazardous Drugs. Compounding hazardous drugs is another               records, and business offices. Admissions and waiting rooms may
pharmaceutical operation that requires special design consider-           harbor patients with undiagnosed airborne infectious diseases, so
ations. NIOSH (2004) warned of the dangers of occupational expo-          consider using local exhaust systems that move air toward the
sures to hazardous drugs, over 130 of which were defined and              admitting patient. A separate air-handling system is considered
identified; roughly 90 of these drugs were antineoplastic agents pri-     desirable to segregate this area from the hospital proper, because it
marily used during cancer treatments. Several of NIOSH’s recom-           is usually unoccupied at night and thus a good candidate for energy
mended protective measures can affect a pharmacy’s ventilation            savings control solutions. When interior architectural open-water
design and physical layout. These recommendations include the fol-        features are proposed, provide water treatment to protect occupants
lowing:                                                                   from infectious or irritating aerosols.

• Prepare hazardous drugs in an area devoted to that purpose alone        Diagnostic and Treatment
  and restricted to authorized personnel.                                     Bronchoscopy, Sputum Collection, and Pentamidine Ad-
• Prepare hazardous drugs inside a ventilated cabinet designed to         ministration Procedures. These procedures have a high potential
  prevent hazardous drugs from being released into the work envi-         for discharges of potentially infectious droplet nuclei into the
  ronment.                                                                room air via coughing. Bronchoscopy procedures can release air-
• Use a high-efficiency particulate air (HEPA) filter for exhaust         borne aerosols into the room from a patient who could possibly be
  from ventilated cabinets and, where feasible, exhaust 100% of the       diagnosed with tuberculosis and nontherapeutic exposures to
  filtered air to the outdoors, away from outdoor air intakes or other    pentamidine are an additional exposure concern. The procedures
  points of entry.                                                        and patient recovery period (when excessive coughing may occur)
• Place fans downstream of HEPA filters so that contaminated ducts        are best suited for an airborne infectious isolation (AII) room.
  and plenums are maintained under negative pressure.                     ASHRAE Standard 170 requires local capture exhaust near the
• Do not use ventilated cabinets [BSCs or compounding aseptic             bronchoscopy procedure site along with exhaust and pressurization
  containment isolators (CACIs)] that recirculate air inside the cab-     similar to an AII room.
  inet or that exhaust air back into the pharmacy unless the hazard-          Magnetic Resonance Imaging (MRI) Rooms. These rooms
  ous drug(s) in use will not volatilize (evaporate or sublimate)         should be treated as exam rooms in terms of temperature, humidity,
  while they are being handled or after they are captured by the          and ventilation. However, special attention is required in the control
  HEPA filter. [Note: This recommendation is a shift from tradi-          room because of the high heat release of computer equipment, and
  tional pharmacy design practice and involves knowledge of the           in the exam room because of the cryogens used to cool the magnet.
  physical properties of drugs within the current drug formulary as       Nonferrous material requirements and shielding penetrations
  well as future new drugs that might be compounded within the            should be in accordance with the specific manufacturer’s require-
  cabinet. Within-cabinet recirculation (e.g., BSC class II Type A2       ments.
  or B1) is allowed when airstream has zero or only minute vapor              Heat Gains from Medical Equipment. Table 6 in Chapter 18 of
  drug contaminant.]                                                      the 2013 ASHRAE Handbook—Fundamentals tabulates typical heat
• Store hazardous drugs separately from other drugs, in an area with      gain from many types of smaller mobile medical equipment.
  sufficient general exhaust ventilation to dilute and remove any         ASHRAE research project RP-1343 (Koenigshofer et al. 2009)
Health Care Facilities                                                                                                                                                    8.11

                                         Table 3      Minimum Environmental Control Guidance for Pharmacies
Compounding Scenario            Hazardous Drug (HD) (Requires separate area)                  Nonhazardous Drug
Sterile compounding to be ISO 5 CACI or BSC within negative-pressure ISO 7                    If immediate use and low risk: no environmental requirements if
 administered within 12 h buffer + ISO 7 ante areas                                           administered <12 h + ISO 5 PEC within segregated compounding area
Sterile compounding to be ISO 5 CACI or BSC within negative-pressure ISO 7                    ISO 5 PEC + ISO 7 buffer + ISO 8 ante areas
 administered after 12 h or buffer + ISO 7 ante areas                                           - High-risk compounding requires physical barrier with min. positive
 more                                                                                             pressure (5 Pa) in buffer room relative to anteroom
                                                                                                - Medium- and low-risk compounding may use physical barrier (as per
                                                                                                  high risk) or a clearly identified line of demarcation between buffer
                                                                                                  and ante areas with uniform displacement airflow (min. of 0.2 m/s
                                                                                                  recommended) in direction of buffer to ante areas
Nonsterile compounding          Needs compounding containment isolator or BSC                 No sterility or occupational exposure controls required
*For facilities that prepare a low volume of hazardous drugs and use two tiers of containment (e.g., CSTD within CACI or BSC), a negative-pressure buffer area is not required.


Table 4 Summary of Heat Gain to Air from Imaging Systems                                                   Table 5 Summary of Heat Gain to Air
                         Maximum 60 min Calculated Manufacturer’s                          Equipment                            Calculated Idle, kW             High, kW
                          Time-Weighted   Idle,   Design Information,
                                                                                           Dialysis machine                               0.40                     0.69
System                     Average, kW     kW             kW
                                                                                           Film processor                                 0.40                     0.42
MRI #1                           24.42            22.24                —                   Pharmacy freezer                               0.73                     0.82
MRI #2                           23.58            19.14                —                   Pharmacy refrigerator                          0.48                     0.59
X-ray                             1.25             1.08                1.35
Fluoroscopy #1                   12.13             9.18                7.31
Fluoroscopy #2                    5.01             4.43                5.90                    Inhalation Therapy Department. This department treats pul-
CT–64 slice                       7.06             7.58               19.18                 monary and other respiratory disorders. The air must be very clean,
PET/CT                           12.60             9.80                —                    and the area should have a positive pressure relative to adjacent
Nuclear camera                    1.11             1.06                —                    areas, except when the patient may also be airborne infectious or
Linear accelerator               32.60            19.87                9.16                 when the treatment regimen uses hazardous drug therapies.
Ultrasound (portable)             0.86             0.50                —
                                                                                               Workrooms. Clean workrooms serve as storage and distribution
Cyberknife                       13.40            10.39                —
                                                                                            centers for clean supplies and should be maintained at a positive
                                                                                            pressure relative to the corridor. Soiled workrooms serve primarily
developed methods to test heat gain from large, fixed medical imag-
                                                                                            as collection points for soiled utensils and materials. They are con-
ing equipment systems at both idle and peak outputs during opera-
                                                                                            sidered contaminated rooms and should have a negative air pressure
tional cycles. Tables 4 and 5 present results for some of the
                                                                                            relative to adjoining areas. Temperatures and humidities should be
equipment tested in RP-1343. Medical equipment heat outputs can
                                                                                            in the comfort range and account for protective clothing require-
vary widely among different manufacturers, even for equipment
                                                                                            ments required for the room occupants.
that performs a similar function, and the medical equipment field is
rapidly advancing. The functional program should identify specific
                                                                                            Sterilizing and Supply
manufacturers and models for the HVAC designer’s use early in the
design process.                                                                                Used and contaminated utensils, instruments, and equipment are
   Treatment Rooms. Patients are brought to these rooms for spe-                            brought to this unit for cleaning and sterilization before reuse. The
cial treatments (e.g., hyperbaric oxygen therapy) that cannot be con-                       unit usually consists of a cleaning area, a sterilizing area, and a stor-
veniently administered in the patients’ rooms. To accommodate the                           age area where supplies are kept until requisitioned. If these areas
patient, the rooms should have individual temperature and humidity                          are in one large room, air should flow from the clean storage and
control. Temperatures and humidities should correspond to those                             sterilizing areas toward the contaminated cleaning area. Air pres-
specified for patients’ rooms.                                                              sure relationships should conform to those indicated in ASHRAE
   Physical Therapy Department. The cooling load of the electro-                            Standard 170. Temperature and humidity should be within the com-
therapy section is affected by the shortwave diathermy, infrared, and                       fort range.
ultraviolet equipment used in this area.                                                       The following guidelines are important in the central sterilizing
   Hydrotherapy Section. This section, with its various water treat-                        and supply unit:
ment baths, is generally maintained at temperatures up to 27°C. The
potential latent heat load in this area should not be overlooked. The                       • Insulate sterilizers to reduce heat load.
exercise section requires no special treatment; temperatures and                            • Amply ventilate sterilizer equipment closets to remove excess heat.
humidities should be within the comfort zone. Air may be recircu-                           • Where ethylene oxide (ETO) gas sterilizers are used, provide a
lated within the areas, and an odor control system is suggested.                              separate exhaust system with terminal fan (Samuals and Eastin
   Occupational Therapy Department. In this department, spaces                                1980). Provide adequate exhaust capture velocity in the vicinity
for activities such as weaving, braiding, artwork, and sewing require                         of sources of ETO leakage. Install an exhaust at sterilizer doors
no special ventilation treatment. Air recirculation in these areas                            and over the sterilizer drain. Exhaust aerator and service rooms.
using medium-grade filters in the system is permissible. Larger hos-                          ETO concentration sensors, exhaust flow sensors, and alarms
pitals and those specializing in rehabilitation may offer patients a                          should also be provided. ETO sterilizers should be located in ded-
greater diversity of skills to learn and craft activities, including car-                     icated unoccupied rooms that have a highly negative pressure rel-
pentry, metalwork, plastics, photography, ceramics, and painting.                             ative to adjacent spaces and 10 ach. Many jurisdictions require
The air-conditioning and ventilation requirements of the various                              that ETO exhaust systems have equipment to remove ETO from
sections should conform to normal practice for such areas and to the                          exhaust air (see OSHA 29 CFR, Part 1910).
codes relating to them. Temperatures and humidities should be                               • Maintain storage areas for sterile supplies at a relative humidity of
maintained in the comfort zone.                                                               no more than 50%.
8.12                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

Service                                                                    above the roof or where it will not be obnoxious to occupants of
                                                                           other areas. Heat reclamation from the laundry exhaust air may be
    Service areas include dietary, housekeeping, mechanical, and
                                                                           desirable and practicable.
employee facilities. Whether these areas are conditioned or not, ade-
quate ventilation is important to provide sanitation and a wholesome           Where air conditioning is contemplated, a separate supplemen-
environment. Ventilation of these areas cannot be limited to exhaust       tary air supply, similar to that recommended for kitchen hoods,
systems only; provision for supply air must be incorporated into the       may be located near the exhaust canopy over the ironer. Alterna-
design. Such air must be filtered and delivered at controlled temper-      tively, consider spot cooling for personnel confined to specific
atures. The best-designed exhaust system may prove ineffective             areas.
without an adequate air supply. Experience shows that relying on               Mechanical Facilities. The air supply to boiler rooms should
open windows results only in dissatisfaction, particularly during the      provide both comfortable working conditions and the air quantities
heating season. Air-to-air heat exchangers in the general ventilation      required for maximum combustion of the particular fuel used.
system offer possibilities for sustainable operation in these areas.       Boiler and burner ratings establish maximum combustion rates, so
                                                                           the air quantities can be computed according to the type of fuel. Suf-
    Dietary Facilities. These areas usually include the main kitchen,
                                                                           ficient air must be supplied to the boiler room to supply the exhaust
bakery, dietitian’s office, dishwashing room, and dining space.
                                                                           fans as well as the boilers.
Because of the various conditions encountered (i.e., high heat and
moisture production, cooking odors), special attention in design is            At workstations, the ventilation system should limit tempera-
needed to provide an acceptable environment. See Chapter 33 for            tures to 32°C effective temperature. When ambient outdoor air
information on kitchen facilities.                                         temperature is higher, indoor temperature may be that of the out-
                                                                           door air up to a maximum of 36°C to protect motors from exces-
    The dietitian’s office is often located within the main kitchen or
                                                                           sive heat.
immediately adjacent to it. It is usually completely enclosed for pri-
vacy and noise reduction. Air conditioning is recommended for                  Maintenance Shops. Carpentry, machine, electrical, and plumb-
maintaining normal comfort conditions.                                     ing shops present no unusual ventilation requirements. Proper ven-
                                                                           tilation of paint shops and paint storage areas is important because
    The dishwashing room should be enclosed and minimally venti-
                                                                           of fire hazard and should conform to all applicable codes. Mainte-
lated to equal the dishwasher hood exhaust. It is not uncommon for
                                                                           nance shops where welding occurs should have exhaust ventilation.
the dishwashing area to be divided into a soiled area and a clean
area. In such cases, the soiled area should be kept at a negative pres-
sure relative to the clean area.                                                 2.3   FACILITY DESIGN AND OPERATION
    Ventilation of the dining space should conform to local codes.         Zoning
The reuse of dining space air for ventilation and cooling of food
preparation areas in the hospital is suggested, provided the reused            Zoning (using separate air systems for different departments)
air is passed through filters with a filtration efficiency of MERV 13      may be indicated to (1) compensate for exposures because of orien-
or better. Where cafeteria service is provided, serving areas and          tation or for other conditions imposed by a particular building con-
steam tables are usually hooded. The air-handling capacities of            figuration, (2) minimize recirculation between departments, (3)
these hoods should be sized to accommodate exhaust flow rates (see         provide flexibility of operation, (4) simplify provisions for opera-
Table 6 in Chapter 33). Ventilation systems for food preparation and       tion on emergency power, and (5) conserve energy.
adjacent areas should include an interface with hood exhaust con-              Ducting the air supply from several air-handling units into a
trols to assist in maintaining pressure relationships.                     manifold gives central systems some standby capacity. When one
    Kitchen Compressor/Condenser Spaces. Ventilation of these              unit is shut down, air is diverted from noncritical or intermittently
spaces should conform to all codes, with the following additional          operated areas to accommodate critical areas, which must operate
considerations: (1) 220 L/s of ventilating air per compressor kilowatt     continuously. This or other means of standby protection is essential
should be used for units located in the kitchen; (2) condensing units      if the air supply is not to be interrupted by routine maintenance or
should operate optimally at 32.2°C maximum ambient temperature;            component failure.
and (3) where air temperature or air circulation is marginal, specify          Separating supply, return, and exhaust systems by department is
combination air- and water-cooled condensing units. It is often            often desirable, particularly for surgical, obstetrical, pathological,
worthwhile to use condenser water coolers or remote condensers.            and laboratory departments. The desired relative balance in critical
Consider using heat recovery from water-cooled condensers.                 areas should be maintained by interlocking supply and exhaust
    Laundry and Linen Facilities. Of these facilities, only the            fans. Thus, exhaust should cease when supply airflow is stopped in
soiled linen storage room, soiled linen sorting room, soiled utility       areas otherwise maintained at positive or neutral pressure relative
room, and laundry processing area require special attention. The           to adjacent spaces. Likewise, supply air should be deactivated
room for storing soiled linen before pickup by commercial laundry          when exhaust airflow is stopped in spaces maintained at a negative
is odorous and contaminated, and should be well ventilated, ex-            pressure.
hausted, and maintained at a negative air pressure. The soiled utility
room is provided for inpatient services and is normally contami-           Heating and Hot-Water Standby Service
nated with noxious odors. This room should be mechanically ex-                When one boiler breaks down or is temporarily taken out of ser-
hausted directly outdoors.                                                 vice for routine maintenance, the remaining boilers should still be
    In the laundry processing area, equipment such as washers, flat-       able to provide hot water for clinical, dietary, and patient use; steam
work ironers, and tumblers should have direct overhead exhaust to          for sterilization and dietary purposes; and heating for operating,
reduce humidity. Such equipment should be insulated or shielded            delivery, birthing, labor, recovery, intensive care, nursery, and gen-
whenever possible to reduce the high radiant heat effects. A canopy        eral inpatient rooms. Some codes or authorities do not require
over the flatwork ironer and exhaust air outlets near other heat-          reserve capacity in climates where a design dry-bulb temperature of
producing equipment capture and remove heat best. Air supply               –4°C is equaled or exceeded for 99.6% of the total hours in any one
inlets should be located to move air through the processing area           heating period, as noted in the tables in Chapter 14 of the 2013
toward the heat-producing equipment. The exhaust system from               ASHRAE Handbook—Fundamentals.
flatwork ironers and tumblers should be independent of the general            Boiler feed, heat circulation, condensate return, and fuel oil
exhaust system and equipped with lint filters. Air should exhaust          pumps should be connected and installed to provide both normal and
Health Care Facilities                                                                                                                    8.13

standby service. Supply and return mains and risers for cooling, heat-   applies only to their components, not the entire system. ASHRAE
ing, and process steam systems should be valved to isolate the vari-     Standard 180 addresses the often inconsistent practices for inspect-
ous sections. Each piece of equipment should be valved at the supply     ing and maintaining HVAC systems in health care buildings where
and return ends.                                                         the public may be exposed to the indoor environment. The standard
   Some supply and exhaust systems for delivery and operating            establishes minimum HVAC inspection and maintenance require-
room suites should be designed to be independent of other fan sys-       ments that preserve a system’s ability to achieve acceptable thermal
tems and to operate from the hospital emergency power system in          comfort, energy efficiency, and indoor air quality.
the event of power failure. Operating and delivery room suites               The American Society for Healthcare Engineering (ASHE) of
should be ventilated such that the hospital retains some surgical and    the American Hospital Association (AHA) and the International
delivery capability in cases of ventilating system failure.              Facility Management Association (IFMA) jointly published O & M
   Boiler steam is often treated with chemicals that may be released     Benchmarks for Health Care Facilities (ASHE/IFMA 2000). Health
into the air-handling systems serving critical areas where patients      care facility management professionals at 150 different health care
may be more susceptible to respiratory irritation and its complica-      facilities, representing a broad cross section of the field, were sur-
tions. In this case, a clean steam system could be considered for        veyed for the report, which discusses health care facility age and
humidification. ASHRAE Standard 170 provides minimum require-            location, utility costs and practices, maintenance costs and staffing,
ments for steam treatment additives where direct injection steam is      environmental services, waste streams, linen services, and opera-
used.                                                                    tional costs. In addition to common facility benchmarks (e.g., cost
                                                                         per area, cost per worker), the report’s analysis also includes metrics
Mechanical Cooling                                                       that hospital leaders recognize, such as adjusted patient days and
    Carefully consider the source of mechanical cooling for clinical     adjusted discharges.
and patient areas. The preferred method is to use an indirect refrig-        ASHRAE Standard 170 provides recommended operations and
erating system using chilled water or antifreeze solutions. When         maintenance procedures in its Informative Annex A for certain
using direct refrigerating systems, consult codes for specific limi-     health care specific rooms. ASHRAE (2013) also devotes a chapter
tations and prohibitions, and refer to ASHRAE Standard 15.               to the subject.
                                                                             Planning. Standard 170 requires that an operational facility
Insulation                                                               plan be established to ensure that the number and arrangements of
   Linings in air ducts and equipment must meet the erosion test         system components can best support the owner’s operational goals.
method described in Underwriters Laboratories Standard 181.              The plan should take into account the age and reliability of the
These linings, including coatings, adhesives, and insulation on exte-    HVAC equipment, capabilities of different areas of the facility and
rior surfaces of pipes and ducts in building spaces used as air supply   their criticality to the facility mission, and available personnel
plenums, should have a flame spread rating of 25 or less and a           resources. This plan typically examines loss of normal power sce-
smoke developed rating of 50 or less, as determined by an indepen-       narios, loss of certain pieces of HVAC equipment, back-up fuel
dent testing laboratory per ASTM Standard E84.                           sources, redundant systems, temporary measures, and abnormal
   Duct linings should not be used in systems supplying operating        events. Inpatient areas should allow for potential 24 h operation
rooms, delivery rooms, recovery rooms, nurseries, burn care units,       and nonambulatory patients who may not be able to be relocated.
or intensive care units. Duct lining should be used only for acousti-    The capital outlay for imaging and treatment equipment and their
cal improvement; for thermal purposes, external insulation should        associated operating personnel can be balanced against additional
be used. The use of acoustical materials as duct interior linings        potential outlays for redundant cooling or other features as ad-
exposed to air movement should be carefully reviewed for the appli-      justed for the risk of failure.
cation and regulatory standards in affect. FGI (2014a) does not
allow duct lining to be used within ducts serving certain spaces.                           2.4    SUSTAINABILITY
Internal insulation of terminal units may be encapsulated with              Health care is an energy-intensive, energy-dependent enterprise.
approved materials. Duct-mounted sound traps should be of the            Hospital facilities are different from other structures in that they
packless type or have polymer film linings over acoustical fill.         operate 24 h/day year-round, require sophisticated back-up systems
                                                                         in case of utility shutdowns, use large quantities of outdoor air to
Testing, Adjusting, and Balancing (TAB) and
                                                                         combat odors and to dilute microorganisms, and must deal with
Commissioning
                                                                         problems of infection and solid waste disposal. Similarly, large
   For existing systems, testing before beginning remodeling con-        quantities of energy are required to power diagnostic, therapeutic,
struction (preferably before design completion) is usually a good        and monitoring equipment; and support services such as food
investment. This early effort provides the designer with information     storage, preparation, and service and laundry facilities. Control
on actual system performance and whether components are suitable         strategies such as supply air temperature reset on variable-air-
for intended modifications, as well as disclosing additional neces-      volume systems and hydronic reheat supply water temperature reset
sary modifications.                                                      on variable pumping systems can often be applied with good results.
   The importance of TAB for modified and new systems before             Resources to help ensure efficient, economical energy management
patient occupancy cannot be overemphasized. Health care facilities       and reduce energy consumption in hospital facilities include
require validation and documentation of system performance char-         ASHRAE Standard 90.1, the Advanced Energy Design Guide for
acteristics. Often, combining TAB with commissioning satisfies           Small Hospital and Healthcare Facilities (ASHRAE 2009), and the
this requirement. See Chapters 38 and 43 for information on TAB          Advanced Energy Design Guide for Large Hospital and Healthcare
and commissioning.                                                       Facilities (50%) (ASHRAE 2012). ASHRAE Standard Project
                                                                         Committee 189.3 is also developing standards for design, construc-
Operations and Maintenance                                               tion, and operation of high-performance, green health care facilities.
   Without routine inspection and maintenance of HVAC system                Hospitals can conserve energy in various ways, such as by using
components, systems can operate outside their optimum perfor-            individual zoning control with advanced control strategies and by
mance parameters. This variance can affect the delivered system          using energy conversion devices that transfer energy from building
performance. Often, manufacturers’ maintenance information               exhaust air to incoming outdoor air. The critical nature of the health
8.14                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

care environment requires design and operational precautions to min-             A treatment clinic is a facility where major or minor procedures
imize the chances of heat exchangers becoming a source of contami-            are performed on an outpatient basis. These procedures may render
nants in the supply air stream. Use of heat pipes, runaround loops,           patients temporarily incapable of taking action for self-preservation
enthalpy wheels, and other forms of heat recovery is increasing;              under emergency conditions without assistance from others (NFPA
ASHRAE Standard 170 addresses their use. Solid waste incinerators,            Standard 101).
which generate exhaust heat to develop steam for laundries and hot
water for patient care, are becoming increasingly common. Large               Design Criteria
health care campuses use central plant systems, which may include               Refer to the following sections from the section on Hospital
thermal storage, hydronic economizers, primary/secondary pumping,             Facilities:
cogeneration, heat recovery boilers, and heat recovery incinerators.
Integrating building waste heat into systems and using renewable              • Infection Sources
energy sources (e.g., solar under some climatic conditions) provides          • Control Measures
substantial savings (Setty 1976).                                             • Air Quality
    The construction design of new facilities, including alterations of       • Air Movement
and additions to existing buildings, strongly influences the amount           • Temperature and Humidity
of energy required to provide services such as heating, cooling, and          • Smoke Control
lighting. Selecting building and system components for effective
energy use requires careful planning and design. Life-cycle cost                  An outpatient recovery area may not need to be considered a sen-
analysis shows the full effect of design decisions, considering fuel          sitive area, depending on the patients’ treatments. Infection control
escalation costs, maintenance costs, replacement costs, and the value         concerns are the same as in an acute care hospital. Minimum venti-
of investment dollars over time.                                              lation rates, desired pressure relationships and relative humidity,
                                                                              and design temperature ranges are similar to the requirements for
                                                                              hospitals in ASHRAE Standard 170.
     3.     OUTPATIENT HEALTH CARE                                                The following departments in an outpatient treatment clinic have
                 FACILITIES                                                   design criteria similar to those in hospitals:
                                                                              • Surgical: operating, recovery, and anesthesia storage rooms
    An outpatient health care facility may be a free-standing unit,           • Ancillary
part of an acute care facility, or part of a medical facility such as a       • Diagnostic and treatment
medical office building (clinic). Any outpatient surgery is per-              • Sterilizing and supply
formed without anticipation of overnight stay by patients (i.e., the
                                                                              • Service: soiled workrooms, mechanical facilities, and locker
facility operates 8 to 10 h per day).
                                                                                rooms
    If physically connected to a hospital and served by the hospital’s
HVAC systems, spaces within the outpatient health care facility
should conform to requirements in the section on Hospital Facili-
                                                                                          3.2    DENTAL CARE FACILITIES
ties. Outpatient health care facilities that are totally detached and            Institutional dental facilities include reception and waiting areas,
have their own HVAC systems may be categorized as diagnostic                  treatment rooms (called operatories), and workrooms where sup-
clinics, treatment clinics, or both. Many types of outpatient health          plies are stored and instruments are cleaned and sterilized; they may
care facilities have been built with many combinations of different           include laboratories where restorations are fabricated or repaired.
programmed uses occurring in a single building structure. Some of                Many common dental procedures generate aerosols, dusts, and
the more common types include primary care facilities, freestanding           particulates (Ninomura and Byrns 1998). The aerosols/dusts may
emergency facilities, freestanding outpatient diagnostic and treat-           contain microorganisms (both pathogenic and benign), metals (e.g.,
ment facilities, freestanding urgent care facilities, freestanding can-       mercury fumes), and other substances (e.g., silicone dusts, latex
cer treatment facilities, outpatient surgical facilities, gastrointestinal    allergens). Some measurements indicate that levels of bioaerosols
endoscopy facilities, renal dialysis centers, outpatient psychiatric          during and immediately following a procedure can be extremely
centers, outpatient rehabilitation facilities, freestanding birth cen-        high (Earnest and Loesche 1991). Lab procedures have been shown
ters, and dental centers.                                                     to generate dusts and aerosols containing metals. At this time, only
    When specific treatments in these outpatient facilities are medi-         limited information and research are available on the level, nature,
cally consistent with hospital-based treatments, then environmental           or persistence of bioaerosol and particulate contamination in dental
design guidance for hospitals should also apply to the outpatient             facilities. Consider using local exhaust ventilation (possibly recir-
treatment location. Information under the Hospital Facilities part of         culating with HEPA filtration) to help capture and control these
this chapter may also be applicable to outpatient occupancies per-            aerosols, because dental care providers and patients are often close
forming a similar activity. Outpatient and clinic facilities should be        together.
designed according to criteria shown in ASHRAE Standard 170.                     Nitrous oxide is used as an analgesic/anesthetic gas in many
                                                                              facilities. The design for controlling nitrous oxide should consider
  3.1     DIAGNOSTIC AND TREATMENT CLINICS                                    that nitrous oxide (1) is heavier than air and may accumulate near
                                                                              the floor if air mixing is inefficient, and (2) should be exhausted
   A diagnostic clinic is a facility where ambulatory patients are            directly outdoors. NIOSH (1996) includes recommendations for the
regularly seen for diagnostic services or minor treatment, but where          ventilation/exhaust system including the use of local exhaust/scav-
major treatment requiring general anesthesia or surgery is not per-           enging systems.
formed. Diagnostic clinics may use specialized medical imaging
equipment, which may be portable cart-mounted items or large per-
                                                                                       3.3 CONTINUITY OF SERVICE AND
manently mounted pieces with adjoining control rooms and equip-
ment rooms. The equipment may require a minimum relative
                                                                                             ENERGY CONCEPTS
humidity for proper operation. Heat gains from equipment can be                   Some owners may desire standby or emergency service capabil-
large; see Table 4 and the equipment manufacturer’s recommenda-               ity for the heating, air-conditioning, and service hot-water systems
tions.                                                                        and that these systems be able to function after a natural disaster.
Health Care Facilities                                                                                                                       8.15

   To reduce utility costs, use energy-conserving measures such as             Temperature control should be on an individual-room basis. In
recovery devices, variable air volume, load shedding, or devices to        geographical areas with severe climates, patients’ rooms may have
shut down or reduce ventilation of certain areas when unoccupied.          supplementary heat along exposed walls. In moderate climates (i.e.,
Mechanical ventilation should take advantage of outdoor air by             where outdoor winter design conditions are –1°C or above), over-
using an economizer cycle (when appropriate) to reduce heating and         head heating may be used.
cooling loads.                                                                 Controlling airborne pathogen levels in nursing homes is not as
   The section on Facility Design and Operation includes informa-          critical as it is in acute care hospitals. Nevertheless, the designer
tion on zoning and insulation that applies to outpatient facilities as     should be aware of the necessity for odor control, filtration, and air-
well.                                                                      flow control between certain areas.
                                                                               ASHRAE Standard 170 lists recommended filter efficiencies for
                                                                           air systems serving specific nursing home areas, as well as recom-
   4.     RESIDENTIAL HEALTH, CARE,                                        mended minimum ventilation rates and desired pressure relation-
          AND SUPPORT FACILITIES                                           ships. Recommended interior winter design temperature is 24°C for
                                                                           areas occupied by patients and 21°C for nonpatient areas. Provi-
   FGI’s (2014b) Guidelines for Design and Construction of Resi-
                                                                           sions for maintenance of minimum humidity levels in winter depend
dential Health, Care, and Support Facilities discusses requirements
                                                                           on the severity of the climate and are best left to the designer’s judg-
for nursing homes, hospice facilities, assisted living facilities, inde-
                                                                           ment. Where air conditioning is provided, the recommended inte-
pendent living settings, adult day care facilities, wellness centers,
                                                                           rior summer design temperature and humidity is 24°C, and a
and outpatient rehabilitation centers. HVAC design requirements
                                                                           maximum of 60% rh.
for these spaces, and consequently applicability of ASHRAE stan-
                                                                               The general design criteria in the hospital sections on Heating
dards to their design, can vary greatly. ASHRAE Standard 170
                                                                           and Hot-Water Standby Service, Insulation, and Sustainability
addresses assisted living, hospice, and nursing facilities. ASHRAE
                                                                           apply to nursing home facilities as well.
Standard 62.1 or 62.2 may be applicable to other types of commer-
cial space design, if they are nontransient and residential in nature.
                                                                                                     STANDARDS
Nursing Facilities                                                         ANSI/AIHA
                                                                           Standard Z9.5-2012     Laboratory Ventilation
   Nursing facilities may be classified as follows:
                                                                           ANSI/ASHRAE
   Extended care facilities are for recuperation by hospital patients      Standard 15-2013       Safety Code for Mechanical Refrigeration
                                                                             52.2-2012            Method of Testing General Ventilation Air-
who no longer require hospital facilities but do require the thera-                                Cleaning Devices for Removal Efficiency by
peutic and rehabilitative services of skilled nurses. This type of                                 Particle Size
facility is either a direct hospital adjunct or a separate facility with     62.1-2013            Ventilation for Acceptable Indoor Air Quality
close ties with the hospital. Clientele may be of any age, usually         ANSI/ASHRAE/IES
stay from 35 to 40 days, and usually have only one diagnostic prob-        Standard 90.1-2013Energy Standard for Buildings Except Low-Rise
                                                                                               Residential Buildings
lem.
                                                                           ANSI/ASHRAE/ASHE
   Skilled nursing homes care for people who require assistance in         Standard 170-2013 Ventilation of Health Care Facilities
daily activities; many of them are incontinent and nonambulatory,          ANSI/ASHRAE/ACCA
and some are disoriented. Residents may come directly from their           Standard 180-2012 Standard Practice for Inspection and Maintenance
homes or from residential care homes, are generally elderly (with an                           of Commercial Building HVAC Systems
average age of 80), stay an average of 47 months, and frequently           ASHRAE
have multiple diagnostic problems.                                         Proposed          Prevention of Legionellosis Associated with
   Residential care homes are generally for elderly people who are           Standard 188      Building Water Systems
                                                                           Proposed          Design, Construction, and Operation of Sustain-
unable to cope with regular housekeeping chores but have no acute            Standard 189.3    able, High-Performance Health Care Facilities
ailments and are able to care for all their personal needs, lead normal    Guideline 10-2011 Interactions Affecting the Achievement of
lives, and move freely in and out of the home and the community.                               Acceptable Indoor Environments
These homes may or may not offer skilled nursing care. The average           26-2012         Guideline for Field Testing of General Ventilation
                                                                                               Filtration Devices and Systems for Removal
length of stay is four years or more.                                                          Efficiency in-situ by Particle Size and Resistance
   Functionally, these buildings have five types of areas that are of                          to Airflow
concern to the HVAC designer: (1) administrative and support areas           29-2009         Guideline for the Risk Management of Public
inhabited by staff, (2) patient areas that provide direct normal daily                         Health and Safety in Buildings
services, (3) treatment areas that provide special medical services,       ANSI/ASTM
                                                                           Standard E84-2014 Standard Test Method for Surface Burning
(4) clean workrooms for storing and distributing clean supplies, and                           Characteristics of Building Materials
(5) soiled workrooms for collecting soiled and contaminated sup-           ANSI/NFPA
plies and for sanitizing nonlaundry items.                                 Standard 45-2011  Standard on Fire Protection for Laboratories Using
                                                                                               Chemicals
        4.1   DESIGN CONCEPTS AND CRITERIA                                   90A-2015        Standard for the Installation of Air Conditioning
                                                                                               and Ventilation Systems
   Nursing homes occupants are usually frail, and many are incon-            92A-2009        Recommended Practice for Smoke-Control
                                                                                               Systems
tinent. Though some occupants are ambulatory, others are bedrid-             99-2012         Health Care Facilities Code
den, suffering from advanced illnesses. The selected HVAC and air            255-2006        Standard Method of Test of Surface Burning
distribution system must dilute and control odors and should not                               Characteristics of Building Material
cause drafts. Local climatic conditions, costs, and designer judg-         Code 101-2012     Life Safety Code®
ment determine the extent and degree of air conditioning and               ANSI/NSF
                                                                           Standard 49-2012  Biosafety Cabinetry: Design, Construction,
humidification. Odor may be controlled with large volumes of                                   Performance, and Field Certification
outdoor air and heat recovery. To conserve energy, odor may be             ANSI/UL
controlled with activated carbon or potassium permanganate-                Standard 181-2013 Factory-Made Air Ducts and Air Connectors, 10th
impregnated activated alumina filters instead.                                                 ed.
8.16                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

                           REFERENCES                                           Memarzadeh, F., and W. Xu. 2012. Role of air changes per hour (ACH) in
                                                                                   possible transmission of airborne infections. Building Simulation 5(1):
ACGIH. 2013. Industrial ventilation: A manual of recommended practice              15-28.
   for design, 28th ed. American Conference of Governmental Industrial          Murray, W.A., A.J. Streifel, T.J. O’Dea, and F.S. Rhame. 1988. Ventilation
   Hygienists, Cincinnati, OH.                                                     protection of immune compromised patients. ASHRAE Transactions
ACS. 2000. Guidelines for optimal ambulatory surgical care and office-             94(1):1185-1192.
   based surgery, 3rd ed. American College of Surgeons, Chicago.                Ninomura, P.T., and G. Byrns. 1998. Dental ventilation theory and applica-
ASHE. 2011. The environment of care and health care-associated infec-              tions. ASHRAE Journal 40(2):48-52.
   tions. American Society for Healthcare Engineering of the American           NIOSH. 1996. Controls of nitrous oxide in dental operatories. NIOSH Cri-
   Hospital Association, Chicago. Available at http://www.ashe.org/resources       teria Document 96-107 (January). National Institute for Occupational
   /management_monographs/pdfs/mg2011memarzadeh.pdf.                               Safety and Health, Cincinnati, OH.
ASHE/IFMA. 2000. O & M benchmarks for health care facilities. American          NIOSH. 2004. Preventing occupational exposure to antineoplastic and other
   Society for Healthcare Engineering of the American Hospital Associa-            hazardous drugs in health care settings. DHHS (NIOSH) Publication
   tion, Chicago, and International Facility Management Association,               2004-165. Department of Health and Human Services and National Insti-
   Houston.                                                                        tute for Occupational Safety and Health, Cincinnati, OH.
ASHP. 2006. ASHP guidelines on handling hazardous drugs. American               NRC. 1980. Regulatory guide 10.8. Nuclear Regulatory Commission.
   Journal of Health-System Pharmacy 63:1172-1193.                              OSHA. [Annual] Occupational exposure to ethylene oxide. OSHA 29 CFR,
ASHRAE. 2009. Advanced energy design guide for small hospitals and                 Part 1910. U.S. Department of Labor, Washington, D.C.
   healthcare facilities.                                                       Pfost, J.F. 1981. A re-evaluation of laminar air flow in hospital operating
ASHRAE. 2012. Advanced energy design guide for large hospitals: 50%                rooms. ASHRAE Transactions 87(2):729-739.
   energy savings.                                                              Rousseau, C.P., and W.W. Rhodes. 1993. HVAC system provisions to mini-
ASHRAE. 2013. HVAC design manual for hospitals and clinics, 2nd ed.                mize the spread of tuberculosis bacteria. ASHRAE Transactions 99(2):
Burch, G.E., and N.P. Pasquale. 1962. Hot climates, man and his heart. C.C.        1201-1204.
   Thomas, Springfield, IL.                                                     Samuals, T.M., and M. Eastin. 1980. ETO exposure can be reduced by air
CDC. 1994. Guidelines for preventing the transmission of Mycobacterium             systems. Hospitals 54(13):66-68.
   tuberculosis in health-care facilities, 1994. U.S. Dept. of Health and       Setty, B.V.G. 1976. Solar heat pump integrated heat recovery. Heating, Pip-
   Human Services, Public Health Service, Centers for Disease Control and          ing and Air Conditioning (July).
   Prevention, Atlanta. Available at http://www.cdc.gov/mmwr/preview            USP. 2008. National formulary, 31st ed., Ch. 797: Pharmaceutical com-
   /mmwrhtml/00035909.htm.                                                         pounding—Sterile preparations. United States Pharmacopeial Conven-
CDC. 2003. Guidelines for environmental infection control in health-care           tion, Rockville, MD.
   facilities. Morbidity and Mortality Weekly Report 52(RR-10). Available       Walker, J.E.C., and R.E. Wells. 1961. Heat and water exchange in the respi-
   at http://www.cdc.gov/mmwr/pdf/rr/rr5210.pdf.                                   ratory tract. American Journal of Medicine (February):259.
CDC. 2005. Guidelines for preventing the transmission of Mycobacterium          Wells, W.F. 1934. On airborne infection. Study II: Droplets and droplet
   tuberculosis in health-care settings, 2005. Morbidity and Mortality             nuclei. American Journal of Hygiene 20:611.
   Weekly Report (MMWR) 52(RR-10). Available at http://www.cdc.gov
   /mmwr/pdf/rr/rr5210.pdf/.
CETA. 2006. Compounding isolator testing guide CAG-002-2006. Con-
                                                                                                         BIBLIOGRAPHY
   trolled Environment Testing Association (CETA), Raleigh, NC.                 AIA. 2006. Guidelines for design and construction of hospital and health
Degenhardt, R.A., and J.F. Pfost. 1983. Fume hood design and application            care facilities. The American Institute of Architects, Washington, D.C.
   for medical facilities. ASHRAE Transactions 89(2B):558-570.                  Demling, R.H., and J. Maly. 1989. The treatment of burn patients in a lam-
Earnest, R., and W. Loesche. 1991. Measuring harmful levels of bacteria in          inar flow environment. Annals of the New York Academy of Sciences
   dental aerosols. Journal of the American Dental Association 122:55-57.           353:294-259.
Eurovent/CECOMAF. 2005. Recommendation concerning calculating the               DHHS. 1984. Energy considerations for hospital construction and equip-
   life cycle cost for air filters. European Committee of Air Handling, Air         ment: An addendum to guidelines for construction and equipment of hos-
   Conditioning and Refrigeration Equipment Manufacturers, Paris. Avail-            pital and medical facilities. Publication HRS-M-HF, 84-1A. U.S
   able at http://www.eurovent-association.eu/fic_bdd/pdf_en_fichier                Department of Health and Human Services, Washington, D.C.
   /REC10_12772791770.pdf.                                                      DHHS. 1984. Guidelines for construction and equipment of hospital and
FGI. 2014a. Guidelines for design and construction of hospitals and outpa-          medical facilities. Publication HRS-M-HF, 84-1. U.S. Department of
   tient facilities. Facilities Guidelines Institute, Dallas.                       Health and Human Services, Washington, D.C.
FGI. 2014b. Guidelines for design and construction of residential health,       Fitzgerald, R.H. 1989. Reduction of deep sepsis following total hip arthro-
   care, and support facilities. Facilities Guidelines Institute, Dallas.           plasty. Annals of the New York Academy of Sciences 353:262-269.
Greene, V.W., R.G. Bond, and M.S. Michaelsen. 1960. Air handling systems        Gustofson, T.L., G.B. Lavely, E.R. Brawner, Jr., R.H. Hutcheson, Jr., P.F.
   must be planned to reduce the spread of infection. Modern Hospital               Wright, and W. Schaffner. 1982. An outbreak of airborne nosocomial
   (August).                                                                        Varicella. Pediatrics 70(4):550-556.
Gressel, M.G., and R.T. Hughes. 1992. Effective local exhaust ventilation       Luciano, J.R. 1984. New concept in French hospital operating room HVAC
   for controlling formaldehyde exposures during embalming. Applied                 systems. ASHRAE Journal 26(2):30-34.
   Occupational and Environmental Hygiene 7(12):840-845.                        Michaelson, G.S., D. Vesley, and M.M. Halbert. 1966. The laminar air flow
Hagopian, J.H., and E.R. Hoyle. 1984. Control of hazardous gases and                concept for the care of low resistance hospital patients. Paper presented
   vapors in selected hospital laboratories. ASHRAE Transactions 90(2A):            at the annual meeting of American Public Health Association, San Fran-
   341-353.                                                                         cisco (November).
Johnson, D.L, K.R. Mead, R.A. Lynch, and D.V.L. Hirst. 2013. Lifting the        NIOSH. 1975. Development and evaluation of methods for the elimination
   lid on toilet plume aerosol: A literature review with suggestions for            of waste anaesthetic gases and vapors in hospitals. NIOSH Criteria Doc-
   future research. American Journal of Infection Control 41(3):254-258.            ument 75-137. National Institute for Occupational Safety and Health,
Koenigshofer, D., R. Guevara, D. Koenigshofer, and D. Nemecek. 2009.                Cincinnati, OH.
   Method of testing and reporting of energy use by medical equipment.          Rhodes, W.W. 1988. Control of microbioaerosol contamination in critical
   ASHRAE Research Project RP-1343, Final Report.                                   areas in the hospital environment. ASHRAE Transactions 94(1):1171-
Lewis, J.R. 1988. Application of VAV, DDC, and smoke management to hos-             1184.
   pital nursing wards. ASHRAE Transactions 94(1):1193-1208.                    Woods, J.E., D.T. Braymen, R.W. Rasussen, G.L. Reynolds, and G.M.
Memarzadeh, F., and A. Manning. 2002. Comparison of operating room                  Montag. 1986. Ventilation requirement in hospital operating rooms—
   ventilation systems in the protection of the surgical site. ASHRAE Trans-        Part I: Control of airborne particles. ASHRAE Transactions 92(2A):
   actions 108(2).                                                                  396-426.
                                                                                  CHAPTER 9

                                                           JUSTICE FACILITIES
                      Terminology .................................................................................................................................... 9.1
                      General System Requirements......................................................................................................... 9.1
                      Jails, Prisons, and Family Courts................................................................................................... 9.4
                      Courthouses..................................................................................................................................... 9.5
                      Forensic Labs.................................................................................................................................. 9.6
                      Indoor Shooting Ranges.................................................................................................................. 9.8




T     ECHNICAL and environmental factors and considerations for
     engineers designing HVAC systems that serve justice facilities
are presented in this chapter. Most of the information presented is for
                                                                                                    rooms, waiting areas, classrooms, sleeping rooms, intake areas,
                                                                                                    libraries, exercise rooms/areas, kitchens, dining areas, and laundry.
                                                                                                        Inmate. A person confined to a cell, jail, prison, or juvenile
facilities in the United States; regulations in other parts of the world                            facility.
differ significantly, and the authorities governing these facilities                                    Correctional Officer. A trained law officer who supervises
should be consulted directly. Refer to the 2012 ASHRAE Hand-                                        inmates.
book—HVAC Systems and Equipment for further information on                                              Correctional Officer Facilities. Areas designated for use only
HVAC systems and equipment mentioned herein, and to other chap-                                     by correctional officers, including control rooms, break rooms,
ters of this volume for various space applications and design consid-                               locker rooms, and storage rooms.
erations.                                                                                               Inmate Areas. Areas that inmates have access to, with or without
                                                                                                    supervision, including cells, day rooms, exercise areas, outside
                        1.     TERMINOLOGY                                                          areas, and certain ancillary areas.
   The following terms are used throughout this chapter:                                                Day Rooms. A room where confined people can congregate for
                                                                                                    periods of time outside of their cells during the day under supervi-
   Justice Facility. Any building designated for purposes of deten-                                 sion. The room usually contains chairs, tables, TVs, and reading and
tion, law enforcement, or rendering a legal judgment.                                               game materials.
   Cell. A room for confining one or more persons; it may contain a                                     Exercise Areas. Gymnasiums or rooms used for exercise by staff
bed for each occupant and a toilet and wash basin.                                                  members, and areas designated for use by inmates where they can
   Holding Cell. A room designed to confine a person for a short                                    mix and exercise for short time periods during the day. This inmate
period of time; it may or may not contain a bed.                                                    area is usually outdoors or has at least one wall or the roof exposed
   Small Jail. A facility consisting of up to 100 rooms and ancillary                               to the outdoors.
areas, designed for confining people.                                                                   Ancillary Areas. Support areas, including offices, kitchens,
   Large Jail. A facility consisting of more than 100 rooms and                                     laundry, mechanical rooms/plants, electrical rooms/plants, libraries,
ancillary areas, designed for confining people.                                                     classrooms, and rooms for exercise, health care, visitation, inter-
   Prison. A facility consisting of one or several buildings and ancil-                             views, records, evidence, storage, fingerprinting, lineups, inmate
lary areas surrounded by high walls and/or fences, designed to con-                                 intake, etc.
fine a minimum of 500 people.                                                                           Control Room. A room that allows viewing or monitoring of var-
   Minimum Security. A facility or area within a jail or prison that                                ious areas of the facility by correctional officers and/or houses elec-
allows confined people to mix together with little supervision for                                  tronic or pneumatic controls for door locks, lights, and other
periods of time during the day.                                                                     functions.
   Medium Security. A facility or area within a jail or prison that                                     Sally Port. A room or space that encloses occupants or vehicles
allows confined people to mix together with some or total supervi-                                  and allows only one door at a time to open.
sion for periods of time during the day.                                                                Forensic Lab. Laboratory where human remains and physical
   Maximum Security. A facility or an area within a jail or prison                                  evidence are examined and tested to determine whether a crime has
that confines people to their cells with total supervision.                                         been committed, and to identify bodies and people.
   Work Release. A program that allows minimum-security occu-
pants freedom during the day to work outside the facility, but                                                2.     GENERAL SYSTEM REQUIREMENTS
requires them to return for the night.
   Courthouse. A facility consisting of courtrooms, judges’ cham-                                      Outdoor Air. All areas require outdoor air for ventilation to pro-
bers/offices, jury rooms, jury assembly rooms, attorney interview                                   vide good air quality and makeup air for exhaust systems, and to
rooms, libraries, holding cells, and other support areas.                                           control pressures within facilities. Minimum outdoor air require-
   Police Stations. Facilities housing the various functions of local                               ments for various areas in justice (correctional) facilities can be
police departments. They may contain holding cells, evidence stor-                                  found in publications of the American Correctional Association
age rooms, weapons storage, locker rooms, offices, conference                                       (ACA) and in ASHRAE Standard 62.1.
rooms, interview rooms, and parking garages.                                                           Equipment Locations. Access to mechanical equipment and
   Juvenile Facilities. Also known as family court facilities, these                                controls must be kept secure from inmates at all times. Equipment
facilities are for young offenders. Usually kept separate from adult                                rooms should also be located where inmates do not have access to
facilities, they house their own court or hearing rooms, judges’                                    them. Where inmates do have access, security ceilings with lockable
chambers, offices for social workers and parole officers, conference                                access panels must be used when mechanical equipment and com-
                                                                                                    ponents must be located in ceiling plenums. Equipment serving
                                                                                                    areas not accessible to inmates can be located as in other facilities,
The preparation of this chapter is assigned to TC 9.4, Justice Facilities.                          unless the owner has other specific requirements. Equipment near

                                                                                             9.1
9.2                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                               Filtration and Ultraviolet (UV) Lights. Most areas in justice
                                                                            facilities use pleated throwaway filters with a minimum efficiency
                                                                            reporting value (MERV; see ASHRAE Standard 52.2) of at least 8.
                                                                            Higher-efficiency filters, such as HEPA or MERV 14 filters, may be
                                                                            required for clinic areas and isolation cells, and UV lights may also
                                                                            be installed to reduce bacteria and the spread of disease. Grease fil-
                                                                            ters must be installed in kitchen exhaust hoods over cooking sur-
                                                                            faces. In lieu of bringing large amounts of outdoor air into the
                                                                            facility, normal outdoor air quantities may be used by installing gas-
                                                                            phase or carbon filters in recirculated air streams. Discuss filter
                                                                            applications with the owner and authorities having jurisdiction
                                                                            (AHJ). For more information on filters, see Chapter 29 of the 2012
                                                                            ASHRAE Handbook—HVAC Systems and Equipment.

                                                                            Energy Considerations
                                                                               Some areas of justice facilities (e.g., cells, day rooms) are occu-
                                                                            pied 24 h/day year-round and require a large amount of outdoor air
                 Fig. 1 Typical Security Barrier                            that is subsequently exhausted. Methods to recover exhausted tem-
                                                                            pered air and reduce the energy needed to cool and heat the outdoor
                                                                            intake air include the following:
                                                                            • Total energy recovery wheels for sensible and latent heat recovery
                                                                              or heat exchangers may be used in air-handling systems with high
                                                                              ventilation loads, or as required by ASHRAE Standard 90.1.
                                                                            • Runaround heat recovery coil loops may be used when exhaust
                                                                              and supply airstreams are separated.
                                                                            • Thermal storage is available for heating and cooling.
                                                                            • Variable-speed drives may be used on cooling towers, fans,
                                                                              pumps, supply and exhaust fans, and chillers.
                                                                            • Variable-air-volume systems may be used in office spaces and
                                                                              other areas not requiring constant airflow.
                                                                            • Supply temperature reset based on outdoor air temperatures may
                                                                              be used on heating and cooling systems.
                     Fig. 2   Typical Air Grille                            • Air- or water-side economizer cycles may be used per ASHRAE
                                                                              Standard 90.1 and current codes.
noise-sensitive areas (e.g., courtrooms, jury rooms, attorney inter-        • Heat captured from boiler stacks can preheat combustion air or
view rooms) should be isolated with vibration isolators and have              makeup water.
sound attenuation devices on supply, return, and exhaust ducts;
                                                                            • Free-cooling heat exchangers provide cooling water by using
penetrations for ducts and pipes to those areas and out of mechanical
                                                                              cooling towers in lieu of the chiller when outdoor air conditions
areas should be sealed for sound as well as fire protection.
                                                                              allow.
   Security Barriers. Where ducts or openings pass into or out of
                                                                            • Where reheat is required, water rejected from mechanical cooling
secure areas, and at exterior intakes and exhausts, security barrier
                                                                              or recaptured heat sources (e.g., from laundries) may offer eco-
bars are usually installed in ducts or openings that are at least
                                                                              nomical paybacks.
100 mm high and 150 mm wide. Barrier bars (Figure 1) are usually
solid steel bars or heavy-gage tubes mounted in a heavy-gage steel          • Smaller local systems may be installed to serve areas that are
frame to match the duct or opening size. Space between bars or tub-           occupied at all times or operate seasonally, so that larger equip-
ing must not exceed 125 mm. They must be installed as an assem-               ment may be shut off at certain times. Modular systems allow var-
bly in a structural wall compartment whenever possible, much like             ious modules to be staged on and off as needed to serve the same
a fire damper. Barrier locations should be coordinated with the               purpose.
facility’s owner. Include the bars in static pressure calculations for      • Night and holiday setback temperatures at least 3 K above or
airflow systems.                                                              below the normal occupied settings, with morning warm-up or
   Air Devices. Grilles and registers are usually security-type de-           cooldown, should be used wherever possible for areas that are not
vices constructed of heavy-gage steel and welded or built in place in         always occupied or have varying occupancies.
the walls or ceilings of secure areas accessible to inmates, and are de-    • Evaporative cooling systems may be used in arid climates to
signed to reduce entry of obstacles into the grilles (Figure 2). Loca-        replace water chillers and/or cooling towers. They may also be
tions of these devices in secure areas should be coordinated with the         used in other regions to provide makeup air for some facilities,
facility’s owner. Air devices serving areas not accessible to inmates         such as kitchens and laundries.
may be standard grilles, registers, and diffusers. Standard diffusers       • Heat pumps may be used wherever possible. See Chapter 9 in the
may also be installed in secure areas with ceilings over 4.5 m above          2012 ASHRAE Handbook—HVAC Systems and Equipment for a
the floor.                                                                    discussion of these systems.
   Outdoor Air Intakes and Exhausts. Louvers and grilles asso-              • Combined heat and power (CHP) systems may be used in larger
ciated with intake and exhaust air should be located at or above the          facilities. See Chapter 7 in the 2012 ASHRAE Handbook—HVAC
roof level, and/or (1) where inmates do not have access to them and           Systems and Equipment for a discussion of these systems.
(2) where substances cannot be discharged into them to harm or dis-         • Laundry water recycling to reduce water consumption by 50%
rupt services and personnel in the facility. Barrier bars are usually         and save energy by reusing laundry hot water.
installed at these devices.                                                 • Geothermal loop for remote buildings on prison campus.
Justice Facilities                                                                                                                         9.3

• Heat recovery chillers able to capture heat from chiller for reheat-    system (BAS) so that operators can remotely manage and monitor
  ing or boiler water preheating.                                         systems more efficiently. Thermostats and other sensors in or near
• An intelligent hood exhaust control system for kitchen makeup air       inmate areas should be inaccessible to inmates (e.g., located in
  units and exhaust fans.                                                 return or exhaust ducts) and/or located with secure covers. Control
                                                                          panels are usually located in the locked mechanical rooms or should
   Whatever form of energy recovery is used, all systems should be        be located within secure areas. Conceal and secure all interconnect-
examined for the rates of return on the cost of implementing and          ing wiring and pneumatic tubing from inmates.
operating the systems.
                                                                          Fire/Smoke Management
Heating and Cooling Plants and Mechanical Rooms
                                                                              All confined occupants of justice facilities need to be kept safe
   Most larger justice facilities have central heating and cooling        from fire and smoke. Consider smoke purge in holding areas, day-
plants, with mechanical rooms located throughout the facility.            rooms, cells, and any other areas of confinement. Outdoor recre-
Smaller facilities generally use local systems, with mechanical           ation and other areas that are open to the outdoors are not considered
rooms located throughout the facility or with a combination of roof-      for smoke purge. Early detection of fires should be considered in all
top units or split systems. For larger facilities, central plants with    facilities. Discuss installation of fire and smoke detectors with the
water chillers, cooling towers, and fuel- or dual-fuel-fired steam or     owner: detectors must be installed in secure areas or in the air-
hot-water boilers are normally used to serve air-handling units,          conditioning units or ducts, and inaccessible to inmates. Quite
fan-coil units, reheat coils, and other equipment in mechanical rooms     often, smoke detection occurs in the ductwork, behind secure air
throughout the complex. Primary/secondary or primary variable-            devices. Typically, the fire alarm system notifies the building man-
speed hydronic pumping systems should also be considered.                 agement system (BMS), which initiates the proper sequence of
   The heating and cooling requirements are for continuous opera-         operation for smoke removal. In addition to automatic operation of
tion while there are occupants. Essential equipment should be             the smoke purge system, most codes require a smoke management
backed up with standby units for use during maintenance or equip-         panel that provides ultimate override control by the fire department.
ment failure. In addition, major components may need to be braced         Coordinate with the jail commission (if applicable) or the authori-
for seismic and/or wind restraint to ensure continuous service. For       ties having jurisdiction on whether this panel is required and where
seismic design, HVAC systems and components need to be braced             it should be located.
in accordance with local codes and the AHJ; see Chapter 55 and                Smoke purge systems should be designed in accordance with all
ASHRAE (2000) for details. Zoning of various areas for occupancy          applicable standards, preferably federal design guidelines or a state
times and seasonal changes should be factored into system arrange-        jail standard. If there is no adopted state jail standard or jail com-
ments and types.                                                          mission to consult, good practice is considered to be 10 air changes
   Plants and mechanical rooms should be preferably accessed from         per hour (ach) for the area where smoke has been detected. Some
the outdoors and located in areas not accessible to inmates, unless       state jail standards require as many as 15 ach, so research standards
supervised maintenance and/or operation is performed by inmates.          applicable to the project and jurisdiction carefully. In smoke purge
Central utility plants (CUPs) serving very large facilities may be        applications, use high-temperature fans that are intended for smoke
located away from the complex (outside the secure fences or walls).       removal.
Some of these plants use underground distribution tunnels from the            Smoke purge systems should also be considered to facilitate
plant to the various buildings in lieu of direct burial of the piping.    evacuation of inmates to safe areas during an emergency, especially
Access to these tunnels must be kept secure from inmates. Vertical        if the facility has no other means to evacuate the inmates to secure
duct and pipe chases in facilities are usually located adjacent to cell   areas outside the buildings. The owner should be aware of the costs
areas, incorporated in plumbing chases, and stacked to connect to the     and complexity of smoke management before implementation. See
heating, cooling, and ventilating or exhaust equipment. Service to        Chapter 53 for information on fire and smoke management.
these chases must be from outside the cell areas.
   Consider maintenance personnel’s abilities and training in             Tear Gas and Pepper Spray Storage and Exhaust
selecting the types of systems and equipment to be used in the               Tear gas and pepper spray are used to control people during riots
design. Consult the owner and/or maintenance personnel to deter-          and other uprisings by discharging an incapacitating gas that causes
mine the best combination of components, systems, and location of         their tear ducts to generate tears, blinding them. (For details on how
the plants and mechanical rooms for the facility.                         these agents work, see the section on Irritants in Chapter 59.) Tear
   Mechanical equipment in central plants and mechanical rooms            gas is usually in grenade form or in canisters fired from shotguns,
must have the proper vibration isolation, flexible pipe and duct          exploding on impact. Pepper spray can be contained in the same
connections, and duct-mounted sound attenuators (where needed)            forms as tear gas, or in spray containers for use in close quarters.
to prevent transmission of vibration and noise to sensitive spaces,       Once discharged, the gas must be evacuated from any enclosed
such as inmate housing day rooms, where it is essential to meet           space. Unlike smoke, both tear gas and pepper spray are heavier
American Correctional Association (ACA) acoustical require-               than air. The smoke purge system is often used to help evacuate the
ments. Mechanical rooms may have to be sound treated with acous-          chemical agent from the space. Another alternative is to use sepa-
tical materials to prevent transmission of room noise to adjacent         rate, portable exhaust systems to direct the air outdoors (e.g., to an
spaces. Equipment (e.g., fan types) may also have to be modified to       outdoor recreation space). The designer must consider the space
reduce noise transmission. See Chapter 48 for vibration and noise         geometry, openings to the outdoors, the staff emergency action plan,
applications.                                                             and any other requirements. It is also common to tie the chemical
                                                                          agent purge into the electronic security control panel or touch screen
Controls                                                                  in direct supervision facilities. The sequence of operations in a gas/
    Controls serving HVAC systems for small facilities can be local       spray event differ from smoke purging: in the former, the HVAC
and consist of electric, electronic, pneumatic, or a combination of       systems are temporarily shut down and isolated with dampers while
all of these, and may need to be located in lockable control boxes.       the agent is dispersed and the inmates are brought under control;
Controls for larger facilities are usually direct digital control (DDC)   then the agent is exhausted out. Without this delay, the gas/spray
or a combination of electronic/electric and pneumatic, and are            could be exhausted before it can work effectively. An automated
connected to a central, computerized system or building automation        purge through the smoke purge fans is usually preferred because it
9.4                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

does not require other equipment to be brought in from outside the             airflows and outdoor airflow in accordance with ASHRAE Stan-
perimeter, has fewer disruptions to the pod where the incident                 dard 62.1. Maintain negative room pressure and negative air pres-
occurred, and requires little or no staff to implement. The system             sures in accordance with that standard, especially when the room
should also have a manual on/off switch in the mechanical room to              or cell contains a toilet.
ensure that the gases are exhausted after the event. No internal duct        • For classrooms, use noise levels between 25 and 30 RC, and air-
lining should be used in these types of exhaust systems.                       flows in accordance with ASHRAE Standard 62.1. See Chapter 7
    Storage of tear gas and pepper spray containers must follow                for discussion of educational facilities.
HAZMAT requirements: the chemicals must be stored for rotation               • Interview rooms should have the same noise levels as for class-
from date of purchase and removed after about three years. Shelving            rooms, with minimum airflows of 6 ach of supply air with a min-
should be ventilated and away from walls. All persons dealing with             imum of 0.3 L/(s·m2) of outdoor air through low-noise diffusers
the chemicals should have immediate access to protective masks.                and grilles.
The storage room should be secured and located away from occu-               • When guard stations are separate rooms for observing inmates,
pied buildings, and exhaust a minimum of 12 ach from the floor. The            minimum airflow must be in accordance with ASHRAE Standard
room should be kept at negative pressure, and at about 21°C and                62.1. Airflows should be constant volume, and noise levels should
50% rh year-round. Supply air should be from the ceiling near the              be 35 to 45 RC. This room may be occupied 24 h a day.
center of the room.                                                          • Control rooms should be treated as guard stations. Room loads
                                                                               include computer equipment and video monitors, where required.
Health Issues                                                                  This room is occupied 24 h a day. Provide a back-up direct-
   Large prison health facilities, health care areas in large facilities,      expansion (DX) system to maintain constant required tempera-
and some cells or rooms used for isolation in small facilities should          ture and humidity.
be designed for negative pressurization to provide isolation from            • Laundries are usually heated in winter when not used, and well
other spaces for inmates with communicable diseases such as tuber-             ventilated to remove generated heat but not air conditioned when
culosis (TB). These spaces should have separate, dedicated exhaust             in use. All air supplied should be exhausted and the room kept at
systems, alarms, and controls. Application and component require-              a negative pressure during operating hours. Maximum noise lev-
ments should be discussed with the owner. See Chapter 8 for discus-            els are about 45 to 50 RC. Energy conservation measures may
sions of health care systems and applications.                                 include evaporative cooling if tempered air is supplied to the
                                                                               space; discharged warm laundry water may be recovered for pre-
      3.   JAILS, PRISONS, AND FAMILY COURTS                                   heating makeup water. See ASHRAE Standard 62.1 for ventila-
                                                                               tion and minimum airflow requirements.
   Jails may be a stand-alone structure or part of a larger facility         • Libraries require close space temperature and humidity control,
that confines inmates. Some are totally self supported and have their          with 24°C db year-round and 40% (winter) to 50% (summer)
own kitchen, laundry, intake room, fingerprinting, storage for per-            humidity. Constant-volume airflow meeting ASHRAE Standard
sonal belongings, sally ports, parking garage, central plants, and             62.1 is required. See Chapter 23 for details on libraries.
other support areas. Security may be anything from minimum to
maximum, and may include a work release area, as well. Jails may             System Requirements
be located within the city limits or outside of the city.                       HVAC equipment is generally either a triple-deck multizone,
   Prisons are large facilities that confine inmates for longer peri-        constant-volume, or variable-air-volume (VAV) system. Constant-
ods of time than jails, and may have all levels of security and fences       volume and triple-deck multizone systems are usually used in day-
or walls with guard towers. Prisons are usually totally self supported       rooms, cells or sleeping quarters, and storage areas. VAV systems
and have every facility required to serve their needs in one large or        may be used in administrative offices, health services, factories,
several small buildings, including laundries, kitchens, dining halls,        interview rooms, and visitor areas. Cells and sleeping areas are usu-
library, gyms, auditoriums, cell blocks, health clinics, offices, inter-     ally exhausted to comply with codes and ASHRAE Standard 62.1,
view rooms, visiting areas, storage rooms for personal belongings,           and to help control odors. Intake rooms are also exhausted, with
sally ports, intake and release areas, isolation cells or areas, central     supply and exhaust air outlets located high and low to sweep the
heating and cooling plants, and correctional officer facilities. Pris-       room and help control odors. Systems must be able to adjust to vari-
ons are generally located outside of cities and towns.                       able loads and occupancy times, and be zoned to meet the require-
   Family courts or juvenile detention centers are similar to jails          ments of ASHRAE Standard 62.1. Back-up equipment should be
but house young offenders up to the age of 18. These facilities              provided to serve dayrooms, cells, and critical spaces.
include courtrooms, judges’ chambers and offices, interview rooms,              Mechanical equipment must be located in perimeter mechanical
exercise areas, lockable sleeping areas, classrooms, offices for             rooms outside of areas occupied by inmates, but must be accessible
social workers, kitchens, laundries, and other support facilities.           for maintenance. Cells, sleeping quarters, and dayrooms are usually
Generally, offices, courtrooms, judges’ chambers, interview rooms,           provided with maximum-security-type grilles for supply, return, or
exercise areas, classrooms, kitchens, and laundry are unoccupied             exhaust.
after working hours, so the mechanical systems for these facilities             Jails, family courts, and prisons located within city limits or near
must be able to respond to various occupied hours of operation.              neighborhoods need to be concerned about noise from mechanical
                                                                             equipment and inmates transmitted to the outdoors. Louvers for
HVAC Design Criteria                                                         equipment, indoor exercise rooms, or windows where inmates con-
• Use outdoor summer temperature conditions equal to                         gregate need noise abatement. Equipment needs to be examined not
  ASHRAE 1% design dry bulb and mean coincident wet bulb. For                only for noise transmitting into the facility but transmitted to the
  outdoor winter temperature conditions, use ASHRAE 99%                      outdoors. See Chapter 48 for information on noise and vibration
  design dry bulb.                                                           control.
• Indoor air should be at 23 to 25°C and maximum 50% rh for
  summer conditions and occupancy, and 22°C ± 2 K and 20 to 35%              Dining Halls
  rh for winter, unless otherwise noted.                                        Dining halls are usually located in large facilities. Space loads
• For cells or sleeping rooms, noise levels, use a maximum of 70 dBA         vary, depending on occupancy schedules for food preparation and
  (day) and 45 dBA (night), with minimum constant-volume                     eating. Food-warming station loads also need to be included in the
Justice Facilities                                                                                                                            9.5

space loads. Smaller facilities use a central kitchen to prepare the         outdoor winter temperature conditions, use ASHRAE 99%
food, which is then delivered to inmates on trays in warming carts           design dry bulb and mean coincident wet bulb.
and may then be reheated in ovens just before serving. If ovens are        • Indoor air should be at 23°C and 50% rh for summer conditions
used, they must be included in the local space loads. Latent loads for       and occupancy, and 22°C and 20 to 35% rh for winter.
eating must also be allowed for.                                           • If provided, the smoke purge system in the courtroom should be
                                                                             activated manually as well as automatically.
Kitchens
                                                                           • All openings carrying piping through the slab or through partitions
   Kitchens are either centrally located and the prepared food is            must be sealed with appropriate fire/smoke-resistive material. All
then transferred to the inmates, or they are associated with the din-        air ducts leading to and from sensitive spaces must be acoustically
ing halls. Kitchens are full service and include pantry, freezers,           treated with 50 mm thick, 48 kg/m3 density duct lining for at least
coolers, ovens, stoves, kettles, fryers, grilles, dishwashers, and           3.5 m from the supply diffusers or return air intake.
exhaust hoods. In many justice facilities, inmates prepare food, so        • Design HVAC systems for optimum flexibility in scheduling
the kitchen should be designed as a secure area. See Chapter 33 and          use of courtrooms, chambers, and jury areas.
ASHRAE Standard 154 for information and requirements on
                                                                           • All fresh and exhaust air locations should be at least 12 m above
kitchen ventilation.
                                                                             grade, or as high as possible to protect against terrorist attack (see
Guard Stations                                                               Chapter 59 for more information).
    Guard stations either are located within the cell and dayroom          System Requirements
area, where guards mingle with inmates, or they are remote and
                                                                              HVAC equipment is generally either constant- or variable-
enclosed, where guards can observe cells and dayrooms through
                                                                           volume air systems. The same independent system should be used
secure glass windows. Guard stations are staffed while inmates are
                                                                           for courtrooms, judges’ chambers, and jury suites. Every courtroom
awake and not in their cells, and may also be staffed during the night
                                                                           should have an independent system that can maintain the required
if the owner requires it.
                                                                           temperature and humidity set points in the space, using a thermostat
Control Rooms                                                              and a humidistat designed to precool before scheduled occupancy.
                                                                           Controls for jury deliberation rooms and judges’ chambers should
   Control rooms use cameras to remotely monitor inmates, and              be placed in the conditioned space and be adjustable for variable
control doors into and around inmate and other secure areas. These         occupancy.
rooms are occupied at all times; room loads should include the con-           HVAC systems for courthouses should be zoned to meet fresh-air
trol panels and video monitors.                                            requirements of ASHRAE Standard 62.1. Central plant systems
                                                                           (including chillers, boilers, and air-handling units) should be
Laundries                                                                  designed for 24 h operation, intermittent occupancy, and after-hours
   Laundries are usually located in their own building or separate         activity. All VAV terminal units and reheat coils should be located
rooms and contain washing machines, dryers, and pressing                   outside courtrooms and deliberation rooms, and should be accessi-
machines. The laundries are very warm places and may be tempered           ble for maintenance.
with evaporative cooling and outdoor air economizer cycles with
full room exhaust. Spot cooling is recommended for personnel at            Courtrooms/Chambers
work stations. Warm water discharged from the washing machines                 The HVAC system serving judges’ chambers, courtrooms, and
may be reused through laundry water recycling systems to reduce            trial jury suites should provide an average occupied temperature of
water and energy. Laundries usually have steam supplied from the           23°C. The courtroom system zone should allow temperature sensors
central plant or their own boilers for heating the wash and rinse          to be reset from the building automation system to precool to 21°C
water and the pressing machines. Laundry service space should be           before scheduled occupancy. Humidity sensors should maintain
designed as a secure area because of inmate movement.                      minimum relative humidity at 20% (winter) to 50% rh (summer).
                                                                               Provide a minimum of 6 ach for rooms with ceiling heights up
                     4.    COURTHOUSES                                     to 4.5 m, and 8 ach for rooms with higher ceilings. Systems should
   This section covers courtrooms in civil, bankruptcy, and criminal       be designed to meet these requirements when spaces are fully
courthouses, as well as support divisions for judges’ chambers,            occupied. These airflows should be reduced during long unoccu-
clerk of court, jury rooms, library, fitness center, marshal areas, jail   pied hours, at night, and on weekends and holidays.
cells, and administrative areas. Courtrooms generally do not have a            Each courtroom should be served by a dedicated fan system, and
clear schedule of operation; however, they generally operate be-           return air from each courtroom and associated areas (jury rooms,
tween 9:00 AM until approximately noon. Support staff generally            judge’s chambers, etc.) must be ducted directly back to the unit or
work between 8:00 AM and 5:00 PM, except in constant-occupancy             system.
spaces such as marshal areas, jail cells, and other administration
areas. Jury areas are generally 9:00 AM to 5:00 PM, but may be             Jury Facilities
occupied much longer, depending on the type of trial.                         Trial jury suites should be served from the same system as the
   Courthouses (state, federal, and county) should be designed to          associated courtrooms. (A separate temperature and humidity con-
suit operational hours and fluctuating visitors and staff occupancies      trol for each trial jury room is desirable.)
for maximum energy conservation and optimum controls. Archi-                  Air distribution systems must provide separate temperature con-
tectural features in courtrooms are generally above standard               trol and a high degree of acoustical isolation, particularly in grand
conventional design, and often include wood and ornate ceilings,           jury and trial jury rooms. Return air must be ducted directly back to
which require both temperature and humidity control.                       the unit or exhaust air riser. Ductwork must be treated to meet the
                                                                           acoustical deliberation room design criterion of a maximum of 25 to
HVAC Design Criteria                                                       35 RC. Before recommending underfloor air distribution, filtration,
• Use outdoor summer temperature conditions equal to                       temperature, distribution, air balancing, and commissioning method
  ASHRAE 1% design dry bulb and mean coincident wet bulb. For              should be considered.
9.6                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

    In the jury assembly room, deliberation room, and associated toi-      tested, evidence is stored, all aspects of suspected criminal activity
let rooms, the system must provide 10 ach with 80 to 85% return and        are reviewed to determine whether a crime has been committed, and
exhaust.                                                                   people are identified from evidence taken at crime scenes.
                                                                               The labs contain many chemicals, fume hoods, ovens, centri-
Libraries                                                                  fuges, microscopes, x-ray units, and other laboratory equipment that
  See the discussion of libraries in the section on Jails, Prisons, and    need to be considered in space loads and ventilation requirements.
Family Courts.                                                             Some lab equipment is sensitive to changes in temperature and
                                                                           humidity. See Chapter 16 for more information on laboratories.
Jail Cells and U.S. Marshal Spaces (24-h Spaces)
                                                                               Forensic labs may be stand-alone facilities or part of other facili-
    A separate air-handling system tied to the main HVAC system            ties, or specific departments may be separated and located in other
should be able to operate independently after hours. A separate            facilities. Components may include offices, data rooms, storage
100% fresh and exhaust air system should be provided to jail cells;        rooms, laboratories, autopsy rooms, interview rooms, inspectors
it should have security grilles and barrier bars, and should maintain      offices, mechanical and electrical rooms or central plants, firearms
negative pressure.                                                         rooms, x-ray rooms, photo developing rooms, and body or evidence
    Marshal spaces should be treated as normal office areas, except        drying rooms.
for cell areas and exercise rooms. Contents usually include com-
puter and radio equipment, cells, exercise rooms, gun vaults, and          HVAC Design Criteria
perhaps sleeping rooms, and may be occupied 24 h a day. HVAC               • Use outdoor summer temperature conditions equal to
systems serving these areas should be separate from other systems.           ASHRAE 1% design db and mean coincident wb. For outdoor
Fitness Facilities                                                           winter temperature conditions, use ASHRAE 99% design dry
                                                                             bulb and mean coincident wet bulb.
   These facilities should be tied to the 24 h system and have a sep-
                                                                           • For indoor air, 23°C and 50% rh for summer conditions and
arate 100% fresh air unit able to dehumidify air to 10°C dp. Provide
                                                                             occupancy, and 22°C and 20 to 35% rh for winter, depending on
exhaust air and heat recovery systems, and maintain the space under
                                                                             user requirements.
negative pressure. See Chapter 5 for more information on gymnasi-
                                                                           • Nonhospital autopsy rooms may require room temperatures as
ums.
                                                                             low as 16°C and airflows as high as 15 ach when the medical
Acoustic Performance                                                         examiners are suited in heavy or rubber garments during an
    Acoustic performance should be a major consideration when                autopsy, or when odors are especially noticeable. Autopsy rooms
selecting HVAC equipment. Systems serving courtrooms and aux-                must be kept under negative pressure at all times. Air should be
iliary spaces should be designed with sound attenuation to provide           exhausted high and low in the space when autopsies are being per-
consistent and acceptable sound levels (25 to 40 RC). This is partic-        formed. Specific autopsy sinks may include their own exhaust
ularly critical in court facilities that require extensive use of sound      grilles and need to be exhausted when they are in use. All outdoor
and audio/visual (A/V) equipment for recording and presentations.            air may be required for odor control when autopsies are being per-
Vibration and acoustic performance should be in accordance with              formed and for at least 30 min after autopsies are completed.
guidance in Chapter 48.                                                      Noise levels of 20 to 35 RC may be required, because of record-
    To control noise during all modes of operation and for all load          ings made during autopsies.
conditions, HVAC systems should be provided with one or more of            • Laboratories should be kept at 21 to 22°C and at least 20 to
the following:                                                               30% rh in winter, and 21 to 23°C and 50% rh in summer. These
                                                                             rooms often contain fume hoods and the supply, room exhaust,
• Sound traps and acoustic lining in supply and return or exhaust            and hood exhaust airflows must all be controlled together to keep
   ductwork                                                                  the space under a negative pressure, although some laboratory
• Low-velocity, low-static-pressure fan systems (pay special atten-          operations may require positive pressure. All room air must be
   tion to fan types for noise levels)                                       exhausted and not recirculated. These spaces contain large equip-
• Special low-noise diffusers                                                ment loads that produce high sensible and latent heat gains at var-
    Return air should be ducted, especially in courtrooms and jury           ious times. Systems serving these rooms must be flexible enough
rooms. Special attention should be given to location of any parti-           to react to these load changes and maintain their room sensor set
tions extending to the floor above and the acoustical treatment              points. Most labs require year-round cooling and dehumidifica-
around the penetrations of these partitions.                                 tion with reheat to prevent build-up of excessive humidity under
    HVAC equipment, including air-handling units (AHUs) and                  some weather conditions. Clean steam may be required for the
VAV boxes, should not be located close to courtrooms, jury rooms,            fume hoods and humidifiers serving the labs; fume hoods and lab
and chambers. The minimum distance should be 7.5 m between the               benches may also require specially treated water [e.g., deionized
space and these units. General system design needs to provide                (DI) water], inert gases, and natural gas supplies.
appropriate treatment of mechanical supply/return ducts to mini-           • Microscope tables need to be isolated from vibrations from
mize sound and voice transmission to surrounding areas.                      mechanical equipment and from building vibrations; information
    Room criterion (RC) defines the limits that the octave-band spec-        on vibration isolation can be found in Chapter 48.
trum of noise sources must not exceed; for court and jury facilities,      • Usually, forensic labs are occupied 24 h a day, with a small num-
it should range from 25 to 40. For sound level maintenance, the              ber of rooms that may only be occupied during normal business
courtroom should be served by constant-volume air supply. The sys-           hours; equipment should be selected, zoned, and controlled to
tem must also support variable outdoor air requirements and vari-            allow for these various occupancies.
able cooling loads. Air ducts serving trial and grand jury suites must
be lined with 50 mm thick, 48 kg/m3 density acoustical absorption          System Requirements
material for at least 3.5 m from the diffuser or return air intake.           Offices and general storage in forensic laboratories are served by
                                                                           normal air-handling systems and should maintain normal room air-
                     5.   FORENSIC LABS                                    flows and temperature and humidity set points. Return air may be
   In forensic labs, physical evidence is examined, autopsies may          recirculated. Offices should be kept at positive pressure to keep
be performed, human remains are tested and identified, firearms are        odors out and to allow use as makeup air for negative-pressure
Justice Facilities                                                                                                                           9.7

spaces (e.g., storage areas for formaldehyde, which should be              fan speed is lower when no shooting is occurring. All exhaust sys-
exhausted to the outdoors). Systems serving the offices may be             tems should be ducted to roof-mounted fans.
required to have their own independent heating and cooling units or           Catalog reference rooms and all offices may operate at different
terminal units, because their occupancy schedules may differ from          hours than the labs, and may be served by their own HVAC systems
those of the labs and other areas.                                         or systems with equivalent occupancy schedules. Room tempera-
    HVAC systems in cold climates that use 100% outdoor air may            ture and pressures should be the same as for general offices, and
experience maintenance problems with frozen hydronic coils unless          return air can be recirculated back to the air-handling system.
glycol is used in the water system or the cooling coils are drained in
the winter. If internal face-and-bypass dampers are used, cold air         Acoustic Performance
can become stratified and freeze portions of the coils. External or            Acoustic performance should be a major consideration in select-
integral coil face-and-bypass dampers often are a better application,      ing HVAC equipment. Systems serving laboratory and autopsy
because they allow cold air to move around the coil or pass through        spaces should be designed with sound attenuation to provide con-
a tempered coil, which reduces the freezing potential.                     sistent and acceptable sound levels (25 to 40 RC). This is particu-
    Ducted supply and exhaust air systems should be used for labs          larly critical for autopsy rooms that require extensive use of sound
and autopsy rooms. The amount of negative pressure should be               and A/V equipment for recordings. Vibration and acoustic perfor-
maintained carefully in these rooms, so that doors open without            mance should be in accordance with Chapter 48.
excessive door-opening force, as required for smoke control sys-               To control noise during all modes of operation and for all load
tems (see Chapter 53).                                                     conditions, the HVAC systems should be provided with one or more
    Variable-volume control of supply and exhaust fans may be pro-         of the following:
vided with variable-frequency drives (VFDs). Control of the VFDs           • Sound traps and acoustic lining in supply and return ductwork
should allow for offset of supply and exhaust airflows and to adjust       • Sound trap in exhaust ductwork
for variances within the systems, such as for dirty filters.               • Low-velocity, low-static-pressure fan systems (pay special atten-
    Fume hood exhaust fans should be located on the roof at least            tion to fan types for noise levels)
7.5 m from any outdoor air intakes, so they will discharge a vertical      • Special low-noise diffusers
plume above and away from the roof. Exhaust fans should not be
located inside the occupied space; this can produce a positive air            Pay special attention to location of any partitions extending to the
pressure in the exhaust duct downstream of the fan, causing leakage        floor structure above and the acoustical treatment at penetrations of
back into the space. Consider using redundant exhaust fans or an           these partitions to provide sound attenuation around the perimeter
N + 1 exhaust fan system for critical areas.                               of ducts and pipes to prevent noise transmissions.
    Exhaust duct and fan materials need to be checked for corrosion        Critical Spaces
resistance against chemicals from fume hoods and laboratories. Co-
ordinate with laboratory personnel about these fumes. Fiberglass,             Rooms containing freezers or coolers and critical computer
plastic, stainless steel, or coated galvanized duct materials should all   rooms should be served by their own independent cooling systems
be considered. Internal duct lining should never be used in exhaust        with emergency power back-up, to ensure operation in the event of
ducts. Also, consider requiring the exhaust fan to be explosionproof       an extended power outage.
and spark-resistant if materials exhausted may be explosive.                  Room pressure controls and monitors should be provided in crit-
                                                                           ical laboratory areas, autopsy rooms, firearms testing rooms, storage
    Use care in locating supply air diffusers in relation to the fume
                                                                           rooms that contain hazardous materials, DNA rooms, evidence
hoods, so that exhaust air flowing into the fume hood is not dis-
                                                                           vaults, trace evidence rooms, drying rooms, photo developing rooms
turbed and does not create turbulence in front of the hood. Supply
                                                                           (darkrooms), and other areas deemed necessary by the owner. Room
air should be introduced slowly in a semilaminar flow pattern away
                                                                           pressures should be continually maintained by measuring supply and
from the hoods.
                                                                           exhaust airflows to the room and varying the supply air rate to main-
Intake Air Quality                                                         tain a differential from the exhaust airflow rate.
                                                                              Evidence Vaults. Humidity control and cross-contamination
    The quality of outdoor air brought into forensic laboratories          prevention are critical, as is exhausting odors from drugs stored in
should be carefully controlled. Usually, these labs are in urban           the vault. The room must be kept under negative pressure at 22 to
environments close to traffic, parking garages, industrial areas,          23°C and 30% rh in the winter and no more than 50% rh in the sum-
emergency generator exhausts, restaurant exhausts, and other con-          mer. Barrier bars must be installed on any duct penetrations for
taminants. Also, risks from bioterrorism should be addressed by            these rooms. Firestopping and combination smoke/fire dampers
locating outdoor air intakes where they are inaccessible to the pub-       should be installed at duct penetrations.
lic (see Chapter 59). MERV 13 or 14 final filters may be required             Photo Developing. Photographic darkrooms must be kept un-
for critical lab areas, such as DNA extraction labs, autopsy rooms,        der negative pressure and exhausted to the outdoors, because of
and toxicology labs, to prevent cross contamination from other pro-        the chemicals stored and used within the room. Exhaust should be
cesses in the facility or from other outdoor air influences.               located behind developing sinks and counters. Outdoor air should
                                                                           be supplied at a minimum of 2.5 L/(s·m2), from low-velocity dif-
Firearms Testing Laboratories                                              fusers behind lab personnel. Exhaust ducts and fans must be
   Firearms testing labs often contain microscope rooms, firearms          corrosion resistant and contain combination fire/smoke dampers
and ammunition storage rooms, bullet traps, workbench tool rooms,          and firestopping at the penetrations. Exhaust fans should also be
catalog reference rooms, and researcher offices.                           explosionproof and spark resistant. See Chapter 22 for informa-
   Ballistic shooting trap areas are usually kept under negative pres-     tion on temperatures and humidity levels.
sures because of smoke emissions. These rooms should be treated               Photo Studios. Photo studios have high heat loads because of
for noise attenuation to prevent noise being transmitted to other          their excessive lighting requirements. Systems serving these spaces
spaces and reverberating within the room. Air should be supplied           should be designed to minimize noise and air motion and handle vari-
near the shooter’s breathing zone and exhausted at or near the bullet      able loads, because of the occupancy schedule and lighting levels.
trap and downstream of the muzzle of the firearm. Using two-speed             Trace Rooms. Trace rooms are laboratories where very small
supply and exhaust fans or fans with VFDs is recommended, so that          amounts of evidence are examined and tested. Consequently, supply
9.8                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

airflows need to be low, laminar flow away from the work surfaces         at all times when in use and at least 30 min after use, with supply and
to prevent any disturbance of materials. These rooms should be            exhaust fans interlocked. The minimum exhaust rate must be about
treated as any other lab for temperature, humidity, pressurization,       10% above supply rates.
and airflows.                                                                 Exhaust ducts must be located behind and at the apex of bullet
   Drying Rooms. Some forensic labs have rooms where evidence             traps or along the sides of the trap and slightly in front of the trap
must be dried very slowly, to preserve it. HVAC systems serving           apex. Exhaust air must be filtered with HEPA filters.
these rooms should be separate from other systems to prevent cross            Outdoor and exhaust air inlets and outlets must have sound traps
contamination; temperatures should be maintained between 24 and           to reduce any shooting noise emitted to the outdoors. Acoustical
27°C, pressure should be negative, and all air exhausted to the out-      material must be applied to the exterior of the HVAC ducts. The
doors. Laminar air supply should be introduced into the room and          maximum noise levels are about 165 dBA within the range.
high and low exhaust inlets should be installed. Supply air should            If heat recovery from the exhaust is to used, it must be carefully
receive final HEPA filtration.                                            planned to avoid reintroducing lead fumes and toxic gases into the
                                                                          facility. Inorganic lead exposures are about 50 mg/m3 based on an
Laboratory Information Management Systems (LIMS)                          8 h time-weighted average. Again, at least 10% more air must
    Many labs use a separate laboratory information management            be exhausted than supplied.
system to document temperature, pressure, and humidity levels in              Use MERV 7 prefilters on once-through systems. Use MERV 14
critical laboratory spaces for validation and certification purposes.     prefilters and HEPA filters (bag-out removal) for recirculated air
System requirements need to be coordinated with the owner.                systems. On exhaust air, use MERV 6 prefilters and HEPA filters
    Historical data storage and retrieval of selected processes and       (bag-out removal). Check with local authorities about safe disposal
system events, system documentation, and data should be required.         of lead-contaminated filters.
This function should allow report formatting and generation from              The weapon cleaning and ammunition storage areas must be
archived historical data. Typical reports consist of alarm summaries,     exhausted and kept at negative pressures. The other areas of the facil-
limit summaries, report time reports, all-points logs, trend listing,     ity should be maintained at positive pressure to the shooting range,
time of day start/stop schedules, message summaries, energy logs,         and the toilets at negative pressure to the classroom/lobby area.
and maintenance reports.                                                      The mechanical room or equipment should be accessible without
   An independent commissioning agent should be retained at the           going into the shooting range.
beginning of system design and should perform complete, detailed
commissioning services, including system start-up services, opera-                                 BIBLIOGRAPHY
tion and maintenance training and documentation, control of shop          ACA. 2004. Performance-based standards for adult local detention facili-
drawings, and operation and maintenance manuals. A validation pro-           ties, 4th ed. American Correctional Association, Alexandria, VA.
cedure may also be required to ensure the system’s operational effec-     ACA. 1991. Standards for juvenile detention facilities, 3rd ed. American
                                                                             Correctional Association, Alexandria, VA.
tiveness meets both the design intent and operator’s requirements.        ACA. 1991. Standards for small juvenile detention facilities. American Cor-
                                                                             rectional Association, Alexandria, VA.
           6.   INDOOR SHOOTING RANGES                                    ACA. 1991. Standards for juvenile training schools, 3rd ed. American Cor-
                                                                             rectional Association, Alexandria, VA.
    Indoor shooting ranges are used by law enforcement and the mil-       ACA. Biannual. Standards supplement. American Correctional Association,
itary for practice and to maintain accuracy and proficiency with             Alexandria, VA.
their weapons.                                                            ASHRAE. 2012. Practical guide to seismic restraint, 2nd ed.
    These ranges must be well ventilated to remove gases and lead         ASHRAE. 2012. Method of testing general ventilation air-cleaning devices
dust, at a low enough velocity so as not to disturb suspended targets.       for removal efficiency by particle size. ANSI/ASHRAE Standard 52.2-
The range also must be soundproofed from adjoining or neighbor-              2012.
ing facilities.                                                           ASHRAE. 2010. Ventilation for acceptable indoor air quality. ANSI/
                                                                             ASHRAE Standard 62.1-2010.
    Indoor ranges consist of shooting booths, shooting lanes, bullet      ASHRAE. 2013. Energy standard for buildings except low-rise residential
trap area, range officer position area, weapon storage, ammunition           buildings. ANSI/ASHRAE/IES Standard 90.1-2013.
storage, weapon cleaning, restrooms, classroom/lobby, and HVAC            ASHRAE. 2003. Ventilation for commercial cooking operations. ANSI/
systems. The ventilation system must be in operation during all              ASHRAE Standard 154-2011.
shooting times, cleanup time, and at least 30 min after shooting          EPA. Annual. National primary and secondary ambient air quality standards
times.                                                                       for lead. 40CFR50.12. Code of Federal Regulations, U.S. Environmental
                                                                             Protection Agency, Washington, D.C. Available from http://www
    Shooting booths are usually 1.1 to 1.2 m wide, 2.7 m high, and           .ecfr.gov/.
1.8 m deep. Shooting booths are separated by soundproof partitions.       Linde, J.L., and B.C. Davenport. 1995. HVAC design for minimum-, low-,
    The shooting lanes are usually 1.1 to 1.2 m wide, 4.0 m high and         and medium-security federal correctional facilities. ASHRAE Transac-
22.9 m long, with mechanical target moving systems. At the end of            tions 101(1):919-927.
each shooting lane is a bullet trap.                                      Morgenthaler, A.B., and D.F. Shumway. 2002. Indoor shooting range.
    The shooting range should have its own ventilation system.               ASHRAE Journal 44(12):44-47.
Some indoor ranges have entering outdoor air tempered for occu-           NAFA. No date. Guidelines: Firing ranges. National Air Filtration Associ-
                                                                             ation, Virginia Beach. Available at http://www.nafahq.org/wp-content
pant comfort. If so, air delivered should be at least 18.3°C in winter       /documents/NAFA_Firing Range_Guideline.pdf.
and maximum of 26.7°C in the summer.                                      NIOSH. 1975. Lead exposure and design considerations for indoor firing
    The total amount of outdoor air to be delivered depends on the           ranges. DHHS (NIOSH) Publication 76-130. National Institute for
number of shooting lanes installed. Typical airflows are based on            Occupational Safety and Health, Washington, D.C. Available from
0.38 m/s at each firing lane, with some air exhausted at the ceiling         http://www.cdc.gov/niosh/docs/76-130/.
6.1 to 7.6 m from the booth and the remaining air exhausted at the        OSHA. Annual. Occupational safety and health standards. 29CFR1910.
bullet traps, or a minimum of 0.25 m/s at each firing lane and all air       Code of Federal Regulations, Occupational Safety and Health Adminis-
                                                                             tration, Washington, D.C. Available at https://www.osha.gov/law-regs
exhausted at the bullet traps. Supply air should be evenly distributed       .html.
at the firing line about 4.6 m behind the shooters on the back wall in    Tseng, P.C., R. Krout, and D. Stanton-Hoyle. 1995. Energy program of
a laminar-flow plenum wall fashion, or along the ceiling above and           requirements for a new detention center—Energy design criteria for pris-
behind the shooters. The range must be kept at a negative pressure           ons. ASHRAE Transactions 101(1):928-943.
                                                                              CHAPTER 10

                                                                  AUTOMOBILES
                    Design Factors .............................................................................................................................. 10.1
                    Air-Handling Subsystem................................................................................................................ 10.3
                    Heating Subsystem ........................................................................................................................ 10.7
                    Refrigeration Subsystem................................................................................................................ 10.7




T     HERMAL systems in automobiles (HVAC, engine cooling,
      transmission, power steering) have significant energy require-
ments that can adversely affect vehicle performance. New and in-
                                                                                                 temperature of 22°C with no solar load at 24°C, 98% of people are
                                                                                                 comfortable with zero air velocity over their body. If the tempera-
                                                                                                 ture increases to 27°C, the same number of people are comfortable
novative approaches are required to provide the customer the                                     with an air velocity of 2.5 m/s. If panel vent outlets can deliver suf-
desired comfort in an energy-efficient way. In recent years, effi-                               ficient air velocity to the occupants, comfort can be reached at a
ciency of the thermal systems has increased significantly com-                                   higher in-vehicle temperature than with low airflow (Figure 1).
pared to systems used in the early to mid-1990s. Providing thermal                                   Several modeling manikins for predicting human physiological
comfort in an energy-efficient way has challenged the automotive                                 behavior are described in Guan et al. (2003a, 2003b, 2003c), Jones
industry to search for innovative approaches to thermal manage-                                  (2002a, 2002b), and Rough et al. (2005).
ment. Hence, managing flows of heat, refrigerant, coolant, oil, and                                  During the increasingly common gridlock or stop-and-go condi-
air is extremely important because it directly affects system perfor-                            tions, tailpipe emissions can make outdoor air (OA) extremely pol-
mance under the full range of operating conditions. This creates                                 luted, and it is important to ensure that passengers’ exposures to
significant engineering challenges in cabin and underhood thermal                                these gases do not exceed American Conference of Governmental
management. Optimization of the components and the system is                                     Industrial Hygienists (ACGIH 2010) short- or long-term exposure
required to fully understand the components’ effects on the system.                              limits.
Thus, modeling the components and the system is essential for per-                                   Tailpipe emissions include
formance predictions. Simulation of thermal systems is becoming
an essential tool in the development phase of projects. Durability                               • Nitrogen oxides (NOx), which include both nitric oxide (NO) and
and reliability are also important factors in design of these systems.                             nitrogen dioxide (NO2), which always occur together (Pearson
    Environmental control in modern automobiles usually consists of                                2001)
one (or two for large cars, trucks, and sport utility vehicles) in-cabin                         • Carbon monoxide (CO), which forms in the combustion chamber
air-handling unit that performs the following functions: (1) heating,                              when oxygen supply is insufficient
(2) defrosting, (3) ventilation, and (4) cooling and dehumidifying (air
conditioning). This unit is accompanied by an underhood vapor cycle                              • Hydrocarbons (HCs)
compressor, condenser, and expansion device. The basic system can                                • Volatile organic compounds (VOCs)
be divided into three subsystems: air handling, heating, and refriger-                              Diesel engines emit mainly NOx and HC, and gasoline engines
ation (cooling). All passenger cars sold in the United States must                               emit mainly CO and HC. Worldwide, road transportation accounts
meet defroster requirements of the U.S. Department of Transporta-                                for approximately 50% of NOx emissions, and gasoline-powered
tion (DOT) Federal Motor Vehicle Safety Standard 103 (FMVSS), so                                 vehicles alone account for 32% of HC emissions in the United States
ventilation systems and heaters are included in the basic vehicle                                (Pearson 2001).
design. The most common system today integrates the defroster,
                                                                                                    To limit passengers’ exposure to tailpipe emissions, the blower
heater, and ventilation system. In the United States, the vast majority
                                                                                                 unit’s air intake door can be switched from outdoor air mode to recir-
of vehicles sold today are equipped with air conditioning as original
                                                                                                 culation mode during times of traffic congestion and likely poor OA
equipment.
                                                                                                 quality (Mathur 2006). Once the vehicle is out of the traffic jam, the
                    1.    DESIGN FACTORS
   General considerations for design include cabin indoor air quality
(IAQ) and thermal comfort, ambient temperatures and humidity,
operational environment of components, airborne contaminants,
vehicle and engine concessions, physical parameters, durability,
electrical power consumption, cooling capacity, occupants, infiltra-
tion, insulation, solar effect, vehicle usage profile, noise, and vibra-
tion, as described in the following sections.

Thermal Comfort and Indoor Air Quality (IAQ)
   ASHRAE Standard 55 provides information on the airflow
velocities and relative humidity required to provide thermal com-
fort. Effective comfort cooling system design in cars must create air
movement in the vehicle, to remove heat and occupants’ body efflu-
ents and to control moisture build-up. Assuming an effective
                                                                                                                Fig. 1      Comfort as Function of Air Velocity
The preparation of this chapter is assigned to TC 9.3, Transportation Air                                    (Atkinson 2000. Reprinted with permission from
Conditioning.                                                                                          SAE Paper 2000-01-1273. Copyright © 2000 SAE International.)

                                                                                        10.1
10.2                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

mode door can be switched back to outdoor air mode (Mathur                 • Surface heating. Surface temperature is a function of the solar
2007a).                                                                      energy absorbed, the vehicle’s interior and exterior colors, inte-
    Carbon dioxide (CO2) from passengers’ exhalations can also               rior and ambient temperatures, and the automobile’s velocity.
build up in the cabin, especially in low-body-leakage vehicles, so         • Vehicle colors and glazing. The vehicle’s interior and exterior
the vehicle’s AC system should not be operated in recirculation              colors, along with the window glazing surfaces (clear or tinted),
mode for extended periods. This issue becomes critical when sev-             strongly affect vehicle soak temperature. Breathing-level temper-
eral occupants are in a vehicle that has 100% return air in recircu-         atures after a 1 h soak can be 22 to 33 K higher than ambient, with
lation mode. A timed strategy is recommended for recirculation;              internal surfaces being 28 to 55 K above ambient (Atkinson
after the set time (e.g., 30 min) elapses, the mode automatically            2000).
changes to outdoor to reduce CO2 levels in the cabin. A CO2 sensor
can be installed to monitor levels in the cabin, and automatically             Ambient Temperatures and Humidity. Several ambient tem-
switch to OA mode when set levels are exceeded (Mathur 2007b,              peratures need to be considered. Heaters are evaluated for perfor-
2008, 2009a, 2009b).                                                       mance at temperatures from –40 to 21°C. Air-conditioning systems
    Relative humidity also affects cabin IAQ. Too high a level             are evaluated from 4 to 45°C, although ambient temperatures above
affects occupant comfort and can lead to condensation and fogging          52°C are occasionally encountered. The load on the air-condition-
on windows. A relative humidity sensor can detect excessive humid-         ing system is also a function of ambient humidity (at most test con-
ity and intervene.                                                         ditions, this latent load is around 30% of the total). Typical design
    See the section on Controls under Air-Handling Subsystem for           points follow the combinations of ambient temperature and humid-
more information on cabin IAQ.                                             ities of higher probability, starting at around 90% rh at 32°C and
                                                                           with decreasing humidity as temperature increases.
Cooling Load Factors                                                           Because the system is an integral part of the vehicle, the effects of
    Occupancy. Occupancy per unit volume is high in automotive             vehicle-generated local heating must be considered. For interior
applications. The air conditioner (and auxiliary evaporators and sys-      components, the design high temperature is usually encountered dur-
tems) must be matched to the intended vehicle occupancy.                   ing unoccupied times when the vehicle is soaked in the sun. Interior
    Infiltration. Like buildings, automobiles are not completely           temperatures as high as 90°C are regularly recorded after soaks in the
sealed: wiring harnesses, fasteners, and many other items must pen-        desert southwestern United States. Achieving a comfortable interior
etrate the cabin. Infiltration varies with relative wind/vehicle veloc-    temperature after a hot soak is usually one of the design conditions
ity. Unlike buildings, automobiles are intended to create a relative       for most vehicle manufacturers.
wind speed, and engines may emit gases other than air. Body sealing
and body relief vents (also known as the drafter) are part of air-
                                                                           Operational Environment of Components
conditioning design for automobiles. Occasionally, sealing beyond              Underhood components may be exposed to very severe environ-
that required for dust, noise, and draft control is required.              ments. Typical maximum temperatures can reach 120°C. The drive
    By design, vehicles are allowed to have controlled body leakage        to achieve more fuel-efficient automobiles has reduced available
that allows air movement in the vehicle to provide comfort to the pas-     space under the vehicle hood to a minimum. This crowding exposes
sengers. This also helps control moisture build-up and the occupants’      many components to temperatures approaching that of exhaust sys-
perceived comfort level. However, excessive body leakage results in        tem components. Heat from the vehicle also adds to the cooling
loss of heating and cooling performance. Vehicle body leakage char-        loads that the air-conditioning system must handle. During idle,
acteristics typically are significantly different in dynamic conditions    heat convected off the hood can raise the temperature of air entering
compared to static conditions. Air can leak from the vehicle’s doors,      the air inlet plenum by as much as 6 to 14 K (Mathur 2005a). A sim-
windows, door handles, and trunk seals (uncontrolled exit points);         ilar effect is found during idle when air from the engine compart-
drafters allow a controlled exit for air from the cabin, and should be     ment is reentrained into the air flowing through the condenser
self-closing to prevent inflow when the body pressure is negative with     (Mathur 2005b). Air temperatures as high as 70°C have been
respect to the exterior pressure. According to the Society of Automo-      encountered on parts of a vehicle’s condenser during operation with
tive Engineers (SAE) Standard J638, infiltration of untreated air into     a tailwind in ambient temperatures as low as 38°C. Typically, front
the passenger compartment through all controlled and uncontrolled          air management is improved by using air guides and seals to prevent
exit points should not exceed 0.165 m3/s at a cabin pressure of            air bypassing either the condenser or radiator at idle. Significant
0.25 kPa (Atkinson 2000). However, each vehicle has different body         improvements in vent outlet temperatures (a maximum of 4 K and
leakage characteristics. Some vehicles have two drafters inside the        cabin temperatures of 1 to 3 K) and a reduction in head pressures
trunk on either side, and some have only one.                              (200 to 530 kPa) have been obtained. Recirculation of hot engine
    Insulation. Because of cost and mass considerations, insulation        compartment air was reduced from 29 K over ambient (base case) to
is seldom added to reduce thermal load; insulation for sound con-          approximately 15 K over ambient. Further details are provided in
trol is generally considered adequate. Additional dashboard and            the section on Vehicle Front-End Design.
floor thermal insulation helps reduce cooling load. Some new vehi-
cles have insulated HVAC ducts to reduce heat gain during cooling          Airborne Contaminants and Ventilation
and heat loss during heating. Typical interior maximum tempera-
                                                                              Normal airborne contaminants include bacteria, pollutants,
tures are 93°C above mufflers and catalytic converters, 50°C for
                                                                           vapors from vehicle fluids, and corrosive agents (Mathur 2006).
other floor areas, 63°C for dash and toe board, and 43°C for sides
                                                                           Exposure to these must also be considered when selecting materials
and top.
                                                                           for seals and heat exchangers. Incorporating particulate and/or car-
    Solar Effects. The following four solar effects add to the cooling
                                                                           bon filters to enhance interior air quality (IAQ) is becoming com-
load:
                                                                           mon. Air-handling systems in virtually all vehicles can exceed the
• Vertical. Maximum intensity occurs at or near noon. Solar heat           ventilation recommendations for buildings and public transporta-
  gain through all glass surface area normal to the incident light is      tion in ASHRAE Standard 62.1. However, the driver has complete
  a substantial fraction of the cooling load.                              control of the HVAC system in the vehicle, and can reduce cabin air-
• Horizontal and reflected radiation. Intensity is significantly           flow to virtually zero when desired (e.g., before warm-up on cold
  less, but the glass area is large enough to merit consideration.         days).
Automobiles                                                                                                                                 10.3

Power Consumption and Availability                                        frequency), so most automobile manufacturers require continuous
    Many aspects of vehicle performance have a significant effect on      improvement in overall component sound level.
vehicular HVAC systems. Modern vehicles have a huge variety of            Vehicle Front-End Design
electric-powered systems. The need to power these systems while
maintaining fuel efficiency leads manufacturers to demand a high              Front-end design affects performance of the climate control and
level of efficiency in electrical power usage. On some vehicles, elec-    engine cooling systems, especially at low speeds and at idle. The
trical power use is monitored and reduced during times of minimal         design should ensure that air flowing into the front end through the
availability. The mass of the HVAC system is also closely controlled      bumper and/or grille does not bypass either the condenser or radiator
to maintain fuel efficiency and for ride or handling characteristics.     from the sides, top, or bottom. Air takes the path of least resistance,
The power source for the compressor is the vehicle’s engine. At           and if not forced over the heat exchangers, it usually bypasses them.
engagement, the need to accelerate the rotational mass as well as         In a good design, the condenser and radiator are the same size, and
pump the refrigerant can double the engine torque. This sudden            should not have space between (Mathur 2005b). This eliminates the
surge must not be perceptible to the driver, and is controlled through    use of seals between the condenser and radiator. Typically, the front-
careful calibration of the engine controls. Automotive compressors        end module has components in the following sequence: condenser,
must provide the required cooling while compressor speed varies           radiator, and fans (CRF); these systems are known as condenser-
with the vehicle condition rather than the load requirements. Vehicle     radiator-fan modules (CRFM). A good front-end design provides
engine speeds can vary from 8.3 to 100 rev/s.                             optimum performance for both air-conditioning and engine-cooling
                                                                          systems. Airflow over the front end couples these two systems; thus,
Physical Parameters, Access, and Durability                               performance of one system (e.g., air conditioning) influences the
                                                                          other system (engine cooling). This is most evident at idle.
    Durability of vehicle systems is extremely important. Hours of
                                                                              In a typical design, sheet metal covers the entire area on the sides
operation are short compared to commercial systems (260 000 km at
                                                                          of the condenser. This prevents air from bypassing from either side
65 km/h = 4000 h), but the shock, vibration, corrosion, and other
                                                                          of the condenser and radiator. To prevent recirculation of hot engine
extreme conditions the vehicle receives or produces must not cause
                                                                          compartment air at idle, the front bottom part of the front end is usu-
a malfunction or failure. Automotive systems have some unique
                                                                          ally covered by sheet metal or plastic sheet. To limit recirculation on
physical parameters, such as engine motion, proximity to compo-
                                                                          the top, a seal is usually added atop the cross frame when the hood
nents causing adverse environments, and durability requirements,
                                                                          is closed. This prevents recirculation of the hot engine compartment
that are different from stationary systems. Relative to the rest of the
                                                                          air to approximately the top and bottom thirds of the condenser.
vehicle, the engine moves both fore and aft because of inertia, and
                                                                          Without this, condenser head pressure may increase greatly, further
in rotation because of torque; this action is referred to as engine
                                                                          degrading system performance.
rock. Fore and aft movement may be as much as 13 mm; rotational
movements at the compressor may be more than 19 mm from accel-                Enhanced R-134a systems require substantial changes to hard-
eration and 13 mm from deceleration when the length to center of          ware and controls to achieve performance and energy requirement
rotation is considered. Additionally, the need for components to sur-     targets, although some of the strategies described here can be used
vive bumper impacts of up to 8 km/h leads to additional clearance         to approach the targets.
and strength requirements. Vehicle components may also be
exposed to many different types of chemicals, such as road salt, oil,                 2.   AIR-HANDLING SUBSYSTEM
hydraulic fluid (brakes and power steering), and engine coolant.              The in-cabin air-handling unit, commonly called an air-
    Automobiles also increasingly incorporate electrical and elec-        conditioning module (ACM), provides air to the passenger cabin.
tronic components and functionality. This requires manufacturers to       It incorporates the following basic components: heater core, evapo-
both limit the emissions of electrical signals from components and        rator core, blower motor, air-distribution control, ram air control,
ensure that all components work when subjected to these same types        body vents, and air temperature controls. In addition to the ACM, an
of emissions. Manufacturers’ requirements for electromagnetic             air inlet plenum, distribution ducting, outlets, and body relief vents
compatibility are increasingly stringent regarding the frequencies of     or drafters make up the complete air-handling subsystem. The evap-
radio and communication devices.                                          orator core is a part of both the refrigeration and air-handling sub-
    Wiring, refrigerant lines, hoses, vacuum lines, and so forth must     systems and links the two. The heater core is similarly the link with
be protected from exhaust manifold heat and sharp edges of sheet          the heating subsystem.
metal. Normal service items such as oil filler caps, power steering           The basic function of the air-handling system is as follows. The
filler caps, and transmission dipsticks must be accessible. Air-          air intake valve allows air from either the exterior (taken directly
conditioning components should not have to be removed to access           from the air intake plenum or OA) or the cabin to be recirculated to
other components.                                                         the fan. The fan then pumps air through the evaporator and into the
                                                                          temperature control door, which forces the air to either flow through
Noise and Vibration                                                       or bypass the heater core to obtain the desired temperature. The air
    The temperature control system should not produce objection-          then moves to the distribution area of the module, where it is
able sounds. During maximum heating or cooling operation, a               directed to one or more of the heater, ventilation, or defrost outlets.
slightly higher noise level is acceptable. Thereafter, it should be       Air in the cabin then either is recirculated or exits the vehicle
possible to maintain comfort at a lower blower speed with an accept-      through body vents or drafter(s).
able noise level. Compressor-induced vibrations, gas pulsations,              There are many variations on the basic ACM system. Common
blower motor vibration, and noise must be kept to a minimum. Suc-         ones include regulating the air discharge temperature using coolant
tion and discharge mufflers are often used to reduce noise. Belt-         flow control and separating the ACM into two or more subcompo-
induced noises, engine torsional vibration, and compressor mount-         nents to better fit the system in the vehicle.
ing all require particular attention. Manufacturers have different
requirements and test methods. Although it is almost impossible to        Air Delivery Modes
predict vehicle sound level from component testing, a decrease in            There are three basic modes in most vehicles: heater, defroster,
the sound and vibration energy at the source of noise always              and air conditioning (or vent for vehicles without air conditioning).
decreases the noise level in vehicle (assuming there is not a shift in    Typical mixed modes include bilevel, blend, and ambient.
10.4                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

    Heater Mode. Heater mode is designed to provide comfort heat-            is in city traffic during snowfall. The extra airflow to the windshield
ing to vehicle occupants. Typical maximum heater airflow is 60 to            helps maintain a clear field of vision and still maintains adequate
95 L/s for a midsized automobile. Heater air is generally distributed        flow to lower outlets to keep occupants warm.
into the lower forward (foot) compartment, under the front seat, and             Outdoor Mode. This mode is also designed for mild ambients.
up into the rear compartment. Air distribution near the floor also           It is intended to provide a relatively high total airflow through the
makes the vehicle more comfortable by providing slightly cooler air          cabin but without the high local air velocities of the other modes.
at breathing level. Because the supply air temperature is relatively         Typically, vehicles with outdoor mode are also equipped with addi-
high, direct impingement on the occupant is not desirable. Heater air        tional panel outlets not directed toward the occupants. The most
exhausts through body leakage points.                                        common configuration provides air toward the ceiling from outlets
    Heater mode warms air in the vehicle above the dew points of the         in the middle of the dashboard.
surrounding air and of the vehicle’s glass. To prevent condensation
from occupant respiration or from rain or snow tracked in, most              Controls
vehicles sold in North America draw only OA when in heater mode
and do not allow recirculation. However, some vehicle designs do                 The HVAC control head (i.e., controls for the ACM and refriger-
allow recirculation, avoiding the higher cost of including the electric      ation system) is located within easy reach of the driver and occu-
or vacuum actuation system necessary to prevent it.                          pants. These controls must be easy to use and not distract the driver
    Most vehicles also provide a small bleed of air (typically 15 to         from the road. There are many variations, from the cable-controlled
25% of total airflow) in heater (foot) mode to the windshield to iso-        manual system to fully automatic systems that control the cockpit
late it from the car’s interior. Properly designed, this prevents loss of    environment. The two main classifications are manual and auto-
visibility by window fogging under most conditions.                          matic.
    Defrost Mode. Defrost mode is provided to clear the windshield               Manual control is typically the base system that provides control
from frost and fog, both internally and externally. Typical maxi-            for mode, temperature valve position, air source, and air flow rate
mum airflow for defrost systems is 70 to 95 L/s for a midsized au-           (blower speed). In addition to air-handling controls, the control head
tomobile. Defrost mode requirements are given in the DOT’s                   usually also has a button to engage the compressor (i.e., to turn on the
Federal Motor Vehicle Safety Standard (FMVSS) 103, which de-                 AC system). Additional functions, such as rear defrost and seat heat-
fines areas on the windshield for driver vision and a time frame in          ing controls, are frequently added to the control head. Although man-
which they must be able to be cleared under extreme vehicle oper-            ual control provides a temperature mix door control, this is not a
ating conditions. Most vehicles are also equipped with side win-             temperature control; it only controls the opening of the temperature
dow demisters that direct a small amount of heated air and/or air            valve and fixes the amount of air that bypasses the heater core. There-
with lowered dew point to the front side windows. Rear windows               fore, if there is significant variation in ambient temperature or vehicle
are typically defrosted by heating wires embedded in the glass.              coolant temperature, the manual system must be adjusted. Manual
    To prevent windshield fogging, most vehicles built in North              systems typically have four or five blower speeds.
America prevent air from being recirculated in defrost mode. In                  Automatic control uses a control unit and vehicle sensors to
addition, many vehicles automatically operate the air-conditioning           establish a comfortable thermodynamic environment for vehicle
system in defrost if the ambient temperature is above a threshold            occupants. Sensors measure air inlet temperature, vehicle cabin tem-
(usually around 4°C). This provides an extra assist and safety factor        perature, and ACM discharge air temperature. The automatic control
by lowering the dew point of air exiting the ACM to below ambient            then varies the mix door position, air flow rate, ACM mode, and air-
temperature.                                                                 conditioning compressor engagement. Some advanced systems
    Air-Conditioning (or Panel) Mode. The air-conditioning mode              measure cabin humidity for comfort control. Automatic systems
is provided for occupant comfort cooling and to ventilate the vehi-          usually have from 8 to 20 blower speeds.
cle. Typical airflow for panel mode is 95 to 140 L/s in a midsized               Air quality control is also available in many vehicles. Most of
car. Because of the lower temperature differentials in this mode,            these systems assume that a vehicle quickly passes through areas
airflow is provided in such a way that direct impingement on the             where the contamination source is prevalent. A sensor measures a
occupants can be achieved if desired. A minimum air velocity of              surrogate gas (a gas that is not necessarily toxic but accompanies
10 m/s at the outlet is desired, to provide adequate comfort to occu-        toxic gases that are more difficult to measure). When the surrogate
pants in the front and rear of the cabin (Atkinson 2000). As dis-            gas is detected, the vehicle’s air inlet door is positioned for recircu-
cussed in the Design Factors section, the higher heat fluxes and             lation to separate the occupants from the contamination source.
higher initial temperature at vehicle start-up frequently require that
the system be able to spot cool, providing the cooling airflow di-           Air-Handling Subsystem Components
rectly on the occupants, before lowering the overall cabin tempera-
ture. For these reasons, directability of the supply outlet on the              Air Inlet Plenum. The air inlet plenum (also called a cowl) is
occupants is very important. The air-conditioning system is de-              usually an integral part of the vehicle structure. There are two pri-
signed to have sufficient capacity to bring the interior temperature         mary design considerations and several secondary design consider-
down rapidly; panel outlets must also be positionable, to move the           ations for the air inlet plenum:
airflow off the occupants after a few minutes of operation.
    Bilevel Mode. The most common mixed mode, bilevel mode is                Primary
designed for moderate-temperature operation with high solar load-
ing. The system provides air to both the lower outlets and the panel         • Air that flows into the plenum should not be influenced by uncon-
outlets. Typically, air from the panel outlets is 3 to 14 K cooler than        trolled emissions from the vehicle systems (i.e., the plenum
the air from the lower outlets. This is to provide cooling to areas of         should be a source of clean air).
the interior that have direct solar loading and to provide warm air to       • The plenum should be located so that the aerodynamic effects of
those that do not.                                                             air movement over the vehicle increase pressure in the plenum, so
    Blend Mode. The next most common mixed mode is blend                       when the vehicle operates with external air selected, air flows
mode, designed to provide a step between heater and defroster for              through the air-handling unit into the vehicle. This allows fresh air
times when extra heat is needed to keep the windshield clear but full          to flow through the vehicle and helps reduce the amount of exter-
defrost is not desired. A typical situation where blend mode is used           nal air that infiltrates into the vehicle from uncontrolled sources.
Automobiles                                                                                                                                  10.5

Secondary                                                                 Ducts should be designed with no sharp edges inside the airflow
                                                                          stream, which could increase airflow rush noise.
• The pressure drop of the plenum should also be considered.                  Outlets. There are typically defrost, heater, side window, and
  Higher airflow pressure requires more power for the ACM blower          panel air outlets in a vehicle. The defrost air outlet is located on top
  and fan to provide adequate airflow.                                    the instrument panel to distribute air to clear the windshield of frost
• Airflow at the entrance to the ACM’s blower should be uniform.          and fog as quickly and efficiently as possible. Heater outlets are
  In many vehicle applications, a significant loss in efficiency is       located on the bottom of the instrument panel to spread warm air
  caused by unbalanced airflow into the fan.                              over the floor of the vehicle. Panel outlets are designed to provide
• The air inlet plenum also serves several other functions, such as       cool air to the occupants. The importance of panel outlets should not
  water separation, protection from snow ingestion, and gross fil-        be underestimated. The ability to achieve direct air impingement on
  tration (usually through a screen).                                     occupants with little diffusion is very important to comfort after a
• The air inlet plenum also be located such that when the vehicle is      vehicle has been inoperative during extremely hot summer condi-
  covered by snow, the plenum still can furnish sufficient air to clear   tions. Likewise, it is important to be able to direct cool air away
  the windshield and provide fresh air to the occupants.                  from occupants after the interior begins to cool down. The air pres-
                                                                          sure drop in the vent outlet changes as the direction of the vane or
    The air inlet plenum is usually located at base of the windshield.
                                                                          blade is changed, and can result in reduced airflow. This is neces-
If properly sealed from underhood areas of the vehicle, this provides
                                                                          sary to direct the airflow over the desired area of the passenger.
a relatively high-pressure and clean source of air. Major plenum
                                                                          Being able to direct the jet air and reach the occupants under all con-
design considerations include the following (Mathur 2005a).
                                                                          ditions can result in satisfied consumers; the lack of this ability has
    Separation of Water Droplets from Airstream. It is important that     led to dissatisfied consumers even in vehicles with exceptional air-
openings in the plenum cover be sized carefully. Openings that are        flow and capacity.
too small result in a higher pressure, which reduces airflow and
increases noise. Reduced airflow increases window fogging and sig-            Body Relief Vents or Drafters. Body relief vents or drafters are
nificantly decreases occupants’ perceived comfort. Surface tension        designed to ensure airflow through the vehicle from front to rear.
can also cause rainwater to plug small openings and get sucked into       The drafters are located inside the trunk, under the carpet, on the
the plenum when the blower is turned on in OA mode. On the other          sides near the wheel wells. Air flows from the cabin into the trunk
hand, very large openings can allow snow or sleet inside, where it        through parcel shelf openings (holes that facilitate airflow from
can accumulate and block the path of airflow. Plenum cover opening        cabin to trunk), and then between the sheet metal and carpet to the
sizes should be optimized to address both these issues.                   drafters.
    Water droplets follow the air trajectory inside the plenum.               Typically, they are effectively low-pressure check valves,
Removing the droplets requires changing the airflow direction:            designed to allow airflow out of the vehicle when cabin pressure is
because their momentum is greater, the droplets do not change             above the local exterior pressure and to prevent air infiltration when
direction but instead hit the sheet metal wall and then drain to the      the local exterior pressure is above that of the interior (i.e., when the
bottom of the plenum channel. Otherwise, filters may become satu-         vehicle is using recirculated air as the air source). Relief vents
rated with water. Adding baffles inside the plenum channel can            should be located where they will cause airflow inside the body to
change airflow direction, but also increases air pressure drop, which     cover all occupant locations inside the vehicle.
affects both airflow rate and noise levels. Angling baffles in the flow       A small number of openings in the vehicle body are required for
direction helps alleviate this pressure drop increase.                    wires, cables, and various attachment features; therefore, the body
    Expanding the plenum’s cross-sectional area is another way of         relief vent does not typically need to be large enough to exhaust the
removing water droplets from the airstream, but is not always pos-        total airflow through the vehicle.
sible because of space limitations. This is a good approach, though,          Heater Core. The heat transfer surface in an automotive heater
around the wiper motor and linkages, which are housed inside the          is generally either copper/brass cellular, aluminum tube and fin, or
plenum channel and significantly reduce airflow area.                     aluminum-brazed tube and center. Each of these designs is in pro-
    Snow Separation. As discussed previously, plenum cover open-          duction in straight-through, U-flow, or W-flow configurations. The
ing size is crucial in keeping precipitation out of the plenum. Even      basics of each of the designs are outlined as follows:
with an optimum cover design, though, accumulated snow must be
removed before the blower unit is turned on in OA mode. Other-            • The copper/brass cellular design is not used frequently in new
wise, dry, powderlike snow could enter the plenum and end up on             vehicles. It uses brass tube assemblies (0.15 to 0.4 mm wall thick-
the filter, saturating it and causing fogging issues.                       ness) as the water course, and convoluted copper fins (0.08 to
    Hard snow over the plenum cover is difficult to remove and sig-         0.2 mm thick) held together with a lead/tin solder. The tanks and
nificantly reduces airflow when the blower is turned on. As air flows       connecting pipes are usually brass (0.66 to 0.86 mm wall thick-
over the openings, some of the ice is directly evaporated into the air-     ness) and are attached to the core by a lead/tin solder.
stream by sublimation, increasing window fogging. To address this         • The aluminum tube-and-fin design generally uses round copper
situation, some plenum cover openings in newer cars are under the           or aluminum tubes, mechanically joined to aluminum fins. U
hood, allowing some airflow into the cabin in this situation. Note,         tubes can take the place of a conventional return tank. The inlet/
however, that this approach could be lethal in old cars that leak           outlet tank and connecting pipes are generally plastic and
exhaust gases from faulty gaskets under the hood.                           attached to the core with a rubber gasket.
    Distribution Ducting. Air from the air-handling unit is distrib-      • The aluminum-brazed tube-and-center design uses flat alu-
uted to various areas of the vehicle through ducting. Typically, the        minum tubes and convoluted fins or centers as the heat transfer
main trunk duct exits the ACM near the middle of the dashboard.             surface. Tanks are either plastic and clinched onto the core or alu-
Ducting carries air from this central location to the extremes of the       minum and brazed to the core. Connecting pipes are constructed
instrument panel, the floor, and even the rear seat (if so equipped).       of various materials and attached to the tanks various ways,
The design goal is to distribute air throughout the vehicle with as         including brazing, clinching with an O ring, fastening with a gas-
little pressure drop as possible, to provide sufficient airflow to the      ket, and so forth. Almost all original equipment manufacturers
various outlets for occupant comfort. This goal is frequently com-          (OEMs) currently use brazed-aluminum heater cores (Jokar et al.
promised by the tight packaging constraints in modern vehicles.             2004).
10.6                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

    Air-side design characteristics include pressure drop and heat
transfer. The pressure drop of the heater core is a function of the fin/
louver geometry, fin density, and tube density. Capacity is adjusted
by varying the face area of the core to increase or decrease the heat
transfer surface area, adding coolant-side turbulators, or varying air-
side surface geometry for turbulence.
    Evaporator. Automotive evaporator materials and construction
include (1) copper or aluminum tube and fin; (2) brazed-aluminum
plate and fin, also known as a laminate evaporator; and (3) brazed
serpentine tube and fin. This section addresses the air-side design of
the evaporator. Air-side design parameters include air pressure
drop, capacity, and condensate control.
    A laminate evaporator consists of a number of stamped plates
and louvered fins. The plates have clad material on both sides. The
plates and fins are stacked and then either vacuum-brazed or                                  Fig. 2 Integrated HVAC Unit
controlled-atmospheric-brazed (CAB). The advantage of using
CAB is that it is a continuous process, whereas vacuum brazing is a         evaporator extracts moisture from the air. It is imperative that liq-
batch process. When brazed, the plate forms internal flow passages          uid condensate be prevented from entering the vehicle interior,
for refrigerant. The plates have diagonal ribs (or multiple dimples)        because this will damage the vehicle. This moisture should be car-
to augment heat transfer and provide strength, and central partition-       ried out of the vehicle and not allowed to collect inside the ACM
ing ribs that facilitate reversal of refrigerant flow. These evaporators    (Mathur 2000b). Many cars that have plugged condensate drain
may have tanks on both ends or on one end only. For the same air-           holes have a distinct odor, which is given off by common organ-
flow area, a single-tank evaporator has better performance than a           isms (present almost everywhere) that grow in warm, moist envi-
double-tank evaporator, because the available heat transfer area is         ronments.
greater (i.e., the ratio of total heat exchange area to total volume of
                                                                               Condensate management includes the following design objec-
the core is higher for evaporators with single tanks). Laminate evap-
                                                                            tives (Mathur 1999a):
orators typically have four to six refrigerant passes. Two-phase
refrigerant enters the evaporator through the inlet pipe, and vapor         • Ensure that moisture coming off the evaporator is in large enough
exits the evaporator through the outlet pipe. Two-phase refrigerant           droplets that it is not carried by the airstream (a combination of
enters the evaporator through the tank and moves downward in                  low velocity at the exit of the core and adequate ability of the core
multiflow channels (or plates) in pass 1 and then flows upward in             to allow surface tension to gather the water)
pass 2. The refrigerant reaches the tank section at the top and then        • Allow sufficient fin spacing for adequate condensate drainage
flows downward in pass 3, flows upward in pass 4, and exits the             • Allow a large enough sump so that all water coming off the core can
evaporator as vapor (Mathur 2000a, 2001, 2002, 2003).                         be collected for a short period of time when vehicle-maneuvering
    Typically, an ACM is designed to provide the airflow required for         forces push water away from the drain
cooling for the vehicle. The combination of airflow, maximum                • Provide sufficient slope to the drain area so that water flows to the
allowable current draw for the blower motor, size constraints on the          drain rather than collecting in the case
ACM, and ductwork act together to establish a required evaporator           • Have a sufficient cross section in the drain so that water does not
air-side pressure-drop characteristic. The air-side pressure drop of          back up into the module, taking into account the fact that ACM
the core is typically a function of fin spacing, louver design, core          interior pressure is usually 250 to 500 Pa above the exterior
depth, and face area. This characteristic varies with accumulation of         pressure
condensate on the core, so adequate leeway must be allowed to
achieve target airflow in humid conditions.                                     Vehicle attitude (slope of the road and inclines), acceleration,
    Conditions affecting evaporator capacity are different from those       and deceleration should also be considered, because these factors
in residential and commercial installations in that the average oper-       can significantly affect the drain system. Drains can become
ating time, from a hot-soaked condition, is less than 20 min. Inlet air     plugged not only by contaminants but also by road splash.
temperature at the start of operation can be as high as 70°C, but               Location of HVAC Unit. The HVAC unit consists of the blower
decreases as the vehicle duct system is ventilated. Capacity require-       intake unit, cooling unit, and a heater unit. The system also has
ments under multiple conditions must be considered when sizing an           several ducts that feed air to different circuits. These units are
automotive evaporator, including steady-state operation at high or          mounted inside the cockpit module (CPM). U.S.-made vehicles
low speeds, and a point in a cooldown after an initial vehicle hot          use modular design, in which the blower, evaporator, and heater are
soak. Some of these requirements may also be set in recirculating           individual units. Integrated units (Figure 2) that combine all three
conditions where the temperature and humidity of inlet air decrease         functions into one component have been developed, but their design
as the car interior temperature decreases.                                  is complex.
    The evaporator load also has a slightly higher sensible heat por-           Blower Motor and Fans. Airflow in an automobile must pro-
tion than indicated by ambient temperature. Heat gain from the              vide sufficient cooling air to passengers in both the front and rear
vehicle and temperature rise across the blower motor must be con-           seats. Designs for the blower motor and fan, which must fit in a rel-
sidered when sizing the evaporator.                                         atively small space, are frequently a compromise between packaging,
    During longer periods of operation, the system is expected to           mass, airflow, and efficiency. Virtually all fans used in automotive
cool the entire vehicle interior rather than just produce a flow of cool    ACMs are centrifugal, with fan diameters from 140 to 200 mm.
air. During sustained operation, vehicle occupants want less air            Typical motor current draws vary from 14 to 25 A, depending on
noise and velocity, so the air quantity must be reduced; however,           factors affecting optimization of the particular application. Both
sufficient capacity must be preserved to maintain satisfactory inte-        forward- and backward-inclined fan blades have been used.
rior temperatures.                                                              Reducing the noise, vibration, and harshness (NVH) character-
    Condensate management is very important within a motor                  istics of the interior has significantly improved comfort levels. Dur-
vehicle. In the process of cooling and dehumidifying the air, the           ing integration of the blower motor and fan into the module, pay
Automobiles                                                                                                                                  10.7

careful attention to any type of vibrational excitation the fan may       pressure, and variations in pressure drop versus flow rate from side
impart to the ACM and other underdash components.                         to side in the vehicle must be minimized to provide even airflow to
    Electronic Blower Speed Control. Historically, the blower             both driver and passengers. Because of the instrument cluster in
motor speed control was simply a selector switch that selected either     front of the driver and devices such as airbags, ductwork is almost
from direct battery voltage at the blower motor or from one of two        never laterally symmetrical. Computational fluid dynamics is used
or more resistors in series with the blower motor to reduce voltage.      to ensure proper air distribution design.
In general, the lowest airflow selectable is usually driven by the            Air Filter. Air filters are increasingly common, typically located
need to provide adequate air pressure to cool the blower motor.           in either the air inlet plenum or the ACM. Filters may be particulate,
Modern blower motor speed controls incorporate essentially infinite       charcoal, or both; they require regular service to prevent clogging
speed control using devices such as pulse-width modulating                and ensure proper system function. Removal of contaminants (e.g.,
(PWM) controllers. The newer devices are usually found on                 pollen) may also be aided by condensate on evaporator surfaces.
upscale vehicles using automatic climate control systems, which           The concentration of the volatile organic compounds (VOCs) from
reduce energy consumption and increase fuel efficiency. When              the vehicle’s interior (plastic parts, carpet, adhesive, etc.) along with
incorporating devices such as PWMs into a vehicle system, pay             tailpipe emissions (NOx, CO, hydrocarbons) from automobiles,
careful attention to radio frequency interference because of the nec-     buses, and trucks can be reduced by using carbon filters. These fil-
essary proximity of all the electronics in a vehicle.                     ters should be replaced regularly, based on driving conditions,
    Valves. The typical ACM has valves for the air inlet source, tem-     because a dirty filter can be the largest source for polluting cabin air.
perature control (heater air bypass), and mode control. Some vehi-
cles also have a ram air door, used to reduce ram effect at high                           3.   HEATING SUBSYSTEM
speeds and provide consistent airflow. Door/valve designs are inte-
                                                                              The primary heat source is the vehicle’s engine. Coolant from the
gral to the ACM design. Door types include flag style, rotary, guil-
                                                                          engine cooling system circulates through the heater core. Modern
lotine, slider, and film valves. The optimal door type is almost
                                                                          efficiency and emissions improvements have led to many types of
always a function of the space in which a module must fit.
                                                                          supplemental heating, including fuel-fired heaters, refrigerant heat
    Actuators. Actuators on ACMs are usually cable, electric, and/
                                                                          pumps, electrical heaters, and heat storage systems.
or vacuum. Cable-based actuation is usually the least expensive
                                                                              The heater core must be designed to work within the design of the
and is most frequently found in entry-level vehicles. The valving
                                                                          engine cooling system. Engine coolant pressure at the heater core in-
system must be designed to retain a position with minimal restrain-
                                                                          let ranges up to 275 kPa (gage) in cars and 380 kPa (gage) on trucks.
ing torque, have smooth operation with essentially constant torque
                                                                              Modern antifreeze coolant solutions have specific heats from 2.7
level, and have minimal torque required to move the valve(s). There
                                                                          to 4.2 kJ/(kg·K) and boiling points from 120 to 135°C (depending
must be a suitable cable path from the HVAC controls to the mod-
                                                                          on concentration) when a 103 kPa radiator pressure cap is used.
ule. Cable actuation does not allow electronic control of the air-
conditioning system or an interlock to ensure outdoor air is selected     Controls
in defrost mode.
                                                                              Engine coolant temperature is controlled by a thermostatically
    The norm for U.S. automobiles 20 years ago, vacuum actua-
                                                                          operated valve that remains closed until coolant temperature
tion, has been replaced by electronic actuators. Vacuum actuators
                                                                          reaches 70 to 96°C. Coolant flow is a function of pressure differen-
provide only three position controls per actuator and require a cross-
                                                                          tial and system restriction, but typically ranges from 0.04 L/s at idle
sectional area for the diaphragm proportional to the load on the
                                                                          to 0.6 L/s at higher engine speed. Coolant temperature below 70°C
door. The vacuum source is the vehicle’s engine intake air manifold.
                                                                          is not desirable, because it cannot meet occupants’ comfort require-
Although this provides powerful control at engine idle, a great deal
                                                                          ments. The mechanical pump should be able to deliver sufficient
of variation exists in the working pressure differential, and must be
                                                                          coolant flow, even at idle.
taken into account in system design.
    Electric actuators can control the ACM electronically and are         Components
available in variety of shapes. The possibility of linear positions
                                                                             The minimal components of the heating subsystem are the cool-
allows for multiple modes, with one actuator on several doors, using
                                                                          ant flow circuit (water pump) and temperature control, both pro-
a cam system. They also isolate the operator from torque variations,
                                                                          vided by the vehicle’s engine; the heater core (part of the ACM); and
allowing the ACM to be optimized for other performance criteria.
                                                                          coolant hoses.
    Air Inlet. The air inlet interfaces the ACM with the vehicle body.
If not accomplished upstream, it is necessary for the air inlet to sep-
arate out water from rain, carwashes, etc. It also provides the selec-               4.   REFRIGERATION SUBSYSTEM
tion of either outdoor air or air recirculated from the passenger             Cooling is almost universally provided by a vapor cycle system.
compartment. On upscale performance vehicles, the ram air door is         The thermodynamics of a vapor cycle system are described in Chap-
also located here. A primary design criterion for the air inlet is to     ter 2 of the 2013 ASHRAE Handbook—Fundamentals. The automo-
provide proper flow patterns at the inlet of the blower motor. In         tive system is unique in several ways.
many applications this is compromised to fit the ACM into the vehi-           Refrigeration capacity must be adequate to bring the vehicle inte-
cle. The result is either turbulence or misdistribution of air into the   rior to a comfortable temperature and humidity quickly and then
fan, causing noise and lower efficiency.                                  maintain it during all operating conditions and environments. A
    Mode Control. Air is usually distributed at the ACM by one or         design may be established by mathematical modeling or empirical
more valves directing air to the desired vehicle outlets. This system     evaluation of known and predicted factors. A design trade-off in
may provide several discrete modes or a continuous variation from         capacity is sought relative to criteria for vehicle mass, component
one mode to the next. ACM valving must be designed to work with           size, and fuel economy. Automotive system components must meet
the distribution ductwork and provide the desired air distribution to     internal and external corrosion, pressure cycle, burst, and vibration
occupants.                                                                requirements.
    Air Distribution. Air must be distributed in a way that mini-             Refrigerant-based system equipment is designed to meet the rec-
mizes pressure loss, thermal lag, and heat gain. Ductwork is usually      ommendations of SAE Standard J639, which includes several
designed around other underdash components, and frequently must           requirements for refrigerant systems. To be compliant, a system
follow a difficult path. Air for all outlets starts at one basic plenum   must have
10.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

• A high-pressure relief device                                             pressure switch can be used with a thermostatic expansion valve in
• Burst strength (of components subjected to high-side refrigerant          a dry evaporator if the pressure switch is damped to prevent rapid
  pressure) at least 2.5 times the venting pressure of the relief           cycling of the clutch.
  device                                                                       Cycling the clutch sometimes causes noticeable surges as the
• Electrical cutout of the clutch coil before pressure relief to prevent    engine is loaded and unloaded by the compressor. This is more evi-
  unnecessary refrigerant discharge                                         dent in cars with smaller engines. This system cools more quickly
• Low-pressure-side components with burst strengths in excess of            and at lower cost than a continuously running system.
  2070 kPa                                                                     For vehicles where clutch cycling is unwanted because of engine
                                                                            surge, or for high-end vehicles where no perceptible temperature
    The relief device should be located as close as possible to the dis-
                                                                            swing is allowable, variable-displacement compressors are avail-
charge gas side of the compressor, preferably in the compressor
                                                                            able, controlled either electronically or pneumatically.
itself.
                                                                               In the pneumatically controlled compressor, a sensor (usually
Controls                                                                    located in the compressor body) varies the compressor displacement
                                                                            so that a constant pressure is maintained at the compressor inlet.
   Refrigerant Flow Control. Cycling-clutch designs are the most
                                                                            This provides a nearly uniform evaporator temperature under varied
common mechanisms for controlling refrigerant flow; schematics
                                                                            loading conditions. This type of system causes no perceptible
for the two most common versions are shown in Figures 3 and 4.
                                                                            engine surge with air-conditioning system operation.
The clutch is cycled by either a thermostat that senses evaporator
temperature or a pressure switch that senses evaporator pressure.              The electronically controlled variable-displacement com-
This thermostat or pressure switch serves two functions: it prevents        pressor opens up many possibilities for systems optimization. This
evaporator icing, and maintains a minimum refrigerant density at            type of compressor allows reduced reheat control, and evaporator
the compressor’s inlet, preventing overheating. Discharge air tem-          temperature is maintained at such a level that comfort is achieved
perature is then increased, if necessary, by passing some (or all) of       with less fuel consumption. A wide range of control schemes using
the evaporator outlet air through the heater core.                          electronically controlled variable-displacement compressors are
   The clutch-cycling switch disengages at about 172 kPa (gage)             being developed.
and engages at about 310 kPa (gage). Thus, the evaporator defrosts             Other Controls. A cycling switch may be included to start an
on each off-cycle. The flooded evaporator has enough thermal                electric fan when insufficient ram air flows over the condenser.
inertia to prevent rapid clutch cycling. It is desirable to limit clutch    Also, output from a pressure switch or transducer may be used to put
cycling to a maximum of six cycles per minute because a large               the ACM in recirculation mode, which reduces head pressure by
amount of heat is generated by the clutch at engagement. The                reducing the load on the evaporator. Other possibilities include a
                                                                            charge loss/low-ambient switch, transducer evaporator pressure
                                                                            control, and thermistor control.

                                                                            Components
                                                                               Compressor. Piston compressors dominate the automotive mar-
                                                                            ket, although scroll and rotary vane types are also significant. For
                                                                            detailed information on compressor design, see Chapter 38 of the
                                                                            2012 ASHRAE Handbook—HVAC Systems and Equipment. Figure
                                                                            5 illustrates basic automotive compressor types. The typical auto-
                                                                            motive compressor has the following characteristics:
                                                                            • Displacement. Fixed-displacement compressors have displace-
                                                                              ments of 0.1 to 0.2 L/rev. Variable-displacement piston compres-
                                                                              sors typically have a minimum displacement of about 6% of their
                                                                              maximum displacement. A typical variable-capacity scroll com-
                                                                              pressor has a maximum displacement of 0.12 L/rev and a mini-
                                                                              mum displacement of 10% of the maximum.
                                                                            • Physical size. Fuel economy, lower hood lines, and more engine
       Fig. 3 Clutch-Cycling System with Orifice Tube                         accessories all decrease compressor installation space. These fea-
                     Expansion Device                                         tures, along with the fact that smaller engines have less accessory
                                                                              power available, promote the use of smaller compressors.
                                                                            • Speed range. Most compressors are belt driven directly from the
                                                                              engine; they must withstand speeds of over 130 rev/s and remain
                                                                              smooth and quiet down to 8.3 rev/s. The drive ratio from the vehi-
                                                                              cle engine to the compressor typically varies from 1:1 to 2:1. In
                                                                              the absence of a variable drive ratio, the maximum compressor
                                                                              speed may need to be higher to achieve sufficient pumping capac-
                                                                              ity at idle.
                                                                            • Torque requirements. Because torque pulsations cause or aggra-
                                                                              vate vibration problems, it is best to minimize them. Minimizing
                                                                              peak torque benefits the compressor drive and mount systems.
                                                                              Multicylinder reciprocating and rotary compressors aid in reduc-
                                                                              ing vibration. An economical single-cylinder compressor reduces
                                                                              cost; however, any design must reduce peak torques and belt loads,
                                                                              which are normally at a maximum in a single-cylinder design.
       Fig. 4 Clutch-Cycling System with Thermostatic                       • Compressor drives. A magnetic clutch, energized by power from
                   Expansion Valve (TXV)                                      the vehicle engine electrical system, drives the compressor. The
Automobiles                                                                                                                                10.9




                                                                                        Fig. 6 Basic Automotive Condensers
                                                                          (Mathur 1999b. Reprinted with permission from SAE Paper 1999-01-0236.
                                                                                           Copyright © 1999 SAE International.)

                                                                          part-load conditions, refrigerant velocities should be high enough to
                                                                          ensure oil return to the compressor. The presence of oil in the system
                                                                          affects heat exchanger performance (Mackenzie et al. 2004). Some
                                                                          new compressors have a built-in oil separator.
                                                                              Condenser. Automotive condensers are generally of the follow-
                                                                          ing designs: (1) tube-and-fin with mechanically bonded fins; (2) ser-
                                                                          pentine tube with brazed, multilouvered fins; or (3) header extruded
                                                                          tube brazed to multilouvered fins, also known as parallel-flow
                                                                          (PRF) condensers, which are primarily used in automotive applica-
                                                                          tions (Figure 6). To prevent air bypass, condensers generally cover
                                                                          the entire radiator surface. Aluminum is popular for its low cost and
                                                                          mass.
                                                                              Operation of Parallel-Flow Condenser. A PRF condenser con-
                                                                          sists of flat tubes that have multiple flow channels. Refrigerant is
                                                                          supplied directly to the tubes through the header. Louvered fins are
                                                                          currently used in automotive heat exchangers. A typical refrigerant
                                                                          tube has 2 mm thick wall with tube widths ranging from 18 to
                                                                          22 mm, with 6 to 12 flow channels; smaller tubes are also available.
                                                                          Flat tubes have less projected frontal area to the airstream, which
Fig. 5   Basic Compressor Designs for Automotive Application
                                                                          results in lower air-side pressure drop. Performance of a parallel-
                                                                          flow condenser is superior to that of a serpentine condenser (Mathur
  clutch is always disengaged when air conditioning is not required.      1998), because the refrigerant is distributed in multiple tubes. For
  The clutch can also be used to control evaporator temperature (see      the same reason, refrigerant pressure drop in a PRF condenser is
  the section on Controls).                                               also much smaller.
• Variable-displacement compressors. Both axial and wobble-                   Typically, in a PRF condenser, the first pass (see Figure 6B) has
  plate variable-displacement compressors are available for automo-       the largest number of refrigerant tubes, with fewer tubes in each suc-
  bile air conditioning. The angle of the plate changes in response to    cessive pass. This is because the specific volume of superheated
  the suction and discharge pressure to achieve a constant suction        vapor coming out from the compressor is very large, and the density
  pressure just above freezing, regardless of load. A bellows valve or    of refrigerant vapor is very small. This results in very high vapor
  electronic sensor-controlled valve routes internal gas flow to con-     velocities (m = AV ) in the tubes. At this condition, the refrigerant
  trol the plate’s angle. A variable-displacement compressor reduces      void fraction is unity, which results in a very high pressure drop.
  compressor power consumption, improving fuel efficiency. These          Therefore, this high volumetric flow must be subdivided into a large
  compressors improve dehumidification and comfort, have low              number of tubes to lower refrigerant velocities, and thus pressure
  noise and vibration, and have high reliability and efficiencies.        drop. At some point along the condenser, refrigerant vapor temper-
• Noise, vibration, and harshness (NVH). With decreasing mass             ature equals saturated temperature, and wall temperature falls below
  and increasing environmental quality in automobiles, compressor         saturation temperature. At this time, condensation starts and the
  design is increasingly driven by NVH concerns. Vibrational input        average density of the two-phase refrigerant mixture starts to
  to the structure, suction and discharge line gas pulsations, and air-   increase. With the increase of the two-phase mixture density, the
  borne noise must all be minimized. NVH minimization is now the          average refrigerant velocities start to decrease. This affects the con-
  main impetus behind most continuous improvement efforts in the          densation heat transfer coefficient and frictional pressure drop.
  automotive compressor industry.                                         When all vapors are condensed, the refrigerant flow becomes
• Mounting. Compressor mounts are an important part of a suc-             single-phase liquid. At this condition, the refrigerant flow velocity
  cessful integration of a compressor into a vehicle system. Proper       is lowest, which yields lower pressure drop. Thus, the last pass has
  mounting of the compressor minimizes structural resonances and          the fewest tubes.
  improves the NVH characteristics of any compressor.                         Condenser Design. Condensers must be properly sized. An
                                                                          undersized condenser results in high discharge pressures that reduce
  Compressor Oil Return. It is important that there are no areas          compressor capacity, increase compressor power requirements, and
where the lubrication oil can accumulate (Mathur 2004a). At               result in poorer discharge air temperatures. When the condenser is
10.10                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

in series with the radiator, the air restriction must be compatible
with the engine cooling fan and engine cooling requirements.
Generally, the most critical condition occurs at engine idle under
high-load conditions. An undersized condenser can raise head
pressures sufficiently to stall small-displacement engines.
    An oversized condenser may produce condensing temperatures
significantly below the engine compartment temperature. This can
result in evaporation of refrigerant in the liquid line where the liquid
line passes through the engine compartment (the condenser is ahead
of the engine and the evaporator is behind it). Engine compartment
air has been heated not only by the condenser but also by the engine
and radiator. Typically, this establishes a minimum condensing tem-          Fig. 7   Conventional and Subcooled PRF Condenser Designs
perature between 5 and 17 K above ambient. Liquid flashing occurs
more often at reduced load, when the liquid-line velocity decreases,             Hoses. Rubber hose assemblies are installed where flexible
allowing the liquid to be heated above saturation temperature before         refrigerant transmission connections are needed because of relative
reaching the expansion valve. This is more apparent on cycling sys-          motion between components (usually caused by engine rock) or
tems than on systems that have a continuous liquid flow. Liquid              where stiffer connections cause installation difficulties and noise
flashing is audibly detected as gas enters the expansion valve. This         transmission. Refrigerant permeation through the hose wall is a
problem can be reduced by adding a subcooler or additional fan               design concern. Permeation occurs at a reasonably slow and predict-
power to the condenser.                                                      able rate that increases as pressure and temperature increase. Hose
    Internal pressure drop should be minimized to reduce compres-            with a nylon core (barrier hose) is less flexible, has a smaller OD,
sor power requirements. Condenser-to-radiator clearances as low              is generally cleaner, and allows practically no permeation. However,
as 6 mm have been used, but 13 mm is preferable. Primary-to-                 because it is less flexible, it does not provide damping of gas pulsa-
secondary surface area ratios vary from 8:1 to 16:1. Condensers are          tions as does other hose material. It is recommended for R-134a.
normally painted black so they are not visible through the vehicle’s             Reducing Noise and Vibration. Typically, refrigerant lines con-
grille.                                                                      nected to the compressor (both suction and discharge sides) require
    Placing the condenser ahead of the engine-cooling radiator not           hose that is a composite of rubber, nylon, and aluminum tube. This
only restricts air but also heats the air entering the radiator. Air con-    is necessary to eliminate or reduce transmission of clutch engage-
ditioning increases requirements on the engine-cooling system,               ment noise to the cabin by metallic tubes. In some cases, mufflers
which requires an increase in radiator capacity, engine-cooling air-         are also used to reduce noise and vibrations from refrigerant flow.
flow, or both. Radiator capacity can be increased by adding fins,                Suction and discharge hoses and high-pressure liquid lines have
depth, or face area or by raising pump speed to increase coolant flow.       connections for charging ports, sensor, and for service. Brackets and
Coolant velocity is not normally increased because it may cause              clips are also attached to the hoses and refrigerant lines to position
excessive tube erosion or cavitation at the coolant pump inlet. With         and support the AC lines.
this configuration, engine-cooling airflow requirements increase;                Expansion Devices. Virtually all modern automobiles use either
they are met by increasing fan size, number of blades, blade width, or       a thermostatic expansion valve (TXV) or an orifice tube (or both, for
blade pitch; by adding a fan shroud; or by a combination of these            dual-evaporator systems) as the expansion device (see Chapter 11 of
items. Increases in fan speed, diameter, and pitch raise the noise level     the 2014 ASHRAE Handbook—Refrigeration for more on these
and power consumption. For engine-driven fans (primarily used on             devices). Schematics of systems that use these devices are provided
trucks), temperature- and torque-sensitive drives (viscous drives or         in the Controls section.
couplings) or flexible-blade fans reduce the increases in noise that             Automotive TXVs operate in the same manner as those for com-
come with the higher power. Virtually all automobiles rely on airflow        mercial HVAC systems. Both liquid- and gas-charged power ele-
produced by the car’s forward motion to reduce the amount of air the         ments are common. Internally and externally equalized valves are
engine-cooling fan must move to maintain adequate coolant temper-            used as dictated by system design. Externally equalized valves are
atures. As vehicle speed increases, fan requirements drop, and elec-         necessary where high evaporator pressure drops exist. A bulbless
tric fans are deenergized or engine-driven fans are decoupled by the         expansion valve, usually block-style, that senses evaporator outlet
action of the viscous drive.                                                 pressure without the need for an external equalizer is now widely
    Some vehicles have a side-by-side condenser and radiator, each           used. TXV systems use a receiver-drier-filter assembly for refriger-
with its own motor-driven fan. This eliminates the effect of the con-        ant and desiccant storage.
denser on the engine cooling air inlet temperature, but causes other             Because of their low cost and high reliability, orifice tubes have
issues with fan control and potential engine bay recirculation when          become increasingly popular with automotive manufacturers. Devel-
one system is energized and the other is not.                                oping an orifice tube system requires that components be matched to
    Subcooled Condensers. There is a trend of using subcooled con-           obtain proper performance. The orifice tube is designed to operate at
densers to improve overall air-conditioning system performance.              90 to 95% quality at the evaporator outlet, which requires a suction-
Thermodynamically, by increasing subcooling at the end of the con-           line accumulator to protect the compressor from floodback and to
denser (on a p-h diagram), the overall system performance is                 maintain oil circulation. Because the orifice tube does not fully use
increased (see Chapter 2 of the 2013 ASHRAE Handbook—Funda-                  the latent heat in the refrigerant systems, orifice-tube systems gener-
mentals) because the overall evaporator enthalpy difference (i.e., the       ally require higher refrigerant flow than TXV systems to achieve the
difference in enthalpies between evaporator outlet to inlet)                 same performance. However, an orifice tube ensures that the com-
increases. Figure 7 shows a conventional PRF condenser in which              pressor receives a continuous flow of cool refrigerant from the accu-
refrigerant flows out from the condenser to the receiver-drier. In the       mulator, offering benefits in compressor durability over a TXV
subcooled PRF condenser, refrigerant from the second-last pass               system. Orifice-tube systems use an accumulator-drier-filter for
flows to the receiver-drier and then back to the condenser in the last       refrigerant and desiccant storage.
path to subcool the refrigerant. In a subcooled PRF condenser, the               Receiver-Drier-Filter Assembly. A receiver-driver is installed
size of the receiver-drier can be reduced because the condenser has          in the AC loop on the high-pressure side downstream of the con-
more liquid refrigerant.                                                     denser. Several types of desiccant are used, the most common of
Automobiles                                                                                                                           10.11

                                                                          of the evaporator envelope; this must be done within the evaporator
                                                                          itself.
                                                                              Automotive evaporators must also mask the variation in com-
                                                                          pressor capacity that occurs with accelerating and decelerating. To
                                                                          avoid undesirable temperature splits, sufficient liquid refrigerant
                                                                          should be retained at the last pass to ensure continued cooling dur-
                                                                          ing acceleration.
                                                                              High refrigerant pressure loss in the evaporator requires exter-
                                                                          nally equalized expansion valves. A bulbless expansion valve,
                                                                          called a block valve, provides external pressure equalization with-
                                                                          out the added expense of an external equalizer. The evaporator must
                                                                          provide stable refrigerant flow under all operating conditions and
                                                                          have sufficient capacity to ensure rapid cooldown of the vehicle
                                                                          after it has been standing in the sun.
                                                                              Auxiliary Evaporators. Many sport-utility vehicles, vans, and
                                                                          limousines are equipped with auxiliary or secondary air-conditioning
                                                                          modules located to cool rear-seat passengers. These system exten-
                                                                          sions provide some unique challenges. Most of these systems oper-
                                                                          ate only when there are passengers in the rear space. Consequently,
                                                                          sometimes there is refrigerant flow through the primary ACM and
                                                                          none through the secondary. Pay careful attention to refrigerant
                                                                          plumbing to avoid refrigerant and oil traps in the suction line. The
                                                                          auxiliary suction line must never allow liquid oil to run downhill
                                                                          from the front system when there is no flow to carry it back to the
    Fig. 8 Schematic of Typical Accumulator-Dehydrator                    accumulator-dehydrator. Designing highly efficient oil separators
                                                                          into the line set results in frequent compressor failure.
which is spherical molecular sieves; silica gel is occasionally used.         Refrigerants and Lubricants. The 1997 Kyoto Protocol identi-
The unit typically has desiccant either in a bag or cartridge, or         fied the almost universally used R-134a as a global warming gas,
sandwiched between two plates. The receiver-drier (1) serves as a         sparking a search for alternatives among vehicle manufacturers and
reservoir for refrigerant from part- to full-load operating conditions,   their suppliers. The leading contender today is the hydrofluoroole-
(2) removes moisture from the system, (3) filters out debris headed       fin HFO-1234yf, a low-global-warming-potential (GWP = 4) refrig-
for the TXV, and (4) only allows liquid refrigerant to enter the TXV      erant jointly developed by Honeywell and DuPont (Koban 2009;
(liquid is removed from the top of the unit, and comes from the bot-      Spatz and Minor 2008, 2009). This refrigerant has excellent envi-
tom via a tube connected to the top fitting).                             ronmental properties, low toxicity (similar to R-134a), and system
    The receiver-drier assembly accommodates charge fluctuations          performance similar to that of R-134a. It is being considered as a
from changes in system load. It accommodates an overcharge of             drop-in refrigerant for current MACS. Testing shows that both poly-
refrigerant to compensate for system leaks and hose permeation.           alkylene glycol (PAG) and polylol ester (POE) lubricants are com-
The assembly houses the high-side filter and desiccant. Mechanical        patible with HFO-1234yf in AC systems with different types of
integrity (freedom from powdering) is important because of the            compressors (Spatz 2009).
vibration to which the assembly is exposed. For this reason, molded           Figure 9 compares R-134a and HFO-1234yf AC cycles on the
desiccants have not obtained wide acceptance. Moisture retention at       p-h diagram along with vapor density at suction temperatures (Spatz
elevated temperatures is also important. Consider the rate of release     and Minor 2008). For HFO-1234yf, the latent heat of vaporization
with temperature increase and the reaction while accumulating             is lower and the vapor density at suction temperature is greater,
high concentration. Design temperatures should be at least 60°C.          compared to an R-134a system. Thus, for the same cooling capacity,
    Receivers are usually (though not always) mounted on or near          the refrigerant mass flow rate for HFO-1234yf should be higher
the condenser. They should be located so that they are ventilated by      than in an R-134a system. Figure 10 compares the vapor pressures
ambient air. Pressure drop should be minimal. Typically, a receiver-      of the two fluids (Kontomaris and Leck 2009). Typical evaporating
drier has a pressure switch or a pressure transducer installed that       saturation pressures for HFO-1234yf are higher than for R-134a;
controls AC system operation at high pressure.                            HFO-1234yf pressure equals R-134a pressure at 37.8°C; and HFO-
    Suction-Line Accumulators. A suction-line accumulator is re-          1234yf pressure is lower than R-134a above 37.8°C. Hence, in com-
quired with an orifice tube to ensure uniform return of refrigerant       parison to R-134a, a slightly higher evaporating pressure and
and oil to the compressor, to prevent slugging, and to cool the           slightly lower condensing pressure for HFO-1234yf reduces the
compressor. It also stores excess refrigerant. A typical suction-line     pressure ratio, thereby improving system coefficient of performance
accumulator is shown in Figure 8. A bleed hole at the bottom of the       (COP). Several OEMs and suppliers (Bang 2008; Mathur 2010a,
standpipe meters oil and liquid refrigerant back to the compressor.       2010b; Meyer 2008, 2009; Minor 2008) also conducted inde-
The filter and desiccant are contained in the accumulator because no      pendent tests with HFO-1234yf. SAE also conducted tests with
receiver-drier is used with this system.                                  alternative refrigerants, including HFO-1234yf (Atkinson 2008),
    Evaporator. The evaporator connects the air side of the air-          through cooperative research projects (Hill 2008).
conditioning system to the refrigerant side. Design aspects for the air       European Regulation of Mobile Air Conditioning. The E.U. di-
side are discussed in the Air-Handling Subsystem section. The pri-        rective (Vainio 2006) scheduled phaseout of HFC-134a to start on
mary design consideration for the refrigerant side of the evaporator is   January 1, 2011, for all new or significantly redesigned models in-
low pressure drop. Because the evaporator operates at saturation,         troduced that year. As of that date, retrofitting vehicles with HFC-
higher-pressure-drop evaporators cause nonuniform discharge tem-          134a is not allowed. From January 1, 2017, no new vehicles sold in
peratures unless they are designed with careful attention to pass         the E.U. can use HFC-134a or any fluorinated gas with a global
arrangement. The space available in an automotive system does not         warming potential higher than 150; all models must be redesigned
allow for distribution manifolds and capillary tube systems outside       by the 2017 deadline. Acceptable refrigerants (with a GWP < 150)
10.12                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)




                    Fig. 9   Comparison of Thermodynamic Cycle Between Base Case (R-134a) and HFO-1234yf
                                                             (Spatz and Minor 2008)


                                                                          exchanger in an AC loop (1) increases system performance, (2)
                                                                          subcools liquid refrigerant to prevent flash gas formation at inlets to
                                                                          the expansion valve, and (3) fully evaporates any residual liquid that
                                                                          may remain in the suction line before reaching the compressor. Per-
                                                                          formance of mobile air conditioning systems can be enhanced from
                                                                          6 to 12% (Kurata et al. 2007; Mathur 2009c).

                                                                          Advanced Technologies
                                                                              HVAC suppliers are aggressively working on advancements for
                                                                          mobile HVAC to reduce energy consumption and improve thermal
                                                                          comfort for occupants. For instance, researchers are investigating
                                                                          using ventilated car seats to reduce air conditioning use and improve
                                                                          fuel efficiency without compromising thermal comfort (Lustbader
                                                                          2005). Some other important technologies are as follows; Mathur
                                                                          (2004b) discusses them in greater detail.
                                                                              Brushless Motors. These motors are simpler than standard motors
                                                                          and are more reliable. Advantages include the following: (1) motor
                                                                          efficiency is higher, (2) commutation is accomplished electroni-
                                                                          cally, (3) very high speeds and torque are possible without arcing,
 Fig. 10 Comparison of Vapor Pressure Between Base Case                   (4) thermal resistance is lower and the operating temperature range
              (R-134a) and HFO-1234yf                                     is thus wider, and (5) the absence of brushes reduces maintenance
                     (Kontomaris and Leck 2009)                           requirements and eliminates brush residue contamination of bear-
                                                                          ings or the environment. Because there is no brush arcing or com-
include HFC-152a, CO2, and HFO-1234yf. Refrigerant leakage                mutation, brushless motors are much quieter, both electrically and
rates for single- and dual-evaporator AC systems have been defined        audibly.
as less than 40 and 60 g, respectively. Using nonrefillable containers        Positive-Temperature-Coefficient (PTC) Heaters. PTC heat-
is no longer allowed. All fluorinated gases covered by the Kyoto          ers are small, ceramic-based heaters that use less energy and less
protocol will be recovered.                                               time to heat more quickly than conventional units. They self-regulate
    Enhanced R-134a Systems. SAE initiated a program to improve           at a preset temperature by regulating resistance to vary their watt-
the performance of existing R-134a systems. The goals are to (1)          age. Thus, their greater thermal dissipation results in higher effi-
identify technologies to reduce mobile air-conditioning system            ciency. These systems are maintenance-free and very reliable. PTC
R-134a refrigerant leakage by 50%, (2) improve R-134a mobile              heaters could be used in the HVAC system to hasten cabin heating
air-conditioning system COP by 30%, (3) reduce vehicle soak and           during cold start-ups by providing heat to occupants until the engine
driving heat loads by 30% over current vehicles to reduce cooling         is warm (Hauck 2003).
requirements, and (4) reduce refrigerant loss during service and at           Smart Engine Cooling Systems with Electric Water Pumps
end of life by 50%.                                                       (EWPs). These cooling systems use both an electric and mechan-
    Suction Line Heat Exchanger. AC system performance can be             ical water pump, or replace the mechanical water pump with a
improved by adding a suction line heat exchanger into the system.         EWP (Wagner et al. 2003). Typically, an EWP system includes a
This directly influences the thermal comfort for the occupant along       100 to 600 W electric pump, four-way water valve (Chanfreau and
with fuel economy and exhaust emissions. A suction line heat              Farkh 2003), sensor, engine control management system, soft-
Automobiles                                                                                                                                          10.13

ware, and a variable-speed radiator fan. At cold start-ups, allowing            Kontomaris, K., and T.J. Leck. 2009. Low GWP refrigerants for centrifugal
little or no flow to the radiator hastens engine warm-up, thus                     chillers. ASHRAE Annual Conference, Louisville, KY, June 20-24.
reducing emissions and improving fuel economy. Because the                      Kurata, S., T. Suzuki, and K. Ogura. 2007. Double-pipe internal heat
water (or coolant) temperature is precisely maintained, thermal                    exchanger for efficiency improvement in front automotive air condition-
stresses in the engine are less. Once the engine coolant is heated,                ing system. SAE Paper 2007-01-1523. In Thermal systems & manage-
                                                                                   ment systems, Special Publication SP-2132. Society of Automotive
this system can provide thermal comfort, even at idle or with the                  Engineers, Warrendale, PA.
engine off, by pumping coolant through the heater core and run-                 Lustbader, J.A. 2005. Evaluation of advanced automotive seats to improve
ning the blower.                                                                   thermal comfort and fuel economy. Report NREL/CP-540-37693.
    42 V Systems. Energy requirements of modern vehicles have                      National Renewable Energy Laboratory, Golden, CO. Available from
increased significantly as the needs of motors, actuators, and other               http://www.nrel.gov/vehiclesandfuels/ancillary_loads/pdfs/37693.pdf.
electrical equipment have increased. Auto manufacturers are inves-              Mackenzie, P.T., P.A. Lebbin, S.J. Eckels, and M.H. Hosni. 2004. The
tigating using 42 V for high-load equipment (e.g., compressors,                    effects of oil in circulation on the performance of an automotive air
blower, condenser fans, PTC heaters, controls), and reserving the                  conditioning system. Proceedings of the ASME Heat Transfer/Fluids
existing 12 V grid for lighting and other smaller-load accessories.                Engineering Summer Conference (HTFED ’04), Charlotte, NC.
This would improve air-conditioning system performance, because                 Mathur, G.D. 1998. Performance of serpentine heat exchangers. SAE Paper
                                                                                   980057. Society of Automotive Engineers, Warrendale, PA.
compressor speed would be independent of engine speed. These
                                                                                Mathur, G.D. 1999a. Investigation of water carryover from evaporator coils.
systems could be used for hybrid, electric, or fuel-cell vehicles.                 SAE Paper 1999-01-1194. Society of Automotive Engineers, Warren-
                                                                                   dale, PA.
                           REFERENCES                                           Mathur, G.D. 1999b. Predicting and optimizing thermal and hydrodynamic
ACGIH. 2014. 2014 TLVs® and BEIs®. American Council of Governmental                performance of parallel flow condensers. SAE Paper 1999-01-0236.
   Industrial Hygienists, Cincinnati.                                              Society of Automotive Engineers, Warrendale, PA.
ASHRAE. 2013. Thermal environmental conditions for human occupancy.             Mathur, G.D. 2000a. Simulation of thermal and hydrodynamic performance
   ANSI/ASHRAE Standard 55-2013.                                                   of laminate evaporators. SAE Paper 2000-01-0573. Society of Automo-
ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/                 tive Engineers, Warrendale, PA.
   ASHRAE Standard 62.1-2013.                                                   Mathur, G.D. 2000b. Water carryover characteristics from evaporator coils
Atkinson, W. 2000. Designing mobile air conditioning systems to provide            during transitional airflows. SAE Paper 2000-01-1268. Society of Auto-
   occupant comfort. SAE Paper 2000-01-1273. Society of Automotive                 motive Engineers, Warrendale, PA.
   Engineers, Warrendale, PA.                                                   Mathur, G.D. 2001. Performance prediction of a laminate evaporator with
Atkinson, W. 2008. Interior climate control committee activities. Mobile AC        hydrocarbons as the working fluids. SAE Paper 2001-01-1251. Society
   Climate Protection Partnership Meeting, U.S. Environmental Protection           of Automotive Engineers, Warrendale, PA.
   Agency, Washington, D.C.                                                     Mathur, G.D. 2002. Experimental investigation to determine the effect of
Bang, S. 2008. Flammability evaluation: R-134a, HFO-1234yf and CO2.                laminated evaporators’ tank position on heat transfer and pressure drop.
   Mobile AC Climate Protection Partnership Meeting, U.S. Environmental            SAE Paper 2002-01-1029. Society of Automotive Engineers, Warren-
   Protection Agency, Washington, D.C. Available from http://www.epa               dale, PA.
   .gov/cpd/mac/4 Bang.pdf.                                                     Mathur, G.D. 2003. Psychrometric analysis of the effect of laminate evapo-
Chanfreau, M., and A. Farkh. 2003. The need for an electrical water valve in       rator’s tank position. SAE Paper 2003-01-0528. Society of Automotive
   a thermal management intelligent system (ThemisSt). SAE Paper 2003-             Engineers, Warrendale, PA.
   01-0274. Society of Automotive Engineers, Warrendale, PA.                    Mathur, G.D. 2004a. Experimental investigation to determine accumulation
DOT. 1994. Windshield defrosting and defogging systems—Passenger cars,             of lubricating oil in a single tank evaporator with tank at the top at dif-
   multipurpose vehicles, trucks, and buses. Federal Motor Vehicle Safety          ferent compressor operating speeds. SAE Paper 2004-01-0213. Society
   Standard (FMVSS) 103. U.S. Department of Transportation, National               of Automotive Engineers, Warrendale, PA.
   Highway Traffic Safety Administration, Washington, D.C.                      Mathur, G.D. 2004b. Vehicle thermal management: Heat exchangers & cli-
Guan, Y., M.H. Hosni, B.W. Jones, and T.P. Gielda. 2003a. Investigation of         mate control. Society of Automotive Engineers, Warrendale, PA.
   human thermal comfort under highly transient conditions for automobile       Mathur, G.D. 2005a. Influence of cowl surface temperature on air condition-
   applications, part 1: Experimental design and human subject testing             ing load. SAE Paper 2005-01-2058. Society of Automotive Engineers,
   implementation. ASHRAE Transactions 109(2):885-897.                             Warrendale, PA.
Guan, Y., M.H. Hosni, B.W. Jones, and T.P. Gielda. 2003b. Investigation of      Mathur, G.D. 2005b. Performance enhancement of mobile air conditioning
   human thermal comfort under highly transient conditions for automobile          system with improved air management for front end. SAE Paper 2005-
   applications, part 2: Thermal sensation modeling. ASHRAE Transactions           01-1512. Society of Automotive Engineers, Warrendale, PA.
   109(2):898-907.                                                              Mathur, G.D. 2006. Experimental investigation to monitor vehicle cabin
Guan, Y., M.H. Hosni, B.W. Jones, and T.P. Gielda. 2003c. Literature review        indoor air quality (IAQ) in the Detroit metropolitan area. SAE Paper
   of the advances in thermal comfort modeling. ASHRAE Transactions 109            2006-01-0269. Society of Automotive Engineers, Warrendale, PA.
   (2):908-916.                                                                 Mathur, G.D. 2007a. Experimental investigation to monitor tailpipe emis-
Hauck, A. 2003. PTC air heater with electronic control units—Innovative            sions entering into vehicle cabin to improve indoor air quality (IAQ).
   compact solutions. SAE Paper C599/058/2003. Society of Automotive               SAE Paper 2007-01-0539. In SAE Transactions, vol. 116-6.
   Engineers, Warrendale, PA.                                                   Mathur, G.D. 2007b. Monitoring build-up of carbon dioxide in automobile
Hill, W. 2008. Industry evaluation of low global warming potential refriger-       cabin to improve indoor air quality (IAQ) and safety. Vehicle Thermal
   ant HFO-1234yf. Mobile AC Climate Protection Partnership Meeting,               Management Systems, Nottingham, UK, Paper 051.
   U.S. Environmental Protection Agency, Washington, D.C. Available             Mathur, G.D. 2008. Field tests to monitor build-up of carbon dioxide in vehi-
   from http://www.epa.gov/cpd/mac/3 Hill.pdf.                                     cle cabin with AC system operating in recirculation mode for IAQ and
Jokar, A., S.J. Eckels, and M.H. Hosni. 2004. Evaluation of heat transfer and      safety. SAE Paper 2008-01-0829. Society of Automotive Engineers,
   pressure drop for the heater-core in an automotive system. Proceedings          Warrendale, PA.
   of the ASME International Mechanical Engineering Congress, Anaheim,          Mathur, G.D. 2009a. Measurement of carbon dioxide in vehicle cabin to
   CA.                                                                             monitor IAQ during winter season with HVAC operating in OSA mode.
Jones, B.W. 2002a. The quality of air in the passenger cabin. Proceedings of       SAE Paper 2009-01-0542. Society of Automotive Engineers, Warren-
   Cabin Health 2002, International Air Transport Association, Geneva.             dale, PA.
Jones, B.W. 2002b. Capabilities and limitations of thermal models for use in    Mathur, G.D. 2009b. Field monitoring of carbon dioxide in vehicle cabin to
   thermal comfort standards. Energy and Buildings 34(6):653-659.                  monitor indoor air quality and safety in foot and defrost modes. Vehicle
Koban, M. 2009. HFO-1234yf low GWP refrigerant LCCP analysis. SAE                  Thermal Management Systems—VTMS-8, SAE Paper 2009-01-3080.
   Paper 2009-01-0179. Society of Automotive Engineers, Warrendale, PA.            Society of Automotive Engineers, Warrendale, PA.
10.14                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

Mathur, G.D. 2009c. Experimental investigation with cross fluted double        Wagner, J.R., V. Srinivasan, D.M. Dawson, and E. Marotta. 2003. Smart
   pipe suction line heat exchanger to enhance AC system performance.            thermostat and coolant pump control for engine thermal management
   SAE Paper 2009-01-0970. SAE Transactions l118-6. Society of Auto-             systems. SAE Paper 2003-01-0272. Society of Automotive Engineers,
   motive Engineers, Warrendale, PA.                                             Warrendale, PA.
Mathur, G.D. 2010a. Experimental investigation of AC system performance
   with HFO-1234yf as the working fluid. SAE Paper 2010-01-0041. Soci-                                   BIBLIOGRAPHY
   ety of Automotive Engineers, Warrendale, PA.
Mathur, G.D. 2010b. Experimental performance of a parallel flow condenser      Bhatti, M.S. 1997. A critical look at R-744 and R-134a for mobile air con-
   with HFO-1234yf as the working fluid. SAE Paper 2010-01-0047. Soci-            ditioning systems. SAE Paper 970527. Society of Automotive Engi-
   ety of Automotive Engineers, Warrendale, PA.                                   neers, Warrendale, PA.
Meyer, J.J. 2008. R-1234yf system enhancements and comparison to R-            Bhatti, M.S. 1999. Evolution of automotive heating—Riding in comfort:
   134a. SAE Alternative Refrigerant Symposium, Society of Automotive             Part I. ASHRAE Journal 41(8):51-57.
   Engineers, Warrendale, PA.                                                  Bhatti, M.S. 1999. Evolution of automotive air conditioning—Riding in
                                                                                  comfort: Part II. ASHRAE Journal 41(9):44-50.
Meyer, J.J. 2009. Production solutions for utilization of both R-1234yf and
                                                                               DOT. 1972. Flammability of interior materials—Passenger cars, multipur-
   R-134a in a single global platform. SAE Paper 2009-01-0172. Society of
                                                                                  pose passenger vehicles, trucks, and buses. Federal Motor Vehicle Safety
   Automotive Engineers, Warrendale, PA.
                                                                                  Standard (FMVSS) 302. U.S. Department of Transportation, National
Minor. B. 2008. HFO-1234yf low GWP refrigerant for MAC applications.
                                                                                  Highway Traffic Safety Administration, Washington, D.C.
   Mobile AC Climate Protection Partnership Meeting, U.S. Environmental
                                                                               Giles, G.R., R.G. Hunt, and G.F. Stevenson. 1997. Air as a refrigerant for the
   Protection Agency, Washington, D.C.
                                                                                  21st century. Proceedings of ASHRAE/NIST Refrigerants Conference:
Pearson, J.K. 2001. Improving air quality—Progress and challenges for the         Refrigerants for the 21st Century.
   auto industry. Society of Automotive Engineers, Warrendale, PA.             Jones, B.W., Q. He, J.M. Sipes, and E.A. McCullough. 1994. The transient
Rough, J., D. Bharatan, and L. Chaney. 2005. Predicting human thermal             nature of thermal loads generated by people. ASHRAE Transactions
   comfort in automobiles. Advanced Simulation Technologies Confer-               100(2):432-438.
   ence, Graz, Austria.                                                        Mathur, G.D. 1998. Heat transfer coefficients for propane (R-290), isobu-
SAE. 2011. Motor vehicle heater test procedure. Standard J638. Society of         tane (R-600a), and 50/50 mixture of propane and isobutane. ASHRAE
   Automotive Engineers, Warrendale, PA.                                          Transactions 104(2):1159-1172.
SAE. 2011. Safety standards for motor vehicle refrigerant vapor compres-       Mathur, G.D. 2000. Carbon dioxide as an alternate refrigerant for automo-
   sions systems. Standard J639. Society of Automotive Engineers,                 tive air conditioning systems. Paper AIAA-200-2858. American Insti-
   Warrendale, PA.                                                                tute of Aeronautics and Astronautics, Reston, VA.
Spatz, M.W. 2009. HFO-1234yf technology update—Part II. VDA Winter             Mathur, G.D. 2000d. Hydrodynamic characteristics of propane (R-290), iso-
   Meeting, Austria. Verband der Automobilindustrie, Frankfurt. Available         butane (R-600a), and 50/50 mixture of propane and isobutane. ASHRAE
   from http://www.vda-wintermeeting.de/fileadmin/downloads/presenta              Transactions 106(2):571-582.
   tions/HONEYWELL_M. Spatz_VDA Winter Meeeting 2009.pdf.                      Mathur, G.D. 2001. Simulating performance of a parallel flow condenser
Spatz, M., and B. Minor. 2008. HFO-1234yf low GWP refrigerant update.             using hydrocarbons as the working fluids. SAE Paper 2001-01-1744.
   Honeywell and DuPont joint collaboration. International Refrigeration          Society of Automotive Engineers, Warrendale, PA.
   and Air Conditioning Conference, Purdue University, West Lafayette,         Mathur, G.D. 2003b. Heat transfer coefficients and pressure gradients for
   IN.                                                                            refrigerant R-152a. Alternative Refrigerant Systems Symposium, Scott-
Spatz, M., and B. Minor. 2009. Low GWP Refrigerant update: Honeywell/             sdale, AZ. Society of Automotive Engineers, Warrendale, PA.
   DuPont joint collaboration. International Refrigeration and Air Condi-      Mathur, G.D., and S. Furuya. 1999c. A CO2 refrigerant system for vehicle
   tioning Conference, Purdue University, West Lafayette, IN.                     air conditioning. Alternative Refrigerant Systems Symposium, Scotts-
Vainio, M. 2006. European regulation of mobile air conditioning and global        dale, AZ. Society of Automotive Engineers, Warrendale, PA.
   implications. VDA Winter Meeting, Saalfelden, Austria. Verband der          Spatz, M.W. 2006. Ultra-low GWP refrigerant for mobile air conditioning
   Automobilindustrie, Frankfurt. Available from http://vda-wintermeeting         applications. JSAE Automotive Air-Conditioning Conference, Tokyo.
   .de/fileadmin/downloads2006/Matti_Vainio.pdf.                                  Society of Automotive Engineers of Japan, Tokyo.
                                                                             CHAPTER 11

                                                                  MASS TRANSIT
                     Ventilation and Thermal Comfort ................................................................................................. 11.1
                     Thermal Load Analysis ................................................................................................................. 11.2
                     Bus Air Conditioning..................................................................................................................... 11.2
                     Rail Car Air Conditioning............................................................................................................. 11.5
                     Fixed-Guideway Vehicle Air Conditioning................................................................................... 11.7




T     HIS chapter describes air-conditioning and heating systems for
      buses, rail cars, and fixed-guideway vehicles that transport large
numbers of people, often in crowded conditions. Air-conditioning
                                                                                                    Based on ASHRAE research, ASHRAE Standard 161 established
                                                                                                a ventilation rate for aircraft passengers at 3.5 L/s per passenger.
                                                                                                This rate was based in part on the consideration that not all spaces in
systems for these vehicles generally use commercial components,                                 the enclosed area achieve 100% ventilation effectiveness. The min-
but are packaged specifically for each application, often integral                              imum effective ventilation rate for several crowded but larger-
with the styling. Mass, envelope, power consumption, maintainabil-                              volume spaces, as defined in ASHRAE Standard 62.1, is 2.5 L/s per
ity, and reliability are important factors. Power sources may be elec-                          person. It is recommended that ground mass transit applications use
trical (ac or dc), engine crankshaft, compressed air, or hydraulic.                             3.5 L/s of outdoor air per passenger for most transit applications.
These sources are often limited, variable, and interruptible. Charac-                               Emergency ventilation, such as windows or exits that can be
teristics specific to each application are discussed in the following                           opened or battery-powered ventilators, should be provided in case
sections. Design aspects common to all mass-transit HVAC systems                                other systems fail. For example, a power interruption or a propulsion
include passenger comfort (ventilation, thermal comfort, air quality,                           system failure may strand passengers in a situation where exit is not
expectation) and thermal load analysis (passenger dynamic meta-                                 possible. Emergency situations include overtemperature, oxygen
bolic rate, solar loading, infiltration, multiple climates, vehicle                             depletion, smoke, or toxic fumes. Operator-controlled dampers are
velocity, and, in urban applications, rapid interior load change).                              now provided on some vehicles to close off fresh air when smoke or
                                                                                                toxic fumes are encountered in tunnels. The duration that the damp-
   1.   VENTILATION AND THERMAL COMFORT                                                         ers remain closed must be limited to avoid oxygen depletion, even
                                                                                                though the air-conditioning system remains in operation. Fresh-air
    The requirements of ASHRAE Standards 55 and 62.1 apply for                                  supply alone or battery-powered ventilators will not prevent over-
transportation applications, with special considerations, because                               temperatures when a full passenger load is present and/or a solar
passengers in transit have different perceptions and expectations                               load exists in combination with high ambient temperature. Each
than typical building occupants. These considerations involve length                            emergency situation requires an independent solution.
of occupancy, occupancy turnover, infiltration, outdoor air quality,
                                                                                                    The nature of the transit service may be roughly categorized by
frequency and duration of door openings, personal preference, inte-
                                                                                                average journey time per passenger and interval between station
rior contamination sources such as smoking, and exterior contami-
                                                                                                stops, and this service type affects the necessary interior conditions
nation sources such as engine exhaust.
                                                                                                in the vehicle. For example, a commuter rail or intercity bus passen-
    Historically, in nonsmoking air-conditioning and heating applica-                           ger may have a journey time of an hour or more, with few stops; pas-
tions, outdoor air has been supplied to the vehicle interior by fans at                         sengers may remove heavy outer clothing before being seated. In
2.5 to 5 L/s per passenger at a predetermined nominal passenger                                 contrast, a subway or transit urban bus rider typically does not
loading. Nominal passenger load is based on the number of seats and                             remove heavy clothing during a 10 min ride. Clothing and the envi-
may include a number of standees, up to the maximum number of                                   ronment from which passengers come, including how long they
standees possible if this type of loading is frequent. There are a few                          were exposed to those conditions and what they were doing (e.g.,
examples of no outdoor air being supplied by fans, but they are on                              waiting for the train outdoors in winter), are important factors in
short-duration trips such as people movers or urban buses with fre-                             transit comfort. At the opposite extreme, many subway stations are
quent door openings. Besides providing for survival, ventilation pro-                           not climate controlled, and often reach dry-bulb temperatures over
vides odor and contamination control. The amount needed for                                     38°C in the summer. Thus, when boarding a climate-controlled vehi-
survival is less than the latter. Contamination control from interior                           cle, these passengers immediately perceive a significant in-crease in
sources is a factor in building design, but is less of a factor in vehicle                      comfort. However, a passenger adjusts to a new environment in
design because of the ratio of people to furnishings and the lack of                            about 10 to 20 min; after that, the traditional comfort indices begin
interior processes such as copy machines. Exterior contamination,                               to apply, and the same interior conditions that were perceived as
such as from tunnel fumes, can be a problem, however. Door open-                                comfortable may now be perceived as less than comfortable. Before
ings, if frequent enough, provide some additional intermittent venti-                           stabilization, a passenger may prefer higher-velocity air or cooler or
lation, although this infiltration should be minimized for thermal                              warmer temperatures, depending to some extent on clothing. At the
comfort. Ventilation from doors may not be effective in controlling                             same time, other passengers may already have stabilized and have
odors away from the doors. Fan-supplied outdoor air must be distrib-                            completely different comfort control desires. Therefore, the transit
uted equally in the vehicle for effective ventilation. Symptoms of                              system designer is presented with a number of unusual requirements
inadequate ventilation are odors noticeable to passengers initially                             in providing comfort for all.
entering an occupied vehicle or when moving from section to sec-
                                                                                                    Jones et al. (1994) evaluated the heat load imposed by people
tion. Passengers on board who are exposed to slowly increasing odor
                                                                                                under transient weather and activity conditions as opposed to tra-
levels may not be aware of them.
                                                                                                ditional steady-state metabolic rates. An application program,
                                                                                                TRANMOD, was developed that allows a designer to predict the ther-
The preparation of this chapter is assigned to TC 9.3, Transportation Air                       mal loads imposed by passengers (Jones and He 1993). Variables are
Conditioning.                                                                                   activity, clothing, wet- and dry-bulb temperatures, and precipitation.

                                                                                        11.1
11.2                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

   European Committee for Standardization (CEN) Standard EN                 result. Cooling equipment capacity should consider fouling and
13129-1 provides guidance in the area of railroad passenger com-            eventual deterioration of heat transfer surfaces.
fort. Although this standard does not apply to countries outside the
CEN, the information is valuable and may not be readily available           Heating Design Considerations
elsewhere.                                                                     Winter outdoor design conditions can be taken from Chapter 14
                                                                            of the 2013 ASHRAE Handbook—Fundamentals. Interior tempera-
            2.    THERMAL LOAD ANALYSIS                                     tures can be taken from Figure 5 in Chapter 9 of the 2013 ASHRAE
                                                                            Handbook—Fundamentals. During winter, conductivity is the major
Cooling Design Considerations                                               heat loss. The heat required to temper ventilation air and to counter-
    Thermal load analysis for transit applications differs from station-    act infiltration through the body and during door openings must also
ary, building-based systems because vehicle orientation and occu-           be considered.
pant density change regularly on street-level and subway vehicles           Other Considerations
and, to a lesser degree, on commuter and long-distance transporta-
tion. Summer operation is particularly affected because cooling load           Harsh environments and the incursion of dirt and dust inhibit the
is affected more by solar and passenger heat gain than by outdoor air       efficiency of HVAC units. Specifications should include precise
conditions. ASHRAE Standard 55 design parameters for occupant               maintenance instructions to avoid capacity loss and compromised
comfort may not always apply. Vehicle construction does not allow           passenger comfort.
the low thermal conductivity levels of buildings, and fenestration
                                                                                           3.   BUS AIR CONDITIONING
material must have safety features not necessary in other applica-
tions. For these reasons, thermal loads must be calculated differently.         In general, bus air-conditioning systems can be classified as inter-
Because main-line passenger rail cars and buses must operate in var-        urban, urban, or small/shuttle bus systems. Bus air-conditioning
ious parts of the country, the air conditioning must be designed to         design differs from other air-conditioning applications because of
handle the national seasonal extreme design days. Commuter and              climatic conditions in which the bus operates, equipment size limi-
local transit vehicles operate in a small geographical area, so only        tations, vehicle engine, electrical generator, and compressor rev/s.
local design ambient conditions need be considered.                         Providing a comfortable climate inside a bus passenger compartment
    The following cooling load components should be considered:             is challenging because the occupancy rate per unit of surface and air
                                                                            recirculation volume is high, glazed area is very large, and outdoor
• Ambient air conditions for locations in North America and world-          conditions are highly variable. Factors such as high ambient temper-
  wide are given in Chapter 14 of the 2013 ASHRAE Handbook—                 atures, dust, rain, snow, road shocks, hail, and sleet should be con-
  Fundamentals. For vehicles operating in an urban area, the heat           sidered in the design. Units should operate satisfactorily in ambient
  island effect should be considered if the Handbook design values          conditions from –30 to 50C.
  are derived from remote reporting stations. For subway car oper-              Ambient air quality must also be considered. Air intakes are
  ation, tunnel temperatures should be considered. In humid                 usually subjected to thermal contamination from road surfaces, con-
  regions, consider the wet-bulb temperature coincident with dry-           denser air recirculation, or vehicle engine radiator air discharge.
  bulb temperature relative to fresh-air loads.                             Vehicle motion also introduces pressure variables that affect con-
• For vehicle interior comfort conditions, consult Figure 5 in Chap-        denser fan performance. In addition, engine speed governs com-
  ter 9 of the 2013 ASHRAE Handbook—Fundamentals. Total heat                pressor speed, which affects compressor capacity. R-134a is the
  gain from passengers depends on passenger activity before board-          current refrigerant of choice, but some units operate with refriger-
  ing the vehicle, waiting time, journey time, and whether they are         ants such as R-22 (pre-2010 production) and R-407C.
  standing or seated during the journey. Representative values are              Bus air conditioners are initially performance-tested as units in a
  given in Table 1 in Chapter 18 of the 2013 ASHRAE Handbook—               climate-controlled test cell. Performance tests encompass unit oper-
  Fundamentals.                                                             ation at different compressor speeds to make sure the compressor per-
• Ventilation air loads should be calculated using the method in            formance parameters [e.g., unit operation at maximum and minimum
  Chapter 18 of the 2013 ASHRAE Handbook—Fundamentals, in                   ambient conditions, thermostatic expansion valve (TXV) sizing, oil
  the section on Infiltration and Moisture Migration Heat Gains. Air        return, and vibration/shock] are within boundaries. In addition, indi-
  leakage and air entering during door dwell time should be taken           vidual components should be qualified before use. Larger test cells
  into account.                                                             that can hold a bus are commonly used to verify installed unit perfor-
• Interior heat includes that produced by the evaporator fan motor,         mance. These tests are to measure the amount of time required to
  indoor lighting, and electrical controls.                                 reduce the vehicle’s interior temperature to a specified value, and
• The vehicle’s conductivity, in W/K, should be provided by the             they vary in performance and time requirements. Some commonly
  vehicle designers. For outdoor skin temperature guidance, use the         accepted tests include the Houston pulldown (extreme heat or perfor-
  values in Table 1 in Chapter 29 of the 1997 ASHRAE Handbook—              mance when using higher-pressure refrigerant gas such as R-407C),
  Fundamentals; however, consider that air over a vehicle in motion         modified pulldown (mild to hot climates with R-134a or equivalent),
  reduces these temperatures The car design dry bulb should be              white book pulldown (mild to hot climates), and the profile test (mild
  used as the interior temperature.                                         to hot climates, 35 and 46.1°C ambient). All these tests are described
• The instantaneous solar gain through the glazing should be calcu-         in American Public Transportation Association (APTA) standard bus
  lated using summer midafternoon data listed in Chapter 29 of the          procurement and recommended practices for transit bus HVAC sys-
  1997 ASHRAE Handbook—Fundamentals, and the glass shading                  tem instrumentation and performance testing.
  coefficient. The glass shading coefficient must be obtained from              Reliability and ease of maintenance are also important design
  the window supplier. Adjustments for frequent change in vehicle           considerations. All parts requiring service or regular maintenance
  direction or intermittent solar exposure may be justified. Addi-          should be readily accessible, and repairs should be achievable without
  tional information is shown in Chapter 15 of the 2013 ASHRAE              removing any additional components and within a minimum time.
  Handbook—Fundamentals                                                     Heat Load
   The summer cooling analysis should be completed for different               The main parameters that must be considered in bus air-
times of the day and different passenger densities to verify a reliable     conditioning system design include
Mass Transit                                                                                                                               11.3

• Occupancy data (number of passengers, distance traveled, dis-           Air Distribution
  tance traveled between stops, typical permanence time)                      Air-conditioning units are configured to deliver air through ducts
• Dimensions and optical properties of glass                              to outlets above the windows and to the middle aisle or to act as free-
• Outdoor weather conditions (temperature, relative humidity, solar       blow units. In the case of free-blow units, louvers guide the air dis-
  radiation)                                                              tribution inside the bus.
• Dimensions and thermal properties of materials in bus body
• Indoor design conditions (temperature, humidity, air velocity)          Interurban Buses
• Power and torque limitations of bus engine                                 These buses are designed to accommodate up to 56 passengers.
The heating or cooling load in a passenger bus may be estimated by        The air-conditioning system is usually designed to handle extreme
summing the heat flux from the following loads:                           conditions. Interurban buses produced in North America are likely
                                                                          to have the evaporator and heater located under the passenger com-
• Solid walls (side panels, roof, floor)                                  partment floor. A four- or six-cylinder reciprocating compressor, in
• Glass (side, front, and rear windows)                                   which some cylinders are equipped with unloaders, is popular. Some
• Passengers                                                              interurban buses have a separate engine-driven compressor, prefer-
• Engine and ventilation (difference in enthalpy between outdoor          ably scroll, to give more constant system performance. Figure 3
  and indoor air)                                                         shows a typical air-conditioning arrangement for an interurban bus.
• Evaporator fan motor
   Extreme loads for both summer and winter should be calculated.         Urban Buses
The cooling load is the most difficult load to handle; the heating           Urban bus heating and cooling loads are greater than those of the
load is normally handled by heat recovered from the engine, exter-        interurban bus. A city bus may seat up to 50 passengers and carry a
nal heater, or electrical heat elements. An exception is that an idling   “crush load” of standing passengers. The fresh-air load is greater
engine provides marginal heat in very cold climates. Andre et al.         because of the number of door openings and the infiltration around
(1994) and Jones and He (1993) describe computational models for
calculating the heat load in vehicles, as well as for simulating the
thermal behavior of the passenger compartment.
   The following conditions can be assumed for calculating the
summer heat load in an interurban vehicle similar to that shown in
Figure 1:
• Capacity of 50 passengers
• Insulation thickness of 25 to 40 mm
• Double-pane tinted windows
• Outdoor air intake of 190 L/s
• Road speed of 100 km/h
• Indoor design temperatures of 16 to 27°C and 50% rh
• Ambient temperatures for location as listed in Chapter 14 of the
  2013 ASHRAE Handbook—Fundamentals
   Loads from 12 to 35 kW are calculated, depending on outdoor
weather conditions and geographic location. The typical distribu-
tion of the different heat loads during a summer day at 40 north lat-
itude is shown in Figure 2.


                                                                                      Fig. 2   Typical Main Heat Fluxes in Bus




                                                                               Fig. 3 Typical Arrangement of Air-Conditioning in
          Fig. 1   Distribution of Heat Load (Summer)                                           Interurban Bus
11.4                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

doors. Cooling capacity required for a typical 50-seat urban bus is      modern and efficient buses use unitized electric packaged air-
from 20 to 35 kW. The buses are usually equipped with a roof- or         conditioning (UEPAC) units, as shown in Figures 7 and 8. UEPACs
rear-mounted unit, as shown in Figure 4. One or two compressors are      have a self-contained, lightweight, integrated, modular design in-
usually belt- or shaft-driven from the propulsion engine. Capacity       corporating evaporators, condensers, valves, liquid receiver, filter-
control is very important, because the compressor may turn more          drier, electric heater elements, automatic climate controls, and scroll
quickly than necessary at high engine speeds. Therefore, capacity        compressors. Electric power is supplied to the UEPAC system from
control must compensate for not only the thermal load but also the       onboard sources for hybrid electric and fuel-cell buses, or by a
engine-induced load. Cylinder unloaders are the primary means of         main-engine-driven generator on more traditional fuel or hybrid
capacity control, although evaporator pressure regulators have been      applications without an accessory power option. These systems
used with non-unloading compressors, as shown in Figure 4. This          enable use of shore (wayside) power while parked, eliminating
configuration was used on buses produced between 1975 and 1995.          idling where power is available.
    The heater is located just downstream of the evaporator. Hot
coolant from the engine-cooling system provides sufficient heat for      Small or Shuttle Buses
most operations; however, additional sources may be required in             For small or shuttle buses such as those typically operating
colder climates for longer idling durations. Additional floor heaters    around airports or for schools, the evaporator is usually mounted in
may also be required to reduce the effects of stratification. Condi-     the rear and the condenser on the side or the roof of the bus. The
tioned air is delivered through overhead combination light fixture/      evaporator unit is typically a free-blow unit.
diffuser ducts (see Figure 5).
    Low-profile, self-contained, rooftop-mounted units are used for      Refrigerant Piping
urban and interurban buses. These units contain the entire air-             See Chapters 1 and 8 of the 2014 ASHRAE Handbook—Refrig-
conditioning system except for the compressor, which is shaft- or        eration for standard refrigerant piping practices. All components in
belt-driven from the bus engine (see Figure 6).                          the bus air-conditioning system are interconnected by copper tubing
    Because of increased air pollution and other environmental issues
(e.g., noise, fuel consumption, unnecessary engine wear), using tra-
ditional engine-driven compressors for interurban, urban, or school
bus or motor home air comfort systems is a great disadvantage,
especially for parked vehicles. In response to these issues, most




       Fig. 4 Typical Mounting Location of Urban Bus
                Air-Conditioning Equipment                                Fig. 6 Typical Mounting Location of Roof-Mounted Urban
                                                                           Bus Air-Conditioning Equipment with Single Compressor




                                                                                Fig. 7 Typical Mounting Location of Urban Bus
    Fig. 5 Typical Mounting Location of Urban Bus Air-                           Fully Electric Rear-Mounted Air-Conditioning
      Conditioning Equipment with Single Compressor                                      Equipment with ac Generator
Mass Transit                                                                                                                               11.5

                                                                                   4.    RAIL CAR AIR CONDITIONING
                                                                             Passenger rail car air-conditioning systems are generally electro-
                                                                         mechanical, direct-expansion units. R-22, a hydrochlorofluorocar-
                                                                         bon (HCFC), has been the refrigerant most commonly used since
                                                                         the phase-out for R-12. R-134a, a medium-pressure refrigerant, has
                                                                         been used as a retrofit refrigerant in North America on systems orig-
                                                                         inally designed to operate with R-12, and is commonly used in
                                                                         Europe for new equipment, mainly variable-speed screw compres-
                                                                         sors that are competitive in mass to R-22 reciprocating compressors.
                                                                         Most equipment placed in service before the January 1, 2010, ban
                                                                         on manufacturing new R-22 equipment has used R-407C as the
                                                                         refrigerant. R-410A has been used in some equipment; however, it
                                                                         can only be used in relatively mild climates because the condensing
                                                                         temperatures found in transit applications may approach the refrig-
                                                                         erant’s critical point. In 2009, the U.S. Environmental Protection
                                                                         Agency (EPA) added R-438A to its significant new alternatives pol-
                                                                         icy (SNAP) list of approved refrigerants for motor vehicle air con-
                                                                         ditioning use.
                                                                             Electronic, automatic controls are common, with a trend toward
       Fig. 8 Typical Mounting Location of Urban Bus                     microprocessor control with increasing capability for fault monitor-
        Fully Electric Roof-Mounted Air Conditioning                     ing and logging. Electric heating elements in the air-conditioning
                Equipment with ac Generator                              unit or supply duct temper outdoor air brought in for ventilation and
                                                                         are also used to control humidity by reheating the conditioned sup-
                                                                         ply air during cooling partial-load conditions.
or refrigerant hose. When using copper tubing, care should be taken          Air-cycle technology has been tested for passenger rail car air
to analyze the effect of vibration on the tubing. Vibrational effects    conditioning in Germany (Giles et al. 1997); however, issues of
can be minimized by using vibration absorbers or other shock-cush-       greater mass, higher cost, and low efficiency need to be addressed
ioning devices. When using refrigerant hose, properties such as          before it is widely accepted.
moisture ingression, effusion, maximum operating temperature,
and burst pressure need to be taken into account. The refrigerant        Vehicle Types
hose chosen should have the minimum amount of wax extractables               Main-line intercity passenger rail service generally operates
on interaction with oil and the refrigerant.                             single and multilevel cars hauled by a locomotive. Locomotive-
                                                                         driven alternators or solid-state inverters distribute power via an
Shock and Vibration                                                      intercar cable power bus to air-conditioning equipment in each car.
    Most transport air-conditioning manufacturers design compo-          A typical rail car has a control package and two air-conditioning
nents for shock loading and vibrational inputs. Vibration elimina-       systems. The units are usually either split, with the compressor/
tors, flexible lines, and other shock-cushioning devices interconnect    condenser units located in the car undercarriage area and the
the various air-conditioning components. The vibration characteris-      evaporator-blower portion mounted in the ceiling area, or self-
tics of each component are different; in addition, the evaporator and    contained packages mounted in interior equipment rooms. Under-
the condenser must undergo individual vibration and shake tests.         floor and roof-mounted package units are less common in intercity
The input levels for the shake test can be based on the worst road       cars.
conditions that the bus will encounter. This input level will vary           Commuter cars used to provide passenger service from the sub-
because of the mass of the unit and its mounting.                        urbs into and around large cities are similar in size to main-line cars.
                                                                         Air-conditioning equipment generally consists of two evaporator-
System Safety                                                            heater fan units mounted above the ceiling with a common or two
   Per the U.S. Department of Transportation, all buses with air-        separate underfloor-mounted compressor-condenser unit(s) and a
conditioning systems operating in North America should conform           control package, or self-contained packaged units mounted on the
to Federal Motor Vehicle Safety Standard (FMVSS) 302 for flam-           roof. These cars may be locomotive hauled, with air-conditioning
mability standards. In addition, all evaporator units inside the vehi-   arrangements similar to main-line intercity cars, but they are often
cle should be mounted away from the head impact zone, as specified       self propelled by high-voltage direct-current (dc) or alternating-
by FMVSS 222.                                                            current (ac) power supplied from an overhead catenary or from a dc-
                                                                         supplied third-rail system. On such cars, the air conditioning may
Controls                                                                 operate on ac or dc power. Self-propelled diesel-driven vehicles that
    Most buses have a simple driver control to select air condition-     use onboard-generated power for the air-conditioning systems still
ing, heating, or automatic operation (air conditioning, heating, and     operate in a few areas.
reheat). In both modes, a thermal sensing element controls these             Subway and elevated rapid-transit cars usually operate on a
systems with on/off circuitry and actuators. Many systems use            third-rail dc power supply. In the past, the air-conditioning system
solid-state control modules to interpret the bus interior and outdoor    motors were commonly powered directly from the third-rail dc sup-
ambient temperatures and to generate signals to operate full or par-     ply voltage. Most new equipment operates from three-phase ac
tial cooling, reheat, or heating functions. These systems use therm-     power provided by a solid-state inverter. The inverter may be either
istor temperature sensors, which are usually more stable and             an independent system or a component of the HVAC system. Split
reliable than electromechanical controls. Control systems for urban      air-conditioning systems are common, with evaporators in the inte-
buses can also include an outdoor-air ventilation cycle. The percent-    rior ceiling area and underfloor-mounted condensing sections,
age of fresh-air intake during the ventilation cycle can vary based on   although unitary package units mounted on the roof or under the
individual requirements.                                                 floor are increasingly common.
11.6                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                            avoid overloading vehicle systems during both steady-state and start-
                                                                            up (in-rush current) conditions. Additionally, it is desirable to pre-
                                                                            vent the vehicle’s power supply from intentionally removing power
                                                                            from the HVAC equipment without an orderly shutdown sequence
                                                                            (including a pump-down cycle, if necessary).
                                                                                Configuration and Space Constraints. Space underneath and
                                                                            inside a rail car is at a premium. Components are usually built to fit
                                                                            the configuration of the available space. Overall car height, roof
                                                                            profile, ceiling cavity, and wayside clearance restrictions often
                                                                            determine the shape and size of equipment.
                                                                                Special Environmental Considerations. Dirt and corrosion
                                                                            constitute an important design factor, especially if the equipment is
                                                                            beneath the car floor, where it is subject to extremes of weather and
                                                                            severe dirt conditions. For this reason, corrosion-resistant materials
                                                                            and coatings must be selected. Aluminum has not proved durable in
                                                                            exterior exposed applications; the sandblasting effect tends to
                                                                            degrade any surface treatment on it. Because dirt pickup cannot be
                                                                            avoided, the equipment must be designed for quick and easy clean-
                                                                            ing; access doors should be provided, and evaporator and condenser
                                                                            fin spacing is usually limited to 2.5 to 3.2 mm. Closer spacing
                                                                            causes more rapid dirt build-up and higher cleaning costs. Dirt and
                                                                            severe environmental conditions must also be considered in select-
                                                                            ing motors and controls.
    Fig. 9   Typical Light Rail Vehicle with Roof-Mounted                       Maintenance Provisions. Railroad HVAC equipment is sub-
                        HVAC System                                         jected to mechanical shock and vibration during operation, is fre-
                                                                            quently required to operate under conditions of elevated condensing
   Streetcars and light-rail vehicles usually run on ac or dc power         temperature and pressure, and is subjected to frequent on/off
transmitted via an overhead catenary wire, and have air-conditioning        cycling because of power supply interruptions and other conditions
equipment similar to rapid-transit cars. Roof-mounted packages are          that are not typical for a stationary application. As a consequence,
used more often than undercar or split systems. This is largely             the rail HVAC system’s components are more highly stressed than
because of the lack of undercar space. Figure 9 shows a typical con-        equivalent components in a stationary system, and thus require
figuration for these vehicles.                                              more frequent maintenance and servicing. Because a passenger rail
                                                                            car with sealed windows and a well-insulated structure becomes
Equipment Design Considerations                                             almost unusable if the air conditioning fails, high reliability is
    Design considerations unique to transit HVAC equipment                  important. Equipment design needs to consider the ease of routine
include the characteristics of the available power supply, mass lim-        service and time needed to diagnose and repair the system. The con-
its, type of vehicle, and vehicle service parameters. Thus, ac-pow-         trol equipment thus often incorporates monitoring and diagnostic
ered, semihermetic or hermetic compressors, which are lighter than          capabilities to allow quick diagnosis and correction of a failure.
open machines with dc motor drives, are a common choice. How-               However, many trains are designed with several individual vehicles
ever, each car design must be examined in this respect because dc/          permanently coupled together, in which case the failure of a single
ac inverters may increase not only the total mass, but also the total       HVAC unit causes multiple cars to become unavailable for service
power draw, because of conversion losses.                                   while the HVAC system is diagnosed and repaired. The time to
    Other concerns in equipment selection include the space re-             diagnose and repair a system varies. Railroads, by their nature, are
quired, location, accessibility, reliability, and maintainability. Inte-    schedule driven, and varying, unknown repair time is incompatible
rior and exterior equipment noise levels must be considered both            with the need to provide scheduled service. Therefore, many users
during the early stages of design and later, when the equipment is          are moving away from fully on-car-serviceable air conditioners and
coordinated with the car builder’s ductwork and grilles.                    toward modular, self-contained units with hermetically sealed re-
    Compressors. Reciprocating and vane compressors are com-                frigerant systems. These units are designed for rapid removal and
monly used, although scroll compressors are becoming increasingly           replacement to allow the vehicle to return to service in a short, pre-
common. The scroll compressor is inherently more tolerant of                dictable time. The faulty HVAC equipment is diagnosed and re-
flooded starts and liquid slugging common in the rail application           paired off-car in a dedicated air-conditioning service area.
than any other type of positive-displacement compressor. The low                Safety. Security of the air-conditioning equipment attachment to
clearance volume of the scroll compressor allows it to operate at high      the vehicle must be considered, especially on equipment located
discharge pressure more effectively than reciprocating compressors.         beneath the car. Vibration isolators and supports should be designed
Lower mass and less vibration and noise are benefits, as well.              to safely retain the equipment on the vehicle, even if the vibration
    Power Supply Characteristics. Vehicles that draw their power            isolators or fasteners fail completely. A piece of equipment that dan-
from a stationary supply, such as a third rail or overhead catenary         gles or drops off could cause a train derailment. All belt drives and
wire, are subject to frequent power interruptions as the train passes       other rotating equipment must be safety guarded. High-voltage con-
through gaps in the third rail or phase breaks in the overhead. These       trols and equipment must be labeled by approved warning signs.
interruptions cause the HVAC equipment to shut down indepen-                Pressure vessels and coils must meet ASME test specifications for
dently of the control system, and the design must take into account         protection of passengers and maintenance personnel. Materials
these losses of power and the subsequent need to restart the equip-         selection criteria include low flammability, low toxicity, and low
ment. Vehicles that generate electrical power from an onboard source        smoke emission.
are less affected by power interruptions, although their capacity is            Special Design Considerations. The design, location, and in-
limited. In either case, HVAC system control design must be coordi-         stallation of air-cooled condenser sections must allow for the possi-
nated with the vehicle’s power supply and distribution system to            bility of hot condenser discharge air recirculation into the condenser
Mass Transit                                                                                                                                11.7

inlet (in the case of split systems), or into the outdoor air intakes (in   Control Requirements
the case of roof-mounted unitary systems), as well as hot condenser             Rail HVAC control systems typically automatically transition
discharge from trains on adjacent tracks that may occur at passenger        between cooling and heating operation, based on interior and exte-
loading platforms or in tunnels. To prevent a total system shutdown         rior dry-bulb temperature. The cooling and heating set points are
because of high discharge pressure, a capacity reduction control de-        generally different. This difference provides a control dead band to
vice is typically used to reduce the cooling capacity before system         prevent the system from cycling directly between cooling and heat-
pressure reaches the high-pressure safety switch setting, thus tem-         ing, and accommodates passengers’ seasonal clothing. System
porarily reducing discharge pressure.                                       capacity is matched to part-load conditions with some combination
   Even with coordination between the HVAC controls and the                 of evaporator coil staging, evaporator fan speed control, compres-
vehicle’s power supply or distribution system, abrupt shutdown of           sor cylinder unloading, or variable-speed compressor control in
the refrigeration system caused by power loss is common. The typ-           cooling mode, and staging or duty cycling of heat in heating mode.
ical split-system arrangement places the compressor at or near the          The control system typically does not consider latent heat informa-
low point in the system. The combination of these factors results in        tion in the control algorithm, although reheat is commonly used to
undesired migration of refrigerant to the compressor during the off         increase the apparent interior sensible load as the interior dry-bulb
cycle. To reduce the likelihood of flooded compressor starts, using         temperature falls below the desired cooling set point, to maintain
a suction line accumulator and crankcase heater is recommended.             humidity removal. Unitary systems may use hot-gas bypass for this
Other Requirements                                                          purpose rather than electric reheat. If the interior dry-bulb temper-
                                                                            ature falls below the desired cooling set point, even with capacity
    Most cars are equipped with both overhead and floor heat, typi-         reduction and reheat, the refrigeration system will shut down and
cally provided by electric resistance elements. The control design          the HVAC system will provide ventilation only. If the interior tem-
commonly uses overhead heat to raise the temperature of the recir-          perature drops to the heating set point, the system transitions to
culated and ventilation air mixture to slightly above the car design        heating mode. Before the development of analog electronic or
temperature, while floor heat offsets heat loss through the car body.       microprocessor control systems, this dry-bulb based control algo-
This arrangement is intended to limit stratification in the passenger       rithm was implemented by banks of thermostats. This arrangement
compartment by promoting buoyant, convective air circulation.               resulted in multiple, load-dependent interior set points as the sys-
Times of maximum occupancy, outdoor ambient, and solar gain                 tem established quasi-equilibrium conditions within the dead band
must be ascertained. The peak cooling load on urban transit cars            of each individual thermostat. When analog electronic controls
usually coincides with the evening rush hour, and the peak load on          were introduced in the early 1980s, they emulated this thermostat-
intercity rail cars occurs in the midafternoon.                             based control algorithm, which is still often followed today in
    Heating capacity for the car depends on body construction, car          North America. Recently, several European and Asian HVAC man-
size, and the design area-averaged relative wind-vehicle velocity. In       ufacturers have introduced proportional-integral-derivative (PID)
some instances, minimum car warm-up time may be the governing               control systems, common in those markets for several years, to the
factor. On long-distance trains, the toilets, galley, and lounges often     North American market. Higher energy costs and greater environ-
have exhaust fans. Ventilation airflow must exceed forced exhaust           mental concern in Europe and Asia have led some manufacturers to
air rates sufficiently to maintain positive car pressure. Ventilation air   include energy conservation algorithms in controls intended for use
pressurizes the car and reduces infiltration.                               in those markets.
Air Distribution and Ventilation                                                The availability of robust, low-cost humidity sensors may lead to
                                                                            the use of latent heat information in control algorithms.
   The most common air distribution system is a centerline supply               A pumpdown cycle and low-ambient lockout are recommended
duct running the length of the car between the ceiling and the roof.        on split systems to protect the compressor from damage caused by
Air outlets are usually ceiling-mounted linear slot air diffusers. Lou-     liquid flooding the compressor and subsequent flooded starts. In
vered or egg crate recirculation grilles are positioned in the ceiling      addition, the compressor may be fitted with a crankcase heater that
beneath the evaporator units. The main supply duct must be insu-            is energized during the compressor off cycle.
lated from the ceiling cavity to prevent thermal gain/loss and con-
densation. Taking ventilation air from both sides of the roof line
                                                                                     5.   FIXED-GUIDEWAY VEHICLE AIR
helps overcome the effect of wind. Adequate snow and rain louvers
                                                                                               CONDITIONING
and, in some cases, internal baffles, must be installed on the outdoor
air intakes. Separate outdoor air filters are usually combined with            Fixed-guideway (FGW) systems, commonly called people mov-
either a return or mixed-air filter. Disposable media or permanent,         ers, can be monorails or rubber-tired cars running on an elevated or
cleanable air filters are used and are usually serviced every month.        grade-level guideway, as seen at airports and in urban areas. The
Some long-haul cars, such as sleeper cars, require a network of             guideway directs and steers the vehicle and provides electrical
delivered-air and return ducts. Duct design should consider noise           power to operate the car’s traction motors (in some cases, the vehi-
and static pressure losses.                                                 cle is propelled by a metal cable, driven by a motor mounted at the
                                                                            end of the guideway), lighting, electronics, air conditioner, and
Piping Design                                                               heater. People movers are usually unstaffed and computer-con-
   Standard refrigerant piping practice is followed. Pipe joints            trolled from a central point. Operations control determines vehicle
should be accessible for inspection and, on split systems, not con-         speed, headway, and the length of time doors stay open, based on
cealed in car walls. Evacuation, leak testing, and dehydration must         telemetry from individual cars or trains. Therefore, reliable and
be completed successfully after installation and before charging.           effective environmental control is essential.
Piping should be supported adequately and installed without traps              People movers are usually smaller than most other mass-transit
that could retard the flow of lubricant back to the compressor. Pipe        vehicles, generally having spaces for 8 to 40 seated passengers and
sizing and arrangement should be in accordance with Chapter 1 of            generous floor space for standing passengers. Under some condi-
the 2014 ASHRAE Handbook—Refrigeration. Evacuation, dehydra-                tions of passenger loading, a 12 m car can accommodate 100 pas-
tion, and charging should be performed as described in Chapter 8 of         sengers. The wide range of passenger loading and solar exposure
that volume. Piping on packaged units should also conform to these          make it essential that the car’s air conditioner be especially respon-
recommendations.                                                            sive to the amount of cooling required at a given moment.
11.8                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

System Types                                                            generally have one or two stages of unloaders, and/or hot-gas
   The HVAC for a people mover is usually one of three types:           bypass is used to maintain cooling at low loads. Newer systems use
                                                                        scroll compressors with speed control, displacement control, or
• Conventional undercar condensing unit and compressor unit             hot-gas bypass to control capacity. Condenser and evaporator coils
  (which includes control box) connected with refrigerant piping to     are copper tube with copper or aluminum fins. Generally, flat fins
  an evaporator/blower unit mounted above the car ceiling               are preferred for undercar condensers to make it simpler to clean
• Packaged, roof-mounted unit having all components in one en-          the coils. Evaporator/blower sections must often be designed for the
  closure and mated to an air distribution system built into the car    specific vehicle and fitted to its ceiling contours. Condensing units
  ceiling                                                               must also be arranged to fit in the limited space available and still
• Packaged, undercar-mounted unit mated to supply and return air        ensure good airflow across the condenser coil. Because of the
  ducts built into the car body                                         phaseout of R-22, R-407C is commonly used to meet environmental
   Some vehicles are equipped with two systems, one at each end;        standards (zero ozone depletion potential). Some existing R-22 sys-
each system provides one-half of the maximum cooling requirement.       tems are being retrofitted with R-407C and R-422D.
U.S. systems usually operate on the guideway’s power supply of 460      Heating
to 600 V (ac), 60 Hz. Some newer systems with dc track power oper-
ate on 240 V (ac), 60 Hz from an inverter. Figures 10 and 11 show          Where heating must be provided, electric resistance heaters that
some arrangements used with fixed-guideway people mover vehi-           operate on the guideway power supply are installed at the evaporator
cles, although similar arrangements could also apply to rail.           unit discharge. One or two stages of heat control are used, depend-
                                                                        ing on the size of the heaters.
Refrigeration Components
                                                                        Controls
   Because commercial electrical power is available, standard
semihermetic reciprocating compressors and commercially avail-             A solid-state control is usually used to maintain interior condi-
able fan motors and other components can be used. Compressors           tions, although newer systems use programmable logic controller
                                                                        (PLC) microprocessor-based controllers. The cooling set point is
                                                                        typically between 23 and 24°C. For heating, the set point is 15.6 to
                                                                        20°C. Some controls provide humidity control by using electric
                                                                        heat. Between the cooling and heating set points, blowers continue
                                                                        to operate on a ventilation cycle. On rare occasions, two-speed
                                                                        blower motors are used, switching to low speed for the heating
                                                                        cycle. Some controls have internal diagnostic capability and can
                                                                        signal the operations center when a cooling or heating malfunction
                                                                        occurs.
                                                                        Ventilation
                                                                            With overhead air-handling equipment, outdoor air is introduced
                                                                        into the return airstream at the evaporator entrance. Outdoor air is
                                                                        usually taken from a grilled or louvered opening in the end or side
                                                                        of the car. Depending on the configuration of components, fresh air
                                                                        is filtered separately or directed so that the return air filter can han-
                                                                        dle both airstreams. For undercar systems, a similar procedure is
                                                                        used, except air is introduced into the system through an intake in
                                                                        the undercar enclosure. In some cases, a separate fan is used to
                                                                        induce outdoor air into the system.
                                                                            The amount of mechanical outdoor air ventilation is usually
                                                                        expressed as litres per second per passenger on a full-load continu-
     Fig. 10 Typical Small Fixed-Guideway Vehicle with                  ous basis. Passenger loading is not continuous at full load in this
               Roof-Mounted HVAC System                                 application, with the net result that more outdoor air is provided




                                      Fig. 11 Example Monorail HVAC System Configurations
Mass Transit                                                                                                                                       11.9

than indicated. The passengers may load and unload in groups,                 ASHRAE. 2013. Air quality within commercial aircraft. ANSI/ASHRAE
which causes additional air exchange with the outdoors. Frequent                 Standard 161-2013.
door openings, sometimes on both sides at once, allows additional             CEN. 2002. Railway applications—Air conditioning for main line rolling
natural ventilation. The effective outdoor air ventilation per passen-           stock—Part 1: Comfort parameters. Standard EN 13129.1-2002. Euro-
                                                                                 pean Committee for Standardization, Brussels.
ger is a summation of all these factors. The amount of outdoor air
                                                                              DOT. 1977. School bus passenger seating and crash protection. Federal
introduced through the HVAC system varies. Some new vehicles                     Motor Vehicle Safety Standard (FMVSS) 222. U.S. Department of
have no mechanical outdoor air supply, whereas others provide up                 Transportation, National Highway Traffic Safety Administration, Wash-
to 4.25 L/s per passenger. Lower values of mechanical ventilation,               ington, D.C.
typically 1.4 to 2.4 L/s or less per passenger, are associated with           DOT. 1972. Flammability of interior materials—Passenger cars, multipur-
travel times of less than 2 min and large passenger turnover. Longer             pose passenger vehicles, trucks, and buses. Federal Motor Vehicle Safety
rides justify higher rates of mechanical ventilation.                            Standard (FMVSS) 302. U.S. Department of Transportation, National
   Green initiatives have caused designers to take a closer look at all          Highway Traffic Safety Administration, Washington, D.C.
aspects of energy savings. Some systems are now designed with                 Giles, G.R., R.G. Hunt, and G.F. Stevenson. 1997. Air as a refrigerant for
                                                                                 the 21st century. Proceedings ASHRAE/NIST Refrigerants Conference:
variable outdoor air rates, which are automatically lowered under
                                                                                 Refrigerants for the 21st Century.
low passenger load conditions or extreme temperature loads. This              Jones, B.W., and Q. He. 1993. User manual: Transient human heat transfer
approach yields lower system cooling capacities and saves energy.                model (includes application TRANMOD). Institute of Environmental
                                                                                 Research, Kansas State University, Manhattan.
Air Distribution                                                              Jones, B.W., Q. He, J.M. Sipes, and E.A. McCullough. 1994. The transient
    With overhead equipment, air is distributed through linear ceil-             nature of thermal loads generated by people. ASHRAE Transactions 100
ing diffusers that are often constructed as a part of the overhead               (2):432-438.
lighting fixtures. Undercar equipment usually makes use of the void           U.S. EPA. 2013. Substitutes in motor vehicle air conditioners. U.S. Environ-
spaces in the sidewalls and below fixed seating. In all cases, the               mental Protection Agency, Washington, D.C. Available at http://www
spaces used for air supply must be adequately insulated to prevent               .epa.gov/ozone/snap/refrigerants/lists/mvacs.html.
condensation on surfaces and, in the case of voids below seating, to
avoid cold seating surfaces. The supply air discharge from undercar                                    BIBLIOGRAPHY
systems can be from overhead diffusers through sidewall duct or a             APTA. 1999. Standard bus procurement guidelines for high floor diesel.
windowsill diffuser. Recirculation air from overhead equipment                    American Public Transportation Association, Washington, D.C.
flows through ceiling-mounted grilles. For undercar systems, return           APTA. 2000. Standard bus procurement guidelines for low floor diesel.
air grilles are usually found in the door wells or beneath seats.                 American Public Transportation Association, Washington, D.C.
    Because of the vehicle’s typical small size and low ceilings, care        Conceição, E.Z.E., M.C.G. Silva, and D.X. Viegas. 1997. Airflow around a
                                                                                  passenger seated in a bus. International Journal of HVAC&R Research
must be taken to design the air supply so that it does not blow directly
                                                                                  (now Science and Technology for the Built Environment) 3(4):311-323.
on passengers’ heads or shoulders. Because high flow rates are nec-           Conceição, E.Z.E., M.C.G. Silva, and D.X. Viegas. 1997. Air quality inside
essary to achieve capacities, diffuser design and placement are                   the passenger compartment of a bus. Journal of Exposure Analysis &
important. Some systems are designed so the air supply discharge                  Environmental Epidemiology 7:521-534.
hugs the vehicle’s ceiling and walls to avoid drafts on passengers.           DOT. 1994. Windshield defrosting and defogging systems—Passenger cars,
Total air quantity and discharge temperature must be carefully cal-               multipurpose vehicles, trucks, and buses. Federal Motor Vehicle Safety
culated to provide passenger comfort. Interior noise levels are typi-             Standard (FMVSS) 103. U.S. Department of Transportation, National
cally 72 to 74 dBA for a stationary vehicle with doors shut.                      Highway Traffic Safety Administration, Washington, D.C.
                                                                              Guan, Y., M.H. Hosni, B.W. Jones, and T.P. Gielda. 2003. Literature review
                                                                                  of the advances in thermal comfort modeling. ASHRAE Transactions
                           REFERENCES                                             109(2):908-916.
Andre, J.C.S., E.Z.E. Conceição, M.C.G. Silva, and D.X. Viegas. 1994. Inte-   Jones, B.W. 2002. The quality of air in the passenger cabin. Proceedings of
  gral simulation of air conditioning in passenger buses. Fourth Interna-         Cabin Health 2002, International Air Transport Association, Geneva.
  tional Conference on Air Distribution in Rooms (ROOMVENT ’94).              Jones, B.W. 2002. Capabilities and limitations of thermal models for use in
ASHRAE. 2013. Thermal environmental conditions for human occupancy.               thermal comfort standards. Energy and Buildings 34(6):653-659.
  ANSI/ASHRAE Standard 55-2013.                                               Silva, M.C.G., and D.X. Viegas. 1994. External flow field around an inter-
ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/                city bus. Second International Conference on Experimental Fluid
  ASHRAE Standard 62.1-2013.                                                      Mechanics.
                                                                                CHAPTER 12

                                                                             AIRCRAFT
                      Design Conditions......................................................................................................................... 12.1
                      Typical Flight .............................................................................................................................. 12.11
                      Air Quality................................................................................................................................... 12.13
                      Regulations.................................................................................................................................. 12.14




E    NVIRONMENTAL control system (ECS) is a generic term
      used in the aircraft industry for the systems and equipment asso-
ciated with ventilation, heating, cooling, humidity/contamination
                                                                                                    matter, aerosols, and hydrocarbons. These conditions change
                                                                                                    quickly from ground operations to flight. A hot-day, high-humidity
                                                                                                    ground condition usually dictates the thermal capacity of the air-
control, and pressurization in the occupied compartments, cargo                                     conditioning equipment, and flight conditions determine the supply
compartments, and electronic equipment bays. The term ECS often                                     air compressor’s capacity. Maximum heating requirements can be
encompasses other functions such as windshield defog, airfoil anti-                                 determined by either col d-day ground or flight operations.
ice, oxygen systems, and other pneumatic demands. The regulatory                                       In addition to essential safety requirements, the ECS should pro-
or design requirements of these related functions are not covered in                                vide a comfortable cabin environment for the passengers and crew.
this chapter.                                                                                       This presents a unique challenge because of the high-density seating
                                                                                                    of the passengers. Furthermore, aircraft systems must be low in
                 1.      DESIGN CONDITIONS                                                          mass, accessible for quick inspection and servicing, highly reliable,
                                                                                                    able to withstand aircraft vibratory and maneuver loads, and able to
   Design conditions for aircraft applications differ in several ways                               compensate for various possible system failures.
from other HVAC applications. Commercial transport aircraft often
operate in a physical environment that is not survivable by the unpro-                              Ambient Temperature, Humidity, and Pressure
tected. In flight, the ambient air may be extremely cold and dry, and                                  Figure 1 shows typical design ambient temperature profiles for
can contain high levels of ozone. On the ground, the ambient air may                                hot, standard, and cold days. The ambient temperatures used for the
be hot, humid, and contain many pollutants such as particulate                                      design of a particular aircraft may be higher or lower than those
                                                                                                    shown in Figure 1, depending on the regions in which the aircraft is
                                                                                                    to be operated. The design ambient moisture content at various alti-
                                                                                                    tudes that is recommended for commercial aircraft is shown in
                                                                                                    Figure 2. However, operation at moisture levels exceeding 30 g/kg of
                                                                                                    dry air is possible in some regions. The variation in ambient pressure
                                                                                                    with altitude is shown in Figure 3. Refer to the psychrometric chart
                                                                                                    for higher altitudes for cabin humidity calculations. Figure 4 shows
                                                                                                    a psychrometric chart for 2440 m altitude.
                                                                                                    Heating/Air Conditioning Load Determination
                                                                                                       The cooling and heating loads for a particular aircraft model are
                                                                                                    determined by a heat transfer study of the several elements that com-
                                                                                                    prise the air-conditioning load. Heat transfer involves the following
                                                                                                    factors:
                                                                                                    • Convection between the boundary layer and the outer aircraft skin
                                                                                                    • Radiation between the outer aircraft skin and the external environ-
                                                                                                      ment




              Fig. 1 Ambient Temperature Profiles

The preparation of this chapter is assigned to TC 9.3, Transportation Air
Conditioning.                                                                                                                Fig. 2 Design Humidity Ratio

                                                                                           12.1
12.2                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                                                          • Solar radiation through windows, on the fuselage and reflected
                                                            from the ground.
                                                          • Conduction through cabin walls and the aircraft structure
                                                          • Convection between the interior cabin surface and the cabin air
                                                          • Convection and radiation between the cabin and occupants
                                                          • Convection and radiation from internal sources of heat (e.g., elec-
                                                            trical equipment)
                                                          • Latent heat from vapor cycle systems
                                                          Ambient Air Temperature in Flight
                                                              During flight, very cold ambient air adjacent to the outer surface
                                                          of the aircraft increases in temperature through ram effects, and may
                                                          be calculated from the following equations:
                                                                                   TAW = T + r(TT – T)

                                                                                  TT = T  1 + -----------M 
                                                                                                k–1 2
                                                                                                   2        

                                                          or

                                                                                 TAW = T  1 + r -----------M 
                                                                                                  k–1 2
                                                                                                     2        

                                                                                           r = Pr1/3
                                                          where
                                                               Pr = Prandtl number for air (e.g., Pr = 0.73 at 240 K
                                                               T = ambient static temperature, K
       Fig. 3 Cabin Pressure Versus Altitude                   TT = ambient total temperature, K
                                                                k = ratio of specific heat; for air, k = 1.4
                                                               M = airplane Mach number




                             Fig. 4 Psychrometric Chart for Cabin Altitude of 2440 m
Aircraft                                                                                                                                                                                                                            12.3

     r = recovery factor for turbulent boundary layer (i.e., fraction of total                 Rex = local Reynolds number, dimensionless
         temperature recovered in boundary layer as air molecules rest on                        x = distance along the fuselage from nose to point of interest, m
         the surface)                                                                           cp = constant-pressure specific heat; for air, J/(kg·K)
   TAW = recovery temperature (or adiabatic wall temperature), K                                w = ambient air (weight) density at film temperature T*, kg/m3
                                                                                                  = absolute viscosity of air at T*; 3.673 × 10–9(T*)3/2 [408.2/(T* +
Example 1. The International Civil Aviation Organization (ICAO) cold                                  120)] kg/(m·s)(mPa · s)
   day at 9144 to 12 192 m altitude has a static temperature of –65°C
                                                                                                 A = outside surface area, m2
   (208 K) and a Prandtl number of 0.739. If an airplane is traveling at
                                                                                                 T = outer skin temperature, K
   0.8 Mach, what would the external temperature be at the airplane’s skin?
                                                                                                 q = convective heat loss from outer skin, W
   Solution: Iteration is usually required. First guess for r  0.9:                           uinf = airplane airspeed, m/s
                 Pr = 0.728 at 0.9(240 – 208) + 208 = 236.8 K                              External Heat Transfer Coefficient on Ground
                          r = Pr = (0.728)1/3 = 0.8996
                                                                                               The dominant means of convective heat transfer depends on
                                                                                           wind speed, fuselage temperature, and other factors. The (free con-
        T T = T   1 + -----------M  = 208  1 + ---------------  0.8   = 235 K
                        k–1 2                      1.4 – 1                2
                           2                           2                               vection) heat transfer coefficient for a large, horizontal cylinder in
                                                                                           still air is entirely buoyancy-driven and is represented as follows:
     T AW = T  + r  T T – T   = 208 + 0.8996  235 – 208 
            = 232.3 K  – 41C                                                                                                                            3
                                                                                                                        g     T d
                                                                                                                   Gr = ----------------------------
                                                                                                                                       2
                                                                                                                                                   -
Air Speed and Mach Number                                                                                                           
   The airplane airspeed is related to the airplane Mach number by
the local speed of sound:                                                                  for 109  GrPr  1012:
                                                                                                                                                                  13
                                  u = M kRT                                                                              0.13k  GrPr 
                                                                                                                   hfree = -------------------------------------
                                                                                                                                             d
where                                                                                      where
     k = ratio of specific heats; 1.4 for air                                                    g = gravitational acceleration, 9.8 m/s2
     R = gas constant; 287 m2/(s2 ·K)                                                             k = thermal conductivity of air, W/(m·K)
    M = airplane Mach number                                                                      = kinematic viscosity, m2/s
    u = airplane airspeed, m/s                                                                  d = fuselage diameter, m
                                                                                              hfree = free-convection heat transfer coefficient, W/(m2 ·K)
Ambient Pressure in Flight                                                                        = expansion coefficient of air = 1/Tf , where Tf = (Tskin + Tinf )/2, K
   The static pressure over most of the fuselage (the structure                                T = Tskin – Tinf
around the cabin) is essentially equal to the ambient pressure at the                         Tskin = skin temperature, K
appropriate altitude.                                                                          Tinf = ambient temperature, K
                                                                                                Gr = Grashof number
                                            1        2                                          Pr = Prandtl number
                             Ps = Pinf + Cp --   u 
                                            2                                                 A relatively light breeze introduces a significant amount of heat
                                                                                           loss from the same horizontal cylinder. The forced-convection heat
where                                                                                      transfer coefficient for a cylinder may be extrapolated from the fol-
    Ps = pressure surrounding the fuselage, N/m2                                           lowing:
    CP = pressure coefficient, dimensionless; approximately zero for
         passenger section of fuselage                                                                                      Vd
                                                                                                                       Re = ------
     = free-stream or ambient air density, kg/m3)                                                                           
External Heat Transfer Coefficient in Flight                                                                           for 4  104  Re  4 105
   The fact that the fuselage is essentially at free-stream static pres-                                                                                                   0.805           13
sure implies that a flat-plate analogy can be used to determine the                                                              0.0266k  Re                             Pr
                                                                                                                       hforced = -------------------------------------------------------
external heat transfer coefficient at any point on the fuselage:                                                                                           d
                                                                                           where V is wind speed in m/s, and  is evaluated at Tf = (Tskin + Tinf )/2.
                                              – 2.584        –2  3
  h =  w c p u inf 0.185  log 10 Re x                Pr
                                                                                           Example 2. One approximation of the fuselage is a cylinder in cross-flow.
                                                                      7                9      The fuselage is 3.7 m in diameter and 37 m long, in a 4.3 m/s crosswind
                                                            note: 10 < Re x < 10 
                                                                                              and a film temperature of 319 K. The surface temperature varies with
                                                                                              the paint color and the degree of solar heating. For instance, a typical
                                         w u x                                              white paint could be 17 K higher than the ambient air temperature, so
                                   Rex = ---------------                                      the heat transfer from the fuselage would be
                                                
                                                                                              Free convection:
     w, c p, , Pr                                                                                                                   3                                                          3
                                                                                                        g     T d                 9.8  0.00313   17   3.7 
                                    T AW + T                                                      Gr = -----------------------------
                                                                                                                        2
                                                                                                                                      = ---------------------------------------------------------- = 8.43  1010
                                                                                                                                                                             –5 2
                  evaluated at T* = ----------------------- + 0.22  T AW – T                                                                     1.77  10 
                                              2
                                                                                              for 109  GrPr  1012.
                                 q = hA(T – TAW)                                                                                                13                                                            10                     13
                                                                                                            0.13k  Gr Pr                           0.13  0.028   8.43  10  0.704  
                                                                                                   h free = -------------------------------------- = ----------------------------------------------------------------------------------------
where                                                                                                                         d                                                               3.7
      h = external heat transfer coefficient, W/(m2 ·K)                                                        = 3.84 W/(m 2 ·K)
12.4                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

   Forced convection:
                      Vd           4.3  3.7 
                                                        - = 8.98  105
                 Re = ------ = --------------------------
                              1.77  10
                                                      –5

   for 4 104  Re  4 105. Note that, although this Reynolds number is
   beyond the recommended range, the extrapolation has about a 10%
   error (underprediction) when compared to other more complicated
   methods.
   Comparison of heat transfer coefficients shows that, in this situ-
ation, heat transfer is dominated by forced convection, so the free-
convection aspect can be ignored.
External Radiation
    The section of airplane fuselage that surrounds the cabin radi-
ates primarily to the sky. At sea level, the sky temperature is about
17 K cooler than the surrounding air temperature (depending on
humidity and other factors). As the airplane climbs, there is a
decreasing amount of air above to radiate to, so the difference
between air temperature and sky temperature increases. For exam-
ple, at a cruising altitude of 9000 to 11 000 m, the sky temperature               Fig. 5 Example of Aircraft Insulation Arrangement
is about 56 K cooler than the air temperature (free-stream static).
The limiting condition, of course, is outer space, where the sky
temperature is the cosmic background radiation (CBR). The sky                 in series and in parallel with each other. The structure is typically
temperature in this case is only about 3 K. The heat loss to the              quite conductive (e.g., aluminum), and must be insulated to avoid a
sky by radiation is                                                           direct heat path from inside to outside. The structure typically has
                                                                              an outer skin supported by circumferential and longitudinal ribs.
                                               4        4                     The members require a structurally efficient attachment, which
                        qR = A()  T – T sky 
                                                                              often is also thermally efficient, so that the entire structure is
                                                                              essentially at the same temperature. As a result, the effective “fin”
where                                                                         area may be much larger than the simple outside surface area of
    qR = radiation heat loss from outer skin, W                               the fuselage. Figure 5 shows an example of an aircraft insulation
     A = outside surface area, m2                                             arrangement.
     T = outer skin temperature, K                                               For occupant comfort, the cabin wall temperature should not be
      = Stephan-Boltzmann constant, 5.67 × 10–8 W/(m2 ·K4)
                                                                              drastically different from the air temperature within the cabin,
       = emissivity of surface, paint, etc.
   Tsky = sky temperature, K                                                  because the passengers frequently are in contact with it and other
                                                                              interior surfaces. The insulation accommodates this requirement as
   Solar radiation on the ground is covered in detail elsewhere (e.g.,        well as noise reduction, which on occasion is the dominant require-
Chapter 35); however, during cruising, the incident solar radiation           ment.
should be adjusted for altitude. The column of air between the sun
and the airplane varies with time of day (angle) and altitude. Stan-          Stack Pressure across Cabin Wall
dard sea-level solar flux, for a given latitude and time of day, can be          The cold outer skin during flight generates buoyancy-driven flow
adjusted for altitude using Beer’s law:                                       between the cabin and the cavity formed by the cabin wall and the
                                                                              outer skin. Because this cavity is normally filled with insulation
                                 ISL = Ioe–nams                               blankets, it may be relatively porous to airflow. The outer skin is fre-
                                 Iy = Ioe–nams m                              quently below the cabin dew point (and below freezing), so water
                                                                              condenses on the structure and ice may build up with time. The
                                   Cy = Iy /ISL                               amount of flow in and out of the cavity depends on the leakage area
                                                                              of the cabin wall. Leakage commonly occurs through panel joints
                                 qs = A(Cy)I                                 and gaps surrounding penetrations, as well as around doors, where
                                                                              additional structure and mechanisms may provide addition thermal
where                                                                         conductivity and air passages to the outer skin. A certain amount of
     I = solar radiation to a surface at sea level after accounting for       flow in and out of the cavity is unavoidable because of normal pres-
         latitude and time of day, W/m2                                       surization and depressurization of the cabin during descent and
    Io = solar constant, 1355 W/m2
                                                                              climb. The driving pressure, or stack pressure, is simply the density
    Iy = normal solar flux at altitude, W/m2
   ISL = normal solar flux at sea level, W/m2                                 difference between the connected volumes:
    Cy = correction factor for altitude
     n = turbidity factor: 2.0 for clear air, 4 to 5 for smog                              P stack =   cavity1 –  cavity2 gh
    m = relative thickness of air mass, Py /PSL = (altitude pressure)/(sea
         level barometric pressure)                                                                                    1                                 1 
   ams = molecular scattering coefficient = 0.128-0.054 log10(m)                                      P cabin ------------------ – ------------------  gy
                                                                                                                         T
                                                                                                                       cavity1 T cavity2 
      = solar absorptivity of surface, window, paint, etc.                                         = ------------------------------------------------------------------------
     A = outside surface area, m2                                                                                                        R
Conduction                                                                    where
   The conductive path from the air in the cabin to the surrounding                y = cavity height, m
environment is generally described as several heat transfer elements               T = temperature, K
Aircraft                                                                                                                                                                  12.5

      = air density, kg/m3                                                         Substitute
     g = gravitational constant = 9.8 m/s2
     R = gas constant, 287 m2/(s2 ·K)                                                                                                           23
   P = stack pressure, kg/m2                                                                                                        D v
                                                                                                                  R air h fg  ------
 Pcabin = absolute cabin pressure, N/m2                                                                                              
                                                                                                          LRalt = -------------------------------------
Metabolic Heat from Occupants                                                                                         P alt c p ,air R w
   A thorough treatment of metabolic heat from humans is covered                                                                                23
in Chapter 9 of the 2013 ASHRAE Handbook—Fundamentals. Be-                                                                          D v
cause an airplane cabin is frequently at higher altitudes, the balance                                           R air h fg  ------
between sensible and latent heat changes slightly from that given in                                                                
                                                                                                          LRSL = -------------------------------------
that chapter. To correct for altitude, the following approach is rec-                                                P SL c p ,air R w
ommended. First, examining the heat transfer coefficient:
                                                                                                                                               0.45
