   For low air velocity (V < 0.2 m/s), flow is dominated by natural                                                            P SL
convection:                                                                                                h e ,alt  h e ,SL  -------- 
                                                                                                                               P alt
                                                                       m
                                2                            3 
                          k  g  T d Pr                                        where
     h = -- C  Gr Pr  = -- C  -----------------------------------
         k             m                                                  2m
                                                                   - h
         d                d                    
                                                    2                                 LR = Lewis relation, °C/Pa
                                                                                        h = heat transfer coefficient, W/(m2 ·K)
                                                                                       hSL = heat transfer coefficient at sea level, W/(m2 ·K)
   For a cylindrical approximation of an adult at rest, Gr = 107, so                     he = evaporative heat transfer coefficient, W/(m2 ·Pa)
C = 0.59 and m = 1/4, which leads to                                                  he,alt = evaporative heat transfer coefficient at altitude, W/(m2 ·Pa)
                                                                              0.5
                                                                                      he,SL = evaporative heat transfer coefficient at sea level, W/(m2 ·Pa)
                                          21  4
                             alt                             P alt                Palt = cabin pressure at altitude, N/m2
              h alt = h SL  --------                  = h SL  --------             PSL = pressure at sea level; 2116 N/m2
                             SL                              P SL                 Rair = gas constant for air; 286.5 m2/(s2 ·K)
                                                                                        hfg = evaporation enthalpy at human skin temperature, 2.41 × 106 J/kg
   For higher air velocity (0.2 < V < 4 m/s), flow is dominated by                      Dv = mass diffusivity of water vapor in air; 2.55 × 10–5 m2/s
forced convection:                                                                         = diffusivity; 2.16 × 10–5 m2/s
                                                             n
                                                                                      cp,air = specific heat of air; 1005 J/(kg·K)
                                                                                      Rw = gas constant for water vapor; approximately 461 m2/(s2 ·K)
                      n 13   k Vd
                            = -- C  ---------- Pr
           k                                        13      n
       h = -- C  Re  Pr                               h
           d                  d                                                     About 70% of the metabolic heat is lost through convection/
                                                                                  radiation (72 W sensible or 29 W convection, h = 0.55, plus 43 W
                                                                                    radiation, hr = 0.83) and 30% through evaporation (31 W latent)
   For a cylindrical approximation of an adult at rest, Re > 4000, so               while seated at rest at sea level (see Table 1). At 2440 m cabin alti-
C = 0.193 and n = 0.618, which leads to                                             tude, in still air, the sensible heat would drop to (2.67/3.12)29 =
                                          0.618                          0.618      25 W convection, the radiation would remain at 43 W, and the
                                                       P                       latent heat would rise to (732/642)31 = 35 W for a total of 103 W.
              h alt = h SL  --------             = h SL  -------- 
                                 alt                            alt
                                                                                    This would indicate a slightly higher temperature for comfort, or a
                             SL                         P SL                   net effect of a slightly cooler sensation at altitude, compared to the
                                                                  
                                                                                    102.6 W total required.
   These two correction factors have been combined [see Equation
(37) in Chapter 9 of the 2013 ASHRAE Handbook—Fundamentals]                         Internal Heat Sources
to produce a simpler relationship that applies to the full velocity                    When considering heat sources in the cabin, there are several
range (0 < V < 4 m/s):                                                              parallels to commercial and residential HVAC. Many heat sources
                                                                                    such as appliances (refrigerators, conventional ovens, microwave
                                                          0.55
                                           P                                      ovens), lighting, and entertainment (TV, stereo), may be in the
                              h alt  h SL  -------- 
                                                 alt                                cabin. In addition, the electronics and equipment associated with the
                                            P SL
                                                     
                                                                                             Table 1 Heat and Mass Transfer Coefficients for
   Next, examining the evaporation or mass transfer from the occu-                                   Human Body Versus Altitude
pants, the evaporative heat transfer coefficient varies inversely with
the ambient pressure [see Equation (38) in Chapter 9 of the 2013                                                  Convection h,                             Evaporation he,
ASHRAE Handbook—Fundamentals]:                                                                                     W/(m2 ·K)                                  W/(m2 ·Pa)
                                                                                    Altitude, Pressure,
                                                                                       m        kPa         V < 0.2            0.2 < V < 4                V < 0.2   0.2 < V < 4
                                    he = (LR)(h)
                                                                                        0        10.33         3.12             0.061V 0.6                 642       12.5V 0.6
                                                 0.55                                 305        9.97          3.07             0.060V 0.6                 653       12.7V 0.6
                                 P                                 h e ,SL                                                    0.059V 0.6                           12.9V 0.6
         h e ,alt = LR alt h SL  -------- 
                                       alt                                            610        9.61          3.01                                        664
                                                          and h SL = ------------
                                   P SL                              LR SL            915        9.26          2.95             0.057V 0.6                 676       13.1V 0.6
                                                                                    1220       8.93          2.90             0.056V 0.6                 687       13.4V 0.6
                                                                       0.55           1525       8.60          2.84             0.055V 0.6                 698       13.6V 0.6
                                        h                                         1830       8.28          2.78             0.054V 0.6                 710       13.8V 0.6
                                              e ,SL P alt
                 h e ,alt = LR alt h SL  ------------  --------                                                             0.053V 0.6                           14.0V 0.6
                                         LR SL  P SL                              2135       7.97          2.73                                        721
                                                                                  2440       7.68          2.67             0.052V 0.6                 732       14.3V 0.6
12.6                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

operation of a commercial aircraft put demands on the airplane’s
environmental control system.
   Cooling Requirements. The sizing criteria for air conditioning
are usually ground operation on a hot, humid day with the aircraft
fully loaded and the doors closed. A second consideration is cool-
down of an empty, heat-soaked aircraft before passenger loading; a
cooldown time of less than 30 min is usually desired. A cabin
temperature of between 24 and 27°C is typically specified for these
hot-day ground design conditions. During cruise, the system should
maintain a cabin temperature of 24°C with a full passenger load.
The cooling load is entirely sensible in most cases when air-cycle
machines are used. When a vapor-cycle recirculation system is used,
latent heat is added.
   Heating Requirements. Heating requirements are based on a
partially loaded aircraft on a very cold day. Cabin temperature
warm-up within 30 min for a cold-soaked aircraft is also desired. A
cabin temperature of 21°C is typically specified for cold-day                Fig. 6   Transient Air Velocity Measured in Seated Area
ground-operating conditions. During cruise, the system should able                               of Aircraft Cabin
to maintain a cabin temperature of 24°C with a 20% passenger load,
a cargo compartment temperature above 4.4°C, and cargo floor tem-
peratures above 0°C to prevent freezing of cargo.                            The velocity characteristics of an airplane cabin are uniquely
                                                                          affected by transitional flow behavior. The supply diffuser Reynolds
Temperature Control                                                       number is typically between 3000 and 5000. Turbulence induced by
    Whenever a section of the cabin or flight deck has capability for     the diffuser affects the perceived draftiness. Figure 6 shows the
independent supply temperature control, it is termed a zone. Com-         unsteady velocity variations measured in an aircraft cabin.
mercial aircraft (over 19 passengers) can have as few as two zones           At any instant in time, the velocity field in the cabin will change,
(cockpit and cabin) and as many as seven. These crew and passenger        but an overall pattern develops for the time-averaged velocity. An
zones are individually temperature-controlled to a crew-selected          example of this comes from computational fluid dynamics (CFD)
temperature for each zone, ranging from 18 to 29°C. Some systems          modeling of a passenger cabin. Ventilation air enters the cabin near
have limited temperature control in the passenger zones that can be       the center and blows outward in two directions. Air leaves near the
adjusted by the flight attendants. The selected zone temperature is       floor on both sides, as shown in Figure 7.
controlled to within 1 K of the sensed temperature, and temperature          Several comfort indices are used to evaluate air velocity, such as
uniformity in the zone should be within 3 K. Separate temperature         predicted percent dissatisfied (PPD) or predicted mean vote (PMV).
controls can be provided for cargo compartments.                          Draft-sensitive areas of the body such as the ankles or neck receive
    Temperature control may also be the predominant driver of ven-        special attention during air distribution system design. The velocity
tilation requirements. The interior of the fuselage has several elec-     requirements are described in detail in Chapter 9 of the 2013
tronic/electrical heat sources that are required for the aircraft’s       ASHRAE Handbook—Fundamentals and ASHRAE Standard 55.
operation, as well as heat loads from ambient and from occupants
and their activities. These increasing heat loads are accommodated        Ventilation
by reducing supply temperatures:                                             Air drawn from the compressor section of the jet engine is
                                                                          called bleed air (also known as outside air, fresh air, outdoor air,
                                          q sources                       or ambient air). When air is provided by sources other than the
                       Tsupply = Tcabin – ------------------
                                                           -
                                               c p m·                     engine, it is not bleed air in the strict sense, because it is no longer
                                                                          bled from the engines. The current FAA requirement is to provide
where                                                                     4 g/s of bleed/outdoor air per person. Because this requirement is
qsources = all heat into cabin, W                                         expressed as a mass flow, the bleed air ventilation rate as a volu-
     m· = air mass flow, kg/s                                             metric flow varies with cabin pressure and temperature. Cabin alti-
     cp = specific heat; 1006 J/(kg·K) for air                            tude is a convenient way of expressing cabin pressure by
      T = temperature, K                                                  referencing the cabin pressure to a standard atmosphere. The
                                                                          required 4 g/s is equivalent to about 3.3 L/s at sea level and 24°C.
   Supply temperatures in each of the zones have practical limits,        At other cabin pressures or altitudes, flow volumes can be found
such as the freezing temperature of water (humidity), when either         with the following equation:
the heat loads are too large or the mass flow is too low.
                                                                                                   m·          m·          m· RT c
Air Velocity                                                                                 QFR = --- = --------------- = -------------
                                                                                                         Pc                 Pc
   The passenger cabin is most similar to buildings with very high                                        --------- 
occupant densities, such as theaters or lecture halls. In these situa-                                    RT c 
tions, the air-conditioning system is typically in cooling mode (i.e.,
the supply diffuser temperature is cooler than the room temperature).     where
The ducting and diffuser networks are best described as cold-air sys-         m· = 0.00416 kg/s
tems, in which the duct velocities are higher, duct temperatures               R = 0.2865 m2/(s2 ·K)
                                                                              Tc = cabin temperature; 21°C = 294 K
lower, and the fraction of recirculated air smaller (about 50% of the
                                                                              Pc = cabin pressure from Table 2, kPa
mixture) than in buildings (which use up to 95%). The cold-air dif-
fuser is also in much closer proximity to the occupants in an aircraft       In many aircraft, the bleed/outdoor air flow is augmented by fil-
cabin. The design challenge is to deliver cool air to the passengers      tered or recirculated air. There are currently no regulatory require-
without uncomfortable drafts.                                             ments on the amount of recirculated air that enters the cabin, but it
Aircraft                                                                                                                                                 12.7

is customary to provide about 4.7 L/s per person of recirculated air                            Table 2   FAA-Specified Bleed Airflow per Person
in addition to the bleed air required by regulation, for a total of about                                                           Required Flow per Person
9.4 L/s per person at 2440 m cabin altitude.                                            Cabin Pressure, kPa        Altitude, m            at 24°C, L/s
    Ventilation Effectiveness. ASHRAE Standard 62.1-2013 and
Standard 161-2013 address ventilation effectiveness (VE), a mea-                                101.325                  0                     3.49
sure of mixing within the volume relative to a perfectly mixed system                            99.505                150                     3.54
(Standard 62.1 uses the term zone air distribution effectiveness Ez                              97.719                305                     3.63
instead of VE). It is described with the following equations:                                    95.954                460                     3.68
                                                                                                 94.210                610                     3.78
                               c mixed – c in                                                    92.500                760                     3.82
                          VE = ---------------------------                                       90.811                915                     3.92
                                c local – c in
                                                                                                 89.149               1070                     3.96
where c = contaminant concentration, or                                                          87.508               1220                     4.06
                                                                                                 85.895               1370                     4.11
                                    Q local                                                      84.309               1525                     4.20
                              VE = ---------------                                               82.744               1680                     4.29
                                   Q cabin
                                                                                                 81.200               1830                     4.34
where                                                                                            79.683               1980                     4.44
  clocal = local contaminant concentration by volume                                             78.187               2135                     4.53
     cin = inlet contaminant concentration                                                       76.711               2290                     4.63
 cmixed = concentration if perfectly mixed                                                       75.263               2440                     4.72
 Qcabin = contaminant flow to cabin or zone, L/s
 Qlocal = flow delivered to breathing zone, L/s                                        concentration only if the contaminant is generated within the cabin.
    Contaminant concentrations in a perfectly mixed system are the                     For total ventilation, VE uses the cin at the nozzle (i.e., supply mix-
same in the cabin volume as at the exit (floor grilles), and the concen-               ture concentration) and includes contaminants from the recircula-
tration in the exit is based only on the ventilation rate and generation               tion system. The practical use of this VE applies to particulate levels
rate (including source and sink). Therefore, ventilation effectiveness                 in the cabin, because the recirculated air is equivalent to bleed air in
indicates the degree of contaminant stratification with the volume.                    this regard.
VE > 1 means that concentrations in the breathing zone are lower                           Contaminant concentrations in the cabin can be converted to
than in a perfectly mixed system; VE < 1 means they are higher.                        flows delivered to the breathing zone Qlocal using the following rela-
    There is a distinction between VE for bleed air and VE for total                   tionship:
ventilation. For bleed air, the inlet concentration cin is the concen-                                                           q gen
tration of gases in the supply air to the entire system (i.e., bleed air                                        Qlocal = -------------------------
concentration). The local concentration will be larger than the inlet                                                    c local – c in




                                                             Fig. 7   Cabin Air Velocities from CFD, m/s
                                                                            (Lin et al. 2005)
12.8                                                                                                            2015 ASHRAE Handbook—HVAC Applications (SI)

Substitute                                                                                                       Example 3. If the ventilation system does not contribute carbon monoxide
                                                                                                                    to the supply air, then the required ventilation rate to stay below the
                               qgen = Qsupplied (cmixed – cin)                                                      threshold is
                                                c mixed – c in                                                       CTLV = 9000 ppb = 0.000009
                           Q local = Q supplied ---------------------------
                                                 c local – c in
                                                                                                                     qgen = 2.8 × 10–6 L/s
where
                                                                                                                     Csystem = 0
    qgen = CO2 generation rate, 0.005 L/s at standard conditions
   clocal = local CO2 concentration by volume                                                                        Cfr = 210 ppb = 2.1  10–7
      cin = inlet CO2 concentration
Qsupplied = flow to cabin or zone, L/s                                                                                                                                                                                           –6
                                                                                                                                                   q gen                                                2.8  10
  Qlocal = flow delivered to breathing zone, L/s                                                                     Q req = ----------------------------------------------------- = -------------------------------------------------------------
                                                                                                                             C TLV – C system – C fr                                0.000009 – 0 – 2.1  10
                                                                                                                                                                                                                                               –7
   Some consideration can be given to distribution effectiveness
(DE), where flows to higher-occupant-density sections of the cabin                                                               = 0.32 L/(s·person)
(such as coach) are used to set minimum flows to the cabin, and                                                         If, however, the ventilation system produces a 1000 ppb rise in car-
lower-density sections (such as first class) may subsequently be                                                     bon monoxide, then the required ventilation is
overventilated:
                                                                                                                     CTLV = 9000 ppb = 0.000009
                                            Q zone  n zone
                                     DE = ----------------------------------                                         qgen = 2.8 × 10–6 L/s
                                          Q cabin  n cabin
                                                                                                                     Csystem = 1000 ppb = 0.000001
where
                                                                                                                     Cfr = 210 ppb = 2.1  10–7
 Qzone/nzone = flow per person in zone
Qcabin/ncabin = average flow per person for entire cabin                                                                                           q gen                                                                                –6
                                                                                                                                                                                                                  2.8  10
                                                                                                                     Q req = ----------------------------------------------------- = --------------------------------------------------------------------------------
                                                                                                                                                                                                                                                                    -
   Distribution effectiveness accounts for a system that provides a                                                          C TLV – C system – C fr                                0.000009 – 0.000001 – 2.1  10
                                                                                                                                                                                                                                                                  –7
uniform flow per length of cabin yet has varying seating densities
                                                                                                                                 = 0.36 L/(s·person)
along the length. For bleed air distribution, this effectiveness is tem-
pered somewhat by occupant diversity D (see ASHRAE Standard                                                              It is important to note that, under certain circumstances, qgen and
62.1), because underventilated zones feed into the same recircula-                                                   Csystem may change sign as contaminant sources become contaminant
tion flow. For total flow (bleed + recirculated) and for systems with-                                               sinks. This simplified approach shown here is more conservative, and
out recirculation, however, occupant diversity does not apply.                                                       could overpredict contaminant levels in real situations.
   System ventilation efficiency (SVE) is a measure of how well
mixed the recirculated air is with the bleed air before it enters the                                            Air Exchange
cabin. The SVE can be determined from the concentration varia-                                                      High occupant density ventilation systems have higher air
tions in the ducts leaving the mix manifold (see Figure 11), for                                                 exchange rates than most buildings (i.e., offices). The typical air-
instance. The SVE is similar to VE in formulation:                                                               plane may have an air exchange rate of 10 to 20 air changes per hour
                                                                                                                 (ach), whereas an office might have 1 ach. The air is not replaced in
                                        c all zones – c amb                                                      a mixed system at every air exchange. Actually, the ratio Q/V (air
                                  SVE = ---------------------------------------                                  exchange rate) is more like the inverse of decay time constant . An
                                             c zone – c amb                                                      airplane cabin can be approximated as a partially mixed volume (a
where                                                                                                            volume with ventilation effectiveness) as long as the contaminant
                                                                                                                 sources are uniformly distributed throughout the volume. For a
call zones = average concentration of all supply ducts
    czone = concentration in individual supply duct
                                                                                                                 well-mixed volume, contaminant in equals contaminant out plus
    camb = ambient reference concentration = Cfr (bleed air concentration)                                       contaminant accumulated in the volume, or

Dilution Ventilation and TLV                                                                                                                                                       dc
                                                                                                                                                                  Qcin = Qcout + V -----
   Contaminants that are present in the supply air and are also gen-                                                                                                               dt
erated within the cabin require increasing dilution flows to avoid
reaching Threshold Limit Values (TLVs®) (ACGIH). For example,                                                       Accounting for ventilation effectiveness, the concentration leav-
suppose carbon monoxide is present in the atmosphere at 210 ppb                                                  ing the volume cout is related to the concentration within the volume
and that each person generates 0.168 mL CO per minute, or 2.8                                                   c and the concentration entering the volume cin by the ventilation
10–6 L/s (Owens and Rossano 1969). The amount of bleed air                                                       effectiveness VE:
required to stay below the EPA guideline of 9000 ppb will depend
on the ambient CO levels, the human generation rate, and the CO                                                        c mixed – c amb                      c out – c amb
contribution of the ventilation system:                                                                           VE = -------------------------------- = ------------------------------  c out = cin + VE(c – cin)
                                                                                                                        c local – c amb                   c local – c amb
                                      q gen                                           q gen
         Qreq = ------------------------------------------------------ = ------------------------------------    Substituting,
                C TLV – C system – C fr                                 C TLV – C supply
                                                                                                                                                                                      dc
                                                                                                                                               Qcin = Q  c m + VE  c – c in   + V -----
where                                                                                                                                                                                  dt
  CTLV = allowable concentration                                                                                 which leads to
Csystem = concentration rise from system
 Csupply = concentration in supply (air entering cabin)                                                                                                                                                     Q  VE 
                                                                                                                                                                                                          – -----------------t
     Cfr = concentration in bleed air                                                                                                                                                                              V
   qgen = CO generated per person
                                                                                                                                                        c = c in –  c in – c o e
Aircraft                                                                                                                                    12.9

    Although air exchange rates are occasionally used as require-         functions without supplemental oxygen. The maximum pressure
ments on the ventilation system, in the case of cabin ventilation,        difference between the cabin and outside environment is limited by
there is no basis for setting one. Air exchange rate can be a surro-      aircraft structural design limits. The differential pressure control
gate (only for similarly sized volumes) for temperature uniformity,       provides a cabin pressure based on the flight altitude of the aircraft.
air quality, or smoke clearance. The flow-per-person specification        A typical cabin altitude schedule is shown in Figure 3. Additional
is preferred, because it can be related to the predominant pollutant      provisions that are separate from normal cabin pressure controls
source more directly. Air exchange rates therefore indirectly pro-        must be provided for positive- and negative-pressure relief to pro-
vide valid ventilation comparisons between airplanes of similar           tect the aircraft structure.
volume and seating density. However, comparisons with buildings              A DOT-sponsored study (DOT 1989) concluded that current pres-
are misleading: occupant densities could be 30 times higher in air-       surization criteria and regulations are generally adequate to protect
craft, and bioeffluent doses (defined here as the time integral of the    the traveling public. The study also noted that the normal maximum
concentration of occupant-generated contaminants) for the same            rates of change of cabin pressure (approximately 2.5 m/s in increas-
ventilation rate per person are greater in aircraft passenger cabins,     ing altitude and 1.5 m/s in decreasing altitude) do not pose a problem
depending upon occupancy times (see the section on Air Quality).          for the typical passenger.
                                                                             However, pressurization of the cabin to equivalent altitudes of up
Filtration                                                                to 2440 m, as well as changes in the normal rates of pressure during
    Most airplane manufacturers have provisions for recirculated air      climb and descent, may create discomfort for some people, such as
filtration. Common practice is to install high-efficiency particulate     those suffering from upper respiratory or sinus infections, obstruc-
air (HEPA) filters. The current industry standard for new build pro-      tive pulmonary diseases, anemia, or certain cardiovascular condi-
duction aircraft is EU class H13 (i.e., 99.99% minimum removal            tions. In those cases, supplemental oxygen may be recommended.
efficiency by sodium flame test) (Eurovent 4/4, BS3928). This is          Children and infants sometimes experience discomfort or pain
equivalent to 99.97% minimum removal efficiency at 0.3 m when            because of pressure changes during climb and descent. Injury to the
tested according to Institute of Environmental Sciences and Tech-         middle ear has occurred to susceptible people, but is rare.
nology Recommended Practice RP-CC001.5 (IEST 1997).                          During a sudden cabin depressurization in flight, passengers and
    Filters are required to have sufficient particulate capacity to       crew are provided with overhead masks supplying supplemental
remain effective between normal maintenance intervals. The life of        oxygen. Passengers with respiratory diseases can bring portable
the filter is related to the recirculation system pressure drop, system   oxygen containers on board.
operating pressure, and the recirculation fan curve. As the filter           Humans at rest breathe at a rate of approximately 0.15 L/s while
becomes loaded, pressure drop increases. When added to the system         consuming oxygen at a rate of 0.007 L/s at 2440 m. The percent
losses, the effect is a reduction in flow, as shown in Figure 8.          oxygen makeup of the supply air remains at approximately 21% at
    It is important to change the filters at least as often as recom-     cruise altitude. A person receiving 4.7 L/s of outside air and
mended by the manufacturer to maintain flow capacity.                     4.7 L/s of recirculation air would therefore receive approximately
    Most systems have no filtration of the engine bleed air supply as     2 L/s of oxygen. The level drops to 1.98 L/s as it leaves the cabin.
standard, although some technologies (e.g., combined VOC/ozone            Consequently, the content of oxygen in cabin air is little affected
converters and bleed air centrifugal cleaners) are sometimes offered      by breathing (i.e., it drops 0.33%). Although the percentage of
as optional equipment.                                                    oxygen in cabin air remains virtually unchanged (20.93%) at all
                                                                          normal flight altitudes, the partial pressure of oxygen decreases
Pressurization/Oxygen                                                     with increasing altitude, which decreases the amount of oxygen
    Cabin pressurization achieves the required partial pressures of       held by the blood’s hemoglobin. The increase in cabin altitude
oxygen for the crew and passengers during high-altitude flight. At        may cause low-grade hypoxia (reduced tissue oxygen levels) in
altitudes above 2440 m, the occupied cabin must be pressurized to an      some people. However, the National Academy of Sciences (NAS
equivalent altitude of 2440 m or less to allow normal physiological       1986, 2002) concluded that pressurization of the cabin to an equiv-
                                                                          alent altitude of 1524 to 2440 m is physiologically safe for healthy
                                                                          individuals: no supplemental oxygen is needed to maintain suffi-
                                                                          cient arterial oxygen saturation.
                                                                          System Description
                                                                             The outdoor air supplied to the airplane cabin is usually provided
                                                                          by the compressor stages of the engine, and cooled by air-conditioning
                                                                          packs located under the wing center section. An air-conditioning
                                                                          pack uses the compressed ambient air as the refrigerant in air-cycle
                                                                          cooling.
                                                                             Air is supplied and exhausted from the cabin on a continuous
                                                                          basis. As shown in Figure 9, air enters the passenger cabin from
                                                                          supply nozzles that run the length of the cabin. Exhaust air leaves
                                                                          the cabin through return air grilles located in the sidewalls near the
                                                                          floor, running the length of the cabin on both sides. Exhaust air is
                                                                          continuously extracted from below the cabin floor by recirculation
                                                                          fans that return part of the air to the distribution system. The remain-
                                                                          ing exhaust air passes to an outflow valve, which directs the air
                                                                          overboard. The cabin ventilation system is designed to deliver air
                                                                          uniformly along the length of the cabin.
                                                                          Pneumatic System
                                                                            The pneumatic system, or engine bleed air system, extracts a
       Fig. 8 Flow Reduction Caused by Filter Loading                     small amount of the gas turbine engine compressor air to ventilate
12.10                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

and pressurize the aircraft compartments. A schematic of a typical         cycle or Brayton refrigeration cycle is used, as opposed to the Bray-
system is shown in Figure 10. During climb and cruise, bleed air is        ton power cycle that is used in gas turbine engines. The difference
usually taken from the mid-stage engine bleed port for minimum-            between the two cycles is that, in the power cycle, fuel in a combus-
horsepower extraction (bleed penalty). During idle descent it is           tion chamber adds heat, and in the refrigeration cycle, a ram-air heat
taken from the high-stage engine bleed port, where maximum avail-          exchanger removes heat. The familiar Rankine vapor cycle, which is
able pressure is required to maintain cabin pressure and ventilation.      used in building and automotive air conditioning and in domestic
The auxiliary power unit (APU) is also capable of providing the            and commercial refrigeration, is used for military aircraft as well as
pneumatic system with compressed air on the ground and in flight.          galley cooling on larger commercial transports.
Bleed air is pressure-controlled to meet the requirements of the sys-         In an air cycle, compression of the ambient air by the gas
tem using it, and it is usually cooled to limit bleed manifold temper-     turbine engine compressor provides the power input. The heat of
atures to meet fuel safety requirements. In fan jets, engine fan air is    compression is removed in a heat exchanger using ambient air as
extracted for use as a heat sink for bleed air using an air-to-air heat    the heat sink. This cooled air is refrigerated by expansion across a
exchanger called a precooler; for turboprop engines, ram air is used,      turbine powered by the compressed bleed air. The turbine energy
which usually requires an ejector or fan for static operation. Other       resulting from the isentropic expansion is absorbed by a second
components include bleed-shutoff and modulating valves, a fan-air-         rotor, which is either a ram air fan, bleed air compressor, or both.
modulating valve, sensors, controllers, and ozone converters. The          This assembly is called an air cycle machine (ACM).
pneumatic system is also used intermittently for airfoil and engine           The most common types of air-conditioning cycles for com-
cowl anti-icing, engine start, and several other pneumatic functions.      mercial transport aircraft are shown in Figure 11. All equipment in
   Each engine has an identical bleed air system for redundancy and        common use on commercial and military aircraft is open loop,
to equalize the compressor air bled from the engines. The equip-           although many commercial aircraft systems include various means
ment is sized to provide the necessary temperature and airflow for
airfoil and cowl anti-icing, or cabin pressurization and air condition-
ing with one system or engine inoperative. The bleed air used for
airfoil anti-icing is controlled by valves feeding piccolo tubes
extending along the wing leading edge. Similar arrangements may
be used for anti-icing the engine cowl and tail section.
Air Conditioning
   Air-cycle refrigeration is the predominant means of air condi-
tioning for commercial and military aircraft. The reverse-Brayton




                   Fig. 9 Cabin Airflow Path




               Fig. 10 Engine/APU Bleed System                                       Fig. 11 Some Aircraft Refrigeration Cycles
Aircraft                                                                                                                                  12.11

of recirculating cabin air to minimize engine bleed air use without
sacrificing cabin comfort. The basic differences between the systems
are the type of air cycle machine used and its means of water sepa-
ration.
    The most common of these air cycle machines in use are the
bootstrap ACM consisting of a turbine and compressor; the three-
wheel ACM consisting of a turbine, compressor, and fan; and the
four wheel ACM consisting of two turbines, a compressor, and a
fan. The bootstrap ACM is most commonly used for military appli-
cations, although many older commercial aircraft models use the
bootstrap cycle. The three-wheel ACM (simple bootstrap cycle) is
used on most of the newer commercial aircraft, including commuter
aircraft and business aircraft. The four-wheel ACM (condensing
cycle) was first applied in 777 aircraft.
    The compartment supply temperature may be controlled by mix-
ing ram-cooled bleed air with the refrigerated air to satisfy the range
of heating and cooling. Other more sophisticated means of tem-
perature control are often used; these include ram air modulation,
                                                                                    Fig. 12 Aircraft Air-Conditioning Schematic
various bypass schemes in the air-conditioning pack, and down-
stream controls that add heat for individual zone temperature
control.                                                                   Cabin Pressure Control
    The bleed airflow is controlled by a valve at the inlet of the air-
                                                                               Cabin pressure is controlled by modulating airflow discharged
conditioning pack. The flow control valve regulates flow to the
                                                                           from the pressurized cabin through one or more cabin outflow
cabin for ventilation and repressurization during descent. Most
                                                                           valves. The cabin pressure control includes the outflow valves, con-
aircraft use two or three air cycle packs operating in parallel to com-
                                                                           troller, selector panel, and redundant positive-pressure relief valves.
pensate for failures during flight and to allow the aircraft to be
                                                                           Provisions for negative-pressure relief are incorporated in the relief
dispatched with certain failures. However, many business and com-
                                                                           valves and/or included in the aircraft structure (door). The system
muter aircraft use a single pack. High-altitude aircraft that have a
                                                                           controls the cabin ascent and descent rates to acceptable comfort
single pack also have emergency pressurization equipment that uses
                                                                           levels, and maintains cabin pressure altitude in accordance with
ram-cooled bleed air.
                                                                           cabin-to-ambient differential pressure schedules. Modern controls
    If the engine ingests water, or if the air cycle drops significantly   usually set landing field altitude, if not available from the flight
below the dew point, some water separation devices are installed to        management system (FMS), and monitor aircraft flight through the
avoid water spray in the cabin. Low- or high-pressure water separa-        FMS and the air data computer (ADC) to minimize cabin pressure
tion may be used. A low-pressure water separator, located down-            altitude and rate of change.
stream from the cooling turbine, has a cloth lining that coalesces fine
                                                                               The cabin-pressure-modulating and safety valves (positive-
water particles entrained in the turbine discharge air into droplets.
                                                                           pressure relief valves) are located either on the aircraft skin, in the
The droplets are collected, drained, and sprayed into the ram air-
                                                                           case of large commercial aircraft, or on the fuselage pressure bulk-
stream using a bleed-air-powered ejector; this process increases pack
                                                                           head, in the case of commuter, business, and military aircraft. Locat-
cooling capacity by depressing the ram air heat sink temperature.
                                                                           ing outflow valves on the aircraft skin precludes handling of large
    The high-pressure water separator condenses and removes                airflows in the unpressurized tailcone or nose areas and provides
moisture at high pressure upstream of the cooling turbine. A heat          some thrust recovery; however, these double-gate valves are more
exchanger uses turbine discharge air to cool the high-pressure air suf-    complex than the butterfly or poppet-type valves used for bulkhead
ficiently to condense most of the moisture present in the bleed air        installations. Safety valves are poppet-type valves for either instal-
supply. The moisture is collected and sprayed into the ram airstream.      lation. Most commercial aircraft have electronic controllers located
    In the condensing cycle one turbine removes the high-pressure          in the electrical/electronic (E/E) bay. The cabin pressure selector
water and the second turbine does the final expansion to subfreezing       panel is located in the flight deck.
temperature air that is to be mixed with filtered, recirculated cabin
air. Separating these functions recovers the heat of condensation,                             2.   TYPICAL FLIGHT
which results in a higher cycle efficiency. It also eliminates con-
denser freezing problems because the condensing heat exchanger is             A typical flight scenario from London’s Heathrow Airport to Los
operated above freezing conditions.                                        Angeles International Airport would be as follows:
    The air-conditioning packs are located in unpressurized areas of          While the aircraft is at the gate and the engines have not been
the aircraft to minimize structural requirements of the ram air circuit    started yet, the ECS can be powered by compressed air supplied by
that provides the necessary heat sink for the air-conditioning cycle.      the auxiliary power unit (APU), or bleed air from a ground cart. The
This location also provides protection against cabin depressuriza-         APU or ground-cart bleed air is ducted directly to the bleed air man-
tion in the event of a bleed or ram air duct rupture. The most com-        ifold upstream of the air-conditioning packs. Once started, the
mon areas for the air-conditioning packs are the underwing/wheel           engines become the compressed air source and the ground carts are
well area and the tail cone area aft of the rear pressure bulkhead.        disconnected.
Other areas include the areas adjacent to the nose wheel and over-            Taxiing from the gate at Heathrow, the outside air temperature is
wing fairing. The temperature control components and recirculating         15°C with an atmospheric pressure of 101.3 kPa. The aircraft en-
fans are located throughout the distribution system in the pressur-        gines are at low thrust, pushing the aircraft slowly along the taxiway.
ized compartments. The electronic pack and zone temperature
controllers are located in the E/E bay. The air-conditioning control       Engine Bleed Air Control
panel is located in the flight deck. A schematic of a typical air-             As air from outside enters the compressor stages of the engine,
conditioning system is shown in Figure 12.                                 it is compressed to 220 kPa (gage) and a temperature of 166°C.
12.12                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

Some of this air is then extracted from the engine core through one        Ozone Protection
of two openings (bleed ports) in the side of the engine. Which bleed           While flying at 11 900 m, several ozone plumes are encountered.
port extracts the air depends on the positioning of valves that con-       Some have ozone concentrations as high as 0.8 ppm, or 0.62 ppm
trol the ports. One bleed port is at a higher engine compressor stage      sea-level equivalent (SLE). This assumes a worst-case flight during
(e.g., fifteenth stage), commonly called high stage. The second is at      the month of April, when ozone concentrations are highest. If this
a lower compressor stage (e.g., eighth stage), commonly called low         concentration of ozone were introduced into the cabin, passengers
stage or intermediate stage. The exact stage varies depending on           and crew could experience chest pain, coughing, shortness of breath,
engine type. At low engine power, the high stage is the only source        fatigue, headache, nasal congestion, and eye irritation.
of air at sufficient pressure to meet the needs of the bleed system.
                                                                               Atmospheric ozone dissociation occurs when ozone goes through
Bleed stage selection is totally automatic, except for a shutoff selec-
                                                                           the compressor stages of the engine, the ozone catalytic converter
tion available to the pilots on the overhead panel in the flight deck.
                                                                           (which is on aircraft with a route structure that can encounter high
    As the aircraft turns onto the runway, the pilots advance the          ozone concentrations), and the air-conditioning packs. The ozone
engine thrust to takeoff power. The engine’s high stage compresses         further dissociates when contacting ducts, interior surfaces, and the
the air to 650°C and 2965 kPa. This energy level exceeds the               recirculation system. The ozone converter dissociates ozone to oxy-
requirements for the air-conditioning packs and other pneumatic            gen molecules by using a noble catalyst such as palladium. A new
services; approximately 50% of the total energy available at the           converter dissociates approximately 95% of the ozone entering the
high-stage port cannot be used, so the bleed system automatically          converter to oxygen. It has a useful life of about 12 000 flight hours.
switches to the low-stage port to conserve energy.
                                                                               As the air leaves the ozone converter, it is still at 204°C and a pres-
    Because the engine must cope with widely varying conditions
                                                                           sure of 207 kPa. Assuming a worst case when the converter is
from ground level to flight at an altitude of up to 13 140 m, during
                                                                           approaching the end of its useful life, with an ozone conversion effi-
all seasons and throughout the world, air at the high or low stage of
                                                                           ciency of 60%, the ozone concentration leaving the converter is about
the engine compressor seldom exactly matches the pneumatic sys-
                                                                           0.25 ppm SLE. This air goes through the air-conditioning packs and
tems’ needs. Excess energy must be discarded as waste heat. The
                                                                           enters the cabin. The ozone concentration in the cabin is about
bleed system constantly monitors engine conditions and selects the
                                                                           0.09 ppm. As mentioned in the section on Regulations, the FAA sets
least wasteful port. Even so, bleed port temperatures often exceed
                                                                           a 3 h time-weighted average ozone concentration limit in the cabin of
fuel auto-ignition temperatures. The precooler automatically dis-
                                                                           0.1 ppm and a peak ozone concentration limit of 0.25 ppm.
charges excess energy to the atmosphere to ensure that the temper-
ature of the pneumatic manifold is well below that which could             Air Conditioning and Temperature Control
ignite fuel in the event of a fuel leak.
    The aircraft climbs to a cruise altitude of 11 900 m, where the           Air next enters the air-conditioning packs, which provide es-
outside air temperature is –57°C at an atmospheric pressure of             sentially dry, sterile, and dust-free conditioned air to the airplane
20 kPa, and the partial pressure of oxygen is 4 kPa. Until the start of    cabin at the proper temperature, flow rate, and pressure to satisfy
descent to Los Angeles, the low-stage compressor is able to                pressurization and temperature control requirements. For most
compress the low-pressure cold outdoor air to more than 210 kPa            aircraft, this is approximately 2.4 L/s per passenger. To ensure re-
and above 200°C. This conditioning of the air is all accomplished          dundancy, typically two (or more) air-conditioning packs provide
through the heat of compression: fuel is added only after the air has      a total of about 4.8 L/s of conditioned air per passenger. An equal
passed through the compressor stages of the engine core.                   quantity of filtered, recirculated air is mixed with air from the air-
    Figure 13 shows the temperature of the air leaving the bleed sys-      conditioning packs for a total of approximately 9.5 L/s per passen-
tem (labeled “to airplane” in Figure 10) from the time of departure        ger. Automatic control for the air-conditioning packs constantly
to the time of arrival at Los Angeles.                                     monitors airplane flight parameters, the flight crew’s selection for
    The air then passes through an ozone converter on its way to the       temperature zones, cabin zone temperature, and mixed distribu-
air-conditioning packs located under the wing at the center of the         tion air temperature. The control automatically adjusts the various
aircraft.                                                                  valves for a comfortable environment under normal conditions.
                                                                           The pilot’s controls are located on the overhead panel in the flight
                                                                           deck, along with the bleed system controls. Normally, pilots are
                                                                           required only to periodically monitor the compartment tempera-
                                                                           tures from the overhead panel. Temperatures can be adjusted
                                                                           based on flight attendant reports of passengers being too hot or too
                                                                           cold. Various selections are available to the pilots to accommodate
                                                                           abnormal operational situations.

                                                                           Air Recirculation
                                                                               The air has now been cooled and leaves the air-conditioning
                                                                           packs. It leaves the packs at 16°C and 81 kPa. The relative humidity
                                                                           is less than 1% and ozone concentration is less than 0.25 ppm. The
                                                                           carbon dioxide concentration remains unchanged from that of the
                                                                           outside air at about 350 ppm. As this air enters a mixing chamber, it
                                                                           is combined with recirculated air.
                                                                               The recirculated air is filtered before entering the mix manifold.
                                                                           Over 99.9% of the bacteria and viruses that reach the recirculation
                                                                           filters are removed from recirculated air by HEPA filters, which are
                                                                           used on most modern aircraft.

                                                                           Air Distribution
                                                                               The filtered and bleed air mixture leaves the mixing chamber on
                Fig. 13    Bleed Air Temperatures                          its way through the air distribution system. At this time, its humidity
Aircraft                                                                                                                                     12.13

has increased relative to bleed air by about 5 to 10% rh. The tem-
perature of the mixture is determined by the cooling requirements of
the dominant zone. Control for the remaining zones is achieved by
adding hot air to the zone supply. The hot-air source is the same
bleed supply as the packs, so very small amounts of air are required
to adjust the temperature.
   Carbon dioxide levels in the distribution system are about half-
way between the levels in bleed air and in the cabin. At a 1830 m
cabin altitude, the level is about 1000 ppm in the distribution system.
   The mixture leaves the air distribution system and enters the
cabin through high-velocity diffusers. The diffusers run the length
of the cabin. In order to minimize fore-to-aft flow and mixing
between zones, flow is provided at a uniform amount per unit length
of cabin. Even though the air change rates are high compared to
buildings, they are low when looking at the plug flow velocity. If
ventilation air were provided uniformly across the cabin, as in plug
flow, the velocity would be less than 0.025 m/s. Momentum from
the diffusers increases velocity up to comfortable levels of 0.08 to
0.33 m/s.
   Once the air mixes with the air in the cabin, the humidity rises by
another 5 to 10% rh to stabilize at 10 to 20% rh, and the carbon diox-
ide level rests at about 1700 ppm (at 1830 m cabin altitude).
                                                                                            Fig. 14 Multiple Comfort Factors
Cabin Pressure Control                                                             (Adapted, with permission, from STP 1393—Air Quality and
    The cabin pressure control system continuously monitors ground                  Comfort in Airliner Cabins, copyright ASTM International,
and flight modes, altitude, climb, cruise or descent modes, and the                  100 Barr Harbor Drive, West Conshohocken, PA 19428)
airplane’s holding patterns at various altitudes. It uses this informa-
tion to position the cabin pressure outflow valve to maintain cabin          conditions in the cabin by seating configuration, amenities offered,
pressure as close to sea level as practical, without exceeding a cabin-      and procedures for maintaining and operating the aircraft. Finally,
to-outside pressure differential of 59.3 kPa. At a 11 900 m cruise           cabin environmental comfort is influenced by the individual and job-
altitude, the cabin pressure is equivalent to 2100 m or a pressure of        related activities of the cabin crew and passengers.
80 kPa. In addition, the outflow valve repositions itself to allow               Factors that can individually or collectively affect aircraft cabin
more or less air to escape as the airplane changes altitude. The             air quality are discussed in the following sections.
resulting cabin altitude is consistent with airplane altitude within the     Airflow
constraints of keeping pressure changes comfortable for passengers.
                                                                                 The airflow per unit length of the airplane is typically the same
The cabin pressure control system panel is located in the pilot’s
                                                                             for all sections. However, economy class has a lower airflow per
overhead panel near the other air-conditioning controls. Normally,
                                                                             passenger because of its greater seating density compared to first
the cabin pressure control system is totally automatic, requiring no
                                                                             class and business class.
attention from the pilots.
                                                                                 The flight deck is provided with a higher airflow per person than
    Finally, as descent to LAX begins, the cabin pressure controller
                                                                             the cabin in order to (1) maintain a positive pressure in the cockpit
follows a prescribed schedule for repressurization. The cabin alti-
                                                                             to prevent smoke ingress from adjacent areas (abnormal condition),
tude eventually reaches sea level, the doors can then be opened at
                                                                             (2) provide cooling for electrical equipment, and (3) account for
the gate, and passengers depart.
                                                                             increased solar loads and night heat loss through the airplane skin
                                                                             and windows.
                       3.    AIR QUALITY
                                                                                 The bleed or outdoor air quantity supplied on some aircraft mod-
Factors Affecting Perceived Air Quality                                      els can be reduced by shutting off one air-conditioning pack. The
   Several factors can influence comfort and perceived cabin air             flight crew has control of these packs to provide flexibility in case of
quality. These cabin environmental parameters, in combination with           a system failure or for special use of the aircraft. However, packs
maintenance-, operations-, individual-, and job-related factors, col-        should be in full operation whenever passengers are on board.
lectively influence the cabin crew and passenger perceptions of the          Air Changes
cabin environment. Cabin environmental quality (CEQ) must be
differentiated from cabin air quality (CAQ), because many symp-                  Confusion abounds over the use of air exchange rate (also called
toms, such as eye irritation, for example, may be caused by humidity         “air change rate”) when making comparisons between dissimilar sys-
(CEQ) as well as contaminants (CAQ).                                         tems. Further, there is no air quality equivalence in the comparison of
                                                                             systems unless the occupied volumes are equal. This is because high
    Strictly, air quality is a measure of pollutant levels. Aircraft cabin
                                                                             air exchange rates can be achieved in two ways. As airflow increases,
air quality is function of many variables including: the quantity of
                                                                             the air change rate increases; however, as volume decreases, the air
ventilation flow, ambient air quality, the design of the cabin volume,
                                                                             change rate also increases but without a proportionate increase in air
the design of the ventilation and pressurization systems, the way the
                                                                             quality. Air exchange rate is the ratio of ventilation flow to volume:
systems are operated and maintained, the presence of sources of
contaminants, and the strength of such sources.                                                                      Q
                                                                                                             ACR = ---
    Figure 14 depicts the three groups that can influence cabin envi-                                                V
ronmental quality: manufacturers, airlines, and the occupants them-          where
selves. Airplane manufacturers influence the physical environment              ACR = air change rate, h–1
by the design of the environmental control system integrated with the            Q = flow, m3/h
rest of the systems on the airplane. Airlines affect the environmental           V = volume, m3
12.14                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

   A close inspection of the definition reveals the subtle relation-         interception. Bacteria are typically about 0.5 to 1.5 m, and are
ship between air quality c = q/Q (steady state) and air exchange rate:       effectively removed by inertial impaction.
                  c = Air quality = q/(ACR)V                                 Activity Levels
where                                                                            Respiratory rates (also called “minute ventilation”) and, hence,
      c = contaminant levels                                                 air contaminant doses vary with activity level. Elevated activity lev-
      q = contaminant generation rate                                        els increase respiration rate, and thereby may increase the dose of
   It is incorrect to assume that a smaller, single-aisle aircraft has       some airborne contaminants. Breathing rates range from approxi-
better air quality than a larger, double-aisle aircraft simply because       mately 0.14 L/s for a seated passenger to 0.28 L/s for a working
the air exchange rate is higher. Similarly, comparisons of buildings         flight attendant.
are in error. Remember, air quality is related to flow, which is the         Volatile Organic Compounds
product of air change and volume.
                                                                                Volatile organic compounds (VOCs) can be emitted by material
   The air exchange rate (bleed air to volume ratio) for an airplane         used in furnishings, pesticides, disinfectants, cleaning fluids, and
cabin is typically between 11 and 15 ach [air changes per hour               food and beverages.
(ACH)]. Dilution rates for these air changes are between 25 and
18 min for replacement of 99% of the air. The particulate equivalent         Carbon Dioxide
of an air exchange rate (total ventilation to volume ratio, where total
                                                                                 Carbon dioxide is the product of normal human metabolism,
ventilation = bleed + HEPA filtered recirculation) is between 20 and
                                                                             which is CO2’s predominant source in aircraft cabins. Concentra-
30 equivalent air changes per hour.
                                                                             tion in the cabin varies with bleed-air flow rate, number of people
Ozone                                                                        present, and their individual rates of CO2 production, which vary
   Ozone is present in the atmosphere as a consequence of the pho-           with activity and, to a smaller degree, with diet and health. CO2 has
tochemical conversion of oxygen by solar ultraviolet radiation.              been widely used as an indicator of indoor air quality, typically serv-
Ozone levels vary with season, altitude, latitude, and weather sys-          ing the function of a surrogate. According to the DOT (1989), mea-
tems. A marked and progressive increase in ozone concentration               sured cabin CO2 values of 92 randomly selected smoking and
occurs in the flight altitude of commercial aircraft. The mean ambi-         nonsmoking flights averaged 1500 ppm.
ent ozone concentration increases with increasing latitude, is max-              The environmental exposure limit adopted by the Association of
imal during the spring (fall season for southern latitudes), and often       German Engineers (VDI 2004) and the American Conference of
varies when weather causes high ozone plumes to descend.                     Governmental Industrial Hygienists (ACGIH) is 5000 ppm as the
   Residual cabin ozone concentration is a function of the ambient           time-weighted average (TWA) limit for CO2; this value corre-
concentration; design, operation, and maintenance of the air distri-         sponds to a bleed air ventilation rate of about 1.1 L/s per person at
bution system; and whether catalytic ozone converters are installed.         sea level, if the only source of CO2 is the occupants at rest. Other
   Cabin ozone limits are set by FAR Standards 121.578 and                   sources of CO2 within the cabin or cargo (e.g., dry ice) would of
25.832. Catalytic ozone converters are generally required on air-            course require more ventilation. 14CFR/CS/JAR 25.831 also lim-
planes flying mission profiles where the cabin ozone levels are              its CO2 to 5000 ppm (0.5%).
predicted to exceed these limits (refer to the FAA Code of Federal
Regulations for other compliance methods).                                                        4.    REGULATIONS
                                                                                 The Federal Aviation Administration (FAA) regulates the design
Microbial Aerosols                                                           of transport category aircraft for operation in the United States under
   Biologically derived particles that become airborne include               section 14 of the Code of Federal Regulation (CFR) Part 25 [com-
viruses, bacteria, actinomycetes, fungal spores and hyphae, arthro-          monly referred to as the Federal Aviation Regulations (FARs)]. ECS
pod fragments and droppings, and animal and human dander. One                equipment and systems must meet these requirements, which are pri-
study has documented the occurrence of an outbreak of infectious             marily related to safety of the occupants. Certification and operation
disease related to airplane use. In 1977, because of an engine mal-          of these aircraft in the United States is regulated by the FAA in FAR
function, an airliner with 54 persons onboard was delayed on the             Part 121. Similar regulations are applied to European nations by the
ground for 3 h, during which the airplane ventilation system was             European Aviation Safety Agency (EASA), formerly the Joint Avi-
reportedly turned off. Within 3 days of the incident, 72% of the pas-        ation Authorities (JAA), which represents the combined require-
sengers became ill with influenza. One passenger (the index case)            ments of the airworthiness authorities of the participating nations;
was ill while the airplane was delayed. With the ventilation system          the current equivalent design regulation is Certification Specification
shut off, no bleed air was introduced into the cabin to dilute micro-        (CS) 25, although many airplanes were designed and certified to the
bial aerosols and CO2 or to control cabin temperatures.                      former Joint Aviation Regulations (JARs) Part 25. Operating rules
   The airplane ventilation system should never be shut off when             based on FAA or EASA/JAA regulations are applied individually by
passengers are on board, although the air packs (but not recircula-          the nation of registry. Regulatory agencies may impose special con-
tion fans) may be shut off for a short time during takeoff only.             ditions on the design, and compliance is mandatory.
   To remove particulates and biological particles from the recircu-             Several 14 CFR and CS/JAR Part 25 paragraphs apply directly to
lated air, use filter assemblies that contain a HEPA filter with a min-      transport category aircraft ECS. Those most germane to the ECS
imum efficiency of 99.97% on a dioctyl phthalate (DOP) test, as              design requirements of this chapter are as follows:
measured by MIL-STD-282. A HEPA filter is rated using 0.3 m
size particles. A filter’s efficiency increases over time as particulates    1. 14CFR/CS/JAR 25.831        Ventilation
become trapped by the filter. However, system performance                    2. 14CFR/CS 25.832            Cabin ozone concentration
degrades because of increased pressure drop. Overlapping capture             3. 14CFR/CS/JAR 25.841        Pressurized cabins
mechanisms in a filter also increase efficiency for particles smaller        4. 14CFR/CS/JAR 25.1301       Function and installation
and larger than the most penetrating particle size (MPPS). For an            5. 14CFR/CS/JAR 25.1309       Equipment, systems, and installations
airplane filter, the MPPS is about 0.1 to 0.2 m.                            6. 14CFR/CS/JAR 25.1438       Pressurization and pneumatic systems
   Viruses typically range from about 0.01 to 0.2 m, and are ef-            7. 14CFR/CS/JAR 25.1461       Equipment containing high energy
fectively removed by the air filtration mechanism of diffusional                                           rotors
Aircraft                                                                                                                               12.15

   These regulatory requirements are summarized in the following        14 CFR Amendment 25-87
sections; however, the applicable FAR, CS and JAR paragraphs,              This revision imposes additional rules for high-altitude operation.
amendments and advisory material should be consulted for the lat-
est revisions and full extent of the rules.                             14 CFR/CS/JAR 25.1301: Function and Installation
                                                                           Each item of installed equipment must be of a kind and design
14 CFR/CS/JAR Paragraph 25.831: Ventilation
                                                                        appropriate to its intended function, be properly labeled, be installed
• Each passenger and crew compartment must be ventilated.               according to limitations specified for that equipment, and function
• Each crew member must have enough bleed air to perform their          properly.
  duties without undue fatigue or discomfort (minimum of 4.8 L/s).
• Crew and passenger compartment air must be free from hazard-          14 CFR/CS/JAR 25.1309: Equipment, Systems, and
  ous concentration of gases and vapors:                                Installations
  • CO limit is 1 part in 20 000 parts of air                           • Systems and associated components must be designed such that
  • CO2 limit is 0.5% by volume, sea level equivalent. Many air-          any failure that would prevent continued safe flight and landing is
      planes were designed/certified to a carbon dioxide limit of 3%      extremely improbable, and any other failure that reduces the abil-
                                                                          ity of the aircraft or crew to cope with adverse operating condi-
      by volume (the former requirement)
                                                                          tions is improbable.
  • CO and CO2 limits must be met after reasonably probable             • Warning information must be provided to alert the crew to unsafe
      failures                                                            system operating conditions so they can take corrective action.
• Smoke evacuation from the cockpit must be readily accomplished        • Analysis in compliance with these requirements must consider
  without depressurization.                                               possible failure modes, probability of multiple failures, unde-
• Occupants of the flight deck, crew rest area, and other isolated        tected failures, current operating condition, crew warning, and
  areas must be able to control the temperature and quantity of ven-      fault detection.
  tilating air to their compartments independently.                        FAR Advisory Circular AC 25.1309-1A, CS AMJ 25.1309,
                                                                        and JAR ACJs 1 to 25.1309 define the required failure probabili-
14 CFR 25.831, Amendment 25-87
                                                                        ties for the various failure classifications: probable, improbable, and
(specifies new requirements)
                                                                        extremely improbable for the FAR requirements; and frequent, rea-
• Under normal operating conditions, the ventilation system must        sonably probable, remote, and extremely remote for the CS/JAR
  be designed to provide each occupant with airflow containing at       requirements.
  least 0.25 kg of bleed air per minute (or about 4.8 L/s at 2440 m).
• The maximum exposure at any given temperature is specified as         14 CFR/CS 25.1438: Pressurization and Pneumatic
  a function of the temperature exposure.                               Systems
                                                                           This standard specifies the proof and burst pressure factors for
FAA Advisory Circular (AC)/CS AMJ/JAR ACJ:                              pressurization and pneumatic systems as follows:
Acceptable Means of Compliance/Advisory
Circular-Joint 25.831                                                   • Pressurization system elements
• In the event of loss of one source, the supply of bleed air should      • Proof pressure: 1.5 times max normal pressure
  not be less than 0.25 kg/min per person for any period exceeding        • Burst pressure: 2.0 times maximum normal pressure
  5 min. However, reductions below this flow rate may be accepted       • Pneumatic system elements
  if the compartment environment can be maintained at a level that        • Proof pressure: 1.5 times maximum normal pressure
  is not hazardous to the occupant.                                       • Burst pressure: 3.0 times maximum normal pressure
• Any supplemental recirculating system should be able to be
                                                                           CS/JAR 25.1438 and AMJ/ACJ 25.1438 specify the proof and
  stopped (JAR/CS only).
                                                                        burst pressure factors for pressurization and pneumatic systems as
14 CFR/CS 25.832: Cabin Ozone Concentration                             follows:
   Specifies the cabin ozone concentration during flight must be        • Proof pressure
shown not to exceed the following:                                        • 1.5 times worst normal operation
                                                                          • 1.33 times worst reasonable probable failure
• 0.25 ppm by volume, sea level equivalent, at any time above flight
  level 320 (9750 m)                                                      • 1.0 times worst remote failure
• 0.10 ppm by volume, sea level equivalent, time-weighted average       • Burst pressure
  during any 3 h interval above flight level 270 (8230 m)                 • 3.0 times worst normal operation
                                                                          • 2.66 times worst reasonably probable failure
    At present, JAR 25 has no requirement for cabin ozone concen-         • 2.0 times worst remote failure
tration.
                                                                          • 1.0 times worst extremely remote failure
14 CFR/CS/JAR 25.841: Pressurized Cabins
                                                                        14 CFR/CS/JAR 25.1461: Equipment Containing
• Maximum cabin pressure altitude is limited to 2440 m at the max-      High-Energy Rotors
  imum aircraft operating altitude under normal operating condi-
                                                                           Equipment must comply with at least one of the following three
  tions.
                                                                        requirements:
• For operation above 7620 m, a cabin pressure altitude of not more
  than 4570 m must be maintained in the event of any reasonably         • High-energy rotors contained in equipment must be able to with-
  probable failure or malfunction in the pressurization system.           stand damage caused by malfunctions, vibration, and abnormal
• The makeup of the cabin pressure control components, instru-            temperatures.
  ments, and warning indication is specified to ensure the necessary      • Auxiliary rotor cases must be able to contain damage caused
  redundancy and flight crew information.                                    by high-energy rotor blades.
12.16                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

  • Equipment control devices must reasonably ensure that oper-                DOT. 1989. Airliner cabin environment: Contaminant measurements, health
     ating limitations affecting the integrity of high-energy rotors              risks, and mitigation options. U.S. Department of Transportation, Wash-
                                                                                  ington, D.C.
     will not be exceeded in service.
                                                                               FAA. (no date). Airworthiness standards: Transport category airplanes. Fed-
• Testing must show that equipment containing high-energy rotors                  eral Aviation Regulations, Part 25.
  can contain any failure that occurs at the highest speed attainable
                                                                               FAA. (no date). Certification and operations: Domestic, flag and supplemen-
  with normal speed control devices inoperative.                                  tal air carriers and commercial operators of large aircraft. Federal Avia-
• Equipment containing high-energy rotors must be located where                   tion Regulations, Part 121.
  rotor failure will neither endanger the occupants nor adversely              IEST. (no date). HEPA and ULPA filters. Recommended Practice IEST-RP-
  affect continued safe flight.                                                   CC001.5. Institute of Environmental Sciences and Technology, Arling-
                                                                                  ton Heights, IL.
Categories and Definitions                                                     JAA. (no date). Joint airworthiness requirements: Part 25: Large aero-
   Commercial users categorize their ECS equipment in accordance                  planes. Airworthiness Authorities Steering Committee. Civil Aviation
with the Air Transport Association of America (ATAA) Specifica-                   Authority, Cheltenham, U.K.
tion 100. The following ATAA chapters define ECS functions and                 Lin, C.H., R. Horstman, M.F. Ahlers, L.M. Sedgwick, K.H. Dunn, J.L. Top-
components:                                                                       miller, J.S. Bennett, and S. Wirogo. 2005. Numerical simulation of air-
                                                                                  flow and airborne pathogen transport in aircraft cabins—Part I:
• Chapter 21, Air Conditioning, discusses heating, cooling, moisture/             Numerical simulation of the flow field. ASHRAE Transactions 111(1):
  contaminant control, temperature control, distribution, and cabin               755-763.
  pressure control. Common system names are the air-conditioning               NAS. 1986. The airliner cabin environment: Air quality and safety. National
  system (ACS) and the cabin pressure control system (CPCS).                      Academy of Sciences, National Academy Press, Washington, D.C.
• Chapter 30, Ice and Rain Protection, covers airfoil ice protection;          NAS. 2002. The airliner cabin environment and the health of passengers and
  engine cowl ice protection; and windshield ice, frost, or rain pro-             crew. National Academy of Sciences, National Academy Press, Wash-
  tection.                                                                        ington, D.C.
• Chapter 35, Oxygen, includes components that store, regulate,                Owens, D.F., and A.T. Rossano. 1969. Design procedures to control ciga-
  and deliver oxygen to the passengers and crew.                                  rette smoke and other air pollutants. ASHRAE Transactions. 75(1):93-
• Chapter 36, Pneumatic, covers ducts and components that deliver                 102.
  compressed (bleed) air from a power source (main engine or aux-              VDI. 2004. Hygiene standards for ventilation technology in passenger vehi-
  iliary power unit) to connecting points for the using systems                   cles. VDI Guideline 6032. Verein Deutscher Ingenieure (Association of
  (which are detailed in Chapters 21, 30, and Chapter 80, Starting).              German Engineers), Dusseldorf.
  The pneumatic system is also commonly called the engine bleed
  air system (EBAS).                                                                                    BIBLIOGRAPHY
                                                                               ATAA. 1994. Airline cabin air quality study. Air Transport Association of
                           REFERENCES                                             America, Washington, D.C.
ACGIH. Annual. TLVs® and BEIs®. American Conference of Governmental            Loukusa, S.M. 2010. EASA/JAA FAA regulations and certification. Boeing
  Industrial Hygienists, Cincinnati, OH.                                          internal communication, May.
ATAA. (no date). Specification for manufacturers technical data. Specifica-    Thibeault, C. 1997. Special committee report on cabin air quality. Aero-
  tion 100. Air Transport Association of America, Washington, D.C.                space Medical Association, Alexandria, VA.
ASHRAE. 2013. Thermal environmental conditions for human occupancy.
  ANSI/ASHRAE Standard 55-2013.                                                Space, D.R., R.A. Johnson, W.L. Rankin, and N.L. Nagda. 2000. The air-
ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/                plane cabin environment: Past, present and future research. In Air Qual-
  ASHRAE Standard 62.1-2013.                                                      ity and Comfort in Airliner Cabins, ASTM STP 1393, N.L. Nagda, ed.
ASHRAE. 2013. Air quality within commercial aircraft. ANSI/ASHRAE                 American Society for Testing and Materials, West Conshohocken, PA.
  Standard 161-2013.                                                           Walkinshaw, D.S. 2001. Investigating the impacts of occupancy density &
CFR. (annual). Aeronautics and space: Airworthiness standards: Transport          ventilation on IAQ in offices, classrooms and aircraft. Seminar presented
  category airplanes: Ventilation. 14CFR/CS/JAR 25.831. Code of Federal           at 2001 ASHRAE Annual Meeting.
  Regulations, U.S. Government Printing Office, Washington, D.C. http://       Washington State Department of Health. 2007. Indoor air quality. At http://
  edocket.access.gpo.gov/cfr_2010/janqtr/pdf/14cfr25.831.pdf.                     www.doh.wa.gov/Portals/1/Documents/5500/EH-INAQ2007.pdf.
                                                                             CHAPTER 13

                                                                                 SHIPS
                    Merchant Ships.............................................................................................................................. 13.1
                    Naval Surface Ships ...................................................................................................................... 13.3




T     HIS chapter covers air conditioning for oceangoing surface
      vessels, including naval ships, commercial vessels, fishing
boats, luxury liners, pleasure craft, and inland and coastal boats, as
                                                                                                which should be based on temperatures prevalent in a ship’s area of
                                                                                                operation. Use Chapter 14 of the 2013 ASHRAE Handbook—Funda-
                                                                                                mentals to select ambient conditions, with special attention paid to
well as oil rigs. Although the general principles of air conditioning                           high-wet-bulb data; a ship’s load is often driven by the latent load
for land installations also apply to marine applications, factors such                          associated with the outdoor air. It is also common for different loca-
as weight, size, fire protection, smoke control, and corrosion resis-                           tions to be used for cooling and heating criteria. In general, for cool-
tance take on greater importance, and new factors (e.g., tolerance for                          ing, outdoor design conditions are 35°C db and 25.5°C wb; for
pitch and roll, shipboard vibration, watertightness) come into play.                            semitropical runs, 35°C db and 26.5°C wb; and for tropical runs, 35°C
    The importance of shipboard air conditioning depends on a ship’s                            db and 28°C wb. For heating, –18°C is usually the design tempera-
mission. On passenger vessels that focus completely on passenger                                ture, unless the vessel will always operate in warmer climates. Design
comfort, such as cruise ships and casino vessels, air conditioning is                           temperatures for seawater are 32°C in summer and –2°C in winter.
vital. Aboard commercial vessels (tankers, bulkers, container ships,                                Solar Gain. Ships require special consideration for solar gain
etc.), air conditioning provides an environment in which personnel                              because (1) they do not constantly face in one direction and (2) the
can live and work without heat stress. Shipboard air conditioning                               reflective properties of water increase solar load on outer boundaries
also improves reliability of electronic and other critical equipment,                           not directly exposed to sunlight. For compartments with only one
as well as weapons systems aboard naval ships.                                                  exterior boundary, the temperature difference (outdoor dry-bulb tem-
    This chapter discusses merchant ships, which includes passenger                             perature – indoor dry-bulb temperature) across horizontal surfaces
and commercial vessels, and naval surface ships. In general, the                                should be increased by 28 K and vertical surfaces by 17 K. For com-
details of merchant ship air conditioning also apply to warships.                               partments with more than one exterior boundary, the temperature dif-
However, all ships are governed by their specific ship specifications,                          ference should be increased by 19 K for horizontal surfaces and 11 K
and warships are often also governed by military specifications,                                for vertical surfaces. For glass surfaces, the solar cooling load (SCL)
which ensure air-conditioning system and equipment performance                                  is taken to be 500 W/m2 for spaces with one exterior boundary and
in the extreme environment of warship duty.                                                     380 W/m2 for spaces with more than one exterior boundary.
                                                                                                    Infiltration. Infiltration through weather doors is generally dis-
                    1.    MERCHANT SHIPS                                                        regarded. However, specifications for merchant ships occasionally
                                                                                                require an assumed infiltration load for heating steering gear rooms
Load Calculations                                                                               and the pilothouse.
   The cooling load estimate considers the following factors discussed                              Transmission Between Spaces. For heating loads, heat transmis-
in Chapter 18 of the 2013 ASHRAE Handbook—Fundamentals:                                         sion through boundaries of machinery spaces in either direction is not
                                                                                                considered. Allowances are not made for heat gain from warmer adja-
• Solar radiation
                                                                                                cent spaces. For cooling loads, the cooling effect of adjacent spaces is
• Heat transmission through hull, decks, and bulkheads
                                                                                                not considered unless temperatures are maintained with refrigeration
• Heat (latent and sensible) dissipation from occupants
                                                                                                or air-conditioning equipment.
• Heat gain from lights
                                                                                                    Ventilation Requirements. Ventilation must meet the require-
• Heat (latent and sensible) gain from ventilation air
                                                                                                ments of ASHRAE Standard 62.1-2013, unless otherwise stated in
• Heat gain from motors or other electrical equipment
                                                                                                the ship’s specification.
• Heat gain from piping, machinery, and equipment
                                                                                                    Heat Transmission Coefficients. The overall heat transmission
   The heating load estimate should include the following:                                      coefficients U for the composite structures common to shipboard
                                                                                                construction do not lend themselves to theoretical derivation; they
• Heat losses through decks and bulkheads                                                       are usually obtained from full-scale panel tests. SNAME Bulletin
• Ventilation air                                                                               4-7 gives a method to determine these coefficients when tested data
• Infiltration (when specified)                                                                 are unavailable. ISO Standard 7547 also gives some guidance in this
  In addition, the construction and transient nature of ships present                           area, as well as default values if better information is not available.
some complications, as addressed in the following:                                                  Indoor Air Temperature and Humidity. Thermal environmen-
                                                                                                tal conditions for human occupancy are given in ASHRAE Standard
   SNAME. The Society of Naval Architects and Marine Engineers                                  55-2010.
(SNAME 1980) Technical and Research Bulletin 4-16 can be used as
                                                                                                    People. Ships normally carry a fixed number of people. The engi-
a guide for shipboard load calculations.
                                                                                                neer must select the location where the ship’s fixed complement of
   ISO. The International Organization for Standardization’s (ISO)                              people creates the greatest heat load, and then not apply the people
Standard 7547 discusses design conditions and calculations for                                  load elsewhere. Note that occupants are only counted once when
marine HVAC systems.                                                                            determining the chiller or condensing-unit load; however, air coils in
   Outdoor Ambient Temperature and Humidity. The service                                        each zone must be capable of removing the heat load associated with
and type of vessel determine the proper outdoor design temperature,                             the maximum number of people in the zone.
                                                                                                    Ventilation in the zone can also be reduced when occupants are
The preparation of this chapter is assigned to TC 9.3, Transportation Air                       not present. For the ventilation load, occupants are counted once, in
Conditioning.                                                                                   the location where they create the greatest ventilation requirement.

                                                                                        13.1
13.2                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

The practical way to apply this concept is by measuring CO2 levels          nonpositive-displacement compressor (such as centrifugal) because
in a space and adjusting outdoor air accordingly. Although using            low-load, high-condensing temperature is a common off-load
this principle can reduce required chiller or condensing-unit capac-        condition.
ity on all ships, it is most significant aboard passenger ships.               When high discharge temperatures are a concern, seawater-
                                                                            cooled heads are not normally an option; other methods such as fan
Equipment                                                                   cooling or liquid injection must be considered for maintaining
    In general, equipment used for ships is much more rugged than           acceptable discharge temperatures.
that for land use. Sections 6 through 10 of ASHRAE Standard 26
list HVAC equipment requirements for marine applications. When              Typical Systems
selecting marine duty air-conditioning equipment, consider the fol-             All types of systems may be considered for each marine applica-
lowing:                                                                     tion. The systems are the same as in land applications; the difference
                                                                            is the relative weighting of their advantages and disadvantages for
• It should function properly under dynamic roll and pitch and
                                                                            marine use. This section does not review all the systems used aboard
  static trim and heel conditions. This is especially important for
                                                                            ships, but rather some of the more common ones.
  compressor oil sumps, oil separators, refrigerant drainage from a
                                                                                Direct refrigerant cooling systems are often used for small,
  condenser and receiver, accumulators, and condensate drainage
                                                                            single-zone applications. Aboard ships, places like control rooms
  from drain pans.
                                                                            and pilot houses lend themselves to a direct refrigerant system. For
• Construction materials should withstand the corrosive effects of
                                                                            larger spaces, air distribution is of more concern; direct refrigerant
  salt air and seawater. Materials such as stainless steel, nickel-
                                                                            cooling is thus less likely to be the optimum solution.
  copper, copper-nickel, bronze alloys, and hot-dipped galvanized
                                                                                Two-pipe and four-pipe fan coil systems are often used for
  steel are used extensively.
                                                                            large systems. The water piping used in these systems takes up only
• It should be designed for uninterrupted operation during the voy-
                                                                            a fraction of the space used by an all-air ducted system. The disad-
  age and continuous year-round operation. Because ships en route
                                                                            vantage is fan noise in the space being cooled. In addition, limited
  cannot be easily serviced, some standby capacity, spare parts for
                                                                            humidity control and fresh-air requirements often need to be
  all essential items, and extra oil and refrigerant charge should be
                                                                            addressed separately.
  carried.
                                                                                Many types of all-air systems are used aboard ships. Space, cost,
• It should have no objectionable noise or vibration, and must meet
                                                                            noise, and complexity are among the leading parameters when
  noise criteria required by the ship’s specification.
                                                                            comparing different all-air systems. Using high-velocity air distri-
• It should occupy minimum space, commensurate with its cost and
                                                                            bution for an all-air system offers many advantages; unitary (factory-
  reliability. Mass should also be minimized.
                                                                            assembled) central air-handling equipment and prefabricated
• A ship may pass through one or more complete cycles of seasons
                                                                            piping, clamps, and fittings facilitate installation for both new con-
  on a single voyage and may experience a change from winter to
                                                                            struction and conversions. Substantial space-saving is possible
  summer operation in a matter of hours. Systems should be flexi-
                                                                            compared to conventional low-velocity sheet metal ducts. Mainte-
  ble enough to compensate for climatic changes with minimal
                                                                            nance is also reduced. Noise is the one major drawback of a high-
  attention from the ship’s crew.
                                                                            velocity system, which often leads to selection of a low-velocity
   The following general items should be considered when select-            system.
ing specific air conditioning components:                                       Terminal reheat air conditioning (described in Chapter 4 of the
   Fans. Fans must be selected for stable performance over their full       2012 ASHRAE Handbook—HVAC Systems and Equipment) is com-
range of operation and should have adequate isolation to prevent            monly used because of its simplicity and good zone control charac-
transmitting vibration to the deck. Because fan rooms are often adja-       teristics. However, as systems become larger, this system’s energy
cent to or near living quarters, effective sound treatment is essential.    inefficiency becomes a significant drawback.
   Cooling Coils. If more than 30% outdoor air is brought across a              Dual-duct systems (also described in Chapter 4 of the 2012
cooling coil, consider using copper tube, copper fin, epoxy-coated          ASHRAE Handbook—HVAC Systems and Equipment) have the fol-
coils, or other special treatment. To account for the ship’s move-          lowing advantages:
ment, drain pans should have two drain connections. Because of size         • All conditioning equipment is centrally located, simplifying
constraints, care must be taken to prevent moisture carryover. Face           maintenance and operation
velocity limits (in m/s) for different coil materials and different fin     • Can heat and cool adjacent spaces simultaneously without cycle
spacing are as follows:                                                       changeover and with minimum automatic controls
                                                                            • Because only air is distributed from fan rooms, no water or steam
     Fin Spacing, mm       Aluminum Fins     Copper or Coated Fins
                                                                              piping, electrical equipment, or wiring are in conditioned spaces
            3.2                  2.8                   2.6
            2.3                  2.8                   2.1                     The major drawback is the inability to finely control temperature
            1.8                  2.8                   1.9                  and humidity. This disadvantage is enough to preclude using these
                                                                            systems in many passenger vessel applications.
   Off-coil temperatures are another concern. Ships typically have             Aboard ships, constant-volume systems are most common.
low ceiling heights and can not tolerate low air-introduction temper-       Their advantages include simplicity (for maintenance, operation,
atures. Typically 12.8°C db and 12.2°C wb are used as limiting off-         and repair) and low cost. However, for large passenger vessels, the
coil temperatures.                                                          energy efficiency and the tight control of zone temperature make
   Electric Heaters. U.S. Coast Guard (USCG) approved sheathed-             variable-volume/temperature systems very attractive.
element heaters are typically required. The only exception is when
the electric heaters, approved by a regulatory body such as UL, are         Air Distribution Methods
incorporated in a packaged unit.                                               Good air distribution in staterooms and public spaces is difficult
   Air Diffusers. Care must be taken with selection of air diffusers        to achieve because of low ceiling heights and compact space
because of the low ceilings typical of shipboard applications.              arrangements. Design should consider room dimensions, ceiling
   Air-Conditioning Compressors. Compressors of all types are               height, volume of air handled, air temperature difference between
used for marine applications. Care must be taken when using a               supply and room air, location of berths, and allowable noise. For
Ships                                                                                                                                     13.3

           Table 1    Minimum Thickness of Steel Ducts                     29.5°C seawater temperatures. Heating-season temperatures are
All vertical exposed ducts               16 USSG         1.52 mm
                                                                           –12°C for outdoor air and –2°C for seawater.
                                                                              Indoor Temperature. Naval ships are generally designed for
Horizontal or concealed vertical ducts
 less than 150 mm                        24 USSG         0.62 mm           space temperatures of 26.5°C db with a maximum of 55% rh for
 160 to 300 mm                           22 USSG         0.76 mm           most areas requiring air conditioning. USN (1969) gives design
 310 to 460 mm                           20 USSG         0.91 mm           conditions established for specific areas, and USMA (1965) lists
 470 to 760 mm                           18 USSG         1.21 mm
                                                                           temperatures for ventilated spaces.
 over 760 mm                             16 USSG         1.52 mm
                                                                              Ventilation Requirements. Ventilation must meet the require-
                                                                           ments of ASHRAE Standard 62.1-2013, except when ship’s speci-
                                                                           fication requires otherwise.
major installations, mock-up tests are often used to establish exact-         Air-Conditioned Spaces. Naval ship design requires that air-
ing performance criteria.                                                  conditioning systems serving living and berthing areas on surface
    Air usually returns from individual small spaces either by a sight-    ships replenish air in accordance with damage control classifica-
tight louver mounted in the door or by an undercut in the door lead-       tions, as specified in USN (1969):
ing to the passageway. An undercut door can only be used with air
quantities of 35 L/s or less. Louvers are usually sized for face veloc-    • Class Z systems: 2.4 L/s per person
ity of 2 m/s based on free area.                                           • Class W systems for troop berthing areas: 2.4 L/s per person
    Ductwork on merchant ships is generally constructed of steel.          • All other Class W systems: 4.7 L/s per person. The flow rate is in-
Ducts, other than those requiring heavier construction because of            creased only to meet either a 35 L/s minimum branch requirement
susceptibility to damage or corrosion, are usually made with riveted         or to balance exhaust requirements. Outdoor air should be kept at
seams sealed with hot solder or fire-resistant duct sealer, welded           a minimum to minimize the size of the air-conditioning plant.
seams, or hooked seams and laps. They are made of hot-dipped, gal-
vanized, copper-bearing sheet steel, suitably stiffened externally.
                                                                           Load Determination
The minimum thickness of material is determined by the diameter               The cooling load estimate consists of coefficients from USN’s
of round ducts or by the largest dimension of rectangular ducts, as        Design Data Sheet DDS511-2, General Specifications for Building
listed in Table 1.                                                         Naval Ships, or Document 0938-018-0010 (USN 1969) and has
    The increased use of high-velocity, high-pressure systems has          allowances for the following:
resulted in greater use of prefabricated round pipe and fittings,          • Solar radiation
including spiral-formed sheet metal ducts. It is important that field-     • Heat transmission through hull, decks, and bulkheads
fabricated ducts and fittings be airtight. Using factory-fabricated fit-   • Heat (latent and sensible) gain of occupants
tings, clamps, and joints effectively minimizes air leakage for these      • Heat gain from lights
high-pressure ducts.                                                       • Heat (latent and sensible) gain from ventilation air
    In addition to the space advantage, small ductwork saves mass,         • Heat gain from motors or other electrical equipment
another important consideration for this application.                      • Heat gain from piping, machinery, and equipment
Control                                                                       Loads should be derived from requirements indicated in USN
   The conditioning load, even on a single voyage, varies over a           (1969). The heating load estimate should include the following:
wide range in a short period. Not only must the refrigeration plant        • Heat losses through hull, decks, and bulkheads
meet these load variations, but the controls must readily adjust the       • Ventilation air
system to sudden climatic changes. Accordingly, it is general prac-
                                                                           • Infiltration (when specified)
tice to equip the plant with automatic controls.
                                                                               Some electronic spaces listed in USN (1969) require adding 15%
Regulatory Agencies                                                        to the calculated cooling load for future growth and using one-third
   Merchant vessels that operate under the U.S. flag come under the        of the cooling-season equipment heat dissipation (less the 15%
jurisdiction of the U.S. Coast Guard. Accordingly, the installation        added for growth) as heat gain in the heating season.
and components must conform to the Marine Engineering Rules and                Heat Transmission Coefficients. The overall heat transmission
Marine Standards of the Coast Guard covered under the Guide to             coefficient U between the conditioned space and the adjacent
Structural Fire Protection (USDOT 2010).                                   boundary should be estimated from USN’s Design Data Sheet
   Certified pressure vessels and electric components approved by          DDS511-2. Where new materials or constructions are used, new
independent agencies (e.g., ASME, UL) must be used. Wherever               coefficients may be used from SNAME (1980) or calculated using
possible, equipment used should comply with ABS rules and regula-          methods found in DDS511-2 and SNAME.
tions. This is important when vessels are equipped for carrying cargo          Heat Gain from People. USN (1969) gives heat gain values for
refrigeration, because air-conditioning compressors may serve as           people in various activities and room conditions.
standby units in the event of a cargo compressor failure. This com-            Heat Gain from Sources Within the Space. USN (1969) gives
pliance eliminates the need for a separate, spare cargo compressor.        heat gain from lights and motors driving ventilation equipment.
The International Convention for the Safety of Life at Sea (SOLAS)         Heat gain and use factors for other motors and electrical and elec-
(IMO 2009) governs the use of fire-dampers and duct wall thickness         tronic equipment may be obtained from the manufacturer or from
when passageways or fire boundaries are crossed.                           Chapter 18 of the 2013 ASHRAE Handbook—Fundamentals.
                2.    NAVAL SURFACE SHIPS                                  Equipment Selection
Design Criteria                                                               The equipment described for merchant ships also applies to U.S.
   Outdoor Ambient Temperature. Design conditions for naval                naval vessels, except as follows:
vessels have been established as a compromise, considering the                Fans. A family of standard fans is used by the navy, including
large cooling plants required for internal heat loads generated by         vaneaxial, tubeaxial, and centrifugal fans. Selection curves used
machinery, weapons, electronics, and personnel. Temperatures of            for system design are found on USN’s NAVSEA Standard Draw-
32°C db and 27°C wb are used for worldwide applications, with              ings 810-921984, 810-925368, and 803-5001058. Manufacturers
13.4                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

are required to furnish fans dimensionally identical to the standard               Table 2 Minimum Thickness of Materials for Ducts
plan and within 5% of the delivery. No belt-driven fans are included.                               Sheet for Fabricated Ductwork
    Cooling Coils. The U.S. Navy uses eight standard sizes of direct-
expansion and chilled-water cooling coils. All coils have eight rows                                  Nonwatertight                  Watertight
in the direction of airflow, with a range in face area of 0.06 to 0.93 m2.     Diameter or      Galvanized                     Galvanized
    Coils are selected for a face velocity of 2.5 m/s maximum; how-            Longer Side        Steel             Aluminum     Steel      Aluminum
ever, sizes 54 DW to 58 DW may have face velocity up to 3.2 m/s if           Up to 150              0.46              0.64        1.90          2.69
the bottom of the duct on the discharge is sloped up at 15° for a dis-       160 to 300             0.76              1.02        2.54          3.56
tance equal to the height of the coil. Construction and materials are        310 to 460             0.91              1.27        3.00          4.06
specified in MIL-PRF-2939G.                                                  470 to 760             1.22              1.52        3.00          4.06
    Chilled-water coils are most common and are selected based on            Above 760              1.52              2.24        3.00          4.06
7.2°C inlet water with approximately a 3.7 K rise in water temperature                                 Welded or Seamless Tubing
through the coil. This is equivalent to 65 mL/s per kilowatt of cooling.       Tubing Size     Nonwatertight Aluminum           Watertight Aluminum
    Heating Coils. The standard naval steam and electric duct heat-          50 to 150                      0.89                         2.69
ers have specifications as follows:                                          160 to 300                     1.27                         3.56
Steam Duct Heaters                                                                              Spirally Wound Duct (Nonwatertight)
• Maximum face velocity is 9.1 m/s.                                             Diameter                    Steel                    Aluminum
• Preheater leaving air temperature is 5.5 to 10°C.
• Steam heaters are served from a 350 kPa (gage) steam system.               Up to 200                      0.46                         0.64
                                                                             Over 200                       0.76                         0.81
Electric Duct Heaters                                                        Note: All dimensions in millimetres.
• Maximum face velocity is 7.1 m/s.
• Temperature rise through the heater is per MIL-PRF-22594C, but                 Steam preheaters use a regulating valve with (1) a weather bulb
  is in no case more than 27 K.                                               controlling approximately 25% of the valve’s capacity to prevent
• Power supply for the smallest heaters is 120 V, three-phase, 60 Hz.         freeze-up, and (2) a line bulb in the duct downstream of the heater
  All remaining power supplies are 440 V, three-phase, 60 Hz.                 to control the temperature between 5.5 and 10°C.
• Pressure drop through the heater must not exceed 85 Pa at 5 m/s.               Other controls are used to suit special needs. Pneumatic/electric
  Use manufacturers’ tested data in system design.                            controls can be used when close tolerances in temperature and
  Filters. Characteristics of the seven standard filter sizes the U.S.        humidity control are required, as in operating rooms. Thyristor con-
Navy uses are as follows:                                                     trols are sometimes used on electric reheaters in ventilation systems.
• Filters are available in steel or aluminum.                                                              REFERENCES
• Filter face velocity is between 1.9 and 4.6 m/s.                            ASHRAE. 2010. Mechanical refrigeration and air conditioning installations
• A filter-cleaning station on board ship includes facilities to wash,           aboard ship. ANSI/ASHRAE Standard 26-2010.
  oil, and drain filters.                                                     ASHRAE. 2013. Thermal environmental conditions for human occupancy.
                                                                                 ANSI/ASHRAE Standard 55-2013.
    Air Diffusers. Although it also uses standard diffusers for air           ASHRAE. 2013. Ventilation for acceptable inside air quality. ANSI/ASHRAE
conditioning, the U.S. Navy generally uses a commercial type sim-                Standard 62.1-2013.
ilar to those used for merchant ships.                                        IMO. 2009. International convention for the safety of life at sea (SOLAS).
    Air-Conditioning Compressors. In the past, the U.S. Navy pri-                International Maritime Organization, London.
                                                                              ISO. 2002. Ships and marine technology—Air-conditioning and ventilation
marily used reciprocating compressors up to approximately 530 kW;                of accommodation spaces—Design conditions and basis of calculations.
for larger capacities, open, direct-drive centrifugal compressors are            Standard 7547-2002 (R2008). International Organization for Standard-
used. On new designs, the U.S. Navy primarily uses rotary compres-               ization, Geneva.
sors (e.g., screw and centrifugal). R-134a is the U.S. Navy’s primary         SNAME. 1963. Thermal insulation report. Technical and Research Bulletin
refrigerant. Seawater is used for condenser cooling at 90 mL/s per               4-7. Society of Naval Architects and Marine Engineers, Jersey City, NJ.
kilowatt for reciprocal compressors and 72 mL/s per kilowatt for              SNAME. 1980. Calculations for merchant ship heating, ventilation and air
                                                                                 conditioning design. Technical and Research Bulletin 4-16. Society of
centrifugal compressors.                                                         Naval Architects and Marine Engineers, Jersey City, NJ.
                                                                              USDOT. 2010. Guide to structural fire protection. Publication COMDT
Typical Air Systems                                                              PUB 16700.4, NVIC 9-97, CH1. U.S. Department of Transportation,
   On naval ships, zone reheat is used for most applications. Some               Washington, D.C.
ships with sufficient electric power use low-velocity terminal reheat         USMA. 1965. Standard specification for cargo ship construction. U.S. Mar-
systems with electric heaters in the space. Some newer ships use a               itime Administration, Washington, D.C.
                                                                              USN. 1969. The air conditioning, ventilation and heating design criteria
fan-coil unit with fan, chilled-water cooling coil, and electric heat-           manual for surface ships of the United States Navy. Document 0938-018-
ing coil in spaces with low to medium sensible heat per unit area of             0010. Naval Sea Systems Command, Department of the Navy, Washing-
space requirements. The unit is supplemented by conventional sys-                ton, D.C.
tems serving spaces with high sensible or latent loads.                       USN. NAVSEA Drawing 810-921984, NAVSEA Drawing 810-925368, and
                                                                                 NAVSEA Drawing 803-5001058. Naval Sea Systems Command,
Air Distribution Methods                                                         Department of the Navy, Washington, D.C.
                                                                              USN. Guidance in selection of heat transfer coefficients. DDS511-2. Naval
   Methods used on naval ships are similar to those discussed in the             Sea Systems Washington, D.C.
section on Merchant Ships. The minimum thickness of materials for             USN. General specifications for building naval ships. Naval Sea Systems
ducts is listed in Table 2.                                                      Command, Department of the Navy, Washington, D.C.
                                                                              Note: MIL specifications are available from Commanding Officer, Naval
Control                                                                          Publications and Forms Center, ATTN: NPFC 105, 5801 Tabor Ave.,
                                                                                 Philadelphia, PA 19120.
   The navy’s principal air-conditioning control uses a two-position
dual thermostat that controls a cooling coil and an electric or steam                                      BIBLIOGRAPHY
reheater. This thermostat can be set for summer operation and does            SNAME. 1992. Marine engineering. R. Harrington, ed. Society of Naval
not require resetting for winter operation.                                     Architects and Marine Engineers, Jersey City, NJ.
                                                                                   CHAPTER 14

                                        INDUSTRIAL AIR CONDITIONING
General Requirements.............................................................. 14.1             Cooling Systems ....................................................................... 14.7
Process and Product Requirements ......................................... 14.1                     Air Filtration Systems............................................................... 14.8
Personnel Requirements........................................................... 14.4              Exhaust Systems ....................................................................... 14.8
Design Considerations............................................................. 14.5             Operation and Maintenance..................................................... 14.8
Load Calculations.................................................................... 14.6          Heat Recovery and Energy Conservation ................................ 14.9
Pressurization .......................................................................... 14.6      Life and Property Safety........................................................... 14.9
System and Equipment Selection ............................................. 14.7                   Control Systems........................................................................ 14.9
Heating Systems ....................................................................... 14.7        Commissioning ......................................................................... 14.9




T     HIS chapter addresses air-conditioning systems for industrial
     facilities such as manufacturing plants, laboratories, processing
plants, and power plants. HVAC systems provide the process envi-
                                                                                                    Rate of Chemical Reaction
                                                                                                       Some processes require temperature and humidity control to reg-
                                                                                                    ulate chemical reactions. In rayon manufacturing, for example, pulp
ronment (including temperature, humidity, air motion, air quality,                                  sheets are conditioned, cut to size, and mercerized. The temperature
noise, and cleanliness) to facilitate industrial processes and provide                              directly controls the rate of reaction, and the relative humidity main-
for the health, safety, and comfort of personnel.                                                   tains the solution at a constant strength and rate of evaporation.
   Many industrial buildings require large amounts of energy, in                                       In drying varnish, oxidizing depends on temperature. Desirable
both manufacturing and maintaining building environmental condi-                                    temperatures vary with the type of varnish. High relative humidity
tions. This chapter provides system and building design guidance for                                retards surface oxidation and allows internal gases to escape as
energy conservation by using insulation, ventilation, and waste heat                                chemical oxidizers cure the varnish from within. Thus, a bubble-
recovery.                                                                                           free surface is maintained with a homogeneous film throughout.

                 1.     GENERAL REQUIREMENTS                                                        Rate of Crystallization
                                                                                                       The cooling rate determines the size of crystals formed from a
    Typical temperatures, relative humidities, and specific filtration                              saturated solution. Both temperature and relative humidity affect the
requirements for storage, manufacture, and processing of various                                    cooling rate and change the solution density by evaporation.
commodities are listed in Table 1. Requirements for a specific appli-                                  In coating pans for pills, a heavy sugar solution is added to the
cation may differ from those in the table.                                                          tumbling mass. As water evaporates, sugar crystals cover each pill.
    Industrial processes or regulatory requirements may change over                                 Moving the correct quantity of air over the pills at the correct tem-
time; thus, systems should be able to provide for future requirements                               perature and relative humidity forms a smooth, opaque coating. If
to the extent this is practical.                                                                    cooling and drying are too slow, the coating will be rough, translu-
    Outdoor design requirements and indoor temperature, humidity,                                   cent, and have an unsatisfactory appearance. If the cooling and dry-
cleanliness, noise, and allowable variations should be established by                               ing are too fast, the coating will chip through to the interior.
agreement with the owner. A compromise between requirements for
product or process conditions and those for comfort may optimize
                                                                                                    Rate of Biochemical Reaction
quality and production costs.                                                                          Fermentation requires both temperature and humidity control to
    An environment that allows a worker to safely perform assigned                                  regulate the rate of biochemical reactions. Many fermentation ves-
duties without fatigue from the effects of temperature and humidity                                 sels are jacketed to maintain consistent internal temperatures. Fer-
may enhance performance.                                                                            mentors are held at different temperatures, depending on the process
                                                                                                    involved. In brewing, typical fermentor temperatures range from 7 to
    Special Warning: Some industrial spaces may contain flamma-                                     11°C. Because of vessel jacketing, tight control of room temperature
ble, combustible, and/or toxic concentrations of vapors or dusts                                    may not be required. Usually, space temperatures should be held as
under either normal or abnormal conditions. In spaces such as these,                                close as practical to the process temperature inside the fermentation
there are safety issues that this chapter may not completely address.                               vessel.
Special precautions must be taken in accordance with requirements                                      Designing such spaces should take into account gases and other
of recognized authorities such as the National Fire Protection Asso-                                by-products generated by fermentation. Typically, carbon dioxide is
ciation (NFPA), the Occupational Safety and Health Administration                                   the most prevalent by-product of fermentation in brewing and pres-
(OSHA), and the American National Standards Institute (ANSI). In                                    ents the greatest potential hazard if a fermentor overpressurizes the
all situations, engineers, designers, and installers who encounter                                  seal. Provide adequate ventilation in case carbon dioxide escapes the
conflicting codes and standards must defer to the code or standard                                  process.
that best addresses personnel safety.                                                                  In biopharmaceutical processes, hazardous organisms can escape
                                                                                                    a fermentor; design of spaces using those fermentors should allow
   2.     PROCESS AND PRODUCT REQUIREMENTS                                                          containment. Heat gains from steam-sparged vessels should also be
                                                                                                    accounted for in such spaces.
   An industrial product or process may require control of the indoor
environment if it affects one or more of the following factors.                                     Product Accuracy and Uniformity
                                                                                                       Air temperature and cleanliness affect quality in manufactur-
The preparation of this chapter is assigned to TC 9.2, Industrial Air Condi-                        ing precision instruments, lenses, and tools. When manufacturing
tioning.                                                                                            tolerances are within 5 m, close temperature control (typically

                                                                                             14.1
14.2                                                                              2015 ASHRAE Handbook—HVAC Applications (SI)

                                          Table 1    Design Requirements for Industrial Air Conditioning1
Process                                             Dry Bulb, °C rh, %            Process                                             Dry Bulb, °C rh, %
                                    ABRASIVE                                                                    FOUNDRIES*
Manufacture                                                26           50        Core making                                            16 to 21
                                    CERAMICS                                      Mold making
Refractory                                              43 to 66     50 to 90        Bench work                                          16 to 21
Molding room                                               27        60 to 70        Floor work                                          13 to 18
Clay storage                                            16 to 27     35 to 65     Pouring                                                   4
Decalcomania production                                 24 to 27        48        Shakeout                                                4 to 10
Decorating room                                         24 to 27        48        Cleaning room                                          13 to 18
  Use high-efficiency (MERV 13 or better) in decorating room. To mini-            *Winter dressing room temperatures. Spot coolers are sometimes used in larger
mize the danger of silicosis in other areas, a dust-collecting system or           installations.
medium-efficiency particulate air filtration may be required.                        In mold making, provide exhaust hoods at transfer points with wet-
                                                                                  collector dust removal system. Use 280 to 380 L/s per hood, with a target
                                    DISTILLING
                                                                                  capture velocity of approximately 2.5 m/s.
General manufacturing                                   16 to 24     45 to 60        In shakeout room, provide exhaust hoods with wet-collector dust removal
Aging                                                   18 to 22     50 to 60     system. Exhaust 190 to 240 L/s in grate area. Room ventilators are generally
                                                                                  not effective.
  Low humidity and dust control are important where grains are ground.               In cleaning room, provide exhaust hoods for grinders and cleaning equip-
Use high-efficiency filtration for all areas to prevent mold spore and bacteria   ment with dry cyclones or bag-type collectors. In core making, oven and
growth. Use ultrahigh-efficiency filtration where bulk flash pasteurization is    adjacent cooling areas require fume exhaust hoods. Pouring rooms require
performed.                                                                        two-speed powered roof ventilators. Design for minimum of 10 L/s of floor
                         ELECTRICAL PRODUCTS                                      area at low speed. Shielding is required to control radiation from hot sur-
Electronics and x-ray                                                             faces. Proper introduction of air minimizes preheat requirements.
   Coil and transformer winding                            22           15
   Semiconductor industry                                  21           45
Electrical instruments                                                                                                FUR
   Manufacture and laboratory                              21        50 to 55     Drying                                                    43
   Thermostat assembly and calibration                     24        50 to 55     Shock treatment                                        8 to 7
   Humidistat assembly and calibration                     24        50 to 55     Storage                                                4 to 10      55 to 65
Small mechanisms                                                                     Shock treatment or eradication of any insect infestations requires lower-
   Close tolerance assembly                               22*        40 to 45     ing the temperature to 8 to 7°C for 3 to 4 days, then raising it to 16 to
                                                                                  21°C for 2 days, then lowering it again for 2 days and raising it to the stor-
   Meter assembly and test                                 24        60 to 63     age temperature.
Switchgear                                                                           Furs remain pliable, oxidation is reduced, and color and luster are pre-
   Fuse and cutout assembly                                23           50        served when stored at 4 to 10°C.
                                                                                     Humidity control is required to prevent mold growth (which is prevalent
   Capacitor winding                                       23           50        with humidities above 80%) and hair splitting (which is common with
   Paper storage                                           23           50        humidities lower than 55%).
Conductor wrapping with yarn                               24        65 to 70
Lightning arrester assembly                                20        20 to 40                                        GUM
Thermal circuit breakers assembly and test                 24        30 to 60     Manufacturing                                             25           33
High-voltage transformer repair                           26            5         Rolling                                                   20           63
Water wheel generators                                                            Stripping                                                 22           53
   Thrust runner lapping                                   21        30 to 50     Breaking                                                  23           47
Rectifiers                                                                        Wrapping                                                  23           58
   Processing selenium and copper oxide plates             23        30 to 40
*Temperature to be held constant.                                                                                 LEATHER
  Dust control is essential in these processes. Minimum control requires          Drying                                                 20 to 52        75
medium-efficiency filters (MERV 11 or better). Degree of filtration depends
on the type of function in the area. Smaller tolerances and miniature compo-      Storage, winter room temperature                       10 to 16     40 to 60
nents suggest high-efficiency particulate air (HEPA) filters.                        After leather is moistened in preparation for rolling and stretching, it is
                             FLOOR COVERING                                       placed in an atmosphere of room temperature and 95% relative humidity.
                                                                                     Leather is usually stored in warehouses without temperature and humidity
Linoleum                                                                          control. However, it is necessary to keep humidity sufficiently low to prevent
 Mechanical oxidizing of linseed oil*                   32 to 38                  mildew. Medium-efficiency particulate air filtration is recommended for fine
                                                                                  finish.
 Printing                                                  27
 Stoving process                                       70 to 120
*Precise temperature control required.                                                                       LENSES (OPTICAL)
   Medium-efficiency particulate air filtration is recommended for the            Fusing                                                    24           45
stoving process.                                                                  Grinding                                                  27           80
Industrial Air Conditioning                                                                                                                                               14.3

                                    Table 1 Design Requirements for Industrial Air Conditioning1 (Continued )
Process                                                  Dry Bulb, °C rh, %               Process                                                   Dry Bulb, °C       rh, %
                                 MATCHES                                                                                   PLASTICS
Manufacture                                            22 to 23        50                 Manufacturing areas
Drying                                                 21 to 24        60                   Thermosetting molding compounds                          27          25 to 30
Storage                                                16 to 17        50                   Cellophane wrapping                                   24 to 27       45 to 65
   Water evaporates with the setting of the glue. The amount of water evapo-                In manufacturing areas where plastic is exposed in the liquid state or
rated is 8 to 9 kg per million matches. The actual match production rate must             molded, high-efficiency particulate air filters may be required. Dust collection
be known to determine the actual moisture load in the space.                              and fume control are essential.
                          PAINT APPLICATION                                                                                    PLYWOOD
Lacquers: Baking                            150 to 180                                    Hot pressing (resin)                                            32              60
Oil paints: Paint spraying                   16 to 32                        80           Cold pressing                                                   32           15 to 25
   The required air filtration efficiency depends on the painting process. On                                     RUBBER-DIPPED GOODS
fine finishes, such as car bodies, high-efficiency particulate air filters are            Manufacture                                    32
required for the outdoor air supply. Other products may require only low- or
                                                                                          Cementing                                      27                            25 to 30*
medium-efficiency filters.
   Makeup air must be preheated. Spray booths must have 0.5 m/s face                      Dipping surgical articles                   24 to 27                         25 to 30*
velocity if spraying is performed by humans; lower air quantities can be                  Storage prior to manufacture                16 to 24                         40 to 50*
used if robots perform spraying. Ovens must have air exhausted to maintain                Testing laboratory                             23                               50*
fumes below explosive concentration. Equipment must be explosion-proof.                   *Dew point of air must be below evaporation temperature of solvent.
Exhaust must be cleaned by filtration and solvents reclaimed or scrubbed.
                                                                                             Solvents used in manufacturing processes are often explosive and toxic,
                               PHOTO STUDIO                                               requiring positive ventilation. Volume manufacturers usually install a solvent
Dressing room                                               22 to 23     40 to 50         recovery system for area exhaust systems.
Studio (camera room)                                        22 to 23     40 to 50
Film darkroom                                               21 to 22     45 to 55                                                  TEA
Print darkroom                                              21 to 22     45 to 55         Packaging                                                        18             65
Drying room                                                 32 to 38     35 to 45           Ideal moisture content is 5 to 6% for quality and mass. Low-limit moisture
Finishing room                                              22 to 24     40 to 55         content for quality is 4%.
Storage room (black and white film and paper)               22 to 24     40 to 60                                         TOBACCO
Storage room (color film and paper)                    40 to 50 40 to 50                  Cigar and cigarette making                                   21 to 24        55 to 65*
Motion picture studio                                     22       40 to 55               Softening                                                       32           85 to 88
   The above data pertain to average conditions. In some color processes,                 Stemming and stripping                                       24 to 29        70 to 75
elevated temperatures as high as 40°C are used, and a higher room tempera-                Packing and shipping                                         23 to 24           65
ture is required.                                                                         Filler tobacco casing and conditioning                          24              75
   Conversely, ideal storage conditions for color materials necessitate refrig-
erated or deep-freeze temperatures to ensure quality and color balance when               Filter tobacco storage and preparation                          25              70
long storage times are anticipated.                                                       Wrapper tobacco storage and conditioning                        24              75
   Heat liberated during printing, enlarging, and drying processes is                     *Relative humidity fairly constant with range as set by cigarette machine.
removed through an independent exhaust system, which also serves the                         Before stripping, tobacco undergoes a softening operation.
lamp houses and dryer hoods. All areas except finished film storage require
a minimum of medium-efficiency particulate air filters.
1Filtration as discussed in the table should correspond to the following minimums as defined in ASHRAE Standard 52.2:

    Low efficiency         MERV 7 to MERV 8
    Medium efficiency      MERV 10 to MERV 12
    High efficiency        MERV 13 to MERV 14
    Ultrahigh efficiency MERV 15
    HEPA                   MERV 17 to MERV 20
The process engineer and owner should determine the process and HVAC filtration specifications for the specific application.


±2.8 K prevents expansion and contraction of the material; con-                            paper, wood, leather, and tobacco. Moisture in vegetable and animal
stant temperature over time is more important than the tempera-                            materials (and some minerals) reaches equilibrium with moisture in
ture level. Usually, conditions are selected for personnel comfort                         the surrounding air by regain (the percentage of absorbed moisture
and to prevent a film of moisture on the surface. A high-efficiency                        in a material compared to that material’s bone-dry mass). For exam-
particulate air (HEPA) or ultralow-penetration air (ULPA) filter                           ple, if a material sample with a mass of 2.5 kg has a mass of only
may be required.                                                                           2.25 kg after thorough drying under standard conditions of 105 to
                                                                                           110°C, the mass of absorbed moisture is 0.25 kg, 10% of the sam-
Product Formability                                                                        ple’s bone-dry mass. Therefore, the regain is 10%.
   Manufacturing pharmaceutical tablets requires close control of                              Table 2 lists typical regain values for materials at 24°C in equilib-
humidity for optimum tablet formation. Tableting typically requires                        rium at various relative humidities. Temperature change affects the
less than 40% rh at 20°C.                                                                  rate of absorption or drying, which generally varies with the thick-
                                                                                           ness, density, and nature of the material. Sudden temperature changes
Moisture Regain                                                                            cause slight changes in regain even with fixed relative humidity, but
  Air temperature and relative humidity markedly influence pro-                            the major change occurs as a function of relative humidity.
duction rate and product mass, strength, appearance, and quality in                            Hygroscopic materials deliver sensible heat to the air in an
manufacturing or processing hygroscopic materials such as textiles,                        amount equal to the latent heat of the absorbed moisture. The
14.4                                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                                                           Table 2      Regain of Hygroscopic Materials*
                                                                                                                         Relative Humidity
Classification        Material                       Description                           10        20          30      40      50      60      70      80      90
Natural               Cotton                         Sea island—roving                     2.5       3.7         4.6     5.5     6.6     7.9     9.5    11.5    14.1
 textile              Cotton                         American—cloth                        2.6       3.7         4.4     5.2     5.9     6.8     8.1    10.0    14.3
 fibers               Cotton                         Absorbent                             4.8       9.0        12.5    15.7    18.5    20.8    22.8    24.3    25.8
                      Wool                           Australian merino—skein               4.7       7.0         8.9    10.8    12.8    14.9    17.2    19.9    23.4
                      Silk                           Raw chevennes—skein                   3.2       5.5         6.9     8.0     8.9    10.2    11.9    14.3    18.3
                      Linen                          Table cloth                           1.9       2.9         3.6     4.3     5.1     6.1     7.0     8.4    10.2
                      Linen                          Dry spun—yarn                         3.6       5.4         6.5     7.3     8.1     8.9     9.8    11.2    13.8
                      Jute                           Average of several grades             3.1       5.2         6.9     8.5    10.2    12.2    14.4    17.1    20.2
                      Hemp                           Manila and sisal rope                 2.7       4.7         6.0     7.2     8.5     9.9    11.6    13.6    15.7
Rayons                Viscose nitrocellulose         Average skein                         4.0       5.7         6.8     7.9     9.2    10.8    12.4    14.2    16.0
                      Cuprammonium                                                         0.8       1.1         1.4     1.9     2.4     3.0     3.6     4.3     5.3
                         cellulose acetate
Paper                 M.F. newsprint                 Wood pulp—24% ash                    2.1       3.2          4.0     4.7     5.3     6.1     7.2     8.7    10.6
                      H.M.F. writing                 Wood pulp—3% ash                     3.0       4.2          5.2     6.2     7.2     8.3     9.9    11.9    14.2
                      White bond                     Rag—1% ash                           2.4       3.7          4.7     5.5     6.5     7.5     8.8    10.8    13.2
                      Comm. ledger                   75% rag—1% ash                       3.2       4.2          5.0     5.6     6.2     6.9     8.1    10.3    13.9
                      Kraft wrapping                 Coniferous                           3.2       4.6          5.7     6.6     7.6     8.9    10.5    12.6    14.9
Miscellaneous         Leather                        Sole oak—tanned                      5.0       8.5         11.2    13.6    16.0    18.3    20.6    24.0    29.2
 organic              Catgut                         Racquet strings                      4.6       7.2          8.6    10.2    12.0    14.3    17.3    19.8    21.7
 materials            Glue                           Hide                                 3.4       4.8          5.8     6.6     7.6     9.0    10.7    11.8    12.5
                      Rubber                         Solid tires                          0.11      0.21         0.32    0.44    0.54    0.66    0.76    0.88    0.99
                      Wood                           Timber (average)                     3.0       4.4          5.9     7.6     9.3    11.3    14.0    17.5    22.0
                      Soap                           White                                1.9       3.8          5.7     7.6    10.0    12.9    16.1    19.8    23.8
                      Tobacco                        Cigarette                            5.4       8.6         11.0    13.3    16.0    19.5    25.0    33.5    50.0
Miscellaneous         Asbestos fiber                 Finely divided                       0.16      0.24         0.26    0.32    0.41    0.51    0.62    0.73    0.84
 inorganic            Silica gel                                                          5.7       9.8         12.7    15.2    17.2    18.8    20.2    21.5    22.6
 materials            Domestic coke                                                       0.20      0.40         0.61    0.81    1.03    1.24    1.46    1.67    1.89
                      Activated charcoal             Steam activated                      7.1      14.3         22.8    26.2    28.3    29.2    30.0    31.1    32.7
                      Sulfuric acid                                                      33.0      41.0         47.5    52.5    57.0    61.5    67.0    73.5    82.5
*Moisture content expressed in percent of dry mass of the substance at various relative humidities, temperature 24°C.


amount of heat liberated should be added to the cooling load if it is                      material, spoiling perishable goods, and clogging small openings in
significant, but it is usually quite small. Manufacturing economy                          precision machinery. See Chapter 29 of the 2012 ASHRAE Hand-
requires regain to be maintained at a level suitable for rapid and                         book—HVAC Systems and Equipment for details.
satisfactory manipulation. Uniform relative humidity allows high-
speed machinery to operate efficiently.                                                    Static Electricity
   Some materials may be exposed to the required humidity dur-                                 Static electricity is often detrimental in processing light materi-
ing manufacturing or processing, and others may be treated sepa-                           als such as textile fibers and paper, and extremely dangerous where
rately after conditioning and drying. Conditioning removes or                              potentially explosive atmospheres or materials are present. Static
adds hygroscopic moisture. Drying removes both hygroscopic                                 electric charges are generally minimized when relative humidity is
moisture and free moisture in excess of that in equilibrium. Drying                        above 35%. Room relative humidity may need to be maintained at
and conditioning can be combined to remove moisture and accu-                              65% or higher because machinery heat raises the machine ambient
rately regulate the final moisture content in products such as                             temperature well above the room temperature, creating localized
tobacco and textiles. Conditioning or drying is frequently a con-                          areas of low relative humidity. Such areas could be sources of static
tinuous process in which the material is conveyed through a tunnel                         electricity. The parts assembly area of an ammunition plant should
and subjected to controlled atmospheric conditions. For more                               have design conditions of 24°C and 40 to 60% rh. In addition, air-
detail, see Chapter 24 of the 2012 ASHRAE Handbook—HVAC                                    moving equipment (fans) should be spark resistant.
Systems and Equipment.                                                                         According to NFPA Standard 77, humidification increases a
                                                                                           material’s surface conductivity, but the static electric charge dissi-
Corrosion, Rust, and Abrasion                                                              pates only if there is a conductive path to ground.
   In manufacturing metal products, temperature and relative hu-                               However, humidification is not a cure-all for static electricity
midity must be kept sufficiently low to prevent hands from sweating,                       problems. Some insulators do not adsorb or absorb moisture from the
thus protecting the finished article from fingerprints, tarnish, and/or                    air, and high humidity does not noticeably decrease their surface
etching. Salt and acid in perspiration can cause corrosion and rust in                     resistivity. Examples include uncontaminated surfaces of some poly-
a few hours. Manufacture of polished surfaces and of steel-belted                          meric materials (e.g., plastic piping and containers, films), and the
radial tires usually requires medium-efficiency to HEPA filtering to                       surface of petroleum liquids. These surfaces can accumulate static
prevent surface abrasion.                                                                  electric charge even when the atmosphere has a humidity of 100%.

Air Cleanliness                                                                                            3.    PERSONNEL REQUIREMENTS
   Each application must be evaluated to determine the filtration                             Space conditions required by health and safety standards to avoid
needed to counter the adverse effects on the product or process of                         excess exposure to high temperatures and airborne contaminants are
dust particles, airborne bacteria, smoke, spores, pollen, and radio-                       often established by the American Conference of Governmental
active particles. These effects include chemically altering production                     Industrial Hygienists (ACGIH). In the United States, the National
Industrial Air Conditioning                                                                                                                     14.5

Institute of Occupational Safety and Health (NIOSH) does research        prevent unwanted condensation and ensure a high-quality product.
and recommends guidelines for workplace environments. The                Condensation can be prevented by eliminating thermal short cir-
Occupational Safety and Health Administration (OSHA) sets stan-          cuits, installing proper insulation, and using vapor barriers. See
dards based on these guidelines, with enforcement usually assigned       Chapters 25 and 27 of the 2013 ASHRAE Handbook—Fundamen-
to a corresponding state agency.                                         tals for further details.
   Standards for safe levels of contaminants in the work environ-           Personnel engaged in some industrial processes may be subject
ment or in air exhausted from facilities do not cover everything         to a wide range of activity levels for which a broad range of temper-
that may be encountered. Minimum safety standards and design             atures and humidities are desirable. Chapter 9 of the 2013 ASHRAE
criteria are available from U.S. Department of Health agencies           Handbook—Fundamentals addresses recommended indoor condi-
such as the National Institute of Health, National Cancer Institute,     tions for a variety of activity levels.
and Public Health Service. The U.S. Department of Energy and                If layout and construction drawings are not available, a complete
Nuclear Regulatory Commission establish standards for radioac-           survey of existing premises and a checklist for proposed facilities
tive substances.                                                         are necessary (Table 3).
                                                                            New industrial buildings are typically single story with a flat roof
Thermal Control Levels                                                   and ample height to distribute air and utilities without interfering with
    Industrial plants are usually designed for an internal temperature   process operations. Fluorescent fixtures are commonly mounted at
of 16 to 32°C and a maximum of 60% rh. Tighter controls are often        heights up to 4 m, high-output fluorescent fixtures up to 6 m, and
dictated by the specific operations and processes located in the
building. ACGIH (2013) established guidelines to evaluate high                                Table 3 Facilities Checklist
temperature and humidity levels in terms of heat stress (Dukes-          Construction
Dobos and Henschel 1971). See Chapter 9 of the 2013 ASHRAE                1. Single or multistory
Handbook—Fundamentals for a more detailed analysis of work                2. Type and location of doors, windows, crack lengths
rate, air velocity, rest, and the effects of radiant heat.                3. Structural design live loads
    Temperature control becomes tighter and more specific if person-      4. Floor construction
nel comfort rather than avoidance of heat stress becomes the crite-       5. Exposed wall materials
rion. Nearly sedentary workers prefer a winter temperature of 22°C        6. Roof materials and color
and a summer temperature of 26°C at a maximum of 60% rh. Work-            7. Insulation type and thicknesses
ers at a high rate of activity prefer 18°C; they are less sensitive to    8. Location of existing inlet and exhaust equipment
                                                                          9. Building orientation
temperature changes and can be cooled by increasing the air veloc-
ity. ASHRAE Standard 55 provides more detailed information.              Use of Building
                                                                          1. Product needs
Contamination Control Levels                                              2. Surface cleanliness; acceptable airborne contamination level
                                                                          3. Process equipment: type, location, and exhaust requirements
   Toxic and/or hazardous materials are present in many industrial        4. Personnel needs, temperature levels, required activity levels, and
plants and laboratories. Gases and vapors are found near acid baths            special workplace requirements
and tanks holding process chemicals. Plating operations, spraying,        5. Floor area occupied by machines and materials
mixing, abrasive cleaning, and other processes generate dust,             6. Clearance above floor required for material-handling equipment,
fumes, and mists. Many animal and laboratory procedures (e.g.,                 piping, lights, or air distribution systems
grinding, blending, sonication, weighing) generate aerosols. Air-         7. Unusual occurrences and their frequency, such as large cold or hot
conditioning and ventilation systems must minimize exposure to                 masses of material moved indoors
these materials. When airborne, these materials greatly expand their      8. Frequency and length of time doors open for loading or unloading
range and potential for affecting more people. Chapter 11 of the          9. Lighting: location, type, and capacity
2013 ASHRAE Handbook—Fundamentals, OSHA requirements,                    10. Acoustical levels
and ACGIH (2013) give guidance on the health effects of various          11. Machinery loads, such as electric motors (size, diversity), large latent
                                                                               loads, or radiant loads from furnaces and ovens
materials.
                                                                         12. Potential for temperature stratification
   Concentrations of gaseous flammable substances must also be
                                                                         Design Conditions
kept below explosive limits. Acceptable concentrations of these           1. Design temperatures: indoor and outdoor dry and wet bulb
substances are a maximum of 25% of the lower explosive limit.             2. Altitude
Chapter 11 of the 2013 ASHRAE Handbook—Fundamentals pro-                  3. Wind velocity
vides data on flammable limits and their means of control.                4. Makeup air required
   Instruments are available to measure concentrations of common          5. Indoor temperature and allowable variance
gases and vapors, but specific monitoring requirements and meth-          6. Indoor relative humidity and allowable variance
ods must be developed for uncommon ones.                                  7. Indoor air quality definition and allowable variance
                                                                          8. Outdoor temperature occurrence frequencies
             4.   DESIGN CONSIDERATIONS                                   9. Operational periods: number per day and duration
                                                                         10. Waste heat availability and energy conservation incentives
   Required environmental conditions for equipment, process,             11. Pressurization required
and personnel comfort must be known before selecting HVAC                12. Mass loads from the energy release of productive materials
equipment. The engineer and owner jointly establish design crite-        Code and Insurance Requirements
ria, including the space-by-space environment in facilities, pro-         1. State and local code requirements for ventilation rates, etc.
cess heat loads and exhaust requirements, heat and cooling energy         2. Occupational health and safety requirements
recovery, load factors and equipment diversity, lighting, cleanli-        3. Insuring agency requirements
ness, etc. Consider separating dirty processes from areas that           Utilities Available and Required
require progressively cleaner air.                                        1. Gas, oil, compressed air (pressure), electricity (characteristics), steam
   Insulation should be evaluated for initial cost and operating and           (pressure), water (pressure), wastewater, interior and site drainage
energy cost savings. When high levels of moisture are required in         2. Rate structures for each utility
the building, the air-conditioning and structural envelope must           3. Potable and fire water
14.6                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

high-pressure sodium or metal halide fixtures above 6 m. Lighting           Makeup Air
design considers light quality, diffusion, room size, mounting height,         Makeup air provides ventilation and building pressurization. It
and economics. Illumination levels should conform to recommenda-            must be filtered and conditioned to blend with return air and then
tions of the Illuminating Engineering Society of North America.             distributed to the conditioned space. The quantity of makeup air
   Air-conditioning systems can be located on the roof of the build-        must exceed that of the exhaust air to positively pressurize the
ing or (ideally) in an interior equipment room. Air intakes should          building. Makeup air quantity may be varied to accommodate an
not be located too close to loading docks or other sources of con-          exhaust system with intermittently operating elements. Heat and
tamination. (See the section on Air Filtration Systems.) HVAC sys-          cooling recovery from the exhaust airstream can substantially
tem installation must be coordinated with other systems and                 reduce the outdoor air load.
equipment that compete for building space, such as fire sprinklers,            Processes requiring an extensive amount of exhaust air should
lighting, cranes, structural elements, etc.                                 ideally be placed in an area of the plant provided with minimal
   Operations in the building must also be considered: some require         heating and no refrigerated air conditioning. Ventilation air may
close control of temperature, humidity, and/or contaminants. A              be required to reduce the quantity of health-threatening fumes, air-
schedule of operations is helpful in determining heating and cooling        borne bacteria, or radioactive particles. Minimum ventilation rates
loads.                                                                      must meet the requirements of ASHRAE Standard 62.1.
                                                                               Economizers can take advantage of ambient conditions and
                5.   LOAD CALCULATIONS                                      possibly satisfy HVAC loads without added heating or cooling for
   Table 1 and specific product chapters of this Handbook discuss           much of the year.
product requirements. Chapter 18 of the 2013 ASHRAE Hand-
                                                                            Fan Heat
book—Fundamentals provides appropriate heating and cooling load
calculation techniques.                                                        Heat is generated by fans that move and pressurize the air. This
                                                                            heat is not felt by the occupants but does add to the cooling load.
Solar and Transmission                                                      The discharge air temperature of a draw-through cooling arrange-
                                                                            ment requires cooler air to the fan to accommodate the tempera-
   The roof load is usually the largest solar load on the envelope.
                                                                            ture increase of air passing through the fan. The increase is more
Solar loads on walls are often insignificant, particularly because
                                                                            significant in systems with higher discharge air pressures.
modern factory buildings tend to be windowless. Insulating build-
ing walls and roof almost always benefits HVAC cost and perfor-
mance. Because roof surfaces can become dirty, use a dark roof                                  6.   PRESSURIZATION
color in load calculations.                                                    Room-to-room pressurization is an essential method for contam-
                                                                            ination control. Without pressurization, surrounding contamination
Internal Heat Generation                                                    (e.g., particulates, gases, hot or cold air, moisture) can enter the
   Internal heat generated by equipment and processes, as well as           room by infiltration through doors, windows, cracks, pass-throughs
products, lighting, people, and utilities, may satisfy heating load re-     and penetrations for pipes or ducts, etc. The cleanest room should
quirements. Understanding equipment operating schedules allows              have the highest room pressure, with decreasing pressure corre-
an appropriate diversity factor to be applied to the actual power con-      sponding to decreasing cleanliness. A differential pressure around
sumption. Using connected loads may greatly oversize the system.            12.5 or 25 Pa is often used.
Processes tend to operate continuously, but may be shut down on                Pressurization calculations can be performed by using the pro-
weekends or at night. Heating to some minimal level without equip-          cedures and charts in Chapter 18 of the 2013 ASHRAE Handbook—
ment and/or process load should be considered. Consult ASHRAE               Fundamentals, or those in Chapter 5 of Spitler (2009). Using the
research project RP-1104 (White and Pahwa 2003) for further infor-          charts in Spitler, calculate the building exfiltration at designated
mation.                                                                     room pressurization level. Also, in accordance with ASHRAE
   The latent load in most industrial facilities is minimal, with peo-      Standard 62.1, determine the required outdoor air rate using the
ple and outdoor air being the primary contributors, but some pro-           actual number of occupants, and identify the total exhaust air vol-
cesses and products do generate a latent load, which can dominate           ume from the building. The sum of exfiltration air volume plus
the HVAC system design. Moisture condensation on cold surfaces              exhaust rate (or required outdoor air, whichever is greater) is the
must be managed when the latent load becomes very large.                    total ventilation rate under the designated building pressurization.
                                                                               To ensure the designated pressurization level, perform a leak test
Stratification Effect                                                       for exterior and interior walls, partitions, doors, and windows
    The cooling load may be dramatically reduced in a work space            between two adjacent areas with different pressurization levels,
that takes advantage of temperature stratification. A stagnant blan-        roof, exterior doors and windows, connections between wall and
ket of warm air directly under the roof has little effect on occupants      roof, and any building elements between two areas with different
or equipment as long as it remains undisturbed. Heat sources near           pressurization levels. All major leaks must be eliminated before
the stagnant air have little effect on the cooling load. When the ceil-     HVAC systems start-up.
ing or roof is high, 20 to 60% of the heat energy rises out of the cool-       If pressurization is a critical attribute for maintaining room
ing zone, depending on building construction and the temperature of         cleanliness in areas such as plant process control rooms, computer
heat sources. Switching to a return air location near the roof could        rooms, etc., then the crack area may need to be estimated and the
be cost effective, because it takes advantage of higher temperatures        pressurization air quantity calculated using an equation such as
at the roof.                                                                Equation (11) or (12) in Chapter 53, where the crack is treated as an
    Supply and return air ducts should be installed as low as prac-         orifice and the required airflow is defined as a function of pressure
tical to avoid mixing the warm boundary layers in cooling mode.             differential. Adequate design margins should be incorporated in the
The location of supply air diffusers generally establishes the strat-       pressurization system design to allow for building envelope seal
ified air boundary. Spaces with a low occupant-to-floor-area ratio          degradation over the structure’s life. If the pressurization is required
adapt well to using low quantities of supply air with spot cooling          for safety or code compliance, make provisions in the design for
for personnel.                                                              periodic surveillance and testing.
Industrial Air Conditioning                                                                                                                   14.7

    7.    SYSTEM AND EQUIPMENT SELECTION                                   incoming cold air, temper it, and quickly bring the area back to the
                                                                           desired temperature after the door is closed.
   Industrial air-conditioning equipment includes heating and cool-
                                                                              Door heating units that resemble a vestibule operate with airflow
ing sources, air-handling and air-conditioning apparatus, filters, and
                                                                           down across the opening and recirculated from the bottom, which
an air distribution system. Components should be selected and the
                                                                           helps reduce cold drafts across the floor. These units are effective on
system designed for long life with low maintenance and operating
                                                                           high-usage doors under 3 m tall. Additional information on heating
costs to provide low life-cycle cost.
                                                                           is given in Chapter 27 of the 2012 ASHRAE Handbook—HVAC
   Systems may consist of the following:
                                                                           Systems and Equipment.
• Heating-only in cool climates, where ventilation air provides
  comfort for workers                                                      Infrared Heaters
• Air washer systems, where high humidities are desired and where              High-intensity gas, oil, or electric infrared heaters transfer heat
  the climate requires cooling                                             directly to the occupants, equipment, and floor in the space without
• Heating and evaporative cooling, where the climate is dry                appreciably warming the air, though some air heating occurs by
• Heating and mechanical cooling, where temperature and humidity           convection from objects heated by the infrared heaters. These heat-
  control are required and other means of cooling are insufficient         ers are classified as either near- or far-infrared heaters, depending on
                                                                           how close the wavelengths they emit are to visible light. Near-
All systems include air filtration appropriate to the contaminant          infrared heaters emit a substantial amount of visible light.
control required.                                                              Both vented and unvented gas-fired infrared heaters are available
   Careful evaluation should determine zones that require tempera-         as either individual radiant panels or as a continuous radiant pipe.
ture control, especially in large, high-bay areas where the occupied       Pipe-type heaters include burners 4.5 to 9 m apart and an exhaust
zone is a small portion of space volume. ASHRAE Standard 55                vent fan at the end of the pipe. Unvented heaters require exhaust ven-
defines the occupied zones as from the floor to 1.8 m high, more than      tilation to remove flue products from the building and to prevent
1 m from exterior walls or fixed conditioning equipment, and 0.3 m         moisture from collecting on the walls and ceiling.
from interior walls.                                                           Infrared heaters are common in the following applications:
                  8.    HEATING SYSTEMS                                    • High-bay buildings, where heaters are usually mounted 3 to 9 m
                                                                              above the floor, along outer walls, and tilted to direct maximum
Floor Heating                                                                 radiation to the floor. If the building is poorly insulated, the con-
    Floor heating is often desirable in industrial buildings, particu-        trolling thermostat should be shielded to avoid influence from the
larly in large, high-bay buildings, garages, and assembly areas               radiant effect of the walls and the cold walls.
where workers must be near the floor, or where large or fluctuating        • Semi-open and outdoor areas, where people can be comfortably
outdoor air loads make maintaining ambient temperature difficult.             heated directly and objects can be heated to avoid condensation.
    Floors may be tempered to 18 to 21°C by embedded hydronic              • Loading docks, where snow and ice can be controlled by strategic
systems, electrical resistance cables, or warm air ducts as an auxil-         placement of near-infrared heaters.
iary to the main heating system. Heating elements may be buried            Additional information on both electric and gas infrared heating is
deep in the floor (150 to 450 mm) to allow slab warm-up at off-peak        given in Chapter 16 of the 2012 ASHRAE Handbook—HVAC Sys-
times, thus using the floor mass as heat storage to save energy dur-       tems and Equipment.
ing periods of high use.
    Floor heating may be the primary or sole heating means, but floor                        9.    COOLING SYSTEMS
temperatures above 29°C are uncomfortable, so such use should be
limited to small, well-insulated spaces.                                       Common cooling systems include refrigeration equipment,
                                                                           evaporative coolers, and high-velocity ventilation air.
Unit and Ducted Heaters                                                        For manufacturing operations, particularly in heavy industry
    Gas, oil, electric, hot-water, or steam-fired unit heaters with cen-   where mechanical cooling cannot be economically justified, evapo-
trifugal or propeller fans are used for spot heating areas and may be      rative cooling systems often provide good working conditions, as dis-
arranged in multiples for heating an entire building. Temperatures         cussed in Chapter 41 of the 2012 ASHRAE Handbook—HVAC
can be varied by individual thermostatic control. Unit heaters should      Systems and Equipment. If the operation requires heavy physical
be located so that the discharge (throw) reaches the floor adjacent to     work, spot cooling by ventilation, evaporative coolers, or refrigerated
and parallel with the outer wall, and spaced to produce a ring of          air can be used. To minimize summer discomfort, high outdoor ven-
warm air moving peripherally around the building. In industrial            tilation rates may be adequate in some hot-process areas. A mechan-
buildings with heat-producing processes, heat tends to stratify in         ical air supply with good distribution is needed in all these operations.
high-bay areas. In large buildings, additional heaters should be
placed in the interior so that their discharge reaches the floor to        Refrigerated Cooling Systems
reduce stratification. Downward-discharge unit heaters in high bays            The most commonly used refrigerated cooling systems are roof-
and large areas may have a revolving discharge. Gas- and oil-fired         mounted, direct-expansion packaged units. Larger systems may use
unit heaters should not be used where corrosive vapors are present.        chilled water distributed to air-handling units.
    Ducted heaters include large direct- or indirect-fired heaters,            Central system condenser water rejects heat through a cooling
door heaters, and heating and ventilating units. They usually have         tower. Refrigerated heat recovery is particularly advantageous in
centrifugal fans.                                                          buildings with simultaneous need to heat exterior spaces and cool
    Unit heaters and makeup air heaters commonly temper outdoor            interior spaces.
air that enters buildings through open doors. Mixing quickly brings            Mechanical cooling equipment should be selected in multiple
the space temperature back to the desired setting after the door is        units. This lets the equipment match its response to fluctuations in
closed. The makeup air heater should be applied as a door heater in        the load and allows maintenance during off-peak operation peri-
buildings where the doors are large and open for extended periods,         ods. Packaged refrigeration equipment commonly uses positive-
such as doors for large trucks or railroad cars. Unit heaters are also     displacement (reciprocating, scroll, or screw) compressors with
needed in buildings that have considerable leakage or a sizeable           air-cooled condensers. When equipment is on the roof, the condens-
negative pressure. These units help pressurize the door area, mix the      ing temperature may be affected by warm ambient air, often 5 to
14.8                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

10 K higher than design outdoor air temperature. ASHRAE Stan-                and location of effluent source strongly influence concentration
dard 15 provides rules for the type and quantity of refrigerant in           patterns.
direct air-to-refrigerant exchangers.                                           Air patterns from wind flowing over buildings are discussed in
   Desiccant-based systems should be considered for processes that           Chapter 24 of the 2013 ASHRAE Handbook—Fundamentals. The
require dew points below 10°C (e.g., pharmaceutical processing).             leading edge of the roof interrupts smooth airflow, reducing air
                                                                             pressure at the roof and on the lee side. Exhaust air must be dis-
Evaporative Cooling Systems                                                  charged through either a vertical stack terminating above the build-
    Evaporative cooling systems may be direct or indirect evapora-           ing turbulent-air boundary or a shorter stack with a high enough
tive coolers or air washers. Evaporative coolers have water sprayed          discharge velocity to project the effluent through the air boundary
directly on wet surfaces through which air passes. Any excess water          into the undisturbed air passing over the building. The high dis-
drains off. Air washers recirculate water, and the air flows through         charge prevents fume damage to both the roof and roof-mounted
a heavily misted area. Water atomized in the airstream evaporates,           equipment, and keeps fumes away from building air intakes. A high
cooling the air. For either type, using refrigerated water simultane-        vertical stack is the safest, simplest solution to fume dispersal.
ously cools and dehumidifies the air. For spaces that require an air
washer and high relative humidities (e.g., tobacco and textile pro-
                                                                             Contamination Control
cessing areas), heat provided to the sump should provide sufficient             In addition to maintaining thermal conditions, air-conditioning
energy for humidification beyond that recovered in the return air-           systems should control contaminant levels to provide a safe and
stream.                                                                      healthy environment, good housekeeping, and quality control for
    Temperature and humidity of the exit airstream may be con-               the processes. Contaminants may be gases, fumes, mists, or air-
trolled by varying the temperature of the chilled water and reheat           borne particulate matter. They may be produced by a process in the
coil and by varying the quantity of air passing through the reheat           building or contained in the outdoor air.
coil with a dew-point thermostat.                                               Contamination can be controlled by preventing the release of
    It may be necessary to filter air entering the evaporative cooler to     aerosols or gases into the room and by diluting room air contami-
ensure that dust or lint does not accumulate and clog the nozzles or         nants. If the process cannot be enclosed, it is best to capture aerosols
evaporating pads. Chemical treatment of the water may be neces-              and gases near their source with a local exhaust system that includes
sary to prevent mineral build-up or biological growth on the pads or         a hood or enclosure, ducts, fan, motor, and exhaust stack.
in the pans.                                                                    Dilution controls contamination in many applications but may
                                                                             not provide uniform safety for personnel. High local concentrations
                                                                             of contaminants can exist despite a high overall dilution rate.
            10.    AIR FILTRATION SYSTEMS
    Air filtration systems remove contaminants from the building sup-                          11.   EXHAUST SYSTEMS
ply or exhaust airstreams. Supply air filtration at the equipment in-
take removes particulate contamination that may foul heat exchange              An exhaust system draws a contaminant away from its source
surfaces, contaminant products, or present a health hazard to people,        and removes it from the space. An exhaust hood surrounding the
animals, or plants. Gaseous contaminants must sometimes be re-               point of generation contains the contaminant as much as is practical.
moved to prevent exposing personnel to odors or health-threatening           The contaminant is transported through ductwork from the space,
fumes. Return air with a significant potential for carrying contam-          cleaned as required, and exhausted to the atmosphere. The hood
inants should be recirculated only if it can be filtered enough to           inlet air quantity is established by the velocities required to convey
minimize personnel exposure. Return air should be exhausted if               the airborne contaminant. Chapter 32 has more information on local
monitoring and contaminant control cannot be ensured.                        exhaust systems.
    The supply filtration system usually includes collection media or           Design values for average and minimum face velocities are a func-
a filter, a media-retaining device or filter frame, and a filter housing     tion of the characteristics of the most hazardous material the hood is
or plenum. For more on filtration systems, see Chapter 29 of the             expected to handle. Minimum values may be prescribed in codes for
2012 ASHRAE Handbook—HVAC Systems and Equipment.                             exhaust systems. Contaminants with greater mass may require higher
                                                                             face velocities for control. Design face velocities should be set care-
Exhaust Air Filtration Systems                                               fully: too high a velocity can be as hazardous as one too low. Refer to
                                                                             ACGIH (2013) and ASHRAE Standard 110 for more information.
    Exhaust air systems are either (1) general systems that remove air
                                                                                Exhaust ductwork should be sized to provide velocities high
from large spaces or (2) local systems that capture aerosols, heat, or
                                                                             enough to keep contaminants in suspension. Velocities should
gases at specific locations in a room and transport them so they can
                                                                             exceed the settling velocities for the expected particle size distribu-
be collected, inactivated, and safely discharged to the atmosphere.
                                                                             tion.
Air in a general system usually requires minimal or no treatment
before being discharged to the atmosphere. Air from local exhaust               Selection of materials and construction of exhaust ductwork and
systems can sometimes be safely discharged to the atmosphere, but            fans depend on the nature of the contaminant, ambient temperature,
may require contaminant removal before being discharged.                     lengths and arrangement of ducts, method of hood fan operation, and
Exhausted air must meet appropriate air quality standards when               flame and smoke spread ratings. Exhausts containing acids, alkalis,
defined as a release point based on plant air permitting requirements.       solvents, or oils should address corrosion, dissolution, and melting.
Chapters 31 and 32 of this volume and Chapter 30 of the 2012                    Condensation in ferrous metal ducts may contribute to corrosion.
ASHRAE Handbook—HVAC Systems and Equipment have more                         Consider the dew point of process gases with respect to the sur-
information on industrial ventilation and exhaust systems.                   rounding ambient temperature. Condensation can be managed by
                                                                             reducing the dew point of the exhaust stream, by vapor barriers, or
    In exhaust air emission control, fabric-bag filters, glass-fiber fil-
                                                                             by using thermal insulation.
ters, venturi scrubbers, and electrostatic precipitators all collect par-
ticles. Packed-bed or sieve towers can absorb toxic gases. Activated
carbon columns or beds, often with oxidizing agents, are frequently                  12.   OPERATION AND MAINTENANCE
used to absorb toxic or odorous organics and radioactive gases.                 Equipment room layout should provide space for cleaning,
    Outdoor air intakes should be carefully located to avoid recircu-        servicing, and replacing components quickly to minimize system
lating contaminated exhaust air. Wind direction, building shape,             outages. Maintenance of refrigeration and heat rejection equipment
Industrial Air Conditioning                                                                                                                     14.9

is essential for proper performance without energy waste. Mainte-             graphic engine and data acquisition and storage system embedded
nance includes changing system filters periodically. Industrial               into the base operating system. Industrial requirements typically
applications are dirty, so proper selection of filters, careful installa-     preclude DDC systems to act as a SCADA system because of
tion to avoid air bypassing the filter, and prudent filter changing to        their limited data communication networks and inability to reli-
prevent overloading and blowout are required. Dirt lodging on the             ably handle large numbers (>10,000) of input and output points in
tips of forward-curved fan blades appreciably reduces air-handling            a given system.
capacity. Fan and motor bearings require lubrication, and fan belts
need periodic inspection. Direct- and indirect-fired heaters should             Industrial controllers can be installed, configured, and/or main-
be inspected annually. Steam and hot-water heaters have fewer               tained by third-party providers (known as system integrators) or by
maintenance requirements than comparable equipment with gas or              the manufacturer themselves. They have open communication pro-
oil burners.                                                                tocols and exchange information over various network protocols
                                                                            such as Modbus (North America) or Profibus (EU). These protocols
    For system compatibility, water treatment is essential. Air wash-
                                                                            allow communication between different brands of controllers and
ers and cooling towers should not be operated unless the water is
                                                                            the overall network, with BACnet® capability for occasional inte-
properly treated.
                                                                            gration with commercial DDC system where deemed necessary.
                                                                            Industrial systems also allow Ethernet-based protocol (TCP/IP) for
         13.    HEAT RECOVERY AND ENERGY                                    data exchange in high-speed networks as well as remote Internet-
                    CONSERVATION                                            based monitoring and control.
   The process industry often presents opportunities to recover heat            Industrial control systems are documented differently than
from the exhaust airstream for use in preconditioning makeup air.           commercial-based DDC systems. The American National Stan-
Extreme care must be taken to ensure compatibility of heat ex-              dards Institute (ANSI) in cooperation with International Society of
changer components and materials with contaminants often found              Measurement and Control (ISA) established a standard that defines
in exhaust streams. For example, brewery spaces are held between            how engineering documents are prepared [e.g., process and instru-
1.7 and 10°C. Exhaust air passes over a heat recovery wheel to pre-         mentation diagrams (P&IDs), instrument naming or tagging con-
condition outdoor makeup air, which in turn controls the level of           vention]. Commercial systems generally are documented using
carbon dioxide contamination. Coated aluminum heat recovery                 standards defined by the system manufacturer, who installs and
wheels can be subject to premature failure because of caustic clean-        maintains the systems, and their technicians can operate across sev-
ing materials conveyed in the exhaust system.                               eral facilities or in different cities.
   Additional consideration should be given to the assessment of risk           Industrial instrumentation is also quite different from commer-
associated with the heat recovery strategy. Frequently, downtime in         cial DDC systems. Instruments are typically in housings listed for
large industrial facilities can exceed millions of dollars per hour.        hazardous environments that also provide excellent protection from
Costs associated with failure of a heat recovery device can easily          the moisture, dust, and dirt frequently found in an industrial envi-
overcome savings in energy costs if the result is a facility shutdown.      ronment. Signal types are usually 4 to 20 mA over the range of 0 to
                                                                            100% of the transmitter span. Hazardous locations use instruments
                 14.    CONTROL SYSTEMS                                     listed specifically for the hazard division and group. Intrinsic safety
                                                                            barriers provide a level of protection by limiting the amount of
   Control systems for industrial processes and air-conditioning            power consumed by these devices to 1 W or less.
systems differ from commercial direct digital control (DDC) sys-
tems in important ways. Modern industrial control systems fall into                   15. LIFE AND PROPERTY SAFETY
three categories:
                                                                                Human life and property safety must be thoroughly considered in
• Programmable logic controller (PLC) systems. These systems                all types of industrial project design, construction, installation, start-
  are chosen for industrial environments because of their inherent          up, testing, operation, and maintenance. The life and property safety
  robustness and speed. They are rated to operate in environments           concern should include but not be limited to hazards generated in
  of 50°C, as opposed to 40°C for DDC systems. Also, because the            the property and related prevention, effective fire and hazardous gas
  controller does not look up point information from a central data-        detection and alarm systems, active fire protection systems, room-
  base, the program scan speed is much greater: a total program             to-room pressurization and smoke control, homeland security and
  scan time of less than 0.1 s is not unusual. Local display screens        emergency response plans, etc. Refer to related NFPA and ACGIH
  are available for field panel mounting; however, one of the fol-          publications for detailed regulations.
  lowing two systems is required to provide overall plantwide data
  gathering and reporting.
                                                                                                16.    COMMISSIONING
• Distributed control systems (DCS). Like commercial DDC sys-
  tems, DCS systems are defined as shared logic controllers as                 Several types of HVAC commissioning processes are used for
  opposed to programmable logic controllers. A shared logic con-            industrial HVAC projects: (1) overall HVAC project commission-
  troller shares the resources a common database of point names to          ing, (2) construction HVAC project commissioning, and (3) exist-
  provide point attribute data such as units (% rh, kPa, etc.), point       ing-building HVAC commissioning (retrocommissioning). The
  range (0 to 100% rh, 0 to 690 kPa, etc.), logical point name, and         process described here applies to both new construction and major
  software address. This information is shared across all controllers       renovations.
  in a given network of controllers and then reported to the user              For new construction, commissioning should start at the project’s
  through the graphical user interface (GUI). DCS systems can               inception during the predesign phase, and continue through design,
  provide an embedded GUI like DDC systems do, or can work                  construction, acceptance, training, operation, maintenance, and
  seamlessly with a third-party SCADA system.                               postacceptance.
• Supervisory control and data acquisition (SCADA) systems.                    The owner should retain an HVAC commissioning authority
  SCADA systems are typically overlays that acquire and store data          (CA) at the very beginning of the predesign phase. The CA develops
  from subordinate DCS, PLC, or other systems. They provide the             the scope of the commissioning and reviews the design intent during
  GUI and display operating system parameters. By contrast, com-            predesign to ensure the project accommodates the commissioning
  mercial DDC or building management systems (BMS) have the                 process. The CA also coordinates with the owner, design engineer,
14.10                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

and HVAC contractor during preparation of project design and con-             should also address the resources required to conduct the qualifi-
struction documents; this includes the overall project execution              cation, the documentation to be developed, and the appropriate
schedule, preparation and issue of commissioning and construction             owner team to accept the results. Most importantly, it defines the
specifications, and review of contractor submittals. This paves the           procedure to be followed when a discrepancy is found.
way for commissioning, and the CA continues to carry out and com-
                                                                               Testing documentation is developed to qualify the system so it
plete the implementation of the planning commissioning process.
                                                                            can pass an audit by the regulatory agency or a third party retained
   Participants include the start-up personnel listed during start up,
                                                                            by the owner.
the test and balance company, the process operators, the owner’s
                                                                               For more information on commissioning, see Chapter 43 and
project authorities, and the commissioning personnel.
                                                                            ASHRAE Standard 202-2013.
   Commissioning documents include the following:

• Certificates and warranties of system completion, along with a                                       REFERENCES
  complete set of as-built drawings submitted by mechanical, elec-          ACGIH. 2013. Industrial ventilation: A manual of recommended practice,
  trical, plumbing, control, and fire protection contractors.                  28th ed. American Conference of Governmental Industrial Hygienists,
• If available, all major equipment installation, operation, and               Cincinnati, OH.
  maintenance (IOM) manuals from equipment manufacturers.                   ASHRAE. 2005. The commissioning process. ASHRAE Guideline 0-2005.
• Records of significant problems and solutions that occurred dur-          ASHRAE. 2007. HVAC&R technical requirements for the commissioning
  ing start-up and testing.                                                    process. ASHRAE Guideline 1.1-2007.
                                                                            ASHRAE. 2013. Safety code for mechanical refrigeration. ANSI/ASHRAE
• Certified system test and balance reports, including verified major
                                                                               Standard 15-2013.
  equipment models and capacities, and tested performance values            ASHRAE. 2013. Thermal environmental conditions for human occupancy.
  conforming to system criteria.                                               ANSI/ASHRAE Standard 55-2013.
• A complete room-to-room pressurization map submitted by the               ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/
  test and balance company.                                                    ASHRAE Standard 62.1-2013.
• A control system IOM submitted by the control contractor.                 ASHRAE. 1995. Method of testing performance of laboratory fume hoods.
• When applicable, a certificate of as-built cleanroom cleanliness.            ANSI/ASHRAE Standard 110-1995.
  The report should be based on testing when the cleanroom facility         ASHRAE. 2013. Commissioning process for buildings and systems. ANSI/
  is complete and all services are connected and functional, but               ASHRAE/IES Standard 202-2013.
  without equipment and operating personnel in the cleanroom.               Dukes-Dobos, F., and A. Henschel. 1971. The modification of the WNGT
                                                                               Index for establishing permissible heat exposure limits in occupational
• If the contract scope requires, a certificate of cleanroom cleanli-          work. U.S. Public Health Service Publication TR-69.
  ness with process running and with operating personnel in the             NFPA. 2014. Recommended practice on static electricity. Standard 77.
  facility.                                                                    National Fire Protection Association, Quincy, MA.
• A commissioning report signed by all attendees.                           Spitler, J.D. 2009. Infiltration. Ch. 5 of Load calculation applications man-
                                                                               ual. ASHRAE.
   Commissioning requirements for industrial air-conditioning sys-          White, W.N., and A. Pahwa. 2003. Heat gain from electrical and control
tems (particularly central heating and cooling equipment such as               equipment (RP-1104). ASHRAE Research Project, Final Report.
chillers, boilers, air compressors, etc., or nonprocess air-handling
systems) often can follow the procedures outlined in ASHRAE                                          BIBLIOGRAPHY
Guidelines 0 and 1.1, which use statistical evaluations to define the
                                                                            Azer, N.Z. 1982. Design guidelines for spot cooling systems. Parts 1 and 2.
scope of commissioning activities. Most industrial applications,               ASHRAE Transactions 88(2):81-95 and 88(2):97-116. Papers HO-2667
however, use full commissioning of each point instead of statistical           and HO-2668.
evaluation, because of the process requirements for reliability and         Gorton, R.L., and H.M. Bagheri. 1987. Verification of stratified air condi-
the basic functional requirements.                                             tioning design. ASHRAE Transactions 93(2):211-227. Paper 3067.
   In facilities regulated by government agencies, qualification (or        Gorton, R.L., and H.M. Bagheri. 1987. Performance characteristics of a sys-
validation) of the air-conditioning systems may be required. In                tem designed for stratified cooling operation during the heating season.
these cases, use the appropriate government and industry-specific              ASHRAE Transactions 93(2):367-381. Paper 3077.
guidelines instead of ASHRAE Guidelines 0 and 1.1. Qualification            ISPE. 2008. GAMP® 5: A risk-based approach to compliant GxP comput-
follows a more rigorous set of standards for acceptance than com-              erized systems. International Society for Pharmaceutical Engineering,
mercial commissioning:                                                         Tampa, FL.
                                                                            ISA. 2009. Instrumentation symbols and identification. ANSI/ISA Standard
• Risk assessment determines the level of qualification that a given           5.1-2009. International Society of Automation, Research Triangle Park,
                                                                               NC.
  system should undergo. It considers the severity the risk presents
                                                                            NFPA. 2015. Flammable and combustible liquids code. Standard 30. Na-
  (e.g., loss of life or of the system) and the likelihood of occurrence       tional Fire Protection Association, Quincy, MA.
  (e.g., once during system life, once a year). The highest risks are       NFPA. 2015. National fuel gas code. Standard 54. National Fire Protection
  those that have the greatest severity as well as the most likely             Association, Quincy, MA.
  occurrence. In those cases, the qualification requirements are the        NFPA. 2014. Standard for fire and explosion prevention during cleaning and
  highest.                                                                     purging of flammable gas piping systems. Standard 56. National Fire
• Life-cycle assessment is most often used in industrial control               Protection Association, Quincy, MA.
  systems. Required documentation typically consists of specifica-          NFPA. 2013. Standard for the productions, storage, and handling of lique-
  tions for user requirements, functionality, and design, and the sys-         fied natural gas (LNG). Standard 59A. National Fire Protection Associ-
  tem is qualified under an installation qualification to verify the           ation, Quincy, MA.
                                                                            NFPA. 2015. Boiler and combustion systems hazards code. Standard 85.
  design specification. An operational qualification verifies the
                                                                               National Fire Protection Association, Quincy, MA.
  requirements of the functional specification, and the performance         NFPA. 2015. Life safety code®. Standard 101. National Fire Protection
  qualification verifies the requirements of the user requirement              Association, Quincy, MA.
  specification.                                                            NFPA. 2012. Standard for the prevention of fires and explosions in wood
• Testing plans and strategies should reflect the results of the risk          processing and woodworking facilities. Standard 664. National Fire Pro-
  assessment and life-cycle assessment. The plans and strategies               tection Association, Quincy, MA.
Industrial Air Conditioning                                                                                                                 14.11

NFPA. 2013. Standard on disaster/emergency management and business        White, W. 2010. Heat gain from electrical and control equipment in indus-
  continuity programs. Standard 1600. National Fire Protection Associa-     trial plants, part II (RP-1395). ASHRAE Research Project, Final Report.
  tion, Quincy, MA.                                                       Yamazaki, K. 1982. Factorial analysis on conditions affecting the sense of
West, D.L. 1977. Contamination dispersion and dilution in a ventilated      comfort of workers in the air conditioned working environment.
  space. ASHRAE Transactions 83(1):125-140.                                 ASHRAE Transactions 88(1):241-254. Paper HO-2677.
                                                                                      CHAPTER 15

                                     ENCLOSED VEHICULAR FACILITIES
Tunnels ..................................................................................... 15.1      Tollbooths ............................................................................... 15.26
Parking Garages .................................................................... 15.18              Diesel Locomotive Facilities .................................................. 15.27
Automotive Repair Facilities.................................................. 15.21                    Equipment .............................................................................. 15.33
Bus Garages........................................................................... 15.22            National and International Safety Standards
Bus Terminals......................................................................... 15.24              and Guidelines.................................................................... 15.38



E     NCLOSED vehicular facilities include buildings and infra-
      structure through which vehicles travel, are stored, or are re-
paired, and can include vehicles driven by internal combustion
                                                                                                        a tunnel, usually during nonoperational hours. The temporary venti-
                                                                                                        lation is typically removed after construction or after the mainte-
                                                                                                        nance work is completed. Ventilation requirements for such
engines or electric motors. Ventilation requirements for these fa-                                      temporary systems are specified by either state or local mining laws,
cilities are provided for climate and temperature control, contam-                                      industrial codes, or the U.S. Occupational Safety and Health Admin-
inant level control, and emergency smoke management. Design                                             istration (OSHA) and are not addressed specifically in this chapter.
approaches for various natural and mechanical ventilation sys-
tems are covered in this chapter.                                                                       Tunnel Ventilation Systems
    The chapter is structured to address general tunnel issues first and                                    There are two categories of ventilation systems used in most tun-
then address the unique aspects of rail and road tunnels, rail stations,                                nels: natural and mechanical.
bus garages, bus terminals, and enclosed spaces for equipment main-                                         Natural Ventilation. Naturally ventilated facilities rely primar-
tenance later in the chapter. Finally, information on applicable ven-                                   ily on atmospheric conditions to maintain airflow and provide a sat-
tilation equipment is presented.                                                                        isfactory environment in the facility. The chief factor affecting the
                                                                                                        facility environment is the pressure differential created by differ-
                                    1.     TUNNELS                                                      ences in elevation, ambient air temperature, or wind effects at the
                                                                                                        boundaries of the facility. Unfortunately, most of these factors are
    Transport tunnels are unique, in that vehicles travel at normal
                                                                                                        highly variable with time, and thus the resultant natural ventilation is
speeds, possibly carrying cargo (which may be unknown in road tun-
                                                                                                        often neither reliable nor consistent. If vehicles are moving through
nels), and may include the traveling public (as passengers and/or
                                                                                                        a tunnel-type facility, the piston effect created by the moving vehi-
motorists) during both normal and emergency operations. A tunnel
                                                                                                        cles may provide additional natural airflow.
is a linear-configured facility, as opposed to most buildings, which
                                                                                                            Mechanical Ventilation. A tunnel that is long, has a heavy traffic
are typically more rectangular. This concept is important when con-
                                                                                                        flow, or experiences frequent adverse atmospheric conditions
fronting the need to fight a fire within a tunnel. A tunnel cannot be
                                                                                                        requires fan-based mechanical ventilation. Among the alternatives
compartmentalized as readily as a building, which means the fire can
                                                                                                        available are longitudinal and transverse ventilation.
only be fought from within the actual fire zone. Limited access and
                                                                                                            Longitudinal Ventilation. This type of ventilation introduces or
compartmentation create difficulties with containing and suppress-
                                                                                                        removes air from the tunnel at a limited number of points, primarily
ing a fire. This combination of circumstances requires unique design
                                                                                                        creating longitudinal airflow along its length. Longitudinal ventila-
approaches to both normal and emergency operation.
                                                                                                        tion can be accomplished either by injection, using central fans,
Tunnel Ventilation Concepts                                                                             using jet fans mounted in the facility, or a combination of injection
                                                                                                        and extraction at intermediate points.
    Tunnel ventilation must accommodate normal, congested, and
                                                                                                            Transverse Ventilation. Transverse ventilation uses both a supply
emergency conditions. In some cases, temporary ventilation may
                                                                                                        duct system and an exhaust duct system to uniformly distribute supply
also be necessary.
                                                                                                        air and collect vitiated air throughout the length of the facility. The sup-
    Normal Mode. Normal ventilation is required during normal
                                                                                                        ply and exhaust ducts are served by a series of fixed fans, usually housed
operations to control temperature, provide comfort, or control level
                                                                                                        in a ventilation building or structure. A variant of this type of ventilation
of pollutants in the facility during normal operations and under nor-
                                                                                                        is semitransverse ventilation, which uses either a supply or exhaust
mal operating conditions, primarily to protect the health and provide
                                                                                                        duct, not both. The balance of airflow is made up via the tunnel portals.
comfort for the patrons and employees.
    Congested Mode. Congested ventilation is required during ser-                                       Design Approach
vice periods where traffic is slow moving, leading to a reduction or
                                                                                                            General Design Criteria. The air quality and corresponding
elimination of piston effect. The goals are the same as for normal
                                                                                                        ventilation system airflow requirements in enclosed vehicular
mode.
                                                                                                        spaces are determined primarily by the type and quantity of contam-
    Emergency Mode. Emergency ventilation is required during an
                                                                                                        inants that are generated or introduced into the tunnel and the
emergency to facilitate safe evacuation and to support firefighting
                                                                                                        amount of ventilation needed to limit the high air temperatures or
and rescue operations. This is often due to a fire, but it can be any
                                                                                                        concentrations of these contaminants to acceptable levels for the
nonnormal incident that requires unusual control of the environment
                                                                                                        specific time exposures.
in the facility. This includes control of smoke and high temperature
                                                                                                            Normal and Congested Modes. The maximum allowable concen-
from a fire, control of exceedingly high levels of contaminants, and/
                                                                                                        trations and levels of exposure for most contaminants are determined
or control of other abnormal environmental conditions.
                                                                                                        by national governing agencies such as the U.S. Environmental
    Temporary Mode. Temporary ventilation is needed during orig-
                                                                                                        Protection Agency (EPA), OSHA, and the American Conference of
inal construction or while maintenance-related work is carried out in
                                                                                                        Governmental Industrial Hygienists (ACGIH).
                                                                                                            The contaminant generators can be as varied as gasoline or diesel
The preparation of this chapter is assigned to TC 5.9, Enclosed Vehicular                               automobiles, diesel or compressed natural gas (CNG) buses and trucks,
Facilities.                                                                                             and diesel locomotives. Even heat generated by air conditioning on

                                                                                                 15.1
15.2                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

electric trains stopped at stations and the pressure transients generated        The ventilation and other protection systems must support the
by rapid-transit moving trains can be considered contaminants, the           evacuation plan. NFPA Standards 502 and 130 provide specific cri-
effects of which need to be mitigated.                                       teria for components of the life safety and evacuation systems, but
    Emergency Mode. Design provisions may be necessary to man-               are not universally adopted by authorities. Where road and rail
age smoke and other products of combustion released during fires to          infrastructure interface with buildings, the International Building
allow safe evacuation, to support fire fighting and rescue operations,       Code® and International Fire Code® may apply. Several documents
and to protect the tunnel structure and station infrastructure during        are available to provide additional guidance on life safety concepts,
fires (Bendelius 2008).                                                      evacuation strategies, and calculation methodologies (Bendelius
    In designing for fires, the design fire scenario and associated fire     2008; Colino and Rosenstein 2006; Fruin 1987; Gwynne and
heat release rate needs to be quantified. Depending on the level of          Rosenbaum 2008; Proulx 2008; Tubbs and Meacham 2007).
analysis, the generation of smoke and other products of combustion               Critical Velocity. Manual calculations and resources for the
may also need to be quantified. As a minimum, design for life safety         emission and combustion data are given in the respective sections
during fires must conform to the specific standards or guidelines of         for each enclosed vehicular facility type. A first step in determining
the National Fire Protection Association (NFPA), where applicable.           the order of magnitude for the ventilation rate required to control the
NFPA’s ventilation requirements are for systems to maintain a “ten-          movement of the heat and smoke layer generated by a fire in a tunnel
able environment along the pathway of egress from the fire.” NFPA            is to apply the critical velocity criterion. This approach is described
Standard 130 defines a tenable environment as “an environment that           here, and can be used for all types of tunnel applications.
permits self-rescue of occupants for a specific period of time”;                 The simultaneous solution of Equations (1) and (2), by iteration,
NFPA Standard 502 includes a similar definition.                             determines the critical velocity (Kennedy et al. 1996), which is the
    Other NFPA codes and standards; ICC (2009a, 2009b, 2009c)                minimum steady-state average bulk velocity of ventilation air mov-
building, mechanical, and fire codes; and other statutory require-           ing toward the fire needed to prevent backlayering:
ments may apply. Separation and pressurization requirements
between adjacent facilities should also be considered.                                                       gHq 1/3
    Temporary. A temporary mode may be necessary during con-                                      VC = K1KG  -------------------              (1)
                                                                                                             c p ATF 
struction or other special condition.                                                                                           
    Technical Approach. The technical approach differs depending
on facility type; however, there are many similarities in the initial
                                                                                                                    q 
stages of the design process.                                                                        TF =  -------------------  + T           (2)
    Determining the length, gradient, and cross section for tunnels is                                     c     p  AV C
an important first step. Establishing the facility’s dynamic clearance
envelope is of extreme importance, especially for a tunnel, because          where
all appurtenances, equipment, ductwork, jet fans, etc., must be                  VC = critical velocity, m/s
located outdoor the envelope, and this may eventually determine the              TF = average temperature of fire site gases, K
type of ventilation system used.                                                 K1 = 0.606
    Vehicle speeds, vehicle cross-sectional areas, vehicle design fire           KG = grade factor (see Figure 1)
scenarios, and fuel-carrying capacity are important considerations                 g = acceleration caused by gravity, m/s2
for road tunnels, as are train speeds, train headway, and rail car com-           H = height of duct or tunnel at fire site, m
bustibility and design fire scenarios for rapid transit and railroad               q = heat that fire adds directly to air at fire site, kW
                                                                                    = average density of approach (upstream) air, kg/m3
tunnels.
                                                                                  cp = specific heat of air, kJ/(kg·K)
    Types of cargo to be allowed through the facility, and their re-
                                                                                  A = area perpendicular to flow, m2
spective design fire scenarios, should be investigated to determine                T = temperature of approach air, K
the ventilation rates and the best system for the application. Simi-
larly, for railroad tunnels, it should be determined whether passen-             It is usual to study several alternative ventilation schemes, each
ger or freight or both types of trains will be using the facility and if     using different variants and/or combinations of ventilation systems
the passenger trains will be powered by diesel/electric power or by          (longitudinal, transverse, etc.). Some types of systems, such as fully
electric traction power.                                                     transverse, are almost exclusively used on road tunnels only.
    The emergency ventilation approach must be fully coordinated                 When selecting ventilation equipment and the number of fans
with the overall fire protection strategy, the evacuation plan, and the      and types of drives, consideration should be given to efficiency,
emergency response plan, providing a comprehensive overall life              reliability, and noise. Most of these equipment attributes are re-
safety program for the tunnel or station. Egress systems must pro-           flected in a life-cycle cost analysis of the alternatives.
vide for safe evacuation under a wide range of emergency condi-
tions. The emergency response plan must help facilitate evacuation
and allow for appropriate response to emergencies.
    Rail and bus stations are large unique structures designed to allow
efficient movement of large populations and to serve occupants that
often arrive in large groups. Stations can be below ground, above
ground, or at grade. Although each type of station poses specific
challenges, underground facilities tend be the most challenging.
Stations can be further complicated by connections to non-transit
structures (Tubbs and Meacham 2007).
    Rail and road tunnels pose a different set of evacuation chal-
lenges. These facilities are long, narrow, and underground, often
with limited opportunities for stairwells to grade. The linear nature
limits initial evacuation, which can pose challenges to the ventila-
tion design. Further, the trackway in rail tunnels can be a dangerous
environment for untrained occupants.                                                           Fig. 1 Roadway Grade Factor
Enclosed Vehicular Facilities                                                                                                                   15.3

    If the effectiveness of the system to provide for fire life-safety con-      Other CFD programs, both commercially available and in the
ditions is not evident from the manual analysis or one-dimensional            public domain, have been used to model fire scenarios in road and
computer models such as subway environment simulation (SES), the              rapid transit tunnels and stations, the list of which is too numerous
designer should investigate using a computational fluid dynamics              to include here. The strengths and weaknesses of each program
(CFD) program to accurately determine the smoke and temperature               should be investigated beforehand, and validation of results against
distribution in both the steady-state and transient conditions.               experimental data or an equivalent program is encouraged.
    Computer Modeling and Simulation. The applicable NFPA
standards for road tunnels (NFPA Standard 502) and for railroad               Tunnel Fires
rapid transit tunnels (NFPA Standard 130) require engineering anal-               Fires occurring in tunnels are more difficult to deal with than
ysis for tunnels greater than a certain length, to prove that the smoke       those occurring in one of the other enclosed vehicular facilities, in a
and heat layer is controlled. Often the best way to show that the re-         normal building, or in the open. In a tunnel, firefighting is extremely
quirements are met is by using a CFD program with post-processing             complex, because access to the tunnel is difficult in the event of a
capabilities that feed the results into another program capable of pro-       fire. The fire cannot be fought from outdoor the tunnel, as can be
ducing a still picture and/or animated graphical representation of the        done with a building; it must be fought from within the tunnel, often
results. All the commonly used computer programs and their specific           in the same space where the fire is burning.
capabilities are discussed in the following paragraphs.                           Fires occur in tunnels far less frequently than in buildings; how-
    SES. The predominant worldwide tool for analyzing the aero-               ever, because of the unique nature of a tunnel fire, they are more dif-
thermodynamic environment of rapid transit rail tunnels is the                ficult to suppress and extinguish and usually get more attention.
Subway Environment Simulation (SES) computer program (DOT                     There is a long list of tunnel fires; the most complete history of fires
1997a). SES is a one-dimensional network model that is used to                in tunnels exists for road tunnels, a partial listing of which is in-
evaluate longitudinal airflow in tunnels. The model predicts air-             cluded in Table 1. Similar information is available for rail fires
flow rates, velocities and temperatures in the subway environment             (Meacham et al. 2010).
caused by train movement or fans, as well as the station cooling                  Design Fires. Design fires form the base input for emergency
loads required to maintain the public areas of the station to prede-          ventilation design analyses and are defined in terms of heat
termined design conditions throughout the year. This program                  release rate, species output, and soot yields as functions of time.
contains a fire model that can simulate longitudinal airflow                  A design fire scenario is an input parameter that defines the igni-
required to overcome backlayering and control smoke movement                  tion source, fire growth on the first item, possible spread of fire to
in a tunnel. Output from the SES can be applied as boundary or ini-           adjacent combustibles, interaction between the fire and the enclo-
tial conditions for three-dimensional CFD modelling of the tunnel             sure and environment, and eventual fire decay and extinction.
and station environments. The SES program is in the public                        Limited data are available regarding the magnitude and severity
domain, available from the Volpe National Transportation Sys-                 of vehicle design fires. In the absence of more specific data, the
tems Center in Cambridge, MA.                                                 information available provides first-order guidance in selecting an
    TUNVEN. This program solves coupled one-dimensional, steady-              appropriate design fire for the evaluation of an enclosed vehicular
state tunnel aerodynamic and advection equations. It can predict              facility such as a tunnel (road or rail) or station (bus or rail).
quasi-steady-state longitudinal air velocities and concentrations of              PIARC (1999) and NFPA Standard 502 provide summaries of
CO, NOx, and total hydrocarbons along a road tunnel for a wide range          vehicle fire tests. Additional information can be found in Atkinson
of tunnel designs, traffic loads, and external ambient conditions.            et al. (2001), Ingason (1994), Joyeux (1997), and Mangs and Keski-
    The program can also be used to model all common road tunnel              Rahkonen (1994a, 1994b).
ventilation systems (i.e., natural, longitudinal, semitransverse, and             Fire Detection. Fire detection systems are necessary to alert tun-
transverse). The user must update emissions data for the calendar             nel operators of potential unsafe condition. There are a range of
year of interest. The program is available from the National Techni-          methods available to detect fire and smoke within road/rail tunnels
cal Information Service (NTIS 1980).                                          and rail stations, including linear (line-type) heat detection, CCTV
    Computational Fluid Dynamics (CFD). CFD software can model                video image smoke detection, flame detection, smoke and heat
operating conditions in tunnels and stations and predict the resulting        detectors, and spot-type detection. Fire detection systems should be
environment. In areas of geometrical complexity, CFD is the appro-            selected to support the fire safety goals and objectives and the over-
priate tool to predict three-dimensional patterns of airflow, temper-         all fire safety program, which can include notifying occupants to
ature, and other flow variables, including concentration of species,          allow for safe evacuation, modifying tunnel ventilation or opera-
which may vary with time and space. Computational fluid dynamics              tions, and notifying emergency responders.
software is the design tool of choice to obtain an optimum design,                NFPA Standards 130 and 502 provide general requirements for
because experimental methods are costly, complex, and yield lim-              fire detections systems in transportation tunnels. These documents
ited information.                                                             reference codes such as NFPA Standard 72, which provide design
    SOLVENT. SOLVENT is a specific CFD model developed as part                requirements for fire detection and occupant notification. Publi-
of the Memorial Tunnel Fire Ventilation Test Program for simulat-             cations developed by the Road Tunnel Operation Technical Com-
ing road tunnel fluid flow, heat transfer, and smoke transport. SOL-          mittee of PIARC (2007b, 2008) include specific guidance on the
VENT can be applied to all ventilation systems used in road tunnels,          application of these systems. There have been several research
including those based on natural airflow. The program results have            projects that can also provide additional information to assist with
been validated against data from Massachusetts Highway Depart-                developing detection system concepts and designs (Liu et al. 2006,
ment and Federal Highway Authority (MHD/FHWA 1995).                           2009; Kashef et al. 2009; Zalosh and Chantranuwat 2003). Bende-
    Fire Dynamics Simulator (FDS). FDS is a Computational Fluid               lius (2008) provides information on advantages and disadvantages
Dynamics (CFD) model of buoyancy-driven fluid flow from a fire.               and selection of fire detection methods in tunnels.
A separate code called Smokeview is used to visualize data output
from FDS. These applications can also be configured to model pol-             Road Tunnels
lutant levels outdoor the portals and around the exhaust stacks of               A road tunnel is an enclosed vehicular facility with an operating
tunnels. Both of these public domain programs are under active                roadway for motor vehicles passing through it. Road tunnels may be
development and can be obtained from National Institute of Stan-              underwater (subaqueous), mountain, or urban, or may be created by
dards and Technology (NIST).                                                  air-right structures over a roadway or overbuilds of a roadway.
15.4                                                              2015 ASHRAE Handbook—HVAC Applications (SI)

                                               Table 1    List of Road Tunnel Fires
                                                                                                   Damage
Year       Tunnel              Country         Length, m     Fire Duration   People        Vehicles                Structure
1949       Holland             United States      2 550           4h         66 injured    10 trucks               Serious
                                                                                           13 cars
1974       Mont Blanc          France/Italy      11 600          15 min      1 injured     —                       —
1976       Crossing BP         France               430            1h        12 injured    1 truck                 Serious
1978       Velsen              Netherlands          770        1 h 20 min    5 dead        4 trucks                Serious
                                                                             5 injured     2 cars
1979       Nihonzaka           Japan              2 045          159 h       7 dead        127 trucks              Serious
                                                                             1 injured     46 cars
1980       Kajiwara            Japan                740            —         1 dead        2 trucks                Serious
1982       Caldecott           United States      1 028        2 h 40 min    7 dead        3 trucks                Serious
                                                                             2 injured     1 bus
                                                                                           4 cars
1983       Pecorila Galleria   Italy                662           —          9 dead        10 cars                 Limited
                                                                             22 injured
1986       L’Arme              France             1 105           —          3 dead        1 truck                 Limited
                                                                             5 injured     4 cars
1987       Gumefens            Switzerland          343           2h         2 dead        2 trucks                Slight
                                                                                           1 van
1990       Røldal              Norway             4 656          50 min      1 injured     —                       Limited
1990       Mont Blanc          France/Italy      11 600            —         2 injured     1 truck                 Limited
1993       Serra Ripoli        Italy                442        2 h 30 min    4 dead        5 trucks                Limited
                                                                             4 injured     11 cars
1993       Hovden              Norway             1 290           1h         5 injured     1 motorcycle            Limited
                                                                                           2 cars
1994       Huguenot            South Africa       3 914           1h         1 dead        1 bus                   Serious
                                                                             28 injured
1995       Pfander             Austria            6 719           1h         3 dead        1 truck                 Serious
                                                                             4 injured     1 van
                                                                                           1 car
1996       Isola delle Femmine Italy                148           —          5 dead        1 tanker                Serious
                                                                             20 injured    1 bus
                                                                                           18 cars
1999       Mont Blanc          France/Italy      11 600           —          39 dead       23 trucks               Serious
                                                                                           10 cars
                                                                                           1 motorcycle
                                                                                           2 fire engines
1999       Tauern              Austria            6 401           —          12 dead       14 trucks               Serious
                                                                             49 injured    26 cars
2000       Seljestad           Norway             1 272          45 min      6 injured     1 truck                 —
                                                                                           4 cars
                                                                                           1 motorcycle
2001       Praponti            Italy              4 409           —           19 injured   —                       Serious
2001       Gleinalm            Austria            8 320           —           5 dead       —                       —
                                                                              4 injured
2001       Propontin           Italy              4 409           —          14 injured    1 car                   —
2001       Gleinalm            Austria            8 300           —          5 dead        —                       —
                                                                             4 injured
2001       Guldborgsund        Denmark              460           —          5 dead        —                       —
                                                                             6 injured
2001       St. Gotthard        Switzerland       16 920           —          11 dead       2 heavy-goods vehicle   —
2002       Ostwaldiberg        Austria               —            —          1 dead        —                       —
2003       44-France           France               618           —          2 dead        1 car                   —
                                                                                           1 motorcycle
2003       Baregg              Switzerland        1 390           —          2 dead        4 trucks                Serious
                                                                             21 injured    3 fire engines
2004       Baregg              Switzerland        1 080           —          1 dead        1 car                   —
                                                                             1 injured     1 truck
2005       Frejus              France-Italy      12 870           6h         2 dead        4 trucks                —
                                                                                           1 fire engine
2006       Viamala             Switzerland          742           —          9 dead        —                       —
                                                                             6 injured
Source: PIARC (2007a, 2007b)
Enclosed Vehicular Facilities                                                                                                                15.5

    All road tunnels require ventilation to remove contaminants pro-          A naturally ventilated tunnel with an intermediate shaft (Figure
duced during normal engine operation. Normal ventilation may be           2B) is better suited for bidirectional traffic; however, airflow through
provided by natural means, by traffic-induced piston effects, or by       the shaft is also affected by adverse atmospheric conditions. The
mechanical equipment. The method selected should be the most              stack effect benefit of the shaft depends on air/rock temperatures,
economical in both construction and operating costs.                      wind, and shaft height. Adding more than one shaft to a tunnel may
    Ventilation must also provide control of smoke and heated gases       be more of a disadvantage than an advantage, because a pocket of
from a fire in the tunnel. Smoke flow control is needed to provide an     contaminated air can be trapped between the shafts.
environment suitable for both evacuation and rescue in the evacua-            Naturally ventilated tunnels over 300 m long require emergency
tion path. Emergency ventilation can be provided by natural means,        ventilation to extract smoke and hot gases generated during a fire, as
by taking advantage of the buoyancy of smoke and hot gases, or by         recommended by NFPA Standard 502. This standard also further
mechanical means.                                                         recommends that tunnels between 240 and 300 m long require
    Ventilation Modes. A range of mechanical ventilation is typically     engineering analyses to determine the need for emergency ventila-
considered for road tunnels: normal, congested, emergency, and tem-       tion. Emergency ventilation systems may also be used to remove
porary, as discussed in the section on Tunnel Ventilation Concepts.       stagnant contaminants during adverse atmospheric conditions. Be-
    Ventilation Systems. Ventilation must dilute contaminants dur-        cause of the uncertainties of natural ventilation, especially the ef-
ing normal and congested tunnel operations and control smoke              fects of adverse meteorological and operating conditions, reliance
during emergency operations. Factors affecting ventilation system         on natural ventilation to maintain carbon monoxide (CO) levels for
selection include tunnel length, cross section, and grade; surround-      tunnels over 240 m long should be thoroughly evaluated. This is par-
ing environment; traffic volume, direction (i.e., unidirectional or       ticularly important for tunnels with anticipated heavy or congested
bidirectional), and mix; and construction cost.                           traffic. If natural ventilation is deemed inadequate, a mechanical
    Natural and traffic-induced ventilation systems are adequate for      system should be considered for normal operations.
relatively short tunnels, and for those with low traffic volume or            Smoke from a fire in a tunnel with only natural ventilation is
density. Long, heavily traveled tunnels should have mechanical            driven primarily by the buoyant effects of hot gases and tends to
ventilation systems. The tunnel length at which this change takes         flow upgrade. The steeper the grade, the faster the smoke moves,
effect is somewhere between 350 and 650 m.                                thus restricting the ability of motorists trapped between the incident
    Natural Ventilation. Airflow through a naturally ventilated tun-      and a portal at higher elevation to evacuate the tunnel safely. As
nel can be portal-to-portal (Figure 2A) or portal-to-shaft (Figure        shown in Table 2, the Massachusetts Highway Department and Fed-
2B). Portal-to-portal flow functions best with unidirectional traf-       eral Highway Administration (MHD/FHWA) (1995) demonstrated
fic, which produces a consistent, positive airflow. In this case, air     how smoke moves in a naturally ventilated tunnel.
speed in the roadway area is relatively uniform, and the contami-             Mechanical Ventilation. A tunnel that is long, has a heavy traffic
nant concentration increases to a maximum at the exit portal.             flow, or experiences frequent adverse atmospheric conditions,
Under adverse atmospheric conditions, air speed may decrease and          requires fan-based mechanical ventilation. Options include longitu-
contaminant concentration may increase, as shown by the dashed            dinal ventilation, semitransverse ventilation, and full transverse
line in Figure 2A.                                                        ventilation.
    Introducing bidirectional traffic into such a tunnel further re-          Longitudinal ventilation introduces or removes air from the
duces longitudinal airflow and increases the average contaminant          tunnel at a limited number of points, creating longitudinal airflow
concentration. The maximum contaminant level in a tunnel with             along the roadway. Longitudinal ventilation can be accomplished
bidirectional traffic will not likely occur at the portal, and will not   either by push-pull vent shafts, injection, jet fan operation, or a
necessarily occur at the midpoint of the tunnel.                          combination of injection and extraction at intermediate points in
                                                                          the tunnel. Injectors and jet fans are classified as impulse systems,
                                                                          because they impart a momentum to the tunnel flow, as the primary
                                                                          high-velocity jet diffuses out. At start-up, this thrust causes the air
                                                                          in the tunnel to accelerate until equilibrium is established between
                                                                          this force and the opposing drag forces due to viscous friction and
                                                                          the additional pressure losses at the tunnel portals, traffic, wind,
                                                                          and fire, etc.
                                                                              Injection longitudinal ventilation, frequently used in rail tun-
                                                                          nels, uses externally located fans to inject air into the tunnel through
                                                                          a high-velocity Saccardo nozzle, as shown in Figure 3A. This air
                                                                          injection, usually in the direction of traffic flow, induces additional
                                                                          longitudinal airflow. The Saccardo nozzle functions on the principle
                                                                          that a high-velocity air jet injected at a small angle to the tunnel axis
                                                                          can induce a high-volume longitudinal airflow in the tunnel. The
                                                                          amount of induced flow depends primarily on the nozzle area, dis-
                                                                          charge velocity and angle of the nozzle, as well as downstream air
                                                                          resistances. This type of ventilation is most effective with unidirec-
                                                                          tional traffic flow.
                                                                              With injection longitudinal ventilation, air speed remains uni-
                                                                          form throughout the tunnel, and the contaminant concentration
                                                                          increases from zero at the entrance to a maximum at the exit.
                                                                          Adverse atmospheric conditions can reduce system effectiveness.
                                                                          The contaminant level at the exit increases as airflow decreases or
                                                                          tunnel length increases.
                                                                              Injection longitudinal ventilation, with supply at a limited num-
                                                                          ber of tunnel locations, is economical because it requires the fewest
                    Fig. 2 Natural Ventilation                            fans, places the least operating burden on fans, and requires no
15.6                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                                           Table 2 Smoke Movement During Natural Ventilation Tests
                                                       (Memorial Tunnel Fire Ventilation Test Program)
                                                                                Smoke        Smoke
                                                                                 Layer        Fills        Peak
                                                   Fire Heat Release Rate,
                                                                                 Begins      Tunnel       Smoke
                                                            MW
                                          Test                                  Descent,    Roadway,     Velocity,
                                          No.      Nominal             Peak       min         min          m/s

                                           501         20               29         3+           5           6.1
                                           502         50               57         1+           3           8.1
                                         Note: Tunnel grade is 3.2%.



                                          distribution air ducts. As the length of the tunnel increases, however,
                                          disadvantages become apparent, such as excessive air velocities in
                                          the roadway and smoke being drawn the entire length of the road-
                                          way during an emergency.
                                             The main aerodynamic differences between the jet fan and Sac-
                                          cardo injectors are that the injectors impart thrust at one location in
                                          the tunnel, whereas in jet fan systems this thrust is distributed along
                                          the tunnel. Injectors use outdoor air as primary flow, whereas the
                                          primary airflow in jet fans enters the fan inlet from the tunnel.
                                             Saccardo injectors may operate in a flow induction mode (low
                                          tunnel air resistance) or in flow rejection mode (high tunnel air
                                          resistance); both modes are acceptable. This means there may be
                                          flow reversal at the nozzle position with flow exiting the near portal,
                                          whereas jet fans always induce flow from one portal to the other.
                                          Flow under jet fans in a highly resistive tunnel may recirculate, but
                                          this is a strictly local feature.
                                             A brief comparison of the technical and economic features of the
                                          two longitudinal impulse ventilation systems reveals the following:
                                          • Jet fans have little or no civil engineering costs for installation, but
                                            have significant electrical cabling costs. Saccardo injectors
                                            require expensive civil engineering work to install the fans at the
                                            tunnel portal, with no cabling distribution costs.
                                          • Routine maintenance or emergency repair work on jet fans usually
                                            requires disruption of normal tunnel service and availability; this is
                                            not the case for Saccardo injectors, which can be accessed externally.
                                          • Saccardo injectors eliminate electrical cabling in the tunnel, pro-
                                            viding a clear safety and cost advantage over jet fans.
                                          • Jet fans take up headroom in the tunnel ceiling, which limits the
                                            effective dynamic clearance envelope of the traffic, whereas Sac-
                                            cardo injectors are located outdoor the tunnel, making them ideal
                                            in tightly configured tunnels.
                                          • Saccardo injectors deliver their thrust at a single point, making
                                            them quite vulnerable to local tunnel fixtures. For example, a
                                            badly placed traffic sign, LED display, lighting equipment, or any
                                            significant blockage near the outlet of an ejector can cause a
                                            dramatic drop in ejector performance, whereas jet fans are less
                                            affected, because their thrust is distributed.
                                          • Jet fans are also derated when operating at elevated temperatures
                                            during a fire (lower density), whereas injectors are both safely
                                            outdoor the fire’s reach as well as immune to thrust reduction by
                                            virtue of using fresh air for primary intake. This makes Saccardo
                                            injectors ideal for emergency smoke clearance. The high air
                                            velocities in the path of egress should be assessed.
                                              These relative merits are crucial at the initial concept phase, when
                                          deciding on the type of ventilation system for any particular tunnel.
                                              A longitudinal ventilation system with one fan shaft (Figure 3B)
                                          is similar to the naturally ventilated system with a shaft, except that
                                          it provides a positive stack effect. Bidirectional traffic in a tunnel
                                          ventilated this way causes peak contaminant concentration at the
                                          shaft. For unidirectional tunnels, contaminant levels become unbal-
       Fig. 3 Longitudinal Ventilation    anced.
Enclosed Vehicular Facilities                                                                                    15.7

    Another form of longitudinal system has two shafts near the cen-
ter of the tunnel: one for exhaust and one for supply (Figure 3C). In
this arrangement, part of the air flowing in the roadway is replaced
by the interaction at the shafts, which reduces the concentration of
contaminants in the second half of the tunnel. This concept is only
effective for tunnels with unidirectional traffic flow. Adverse wind
conditions can reduce tunnel airflow by short-circuiting the flow of
air from the supply fan shaft/injection port to the exhaust fan/shaft,
which causes contaminant concentrations to increase in the second
half of the tunnel.
    Construction costs of two-shaft tunnels can be reduced if a single
shaft with a dividing wall is constructed. However, this significantly
increases the potential for short-circuited airflows from supply shaft
to exhaust shaft; under these circumstances, the separation between
exhaust shaft and intake shaft should be maximized.
    Jet fan longitudinal ventilation has been installed in a number
of tunnels worldwide. With this scheme, specially designed axial
fans (jet fans) are mounted at the tunnel ceiling (Figure 3D). This
system eliminates the space needed to house ventilation fans in a sep-
arate structure or ventilation building, but may require greater tunnel
height or width to accommodate the jet fans so that they are outdoor
of the tunnel’s dynamic clearance envelope. This envelope, formed
by the vertical and horizontal planes surrounding the roadway in a
tunnel, defines the maximum limits of the predicted vertical and lat-
eral movement of vehicles traveling on the roadway at design speed.
As tunnel length increases, however, disadvantages become appar-
ent, such as excessive air speed in the roadway and smoke being
drawn the entire length of the roadway during an emergency.
    Longitudinal ventilation is the most effective method of smoke
control in a road tunnel with unidirectional traffic. A ventilation sys-
tem must generate sufficient longitudinal air velocity to prevent
backlayering of smoke (movement of smoke and hot gases against
ventilation airflow in the tunnel roadway). The air velocity neces-
sary to prevent backlayering over stalled or blocked motor vehicles
is the minimum velocity needed for smoke control in a longitudinal
ventilation system and is known as the critical velocity.
    Semitransverse ventilation can be configured for supply or
exhaust. This type of ventilation involves the uniform distribution
(supply) or collection (exhaust) of air throughout the length of a
road tunnel. Semitransverse ventilation is normally used in tunnels
up to about 2000 m; beyond that length, tunnel air velocity near the
portals becomes excessive.
    Supply semitransverse ventilation in a tunnel with bidirec-
tional traffic produces a uniform level of contaminants throughout,
because air and vehicle exhaust gases enter the roadway area at the
same uniform rate. With unidirectional traffic, additional airflow is
generated by vehicle movement, thus reducing the contaminant
level in the first half of the tunnel (Figure 4A).
    Because tunnel airflow is fan-generated, this type of ventilation
is not adversely affected by atmospheric conditions. Air flows the
length of the tunnel in a duct with supply outlets spaced at predeter-
mined distances. Fresh air is best introduced at vehicle exhaust pipe
level to dilute exhaust gases immediately. The pressure differential
between the duct and the roadway must be enough to counteract the
effects of piston action and adverse atmospheric winds.
    If a fire occurs in the tunnel, the supply air initially dilutes the
smoke. Supply semitransverse ventilation should be operated in
reverse mode for the emergency, so that fresh air enters through the
portals and creates a tenable environment for both emergency egress
and firefighter ingress. Therefore, a supply semitransverse ventila-
tion system should preferably have a ceiling supply (in spite of the
disadvantage during normal operations) and reversible fans, so that
smoke can be drawn up to the ceiling during a tunnel fire.
    Exhaust semitransverse ventilation (Figure 4B) in a tunnel
with unidirectional traffic flow produces a maximum contaminant
concentration at the exit portal. In a tunnel with bidirectional traffic   Fig. 4   Semitransverse Ventilation
15.8                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

flow, the maximum concentration of contaminants is located near               of exhaust gases under nonemergency operation. Depending on
the center of the tunnel. A combination supply and exhaust semi-              the number of traffic lanes and tunnel width, airflow can be con-
transverse system (Figure 4C) should be applied only in a unidirec-           centrated on one side, or divided over two sides.
tional tunnel where air entering with the traffic stream is exhausted            Other Ventilation Systems. There are many variations and combina-
in the first half of the tunnel, and air supplied in the second half of       tions of the road tunnel ventilation systems described here. Most hybrid
the tunnel is exhausted through the exit portal.                              systems are configured to solve a particular problem faced in the devel-
    In a fire emergency, both exhaust semitransverse ventilation and          opment and planning of a specific tunnel, such as excessive air contam-
(reversed) semitransverse supply create a longitudinal air velocity in the    inants exiting at the portal(s). Figure 6 shows a hybrid system
tunnel roadway, and extract smoke and hot gases at uniform intervals.         developed for a tunnel with a near-zero level of acceptable contaminant
    Full transverse ventilation is used in extremely long tunnels             discharge at one portal. This system is essentially a semitransverse sup-
and in tunnels with heavy traffic volume. It uses both a supply and           ply system, with a semitransverse exhaust system added in section 3.
an exhaust duct system to uniformly distribute supply air and collect         The exhaust system minimizes pollutant discharge at the exit portal,
vitiated air throughout the tunnel length (Figure 5). Because a tun-          which is located near extremely sensitive environmental receptors.
nel with full transverse ventilation is typically long and served by             Ventilation System Enhancements. Single-point extraction is an
more than one mechanical ventilation system, it is usually config-            enhancement to a transverse system that adds large openings to the
ured into ventilation zones, each served by a dedicated set of supply         extraction (or exhaust) duct. These openings include devices that
and exhaust fans. Each zone can be operated independently of adja-            can be operated during a fire emergency to extract a large volume of
cent zones, so the tunnel operator can change the direction of air-           smoke as close to the fire source as possible. Tests proved this con-
flow in the tunnel by varying the level of operation of the supply and        cept effective in reducing air temperature and smoke volume in the
exhaust fans. This feature is important during fire emergencies.              tunnel. The size of the duct openings tested ranged from 9.3 to 28 m2
    With this ventilation system arrangement in balanced operation,           (MHD/FHWA 1995).
air pressure along the roadway is uniform and there is no longi-                 Oversized exhaust ports are simply expanded exhaust ports
tudinal airflow except that generated by the traffic piston effect,           installed in the exhaust duct of a transverse or semitransverse
which tends to reduce contaminant levels. The pressure differential           ventilation system. Two methods are used to create this configura-
between the ducts and the roadway must be sufficient to ensure                tion. One is to install a damper with a fusible link; another uses a
proper air distribution under all ventilation conditions.                     material that, when heated to a specific temperature, melts and
    During a fire, exhaust fans in the full transverse system should          opens the airway. Meltable materials showed only limited success in
operate at the highest available capacity, and supply fans should oper-       testing (MHD/FHWA 1995).
ate at a somewhat lower capacity. This allows the stratified smoke                Normal Ventilation Air Quantities.
layer (at the tunnel ceiling) to remain at that higher elevation and be
extracted by the exhaust system without mixing, and allows fresh air              Contaminant Emission Rates. Because of the asphyxiate nature of
to enter through the portals, which creates a tenable environment for         the gas, CO is the exhaust gas constituent of greatest concern from
both emergency egress and firefighter ingress.                                spark-ignition engines. From compression-ignition (diesel) engines,
                                                                              the critical contaminants are nitrogen oxides (NOx), such as nitric oxide
    In longer tunnels, individual ventilation zones should be able to
                                                                              (NO) and nitrogen dioxide (NO2). Tests and operating experience indi-
control smoke flow so that the zone with traffic trapped behind a fire
                                                                              cate that, when CO level is properly diluted, other dangerous and objec-
is provided with maximum supply and no exhaust, and the zone on
                                                                              tionable exhaust by-products are also diluted to acceptable levels,
the other side of the fire (where unimpeded traffic has continued
                                                                              although this trend needs reviewing with newer vehicle fleets. An
onward) is provided with maximum exhaust and minimum or no
                                                                              exception is the large amount of unburned hydrocarbons from vehicles
supply.
                                                                              with diesel engines; when diesel-engine vehicles exceed 15% of the
    Full-scale tests conducted by Fieldner et al. (1921) showed               traffic mix, visibility in the tunnel can become a serious concern. In
that supply air inlets should be at vehicle exhaust pipe level, and           addition, suspended particles from tires and general road dust are grad-
exhaust outlets should be in the tunnel ceiling for rapid dilution            ually forming a larger percentage of particulate matter in the tunnel
                                                                              environment, and must be considered in addition to engine emissions.
                                                                              The section on Bus Terminals includes further information on diesel
                                                                              engine contaminants and their dilution.
                                                                                  Vehicle emissions of CO, NOx, and hydrocarbons for any given
                                                                              calendar year can be predicted for cars and trucks operating in the
                                                                              United States by using the MOBILE models, developed and main-
                                                                              tained by the U.S. Environmental Protection Agency. The current
                                                                              version is MOBILE6.2 (EPA 2002). In contaminant emission rate
                                                                              analyses, the following practices and assumptions may be imple-
                                                                              mented:




                Fig. 5 Full Transverse Ventilation                                          Fig. 6 Combined Ventilation System
Enclosed Vehicular Facilities                                                                                                                              15.9

• CO emission rates are higher during acceleration and deceleration         Critical Velocity. The concept of critical velocity is addressed in
  than at constant speed; this effect may be accounted for by adding     the section on Design Approach, under Tunnels.
  a 10% safety factor to the computations.                                  Design Fire Size. The design fire size selected significantly
• The effect of positive or negative grades up to 2% is usually          affects the magnitude of the critical velocity needed to prevent back-
  neglected. Engineers should use judgment, or available data, in        layering. Table 4 provides typical fire size data for a selection of
  applying correction factors for positive grades greater than 2%.       road tunnel vehicles.
• Traffic is assumed to move as a unit, with a constant space interval      Temperature. A fire in a tunnel significantly increases air tem-
  between vehicles, regardless of roadway grade.                         perature in the tunnel roadway and exhaust duct. Thus, both the
• Average passenger vehicle dimensions may be assumed where              tunnel structure and ventilation equipment are exposed to the
  specific vehicle data are unavailable.                                 high smoke/gas temperature. The air temperatures shown in Table
                                                                         5 provide guidance in selecting design exposure temperatures for
   Table 3 presents typical physical data for automobiles for use in     ventilation equipment.
normal ventilation air quantity analyses.
                                                                            Testing. The Memorial Tunnel Fire Ventilation Test Program was
   Allowable Carbon Monoxide. EPA’s (1975) supplement to its             a full-scale test program conducted to evaluate the effectiveness of
Guidelines for Review of Environmental Impact Statements con-            various tunnel ventilation systems and ventilation airflow rates to
cerns the concentration of CO in tunnels. This supplement evolved        control smoke from a fire (MHD/FHWA 1995). The results are use-
into a design approach based on keeping CO concentration at or           ful in developing both emergency tunnel ventilation systems and
below 143 mg/m3 (125 ppm), for a maximum 1 h exposure time, for          emergency operational procedures.
tunnels located at or below an altitude of 1000 m. In 1989, the EPA
                                                                            Pressure Evaluation. Air pressure losses in tunnel ducts must be
revised its recommendations for maximum CO levels in tunnels
                                                                         evaluated to compute the fan pressure and drive requirements. Fan
located at or below an altitude of 1500 m to the following:
                                                                         selection should be based on total pressure across the fans, not on
• A maximum of 137 mg/m3 (120 ppm) for 15 min exposure                   static pressure alone.
• A maximum of 74 mg/m3 (65 ppm) for 30 min exposure                        Fan total pressure FTP is defined by ASHRAE Standard 51/
• A maximum of 52 mg/m3 (45 ppm) for 45 min exposure                     AMCA Standard 210 as the algebraic difference between the total
• A maximum of 40 mg/m3 (35 ppm) for 60 min exposure                     pressures at fan discharge TP2 and fan inlet TP1, as shown in Figure
                                                                         7. The fan velocity pressure FVP is defined as the pressure VP2
   These guidelines do not apply to tunnels in operation before the      corresponding to the bulk air velocity and air density at the fan
adoption date.                                                           discharge:
   At higher elevations, vehicle CO emissions are greatly increased,
and human tolerance to CO exposure is reduced. For tunnels above                                            FVP = VP2                                          (3)
1500 m, the engineer should consult with medical authorities to
establish a proper design value for CO concentrations. Unless               Fan static pressure FSP is equal to the difference between fan
otherwise specified, the material in this chapter refers to tunnels at   total pressure and the fan velocity pressure:
or below an altitude of 1500 m.
                                                                                                       FSP = FTP – FVP                                         (4)
   Outdoor air standards and regulations such as those from the
Occupational Safety and Health Administration (OSHA) and the
American Conference of Governmental Industrial Hygienists                         Table 4 Typical Fire Size Data for Road Vehicles
(ACGIH) are discussed in the section on Bus Terminals.                                                                       Peak Fire Heat Release Rate,
   Emergency Ventilation Air Quantities. A road tunnel ventila-          Cause of Fire                                                  MW
tion system must be able to protect the traveling public during the
most adverse and dangerous conditions (e.g., fires), as well as dur-     Passenger car                                                     5 to 10
ing normal conditions. Establishing the requisite air volume             Multiple passenger cars2 to 4 Vehicles)                          10 to 20
requirements is difficult because of many uncontrollable variables,      Bus                                                              20 to 30
such as the possible number of vehicle combinations and traffic sit-     Heavy goods truck                                                70 to 200
uations that could occur during the lifetime of the facility.            Tanker3                                                         200 to 300
   For many years, the rule of thumb has been 0.155 m3/s per lane-       Source: NFPA Standard 502 (2008).
                                                                         Notes:
metre. The Memorial Tunnel Fire Ventilation Test Program (MHD/           1. The designer should consider rate of fire development peak heat release rates may be
FHWA 1995) showed that this value is, in fact, a reasonable first            reached within 10 min), number of vehicles that could be involved in fire, and
pass at an emergency ventilation rate for a road tunnel.                     potential for fire to spread from one vehicle to another.
   Longitudinal flow, single-point extraction, and dilution are three    2. Temperatures directly above fire can be expected to be as high as 1000 to 1400°C.
                                                                         3. Flammable and combustible liquids for tanker fire design should include adequate
primary methods for controlling smoke flow in a tunnel. Both lon-            drainage to limit area of pool fire and its duration. Heat release rate may be greater
gitudinal flow and single-point extraction depend on the ability of          than listed if more than one vehicle is involved.
the emergency ventilation system to generate the critical velocity
necessary to prevent backlayering.
                                                                            Table 5 Maximum Air Temperatures at Ventilation Fans
                                                                             During Memorial Tunnel Fire Ventilation Test Program
  Table 3 Average Dimensional Data for Automobiles Sold
                   in the United States                                      Nominal FHRR,            Temperature at Central           Temperature at Jet
                                                                                 MW                        Fans,a °C                      Fans,b °C
Size/Class     Wheelbase, m         Length, m      Frontal Area, m2
                                                                                       20                          107                           232
Subcompact          2.4                 4.3                1.6                         50                          124                           371
Compact             2.7                 4.8                1.8                       100                           163                           677
Midsize             3.0                 5.5                2.0           Source: MHD/FHWA (1995)
Large               3.0                 5.6                2.1           FHRR = Fire heat release rate
                                                                         aCentral fans located 213 m from fire site.
Average             2.80                5.06               1.89          bJet fans located 52 m downstream of fire site.
15.10                                                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

   TP2 must equal total pressure losses TP2-3 in the discharge duct                                                 c = constant relating to turbulence of exhaust port
and exit pressure TP3. Static pressure at the exit SP3 is equal to zero.                                                 = 0.20 for exhaust rates less than 0.31 m3/s per metre
                                                                                                                         = 0.25 for exhaust rates greater than 0.31 m3/s per metre
                     TP2 = TP2-3 + TP3 = TP2-3 + VP3                                                  (5)         gc = gravitational constant = 1.0 (m·kg)/(N·s2)
   Likewise, total pressure at fan inlet TP1 must equal the total pres-                                            The geometry of the exhaust air slot connection to the main
sure losses in the inlet duct and the inlet pressure:                                                          duct is a concern in deriving the exhaust duct equation. The deri-
                                                                                                               vation is based on a 45° angle between the slot discharge and the
                                   TP1 = TP0 + TP0-1                                                   (6)    main airstream axes. Variations in this angle can greatly affect the
   Straight Ducts. Straight ducts in tunnel ventilation systems either (1)                                     energy losses at the convergence from each exhaust slot, with total
transport air or (2) uniformly distribute (supply) or collect (exhaust) air.                                   pressure losses for a 90° connection increasing by 50 to 100% over
Several methods have been developed to predict pressure losses in a                                            those associated with 45° angles (Haerter 1963).
duct of constant cross-sectional area that uniformly distributes or col-                                           For distribution ducts with sections that differ along their
lects air. The most widely used method was developed for the Holland                                           length, these equations may also be solved sequentially for each
Tunnel in New York (Singstad 1929). The following relationships,                                               constant-area section, with transition losses considered at each
based on Singstad’s work, give pressure losses at any point in a duct.                                         change in section area. For a transport duct with constant cross-
   Total pressure for a supply duct                                                                            sectional area and constant air velocity, pressure losses are due to
                                                                                                               friction alone and can be computed using the standard expressions
                                                                                                               for losses in ducts and fittings (see Chapter 21 of the 2013 ASHRAE
                                                                                                               Handbook—Fundamentals).
                                                                                                                   Carbon Monoxide Analyzers and Recorders. Air quality in a
                                                                                                               tunnel should be monitored continuously at several key points. CO
   Static pressure loss for an exhaust duct                                                                    is the contaminant usually selected as the prime indicator of tunnel
                                                                                                               air quality, although in some of the more recent European road tun-
                                   2                                                                           nels, NOx and visibility levels are now the main indicators driving
               a   V o LZ 3                          3Z
                                                                 2
                                                                                 LZ                          the ventilation requirements, perhaps because of the prominence of
   PS = P1 +  -----   ----- -------------------- + ---------------- + --------------------------    (8)
              c
               g           2    3    +    c  H       2    +    c              3
                                                                         2H  1 + c                          diesel cars. CO-analyzing instruments base their measurements on
                                                                                                               one of the following three processes:
where                                                                                                          • Catalytic oxidation (metal oxide) analysis offers reliability and
    PT = total pressure loss at any point in duct, Pa                                                            stability at a moderate initial cost. Maintenance requirements are
    PS = static pressure loss at any point in duct, Pa                                                           low, plus these instruments can be calibrated and serviced by
    P1 = pressure at last outlet, Pa
                                                                                                                 maintenance personnel after only brief instruction.
    a = density of air, kg/m3
    Vo = velocity of air entering duct, m/s                                                                    • Infrared analysis is sensitive and responsive, but has a high initial
     L = total length of duct, m                                                                                 cost. This instrument is precise but complex, and requires a highly
     X = distance from duct entrance to any location, m                                                          trained technician for maintenance and servicing.
     Z = (L – X )/L                                                                                            • Electrochemical analysis is precise; the units are compact, light-
     H = hydraulic radius, m                                                                                     weight, and moderately priced, but they have a limited life (usually
     K = constant accounting for turbulence = 0.615                                                              not exceeding two years) and thus require periodic replacement.
      = constant related to coefficient of friction for
         concrete = 0.0035                                                                                         As shown in Figures 1 to 4, the location of the peak emission
      = constant related to coefficient of friction for concrete                                              concentration level in a road tunnel is a function of both traffic oper-
         = 0.00012 m4/s2                                                                                       ation (unidirectional versus bidirectional) and type of ventilation
                                                                                                               provided (natural, longitudinal, semitransverse, or full transverse).
                                                                                                               Generally, time-averaged CO concentrations for the full length of
                                                                                                               the tunnel are needed to determine appropriate ventilation rates and/
                                                                                                               or required regulatory reporting. Time-averaged concentrations are
                                                                                                               particularly important in road tunnels where the ventilation system
                                                                                                               control is integrated with the CO monitoring system.
                                                                                                                   CO sampling locations in a road tunnel should be selected care-
                                                                                                               fully to ensure meaningful results. For example, samples taken too
                                                                                                               close to an entry or exit portal do not accurately represent the overall
                                                                                                               level that can be expected throughout the tunnel. Multiple sampling
                                                                                                               locations are recommended to ensure that a reasonable average is
                                                                                                               reported. Multiple analyzers are also recommended to provide a rea-
                                                                                                               sonable level of redundancy in case of analyzer failure or loss of
                                                                                                               calibration. In longer road tunnels, which may have multiple, inde-
                                                                                                               pendently operated ventilation zones, the selected sampling loca-
                                                                                                               tions should provide a representative CO concentration level for
                                                                                                               each ventilation zone. Strip chart recorders and microprocessors are
                                                                                                               commonly used to keep a permanent record of road tunnel CO levels.
                                                                                                                   CO analyzers and their probes should not be located directly in a
                                                                                                               roadway tunnel or in its exhaust plenum. Instead, an air pump
                                                                                                               should draw samples from the tunnel/exhaust duct through a sample
                                                                                                               line to the CO analyzer. This configuration eliminates the possibility
                                                                                                               of in-tunnel air velocities adversely affecting the instrument’s accu-
                              Fig. 7        Fan Total Pressure                                                 racy. The length of piping between sampling point and CO analyzer
Enclosed Vehicular Facilities                                                                                                              15.11

should be as short as possible to maintain a reasonable air sample         simplifies hardwired systems in older tunnel facilities, and increases
transport time.                                                            flexibility through program changes.
    Haze or smoke detectors have been used on a limited scale, but             Timed Control. This automatic fan control system is best suited
most of these instruments are optical devices and require frequent or      for installations that experience heavy rush-hour traffic. With timed
constant cleaning with a compressed air jet. If traffic is predominantly   control, the fan operation schedule is programmed to increase the
diesel-powered, smoke haze and NOx gases require individual moni-          ventilation level, in preset increments, before the anticipated traffic
toring in addition to that provided for CO.                                increase; it can also be programmed for weekend and public holiday
    Local regulations should be reviewed to determine whether ven-         conditions. The timed control system is relatively simple and is
tilation exhaust monitoring is required for a particular road tunnel.      easily revised to suit changing traffic patterns. Because it anticipates
If so, for tunnels using full transverse ventilation systems, CO and       an increased airflow requirement, the associated ventilation system
NO2 pollutant sampling points should be placed carefully within the        can be made to respond slowly and thus avoid expensive demand
exhaust stacks/plenums. For longitudinally ventilated tunnels, sam-        charges from the local utility company. One variation of timed con-
pling points should be located at least 30 m in from the exit portal.      trol is to schedule the minimum anticipated number of fans to run,
                                                                           and to start additional fans if high CO levels are experienced. As
   Controls.                                                               with the CO-based control system, a manual override is needed to
    Centralized Control. To expedite emergency response and to             cope with unanticipated conditions.
reduce the number of operating personnel for a given tunnel, all ven-          Traffic-Actuated Control. Several automatic fan control systems
tilating equipment should be controlled at a central location. New         have been based on the recorded flow of traffic. Most require instal-
tunnels are typically provided with computer-based control sys-            lation of computers and other electronic equipment needing specific
tems, which function from operational control centers. In some             maintenance expertise.
older tunnel facilities, fan operation is manually controlled by an            Local Fan Control. Local control panels are typically provided
operator at a central control board. The control structure for newer       for back-up emergency ventilation control and for maintenance/ser-
road tunnel ventilation systems is typically supervisory control and       vicing requirements. The local panels are often hardwired to the fan
data acquisition (SCADA), with programmable logic controllers              starters to make them independent from the normal SCADA/PLC
(PLCs) providing direct control hardware over the associated elec-         control system. Protocols for handing over fan control from the
trical equipment. The operational control center varies from one           SCADA/ PLC system to the local panel must also be established, so
stand-alone PC (with SCADA software providing dedicated venti-             that fans do not receive conflicting operational signals during an
lation control), to redundant client/server configurations providing       emergency.
an integrated control system and real-time database and alarm sys-
tems for tunnel operations (Buraczynski 1997). Communication               Rapid Transit Tunnels and Stations
links are required between the supervisory SCADA and PLCs.
                                                                               Modern high-performance, air-conditioned subway vehicles
    The SCADA system operator controls the ventilation equipment           consume most of the energy required to operate rapid transit and are
through a graphical user interface, developed as part of the ventila-      the greatest source of heat in the underground areas of a transit sys-
tion system design. Preprogrammed responses allow the operator to          tem. An environmental control system (ECS) is intended to main-
select the appropriate ventilation plan or incident response mode.         tain reasonable comfort during normal train operations and help
    The SCADA system allows the operator to view equipment sta-            keep passengers safe during a fire emergency. Minimizing traction
tus, trend data values, log data, and use an alarm system. Whereas         power consumption and vehicle combustible contents reduces ven-
older tunnel facilities used chart recorders for each sampling point       tilation requirements. The large amount of heat produced by rolling
to demonstrate that the tunnel was sufficiently ventilated and com-        stock, if not properly controlled, can cause passenger discomfort,
pliant with environmental air quality standards, new tunnels use           shorten equipment life, and increase maintenance requirements.
SCADA to log CO levels directly onto a nonvolatile medium, such            Tropical climates present additional concerns for underground rail
as a CD-ROM.                                                               transit systems and make environment control more critical.
    Emergency response functions for road tunnel ventilation re-               Temperature, humidity, air velocity, air pressure change, and rate
quire that control system design meets life safety system standards.       of air pressure change help determine ECS performance. These con-
A high-availability system is required to respond on demand to fire        ditions are affected by time of day (i.e., morning peak, evening
incidents. High availability is obtained by using high-quality indus-      peak, or off-peak), circumstance (i.e., normal, congested, or emer-
trial components, and by adding built-in redundancy. The design            gency operations), and location in the system (i.e., tunnel, station
must protect the system against common event failures; therefore,          platform, entrance, or stairway). The Subway Environmental De-
redundant communication links are segregated and physically                sign Handbook (SEDH) (DOT 1976) provides comprehensive and
routed in separate raceways. High-integrity software for both the          authoritative design aids on ECS performance; information in the
PLCs and the SCADA system is another major consideration.                  SEDH is based on design experience, validated by field and model
    Once a supervisory command is received, the PLC control                testing.
handles equipment sequencing (e.g., fan and damper start-up                    Normal operations involve trains moving through the sub-
sequence), least-hours-run algorithms, staggered starting of fans,         way system and stopping at stations according to schedule, and
and all interlocks. The PLC also receives instrumentation data from        passengers traveling smoothly through stations to and from transit
the fan and fan motor, and can directly shut down the fan if needed        vehicles. The piston action of moving trains is the chief means of
(e.g., because of high vibration). Conditions such as high vibration       providing ventilation and maintaining an acceptable environment
and high temperature are tolerated during emergency operation.             (i.e., air velocity and temperature) in the tunnels. Because normal
    CO-Based Control. When input to the PLC, recorded tunnel air           operations are predominant, considerable effort should be made to
quality data allow fan control algorithms to be run automatically.         optimize ECS performance during this mode.
The PLC controls fans during periods of rising and falling CO lev-             One concern is limiting the air velocity caused by approaching
els. Fan operations are usually based on the highest level recorded        trains on passengers waiting on the platform. Piston-induced plat-
from several analyzers. Spurious high levels can occur at sampling         form air velocities can be reduced by providing a pressure relief
points; the PLC control algorithm prevents the ventilation system          shaft (also known as a blast shaft) at each end of affected plat-
from responding to short-lived high or low levels. PLC control also        forms.
15.12                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

    During normal train operations, platform passenger comfort is           entrances. During peak operating periods and high ambient tem-
a function of the temperature and humidity of ambient and station           peratures, short-circuited airflow can cause undesirable heat
air, platform air velocity, and duration of exposure to the station         build-up in the station.
environment. For example, a person entering a 29°C station from                 To counter the negative effects of short-circuiting airflow, venti-
32°C outdoor conditions will momentarily feel more comfortable,             lation shafts are customarily located near interfaces between tunnels
particularly after a fast-paced walk ending with total rest, even if        and stations. Shafts in station approach tunnels are often called blast
standing. However, in a short time, usually about 6 min, the per-           shafts, because part of the tunnel air pushed by an approaching train
son’s metabolism adjusts to the new environment and produces a              is expelled through them before it affects the station environment.
similar level of comfort as before. If a train were to arrive during        Shafts in station departure tunnels are known as relief shafts,
this period, a relatively high station air temperature would be             because they relieve the negative air pressure created by departing
acceptable. Traditionally, the relative warmth index (RWI) has              trains. Relief shafts also induce outdoor airflow through the shaft,
quantified this transient effect, allowing the designer to select an        rather than through station entrances.
appropriate design air temperature for the station based on the                 Additional shafts may be provided for natural ventilation be-
transient, rather than steady-state, sensation of comfort. More             tween stations (or between portals, for underwater crossings), as
recently, new transient thermal comfort models have been devel-             dictated by tunnel length. The high cost of such ventilation struc-
oped, leading to more advanced comfort indices being proposed               tures necessitates a design that optimizes effectiveness and effi-
(Gilbey 2006; Guan et al. 2009). Design temperatures based on the           ciency. Internal resistance from offsets and bends in the ventilation
transient approach are typically higher (often 3 to 5 K) than those         shaft should be kept to a minimum; shaft cross-sectional area should
selected by the steady-state approach, and hence result in reduced          approximately equal the cross-sectional area of a single-track tunnel
cooling load and air-conditioning system requirements.                      (DOT 1976).
    Congested operations result from delays or operational prob-                Mechanical Ventilation. Mechanical ventilation in subways
lems that prevent the normal dispatch of trains, such as missed head-       (1) supplements the natural ventilation effects of moving trains,
ways or low-speed train operations. Trains may wait in stations, or         (2) expels warm air from the system, (3) introduces fresh outdoor
stop at predetermined locations in tunnels during congested opera-          air, (4) supplies makeup air for exhaust, (5) restores the cooling
tions. Delays usually range from 30 s to 20 min, although longer            potential of the tunnel heat sink by extracting heat stored during off
delays may occasionally be experienced. Passenger evacuations or            hours or system shutdown, (6) reduces airflow between the tunnel
endangerment are not expected to occur. Congested ventilation               and station, (7) provides outdoor air for passengers in stations or
analyses should focus on the potential need for forced (mechanical)         tunnels during an emergency or other unscheduled interruptions of
ventilation, which may be required to control tunnel air tempera-           traffic, and (8) purges smoke from the system during a fire, protect-
tures in support of continued operation of train air-conditioning           ing the passengers’ evacuation.
units. The aim of forced ventilation is to maintain onboard passen-             The most cost-effective design for a mechanical ventilation sys-
ger comfort during congestion by operating the vehicle air condi-           tem serves multiple purposes. For example, a vent shaft designed for
tioning system to prevent passengers from evacuating the train.             natural ventilation may also be used for emergency ventilation if a
    Emergency operations occur as a result of a fire in a subway            fan is installed in parallel, as part of a bypass (Figure 8). Current
tunnel or station. Fire emergencies include trash fires, track electri-     safety standards require emergency fans to be reversible (NFPA
cal fires, train electrical fires, and acts of arson. Some fires may        Standard 130).
involve entire train cars. Station fires are mostly trashcan fires. Sta-        Several ventilation shafts and fan plants may be required to work
tistically, most fire incidents reported in mass transit systems (up to     together to achieve many, if not all, of the eight design objectives.
99%) are small and low in smoke generation; these fires typically           Depending on the shaft location, design, and local train operating
cause only minor injuries and operational disturbances. The most            characteristics, a shaft with an open bypass damper and a closed fan
serious emergency condition is a fire on a stopped train in a tunnel;       damper may serve as a blast or relief shaft. With the fan damper
this event disrupts traffic and requires passenger evacuation. For this     open and the bypass damper closed, air can be mechanically sup-
case, adequate tunnel ventilation is required to control smoke flow         plied to or exhausted from the tunnel, depending on fan rotation
and enable safe passenger evacuation and safe ingress of emergency          direction. Except for emergency ventilation, fan rotation direction is
response personnel. Though rare, tunnel fires must be considered            usually predetermined for various operating modes.
because of their potential life-safety ramifications.                           If a station is not air conditioned, warm air in the subway should
    Design Concepts. Elements of underground rail transit ventila-          be exchanged, at the maximum rate possible, with cooler outdoor
tion design may be divided into four interrelated categories: natural,
mechanical, and emergency ventilation; and station air conditioning.
    Natural Ventilation. Natural ventilation (e.g., ambient air infil-
tration and exfiltration) in subway systems primarily results from
trains moving in tightly fitting tunnels, where air generally moves in
the direction of train travel. The positive air pressure generated in
front of a moving train expels warm air from the subway through
tunnel portals, pressure relief shafts, station entrances, and other
openings; the negative pressure in the wake induces airflow into the
subway through these same openings.
    Considerable short-circuiting of airflow occurs in subways
when two trains, traveling in opposite directions, pass each
other; especially in stations or tunnels with porous walls (those
with intermittent openings to allow air passage between track-
ways). Short-circuiting can also occur in stations and tunnels
with nonporous walls where alternative airflow paths (e.g., open
bypasses, cross-passageways, adits, crossovers) exist between
the trackways. This short-circuited airflow reduces the net ven-
tilation rate and increases air velocities on platforms and in                               Fig. 8 Tunnel Ventilation Shaft
Enclosed Vehicular Facilities                                                                                                             15.13

air. If a station is air conditioned below the ambient temperature,        General design experience shows that where UPE grilles cannot be
inflow of warmer outdoor air should be limited and controlled.             placed in close proximity to the source of undercar heat because of
    Figure 9 shows a typical tunnel ventilation system between two         space constraints, or when a steady airflow cannot be established
subway stations. Here, flow of warm tunnel air into the station is min-    over the heat source towards the UPE grilles, heated undercar air
imized by either normal or mechanical ventilation effects. In Figure       can escape up through the gap between the car and platform edge,
9A, air pushed ahead of the train on track 2 diverts partially to the      and the UPE effectiveness is reduced (Tabarra and Guan 2009).
bypass ventilation shaft and partially into the wake of a train on track   With a UPE system, a quantity of air equal to that withdrawn by the
1, as a result of pressure differences. Figure 9B shows an alternative     underplatform exhaust enters the station control volume, either
operation with the same ventilation system where mid-tunnel fans           from the outdoors or from the tunnels. When the ambient, or tunnel,
operate in exhaust mode; when outdoor air conditions are favorable,        air temperature is higher than the station design air temperature, a
makeup air is introduced through the bypass ventilation shafts. This       UPE system reduces station heat load by removing undercar heat,
alternative can also either provide or supplement station ventilation.     but it also increases station heat load by drawing in warmer air,
To achieve this, the bypass shafts are closed, and makeup air for the      which may affect platform passenger comfort. Because of these
mid-tunnel exhaust fans enters through station entrances.                  drawbacks, the effectiveness of a UPE system should be carefully
    For forced air flow blown under car brake resistor grids, a more       considered and if possible modeled early, before the station design
direct mechanical ventilation system (Figure 10) can be designed to        advances too far.
remove station heat at its primary source, the underside of the train.         Figure 10C shows a cost-effective compromise: makeup air is in-
Field tests have shown that trackway ventilation systems not only          troduced from the ceiling above the platform. Although heat re-
reduce upwelling of warm air into the platform areas, but also             moval effectiveness of this system may be less than that of the
remove significant portions of heat generated by other undercar            system with track-level makeup air, the inflow of warm tunnel air
sources, such as dynamic-braking resistor grids and, in some cases,        that may occur in a system without makeup air supply is negated.
air-conditioning condenser units (DOT 1976), as long as consistent             Newer vehicles have air-conditioning grids above, generating
and steady air movement can be maintained from the heat source             heat near the ceiling during dwell time in the station. To exhaust this
towards the exhaust grille. Ideally, makeup air for trackway exhaust       heat, an overtrack exhaust (OTE) system should be provided. OTE
should be introduced at track level, as in Figure 10A, to provide pos-     may be appropriate to remove fire smoke and heat. If analysis indi-
itive control over the direction of airflow; however, obstructions in      cates that acceptable environmental conditions are achieved with
the vehicle undercarriage area must be avoided when planning               OTE under normal and emergency conditions, the designer may
underplatform exhaust port and makeup air supply locations.                consider evaluating the efficiency of the UPE system. The relative
    A more direct mechanical ventilation system (Figure 10) can be         geometries of heat sources must be verified early in the design
designed to remove station heat at its primary source, the underside       cycle, to enable the designer to make an informed decision.
of the train. Field tests have shown that trackway ventilation
systems not only reduce upwelling of warm air into the platform
areas, but also remove significant portions of heat generated by
other undercar sources, such as dynamic-braking resistor grids and,
in some cases, air-conditioning condenser units (DOT 1976). Ide-
ally, makeup air for trackway exhaust should be introduced at track
level, as in Figure 10A, to provide positive control over the direction
of airflow; however, obstructions in the vehicle undercarriage area
must be avoided when planning underplatform exhaust port and
makeup air supply locations.
    A trackway ventilation system without a dedicated makeup air
supply (Figure 10B), also known as an underplatform exhaust
(UPE) system, is the least effective alternative for heat removal.




               Fig. 9 Tunnel Ventilation Concept                              Fig. 10   Trackway Ventilation Concept (Cross-Sections)
15.14                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

    Emergency Ventilation. During a subway tunnel fire, mechanical         also operate under high temperatures and have reverse-flow capa-
ventilation is an important part of the response and smoke control         bility.
strategy. Within subway systems or other enclosed trainways, an                The possibility of a fire on the station platform or in another pub-
emergency ventilation system is necessary to control the direction         lic area should also be considered. These fires are generally created
of smoke migration and allow safe evacuation of passengers and             by rubbish or wastepaper and are thus much smaller than train fires.
access by firefighters (see NFPA Standard 130). Depending on               However, small station fires can generate considerable smoke and
vehicle configuration, ventilation fan sizes, and tunnel geometry,         create panic among passengers. Therefore, stations should be
emergency ventilation has the potential to affect fire size and smoke      equipped with efficient fire suppression and smoke extraction sys-
generation.                                                                tems. Stations with platform-edge doors should have fire suppres-
    The most common method of ventilating a tunnel during a fire is        sion and smoke extraction systems designed specifically for that
push-pull fan operation: fans on one side of the fire operate in sup-      configuration.
ply mode, while fans on the opposite side operate in exhaust mode.             The fire heat release rate is an important parameter in subway
Emergency ventilation analyses should focus on determining the             emergency ventilation system design. The fire heat release rate for
airflow required to preserve tenable conditions in a single evacua-        each vehicle type depends on initiation fire, combustibility of inte-
tion path from the train. The criterion used to design emergency           rior materials, size of the compartment, and ventilation (door and
ventilation for underground transit systems is critical velocity, sim-     window openings), and thus must be established individually (see
ilar to that presented in the section on Road Tunnels. The presence        the Design Fires section for more information). Typical fire size
of nonincident trains should be considered in planning the emer-           data for single transit vehicles are as follows:
gency ventilation system response to specific fire incidents.
                                                                           • Older transit vehicle 14.7 MW
    Emergency ventilation system design must allow for the unpre-
                                                                           • New, hardened vehicle 10.3 MW
dictable location of both the disabled train and the fire source.
                                                                           • Light rail vehicle 8.8 MW
Therefore, emergency ventilation fans should have full reverse-flow
capability, so that fans on either side of a disabled train can operate        Smoke obscuration is a key factor in defining a tenable environ-
together to control airflow direction and counteract undesired             ment for passenger evacuation, and visibility is often the governing
smoke migration.                                                           criterion for station design. The smoke release rate should be calcu-
    When a disabled train is stopped between two stations and fire or      lated following acceptable procedures [e.g., Society of Fire Protec-
smoke is discovered, outdoor air is supplied by the emergency ven-         tion Engineers (SFPE) 2008].
tilation fans at the nearest station, and smoke-laden air is exhausted         Station Air Conditioning. Faster station approach speeds and
past the opposite end of the train by emergency ventilation fans at        closer headways, both made possible by computerized train control,
the next station, unless the location of the fire dictates otherwise.      have increased heat gains in subway stations. The net internal sen-
Passengers can then be evacuated along the tunnel walkways via the         sible heat gain for a typical two-track subway station, with 40 trains
shortest possible route (Figure 11).                                       per hour per track traveling at a top speed of 80 km/h, may reach
    Emergency ventilation analysis should consider the possibility         1.5 MW, even after some tunnel heat is removed by the heat sink,
of nonincident trains stopped behind the disabled train. In this case,     station underplatform exhaust system, or tunnel ventilation system.
emergency fans should be operated so that nonincident trains are           To remove this heat from a station with a ventilation system using
kept in the fresh airstream; if possible, they may be used to evacuate     outdoor air and a maximum air temperature increase of 1.7 K, for
incident-train passengers. For long subway tunnels, in particular,         example, would require roughly 660 m3/s of outdoor air. This would
analysis should also consider evacuating passengers to a nonin-            be costly, and air velocities on the platforms would be objectionable
cident trackway (through cross passageways), where a dedicated             to passengers.
rescue train can move them to safety. Emergency ventilation analy-             The same amount of sensible heat gain, plus the latent heat and
ses should identify passenger evacuation/firefighter ingress routes        outdoor air loads (based on a station design air temperature 4 K
for evaluated scenarios, and fan modes to preserve tenable condi-          lower than ambient), could be handled by about 2.2 MW of refriger-
tions in those routes.                                                     ation. Even if station air conditioning is more expensive at the outset,
    When a train fire is discovered, the train should be moved if pos-     long-term benefits include (1) reduced design airflow rates, (2)
sible to the next station, to make passenger evacuation and fire           reduced ventilation shaft/duct sizing, (3) improved passenger com-
suppression easier. Emergency management plans must include                fort, (4) increased service life of other station equipment (e.g., esca-
provisions to (1) quickly assess any fire or smoke event, (2) com-         lators, elevators, fare collection), (5) reduced maintenance
municate the situation to an operations control center, (3) establish      requirements for station equipment and structures, and (6) increased
the location of the incident train, (4) establish the general location     acceptance of the subway as a viable means of public transportation.
of the fire, (5) determine the best passenger evacuation route, and        Air conditioning should also be considered for other station ancil-
(6) quickly activate emergency ventilation fans to establish smoke         lary areas, such as concourse levels and transfer levels. However,
flow control.                                                              unless these walk-through areas are designed to attract patronage
    Midtunnel and station trackway (OTE) ventilation fans may be           to concessions, the cost of air conditioning is usually not war-
used to enhance emergency ventilation; therefore, these fans must          ranted.
                                                                               The physical configuration of the station platform level usually
                                                                           determines the cooling distribution pattern. Platform areas with
                                                                           high ceilings, local warm spots created by trains, high-density pas-
                                                                           senger accumulation, or high-level lighting may need spot cool-
                                                                           ing. Conversely, where the train length equals platform length and
                                                                           the ceiling height above the platform is limited to 3 to 3.5 m, iso-
                                                                           lating heat sources and using spot cooling are usually not feasible.
                                                                               In air-conditioned stations, when the enthalpy of outdoor air is
                                                                           higher than the station air, station air recirculation may be more eco-
                                                                           nomical. Thus, the station cooling system should have the flexibility
                                                                           of reducing the volume of outdoor air in favor of station air, based
            Fig. 11   Emergency Ventilation Concept                        on suitably located temperature and humidity sensors. Provision for
Enclosed Vehicular Facilities                                                                                                               15.15

dedicated return air ducts from platforms or concourse areas with               Air Quality. Air quality in a subway system is influenced by
accessible filters should be considered early in station cooling            many factors, some of which are not under the direct control of the
design.                                                                     HVAC engineer. Some particulates, gaseous contaminants, and
    Air conditioning is more attractive and efficient for stations with     odorants in the ambient air can be prevented from entering the sub-
platform-edge doors, which limit air exchange between platform              way system by judicious selection of ventilation shaft locations.
and tunnels. In tropical climates, separate ventilation systems are         Particulate matter, including iron and graphite dust generated by
typically used to minimize station air exfiltration and tunnel air          normal train operations, is best controlled by regularly cleaning sta-
infiltration through platform-edge doors.                                   tions and tunnels. However, the only viable way to control gaseous
    Space use in a station structure for air-distribution systems is of     contaminants in a subway system, such as ozone (produced by elec-
prime concern because of the high cost of underground construc-             trical equipment) and CO2 (from human respiration), is through
tion. Overhead distribution ductwork could add to the depth of exca-        adequate ventilation with outdoor air.
vation during subway construction. The space beneath a subway                   Subway system air quality should be analyzed either by engi-
station platform is normally an excellent area for low-cost distribu-       neering calculations or by computer modeling and simulations. The
tion of supply, return, and/or exhaust air.                                 analysis should consider both the tunnel airflow induced by the pis-
    Design Method. Subways typically have two discrete sets of envi-        ton effect of moving trains and the outdoor airflow required to dilute
ronmental criteria: one for normal and congested train operations and       gaseous contaminants to acceptable levels. The results should com-
one for emergency fire/smoke operations. Criteria for normal opera-         ply with the Subway Environmental Design Handbook (DOT 1976)
tions include limits on tunnel air temperature (through tunnel ventila-     recommendation for at least 4 ach, as well as the recommendation of
tion or tunnel cooling) and humidity for various times of the year,         ANSI/ASHRAE Standard 62.1 to have a minimum of 0.0071 m3/s
minimum ventilation rates to dilute contaminants generated in the           outdoor air per person. Maximum station occupancy should be used
subway, and limits on the air velocity and rate of air pressure change      in the analysis.
to which passengers may be exposed. Some of these criteria are sub-             Pressure Transients. Trains passing through aerodynamic dis-
jective and may vary based on demographics. Criteria for emergency          continuities in a subway cause changes in tunnel static pressure,
operations include a minimum purge time to remove smoke from a              which can irritate passengers’ ears and sinuses. Based on nuisance
subway, critical air velocity for smoke flow control during a tunnel        factor criteria, if the total change in the air pressure is greater than
fire, and minimum and maximum fan-induced tunnel air velocities.            697 Pa, the rate of static pressure change should be kept below
    Given a set of criteria, outdoor design conditions, and appropriate     423 Pa/s. Pressure transients also add to the dynamic load on vari-
tools for estimating interior heat loads, heat sink effect, ventilation     ous equipment (e.g., fans, dampers) and appurtenances (e.g., acous-
requirements, tunnel air velocity, and rate of air pressure changes,        tical panels). The formula and methodology of pressure transient
design engineers can select components for the environmental con-           calculations are complex; this information is presented in the SEDH
trol system (ECS). ECS design should consider controls for tunnel           (DOT 1976).
air temperature, velocity, and quality, and the air pressure change             Air Velocity. During fires, emergency ventilation must be pro-
rate. Systems selected generally combine natural and mechanical             vided in the tunnels to control smoke flow and reduce air tempera-
ventilation, overtrack and underplatform exhaust, and station air           tures to permit both passenger evacuations and firefighting
conditioning.                                                               operations. The minimum air velocity in the affected tunnel should
                                                                            be sufficient to prevent smoke from backlayering (flowing in the
    Train propulsion/braking systems and configuration of the tun-
                                                                            upper cross section of the tunnel in the direction opposite the forced
nels and stations greatly affect the subway environment. Therefore,
                                                                            ventilation airflow). The method for ascertaining this critical air
the ECS must often be considered during the early stages of subway
                                                                            velocity is provided in the section on Design Approach, under Tun-
system design. Factors affecting a subway environmental control
                                                                            nels. The maximum tunnel air velocity experienced by evacuating
system are discussed in this section. The Subway Environmental
                                                                            passengers should not exceed 11 m/s.
Design Handbook (SEDH) (DOT 1976) and NFPA Standard 130
have additional information.                                                    Interior Heat Loads. Heat in a subway is generated mostly by the
                                                                            following sources:
    Analytical Data. ECS design should be based on all the parame-
ters affecting its operation, including ambient air conditions, train       • Train deceleration/braking: Between 40 and 50% of heat generated
operating characteristics, applicable ventilation methods, new or             in a subway arises from train deceleration/braking. Many vehicles
existing ventilation structures, and calculated heat loads. ECS effi-         use nonregenerative braking systems, in which the kinetic energy
ciency should be addressed early during transit system design. The            of the train is dissipated to the tunnel as heat, through dynamic and/
tunnel ventilation system should be integrated with the design of             or frictional brakes, rolling resistance, and aerodynamic drag.
other tunnel systems (including power, signaling, communications,             Regenerative systems dissipate less braking heat.
and fire/life safety systems) and with the station ventilation system       • Train acceleration: Heat is also generated as a train accelerates.
design. The ECS design must satisfy the project design criteria and           Many vehicles use cam-controlled variable-resistance elements
comply with applicable local and national (or international) codes,           to regulate voltage across dc traction motors during acceleration.
standards, and regulations.                                                   Electrical power is dissipated by these resistors (and the third rail)
    The ventilation engineer should be familiar with these require-           as heat into the subway. The heat released during train accelera-
ments and apply suitable design techniques, such as computer                  tion also comes from traction motor losses, rolling resistance, and
modeling and simulations (using verified/validated engineering                aerodynamic drag. Heat from acceleration generally amounts to
software).                                                                    10 to 20% of the total heat released in a subway system.
    Comfort Criteria. Because passenger exposure to the subway                 In subway systems with closely spaced stations, more heat is
environment is transient, comfort criteria are not as strict as those for   generated because of the frequent acceleration and deceleration.
continuous occupancy. As a general principle, the station environ-
ment should provide a smooth transition between outdoor air condi-          • Vehicle air conditioning: Most new transit vehicles are fully
tions and thermal conditions in the transit vehicles. Except where            climate controlled. Air-conditioning equipment removes passen-
platform edge doors are installed, train movement usually generates           ger and lighting heat from the cars and transfers it, along with
desirable air movement in stations, but air velocity should not exceed        condenser fan and compressor heat, into the subway. Vehicle air-
5 m/s in public areas during normal train operations.                         conditioning system capacities generally range from 35 kW per
15.16                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

  vehicle for shorter rail cars (about 15 m long), up to about 70 kW          Conversely, some of the kinetic energy of a train at maximum speed
  for longer rail cars (about 21 m long). Heat from vehicle air con-          is converted to potential energy during braking, as the train ap-
  ditioning and other accessories is generally 25 to 30% of total heat        proaches the next station. Track profile optimization reduces the max-
  generated in a subway.                                                      imum vehicle heat loss from acceleration and braking by about 10%.
• Other sources: Tunnel heat also comes from people, lighting, in-                An overtrack exhaust (OTE) and/or underplatform exhaust
  duced outdoor air, miscellaneous equipment (e.g., fare collecting           (UPE) system, described in the section on Mechanical Ventilation,
  machines, escalators), and third-rail/catenary systems. These               uses extract grilles at regular intervals to remove heat generated by
  sources can generate 10 to 30% of the total heat released in a sub-         vehicle equipment located either at car roof level or under the car
  way.                                                                        (e.g., resistors, compressors, air-conditioning condensers) from the
                                                                              station environment. For forced-blown resistor grids and cases
   In a typical subway heat balance analysis, a control volume is             where the airflow pattern is well controlled over the source of the
defined around each station and heat sources are identified and               undercar heat, SEDH (DOT 1976) provides a table (based on field
quantified. The control volume usually includes the station and its           test results in a given station platform geometry) of various UPE
various approach/departure tunnels. Typical values for heat emis-             airflow rates versus UPE system efficiency. Care should be taken
sion/rejection data are given in Table 6.                                     when extending these data to other platform geometries. For prelim-
   Heat Sink. The amount of heat flow from tunnel air to subway               inary calculations, it may be assumed that (1) the train heat release
walls varies seasonally, as well as during morning and evening rush-          (from braking and air conditioning) in the station box is about two-
hour operations. Short periods of abnormally high or low outdoor              thirds of the control-volume heat load, and (2) the UPE is about 50%
temperature may cause a temporary departure from the normal heat              effective (provided the geometry and airflow pattern conditions are
sink effect in unconditioned areas of the subway, changing the aver-          fulfilled). Sanchez (2003) studied the impact of OTE/UPE for air-
age tunnel air temperature. However, any change from the normal               conditioned stations.
condition is diminished by the thermal inertia of the subway struc-               In tropical areas, where there are only small daily differences in
ture. During abnormally hot periods, heat flow from the tunnel air to         the ambient air temperature, tunnel walls do not cool off during the
subway walls increases. Similarly, during abnormally cold periods,            night; consequently the heat sink effect is negligible. In such cases,
heat flow from the subway walls to tunnel air increases.                      cooling dumping (releasing cooler air from the vehicle or its air-
   For subway systems where daily station air temperatures are held           conditioning system) can be considered to limit heat accumulation
constant by dedicated heating and cooling systems, heat flux from             in subway tunnels. However, the effect of cooling dumping on vehi-
station walls is negligible. Depending on the amount of station air           cle air-conditioning systems must be considered.
flowing into adjoining tunnels, heat flux from tunnel sections may
also be reduced. Other factors affecting the heat sink component are          Railroad Tunnels
soil type (dense rock or light, dry soil), extent of migrating ground-            Railroad tunnels for diesel locomotives require ventilation to
water or the local water table, and surface configuration of tunnel           remove residual diesel exhaust, so that each succeeding train is
walls (ribbed or flat).                                                       exposed to a relatively clean air environment. Ventilation is also
   Measures to Limit Heat Loads. Various measures have been pro-              required to prevent locomotives from overheating while in the tun-
posed to limit interior heat loads in subway systems, including               nel. For short tunnels, ventilation generated by the piston effect of a
regenerative braking, thyristor motor controls, track profile optimi-         train, followed by natural ventilation, is usually sufficient to purge
zation, underplatform exhaust systems, and cooling dumping.                   the tunnel of diesel exhaust in a reasonable time period. Mechanical
   Electrical regenerative braking converts kinetic energy into               ventilation for locomotive cooling is usually not required in short
electrical energy for use by other trains. Flywheel energy storage, an        tunnels, because the time that a train is in the tunnel is typically less
alternative form of regenerative braking, stores part of the braking          than the time it would take for a locomotive to overheat. However,
energy in high-speed flywheels for use during vehicle acceleration.           under certain conditions, such as for excessively slow trains or dur-
These methods can reduce the heat generated in train braking by               ing hot weather, locomotive overheating can still become a problem.
approximately 25%.                                                            For long tunnels, mechanical ventilation is required to purge the
   Cam-controlled propulsion applies a set of resistance elements to          tunnel of diesel exhaust, and may also be required for locomotive
regulate traction motor current during acceleration. Electrical               cooling, depending on the speed of the train and the number and
energy dissipated by these resistors appears as waste heat in a sub-          arrangement of locomotives used.
way. Thyristor motor controls replace the acceleration resistors                  The diesel locomotive is essentially a fuel-driven, electrically
with solid-state controls, which reduce acceleration-related heat             powered vehicle. The diesel engine drives a generator, which in turn
losses by about 10% on high-speed subways, and by about 25% on                supplies electrical power to the traction motors. The power of these
low-speed subways.                                                            engines ranges from about 750 to 4500 kW. Because the overall
   Track profile optimization refers to a tunnel design that is lower         efficiency of the locomotive is generally under 30%, most of the
between the stations. Less power is used for acceleration, because            energy generated by the combustion process must be dissipated as
some of the potential energy of a standing train is converted to kinetic      heat to the surrounding environment. Most of this heat is released
energy as the train accelerates toward the tunnel low point.                  above the locomotive through the engine exhaust stack and the radi-
                                                                              ator discharge (Figure 12).
         Table 6     Typical Heat Source Emission Values                          In a tunnel, this heat is confined to the region surrounding the train.
                                                                              Most commercial trains are powered by more than one locomotive, so
Source of Heat                                     Heat Rejection, kW
                                                                              the last unit is subjected to heat and exhaust smoke released by pre-
Train A/C system (per vehicle)                     42                         ceding units. If sufficient ventilation is not provided, the air tempera-
Escalator (7.5 kW, 75% load factor)                5.6a                       ture entering the radiator of the last locomotive will exceed its
Fare collection machine                             0.8a                      allowable limit. Depending on the engine protection system, this
Station lighting                                   0.032 per square metrea    locomotive will then either shut down or drop to a lower throttle posi-
People (walking, standing)                         0.073 sensibleb            tion. In either event, the train will slow down. But, as discussed in the
                                                   0.073 latentb              next section, a train relies on its speed to generate sufficient ventila-
aSee Subway Environmental Design Handbook, Part 3 (DOT 1976).                 tion for cooling. As a result of the train slowing down, a domino effect
bSee 2013 ASHRAE Handbook—Fundamentals, Chapter 9.                            takes place, which may cause the train to stall in the tunnel.
Enclosed Vehicular Facilities                                                                                                                15.17

                                                                           the amount of miscellaneous heat radiated by a locomotive can be
                                                                           determined as follows:
                                                                                                qM = FH – qS – qR – PG                           (9)
                                                                           where
                                                                               qM = miscellaneous heat radiated from locomotive engine, W
                                                                                 F = locomotive fuel consumption, kg/s
                                                                                H = heating value of fuel, J/kg
                                                                                qS = heat rejected at engine exhaust stack, W
                                                                               qR = heat rejected at radiator discharge, W
                                                                               PG = gross power at engine shaft, W
                                                                              Because locomotive auxiliaries are driven off the engine shaft,
                                                                           with the remaining power used for traction power through the main
                                                                           engine generator, heat released by the main engine generator can be
                                                                           determined as follows:
                                                                                                qG = (PG – LA)(1 – G)                          (10)
                                                                           where
                                                                               qG = main generator heat loss, W
                                                                               LA = power driving locomotive auxiliaries, W
                                                                               G = main generator efficiency
                                                                             Heat loss from the traction motors and gear trains can be deter-
                                                                           mined as follows:

                                                                                               qTM = PG – LA – qG – PTE                         (11)
       Fig. 12 Typical Diesel Locomotive Arrangement
                                                                           where
                                                                              qTM = heat loss from traction motors and gear trains, W
    Design Concepts. Most long railroad tunnels (over 8 km) in the            PTE = locomotive tractive effort power, W
western hemisphere that serve diesel operation use a ventilation
concept using both a tunnel door and a system of fans and dampers,            The total locomotive heat release rate qT can then be determined:
all located at one end of the tunnel. When a train moves through the                      qT = qS + qR + qm + LA + qG + qTM                     (12)
tunnel, ventilation air for locomotive cooling is generated by the
piston effect of the train moving toward (or away from) the closed            For a train with N locomotives, the average air temperature
portal door. This effect often creates a sufficient flow of air past the   approaching the last locomotive is determined from
train for self-cooling.
    Under certain conditions, when the piston effect cannot provide
required airflow, fans supplement the flow and cool the tunnel.
When the train exits at the portal, the tunnel is purged of residual
smoke and diesel contaminants by running the fans (with the door
closed) to move fresh air from one end of the tunnel to the other.         where
Because the airflow and pressure required for cooling and purge                tAN = average tunnel air temperature approaching Nth locomotive, °C
                                                                                tAT = average tunnel air temperature approaching locomotive consist,
modes may be substantially different, multiple fan systems or                         °C
variable-volume fans may be required for the two operations. Also,                 = density of tunnel air approaching locomotive consist, kg/m3
dampers are provided to relieve the pressure across the door, which              cp = specific heat of air, J/(kg·°C)
facilitates its operation while the train is in the tunnel.                    QR = tunnel airflow rate relative to train, m3/s
    Application of this basic ventilation concept varies depending on          The inlet air temperature to the locomotive radiators is used to
the length and grade of the tunnel, type and speed of the train, envi-     judge the adequacy of the ventilation system. For most locomotives
ronmental and structural site constraints, and train traffic flow. One     running at maximum throttle position, the maximum inlet air tem-
design, for a 14.5 km long tunnel (Levy and Danziger 1985),                perature recommended by manufacturers is about 46°C. Field tests
extended the basic concept by including a mid-tunnel door and a            in operating tunnels (Aisiks and Danziger 1969; Levy and Elpi-
partitioned shaft, which was connected to the tunnel on both sides of      dorou 1991) showed, however, that some units can operate contin-
the mid-tunnel door. The combination of mid-tunnel door and par-           uously with radiator inlet air temperatures as high as 57°C. The
titioned shaft divided the tunnel into two segments, each with its         allowable inlet air temperature for each locomotive type should be
own ventilation system. Thus, the ventilation requirement of each          obtained from the manufacturer when contemplating a design.
segment was satisfied independently. The need for such a system                To determine the airflow rate required to prevent a locomotive
was dictated by the length of the tunnel, relatively low speed of the      from overheating, the relationship between the average tunnel air
trains, and traffic pattern.                                               temperature approaching the last unit and the radiator inlet air
    Locomotive Cooling Requirements. A breakdown of the heat               temperature must be known or conservatively estimated. This rela-
emitted by a locomotive to the surrounding air can be determined           tionship depends on variables such as the number of locomotives in
by performing an energy balance. Starting with the fuel consump-           the consist, air velocity relative to the train, tunnel cross-sectional
tion rate (as a function of the throttle position), the heat release       area/configuration, type of tunnel lining, and locomotive orientation
rates (as provided by the engine manufacturer) at the engine               (i.e., facing forward or backward). For trains traveling under 32 km/
exhaust stack and radiator discharge, and the gross power deliv-           h, Levy and Elpidorou (1991) showed that a reasonable estimate is
ered by the engine shaft (as determined from manufacturer’s data),         to assume the radiator inlet air temperature to be about 6 K higher
15.18                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

than the average air temperature approaching the unit. For trains
moving at 50 km/h or more, a reasonable estimate is to assume that
the radiator inlet air temperature equals the average air temperature
approaching the unit. When the last unit of the train consist faces
forward, thereby putting the exhaust stack ahead of its own radia-
tors, the stack heat release rate must be included when evaluating
the radiator inlet air temperature.
    Tunnel Aerodynamics. When designing a ventilation system for a
railroad tunnel, airflow and pressure distribution throughout the
tunnel (as a function of train type, train speed, and ventilation sys-
tem operating mode) must be determined. This information is
required to determine (1) whether sufficient ventilation is provided
for locomotive cooling, (2) the pressure that the fans are required to
deliver, and (3) the pressure that the structural and ventilation ele-
ments of the tunnel must be designed to withstand.
    The following equation, from DOT (1997a), relates the piston
effect of the train, steady-state airflow from fans to the tunnel, and
pressure across the tunnel door. This expression assumes that air
leakage across the tunnel door is negligible. Figure 13 shows the            Fig. 13 Railroad Tunnel Aerodynamic Related Variables
dimensional variables on a schematic of a typical tunnel.
                                                                           or grain trains, which essentially use uniform cars throughout, a
                                                                           value of 0.09 for the skin friction coefficient results in air pressure
                                                                           predictions that conform closely to those observed in various rail-
                                                                           road tunnels. For trains with nonuniform car distribution, the skin
                                                                           friction coefficient may be as high as 1.5 times that for a uniform car
                                                                           distribution.
                                                                               The wall surface friction factor corresponds to the coefficient
                                                                  (14)     used in the Darcy-Weisbach equation for friction losses in pipe flow.
                                                                           Typical effective values for tunnels constructed with a formed con-
                                                                           crete lining and having a ballasted track range from 0.015 to 0.017.
                                                                               Tunnel Purge. The leading end of a locomotive must be exposed
                                                                           to an environment that is relatively free of smoke and diesel contam-
                                                                           inants emitted by preceding trains. Railroad tunnels are usually
                                                                           purged by displacing contaminated tunnel air with fresh air by
                                                                           mechanical means after a train has left the tunnel. With the tunnel
where                                                                      door closed, air is either supplied to or exhausted from the tunnel,
    p = static pressure across tunnel door, Pa                            moving fresh air from one end of the tunnel to the other. Observa-
       = density of air, kg/m3                                            tions at the downstream end of tunnels have found that an effective
    pA = barometric pressure at portal A, Pa                               purge time is usually based on displacing 1.25 times the tunnel vol-
    pB = barometric pressure at portal B, Pa                               ume with outdoor air.
     H = difference in elevation between portals, m                            The time required for purging is primarily determined by opera-
      g = acceleration of gravity = 9.81 m/s2
    gC = gravitational constant = 1.0 (m·kg)/N·s2
                                                                           tions schedule needs. A long purging time limits traffic; a short
    AV = train cross-sectional area, m2                                    purging time may necessitate very high ventilation airflow rates and
    AT = tunnel cross-sectional area, m2                                   result in high electrical energy demand and consumption. Conse-
  CDVB = drag coefficient at back end of train                             quently, multiple factors must be considered, including the overall
  CDVF = drag coefficient at front end of train                            ventilation concept, when establishing the purge rate.
     V = velocity of train, m/s
    QS = airflow delivered by fan, m3/s
     fT = tunnel wall friction factor                                                        2.   PARKING GARAGES
    LT = tunnel length, m
    LV = train length, m                                                       Automobile parking garages can be either fully enclosed or par-
    PT = tunnel perimeter, m                                               tially open. Fully enclosed parking areas are often underground and
    PV = train perimeter, m                                                require mechanical ventilation. Partially open parking garages are
    V = train skin friction factor                                        generally above-grade structural decks having open sides (except
     K = miscellaneous tunnel loss coefficient                             for barricades), with a complete deck above. Natural ventilation,
   The pressure across the tunnel door generated only by train pis-        mechanical ventilation, or a combination can be used for partially
ton action is evaluated by setting QS equal to zero. The airflow rate,     open garages.
relative to the train, required to evaluate locomotive cooling require-        Operating automobiles in parking garages presents two concerns.
ments is                                                                   The more serious is emission of CO, with its known risks. The other
                         Qrel = ATV + QS                          (15)     concern is oil and gasoline fumes, which may cause nausea and
                                                                           headaches and also represent potential fire hazards. Additional
where Qrel is the airflow rate relative to the train, m3/s.                concerns about NOx and smoke haze from diesel engines may also
    Typical values for CDVB and CDVF are about 0.5 and 0.8, respec-        require consideration. However, the ventilation rate required to
tively. Because trains passing through a railroad tunnel are often         dilute CO to acceptable levels is usually satisfactory to control the
more than 1.6 km long, the parameter that most affects the generated       level of other contaminants as well, provided the percentage of die-
air pressure is the train skin friction coefficient. For dedicated coal    sel vehicles does not exceed 20%.
Enclosed Vehicular Facilities                                                                                                                      15.19

   For many years, the various model codes, ANSI/ASHRAE Stan-               Car Emission Rate. Operating a car in a parking garage differs
dard 62.1, and its predecessor standards recommended a flat exhaust      considerably from normal vehicle operation, including that in a road
rate of either 0.0075 m3/(s·m2) or 6 ach for enclosed parking garages.   tunnel. Most car movements in and around a parking garage occur in
But because vehicle emissions have been reduced over the years,          low gear. A car entering a garage travels slowly, but the engine is usu-
ASHRAE sponsored a study to determine ventilation rates required to      ally hot. As a car exits from a garage, the engine is usually cold and
control contaminant levels in enclosed parking facilities (Krarti and    operating in low gear, with a rich fuel mixture. Emissions for a cold
Ayari 1998). The study found that, in some cases, much less ventila-     start are considerably higher, so the distinction between hot and cold
tion than 0.0075 m3/(s·m2) was satisfactory. The study’s methodol-       emission plays a critical role in determining the ventilation rate.
ogy for determining whether a reduced ventilation rate would be          Motor vehicle emission factors for hot- and cold-start operation are
effective is included below. However, ANSI/ASHRAE Standard 62.1          presented in Table 8. An accurate analysis requires correlation of CO
and the International Code Council’s International Mechanical            readings with the survey data on car movements (Hama et al. 1974);
Code® (ICC 2009a) allow 0.00375 m3/(s·m2) ventilation, whereas           the data should be adjusted to suit the specific physical configuration
NFPA Standard 88A recommends a minimum of 0.005 m3/(s·m2), so            of the facility and the design year.
the engineer must understand the specific codes and standards that          Design Method. To determine the design airflow rate to ventilate
apply. The engineer may be required to request a variation, or waiver,   an enclosed parking garage, the following procedure can be used:
from authorities having jurisdiction before implementing a lesser
ventilation system design.                                                  Step 1. Collect the following data:
   If larger fans are installed to meet code requirements, they will     • Number of cars N in operation during peak hour use
not necessarily increase overall power consumption; with proper          • Average CO emission rate E for a typical car, g/h
CO level monitoring and ventilation system control, fans will run        • Average length of operation and travel time  for a typical car, s
for shorter time periods to maintain acceptable CO levels. With          • Acceptable CO concentration COmax in the garage, ppm
increased attention on reducing energy consumption, CO-based
                                                                         • Total floor area of parking facility Af , m2
ventilation system control can provide substantial cost savings in
the operation of parking garages.                                           Step 2. Evaluate CO generation rate:
Ventilation Requirements and Design                                         (1) Determine the peak CO generation rate per unit floor area G,
   ASHRAE research project RP-945 (Krarti and Ayari 1998)                in g/(h·m2), for the parking garage:
found that the design ventilation rate required for an enclosed park-                                       G = NE/Af                                  (16)
ing facility depends chiefly on four factors:
                                                                            (2) Normalize the peak CO generation rate using the reference
• Acceptable level of contaminants in the parking facility               value G0 = 26.7 g/(h·m2) and Equation (17). This reference value is
• Number of cars in operation during peak conditions                     based on an actual enclosed parking facility (Krarti and Ayari 1998):
• Length of travel and the operating time for cars in the garage
• Emission rate of a typical car under various conditions                                                   f = 100G/G0                                (17)
    Contaminant Level Criteria. ACGIH (1998) recommends a                   Step 3. Determine the minimum required ventilation rate Q per
threshold CO limit of 29 mg/m3 (25 ppm) for an 8 h exposure, and         unit floor area using Figure 14, or the correlation presented by
the U.S. EPA (2000) determined that exposure, at or near sea level,      Equation (18), depending on COmax:
to a CO concentration of 40 mg/m3 (35 ppm) for up to 1 h is accept-
able. For parking garages more than 1000 m above sea level, more                                             Q=Cf                                     (18)
stringent limits are required.
                                                                         where
    In Europe, an average concentration of 40 mg/m3 (35 ppm) and
                                                                               C = 1.204  10–6 (m3/s)/(m2·s) for COmax = 15 ppm
a maximum level of 230 mg/m3 (200 ppm) are usually maintained
                                                                                 = 0.692  10–6 (m3/s)/(m2·s) for COmax = 25 ppm
in parking garages.
                                                                                 = 0.481  10–6 (m3/s)/(m2·s) for COmax = 35 ppm
    Various agencies and countries differ on the acceptable level of
CO in parking garages, but a reasonable solution is a ventilation rate   Example 1. Consider a two-level enclosed parking garage with a total
designed to maintain a CO level of 40 mg/m3 (35 ppm) for 1 h expo-          capacity of 450 cars, a total floor area of 8360 m2, and an average
sure, with a maximum of 29 mg/m3 (25 ppm) for an 8 h exposure.              height of 2.75 m. The total length of time for a typical car operation is
Because the time associated with driving in and parking, or driving
out of a garage, is on the order of minutes, 40 mg/m3 (35 ppm) is
probably an acceptable level of exposure. However, Figure 14 pro-            Table 7 Average Entrance and Exit Times for Vehicles
vides nomographs for 15 and 25 ppm maximum exposures as well,                Level        Average Entrance Time, s            Average Exit Time, s
to allow the designer to conform to more stringent regulations.                1                        35                                45
    Number of Cars in Operation. The number of cars operating at
                                                                               3*                       40                                50
any one time depends on the type of facility served by the parking
                                                                               5                        70                               100
garage. For distributed, continuous use, such as an apartment build-
ing or shopping area, the variation is generally 3 to 5% of the total    Source: Stankunas et al. (1980).         *Average pass-through time = 30 s.
vehicle capacity. The operating capacity could reach 15 to 20% in
other facilities, such as sports stadiums or short-haul airports.             Table 8       Predicted CO Emissions in Parking Garages
    Length of Time of Operation. The length of time that a car                              Hot Emission (Stabilized),             Cold Emission,
remains in operation in a parking garage is a function of the size and                               g/min                             g/min
layout of the garage, and the number of cars attempting to enter or      Season                  1991            1996            1991            1996
exit at a given time. The operating time could vary from as much as
60 to 600 s, but on average usually ranges from 60 to 180 s. Table 7     Summer, 32°C            2.54            1.89             4.27            3.66
lists approximate data for average vehicle entrance and exit times;      Winter, 0°C             3.61            3.38            20.74           18.96
these data should be adjusted to suit the specific physical configu-     Results from EPA MOBILE3, version NYC-2.2 (1984); sea level location.
ration of the facility.                                                  Note: Assumed vehicle speed is 8 km/h.
15.20                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

                                                               2 min (120 s). Determine the required ventilation rate for the enclosed
                                                               parking garage in m3/(s·m2) and in air changes per hour so that the CO
                                                               level never exceeds 25 ppm. Assume that the number of cars in opera-
                                                               tion during peak use is 40% of the total vehicle capacity.
                                                               Solution:
                                                               Step 1. Garage data:
                                                                        N      = 450  0.4 = 180 cars
                                                                        E      = 11.67 g/min = 700 g/h, the average of all values of
                                                                                    emission rate for a winter day, from Table 8
                                                                        COmax = 25 ppm
                                                                              = 120 s
                                                               Step 2. Calculate the normalized CO generation rate:
                                                                        G       = (180  700 g/h)/8360 m2 = 15.1 g/(h·m2)
                                                                        f      = 100  (15.1 g/h·m2)/26.7 g/(h·m2) = 56.6
                                                               Step 3. Determine the ventilation requirement, using Figure 14 or the
                                                               correlation of Equation (18) for COmax = 25 ppm.
                                                                       Q        = 0.692  10–6 (m3/s)/(m2 ·s)  56.6  120 s
                                                                                = 0.0047 m3/(s·m2)
                                                               Or, for air changes per hour,
                                                                           (0.0047 (m3/s)/m2  3600 s/h)/2.74 m = 6.2
                                                               Notes:
                                                               1. If the average vehicle CO emission rate is reduced to E = 6.60 g/min,
                                                               because of, for instance, better emission standards or better maintained
                                                               cars, the required minimum ventilation rate decreases to 0.0027 m3/
                                                               (s·m2) or 3.5 ach.
                                                               2. Once calculations are made and a decision reached to use CO
                                                               demand ventilation control, increasing airflow through a safety margin
                                                               does not increase operating costs; larger fans work for shorter periods
                                                               to sweep the garage and maintain satisfactory conditions.
                                                               CO Demand Ventilation Control. Whether mechanical,
                                                            natural, or both, a parking garage ventilation system should meet
                                                            applicable codes and maintain acceptable contaminant levels. If
                                                            permitted by local codes, the ventilation airflow rate should be
                                                            varied according to CO levels to conserve energy. For example, the
                                                            ventilation system could consist of multiple fans, with single- or
                                                            two-speed motors, or variable-pitch blades. In multilevel parking
                                                            garages or single-level structures of extensive area, independent
                                                            fan systems with individual controls are preferred. The Interna-
                                                            tional Mechanical Code® (ICC 2009a) allows ventilation system
                                                            operation to be reduced from 0.00375 to 0.00025 m3/(s·m2) with the
                                                            use of a CO monitoring system that restores full ventilation when
                                                            CO levels of 29 mg/m3 (25 ppm) are detected.
                                                               Figure 15 shows the maximum CO level in a tested parking
                                                            garage (Krarti and Ayari1998) for three car movement profiles (Fig-
                                                            ure 16) and the following ventilation control strategies:
                                                            • Constant-volume (CV), where the ventilation system is kept on
                                                              during the entire occupancy period
                                                            • On/off control, with fans stopped and started based on input from
                                                              CO sensors
                                                            • Variable-air-volume (VAV) control, using either two-speed fans
                                                              or axial fans with variable-pitch blades, based on input from CO
                                                              sensors
                                                               Figure 15 also shows typical fan energy savings achieved by on/
                                                            off and VAV systems relative to constant-volume systems. Signifi-
                                                            cant fan energy savings can be obtained using a CO-based demand
                                                            ventilation control strategy to operate the ventilation system, main-
                                                            taining CO levels below 29 mg/m3 (25 ppm). Wear and tear and
                                                            maintenance on mechanical and electrical equipment are reduced
                                                            with a CO-based demand strategy.
                                                               Figure 16 is based on maintaining a 29 mg/m3 (25 ppm) CO
  Fig. 14   Ventilation Requirement for Enclosed Parking    level. With most systems, actual energy usage is further reduced if
                           Garage                           40 mg/m3 (35 ppm) is maintained.
Enclosed Vehicular Facilities                                                                                                               15.21

   In cold climates, the additional cost of heating makeup air is also          For parking levels with large interior floor areas, a central emer-
reduced with a CO-based demand strategy. Energy stored in the                gency smoke exhaust system should be considered for removing
mass of the structure usually helps maintain the parking garage air          smoke (in conjunction with other fire emergency systems) or vehi-
temperature at an acceptable level. If only outdoor air openings are         cle fumes under normal conditions.
used to draw in ventilation air, or if infiltration is allowed, the stored      Noise. In general, parking garage ventilation systems move large
energy is lost to the incoming cold air.                                     quantities of air through large openings without extensive ductwork.
   Ventilation System Configuration. Parking garage ventilation              These conditions, and the highly reverberant nature of the space,
systems can be classified as supply-only, exhaust-only, or combined.         contribute to high noise levels, so sound attenuation should be con-
Regardless of which system design is chosen, the following elements          sidered in the ventilation system design. This is a pedestrian safety
should be considered in planning the system configuration:                   concern, as well, because high fan noise levels in a parking garage
• Accounting for the contaminant level of outdoor air drawn in for           may mask the sound of an approaching vehicle.
  ventilation                                                                   Ambient Standards and Contaminant Control. Air exhausted
• Avoiding short-circuiting supply air                                       from a parking garage should meet state and local air pollution con-
• Avoiding a long flow field that allows contaminants to exceed              trol requirements.
  acceptable levels at the end of the flow field
• Providing short flow fields in areas of high contaminant emission,                3.   AUTOMOTIVE REPAIR FACILITIES
  thereby limiting the extent of mixing                                          Automotive repair activities are defined as any repair, modifica-
• Providing efficient, adequate airflow throughout the structure             tion, service, or restoration activity to a motor vehicle. This in-
• Accounting for stratification of engine exhaust gases when sta-            cludes, but is not limited to, brake work, engine work, machining
  tionary cars are running in enclosed facilities                            operations, and general degreasing of engines, motor vehicles,
   Other Considerations. Access tunnels or long, fully enclosed              parts, or tools.
ramps should be designed in the same way as road tunnels. When                   ANSI/ASHRAE Standard 62.1 recommends a ventilation rate
natural ventilation is used, wall openings or free area should be as         of 0.0075 m3/(s·m2) for automotive service stations; the Interna-
large as possible. Part of the free area should be at floor level.           tional Mechanical Code® (ICC 2009a) allows 0.00375 m3/(s·m2).
                                                                             The designer must determine which code is applicable. The high
                                                                             ventilation rate indicates that contaminants are not related to the
                                                                             occupants, but are produced by the variety of tasks and materials
                                                                             used in the facility. Outdoor ventilation is introduced into the space
                                                                             and an approximately equal quantity is exhausted through a dedi-
                                                                             cated exhaust system.
                                                                                 As repairs or maintenance are performed on vehicles, it may be
                                                                             necessary to operate the vehicle inside the facility to test and vali-
