                                                                             date the work. Additional mechanical ventilation is required to
                                                                             exhaust combustion by-products directly outdoors. An independent
                                                                             source capture system that connects directly to the exhaust pipe of
                                                                             the vehicle must be installed in the facility. These systems are avail-
                                                                             able in either an above- or belowground configuration. Flow rates
                                                                             for individual service bays vary from 0.024 to 0.190 m3/s for auto-
                                                                             mobiles. A large diesel truck will require considerably more airflow
                                                                             per service bay than an automobile.
                                                                                 The above-grade system consists of an exhaust fan, associated
                                                                             ductwork, and flexible hoses that attach to the tailpipe of the vehicle
                                                                             in operation. Generally, the system is installed at a high elevation to
                                                                             maintain maximum clearances above floor level. The hose connec-
                                                                             tions are stored in reels positioned near each service bay. The ser-
                                                                             vice technician pulls the hose down and attaches it to the tailpipe by
                                                                             a proprietary connection.
  Fig. 15 Typical Energy Savings and Maximum CO Level
        Obtained for Demand CO-Ventilation Controls                              The below-grade system is similar in design to an overhead
                                                                             exhaust system. Care must be taken to select an appropriate
                                                                             corrosion-resistant material to be installed underground, because
                                                                             the condensing products of combustion are corrosive to traditional
                                                                             duct materials. The flexible tailpipe exhaust connectors are stored
                                                                             inside the underground duct. After sliding the flex back inside the
                                                                             duct, a hinged cover plate covers the opening flush to the floor.
                                                                                 Although there is a diversity factor in the system capacity calcu-
                                                                             lations, both systems must be designed to operate at 100% capacity.
                                                                             A constant-volume fan is used, with all air being exhausted from the
                                                                             space. With a single outlet in use, some means of relief is provided
                                                                             to maintain constant flow through the fan. This equipment can be set
                                                                             up to run continuously or intermittently. Intermittent use requires
                                                                             the general exhaust system to vary between the maximum supply air
                                                                             delivered to the space when the capture system is in use and a lower
                                                                             exhaust flow rate reduced by the amount of air exhausted through
             Fig. 16    Three Car Movement Profiles                          the capture system.
15.22                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

                      4.   BUS GARAGES                                         Garages may also contain spray booths, or rooms for painting
                                                                            buses. Most model codes reference NFPA Standard 33 for spray
   Bus garages generally include a maintenance and repair area,             booth requirements; this standard should be reviewed when design-
service lane (where buses are fueled and cleaned), storage area             ing heating and ventilating systems for such areas.
(where buses are parked), and support areas such as offices, stock
room, lunch room, and locker rooms. The location and layout of              Servicing Areas
these spaces can depend on factors such as local climate, size of the
bus fleet, and type of fuel used by the buses. Bus servicing and stor-         For indoor service lanes, ANSI/ASHRAE Standard 62.1 rec-
age areas may be located outdoors in a temperate region, but are            ommends a minimum ventilation of 0.0075 m3/(s · m2) and the
often inside in colder climates. However, large bus fleets cannot           International Mechanical Code® (ICC 2009a) recommends
always be stored indoors; for smaller fleets, maintenance areas may         0.00375 m3/(s·m2) of floor area in vehicle repair garages, with no
double as storage space. Local building and/or fire codes may also          recirculation. The designer should determine which code is appli-
prohibit dispensing certain types of fuel indoors.                          cable. However, because the interior ceiling height may vary
   In general, bus maintenance or service areas should be ventilated        greatly from garage to garage, the designer should consider making
using 100% outdoor air with no recirculation. Therefore, using heat         a volumetric analysis of contaminant generation and air exchange
recovery devices should be considered in colder climates.                   rates. The section on Bus Terminals contains information on diesel
   Tailpipe emissions should be exhausted directly from buses at            engine emissions and ventilation airflow rates needed to control
fixed inspection and repair stations in maintenance areas. Offices          contaminant concentrations in areas where buses are operated.
and similar support areas should be kept under positive pressure to            Because of the increased potential for concentrations of flamma-
prevent infiltration of bus emissions.                                      ble or combustible vapor, HVAC systems for bus service lanes
                                                                            should not be interconnected with systems serving other parts of the
Maintenance and Repair Areas                                                bus garage. Service-lane HVAC systems should be interlocked with
    ANSI/ASHRAE Standard 62.1 recommends a minimum venti-                   fuel-dispensing equipment, to prevent operation of the latter if the
lation of 0.0075 m3/(s·m2) and the International Mechanical                 former is shut off or fails. Exhaust inlets should be located both at
Code® (ICC 2009a) recommends 0.00375 m3/(s·m2) of floor area                ceiling level and 75 to 300 mm above the finished floor, with supply
in vehicle repair garages, with no recirculation. The designer              and exhaust diffusers/registers arranged to provide air movement
should determine which code is applicable. However, because the             across all planes of the dispensing area. A typical equipment
interior ceiling height may vary greatly from garage to garage, the         arrangement is shown in Figure 17.
designer should consider making a volumetric analysis of contam-               Another feature in some service lanes is the cyclone cleaning
inant generation and air exchange rates. The section on Bus Termi-          system: these devices have a dynamic connection to the front
nals contains information on diesel engine emissions and                    door(s) of the bus, through which a large-volume fan vacuums dirt
ventilation airflow rates needed to control contaminant concentra-          and debris from inside the bus. A large cyclone assembly then
tions in areas where buses are operated.                                    removes dirt and debris from the airstream and deposits it into a
    Maintenance and repair areas often include below-grade inspec-          large hopper for disposal. Because of the large volume of air
tion and repair pits for working underneath buses. Because vapors           involved, the designer should consider the discharge and makeup air
produced by conventional bus fuels are heavier than air, they tend to       systems required to complete the cycle. Recirculation and energy
settle in these pit areas, so a separate exhaust system should be pro-      recovery should be considered, especially during winter. To aid in
vided to prevent their accumulation. NFPA Standard 30A recom-               contaminant and heat removal during summer, some systems dis-
mends a minimum of 0.005 m3/(s·m2) in pit areas and the                     charge the cyclone air to the outdoors and provide untempered
installation of exhaust registers near the floor of the pit.                makeup air through relief hoods above the service lane.
    Fixed repair stations, such as inspection/repair pits or hydraulic
                                                                            Storage Areas
lift areas, should include a direct exhaust system for tailpipe emis-
sions. Such direct exhaust systems have a flexible hose and coupling           Where buses are stored inside, the minimum ventilation standard
attached to the bus tailpipe; emissions are discharged to the out-          is based upon the applicable code: 0.00375 m3/(s·m2) for the
doors by an exhaust fan. The system may be of the overhead reel,
overhead tube, or underfloor duct type, depending on the tailpipe
location. For heavy diesel engines, a minimum exhaust rate of
0.28 m3/s per station is recommended to capture emissions without
creating excessive backpressure in the vehicle. Fans, ductwork, and
hoses should be able to receive vehicle exhaust at temperatures
exceeding 260°C without degradation.
    Bus garages often include areas for battery charging, which can
produce potentially explosive concentrations of corrosive, toxic gases.
There are no published code requirements for ventilating battery-
charging areas, but DuCharme (1991) suggested using a combination
of floor and ceiling exhaust registers to remove gaseous by-products.
The recommended exhaust rates are 0.0114 m3/(s·m2) of room area at
floor level to remove acid vapors and 0.0038 m3/ (s·m2) of room area
at ceiling level to remove hydrogen gases. The associated supply air
volume should be 10 to 20% less than exhaust air volume, but designed
to provide a minimum terminal velocity of 0.5 m/s at floor level. If the
battery-charging space is located in the general maintenance area
rather than in a dedicated space, an exhaust hood should be provided to
capture gaseous by-products. Chapter 32 contains specific information
on exhaust hood design. Makeup air should be provided to replace that
removed by the exhaust hood.                                                  Fig. 17 Typical Equipment Arrangement for Bus Garage
Enclosed Vehicular Facilities                                                                                                                15.23

International Mechanical Code®, or 0.0075 m3/(s·m2) for ANSI/              Center has also issued several guidelines for alternative-fuel bus
ASHRAE Standard 62.1, subject to volumetric considerations. The            facilities, which can be consulted for additional suggestions.
designer should also consider the increased contaminant levels pres-           CNG Vehicle Facilities. For CNG bus facilities, NFPA Standard 52
ent during peak traffic periods.                                           recommends a separate mechanical ventilation system providing at
   One example is morning pullout, when the majority of the fleet is       least 0.017 m3/s per 12 m3, or 5 ach, for indoor fueling and gas pro-
dispatched for rush-hour commute. It is common practice to start and       cessing/storage areas. The ventilation system should operate continu-
idle a large number of buses during this period to warm up the             ously or be activated by a continuously monitoring natural gas detector
engines and check for defects. As a result, the emissions concentra-       when a gas concentration of not more than 20% of the lower flamma-
tion in the storage area rises, and additional ventilation may be          bility limit (LFL) is present. The fueling or fuel-compression equip-
required to maintain contaminant levels in acceptable limits. Using        ment should be interlocked to shut down if the mechanical ventilation
supplemental purge fans is a common solution to this problem. These        system fails. Supply inlets should be located near floor level; exhaust
purge fans can either be (1) interlocked with a timing device to oper-     outlets should be located high in the roof or exterior wall structure. The
ate during peak traffic periods, (2) started manually on an as-needed      International Mechanical Code® (ICC 2009a) has identical require-
basis, or (3) connected to an air quality monitoring system that acti-     ments, except that it requires activation of the ventilation system at 25%
vates them when contaminant levels exceed some preset limit.               of the LFL, and the requirements apply to maintenance and repair areas
                                                                           as well as indoor fueling facilities.
Design Considerations and Equipment Selection                                  DOT (1996a) guidelines for CNG facilities address bus storage
    Most model codes require that open-flame heating equipment,            and maintenance areas, as well as bus fueling areas. DOT recommen-
such as unit heaters, be located at least 2.4 m above the finished         dations include (1) minimizing potential for dead-air zones and gas
floor or, where located in active trafficways, 0.6 m above the tallest     pockets (which may require coordination with architectural and struc-
vehicle. Fuel-burning equipment outside the garage area, such as           tural designers); (2) using a normal ventilation rate of 6 ach, with pro-
boilers in a mechanical room, should be installed with the combus-         visions to increase that rate by an additional 6 ach in the event of a gas
tion chamber at least 460 mm above the floor. Combustion air               release; (3) using nonsparking exhaust fans rated for use in Class 1,
should be drawn from outside the building. Exhaust fans should be          Division 2 areas (as defined by NFPA Standard 70); and (4) increas-
nonsparking, with their motors located outside the airstream.              ing the minimum ventilation rate in smaller facilities to maintain dilu-
    Infrared heating systems and air curtains are often considered for     tion levels similar to those in larger facilities. Open-flame heating
bus repair garages because of the size of the facility and amount of       equipment should not be used, and the surface temperature of heating
infiltration through the large doors needed to move buses in and out       units should not exceed 425°C. In the event of a gas release, deener-
of the garage. However, infrared heating must be used cautiously in        gizing supply fans that discharge near the ceiling level should be con-
areas where buses are parked or stored for extended periods,               sidered, to avoid spreading the gas plume.
because the buses may absorb most of the heat, which is then lost              LNG Vehicle Facilities. The 2006 edition of NFPA Standard 57
when the buses leave the garage. This is especially true during            includes requirements for LNG bus facilities. The standard recom-
morning pullout. Infrared heating can be applied with more success         mends a separate mechanical ventilation system providing at least
in the service lane or at fixed repair positions. Air curtains should be   0.017 m3/s per 12 m3, or 5 ach, for indoor fueling areas. The venti-
considered for high-traffic doorways to limit both heat loss and           lation system should operate continuously or be activated by a con-
infiltration of cold air.                                                  tinuously monitoring natural gas detection system when a gas
    Where air quality monitoring systems control ventilation equip-        concentration of not more than 20% of the LFL is present. Fueling
ment, maintainability is a key factor in determining success of the        equipment should be interlocked to shut down in case the mechan-
application. The high concentration of particulate matter in bus           ical ventilation system fails. DOT (1997b) provides further informa-
emissions can adversely affect monitoring equipment, which often           tion on LNG fuel.
has filtering media at sampling ports to protect sensors and instru-           LPG Vehicle Facilities. NFPA Standard 58 and the Interna-
mentation. The location of sampling ports, effects of emissions            tional Fuel Gas Code® (ICC 2009d) contain similar provisions
fouling, and calibration requirements should be considered when            relating specifically to LPG-fueled vehicles. Both standards pro-
selecting monitoring equipment to control ventilation systems and          hibit indoor fueling of all LPG vehicles, allowing only an ade-
air quality of a bus garage. NO2 and CO exposure limits published          quately ventilated weather shelter or canopy for fueling operations.
by OSHA and the EPA should be consulted to determine contami-              However, the term “adequately ventilated” is not defined by any
nant levels at which exhaust fans should be activated.                     prescriptive rate. Vehicles are permitted to be stored and serviced
                                                                           indoors under NFPA Standard 58, provided they are not parked near
Effects of Alternative Fuel Use                                            sources of heat, open flames (or similar sources of ignition), or
   Because of legislation limiting contaminant concentrations in           “inadequately ventilated” pits. That standard does not recommend a
diesel bus engine emissions, the transportation industry has begun         ventilation rate for bus repair and storage facilities, but it does rec-
using buses that operate on alternative fuels, including methanol,         ommend a minimum of 0.005 m3/(s·m2) in buildings and structures
ethanol, hydrogen (and fuel cells), compressed natural gas (CNG),          housing LPG distribution facilities. DOT (1996b) provides addi-
liquefied natural gas (LNG), and liquefied petroleum gas (LPG).            tional information on LPG fuel.
Flammability, emission, and vapor dispersion characteristics of                Hydrogen Vehicle Facilities. The 2006 edition of NFPA Stan-
these fuels differ from those of conventional fuels, for which current     dard 52 includes requirements for gaseous and liquid hydrogen bus
code requirements and design standards were developed. Thus,               facilities. The standard recommends a separate mechanical ventila-
established ventilation requirements may not be valid for bus garage       tion system providing at least 0.017 m3/s per 12 m3, but not less than
facilities used by alternative-fuel vehicles. The designer should con-     0.005 m3/(s·m2), or 5 ach, for indoor gaseous hydrogen fueling
sult current literature on HVAC system design for these facilities         areas. The ventilation system should operate continuously or be
rather than relying on conventional practices. One source is the           activated by a continuously monitoring natural gas detection system
Alternative Fuels Data Center at the U.S. Department of Energy in          when a gas concentration of not more than 25% of the LFL is pres-
Washington, D.C; their Web site (http://www.afdc.energy.gov)               ent. Fueling equipment should be interlocked to shut down in case
includes design recommendations for various alternative fuels. The         the mechanical ventilation system fails. Liquid hydrogen fueling
DOT (1996a, 1996b, 1996c, 1997b, 1998) Volpe Transportation                facilities are prohibited indoors. The International Mechanical
15.24                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

Code® (ICC 2009a) has the same requirements, which apply to                   In cold climates, mechanical ventilation may need to be reduced or
maintenance and repair areas as well as indoor fueling facilities.            heated during extreme winter weather conditions.
  DOT (1998) provides additional information on hydrogen fuel.                    For large terminals with heavy bus traffic, fully enclosed platforms
                                                                              are strongly recommended. Fully enclosed platforms can be ade-
                     5.    BUS TERMINALS                                      quately pressurized and ventilated with normal heating and cooling
                                                                              air quantities, depending on the construction tightness and number of
    The physical configuration of bus terminals varies considerably.          boarding doors and other openings. Conventional air distribution can
Most terminals are fully enclosed spaces containing passenger waiting         be used; air should not be recirculated. Openings around doors and in
areas, ticket counters, and some retail areas. Buses load and unload out-     the enclosure walls are usually adequate to relieve air pressure, unless
side the building, generally under a canopy for weather protection. In        the platform construction is extraordinarily tight. Figure 19 shows a
larger cities, where space is at a premium and bus service is extensive or    fully enclosed waiting room with sawtooth gates.
integrated with subway service, bus terminals may have comprehensive              Doors between sawtooth gates and the waiting room should re-
customer services and enclosed (or semienclosed) multilevel structures,       main closed, except for passenger loading and unloading. The waiting
busway tunnels, and access ramps. Waiting rooms and consumer                  room ventilation system should provide positive pressurization to
spaces should have controlled environments in accordance with normal          minimize infiltration of contaminants from the busway environment.
HVAC system design practices for public terminal occupancies. In              Supply air from a suitable source should be provided at the passenger
addition to providing the recommended ventilation air rate in accor-          boarding area to dilute local contaminants to acceptable levels.
dance with ANSI/ASHRAE Standard 62.1, the space should be pres-
surized against infiltration from the busway environment. Pressurized         Bus Operation Areas
vestibules should be installed at each doorway to further reduce con-            Ventilation for bus operation areas should be designed and eval-
taminant migration and to maintain acceptable air quality. Waiting            uated to maintain engine exhaust contaminant concentrations
rooms, passenger concourse areas, and platforms are typically sub-            within the limits set by federal and local regulations and guide-
jected to a highly variable people load. The average occupant density         lines. With the proliferation of alternative fuels, such as biodiesel,
may reach 1.0 m2 per person and, during periods of extreme conges-            ethanol, methanol, compressed natural gas (CNG), and liquefied
tion, 0.3 to 0.5 m2 per person.                                               natural gas (LNG), a bus terminal ventilation system should not
    The choice between natural and mechanical ventilation should              only be designed for maintaining acceptable air quality, but should
be based on the physical characteristics of the bus terminal and the          also consider the safety risks associated with potential leakage
airflow required to maintain acceptable air quality. When natural             from buses operating with alternative fuel loads. In an enclosed or
ventilation is selected, the individual levels of the bus terminal            semienclosed area, a comprehensive risk assessment should be
should be open on all sides, and the slab-to-ceiling dimension                performed for the specific types of buses operating in the bus ter-
should be sufficiently high, or the space contoured, to allow free air        minal. The nature of the bus engines should be determined for
circulation. Jet fans can be used to improve natural airflow in the           each project.
busway, with relatively low energy consumption. Mechanical sys-                  Contaminants. Of all the different types of buses in operation,
tems that ventilate open platforms or gate positions should be con-           engine exhaust from diesel buses has the most harmful quantities
figured to serve bus operating areas, as shown in Figures 18 and 19.          of contaminants. Some diesel buses also have small auxiliary gas-
                                                                              oline engines to drive the vehicle air-conditioning system. Exces-
Platforms                                                                     sive exposure to diesel exhaust can cause adverse health effects,
                                                                              ranging from headache and nausea to cancer and respiratory dis-
   Platform design and orientation should be tailored to expedite
                                                                              ease. Tests on the volume and composition of exhaust gases emit-
passenger loading and unloading, to minimize both passenger expo-
                                                                              ted from diesel engines during various traffic conditions indicate
sure to the busway environment and dwell time of an idling bus in
                                                                              large variations depending on the (1) local air temperature and
an enclosed terminal. Naturally ventilated drive-through platforms
may expose passengers to inclement weather and strong winds. An
enclosed platform (except for an open front), with the appropriate
mechanical ventilation system, should be considered. Partially
enclosed platforms can trap contaminants and may require mechan-
ical ventilation to achieve acceptable air quality.
   Multilevel bus terminals have limited headroom, which restricts
natural ventilation system performance. These terminals should
have mechanical ventilation, and all platforms should be either
partially or fully enclosed. The platform ventilation system should
not induce contaminated airflow from the busway environment.
Supply air velocity should also be limited to 1.3 m/s to avoid drafts
on the platform. Partially enclosed platforms require large amounts
of outdoor air to hinder fume penetration; experience indicates that
a minimum of 0.086 m3/(s·m2) of platform area is typically required
during rush hours, and about half this rate is required during other
periods. Figure 18 shows a partially enclosed drive-through plat-
form with an air distribution system.
   Platform air quality should remain essentially the same as that of
the ventilation air introduced. Because of the piston effect, however,
some momentarily high concentrations of contaminants may occur
on the platform. Separate ventilation systems with two-speed fans
(for each platform) allow operational flexibility, in both fan usage
frequency and supply airflow rate for any one platform. Fans should
be controlled automatically to conform to bus operating schedules.              Fig. 18 Partially Enclosed Platform, Drive-Through Type
Enclosed Vehicular Facilities                                                                                                                         15.25

                                                                           Table 9 8 h TWA Exposure Limits for Gaseous Pollutants
                                                                                      from Diesel Engine Exhaust, ppm
                                                                         Substance                                    OSHA PEL              ACGIH TLV
                                                                         Carbon monoxide (CO)                            50                     25
                                                                         Carbon dioxide (CO2)                          5000                   5000
                                                                         Nitric oxide (NO)                               25                     25
                                                                         Nitrogen dioxide (NO2)                           5.0*                   3.0
                                                                         Formaldehyde (HCHO)                              0.75                   0.30*
                                                                         Sulfur dioxide (SO2)                             5                      2.0
                                                                         *Ceiling value
                                                                         Note: For data on diesel bus and truck engine emissions, see Watson et al. (1988).

                                                                                    Table 10 EPA Emission Standards for Urban
                                                                                               Bus Diesel Engines
                                                                                                                 Emissions, g/(h·kW)
                                                                                                          Carbon                Oxides of
                                                                                            Hydrocarbons Monoxide               Nitrogen       Particulate
                                                                         Model Year            (HC)        (CO)                  (NOx)         Matter (PM)
                                                                         1991                     1.74             20.8            6.72            0.335
                                                                         1993                     1.74             20.8            6.72            0.135
                                                                         1994                     1.74             20.8            6.72            0.094
                                                                         1996                     1.74             20.8            6.72            0.067*
                                                                         1998 to 2003             1.74             20.8            5.37            0.067*
                                                                         2004 to 2006             1.74             20.8       2.68 to 3.35         0.067*
                                                                         2007 and later           0.198            20.8            0.027           0.014
                                                                         *In-use PM standard 0.094 g/(h·kW)

 Fig. 19   Fully Enclosed Waiting Room with Sawtooth Gates               Calculation of Ventilation Rate
                                                                            To calculate the ventilation rate, the total amount of engine exhaust
                                                                         gases should be determined using the bus operating schedule and
humidity; (2) manufacturer, size, and adjustment of the engine; and      amount of time that the buses are in various modes of operation (i.e.,
(3) type of fuel used.                                                   cruising, decelerating, idling, and accelerating). The designer must
    Components of diesel engine exhaust gases that affect the venti-     ascertain the grade (if any) in the terminal, and whether platforms are
lation system design are NOx, hydrocarbons, formaldehyde, odor           drive-through, drive-through with bypass lanes, or sawtooth. Bus
constituents, aldehydes, smoke particles, sulfur dioxide, and a rela-    headway, bus speed, and various platform departure patterns must
tively small amount of CO. Diesel engines operating in enclosed          also be considered. For instance, with sawtooth platforms, the depart-
spaces also reduce visibility, and generate both odors and particulate   ing bus must accelerate backward, brake, and then accelerate forward.
matter.                                                                  The drive-through platform requires a different pattern of departure.
    Table 9 lists major health-threatening contaminants found in die-       Certain codes prescribe a maximum idling time for bus engines,
sel engine exhaust and the exposure limits set by OSHA and               usually 3 to 5 min. Normally, 1 to 2 min of engine operation is
ACGIH.                                                                   required to build up brake air pressure. EPA emission standards for
    OSHA permissible exposure limits (PEL) are legally enforce-          urban bus engines are summarized in Table 10 (bus emission stan-
able limits, whereas the ACGIH threshold limit values (TLV) are          dards in the state of California are more restrictive). The latest
industrial hygiene recommendations. All the limits are time-             version of the EPA emission factor algorithm should be used to esti-
weighted averages (TWAs) for 8 h exposure, unless noted as a ceil-       mate bus tailpipe emissions. MOBILE6.2 (EPA 2002) has been
ing value.                                                               replaced by MOVES2010 (EPA 2009, 2010). Input parameters
    NOx occurs in two basic forms: nitrogen dioxide (NO2) and nitric     (e.g., local vehicular inspection and maintenance requirements)
oxide (NO). NO2 is the major contaminant considered in bus termi-        suitable for a specific facility should be obtained from the appropri-
nal ventilation system design. Prolonged exposure to NO2 concen-         ate air quality regulatory agency.
trations of more than 5 ppm causes health problems. Furthermore,            Discharged contaminant quantities should be diluted by natural
NO2 affects light transmission and thereby reduces visibility. NO2 is    and/or mechanical ventilation to accepted, legally prescribed levels.
intensely colored and absorbs light over the entire visible spectrum,    To maintain odor control and visibility, exhaust gas contaminants
especially at shorter wavelengths. Odor perception of NO2 is             should be diluted with outdoor air in the proportion 75 to 1.
immediate at 0.42 ppm, but can be perceived by some at levels as            Where urban-suburban bus operations are involved, the ventila-
low as 0.12 ppm.                                                         tion rate varies considerably throughout the day and also between
    Bus terminal operations also affect the quality of surrounding       weekdays and weekends. Fan speed or blade pitch control should be
ambient air. The ventilation airflow rate, contaminant levels in ex-     used to conserve energy. The required ventilation airflow may be
haust air, and location and design of the air intakes and discharges     reduced by removing contaminant emissions as quickly as possible.
determine the effect of the bus terminal on local ambient air quality.   This can be achieved by mounting exhaust capture hoods in the ter-
    State and local regulations, which require consideration of local    minal ceiling, above each bus exhaust stack. Exhaust air collected
atmospheric conditions and ambient contaminant levels in bus ter-        by the hoods is then discharged outside of the facility through a ded-
minal ventilation system design, must be followed.                       icated exhaust system.
15.26                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

    Effects of Alternative Fuel Use. As discussed in the section on          purge rate based on the volumetric flow rate of methane released,
Bus Garages, alternative fuels are being used more widely in lieu of         duration of the release, and size of the facility.
conventional diesel fuel, especially for urban-suburban bus routes,              The size of the bus terminal significantly affects the volume flow
as opposed to long-distance bus service.                                     of ventilation air required to maintain the average concentration of
    Current codes and design standards developed for conventional            methane below 10% of the LEL. The larger the facility, the lower the
fuels may not be valid for alternative-fuel buses. Comprehensive             number of air changes required. However, a methane concentration
design guidelines are not yet available; there is a lack of design           that exceeds the LEL can be expected in the immediate area of the
standards and long-term safety records for the alternative-fuel buses        leak, regardless of the ventilation rate used. The size of the plume
and their components. Special attention should be given to both risk         and location/duration of the unsafe methane concentration may be
assessment and design of HVAC and electrical systems for these               determined using comprehensive modeling analysis, such as com-
facilities with regard to a fuel tank or fuel line leak. Research is con-    putational fluid dynamics.
tinuing in this application; further information may be available                Source of Ventilation Air. Because dilution is the primary
from the DOT Volpe Transportation Center and NFPA Standards 52               means of contaminant level control, the ventilation air source is
and 58.                                                                      extremely important. The cleanest available ambient air should be
    Bus terminal design should include a risk assessment to review           used for ventilation; in an urban area, the cleanest air is generally
terminal operations and identify potential hazards from alternative          above roof level. Surveys of contaminant levels in ambient air
fuel buses. Facility managers should adopt safety principles to              should be conducted, and the most favorable source of ventilation
determine the acceptability of these hazards, based on severity and          air should be used. The possibility of short-circuiting exhaust air,
frequency of occurrence. All hazards deemed undesirable or unac-             because of prevailing winds and/or building airflow patterns, should
ceptable should be eliminated by system design or by modifications           also be evaluated.
to operations.
                                                                                 If the only available ambient air has contaminant levels exceeding
    Natural Gas (NG) Buses. Fuel burned in LNG and CNG buses
                                                                             EPA ambient air quality standards, the air should be treated to control
has a composition of up to 98% methane (CH4). Methane burns in
                                                                             offending contaminants. Air-cleaning systems for removing gases,
a self-sustained reaction only when the volume percentage of fuel
                                                                             vapors, and dust should be installed to achieve necessary air quality.
and air is in specific limits. The lower and upper flammability, or
explosive, limits (LEL and UEL) for methane are 5.3% and 15.0%                   Control by Contaminant Level Monitoring. Time clocks are
by volume, respectively. At standard conditions, the fuel/air mixture        one of the most practical means of controlling a bus terminal venti-
burns only in this range and in the presence of an ignition source, or       lation system. Time-clock-based ventilation control systems are
when the spontaneous ignition temperature of 540°C is exceeded.              typically coordinated with both bus movement schedules and in-
    Electrical and mechanical systems in a bus terminal facility             stalled smoke monitoring devices (i.e., obscurity meters). A bus
should be designed to minimize the number of ignition sources at             terminal ventilation system can also be controlled by monitoring
locations where an explosive natural gas mixture can accumulate.             levels of individual gases, such as CO, CO2, NO2, methane, or other
    Although emissions from an NG bus engine include unburned                toxic or combustible gases.
methane, design of the bus terminal ventilation system must be                   Dispatcher’s Booth. The bus dispatcher’s booth should be kept
based on maintaining facility air quality below the LEL in the event         under positive air pressure to prevent infiltration of engine exhaust
of a natural gas leak. A worst-case scenario for natural gas accumu-         fumes. Because the booth is occupied for sustained periods, both
lation in a facility is a leak from the bus fuel line or fuel tank, or a     normal interior comfort conditions and minimized gas contaminant
sudden high-pressure release of natural gas from a CNG bus fuel              levels must be maintained during the hours of occupancy.
tank through its pressure relief device (PRD). For instance, a typical
CNG bus may have multiple fuel tanks, each holding gas at 25 MPa                                   6.   TOLLBOOTHS
and 21°C. If the PRD on a single tank were to open, the tank con-
tents would escape rapidly. After 1 min, 50% of the fuel would be                Toll plazas for vehicular tunnels, bridges, and toll roads gener-
released to the surroundings, after 2 min, 80% would be released,            ally include a series of individual tollbooths. An overhead weather
and 90% would be released after 3 min.                                       canopy and a utility tunnel (located below the roadway surface) are
    Because such a large quantity of fuel is released so quickly,            frequently provided for each toll plaza. The canopy allows installa-
prompt activation of a ventilation purge mode is essential. Where            tion of roadway signs, air distribution ductwork, and lighting. The
installed, a methane detection system should activate a ventilation          utility tunnel is used to install electrical and mechanical systems; it
purge and an alarm at 20% of the LEL. Placement of methane                   also provides access to each tollbooth. An administration building is
detectors is very important; stagnant areas, bus travel lanes, and bus       usually situated nearby. The current trend in toll collection facility
loading areas must be considered. In addition, although methane is           design favors automatic toll collection methods that use magnetic
lighter than air (the relative density of CH4 is 0.55), some research        tags. However, new and retrofit toll plazas still include a number of
indicates that it may not rise immediately after a leak. In a natural        manual toll collection lanes with individual tollbooths.
gas release from a PRD, the rapid throttle-like flow through the                 Toll collectors and supervisors are exposed to adverse environ-
small-diameter orifice of the device may actually cool the fuel, mak-        mental conditions similar to those in bus terminals and underground
ing it heavier than air. Under these conditions, the fuel may migrate        parking garages. Automotive emission levels are considerably
toward the floor until reaching thermal equilibrium with the sur-            higher at a toll facility than on a highway because of vehicle decel-
rounding environment; then, natural buoyancy forces drive the fuel/          eration, idling, and acceleration. Increased levels of CO, NOx , die-
air mixture to the ceiling. Thus, the designer may consider locating         sel particulates, gasoline fumes, and other automotive emissions
methane detectors at both ceiling and floor levels of the facility.          have a potentially detrimental effect on health.
    Although no specific ventilation criteria have been published for            Toll collectors cannot totally rely on physical barriers to isolate
natural gas vehicles in bus terminals, NFPA Standard 52 recom-               them from automotive emissions, because open windows are neces-
mends a blanket rate of 5 ach in fueling areas. DOT (1996a) guide-           sary for collecting tolls. Frequent opening and closing of the
lines for CNG transit facility design recommend a slightly more              window makes the heating and cooling loads of each booth fluctuate
conservative 6 ach for normal ventilation rates in bus storage areas,        independently. Heat loss or gain is extremely high, because all four
with capability for 12 ach ventilation purge rate (on activation by the      sides (and frequently the ceiling) of the relatively small tollbooth
methane sensors). The designer can also calculate a ventilation              are exposed to the outdoor ambient air temperature.
Enclosed Vehicular Facilities                                                                                                               15.27

    HVAC air distribution requirements for a toll facility should be       or at floor level. It is not always possible to design ideal distribution
carefully evaluated to maintain an acceptable environment inside           for both cooling and heating. When air is supplied from the ceiling,
the tollbooth and minimize the adverse ambient conditions to which         other means for providing heat at floor level (e.g., electric forced-air
toll-collecting personnel are exposed.                                     heaters, electric radiant heating, heating coils in the floor) should be
                                                                           considered.
Air Quality Criteria                                                           The supply air intake should be located so that air drawn into the
    Workplace air quality standards are mandated by local, state, and      system is as free as practicable of vehicle exhaust fumes. The
federal agencies. Government health agencies differ on acceptable CO       prevailing wind should be considered when locating the intake,
levels. ACGIH (1998) recommends a threshold limit of 29 mg/m3              which should be as far from the roadway as is practicable to
(25 ppm) of CO for an 8 h exposure. OSHA (2001a) regulations are for       provide better-quality ventilation air. Particle filtration of supply
55 mg/m3 (50 ppm) for repeated daily 8 h exposure to CO in the ambi-       air for booths should be carefully evaluated. The specific level and
ent air. The U.S. National Institute for Occupational Safety and Health    type of filtering should be based on the ambient level of particulate
(NIOSH 1994) recommends maintaining an average of 40 mg/m3                 matter and the desired level of removal. See Chapter 11 of the 2013
(35 ppm) and a maximum level of 230 mg/m3 (200 ppm). Criteria for          ASHRAE Handbook—Fundamentals and Chapter 29 in the 2012
maximum acceptable CO levels should be developed with the proper           ASHRAE Handbook—HVAC Systems and Equipment for more
jurisdiction. As a minimum, the ventilation system should be designed      information.
to maintain CO levels below the threshold limit for an 8 h exposure.
Deceleration, idling, and acceleration of vehicles, and varying traffic    Equipment Selection
patterns make it difficult to estimate CO levels around specific toll-         Individual HVAC units and central HVAC are commonly used
collecting facilities without using computer programs.                     for toll plazas. Individual HVAC units allow each toll collector to
    Longitudinal tunnel ventilation systems with jet fans or Saccardo      choose between heating, cooling, or ventilation modes. Mainte-
nozzles are increasingly popular for vehicular tunnels with unidi-         nance of individual units can be performed without affecting HVAC
rectional traffic flow. These longitudinal ventilation systems dis-        units in other booths. In contrast, a central HVAC system should
charge air contaminants from the tunnel through the exit portal. If        have redundancy to avoid a shutdown of the entire toll plaza system
toll plazas are situated near the exit portal, resultant CO levels         during maintenance operations.
around the facilities may be higher than for other toll facilities.            The design emphasis on booth pressurization requires using
    If a recirculating HVAC system were used for a toll collection         100% outdoor air; high-efficiency air filters should therefore be
facility, any contaminants entering a particular tollbooth would           considered. When a VAV system is used to reduce operating cost,
remain in the ventilation air. Therefore, tollbooth ventilation sys-       varying the supply rate of 100% outdoor air requires a complex
tems should distribute 100% outdoor air to each booth to prevent           temperature control system that is not normally available for indi-
both intrusion and recirculation of airborne contaminants.                 vidual HVAC units. Individual HVAC units should be considered
                                                                           only where the toll plaza is small or where the tollbooths are so
Design Considerations                                                      dispersed that a central HVAC system is not economically justifi-
    The toll plaza ventilation system should pressurize booths to          able.
keep out contaminants emitted by traffic. Opening the window                   Where hot-, chilled-, or secondary water service is available from
during toll collection varies depending on booth design and the            an adjacent administration building, an individual fan-coil for each
habits of the individual toll collector. The amount of ventilation air     tollbooth and a central air handler for supplying the total volume of
required for pressurization similarly varies.                              ventilation air may be economical. When the operating hours for the
    Variable-air-volume (VAV) systems that are achievable with con-        booths and administration building are significantly different, sepa-
trols now available can vary the air supply rate based on either the       rate heating and cooling for the toll-collecting facility should be con-
pressure differential between the tollbooth and the outdoor environ-       sidered. Central air distribution system selection should be based on
ment, or the position of the tollbooth window. A fixed (maximum/           the maximum number of open traffic lanes during peak hours and
minimum) volume arrangement may also be used at toll plazas with           the minimum number of open traffic lanes during off-peak hours.
a central VAV system.                                                          The HVAC system for a toll plaza is generally required to operate
    Because the area of the window opening varies with individual          continuously. Minimum ventilation air may be supplied to unoccu-
toll collector habits and booth architecture, the design air supply        pied tollbooths to prevent infiltration of exhaust fumes. Otherwise,
rate may be determined based on an estimated average window open           consideration should be given to remotely flushing the closed toll-
area. The minimum air supply (when the booth window is closed)             booths with ventilation air before their scheduled occupancy.
should be based on the amount of air required to meet the heating/
cooling requirements of the booth and that required to prevent infil-
                                                                                  7.    DIESEL LOCOMOTIVE FACILITIES
tration of contaminants through the door and window cracks. Where
the minimum supply rate exceeds the exfiltration rate, provisions to          Diesel locomotive facilities include shops where locomotives are
relieve excess air should be made to prevent overpressurization.           maintained and repaired, enclosed servicing areas where supplies
    The space between the booth roof and the overhead canopy may           are replenished, and overbuilds where locomotives routinely oper-
be used to install individual HVAC units, fan-coil units, or VAV           ate inside an enclosed space and where railroad workers and/or train
boxes. Air ducts and HVAC piping may be installed on top of the            passengers may be present. In general, these areas should be kept
plaza canopy or in the utility tunnel. The ducts or piping should be       under slightly negative air pressure to help removal of fumes and
insulated as needed.                                                       contaminants. Ventilation should use 100% outdoor air. However,
    The amount of ventilation air is typically high compared to the        recirculation may be used to maintain space temperature when a
size of the booth; the resulting rate of air change is also high. Supply   facility is unoccupied or when engines are not running. Heat recov-
air outlets should be sized and arranged to deliver air at low velocity.   ery devices should be considered for facilities in colder climates,
Air reheating should be considered where the supply air tempera-           though they may require additional maintenance.
ture is considered too low.                                                   Historically, ventilation guidelines for locomotive facilities have
    In summer, the ideal air supply location is the ceiling of the         recommended simple exhaust rates usually based on the volume of
booth, which allows cooler air to descend through the booth. In            the facility. These were developed over many years of experience
winter, the ideal air supply location is from the bottom of the booth,     and were based on the assumption of nitrogen dioxide as the most
15.28                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

critical contaminant. Because contaminant limits for constituents of            Shops in colder climates should be heated both for worker com-
diesel exhaust have been and are likely to continue changing, ASH-          fort and to prevent freezing of facility equipment and piping. The
RAE sponsored research project RP-1191 (Musser and Tan 2004),               heating system may consist of a combination of perimeter con-
which included field measurements in several facilities and a para-         vectors to offset building transmission losses, underfloor slab or
metric study of design options using computational fluid dynamics.          infrared radiation for comfort, and makeup air units for ventilation.
The study resulted in a simplified contaminant-based design proce-          Where natural gas is available and local codes allow, direct-fired gas
dure that allows designers flexibility to adapt to other critical           heaters can be an economical compromise to provide a high degree
contaminants or concentrations. Both the traditional and RP-1191            of worker comfort. Air curtains or door heaters are not needed in
approaches are discussed here.                                              shops where doors are opened infrequently.
                                                                                Enclosed Servicing Areas. Although most locomotive servicing
Ventilation Guidelines and Facility Types                                   is done outdoors, some railroads use enclosed servicing areas for
    Maintenance and Repair Areas. ANSI/ASHRAE Standard                      protection from weather and extreme cold. Servicing operations
62.1 and most model codes require a minimum outdoor air ventila-            include refilling fuel tanks, replenishing sand (used to aid traction),
tion rate of 0.0075 m3/(s·m2) in vehicle repair garages, with no recir-     draining toilet holding tanks, checking lubrication oil and radiator
culation recommended. Because the ceiling is usually high in                coolant levels, and performing minor repairs. Generally, a locomo-
locomotive repair shops, the designer should consider making a vol-         tive spends less than 1 h in the servicing area. Ventilation is needed
umetric analysis of contaminant generation and air exchange rates           to reduce personnel exposure to exhaust gas contaminants and
rather than using the 0.0075 m3/(s·m2) ventilation rate as a blanket        remove heat emitted from engine radiators. The designer should
standard. The sections on Contaminant Level Criteria and Contam-            also consider the presence of vapors from fuel oil dispensing and
inant Emission Rate have more information on diesel engine                  silica dust from sanding. Heating may also be included in the
exhaust emissions.                                                          design, depending on the need for worker comfort and the opera-
                                                                            tions performed.
    Information in the section on Bus Garages also applies to loco-
motive shops, especially for below-grade pits, battery charging                 Ventilation for servicing areas should be similar to that for main-
areas, and paint spray booths. However, diesel locomotives gener-           tenance and repair areas. Where possible, hoods should be used in
ally have much larger engines (ranging to over 4500 kW) than                lieu of dilution ventilation. However, coordinating hood locations
buses. Ventilation is needed to reduce crew and worker exposure to          with engine exhaust points may be difficult because different types
exhaust gas contaminants, and to remove heat emitted from engine            of locomotives may be coupled together in consists. Elevated sand-
radiators. Where possible, diesel engines should not be operated in         ing towers and distribution piping may also interfere. Contaminant
shops. Shop practices should restrict diesel engine activity and            levels might be higher in servicing areas than in the shops because
engine operating speeds/intervals; however, some shops require that         of constantly idling locomotives and occasional higher-speed move-
locomotives be load-tested at high engine speeds. This should be            ments in servicing areas. For dilution ventilation, the designer
done outdoors if possible, both to reduce indoor contaminants and           should ascertain the type of operations planned for the facility and
to avoid problems associated with high heat (sprinkler activation,          make a volumetric analysis of expected rates of contaminant gener-
fire risk, etc.).                                                           ation and air exchange.
                                                                                Infrared radiation should be considered for heating. As with
    A dedicated area should be established for diesel engine opera-         maintenance and repair areas, direct-fired gas heaters may be eco-
tions; hoods should be used to capture engine exhaust in this area. If      nomical. Door heaters or air curtains may be justified because of fre-
hoods are impractical because of physical obstructions, then dilu-          quent opening of doors or a lack of doors.
tion ventilation must be used.                                                  Overbuilds. With increasing real estate costs, the space above
    In designing hoods, the location of each exhaust point on each          trackways and station platforms is commonly built over to enclose
type of locomotive must be identified so that each hood can be cen-         the locomotive operation area. Ventilation is needed in overbuilds to
tered and located as close as possible to each exhaust point. Local         reduce crew and passenger exposure to exhaust gases and to remove
and state railroad clearance regulations must be followed, along            heat emitted from engine radiators and vehicle air-conditioning sys-
with occupational safety requirements. In some cases, high ceilings         tems. Overbuilds are generally not heated.
or overhead cranes may limit hood use. Some newer systems                       Exhaust emissions from a diesel passenger locomotive operating
attempt to avoid this problem by using a flexible connection that           in an overbuild are higher than from an idling locomotive because of
attaches to the exhaust.                                                    head-end power requirements. The designer should determine the
    The hood design should not increase backpressure on locomotive          types of locomotives to be used and the operating practices in the
exhaust; the throat velocity should be kept less than twice the             overbuild. As with locomotive repair shops and servicing areas,
exhaust discharge velocity. The associated duct design should               hoods are recommended to capture engine exhaust. According to the
include access doors and provisions for cleaning oily residue, which        Overbuild of Amtrak Right-of-Way Design Policy (Amtrak 2005), the
increases the risk of fire. Fans and other ventilation equipment in the     air temperature at the exhaust source will be between 175 and 510°C.
airstream should be selected with regard to the elevated temperature        A typical ventilation design could have hoods approximately 5.5 to
of the exhaust air and the effects of the oily residue in the emissions.    7 m above the top of the rail, with throat velocities between 9 and
    Sometimes high ceilings or overhead cranes limit the use of             11 m/s. For dilution ventilation, the designer should perform a volu-
hoods. The Manual for Railway Engineering (AREMA 2007) notes                metric analysis of contaminant generation and air exchange rates.
that 6 air changes per hour are usually sufficient to provide adequate
dilution for both idling locomotives and short engine runs at high          Contaminant Level Criteria
speed. This guideline was developed with nitrogen dioxide as the               In most locations, diesel exhaust is not regulated specifically,
critical contaminant, with an allowable maximum concentration of            although concentrations of many substances found in diesel exhaust
5 ppm(v). Even dilution systems can and should take advantage of            are regulated. The U.S. Occupational Safety and Health Administra-
thermal buoyancy by removing exhaust air at the ceiling level or a          tion (OSHA 2001a, 2001b) identifies carbon dioxide (CO2), carbon
high point in the shop and introducing makeup air at floor level. If        monoxide (CO), nitrogen dioxide (NO2), nitric oxide (NO), diesel
exhaust gases are allowed to cool and drop to floor level, locomotive       particulate matter (DPM), and sulfur dioxide (SO2) as major compo-
radiator fans (if operating) can cause further mixing in the occupied       nents of diesel exhaust. Thirty-one additional substances are identi-
zone, making removal less effective.                                        fied as minor components, with seventeen of these being polycyclic
Enclosed Vehicular Facilities                                                                                                                   15.29

aromatic hydrocarbons (PAH). These minor components are ele-                         Table 11 Contaminant Exposure Limits for NO2
ments of DPM.                                                                         (For information only; check updated local regulations)
   Federal OSHA requirements establish limits for these com-                                                                  NO2, mg/m3
pounds in the United States, although a few states may set more
                                                                            Entity                                   8h         15 min     Ceiling
restrictive requirements. Also, the American Council of Govern-
mental and Industrial Hygienists (ACGIH) publishes guideline val-           OSHA: USA (PEL)                                                     9
ues for use in industrial hygiene that are not legally enforceable, but     ACGIH: USA (TLV)                          6           9
may evolve more quickly than OSHA requirements (ACGIH 2001).                NIOSH: USA (REL)                                      2
Other countries set their own contaminant limits, though these may          Australia                                 6           9
draw heavily from the ACGIH and other U.S. publications.                    Belgium                                   6           9
                                                                            Denmark                                   6           9
   When no regulations exist for DPM, nitrogen dioxide (NO2) is
                                                                            Finland                                   6           11
present in diesel exhaust emissions at the highest levels relative to its   France                                                 6
published limits. In these circumstances, systems designed to control       Germany                                                             9
nitrogen dioxide will maintain other exhaust-related contaminants           Japan
well below their respective limits. Table 11 shows published expo-          Sweden                                    2*
sure limits in parts per million (ppm). Federal OSHA, ACGIH, and            Switzerland                               6           11
NIOSH limits are current as of at least February 2003. Other limits         United Kingdom                            6            9
are taken primarily from an international database of participating         China                                                               5
countries (ILO 2003; Lu 1993). Contaminant limits are often ex-             *Limit specifically for NO2 from exhaust fumes.
pressed in mg/m3, even in regions where I-P units are used.
   Most authorities do not currently distinguish DPM from other             showed reasonable agreement between the measured and predicted
particulates; however, this may change. The ACGIH added DPM                 values (Musser and Tan 2004).
measured as elemental carbon to its TLVs (ACGIH 2003). A
0.1 mg/m3 limit for elemental carbon in diesel environments has             Locomotive Operation
been established in Germany. Laws enacted by the Mine Safety and               Designers need to anticipate locomotive operation during the
Health Administration are targeted toward limiting DPM in mining            design phase, particularly when estimating source strength based
environments (MSHA 2001a, 2001b). These changes may fore-                   on published locomotive emissions data. Some important param-
shadow action by OSHA. In this changing environment, designers              eters include the number of operating locomotives and the loca-
must check local regulations in the time and place of construction          tion, duration, and throttle position at which they operate. The
for applicable limits.                                                      number of locomotives likely to be operating can be estimated
                                                                            based on shop or station schedules. Although it is important to
Contaminant Emission Rate                                                   remember that a locomotive could idle at any location inside a
    Locomotive contaminant emissions have been measured primar-             facility, there are often practical cues to identify the most common
ily for environmental reasons, and data for some models have been           or likely locations. These include platforms, facility layout, loca-
published in the environmental literature (Table 12). These data are        tion of equipment for servicing toilets, fuel stations, or other ser-
classified for different duty-cycles of operation and different throttle    vice equipment. In small shops, the layout may create one or two
settings, and were obtained from controlled tests conducted under           convenient positions in which locomotives are very likely to be
steady-state operation. Engine speed, engine power, fuel rate, and          parked.
engine airflow are typically reported. Emissions are usually re-               Other operating parameters may be more difficult to estimate,
ported for carbon monoxide (CO), oxides of nitrogen (NOx), hydro-           particularly in shops. Field observations for ASHRAE research
carbons, sulfur dioxide (SO2), and particulates. Manufacturers can          project RP-1191 recorded locomotive operation in several shops
provide this information for specific engine models and should be           varying from a few minutes to an hour in duration, usually at idle
consulted for current and specific data for design projects.                and low throttle settings (Musser and Tan 2004). Operation was
    Note that passenger locomotives consume a greater amount of             influenced by shop rules, practices, and conventions, which are
power when idling with head-end power (HEP) to serve passenger-             valuable to consider during the design phase. The cooperation and
related needs. A passenger train idle at HEP can produce five times         involvement of shop employees in the design stage can help inte-
the amount of NOx emissions as the same train idling with no HEP            grate these practices so that the design conforms to the needs of the
effects (Fritz 1994). Thus, this is an important distinction between        facility, rather than the other way around.
passenger railway stations, where HEP is likely to be required, and         Design Methods
repair facilities, where HEP is not likely to be needed.
                                                                               General Exhaust Systems. A contaminant-based procedure
    Available emissions data have been targeted toward outdoor
                                                                            using a simplified equation developed with computational fluid
pollution concerns, which imposes some limitations in applying it
                                                                            dynamics can be used to design general exhaust systems using the
to indoor settings. Only recent tests document exhaust tempera-
                                                                            steps below. The simplified equation was developed to flexibly
tures, a quantity useful to design engineers concerned with sprin-
                                                                            adapt to changes in contaminant limits. Figures 20 and 21 show
kler systems. Emissions data come from steady-state tests on
                                                                            schematic drawings of such a system.
engines whose operation has been allowed to stabilize for an hour
or more, so a safety factor is suggested to allow for higher emis-          Step 1: Verify that design parameters to be used in the simplified
sions related to cold start and transient operation. Also, the data            equation fall within the ranges for which the equation is valid.
include only a combined NOx emissions value. Field measure-
                                                                            • Ceiling height Z must be 6 to 13.7 m.
ments in locomotive facilities found that about 13% (by mass) of
                                                                            • Fan spacing X must be 6 to 18 m.
ambient NOx could be attributed to NO2 (Musser and Tan 2004).
                                                                            • Exhaust fan flow Q must provide 5 to 12 air changes per hour
This factor can be used estimate NO2 source emissions from avail-
                                                                              (ach).
able data. The applicability of these data to design applications is
supported by comparisons of CFD models based on published                   Step 2: Verify that other facility characteristics show reasonable
emissions data and field measurements taken in repair shops that               agreement with the assumptions of the parametric study:
15.30                                                                            2015 ASHRAE Handbook—HVAC Applications (SI)

                                              Table 12 Sample Diesel Locomotive Engine Emission Dataa
Throttle             Engine           Engine            Engine
Position             Speed,           Power,           Airflow,b   Fuel Rate,         NOx ,              CO,               HC,     SO2,        Particulates,
(Notch)               rpm              kW                m3/s        kg/h             g/min             g/min             g/min    g/min          g/min
                                                        Four-Stroke Cycle, With Head End Power (HEP)
8, Freight            1050             2437             4.161         500           612          45                        29       3.8               7.2
7, HEP                 900             2066             3.336         421          540           95                        23       3.2               8.1
6, HEP                 900             1681             2.675         346          471           87                        20       2.7               7.0
5, HEP                 900             1325             2.092         276          386           76                        12       2.1               4.9
4, HEP                 900              763             1.263         167           253          25                         9.1     1.3               3.9
3, HEP                 900              532             0.970         121           170          18                         7.1     0.93              3.7
2, HEP                 900              321             0.782          79          109           12                         6.6     0.60              4.1
1, HEP                 900              240             0.779          65            96          12                         6.9     0.50              4.9
HEP idle               900              138             0.713          37            48          15                         8.3     0.28              6.9
Standby                720              382             0.680          86           118          14                         6.2     0.65              5.0
High idle              450               25             0.220          10            15           3.7                       3.0     0.08              1.0
Low idle               370               16             NAc             8             8.6         5.3                       2.7     0.07              0.78
                                                         Two-Stroke Cycle, No Head End Power (HEP)
8                      903             2394             4.2          481           647          61                         15       3.7            11
7                      821             1894             3.4          378           424          31                          9.3     2.9             7.3
6                      726             1268             2.5          259           290          11                          6.4     2.0             4.9
5                      647             1037             2.2          218           248          10                          6.0     1.7             4.4
4                      563              790             1.9          167           213           4.6                        4.8     1.3             3.2
3                      489              532             1.6          115           178           3.2                        3.9     0.88            2.3
2                      337              276             1.0           64           100           3.5                        2.5     0.50            0.90
1                      337              154             1.1           41            58           2.6                        1.9     0.32            0.50
High idle              339               10             1.1           15            19           1.3                        1.6     0.12            0.40
Low idle               201                7             0.62           6             9.9         0.60                       0.58    0.05            0.13
                                                   Auxiliary Engine/Alternator for Head End Power (HEP)
N/A                   1800              521           0.91           125            127          55                          5.3    1.0             2.8
N/A                   1800              422           1.0            103            129            8.2                       5.9    0.78            NAc
N/A                   1800              327           0.95            81             97            4.0                       5.1    0.62            2.0
N/A                   1800              281           0.90            71             78            3.0                       4.6    0.55            1.9
N/A                   1800              227           0.85            61             63            3.0                       4.3    0.47            1.7
N/A                   1800              177           0.81            52             49            3.0                       4.3    0.40            1.5
N/A                   1800              129           0.77            43             36            3.1                       4.1    0.33            1.3
N/A                   1800               23           0.70            25             17            3.5                       4.6    0.20            1.2
aData from Southwest Research Institute (SwRI 1992).                    bIntake, corrected to standard air density 1.203 kg/m3.             cData not available.



• Fan dimensions L: Exhaust fan or duct dimensions are 1.5 by                                       Table 13 Constants for Equation (20)
  1.5 m.                                                                                  Constant                  No Platform     With 1.7 m Platform
• Fan placement: Exhaust fans or duct openings are centered above
  each track.                                                                                  a                     20.0                  22.5
• Locomotive exhaust temperature T: 177°C.                                                     b                     –0.551                –0.773
• Locomotive exhaust flow rate F: 1 m3/s.                                                      c                     –3.32                 –2.09
• Radiator fans: For many locomotive models, radiator fans do not                              d                     –0.106                –0.109
  operate when the locomotive is idling, and no radiator fan flow                              e                     –0.308                –0.346
  was modeled in this study. If radiator fans will be operating, they                          f                      0.0119                0.0159
  may alter the indoor airflow patterns.                                                       g                      0.235                 0.236
• Operating time: The equation is based on steady state conditions,
                                                                                               h                      0.0792                0.0407
  so it is not necessary to assume a maximum operating time.
                                                                                               i                      0.00191               0.00190
• Concurrent operation: The equation allows for concurrent opera-
  tion on different tracks. However, it does not include concurrent                            j                     –0.00505              –0.00499
  operation of more than one locomotive on the same track.
• Track-to-track spacing Y: 7.6 m.                                                    locomotive model depends on throttle position and whether head-
• Ambient temperature: 32°C. This was selected because warmer                         end power is used.
  ambient temperatures tend to reduce the upward buoyancy of                        • Acceptable indoor concentration limits can be determined from
  warm exhaust gases.                                                                 legal requirements at the location and time of construction. The
Step 3: Obtain emissions data for critical contaminants and deter-                    designer may also wish to consider recommended limits from or-
   mine the design indoor concentration limit for the critical con-                   ganizations such as ACGIH. To allow a safety margin, a designer
   taminant.                                                                          might choose a contaminant limit that is lower than the published
                                                                                      legal limit.
• Emissions data for some locomotive models are published in the
  environmental literature, and data for specific locomotives can be                   Contaminant limits are often expressed in mg/m3, even in
  obtained from the manufacturer. The emissions rate for a given                    regions where I-P units are used. A contaminant limit in ppm(v) can
Enclosed Vehicular Facilities                                                                                                                                       15.31




                                                                                      Fig. 21          Elevation View of Locomotive and General
                                                                                                                Exhaust System

                                                                                 • Design for 5 ach.
                                                                                 • Perform a more detailed analysis to verify that less than 5 ach
                                                                                     will provide acceptable contaminant control. For rates less
        Fig. 20    Section View of Locomotive and General                            than the 0.0075 m3/(s·m2) recommended by ASHRAE Stan-
                           Exhaust System                                            dard 62.1 or in the case of unusual sources, the presence of
                                                                                     contaminants other than those from diesel exhaust in the space
                                                                                     (e.g., liquid fuel) should also be considered.
be converted to mg/m3 for use in the simplified equation as follows            • If the flow rate obtained is greater than 12 ach, the designer could
(ASHRAE Standard 62.1):
                                                                                 • Adjust the other parameters to attempt to reduce the air change
                       Molecular mass                                                requirement.
              ppm(v)  ------------------------------------- = mg/m3   (19)      • Perform a more detailed analysis to verify the necessary air
                                   24.45                                             flow requirement.
Step 4: Select a fan flow rate and calculate the maximum concen-
                                                                               Example 2. Perform design calculations for a passenger locomotive repair
   tration to which occupants would be exposed using Equation                     shop.
   (20). Table 13 gives values for constants a to j whether occupants
   will be standing on the floor or a 1.2 m high platform.                        Step 1: Verify design parameters. The planned facility ceiling height is
                                                                                  9.1 m, which falls within the 6 to 13.7 m range for which the simplified
                                                                                  equation is valid. The planned fan spacing is 15.2 m, which also falls
                                                                                  within the required range of 6 to 18 m.
                                                                                  Step 2: Verify other facility characteristics.

where                                                                             • Exhaust fans: Exhaust openings with an area of approximately 2.3 m2
                                                                                    will be used, and fans will be centered above each track.
    Cocc = maximum time-averaged concentration of critical                        • Locomotive: Operating locomotives are usually high idle or lower.
             contaminant to which occupants could be exposed, mg/m3                 When moving in, they will not exceed throttle position 1. Information
Cemissions = concentration of critical contaminant in exhaust emissions,            obtained from the manufacturer of the locomotive most commonly ser-
             mg/m3                                                                  viced in this facility indicates an exhaust flow rate of 1.085 m3/s, an
   a to j = constants found in Table 13                                             exhaust temperature of 190°C, and NOx generation of 3.475 kg/h.
       Q = total exhaust fan flow rate required, ach; must be between 5             Radiator fans will not operate in the high idle position for this locomo-
             and 12 ach                                                             tive.
        Z = ceiling height; must be 6 to 13.7 m                                   • Track-to-track spacing is 8.3 m. Locomotives may operate concur-
       X = fan spacing; must be 6 to 18 m                                           rently on adjacent tracks, but concurrent operation on the same track is
       P = locomotive offset position, dimensionless; P = 0 under fan and           not planned.
             P = 1 between fans. Other values for P can be calculated based       • These characteristics are reasonably similar to the assumptions upon
             on the distance of locomotive stack from the nearest exhaust           which the simplified equation is based.
             fan d and fan spacing X:
                                                                                  Step 3: Obtain emissions data and determine the design limit.
                                         d                                        • The critical contaminant for this design is nitrogen dioxide (NO2).
                                   P = 2 ---                           (21)         Emission data from the manufacturer state that the NOx generation rate
                                         X
                                                                                    is 3.475 kg/h. Field measurements conducted for ASHRAE research
Step 5: Compare Cocc obtained in step 4 with the concentration limit                project RP-1191 (Musser and Tan 2004) showed that ambient NO2
                                                                                    concentrations were about 13% of ambient NOx levels. Therefore, the
   Climit determined in step 3. If Cocc < Climit , the selected flow rate is        NO2 generation rate is estimated to be 13% of the total, or 452 g/h. For
   adequate. If Cocc > Climit, repeat step 4 with a higher flow rate until          an exhaust flow rate of 1.085 m3/s, the concentration of NO2 in the
   a concentration less than the limit is obtained.                                 exhaust is 116 mg/m3.
Step 6: Verify that the result is between 5 and 12 ach.
                                                                                                452 g/h                                          
                                                                                  Cemissions =  --------------------------   --------------------
                                                                                                                                         1 
• If the flow rate obtained is between 5 and 12 ach, this is the system                                                                               (1000 mg/g)
                                                                                                1.085 m 3 /s   3600 s/h
  size.                                                                                                                                          
• If the flow rate obtained is less than 5 ach, the designer could                           = 116 mg/m3
15.32                                                                            2015 ASHRAE Handbook—HVAC Applications (SI)

   • OSHA currently requires a 5 ppm(v) ceiling for NO2, but NIOSH and
     other sources recommend a 1 ppm(v) 15 min short-term exposure limit
     (STEL). The designer decides to select the lower 1 ppm(v) limit and to
     design for 0.5 ppm(v) (i.e., 0.94 mg/m3) to allow for a safety factor for
     variations in emissions or operation.

                      0.5 ppm(v)  46
                      -------------------------------------- = 0.94 mg/m3
                                   24.45

   Step 4: Select a flow rate and solve for the contaminant concentration.
   Ceiling height is 9.1 m, and fan spacing is 15.2 m. Based on the place-
   ment of services in the shop, expect that the stack of an operating loco-
   motive will be at most 3.8 m from the nearest exhaust fan, so P = 0.5.
   The shop does have a 1.2 m high platform where workers may stand,
   so Equation (20) is solved using a platform. First, try fans that provide
   5 ach:




   • Iterate between steps 5 and 4. With 5 ach, Cocc = 1.13 mg/m3. This is
     greater than the desired limit of 0.94 mg/m3. If the fan flow rate
     is increased to provide 10.5 ach, Cocc decreases to 0.94 mg/m3. This         Fig. 22 Section View of Locomotive and Exhaust Hood System
     meets the design criterion.
   Step 5: Verify that the fan flow rate is between 5 and 12 ach. No further
   analysis is needed.
   Exhaust Hood Design. A similar equation was also developed for
design of exhaust hood systems. However, results from the parametric
set of computational fluid dynamics simulations performed to de-
velop the equation were shown to be highly specific to the situation
and geometry shown in Figures 22 and 23. Therefore, these equations
should not be used unless the given assumptions are exactly matched.
For further information on hood design, see ACGIH (1998).
Step 1: Verify that the design parameters to be used in the simplified
equation fall within the ranges for which it is valid.
• Hood mounting height H must be 0.9 to 2.4 m.
• Hood length L must be 1.5 to 3.4 m.
• Exhaust fan flow Q must provide 5 to 12 ach.
Step 2: Verify that other facility characteristics agree with the assump-               Fig. 23 Elevation View of Locomotive and Exhaust
tions of the parametric study. These assumptions are as follows:                                          Hood System
• Hood width W: 1.5 m.
• Hood placement: Hoods are centered above each track at 18.3 m                   Table 14 gives values for constants a to l for occupants standing on
  intervals.                                                                      the floor or on a 1.2 m high platform.
• Hood operation: All hoods switched on together.
• Ceiling height Z: 7.6 m.
• Locomotive exhaust temperature T: 177°C.
• Locomotive exhaust flow rate F: 0.944 m3/s.
• Radiator fans: Radiator fans do not operate.
• Operating time: The results of the study are based on steady-state              where
  conditions, so it is not necessary to assume a maximum operating                   Cocc    = maximum time-averaged concentration of critical
  time.                                                                                        contaminant to which occupants could be exposed, mg/m3
• Concurrent operation: The study allows for concurrent operation                 Cemissions = concentration of critical contaminant in exhaust emissions,
  on different tracks, but not for concurrent operation of more than                           mg/m3
  one locomotive on the same track.                                                 a to l = constants in Table 14
                                                                                        Q = total exhaust fan flow rate required, ach; must be 5 to 12 ach
• Track-to-track spacing Y: 7.6 m.                                                      H = hood mounting height; must be 0.9 to 2.4 m
• Ambient temperature: 32°C.                                                             L = fan spacing; must be 1.5 to 3.4 m
Step 3: Obtain emissions data for critical contaminants and deter-                      P = locomotive offset position; dimensionless; P = 0 centered
                                                                                               under hood and P = 1 under edge of hood. Other values for P
mine the design indoor concentration limit for the critical contami-
                                                                                               can be calculated based on distance d of locomotive stack
nant. This can be done using the procedure described for general                               from center of nearest exhaust hood and hood length L:
exhaust systems.
Step 4: Select a fan flow rate and calculate the maximum concen-                                                   2d
                                                                                                               P = -----                              (23)
tration to which occupants would be exposed using Equation (22).                                                     L
Enclosed Vehicular Facilities                                                                                                               15.33

               Table 14    Constants for Equation (22)                         Fans selected for parallel operation may be required to operate
    Constant              No Platform          With 1.2 m Platform
                                                                           in a particular region of their performance curves, so that airflow
                                                                           capacity is not transferred back and forth between fans. This is
        a                       0.717                   2.19               done by selecting a fan size and speed such that the duty-point
        b                      –0.160                  –0.401              total pressure, no matter how many fans are operating, falls below
        c                       0.900                   2.18               the minimum total pressure characterized by the bottom of the
        d                      –0.168                  –0.283              stall dip or unstable performance range. This may require consul-
        e                      –0.0508                 –0.275              tation with the fan manufacturer, because this information is not
        f                      –0.129                  –0.332              typically available from published fan performance data. Fans
        g                       0.0381                  0.0684             operating in parallel should be of equal size and have identical per-
        h                       0.0245                  0.0846             formance curves. If airflow is regulated by speed control, all fans
        i                      –0.174                  –0.351              should operate at the same speed. If airflow is regulated by damp-
        j                       0.0294                  0.0575             ers or by inlet vane controls, all dampers or inlet vanes should be
        k                       0.0290                  0.0560             set at the same angle. For axial-flow fans, blades on all fans should
        l                      –0.00588                –0.0134             be set at the same pitch or stagger angle.
                                                                               Jet fans can be used for longitudinal ventilation to provide a posi-
Step 5: Compare Cocc obtained in step 4 with the concentration limit       tive means of smoke and air temperature management in tunnels. This
Climit determined in step 3. If Cocc < Climit, the selected flow rate is   concept was proven as part of the Memorial Tunnel Fire Ventilation
adequate. If Cocc > Climit, repeat step 4 with a higher flow rate until    Test Program (MHD/FHWA 1995). Although jet fans deliver rela-
a concentration less than the limit is obtained.                           tively small air quantities at high velocity, the momentum produced is
                                                                           transferred to the entire tunnel, inducing airflow in the desired direc-
Step 6: Verify that the result is between 5 and 12 ach.
                                                                           tion. Jet fans are normally rated in terms of thrust rather than airflow
• If the flow rate obtained is between 5 and 12 ach, this is the system    and pressure, and can be either unidirectional or reversible.
  size.                                                                        Number and Size of Fans. The number and size of fans should
• If the flow rate obtained is less than 5 ach, the designer could         be selected by comparing several fan arrangements based on the fea-
                                                                           sibility, efficiency, and overall economy of the arrangement, and the
  • Design for 5 ach.
                                                                           duty required. Factors that should be studied include (1) annual
  • Perform a more detailed analysis to verify that less than 5 ach will   power cost for operation, (2) annual capital cost of equipment (usu-
     provide acceptable contaminant control. For rates less than the       ally capitalized over an assumed equipment life of 30 years for mass
     0.0075 m3/(s·m2) recommended by ASHRAE Standard 62.1 or               transit tunnel fans, or 50 years for highway and railroad tunnel fans),
     in the case of unusual sources, the presence of contaminants          and (3) annual capital cost of the structure required to house the
     other than those from diesel exhaust in the space should also be      equipment (usually capitalized over an arbitrary structure life of
     considered (e.g., liquid fuel).                                       50 years).
• If the flow rate obtained is greater than 12 ach, the designer could         Two views are widely held regarding the proper number and size
  • Adjust other parameters to attempt to reduce the air change re-        of fans: the first advocates a few high-capacity fans and the second
     quirement.                                                            prefers numerous low-capacity fans. In most cases, a compromise
  • Perform a more detailed analysis to verify the necessary air           arrangement produces the greatest efficiency. The number and size
     flow requirement.                                                     of the fans should be selected to build sufficient flexibility into the
                                                                           system to meet the varying ventilation demands created by daily and
                          8.    EQUIPMENT                                  seasonal traffic fluctuations and emergency conditions. Consider-
                                                                           ation should be given to satisfying emergency conditions during fan
    An enclosed vehicular facility’s ability to function depends           outages for maintenance or unplanned downtime.
mostly on the effectiveness and reliability of its ventilation system,         In general, when selecting the number of fans, several issues may
which must operate effectively under the most adverse environmen-          need to be considered, ranging from redundancy and space alloca-
tal, climatic, and vehicle traffic conditions. A tunnel ventilation        tion, to design issues such as determining the number of control
system should also have more than one dependable power source, to          boxes, dampers, silencers, and similar equipment. In tunnel ventila-
prevent interruption of service.                                           tion, the required fan airflow capacity is typically very large. If one
                                                                           fan is installed, the fan must be large, and this design provides zero
Fans                                                                       redundancy in case of failure or maintenance. However, if many
    Fan manufacturers should be prequalified and should be respon-         fans are installed, more space is required than for a single fan.
sible under one contract for furnishing and installing the fans, bear-     Designs need to balance space allocation with an acceptable level of
ings, drives (including any variable-speed components), motors,            redundancy.
vibration devices, sound attenuators, discharge/inlet dampers, actu-           Jet fan sizing is usually limited by space available for installation
ators, and limit switches. Other ventilation-related equipment, such       in the tunnel. Typically mounted on the tunnel ceiling (above the
as ductwork, may be provided under a subcontract.                          vehicle traffic lanes) or on the tunnel walls (outside the vehicle traf-
    The prime concerns in selecting the type, size, and number of fans     fic lanes), jet fans are sometimes placed in niches to minimize the
include the total theoretical ventilation airflow capacity required and    height or width of the entire tunnel boundary. However, niches must
a reasonable comfort margin. Fan selection is also influenced by how       be adequately sized to avoid reducing the thrust of the fans. A typ-
reserve ventilation capacity is provided either when a fan is inopera-     ical jet fan niche arrangement is provided in Figure 24.
tive, or during maintenance or repair of either the equipment or the           For longitudinal ventilation using jet fans, the required number
power supply.                                                              of fans is defined (once fan size and tunnel airflow requirements
    Selection (i.e., number and size) of fans needed to meet normal,       have been determined) by the total thrust required to overcome the
emergency, and reserve ventilation capacity requirements of the            tunnel resistance (pressure loss), divided by the individual jet fan
system is based on the principle of parallel fan operation. Actual air-    thrust, which is a function of the mean air velocity in the tunnel. Jet
flow capacities can be determined by plotting fan performance and          fans installed longitudinally should be at least 7 to 10 tunnel
system curves on the same pressure-volume diagram.                         hydraulic diameters apart so that the jet velocity does not affect the
15.34                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                               reversing airflow direction. All components of reversible fans
                                                                               should be designed for a minimum of 5000 cycles without dam-
                                                                               age.
                                                                                  Housings for variable-pitch axial flow fans should be furnished
                                                                               with instruments to measure airflow in both directions. Capped con-
                                                                               nections should be provided for measuring the pressure developed
                                                                               across the fan. The fan should also be protected from operating in a
                                                                               stall region.
                                                                                  To minimize blade failure in axial flow fans, the following pre-
                                                                               cautions should be taken:
         Fig. 24 Typical Jet Fan Arrangement in Niche                          • Blades should be secured to the hub by positive locking devices.
                                                                               • The fan inlet (and discharge, if reversible) should be protected
                                                                                 against entry of foreign objects that could damage the rotating
                                                                                 assembly.
performance of downstream fans. Jet fans installed side by side
                                                                               • The natural frequency (static and rotating) of the blade and the max-
should be at least two fan diameters (centerline to centerline) apart.
                                                                                 imum stress on the blade surface (for all operating points on the fan
    Type of Fan. Normally, ventilating an enclosed vehicular facility
                                                                                 characteristic curve) should be measured during factory testing.
requires a large volume of air at relatively low pressure. Some fans
                                                                               • For mass transit and rail systems, fans subjected to airflow and air
have low efficiencies under these conditions, so the choice of a
                                                                                 pressure reversals caused by train passage should be designed
suitable fan type is often limited to a centrifugal, vaneaxial, or jet fan.
                                                                                 (and tested, for verification) to withstand 4 000 000 cycles of air-
    Special Considerations. Special attention must be given to a fan
                                                                                 flow reversals.
installed where airflow and pressure transients are caused by
vehicle passage. If the transient tends to increase airflow through the            When a fan includes a variable-frequency drive (VFD), factory
fan (i.e., positive flow in front of the vehicle toward an exhaust fan,        testing with a production version of the VFD should be done to
or negative flow behind the vehicle toward a supply fan), blade load-          ensure adequate operation and compatibility with the fan system.
ing must not become high enough to produce long-term fatigue fail-             Fans that are run by VFDs should have an installed static blade with
ures. If the disturbance tends to decrease airflow through the fan             a first bending natural frequency at least four times higher than the
(i.e., negative flow behind the vehicle toward an exhaust fan or               maximum intended running speed (e.g., an 1180 rpm fan’s first
positive flow in front of the vehicle toward a supply fan), the fan            bending frequency should be at least 79 Hz). If installed blades
performance characteristic must have adequate comfort margins to               have a first bending frequency below this value, the VFD should be
prevent an aerodynamic stall.                                                  programmed to avoid speeds that are potentially problematic.
    If the pressure pulses are large relative to the fan’s total pressure          Jet fan blades should be strong enough to withstand the air tem-
capability, at either full or planned reduced-speed operation, it can          peratures created by a fire. Design calculations for jet fans should
result in an overblown condition. Motors, power, and mechanical                consider that the fire might destroy the fan(s) at the fire location, and
systems should be designed for overblown operation if the motor                that the jet fans downstream of the fire will operate under high tem-
needs to operate under these conditions.                                       peratures and reduced thrust.
    The ability to rapidly reverse the rotation of a tunnel ventilation            Fan Shafts. Fan shafts should be designed so that the maximum
fan is important during an emergency. This requirement must be                 deflection of assembled fan components, including forces associ-
considered in selection and design of the fan and drive system.                ated with the fan drive, does not exceed 0.42 mm per metre of shaft
    Fan Design and Operation. Fans and fan components (e.g.,                   length between centers of the bearings. For centrifugal fans where
blade-positioning mechanisms, drives, bearings, motors, controls,              the shaft overhangs the bearing, the maximum deflection at the cen-
etc.) that must operate in the exhaust airstream during a fire or              terline of the fan drive pulley should not exceed 0.42 mm per metre
smoke emergency should be capable of operating at maximum                      of shaft length between the center of the bearing and the center of
speed under the temperatures specified by the following standards              the fan drive pulley.
or calculation procedures:                                                         Good practice suggests that the fundamental bending mode fre-
                                                                               quency of the assembled shaft, wheel, or rotor be more than 50%
• NFPA Standard 130 for mass transit and passenger rail tunnels
                                                                               higher than the highest fan speed. The first resonant speed of all
• NFPA Standard 502 for road tunnels
                                                                               rotational components should be at least 125% above the maximum
• Computer simulations or other calculations for the maximum
                                                                               speed. The fan assembly should be designed to withstand, for at
  expected temperatures, in railroad tunnels and other enclosed
                                                                               least 3 min, all stresses and loads from an overspeed test at 110% of
  vehicular facilities
                                                                               maximum design fan speed.
    Fans and dampers that are operated infrequently or for emer-                   Bearings. Fan and motor bearings should have a minimum
gency service only should be activated and tested at least once                equivalent L10 rated life of 10 000 h, as defined by the American
every month to ensure that all rotating elements are in good con-              Bearing Manufacturers Association (ANSI/ABMA 2000). Special
dition and properly lubricated. The period of activity should be               attention must be given to belt-driven fans, because improper ten-
long enough to achieve stabilized temperatures in fan bearings and             sioning or overtensioning of belts can drastically reduce the bearing
motor windings.                                                                life, belt life, and possibly shaft life.
    Inlet boxes can be used to protect centrifugal fan bearings and                For axial-flow fans and jet fans, each fan motor bearing and fan
drives from high temperatures, corrosive gases, and particulate mat-           bearing should have a monitoring system that senses individual bear-
ter in exhaust air during emergency operating mode. This arrange-              ing vibrations and temperatures, and provides a warning alarm if
ment requires special attention to fan shaft design because of                 either rises above the manufacturer-specified range. Jet fan motors
overhung drive loads (see the section on Fan Shafts).                          should have an industrial protection class (IP rating) of 55 or higher,
    Reversible axial flow fans should be able to be rapidly reversed           which has bearings with washdown-rated seals.
from the maximum design speed in one direction to the maximum                      Because of their low speed (generally less than 450 rpm), cen-
design speed in the opposite direction in less than 60 s. Fan design           trifugal fans are not always provided with bearing vibration sen-
should include the effects of temperature changes associated with              sors, but they do require temperature sensors with warning alarm
Enclosed Vehicular Facilities                                                                                                            15.35

and automatic fan shutdown. Bearing pedestals for centrifugal fans       These high-pressure pulses are caused by the piston action of trains
should provide rigid support for the bearings with negligible imped-     moving through the tunnel. A closed damper is subjected to positive
iments to airflow. Static and dynamic loading of the shaft and the       pressures as trains approach, and to negative pressures as trains
impeller, and the maximum force from tension in the belts, should        pass. This pressure reversal subjects damper blades and related
be considered.                                                           components to reverse bending loads that must be considered to pre-
    Corrosion-Resistant Materials. Choosing a particular material or     vent premature fatigue failures. The magnitude of the pulsating
coating to protect a ventilation fan from corrosive gas is a matter of   pressure depends on factors such as maximum train speed, unidirec-
economics. Selection of the material and/or coating should be based      tional or bidirectional traffic, tunnel length, blockage ratio, clear-
on the installation environment, fan duty, and an expected service       ance between train and tunnel walls, and amount of air pushed
life of 50 years.                                                        through the dampers.
    Sound. For ventilation fan sound attenuator design, construction         Pulsating pressure is part of normal tunnel operation. However, a
documents should specify the following:                                  rogue train condition (e.g., a train operating at high speed during an
                                                                         emergency or a runaway train) could occur once or twice during the
• Speed and direction of airflow, and number of operating fans
                                                                         lifetime of a tunnel ventilation system. Dampers must be designed for
• Maximum dBA rating or NC curve(s) acceptable under installed
                                                                         both day-to-day fatigue and for maximum train-speed conditions.
  conditions, and locations of fan supply inlet and exhaust outlet
                                                                             Design specifications should require that the damper and its
  where these requirements apply
                                                                         components meet reverse bending load criteria for from 1 to 6 mil-
• OSHA or local requirements for jet-fan-generated noise limits,
                                                                         lion reverse bending cycles for normal, day-to-day train operations.
  which may require silencers of 1 to 2 fan diameters in length
                                                                         This number equates to a train passing a damper once every 5 to
• The dBA rating required at certain specific locations, such as
                                                                         20 min for 30 to 50 years. The number of cycles can be adjusted for
  intake louvers, discharge louvers, or discharge stacks, may not
                                                                         each application. In addition, the specifying engineer should indi-
  exceed OSHA or local requirements
                                                                         cate the pressure that could result from a (once or twice in a lifetime)
• That the fan manufacturer must furnish and install the acoustical
                                                                         rogue train condition.
  treatment needed to bring the sound level down to an acceptable
                                                                             Typically, actuators for tunnel dampers must be selected to oper-
  value if measured sound values exceed the specified maximum
                                                                         ate against the maximum fan pressure. Because reversing pressures
  values at the defined boundaries of the fan manufacturer’s scope
                                                                         only occur briefly, and because normal train operations cease during
  of supply
                                                                         an emergency, actuators are not expected to operate under either
• NFPA-recommended maximum noise levels for emergency fan
                                                                         reverse pressure or rogue train conditions.
  operations
                                                                             Temperature. The maximum temperature can vary for each tun-
Dampers                                                                  nel project; some specifying engineers use the temperature limits
                                                                         recommended by NFPA. Typical equipment specifications state that
    Dampers play a major role in overall tunnel safety and the suc-
                                                                         dampers, actuators, and accessories should meet the operational
cessful operation of a tunnel ventilation system. Dampers regulate
                                                                         requirements of the emergency ventilation fan system described in
airflow into and out of the tunnel, through either natural or forced
                                                                         NFPA Standard 130: “Emergency ventilation fans, their motors,
ventilation, to maintain acceptable temperatures. Dampers also
                                                                         and all related components exposed to the exhaust airflow shall be
relieve pressure: opening and closing dampers allows tunnel air to
                                                                         designed to operate in an ambient atmosphere of 250°C for a mini-
be driven out of ventilation shafts located in front of moving vehi-
                                                                         mum of 1 h with actual values to be determined by design analysis.
cles, and for fresh air to be drawn into tunnels by ventilation shafts
                                                                         In no case shall the operating temperatures be less than 150°C.”
located behind moving vehicles. Dampers are also used with fans to
                                                                             Some tunnel design engineers have specified higher air temper-
dilute or remove carbon monoxide (CO), flammable gases, or other
                                                                         ature criteria based on additional design considerations. A few road
toxic fumes from tunnels. However, the most important function of
                                                                         tunnels have been designed for the possibility of two tanker trucks
dampers is to direct ventilation air and smoke flow during a fire
                                                                         carrying flammable liquids exploding from an accident in the tun-
emergency. In this function, fans and dampers operate in conjunc-
                                                                         nel, which would subject tunnel dampers to very high temperatures.
tion to exhaust smoke and control its flow in the tunnel in support of
                                                                         Dampers for projects of this type, or others projects with special
passenger evacuations and firefighter ingress.
                                                                         considerations, have been designed for maximum temperatures up
    Damper Design. Tunnel ventilation damper design requires a
                                                                         to 425°C. The specifying engineer must evaluate design conditions
thorough understanding of design criteria, installation methods, envi-
                                                                         for each project and determine what the maximum temperature
ronmental surroundings, equipment life expectancy, maintenance
                                                                         could be.
requirements, and operating system. Damper construction varies, but
                                                                             Dampers, and especially damper actuators, must be specially
the general construction is based on the following design criteria:
                                                                         constructed to operate reliably in high-temperature conditions for
• Maximum fan operating pressure                                         extended periods. It is important to verify that the proposed equip-
• Normal and rogue tunnel air pressures                                  ment can provide this required safety function. Because standard
• Maximum air temperature                                                testing procedures have not been developed, a custom high-
• Maximum air velocity                                                   temperature test of a sample damper and actuator should be con-
• Corrosion protection                                                   sidered for inclusion in the equipment specifications.
• Maintainability and life expectancy of equipment                           Air Velocity. The maximum air velocity for a tunnel damper
• Maximum damper module size                                             design is determined from the maximum airflow expected through
• Maximum air leakage                                                    the damper during any operating condition. Maximum airflow
                                                                         could be generated from more than one fan, depending on the sys-
   Fan Pressure. The maximum operating pressure that the damper          tem design. Actuators for tunnel dampers are typically selected to
will withstand during normal or emergency ventilation operations is      operate against the maximum airflow that dampers will be exposed
typically the maximum pressure that the fan can generate at shutoff.     to in a worst-case scenario. Thus, the maximum airflow must be
This air pressure is generally 1.0 to 12.5 kPa.                          specified. It is important that the engineer understands the effect of
   Normal and Rogue Tunnel Pressures. Some dampers in the track          damper free area on expected airflow and pressure loss. Air velocity
area of a train tunnel see much higher positive- and negative-           through a damper can vary significantly depending on damper con-
pressure pulses than the maximum pressure generated by the fan.          struction and the installation configuration used.
15.36                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

   A multiple-panel damper assembly usually has less free area than a         Many damper specifications include a quality assurance (QA) or
single panel damper because of the additional blockage caused by its      system assurance program (SAP) to ensure that required perfor-
vertical and/or horizontal mullions. A multiple-panel damper assem-       mance levels are met. Others include an experience criterion that
bly with 60 to 70% free area can have two to four times the pressure      requires damper manufacturers to have five installations with five or
loss of a single-panel damper with 80% free area. Therefore, airflow      more years of operating experience; a list of projects and contact
through the multiple-panel damper assembly can be significantly           names must be submitted so the current customer can communicate
lower than that through a comparable single-panel damper.                 with past customers regarding the product performance. These re-
   The configuration of the damper installation can also affect free      quirements help ensure that reliable products are supplied.
area, airflow, and pressure loss. For example, a damper can either be         Module Size. The maximum damper module size is one of the
mounted to the face of an opening or in the opening itself. The           most important initial-cost factors. Many dampers can be made as a
damper mounted in the opening has a smaller free area because of          single-module assembly or in several sections that can be field
the additional blockage of the damper frame, resulting in lower air-      assembled into a single-module damper. However, some damper
flow and higher pressure loss. Damper performance also depends on         openings are very large and it may not be practical to manufacture
where the damper is mounted (e.g., in a chamber, at one or the other      the damper in a one-piece frame construction because of shipping,
end of a duct). AMCA Standard 500-D has more information on               handling, and/or installation problems.
damper mounting configurations.                                               Generally, initial cost is lower with fewer modules because they
   Corrosion Protection. Construction materials for tunnel projects       have fewer blades, frames, jackshafts, actuators, and mullion sup-
vary considerably; their selection is usually determined based on one     ports. However, other factors, such as job site access, lifting capa-
or more of the following reasons:                                         bilities, and installation labor costs, must also be included in the
                                                                          initial-cost analysis. These factors vary for each project, so the spec-
• Initial project cost                                                    ifying engineer must evaluate each application separately.
• Environmental conditions                                                    Air Leakage. The specifying engineer must consider air leakage
• Life expectancy of the equipment                                        through the damper when evaluating a design. Leakage is usually
• Success or failure of previous materials used on similar projects       specified in terms of cubic metres per second per square metre of
• Engineer’s knowledge of and/or experience with the materials            damper face area, at a specific air pressure. As differential air pres-
  required to provide corrosion protection                                sure increases across the damper, so does air leakage. Leakage is,
• Design criteria (e.g., tunnel air pressure, temperature, velocity)      therefore, a function of air pressure and damper crack area, rather
                                                                          than of airflow. To reduce leakage, the number or size of leakage
   The corrosion resistance of a damper should be determined by           paths must be reduced. The most common method is adding damper
the environment in which it will operate. A damper installation near      blades and/or jamb seals, which can reduce leakage to an acceptable
a saltwater or heavy industrial area may need superior corrosion          value.
protection compared to one in a rural, nonindustrialized city. Under-         Some specifications note the allowable damper air leakage as a
ground or indoor dampers may need less corrosion protection. How-         percentage of the normal or maximum airflow. However, it is impor-
ever, many underground dampers are also exposed to rain, snow,            tant to recognize that this is only an acceptable practice if the airflow
and sleet. These and other factors must be evaluated by the engineer      and associated pressure are known.
before a proper specification can be written.                                 Damper Applications and Types. Dampers allow or restrict air-
   Tunnel dampers have been made from commercial-quality                  flow into a tunnel, and balance airflow in a tunnel. Fan isolation
galvanized steel, hot-dipped galvanized steel, anodized aluminum,         dampers can be installed in multiple-fan systems to (1) isolate any
aluminum with a duranodic finish, carbon steel with various               parallel, nonoperating fan from those operating, to prevent short-
finishes, and stainless steel, including types 304, 304L, 316, 316L,      circuiting and airflow/pressure losses through the inoperative fan;
and 317.                                                                  (2) prevent serious windmilling of an inoperative fan; and (3) pro-
   Maintainability and Life Expectancy of Equipment. These issues         vide a safe environment for maintenance and repair work on each
are of great concern when specifying dampers that may be difficult        fan. Single-fan installations may also have a fan isolation damper to
to access regularly for servicing, inspection, or maintenance. In         prevent serious windmilling from natural or piston-effect drafts and
addition, the equipment may be difficult to replace if it fails prema-    facilitate fan maintenance.
turely because it was marginally designed for the pressures, temper-          Ventilation dampers control the amount of fresh air supplied to
atures, corrosion resistance, etc., required for the application.         and exhausted from the tunnel and station areas. They may also
   Thus, some specifying engineers purposely design dampers with          serve as smoke exhaust dampers (SEDs), bypass dampers
a more robust construction. Dampers may be specified with heavier         (BDs), volume dampers (VDs), and fire dampers (FDs), depend-
and/or more corrosion-resistant materials than may be required for        ing on their location and design. Two types of ventilation dampers
the application, in hopes of reducing operational problems and            are generally used: (1) trapdoor, which is installed in a vertical
maintenance costs and extending the life expectancy of the product.       duct, such that the door lies horizontal when closed; and, (2) mul-
Typical methods used to design dampers of more robust construc-           tiblade louver with parallel-operating blades. Both types can be
tion include the following:                                               driven by either an electric or pneumatic actuator; the fan control-
                                                                          ler operates the damper actuator. During normal operation, the
• Limiting blade, frame, and linkage deflections to a maximum of          damper usually closes when the fan is shut off and opens when the
  L/360                                                                   fan is turned on.
• Selecting actuators for 200 to 300% of the actual damper torque             The trapdoor damper is simple and works satisfactorily where a
  required                                                                vertical duct enters a plenum fan room through an opening in the
• Using large safety factors for stresses and deflections of high         floor. This damper is usually constructed of steel plate, with welded
  stress components                                                       angle iron reinforcements; it is hinged on one side and closed by grav-
• Specifying heavier material sizes and gages than necessary              ity against the embedded angle frame of the opening. The opening
• Using more corrosion-resistant materials and finishes than              mechanism is usually a shaft sprocket-and-chain device. The drive
  required                                                                motor and gear drive mechanism, or actuator, must develop sufficient
• Using slower damper activation times (from full-close to full-          force to open the damper door against the maximum (static) air pres-
  open and vice versa)                                                    sure differential that the fan can develop. This pressure can be
Enclosed Vehicular Facilities                                                                                                                15.37

obtained from the fan performance curves. Limit switches start and             Other factors in actuator selection are reliability and mainte-
stop the gear-motor drive or actuator at the proper position.              nance requirements. Although pneumatic actuators are considered
    Fan isolation and ventilation dampers in places other than verti-      more reliable than electric ones, the larger number of components in
cal ducts should have multiblade louvers. These dampers usually            a pneumatic system and the cumulative risk of failure of any one
consist of a rugged channel frame, the flanges of which are bolted to      component make the overall reliability of both systems similar.
the flanges of the fan, duct, wall, or floor opening. Damper blades            Safety factors in actuator selection are not always addressed in
are assembled with shafts that turn the bearings mounted on the out-       tunnel damper specifications. This omission can result in opera-
side of the channel frame. This arrangement requires access outside        tional problems if a manufacturer selects actuators too close to the
the duct for bearing and shaft lubrication, maintenance, and linkage       required operating torque. Tunnel dampers are expected to function
operation space. Multiblade dampers should have blade edge and/or          for many years when properly maintained. Also, damper manufac-
end seals to meet air leakage requirements for the application.            turers determine their torque requirements based on square, plumb,
    The trapdoor damper, properly fabricated, is inherently a low-         and true installations. These factors, plus the fact that dirt and debris
leakage design because of its weight and the overlap at its edges.         build-up can increase damper torque, suggest that a minimum safety
Multiblade dampers can also have low air leakage, but they must be         factor of at least 50% should be specified. Greater safety factors can
carefully constructed to ensure tightness on closing. The pressure         be specified for some applications; however, larger actuators require
drop across a fully opened damper and the air leakage rate across a        larger drive shafts with higher initial cost.
fully closed damper should be verified by the appropriate test pro-            Supply Air Intake. Supply air intakes require careful design to
cedure in AMCA Standard 500-D. A damper that leaks excessively             ensure that air drawn into the ventilation system is of the best quality
under pressure can cause the fan to rotate counter to its power rota-      available. Factors such as recirculation of exhaust air or intake of con-
tion, thus making restarting dangerous and possibly damaging to the        taminants from nearby sources should be considered. Louvers or
fan motor drive.                                                           grilles are usually installed over air intakes for aesthetic, security, or
    Actuators and Accessory Selections. Tunnel damper specifica-           safety reasons. Bird screens are also necessary if the openings
tions typically call for dampers, actuators, and accessories to meet       between louver blades or grilles are large enough to allow birds to
the operational requirements of emergency ventilation fans, as             enter.
described by NFPA Standard 130. Damper actuators are normally                  Because of the large volumes of air required in some ventilation
specified to be electric or pneumatic. Actuator selection is deter-        systems, it may not be possible for intake louvers to have face air
mined by the engineer or the customer and is usually decided by            velocities low enough to be weatherproof. Therefore, intake ple-
available power or initial and/or long-term operating cost.                nums, ventilation shafts, fan rooms, and fan housings often need
    Pneumatic Actuators. Pneumatic actuators are available in many         water drains. Windblown snow can also enter the fan room or ple-
sizes and designs; rack and pinion, air cylinder, and Scotch yoke are      num, but snow accumulation usually does not prevent the ventila-
common configurations. Each can be of either double-action (i.e.,          tion system from operating satisfactorily, if additional floor drains
air is supplied to operate the damper in both directions) or spring-       are located near the louvers.
return construction. A spring-return design uses air to power it in            Sound attenuation devices may be needed in fresh air intakes or
one direction and a spring to drive it in the opposite direction; it is    exhaust outlets to keep fan-generated noise from disturbing the out-
selected when it is desirable to have the damper fail to a set posi-       door environment. If noise reduction is required, the total system
tion on loss of air supply. Many manufacturers make pneumatic              (i.e., fans, housings, plenums, ventilation building, and location and
actuators; several manufacturers make both double-acting and               size of air intakes and exhaust outlets), should be investigated. Fan
spring-return designs capable of operating at 250°C for 1 h.               selection should be based on the total system, including pressure
    Electric Actuators. Electric actuators are also available in a vari-   drop from sound attenuation devices.
ety of designs and sizes. They can be powered in both directions to            Exhaust Outlets. Exhaust air from ventilation systems should
open and close the damper; in this case the actuator usually fails in      be discharged above street level and away from areas with human
its last position on loss of power. Electric actuators that are powered    occupancy. Contaminant concentrations in exhaust air should not be
in one direction and spring-driven in the opposite direction are also      a concern if the system is working effectively. However, odors and
available. As with pneumatic actuators, spring return is selected          entrained particulate matter in exhaust make discharge into occu-
when it is desirable to have the damper fail to a particular position      pied areas undesirable. Exhaust stack discharge velocity, usually a
on loss of power. There are fewer manufacturers of electric actua-         minimum of 10 m/s, should be high enough to disperse contami-
tors than pneumatic actuators, and most do not make a spring-return        nants into the atmosphere.
design, especially in larger-torque models. Also, very few electric            Evasé (flared) outlets have been used to regain some static pres-
actuators are capable of operating at 250°C for 1 h, particularly for      sure and thereby reduce exhaust fan energy consumption. Unless
spring-return designs.                                                     the fan discharge velocity is over 10 m/s, the energy savings may not
    Actuator Selection. Actuators for tunnel dampers are typically         offset the cost of the evasé outlets.
sized to operate against the maximum airflow or velocity and pres-             In a vertical or near-vertical exhaust fan discharge connection to
sure that will occur in a worst-case scenario. The maximum air             an exhaust duct or shaft, rainwater runs down the inside of the stack
velocity corresponds to the maximum airflow expected through the           into the fan. This water dissolves material deposited from vehicle
damper during any of its operating conditions. In addition, the max-       exhaust on the inner surface of the stack and becomes extremely
imum airflow could come from more than one fan, depending on               corrosive. Therefore, fan housings should be corrosion-resistant or
system design. The maximum pressure on the damper during nor-              specially coated to protect the metal.
mal or emergency ventilation is typically the maximum pressure                 Discharge louvers and gratings should be sized and located so
that the fan can generate at shutoff.                                      that their discharge is not objectionable to pedestrians or contami-
    Actuators are sized and selected to (1) overcome the frictional        nating to nearby air intakes. Airflow resistance across the louver or
resistance of blade bearings, linkage pivots, jackshafting assem-          grating should also be minimized. Discharge air velocities through
blies, etc.; and (2) compress the blade and jamb seals to meet spec-       sidewalk gratings are usually limited to 2.5 m/s. Bird screens should
ified air leakage requirements. Therefore, the specifying engineer         be provided if the exhaust airstream is not continuous (i.e., 24 h/day,
must determine maximum airflow (or air velocity) and pressure              7 days/week), and the openings between louver blades are large
conditions, and maximum air leakage criteria.                              enough to allow birds to enter.
15.38                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

   Corrosion resistance of the louver or grating should be deter-        • Fire and Smoke Control in Road Tunnels, 05.05.B, 1999
mined by the corrosiveness of the exhaust air and the installation       • Pollution by Nitrogen Dioxide in Road Tunnels, 05.09.B, 2000
environment. Pressure drop across the louvers should be verified by      • Cross Section Geometry in Uni-Directional Tunnels, 05.11.B, 2002
the design engineer using the appropriate test procedure in AMCA         • Cross Section Design of Bidirectional Road Tunnels, 05.12.B,
Standard 500-L.                                                            2004
                                                                         • Good Practice for the Operation and Maintenance of Road Tun-
  9.    NATIONAL AND INTERNATIONAL SAFETY                                  nels, 05.13.B, 2004
           STANDARDS AND GUIDELINES                                      • Road Tunnels: Vehicle Emissions and Air Demand for Ventila-
                                                                           tion, 05.14.B, 2004
National Fire Protection Association (NFPA)
                                                                         • Traffic Incident Management Systems Used in Road Tunnels,
    NFPA developed fire protection standards for both road tunnels         05.15.B, 2004
and for rapid transit facilities. The standard for transit systems is    • Systems and Equipment for Fire and Smoke Control in Road Tun-
known as NFPA Standard 130, and the standard for road tunnels,             nels, 05.16.B, 2007
bridges, and other limited-access roads is NFPA Standard 502.            • Integrated Approach to Road Tunnel Safety, 2007R07, 2007
    In addition to Standards 130 and 502, NFPA publishes many            • Risk Analysis for Road Tunnels, 2008R02, 2008
standards and codes that are applicable to enclosed vehicular facil-
                                                                         • Management of the Operator—Emergency Teams Interface in
ities, including the following:
                                                                           Road Tunnels, 2008R03, 2008
• Standard for Portable Fire Extinguishers, NFPA 10, 2010                • Road Tunnels: A Guide to Optimising the Air Quality Impact
• Standard for the Installation of Sprinkler Systems, NFPA 13, 2010        upon the Environment, 2008R04, 2008
• Standard for the Installation of Standpipe and Hose Systems,           • Road Tunnels: An Assessment of Fixed Fire Fighting Systems,
  NFPA 14, 2010                                                            2008R07, 2008
• Standard for the Installation of Stationary Pumps for Fire Protec-     • Tools for Road Tunnel Safety Management, 2009R08, 2009
  tion, NFPA 20, 2010
• Standard for Water Tanks for Private Fire Protection, NFPA 22,         Country-Specific Standards and Guidelines
  2008                                                                       Many countries publish tunnel guidelines and standards primar-
• Flammable and Combustible Liquids Code, NFPA 30, 2008                  ily for use in their country; however, many of these documents do
• Code for Motor Fuel Dispensing Facilities and Repair Garages,          provide an insight into numerous unique tunnel applications. A par-
  NFPA 30A, 2008                                                         tial list of those available is as follows:
• Standard for Spray Application using Flammable or Combustible
  Materials, NFPA 33, 2011                                               • Design Guidelines Tunnel Ventilation, RVS 9.261 & RVS 9.262,
• Vehicular Gaseous Fuel Systems Code, NFPA 52, 2010                       Transportation and Road Research Association, National Roads
• Liquefied Natural Gas (LNG) Vehicular Fuel Systems Code,                 Administration, Austria, 1997
  NFPA 57, 2002                                                          • Regulations on Technical Standards and Conditions for Design
• Liquefied Petroleum Gas Code, NFPA 58, 2011                              and Construction of Tunnels on Roads, Croatia, 1991
• National Electrical Code®, NFPA 70, 2011                               • Design of Road Tunnels, Standard CSN 73 7507, Czech Republic
• Recommended Practice for Electrical Equipment Maintenance,             • Road Tunnel Equipment, Guideline TP 98, Czech Republic
  NFPA 70B, 2010                                                         • Inter-Ministerial Circular 2000-63: Safety in the Tunnels of the
• National Fire Alarm and Signaling Code®, NFPA 72®, 2010                  National Highways Network, Ministry of the Establishment,
• Standard for Fire Doors and Other Opening Protectives, NFPA              Transport and Housing, France, 2000
  80, 2010                                                               • Guidelines for Equipment and Operation of Road Tunnels, Road
• Standard for Parking Structures, NFPA 88A, 2011                          and Transportation Research Association (RABT), Federal Min-
• Standard for Repair Garages, NFPA 88B, 1997                              istry of Traffic, Germany, 2006
• Life Safety Code®, NFPA 101®, 2009                                     • Safety of Traffic in Road Tunnels with Particular Reference to
• Standard for Emergency and Standby Power Systems, NFPA 110,              Vehicles Transporting Dangerous Materials, Italy, 1999
  2010                                                                   • National Safety Standard of Emergency Facilities in Road Tun-
• Standard on Stored Electrical Energy Emergency and Standby               nels, Japan Road Association, Japan, 2001
  Power Systems, NFPA 111, 2010                                          • Recommendations for the Ventilation of Road Tunnels Public
• Standard for Safeguarding Construction, Alteration, and Demoli-          Works and Water Management (RWS), the Netherlands, 2005
  tion Operations, NFPA 241, 2009                                        • Norwegian Design Guide—Road Tunnels, Public Roads Admin-
• Standard on Emergency Services Incident Management System,               istration, Directorate of Public Roads, Norway, 1992
  NFPA 1561, 2008                                                        • Ventilation of Road Tunnels, Sub-Committee 61, Nordisk
• Standard for Fire Hose Connections, NFPA 1963, 2009                      Vejteknisk Forbund (NVF), Report 6, 1993
                                                                         • Manual for the Design, Construction and Operation of Tunnels,
World Road Association (PIARC)                                             IOS-98, Spain, 1998
    PIARC, or the World Road Association (formerly the Permanent         • Tunnel 2004—General Technical Specification for New Tunnels
International Association of Road Congresses), has for many years          and Upgrading of Old Tunnels, Swedish National Road Associa-
published technical reports on tunnels and tunnel ventilation in con-      tion, Sweden, 2004
junction with their quadrennial World Road Congresses. The               • Ventilation for Road Tunnels, Swiss Federal Roads Authority
PIARC Technical Committee on Road Tunnel Operation (C3.3) and              (FEDRO), 2004
its working groups published several important specific documents        • TSI Technical Specification for Interoperability, Safety in Rail-
on tunnel ventilation and fire safety:                                     way Tunnels, European Railway Association, 2008
• Classification of Tunnels, Existing Guidelines and Experiences,        • Design of Road Tunnels, the Highways Agency, United Kingdom,
  Recommendations, 05.03.B, 1995                                           1999
• Road Tunnels: Emissions, Environment, Ventilation, 05.02.B,            • Road Tunnel Design Guidelines, Federal Highway Administra-
  1996                                                                     tion, FHWA-IF-05-023, United States, 2004
Enclosed Vehicular Facilities                                                                                                                        15.39

Building and Fire Codes                                                         Bendelius, A.G. 2008. Road tunnels and bridges. In Fire protection hand-
                                                                                    book, R.E. Cote, C.C. Grant, J.R. Hall, R.E. Solomon, and P.A. Powell,
    Often, building and fire codes have supplementary information and               eds. National Fire Protection Association, Quincy, MA.
requirements applicable to a specific type of facility. For example, ven-       Buraczynski, J.J. 1997. Integrated control systems at the Cumberland Gap
tilation of a vehicle parking garage is also governed by the applicable             Tunnel. Independent Technical Conferences Limited, Second Interna-
building code. Some of the commonly used codes are as follows:                      tional Conference: Tunnel Control and Communication, Amsterdam,
                                                                                    The Netherlands.
• The International Building Code® (IBC®) with its own subset                   Colino, M.P., and E.B. Rosenstein. 2006. Tunnel emergency egress and the
  of mechanical codes such as the International Plumbing Code®                      mid train fire. ASHRAE Transactions 112(2):251-265.
  (IPC®) and the International Mechanical Code® (IMC®), as well                 DOT. 1976. Subway environmental design handbook (SEDH). Urban Mass
  as the International Existing Buildings Code®, International Fire                 Transportation Administration, U.S. Government Printing Office, Wash-
  Code®, and International Fuel Gas Code®.                                          ington, D.C.
• National building codes were the Uniform Building Code                        DOT. 1996a. Design guidelines for bus transit systems using compressed
  (UBC), Building Officials Code Association (BOCA), and the                        natural gas as an alternative fuel. Federal Transit Administration, U.S.
                                                                                    Government Printing Office, Washington, D.C.
  Southern Building Code Conference (SBCC), each of which was
                                                                                DOT. 1996b. Design guidelines for bus transit systems using liquefied petro-
  applicable in different parts of the country but now have been                    leum gas (LPG) as an alternative fuel. Federal Transit Administration,
  replaced by the IBC.                                                              U.S. Government Printing Office, Washington, D.C.
• Most states have their own state building and fire codes with                 DOT. 1996c. Design guidelines for bus transit systems using alcohol fuel
  specific modifications to the IBC or other as applicable for the                  (methanol and ethanol) as an alternative fuel. Federal Transit Adminis-
  conditions specific to the state, such as seismic requirements.                   tration, U.S. Government Printing Office, Washington, D.C.
• Many cities and municipalities have their own local building and              DOT. 1997a. Subway Environment Simulation (SES) computer program
  fire codes. The designer should be aware of the local code govern-                version 4: User’s manual and programmer’s manual. Issued as Volume II
                                                                                    of Subway Environmental Design Handbook. Pub. No. FTA-MA-26-
  ing the facility. Many cities have adopted specific NFPA standards
                                                                                    7022-97-1. US Department of Transportation, Washington, D.C. Also
  into their codes and some amend these standards. The facility’s                   available from Volpe Transportation Center, Cambridge, MA.
  design is required to conform to the requirements of the amended              DOT. 1997b. Design guidelines for bus transit systems using liquefied nat-
  standard, unless a specific waiver is applied for and obtained.                   ural gas (LNG) as an alternative fuel. Federal Transit Administration,
                                                                                    U.S. Government Printing Office, Washington, D.C.
   Ancillary areas of tunnels such as electrical and mechanical                 DOT. 1998. Design guidelines for bus transit systems using hydrogen as an
equipment rooms, which are often adjacent to the tunnel they serve,                 alternative fuel. Federal Transit Administration, U.S. Government Print-
are governed by the applicable building codes. For separation                       ing Office, Washington, D.C.
requirements between these ancillary spaces and the tunnel, the                 DuCharme, G.N. 1991. Ventilation for battery charging. Heating/Piping/Air
more stringent of the requirements between the building code and                    Conditioning (February).
the applicable NFPA standard applies. The authority having juris-               EPA. 1975. Supplement to the guidelines for review of environmental impact
diction should always be consulted when there is any doubt in the                   statements. Volume 1: Highway projects. Environmental Protection
application of this separation requirement.                                         Agency, Research Triangle Park, NC.
                                                                                EPA. 1984. MOBILE3 mobile emissions factor model. EPA 460/3-84-002.
                                                                                    Environmental Protection Agency, Research Triangle Park, NC.
                           REFERENCES                                           EPA. 2000. Air quality criteria for carbon monoxide. EPA/600/P-99/001F.
ACGIH. 1998. Industrial ventilation: A manual of recommended practice,              U.S. Environmental Protection Agency, Research Triangle Park, NC.
   23rd ed., Appendix A. American Conference of Governmental Industrial         EPA. 2002. MOBILE6.2 mobile emissions factor model. EPA 420-R-02-
   Hygienists, Cincinnati, OH.                                                      001. Environmental Protection Agency, Research Triangle Park, NC.
ACGIH. 2001. 2001 TLVs and BEIs: Threshold limit values for chemical            EPA. 2009. Draft motor vehicle emission simulator (MOVES) 2009, soft-
   substances and physical agents & biological exposure indices. American           ware design and reference manual. EPA-420-B-09-007. U.S. Environ-
   Conference of Governmental and Industrial Hygienists, Cincinnati, OH.            mental Protection Agency, Washington, D.C.
ACGIH. 2003. ACGIH Board Ratifies 2003 TLVs and BEIs. Press Release,            EPA. 2010. Motor vehicle emission simulator (MOVES), user guide for
   Jan. 27. American Conference of Governmental and Industrial Hygien-              MOVES2010a. EPA-420-B-10-036. U.S. Environmental Protection
   ists, Cincinnati, OH.                                                            Agency, Washington, D.C.
Aisiks, E.G., and N.H. Danziger. 1969. Ventilation research program at Cas-     Fieldner, A.C., S.H. Katz, and S.P. Kinney. 1921. Ventilation of vehicular
   cade Tunnel, Great Northern Railway. American Railway Engineering                tunnels. Report of the U.S. Bureau of Mines to New York State Bridge
   Association.                                                                     and Tunnel Commission and New Jersey Interstate Bridge and Tunnel
                                                                                    Commission. American Society of Heating and Ventilating Engineers
AMCA. 1998. Laboratory methods of testing dampers for rating. Standard
                                                                                    (ASHVE).
   500-D. Air Movement and Control Association, Arlington Heights, IL.
                                                                                Fritz, S. 1994. Exhaust emissions from two intercity passenger locomotives.
AMCA. 1999. Laboratory methods of testing louvers for rating. Standard              Journal of Engineering for Gas Turbines and Power 116:774-783.
   500-L. Air Movement and Control Association, Arlington Heights, IL.
                                                                                Fruin, J.J. 1987. Pedestrian planning and design. Elevator World, Mobile,
Amtrak. 2005. Overbuild of Amtrak right-of-way design policy. Engineering           AL.
   Practice EP4006 issued by the Chief Engineer, Structures, National Rail-     Gilbey, M. 2006. Transient thermal comfort indices in subway. Presented at
   road Passenger Corporation, Philadelphia.                                        12th International Symposium of Aerodynamics and Ventilation of
ANSI/ABMA. 2000. Load and life rating for ball bearings. American Bear-             Vehicle Tunnels, British Hydromechanics Research Group, Portoroz,
   ing Manufacturers Association, Washington, D.C.                                  Slovenia.
AREMA. 2007. Buildings and support facilities. Chapter 6, Part 4, Section       Guan, D., D. Abi-Zadeh, M. Tabarra, and H. Zhang. 2009. Transient thermal
   4.7 in Manual for railway engineering. American Railway Engineering              comfort model for subways. Presented at 13th International Symposium
   and Maintenance-of-Way Association, Landover, MD.                                of Aerodynamics and Ventilation of Vehicle Tunnels, British Hydro-
ASHRAE. 1999. Laboratory methods of testing fans for rating. Standard 51-           mechanics Research Group, New Jersey.
   1999 (AMCA Standard 210-99).                                                 Gwynne, S., and E. Rosenbaum. 2008. Employing the hydraulic model in
ASHRAE. 2004. Ventilation for acceptable indoor air quality. ANSI/                  assessing emergency movement. In SFPE handbook of fire protection
   ASHRAE Standard 62.1-2004.                                                       engineering, 4th ed. P.J. DiNenno, D. Drysdale, C.L. Beyler, W.D. Wal-
Atkinson, G., S. Jagger, and K. Moodie. 2001. Fire survival of rolling stock:       ton, R.L.P. Custer, J.R. Hall, and J.M. Watts, eds. National Fire Protec-
   Current standards and experience from the Ladbrook Grove crash. Inter-           tion Association, Quincy, MA.
   national Seminar: Fire in Trains, Escape and Crash Survival, Heathrow,       Haerter, A. 1963. Flow distribution and pressure change along slotted or
   England.                                                                         branched ducts. ASHVE Transactions 69:124-137.
15.40                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

Hama, G.M., W.G. Frederick, and H.G. Monteith. 1974. How to design             Musser, A., and L. Tan. 2004. Control of diesel exhaust fumes in enclosed
   ventilation systems for underground garages: Air engineering. Study            locomotive facilities (RP-1191). ASHRAE Research Project, Final
   by the Detroit Bureau of Industrial Hygiene, Detroit (April).                  Report.
ICC. 2009a. International mechanical code®. International Code Council,        NFPA. 2008. Code for motor fuel dispensing facilities and repair garages.
   Country Club Hills, IL.                                                        Standard 30A. National Fire Protection Association, Quincy, MA.
ICC. 2009b. International building code®. International Code Council,          NFPA. 2011. Standard for spray application using flammable or combus-
   Country Club Hills, IL.                                                        tible materials. Standard 33. National Fire Protection Association,
ICC. 2009c. International fire code®. International Code Council, Country         Quincy, MA.
   Club Hills, IL.                                                             NFPA. 2010. Vehicular gaseous fuel systems code. Standard 52. National
ICC. 2009d. International fuel gas code®. International Code Council,             Fire Protection Association, Quincy, MA.
   Country Club Hills, IL.                                                     NFPA. 2011. Liquefied petroleum gas code. Standard 58. National Fire
                                                                                  Protection Association, Quincy, MA.
ILO. 2003. CIS chemical information database. International Labor Orga-
                                                                               NFPA. 2011. National electrical code®. Standard 70. National Fire Protec-
   nization, Occupational Safety and Health Information Centre, Geneva.
                                                                                  tion Association, Quincy, MA.
   Available from http://www.inchem.org/pages/about.html.
                                                                               NFPA. 2010. National fire alarm and signaling code. Standard 72.
Ingason, H. 1994. Heat release rate measurements in tunnel fires. Proceed-        National Fire Protection Association, Quincy, MA.
   ings of the International Conference on Fires in Tunnels, Boras, Swe-       NFPA. 2011. Standard for parking structures. Standard 88A. National Fire
   den.                                                                           Protection Association, Quincy, MA.
Joyeux, D. 1997. Natural fires in closed car parks—Car fire tests. Report      NFPA. 1997. Standard for repair garages. Standard 88B. National Fire
   INC-96/294d-DJ/NB, Centre Technique Industriel de la Construction              Protection Association, Quincy, MA.
   Métallique, Metz, France.                                                   NFPA. 2010. Standard for fixed guideway transit and passenger rail sys-
Kashef, A., G.D. Lougheed, G.P. Crampton, Z. Liu, K. Yoon, G.V. Had-              tems. Standard 130. National Fire Protection Association, Quincy,
   jisophocleous, and K.H. Almand. 2009. Findings of the international            MA.
   road tunnel fire detection research project. Fire Technology 45:221-        NFPA. 2011. Standard for road tunnels, bridges, and other limited access
   237.                                                                           highways. Standard 502. National Fire Protection Association, Quincy,
Kennedy, W.D., J.A. Gonzalez, and J.G. Sanchez. 1996. Derivation and              MA.
   application of the SES critical velocity equations. ASHRAE Transac-         NIOSH. 2005. Pocket guide to chemical hazards. Publication 2005-149.
   tions 102(2):40-44.                                                            National Institute for Occupational Safety and Health, Washington,
Krarti, M., and A. Ayari. 1998. Overview of existing regulations for ven-         D.C. Available from http://www.cdc.gov/niosh/npg/.
   tilation requirements of enclosed vehicular parking facilities (RP-945).    NTIS. 1980. User’s guide for the TUNVEN and DUCT programs. Publi-
   ASHRAE Transactions 105(2):18-26.                                              cation PB80141575. National Technical Information Service, Spring-
Levy, S.S., and N.H. Danziger. 1985. Ventilation of the Mount Macdonald           field, VA.
   Tunnel. Presented at Fifth International Symposium on Aerodynamics          OSHA. 2001a. Occupational safety and health standards. 29CFR1910.1000.
   and Ventilation of Vehicle Tunnels, British Hydromechanics Research            Code of Federal Regulations, U.S. Department of Labor, Occupational
   Group, Lille, France.                                                          Safety and Health Administration, Washington, D.C.
Levy, S.S., and D.P. Elpidorou. 1991. Ventilation of Mount Shaughnessy         OSHA. 2001b. Partial list of chemicals associated with diesel exhaust. Occupa-
   Tunnel. Presented at Seventh International Symposium on Aerodynam-             tional Safety and Health Administration, U.S. Department of Labor, Wash-
   ics and Ventilation of Vehicle Tunnels, Brighton, UK.                          ington, D.C. http://www.osha.gov/SLTC/dieselexhaust/chemical.html.
Liu, Z.G., A. Kashef, G.D. Lougheed, J.Z. Su, N. Bénichou, and K.H.            PIARC. 1995. Road tunnels. XXth World Road Congress, Montreal.
   Almand. 2006. An overview of the international road tunnel fire detec-      PIARC. 1999. Fire and smoke control in road tunnels. World Road Asso-
   tion research project. Presented at 10th Fire Suppression and Detection        ciation (PIARC), La Défense Cedex, France.
   Research Application Symposium, Orlando.                                    PIARC. 2007a. Systems and equipment for fire and smoke control in road
Liu, Z.G., A. Kashef, G.D. Lougheed, G.P. Crampton, Y. Ko, and G.V.               tunnels. World Road Association (PIARC), La Défense Cedex, France.
   Hadjisophocleous. 2009. Parameters affecting the performance of             PIARC. 2007b. Integrated approach to road tunnel safety. World Road
   detection systems in road tunnels. Presented at 13th International Sym-        Association (PIARC), La Défense Cedex, France.
   posium on Aerodynamics and Ventilation of Vehicle Tunnels, New              PIARC. 2008. Management of the operator—Emergency teams interface
   Brunswick, NJ.                                                                 in road tunnels. World Road Association (PIARC), La Défense Cedex,
Lu, Y. 1993. Practical handbook of heating, ventilation, and air condition-       France.
   ing. China Building Industry Press.                                         Proulx. 2008. Evacuation time. In SFPE handbook of fire protection engi-
                                                                                  neering, 4th ed. P.J. DiNenno, D. Drysdale, C.L. Beyler, W.D. Walton,
Mangs, J., and O. Keski-Rahkonen. 1994a. Characterisation of the fire
                                                                                  R.L.P. Custer, J.R. Hall, and J.M. Watts, eds. National Fire Protection
   behaviour of a burning passenger car, part I: Car fire experiments. Fire
                                                                                  Association, Quincy, MA.
   Safety Journal 23(1):17-35.
                                                                               Sanchez, J.G. 2003. Optimization of station air-conditioning systems for
Mangs, J., and O. Keski-Rahkonen. 1994b. Characterization of the fire             mass transit systems. Presented at 11th International Symposium of
   behaviour of a burning passenger car, part II: Parametrization of mea-         Aerodynamics and Ventilation of Vehicle Tunnels, British Hydrome-
   sured rate of heat release curves. Fire Safety Journal 23(1):37-49.            chanics Research Group, Luzern, Switzerland.
Meacham, B.J., N.A. Dembsey, K. Schebel, J.S. Tubbs, M.A. Johann, A.           SFPE. 2008. Handbook of fire protection engineering, 4th ed. P.J.
   Kimball, and A. Neviackas. 2010. Rail vehicle fire hazard guidance—            DiNenno, D. Drysdale, C.L. Beyler, W.D. Walton, R.L.P. Custer, J.R.
   Final summary report. Worcester Polytechnic Institute/Arup, Worces-            Hall, and J.M. Watts, eds. National Fire Protection Association,
   ter, MA, for U.S. Department of Homeland Security, Science and Tech-           Quincy, MA.
   nology Directorate, International Programs Division, Grant #2009-ST-        Singstad, O. 1929. Ventilation of vehicular tunnels. World Engineering
   108-000013.                                                                    Congress, Tokyo.
MHD/FHWA. 1995. Memorial Tunnel fire ventilation test program, com-            Stankunas, A.R., P.T. Bartlett, and K.C. Tower. 1980. Contaminant level
   prehensive test report. Massachusetts Highway Dept., Boston, and               control in parking garages. ASHRAE Transactions 86(2):584-605.
   Federal Highway Administration, Washington, D.C.                            SwRI. 1992. Exhaust emissions from two intercity passenger locomotives.
MSHA. 2001a. Diesel particulate matter exposure of underground coal               Report 08-4976, prepared by Steven G. Fritz for California Department
   miners; Final Rule. 30CFR72. Code of Federal Regulations, U.S.                 of Transportation. Southwest Research Institute, San Antonio.
   Department of Labor, Mine Safety and Health Administration, Wash-           Tabarra, M., and D. Guan. 2009. How efficient is an under platform
   ington, D.C.                                                                   exhaust system? Presented at 13th International Symposium of Aero-
MSHA. 2001b. Diesel particulate matter exposure of underground metal              dynamics and Ventilation of Vehicle Tunnels, British Hydromechanics
   and nonmetal miners; Final Rule. 30CFR57. Code of Federal Regula-              Research Group, New Jersey.
   tions, U.S. Department of Labor, Mine Safety and Health Administra-         Tubbs, J.S., and B.J. Meacham. 2007. Egress design solutions: A guide to
   tion, Washington, D.C.                                                         evacuation and crowd management. John Wiley & Sons, Hoboken, NJ.
Enclosed Vehicular Facilities                                                                                                                   15.41

Watson, A.Y., R.R. Bates, and D. Kennedy. 1988. Air pollution, the auto-   BSI. 1999. Code of practice for fire precautions in the design and construc-
   mobile, and public health. Sponsored by the Health Effects Institute.      tion of railway passenger carrying trains. British Standard BS 6853. Brit-
   National Academy Press, Washington, D.C.                                   ish Standards Institution, London.
Zalosh, R., and P. Chantranuwat. 2003. International road fire tunnel      DOE. 2002. Alternative fuel news. Alternative Fuels Data Center, U.S.
   detection research project—Phase 1. The Fire Protection Research           Department of Energy, Washington, D.C.
   Foundation, Quincy, MA.                                                 DOT. 1995. Summary assessment of the safety, health, environmental and
                                                                              system risks of alternative fuels. Federal Transit Administration, U.S.
                        BIBLIOGRAPHY                                          Department of Transportation, Washington, D.C.
                                                                           Klote, J.H., and J.A. Milke. 2002. Principles of smoke management.
Bendelius, A.G. 1996. Tunnel ventilation. Chapter 20, Tunnel engineering      ASHRAE.
  handbook, 2nd ed., J.O. Bickel, T.R. Kuesel and E.H. King, eds. Chap-    PIARC. 2007. Systems and equipment for fire and smoke control in road tun-
  man & Hall, New York.                                                       nels. World Road Association (PIARC), La Défense Cedex, France.
                                                                                   CHAPTER 16

                                                                     LABORATORIES
GENERAL DESIGN GUIDANCE............................................ 16.1                            Control.................................................................................... 16.11
Laboratory Types ..................................................................... 16.1         Stack Heights and Air Intakes ................................................ 16.13
Hazard Assessment .................................................................. 16.2           APPLICATIONS..................................................................... 16.14
Design Parameters ................................................................... 16.2          Laboratory Animal Facilities ................................................. 16.14
LABORATORY EXHAUST AND CONTAINMENT DEVICES.... 16.3                                                 Ancillary Spaces for Animal Laboratories............................. 16.16
Fume Hoods .............................................................................. 16.3      Containment Laboratories ..................................................... 16.16
Biological Safety Cabinets....................................................... 16.5              Scale-Up Laboratories ........................................................... 16.17
Miscellaneous Exhaust Devices ............................................... 16.7                  Teaching Laboratories............................................................ 16.18
Laminar Flow Clean Benches.................................................. 16.7                   Clinical Laboratories ............................................................. 16.18
Compressed Gas Storage and Ventilation................................ 16.8                         Radiochemistry Laboratories ................................................. 16.18
LABORATORY VENTILATION ............................................... 16.8                         Operation and Maintenance................................................... 16.18
Supply Air Systems.................................................................... 16.9         Energy .................................................................................... 16.18
Exhaust Systems ....................................................................... 16.9        Commissioning ....................................................................... 16.20
Fire Safety for Ventilation Systems ........................................ 16.11                  Economics .............................................................................. 16.21




M       ODERN laboratories require regulated temperature, humid-
        ity, relative static pressure, air motion, air cleanliness, sound,
and exhaust. This chapter addresses biological, chemical, animal,
                                                                                                         1. GENERAL DESIGN GUIDANCE
                                                                                                                          1.1      LABORATORY TYPES
and physical laboratories. Within these generic categories, some
laboratories have unique requirements. This chapter provides an                                         Laboratories can be divided into the following general types:
overview of the HVAC characteristics and design criteria for labora-                                • Biological laboratories are those that contain biologically active
tories, including a brief overview of architectural and utility con-                                  materials or involve the chemical manipulation of these materials.
cerns. This chapter does not cover pilot plants, which are essentially                                This includes laboratories that support such disciplines as bio-
small manufacturing units. Greater detail on the design of laboratory                                 chemistry, microbiology, cell biology, biotechnology, genomics,
ventilation systems can be found in ASHRAE (2002).                                                    immunology, botany, pharmacology, and toxicology. Both chem-
    The function of a laboratory is important in determining the                                      ical fume hoods and biological safety cabinets are commonly
appropriate HVAC system selection and design. Air-handling,                                           installed in biological laboratories.
hydronic, control, life safety, and heating and cooling systems must                                • Chemical laboratories support both organic and inorganic syn-
                                                                                                      thesis and analytical functions. They may also include laboratories
function as a unit and not as independent systems. HVAC systems
                                                                                                      in the material and electronic sciences. Chemical laboratories
must conform to applicable safety and environmental regulations.
                                                                                                      commonly contain a number of fume hoods.
    Providing a safe environment for all personnel is a primary objec-                              • Animal laboratories are areas for manipulation, surgical modifi-
tive in the design of HVAC systems for laboratories. A vast amount                                    cation, and pharmacological observation of laboratory animals.
of information is available, and HVAC engineers must study the sub-                                   They also include animal holding rooms, which are similar to lab-
ject thoroughly to understand all the factors that relate to proper and                               oratories in many of the performance requirements but have an
optimum design. This chapter serves only as an introduction to the                                    additional subset of requirements.
topic of laboratory HVAC design. HVAC systems must integrate                                        • Physical laboratories are spaces associated with physics; they
with architectural planning and design, electrical systems, structural                                commonly incorporate lasers, optics, radioactive material, high-
systems, other utility systems, and the functional requirements of the                                and low-temperature material, electronics, and analytical instru-
laboratory. The HVAC engineer, then, is a member of a team that                                       ments.
includes other facility designers, users, industrial hygienists, safety
officers, security, operators, and maintenance staff. Decisions or rec-                             Laboratory Resource Materials
ommendations by the HVAC engineer may significantly affect con-                                        The following are general or specific resource materials applica-
struction, operation, and maintenance costs.                                                        ble to various types of laboratories.
    Laboratories frequently use 100% outdoor air, which broadens                                    • ACGIH. Industrial Ventilation: A Manual of Recommended Prac-
the range of conditions to which the systems must respond. They sel-                                  tice. American Conference of Governmental Industrial Hygien-
dom operate at maximum design conditions, so the HVAC engineer                                        ists, Cincinnati, OH.
must pay particular attention to partial load operations that are con-                              • FGI. Guidelines for Design and Construction of Health Care
tinually changing due to variations in internal space loads, exhaust                                  Facilities. The Facilities Guideline Institute, American Society of
requirements, external conditions, and day/night variances. Most                                      Healthcare Engineering, Chicago, IL.
laboratories will be modified at some time. Consequently, the HVAC                                  • ASSE. Laboratory Ventilation. ANSI/AIHA/ASSE Standard Z9.5.
engineer must consider to what extent laboratory systems should be                                    American Society of Safety Engineers, Des Plaines, IL
adaptable for other needs. Both economics and integration of the                                    • ASHRAE Laboratory Design Guide.
systems with the rest of the facility must be considered.                                           • CAP. Medical Laboratory Planning and Design. College of
                                                                                                      American Pathologists, Northfield, IL.
                                                                                                    • DHHS. Biosafety in Microbiological and Biomedical Laborato-
The preparation of this chapter is assigned to TC 9.10, Laboratory Systems.                           ries. U.S. Department of Health and Human Services (CDC).

                                                                                             16.1
16.2                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

• EEOC. Americans with Disabilities Act Handbook. Equal Em-                 • Style of the exhaust device, capture velocities, and usage factors
  ployment Opportunity Commission.                                          • Need for standby equipment and emergency power
• I2SL. I 2SL’s Electronic Library. http://i2sl.org/elibrary/index.html.    • Alarm requirements.
  International Institute for Sustainable Laboratories.                     • Potential changes in the size and number of laboratory hoods
• NFPA. Fire Protection Guide for Hazardous Materials. National             • Anticipated increases in internal heat loads
  Fire Protection Association, Quincy, MA.                                  • Isolation and room pressurization requirements
• NFPA. Fire Protection for Laboratories Using Chemicals. ANSI/             • Biological containment provisions
  NFPA Standard 45. National Fire Protection Association,                   • Decontamination provisions
  Quincy, MA.
• NRC. Biosafety in the Laboratory: Prudent Practices for Han-                  It is important to (1) review design parameters with the safety
  dling and Disposal of Infectious Materials. National Research             officers and scientific staff, (2) determine limits that should not be
  Council, National Academy Press, Washington, D.C.                         exceeded, and (3) establish the desirable operating conditions. For
• NRC. Prudent Practices in the Laboratory: Handling and Dis-               areas requiring variable temperature or humidity, these parameters
  posal of Chemicals. National Research Council, National Acad-             must be carefully reviewed with the users to establish a clear
  emy Press, Washington, D.C.                                               understanding of expected operating conditions and system per-
• NSF. Class II Biosafety Cabinetry. NSF/ANSI Standard 49.                  formance.
• OSHA. Occupational Exposure to Chemicals in Laboratories.                     Because laboratory HVAC systems often incorporate 100% out-
  Appendix VII, 29 CFR 1910.1450. Available from U.S. Govern-               door air systems, the selection of design parameters has a substan-
  ment Printing Office, Washington, D.C.                                    tial effect on capacity, first cost, and operating costs. The selection
• SEFA. Laboratory Fume Hoods Recommended Practices. Scien-                 of proper and prudent design conditions is very important.
  tific Equipment and Furniture Association, Garden City, NY.
                                                                            Internal Thermal Considerations
   Other regulations and guidelines may apply to laboratory design.             In addition to the heat gain from people and lighting, laborato-
All applicable institutional, local, state, and federal requirements        ries frequently have significant sensible and latent loads from
should be identified before design begins.                                  equipment and processes. Often, data for equipment used in labo-
                                                                            ratories are unavailable or the equipment has been custom built.
               1.2    HAZARD ASSESSMENT                                     Information for some common laboratory equipment is listed in the
    Laboratory operations potentially involve some hazard; nearly           appendix of the ASHRAE Laboratory Design Guide (ASHRAE
all laboratories contain some type of hazardous materials. Before           2002). Data on heat release from animals that may be housed in the
the laboratory is designed, the owner’s designated safety officers          space can be found in Table 2 of this chapter and in Alereza and
should perform a comprehensive hazard assessment. These safety              Breen (1984).
officers include, but are not limited to, the chemical hygiene officer,         Careful review of the equipment to be used, a detailed under-
radiation safety officer, biological safety officer, and fire and loss      standing of how the laboratory will be used, and prudent judgment
prevention officials. The hazard assessment should be incorporated          are required to obtain good estimates of the heat gains in a labora-
into the chemical hygiene plan, radiation safety plan, and biological       tory. The convective portion of heat released from equipment
safety protocols.                                                           located within exhaust devices can be discounted. Heat from equip-
    Hazard study methods such as hazard and operability analysis            ment that is directly vented or heat from water-cooled equipment
(HAZOP) can be used to evaluate design concepts and certify that            should not be considered part of the heat released to the room. Any
the HVAC design conforms to the applicable safety plans. The                unconditioned makeup air that is not directly captured by an exhaust
nature and quantity of the contaminant, types of operations, and            device must be included in the load calculation for the room. In
degree of hazard dictate the types of containment and local exhaust         many cases, additional equipment will be obtained by the time a lab-
devices. For functional convenience, operations posing less hazard          oratory facility has been designed and constructed. The design
potential are conducted in devices that use directional airflow for         should allow for this additional equipment.
personnel protection (e.g., laboratory fume hoods and biological                Internal load as measured in watts per square metre is the average
safety cabinets). However, these devices do not provide absolute            continuous internal thermal load discharged into the space. It is not
containment. Operations having a significant hazard potential are           a tabulation of the connected electrical load because it is rare for all
conducted in devices that provide greater protection but are more           equipment to operate simultaneously, and most devices operate with
restrictive (e.g., sealed glove boxes).                                     a duty cycle that keeps the average electrical draw below the name-
    The design team should visit similar laboratories to assess suc-        plate information. When tabulating the internal sensible heat load in
cessful design approaches and safe operating practices. Each labo-          a laboratory, the duty cycle of the equipment should be obtained
ratory is somewhat different. Its design must be evaluated using            from the manufacturer. This information, combined with the name-
appropriate, current standards and practices rather than duplicating        plate data for the item, may provide a more accurate assessment of
existing and possibly outmoded facilities.                                  the average thermal load.
                                                                                The HVAC system engineer should evaluate equipment name-
                1.3   DESIGN PARAMETERS                                     plate ratings, applicable use and usage factors, and overall diversity.
                                                                            Review use, usage factors, and diversity with lab occupants. Much
   The following ventilation system design parameters must be
                                                                            laboratory equipment includes computers, automation, sample
established for a laboratory space:
                                                                            changing, or robotics; this can result in high levels of use even dur-
• Temperature and humidity, both indoor and outdoor                         ing unoccupied periods. The HVAC engineer must evaluate internal
• Air quality from both process and safety perspectives, including          heat loads under all anticipated laboratory-operating modes. Be-
  the need for air filtration and special treatment (e.g., charcoal,        cause of highly variable equipment heat gain, individual laborato-
  HEPA, or other filtration of supply or exhaust air)                       ries should have dedicated temperature controls. See Chapter 18 in
• Equipment and process heat gains, both sensible and latent                the 2013 ASHRAE Handbook—Fundamentals for more information
• Minimum allowable air change rates                                        on load calculation.
• Equipment and process exhaust quantities                                      Two cases encountered frequently are (1) building programs
• Exhaust and air intake locations                                          based on generic laboratory modules and (2) laboratory spaces that
Laboratories                                                                                                                                    16.3

are to be highly flexible and adaptive. Both situations require the          architectural planning. The HVAC designer must establish these
design team to establish heat gain on an area basis. The values for          parameters early, and the design must reflect these constraints. The
area-based heat gain vary substantially for different types of labora-       designer should review alternative utility distribution schemes,
tories. Heat gains of 50 to 270 W/m2 or more are common for lab-             weighing their advantages and disadvantages.
oratories with high concentrations of equipment.                                High-Quality Envelope Integrity. Laboratories that have strin-
                                                                             gent requirements for control of temperature, humidity, relative
Architectural Considerations                                                 static pressure, and background particle count generally require
   Integrating utility systems into the architectural planning, design,      architectural features to allow the HVAC systems to perform prop-
and detailing is essential to providing successful research facilities.      erly. The building envelope may need to be designed to handle rel-
The architect and the HVAC system engineer must seek an early                atively high levels of humidification and slightly negative building
understanding of each other’s requirements and develop integrated            pressure without moisture condensation in the winter or excessive
solutions. HVAC systems may fail to perform properly if the archi-           infiltration. Some of the architectural features that the HVAC
tectural requirements are not addressed correctly. Quality assurance         designer should evaluate include
of the installation is just as important as proper specifications. The       • Vapor and air barriers: position, location, and kind
following play key roles in the design of research facilities:               • Insulation: location, thermal resistance, and kind
    Modular Planning. Most laboratory programming and planning               • Window frames and glazing
is based on developing a module that becomes the base building               • Caulking
block for the building layout. Laboratory planning modules are fre-          • Internal partitions: their integrity in relation to air pressure, vapor
quently 3 to 3.5 m wide and 6 to 9 m deep. The laboratory modules              barriers, and insulation value
may be developed as single work areas or combined to form multi-             • Finishes: vapor permeability and potential to release particles into
ple-station work areas. Utility systems should be arranged to reflect          the space
the architectural planning module, with services provided for each           • Doors
module or pair of modules, as appropriate.                                   • Air locks
    Development of Laboratory Units or Control Areas. National
Fire Protection Association (NFPA) Standard 45 requires that                    Air Intakes and Exhaust Locations. Mechanical equipment
laboratory units be designated. Similarly, the International Building        rooms and their outdoor air intakes and exhaust stacks must be
Code® (ICC 2015) requires the development of control areas.                  located to avoid intake of fumes into the building. As with other
Laboratory units or control areas should be developed, and the               buildings, air intake locations must be chosen to minimize fumes
appropriate hazard levels should be determined early in the design           from loading docks, cooling tower discharge, vehicular traffic, adja-
process. The HVAC designer should review the requirements for                cent structures and processes, etc.
maintaining separations between laboratories and note require-
ments for exhaust ductwork to serve only a single laboratory unit or             2.     LABORATORY EXHAUST AND
control area.
    Additionally, NFPA Standard 45 requires that no fire dampers be
                                                                                        CONTAINMENT DEVICES
installed in laboratory exhaust ductwork. Building codes offer no
relief from maintaining required floor-to-floor fire separations.                                  2.1    FUME HOODS
Review these criteria and the proposed solutions early in the design             The Scientific Equipment and Furniture Association (SEFA
process with the appropriate building code officials. The combina-           2010) defines a laboratory fume hood as a “safety device specifi-
tion of the two requirements commonly necessitates the construc-             cally designed to carry undesirable effluents (generated . . . during a
tion of dedicated fire-rated shafts from each occupied floor to the          laboratory procedure) away from laboratory personnel and out of
penthouse or building roof.                                                  the building, when connected to a properly designed laboratory ven-
    Provisions for Adaptability and Flexibility. Research objectives         tilation system.” The hood can be mounted on a bench, a pedestal, or
frequently require changes in laboratory operations and programs.            the floor. Materials should mainly be flame resistant. The face open-
Thus, laboratories must be flexible and adaptable, able to accommo-          ing has a sash and an optional additional protective shield, and usu-
date these changes without significant modifications to the infrastruc-      ally has an airfoil to reduce reverse airflow on the lower surface. The
ture. For example, the utility system design can be flexible enough to       hood should have a baffle, and usually a bypass system to control
supply ample cooling to support the addition of heat-producing               airflow patterns in the hood and distribute air evenly at the opening.
equipment without requiring modifications to the HVAC system.                For variable-air-volume (VAV) systems, the bypass system may be
Adaptable designs should allow programmatic research changes that            partially blocked. Figure 1 shows the basic elements of a general-
require modifications to the laboratory’s infrastructure within the lim-     purpose benchtop fume hood.
its of the individual laboratory area and/or interstitial and utility cor-       Fume hoods may be equipped with a variety of accessories, in-
ridors. For example, an adaptable design would allow addition of a           cluding internal lights, service outlets, sinks, air bypass openings,
fume hood without requiring work outside that laboratory space. Fur-         airfoil entry devices, flow alarms, special linings, ventilated base
ther, the HVAC designer should consider the consequences of future           storage units, and exhaust filters. Under counter cabinets for storage
programmatic changes on the sizing of main ductwork and central              of flammable materials require special attention to ensure safe in-
system components. The degree of flexibility and adaptability for            stallation. NFPA Standard 30 does not recommend venting these
which the laboratory HVAC system is designed should be determined            cabinets; however, ventilation is often required to avoid accumula-
from discussion with the researchers, laboratory programmer, and             tion of toxic or hazardous vapors. Ventilation of these cabinets by a
laboratory planner. The HVAC designer should have a clear under-             separately ducted supply and exhaust that will maintain the temper-
standing of these requirements and their financial impact.                   ature rise of the cabinet interior within the limits defined by NFPA
    Early Understanding of Utility Space Requirements. The                   Standard 30 should be considered.
amount and location of utility space are significantly more impor-
tant in the design of research facilities than in that of most other         Types of Fume Hoods
buildings. The available ceiling space and the frequency of vertical            The following are the primary types of fume hoods and their
distribution shafts are interdependent and can significantly affect          applications:
16.4                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

Constant Volume (approximately constant-volume airflow with             Radioisotope. Hood with special integral work surface, linings
   variable face velocity). Hood that meets basic SEFA definition.         impermeable to radioactive materials, and structure strong
   Sash may be vertical, horizontal, or combination.                       enough to support lead shielding bricks. The interior must be con-
 Application: Moderate to highly hazardous processes; varying pro-         structed to prevent radioactive material buildup and allow com-
   cedures.                                                                plete cleaning. Ductwork should have flanged neoprene gasketed
Variable Volume (constant face velocity). Hood has an opening or           joints with quick-disconnect fasteners that can be readily disman-
   bypass designed to provide a prescribed minimum air intake when         tled for decontamination. High-efficiency particulate air (HEPA)
   sash is closed, and an exhaust system designed to vary airflow in       and/or charcoal filters may be needed in exhaust duct.
   accordance with sash opening. Sash may be vertical, horizontal,       Application: Laboratories using radioactive isotopes.
   or a combination of both.                                            Perchloric Acid. Hood with special integral work surfaces, coved
 Application: Moderate to highly hazardous processes; varying pro-         corners, and nonorganic lining materials. Perchloric acid is an
   cedures.                                                                extremely active oxidizing agent. Its vapors can form unstable
Auxiliary Air (approximately constant-volume airflow). A plenum            deposits in the ductwork that present a potential explosion hazard.
   above the face receives air from a secondary air supply that pro-       To alleviate this hazard, the exhaust system must be equipped
   vides partially conditioned or unconditioned outdoor air.               with an internal water washdown and drainage system, and the
                                                                           ductwork must be constructed of smooth, impervious, cleanable
 Note: Many organizations restrict the use of this type of hood.           materials that are resistant to acid attack. The internal washdown
Low Velocity or Reduced Flow (approximately constant-volume                system must completely flush the ductwork, exhaust fan, dis-
   airflow with variable face velocity or variable volume). These          charge stack, and fume hood inner surfaces. Ductwork should be
   hoods are designed to provide containment at lower average face         kept as short as possible with minimum elbows. Perchloric acid
   velocities.                                                             exhaust systems with longer duct runs may need a zoned wash-
 Application: Moderate to highly hazardous processes; varying pro-         down system to avoid water flow rates in excess of the capacity to
   cedures.                                                                drain water from the hood. Because perchloric acid is an
Filtered, Recirculating (approximately constant-volume airflow).           extremely active oxidizing agent, organic materials should not be
   Particulate filtration combined with chemical adsorption to             used in the exhaust system in places such as joints and gaskets.
   remove contaminants.                                                    Ducts should be constructed of a stainless steel material, with a
                                                                           chromium and nickel content not less than that of 316L stainless
  Application: Moderate process with predictable procedures.
                                                                           steel, or of a suitable nonmetallic material. Joints should be
Process (approximately constant-volume airflow with approxi-               welded and ground smooth. A perchloric acid exhaust system
   mately constant face velocity). Standard hood with a fixed open-        should only be used for work involving perchloric acid.
   ing and without a sash. Not a fume hood. Considered a ventilated
   enclosure.                                                            Application: Process and research laboratories using perchloric
                                                                           acid. Mandatory use because of explosion hazard.
 Application: Low-hazard processes; known procedures.
                                                                        California. Special hood with sash openings on multiple sides (usu-
                                                                           ally horizontal).
                                                                         Application: For enclosing large and complex research apparatus
                                                                           that require access from two or more sides.
                                                                        Floor-Mounted Hood (Walk-In). Hood with sash openings to the
                                                                           floor. Sash can be either horizontal or vertical.
                                                                         Application: For enclosing large or complex research apparatus.
                                                                           Not designed for personnel to enter while operations are in prog-
                                                                           ress.
                                                                        Distillation. Fume hood with extra depth and 1/3- to 1/2-height
                                                                           benches.
                                                                         Application: For enclosing tall distillation apparatus.
                                                                        Canopy. Open hood with an overhead capture structure.
                                                                         Application: Not a fume hood. Useful for heat or water vapor
                                                                           removal from some work areas. Not to be substituted for a fume
                                                                           hood. Not recommended when workers must bend over the
                                                                           source of heat or water vapor.

                                                                        Fume Hood Sash Configurations
                                                                           The work opening has operable glass sash(es) for observation
                                                                        and shielding. A sash may be vertically operable, horizontally oper-
                                                                        able, or a combination of both. A vertically operable sash can incor-
                                                                        porate single or multiple vertical panels. A horizontally operable
                                                                        sash incorporates multiple panels that slide in multiple tracks,
                                                                        allowing the open area to be positioned across the face of the hood.
                                                                        The combination of a horizontally operable sash mounted within a
                                                                        single vertically operable sash section allows the entire hood face to
                                                                        be opened for setup. Then the opening area can be limited by closing
                                                                        the vertical panel, with only the horizontally sliding sash sections
         Fig. 1 Bypass Fume Hood with Vertical Sash                     used during experimentation. Either multiple vertical sash sections
                    and Bypass Air Inlet                                or the combination sash arrangement allow the use of larger fume
Laboratories                                                                                                                                16.5

hoods with limited opening areas, resulting in reduced exhaust air-         • The auxiliary air supply must be introduced outside the fume
flow requirements. Fume hoods with vertically rising sash sections            hood to maintain appropriate velocities past the researcher.
should include provisions around the sash to prevent the bypass of          • The flow pattern of the auxiliary air must not degrade the contain-
ceiling plenum air into the fume hood.                                        ment performance of the fume hood.
                                                                            • The volume of auxiliary air must not be enough to degrade the
Fume Hood Performance
                                                                              fume hood’s containment performance.
   Containment of hazards in a fume hood is based on the principle          • Auxiliary air must be conditioned to avoid blowing cold air on the
that a flow of air entering at the face of the fume hood, passing             researcher; often the air must be cooled to maintain the required
through the enclosure, and exiting at the exhaust port prevents the           temperature and humidity within the hood. Auxiliary air can
escape of airborne contaminants from the hood into the room.                  introduce additional heating and cooling loads in the laboratory.
   The following variables affect the performance of the fume hood:
                                                                            • Only vertical sash should be used in the hood.
• Face velocity                                                             • Controls for the exhaust, auxiliary, and supply airstreams must be
• Size of face opening                                                        coordinated.
• Sash position                                                             • Additional coordination of utilities during installation is required
• Shape and configuration of entrance                                         to avoid spatial conflicts caused by the additional duct system.
• Shape of any intermediate posts                                           • Humidity control can be difficult: Unless auxiliary air is cooled to
• Inside dimensions and location of work area relative to face area           the dew point of the specified internal conditions, there is some
• Location of service fittings inside the fume hood                           degradation of humidity control; however, if such cooling is done,
• Heat generated in the hood                                                  the rationale for using auxiliary air has been eliminated.
• Size and number of exhaust ports
• Back baffle and exhaust plenum arrangement                                   Fume Hood Performance Criteria. ASHRAE Standard 110
• Bypass arrangement, if applicable.                                        describes a quantitative method of determining the containment
                                                                            performance of a fume hood. The method requires the use of a tracer
• Auxiliary air supply, if applicable
                                                                            gas and instruments to measure the amount of tracer gas that enters
• Arrangement and type of replacement supply air outlets
                                                                            the breathing zone of a mannequin; this simulates the containment
• Air velocities near the hood                                              capability of the fume hood as a researcher conducts operations in
• Distance from openings to spaces outside the laboratory                   the hood. The following tests are commonly used to judge the per-
• Movements of the researcher within the hood opening                       formance of the fume hood: (1) face velocity test, (2) flow visual-
• Location, size, and type of research apparatus placed in the hood         ization test, (3) tracer gas test, and (4) sash movement test. These
• Distance from the apparatus to the researcher’s breathing zone            tests should be performed under the following conditions:
   Air Currents. Air currents external to the fume hood can jeop-           • Usual amount of research equipment in hood; room air balance
ardize the hood’s effectiveness and expose the researcher to materi-          fixed
als used in the hood. Detrimental air currents can be produced by
                                                                            • Doors and windows in normal positions
• Air supply distribution patterns in the laboratory                        • Fume hood sash set in varying positions to simulate both static
• Movements of the researcher                                                 and dynamic performance
• People walking past the fume hood
• Thermal convection                                                           All fume hoods should be tested at least annually to verify their
• Opening (or open) doors and windows                                       performance. Refer to ASHRAE Standard 110 for procedures.
    Caplan and Knutson (1977, 1978) conducted tests to determine                      2.2     BIOLOGICAL SAFETY CABINETS
the interactions between room air motion and fume hood capture
velocities with respect to the spillage of contaminants into the room.         A biological safety cabinet protects the researcher and, in some
Their tests indicated that the effect of room air currents is significant   configurations, the research materials as well. Biological safety
and of the same order of magnitude as the effect of the hood face           cabinets are sometimes called safety cabinets, ventilated safety
velocity. Consequently, improper design and/or installation of the          cabinets, laminar flow cabinets, and glove boxes. Biological safety
replacement air supply can lower performance of the fume hood.              cabinets are categorized into six groups (several are shown in Fig-
    Disturbance velocities at the face of the hood should be no more        ure 2):
than one-half and preferably one-third the face velocity of the hood.
                                                                            Class I         Similar to chemical fume hood, no research material
This is an especially critical factor in designs that use low face
                                                                                            protection, 100% exhaust through a HEPA filter
velocities. For example, a fume hood with a face velocity of 0.5 m/s
could tolerate a maximum disturbance velocity of 0.25 m/s. If the           Class II
design face velocity were 0.3 m/s, the maximum disturbance veloc-             Type A1 70% recirculation within the cabinet; 30% exhaust
ity would be 0.15 m/s.                                                                through a HEPA filter; common plenum configuration;
    To the extent possible, the fume hood should be located so that                   can be recirculated into the laboratory
traffic flow past the hood is minimal. Also, the fume hood should be          Type A2 70% recirculation within the cabinet; 30% exhaust
placed to avoid any air currents generated from the opening of win-                   through a HEPA filter; common plenum configuration;
dows and doors. Air currents from open doors and windows can be                       can be recirculated to the room or exhausted to the
significantly higher than acceptable maximum disturbance veloci-                      outdoor
ties. To ensure optimum placement of the fume hoods, the HVAC                 Type B1 40% recirculation within the cabinet; 60% exhaust
system designer must take an active role early in the design process.                 through a HEPA filter; separate plenum configuration,
    Use of Auxiliary Air Fume Hoods. ASSE Standard Z9.5 dis-                          must be exhausted to the outdoor
courages the use of auxiliary air fume hoods. These hoods incorpo-            Type B2 100% exhaust through a HEPA filter to the outdoor
rate an air supply at the fume hood to reduce the amount of room air        Class III Special applications; 100% exhaust through a HEPA
exhausted. The following difficulties and installation criteria are                   filter to the outdoors; researcher manipulates material
associated with auxiliary air fume hoods:                                             within cabinet through physical barriers (gloves)
16.6                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)




                                                Fig. 2   Types of Biological Safety Cabinets

   The researcher must make several key decisions before selecting        The manufacturer must be consulted to verify specific require-
a biological safety cabinet (Eagleston 1984). An important differ-        ments.
ence in biological safety cabinets is their ability to handle chemical       Pressure requirements also vary based on filter loading and the
vapors properly (Stuart et al. 1983). Of special concern to the HVAC      intermittent operation of individual biological safety cabinets.
engineer are the proper placement of the biological safety cabinet in     Exhaust systems for biological safety cabinets must be designed
the laboratory and the room’s air distribution. Rake (1978) con-          with these considerations in mind. Take care when manifolding bio-
cluded the following:                                                     logical safety cabinet exhausts to ensure that the varying pressure
    A general rule of thumb should be that, if the cross draft or         requirements are met.
  other disruptive room airflow exceeds the velocity of the air              The manufacturer of the biological safety cabinet may be able to
  curtain at the unit’s face, then problems do exist. Unfortu-            supply the transition to the duct system. The transition should
  nately, in most laboratories such disruptive room airflows are          include an access port for testing and balancing and an airtight
  present to various extents. Drafts from open windows and                damper for decontamination. As with any containment ductwork,
  doors are the most hazardous sources because they can be far            high-integrity duct fabrication and joining systems are necessary.
  in excess of 1 m/s and accompanied by substantial turbulence.              Biological safety cabinets may require periodic decontamination
  Heating and air-conditioning vents perhaps pose the greatest            before service and filter replacement. During decontamination, the
  threat to the safety cabinet because they are much less obvious         cabinet must be isolated or sealed from the laboratory and the
  and therefore seldom considered. . . . It is imperative then that       exhaust system. The responsible safety officer should be consulted
  all room airflow sources and patterns be considered before lab-         to determine the need for and placement of isolation dampers to
  oratory installation of a safety cabinet.                               facilitate decontamination operations. If provisions for decontami-
    Class II biological safety cabinets should only be placed in the      nation are necessary, the ventilation system design should maintain
laboratory in compliance with NSF International Standard 49, Class        laboratory airflow and pressure during the decontamination proce-
II (Laminar Flow) Biohazard Cabinetry. Assistance in procuring,           dure.
testing, and evaluating performance parameters of Class II biologi-
cal safety cabinets is available from NSF as part of the standard. The    Class I Cabinets
cabinets should be located away from drafts, active walkways, and            The Class I cabinet is a partial containment device designed for
doors. The air distribution system should be designed to avoid air        research operations with low- and moderate-risk etiologic agents.
patterns that impinge on the cabinet.                                     It does not provide protection for materials used in the cabinet.
    The different biological safety cabinets have varying static pres-    Room air flows through a fixed opening and prevents aerosols that
sure resistance requirements. Generally, Class II Type A1 cabinets        may be generated in the cabinet enclosure from escaping into the
have pressure drops ranging between 1 and 25 Pa. Class II Type B1         room. Depending on cabinet usage, air exhausted through the cab-
cabinets have pressure drops in the range of 150 to 300 Pa, and Class     inet may be HEPA filtered before being discharged into the exhaust
II Type B2 cabinets have pressure drops ranging from 370 to 570 Pa.       system. The fixed opening through which the researcher works is
Laboratories                                                                                                                                 16.7

usually 200 mm high. To provide adequate personnel protection,              maximum flow cannot be exceeded without causing an imbalance
air velocity through the fixed opening is usually at least 0.4 m/s.         through aspiration. In the event of an exhaust system failure, the air
    If approved by the appropriate safety officer, the Class I cabinet      gap allows the cabinet to maintain safe intake velocity by exhausting
can be modified to contain chemical carcinogens by adding appro-            HEPA-filtered air through the air gap.
priate exhaust air treatment and increasing the velocity through the            Class II Type B1 and Type B2 cabinets rely on the building ex-
opening to 0.5 m/s. Large pieces of research equipment can be               haust system to pull the air from the cabinet’s workspace and
placed in the cabinet if adequate shielding is provided.                    through the exhaust HEPA filters. The pressure resistance that must
    The Class I cabinet is not appropriate for containing systems that      be overcome by the building exhaust system can be obtained from
are vulnerable to airborne contamination because the air flowing into       the cabinet manufacturer. In a fire or smoke condition, as for a fume
the cabinet is untreated. Also, the Class I cabinet is not recommended
                                                                            hood, exhaust flow should continue through the cabinet; therefore,
for use with highly infectious agents because an interruption of the
                                                                            fire and smoke dampers should not be installed in the exhaust
inward airflow may allow aerosolized particles to escape.
                                                                            ductwork. The cabinet should be provided with a gastight damper to
Class II Cabinets                                                           isolate it from the downstream ductwork to allow for decontamina-
                                                                            tion. Because containment in this type of cabinet depends on the
    Class II cabinets provide protection to personnel, product, and
the environment. The cabinets feature an open front with inward air-        building’s exhaust system, the exhaust fan(s) should have redundant
flow and HEPA-filtered recirculated and exhaust air. Microbio-              back-ups and the proper controls to maintain required flow rates.
logical containment, product protection, and cross-contamination
performance is established for certain cabinets by NSF Interna-             Class III Cabinets
tional’s Standard 49. Measurement techniques in NSF Standard 49                The Class III cabinet is a gastight, negative-pressure containment
vary from those often used by building system testing and balancing         system that physically separates the agent from the worker. These
agencies; therefore, it is important to coordinate activities of the bio-   cabinets provide the highest degree of personnel protection. Work is
logical safety cabinet (BSC) certification agency and the testing and       performed through arm-length rubber gloves attached to a sealed
balancing agency.                                                           front panel. Room air is drawn into the cabinet through HEPA filters.
    The Class II Type A1 cabinet has a fixed opening with a minimum         The American Glovebox Society (AGS 2007) indicates that Class III
inward airflow velocity of 0.4 m/s. The average downward velocity           cabinets should be maintained at 125 Pa below ambient pressure.
is established by the manufacturer and is typically 0.25 to 0.4 m/s.        Exhaust flow rate should provide a minimum of 0.5 m/s inward con-
The Class II Type A1 cabinet is suitable for use with agents meeting        tainment velocity through a glove port opening in the event of a glove
Biosafety Level 2 criteria (DHHS 1999), and, if properly certified,         being inadvertently removed. HEPA filtration or incineration before
can meet Biosafety Level 3. However, because approximately 70%              discharge to the atmosphere removes or destroys particulate material
of the airflow is recirculated, the cabinet is not suitable for use with    entrained in the exhaust air. A Class III system may be designed to
flammable, toxic, or radioactive agents.
                                                                            enclose and isolate incubators, refrigerators, freezers, centrifuges,
    The Class II Type A2 cabinet maintains an inward airflow veloc-
                                                                            and other research equipment. Double-door autoclaves, liquid disin-
ity of 0.5 m/s and is similar in performance to the Class II Type A1.
                                                                            fectant dunk tanks, and pass boxes are used to transfer materials into
    The Class II Type B1 cabinet has a vertical sliding sash and main-
                                                                            and out of the cabinet.
tains an inward airflow of 0.5 m/s at a sash opening of 200 mm. The
average downward velocity of the internal airflow is typically in the          Class III systems can contain highly infectious materials and
range of 0.25 to 0.4 m/s. The Class II Type B1 cabinet is suitable for      radioactive contaminants. Although there are operational inconve-
use with agents meeting Biosafety Level 3. Approximately 60% of             niences with these cabinets, they are the equipment of choice when
the internal airflow is exhausted through HEPA filters; this allows         a high degree of personnel protection is required. Note that explo-
the use of biological agents treated with limited quantities of toxic       sions have occurred in Class III cabinets used for research involving
chemicals and trace amounts of radionuclides, provided the work is          volatile substances.
performed in the direct exhaust area of the cabinet.
    The Class II Type B2 cabinet maintains an inward airflow                    2.3      MISCELLANEOUS EXHAUST DEVICES
velocity of 0.5 m/s through the work opening. The cabinet is 100%
exhausted through HEPA filters to the outdoors; all downward-                   Snorkels are used in laboratories to remove heat or nontoxic par-
velocity air is drawn from the laboratory or other supply source            ticles that may be generated from benchtop research equipment.
and is HEPA filtered before being introduced into the workspace.            Snorkels usually have funnel-shaped inlet cones connected to 75 to
The Class II Type B2 cabinet may be used for the same level of              150 mm diameter flexible or semi-flexible ductwork extending
work as the Class II Type B1, and is used when the primary con-             from the ceiling to above the benchtop level.
sideration is protection of the material in the hood. In addition, the          Benchtop slots are used to remove nontoxic particles or fumes
design allows use of small quantities of toxic chemicals and radio-         that may be generated by benchtop equipment.
nuclides in microbiological studies.
    In Class II Type A2 cabinets, exhaust air delivered to the outlet of        Often, hoods are installed over weigh stations to contain and
the cabinet by internal blowers must be handled by the laboratory ex-       minimize disturbances from room air currents.
haust system. This arrangement requires a delicate balance between
the cabinet and the laboratory’s exhaust system, and it may incorpo-               2.4    LAMINAR FLOW CLEAN BENCHES
rate a thimble connection between the cabinet and the laboratory ex-
haust ductwork. Thimble (or canopy) connections incorporate an air              Laminar flow clean benches are available in two configurations:
gap between the biological safety cabinet and the exhaust duct. The         horizontal (crossflow) and vertical (downflow). Both configurations
purpose of the air gap is to buffer the effect of any exhaust system        filter the supply air and usually discharge the air out the front open-
fluctuations on the biological safety cabinet airflow. The exhaust          ing into the room. Clean benches protect the experiment or product
system must pull more air than is exhausted by the biological safety        but do not protect the researcher; therefore, they should not be used
cabinet to make airflow in through the gap. The designer should con-        with any potentially hazardous or allergenic substances. Clean
firm the amount of air to be drawn through the air gap. A minimum           benches are not recommended for any work involving hazardous
flow is required to provide the specified level of containment, and a       biological, chemical, or radionuclide materials.
16.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

         2.5    COMPRESSED GAS STORAGE AND                                  laboratory equipment after consulting with the laboratory staff (see
                     VENTILATION                                            the section on Internal Thermal Considerations).
                                                                               Minimum ventilation rates should be established that provide a
Gas Cylinder Closets                                                        safe and healthy environment under normal and expected operating
   Most laboratory buildings require storage closets for cylinders of       conditions. The dilution ventilation provided by this airflow is no
compressed gases, which may be inert, flammable, toxic, corrosive,          substitute for the containment performance of a laboratory fume
or poisonous. The requirements for storage and ventilation are              hood or other primary containment device regardless of the room
covered in building codes and NFPA standards and codes. Water               ventilation rate. The appropriate ventilation rate for clearing a room
sprinklers are usually required, but other types of fire suppression        of fugitive emissions or spills varies significantly based on the
may be needed based on the gases stored. Explosion containment              amount of release, the chemical’s evaporation rate and hazard level,
requires a separate structural study, and closets generally require an      and ventilation system effectiveness.
outer wall for venting. One design used by a large chemical manu-              Fixed minimum airflow rates of 4 to 12 air changes per hour
facturer to house gases with explosion potential specifies a com-           (ach) when the space is occupied have been used in the past. Recent
pletely welded 6 mm steel inner liner for the closet, heavy-duty door       university research (Klein et al. 2009) has shown a significant
latches designed to hold under the force of an internal explosion,          increase in dilution and clearing performance by increasing the air
and venting out the top of the closet.                                      change rate from 6 to 8 ach with diminishing returns above 12 ach.
   Closet temperature should not exceed 52°C per NFPA Standard              Similarly, CFD research (Schuyler 2009) found that increasing the
55. Ventilation for cylinder storage is established in NFPA Standard        lab’s dilution ventilation rate from 4 to 8 ach reduced the back-
55 at a minimum of 5 L/(s·m2). Ventilation rates can be calculated          ground contaminant level by greater than a factor of 10. This indi-
by determining both the amount of gas that could be released by             cates that minimum ventilation rates at the lower end of the 4 to
complete failure of the cylinder outlet piping connection and the           12 ach range may not be appropriate for all laboratories. Minimum
time the release would take, and then finding the dilution airflow          ventilation rates should be established on a room-by-room basis
required to reduce any hazard below the maximum allowable limit.            considering the hazard level of materials expected to be used in the
   Ventilation air is usually exhausted from the closet; makeup air         room and the operation and procedures to be performed. As the
comes from the surrounding space through openings in and around             operation, materials, and hazard level of a room change, evaluate
the door or through a transfer duct. That makeup air must be con-           increasing or decreasing the minimum ventilation rate.
sidered for the building air balance. Ventilation for a closet contain-        Active sensing of air quality in individual laboratories (Sharp
ing materials with explosion potential must be carefully designed,          2010) is an alternative approach for dealing with the variability of
with safety considerations taken into account. See NFPA Standard            appropriate ventilation rates, particularly when energy efficiency is
68 for information on explosion venting.                                    important or when less may be known about the hazard level. With
   Cylinder closet exhausts should be connected through a separate          this approach, the minimum airflow rate is varied based on sensing
duct system to a dedicated exhaust fan or to a manifold system in           the laboratory’s actual air quality level or air cleanliness. Sensors
which constant volume can be maintained under any possible man-             used to determine air quality should be evaluated for their ability to
ifold condition. A standby source of emergency power should be              detect chemicals being used in the space. When air contaminants are
considered for the exhaust system fan(s).                                   sensed in the laboratory above a given threshold, the minimum air
                                                                            change rate is increased proportionally to an appropriate level to
Gas Cylinder Cabinets                                                       purge the room. When the air is clean and contaminants are below
   Compressed gases that present a physical or health hazard are            the threshold, lower minimum airflow rates may be appropriate.
often placed in premanufactured gas cylinder cabinets. Gas cylinder         Extensive studies of lab room environmental conditions (Sharp
cabinets are available for single-, dual-, or triple-cylinder configura-    2010) have shown that the air in labs is typically clean over 98% of
tions and are commonly equipped with valve manifolds, fire sprin-           the time.
klers, exhaust connections, access openings, and operational and               The maximum airflow rate for the laboratory should be reviewed
safety controls. The engineer must fully understand safety, material,       to ensure that supply air delivery methods are appropriate and that
and purity requirements associated with specific compressed gases           supply airflows do not impede performance of the exhaust devices.
when designing and selecting cylinder cabinets and the components           Laboratory ventilation systems can be arranged for either constant-
that make up the compressed gas handling system.                            volume or variable-volume airflow. The specific type should be se-
   Exhaust from the gas cylinder cabinets is provided at a high rate.       lected with the research staff, safety officers, and maintenance per-
Air is drawn into the gas cylinder cabinet from the surrounding             sonnel. Special attention should be given to unique areas such as
space through a filtered opening, usually on the lower front of the         glass washing areas, hot and cold environmental rooms and labs, fer-
cylinder cabinet. Depending on the specific gas stored in the cabi-         mentation rooms, and cage washing rooms. Emergency power sys-
net, the exhaust system may require emission control equipment and          tems to operate the laboratory ventilation equipment should be
a source of emergency power.                                                considered based on hazard assessment or other specific require-
                                                                            ments. Ensure that an adequate amount of makeup air is available
    3.         LABORATORY VENTILATION                                       whenever exhaust fans are operated on emergency power. Additional
                                                                            selection criteria are described in the sections on Hazard Assessment
   The total airflow rate for a laboratory is dictated by one of the        and Operation and Maintenance.
following:
• Total amount of exhaust from containment and exhaust devices              Usage Factor
• Cooling required to offset internal heat gains                               When considering an overall facility, all laboratory personnel,
• Minimum ventilation rate requirements                                     scientific equipment, and exhaust devices are seldom, if ever, pres-
• Airflow required to maintain pressure relationships                       ent or in use simultaneously. Accordingly, the system designer
                                                                            should consider the impact of nonsimultaneous use on the sizing
   Fume hood exhaust requirements (including evaluation of alter-           and selection of building systems. Many factors influence usage
nate sash configurations as described in the section on Fume Hoods)         factors, including
must be determined in consultation with the safety officers. The
HVAC engineer must determine the expected heat gains from the               • Type and size of facility
Laboratories                                                                                                                              16.9

• Total number of fume hoods                                              Air Distribution
• Number of fume hoods per researcher                                        Air supplied to a laboratory must be distributed to keep temper-
• Scientific equipment use diversity                                      ature gradients and air currents to minimum. Air outlets (preferably
• Type of fume hood controls                                              nonaspirating diffusers) must not discharge into the face of a fume
• Fume hood sash configuration and minimum airflow required               hood, a biological safety cabinet, or an exhaust device. Acceptable
• Type of laboratory ventilation systems                                  room air velocities are covered in the sections on Fume Hoods and
• Number of devices that must operate continuously due to chemi-          Biological Safety Cabinets. Special techniques and diffusers are
  cal storage requirements or contamination prevention                    often needed to introduce the large air quantities required for a lab-
• Number of current and projected research programs                       oratory without creating disturbances at exhaust devices or on work
                                                                          surfaces.
   Apply usage factors carefully when sizing equipment. For exam-
ple, teaching laboratories may have a usage factor of 100% when
occupied by students.
                                                                                           3.2    EXHAUST SYSTEMS
   If the usage factor is too low, design airflow and containment per-       Laboratory exhaust systems remove air from containment devices
formance cannot be maintained. It is usually expensive and disrup-        and from the laboratory itself. The exhaust system must be con-
tive to add capacity to an operating laboratory’s supply or exhaust       trolled and coordinated with the supply air system to maintain cor-
system. Detailed discussions with research staff are required to          rect pressurization. Additional information on the control of exhaust
ascertain maximum usage factors as well as likely future require-         systems is included in the section on Control. Design parameters
ments.                                                                    must be well defined for selection, sizing, and layout of the exhaust
                                                                          air system. Installation and setup should be verified as part of the
Noise                                                                     commissioning process. See the sections on Design Parameters and
   Noise level in the laboratory should be considered at the begin-       Commissioning. Laboratory exhaust systems should be designed for
ning of the design so that the sound levels are suitable for scientific   high reliability and ease of maintenance. This can be achieved by
work can be achieved. Sound generated by the building HVAC                providing multiple exhaust fans and by sectionalizing equipment so
equipment should be evaluated to ensure that excessive levels do not      that maintenance work may be performed on an individual exhaust
escape to the outdoors. Remedial correction of excessive sound lev-       fan while the system is operating. Another option is to use predictive
els can be difficult and expensive. See Chapter 48 for more infor-        maintenance procedures to detect problems prior to failure and to
mation.                                                                   allow for scheduled shutdowns for maintenance. To the extent pos-
                                                                          sible, components of exhaust systems should allow maintenance
                3.1   SUPPLY AIR SYSTEMS                                  without exposing maintenance personnel to the exhaust airstream.
                                                                          Access to filters and the need for bag-in, bag-out filter housings
   Supply air systems for laboratories provide the following:             should be considered during the design process.
• Thermal comfort for occupants                                              Depending on the effluent of the processes being conducted, the
• Minimum and maximum airflow rates                                       exhaust airstream may require filtration, scrubbing, or other emis-
• Replacement for air exhausted through fume hoods, biological            sion control to remove environmentally hazardous materials. Any
  safety cabinets, or other exhaust devices                               need for emission control devices must be determined early in
• Space pressurization control                                            design so that adequate space can be provided and cost implications
                                                                          can be recognized.
• Environmental control to meet process or experimental criteria
    The design parameters must be well defined for selection, sizing,     Types of Exhaust Systems
and layout of the supply air system. Installation and setup should be         Laboratory exhaust systems can be constant-volume, variable-
verified as part of the commissioning process. Design parameters          volume, or high-low volume systems with low-, medium-, or high-
are covered in the section on Design Parameters, and commission-          pressure ductwork, depending on the static pressure of the system.
ing is covered in the section on Commissioning. Laboratories in           Each fume hood may have its own exhaust fan, or fume hoods may
which chemicals and compressed gases are used generally require           be manifolded and connected to one or more common central
nonrecirculating air supply systems. The selection of 100% exhaust        exhaust fans. Maintenance, functional requirements, and safety
air systems versus return air systems should be made as part of the       must be considered when selecting an exhaust system. Part of the
hazard assessment process, which is discussed in the section on           hazard assessment analysis is to determine the appropriateness of
Hazard Assessment. A 100% outdoor air system must have a very             variable-volume systems and the need for individually ducted
wide range of heating and cooling capacity, which requires special        exhaust systems. Laboratories with a high hazard potential should
design and control.                                                       be analyzed carefully before variable-volume airflow is selected,
                                                                          because minimum air flow requirements could affect the design
Filtration                                                                criteria.Airflow monitoring and pressure-independent control
   Filtration for the air supply depends on the requirements of the       may be required even with constant-volume systems. In addition,
laboratory. Conventional chemistry and physics laboratories com-          fume hoods or other devices in which extremely hazardous or
monly use minimum efficiency reporting value (MERV) 13 filters            radioactive materials are used should receive special review to
(see ASHRAE Standard 52.2-2012 for more on MERVs). Biological             determine whether they should be connected to a manifolded
and biomedical laboratories usually require MERV 14 or 15 filtra-         exhaust system.
tion. HEPA filters should be provided for spaces where research               It is rare for all exhaust devices installed in a laboratory to be
materials or animals are particularly susceptible to contamination        used simultaneously at full capacity, so it is possible to conserve
from external sources. HEPA filtration of the supply air is necessary     energy and potentially to reduce equipment capacities by installing
for such applications as environmental studies, studies involving         a variable-volume system that includes an overall system usage fac-
specific pathogen-free research animals or nude mice, dust-sensitive      tor. Selection of an appropriate usage factor is discussed in the sec-
work, and electronic assemblies. In many instances, biological safety     tion on Usage Factor.
cabinets or laminar flow clean benches (which are HEPA filtered)              Manifolded Exhaust Systems. These can be classified as pres-
may be used rather than HEPA filtration for the entire laboratory.        sure dependent or independent. Pressure-dependent systems are
16.10                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

constant volume only and incorporate manually adjusted balanc-             Ductwork Leakage
ing dampers for each exhaust device. If an additional fume hood is            Ductwork should have low leakage rates and should be tested to
added to a pressure-dependent exhaust system, the entire system            confirm that the specified leakage rates have been attained. Leaks
must be rebalanced, and the speed of the exhaust fans may need             from positive-pressure exhaust ductwork can contaminate the build-
to be adjusted. Because pressure-independent systems are more              ing. The design goal should be zero leakage from any positive-
flexible, pressure-dependent systems are not common in current             pressure exhaust ductwork. Designs that minimize the amount of
designs.                                                                   positive-pressure ductwork are desirable. It is recommended (and
   A pressure-independent system can be constant-volume,                   required by some codes) that positive-pressure ductwork trans-
variable-volume, or a mix of the two. It incorporates pressure-            porting potentially hazardous materials be located outside of the
independent volume regulators with each device. The system offers          building; if these ducts must be inside the building, they should be
two advantages: (1) flexibility to add exhaust devices without hav-        of the highest possible integrity. The fan discharge should connect
ing to rebalance the entire system and (2) variable-volume control.        directly to the vertical discharge stack. Careful selection and proper
   The volume regulators can incorporate either direct measure-            installation of airtight flexible connectors at the exhaust fans are
ment of the exhaust airflow rate or positioning of a calibrated pres-      essential. Some feel that flexible connectors should be used on the
sure-independent air valve. The input to the volume regulator can be       exhaust fan inlet only. If flexible connectors are used on the dis-
(1) a manual or timed switch to index the fume hood airflow from           charge side of the exhaust fan, they must be of high quality and
minimum to operational airflow, (2) sash position sensors, (3) fume        included on a preventative maintenance schedule, because a con-
hood cabinet pressure sensors, or (4) velocity sensors. The section        nector failure could result in the leakage of hazardous fumes into the
on Control covers this topic in greater detail. Running many exhaust       equipment room. Another viewpoint contends that the discharge
devices into the manifold of a common exhaust system offers the            side of the exhaust fan should be hard connected to the ductwork,
following potential benefits:                                              without using flexible connectors. The engineer should evaluate
                                                                           these details carefully. The potential for vibration and noise trans-
• Lower ductwork cost
                                                                           mission must also be considered. Machine rooms that house exhaust
• Fewer pieces of equipment to operate and maintain                        fans should be ventilated to minimize exposure to exhaust effluent
• Fewer roof penetrations and exhaust stacks                               (e.g., leakage from the shaft openings of exhaust fans).
• Opportunity for energy recovery
• Centralized locations for exhaust discharge                              Containment Device Leakage
• Ability to take advantage of exhaust system diversity                        Leakage of the containment devices themselves must also be
• Ability to provide a redundant exhaust system by adding one              considered. For example, in vertical sash fume hoods, the clearance
  spare fan per manifold                                                   to allow sash movement creates an opening from the top of the fume
• Higher stack momentum, which can be beneficial for exhaust dis-          hood into the ceiling space or area above. Air introduced through
  persion                                                                  this leakage path also contributes to the exhaust airstream. The
                                                                           amount that such leakage sources contribute to the exhaust airflow
   Individually Ducted Exhaust Systems. These comprise a sepa-             depends on the fume hood design. Edge seals can be placed around
rate duct, exhaust fan, and discharge stack for each exhaust device or     sash tracks to minimize leaks. Although the volumetric flow of air
laboratory. The exhaust fan can be single-speed, multiple-speed, or        exhausted through a fume hood is based on the actual face opening,
variable-speed and can be configured for constant volume, variable         appropriate allowances for air introduced through paths other than
volume, or a combination of the two. Potential benefits include the        the face opening must be included.
following:
                                                                           Materials and Construction
• Provision for installation of special exhaust filtration or treatment
  systems                                                                    The selection of materials and the construction of exhaust duct-
• Customized ductwork and exhaust fan corrosion control for spe-           work and fans depend on the following:
  cific applications                                                       • Nature of the effluents
• Provision for selected emergency power backup                            • Ambient temperature
• Simpler initial balancing                                                • Ambient relative humidity
• Failure of an individual fan may affect smaller areas of the facility    • Effluent temperature
• Suitability for smaller laboratories                                     • Length and arrangement of duct runs
                                                                           • Constant or intermittent flow
   Maintaining correct flow at each exhaust fan requires (1) peri-
                                                                           • Flame spread and smoke developed ratings
odic maintenance and balancing and (2) consideration of flow rates
                                                                           • Duct velocities and pressures
with the fume hood sash in different positions. One problem
encountered with individually ducted exhaust systems occurs when              Effluents may be classified generically as organic or inorganic
an exhaust fan is shut down. In this case, air can be drawn in reverse     chemical gases, vapors, fumes, or smoke; and qualitatively as acids,
flow through the exhaust ductwork into the laboratory because the          alkalis (bases), solvents, or oils. Exhaust system ducts, fans, damp-
laboratory is maintained at a negative pressure.                           ers, flow sensors, and coatings are subject to (1) corrosion, which
   A challenge in designing independently ducted exhaust systems           destroys metal by chemical or electrochemical action; (2) dissolu-
for multistory buildings is to provide extra vertical ductwork, extra      tion, which destroys materials such as coatings and plastics; and
space, and other provisions for future installation of additional          (3) melting, which can occur in certain plastics and coatings at ele-
exhaust devices. In multistory buildings, dedicated fire-rated shafts      vated temperatures.
may be required from each floor to the penthouse or roof level. This          Common reagents used in laboratories include acids and bases.
issue should be evaluated in conjunction with requirements of the          Common organic chemicals include acetone, ether, petroleum ether,
relevant fire code. As a result, individually ducted exhaust systems       chloroform, and acetic acid. The HVAC engineer should consult
(or vertically manifolded systems) consume greater floor space than        with the safety officer and scientists, because the specific research to
horizontally manifolded systems. However, less height between              be conducted determines the chemicals used and therefore the nec-
floors may be required.                                                    essary duct material and construction.
Laboratories                                                                                                                             16.11

    The ambient temperature in the space housing the ductwork and         imperfections or damage caused by shipment and installation; can-
fans affects the condensation of vapors in the exhaust system. Con-       not be field welded without destroying coating; cost is moderate.
densation contributes to the corrosion of metals, and the chemicals          Plastic-coated galvanized steel. Subject to corrosion at cut
used in the laboratory may further accelerate corrosion.                  edges; cannot be field welded; easily formed; moderate in cost.
    Ducts are less subject to corrosion when runs are short and direct,      Fiberglass. When additional glaze coats are used, this is partic-
flow is maintained at reasonable velocities, and condensation is          ularly good for acid applications, including hydrofluoric acid. May
avoided. Horizontal ductwork may be more susceptible to corrosion if      require special fire-suppression provisions. Special attention to
condensate accumulates in the bottom of the duct. Applications with       hanger types and spacing is needed to prevent damage.
moist airstreams (cage washers, sterilizers, etc.) may require conden-       Plastic materials. Have particular resistance to specific corro-
sate drains. The design should include provisions to minimize joint or    sive effluents; limitations include physical strength, flame spread
seam corrosion problems.                                                  and smoke developed rating, heat distortion, and high cost of
    If flow through the ductwork is intermittent, condensate may          fabrication. Special attention to hanger types and spacing is needed
remain for longer periods because it will be unable to reevaporate        to prevent damage.
into the airstream. Moisture can also condense on the outside of             Borosilicate glass. For specialized systems with high exposure
ductwork exhausting cold environmental rooms.                             to certain chemicals such as chlorine.
    Flame spread and smoke developed ratings, which are specified
by codes or insurance underwriters, must also be considered when           3.3   FIRE SAFETY FOR VENTILATION SYSTEMS
selecting duct materials. In determining the appropriate duct mate-
rial and construction, the HVAC engineer should                               Fire safety for ventilation systems is addressed in the different
                                                                          model building codes and in NFPA Standard 45. The HVAC
• Determine the types of effluents (and possibly combinations)            designer needs to understand specifically which codes apply based
  handled by the exhaust system                                           on project-specific requirements. The hazard classification of the
• Classify effluents as either organic or inorganic, and determine        exhaust air stream, requirements for fail-safe operation of dampers,
  whether they occur in the gaseous, vapor, or liquid state               system response on the detection of fire or smoke, appropriateness
• Classify decontamination materials                                      of installing fire dampers in exhaust air ductwork, and placement of
• Determine the concentration of the reagents used and the temper-        fume hoods away from traffic and egress paths are some of the many
  ature of the effluents at the hood exhaust port (this may be impos-     factors that must be understood and addressed.
  sible in research laboratories)
• Estimate the highest possible dew point of the effluent                                         3.4    CONTROL
• Determine the ambient temperature of the space housing the
  exhaust system                                                              Laboratory controls must regulate temperature and humidity,
• Estimate the degree to which condensation may occur                     control and monitor laboratory safety devices that protect personnel,
• Determine whether flow will be constant or intermittent (inter-         and control and monitor secondary safety barriers used to protect the
  mittent flow conditions may be improved by adding time delays           environment outside the laboratory from laboratory operations. Reli-
  to run the exhaust system long enough to dry the duct interior          ability, redundancy, accuracy, and monitoring are important factors
  prior to shutdown)                                                      in controlling the lab environment. Many laboratories require precise
• Determine whether insulation, watertight construction, or sloped        control of temperature, humidity, and airflows. Components of the
  and drained ductwork are required                                       control system must provide the necessary accuracy and corrosion
• Select materials and construction most suited for the application       resistance if they are exposed to corrosive environments. Laboratory
                                                                          controls should provide fail-safe operation, which should be defined
   Considerations in selecting materials include resistance to chem-      jointly with the safety officer. A fault tree can be developed to eval-
ical attack and corrosion, reaction to condensation, flame and            uate the impact of the failure of any control system component and
smoke ratings, ease of installation, ease of repair or replacement,       to ensure that safe conditions are maintained.
and maintenance costs.
   Appropriate materials can be selected from standard references         Thermal Control
and by consulting with manufacturers of specific materials. Materi-          Temperature in laboratories with a constant-volume air supply is
als for chemical fume exhaust systems and their characteristics           generally regulated with a room temperature sensor and controller
include the following:                                                    that positions control valve on a reheat coil in the supply air. In
    Galvanized steel. Subject to acid and alkali attack, particularly     laboratories with a variable-volume ventilation system, room ex-
at cut edges and under wet conditions; cannot be field welded with-       haust device(s) are generally regulated as well. The room exhaust
out destroying galvanization; easily formed; low in cost.                 device(s) are modulated to handle greater airflow in the laboratory
    Stainless steel. Subject to acid and chloride compound attack         when additional cooling is needed. The exhaust device(s) may de-
depending on nickel and chromium content of the alloy; relatively         termine the total supply air quantity for the laboratory.
high in cost. The most common stainless steel alloys used for labo-          Most microprocessor-based laboratory control systems can use
ratory exhaust systems are 304L and 316L. Cost increases with             proportional-integral-derivative (PID) algorithms to eliminate the
increasing chromium and nickel content.                                   error between the measured temperature and the temperature set
    Asphaltum-coated steel. Resistant to acids; subject to solvent        point. Anticipatory control strategies increase accuracy in temper-
and oil attack; high flame and smoke rating; base metal vulnerable        ature regulation by recognizing the increased reheat requirements
when exposed by coating imperfections and cut edges; cannot be            associated with changes in the ventilation flow rates and adjusting
field welded without destroying coating; moderate cost.                   the position of reheat control valves before the thermostat measures
    Epoxy-coated steel. Epoxy phenolic resin coatings on mild black       space temperature changes (Marsh 1988).
steel can be selected for particular characteristics and applications;
they have been successfully applied for both specific and general use,    Constant-Air-Volume (CAV) Versus Variable-Air-
but no one compound is inert or resistive to all effluents. Requires      Volume (VAV) Room Airflow Control
sand blasting to prepare the surface for a shop-applied coating, which      Several factors can influence the decision of whether VAV or
should be specified as pinhole free, and field touch-up of coating        CAV airflow control in a laboratory is most appropriate, including
16.12                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

required air change rates, density of exhausted containment devices,       • Positive, for protective isolation of precious or delicate operations
and the potential hazards related to the lab operations.                     (clean operations).
   Many laboratories that are considered CAV systems are not truly
constant. Even when the fume hoods operate continuously and are               Common methods of room pressure control include manual
of the bypass type, considerable variations in airflow could occur.        balancing, direct pressure control, volumetric flow tracking, and
Variations in airflow result from                                          cascade control. All methods manipulate airflow into or out of
                                                                           the space; however, each method measures a different variable.
• Static pressure changes due to filter loading                            Regardless of the method of space pressure control, the goal is to
• Wet or dry cooling coils                                                 maintain an inward flow of air through small gaps in the secondary
• Wear of fan belts that change fan speed                                  barrier (room envelope). In critical applications, airlocks (entry
• Position of chemical fume hood sash or sashes                            vestibules) may be required to ensure that pressure relationships
• Outdoor wind speed and direction                                         are maintained as personnel enter or leave the laboratory. The air-
• Position of doors and windows                                            locks have an outer and inner door, with a vestibule in between,
                                                                           allowing personnel to enter or exit the lab without a direct, open
   Current controls can achieve good conformance to the require-           passage between the laboratory and the adjoining space. Normal
ments of a CAV system, subject to normal deviations in control per-        operation, by practice or through interlocks, keeps one door closed
formance (i.e., the dead band characteristics of the controller and        as the second door is opened. If interlocks are necessary, take care
the hysteresis present in the control system). The same is true for        to prevent personnel from being trapped in the vestibule in a system
VAV systems, although they are more complex. Systems may be                malfunction. The airlocks also serve as a buffer space between the
either uncontrolled or controlled. An uncontrolled CAV system can          laboratory and adjoining spaces, allowing personal protective
be designed with no automatic controls for airflow other than two-         equipment (PPE) to be donned or doffed, and also provide a con-
speed fan motors to reduce flow during unoccupied periods. These           venient location for storing lab coats and for hand wash sinks.
systems are balanced by manual dampers and adjustable drive pul-
                                                                              Direct Pressure Control. This method measures the pressure
leys. They provide reasonable airflow rates relating to design values
                                                                           differential across the room envelope and adjusts the amount of sup-
but do not provide true CAV under varying conditions, maintain
                                                                           ply air into the laboratory to maintain the required differential pres-
constant fume hood face velocity, or maintain relative static pres-
                                                                           sure. Challenges encountered include (1) maintaining the pressure
sures in the spaces. For laboratories that are not considered hazard-
                                                                           differential when the laboratory door is open, (2) finding suitable
ous and do not have stringent safety requirements, uncontrolled
                                                                           sensor locations, (3) maintaining a well-sealed laboratory envelope,
CAV may be satisfactory.
                                                                           and (4) obtaining and maintaining accurate pressure sensing
   For laboratories housing potentially hazardous operations (i.e.,
                                                                           devices. The direct pressure control arrangement requires tightly
involving toxic chemicals or biological hazards), a true CAV or VAV
                                                                           constructed and compartmentalized facilities and may require a
system ensures that proper airflow and room pressure relationships
                                                                           vestibule on entry/exit doors. Engineering parameters pertinent to
are maintained at all times. A true CAV system requires volume
                                                                           envelope integrity and associated flow rates are difficult to predict.
controls on the supply and exhaust systems.
   The principal advantage of using a VAV system is its ability to            Because direct pressure control works to maintain the pressure
(1) ensure that face velocities of chemical fume hoods are main-           differential, the control system automatically reacts to transient dis-
tained within a set range and (2) reduce energy use by reducing lab-       turbances. Entry/exit doors may need a switch to disable the control
oratory airflow. The appropriate safety officer and the users should       system when they are open. Pressure controls recognize and com-
concur with the choice of VAV or CAV with reduced airflow during           pensate for unquantified disturbances such as stack effects, infiltra-
unoccupied periods. Consider giving laboratory users the ability to        tion, and influences of other systems in the building. Expensive,
reset VAV systems to full airflow volume in the event of a chemical        complex controls are not required, but the controls must be sensitive
spill. Education of the laboratory occupants in proper use of the          and reliable. In noncorrosive environments, controls can support a
system is essential. The engineer should recognize that the use of         combination of exhaust applications, and they are insensitive to
variable-volume exhaust systems may result in higher concentra-            minimum duct velocity conditions. Successful pressure control pro-
tions of contaminants in the exhaust airstream, which may increase         vides the desired directional airflow but cannot guarantee a specific
corrosion, which influences the selection of materials.                    volumetric flow differential.
                                                                              Factors that favor direct pressure control include the following:
Room Pressure Control
                                                                           • High pressurization level (>10 Pa) and very tight construction
    In most experimental work, the laboratory apparatus or the biolog-
ical safety cabinet is considered to be the primary method of contain-     • Complex set of relative pressurization requirements
ment. The facility is considered the secondary level of containment.       • Slow disturbances only (e.g., stack effect, filter loading)
    The laboratory envelope acts as the secondary containment bar-         • Poor conditions for airflow measurement
rier. It is important that the walls surrounding, and door openings
into, the laboratory be of appropriate construction. Because main-             Volumetric Flow Tracking Control. This method measures
taining an airtight seal is rarely practical, air pressure in the labo-    both exhaust and supply airflow and controls the amount of supply
ratory must be maintained slightly negative with respect to                air to maintain the desired pressure differential. Volumetric control
adjoining areas. Exceptions are sterile facilities or clean spaces that    requires controlling air at each supply and exhaust point. It does not
may need to be maintained at a positive pressure with respect to           recognize or compensate for unquantified disturbances such as
adjoining spaces. Positively pressurized spaces in which hazardous         stack effects, infiltration, and influences of other systems in the
materials are used should have an anteroom or vestibule to maintain        building. Flow tracking is essentially independent of room door
overall negative pressurization. See Chapter 28 for examples of sec-       operation. Engineering parameters are easy to predict, and
ondary containment for negative pressure control.                          extremely tight construction is not required. Balancing is critical
                                                                           and must be addressed across the full operating range. The flow off-
    Proper isolation is accomplished through the air balance/pres-
                                                                           set required should be greater than the accuracy of the flow mea-
sure relationship to adjacent areas. The pressure relationship is
                                                                           surement and associated control error. The error in offset airflow
• Negative, for hazardous isolation of hazardous or toxic operations       should be evaluated to ensure that the space remains under proper
  (dirty operations), or                                                   offset control.
Laboratories                                                                                                                              16.13

   Controls may be located in corrosive and contaminated environ-        buildings or buildings with unique terrain or other obstacles to the
ments; however, the controls may be subject to fouling, corrosive        airflow around the building, either scale model wind tunnel testing
attack, and/or loss of calibration. Flow measurement controls are        or computational fluid dynamics should be considered. However,
sensitive to minimum duct velocity conditions. Volumetric control        standard k- computational fluid dynamics methods as applied to
may not guarantee directional airflow.                                   airflow around buildings need further development (Castro 2003;
   Factors that favor volumetric flow tracking include the follow-       Murakami et al. 1996; Zhou and Stathopoulos 1996). HVAC system
ing:                                                                     designers that do not have the analytical skills required to undertake
                                                                         a dispersion analysis should consider retaining a specialized consul-
• Low pressurization level (usually 2 to 10 Pa), less tight construc-    tant.
  tion
• Fast disturbances (e.g., VAV fume hoods)                               Stack/Intake Separation
• Simple set of relative pressurization levels (one or two levels)
                                                                            Separation of the stack discharge and air intake locations
    Cascade Control. This method measures the pressure differen-         allows the atmosphere to dilute the effluent. Separation is simple
tial across the room envelope to reset the flow tracking differential    to calculate with the use of short to medium-height stacks; how-
set point. Cascade control includes the merits and problems of both      ever, to achieve adequate atmospheric dilution of the effluent,
direct pressure control and flow tracking control; however, first        greater separation than is physically possible may be required, and
cost is greater and the control system is more complex to operate        the building roof near the stack will be exposed to higher concen-
and maintain. It is used less often than the two preceding methods,      trations of the effluent. However, when stacks are much taller than
but its popularity is increasing. The trend toward tighter envelope      the intake, the best location for the intake may be very close to the
construction makes it more challenging to select effective flow off-     stack but this should evaluated on a case-by-case basis.
set values in pressurized suites, but using cascade control makes
this selection easier.                                                   Stack Height
    Factors that favor cascade control include fast disturbances and a       Chapter 45 describes a geometric method to determine the stack
complex set of relative pressurization levels.                           discharge height high enough above the turbulent zone around the
                                                                         building so that little or no effluent gas impinges on air intakes of the
Fume Hood Control                                                        emitting building. This technique is conservative and generally
    Criteria for fume hood control differ depending on the type of       requires tall stacks that may be visually unacceptable or fail to meet
hood. The exhaust volumetric flow is kept constant for standard,         building code or zoning requirements. Also, this technique does not
auxiliary air, and air-bypass fume hoods. In variable-volume fume        ensure acceptably low concentrations of effluents at air intakes (e.g.,
hoods, exhaust flow is varied to maintain a constant face velocity.      if there are large releases of hazardous materials or elevated intake
The fume hood control method should be selected in consultation          locations on nearby buildings). A minimum stack height of 3 m is
with the safety officer. Regardless of control decisions, fume hoods     required by ASSE Standard Z9.5 and is recommended by Appendix
must be equipped with an airflow indicator for the hood user.            A of NFPA Standard 45 to protect rooftop maintenance workers.
    Constant-volume fume hoods can further be split into pressure-       However, a taller stack height may be necessary to ensure that harm-
dependent or pressure-independent systems. Although simple in            ful contaminants are not reentrained into nearby air intakes.
configuration, the pressure-dependent system is unable to adjust the
damper position in response to any fluctuation in system pressure        Stack Height plus Vertical Momentum
across the exhaust damper.                                                   Concentrations at downwind locations are directly related to the
    Variable-volume fume hood control strategies can be grouped into     height of the centerline of the plume. Plume height is a function of
two categories. The first either measures the air velocity entering a    the physical stack height and plume rise (vertical momentum). To
small sensor in the wall of the fume hood or determines face veloc-      increase the plume height, increase the volumetric flow and/or the
ity by other techniques. The measured variable is used to infer the      discharge velocity to increase the discharge momentum (Momen-
average face velocity based on an initial calibration. This calculated   tum flow = Density  Volumetric flow rate  Velocity), or increase
face velocity is then used to modulate the exhaust flow rate to main-    the physical stack height. The momentum of a large vertical flow
tain the desired face velocity.                                          lifts the plume above the stack top, thereby potentially reducing the
    The second category of variable-volume fume hood control mea-        necessary physical height of the stack and making it easier to screen
sures the fume hood sash opening and computes the exhaust flow           from view. This technique is particularly suitable when (1) many
requirement by multiplying the sash opening by the face velocity set     small exhaust streams can be clustered together or manifolded prior
point. The controller then adjusts the exhaust device (e.g., by a        to the exhaust fan to provide the large volumetric flow and (2) out-
variable-frequency drive on the exhaust fan or a damper) to maintain     door air can be added through automatically controlled dampers to
the desired exhaust flow rate. The control system may measure the        provide constant exhaust vertical momentum under variable load.
exhaust flow for closed-loop control, or it may not measure exhaust      The drawbacks to the second arrangement are the amount of energy
flow in an open-loop control by using linear calibrated flow control     consumed to achieve the constant high vertical momentum and the
dampers.                                                                 added complexity of the controls to maintain constant volumetric
                                                                         flow rates. Dilution equations in Chapter 45 can be used to predict
      3.5   STACK HEIGHTS AND AIR INTAKES                                the performance of a particular stack design, or performance can be
   Laboratory exhaust stacks should release effluent to the atmo-        validated through wind tunnel testing. Current numerical proce-
sphere without producing undesirable high concentrations at fresh        dures tend to have a high degree of uncertainty, and the results
air intakes, operable doors and windows, and locations on or near        should be judged accordingly.
the building where access is uncontrolled. Three primary factors
that influence the proper disposal of effluent gases are stack/intake    Architectural Screens
separation, stack height, and stack height plus momentum (plume             Rooftop architectural screens around exhaust stacks are known
height). Chapter 24 of the 2013 ASHRAE Handbook—Fundamen-                to adversely affect exhaust dispersion. In general, air intakes
tals and Chapter 45 of this volume cover the criteria and formulas to    should not be placed within the same screen enclosure as labora-
calculate the effects of these physical relationships. For complex       tory exhausts. Petersen et al. (1997) describe a method of adjusting
16.14                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

dilution predictions of Chapter 45 using a stack height adjustment         considered in the design; the air-conditioning system must provide
factor, which is essentially a function of screen porosity.                the macroenvironment for the animal room and the subsequent
                                                                           effect on the microenvironment in the animal’s primary enclosure or
Criteria for Suitable Dilution                                             cage specified by the facility’s veterinarian (Besch 1975; ILAR
    An example criterion based on Halitsky (1988) is that the              2011; Woods 1980). Early detailed discussions with the veterinarian
release of 7.5 L/s of pure gas through any stack in a moderate wind        concerning airflow patterns, cage layout, and risk assessment help
(5 to 30 km/h) from any direction with a near-neutral atmospheric          ensure a successful animal room HVAC design. The elimination of
stability (Pasquill Gifford Class C or D) must not produce concen-         research variables (fluctuating temperature and humidity, drafts,
trations exceeding 3 mg/kg at any air intake. This criterion is meant      and spread of airborne diseases) is another reason for a high-quality
to simulate an accidental release such as would occur in a spill of        air-conditioning system. See Chapter 24 for additional information
an evaporating liquid or after the fracture of the neck of a small lec-    on environments for laboratory animals.
ture bottle of gas in a fume hood.
    The intent of this criterion is to limit the concentration of ex-      Primary Uses of Animal Housing Facilities
hausted gases at the air intake locations to levels below the odor            Primary uses of animal facilities include the following:
thresholds of gases released in fume hoods, excluding highly odor-         • Acute (short-term) studies: generally less than 90 days in
ous gases such as mercaptans. Laboratories that use extremely haz-           length, although the animal species and particular experiments
ardous substances should conduct a chemical-specific analysis                involved could affect duration. Most frequently found in pharma-
based on published health limits. A more lenient limit may be jus-           ceutical, medical, or other life science laboratories, and includes
tified for laboratories with low levels of chemical usage. Project-
                                                                             • Assays and screens
specific requirements must be developed in consultation with the
                                                                             • Immune-suppressed animals
safety officer. The equations in Chapter 45 are presented in terms of
                                                                             • Pharmacology and metabolism
dilution, defined as the ratio of stack exit concentration to receptor
                                                                             • Infectious disease
concentration. The exit concentration, and therefore the dilution re-
quired to meet the criterion, varies with the total volumetric flow        • Chronic (long-term) studies: generally more than 90 days in
rate of the exhaust stack. For the preceding criterion with the emis-        length, although the species and experiment involved could affect
sion of 7.5 L/s of a pure gas, a small stack with a total flow rate of       the length. Includes
500 L/s will have an exit concentration of 7.5/500 or 15 000 mg/kg.          • Toxicology
A dilution of 1:5000 is needed to achieve an intake concentration of         • Teratology
3 mg/kg. A larger stack with a flow rate of 5000 L/s will have a             • Neurological
lower exit concentration of 7.5/5000 or 1500 mg/kg and would need            • Quality control
a dilution of only 1:500 to achieve the 3 mg/kg intake concentration.
                                                                           • Long-term holding of animals, including
    The preceding criterion is preferred over a simple dilution stan-
dard because a defined release scenario (7.5 L/s) is related to a            • Production of materials used primarily in pharmaceuticals
defined intake concentration (3 mg/kg) based on odor thresholds or           • Breeding
health limits. A simple dilution requirement may not yield safe              • Laboratory animals
intake concentrations for a stack with a low flow rate.                      • Companion animals
                                                                             • Food and fiber animals
Adjacent Building Effects                                                  • Agricultural studies, including food and fiber animals
   The influence of adjacent building effects was studied under
ASHRAE research project RP-897 (Wilson et al. 1998). Several               Regulatory Environment
guidelines were developed from this project:                                  There are a number of regulations and guidelines that pertain to
• Avoid locating stacks near the edge of a roof.                           the housing of laboratory animals. Additional regulations cover the
                                                                           housing of animals that may be used in some way in the production
• With the emitting building upwind, an adjacent building will
                                                                           of pharmaceuticals, testing for agricultural products, or used for
  always have higher dilution on a lower roof than would occur on
                                                                           quality control. Pertinent regulations are outlined below and are
  a roof at the emitting building’s height. Ignoring the step-down in
                                                                           applied in the United States. Other countries have similar regula-
  roof level will produce conservative designs.
                                                                           tions that should be consulted when designing animal facilities
• If the lower adjacent building is upwind of the emitting building,       located in that country. Regulations and guidelines include the fol-
  it will block flow approaching the emitting building, producing          lowing:
  lower velocities and recirculation cavities on the emitting build-
  ing roof and increasing dilution by factors of 2 to 10 on the emit-      • Code of Federal Regulations (CFR) 21
  ting building.                                                               Part 58; Good Laboratory Practices for Nonclinical Laboratory
• Designers should increase either the physical stack height or the             Studies
  vertical momentum of the exhaust when the plume will be trapped              Part 210; Current Good Manufacturing Practice in Manufacture,
  in the recirculation cavity from a high upwind adjacent building.             Processing, Packing or Holding of Human and Veterinary Drugs
• When the adjacent building is higher than the emitting building,         • Guide for the Care and Use of Laboratory Animals, National
  designers should try to avoid placing air intakes on the adjacent          Research Council
  building at heights above the roof level of the emitting building.       • Biosafety in Microbiological and Biomedical Laboratories, Cen-
   Also see Chapter 45 for more information.                                 ters for Disease Control (CDC).
                                                                           • The Animal Welfare Act of 1966 and as subsequently amended.
                                                                             Regulatory authority is vested in the Secretary of the U.S. Depart-
                 4.     APPLICATIONS                                         ment of Agriculture (USDA) and implemented by the USDA’s
                                                                             Animal and Plant Health Inspection Service.
      4.1   LABORATORY ANIMAL FACILITIES                                   • American Association for Accreditation of Laboratory Animal
   Laboratory animals must be housed in comfortable, clean, tem-             Care (AAALAC), a nonprofit organization to which many institu-
perature- and humidity-controlled rooms. Animal welfare must be              tions and corporations belong. This group provides accreditation
Laboratories                                                                                                                                            16.15

     Table 1 Recommended Dry-Bulb Microenvironmental                                               Table 2 Heat Generated by Laboratory Animals
        Temperatures for Common Laboratory Animals                                                                               Heat Generation, W per
Animal                                                      Temperature, °C                                                      Normally Active Animal
                                                                                                                 Mass,
Mouse, rat, hamster, gerbil, guinea pig*                          20 to 26                 Species                kg        Sensible      Latent       Total
Rabbit                                                            16 to 22                 Mouse                 0.021        0.325        0.158       0.484
Cat, dog, nonhuman primate                                        18 to 29                 Hamster               0.118        1.18         0.58        1.76
Farm animals and poultry                                          16 to 27                 Rat                   0.28         2.28         1.12        3.40
Source: ILAR (2011). Reprinted with permission.                                            Guinea pig            0.41         2.99         1.47        4.45
* Dry-bulb room temperature settings for rodents are typically set below the animals’      Rabbit                2.45        11.5          5.66       17.1
 lower critical temperature (LCT) to avoid heat stress, and should reflect different       Cat                   3.00        13.4          6.59       20.0
 species-specific LCT values. Animals should be provided with adequate resources for
 thermoregulation (nesting material, shelter) to avoid cold stress.                        Nonhuman primate      5.44        20.9         10.3        31.1
Note: These ranges permit scientific personnel who will use the facility to select opti-   Dog                  10.3         30.8         16.5        47.2
mum conditions (set points). The ranges do not represent acceptable fluctuation ranges.    Dog                  22.7         67.7         36.3       104.0

   based upon inspections and reports from member groups. Many                             • No relationship between room ventilation rate and cage microen-
   organizations that build or maintain animal facilities adhere to                          vironments for shoebox and microisolator cages exists. In fact,
   AAALAC programs and HVAC engineers are expected to design                                 5 ach provided the same cage ventilation rates for shoebox cages
   to their guidelines.                                                                      as did 10 and 15 ach. Memarzadeh (2000) also found this lower
   Local ordinances or user organization requirements may also                               air change rate satisfactory.
apply. HVAC engineers should confirm which regulations are appli-                          • Diffuser type (perforated square versus radial) had only a small
cable for any project.                                                                       effect on shoebox cage ventilation rates. The radial diffuser pro-
                                                                                             vided higher wire cage ventilation rates.
Temperature and Humidity                                                                   • One high return provided the same cage ventilation rates as four
   Due to the nature of research programs, air-conditioning design                           high returns or as one low return.
temperature and humidity control points may be required. Research                          • Room size had no effect on cage ventilation rates.
animal facilities require more precise environmental control than                              This research is further discussed in Chapter 24.
farm animal or production facilities because variations affect the                             In certain types of animal rooms, usually those used for long-
experimental results. A totally flexible system permits control of the                     term studies involving high-value work or animals, the outdoor air
temperature of individual rooms to within ±1 K for any set point in                        change rate is maintained at 10 to 15 per hour but the total airflow
a range of 18 to 29°C. This flexibility requires significant capital                       in the rooms ranges from 90 to 150 ach (mass flow spaces similar to
expenditure, which can be mitigated by designing the facility for                          clean rooms). The air supply is generally terminal HEPA filtered
selected species and their specific requirements.                                          to reduce the potential for disease. These rooms are energy inten-
   Table 1 lists dry-bulb temperatures recommended by ILAR                                 sive, and may not be required with newer filter capability and cag-
(2011) for several common species. In the case of animals in con-                          ing systems.
fined spaces, the range of daily temperature fluctuations should be                            The air-conditioning load and flow rate for an animal room
kept to a minimum. Relative humidity should also be controlled.                            should be determined by the following factors:
ILAR (2011) suggests the acceptable range of relative humidity is
30 to 70%.                                                                                 • Desired animal microenvironment (Besch 1975, 1980; (ILAR
                                                                                             2011)
Ventilation                                                                                • Species of animal(s)
   Providing 10 to 15 fresh air changes per hour in animal housing                         • Animal population
rooms is an acceptable guideline to maintain macroenvironmental air                        • Recommended ambient temperature (Table 1)
quality by constant-volume systems, and may also ensure microen-                           • Heat produced by motors on special animal housing units (e.g.,
vironmental air quality (NRC 2011). Although this range is effective                         laminar flow racks or HEPA-filtered air supply units for venti-
in many animal housing settings, it does not take into account the                           lated racks)
range of possible heat loads; species, size, and number of animals                         • Heat generated by the animals (Table 2)
involved; type of primary enclosure and bedding; frequency of cage                             Additional design factors include method of animal cage venti-
changing; room dimensions; or efficiency of air distribution both in                       lation; operational use of a fume hood or a biological safety cabinet
the macroenvironment and between the macro- and microenviron-                              during procedures such as animal cage cleaning and animal exami-
ments. In some situations, using such a broad guideline might over-                        nation; airborne contaminants (generated by animals, bedding, cage
ventilate a macroenvironment containing few animals, thereby                               cleaning, and room cleaning); and institutional animal care stan-
wasting energy, or underventilate a microenvironment containing                            dards (Besch 1980; (ILAR 2011). Note that ambient conditions of
many animals, allowing heat, moisture, and pollutants to accumulate.                       the animal room might not reflect the actual conditions within a spe-
   VAV systems allow ventilation rates to be set in accordance with                        cific animal cage.
heat load and other variables. These systems offer considerable
advantages in flexibility and energy conservation, but should always                       Animal Heat Production
provide a minimum amount of air exchange, as recommended for                                  Air-conditioning systems must remove the sensible and latent
general-use laboratories. Active sensing of contaminants in the sec-                       heat produced by laboratory animals. The literature concerning the
ondary enclosure and varying the air change rates based on the room                        metabolic heat production appears to be divergent, but new data are
environmental conditions is one approach that can be considered to                         consistent. Current recommended values are given in Table 2. These
meet these requirements more energy efficiently.                                           values are based on experimental results and the following equation:
   For small-animal caging systems, studies suggest that room
conditions have very little influence on the cage environments.                                                      ATHG = 2.5M
ASHRAE research project RP-730 (Maghirang et al. 1995; Ris-                                where
kowski et al. 1996) found the following:                                                   ATHG = average total heat gain, W per animal
16.16                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

     M = metabolic rate of animal, W per animal = 3.5W 0.75                 • Cage boxes made of sheet metal, plastic, or wire mesh, with the
     W = mass of animal, kg                                                   space inside the cage open to the room so the room’s macroenvi-
   Conditions in animal rooms must be maintained constant. This               ronment is essentially identical to the cage’s microenvironment.
may require year-round availability of refrigeration and, in some           • Cage boxes made primarily of plastic, with the top shielded from
cases, dual/standby chillers and emergency electrical power for               the room by a filter material to provide some level of isolation
motors and control instrumentation. Storing critical spare parts is           from the room. The filter is usually not sealed to the cage, so some
one alternative to installing a standby refrigeration system.                 open space between the room and the interior of the cage remains.
                                                                              Exchange of air, vapors, particulates, and gases between the room
Design Considerations                                                         and the cage interior does occur, but the rate of exchange is
                                                                              reduced by the filter. The microenvironment of the interior of the
    If the entire animal facility or extensive portions of it are perma-
                                                                              cage is usually different from that of the room.
nently planned for species with similar requirements, the range of
individual adjustments may be reduced. Each animal room or                  • Plastic and wire cages that are part of a cage rack assembly, which
group of rooms serving a common purpose should have separate                  provides varying degrees of isolation from the room. These usu-
temperature and humidity controls. The animal facility and human              ally provide filtered (generally HEPA-filtered) air directly to each
occupancy areas should be conditioned separately. The human                   individual or shelf of cage boxes. In some cases, both a fan-
areas may use a return air HVAC system and may have unoccupied                powered supply and an exhaust unit are used. In other cases, cage
mode setback on weekends for energy conservation. Separation                  units are connected to the facility exhaust system to provide air-
prevents exposure of personnel to biological agents, allergens, and           flow. Facilities with this kind of caging system must be designed
odors from animal rooms.                                                      to accommodate the heat gain in the space if the exhaust is
                                                                              released in the room. Some heat gain may be excluded if the cag-
    Control of air pressure in animal housing and service areas is
                                                                              ing assembly is connected directly to the facility exhaust system.
important to ensure directional airflow. For example, quarantine,
                                                                              When the facility is used to provide the exhaust by direct connec-
isolation, soiled equipment, and biohazard areas should be kept
                                                                              tion to the caging assembly, the design must include provisions to
under negative pressure, whereas clean equipment and pathogen-
                                                                              control the airflow to ensure that the overall proper airflow and
free animal housing areas and research animal laboratories should
                                                                              relative static pressure of the room and each cage rack assembly
be kept under positive pressure.
                                                                              is maintained, especially when caging and rack connections may
    Supply air outlets should not cause drafts on research animals.
                                                                              be changed over time. The temperature and specific humidity in
Efficient air distribution for animal rooms is essential; this may be
                                                                              each cage will be higher than the ambient conditions of the room.
accomplished effectively by supplying air through ceiling outlets
and exhausting air at floor level (Hessler and Moreland 1984). Sup-
ply and exhaust systems should be sized to minimize noise.                         4.2    ANCILLARY SPACES FOR ANIMAL
    A study by Neil and Larsen (1982) showed that predesign eval-
                                                                                               LABORATORIES
uation of a full-size mock-up of the animal room and its HVAC sys-             In addition to animal holding rooms, a facility intended to pro-
tem was a cost-effective way to select a system that distributes air to     vide for an animal colony generally requires other areas, such as
all areas of the animal-holding room. Wier (1983) describes many
                                                                            • Cage washer: Usually provided with some temperature control
typical design problems and their resolutions. Evaluate room air dis-
                                                                              to minimize heat stress for occupants. In addition, specific
tribution using ASHRAE Standard 113 procedures to evaluate
                                                                              exhaust hoods and separate exhaust ductwork should be consid-
drafts and temperature gradients.
                                                                              ered for the space and equipment.
    HVAC ductwork and utility penetrations must be minimized and
                                                                            • Feed storage: Usually provided with temperature and humidity
sealed. Exposed ductwork is not generally recommended; however,
                                                                              control to protect quality and shelf life of feed.
if constructed of 316 stainless steel in a fashion to facilitate removal
for cleaning, it can provide a cost-effective alternative. Joints           • Diagnostic laboratory: Usually provided with laboratory-quality
around diffusers, grilles, and the like should be sealed. Exhaust air         air conditioning.
grilles with 25 mm washable or disposable filters are normally used         • Treatment laboratory: Usually provided with laboratory-quality
to prevent animal hair and dander from entering the ductwork.                 air conditioning.
Noise from the HVAC system and sound transmission from nearby               • Quarantine spaces: To separate incoming animals from the
spaces should be evaluated. Sound control methods such as separate            remainder of the colony until their health can be evaluated. These
air-handling systems or sound traps should be used as required.               rooms are frequently located near the receiving location. Animal-
    Multiple-cubicle animal rooms enhance the operational flexibil-           room-quality air conditioning is provided.
ity of the animal room (i.e., housing multiple species in the same          • Surgery suite: Sterile-quality air conditioning is provided. The
room, quarantine, and isolation). Each cubicle should be treated as           suites frequently have provisions to exhaust anesthetic gases.
if it were a separate animal room, with air exchange/balance, tem-          • Necropsy laboratory: Usually provided with laboratory-quality
perature, and humidity control.                                               air conditioning and frequently fitted with special exhaust tables
                                                                              or other means of protecting laboratory workers from exposure to
Caging Systems                                                                chemical preservatives or biological contamination. For high-risk
   Animal facilities use a number of different caging systems that            or high-hazard work, Type III biological safety cabinets may be
can significantly affect the environment within the cage or the total         provided.
heat load in the room. The purpose of the caging systems is to              • Waste-holding room: Usually only provided with heating and
                                                                              ventilation, but maintained at negative pressure relative to adja-
• Protect the health and wellbeing of the animals                             cent areas. When used to store carcasses, a refrigerated storage
• Protect support staff from antigens released or shed by the animals         unit of appropriate size should be provided.
• Minimize exposure of animals to pheromones released by other
  animals in the space                                                              4.3   CONTAINMENT LABORATORIES
   To provide the appropriate design, the HVAC engineer must be               With the initiation of biomedical research involving recombi-
aware of the type of caging system to be used. Some common cag-             nant DNA technology, federal guidelines on laboratory safety were
ing systems include the following:                                          published that influence design teams, researchers, and others.
Laboratories                                                                                                                             16.17

Containment describes safe methods for managing hazardous                 unrestricted personnel access. This barrier enhances biological con-
chemicals and infectious agents in laboratories. The three elements       tainment to within the laboratory work area.
of containment are laboratory operational practices and proce-               The ventilation system must be single-pass, nonrecirculating,
dures, safety equipment, and facility design. Thus, the HVAC              and configured to maintain the laboratory at a negative pressure rel-
design engineer helps decide two of the three containment ele-            ative to surrounding areas. Audible alarms and visual monitoring
ments during the design phase.                                            devices are recommended to notify personnel if the laboratory pres-
   In the United States, the U.S. Department of Health and Human          sure relationship changes from negative to positive. The user may
Services (DHHS), Centers for Disease Control and Prevention               wish to have alarms reported to a remote, constantly monitored
(CDC), and National Institutes of Health (NIH) classify biological        location. Gastight dampers are required in the supply and exhaust
laboratories into four levels (Biosafety Levels 1 to 4) listed in         ductwork to allow decontamination of the laboratory. Ductwork
DHHS (1999). The USDA Agricultural Research Service (ARS)                 between these dampers and the laboratory must also be gastight. All
Manual 242.1 (ARS 2012) similarly classifies biological laborato-         penetrations of the Biosafety Level 3 laboratory envelope must be
ries, and also identifies a BSL 3Ag containment level.                    sealable for containment and to facilitate gaseous decontamination
                                                                          of the work area.
Biosafety Level 1                                                            All procedures involving the manipulation of infectious materi-
   Biosafety Level 1 is suitable for work involving well-character-       als are conducted inside biological safety cabinets. The engineer
ized agents not known to consistently cause disease in healthy adult      must ensure that the connection of the cabinets to the exhaust
humans, and of minimal potential hazard to laboratory personnel           system does not adversely affect performance of either cabinets or
and the environment. The laboratory is not necessarily separated          exhaust system. Refer to the section on Biological Safety Cabinets
from the general traffic patterns in the building. Work is generally      for further discussion.
conducted on open benchtops using standard microbiological prac-             Exhaust air from biological safety cabinets and/or the laboratory
tices. Special containment equipment is neither required nor gener-       work area may require HEPA filtration. Review the need for filtra-
ally used. The laboratory can be cleaned easily and contains a sink       tion or special exhaust handling from any scientific equipment with
for washing hands. Federal guidelines for these laboratories contain      the appropriate safety officers. If required, HEPA filters should be
no specific HVAC requirements.                                            equipped with provisions for bag-in, bag-out filter handling systems
                                                                          and gastight isolation dampers for biological decontamination of
Biosafety Level 2                                                         the filters.
   Biosafety Level 2 is suitable for work involving agents of mod-
erate potential hazard to personnel and the environment. Laboratory       Biosafety Level 4
access is limited when certain work is in progress. The laboratory           Biosafety Level 4 is required for work with dangerous and exotic
can be cleaned easily and contains a sink for washing hands. Bio-         agents that pose a high risk of aerosol-transmitted laboratory infec-
logical safety cabinets (Class I or IIA2) are used whenever               tions and life-threatening disease. HVAC systems for these areas
                                                                          have stringent design requirements that must be determined by the
• Procedures with a high potential for creating infectious aerosols       biological safety officer. Design of Level 4 laboratories requires sig-
  are conducted. These include centrifuging, grinding, blending,          nificant specialization and understanding of best practices.
  vigorous shaking or mixing, sonic disruption, opening containers
  of infectious materials, inoculating animals intranasally, and har-     Biosafety Level 3Ag
  vesting infected tissues or fluids from animals or eggs.
                                                                             Biosafety Level 3Ag is required for work with certain biological
• High concentrations or large volumes of infectious agents are           agents in large animal species. Using the containment features of
  used. Federal guidelines for these laboratories contain minimum         the standard BSL 3 facility as a starting point, BSL 3Ag facilities
  facility standards.                                                     are specifically designed to protect the environment by including
    At this level of biohazard, most research institutions have a full-   almost all of the features ordinarily used for BSL 4 facilities as
time safety officer (or safety committee) who establishes facility        enhancements. All BSL 3Ag containment spaces must be designed,
standards. The federal guidelines for Biosafety Level 2 contain no        constructed, and certified as primary containment barriers.
specific HVAC requirements; however, typical HVAC design crite-
ria can include the following:                                                        4.4    SCALE-UP LABORATORIES
• 100% outdoor air systems                                                   Scale-up laboratories are defined differently depending on the
• 6 to 15 air changes per hour                                            nature and volume of work being conducted. For laboratories per-
• Directional airflow into the laboratory rooms                           forming recombinant DNA research, large-scale experiments gen-
• Site-specified hood face velocity at fume hoods (many institu-          erally involve vessels between 10 and 100 L or more. A chemical or
  tions specify 0.4 to 0.5 m/s)                                           biological laboratory is defined as scale-up when the principal hold-
• An assessment of research equipment heat load in a room.                ing vessels are glass or ceramic. When the vessels are constructed
• Inclusion of biological safety cabinets                                 primarily of metals, the laboratory is considered a pilot plant, which
                                                                          this chapter does not address. The amount of experimental materials
   Most biomedical research laboratories are designed for Bio-            present in scale-up laboratories is generally significantly greater
safety Level 2. However, the laboratory director must evaluate the        than the amount found in the small-scale laboratory. Experimental
risks and determine the correct containment level before design           equipment is also larger and therefore requires more space; these
begins.                                                                   may include larger chemical fume hoods or reaction cubicles that
                                                                          may be of the walk-in type. Significantly higher laboratory airflow
Biosafety Level 3                                                         rates are needed to maintain the face velocity of the chemical fume
   Biosafety Level 3 applies to facilities in which work is done with     hoods or reaction cubicles, although their size frequently presents
indigenous or exotic agents that may cause serious or potentially         problems of airflow uniformity over the entire face area. Walk-in
lethal disease as a result of exposure by inhalation. The Biosafety       hoods are sometimes entered during an experimental run, so provi-
Level 3 laboratory uses a physical barrier of two sets of self-closing    sions for breathing-quality air stations and other forms of personnel
doors to separate the laboratory work area from areas with                protection should be considered. Environmental containment or the
16.18                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

ability to decontaminate the laboratory, the laboratory exhaust air-        what potentially hazardous chemical or biohazardous conditions will
stream, or other effluent may be needed in the event of an accidental       be in the facility and then provide suitable engineering controls to
discharge. Scale-up laboratories may be in operation for sustained          minimize risks to staff and the community. Appropriate laboratory
periods.                                                                    staff and the design engineer should consider using biological safety
   For large walk-in hoods or reaction cubicles, the large volume of        cabinets, chemical fume hoods, and other specific exhaust systems.
exhaust air required and the simultaneous requirement for supply air
can result in temperature gradient problems in the space.                         4.7     RADIOCHEMISTRY LABORATORIES
   Large hoods, similar to what sometimes are called “California
                                                                               In the United States, laboratories located in Department of
hoods,” may also be provided in scale-up laboratories. These hoods
                                                                            Energy (DOE) facilities are governed by DOE regulations. All other
are large in volume and height, provide access on multiple sides,
                                                                            laboratories using radioactive materials are governed by the Nuclear
and can be customized using standard components. Before begin-
                                                                            Regulatory Commission (NRC), state, and local regulations. Other
ning any custom hood design, the HVAC engineer, working with
                                                                            agencies may be responsible for the regulation of other toxic and
the user, should first determine what activities will be conducted.
                                                                            carcinogenic materials present in the facility. Laboratory contain-
Then the HVAC engineer can develop a custom hood design that
                                                                            ment equipment for nuclear processing facilities are treated as pri-
considers
                                                                            mary, secondary, or tertiary containment zones, depending on the
• What access is required for setup of experimental apparatus               level of radioactivity anticipated for the area and the materials to be
• How the hood is expected to function during experimental runs             handled. Chapter 28 has additional information on nuclear labora-
• Which doors or sashes should be open during a run                         tories.
• Safety and ergonomic issues
• What features should be incorporated                                              4.8    OPERATION AND MAINTENANCE
• Airflow required to achieve satisfactory containment
                                                                               During long-term research studies, laboratories may need to
   Testing and balancing criteria should also be defined early in the       maintain design performance conditions with no interruptions for
design process. Mockups and factory testing of prototypes should            long periods. Even when research needs are not so demanding,
be considered to avoid problems with installed hoods.                       systems that maintain air balance, temperature, and humidity in lab-
                                                                            oratories must be highly reliable, with a minimal amount of down-
            4.5 TEACHING LABORATORIES                                       time. The designer should work with operation and maintenance
                                                                            personnel as well as users early in the design of systems to gain their
    Laboratories in academic settings can generally be classified as        input and agreement.
either those used for instruction or those used for research. Research         System components must be of adequate quality to achieve reli-
laboratories vary significantly depending on the work being per-            able HVAC operation, and they should be reasonably accessible for
formed; they generally fit into one of the categories of laboratories       maintenance. Laboratory work surfaces should be protected from
described previously.                                                       possible leakage of coils, pipes, and humidifiers. Changeout of sup-
    The design requirements for teaching laboratories also vary             ply and exhaust filters should require minimum downtime.
based on their function. The designer should become familiar with              Centralized monitoring of laboratory variables (e.g., pressure
the specific teaching program, so that a suitable hazard assessment         differentials, face velocity of fume hoods, supply flows, and exhaust
can be made. For example, the requirements for the number and size          flows) is useful for predictive maintenance of equipment and for
of fume hoods vary greatly between undergraduate inorganic and              ensuring safe conditions. For their safety, laboratory users should be
graduate organic chemistry teaching laboratories. Unique aspects of         instructed in the proper use of laboratory fume hoods, safety cabi-
teaching laboratories include the need of the instructor to be in visual    nets, ventilated enclosures, and local ventilation devices. They
contact with the students at their work stations and to have ready          should be trained to understand the operation of the devices and the
access to the controls for the fume hood operations and any safety          indicators and alarms that show whether they are safe to operate.
shutoff devices and alarms. Frequently, students have not received          Users should request periodic testing of the devices to ensure that
extensive safety instruction, so easily understood controls and label-      they and the connected ventilation systems are operating properly.
ing are necessary. Because the teaching environment depends on                 Personnel who know the nature of the contaminants in a par-
verbal communication, sound from the building ventilation system            ticular laboratory should be responsible for decontamination of
is an important concern. See Lewis (2007) for additional consider-          equipment and ductwork before they are turned over to mainte-
ations.                                                                     nance personnel for work.
                                                                               Maintenance personnel should be trained to keep laboratory sys-
            4.6    CLINICAL LABORATORIES                                    tems in good operating order and should understand the critical
    Clinical laboratories are found in hospitals and as stand-alone         safety requirements of those systems. Schedule preventive mainte-
operations. Work in these laboratories generally consists of                nance of equipment and periodic checks of air balance. High-
handling human specimens (blood, urine, etc.) and using chemical            maintenance items should be placed outside the actual laboratory
reagents for analysis. Some samples may be infectious; because it is        (in service corridors or interstitial space) to reduce disruption of lab-
impossible to know which samples may be contaminated, good                  oratory operations and exposure of the maintenance staff to labora-
work practices require that all be handled as biohazardous materials.       tory hazards. Maintenance personnel must be aware of and trained
The primary protection of the staff at clinical laboratories depends        in procedures for maintaining good indoor air quality (IAQ) in lab-
on the techniques and laboratory equipment (e.g., biological safety         oratories. Many IAQ problems have been traced to poor mainte-
cabinets) used to control aerosols, spills, or other inadvertent            nance due to poor accessibility (Woods et al. 1987).
releases of samples and reagents. People outside the laboratory
must also be protected.                                                                               4.9    ENERGY
    The building HVAC system can provide additional protection                 Because of the nature of the functions they support, laboratory
with suitable exhaust, ventilation, and filtration. The HVAC engineer       HVAC systems consume large amounts of energy (high flow rates;
is responsible for providing an HVAC system that meets the biolog-          high static pressure filtration; critical cooling, heating, and humi-
ical and chemical safety requirements. The engineer should consult          dification). Efforts to reduce energy use must not compromise
with appropriate senior staff and safety professionals to ascertain         standards established by safety officers. Typically, HVAC systems
Laboratories                                                                                                                           16.19

supporting laboratories and animal areas use 100% outdoor air and       potentially safely reduce lab air change rates to as low as 2 ach when
operate continuously. All HVAC systems serving laboratories can         the lab air is clean and the fume hood exhaust or room cooling load
benefit from energy reduction techniques that are either an integral    requirements do not require higher airflow rates. Sharp (2010)
part of the original design or added later. Energy reduction tech-      showed that lab rooms are on average clean of contaminants about
niques should be analyzed in terms of both appropriateness to the       98% of the time. With fixed ventilation rates, engineers are forced
facility and economic payback.                                          to design for the 2% of the time when high flow is needed; dynamic
    Energy-efficient design is an iterative process that begins with    ventilation takes advantage of the 98% of the time that it is not.
establishing communication among all members of the design team.           Using a reduced ventilation rate when the laboratory is unoccu-
Each design discipline has an effect on the energy load. On a macro     pied can save significant amounts of energy. The savings potential
scale, air change rate, building orientation, window shading de-        that justifies a ventilation setback depends on the amount that the
vices, and high-performance envelopes offer opportunity for energy      ventilation can be reduced and the amount of reliably unoccupied
use reduction. On a micro scale, for example, the choice of a light-    operating time. To use it properly, ventilation designers need to
ing system can affect sensible heat gain. Energy-efficient designs      confirm that premise applies: that is, when the workers cease their
should recognize the variability of exhaust, envelope, and equip-       activities and leave the laboratory, the contamination hazard is sig-
ment loads and use systems that respond appropriately and perform       nificantly reduced.
efficiently during partial-load conditions.                                The following design steps should be considered when designing
    The HVAC engineer must understand and respond to the scien-         unoccupied setback ventilation systems:
tific requirements of the facility. Research requirements typically
                                                                        • Determine whether the unoccupied period presents an opportu-
include continuous control of temperature, humidity, relative static
                                                                          nity to reduce ventilation. This depends on how the lab is used and
pressure, and air quality. Energy reduction systems must maintain
                                                                          its condition at the end of the day. The designer should work with
required environmental conditions during both occupied and unoc-
                                                                          the responsible health and safety professional and the lab users to
cupied modes.
                                                                          establish that their work practices lead to reduced hazard when
Energy Efficiency                                                         the room is unoccupied. Lab processes that continue unattended
                                                                          or erratic occupancy patterns may eliminate the opportunity.
    Energy can be used more efficiently in laboratories by reducing
                                                                        • When using an unoccupied setback approach, select the minimum
exhaust air requirements. One way to achieve this is to use variable-
                                                                          flow rates that apply during occupied and unoccupied periods.
volume control of exhaust air through the fume hoods to reduce
                                                                          This step still requires making assumptions. Combining contami-
exhaust airflow when the fume hood sash is not fully open. Recent
                                                                          nant sensing with setback can allow lower values for both periods.
changes in ASSE Standard Z9.5 allow a much lower fume hood
                                                                        • A trigger approach also needs to be selected to inform the control
minimum flow rate with variable-volume hoods, depending on sys-
                                                                          system when to switch between occupied and unoccupied set-
tem design and aspects of laboratory operations. Any airflow con-
                                                                          tings. This is a common BAS function implemented in many
trol must be integrated with the laboratory control system, described
                                                                          familiar ways: schedules, occupancy sensors, or manual switches.
in the section on Control, and its setting and operation must not
                                                                          It is important to select the trigger or combination of triggers that
jeopardize the safety and function of the laboratory.
                                                                          work effectively for the space.
    Fume hood selection also affects exhaust airflow requirements
                                                                        • Consider an indicator for users so that anyone in the room or
and energy consumption. Modern fume hood designs use several
                                                                          entering the room knows that the ventilation system is in the cor-
techniques to reduce airflow requirements, including reduced-face-
                                                                          rect mode. Train workers on the meaning of the airflow indicator
opening sashes and specially designed components that allow oper-
                                                                          and the procedure to follow if the wrong mode is indicated.
ation with reduced inflow velocities. These reduced-face-opening
                                                                        • Consider connecting room HVAC operation with access control to
sash hoods or low-capture-velocity hoods may reduce overall air-
                                                                          reduce the chance of low ventilation rates when a worker is present.
flow requirements to the degree that additional variable-volume
                                                                        • Consider coordinating HVAC operation with lighting controls
controls may not be justifiable. When considering these features, it
                                                                          and temperature setback to maximize the value of occupancy-
is important to obtain approval of laboratory occupants and safety
                                                                          sensing components.
personnel.
    Energy efficiency in laboratories and other buildings depends on        Laboratory exhaust systems often use constant-speed fans to dis-
many examples of dynamically adjusting consumption to match             charge exhaust air at a constant velocity to prevent cross contami-
changing needs, rather than simply running systems at constant out-     nation with supply air intakes. Alternative approaches to reduce the
put. Laboratory ventilation is part of this trend.                      considerable energy consumption of exhaust fans include using
    Ventilation designers and safety professionals attempt to take      taller stacks, and real-time reduction of exhaust exit velocity based
scientific, quantitative approach to setting airflow levels, but they   on sensing either wind direction and velocity or reduced contami-
face many unknown factors. They are forced to make assumptions          nant levels in the exhaust fan plenum.
and exercise judgment. This leads to conservatively selected venti-         Room-cooling approaches, such as hydronic cooling using local
lation rates. Dynamic ventilation eliminates some of the uncer-         fan-coil units or noncondensing, chilled radiant ceiling panels, pas-
tainty by using real-time information, making it possible to lower      sive chilled beams, or active chilled beams offer opportunities for
ventilation rates without sacrificing a conservative approach. It is    energy conservation. These approaches decouple the room cooling
not necessary to set one constant ventilation rate, based only on       function from the ventilation air requirements, potentially reducing
information available at design time: a range of rates can be           outdoor air needs, overall HVAC capacity, and reheat energy. Less
selected, with the specific value determined according to informa-      energy is needed to pump chilled water than to provide the equivalent
tion gained in operation [e.g., presence or absence of lab workers      amount of airflow required for a given level of cooling. Note that
(ventilation setback), or measured concentration of selected con-       some form of dew-point sensing and possibly condensation monitor-
taminants in the room air (demand-controlled ventilation); these        ing is recommended (Rumsey and Weale 2007) for noncondensing
two example strategies are completely complementary, and can            hydronic cooling approaches. Chapter 5 of the 2012 ASHRAE Hand-
deliver benefits when used together or separately].                     book—HVAC Systems and Equipment and Chapter 47 of this volume
    Reducing ventilation requirements in laboratories and vivariums     offer more information on controlling chilled beams.
based on real-time sensing of contaminants in the room environment          Often, offices spaces have recirculating air-handling systems,
offers opportunities for energy conservation. This approach can         and laboratory spaces have separate 100% outdoor-air-handling
16.20                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

systems. Significant energy savings can be achieved by using com-         ASHRAE/IES Standard 202. Laboratory commissioning can be
bined air-handling systems to serve both offices and laboratories: air    more demanding than that described in ASHRAE guidelines and
supplied to offices can be recirculated, and air supplied to the labo-    includes systems that are not associated with other occupancies.
ratory spaces exhausted. This approach, on both a peak and annual         Requirements for commissioning should be clearly understood by
basis, reduces the amount of outdoor air that must be processed and       all participants, including the contractors and the owner’s personnel.
the associated heating and cooling energy.                                Roles and responsibilities should be defined, and responsibilities for
                                                                          documenting results should be established.
Energy Recovery                                                               Laboratory commissioning starts with the intended use of the
    Energy can often be recovered economically from the exhaust           laboratory and should include development of a commissioning
airstream in laboratory buildings with large quantities of exhaust        plan, as outlined in the ASHRAE guidelines. The start-up and pre-
air. Many energy recovery systems are available, including rotary         functional testing of individual components should come first; after
air-to-air energy exchangers or heat wheels, coil energy recovery         individual components are successfully tested, the entire system
loops (runaround cycle), twin tower enthalpy recovery loops, heat         should be functionally tested. This requires verification and docu-
pipe heat exchangers, fixed-plate heat exchangers and thermosi-           mentation that the design meets applicable codes and standards and
phon heat exchangers, many of which can be coupled with direct            that it has been constructed in accordance with the design intent and
evaporative cooling. Some of these technologies can be combined           owner’s project requirements. Many facilities require integrated
with indirect evaporative cooling for further energy recovery. See        systems testing to verify the HVAC system is properly coordinated
Chapters 26 and 41 of the 2012 ASHRAE Handbook—HVAC Sys-                  with other systems, such as fire alarm or emergency power systems.
tems and Equipment for more information.                                  Before general commissioning begins, obtain the following data:
    Concerns about using energy recovery devices in laboratory            • Complete set of the laboratory utility drawings
HVAC systems include (1) the potential for cross-contamination of         • Definition of the use of the laboratory and an understanding of the
chemical and biological materials from exhaust air to the intake air-       work being performed
stream, and (2) the potential for corrosion and fouling of devices        • Equipment requirements
located in the exhaust airstream. It is important to understand the       • All start-up and prefunctional test results
potential hazard of the exhaust air stream and to select the style and    • Basis of design (BOD) that includes the intent of system operation
materials of the energy recovery equipment appropriately.                 • Owner’s project requirements (OPR)
    Energy recovery is also possible for hydronic systems associated
with HVAC. Rejected heat from centrifugal chillers can be used to            For HVAC and associated integrated system commissioning, the
produce low-temperature reheat water. Potential also exists in            following should be verified and documented:
plumbing systems, where waste heat from washing operations can            • Manufacturer’s requirements for airflow for biological safety cab-
be recovered to heat makeup water.                                          inets and laminar flow clean benches have been met.
                                                                          • Exhaust system configuration, damper locations, and perfor-
Sustainable Design                                                          mance characteristics, including any required emission equip-
    Laboratories present unique challenges and opportunities for            ment, are correct.
energy efficiency and sustainable design. Laboratory systems are          • Approved test and balance report.
complex, use significant energy, have health and life safety implica-     • Control system operates as specified. Controls include fume hood
tions, need long-term flexibility and adaptability, and handle poten-       alarm; miscellaneous safety alarm systems; fume hood and other
tially hazardous effluent with associated environmental impacts.            exhaust airflow regulation; laboratory pressurization control sys-
Therefore, before implementing energy-efficiency and sustainable-           tem; laboratory temperature control system; and main ventilation
design protocols, the engineer must be aware of the effects of these        unit controls for supply, exhaust, and heat recovery systems.
measures on the laboratory processes, which affect the safety of the        Control system performance verification should include speed of
staff, environment, and scientific procedures.                              response, accuracy, repeatability, turndown, and stability.
    Several laboratory facilities have achieved high recognition for      • Desired laboratory pressurization relationships are maintained
energy efficiency and sustainable design. Sustainable-design fea-           throughout the laboratory, including entrances, adjoining areas,
tures specific to laboratory facilities include all aspects of design,      air locks, interior rooms, and hallways. Balancing terminal
construction, and operations. These features include (1) managing           devices within 10% of design requirements will not provide ade-
air and water effluent on the site; (2) reducing water used by labo-        quate results. Additionally, internal pressure relationships can be
ratory processes; (3) rightsizing equipment and improving its               affected by airflow around the building. See Chapter 24 of the
energy efficiency; (4) hazardous material handling; (5) ventilation         2013 ASHRAE Handbook—Fundamentals for more information.
system enhancements, including modeling airflow patterns, fume            • Fume hood containment performance is within specification.
hood testing, and additional safety alarming; and (6) laboratory-           ASHRAE Standard 110 provides criteria for this evaluation.
specific opportunities for innovation.                                    • Dynamic response of the laboratory’s control system is satisfac-
                                                                            tory. One method of testing the control system is to open and shut
                  4.10    COMMISSIONING                                     laboratory doors during fume hood performance testing.
                                                                          • System fault tree and failure modes are as specified, including life
   In addition to HVAC systems, electrical systems and chemical
                                                                            safety fan system shutdown impact on proper provisions for
handling and storage areas should be commissioned. Training of
                                                                            egress from the building within allowable limits of door-opening
technicians, scientists, and maintenance personnel is a critical
                                                                            force requirements
aspect of the commissioning process. Users should understand the
                                                                          • Standby electrical power systems function properly.
systems and their operation.
                                                                          • Design noise criterion (NC) levels of occupied spaces have been
   It should be determined early in the design process whether any
                                                                            met.
laboratory systems must comply with Food and Drug Administra-
tion (FDA) regulations because these systems have additional                 Training of facilities staff and laboratory occupants should also
design, commissioning, and potential validation requirements.             be considered part of the commissioning and design process.
Commissioning is defined in Chapter 43; the process is outlined in        Training should address both the operation of individual system
ASHRAE Guidelines 0 and 1.1, and further defined in ANSI/                 components and the overall system.
Laboratories                                                                                                                                    16.21

                      4.11     ECONOMICS                                    Besch, E. 1980. Environmental quality within animal facilities. Laboratory
                                                                               Animal Science 30(2II):385-406.
   In laboratories, HVAC systems make up a significant part (often          Caplan, K., and G. Knutson. 1977. The effect of room air challenge on the
30 to 50%) of the overall construction budget. The design criteria             efficiency of laboratory fume hoods (RP-70). ASHRAE Transactions
and system requirements must be reconciled with the budget allot-              83(1): 141-156. Paper CH-2438.
ment for HVAC early in the planning stages and continually                  Caplan, K., and G. Knutson. 1978. Laboratory fume hoods: Influence of
throughout the design stages to ensure that the project remains                room air supply. ASHRAE Transactions 84(1):511-537. Paper AT-78-
                                                                               03-2.
within budget.
                                                                            Castro, I.P. 2003. CFD for external aerodynamics in the built environment.
   Every project must be evaluated on both its technical features              The QNET-CFD Network Newsletter 2(2):4-7.
and its economics. The following common economic terms are dis-             CDC. 2009. Biosafety in microbiological and biomedical laboratories, 5th
cussed in Chapter 37 and defined here as follows:                              ed. Centers for Disease Control, U.S. Department of Health and Human
                                                                               Services. Available at http://www.cdc.gov/biosafety/publications/bmbl5
   Initial cost: Costs to design, install, and test an HVAC system             /bmbl.pdf.
such that it is fully operational and suitable for use.                     Code of Federal Regulations. (Annual). Good laboratory practices for non-
   Operating cost: Cost to operate a system (including energy,                 clinical laboratory studies. 21CFR58. U.S. Government Printing Office,
maintenance, and component replacements) such that the total sys-              Washington, D.C. Available at http://www.accessdata.fda.gov/scripts
tem can reach the end of its normal useful life.                               /cdrh/cfdocs/cfcfr/CFRsearch.cfm?CFRPart=58.
   Life-cycle cost: Cost related to the total cost over the life of the     Code of Federal Regulations. (Annual). Current good manufacturing
                                                                               practice in manufacturing, processing, packing, of holding of drugs.
HVAC system, including initial capital cost, considering the time              21CFR210. U.S. Government Printing Office, Washington, D.C. Avail-
value of money.                                                                able at http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfcfr/CFR
                                                                               Search.cfm?CFRPart=210.
    Mechanical and electrical costs related to HVAC systems are
                                                                            DHHS. 1999. Biosafety in microbiological and biomedical laboratories, 4th
commonly assigned a depreciation life based on current tax poli-               ed. Publication (CDC) 93-8395. U.S. Department of Health and Human
cies. This depreciation life may be different from the projected func-         Services, NIH, Bethesda, MD.
tional life of the equipment, which is influenced by the quality of the     Eagleston, J., Jr. 1984. Aerosol contamination at work. In The international
system components and of the maintenance they receive. Some                    hospital federation yearbook. Sabrecrown Publishing, London.
parts of the system, such as ductwork, could last the full life of the      Halitsky, J. 1988. Dispersion of laboratory exhaust gas by large jets. 81st
building. Other components, such as air-handling units, may have a             Annual Meeting of the Air Pollution Control Association, June, Dallas.
useful life of 15 to 30 years, depending on their original quality and      Hessler, J., and A. Moreland. 1984. Design and management of animal facil-
ongoing maintenance efforts. Estimated service life of equipment is            ities. In Laboratory animal medicine, J. Fox, B. Cohen, F. Loew, eds.
                                                                               Academic Press, San Diego, CA.
listed in Chapter 37.                                                       ICC. 2015. International building code®. International Code Council,
    Engineering economics can be used to evaluate life-cycle costs             Washington, D.C.
of configuration (utility corridor versus interstitial space), systems,     ILAR. 2011. Guide for the care and use of laboratory animals, 8th ed. Insti-
and major equipment. The user or owner makes a business decision               tute for Laboratory Animal Research, National Academy of Sciences,
concerning the quality and reliability of the system and its ongoing           the National Academies Press, Washington, D.C. Available from http://
operating costs. The HVAC engineer may be asked to provide an                  www.nap.edu/catalog.php?record_id=12910.
objective analysis of energy, maintenance, and construction costs,          Klein, R., C. King, and A. Kosior. 2009. Laboratory air quality and room
                                                                               ventilation rates. Journal of Chemical Health and Safety (9/10).
so that an appropriate life-cycle cost analysis can be made. Other
                                                                            Lewis, R. 2007. A review of ASHRAE noise criteria for teaching labs rela-
considerations that may be appropriate include economic influences             tive to achieved speech intelligibility. Presented at ASHRAE Annual
related to the long-term use of energy and governmental laws and               Meeting, Long Beach, CA. PDF slides available at http://ashrae-tc
regulations.                                                                   26.org/tc26content/programs/200706_laboratory_noise_control_long b
    Many technical considerations and the great variety of equip-              each_CA_June_2007/ashrae-teaching-lab-criteria.pdf.
ment available influence the design of HVAC systems. Factors                Maghirang, R.G., G.L. Riskowski, L.L. Christianson, and P.C. Harrison.
affecting design must be well understood to ensure appropriate                 1995. Development of ventilation rates and design information for labo-
                                                                               ratory animal facilities—Part I: Field study. ASHRAE Research Project
comparisons between various systems and to determine the impact                RP-730. ASHRAE Transactions 101(2):208-218. Paper 3898.
on either first or operating costs.                                         Marsh, C.W. 1988. DDC systems for pressurization, fume hood face veloc-
                                                                               ity and temperature control in variable air volume laboratories. ASHRAE
                          REFERENCES                                           Transactions 94(2):1947-1968. Paper OT-88-18-2.
                                                                            Memarzadeh, F. 2000. Ventilation design in animal research facilities using
AGS. 2007. Guidelines for gloveboxes, 3rd ed. American Glovebox Society,       static microisolators. ASHRAE Transactions 106(1). Paper DA-00-14-1.
   Santa Rosa, CA.                                                          Murakami, S., A. Mochida, R. Ooka, S. Kato, and S. Iizuka. 1996. Numer-
Alereza, T., and J. Breen, III. 1984. Estimates of recommended heat gains      ical prediction of flow around buildings with various turbulence models:
   due to commercial appliances and equipment (RP-391). ASHRAE Trans-          Comparison of k-, EVM, ASM, DSM, and LES with wind tunnel tests.
   actions 90(2A):25-58. Paper KC-2828.                                        ASHRAE Transactions 102(1):741-753. Paper AT-96-10-1/.
ARS. 2012. Facilities design standards manual. U.S. Department of Agri-
                                                                            Neil, D., and R. Larsen. 1982. How to develop cost-effective animal room
   culture, Agricultural Research Service, Washington, D.C. Available at
                                                                               ventilation: Build a mock-up. Laboratory Animal Science (Jan-Feb):
   http://www.afm.ars.usda.gov/ppweb/pdf/242-01m.pdf.
                                                                               32-37.
ASHRAE. 2002. Laboratory design guide.
ASHRAE. 1995. Method of testing performance of laboratory fume hoods.       NFPA. 2010. Fire protection guide for hazardous materials. National Fire
   ANSI/ASHRAE Standard 110-1995.                                              Protection Association, Quincy, MA.
ASHRAE. 2013. Method of testing for room air diffusion. ANSI/ASHRAE         NFPA. 2015. Flammable and combustible liquids code. ANSI/NFPA Stan-
   Standard 113-2013.                                                          dard 30-15. National Fire Protection Association, Quincy, MA.
ASHRAE. 2013. Commissioning process for buildings and systems. ANSI/        NFPA. 2011. Fire protection for laboratories using chemicals. ANSI/NFPA
   ASHRAE/IES Standard 202-2013.                                               Standard 45-11. National Fire Protection Association, Quincy, MA.
ASHRAE. 2013. The commissioning process. Guideline 0-2013.                  NFPA. 2013. Compressed gases and cryogenic fluids code. NFPA Standard
ASHRAE. 2007. HVAC&R technical requirements for the commissioning              55-13. National Fire Protection Association, Quincy, MA.
   process. Guideline 1.1.                                                  NFPA. 2013. Explosion protection by deflagration venting. ANSI/NFPA
ASSE. 2012. Laboratory ventilation. ANSI/AIHA/ASSE Standard Z9.5.              Standard 68-13. National Fire Protection Association, Quincy, MA.
   American Society of Safety Engineers, Des Plaines, IL.                   NRC. 2011. Guide for the care and use of laboratory animals, 8th ed. Na-
Besch, E. 1975. Animal cage room dry bulb and dew point temperature dif-       tional Research Council, National Academies Press, Washington, D.C.
   ferentials. ASHRAE Transactions 81(2):459-458. Paper BO-75-08-3.            Available from http://www.ncbi.nlm.nih.gov/books/NBK54050/.
16.22                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

NSF. 2012. Biosafety cabinetry: Design, construction, performance, and           Crane, J. 1994. Biological laboratory ventilation and architectural and
   field certification. ANSI/NSF Standard 49-12 NSF International, Ann              mechanical implications of biological safety cabinet selection, location,
   Arbor, MI.                                                                       and venting. ASHRAE Transactions 100(1):1257-65. Paper NO-94-18-1.
Petersen, R.L., J. Carter, and M. Ratcliff. 1997. The influence of architec-     CRC. 2000. CRC handbook of laboratory safety, 5th ed. CRC Press,
   tural screens on exhaust dilution. ASHRAE Research Project RP-805.               Boca Raton, FL. Available from http://www.crcnetbase.com/isbn/97
   Draft Report approved by Technical Committee June 1997.                          81420038460.
Rake, B. 1978. Influence of crossdrafts on the performance of a biological       Dahan, F. 1986. HVAC systems for chemical and biochemical laboratories.
   safety cabinet. Applied and Environmental Microbiology (August): 278-            Heating, Piping and Air Conditioning (May):125-130.
   283.                                                                          Davis, S., and R. Benjamin. 1987. VAV with fume hood exhaust systems.
Riskowski, G.L., R.G. Maghirang, and W. Wang. 1996. Development of                  Heating, Piping and Air Conditioning (August):75-78.
   ventilation rates and design information for laboratory animal facili-        Degenhardt, R., and J. Pfost. 1983. Fume hood system design and applica-
   ties—Part II: Laboratory tests. ASHRAE Research Project RP-730.                  tion for medical facilities. ASHRAE Transactions 89(2B):558-570.
   ASHRAE Transactions 102(2):195-209. Paper 4001.                                  Paper DC-82-10-4.
Rumsey, P., and J. Weale. 2007. Chilled beams in labs: Eliminating reheat        DiBeradinis, L., J. Baum, M. First, G. Gatwood, E. Groden, and A. Seth.
   and saving energy on a budget. ASHRAE Journal 49(1):18-25.                       1992. Guidelines for laboratory design: Health and safety consider-
Schuyler, G. 2009. The effect of air change rate on recovery from a spill. In       ations. John Wiley & Sons, Boston.
   Seminar 26, presented at 2009 ASHRAE Winter Conference, Chicago.              Dorgan, C.B., C.E. Dorgan, and I.B.D. McIntosh. 2002. ASHRAE labora-
SEFA. 2010. Laboratory fume hoods recommended practices. SEFA 1. Sci-               tory design guide. ASHRAE.
   entific Equipment and Furniture Association, Hilton Head, SC.
                                                                                 Doyle, D.L., R.D. Benzuly, and J.M. O’Brien. 1993. Variable-air-volume
Sharp, G.P. 2010. Demand-based control of lab air change rates. ASHRAE              retrofit of an industrial research laboratory. ASHRAE Transactions 99(2):
   Journal 52(2):30-41.                                                             1168-1180. Paper DE-93-21-3.
Stuart, D., M. First, R. Rones, and J. Eagleston. 1983. Comparison of chem-
                                                                                 Flanherty, R.J., and R. Gracilieri. 1994. Documentation required for the val-
   ical vapor handling by three types of Class II biological safety cabinets.
                                                                                    idation of HVAC systems. ASHRAE Transactions 100(1):1629-1634.
   Particulate & Microbial Control (March/April).
                                                                                    Paper NO-94-28-1.
Wier, R.C. 1983. Toxicology and animal facilities for research and develop-
   ment. ASHRAE Transactions 89(2B):533-541. Paper DC-83-10-1.                   Ghidoni, D.A., and R.L. Jones, Jr. 1994. Methods of exhausting a BSC to an
Wilson, D.J., I.C. Fabris, J. Chen, and M.Y. Ackerman. 1998. Adjacent               exhaust system containing a VAV component. ASHRAE Transactions
   building effects on laboratory fume hood stack design. ASHRAE                    100(1):1275-1281. Paper NO-94-18-3.
   Research Project RP-897, Final Report.                                        Halitsky, J. 1989. A jet plume model for short stacks. APCA Journal 39(6).
Woods, J. 1980. The animal enclosure—A microenvironment. Laboratory              Hitchings, D.T., and R.S. Shull 1993. Measuring and calculating laboratory
   Animal Science 30(2II):407-413.                                                  exhaust diversity—Three case studies. ASHRAE Transactions 99(2):
Woods, J., J. Janssen, P. Morey, and D. Rask. 1987. Resolution of the “sick”        1059-1071. Paper DE-93-18-1.
   building syndrome. Proceedings of ASHRAE Conference: Practical                ILAR. 1996. Laboratory animal management—Rodents. ILAR News 20(3).
   Control of Indoor Air Problems, pp. 338-348.                                  Kirkpatrick, A.T., and R. Reither. 1998. Numerical simulation of laboratory
Zhou, Y., and T. Stathopoulos. 1996. Application of two-layer methods for           fume hood airflow performance. ASHRAE Transactions 104(2). Paper
   the evaluation of wind effects on a cubic building. ASHRAE Transactions          TO-98-15-2.
   102(1):754-764. Paper AT-96-10-2.                                             Knutson, G. 1984. Effect of slot position on laboratory fume hood perfor-
                                                                                    mance. Heating, Piping and Air Conditioning (February):93-96.
                         BIBLIOGRAPHY                                            Knutson, G. 1987. Testing containment laboratory hoods: A field study.
                                                                                    ASHRAE Transactions 93(2B):1801-1812. Paper NT-87-18-1.
Abramson, B., and T. Tucker. 1988. Recapturing lost energy. ASHRAE Jour-         Koenigsberg, J., and H. Schaal. 1987. Upgrading existing fume hood instal-
   nal 30(6):50-52.                                                                 lations. Heating, Piping and Air Conditioning (October):77-82.
Adams, J.B., Jr. 1989. Safety in the chemical laboratory: Synthesis—Labo-        Koenigsberg, J., and E. Seipp. 1988. Laboratory fume hood—An analysis of
   ratory fume hoods. Journal of Chemical Education 66(12).                         this special exhaust system in the post “Knutson-Caplan” era. ASHRAE
Ahmed, O., and S.A Bradley. 1990. An approach to determining the required           Journal 30(2):43-46.
   response time for a VAV fume hood control system. ASHRAE Transac-             Lacey, D.R. 1994. HVAC for a low-temperature biohazard facility. ASHRAE
   tions 96(2):337-342. Paper 3421.                                                 Transactions 100(1):1282-1286. Paper NO-94-18-4.
Ahmed, O., J.W. Mitchell, and S.A. Klein. 1993. Dynamics of laboratory           Lentz, M.S., and A.K. Seth. 1989. A procedure for modeling diversity in
   pressurization. ASHRAE Transactions 99(2):223-229. Paper 3713.                   laboratory VAV systems. ASHRAE Transactions 95(1):114-120. Paper
Albern, W., F. Darling, and L. Farmer. 1988. Laboratory fume hood opera-            3211.
   tion. ASHRAE Journal 30(3):26-30.                                             Maghirang, R.G., G.L. Riskowski, P.C. Harrison, H.W. Gonyou, L. Sebek,
Anderson, S. 1987. Control techniques for zoned pressurization. ASHRAE              and J. McKee. 1994. An individually ventilated caging system for labo-
   Transactions 93(2B):1123-1139. Paper NT-87-04-1.                                 ratory rats. ASHRAE Transactions 100(1):913-920. Paper NO-94-10-3.
Anderson, C.P., and K.M. Cunningham. 1988. HVAC controls in laborato-            Maust, J., and R. Rundquist. 1987. Laboratory fume hood systems—Their
   ries—A systems approach. ASHRAE Transactions 94(1):1514-1520.                    use and energy conservation. ASHRAE Transactions 93(2B):1813-1821.
   Paper DA-88-19-2.                                                                Paper NT-87-18-2.
ASHRAE. 2012. Method of testing general ventilation air cleaning devices
                                                                                 Mikell, W., and F. Fuller. 1988. Safety in the chemical laboratory: Good
   for removal efficiency by particle size. ANSI/ASHRAE Standard 52.2-              hood practices for safe hood operation. Journal of Chemical Education
   2012.
                                                                                    65(2).
ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/
                                                                                 Moyer, R.C. 1983. Fume hood diversity for reduced energy consumption.
   ASHRAE Standard 62.1-2013.
                                                                                    ASHRAE Transactions 89(2B):552-557. Paper DC-83-10-3.
Barker, K.A., O. Ahmed, and J.A. Parker. 1993. A methodology to deter-
   mine laboratory energy consumption and conservation characteristics           Moyer, R., and J. Dungan. 1987. Turning fume hood diversity into energy
   using an integrated building automation system. ASHRAE Transactions              savings. ASHRAE Transactions 93(2B):1822-1834. Paper NT-87-18-3.
   99(2):1155-1167. Paper DE-93-21-2.                                            NFPA. 2012. Water spray fixed systems for fire protection. ANSI/NFPA
Bell, G.C., E. Mills, G. Sator, D. Avery, M. Siminovitch, and M.A. Piette.          Standard 15-12. National Fire Protection Association, Quincy, MA.
   1996. A design guide for energy-efficient research laboratories. LBNL-        NFPA. 1999. Gaseous hydrogen systems at consumer sites. ANSI/NFPA
   PUB-777. Lawrence Berkeley National Laboratory, Berkeley, CA.                    Standard 50A-99. National Fire Protection Association, Quincy, MA.
Bossert, K.A., and S.M. McGinley. 1994. Design characteristics of clinical       NFPA. 2014. Liquefied petroleum gas code. NFPA Standard 58-14.
   supply laboratories relating to HVAC systems. ASHRAE Transactions                National Fire Protection Association, Quincy, MA.
   94(100):1655-1659. Paper NO-94-29-1.                                          NFPA. 2014. National electrical code. ANSI/NFPA Standard 70-14. Na-
Brown, W.K. 1993. An integrated approach to laboratory energy efficiency.           tional Fire Protection Association, Quincy, MA.
   ASHRAE Transactions 99(2):1143-1154. Paper DE-93-21-1.                        NFPA. 2015. Installation of air conditioning and ventilating systems. ANSI/
Carnes, L. 1984. Air-to-air heat recovery systems for research laboratories.        NFPA Standard 90A-15. National Fire Protection Association, Quincy,
   ASHRAE Transactions 90(2A):327. Paper KC-2847.                                   MA.
Coogan, J.J. 1994. Experience with commissioning VAV laboratories.               NFPA. 2015. Health care facilities code. ANSI/NFPA Standard 99-15. Na-
   ASHRAE Transactions 100(1):1635-1640. Paper NO-94-28-2.                          tional Fire Protection Association, Quincy, MA.
Laboratories                                                                                                                                       16.23

NIH. 2008. Design requirements manual for biomedical laboratories and         Schuyler, G., and W. Waechter. 1987. Performance of fume hoods in simu-
   animal research facilities. National Institutes of Health, Bethesda, MD.      lated laboratory conditions. Report No. 487-1605 by Rowan Williams
   Available from http://orf.od.nih.gov/PoliciesAndGuidelines/Biomedical         Davies & Irwin, Inc., under contract for Health and Welfare Canada.
   andAnimalResearchFacilitiesDesignPoliciesandGuidelines/Pages/Design        Schwartz, L. 1994. Heating, ventilating and air conditioning considerations
   RequirementsManualPDF.aspx.                                                   for pharmaceutical companies. Pharmaceutical Engineering 14(4).
Neuman, V. 1989. Design considerations for laboratory HVAC system             Sessler, S., and R. Hoover. 1983. Laboratory fume hood noise. Heating, Pip-
   dynamics. ASHRAE Transactions 95(1):121-124. Paper 3212.                      ing, and Air Conditioning (September):124-137.
Neuman, V. 1989. Disadvantages of auxiliary air fume hoods. ASHRAE
                                                                              Simons, C.G. 1991. Specifying the correct biological safety cabinet.
   Transactions 95(1):70-75. Paper 3204.
                                                                                 ASHRAE Journal 33(8).
Neuman, V. 1989. Health and safety in laboratory plumbing. Plumbing
   Engineering (March):21-24.                                                 Simons, C.G., and R. Davoodpour. 1994. Design considerations for labora-
Neuman, V., and H. Guven. 1988. Laboratory building HVAC systems opti-           tory facilities using molecular biology techniques. ASHRAE Transac-
   mization. ASHRAE Transactions 94(2):432-451. Paper 3171.                      tions 100(1):1266-1274. Paper NO-94-18-2.
Neuman, V., and W. Rousseau. 1986. VAV for laboratory hoods—Design            Smith, W. 1994. Validating the direct digital control (DDC) system in a clin-
   and costs. ASHRAE Transactions 92(1A):330-346. Paper 2956.                    ical supply laboratory. ASHRAE Transactions 100(1):1669-1675. Paper
Neuman, V., F. Sajed, and H. Guven. 1988. A comparison of cooling thermal        NO-94-29-3.
   storage and gas air conditioning for a lab building. ASHRAE Transac-       Streets, R.A., and B.S.V. Setty. 1983. Energy conservation in institutional
   tions 94(2):452-468. Paper 3172.                                              laboratory and fume hood systems. ASHRAE Transactions 89(2B): 542-
Parker, J.A., O. Ahmed, and K.A. Barker. 1993. Application of building           551. Paper DC-83-10-2.
   automation system (BAS) in evaluating diversity and other characteris-     Stuart, D., R. Greenier, R. Rumery, and J. Eagleston. 1982. Survey, use, and
   tics of a VAV laboratory. ASHRAE Transactions 99(2):1081-1089. Paper          performance of biological safety cabinets. American Industrial Hygiene
   DE-93-18-3.                                                                   Association Journal 43:265-270.
Peterson, R. 1987. Designing building exhausts to achieve acceptable con-     Varley, J.O. 1993. The measurement of fume hood use diversity in an indus-
   centrations of toxic effluents. ASHRAE Transactions 93(2):2165-2185.          trial laboratory. ASHRAE Transactions 99(2):1072-1080. Paper DE-93-
   Paper NT-87-25-2.                                                             18-2.
Peterson, R.L., E.L. Schofer, and D.W. Martin. 1983. Laboratory air sys-
                                                                              Vzdemir, I.B., J.H. Whitelaw, and A.F. Bicen. 1993. Flow structures and
   tems—Further testing. ASHRAE Transactions 89(2B):571-596. Paper
                                                                                 their relevance to passive scalar transport in fume cupboards. Proceed-
   DC-83-10-5.
                                                                                 ings of the Institution of Mechanical Engineers 207:103-115.
Pike, R. 1976. Laboratory-associated infections: Summary and analysis of
   3921 cases. Health Laboratory Science 13(2):105-114.                       West, D.L. 1978. Assessment of risk in the research laboratory: A basis
Rabiah, T.M., and J.W. Wellenbach. 1993. Determining fume hood diversity         for facility design. ASHRAE Transactions 84(1):547-557. Paper AT-78-
   factors. ASHRAE Transactions 99(2):1090-1096. Paper DE-93-18-4.               03-4.
Richardson, G. 1994. Commissioning of VAV laboratories and the problems       Wilson, D.J. 1983. A design procedure for estimating air intake contamina-
   encountered. ASHRAE Transactions 100(1):1641-1645. Paper NO-94-               tion from nearby exhaust vents (RP-204). ASHRAE Transactions
   28-3.                                                                         89(2A):136. Paper DC-2769.
Rizzo, S. 1994. Commissioning of laboratories: A case study. ASHRAE           Yoshida, K., H. Hachisu, J.A. Yoshida, and S. Shumiya. 1994. Evaluation of
   Transactions 100(1):1646-1652. Paper NO-94-28-4.                              the environmental conditions in a filter-capped cage using a one-way
Sandru, E. 1996. Evaluation of the laboratory equipment component of cool-       airflow system. ASHRAE Transactions 100(1):901-905. Paper NO-94-
   ing loads. ASHRAE Transactions 102(1):732-737. Paper AT-96-09-3.              10-1.
                                                                                  CHAPTER 17

                                                     ENGINE TEST FACILITIES
Engine Heat Release ................................................................ 17.1          Chassis Dynamometer Rooms.................................................. 17.3
Engine Exhaust ........................................................................ 17.1       Ventilation ................................................................................ 17.4
Internal Combustion Engine Test Cells ................................... 17.2                     Combustion Air Supply............................................................. 17.4
Test Cell Supply........................................................................ 17.3      Cooling Water Systems............................................................. 17.4
Gas-Turbine Test Cells............................................................. 17.3           Noise......................................................................................... 17.4




I  NDUSTRIAL testing of turbine and internal combustion engines
    is performed in enclosed test spaces to control noise and isolate
the test for safety or security. These spaces are ventilated or condi-
                                                                                                   engines, the exhaust gas carries double the heat of the internal com-
                                                                                                   bustion engine exhaust and there is no jacket water to heat. The
                                                                                                   engine manufacturer can provide a more precise analysis of heat
tioned to control the facility environment and fumes. Isolated engines                             release characteristics at various speeds and power outputs.
are tested in test cells; engines inside automobiles are tested on chas-                               Test facilities use dynamometers to determine the power supplied
sis dynamometers. The ventilation and safety principles for test cells                             by the engine shaft. The dynamometer converts shaft work into heat
also apply when large open areas in the plant are used for production                              that must be accounted for by a cooling system or as heat load into the
testing and emissions measurements.                                                                space. Often, shaft work is converted into electricity through a gen-
    Enclosed test cells are normally found in research or emissions                                erator and the electric power is dissipated by a resistance load bank or
test facilities. Test cells may require instruments to measure cooling                             sold to the local utility. Inefficiencies of the various pieces of equip-
system water flow and temperature; exhaust gas flow, temperature,                                  ment add to the load of the space in which they are located.
and emission concentrations; fuel flow; power output; and combus-                                      Heat released into the jacket water must also be removed. If a
tion air volume and temperature. Changes in the temperature and                                    closely connected radiator is used, the heat load is added to the room
humidity of the test cell affect these measurements. Accurate control                              load. Many test facilities include a heat exchanger and a secondary
of the testing environment is becoming more critical. For example,                                 cooling circuit transfers the heat to a cooling tower. Some engines
the U.S. Environmental Protection Agency requires tests to demon-                                  require an oil cooler separate from the jacket water. Whichever system
strate control of automobile contaminants in both hot and cold envi-                               is used, the cooling water flow, temperature, and pressure are usually
ronments.                                                                                          monitored as part of the test operation and heat from these sources
    Air conditioning and ventilation of test cells must (1) supply and                             needs to be accommodated by the facility’s air conditioning.
exhaust proper quantities of air to remove heat and control temper-                                    Exhaust systems present several challenges to engine test cell
ature; (2) exhaust sufficient air at proper locations to prevent buildup                           design. Exhaust gases can exit the engine at 800°C or higher. Com-
of combustible vapors; (3) supply and modulate large quantities of                                 monly, the exhaust gas is augmented by inserting the exhaust pipe
air to meet changing conditions; (4) remove exhaust fumes; (5) sup-                                into a larger-bore exhaust system (laboratory fixed system), which
ply combustion air; (6) prevent noise transmission through the sys-                                draws room air into the exhaust to both cool the gas and ventilate the
tem; (7) provide for human comfort and safety during setup, testing,                               test cell. Both the exhausted room air and combustion air must be
and tear-down; and (8) treat the exhaust effluent. Supply and exhaust                              supplied to the room from the HVAC or from the outdoor.
systems for test cells may be unitary, central, or a combination of the                                Radiation and convection from exhaust pipes, catalytic converter,
two. Mechanical exhaust is necessary in all cases.                                                 muffler, etc., also add to the load. In most cases, the test cell’s HVAC
    Special Warning: Certain industrial spaces may contain flam-                                   system should account for an engine that can fully load the dyna-
mable, combustible, and/or toxic concentrations of vapors or dusts                                 mometer, and have capacity control for operation at partial and no
under either normal or abnormal conditions. In spaces such as these,                               load.
there are life-safety issues that this chapter may not completely                                      Large gas turbine engines have unique noise and airflow require-
address. Special precautions must be taken in accordance with                                      ments; therefore, they usually are provided with dedicated test cells.
requirements of recognized authorities such as the National Fire Pro-                              Small gas turbines can often be tested in a regular engine test cell
tection Association (NFPA), the Occupational Safety and Health                                     with minor modifications.
Administration (OSHA), and the American National Standards
Institute (ANSI). In all situations, engineers, designers, and install-                                                       2.     ENGINE EXHAUST
ers who encounter conflicting codes and standards must defer to the
code or standard that best addresses and safeguards life safety.                                      Engine exhaust systems remove combustible products, unburned
                                                                                                   fuel vapors, and water vapor. Flow loads and operating pressure need
                    1.     ENGINE HEAT RELEASE                                                     to be established for design of the supporting HVAC.
                                                                                                      Flow loads are calculated based on the number of engines, the
   The special air-conditioning requirements of an engine test facil-                              engine sizes and loads, and use factors or diversity.
ity stem from burning the fuel used to run the engine. For internal                                   Operating pressure is the engine discharge pressure at the con-
combustion engines at full load, 10% of the total heat content of the                              nection to the exhaust. Systems may operate at positive pressure
fuel is radiated and convected into the room or test cell atmosphere,                              using available engine tail-pipe pressure to force the flow of gas, or
and 90% is fairly evenly divided between the shaft output (work),                                  at negative pressure with mechanically induced flow.
exhaust gas heating, and heating of the jacket cooling water.
                                                                                                      The simplest way to induce engine exhaust from a test cell is to
   Air-cooled engines create a forced convection load on the test
                                                                                                   size the exhaust pipe to minimize variations in pressure on the en-
space equal to the jacket water heat that it replaces. For turbine
                                                                                                   gine and to connect it directly to the outdoor (Figure 1A). Exhausts
                                                                                                   directly connected to the outdoor are subject to wind currents and air
The preparation of this chapter is assigned to TC 9.2, Industrial Air Condi-                       pressure, however, and can be hazardous because of positive pres-
tioning.                                                                                           sure in the system.

                                                                                            17.1
17.2                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)




                Fig. 1 Engine Exhaust Systems

    Mechanical engine exhausts are either unitary or central. A uni-        Fig. 2 Engine Test Cell Showing Direct Engine Exhaust:
tary exhaust (Figure 1B) serves only one test cell, and can be closely                   Unitary Ventilation System
regulated to match the engine’s operation. A central exhaust (Figure
1D) serves multiple test cells with one or more exhaust fans and a        scavenging during nonoperating periods. Heat is transferred to
duct system with branch connections to the individual test cells. Re-     the test cell by convection and radiation from all of the heated sur-
lief of a possible explosion in the ductwork should be considered.        faces, such as the engine and exhaust system. At a standard air
    Engine exhaust pressures fluctuate with changes in engine load        density of  =1.2 kg/m3 and specific heat cp = 1.0 kJ/(kg·K),
and speed. Central exhausts should be designed to minimize effects
of load variations in individual test cells on the system. Engine                                           q                             q
characteristics and diversity of operation determine the maximum                            Q = --------------------------- = -------------------------
                                                                                                c p  t e – t s             1.2  t e – t s 
airflow to be handled. Dampers and pressure regulators may be
required to keep pressures within test tolerances.                        where
    An indirect connection between the engine exhaust pipe and
                                                                               Q = airflow, m3/s
mechanical exhaust gas removal (Figure 1C) eliminates variation in
                                                                               q = engine heat release, kW
back pressure and augments exhaust gas flow by inducing room air               te = temperature of exhaust air, °C
into the exhaust stream. In this system the engine exhaust pipe ter-           ts = temperature of supply air, °C
minates by being centered and inserted about 75 mm into the aug-
mentation pipe, which is at least 25 mm larger in diameter. The           The constant (1.2) should be corrected for other temperatures and
induced room air is mixed with the exhaust gases, yielding a much         pressures.
cooler exhaust flow. However, the potential for increased corrosion           Heat radiated from the engine, dynamometer, and exhaust pip-
in a cooler exhaust must be considered when selecting construction        ing warms surrounding surfaces, which release heat to the air by
materials. The engine muffler should be located upstream of the           convection. The value for (te  ts) in the equation cannot be arbi-
augmentation connection to control noise. The indirect connection         trarily set when a portion of q is radiated heat. The section on
should be considered a potential point of ignition if the exhaust is      Engine Heat Release discusses other factors required to determine
fuel rich and the tail pipe reaches temperatures above 370°C.             the overall q.
    Exhaust pipes and mufflers run very hot. A ventilated heat shield         Vapor Removal. The exhaust should remove vapors as quickly
or a water-jacketed pipe reduces cell heat load, and some exhausts        as possible. Emergency purging, often 50 L/s per square metre of
are equipped with direct water injection. Thermal expansion, stress,      floor area, should be controlled by a manual overriding switch for
and pressure fluctuations must also be considered in the design of        each test cell. In case of fire, provisions need to be made to shut
the exhaust fan and ducting. The equipment must be adequately sup-        down all equipment, close fire dampers at all openings, and shut off
ported and anchored to relieve the thermal expansion.                     the fuel-flow solenoid valves.
    Exhaust systems for chassis dynamometer installations must                Cell Scavenging. Exhaust air is the minimum amount of air
capture high-velocity exhaust from the tail pipe to prevent fume          required to keep combustible vapors from fuel leaks from accumu-
buildup in the room. An exhaust flow rate of 330 L/s has been used        lating. In general, the NFPA Standard 30 requirement of 5 L/s per
effectively for automobiles at a simulated speed of 100 km/h.             square metre of floor area is sufficient. Because gasoline vapors
    Engine exhaust should discharge through a stack extending             are heavier than air, exhaust grilles should be low even when an
above the roof to an elevation sufficient to allow the fumes to clear     overhead duct is used. Exhausting close to the engine minimizes
the building. Chapter 45 has further details about exhaust stacks.        the convective heat that escapes into the cell.
Codes or air emission standards may require that exhaust gases be             In some installations, all air is exhausted through a floor grating
cleaned before being discharged to atmosphere.                            surrounding the engine bed plate and into a cubicle or duct below. In
                                                                          this arrangement, slots in the ceiling over the engine supply a curtain
        3.   INTERNAL COMBUSTION ENGINE                                   of air to remove the heat. This scheme is particularly suitable for a
                    TEST CELLS                                            central exhaust (Figure 2). Water sprays in the underfloor exhaust
                                                                          lessen the danger of fire or explosion in case of fuel spills.
Test Cell Exhaust                                                             Trenches and pits should be avoided in test cells. If they exist, as
   Ventilation for test cells is based on exhaust requirements for        in most chassis dynamometer rooms, they should be mechanically
(1) removal of heat generated by the engine, (2) emergency purg-          exhausted at all times. Long trenches may require multiple exhaust
ing (removal of fumes after a fuel spill), and (3) continuous cell        takeoffs. The exhaust should sweep the entire area, leaving no dead
Engine Test Facilities                                                                                                                                 17.3

              Table 1 Exhaust Quantities for Test Cells
                                               Minimum Exhaust Rates
                                            per Square Metre of Floor Area
                                                L/s                      acha
Engine testing: cell operating                   50                     60b
Cell idle                                         5                      6
Trenchesc and pits                               50                     —
Accessory testing                                20                     24
Control rooms and corridors                       5                      6
a Air changes per hour, based on cell height of 3 m.
b For chassis dynamometer rooms, this quantity is usually set by test requirements.
c For large trenches, use 0.5 m/s across the cross-sectional area of the trench.



