air spaces. Because of fuel spills and vapor accumulation, suspend-
ed ceilings or basements should not be located directly below the
engine test cell. If such spaces exist, they should be ventilated con-
tinuously and have no fuel lines running through them.
    Table 1 lists exhaust quantities used in current practice; the ex-
haust should be calculated for each test cell on the basis of heat to be
removed, evaporation of possible fuel spills, and the minimum ven-
tilation needed during downtime.

                       4.     TEST CELL SUPPLY
    The air supply to a test cell should be balanced to yield a slightly
negative pressure This is accomplished by having either an exhaust
airflow 10% greater than the supply air or a differential pressure of
the test cell at least 12.5 Pa less than the surrounding space. Test cell
air should not be recirculated. Air taken from nontest areas can be
used if good ventilation practices are followed, such as using air that
is free of unacceptable contaminants, is sufficient for temperature
control, and can maintain the proper test cell pressure.
    Ventilation air should keep heat released from the engine away
from cell occupants. Slot outlets with automatic dampers to main-
tain a constant discharge velocity have been used with variable-
volume systems.                                                                                    Fig. 3 Heat Removal Ventilation Systems
    A variation of systems C and D in Figure 3 includes a separate
air supply sized for the minimum (downtime) ventilation rate and                      for a conventional engine. The combustion air supply for the turbine
for a cooling coil with room thermostat to regulate the coil to con-                  is considerable; it may be drawn from the cell, from outdoors, or
trol the temperature in the cell. This system is useful in installa-                  through separate conditioning units that handle only combustion air.
tions where much time is devoted to the setup and preparation of                          Exhaust quantities are higher than from internal combustion en-
tests, or where constant temperature is required for complicated or                   gines and are usually ducted directly to the outdoors through muf-
sensitive instrumentation. Except for production and endurance                        fling devices that provide little restriction to airflow. Exhaust air
testing, the actual engine operating time in test cells may be sur-                   may be water-cooled, as temperature may exceed 700°C.
prisingly low. The average test cell is used approximately 15 to
20% of the time.                                                                              6.    CHASSIS DYNAMOMETER ROOMS
    Air should be filtered to remove particulates and insects. The
degree of filtration is determined by the type of tests. Facilities in                    A chassis dynamometer (Figure 4) simulates road driving and
relatively unpolluted areas sometimes use unfiltered outdoor air.                     acceleration conditions. The vehicle’s drive wheels rest on a large
    Heating coils are needed to temper supply air if there is danger of               roll, which drives the dynamometer. Air quantities, which are cali-
freezing equipment or if low temperatures adversely affect tests. For                 brated to correspond to air velocity at a particular road speed, flow
low-temperature applications, a desiccant wheel with pre- and post-                   across the front of the vehicle for radiator cooling and to approxi-
cooling may be needed with appropriate environmentally friendly                       mate the effects of air speed on the body of the vehicle. Additional
refrigerants.                                                                         refinements may vary air temperature within prescribed limits from
                                                                                      – 40 to 55°C, control relative humidity, and/or add shakers to simu-
                                                                                      late road conditions. Air is usually introduced through an area
                 5.    GAS-TURBINE TEST CELLS                                         approximating the frontal area of the vehicle. A duct with a return
    Large gas-turbine test cells must handle large quantities of air                  grille at the rear of the vehicle may be lowered so that air remains
required by the turbine, attenuate the noise generated, and operate                   near the floor rather than cycling through a ceiling return air grille.
safely with a large flow of fuel. These cells are unitary and use the                 Air is recirculated to air-handling equipment above the ceiling.
turbine to draw in untreated air and exhaust it through noise atten-                      Chassis dynamometers are also installed in
uators.                                                                               • Cold rooms, where temperatures may be as low as 70°C
    Small gas turbine engines can generally be tested in a conven-                    • Altitude chambers, where elevations up to 3700 m can be
tional test cell with relatively minor modifications. The test-cell ven-                 simulated
tilation air supply and exhausts are sized for turbine-generated heat as              • Noise chambers for sound evaluation
17.4                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                                        Table 2 Typical Noise Levels in Test Cells
                                                                                                            Sound Level 0.9 m from Engine, dBA
                                                                           Type and Size of Engine         63 Hz      124 Hz     500 Hz     2000 Hz
                                                                           Diesel
                                                                            Full load                       105        107          98          99
                                                                            Part load                        70         84          56          49
                                                                           Gasoline engine, 7.2 L at 5000 rpm
                                                                            Full load                       107        108         104         104
                                                                            Part load                        75         —           —           —
                                                                           Rotary engine, 75 kW
                                                                            Full load                         90         90         83.5        86
                                                                            Part load                         79         78         75          72


                                                                                         8.   COMBUSTION AIR SUPPLY
                                                                              Combustion air is usually drawn from the test cell or introduced
              Fig. 4 Chassis Dynamometer Room                              directly from the outdoors. Separate dedicated units can be used if
                                                                           combustion air must be closely regulated and conditioning of the
• Electromagnetic cells for evaluation of electrical components            entire test cell is impractical. These units filter, heat, and cool the
                                                                           supply air and regulate its humidity and pressure; they usually pro-
• Environmental chambers
                                                                           vide air directly to the engine air intake. Combustion air systems
• Full-sized wind tunnels with throat areas much larger than the           may be central units or portable packaged units.
  cross-sectional area of the vehicle. Combustion air is drawn
  directly from the room, but the engine exhaust must be installed in
  a way that will preserve the low temperature and humidity.                             9.   COOLING WATER SYSTEMS
                                                                               Dynamometers absorb and measure the useful output of an
   A temperature soak space is often placed near chassis dynamom-
                                                                           engine or its components. In a water-cooled dynamometer, engine
eter rooms having a controlled temperature. This space is used to
                                                                           work is converted to heat, which is absorbed by circulating water.
cool or heat automobiles scheduled to enter the room. Generally, 18
                                                                           Electrical dynamometers convert engine work to electrical energy,
to 24 h is required before the temperature of the vehicle stabilizes to
                                                                           which can be used or dissipated as heat in resistance grids or load
the temperature of the room. The soak space and the temperature-
                                                                           banks or sold to the local utility. Grids should be located outdoors or
controlled room are often isolated from the rest of the facility, with
                                                                           adequately ventilated.
entry and egress through an air lock.
                                                                               Heat loss from electric dynamometers is approximately 8% of
                                                                           the measured output, plus a constant load of about 5 kW for auxil-
                      7.   VENTILATION                                     iaries in the cell. Recirculating water absorbs heat from the engine
   Constant-volume systems with variable supply temperatures can           jacket water, oil coolers, and water cooled dynamometers through
be used; however, variable-volume, variable-temperature systems            circulating pumps, cooling towers, or atmospheric coolers and hot-
are usually selected. Ventilation is generally controlled on the ex-       and cold-well collecting tanks.
haust side (see Figure 3). Unitary variable-volume systems (Figure
3A) use an individual exhaust fan and makeup air supply for each                                        10.    NOISE
cell. Supply and exhaust fans are interlocked, and their operation is
                                                                               Noise generated by internal combustion engines and gas turbines
coordinated with the engine, usually by sensing the temperature of
                                                                           must be considered in the design of a test cell air-handling system.
the cell. Some systems have exhaust only, with supply induced di-
                                                                           Part of the engine noise is discharged through the tail pipe. If pos-
rectly from outdoor (Figure 3B). The volume is varied by changing
                                                                           sible, internal mufflers should be installed to attenuate this noise at
fan speed or damper position.
                                                                           its source. Any ventilation ducts or pipe trenches that penetrate the
   Ventilation with central supply fans, central exhaust fans, or both
                                                                           cells must be insulated against sound transmission to other areas or
(Figure 3C) regulate air quantities by test cell temperature control of
                                                                           to the outdoors. Attenuation equivalent to that provided by the cell
individual dampers or by two-position switches actuated by dyna-
                                                                           structure should be applied to duct penetrations. Table 2 lists typical
mometer operations. Air balance is maintained by static pressure
                                                                           noise levels in test cells during engine operations.
regulation in the cell. Constant pressure in the supply duct is
obtained by controlling supply fan inlet vanes, modulating dampers,
or varying fan speed.                                                                                BIBLIOGRAPHY
   In systems with individual exhaust fans and central supply air,         Bannasch, L.T., and G.W. Walker. 1993. Design factors for air-conditioning
exhaust is controlled by cell temperature or a two-position switch            systems serving climatic automobile emission test facilities. ASHRAE
actuated by dynamometer operation. The central supply system is               Transactions 99(2):614-623.
controlled by a static pressure device in the cell to maintain room        Computer controls engine test cells. Control Engineering 16(75):69.
pressure (Figure 3D). Variable-volume exhaust airflow should not           NFPA. 2008. Flammable and combustible liquids code. Standard 30-2008.
                                                                              National Fire Protection Association, Quincy, MA.
drop below minimum requirements. Exhaust requirements should
                                                                           Paulsell, C.D. 1990. Description and specification for a cold weather emis-
override cell temperature requirements; thus, reheat may be needed.           sions testing facility. U.S. Environmental Protection Agency, Washing-
   Ventilation should be interlocked with fire protection to shut             ton, D.C.
down the supply to and exhaust from the cell in case of fire.              Schuett, J.A., and T.J. Peckham. 1986. Advancements in test cell design. SAE
Exhaust fans should be nonsparking, and makeup air should be                  Transactions, Paper 861215. Society of Automotive Engineers, Warren-
tempered.                                                                     dale, PA.
                                                                                   CHAPTER 18

                                                                       CLEAN SPACES
Terminology ............................................................................. 18.1      Semiconductor Cleanrooms ................................................... 18.15
Clean Spaces and Cleanroom Applications............................. 18.2                           High-Bay Cleanrooms............................................................ 18.17
Airborne Particles and Particle Control .................................. 18.3                     Environmental Systems........................................................... 18.19
Air Pattern Control .................................................................. 18.4         Sustainability and Energy Conservation................................ 18.22
Airflow Direction Control Between Clean Spaces................... 18.8                              Noise and Vibration Control .................................................. 18.24
Testing Clean Air and Clean Spaces........................................ 18.9                     Room Construction and Operation ........................................ 18.24
Pharmaceutical and Biomanufacturing Clean Spaces ............ 18.9                                  Cleanroom Installation and Test Procedures ......................... 18.24
Start-Up and Qualification of Pharmaceutical                                                        Integration of Cleanroom Design and Construction.............. 18.27
  Cleanrooms ........................................................................ 18.14         Life and Property Safety......................................................... 18.27



C     LEAN SPACES are defined as areas in which particle concen-
      tration and environmental conditions are controlled at or within
specified limits. Design of clean spaces (or cleanrooms) covers much
                                                                                                        Conventional-flow cleanroom. A cleanroom with nonunidirec-
                                                                                                    tional or mixed airflow patterns and velocities.
                                                                                                        Critical parameter. A space variable (e.g., temperature, humid-
more than traditional control of air temperature and humidity. Addi-                                ity, air changes, room pressure, particulates, viable organisms) that,
tional factors may include control of particle, microbial, electrostatic                            by law or per pharmaceutical product development data; affects
discharge (ESD), molecular, and gaseous contamination; airflow pat-                                 product strength, identity, safety, purity, or quality (SISPQ).
terns; air pressurization; sound and vibration; environmental health;                                   Critical surface. The surface of the work part to be protected
life safety; industrial engineering aspects; and manufacturing equip-                               from particulate contamination.
ment layouts. The objective of good cleanroom design is to maintain                                     Design conditions. The environmental conditions for which the
effective contamination control while ensuring required levels of reli-                             clean space is designed.
ability, productivity, installation, and operating costs.                                               DOP. Dioctyl phthalate, an aerosol formerly used for testing effi-
                                                                                                    ciency and integrity of HEPA filters.
                            1.     TERMINOLOGY                                                          ESD. Electrostatic discharge.
    Acceptance criteria. Upper and lower limits of a pharmaceutical                                     EU GMP. European Union guidelines for GMP pharmaceutical
critical parameter required for product or process integrity. If these                              manufacturing.
limits are exceeded, the pharmaceutical product may be considered                                       Electrically enhanced filtration (EEF). System that reduces fan
adulterated.                                                                                        energy requirements by using an electrical ionizing device to charge
    ach. Air changes per hour.                                                                      incoming particles and a high-voltage electrical field across the air
    Air lock. A small transitional room between two adjacent rooms                                  filter to enhance filtration efficiency of the filter media.
of different cleanliness classification and air pressure set points.                                    Exfiltration. Air leakage from a room through material transfer
    As-built cleanroom. A cleanroom that is completely con-                                         openings; gaps between personnel/pass-through access doors and
structed, with all services connected and functional, but not contain-                              their respective jambs, window frame/glass interfaces; wall/ceiling
ing production equipment, materials, or personnel in the space.                                     and wall/floor interfaces; electrical/data outlets and other room
    Aseptic space. A space controlled such that bacterial growth is                                 boundary penetrations. The air leakage results from differential
contained within acceptable limits. This is not a sterile space, in                                 pressure across gaps in walls or barriers.
which absolutely no life exists.                                                                        FDA. U.S. Food and Drug Administration.
    At-rest cleanroom. A cleanroom that is complete with produc-                                        First air. Air supplied directly from the HEPA filter before it
tion equipment and materials and is operating, but without personnel                                passes over any work location.
in the room.                                                                                            GMP. Good manufacturing practice, as defined by Code of
    CFU (colony-forming unit). A measure of bacteria present in a                                   Federal Regulations (CFR) 21CFR210, 211 (also, cGMP = current
pharmaceutical processing space, measured by sampling as part of                                    GMP).
performance qualification or routine operational testing.                                               High-efficiency particulate air (HEPA) filter. A filter with a
    Challenge. An airborne dispersion of particles of known sizes                                   minimum efficiency of 99.97% of 0.3 m particles.
and concentration used to test filter integrity and filtration efficiency.                              IEST. Institute of Environmental Sciences and Technology.
    Cleanroom. A specially constructed enclosed space with environ-                                     Infiltration. Air leakage into a space from adjoining space(s) or
mental control of particulates, temperatures, humidity, air pressure,                               areas, such as interstitial spaces.
airflow patterns, air motion, vibration, noise, viable organisms, and                                   ISPE. International Society for Pharmaceutical Engineering.
lighting.                                                                                               ISO. International Organization for Standardization.
    Clean space. A defined area in which particle concentration and                                     ISO 14644-1. Specifies airborne particulate cleanliness classes
environmental conditions are controlled at or within specified limits.                              in cleanrooms and clean zones. ISO (International Organization
    Contamination. Any unwanted material, substance, or energy,                                     for Standardization) Standard 14644-1 is an international standard
including vibration, noise, lighting, radiation, etc.                                               for cleanrooms. Table 1 and Figure 1 summarize the ISO standard
    Commissioning. A quality-oriented process for achieving, veri-                                  classes.
fying, and documenting that the performance of facilities, systems,
                                                                                                        Laminar flow. Air flowing in parallel paths, without mixing
and assemblies meets defined objectives and criteria, usually begin-
                                                                                                    between paths.
ning at the user requirements specification (URS) generation stage.
                                                                                                        Leakage. The movement of air into or out of a space due to un-
                                                                                                    controlled enclosure leaks and its pressure relationship to surround-
The preparation of this chapter is assigned to TC 9.11, Clean Spaces.                               ing space(s).

                                                                                             18.1
18.2                                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

                       Table 1 Airborne Particle Concentration Limits by Cleanliness Class per ISO Standard 14644-1
                       0.1 m                     0.2 m                      0.3 m                      0.5 m              1.0 m                 5.0 m
ISO 14644
  Class                                                                               Particles per m3
      1                     10                           2
      2                    100                          24                         10                          4
      3                  1000                          237                        102                         35                    8
      4                 10 000                        2370                      1020                         352                   83
      5                100 000                      23 700                     10 200                       3520                  832                     29
      6              1 000 000                     237 000                    102 000                     35 200                8320                     293
      7                                                                                                  352 000               83 200                  2930
      8                                                                                                3 520 000              832 000                 29 300
      9                                                                                               35 200 000            8 320 000                293 000
Source: ISO Standard 14644-1.
Note: Values shown are the concentration limits for particles equal to and larger than the sizes shown.
Cn = 10N (0.1/D)2.08 where Cn = concentration limits in particles/m3, N = ISO class, and D = particle diameter in m


                                                                                            are terminally sterilized to destroy bacteria and meet aseptic require-
                                                                                            ments.
                                                                                                Particle concentration. The number of individual particles per
                                                                                            unit volume of air.
                                                                                                Particle size. The apparent maximum linear dimension of a par-
                                                                                            ticle in the plane of observation.
                                                                                                Polydispersed particles. An aerosol with a broad band of particle
                                                                                            sizes, generally used to leak-test filters and filter framing systems.
                                                                                                Qualification. Formal, quality-driven, thoroughly documented
                                                                                            pharmaceutical commissioning activities undertaken to demon-
                                                                                            strate that utilities and equipment are suitable for their intended use,
                                                                                            and perform properly and consistently. These activities necessarily
                                                                                            precede manufacturing drug products at the commercial scale, and
                                                                                            usually consist of installation, operational, and performance testing
                                                                                            procedures generated by engineering and quality teams.
                                                                                                Qualification protocol. A written description of activities nec-
                                                                                            essary to qualify a specific cleanroom and its systems, with required
                                                                                            approval signatures.
                                                                                                Room classification. Room air cleanliness class (Figure 1,
                                                                                            Table 1).
                                                                                                SOP. Standard operating procedure.
Fig. 1 Air Cleanliness Classifications in ISO Standard 14644-1                                  Topical product. A pharmaceutical product to be applied to the
                                                                                            skin or soft tissue as a liquid, cream, or ointment, which therefore
                                                                                            does not need to be aseptic. Sterile ophthalmic products, though, are
    Makeup air. Outdoor air introduced to the air system for venti-                         usually manufactured aseptically.
lation, pressurization, and replacement of exhaust air.                                         ULPA (ultralow-penetration air) filter. A filter with a mini-
    Minienvironment/Isolator. A barrier, enclosure, or glove box                            mum of 99.999% efficiency at 0.12 m particle size.
that isolates products from production personnel and other contam-
                                                                                                Unidirectional flow. Air flowing in a constant direction uni-
ination sources to control or improve process consistency while
                                                                                            formly over a defined space or region (different from laminar flow).
reducing resource consumption.
    Monodispersed particles. An aerosol with a narrow band of                                   Validation. A systematic, quality-driven approach for verifying
particle sizes, generally used for challenging and rating HEPA and                          and documenting that a pharmaceutical process is designed, in-
UPLA air filters.                                                                           stalled, functions, and is maintained properly involving sequential
                                                                                            executions of installation qualification, operational qualification,
    Nonunidirectional flow workstation. A workstation without
                                                                                            and performance qualification activities.
unidirectional airflow patterns and velocities.
    Offset flow. The sum of all space leakage airflows; the net flow                            Workstation. An open or enclosed work surface with direct air
difference between supply airflow rate and exhaust and return air-                          supply.
flow rates.
    Operational cleanroom. A cleanroom in normal operation                                           2.     CLEAN SPACES AND CLEANROOM
mode with all specified services, production equipment, materials,                                                APPLICATIONS
and personnel present and performing their normal work functions.                               Use of clean space environments in manufacturing, packaging,
    Oral product. A pharmaceutical product to be taken by mouth                             and research continues to grow as technology advances and the need
by the patient.                                                                             for cleaner work environments increases. This chapter focuses on
    PAO. Polyalphaolefin, a substitute for DOP in testing HEPA                              state-of-the-art facility design and operations to improve quality and
filters.                                                                                    resource efficiency in a worldwide industry that provides great ben-
    Parenteral product. A pharmaceutical product to be injected into                        efits and consumes significant energy. The following major indus-
the patient. Parenterals are manufactured under aseptic conditions or                       tries use clean spaces for their products:
Clean Spaces                                                                                                                                18.3

• Pharmaceuticals/Biotechnology. Preparations of pharmaceuti-               particles in clean spaces. Cleanroom personnel, if not properly
  cal, biological, and medical products require clean spaces to con-        gowned, may be the largest source of internal particles, generating
  trol viable (living) particles that could impact product sterility.       several thousand to several million particles per minute. Personnel-
• Microelectronics/Semiconductors. Advances in semiconductor                generated particles are controlled with proper gowning procedures,
  microelectronics drive cleanroom design. Semiconductor facili-            including new cleanroom garments, and airflow designed to con-
  ties are a significant percentage of all cleanrooms in operation in       tinually shower critical areas with clean air and direct less-clean
  the United States, with most newer semiconductor cleanrooms               airstreams toward the return/exhaust registers. As personnel work
  being ISO Standard 14644-1 Class 5 or cleaner.                            in the cleanroom, their movements may reentrain airborne parti-
• Aerospace. Cleanrooms were first developed for aerospace appli-           cles from other sources by creating turbulent air movement,
  cations to manufacture and assemble satellites, missiles, and aero-       eddies, and vortexes. Other activities, such as writing, printing, or
  space electronics. Most applications involve large-volume spaces          moving and bumping equipment may also cause higher particle
  with cleanliness levels of ISO Standard 14644-1 Class 8 or                concentrations. Door swings or equipment challenges can produce
  cleaner.                                                                  strong additional transient differential pressure excursions, which
• Hospitals. Operating rooms may be classified as cleanrooms, but           may lead to particle infiltration through crack and crevices.
  their primary function is more to limit particular types of contam-
  ination than to control the quantity of particles present. Clean-           Though particle concentrations in the cleanroom may be used to
  rooms are used in patient isolation and surgery where risks of          define its cleanliness class, actual particle deposition on the product
  infection and cross contamination must be controlled, and in hos-       critical surface is of greater concern. The sciences of aerosols, filter
  pital pharmacies, where compounding sterile pharmaceuticals             theory, and fluid motions are the primary sources of understanding
  requires stringent control of the immediate and surrounding envi-       nonvolatile residue deposition and contamination control (IEST
  ronments. For more information, see Chapter 8.                          Recommended Practice RP CC016). Cleanroom designers may not
• Miscellaneous Applications. Cleanrooms are also used in asep-           be able to control or prevent internal particle generation completely,
  tic food processing and packaging, microelectronic and nanotech         but they may anticipate internal sources and design control
  applications, manufacture of artificial limbs and joints, automo-       mechanisms and airflow patterns to limit their effect on the product
  tive paint booths, crystal, laser/optic industries, and advanced        Particle counters are used to measure and particle counts and con-
  materials research.                                                     centrations for selected locations in the cleanroom and provide con-
                                                                          trol feedback. They should be well calibrated to ensure accuracy and
                                                                          reliability of contamination control (IEST RP CC014).
            3.   AIRBORNE PARTICLES AND
                  PARTICLE CONTROL                                        Fibrous Air Filters
                                                                              Proper air filtration prevents most externally generated particles
   Airborne particles occur in nature as pollen, bacteria, miscella-
                                                                          from entering the cleanroom via the HVAC system. High-efficiency
neous living and dead organisms, and windblown dust and sea
                                                                          air filters come in two types: high-efficiency particulate air (HEPA)
spray. Industry generates particles from combustion, chemical
                                                                          filters and ultralow-penetration air (ULPA) filters. HEPA and ULPA
vapors, manipulation of material, and friction in moving equipment.
                                                                          filters use glass fiber paper technology; laminates and nonglass
Personnel are a prime source of particle generation (e.g., skin flakes,
                                                                          media for special applications also have been developed. HEPA and
hair, clothing lint, cosmetics, respiratory emissions, bacteria from
                                                                          ULPA filters are usually constructed in a minipleat form with alu-
perspiration). These airborne particles vary from 0.001 m to sev-
                                                                          minum, coated string, filter paper, or hot-melt adhesives as pleating
eral hundred micrometers. Particles larger than 5.0 m tend to settle
                                                                          separators. Filters pleat depths are available from 25 to 300 mm;
quickly by gravity, whereas those smaller than 1.0 m can take days
                                                                          available filter media surface area increases with deeper-pleated fil-
to settle. In many manufacturing processes, these airborne particles
                                                                          ters and closer pleat spacing, which reduces filter pressure drop and
are viewed as a source of contamination and can provide a pathway
                                                                          increases dirt holding capacity.
for biological contaminants. Cleanroom designs must accommo-
                                                                              There are four mechanisms by which HEPA and ULPA filters
date particulate sources and focus on particulate control to maintain
                                                                          capture particulate: (1) straining, (2) inertia, (3) interception, and
acceptable environmental conditions. Locations and sizes of return
                                                                          (4) diffusion. Also, some systems use electromagnetic forces to
and exhaust registers are important considerations, as well as lay-
                                                                          enhance HEPA and ULPA filter performance (see the section on
outs of equipment and locations and sizes of supply registers.
                                                                          Sustainability and Energy Conservation in Cleanrooms for details).
Particle Sources in Clean Spaces                                          Straining, sometimes called sieving, occurs in a filter when the par-
                                                                          ticles enter passages between two or more fibers that have dimen-
   In general, the origins of cleanroom particles are described as
                                                                          sions less than the particle diameter (most of these particles are
either external and internal.
                                                                          captured in prefilters). In inertia capture, particles traveling in air-
• External Sources. Externally sourced particles enter the clean          stream through fiber material have too much mass to stay in the air-
  space from the outside via infiltration through doors, windows,         stream as it bends through the filter fibers; particles leave the
  wall penetrations, surface contamination on personnel, material         airstream and attach to filter fibers. In interception, particles with
  and equipment entering the space, and outdoor makeup air enter-         mass small enough to stay in the airstream nevertheless touch the
  ing through the HVAC system. In a typical cleanroom, external           filter fiber and are attached. Diffusion captures very small particles
  particle sources normally have little effect on overall cleanroom       that move randomly through Brownian motion; they touch and sub-
  particle concentration because HEPA filters remove particulates         sequently attach to filter fibers. Theories and models verified by
  from the supply air and the cleanroom is operated at a higher pres-     empirical data indicate that interception and diffusion are the dom-
  sure than surrounding spaces to prevent infiltration. However, the      inant capture mechanisms for HEPA and ULPA filters. Fibrous fil-
  particle concentration in clean spaces at rest relates directly to      ters have their lowest removal efficiency at the most penetrating
  ambient particle concentrations. Particles from external sources        particle size (MPPS), which is determined by filter fiber diameter,
  are controlled primarily by air filtration, room pressurization, and    volume fraction or packing density, and air velocity. For most
  sealing space penetrations.                                             HEPA and ULPA filters, the MPPS is between 0.1 to 0.3 m. Thus,
• Internal Sources. People, cleanroom surface shedding, process           HEPA and ULPA filters have rated efficiencies based on 0.3 and
  equipment, and the manufacturing process itself can generate            0.12 m particle sizes, respectively. Different types of filter media
18.4                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

are produced to meet various cleanroom applications. See Table 2               and 3. Air is typically supplied to the space through supply diffusers
for the different types of filter media, their filter efficiency, and their    with integral HEPA filters (Figure 2) or with HEPA filters in the sup-
typical applications. IEST publishes recommended practices for                 ply diffuser ductwork or air handler (Figure 3). In a mixed unidirec-
HEPA and ULPA filters and testing of filter media (IEST RPs                    tional and nonunidirectional system, outdoor air is prefiltered in the
CC001.3, CC007.1, and CC021).                                                  supply and then HEPA filtered at workstations in the clean space
                                                                               (see the left side of Figure 3).
               4.    AIR PATTERN CONTROL                                           Nonunidirectional airflow may provide satisfactory contamina-
                                                                               tion control for ISO Standard 14644-1 Classes 6 to 8. Attaining
    Air turbulence in the clean space, which can be detrimental to en-         desired cleanliness classes with designs similar to Figures 2 and 3
vironmental quality, is strongly influenced by air supply and return           requires terminal or in-line mounted HEPA filters to remove air-
configurations, air balancing adjustments, foot traffic, and process           borne particulates from the supply air, which improves the interior
equipment layout. Specifying and optimizing airflow patterns to                particulate levels through dilution. When internally generated par-
meet operational requirements are the first steps of good cleanroom            ticles are of primary concern, clean workstations can be used effec-
design. User requirements for cleanliness level, process equipment             tively in the clean space.
layout, available space for installing air pattern control device and
systems (air handlers, clean workstations, environmental control               Unidirectional Airflow
components, types of recirculation air system, etc.), and project fi-              Unidirectional airflow, though not truly laminar, is character-
nancial considerations all affect air pattern design selection.                ized as air flowing in a single pass in a single direction through a
    Numerous airflow pattern configurations are possible, but they             cleanroom with generally parallel streamlines. Ideally, flow stream-
fall into two general categories: nonunidirectional airflow (com-              lines would be uninterrupted; although personnel and equipment in
monly called turbulent), and unidirectional airflow (previously, often         the airstream distort the streamlines, a state of constant velocity is
mistakenly called laminar flow).                                               approximated. Most particles that encounter an obstruction in uni-
                                                                               directional airflow continue around it as the airstream reestablishes
Nonunidirectional Airflow                                                      itself downstream of the obstruction.
   Nonunidirectional airflow has either multiple-pass circulating                  Air patterns are optimized and air turbulence is minimized in
characteristics or nonparallel flow. Variations are based primarily            unidirectional airflow. In a unidirectional-flow space, air is typi-
on the location of supply and return/exhaust air registers and the             cally introduced through ceiling HEPA or ULPA filters and returned
associated airflow rates. Examples of unidirectional and nonuni-               through a raised access floor or at the base of sidewalls. For phar-
directional airflow of cleanroom systems are shown in Figures 2                maceutical and life sciences applications, this method is not recom-
                                                                               mended because of the potential for biological growth under raised
 Table 2     Filter Media Types, Efficiencies, and Applications                floors. Instead, judicial placement of supply filters and room returns
                                                                               allows unidirectional flow. Often, computational fluid dynamics
Filter    Filter Efficiency, %, at                                             (CFD) is used to determine these locations before construction; see
Type         Particle Size, m                Filter Application
                                                                               Chapter 13 of the 2013 ASHRAE Handbook—Fundamentals for
   A             99.97% at 0.3       Industrial, hospital, food                details on CFD. Because air enters from the entire ceiling area, this
   B             99.97% at 0.3       Nuclear                                   configuration produces nominally parallel airflow. In a horizontal-
   C             99.99% at 0.3       Unidirectional flow (semiconductor,       flow cleanroom, air enters one wall and returns on the opposite wall.
                                       pharmaceuticals)                            A downflow cleanroom has a ceiling with HEPA filters. As the
   D            99.999% at 0.3       Semiconductor, pharmaceutical             space cleanliness classification becomes more stringent, the space
   E             99.97% at 0.3       Hazardous biological                      air change rate and the number of HEPA filters may increase. Typi-
   F             99.97% at 0.12      Semiconductor                             cally, for an ISO Class 5 or cleaner space, the ceiling has 100%
                                                                               HEPA filter coverage. Ideally, a grated or perforated floor serves as




Fig. 2 ISO Class 7 Nonunidirectional Cleanroom with Ducted                         Fig. 3 ISO Class 7 Nonunidirectional Cleanroom with
HEPA Filter Supply Elements and ISO Class 5 Unidirectional                               HEPA Filters Located in Supply Duct and
     Cleanroom with Ducted HEPA or ULPA Filter Ceiling                                       ISO Class 5 Local Workstations
Clean Spaces                                                                                                                                  18.5

the air return/exhaust. In this configuration, clean air flows down-       in turn also determines thermal comfort and air quality. Satisfac-
ward past a contamination source, picks up the contamination parti-        tory thermal comfort for occupants, higher energy efficiency, and
cle, and removes it directly down through the floor to prevent the         maintaining the desired cleanliness are mutually competing goals.
particle from contacting the critical surface of a product. However,       Obtaining these goals by optimizing various design and operating
this type of floor is inappropriate for pharmaceutical cleanroom           parameters of cleanroom air distribution systems is a daunting
applications, which typically have solid floors and low-level wall         task.
returns.                                                                       Airflow patterns, temperature, and particle distribution in a
    Special attention should be given to ceiling HEPA and ULPA fil-        cleanroom can depend on several interrelated factors, including
ter design, selection, and installation to ensure a leakproof ceiling      location of supply diffusers, supply air flow rates (air change rates)
system. Properly sealed filters in the ceiling can provide the cleanest    and associated diffuser throws, supply air temperature, size and
air presently available in a cleanroom.                                    locations of room return, leakage areas and associated airflow rates,
    In a horizontal-flow cleanroom, the supply wall consists entirely      locations and strengths of various heat sources in a room, location
of HEPA or ULPA filters supplying air at approximately 0.45 m/s or         and size of obstructions to airflow, and relative location and strength
less across the entire section of the space. (Note that 0.45 m/s can be    of particle-generating entities in a cleanroom. Physical testing and
too high for optimum cleanroom performance: velocities above               measurements to study the influence of all these factors on the ther-
0.36 m/s tend to increase turbulence, reentrainment, and particle res-     mal comfort, energy efficiency, and level of cleanliness are time
idence time, but may be necessary to address high particle generation      consuming and labor intensive, if not impossible. In this situation,
rates). Return/exhaust air exits through the return wall at the opposite   analysis of various realistic scenarios through computational fluid
end of the space. As with the downflow cleanroom, the horizontal-          dynamics (CFD) simulations becomes an attractive alternative.
flow cleanroom removes contamination generated in the space and                Computational fluid dynamics analysis can predict airflow pat-
minimizes cross contamination perpendicular to airflow. How-               terns, resulting temperature distribution, particle concentration, rel-
ever, a major limitation is that downstream air becomes contami-           ative humidity distribution, and resulting thermal comfort of
nated. Air leaving the filter wall is the cleanest; it then becomes        occupants in confined spaces such as cleanrooms. In addition, CFD
contaminated by the process as it flows past the first workstation.        is routinely used to predict wind patterns around the buildings to
Process activities should be arranged to have the most critical oper-      evaluate impact of wind on environmental dispersion, wind pressure
ations at the clean end of the space, with progressively less critical     on building façade, and pedestrian comfort. In cleanroom design
operations located toward the return or dirty end of the space.            analysis, it is used to predict the effects of room pressurization (i.e.,
    ISO Standard 14644-1 does not specify velocity requirements, so        relative supply and return airflow rates, locations of supply and
the actual velocity is as specified by the owner or owner’s agent.         returns, particle generation rate on the distribution of cleanliness in
IEST published recommended air change rates for various cleanli-           a room). CFD analysis can help provide deep insight into real-life
ness classes (IEST RP CC012.3), which should be reviewed by the            operation of cleanroom at conceptual design stage, which in turn
owner; however, the scientific basis for the ranges is not known.          can help in optimizing the operating parameters and in reducing the
Acceptable cleanliness class has been demonstrated with much               first and operating costs of HVAC systems.
lower air change rates (Xu 2003, 2004), suggesting that the actual             CFD involves solving and analyzing transport equations of fluid
particle concentration and cleanliness level may also depend on fil-       flow, heat transfer, mass transfer, and turbulence. The transport of
ter efficiency and filter coverage in addition to air change rates.        mass, momentum, energy, and chemical species are governed by a
Perform careful testing to ensure that required cleanliness levels         generalized conservation principle that can be described in the form
are maintained. Other reduced-air-volume designs may use a mix-            of a general differential equation. During this CFD procedure, first
ture of high- and low-pressure-drop HEPA filters, reduced coverage         the calculation domain (extent of space) is divided into a number of
in high-traffic areas, or lower velocities in personnel corridor areas.    nonoverlapping control volumes, such that there is one control vol-
    Unidirectional airflow systems have a predictable airflow path         ume surrounding each grid point. Then, each governing differential
that airborne particles tend to follow. Without good filtration prac-      equation is iteratively balanced over each control volume to con-
tices, unidirectional airflow only indicates a predictable path for        serve the mass, momentum, energy, and other similar physical enti-
particles. However, superior cleanroom performance may be ob-              ties. During iteration, the residual error for each governing equation
tained with a good understanding of unidirectional airflow, which          is monitored and reduced. This process continues until the overall
remains parallel to below the normal work surface height of 760 to         balance in the conservation of all the governing entities reaches the
915 mm, but deteriorates when it encounters obstacles (e.g., process       acceptable or desired level. Finally, such converged numerical solu-
equipment, work benches) or over excessive distances. Personnel            tions reveal a detailed distribution of pressure, velocities, turbulence
movement also disturbs airflow patterns, resulting in a cleanroom          parameters, temperature, concentration of chemical species, etc., in
with areas of good unidirectional airflow and areas of turbulent air-      the calculation domain.
flow.                                                                          CFD results can be presented in color contour plots showing
    Turbulent zones have countercurrents of air with high velocities,      three-dimensional distributions of temperature and particle concen-
reverse flow, or no flow at all (stagnancy). Countercurrents can pro-      trations in cleanrooms. Flow path lines and vectors plots are used to
duce stagnant zones where small particles may cluster and settle           reveal airflow patterns in a room. Flow animations also help in visu-
onto surfaces or product; they may also lift particles from contami-       alizing air and particle movement in a room.
nated surfaces and deposit them on product surfaces.                           CFD models of particle trajectories, transport mechanisms, and
    Cleanroom mockups may help designers minimize and avoid                contamination propagation are commercially available. Flow analy-
turbulent airflow zones and countercurrents. Smoke, neutral-               sis with computer models may compare flow fields associated with
buoyancy helium-filled soap bubbles, and nitrogen vapor fogs can           different process equipment, work benches, robots, building exterior
make air streamlines visible in the mockup.                                envelope, personnel, and building structural design. Flow patterns
                                                                           and air streamlines are analyzed by computational fluid dynamics for
Computational Fluid Dynamics (CFD)                                         laminar and turbulent flow where incompressibility and uniform
   Air is the primary carrier of heat, moisture, contaminants, and         thermophysical properties are assumed. Using CFD modeling in
particles in cleanroom facilities. The distribution of supply air deter-   actual cleanroom design and layout planning, design parameters
mines the resulting air velocities, temperatures, and concentration        may be modified and optimized to determine the effect of airflow
of particles at various locations in a cleanroom. Such distribution        control and space or equipment layouts on particle transport, flow
18.6                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

streamlines, and contamination concentrations, thus reducing or           also the contaminant dilution requirements to reduce room particle
avoiding the cost of mockups (Tung et al. 2010; Yang et al. 2009).        concentration. It is critical to realize that particle contaminants gen-
   Major features and benefits associated with most computer flow         erated in a cleanroom are not from HEPA-filtered supply air, but are
models are                                                                from inside the cleanroom activities. A very high air change rate is
                                                                          not typically needed for cooling, heating, or ventilation loads but
• Two- or three-dimensional modeling of cleanroom configura-
                                                                          mainly for controlling and diluting particle concentrations. Clean-
  tions, including people and equipment
                                                                          room design engineers have traditionally used conservative, simpli-
• Modeling of unidirectional airflows
                                                                          fied rule-of-thumb values published in Federal Standard FS-209
• Multiple air inlets and outlets of varying sizes and velocities
                                                                          and IEST RP-12.1. This approach solely used the required room
• Allowances for varying boundary conditions associated with walls,       cleanliness class to determine an air change per hour (ach) value,
  floors, and ceilings                                                    often arbitrarily, from a wide range specified in older documents.
• Aerodynamic effects of process equipment, workbenches, and              However, this practice ignores many critical variables that could
  people                                                                  significantly affect the room particle concentration in terms of air
• Prediction of specific airflow patterns, velocities, and temperature    change rate requirements, such as room internal particle size and
  gradients of all or part of a cleanroom                                 generation rate, particle surface deposition, particle entry through
• Simulation of space pressures by arranging supply, return, ex-          filtered supply air, particle exit through return and exhaust air, air
  haust, and planned exfiltration and infiltration airflows               leakage (particle loss or gain) under pressurization or depressuriza-
• Reduced cost associated with new cleanroom design verification          tion, layout of processes, and locations of supply, return, and ex-
• Graphical representation of flow streamlines and velocity vectors       haust registers. Intuitively, for example, activities that generate
  to assist in flow analysis (Figures 4, 5, and 7)                        higher levels of particle concentration would need a higher air
• Graphical representation of simulated particle trajectories and         change rate to dilute particle concentration than those that generate
  propagation (Figures 6 and 8)                                           lower levels of particle concentration, but the existing recom-
   Research has shown good correlation between flow modeling by           mended table uses an oversimplified approach that ignores such
computer and physical experimentation done in simple mockups.             differences.
However, computer flow modeling software should not be consid-                Each cleanroom facility is unique; its location, building construc-
ered a panacea for cleanroom design because of the variability of         tion, production or process activities, space configurations, HVAC
individual project conditions.                                            systems, room cleanliness requirements, etc., can impact the air
   For more information on CFD, see Chapter 13 of the 2013                change requirement for each room. Using a rough, oversimplified
ASHRAE Handbook—Fundamentals.                                             approach without considering all these variables could cause either
                                                                          significant energy waste or underdesigned HVAC systems. Xu
Air Change Rate Determination                                             (2003, 2004) found that airflow rates or air velocities for cleanrooms
   Cleanroom HVAC systems are highly energy intensive (Lowell
et al. 1999), and may consume up to 50 times more energy than
those used in commercial spaces of the same size. Airflow rates in
cleanrooms must meet not only the heating and cooling loads, but




  Fig. 4 Cleanroom Airflow Velocity Vectors Generated by
                  Computer Simulation




                                                                               Fig. 6   Computer Simulation of Particle Propagation
Fig. 5   Computer Modeling of Cleanroom Airflow Streamlines                                       in Cleanroom
Clean Spaces                                                                                                                              18.7

in actual operation exhibited lower values than those specified in        Demand Control Airflow
IEST RP CC012.1.
   Some operating cleanrooms avoid higher airflow rates or airflow            Demand control is used in many applications such as variable-
velocities than necessary, many cleanrooms may be overdesigned,           air-volume systems to control room temperature, variable water
resulting in significant energy waste. To save fan and thermal energy     flow to control a coil’s capacity, and demand control ventilation to
in cleanroom HVAC systems, modeling technologies have been                decrease airflow to spaces during low occupancy. Additionally,
developed and published that provide more scientifically based,           demand-based control has been widely applied to research labora-
quantitative design tools rather than rule-of-thumb values (Sun           tory spaces to vary lab room air change rates in real time based on
2008; Sun et al. 2010). As a part of this trend, IEST RP CC012.2          active sensing of both particulate and chemical containment levels.
has replaced the previous RP 12.1’s “recommended” air change              Extensive studies of lab room environmental conditions (Sharp
table with a more loosely defined “typical” air change rate table as      2010) have shown that the air quality in labs is typically acceptable
an interim step. Although there is room for the improvement in            over 98% of the time allowing significant savings in HVAC energy
these recommendations, IEST RP CC012.3 also presents the same             costs by reducing airflow to as low as 2 ach during these time peri-
table and provides more clarifications about the limitations of the       ods. For the 1 or 2% of the time that chemical or particulate contam-
recommended ranges. Figure 9 shows the measured airflow rates             inants are sensed in the lab the air flow is raised to a high level to
and airflow velocities of actual ISO Class 5 cleanrooms in the            rapidly purge the lab of these contaminants.
United States in comparison with the typical ranges exhibited in              Although less commonly used, this same technology and ap-
IEST RP CC012.3.                                                          proach can also be applied to control cleanroom airflows. ASHRAE




               Fig. 7 Airflow Patterns in Minienvironment Cleanroom: (A) Unidirectional Flow and (B) Mixed Flow
                            (CFD analysis provided by Kishor Khankari, PhD, President, AnSight LLC, Ann Arbor, MI.)




         Fig. 8 Particle Concentration in Minienvironment Cleanroom Showing (A) Lower Particle Concentration in
   Minienvironment and Higher Concentration near Person because of Recirculation of Air around Occupant and (B) Particle
                   Cloud of 35 311 particles/m3 with Higher Particle Concentration near Occupant’s Face
                            (CFD analysis provided by Kishor Khankari, PhD, President, AnSight LLC, Ann Arbor, MI.)
18.8                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)




Fig. 9   Actual versus Recommended Cleanroom Airflow Rates
         (Based on data from Xu 2004 and IEST RP CC012.3)

research project 1604, Demand Based Control for Cleanrooms                       Fig. 10   Flow Rate Through Leakage Area under
[Sun (in progress)], is examining this concept and will provide                                 Pressure Differential
qualitative data on the effectiveness of this approach. Lawrence
Berkeley National Laboratory has also demonstrated the concept of         pressures. Normally, the cleanest cleanroom(s) having the most
demand based control in cleanrooms and showed its feasibility             critical operations should be designed with the highest pressure,
(Faulkner et al. 1996, 2008).                                             with decreasing pressures corresponding to lower cleanliness
    The benefit of demand control in a cleanroom is a significant         classifications. The desired flow path should be from the area of
reduction in the average airflow rate and thus a large reduction in       cleanest, most critical environmental requirements to less clean
energy use. This is because the amount of time that the room is chal-     areas, then progressively cascading down through less clean areas,
lenged with particle emissions is typically a relatively small amount     and finally down to uncontrolled (dirty) areas.
of time. Consequently, the best approach for controlling cleanroom
air change rates is to determine or vary the rate as needed based on      Space Pressurization
the real-time quality of the cleanroom’s air. When the cleanroom is           Controlling contaminants in cleanrooms requires controlling the
clean of particles or potentially other contaminants, the air change      direction of airflow between adjacent spaces that have various levels
rate can be dropped significantly, to perhaps one-half to one-quarter     of cleanliness classification(s). This is achieved by establishing and
the nominal operating air change rate. When particles or other con-       maintaining a pressure differential between the spaces. The pressur-
taminants are detected, the air change rate can be increased to the       ization set point for a space can be used to prevent contamination
nominal rates or beyond, to provide a faster purge of the contami-        from entering the space by being positive relative to all surrounding
nants.                                                                    spaces or to prevent contamination of other spaces by being negative
    Implementing a dynamic approach to controlling minimum air            relative to all surrounding spaces. Air pressure differences are cre-
change rates requires the ability to continuously measure particles in    ated mechanically between spaces to introduce intentional air
the cleanroom, but other parameters of interest may be desirable as       movement paths through space leakage or openings (Sun 2003,
well such as total volatile organic compounds (TVOCs), carbon             2005). These openings could be designated (e.g., doorways, mate-
dioxide, and humidity. This information may then be integrated with       rial transfer tunnel) or undesignated (e.g., air gaps around door-
the building management system for this or other control purposes.        frames, other cracks). Pressurization resists infiltration of unfiltered
    Different sensing approaches may be used to implement this con-       external sources of contaminants. It can be achieved by arranging
cept. Individual sensors may be deployed in the cleanrooms of inter-      controlled flow rates of supply, return, and exhaust airstreams to
est, or a manifolded sensing system may be used for a potentially         each space based on the following rules:
more cost-effective deployment. With this latter approach, one cen-
tral set of sensors is used in a multiplexed fashion to sense not one     • Pressurization: entering (supply) airflow rate is higher than leav-
but many different rooms or areas. With this system, packets of air         ing (exhaust and/or return) airflow rate in the space.
are sequentially drawn down to the central sensor for individual          • Depressurization: entering (supply) airflow rate is lower than
measurement on a periodic basis.                                            leaving (exhaust and/or return) airflow rate in the space.
                                                                             Differential pressure between any two spaces is normally de-
         5.   AIRFLOW DIRECTION CONTROL                                   signed at 12.5 Pa or less. A space’s differential airflow rate is often
               BETWEEN CLEAN SPACES                                       called offset flow, which is the sum of all mechanically driven air-
   Airflow direction control between clean spaces having different        flows (in or out, which correlates with space leakage). Figure 10
cleanliness classifications is complex but critical to prevent air-       shows the relationship between leakage flow rates at a specific pres-
borne cross contamination. Particulate contaminants could infil-          sure differential across an opening. Each curve on the chart repre-
trate a cleanroom through doors, cracks, pass-throughs, and other         sents a different leakage area. Once a leakage area along a
penetrations for pipes, ducts, conduits, etc. An effective method of      doorframe is estimated, then the air leakage rate through the door
contamination control is control of space pressurization: air moves       cracks while the door is closed can be calculated based on the pres-
from spaces with higher pressures to adjacent spaces with lower           sure difference across the door.
Clean Spaces                                                                                                                                18.9

    Space airtightness (sealing of the facility, fixtures, and penetra-   an optimized system, instead of independently. Adaptive DF+DP
tions) is the key element in the relationship between the space’s flow    directly accounts for variable leakage flows between spaces, and ac-
offset value and the resulting pressure differential, and each space’s    tively adjusts each space’s airflow offset to maintain required pres-
airtightness is unique and unknown unless tested. Treatment of a          surizations continuously. It uses airflow and pressure differential
space’s offset value defines a pressurization control strategy. Typi-     measurements to estimate characteristics of leakage between spaces
cal pressurization control techniques include the following:              and adjust flow offsets automatically. This adaptive approach can
                                                                          be more effective for complex suite pressurization strategies. For
• Direct pressure-differential control (DP) uses a pressure dif-          design procedures and control strategies, see the related literature in
  ferential sensor to measure the pressure difference between a           the Bibliography.
  controlled space and an adjacent space (e.g., a corridor). DP is
  suitable for a tightly constructed space with limited traffic. It
  basically ignores the specific offset value as required; instead, it
                                                                                        6.   TESTING CLEAN AIR AND
  directly controls the airflow control devices to achieve the re-
                                                                                                CLEAN SPACES
  quired pressure differential between the controlled space and an           Because early cleanrooms were largely for governmental use,
  adjacent space. A door switch is recommended to trigger a re-           testing procedures were set by government standards. U.S. Federal
  duced pressure-differential set point if the door opens or the DP       Standard 209 was widely accepted and defined air cleanliness levels
  control is based on average readings over a period of time (e.g.,       for clean spaces around the world, but it was formally withdrawn in
  polling every 10 seconds and averaging over a minute).                  2001. ISO standards now govern. Standardized testing methods and
• Differential flow tracking control (DF) assumes an offset value         practices have been published by the Institute of Environmental Sci-
  and refines it through commissioning; this value is then used as a      ences and Technology (IEST RP CC006.2; ISO Standards 14644-2,
  volumetric or mass flow difference between supply and return/           14644-3, and 14644-4).
  exhaust airflows through their airflow control devices. This method        Three basic test modes are used to evaluate a facility: (1) as built,
  is suitable for open-style spaces or spaces with frequent traffic. DF   (2) at rest, and (3) operational. A cleanroom cannot be fully evalu-
  normally maintains the same airflow offset value throughout             ated until it is operated in operational test mode, which includes all
  operation to maintain constant space pressurization. A constant-        equipment operating and personnel present. Thus, techniques for
  percentage airflow offset value is sometimes used, but this creates     conducting initial performance tests and operational monitoring
  a lower space pressurization at lower flow.                             must be similar.
• Hybrid control (DF+DP) (or cascaded control) combines the                  As noted previously, contamination sources can be generated
  pressure accuracy of DP and the stability of DF. The offset value       within the space or infiltrate into the space from an external source.
  is resettable based on the pressure differential reading. The offset    The level of space contamination can be monitored using discrete
  value reset schedule is predetermined, and the controller’s param-      particle counters, which use laser or light-scattering principles for
  eters are adjusted or calibrated manually in the field.                 detecting particles of 0.01 to 5 m. For particles 5 m and larger,
                                                                          microscopic counting can be used, with particles collected on a
Multiple-Space (Suite) Pressurization                                     membrane filter through which a specific volume of sample air has
   Pressurization for a suite of clean manufacturing spaces is more       been drawn.
complex. In practice, unforeseen air leakage interactions between            HEPA filters in unidirectional flow and ISO Standard 14644-1
spaces can lead to facility operational challenges. Because most of       Class 5 ceilings should be tested for pinhole leaks at the filter media,
the air leaking out of one space leaks into another, adjusting one        sealant between media and filter frame, filter frame gasket, and filter
space’s offset value often affects adjacent spaces’ room pressuriza-      bank supporting frames. The filter frame interface with the wall or
tion and can result in ripple effects. HVAC automation systems must       ceiling should also be tested. A filter bank pinhole leak can be
provide stable control over supply, return, and exhaust to maintain       extremely critical, because the leakage rate varies inversely as the
the facility and environmental operational requirements. Careful          square of the pressure drop across the hole (the industry term pin-
facility designs and room layout arrangements are needed to mini-         hole used to describe the leak site is a misnomer; the size is almost
mize operational room pressurization challenges; overlooking this         never that of a hole formed by a pin, but is actually many times
fact can cause difficulties in commissioning and operation. Properly      smaller).
designed facilities and control systems can avoid pressurization             IEST testing procedures describe 12 tests for cleanrooms. The
challenges such as sporadic, unstable, or unachievable pressuriza-        tests that are applicable to each specific cleanroom project must be
tion requirements. For more information and procedures, consult           determined based on the specific cleanroom’s criteria.
the sources in the Bibliography.
   A room pressure and flow (P&F) diagram for the controlled area                    7. PHARMACEUTICAL AND
(suite, zone, or floor) is often provided in design documents, and               BIOMANUFACTURING CLEAN SPACES
can be used as the basis of continuous quality control of cleanroom           Pharmaceutical product manufacturing facilities require careful
environmental parameters.                                                 assessment of many factors, including HVAC, controls, room fin-
   The system flow diagrams should indicate                               ishes, process equipment, room operations, and utilities. Flow of
• Airflow design settings (values) of all supply, return, and exhausts    equipment, personnel, and product must also be considered along
  for each space inside the controlled area                               with system flexibility, redundancy, and maintenance shutdown
• Desired space pressure value with an acceptable tolerance in each       strategies. It is important to involve designers, operators, commis-
  pressure-controlled space                                               sioning staff, quality control, maintenance, constructors, validation
• Resulting leakage flow directions (due to space pressure differen-      personnel, and the production representative during the conceptual
  tials) and their estimated leakage flow values through doors at         stage of design. Critical variables for room environment and types
  closed-door conditions                                                  of controls vary greatly with the clean space’s intended purpose. It
                                                                          is particularly important to determine critical parameters with qual-
   The three traditional pressure-control methods (DP, DF, and            ity assurance to set limits and safety factors for temperature, humid-
DF+DP) require field adjustments of airflow offset values to              ity, room pressure, and other control requirements.
achieve the differential pressurization values specified during de-           In the United States, regulatory requirements and specification
sign. A robust strategy is to control all spaces’ pressures together as   documents such as current good manufacturing practice (cGMP) for
18.10                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

finished pharmaceuticals (FDA 2008) and for sterile products (FDA
2004), ISPE guidelines (ISPE 2001, 2009, 2011), and National Fire
Protection Association (NFPA) standards describe cGMP require-
ments. The goal of cGMP is to achieve a proper and repeatable
method of producing therapeutic, medical, and similar products free
from microbial and particle contaminants.
    One factor that differentiates pharmaceutical processing suites
from other clean spaces (e.g., for electronic and aerospace) is the
requirement to meet government regulations and inspection for
product licensing [e.g., U.S. Food and Drug Administration (FDA)].
It is important to include the appropriate regulatory arms, such as
the FDA’s Center for Biologics Evaluation and Research (CBER) or
the Center for Drug Evaluation and Research (CDER), early in the
concept design process.

Design Process
    It is important to develop a qualification plan (QP) early in the
design process. Functional requirement specifications (FRS), critical
parameters and acceptance criteria, installation qualification (IQ),
operational qualification (OQ), and performance qualification (PQ)
in the cleanroom suites are all required to ensure proper process per-
formance and validation. IQ, OQ, and PQ protocols, in part, set the
acceptance criteria and control limits for critical environmental
parameters such as temperature, humidity, room pressurization, air
change rates, and operating particle counts (or air classifications).
These protocols must receive defined discipline approvals in compli-
ance with the owner’s quality policies. The qualification plan must
also address master document updates, SOPs, preventive mainte-
nance (PM), and operator and maintenance personnel training.
    The technical design process often begins with piping and
instrumentation diagrams (P&IDs) depicting the relationships
between process equipment, utility systems, and control instrumen-
tation. It is critical to document the physical sequence of equipment
and systems throughout the design and installation processes, as well                      Fig. 11    Typical Aseptic Suite
as how these systems interconnect, to ensure drug product quality
and consistency. During design, these diagrams also provide the
basis for developing system control schemes, process work and
                                                                             Biomanufacturing and pharmaceutical aseptic clean spaces are
material flows, and further safety and operational investigations,
                                                                          typically arranged in operational suites based on specific process
such as the hazard and operability study (HAZOP).
                                                                          and formulation requirements. For example, common convention
    Piping and instrument diagrams are necessary early in the facil-      positions an aseptic core (ISO Standard 14644-1 Class 5) filling
ity design process to ensure design goals are achieved, with two          area in the innermost room, which is at the highest pressure, sur-
types playing a central role in HVAC system design:                       rounded by areas of descending pressure and increasing particulate
• Room classification diagrams typically consist of a facility            classes and bacterial levels (see Figure 11).
  room layout plan drawing visually coded to indicate required               In aseptic processing facilities, the highest-cleanliness area is
  pharmaceutical room classifications. Room pressurization values         intentionally placed within lower-cleanliness areas, separated by air
  and directions often are shown on this diagram because differen-        locks and room pressure differentials. A common pressure differ-
  tial pressure between rooms is critical to maintain required the        ence is about 12.5 Pa or less between air cleanliness classifications,
  environmental quality.                                                  with the higher-cleanliness space having the higher pressure. Lower
• Air handler system layout diagrams show the service area of             pressure differences may be acceptable if they are proven effective.
  each air handler system (or subsystem) on a plan view of the facil-     A pressure differential is generally accepted as good manufacturing
  ity room layout. This diagram is used to optimize HVAC system           practice to inhibit particles from entering a clean suite.
  layouts to minimize cross contamination issues, and to enhance             Where there are spaces adjoined in series that all have different
  facility operational responses to equipment failure and mainte-         cleanliness classifications, a multiple-step pressurization cascade
  nance service outages. It is often necessary to segregate the           should be implemented, which should have air flow from the clean-
  exhaust and return HVAC system paths from other HVAC sys-               est spaces to the least clean spaces. Normally, three pressure steps
  tems to prevent cross contamination.                                    are used for biosafety level (BSL) 3 and ISO Class 6, 7, or 8 appli-
                                                                          cations; four pressure steps are desirable for BSL-4, Class 5 or
    System flow and room pressurization diagrams are used through-        cleaner applications. Air locks are effective at minimizing potential
out the facility design process, and can be used as the basis of con-     particle contamination from surrounding nonclassified or less-clean
tinuous quality control of cleanroom environmental parameters. It is      areas; selection depends on the type of cleanroom (Figure 12),
critical to develop HVAC system layouts in conjunction with envi-         because some that involve fume or biological agent operations may
ronmental quality requirements (room classifications) to minimize         have a containment provision. For biological agent operations, the
process contamination risks, promote stable facility pressurization       U.S. Centers for Disease Control and Prevention (CDC) and
strategies, and minimize facility operational challenges during           National Institutes of Health (NIH) define four biosafety levels
equipment servicing.                                                      (BSL-1 to BSL-4), discussed in more detail in Chapter 16.
Clean Spaces                                                                                                                                                         18.11

                                                                                              CLEANROOM AIR LOCK APPLICATION STRATEGIES

                                                                                                                                                          Relative Pressure
                                                                          Type of Cleanroom      Air Lock Type            Purpose of Air Lock               Relationship

                                                                         • Positive pressure    Cascading         • Prevent cleanroom being               Cleanroom: +++
                                                                         • No fume or bio agent                     contaminated by dirty corridor air    Air lock:   ++
                                                                         • No containment                         • Prevent cleanroom being               Corridor:    +
                                                                           needed                                   contaminated from surrounding
                                                                                                                    spaces through cracks

                                                                         • Negative pressure   Bubble             • Prevent cleanroom being             Cleanroom:         –
                                                                         • Has fume or bio                          contaminated by dirty corridor air  Air lock:         ++
                                                                           agent contamination                    • Prevent cleanroom fume or bio agent Corridor:          +
                                                                         • Containment needed                       releasing to corridor

                                                                         • Negative pressure   Sink               • Provides containment                Cleanroom:        –
                                                                         • Has fume or bio                        • Prevent cleanroom fume or bio agent Air lock:        ––
                                                                           agent contamination                      releasing to air lock. No personal  Corridor:         +
                                                                         • Containment needed                       protective equipment is needed.

                                                                         • Negative pressure     Dual-       • Prevent cleanroom being                    Cleanroom:       –
                                                                         • Has toxic fume or     Compartment   contaminated by dirty corridor air         Neg. Air lock: – –
                                                                           hazardous bio agent               • Prevent cleanroom fume or bio agent        Pos. Air lock: ++
                                                                           contamination, or has               releasing to corridor                      Corridor:        –
                                                                           potent compound                   • Personal protective equipment (such
                                                                           substances                          as pressurized suit and respirator)
                                                                         • Containment needed                  is required
                                                                         • Personal protection
                                                                           needed

                                                                         Notes:
                                                                         1. Excessive negative pressure in cleanroom is not recommended. If it is not surrounded by other
                                                                         clean spaces, untreated dirty air can infiltrate through cracks into cleanroom.
                                                                         2. A cleanroom service corridor often must be designed slightly positive or neutral pressure. Do not
                                                                         design for negative pressure unless a dual-compartment lock is used.


                                                    Fig. 12    Air Lock Types and Applications
   An air lock is a transitional room between adjacent rooms to pre-                    meet predetermined quality requirements and do so con-
vent airborne cross contamination. Based on relative space pressure                     sistently and reliably.
levels, air locks can be classified as follows:
                                                                                    Qualification of utilities and equipment is critical to demonstrate
• Cascading: Air lock pressure is between pressures in cleanroom
                                                                                 and document compliance with all requirements, and generally
  and corridor
                                                                                 includes the following activities:
• Bubble: Air lock pressure is above pressures in cleanroom and
  corridor                                                                       • Selecting utilities and equipment construction materials, operat-
• Sink: Air lock pressure is below pressures in cleanroom and cor-                 ing principles, and performance characteristics based on whether
  ridor                                                                            they are appropriate for their specific uses.
• Dual-compartment: A bubble and a sink air lock are connected                   • Verifying that utility systems and equipment are built as designed
    Double-door air locks are often used at cleanroom entrances and                and installed in compliance with the design specifications, with
exits. A required time delay (RTD) needs to be specified between                   proper materials, capacity, and functions, and properly connected
door openings, to minimize possible contamination during door                      and calibrated.
openings so both are not open simultaneously, to minimize possible               • Verifying that utility systems and equipment operate in accor-
contamination opportunities. The RTD should be long enough for                     dance with the process requirements in all anticipated operating
HEPA-filtered clean supply air to partially or fully replace the entire            ranges. This should include challenging the equipment or system
air volume of the air lock room at least once before the second door               functions while under load comparable to that expected during
is allowed to open. RTD operational procedures often use hard inter-               routine production. It should also include the performance of
locks (i.e., the second door cannot be opened until after the required             interventions, stoppage, and start-up as is expected during routine
time delay) or soft interlocks, in which procedures are supple-                    production. Operating ranges should be shown capable of being
mented by lights or alarms.                                                        held as long as would be necessary during routine production.

Design Concerns for Pharmaceutical Cleanrooms                                        Before any batch from the process is commercially distributed
                                                                                 for use by consumers, a manufacturer should have a high degree of
   Proper design and qualification of a manufacturing facility is                assurance in the performance of the manufacturing process such
required under part 211, subpart C, of the CGMP regulations on                   that it will consistently produce APIs and drug products meeting
Buildings and Facilities. Section 501(a)(2)(B) of the Act [21 U.S.C.             those attributes relating to identity, strength, quality, purity, and
351(a)(2)(B)] states the following:                                              potency. The assurance should be obtained from objective informa-
     A drug . . . shall be deemed to be adulterated . . . if . . . the           tion and data that demonstrates that the commercial manufacturing
     methods used in, or the facilities or controls used for, its                process is capable of consistently producing acceptable quality.
     manufacture, processing, packing, or holding do not con-                        Manufacturers must establish control procedures that monitor the
     form to or are not operated or administered in conformity                   output and validate the performance of manufacturing processes to
     with current good manufacturing practice to assure that                     prevent variability in the in-process material and the drug product.
                                                                                 Engineering responsibility includes identifying any and all foresee-
     such drug meets the requirements of this Act as to safety
                                                                                 able variables that may affect product or process quality, and assess-
     and has the identity and strength, and meets the quality                    ing these potential problems during quality-driven risk analysis.
     and purity characteristics, which it purports or is repre-                  Careful identification and control of variables that can affect product
     sented to possess. . . . CGMP regulations require that                      and process quality is necessary to ensure system performance and
     manufacturing processes be designed and controlled to                       compliance. Utility system designs emphasizing performance stabil-
     assure that in-process materials and the finished product                   ity and consistency through appropriate controls, alarms, and routine
18.12                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

maintenance and inspections are required for compliance with phar-         contaminants and help the HVAC designer determine dilution air
maceutical regulations. A lack of compensation for HEPA filter load-       quantities and locate supply air outlets and return air inlets. Avoid
ing is a common HVAC system qualification challenge; if airflow or         duct liners and silencers in supply air ductwork where contaminants
pressure controls are not used, appropriate alternative controls or        can collect and bacterial and mold spores can accumulate. Ensure
alarms are required for documentation of continuous compliance.            special attention is paid to cleaning and degreasing of metal sheet-
For most cleanroom applications, a routine environmental monitor-          ing and air ductwork before installation. Factory-wrapped ducts and
ing program verifies that the critical parameter of room cleanliness is    components with clean installation and inspection protocols pro-
being maintained. For holding rooms and other specialized applica-         mote cleanroom system cleanliness.
tions, ensuring the stability of HVAC system performance through               Airborne particle and microbe levels in aseptic processing areas
air filter loading compensation is usually the most effective way to       are limited by government regulations, with lower limits for more
support consistent facility operations.                                    critical spaces. European and FDA particle limits are for the space
    The owner and designer must define the tolerable range of vari-        in full operational mode, and can also be used conservatively as lim-
able value (acceptance criterion) for each critical parameter. In that     its for the space at rest.
range, the product’s safety, identity, strength, purity, and quality           Facilities complying with U.S. cGMPs for aseptic processing
must be demonstrated to be unadulterated. The owner should define          must meet particle levels with manufacturing under way. (An
action alarm points at the limits of acceptance criteria, beyond           exception is aseptic powder processing, in which airborne partic-
which exposed product may be adulterated. The designer should              ulate levels at powder filling heads will exceed limits.) There
select tighter (but achievable) target design values for critical          should be no microbial contaminants in the critical-zone air-
parameters (in the range of acceptance criteria) along with appro-         stream, where filling and other critical activities occur; this area
priate critical parameter monitoring strategies and values for warn-       should be ISO Class 5. The area immediately around the critical
ing alerts and actionable alarms.                                          zone should be ISO Class 7. If the critical area is within an isolator,
    Facilities manufacturing penicillin or similar antibiotics (e.g.,      then the area outside the isolator may be ISO Class 8. Less critical
cephalosporins) must be physically isolated from other manufactur-         support areas can be ISO Class 8. For more detail on facility
ing areas and served by a dedicated HVAC system. Other processes           design, see FDA requirements.
also require dedicated HVAC systems, including high-potency for-               According to the FDA, 20 ach is usually sufficient for ISO Class
mulas and formulas that must have dedicated production facilities.         8 rooms; ISO Class 7 and 5 areas require significantly higher air
    Facilities manufacturing aseptic/sterile products derived from         change rates. Facility requirements for terminally sterilized prod-
chemical synthesis may have different requirements than those              ucts are not defined.
manufacturing biological or biotechnological products. The owner               EU GMP (2008) also contains requirements for aseptic process-
must define the inspecting agency’s requirements.                          ing, and also addresses terminally sterilized products. Note that
    The United States Pharmacopoeia (USP) limits temperatures to           many facilities are constructed to meet both EU and U.S. GMPs
which finished pharmaceutical products may be exposed to 15 to             (FDA 2008).
25°C. The production facility may need tighter limits than these,              Restricted access barrier systems (RABS) are an alternative to
based on the owner’s observed product data. Personnel comfort is           a conventional cleanroom or isolator. Use of RABS should be ap-
a factor in design. Personnel perspiring in their protective over-         proved by the manufacturer’s quality unit during design.
garments can increase particulate and microbial counts, so lower               Once product is in containers, the need for particulate control and
temperatures and tighter temperature control may be advanta-               minimum air changes is reduced or eliminated, depending on the
geous.                                                                     degree of protection provided by product packaging. The owner
    Relative humidity may be critical to the product’s integrity. Some     should determine the necessary critical environmental parameters
products are processed or packaged cold and need a low room dew            and acceptance criteria for each space and processing step.
point to prevent condensation on equipment and vials. Some prod-               Return openings for space HVAC should be low on the walls, to
ucts are hygroscopic and require lower humidity than a condensing          promote downward airflow from supply to return, sweeping con-
coil can provide; in that case, consider desiccant dehumidification.       taminants to the floor and away from the product. For ISO Class 8
Caution must be taken in designing low-humidity (i.e., low-vapor-          and lower, ceiling return or exhaust register are common. Room air
pressure) spaces to ensure limited moisture migration through              quality can be improved greatly by optimizing return and exhaust
walls and ceilings bordering an unclean space. Low-humidity                registers locations to route air flows away from cleaner areas, which
spaces should be provided with air locks to reduce moisture propa-         in many cases can resolve problems more effectively than changing
gation into the low-humidity cleanroom. The importance of positive         supply register locations. In larger spaces, internal return air col-
pressure increases when moisture infiltration potential becomes an         umns may be necessary. Perforated floors are discouraged because
element of the design process. Humidification is usually needed for        of difficulty cleaning them. It is good design practice to avoid
personnel comfort but not usually for product needs; it may also be        returning air from one air-handling unit (AHU) system to another
needed where dust might present an explosion hazard or where low           unless special project considerations justify this decision. Mixing
humidity may hinder handling of dry materials. Clean steam (free of        AHU zones through return air pathways may lead to cross-
chemicals and other additives) is preferred for humidification             contamination concerns and operational challenges when HVAC
because it is free of bacteria, but the humidification system should       maintenance shutdowns affect multiple operations. Combining
be free of amines or other contaminants if space air might contact         noncontrolled and controlled areas through return or exhaust air
the product. Humidification control systems often require careful          pathways may also lead to operational challenges by expanding
sensor placement in critical areas and safety shutoff monitors to pre-     controlled-area boundaries into zones with activities that may neg-
vent overhumidification.                                                   atively influence process or product integrity.
    Although airborne particles and viable organisms may be mini-              Aseptic facilities usually require pinhole-scanned (integrity-
mized by dilution with high air change rates and by supplying fil-         tested) HEPA filters (not ULPA) on supply air. Many facilities
tered air, the most effective control is to minimize release of these      install HEPA filters in the supply air to nonaseptic production
contaminants in the space. Personnel and machinery are the most            facilities to minimize cross contamination from other manufactur-
common sources of contamination, and can be isolated from the              ing areas served by the HVAC system. To increase the life of ter-
product by gowning, masks, and isolation barriers. Careful study of        minal HEPA filters in aseptic facilities, and to minimize the need
how each space operates should reveal the most probable sources of         to rebalance the supply system because of differential loading of
Clean Spaces                                                                                                                                18.13

terminal HEPA filters, many designers install a high-capacity               Strategically placed, airtight dampers, gas distribution nozzles, a
HEPA bank downstream of the supply air fan, with constant-                  means to agitate the gas within the cleanroom (or suite of rooms), and
volume control to compensate for primary filter pressure changes            exhaust equipment for evacuation are some of the components nec-
and any dehumidifier airflow. The final HEPA filter is usually in           essary for automated decontamination. As with all decontamination
a sealed gel frame or of a one-piece lay-in design that can be              procedures, protocols must be developed to demonstrate efficacy.
caulked to the ceiling frame, maintaining the integrity of the
room envelope.                                                              Barrier Technology
    Aseptic product must be protected by pressurizing the space in              Cleanrooms designed to meet ISO Class 5 or better require con-
which it is exposed, to about 12.5 Pa above the next lower cleanliness      siderable equipment, space, and maintenance. Operating this equip-
space classification. To keep the pressure differential from dropping       ment is expensive. Furthermore, cleanrooms typically need gowned
to zero when a door is opened, air locks are often used between             operators inside to manipulate product and adjust machinery.
spaces of different air pressures, especially at the entrance to the        Because the operator is the source of the majority of the contamina-
aseptic fill space itself. Space pressure is a function of airflow resis-   tion, it is better to separate the operator from the controlled environ-
tance through cracks, openings, and permeable surfaces in the space         ment; this allows the volume of the controlled space to be reduced
shell. Consider all potential openings, slots, and door leakage that        significantly to a point where only the process equipment is en-
can affect the amount of air needed to pressurize the space. Because        closed. Using such a separative device can substantially reduce cap-
space offset airflows and space pressure are closely related, outdoor       ital and operating costs while meeting required airflow patterns and
or makeup air requirements are often dictated by space pressures            cleanliness levels (IEST RP CC028.1; Xu 2007a, 2008). Separative
rather than by the number of occupants. The HVAC system should be           devices, including microenvironments, isolators (glove boxes), and
able to handle more makeup air than needed for commissioning,               restricted access barrier systems (RABs), are thus becoming increas-
because door seals can deteriorate over time.                               ingly popular. These systems are also called barrier technology in
    ISO Class 5 unidirectional hoods are commonly banks of HEPA             pharmaceutical applications and minienvironments in semiconduc-
filters, integrity-tested to be pinhole-free. Because it is difficult to    tor industries.
maintain unidirectional flow for long distances or over large areas,            Barrier technology systems must be designed to fit the specific
the hood should be located as closely as possible to product critical       application and can be highly customized to allow the tasks required
surfaces (work surface). Hood-face velocity is usually 0.45 m/s or          to accomplish the process needs. Applications vary widely based on
less, but the user should specify velocity and uniformity require-          product, process equipment, and throughput volume. Barrier tech-
ments. A unidirectional hood usually has clear sidewalls (curtains) to      nology systems are typically positive-pressure envelopes around the
promote downward airflow and prevent entrainment of space parti-            filling equipment with multiple glove ports for operator access, con-
cles into the hood’s zone of protection. Curtains should extend below       structed of polished stainless steel with clear, rigid view ports. Sys-
the product critical surface and be designed to prevent accidental dis-     tems can be fully sealed or leak into the support environment via
ruption of airflow patterns by personnel. Many production facilities        “mouse holes” used to allow passage of vials in and out of the unit.
prefer rigid curtains for easier cleaning and sanitization.                 Ancillary systems designed to prevent migration of contaminants
    Hood fan heat may become a problem, forcing the designer to             are used for passing stoppers, containers, and tools in and out of the
overcool the space from which the hood draws its air or to provide          barrier systems. These can range from simple lock chambers to
sensible cooling air directly into the hood’s circulating system.           highly complex alpha/beta ports fitted with features to allow saniti-
                                                                            zation of the systems or contents. Important design concerns in-
Decontamination                                                             clude accessibility, ergonomics, integration with mating equipment,
    Cleanrooms used for sterile operations are rarely built clean           decontamination or sterilization/sanitization procedures, access to
enough for their intended purpose. Before the initial use of the room       service equipment, filter change, filter certification, process valida-
or after a shutdown, the cleanroom must be decontaminated or dis-           tion, and environmental control.
infected to ensure bioburden levels are at or below acceptable limits.          Extra attention must be paid to product filling, vial, and stopper
For some operations, such as compounding of sterile preparations,           protection; access to the barrier for sterilized stoppers; interface to
surface disinfection is considered adequate. However, larger-scale          the vial sterilization (depyrogenation) device; sterilizing product
cGMP sterile manufacturing operations typically use some type of            path, including pumps and tubing; and airflow patterns inside the
biological decontamination before final occupancy. Cleanrooms for           barrier, especially at critical points. If a vapor-forming sanitizing
sterile processing should be designed to accommodate decontami-             agent such as hydrogen peroxide is to be used as a surface sanitizer,
nation or disinfection.                                                     care must be taken to ensure good circulation and adequate concen-
    Having roots in small-volume spaces (i.e., sealed glove boxes),         tration inside the barrier, as well as removal of residual vapor in the
most early large-volume decontamination processes included us-              required time frame. In addition, because many of the sanitizing
ing formaldehyde gas generated by heating paraformaldehyde in a             agents are strong oxidizers, care must also be taken in selecting con-
frying pan or spraying with a mild peracetic acid and wiping all sur-       struction materials to ensure compatibility and their ability to absorb
faces, which was very labor intensive. Today, most cleanrooms are           and retain or potentially outgas the sanitizing agent at a later time.
decontaminated by using either chlorine dioxide (CD) or hydrogen                Barrier technology systems may also be designed for applica-
peroxide. Regardless of the type of decontamination process used,           tions requiring operator protection from high-risk compounds
the cleanroom should accommodate the process. Factors that                  (those that may have an inadvertent therapeutic effect on an opera-
should be considered include (1) leaktightness of the cleanroom             tor), while maintaining a sterile internal environment. These tend to
shell, (2) compatibility of cleanroom finishes to the decontamina-          be total containment systems with totally contained product transfer
tion process, and ability to (3) remotely control the process and           ports. All internal surfaces are sealed from the external environment
recirculate the gas, (4) maintain appropriate humidity levels during        or potential operator exposure. Because of potential chamber leaks,
the decontamination process, and (5) evacuate the gas after decon-          its internal pressure may be kept negative compared to the ambient
tamination is complete.                                                     space via exhaust fans, posing an additional potential risk to the
    Sometimes it is economically feasible to integrate the gas-             product that must be addressed by the owner.
generating equipment with the cleanroom air ducts. This decision is             Other systems, such as a nonsterile powder control booth, may
dictated by the intended gassing frequency, or by the need for auto-        incorporate more passive barrier designs. One such design incorpo-
mated recovery preparedness following any kind of bioevent.                 rates a downflow sampling and weighing cubicle. This arrangement
18.14                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

takes advantage of unidirectional airflow to wash particles down and          Noise Concerns
away from the operator’s breathing zone. Low-wall air returns at the             HVAC noise is a common problem caused by attempts to over-
rear of the cubicle capture fugitive dust. An arrangement of roughing         come the pressure drop of additional air filtration. The noise level
and final filters allows air to return to the air handlers and back to the    generated must be reduced in lieu of adding duct silencers, which
work zone through ceiling-mounted HEPA filters. Products involv-              may harbor bacteria and are difficult to clean. Separate supply and
ing noxious or solvent vapors require a once-through air design.              return fans running at lower tip speeds instead of a single-fan air
   Barrier technology allows installation in environments that might          handler may reduce generated noise levels. HVAC noise may not be
require no special control or particulate classification. Isolators,          an issue if production equipment is considerably noisier.
RABs, and containment chambers are still relatively new to the phar-
maceutical industry. As such, installations for sterile products should       Nonaseptic Products
be in a controlled ambient room condition of ISO Class 8 or better.               Nonaseptic pharmaceutical facilities (e.g., for topical and oral
                                                                              products) are similar in design to those for aseptic product manufac-
Maintainability                                                               turing, but with fewer critical components to be qualified. However,
    A facility that considers maintainability (e.g., accessibility, fre-      critical parameters such as space humidity may be more important,
quency of maintenance, spare parts, rapid diagnostics and repair,             and airborne particle counts are not considered in the United States.
reliability and facility uptime) in its design will be much more reli-        If the product is potent, barrier isolation may still be advisable. Space
able and should have fewer operational and regulatory concerns.               differential pressures or airflow directions and air changes are usu-
Many pharmaceutical facilities have been designed so that routine             ally critical (needed to control cross contamination of products), but
maintenance can be performed from outside the facility, except for            no regulatory minimum pressure or air change values apply.
unidirectional and terminal HEPA filters, which must be tested
twice a year. Quality of materials is important to reliability, espe-                8.    START-UP AND QUALIFICATION OF
cially where failure can compromise a critical parameter. Consider                        PHARMACEUTICAL CLEANROOMS
how much exposure and risk to product and personnel are required              Qualification of HVAC for Aseptic
during maintenance (e.g., how to clean the inside of a glove box              Pharmaceutical Manufacturing
contaminated by a toxic product). Beyond cleanable room surfaces
that must be sanitized, consider whether and how HVAC equipment                  Qualification is a systematic, quality-based approach to ensuring
may be sanitized using the owner’s procedures. Determine whether              and documenting that the pharmaceutical facility, systems, equip-
ductwork must be internally cleaned, and how. Reduced- or no-                 ment, and processes will deliver everything required for safe and
shutdown HVAC system designs require energy-efficient compo-                  repeatable drug products, including the facility design, installation,
nents. Aligning HVAC system layouts with facility operational                 operation, maintenance, documentation, and pharmaceutical pro-
areas or suites can save significant operating costs and increase             cessing, filling, capping, holding, handling, and storage. Qualifica-
plant availability.                                                           tion of the pharmaceutical cleanroom HVAC is part of the overall
                                                                              qualification of the facility. Equipment affecting critical parameters
Controls, Monitors, and Alarms                                                and their control must also be qualified. Other groups in the manu-
                                                                              facturing company (e.g., safety or environmental groups) may
    Space pressure may be maintained by passive (statically balanced)         require similar commissioning documentation for their areas of
HVAC if there are few airflow variables. For example, the HVAC sys-           concern. The most important objectives in meeting the approving
tem for a few pressurized spaces may be statically balanced if there is       agency’s requirements are to (1) state what procedures will be fol-
a method of maintaining supply airflow volume to compensate for fil-          lowed and verify that it was done, and (2) show that product is pro-
ter loading to ensure minimum supply, return, and exhaust air                 tected and space acceptance criteria are met.
changes. More complex designs may require dynamic pressure con-
trol. It is important to avoid multiple pressurization loops controlled       Qualification Plan and Acceptance Criteria
from the same or interrelated parameters, because this can lead to                Early in design, the owner and designer should discuss who will
space pressurization instabilities. Complications can result from fans        be responsible for as-built drawings, setting up maintenance files,
in series controlling similar or related properties. Improved system          and training. They should create a qualification plan for the HVAC,
stability results from controlling to an airflow value at the room level,     including (1) a functional description of what the systems do along
and to duct air pressure at the branch or air handler level. Pressure         with specific process and room requirements; (2) maps of room
controls should not overreact to doors opening and closing, because           classification and pressurizations, airflow diagrams, and cleanliness
it is virtually impossible to pressurize a space to 12.5 Pa with a door       zones served by each air handler; (3) a list of critical components to
standing open. A door switch is often used to send a signal to space          be qualified, including the automation system controlling the
pressure control to avoid overreaction.                                       HVAC; (4) a list of owner’s procedures that must be followed for
    If space air humidity must be maintained to tolerances tighter            qualification of equipment and systems that affect critical parame-
than what normal comfort cooling can maintain, consider using                 ters; (5) a list of qualification procedures (IQ/OQ/PQ protocols)
active relative humidity control. If a desiccant dehumidifier is              written especially for the project; and (6) a list of equipment requir-
needed, unit operation over its range of flow must not adversely              ing commissioning, determined through a risk-based product and
affect the ability of the HVAC to deliver a constant air supply vol-          process impact analysis.
ume to the facility.                                                              The approval procedure should also be defined in the QP. It is
    Monitor and alarm critical parameters to prove they are under             important to measure and document critical variables of a system
control. Log alarm data and parameter values during excursions.               (e.g., space pressure), but it is also important to document and record
Logging may range from a local recorder to direct digital control             performance requirements and results for components that affect the
(DDC) data storage with controlled access. Software source code               critical parameters (e.g., room pressure sensors, temperature sensors,
should be traceable, with changes to software under the owner’s               airflow volume monitor) for GMP as well as business records. Doc-
control after qualification is complete. Commercial HVAC software             umentation helps ensure that replacement parts (e.g., motors) can be
is usually acceptable, but should be verified with regulatory agen-           specified, purchased, and installed to support critical operations.
cies before detailed design begins. Also, keep complete calibration               It is important to determine all components and instruments that
records for sensors, alarms, and recorders of critical parameter data.        could affect critical parameters and could, through an undetected
Clean Spaces                                                                                                                                18.15

failure, lead to product adulteration. This may be accomplished by            by exception and routine documentation of data at minimal regular
a joint effort between the HVAC engineer, owner, quality experts,             frequency.
and a qualified protocol writer. If performance data are in the qual-            Systems and equipment should be entered into the owner’s main-
ification records, replacement parts of different manufacturers may           tenance program, including rough drafts of associated maintenance
be installed without major change control approvals, as long as they          procedures (final drafts should reflect commissioning results).
meet performance requirements. Owner approvals for the qualifica-                Records should document the completion of these activities,
tion plan should be obtained during detailed design.                          including final as-built, system diagrams, facility pressurization
    Qualification requires successfully completing the following              diagrams, air change rate calculations, and air and water balance
activities for critical components and systems. The designer should           reports.
understand the requirements for owner’s approval of each protocol                Performance qualification (PQ) is proof that the entire HVAC
(usually, the owner approves the blank protocol form and the sub-             system performs as intended under actual production conditions.
sequently executed protocol).                                                 PQ is the beginning of ongoing verification (often called validation)
    The installation qualification (IQ) protocol documents con-               that the system meets acceptance criteria of the product. This
struction inspection to verify compliance with contract documents,            includes documentation of
including completion of punch list work, for critical components. It          • Maintenance record keeping and final operating and maintenance
may include material test reports, receipt verification forms, shop             procedures in place, with recommended frequency of mainte-
inspection reports, motor rotation tests, duct/equipment cleaning               nance, and (at the owner’s option) a procedure for periodic chal-
reports, duct leak testing, P&ID walkdowns for component instal-                lenge of controls and alarms
lation inspections, and contractor-furnished testing and balancing. It        • Logs of critical parameters that prove the system maintains accep-
also includes calibration records for instrumentation used in com-              tance criteria over a prescribed time
missioning and for installed instrumentation (e.g., sensors, record-          • Training records of operators and maintenance personnel
ers, transmitters, controllers, and actuators) traceable to National          • Final loop tuning parameters
Institute of Standards and Technology (NIST) instruments.
    Control software should be bench tested, and preliminary (start-             After accepting PQ, the owner’s change control procedure
ing) tuning parameters should be entered. Control loops should be             should limit further modifications to critical components (as shown
dry-loop checked to verify that subsystem installation, addressing,           on IQ and OQ forms) that affect the product. Much of the building’s
operation, and graphics are correct. Equipment and instruments                HVAC equipment should not need qualification, but records for the
should be tagged and wiring labeled, then field-verified against              entire facility must be kept up to date through quality change con-
record drawings. Commissioning documentation must attest to                   trol, and problems must be corrected before they become signifi-
completion of these activities and include as-built drawings and              cant. Records of corrections should also be kept.
installation/operation/maintenance (IOM) manuals from contrac-                   Once the system is operational, pharmaceutical product trial lots
tors and vendors.                                                             are run in the facility (process validation) and the owner should reg-
    The operational qualification (OQ) protocol documents start-              ularly monitor levels of viable (microbial) and nonviable particles,
up, operation, and maintenance SOPs are correct and activated for             room pressurization, and other controlled parameters in the process-
critical systems and components. This includes individual per-                ing areas.
formance testing of control loops under full operating pressure per-
formed in a logical order (i.e., fan control before room pressure                     9.   SEMICONDUCTOR CLEANROOMS
control). The commissioning agent must verify that operating                  Advances in Process Technology
parameters are within acceptance criteria.
                                                                                 Since the mid-1990s, most microelectronic facilities manufac-
    The HVAC system may be challenged under extremes of design
                                                                              turing semiconductors have required cleanrooms providing ISO
load (where possible) to verify operation of alarms and recorders, to
                                                                              Class 3 and cleaner for wafer fabs and Class 5 to 8 for auxiliary man-
determine (and correct, if significant) weak points, and to verify
                                                                              ufacturing rooms. This state-of-the-art cleanroom technology has
control and door interlocks. Based on observations, informal alert
                                                                              been driven by the decreasing size of microelectronic circuitry and
values of critical parameters that might signify abnormal operation
                                                                              larger wafer sizes (Chang et al. 2009; Hu et al. 2010, 2013). A
may be set up. Even if the product would not be adulterated at these
                                                                              deposited particle with a diameter of 10% of the circuit width may
parameter values, staff may implement an alarm to require re-
                                                                              cause a circuit to fail. Many facilities are designed to meet as-built
sponses prior to encountering deviations from normal operation.
                                                                              air cleanliness of less than 35 particles at 0.5 m and larger per
    Documented smoke tests verify space pressure and airflow in               cubic metre of air.
critical spaces or inside containment hoods, and show airflow pat-               Currently, semiconductor manufacturing cleanroom integration
terns and directions around critical parts of production equipment.           is important in semiconductor facilities design. Larger wafers
Many smoke tests have been videotaped, especially when space                  require larger processing equipment. Cleanroom structures are now
pressure differentials are lower than acceptance criteria require and         integrated into the process and mechanical systems to reduce overall
pressures cannot be corrected.                                                building height and construction cost, and to shorten construction
    Files should include an updated description of the HVAC,                  duration. In addition, particle control has advanced to the level of
describing how it operates, schematics, airflow diagrams, and space           molecular contamination control. Product contamination control
pressure maps that accompany it. Copies should be readily accessi-            also includes internal contaminations such as chemical, ionic, and
ble and properly filed. Operating personnel should be familiar with           static electricity control, and fire resistance performance.
the data in these records and be able to explain it to an agency
inspector.                                                                    Semiconductor Cleanroom Configuration
    Other Documents. GMP documents should also include test                      Semiconductor cleanrooms today are of two major configura-
reports for HEPA filters (efficiency or pinhole-scan integrity tests)         tions: clean tunnel or open-bay (ballroom). The clean tunnel is
at final operating velocities. If the filter installer performed the tests,   composed of narrow modular cleanrooms that may be completely
the data should be part of the IQ package.                                    isolated from each other. Fully HEPA- or ULPA-filtered pressurized
    Documents should verify that instruments display, track, and              plenums, ducted HEPA or ULPA filters, or individual fan modules
store critical parameters and action alarms. Consider recording data          are used. Production equipment may be located in the tunnel or
18.16                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

installed through the wall where a lower-cleanliness (nominally ISO               The tunnel design has the drawback of restricting new equipment
Class 7 or cleaner) service chase is adjacent to the clean tunnel. The        layouts. Cleanroom flexibility is valuable to semiconductor manu-
service chase is used in conjunction with sidewall return or a raised         facturing. As processes change and new equipment is installed, the
floor, possibly with a basement return.                                       clean tunnel may restrict equipment location to the point that a new
    The primary advantage of the tunnel is reduced HEPA- or ULPA-             module must be added. The tunnel approach may complicate mov-
filter coverage and ease of expanding additional tunnel modules into          ing product from one type of equipment to another.
unfiltered areas. The tunnel is typically 2.5 to 4.3 m wide. If the tunnel        Fan/filter clean tunnels have a wide range of applications. How-
is narrower, production equipment cannot be placed on both sides; if          ever, the noise generated by fans is directly distributed to the tunnel,
wider, flow becomes too turbulent and tends to break toward the               and the unit’s efficiency is lower than in central station recirculating
walls before it leaves the work plane. Figure 13 shows a clean tunnel.        systems. Life-cycle cost analysis can be used (among other consid-
                                                                              erations) to determine the appropriate configuration.
                                                                                  Ballroom or open-bay design involves large (up to 10 000 m2)
                                                                              open-construction cleanrooms. Interior walls may be placed
                                                                              wherever manufacturing logistics dictate, providing maximum
                                                                              equipment layout flexibility. Replacing process equipment with
                                                                              newer equipment is an ongoing process for most wafer fabrication
                                                                              facilities; support services must be designed to handle different pro-
                                                                              cess equipment layouts and even changes in process function.
                                                                              Often, a manufacturer may completely redo equipment layout if a
                                                                              new product is being made.
                                                                                  Open-bay designs can use either a pressurized plenum or ducted
                                                                              filter modules, although pressurized plenums are becoming more
                                                                              common. Pressurized plenums usually are recirculating air ple-
                                                                              nums, in which makeup air mixes with recirculating air or is ducted
                                                                              to the recirculating units (Figure 14). Either one large plenum with
                                                                              multiple supply fans or small adjacent plenums are acceptable.
                                                                              Small plenums allow shutting down areas of the cleanroom without
                                                                              disturbing other clean areas, and may also include one or more sup-
                                                                              ply fans.
                                                                                  In the past decade, silicon wafer diameter has increased three-
                                                                              fold. Along with the requirement for larger process equipment, the
                                                                              demand for larger space sizes has also become increasingly sig-
               Fig. 13 Elements of a Clean Tunnel                             nificant. Major semiconductor facilities, with total manufacturing




                                    Fig. 14    Typical Semiconductor Manufacturing Plant Section View
Clean Spaces                                                                                                                             18.17

                                                                         pressurization to maintain uniform airflow through each filter.
                                                                         Ducted HVAC typically has higher static pressure loss from the
                                                                         ducting and balance dampers, resulting in higher fan energy and
                                                                         higher operating cost. Maintenance costs may also be higher
                                                                         because of the balance method involved with ducted HVAC.
                                                                            An individual fan-filter unit (i.e., fan-powered filter module)
                                                                         uses one or more small fans (e.g., usually forward-curved fans) that
                                                                         provide airflows through one filter assembly. This configuration
                                                                         allows airflow from each unit to be individually controlled through-
                                                                         out the cleanroom and requires less space for mechanical com-
                                                                         ponents (Chen et al. 2007; Xu et al. 2004, 2007). Potential
                                                                         disadvantages are lower fan and motor efficiencies because of the
                                                                         small sizes, potentially higher fan noises, and higher operation and
                                                                         maintenance costs. Energy performance and controllability of
                                                                         fan-filter units on the market vary significantly within common
     Fig. 15   Building Truss Level Arranged as Fan Deck                 operational ranges. Standard testing of such units is recommended
                        and Air Plenum                                   before final product selection for cleanroom recirculation (Xu
                                                                         2007b; Xu and Jeng 2004).
areas of 2800 m2 and larger, may use both open-bay and tunnel               When through-the-floor return grating is used, a basement return
design configurations. Flexibility to allow equipment layout revi-       is normally included to provide a more uniform return as well as
sions warrants the open-bay design. Process equipment suitable for       floor space for dirty production support equipment.
through-the-wall installation such as diffusion furnaces, may use           Sidewall returns are an alternative to through-the-floor returns;
either design. Equipment such as lithographic steppers and coaters       however, airflow may not be uniform throughout the work area.
must be located entirely in laminar flow; thus, open-bay designs are     These returns are most applicable for ISO Class 5 to 8 cleanrooms.
more suitable. Which method to use should be discussed among the            Prefiltration is an economical way to increase ULPA filter life.
cleanroom designer, production personnel, and contamination con-         Prefilters are located in recirculation airflow, in either the return
trol specialist.                                                         basement or air handler, to allow replacement without disrupting
    Building structure areas are sometimes used as recirculating and     production.
makeup air units, fan deck, and plenum. Some structures perform as
very large cabinets of makeup air units or recirculating units. Figure   Cleanroom Air Velocity and Air Change Rate
15 shows a building truss level arranged as a fan deck and air                For a given cleanroom, the supply airflow rate Q (m3/s) is
plenum. Coordination between architects, engineers (structural,
process, and mechanical), semiconductor facilities personnel, and                                       Q = LWv                                (1)
construction industries must continue to minimize building size and
                                                                                                         3600Q
to satisfy ever-evolving process requirements.                                                     ACH = ----------------                      (2)
    Many semiconductor facilities contain separate cleanrooms for                                          LWH
process equipment ingress into the main factory. These ingress areas     or
are staged levels of cleanliness. For instance, the equipment receiv-
ing and vacating area may be ISO Class 8, and the preliminary                                            3600LWv
                                                                                                   ACH = -----------------------
equipment setup and inspection area may be ISO Class 7. The final                                             LWH
stage, where equipment is cleaned and final installation prepara-
tions are made before the fabrication entrance, is ISO Class 6. Some                                     3600v
                                                                                                   ACH = --------------                        (3)
staged cleanrooms must have adequate clear heights to allow fork-                                             H
lift access for equipment subassemblies.
                                                                         where
Airflow in Semiconductor Cleanrooms                                          L = room length, m
                                                                             W = room width, m
    Current semiconductor industry cleanrooms commonly use ver-              H = room height, m
tical unidirectional airflow, which produces a uniform shower of             v = average room air velocity, m/s through cleanroom horizontal
clean air throughout the entire cleanroom. Particles are swept from              plane L by W
personnel and process equipment, with contaminated air leaving at          ACH = air changes per hour
floor level; this produces clean air for all space above the work sur-
                                                                            From Equation (3), the number of air changes per hour is
face.
                                                                         inversely proportional to the height of the room: the greater the
    In vertical unidirectional airflow, the cleanroom ceiling area
                                                                         height of the cleanroom, the fewer air changes per hour required,
consists of HEPA or ULPA filters set in a nominal grid size of 0.6
                                                                         and vice versa.
by 1.2 m, T-bar-style grid with gasketed or caulked seals for many
                                                                            Air Ionization. In addition to cleanroom particle control with
ISO Class 5 systems; Class 3 and Class 4 systems often use either
                                                                         fiber filters, air ionization can be used to control particle attraction
low-vapor-pressure petrolatum fluid or silicone dielectric gel to
                                                                         to product surfaces by eliminating electrostatic discharge and static
seal the filters into a channel-shaped ceiling grid. Whether T-bar or
                                                                         charge build-up. However, the emitter tip material must be carefully
channel-shaped grids are used, the HEPA or ULPA filters normally
                                                                         selected to prevent depositing particles on the product.
cover 85 to 95% of the ceiling area, with the rest of the ceiling area
composed of grid work, lighting, and fire protection sprinkler
panels.                                                                                10.   HIGH-BAY CLEANROOMS
    HEPA or ULPA filters in vertical unidirectional airflow designs         High-bay cleanrooms have ceiling heights between 12 and
are installed (1) with a pressurized plenum above the filters, (2)       50 m, with the higher ceilings used primarily in the aerospace
through individually ducted filters, or (3) with individually fan-       industry for producing and testing missiles, launch vehicles, rocket
filter units or modules. A system with a plenum must provide even        engines, and communication and observation satellites, and lower
18.18                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

             Table 3    Air Changes per Hour Versus Vertical Airflow Velocities, Room Heights, and Cleanliness Classes
                                                                      Air Changes per Hour for Ceiling Height, m
ISO Class        Velocity, m/s            12.2         15.2          18.4             24.4           30.5           36.6          42.7           48.8
    2            0.43 to 0.50         128 to 150    102 to 120     85 to 100           —              —              —             —              —
    3            0.35 to 0.43         105 to 128     84 to 102     70 to 85          52 to 64         —             —              —              —
    4            0.30 to 0.35          90 to 105     72 to 84      60 to 70          45 to 52       36 to 42         —             —              —
    5            0.23 to 0.28          68 to 83      54 to 66      45 to 55          34 to 41       27 to 33      22 to 27         —              —
    6            0.12 to 0.18          38 to 53      30 to 42      25 to 35          19 to 26       15 to 21      12 to 18       10 to 15         —
    7            0.04 to 0.08          12 to 24      10 to 19       8 to 16           6 to 12        5 to 10       4 to 8         3 to 6         3 to 2
    8            0.02 to 0.03           8 to 10       5 to 7        4 to 6            3 to 4         2 to 3        2 to 3           2              2
    9            0.01 to 0.015          3 to 5        2 to 3        2 to 3              2            1 to 2        1 to 2           1              1



ceilings primarily used in jet aircraft assembly, painting, and clean-
ing operations; and in crystal-pulling areas in semiconductor chips
manufacturing facilities.
   Most high-bay cleanrooms are designed to meet ISO Class 7,
Class 8 or higher as required by some U.S. Air Force and U.S. Navy
specifications. Crystal-pulling cleanrooms for semiconductor micro-
chips are usually specified at Class 5 to Class 6 range.
   Table 3 shows approximate ranges of ceiling-height-dependent
airflow per minute and air changes per hour by cleanroom classes
derived from Equation (3).

Downflow and Horizontal-Flow Designs
    In downflow designs, air is delivered in a unidirectional (or sim-
ulated unidirectional) flow pattern from the ceiling and returned
through floor return openings or low sidewall returns. The objective
is to shower the object from above so that all particles are flushed to
the returns. The supply air terminals may be HEPA-filter or high-
volume air diffusers. Downflow spaces allow space flexibility
because more than one device may be worked on in the space at the
same air cleanliness level.
    The disadvantage is the relative difficulty of balancing airflow.
High-bay cleanrooms typically have concrete floors that may
include trenches to return some of the air not taken in at low sidewall
returns. Special care must be taken to ensure clean air at the object                           Fig. 16 High-Bay Cleanroom Scheme
because the laminar flow of the air disintegrates. At the low veloc-
ities typical of unidirectional design, pathways may be created
toward the returns, causing the clean air to miss the object. Any              Equipment and Filter Access
activity in the cleanroom that generates even a small amount of heat
                                                                                   Air-handling equipment and prefilters should be accessible from
produces updrafts in downward-flowing supply air.
                                                                               outside the cleanroom. Adequate provision must be made for chang-
    Horizontal-flow designs are always unidirectional, with the                ing filters if air is distributed to the cleanroom with HEPA filters at
cleanest air always available to wash the object in the space. Properly        the space entry. In horizontal-flow cleanrooms, access should be
designed horizontal spaces are easier to balance than vertical-flow            from the upstream (pressure) side, and service scaffolds should be
rooms because supply and return air volumes may be controlled at               incorporated at least every 2.4 m in height of the filter bank. Down-
different horizontal levels in the space.                                      flow ceiling filters in T-bar or gel-seal ceilings must be accessed from
    The main disadvantage of horizontal-flow high-bay spaces is                below using an approved gantry crane with full mobility across the
that they provide clean air for only one object, or at best, several           ceiling. Prefilters in the main air supply should be placed in built-up
objects in the same plane. Once past the object, air cleanliness               frames with both upstream and downstream access. It is important to
degrades to the extent that the process generates particles.                   ensure that there are no possible air bypass pathways in filter frames
    Downflow designs are most widely used, but certain projects                and their seal to the filters or to the air handler walls since this reduces
such as the space telescope and space shuttle assembly room may                the effectiveness of the air filtration. A HEPA filter bank remote from
require horizontal-airflow high-bay cleanrooms (Figure 16).                    the space air-distribution system should be installed in a built-up bank
                                                                               with a gel or clamp seal. Access doors must be installed up- and down-
Air Handling                                                                   stream for certification, scanning, and qualification testing.
   Because of the large volume of air in a high-bay cleanroom,
central recirculating fan systems are commonly used with minimum               Prefilter Selection
heating and cooling capability. A separate injection air handler                  In any high-bay cleanroom cleanliness classification, air will
provides heating, cooling, and makeup air. The injection system                pass through a final HEPA filter before entering the space; these
must include volumetric controls to ensure proper building pres-               final filters must be protected by prefilters. HEPA filters for recir-
sure.                                                                          culating air should be protected with 85% rated bag or rigid media
Clean Spaces                                                                                                                           18.19

filters with as few other prefilters as required. Makeup air should      Makeup Air
include minimum 85% ASHRAE filters on the fan inlet and mini-                Control of makeup air and cleanroom exhaust affects cleanroom
mum 95% filters on the fan discharge. Tight, leakproof sealing           pressurization, humidity, and room cleanliness. Makeup airflow
between the filters and frame/housing improves system cleanliness        requirements are dictated by the amounts required for (1) replacing
and reliability.                                                         process exhaust, (2) working personnel ventilation, and (3) meeting
Design Criteria and Indoor Air Quality                                   pressurization specifications. Makeup air volumes can be much
                                                                         greater than the total process exhaust volume to provide adequate
   The indoor design temperature range for aerospace and aircraft        pressurization and safe ventilation. Tsao et al. (2010) discusses how
manufacturing cleanrooms is 23°C ± 0.3 K, with the higher temper-        to optimize makeup air system design to improve its effectiveness
atures commonly used in summer, and the lower ones in winter.            and energy efficiency.
However, the user should provide guidance on specific required
                                                                             Makeup air is frequently introduced into the primary air path on
space temperature requirements. In semiconductor crystal-pulling
                                                                         the suction side of the primary fan(s) to enhance mixing. Makeup air
cleanroom design, space temperature is usually required at a con-
                                                                         volumes are adjusted with zone dampers and makeup fan controls
stant level of 22°C ± 0.3 K.
                                                                         using speed controllers, inlet vanes, etc. Opposed-blade dampers
   Another key parameter is relative humidity. For aerospace and         should have low leak characteristics and minimum hysteresis.
aircraft manufacturing cleanrooms, relative humidity should not
                                                                             Makeup air should be filtered before injection into the cleanroom.
exceed 60%; semiconductor crystal-pulling cleanrooms usually
                                                                         If the makeup air is injected upstream of the cleanroom ceiling
require indoor relative humidity to be 50 ± 5% as design base.
                                                                         ULPA or HEPA filters, minimum 95% efficient filters (ASHRAE
   Other issues include noise and vibration from process and HVAC
                                                                         Standard 52.2) should be used to avoid high dust loading and
equipment, and dusts, fumes, smoke, odors, vapors, moistures and
                                                                         reduced HEPA filter life.
gaseous generated during welding, sanding, painting, washdown,
fuel filling, etc. See Chapters 8 to 12 of the 2013 ASHRAE Hand-             In addition, 30% efficient prefilters followed by 85% filters may
book—Fundamentals for additional information.                            be used to prolong the life of the 95% filter. When makeup air is in-
                                                                         jected downstream of the main HEPA filter, further HEPA filtering
                                                                         of the makeup air should be added to the prefilters. In addition to
           11.   ENVIRONMENTAL SYSTEMS                                   particle filtering, many makeup air handlers require filters to re-
                                                                         move chemical contaminants (e.g., salts and pollutants from indus-
Cooling Loads and Cooling Methods                                        tries and automobiles) present in outside air. If the makeup air is
    Two major internal heat load components in cleanroom facilities      from an internal conditioned space (i.e., outdoor air is conditioned
are process equipment and fans. Because most cleanrooms are              by the main facility HVAC system), the same filtration level may
located entirely within conditioned space, traditional heat sources of   still be required to prevent the entry of volatile organic compounds
infiltration, fenestration, and heat conductance from adjoining          (VOCs). These VOCs may be present from another active process in
spaces are typically less than 2 to 3% of the total load. Some clean-    the facility or from building maintenance items such as cleaning
rooms have been built with windows to the outside, usually for day-      agents and paints. Chemical filtration may be accomplished with
light awareness, and a corridor separating the cleanroom window          absorbers such as activated carbon or potassium permanganate im-
from the exterior window.                                                pregnated with activated alumina or zeolite.
    The major cooling sources designed to remove cleanroom heat
and/or maintain environmental conditions are makeup air units,           Process Exhaust
primary and secondary air units, and the process equipment cooling          Process exhausts for semiconductor facilities handle acids, sol-
system. Some process heat, typically from electronic sources in          vents, toxins, pyrophoric (self-igniting) fumes, and process heat ex-
computers and controllers, may be removed by process exhaust.            haust. Process exhaust should be dedicated for each fume category,
    Heat from fan operation can be significant in ISO Class 4 or         by process area, or by the chemical nature of the fume and its com-
cleaner cleanrooms. Designed recirculated airflows with air veloci-      patibility with exhaust duct material. Typically, process exhausts are
ties of 0.45 m/s or air change rates around 500 per hour are com-        segregated into corrosive fumes, which are ducted through plastic or
monly specified for these facilities (IEST RP CC012.1). Studies          fiberglass-reinforced plastic (FRP) ducts, and flammable (normally
performed by Lawrence Berkeley National Laboratory found that            from solvents) gases and heat exhaust, which are ducted in metal
many ISO Class 4 or 5 cleanrooms operated with lower air velocities      ducts. Care must be taken to ensure that gases cannot combine into
and lower air change rates than specified by the old or existing rec-    hazardous compounds that can ignite or explode in the ductwork.
ommended practices (IEST RPs CC012.1 and CC012.2), but                   Segregated heat exhausts are sometimes installed to recover heat, or
achieved satisfactory contamination control for their specified clean-   hot uncontaminated air that may be exhausted into the suction side
liness classes (Xu 2003, 2004).                                          of the primary air path.
    Latent loads are primarily associated with makeup air dehumidi-         Required process exhaust airflow rates can vary from 5 L/s per
fication. A low dry-bulb leaving air temperature, associated with de-    square metre of cleanroom for photolithographic process areas, to
humidified makeup air, supplements sensible cooling. Supplemental        50 L/s per square metre for wet etch, diffusion, and implant process
cooling by makeup air may account for as much as 950 W/m2 of             areas. When specific process layouts are not designated before
cleanroom.                                                               exhaust design, an average of 25 L/s per square metre is normally
    Process cooling water (PCW) is used in process equipment heat        acceptable for fan and abatement equipment sizing. Fume exhaust
exchangers, performing either simple heat transfer to cool internal      ductwork should be sized at low velocities (5 m/s) to allow for future
heat sources, or process-specific heat transfer, in which the PCW        needs.
contributes to the process reaction.                                        For many airborne substances, the American Conference of Gov-
    The diversity of manufacturing heat sources (i.e., the portion of    ernmental Industrial Hygienists (ACGIH) established requirements
total heat transferred to each cooling medium) should be well under-     to avoid excessive worker exposure. The U.S. Occupational Safety
stood. When bulkhead or through-the-wall equipment is used,              and Health Administration (OSHA) set specific standards for allow-
equipment heat loss to support chases versus to the production area      able concentrations of airborne substances. These limits are based on
affects the cooling design when the support chase is served by a dif-    working experience, laboratory research, and medical data, and are
ferent cooling system than the production area.                          subject to constant revision. See ACGIH (2007) to determine limits.
18.20                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

Fire Safety for Exhaust                                                    humidity control is required, a large amount of energy may be lost
   ICC’s (2009a) International Building Code® (IBC) designates             when conditioning more air than necessary. Instead of bringing all
semiconductor fabrication facilities as Group H occupancies. The           the return air down to a low humidity level and then reheating, a sys-
Group H occupancy class should be reviewed even if the local juris-        tem that optimizes the amount of return that goes through the air
diction does not use the IBC because it is currently the only major        handler to avoid excesses is often significantly more energy effi-
code in the United States specifically written for the semiconductor       cient.
industry and, hence, can be considered usual practice. This review is         Makeup air and/or supply air humidification often uses steam
particularly helpful if the local jurisdiction has few semiconductor       humidifiers or atomizing equipment, with steam humidifiers being
facilities.                                                                the most common. Good design practices include avoiding water
                                                                           treatment chemicals through clean steam generation. Stainless-steel
   Chapter 18 in ICC’s International Fire Code (IFC, ICC 2009b)
                                                                           unitary packaged boilers with high-purity water and stainless-steel
addresses specific requirements for process exhaust relating to fire
                                                                           piping have also been used. Water sprayers in the cleanroom return
safety and minimum exhaust standards. Chapter 27, Hazardous
                                                                           use air-operated water jet sprayers. Evaporative coolers can take
Materials, is relevant to many semiconductor cleanroom projects
                                                                           advantage of the sensible cooling effect in dry climates.
because of the large quantities of hazardous materials stored in
these areas. Areas covered include ventilation and exhaust stan-           Air Pressurization
dards for production and storage areas, control requirements, use of
                                                                               Controlling air pressures in a semiconductor cleanroom is an
gas detectors, redundancy and emergency power, and duct fire pro-
                                                                           important part of effective contamination control, providing resis-
tection.
                                                                           tance to infiltration of external sources of contaminants. In nonpres-
Air Temperature and Humidity                                               surized spaces, or spaces with air pressures lower than that of the
                                                                           surrounding environment, nearby particulate contaminants enter
    Precise air temperature control is required in most semiconductor      the cleanroom by infiltration through doors, cracks, pass-throughs,
cleanrooms. Specific chemical processes may change under differ-           and other penetrations for pipes, ducts, etc. The cleanest cleanroom
ent temperatures, or masking alignment errors may occur because of         should have the highest pressure, with decreasing pressure corre-
product dimensional changes as a result of the coefficient of expan-       sponding to decreasing cleanliness. A differential pressure around
sion. Temperature tolerances of ±0.6 K are common, and precision           12.5 Pa is often used.
of ±0.06 to 0.3 K is likely in wafer or mask-writing process areas.            For small semiconductor cleanrooms or clean zones in ISO
Wafer reticle writing by electron beam technology requires                 Classes 8 and 9, ceiling supply and low sidewall return is a typical
±0.06 K, whereas photolithographic projection printers require             airflow arrangement. The primary air system alone can handle the
±0.3 K tolerance. Specific process temperature control zones must          internal cooling load and the required room air change rate. Pressur-
be small enough to control the large air volume inertia in vertical        ization system designs are very similar to those in pharmaceutical
laminar flow cleanrooms. Internal environmental controls, which            facilities.
allow space tolerances of ±0.6 K and larger temperature control                For cleaner (ISO Class 7 and cleaner) semiconductor clean-
zones, are used in many process areas.                                     rooms, primary/secondary air systems are common. The secondary
    Within temperature zones of the typical semiconductor factory,         (makeup) HVAC unit takes care of the outside air and internal cool-
latent heat loads are normally small enough to be offset by incoming       ing loads, and the primary (recirculating) unit delivers the required
makeup air. Sensible temperature is controlled with either cooling         room air change rate, and additional cooling if needed. A raised,
coils in the primary air stream, or unitary sensible cooling units that    perforated floor return is common for these classes. During balanc-
bypass primary air through the sensible air handler and blend con-         ing, manual or automatic balance dampers are usually set at fixed
ditioned air with unconditioned primary air.                               positions at air supply, return, and exhaust systems.
    In most cleanrooms of ISO Class 6 or better, production person-            In vertical- and unidirectional-flow cleanrooms, single-stage
nel wear full-coverage protective smocks that require cleanroom            constant volume for supply and return flows is common. Because
temperatures of 20°C or less. If full-coverage smocks are not used,        internal dust generation from people and process could be lower
higher temperature set points are recommended for comfort. Pro-            during nonoperating or unoccupied mode than operating or occu-
cess temperature set points may be higher as long as product toler-        pied mode, using multiple recirculating blowers to create two- or
ances are maintained.                                                      multiple-stage supply and return flow rates is feasible as long as the
    In semiconductor cleanrooms, air humidity levels vary from 30          room cleanliness meets the designated classification at all times,
to 50% rh. Humidity control and precision are functions of process         validated through continuous particle count measurement. In non-
requirements, prevention of condensation on cold surfaces in the           operating or unoccupied mode, reduced levels of supply and return
cleanroom, and control of static electric forces. Humidity tolerances      airflow rates should also ensure maintaining proper room pressur-
vary from 0.5 to 5% rh, primarily dictated by process requirements.        ization level.
Photolithographic areas have more precise standards and lower set              Pressure level in the cleanroom is principally established by
points. The exposure timing of photoresists (used in photolithogra-        room airtightness and the offset flow value, which is the net flow
phy) can be affected by varying relative humidity. Negative resists        rate difference between supply airflow rate and exhaust and return
typically require low (35 to 45%) relative humidity. Positive resists      airflow rates. Process equipment exhaust rate is often determined by
tend to be more stable, so the relative humidity can go up to 50%          manufacturers’ data, industrial hygienists, and codes. The design
where there is less of a static electricity problem.                       engineer should consult with the facility contamination control spe-
    Independent makeup units should control the dew point in places        cialist to determine effective and efficient air change rates for each
where direct-expansion refrigeration, chilled-water/glycol cooling         cleanroom.
coils, or chemical dehumidification is used. Chemical dehumidifi-              One common method of cleanroom pressurization is to keep the
cation is rarely used in semiconductor facilities because of the high      supply airflow rate constant while adjusting the return airflow rate by
maintenance cost and potential for chemical contamination in the           volume dampers at return floor panels to create a specified positive
cleanroom. Although some cleanrooms may not require significant            space pressure. Return air to underfloor plenum or subfloor base-
reheat, many systems are designed to provide heat to the space to          ment through perforated panels floor grilles or grates (usually with a
support temperature control during normal operation and when               15 to 35% free area) can be balanced to ensure a fixed flow differen-
production equipment is not operating. However, when relative              tial (offset flow) in the space. An adjustable, lockable balance
Clean Spaces                                                                                                                             18.21

damper normally is attached beneath the perforated floor panel or              In addition to proper equipment sizing, redundancy is also desir-
grate. When the damper is fully open, it normally creates a minimal        able when economics dictate it. Many semiconductor wafer facili-
pressure drop of 5 to 20 Pa. Higher pressure drops can be achieved         ties operate 24 h per day, seven days per week, and shut down only
when the dampers are turning toward the closed positions. Note that        during holidays and scheduled nonworking times. Mechanical and
the position of balance damper opening could affect parallelism of         electrical redundancy is required if loss of equipment would shut
the room’s unidirectional flow.                                            down critical and expensive manufacturing processes. For example,
    Another method uses variable-air-volume supply and return fans         process exhaust fans must operate continuously for safety reasons,
with volumetric airflow rates tracking to ensure the required room         and particularly hazardous exhaust should have two fans, both run-
pressure. This method could be a reasonable choice for a single,           ning. Most process equipment is computer-controlled with inter-
large cleanroom, but is not flexible enough to serve a suite with dif-     locks to provide safety for personnel and products. Electrical
ferent room pressure requirements. For some industries, variable-          redundancy or uninterruptible power supplies may be necessary to
air-volume systems may not be favorable; design engineers should           prevent costly downtime during power outages. Redundancy should
consult with facility contamination control specialists before spec-       be based on life-cycle economics and careful review of all foresee-
ifying variable-volume systems for cleanrooms.                             able system failure and recovery scenarios. With the proper design
    Air locks typically are used between uncontrolled personnel cor-       focus, redundancy improvements can provide additional benefits;
ridors, entrance foyers, and the protective-clothing gowning area.         for example, operating redundant fans in parallel can reduce overall
Air locks may also be used between the gowning room and the main           power consumption while improving system stability during failure
wafer fabrication area, and for process equipment staging areas be-        recoveries.
fore entering the wafer fabrication area. Install air locks only when
they are really necessary, because their use along traffic paths could     Minienvironments
restrict personnel access and increase evacuation time during emer-            A minienvironment is a type of separate device mainly used in
gencies.                                                                   microelectronics industry to maintain a level of stringent cleanliness
   Commercial pressure differential sensors can reach accuracy at          in a tightened volume of clean spaces (IEST RP CC028.1; ISO Stan-
0.25 Pa or better, and significant progress has been made on preci-        dard 14644-7). It is a localized environment created by an enclosure
sion room pressure control. Many semiconductor processes affected          to isolate or separate a product or process from the surrounding envi-
by cleanroom pressure (e.g., glass deposition with saline gas) require     ronment. A minienvironment is normally used to maintain a level of
process chamber pressure precision of 60 mPa.                              stringent, higher level of cleanliness by controlling particle concen-
   Pressurization calculations can be performed by using the proce-        trations within a tightened volume of clean spaces, often by main-
dures detailed in either Pedersen et al. (1998) or Spitler (2009) in the   taining desired pressure differential or supplying unidirectional
chapters on infiltration:                                                  airflows. It is important to understand the characteristics of minien-
                                                                           vironments’ design, operation, and effectiveness in environmental
• Using the provided charts, calculate the building exfiltration at        control, and the impacts of integration with the cleanroom that
  designated room pressurization level.                                    houses the minienvironment or a group of minienvironments. Xu
• In accordance with ASHRAE Standard 62.1, with the actual num-            (2007a, 2008) found that pressure differentials under 0.2 Pa can be
  ber of occupancy, determine the required outdoor airflow rate.           sufficient for achieving a high level of air cleanliness to meet envi-
• Determine the total airflow rate of exhaust from the building.           ronmental control expectation and requirements, suggesting that
                                                                           existing recommended practices or guidelines (e.g., IEST RP
    The sum of exfiltration airflow rate plus exhaust airflow rate, or     CC028.1) may be higher than necessary, at least in some minienvi-
plus the required outdoor airflow supply rate, whichever is greater,       ronment applications.
is the total ventilation rate under the designated building pressuriza-
                                                                               Advantages of using minienvironments include upgrading clean-
tion.
                                                                           liness classes, process integration, and maintaining better contami-
    To ensure the designated pressurization level, a leak test must be     nation control. Xu (2008) also suggested that, when appropriately
performed for exterior walls, interior walls, partitions, doors and        integrated with a cleanroom, minienvironments may improve overall
windows between two adjacent areas with different pressurization           cleanroom energy efficiency and offer cost savings. The field inves-
levels, and for roof, exterior doors and windows, connections              tigations characterized energy performance of five different minien-
between wall and roof, and any building elements between two               vironments (designated as ISO Cleanliness Class 3) operating and
areas with different pressurization levels. All major leaks must be        housed in a traditional, larger ISO Cleanliness Class 4 microelec-
eliminated before start-up of HVAC systems.                                tronics cleanroom. The measured energy performance and associ-
                                                                           ated metrics were compared to those of cleanrooms of various
Sizing and Redundancy
                                                                           cleanliness classes, and indicated that potential energy savings up to
    Environmental HVAC design must consider future requirements            60 to 86% were achievable by integrating minienvironments in tra-
of the factory. Semiconductor products can become obsolete in as           ditional cleanrooms, without losing effective contamination control.
little as two years, and process equipment may be replaced as new          Other ways to increase energy savings in minienvironments include
product designs dictate. As new processes are added or old ones            optimal design and operation, improving fan-filter unit operating
removed (e.g., wet etch versus dry etch), the function of one clean-       efficiency, and space management in clean spaces.
room may change from high-humidity requirements to low, or the
heat load many increase or decrease substantially. Thus, the clean-        Fan-Filter Units
room designer must design for flexibility and growth. Unless spe-              A fan-filter unit (FFU) is a self-contained unit normally attached
cific process equipment layouts are available, maximum cooling             to cleanroom T-bar ceilings and is used to supply and clean airflows,
capability should be provided in all process areas at the time of          which are fed to and then recirculated through the cleanroom space.
installation, along with provisions for future expansions.                 An FFU usually consists of a small fan, a controller, and a HEPA or
    Because cleanroom space relative humidity must be held to close        ULPA filter enclosed in a box, which fits into common cleanroom
tolerances and humidity excursions cannot be tolerated, the latent         ceiling grids. Fan-filter units in air recirculating systems have
load removal capacity of the selected equipment should be based on         become increasingly popular worldwide because of their specific
high ambient dew points and not on the high mean coincident dry-           contamination control, ease of installation, and adaptability in
bulb/wet-bulb data.                                                        cleanroom construction, qualification, and operation.
18.22                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

    Common ceiling grids typically carry FFUs with unit sizes rang-        air movement in the cleanroom, and process exhaust. The combi-
ing from 1220 by 1220 mm to 1220 by 610 mm or smaller. The small           nation of environmental conditioning and control, contamination
internal fans force air through the HEPA or ULPA filters. Coverage         control, and process equipment electrical loads can be as much as
of a cleanroom ceiling normally ranges from 25 to 100% of the total        3 kW/m2 in many cleanroom facilities. Besides process equipment
ceiling area, and thus can require many FFUs. As a result, the large       electrical loads, most energy is used for cooling, air movement, and
number of FFU fans constitutes considerable electric power demand          process liquid transport (i.e., deionized water and process cooling
and energy use in providing air recirculation and cleaning (Xu et al.      water pumping). A life-cycle cost analysis is useful to determine
2007). Appropriate applications of FFUs can generate unidirectional        design choices and their total cost of ownership over time, as well
airflows desired for certain cleanroom activities or processes. New        as global warming potential related to cleanroom design and oper-
technologies able to control the airflow rate and uniformity through       ation.
a networked feedback control system can improve the controllability            Energy Metrics. The energy use required for operating wafer
and reliability of individual FFUs (Chen et al. 2007).                     fabrication plants (fabs) is intensive and is one of the major concerns
    Note that different FFUs’ energy and aerodynamic performance           to production power reliability. Energy performance metrics to
can vary, even with similar components (Chen et al. 2007; Xu et al.        characterize the electric energy consumption and wafer production
2007), and their performance may largely influence both energy             include production efficiency index (PEI), electrical utilization
efficiency and contamination control effectiveness in cleanroom            index (EUI), specific energy consumption such as annual electric
design, qualifications, and operation. The energy efficiency level of      power consumption normalized by annual produced wafer area,
the same unit may vary considerably, depending on actual operating         annual electric power consumption normalized by units of produc-
conditions such as airflow speeds and pressure rise across the units;      tion (UOP), which is defined as the product of annual produced
for instance, Xu et al. (2007) found that, when operating with the         wafer area and the average number of mask layers of a wafer (Chang
fan-wheel speed control dials at maximum, larger units tended to be        et al. 2009; Hu et al. 2010, 2013).
more energy efficient than their smaller counterparts. To achieve              To evaluate design options for HVAC systems in cleanrooms, it
sustainable development in cleanroom facilities, it is useful for          is convenient to compare overall efficiency using standard metrics.
designers and owners to have comparable information on FFU                 By using a metric such as airflow rate per kilowatt input, system
energy performance. This makes it feasible to select efficient units       efficiency for different schemes can be compared. The metric
and to improve energy efficiency while maintaining or improving            allows comparison of the amount of energy required to move a
effectiveness in contamination control. Unfortunately, typical man-        given quantity of air, and combines equipment efficiency as well as
ufacturers’ data sheets usually contain numbers that look similar but      system effects. The owner can include this metric as a design cri-
not readily comparable and can be confusing, because their                 terion. Similarly, metrics for chilled-water system performance in
approaches to reporting performance data are different from each           terms of kilowatts per kilowatt of cooling can be established.
other.                                                                     Chiller performance and overall chilled-water system performance
    In recent years, the interest in understanding and improving fan-      issues are well documented and should be consulted to set appro-
filter performance has increased among users, manufacturers,               priate targets.
energy companies, professional organizations, and research insti-              Fan Energy. Because supply airflow rates in cleanrooms can be
tutes. Increasing energy costs in operating existing and future clean-     much greater than those in conventional office buildings with the
rooms and mission-critical controlled environments have prompted           same floor area (e.g., by up to 100 times), fan systems should be
end users to seek and select higher-efficiency FFUs in their clean-        closely examined for right sizing and conservation of fan energy.
room applications, and motivated suppliers to develop more energy-         Static air pressures and total airflow rate requirements should be
efficient FFUs for future cleanrooms. For example, manufacturers           designed to reduce fan power and its operating costs. Fan energy
are increasingly interested in quantification of the energy perfor-        required to move recirculation air may be decreased by reducing air-
mance of their fan-filter units, and in developing a method for sys-       flow rates and/or static air pressures. Energy conservation operating
tematically characterizing fan-filter performance as it is affected by     modes should be verified during system qualification. If these
fan-wheel design, air-path and size, unit size, motor type, availabil-     modes are not part of the original design, the control procedure must
ity of airflow control, and control schemes. Lawrence Berkeley             be changed and the operational change validated.
National Laboratory has developed and published a standard test                Airflow rates may be lowered by decreasing recirculation air-
method to fully characterize energy and aerodynamic performance            flow rate and minimizing cleanroom volumes in high-air-change-
of individual FFUs in laboratory setting (Xu 2007b, 2007c). IEST           rate suites. A lower airflow rate could allow decreasing HEPA or
also has formed a working group to develop recommended practices           ULPA filter coverage or reducing average air velocity. Reducing
for FFU testing.                                                           airflow rate can yield significant energy savings while enhancing
                                                                           room cleanliness through reduced turbulence. Based on a 0.45 m/s
                                                                           face velocity, each square metre reduction in filter coverage area in
         12.   SUSTAINABILITY AND ENERGY                                   a room can save 250 to 500 W/m2 in fan energy and cooling load.
                   CONSERVATION                                            Reducing room average velocity from 0.45 to 0.40 m/s saves
                                                                           50 W/m2 in fan and cooling energy. If the amount of airflow rate
    Cleanroom air recirculation systems may account for a significant      supplied to the cleanroom cannot be lowered, reducing static pres-
portion (e.g., 50%) of the HVAC energy use in cleanrooms. In clean-        sure can also produce energy savings. With good fan selection and
rooms, high electric power density for fans to deliver airflows,           transport design, up to 150 W/m2 can be saved per 250 Pa reduction
defined as the fan’s electric power demand divided by the cleanroom        in static pressure. Installing low-pressure-drop HEPA filters, pres-
floor area, would normally be expected because of large volume of          surized plenums in lieu of ducted filters, and proper fan inlets and
airflows that is supplied, recirculated, and exhausted within a given      outlets may reduce static pressure. Many cleanrooms operate for
time. Therefore, design of cleanroom airflow systems may have a            only one shift. Airflow rate may be reduced during nonworking
long-term impact on energy usage in that the amount of designed air-       hours by using two-speed motors, variable-frequency drives, invert-
flows significantly affects the operation costs associated with energy,    ers, inlet vanes, and variable-pitch fans, or, in multifan systems, by
initial equipment costs, and installation costs (Xu 2008).                 using only some of the fans.
    The major operating costs associated with a cleanroom contam-              Additional fan energy may be saved by installing more efficient
ination control systems include conditioning the air, fan energy for       motors and electrical equipment, including transformers, UPS, and
Clean Spaces                                                                                                                              18.23

motor drives. Fan selection and inlet/discharge configuration also
affects energy efficiency. The choice of forward-curved centrifugal
fans versus backward-inclined, airfoil, or vaneaxial fans affects effi-
ciency. The number of fans used in a pressurized plenum design
influences redundancy as well as total energy use. Fan size changes
affect power requirements as well. Sometimes lowering airflow
velocities by operating more fans can improve a system’s energy
efficiency and reliability; investigate different options to ensure
optimal designs and operation.
    Makeup Air (MUA) and Exhaust Energy. Process exhaust
requirements in the typical semiconductor facility can vary from
5 to 50 L/s per square metre. Makeup air is required to replenish the
lost air and to meet pressurization needs. The requirements for
makeup airflow rates vary accordingly with an added amount for                Fig. 17 Energy Efficiency of Air Recirculation Systems
leakage and pressurization. The energy required to supply the con-                                   (Source: Xu 2003)
ditioned makeup air can be significant. Optimizing MUA design by
reducing or displacing mechanical cooling or electrical heating
processes can improve energy efficiency, because cleanroom air-              transfer fans, and grouping rooms appropriately can reduce
conditioning systems typically account for 30 to 65% of the total            energy requirements and avoid extreme room differential pres-
energy consumption in a high-tech fabrication plant. Different pre-          sure challenges. In addition, spot exhaust, cooling, or heating
cooling and reheating/humidification schemes may result in differ-           can improve overall system efficiencies. Implementing on-
ence in energy efficiency performance of MUA systems (Tsao et al.            demand utility distribution, such as pressure and temperature
2010). Careful attention to the layout and design of the makeup air          reset control strategies, may provide further operational energy
system, especially minimizing system pressure drop and specifying            savings. Different system selections such as ducted distribution,
efficient fans and motors, is important. The type of equipment               fan-filter units, and pressurized plenum typically induce differ-
installed normally determines the quantity of exhaust airflow rates          ent levels of air delivery efficiency, as shown in Figure 17
in a given facility. Heat recovery has been used effectively in pro-         (Tschudi et al. 2005; Xu 2003). Users of fan-filter units should
cess exhaust; when heat recovery is used, the heat exchanger mate-           have the FFU performance tested using a standard method, such
rial must be selected carefully because of the potentially corrosive         as that developed by Xu (2007b, 2007c), so that optimal effi-
atmosphere; requirements for nonhazardous cleanrooms are not as              ciency can be achieved within common ranges of operating air-
significant. Also, heat recovery equipment has the potential to              flow rates.
cross-contaminate products in pharmaceutical facilities.                   • Advanced control strategies including on-demand dynamic air
    Makeup air cannot normally be reduced without decreasing pro-            flow control in response to real-time particle counts. This reduces
cess exhaust, which may be difficult to do because of safety and con-        power demand during occupied and unoccupied time, and
tamination control requirements. Therefore, design optimization of           requires testing at different operational levels to ensure consistent
conditioning and delivering the makeup air should be explored and            and reliable process performance (see the section on Air Pattern
costs should be investigated. Conventional HVAC methods such as              Control for details).
using high-efficiency chillers, good equipment selection, and precise      • Some high-performance applications use electrically enhanced
control design can also save energy. One energy-saving method for            filtration (EEF), which uses high frequencies or other electrical
large facilities uses multiple-temperature chillers to bring outdoor air     methods of charging airborne particles for significant air filtration
temperature to a desired dew point in steps.                                 efficiency improvements, providing the required filtration effec-
                                                                             tiveness with lower resistance and less pressure drop, which
Cleanrooms and Resource Use:                                                 reduces overall system fan power consumption (Jaisinghani et al.
Opportunities to Improve Sustainability                                      2000). Typically, EEF reduces air filter penetration by at least one
   Because of their highly specific and complex requirements,                order of magnitude. Some EEFs use two separate fields; the field
many cleanrooms have high demand for energy and resources (Hu                across the filter is electrostatic. Others apply one voltage to three
et al. 2013; Xu 2003). When possible, owners, designers and oper-            or four electrodes to create an ionizing field to charge incoming
ators should look for opportunities to reduce these demands, not             particles, and another ionizing (not electrostatic) field to charge
only for reasons of environmental health, but also for cost savings          the filter media. This second kind also inhibits bacterial growth on
and avoidance of problems and complexity associated with larger              the filter media and results in lower bioburden cleanrooms: in
power requirements and systems.                                              most cases, ISO Class 6 cleanrooms achieve the airborne biobur-
   When developing a cleanroom-driven project, using integrated              den requirements of an ISO 5 environment. This represents a sig-
design and construction can result in major rewards in cost, sched-          nificant savings in initial and operating costs for cleanroom
ule, and operational efficiencies. Some of the most promising areas          applications that are primarily concerned with bioburden and
for energy and resource use reductions include the following:                have looser requirements for general particulate contamination.
                                                                           • Analyze and evaluate process chemistry, including cleaning mate-
• Optimizing air distribution and air change rates in clean                  rials and methods. Reducing or eliminating VOC-based solvents,
  areas. Reducing room volumes and air change rates saves                    heavy metals, acids, etc., in processing reduces the need for dilu-
  energy for environmental conditioning units and fans; and may              tion air, scrubbing, treatment of effluent, and other environmental
  reduce equipment and system sizing, filtration pressure drops,             and life safety issues. This step must be integrated with process
  and equipment space requirements. Proper fan selection and                 developers, operators, and regulatory compliance personnel to
  duct layouts can eliminate the need for sound attenuators, thus            ensure that changes do not compromise final product quality and
  saving space and energy. For areas with the highest air change             acceptance.
  rate or airflow rate, enlarging duct sizing, increasing filter and       • Process equipment specifications should include performance
  coil area, careful fan inlet and discharge layouts, incorporating          criteria for support utilities such as process water, compressed air,
  pressurized plenums, reducing overall duct path length, using              exhaust air, and electrical power. More efficient equipment saves
18.24                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

  operational and capital costs. This approach may also prove              • Ceilings. Gypsum wallboard or plaster, covered with plastic,
  attractive where process equipment is leased and will be returned          epoxy, or polyester coating or with plastic-finished, clipped
  to the equipment vendor, as is common in microelectronics                  acoustical tiles (ceiling tiles are not common in ISO Class 5 or
  because of the processing technologies’ rapid obsolescence. For            cleaner pharmaceutical processing cleanrooms, and tile edges
  equipment or tool manufacturers, higher efficiency may enhance             should be sealed if used for less clean areas) when entire ceiling
  the toolset’s resale value.                                                is not fully HEPA or ULPA filtered.
                                                                           • Lights. Teardrop-shaped single lamp fixtures mounted between
   The effects of these broad areas of resource use reduction and en-
                                                                             filters, sealed and installed in T-grid ceiling (gasket or gel seal) or
ergy savings on building systems should be obvious; however, there
                                                                             flush-mounted and sealed.
are other tangible benefits that should be considered. Reducing the
                                                                           • Service penetrations. All penetrations for pipes, ducts, conduit
resource use or environmental footprint of the cleanroom extends
                                                                             runs, etc., fully sealed or gasketed, then caulked in place. All con-
the site infrastructure’s carrying capacity. On developed sites in de-
                                                                             duits must have internal seals or pour stops to reduce infiltration/
veloped areas, this can save significant capital and operational costs
                                                                             exfiltration through conduit.
by reducing the need to increase the site’s capacity or infrastructure
to handle an additional building or operation. Reducing use of             • Appurtenances. All doors, vision panels, switches, clocks, etc.,
hazardous, toxic, or noxious materials can reduce the owner’s expo-          either flush-mounted or with sloped tops.
sure to environmental health and safety risks and the need to treat        • Windows. All windows flush with wall; no ledges on cleanest
discharge air and water streams. Improving HVAC energy effi-                 side. Window gaskets must be closed cell and windows caulked.
ciency can reduce equipment and penthouse space requirements,              • Doors. Sliding doors perform better than swinging doors in crit-
capital costs, and system-generated noise and vibrations.                    ical cleanrooms. All door movements must be controlled for grad-
                                                                             ual, smooth motion.

        13.   NOISE AND VIBRATION CONTROL                                  Personnel and Garments
   Noise is difficult to control. Noise generated by contamination         • Hands and face cleaned before entering area
control equipment requires particular attention, although produc-          • Lotions and soap contain lanolin to lessen shedding of skin parti-
tion equipment noise may be more significant than HVAC noise.                cles
Before beginning design, criteria for noise and vibration should be        • No cosmetics and skin medications
established. Chapter 48 provides more complete information on              • No smoking or eating
sound control.                                                             • Lint-free smocks, coveralls, gloves, head covers, and shoe covers
   In normal applications of microelectronics contamination con-
trol, equipment vibration displacement levels need not be dampened
                                                                           Materials and Equipment
below 0.5 m in the 1 to 50 Hz range. However, electron micro-             • Clean equipment and materials before entry, including the under-
scopes and other ultrasensitive microelectronics cleanroom instru-           side of rolling equipment and work surfaces, and wheels.
ments may require smaller deflections in different frequency ranges.       • Use nonshedding paper and ballpoint pens. Pencils and erasers
Photolithographic areas may prohibit floor deflections greater than          are not allowed.
0.075 m. As a general rule, displacement should not exceed one-           • Handle processing equipment and hardware with gloved hands,
tenth the line width.                                                        finger cots, tweezers, and other methods to avoid transfer of skin
   For highly critical areas, consider using vaneaxial fans. These           oils and particles.
fans generate less noise in lower frequencies, and can be dynami-          • Sterile pharmaceutical product containers must be handled with
cally balanced to displacements of less than 4 m, which decreases           sterilized tools only.
the likelihood of transmitting vibration to sensitive areas in elec-
tronics cleanrooms. Energy-efficient features of cleanroom HVAC            Particulate Producing Operations
systems, such as straight, smooth duct layouts and elimination of          • Electronics grinding, welding, cutting, sanding and soldering
sound attenuators, can exacerbate noise control issues. Instead of           operations are shielded and exhausted.
resorting to adding sound traps, acoustic problems can be mitigated        • Use nonshedding containers and pallets for transfer and storage of
through proper, energy-efficient duct layouts and efficient fan              materials.
selections that avoid sound generation from excessive fan-blade tip
speeds.                                                                    Entries
                                                                           • Air locks and pass-throughs maintain pressure differentials and
  14.    ROOM CONSTRUCTION AND OPERATION                                     reduce contamination.
   Control of particulate contamination from sources other than the
supply air depends on the classification of the space, the type of sys-
                                                                                     15.    CLEANROOM INSTALLATION
tem, and the operation involved. Important documents published by
                                                                                            AND TEST PROCEDURES
IEST and ISO are available to guide the practices (e.g., IEST RPs              ISO, IEST, and the National Environmental Balancing Bureau
CC003.2, CC004.2, CC005, CC018, CC026.1, and CC027.1; ISO                  (NEBB) have developed a set of standards for cleanroom instal-
Standards 14644-2, 14644-3, 14644-4, and 14644-5). The follow-             lation and test procedures (IEST RP CC006.2; ISO Standards
ing illustrate some typical details that may vary with the room class.     14644-2, 14644-3, 14644-4, and 14644-5; NEBB 2009). This sec-
                                                                           tion provides some descriptions of the procedures based on field
Construction Finishes                                                      experience.
• General. Smooth, monolithic, cleanable, and chip-resistant, with
  minimum seams, joints, and no crevices or moldings.                      Installation
• Floors. Sheet vinyl, epoxy, or polyester coating with wall base             Space Preparation. Building envelope construction should be
  carried up, or raised floor (where approved) with and without per-       completed, its insulation thoroughly installed. Insulation materials
  forations using the previously mentioned materials.                      should meet cleanroom requirements. All leaks must have been
• Walls. Plastic, epoxy-coated drywall, baked enamel, polyester, or        eliminated, construction debris removed, and floors cleaned,
  porcelain with minimum projections.                                      washed, and blow-dried.
Clean Spaces                                                                                                                             18.25

   Cleanroom Installation. After space preparation is completed,           System Start-Up, Test, and Balance.
the HVAC, plumbing, process piping, and cleanroom elements are              1. Read the major equipment and controls’ installation, operation,
then ready to start installation in the following sequence:                    and maintenance (IOM) manual thoroughly.
1. Install cleanroom HVAC piping, ductwork, plumbing, and pro-              2. Walk through entire system to be started up.
   cess piping (prior to hookup with process equipment). All open           3. Check that all mechanical systems have been installed.
   ends of duct and piping must be temporarily sealed at end of each           Replace covers, belts, gaskets, bolts, and screws if missing or
   workday.                                                                    damaged.
2. Install cleanroom ceiling, floor, and wall systems.                      4. Check unit base concrete slabs, roof curbs, and structural sup-
                                                                               ports. All units should be firmly installed on level plane.
3. Any process equipment package that is larger than the access
                                                                            5. Check that all equipment, devices, and fittings are installed
   doors must be moved into the cleanroom area before installing
                                                                               correctly and in operating condition, including room pressur-
   cleanroom wall access panels. All process equipment should be
                                                                               ization monitoring systems.
   protected from construction damage and remain in shipping
                                                                            6. Check that all dampers, louvers, and valves are set at the cor-
   packaging, unopened.
                                                                               rect positions as shown on drawings and under the direction of
4. Install cleanroom access doors, pass windows, wall access pan-              test-and-balance engineer.
   els, floor and ceiling access panels. If hard ceiling is used, do not    7. Remove all bolts and plates used for temporarily compressing
   close ceiling access before test, balance, and acceptance by the            internal spring isolators under AHU base during shipment.
   responsible HVAC engineer.                                               8. Check chiller system. Ensure that the chilled-water supply and
5. After completing steps 1 to 4, check the tightness of all access            return are under operational condition.
   doors, pass windows, and other cleanroom openings, as well as            9. If hot water is used, check the hot-water system. Check that
   edges between (a) ceiling and walls and (b) walls and floors.               hot-water supply and return temperature and pressure all meet
   Leaks must be completely eliminated.                                        HVAC system requirements.
Cleanroom Duct and HEPA Filters.                                           10. If steam is used, check steam valve station. Check that the reg-
                                                                               ulated steam pressure meets HVAC system required range.
 1. Thoroughly wash and clean air-handling unit (AHU) internals,           11. If pneumatic control is used, check compressed air system, that
    including internals of AHU fans.                                           the supply pressure meets control system requirement.
 2. Use compressed air to blow dry (pressure high enough to dry,           12. Electrical engineer should check the electric wiring and con-
    but not to damage internals of the AHU). Run the AHU at low                firm that power source voltages conform to all equipment
    speeds with no HEPA filters installed to blow out any loose dirt           requirements.
    or debris before clean operation.                                      13. Check and correct all motors’ rotation.
 3. Shut down and inspect the AHU internals. If some dirt remains          14. Check that the controls system has been installed, energized,
    (especially on filter and edge areas), repeat steps 1 and 2.               and pretested by the controls contractor.
 4. Temporarily seal all openings on cleaned AHUs, including out-          15. Check that the fire-protection system is in place, with correct
    door air (OA) intakes, return and supply openings, water, steam            links verified by the fire protection contractor and electrical
    connections, humidifier control box tubes, drain openings, and             engineer.
    doors.                                                                 16. General mechanical/HVAC contractor should coordinate with
                                                                               all disciplines for overall status of preparation for cleanroom
 5. Wash clean and blow dry all internal surfaces of duct sections             HVAC, control, and fire-protection systems start-up. A written
    and immediately seal. This will prepare the installation of duct           report stating the completion of all of the preceding listed items
    system and HEPA filters.                                                   should be submitted to the responsible HVAC engineer at min-
 6. Temporarily seal all open ends in the duct system at end of                imum two workdays before the scheduled system start-up date.
    each workday during installation.                                          The responsible HVAC engineer should determine a proper day
 7. Temporarily seal the installed duct systems to wait for the fin-           to inform the on-site commissioning authority (CA) before
    ish of architectural internal work. Leave ceiling accesses open            start-up if commissioning is required by project scope.
    for ceiling HEPA filter installation and HVAC system test and          17. Correct all problems that may have occurred during start-up;
    balance.                                                                   adjust systems to meet design conditions. Also, all system spe-
 8. Remove all construction debris from cleanroom. Wash and dry                cific commissioning and qualification procedures must be final-
    AHU external surfaces.                                                     ized and accepted before placing new systems into operation.
 9. Wash and dry the cleanroom floor, walls, ceiling, and all mate-        18. Once HVAC system is running with all final filters, including
    rials and equipment thoroughly. After this step is completed,              HEPAs, all personnel entering clean spaces should be fully
    installation personnel should wear cleanroom shoe covers                   gowned to maintain the proper and clean operating state, and to
    when entering the cleaned area to continue installation work.              ensure gowning procedures and personnel training are appro-
                                                                               priate.
10. Place the originally sealed HEPA filter packets at their instal-
    lation locations (avoid any cardboard or particulate shedding          19. Initial test, balance, and adjustment work should be performed
    packaging in cleanroom; remove such packaging materials out-               by a licensed test-and-balance contractor during system start-up.
    side of clean areas).                                                      The engineering approval for the final configuration of
                                                                               mechanical systems must include a verification that all systems
11. Unpack HEPA filters and install immediately. Do not open                   are appropriately configured to maintain correct and consistent
    HEPA filter packets if not to be installed the same day.                   operation throughout the life of the system, including correct
12. Check HVAC control system installation and pretest to ensure               and appropriate equipment, installations, system adjustments,
    the control system is functioning before HEPA filter installa-             controls, operation and maintenance procedures and training,
    tion.                                                                      AHU operating point on the fan curve, proper spare capacity for
13. Check installation of fire protection, life safety, and other              filter loading, system wear and tear, seasonal and ambient envi-
    HVAC-related systems to ensure the systems are properly func-              ronmental impacts (wind, weather extremes), and all other fore-
    tioning.                                                                   seeable factors that may impact operations.
18.26                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

20. Check prefilters and final filters for cleanliness. Replace tem-       Cleanliness Verification Test
    porary construction filters with filters specified by design engi-        Empty (as-built) cleanroom cleanliness may be verified and
    neer. If the design filters have reached their pressure drop limit,    determined by initial testing before process equipment installation
    change them.                                                           and operation. Operational cleanroom cleanliness should be tested
21. Adjust supply, return, and exhaust fan airflows and room pres-         during formal process operation to gage the influence of emissions
    surizations to meet design rates.                                      from process materials and products, as well as the performance of
22. Verify that operational testing of all system safeties (fire alarm,    process exhaust systems together with cleanroom operation rules
    high-pressure limits, etc.) is completed before releasing system       and operating personnel activities.
    for automatic operational control.                                        At-rest cleanroom status occurs after preparing the area for phar-
23. Keep air system operating. Set room thermostat low enough to           maceutical manufacturing by installing process equipment and
    start cooling. Check chilled-water supply and return temper-           instrumentation, and the additional of properly gowned personnel
    atures, control valves, and condensate drain. Check room               creates operational cleanroom conditions. Room particulate levels
    temperature. Note that the cooling performance test is under           measured at these different cleanroom operating states are impor-
    the condition without process heat. The responsible HVAC               tant to meet processing room environmental requirements.
    engineer should oversee if the HVAC and chiller systems are               For ISO Class 3 and 4 cleanrooms, the owners will most likely
    capable of satisfying the additional load with process running.        prefer not to having commissioning personnel walking around the
24. Keep air system operating. Set room thermostat at temperature          clean facility during process in operation. They typically use their
    high enough to start heating system. Check steam pressure and/         own professional staff to test and maintain the space cleanliness
    or heating hot water system temperature, monitor served room           level. Therefore, as-built cleanroom cleanliness commissioning is
    temperature, and check control valves and condensate return            the final step in most projects. Several publications by IEST and ISO
    and drain lines.                                                       address cleanroom testing and operation issues (IEST RP CC006.2;
25. Keep supply air and heating system running. Set room humid-            ISO Standards 14644-2, 14644-3, 14644-4, and 14644-5).
    istat at level high enough temporarily start humidifier. If steam
    humidifier is used, check steam pressure and all connections.
                                                                           Commissioning
    Monitor relative humidity of served room and check control                Participants in the commissioning process include personnel
    valves.                                                                involved in the URS generation, design, start-up, test, and balance,
26. Clean the space for the last time using the operationally              in addition to process operators, the owner’s project authorities, and
    approved pharmaceutical cleaning procedures to prepare for             commissioning personnel.
    final test. Cleanroom dress code enforcement begins before                Commissioning documents should include the following:
    final test.                                                            • Certificates and warrantees of system completion with complete
27. Perform final test. Attendees should include all contractors,            set of as-built drawings submitted from mechanical, electrical,
    subcontractors, the responsible HVAC engineer, the cleanroom             plumbing, controls, and fire-protection contractors
    facilities engineer, the future system lead operators, lead main-      • If available, all major equipment installation, operation, and
    tenance staff, and commissioning and quality personnel, if               maintenance (IOM) manuals, from the equipment manufacturers
    appropriate.                                                           • Complete records of all problems and solutions that occurred dur-
28. All problems should be solved before the project completion,             ing start-up, and tests and adjustments submitted by every indi-
    including the achievement of acceptable cleanroom pressuriza-            vidual contractor
    tion, particulate and bioburden levels. Keep complete records of       • A certified system test and balance report with verified major
    all problems and solutions during start-up, testing, adjusting,          equipment models and capacities, and all tested performance
    and balancing.                                                           numbers conforming to the system criteria from the licensed test-
                                                                             and-balance contractor. A complete space-to-space pressuriza-
Pressurization Test and Map                                                  tion map submitted by the test-and-balance contractor
    Cleanroom pressurization must be verified before commission-           • A control system installation, operation, and maintenance (IOM)
ing and engineering acceptance. An as-built space-to-space pressur-          manual submitted from the control contractor
ization map should be submitted by the test-and-balance contractor         • A certificate of test for as-built cleanroom cleanliness (tested
to the responsible HVAC engineer for review and approval. The sys-           when cleanroom facility is complete, all services are connected
tem must support acceptable room pressurizations within a narrow             and functional, but without equipment and operating personnel in
enough range to accommodate expected future system operational               the cleanroom)
fluctuations; a retest may be performed if the HVAC engineer deter-        • If the contract scope requires, a certificate of cleanroom cleanli-
mines it necessary. Perform and document airflow pattern testing             ness at the condition of process running with operating personnel
for final quality control verifications to demonstrate that particu-         in the facility
lates are being driven from the cleanest, most critical areas to less      • Updated operating procedures, system drawings, facility flow
critical regions within and between rooms. Even when a room dif-             diagrams, air handler service area diagrams, room classification
ferential pressure is being maintained, it is important to find and          and pressurization drawings as applicable.
correct counterintuitive airflow reversals through airflow pattern         • Commissioning protocol forms, signed and witnessed by all
testing.                                                                     attendees
Operation Personnel Training Program                                       Process Equipment Installation (Tool Hook-up)
   It is important that the operating and maintenance personnel               The process equipment installation (tool hook-up) work is covered
responsible for systems on a particular project receive proper train-      by a separate, independent contract. It starts when the as-built clean-
ing. Usually, training is offered by the control contractor under the      room has been certified and accepted by the owner. The plant facility
supervision of the responsible HVAC engineer, and should start dur-        engineer is responsible for process equipment installation, and the
ing functional performance testing. It is important that the operating     project HVAC engineer monitors the cleanroom cleanliness while
and maintenance personnel see the systems being set up, the issues         hook-up is in progress, offering consultation as needed. The follow-
encountered, and their resolution.                                         ing points apply to the cleanroom tool hook-up procedure:
Clean Spaces                                                                                                                                18.27

• All cleanroom equipment installation personnel should attend a              connection, gas or other fuel main intake pressure regulation sta-
  cleanroom orientation class before beginning work.                          tion, water, sewer, sanitary and storm drain piping and main con-
• All installation personnel must follow the dress code entering and          nections, telephone, network, security and fire protection system
  working in the cleanroom area for process equipment installation,           main connections, outdoor lighting, etc.
  testing, adjusting, and operation.                                        • Building. Foundations, structure system, walls, roofs, ceilings,
• Do not unpack process equipment before the cleanroom has been               floors, elevators, electrical, gas, fuel, water, sewer, plumbing, san-
  cleaned, tested, certified, and is ready for installation of the equip-     itary, mechanical, HVAC, chiller, boiler, noise control, lighting,
  ment. Avoid unpacking equipment in clean areas; this should be              process systems, energy and process material recovery systems,
  done in a material airlock following proper procedures to mini-             exhaust air and wastewater treatment systems, hazard control sys-
  mize particulate introduction to the cleanroom.                             tems, explosion- and corrosion-proofing, instrumentation and
• Do not unpack process equipment or open temporarily sealed pipe             control systems, fire protection systems, etc.
  ends if not immediately installing or connecting to the equipment         • Cleanroom. Walls; roofs; ceilings; HEPA or ULPA filters; floors;
  or pipe ends. Temporarily seal unfinished connection openings if            mini-clean environment; clean tunnels; clean booths; recirculat-
  not being connected immediately.                                            ing air, makeup air, and exhaust air systems; lighting, process
• Do not leave cleanroom doors or pass windows open anytime dur-              mechanical, chemical, electrical, and control systems; production
  ing installation or test operation.                                         lines; process conveyers; special gas supply systems; acoustics;
• Establish a bimonthly cleanroom cleanliness retest timetable for            operating personnel, material, and products access doors, win-
  monitoring and maintaining the cleanroom cleanliness level for              dows, or openings; air showers; room temperature, humidity,
  the first six months. The frequency of retest can be modified               static electricity, CO2, pressurization, and cleanliness monitoring
  according to the actual operating experience in future years.               and control systems; fire protection and after-fire recovery sys-
                                                                              tems; seismic design, emergency response facilities, etc.
         16.    INTEGRATION OF CLEANROOM                                    • Implementation. Design documents, submittal approvals, receiv-
               DESIGN AND CONSTRUCTION                                        ing inspections, clean construction and installation work, field
   Integrated design and construction addresses all stages and                inspections, system start-up, test and adjustment, balancing, com-
aspects of cleanroom construction, to achieve better-quality, faster          missioning, and turnover.
delivery; lower-cost, more optimized operation and maintenance;             • Building management. System operation and maintenance.
lower energy consumption; a cleaner environment; safer, more reli-
able, and more productive conditions; and longer service life. Inte-           Figure 15 shows an example of an HVAC fan deck and related
grated building design (IBD) is discussed in detail in Chapter 58.          electrical and control systems integrated into the building structure
   A complete cleanroom project usually includes the following              level. In a recent semiconductor plan, the mechanical room was
stages (see Figure 18): development of scope, budget, and overall           used as the housing for makeup air units.
project execution plan; predesign, conceptual, and schematic design;
preliminary, final design, and construction documentation; and con-                   17.    LIFE AND PROPERTY SAFETY
struction service.                                                              Human life and property safety must be thoroughly addressed in
   One of the most important initial steps is to have a effective pro-      all types of new construction or renovation projects during clean-
gramming plan that involves all stakeholders: management, owners,           room design, construction, installation, start-up, test, balance, oper-
users; designers (architects and engineers), process engineers,             ation, and maintenance. ACGIH (2012) and the National Fire
builders, and utility, maintenance and operation personnel.                 Protection Association (NFPA 2012) provide detailed regulations.
   Although the entire cleanroom building project is a large and            The following are some of the essential categories to be carefully
complex operation, it may be simplified if it is considered as an inte-     addressed during the entire cleanroom project design, construction,
grated system with a unified overall scope of work and timeline to          commissioning, operation, and maintenance process.
be achieved by an integrated design and construction team (Shieh
1990, 2005). In an integrated approach, all individual systems and          Hazards Generated on Cleanroom Property
their components are considered as subsystems of the overall inte-
                                                                               When hazards are present on the project property, all safety
grated cleanroom building project, and optimizations are imple-
                                                                            issues must be carefully addressed; otherwise, the consequences
mented at the component, system, and facility levels, including the
                                                                            could affect not only the occupancy personnel and the property, but
following:
                                                                            also the surrounding communities. Therefore one of the duties for
• Site/utilities. Overall site plan, entrances and gates, roads and         the design and commissioning authorities is to understand and suc-
  transportation, landscape, electrical substations or electrical main      cessfully address the hazards generated in the property.




                                            Fig. 18 General Design and Construction Procedure
18.28                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

   Different cleanrooms may be composed of many different oper-             RP-CC003.2   Garment system considerations in cleanrooms
ating systems, each with distinct equipment or operating processes                       and other controlled environments
that presents unique hazards such as fuel handling, chemical trans-         RP-CC004.2   Evaluating wiping materials used in cleanrooms
port and emissions, airborne contaminants, heated lubrication and                        and other controlled environments
seal oil, oil-filled transformers, cable vaults, coal handling, electri-    RP-CC005     Gloves and finger cots used in cleanrooms and
cal hazards, control rooms in industrial properties, active pharma-                      other controlled environments
ceutical ingredients (API), and medical gas supply and cross                RP-CC006.2   Testing cleanrooms
contamination in hospitals, etc.                                            RP-CC007.1   Testing ULPA filters
   Fume hoods are a design challenge when located in pharmaceu-             RP CC008     Gas-phase adsorber cells
tical processing rooms because they may have a small but measur-            RP-CC009.2   Compendium of standards, practices, methods,
able containment leakage rate. The processing room should be                             and similar documents relating to contamination
positively pressurized to promote product integrity, but fume hoods                      control
require a negatively pressurized environment to support contain-            RP-CC011.2   A glossary of terms and definitions relating to
ment of hazards. This conflict can be resolved by locating the fume                      contamination control
hood at the end of an alcove, with air supply registers arranged to         RP-CC012.1   Considerations in cleanroom design
support a strong room-level airflow toward the fume hood (0.2 m/s           RP-CC012.2   Considerations in cleanroom design
or greater is a common design parameter).                                   RP-CC012.3   Considerations in cleanroom design
   Implementing comprehensive human health and life protection              RP-CC013     Equipment calibration or validation procedures
requirements, as well as fire protection systems that include hazard        RP-CC014     Calibrating particle counters
detection, alarm, and suppression systems, can be a complex chal-           RP-CC015     Cleanroom production and support equipment
lenge that requires commissioning authorities’ thorough under-              RP-CC016     The rate of deposition of nonvolatile residue in
standing and experience of the intricacies of different type of                          cleanrooms
individual projects.                                                        RP-CC017     Ultrapure water: Contamination analysis and
                                                                                         control
Fire and Hazardous Gas Detection, Alarm, and                                RP-CC018     Cleanroom housekeeping—Operating and mon-
Suppression Systems                                                                      itoring procedures
   Careful design, quality installations, continuous monitoring, and        RP-CC019     Qualifications for agencies and personnel
effective maintenance of explosion prevention and fire protection                        engaged in the testing and certification of clean-
systems promote proper safety. Early, reliable fire and hazardous                        rooms and clean air devices
gas detection alerts personnel to the danger and initiates protective       RP-CC020     Substrates and forms for documentation in clean-
actions automatically or manually. Examples include but are not                          rooms
limited to the following:                                                   RP-CC021     Testing HEPA and ULPA filter media
                                                                            RP-CC022.1   Electrostatic charge in cleanrooms and other con-
• Gas detectors for oil and gas skids                                                    trolled environments
• H2 detectors for battery rooms                                            RP-CC023.1   Microorganisms in cleanrooms
• Spark and flame detectors for coal conveyors and fuel oil tanks           RP-CC024.1   Measuring and reporting vibration in microelec-
• Heat detection for oil-filled transformers and lube oil and seal oil                   tronics facilities
  skids                                                                     RP-CC025     Evaluation of swabs used in cleanrooms
• Linear heat detectors for cable galleries and fuel oil tanks              RP-CC026.1   Cleanroom operations
• Smoke and heat detection for plant and nonplant buildings                 RP-CC027.1   Personnel practices and procedures in clean-
   Active systems, such as pumping systems, can be automatically                         rooms and controlled environments
or manually activated for use in actual fire fighting. They network         RP-CC028.1   Minienvironments
with fire and gas detection and alarm systems, deluge spray sys-            RP-CC029     Automotive paint spray applications
tems, foam systems, CO2 detectors, clean agent systems, portable            G-CC035.1    Design considerations for AMC filtration sys-
and mobile extinguishers, and fire station and fire tenders.                             tems in cleanrooms
                                                                            STD- CC1246D Products cleanliness levels and contamination
Homeland Security and Emergency Response Plan                                            control program
   Homeland security and emergency response have become more
important in the United States since September 11, 2001. Awareness                                    REFERENCES
among first responders has raised the need to be prepared for               ACGIH. 2007. Industrial ventilation: A manual of recommended practice,
extraordinary events. Emergency response plans need to include fire           26th ed. American Conference of Governmental Industrial Hygienists,
protection crews with scheduled routine training, exercise, and fire          Cincinnati, OH.
protection system testing, as well as in cooperation with homeland          ASHRAE. 1992. Gravimetric and dust-spot procedures for testing air-clean-
                                                                              ing devices used in general ventilation for removing particulate matter.
security and civil defense programs. Examples such as firefighter             Standard 52.1-1992 (withdrawn).
safety, first responders training, protective clothing, procedures, and     ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/
equipment to deal with any predictable emergency are critical to              ASHRAE Standard 62.1-2013.
good and sustainable operations. Refer to NFPA Standard 1600 for            Chang, A., D.Y.-L. Chan, S.-C. Hu, R.T.-C. Hsu, and T. Xu. 2009. Specific
details.                                                                      energy consumption (SEC) for the integrated circuit assembly and test-
                                                                              ing (IC A/T) industry in Taiwan, ASHRAE Transactions 115:2(6):290-
          IEST RECOMMENDED PRACTICES                                          298.
                                                                            Chen, J., C. Lan, M. Jeng, and T. Xu. 2007. The development of fan filter
  All Recommended Practices are from the Institute of Environ-                unit with flow rate feedback control in a cleanroom. Building and Envi-
mental Sciences and Technology, Arlington Heights, IL.                        ronment 42(10):3556-3561.
                                                                            EU. 2008. Manufacture of sterile medical products. Revision of Annex I to
RP-CC001.3         HEPA and ULPA filters                                      the EU guide to good manufacturing practice. European Commission,
RP-CC002           Laminar flow clean-air devices                             Brussels.
Clean Spaces                                                                                                                                         18.29

Faulkner, D., W.J. Fisk, and J.T. Walton. 1996. Energy savings in clean-        Spitler, J.D. 2009. Load calculation applications manual. ASHRAE.
    rooms from demand-controlled filtration. Journal of the Institute of        Sun, W. 2003. Development of pressurization airflow design criteria for
    Environmental Sciences 39(2):21-27. LBNL-38869. Lawrence Berkeley              spaces under required pressure differentials. ASHRAE Transactions
    National Laboratory, University of California, Berkeley.                       109(1):52-64. Paper 4604.
Faulkner, D., D. DiBartolomeo, and D. Wang. 2008. Demand controlled fil-        Sun, W. 2005. Automatic room pressurization test technique and adaptive
    tration in an industrial cleanroom. LBNL-63420. Lawrence Berkeley              flow control strategy in cleanrooms and controlled environments.
    National Laboratory, University of California, Berkeley.                       ASHRAE Transactions 111(2):23-34. Paper 4787.
FDA. 2004. Guidance for industry: Sterile drug products produced by aseptic     Sun, W. 2008. Conserving fan energy in cleanrooms. ASHRAE Journal
    processing—Current good manufacturing practice. U.S. Department                50(7).
    of Health and Human Resources, Food and Drug Administration, Wash-          Sun, W. (in progress). Demand based control for cleanrooms. ASHRAE
    ington, D.C. http://www.fda.gov/downloads/Drugs/GuidanceCompliance             Research Project RP-1604, Report.
    RegulatoryInformation/Guidances/UCM070342.pdf.
                                                                                Sun, W., J. Mitchell, K. Flyzik, S.-C. Hu, J. Liu, R. Vijayakumar, and H.
FDA. 2008. Current good manufacturing practice for finished pharmaceu-
                                                                                   Fukuda. 2010. Development of cleanroom required airflow rate model
    ticals. 21CFR210, 211. Code of Federal Regulations, U.S. Government
                                                                                   based on establishment of theoretical basis and lab validation. ASHRAE
    Printing Office, Washington, D.C.
                                                                                   Transactions 116(1):87-97. Paper OR-10-011.
Hu, S.C., T. Xu, T. Chong, Y.L. Chan, and R.T.C. Hsu. 2010. Characteriza-
                                                                                Tsao, J.M., S.C. Hu, T. Xu, and W.C. Kao. 2010. Capturing energy-saving
    tion of energy use in 300 mm DRAM (dynamic random access memory)
                                                                                   opportunities in make-up air systems for cleanrooms of high-technology
    wafer fabrication plants in Taiwan. Energy—The International Journal
                                                                                   fabrication plants in subtropical climates. Energy and Buildings 42(11):
    35(9):3788-3792.
                                                                                   2005-2013.
Hu, S.C., A. Shiue, H. Chuang, and T. Xu. 2013. Life cycle assessment of
    high-technology buildings: Energy consumption and associated environ-       Tschudi, W., E. Mills, T. Xu, and P. Rumsey. 2005. Measuring and managing
    mental impacts of wafer fabrication plants. Energy and Buildings 56:           cleanroom energy use. HPAC Engineering (December):29-35. http://
    126-133.                                                                       hightech.lbl.gov/documents/cleanrooms/HPAC_CR_BestPrac.pdf.
ISO. 1999. Cleanrooms and associated controlled environments, Part 1:           Tung, Y.C., S.-C. Hu, T. Xu, and R.H. Wang. 2010. Influence of ventilation
    Classification of air cleanliness. ANSI/IEST/ISO Standard 14644-               arrangements on particle removal in industrial cleanrooms with various
    1:1999. International Organization for Standardization, Geneva, Swit-          tool coverage. Building Simulation: An International Journal 3(1):3-13.
    zerland.                                                                    Xu, T. 2003. Performance evaluation of cleanroom environmental systems.
ISO. 2000. Cleanrooms and associated controlled environments, Part 2:              Journal of the IEST 46:66-73.
    Specifications for testing and monitoring to prove continued compliance     Xu, T. 2004. Considerations for efficient airflow design in cleanrooms. Jour-
    with ISO 14644-1. ANSI/IEST/ISO Standard 14644-2:2000. Interna-                nal of the IEST 47:85-97.
    tional Organization for Standardization, Geneva, Switzerland.               Xu, T. 2007a. Characterization of minienvironments in a cleanroom: Design
ISO. 2005. Cleanrooms and associated controlled environments, Part 3: Test         characteristics and environmental performance. Building and Environ-
    methods. ANSI/IEST/ISO Standard 14644-3:2005. International Orga-              ment 42(8):2993-3000.
    nization for Standardization, Geneva, Switzerland.                          Xu, T. 2007b. An innovative method for dynamic characterization of fan fil-
ISO. 2001. Cleanrooms and associated controlled environments, Part 4:              ter unit operation. Journal of the IEST 50(2):85-97.
    Design, construction and start-up. ANSI/IEST/ISO Standard 14644-            Xu, T. 2007c. Standard methods of characterizing performance of fan filter
    4:2001. International Organization for Standardization, Geneva, Swit-          units, version 3.0. Report LBNL-62118. Lawrence Berkeley National
    zerland.                                                                       Laboratory, Berkeley, CA.
ISO. 2013. Cleanrooms and associate controlled environments, Part 5: Oper-      Xu, T. 2008. Characterization of minienvironments in a cleanroom: Assess-
    ations. ANSI/IEST/ISO Standard 14644-5:2004 (R2013). International             ing energy performance and its implications. Building and Environment
    Organization for Standardization, Geneva, Switzerland.                         43(9):1545-1552.
ISO. 2013. Cleanrooms and associate controlled environments—Part 7:             Xu, T., and M. Jeng. 2004. Laboratory evaluation of fan filter units’ aerody-
    Separative devices (clean air hoods, gloveboxes, isolators and mini-           namic and energy performance. Journal of the IEST 47(1):116-120.
    environments). ANSI/IEST/ISO Standard 14644-7:2004 (R2013). Inter-          Xu, T., C. Lan., and M. Jeng. 2007. Performance of large fan filter units for
    national Organization for Standardization, Geneva, Switzerland.                cleanroom applications. Building and Environment 42(6): 2299-2304.
ISPE. 2001. Baseline guide volume 5: Commissioning and qualification (for
                                                                                Yang, C., X. Yang, T. Xu, L. Sun, and W. Gong. 2009. Optimization of bath-
    pharmaceutical facilities). International Society for Pharmaceutical
                                                                                   room ventilation design for an ISO Class 5 clean ward. Building Simula-
    Engineering, Tampa, FL.
                                                                                   tion: An International Journal 2(2):133-142.
ISPE. 2009. Baseline guide volume 2: Oral solid dosage forms, 2nd ed.
    International Society for Pharmaceutical Engineering, Tampa, FL.
ISPE. 2011. Baseline guide volume 3: Sterile manufacturing facilities. Inter-                            BIBLIOGRAPHY
    national Society for Pharmaceutical Engineering, Tampa, FL.
                                                                                ACGIH. 1999. Bioaerosols: Assessment and control. American Conference
Jaisinghani, R.A., G. Smith, and G. Macedo. 2000. Control and monitoring           of Governmental Industrial Hygienists, Cincinnati, OH.
    of bioburden in biotech/pharmaceutical cleanrooms. Journal of Valida-
                                                                                ACGIH. 2015. Guide to occupational exposure values. American Confer-
    tion Technology (August): 686.
                                                                                   ence of Governmental Industrial Hygienists, Cincinnati, OH.
Lowell, C., C. Blumstein, and D. Sartor. 1999. Clean rooms and laborato-
    ries for high-technology industries. California Energy Commission.          CFR. Annual. Boiler water additives. 21CFR173.310. Code of Federal Reg-
    Final Report. Available at http://www.energy.ca.gov/process/pubs/lbl           ulations, U.S. Government Printing Office, Washington, D.C. Available
    _reportrev1_appendix.pdf.                                                      at http://www.ecfr.gov/.
NEBB. 2009. Procedural standards for certified testing of cleanrooms.           ICC. 2015. International building code®. International Code Council,
    National Environmental Balancing Bureau, Gaithersburg, MD.                     Washington, D.C.
NFPA. 2013. Standard on disaster/emergency management and business              ICC. 2015. International mechanical code®. International Code Council,
    continuity programs. Standard 1600. National Fire Protection Associa-          Washington, D.C.
    tion, Quincy, MA.                                                           ICC. 2015. International fire code®. International Code Council, Washing-
Pedersen, C.O., D.E. Fisher, R.J. Liesen, and J.D. Spitler. 1998. Cooling and      ton, D.C.
    heating load calculation principles. ASHRAE.                                ISO. 2008. Cleanrooms and associated controlled environments, Part 6:
Sharp, G.P. 2010. Demand-based control of lab air change rates. ASHRAE             Vocabulary (definitions of cleanroom terms). ANSI/IEST/ISO Standard
    Journal 52(2):30-41.                                                           14644-6. International Organization for Standardization, Geneva, Swit-
Shieh, C. 1990. Cleanroom HVAC design. Proceedings of the 6th Interna-             zerland.
    tional Symposium on Heat and Mass Transfer, Miami. International            ISO. 2013. Cleanrooms and associated controlled environments, Part 8:
    Association for Hydrogen Energy, Coral Gables, FL.                             Classification of air cleanliness by chemical concentration (ACC).
Shieh, C. 2005. Integrated cleanroom design and construction. ASHRAE               ANSI/IEST/ISO Standard 14644-6. International Organization for Stan-
    Transactions 111(1):355-362. Paper 4774.                                       dardization, Geneva, Switzerland.
18.30                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

ISO. 2012. Cleanrooms and associated controlled environments—Part 9:           NFPA. 2013. Standard for the production, storage, and handling liquefied
   Classification of surface cleanliness by particle concentration. ANSI/         natural gas (LNG). Standard 59A. National Fire Protection Association,
   IEST/ISO Standard 14644-9. International Organization for Standard-            Quincy, MA.
   ization, Geneva, Switzerland.                                               NFPA. 2011. Boiler and combustion system hazards code. Standard 85.
ISO. 2013. Cleanrooms and associated controlled environments—Part 10:             National Fire Protection Association, Quincy, MA.
   Classification of surface cleanliness by chemical concentration. ANSI/      NFPA. 2015. Life safety code®. Standard 101. National Fire Protection
   IEST/ISO Standard 14644-10. International Organization for Standard-           Association, Quincy, MA.
   ization, Geneva, Switzerland.
                                                                               NFPA. 2015. Standard for protection of semiconductor fabrication facilities.
ISO. 2003. Cleanrooms and associated controlled environments—Biocon-
                                                                                  Standard 318. National Fire Protection Association, Quincy, MA.
   tamination control, part 1: General principles and methods. ISO/DIS
   Standard 14698-1. International Organization for Standardization,           NFPA. 2012. Standard for the prevention of fires and explosions in wood
   Geneva, Switzerland.                                                           processing and woodworking facilities. Standard 664. National Fire
ISO. 2003. Cleanrooms and associated controlled environments—Biocon-              Protection Association, Quincy, MA.
   tamination control, part 2: Evaluation and interpretation of biocontami-    U.S. DHHS. 2011. Guidance for industry—Process validation: General
   nation data. ISO/DIS Standard 14698-2. International Organization for          principles and practices. U.S. Department of Health and Human
   Standardization, Geneva, Switzerland.                                          Services, U.S. Food and Drug Administration, Center for Drug Evalu-
NFPA. 2015. Flammable and combustible liquid code. Standard 30.                   ation and Research, Center for Biologics Evaluation and Research,
   National Fire Protection Association, Quincy, MA.                              and Center for Veterinary Medicine. Available at http://www.fda.gov/
NFPA. 2015. National fuel gas code. Standard 54. National Fire Protection         downloads/Drugs/Guidances/UCM070336.pdf.
   Association, Quincy, MA.                                                    Whyte, W. 1999. Cleanroom design, 2nd ed. John Wiley, New York.
                                                                         CHAPTER 19

                                     DATA CENTERS AND
                               TELECOMMUNICATION FACILITIES
USEFUL DATACOM RESOURCES ........................................ 19.1                   Datacom Equipment Components............................................ 19.7
DATACOM EQUIPMENT, POWER TRENDS, AND                                                     DATACOM FACILITIES........................................................... 19.8
 ENVIRONMENTAL GUIDELINES...................................... 19.3                     General Considerations ........................................................... 19.8
Datacom Equipment Workload ................................................ 19.3         Air Cooling............................................................................. 19.11
Datacom Equipment Racks ...................................................... 19.3      Liquid Cooling ....................................................................... 19.13
Datacom Equipment (Hardware)............................................. 19.3           Energy Efficiency.................................................................... 19.14




D     ATA centers and telecommunication facilities are significantly
      different than most other facilities:
• Occupants of most facilities are people; the occupants in these
  facilities are software applications.
• Load is more volatile and transient since software additions and
  changes can happen so rapidly.
• Computer hardware is the major equipment and equipment
  upgrades are often measured in months rather than years. This
  results in upgrade/life cycle mismatches between hardware and
  facility power/cooling.
• Often data centers have a connected power/cooling load density
  10 times or more that of a typical office building.
    The telecommunication industry is rapidly changing from pre-
dominantly regulated land lines to wireless technology that uses the
same communications protocol (Internet Protocol or IP) as the data
center industry. As a result, data centers and telecommunications
facilities are converging. TC 9.9 uses the term “datacom” to indicate
both data centers and telecommunication facilities. This chapter pro-
vides some basic information about datacom facilities and where to                                    Fig. 1      Typical Datacom Facility Space Plan
find additional information.
    Datacom facilities’ main requirements are space, power, cooling,
and networking. Often, these are treated as services, and each ser-                        1.       USEFUL DATACOM RESOURCES
vice can have a service-level agreement (SLA). Because of the high
density, it is becoming increasing popular to provide metering for                       ASHRAE Datacom Series
services at each service interface point.
                                                                                             This series comprises 11 books produced by TC 9.9. To keep pace
    Because of the high capital cost and short life cycle of datacom                     with the datacom industry, some books have multiple editions with
equipment, as well as the continued evolution of cloud computing                         updated information. New book titles are also planned in the future.
(i.e., computing as a service), the trend is towards companies owning
                                                                                             These books are equally useful for experts and people new to this
less of their own datacom facility, and renting more resources from
                                                                                         industry. The following are brief descriptions of each book.
a third-party facility owner. These come in many different varieties;
a common general format is retail or wholesale colocation facilities.                        Thermal Guidelines for Data Processing Environments
                                                                                         (ASHRAE 2012a). The trend toward increased equipment power
    A colocation center (also co-location, collocation, colo, or
                                                                                         density in data centers presents significant challenges to thermal
coloc) is a type of datacom facility where equipment, space, and
                                                                                         design and operation. Undesirable side effects include decreased
bandwidth are available for rent. Colocation facilities provide space,
                                                                                         equipment availability, wasted floor space, and inefficient cooling-
power, cooling, and physical security services for server, storage,
                                                                                         system operation.
and networking equipment. Their fiber services are typically redun-
                                                                                             Avoiding a mismatch between datacom equipment environmen-
dant and diverse, and connect the facilities to various telecommuni-
                                                                                         tal requirements and those of adjacent equipment, or between data-
cations and network service providers.
                                                                                         com equipment requirements and facility operating conditions,
    Figure 1 provides an overview of the major spaces in a typical
                                                                                         requires a standard practice solution to datacom equipment inter-
datacom facility.
                                                                                         changeability that preserves industry innovation.
    Datacom facilities provide space, power, cooling, and net-
                                                                                             ASHRAE (2012a) provides a framework to align the goals of
working to datacom equipment (hardware). This chapter focuses
                                                                                         equipment hardware manufacturers, facility designers, operators,
on the equipment’s requirements, such as thermal, air quality, and
                                                                                         and managers. This book covers four primary areas: equipment
power.
                                                                                         operating environment specifications, facility temperature and
                                                                                         humidity measurement, equipment placement and airflow patterns,
The preparation of this chapter is assigned to TC 9.9, Mission Critical                  and equipment manufacturers’ heat load and airflow requirements
Facilities, Data Centers, Technology Spaces, and Electronic Equipment.                   reporting.

                                                                                  19.1
19.2                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

    Datacom Equipment Power Trends and Cooling Applications                    This book is divided into four main sections. Part 1 gives an over-
(ASHRAE 2012b). Datacom equipment technology is advancing at                view of the best practices in the design of datacom facilities, includ-
a rapid pace, resulting in relatively short product cycles and an           ing recommendations for new and renovated building structures,
increased frequency of datacom equipment upgrades. Because data-            building infrastructure, and datacom equipment. Part 2 covers
com facilities and their associated HVAC infrastructure are typi-           design of new and existing structures. In Part 3, structural consider-
cally built to have longer life cycles, any modern datacom facility         ations of the building’s infrastructure, raised-access floor systems,
needs the ability to seamlessly accommodate the multiple datacom            and vibration sources and their control are discussed in detail. Part 4
equipment deployments it will experience during its lifetime.               covers shock and vibration testing, seismic anchorage systems, and
    Based on the latest information from leading datacom equipment          analysis of datacom equipment.
manufacturers, ASHRAE (2012b) provides datacom equipment                       Best Practices for Datacom Facility Energy Efficiency
power trend charts through 2020 to allow datacom facility designers         (ASHRAE 2009b). Sustainable design, global warming, dwindling
to more accurately predict future equipment loads, and supplies ways        fuel reserves, energy use, and operating cost are becoming increas-
of applying the trend information to datacom facility designs today.        ingly more important. These issues are even more important in data-
    Also included is an overview of various air- and liquid-cooling         com facilities because of their large, concentrated use of energy (can
system options for handling future loads and an invaluable appendix         be 100 times the usage of an office building); 24/7 operations have
containing terms and definitions used by datacom equipment man-             about three times the annual operating hours as other commercial
ufacturers, the facilities operation industry, and the cooling design       properties.
and construction industry.                                                     The intent of this publication is to provide detailed information
    Design Considerations for Datacom Equipment Centers                     to help minimize the life-cycle cost to the client and maximize
(ASHRAE 2009a). The design of computer rooms and telecommu-                 energy efficiency in a datacom facility.
nications facilities is different in fundamental ways from the design          This book covers many aspects of datacom facility energy effi-
of facilities used primarily for human occupancy. As the power den-         ciency, including environmental criteria, mechanical equipment and
sity of datacom equipment continues to increase, this difference has        systems, economizer cycles, airflow distribution, HVAC controls
grown more extreme.                                                         and energy management, electrical distribution equipment, datacom
    This book covers basic design considerations for data and com-          equipment efficiency, liquid cooling, total cost of ownership, and
munications equipment centers. The Datacom Facility Basics sec-             emerging technologies. There are also appendices on topics such as
tion includes chapters on datacom design criteria (temperature,             facility commissioning, and operations and maintenance.
temperature rate of change, relative humidity, dew point, and filtra-          High Density Data Centers—Case Studies and Other Consid-
tion), HVAC load, computer room cooling (including both air and             erations (ASHRAE 2008b). Data centers and telecommunications
liquid cooling), and air distribution.                                      rooms that house datacom equipment are becoming increasingly
    The section on Other Considerations includes chapters on ancil-         more difficult to adequately cool because datacom equipment man-
lary spaces (battery plants, emergency generator rooms, burn-in             ufacturers continually increase datacom performance at the cost of
rooms and test labs, and spare parts rooms), contamination, acous-          increased heat dissipation. The objective of this book is to provide
tical noise emissions, structural and seismic design and testing, fire      a series of case studies of high-density data centers and a range of
detection and suppression, commissioning, availability and redun-           ventilation schemes that demonstrate how loads can be cooled using
dancy, and energy efficiency. This book does not cover electrical or        a number of approaches.
electronic systems design and distribution.                                    Particulate and Gaseous Contamination in Datacom Environ-
    Liquid Cooling Guidelines for Datacom Equipment Centers                 ments (ASHRAE 2014). Particulate and gaseous contamination
(ASHRAE 2006). Datacom equipment today is predominantly air                 monitoring, prevention, and control in datacom environments have
cooled. However, with rack heat loads steadily climbing, the ability        gained greater importance because of an increase in datacom equip-
of many data centers to deliver either adequate airflow rates or suf-       ment reliability concerns arising from many factors: mission-critical
ficient chilled air is now being stretched to the limit. These trends in    societal dependence on computers; continued miniaturization of
the heat load generated by datacom equipment can have detrimental           electronic circuit features; elimination of lead from printed circuit
side effects, such as decreased equipment availability, wasted floor        board solder metallurgies; proliferation of datacom equipment into
space, and inefficient cooling system operation. This situation is          locations with high levels of sulfur-bearing contamination; increased
creating a need for implementing liquid cooling solutions.                  use of free-air cooling to conserve energy; and expansion of the al-
    The overall goals of liquid implementations include aspects such        lowable temperature-humidity datacom equipment envelope.
as transferring as much waste heat to the facility liquid-cooling loop         This book describes in detail the procedures necessary to ensure
as possible, reducing the overall volume of airflow needed by the           airborne contaminants will not be a factor determining datacom
racks, and reducing processor temperatures to improve computer              equipment reliability. It also includes the description of a landmark
performance.                                                                ASHRAE gaseous contamination datacom facility survey that found
    This book includes definitions for liquid and air cooling as they       that silver corrosion rate is a much better predictor of corrosion-
apply to the datacom equipment, describing the various liquid loops         related hardware failures, compared to the prior practice of relying on
that can exist in a building that houses a datacom space. The book          copper corrosion rate to predict failures.
also bridges the liquid-cooling systems by providing guidelines on             Real-Time Energy Consumption Measurements in Data Cen-
interface requirements between the chilled-water system and the             ters (ASHRAE 2010a). Data centers are dense and complex envi-
technology-cooling system, and outlines the requirements of liquid-         ronments that house a wide variety of energy-consuming
cooled systems that attach to an electronics rack and are imple-            equipment. With datacom equipment and associated facility equip-
mented to help datacom room thermal management.                             ment, there are thousands of energy consumption monitoring
    Structural and Vibration Guidelines for Datacom Equipment               points. If a datacom facility operator cannot monitor a device, that
Centers (ASHRAE 2008a). The typical life span of datacom equip-             device cannot be controlled. In addition, for a datacom facility to
ment is often three to five years. On the other hand, the anticipated       reach its optimal energy efficiency, all equipment on the datacom
life span of the mechanical and electrical infrastructure is 15 to          and facilities side must be monitored and controlled as an ensemble.
20 years, and the building’s structure can last 20 to 50 years. Con-           Datacom equipment and facilities organizations in a company
sequently the building’s infrastructure and structure may eventually        typically have different reporting structures, which results in a com-
house and support many vintages of datacom equipment.                       munication gap. This book is designed to help bridge that gap and
Data Centers and Telecommunication Facilities                                                                                             19.3

provides an overview of how to instrument and monitor key power          2.    DATACOM EQUIPMENT, POWER
and cooling subsystems. It also includes numerous examples of how
to use energy consumption data in calculating power usage effec-
                                                                              TRENDS, AND ENVIRONMENTAL
tiveness (PUE).                                                                       GUIDELINES
    Green Tips for Data Centers (ASHRAE 2010b). The datacom                   2.1    DATACOM EQUIPMENT WORKLOAD
industry is focused on reducing energy. This focus is driven by
                                                                           Datacom equipment (hardware) has various workload states
increasing energy costs and capital costs to add more datacom facil-
                                                                        ranging from essentially idle/static (not performing any actual use-
ity capacity. Combined with the rapid growth in the industry and the    ful work) to running at its maximum performance. The hardware
increase in the power used by the datacom equipment, it is important    workload is driven by software. There is system software including
that every data center operator understands the options for reducing    networking, and application software (actual useful work).
energy.                                                                    The number of applications available across all hardware types is
    This book gives datacom facility owners and operators a clear       certainly in the millions; if not larger. Software can often be added
understanding of energy-saving opportunities. It covers the build-      or upgraded in various ways including remotely. This means the
ing’s mechanical and electrical systems as well as the most promis-     workload can be very dynamic.
ing opportunities in technology. In addition, the book’s organization      Datacom equipment lifecycles are much shorter than power and
follows a logical approach that can be used for conducting a prelim-    cooling infrastructure lifecycles. Application software lifecycles are
inary energy assessment.                                                even shorter. It is critical that power and cooling infrastructure plan-
                                                                        ning considers the lifecycles of hardware and software.
    PUE™: A Comprehensive Examination of the Metric
(ASHRAE 2013). Power usage effectiveness (PUE), the industry-           Load Characterization
preferred metric for measuring infrastructure energy efficiency for        From a datacom power and cooling infrastructure planning per-
datacom facilities, is an end-user tool that helps boost energy effi-   spective, the two common means of maximum load characterization
ciency in datacom facility operations. This book provides a high        are watts per square metre and kilowatts per rack. The datacom
level of understanding of the concepts surrounding PUE, plus in-        industry sometimes uses granularity as a means of describing the
depth application knowledge and resources to those implementing,        unit size.
reporting, and analyzing datacom facility metrics.                         Many in the datacom industry think that kilowatts per rack is
    It gives actionable information useful to a broad audience rang-    superior to watts per square metre. However, at the start of a project,
ing from novice to expert in the datacom equipment industry,            there might not be sufficient information about the quantity of racks,
including executives, facility planners, facility operators, datacom    making the metric too granular. Professional judgment is critical to
equipment manufacturers, HVAC&R manufacturers, consulting               deciding which maximum load characterization to use.
engineers, energy audit professionals, and end users.                      Of equal importance is characterizing the minimum load as
                                                                        well as the load variation. The time increment for load variation
    PUE was developed by The Green Grid Association, a nonprofit,
                                                                        can be very short (e.g., seconds, minutes) or very long. It is impor-
open industry consortium of end users, policy makers, technology        tant to obtain or develop a detailed load profile including future
providers, facility architects, and utility companies working to        possibilities.
improve the resource efficiency of information technology and data-
com facilities worldwide. Since its original publication in 2007,                   2.2 DATACOM EQUIPMENT RACKS
PUE has been globally adopted by the industry, and The Green Grid           Most datacom equipment is rack mounted, but others come in
has continued to refine the metric measurement methodology with         prepackaged configurations, including large, stand-alone cabinets.
collaborative industry feedback. For further details, see the section   Rack and cabinet sizes are defined by the Electronic Industries
on Power Usage Effectiveness in this chapter.                           Association (EIA).
                                                                            The vertical dimension is expressed in terms of units (U) [some-
ASHRAE Standard 127-2012, Method of Testing for                         times rack unit (RU)], and a common height for a rack is 42 U. One
Rating Computer and Data Processing Room Unitary                        U represents 44.45 mm of vertical height within a rack.
Air Conditioners                                                            The terms rack and cabinet are used interchangeably, although
                                                                        technically a rack is an open-frame two- or four-post mounting used
   This standard establishes a uniform set of requirements for rat-     more for telecom and patch panels than for servers, and a cabinet is
ing computer and data processing room (CDPR) unitary air con-           a similar four-post framework equipped with sides, top, and front
ditioners.                                                              and rear doors (see Figure 2).
                                                                            Typical rack widths are approximately 485 or 600 mm, depend-
ANSI/TIA Standard TIA-942, Telecommunications                           ing on their construction. The actual space between the mounting
Infrastructure Standard for Data Centers                                rails is approximately 50 mm less than the nominal panel widths, to
   The Telecommunications Industry Association’s Standard               allow room for screwing equipment flanges to the rails.
TIA-942 specifies minimum requirements for telecommunica-                   Servers used for computing are available in rack mount and
tions infrastructure of data centers and computer rooms, including      custom configurations. Most servers are full-rack width and are
single-tenant enterprise data centers and multitenant Internet host-    often identified as having 1U, 2U, 4U, etc., form factors (see Fig-
                                                                        ure 3). A half-width server mounts two separate boards side-by-
ing data centers.
                                                                        side in a single-width 1U high chassis, or four separate boards in
   The TIA-942 specification references private and public domain       a single-width 2U chassis. Larger form factors may house multiple
data center requirements for applications and procedures such as        modular servers (blade servers) in its overall chassis.
network architecture, electrical design, file storage, backup and
archiving, system redundancy, network access control and security,            2.3   DATACOM EQUIPMENT (HARDWARE)
database management, web hosting, application hosting, content             Datacom components [e.g., processors, memory, storage, input/
distribution, environmental control, protection against physical haz-   output (I/O), power supplies] are packaged in datacom equipment.
ards (fire, flood, windstorm), and power management.                    This section is limited to datacom equipment requirements and
19.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

interfaces; components are only addressed to the level necessary to         • Temperature
describe the requirements and interfaces, but are covered in more           • Humidity
depth in the section on Components.                                         • Air quality
   Datacom equipment predominantly consists of servers (volume,             • Cooling flow (air or liquid)
blade, etc.), communication equipment (switches, routers, etc.), and
data storage devices [storage area network (SAN), etc.].                    Server Classifications
   For air-cooled datacom equipment, the primary interface to the              Servers tend to be the most common equipment within a datacom
facility is the air inlet to the datacom equipment. For liquid-cooled       space; there are many different types of servers and any type of
equipment, the interface to the facility is the liquid connection to the    server can go into any type of datacom facility. Although there are
equipment or the rack. The datacom equipment interface focuses on           no set rules regarding what constitutes any specific server type, the
                                                                            following classifications help provide some guidance:
                                                                            • General purpose, volume. These servers are typically single or
                                                                              dual socket servers packaged in 1U, 2U, or half-width form fac-
                                                                              tors. They generally have many features to cover a wide variety of
                                                                              customer needs. These are often called small-form-factor serv-
                                                                              ers because of their minimal usage of rack height.
                                                                            • Cloud, volume. These systems are typically single- or dual-
                                                                              socket boards packaged in 1U, 2U, or half-width form factors.
                                                                              These servers have a limited, targeted set of features selected to
                                                                              address specific workloads.
                                                                            • Special-purpose. Mainframes and custom server designs fall into
                                                                              this category. Features and packaging vary widely, depending on
                                                                              the target customer. Chassis sizes also vary widely and include
                                                                              rack-level servers and multiframe systems.
                                                                            • Blade. Typically, blade servers have a multi-U chassis supporting
                                                                              multiple individual servers constructed on independent circuit
                                                                              boards called blades, which plug into a common backplane
                                                                              enabling interconnection of boards. Cooling, power, and switch
                                                                              functionality are shared among the boards.
                                                                            Datacom Equipment Airflow
                                                                               Standardized nomenclature defining the cooling airflow paths
                                                                            for datacom equipment have remained unaltered since 2004 (Figure
          Fig. 2 Typical Rack and Cabinet Examples                          4). Most datacom equipment now uses the front-to-rear protocol.
                                                                            The exceptions are some legacy telecommunications equipment and
                                                                            some network switches. These may use a side-to-side protocol, or a
                                                                            mix of side-to-side-to-top and/or to-rear air flows, that are not
                                                                            shown.
                                                                            Liquid-Cooled Datacom Equipment
                                                                               The increasing heat densities of modern electronics are stretch-
                                                                            ing the ability of air to adequately cool the electronic components
                                                                            within servers. Liquid cooling is therefore becoming more preva-
                                                                            lent.
                                                                               Liquid cooling is defined as the process where a liquid (rather
                                                                            than air) is used to provide a heat removal (i.e., cooling) function.
                                                                            There are many different liquid-cooling solutions for datacom
  Fig. 3 Typical Computer Server Packaging Form Factors                     rooms. The most common implementations are




                                                          Fig. 4    Equipment Airflow
                                                                   (ASHRAE 2012b)
Data Centers and Telecommunication Facilities                                                                                                   19.5

                                                                                 harmful gases are by-products of geological, biological, agricul-
                                                                                 tural, industrial, and manufacturing activities. They can, even in
                                                                                 low g/m3 levels, act alone or in synergy with each other or partic-
                                                                                 ulate matter to corrode metallic materials, causing irreversible
                                                                                 damage to circuit boards, connectors, integrated circuits, and other
                                                                                 electronic components.
                                                                                   If a datacom facility serving a critical application happens to be
                                                                               susceptible to gaseous or particulate contamination, the conse-
                                                                               quences could be severe. As a result, it is important to address the
                                                                               potential for contamination and mitigate the risk as much as practi-
                                                                               cal.
                                                                                   A number of factors can result in an increased failure rate.
                                                                               Changes in solder type (lead based to lead free), and an ongoing
                                                                               miniaturizing of datacom equipment components increase the risk.
 Fig. 5 Internal Liquid-Cooling Loop Exchanging Heat with                      Changes in datacom room temperature and humidity operating con-
          Liquid-Cooling Loop External to Racks                                ditions combined with a lower priority consideration for the sur-
                            (ASHRAE 2012b)                                     rounding air quality are others.
                                                                                   Normal electrical power circuits typically fail with either an
• Liquid-cooled rack: a circulated liquid provides heat removal                “open” or a “short.” Datacom equipment circuits are a much smaller
  (cooling) at a rack or cabinet level for operation. Examples include         physical size (can be smaller than a human hair) but fail in a similar
  rear-door or in-rack heat exchangers that transfer a large percent-          manner. Two common datacom equipment circuit failures are
  age of the datacom equipment waste heat from air to liquid.                  termed copper creep corrosion and silver creep corrosion.
• Liquid-cooled datacom equipment: liquid is circulated within                     Detection of airborne dust contaminants can be determined from
  the datacom equipment for heat removal (cooling) operation.                  detailed visual inspections of filters in the air handling systems.
• Liquid-cooled electronics: liquid is circulated directly to the              Gaseous contaminant presence may require a seasonal or periodical
  electronics for cooling, with no other heat transfer mechanisms.             monitoring and measurement through the use of copper and silver
                                                                               coupon testing in the datacom room. The coupons react when
   These definitions do not limit the cooling fluid to water. Various          exposed to various gases (a typical exposure period is around one
liquids could be considered for application, including some that               month). A subsequent lab analysis of the coupons can quantify the
could be in a vapor phase in part of the cooling loop.                         level of contaminants present.
   Figure 5 depicts one example of liquid-cooled datacom equip-                    Filtration systems (particulate filtration or gas filtration units)
ment where a liquid loop internal to the rack is used to cool the              can be used to mitigate the risk of contaminants in the datacom facil-
components in the rack. In this case, the heat exchange is with a              ity. More information on this topic can be found in ASHRAE
liquid-to-facility-water heat exchanger. Typically, liquid circulat-           (2014).
ing in the rack is kept above dew point to eliminate any condensa-
tion concerns.                                                                 Environmental Guidelines for Air-Cooled Equipment
                                                                                  The first edition of ASHRAE’s Thermal Guidelines for Datacom
Contamination                                                                  Processing Environments in 2004 created a common design point:
   Most datacom facilities are well designed and are geographically            the inlet temperature for datacom equipment. The 2008 edition
located in areas with relatively clean environments. Therefore, they do        expanded the recommended thermal envelope, and the 2011 edition
not have significant contamination concerns. However, the overall              increased the datacom class definitions from two to four, with wider
cleanliness of the environment is only one consideration for the loca-         thermal ranges (ASHRAE 2012a). All of these changes were made
tion of a datacom facility. It is often not considered to be a major driver.   after a great deal of industry study. Important considerations include
   Some datacom facilities may have harmful environments arising               the following.
from the ingress of outdoor particulate and/or gaseous contamina-
tion. In some rare instances, contamination has been generated                     Recommended Environmental Range. To achieve both energy
within the datacom facility itself.                                            efficiency and equipment operating reliability and longevity, facili-
                                                                               ties must be designed to provide acceptable datacom equipment
• Particulate matter refers to airborne solid and liquid particles. For        inlet conditions within the ASHRAE recommended temperature
  the purposes of this chapter, the terms particle, particulate, aerosol,      and humidity ranges. See Table 1 for this range, or use the process
  and dust will be considered equivalent and all are represented by            defined in ASHRAE (2012a).
  the term particulate matter. The size of airborne particulate matter             Allowable Environmental Range. The allowable envelope is
  can span a vast range from about 0.001 m to more than 100 m.               where datacom equipment manufacturers test their equipment to
  Agencies that monitor particulate matter from a health point of              verify that it will function within those environmental boundaries.
  view, categorize particle mass concentration as PM2.5 and PM10,              Typically, datacom equipment manufacturers perform tests before
  representing particles smaller than 2.5 m and 10 m, respectively.          product announcement, to verify that it meets all functional require-
  Particulate matter may also be categorized in three size modes: fine         ments within this environmental envelope. This is not a statement of
  (0.001 to 0.1 m), accumulation (0.1 to 2.5 m), and coarse (2.5 to          reliability but one of functionality of the datacom equipment. In
  10 m). Coarse mode is generally limited to particles smaller than           addition to the allowable dry-bulb temperature and relative humid-
  10 m, but can include much larger airborne fibers and particles.            ity ranges, the maximum dew point and maximum elevation values
  Particulate matter in each of these size categories may be composed          are part of the allowable operating environment definitions.
  of various materials from many different sources.                                Practical Application. Prolonged exposure of operating equip-
• Gaseous contaminants relevant to information technology (IT)                 ment to conditions outside its recommended range, especially
  and datacom equipment reliability include hydrogen sulfide, sulfur           approaching the extremes of the allowable operating environment,
  dioxide, mercaptans, oxides of nitrogen, chlorine, and ozone, each           can result in decreased equipment reliability and longevity [server
  of which can produce adverse effects on computer hardware. These             reliability values versus inlet air temperatures are provided in
19.6                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

ASHRAE (2012a) to provide some guidance on operating outside               • Class C: Typically a point-of-sale or light industrial or factory
the recommended range]. Exposure of operating equipment to con-              environment with weather protection, sufficient winter heating
ditions outside its allowable operating environment risks cata-              and ventilation; types of products typically designed for this envi-
strophic equipment failure.                                                  ronment are point-of-sale equipment, ruggedized controllers, or
    Environmental Class Definitions for Air-Cooled Equipment.                ruggedized computers and personal digital assistants (PDAs).
In order for any piece of datacom equipment to comply with a par-             Dry-bulb temperature must be derated based on altitude for all
ticular environmental class (ASHRAE 2012a), it must be able to             classes. Refer to ASHRAE (2012a) for more information on derat-
reliably provide its full operational capabilities over the entire         ing methodology.
allowable environmental range, based on nonfailure conditions. The            The latest guidelines were developed with a focus on providing
recommended and allowable ranges for each datacom equipment                as much information as possible to datacom facility operators so
Class are given in tabular format in Table 1. The allowable environ-       they can maximize energy efficiency without sacrificing the reli-
mental ranges for the four datacom equipment classes are illustrated       ability required by their businesses. This assumes that the designs
in psychrometric format in Figure 6:                                       enable them to take advantage of reduced energy operation.
• Class A1: Typically a datacom room with tightly controlled environ-      Environmental Guidelines for Liquid-Cooled Equipment
  mental parameters (dew point, temperature, relative humidity) and           For any piece of datacom equipment to comply with a particular
  mission critical operations; types of products typically designed for    environmental class, it must be able to reliably provide its full oper-
  this environment are enterprise servers and storage products.            ational capabilities over the entire classification temperature range
• Class A2/A3/A4: Typically an information technology space with           based on non-failure conditions.
  some control of environmental parameters (dew point, tempera-
  ture, relative humidity); types of products typically designed for       • Class W1/W2: Typically a data center that is traditionally cooled
  this environment are volume servers, storage products, personal            using chillers and a cooling tower, but with an optional water-side
                                                                             economizer to improve energy efficiency, depending on the facil-
  computers, and workstations. Among these three classes, A2 has
                                                                             ity’s location.
  the narrowest temperature and moisture requirements. A4 has the
  widest environmental requirements.                                       • Class W3: For most locations, these data centers may be operated
                                                                             without chillers, although some locations require chillers.
• Class B: Typically an office, home, or transportable environment         • Class W4: To take advantage of energy efficiency and reduce cap-
  with minimal control of environmental parameters (temperature              ital expense, these data centers are operated without chillers.
  only); types of products typically designed for this environment
                                                                           • Class W5: To take advantage of energy efficiency, reduce capital
  are personal computers, workstations, laptops, and printers.               expense with chiller-free operation, and also make use of waste
                                                                             energy, the water temperature is high enough to make use of the
Table 1     Air-Cooled Data Center Classes (Product Operation)               water exiting the IT equipment for heating local buildings.
              Dry Bulb,    Max. Dew
Class            °C        Point, °C Humidity                                 For datacom equipment that meets the higher supply temperatures
                                                                           as referenced by the ASHRAE classes in Table 2, enhanced thermal
Recommended                                                                designs are required to keep liquid-cooled components within the
 A1 to A4   18 to 27                   5.5°C dp to 60% rh and 15°C dp      desired temperature limits. Generally, the higher the supply water tem-
Allowable                                                                  perature, the lower the cost of the datacom facility cooling solution.
 A1            15 to 32        17      20 to 80% rh                           For classes W1 and W2, the datacom equipment should accom-
 A2            10 to 35        21      20 to 80% rh                        modate facility water supply temperatures that may be set by a cam-
 A3             5 to 40        24      –12°C dp and 8 to 85% rh            pus-wide operational requirement. In these cases, condensation
 A4             5 to 45        24      –12°C dp and 8 to 90% rh            prevention is a must.
                                                                              Availability of datacom equipment rated for classes W3 to W5 is
                                                                           limited. It is anticipated that future designs in these classes may
                                                                           involve trade-offs between IT cost and performance. However, these
                                                                           classes allow lower-cost data center infrastructure in some loca-
                                                                           tions, as well as significantly reduced operating expense.
                                                                              Facility water flow rate requirements and pressure drop values
                                                                           of the datacom equipment vary. Manufacturers typically provide

                                                                                   Table 2   Liquid-Cooled Datacom Facility Classes
                                                                                                 (Product Operation)
                                                                                       Typical Infrastructure Design
                                                                                                                           Facility Supply
                                                                                    Main Cooling          Supplemental    Water Temperature,
                                                                           Class     Equipment          Cooling Equipment         °C
                                                                           W1 Chiller/cooling tower                                  2 to 17
                                                                                                    Water-side economizer
                                                                           W2                                                        2 to 27
                                                                           W3 Cooling tower         Chiller                          2 to 32
                                                                           W4 Water-side economizer N/A                              2 to 45
                                                                               (with dry-cooler or
                                                                               cooling tower)
            Fig. 6 Environmental Classes for Datacom                       W5 Building heating      Cooling tower                     >45
                       Equipment Classes                                       system
                          (ASHRAE 2012a)                                  Source: ASHRAE (2012a).
Data Centers and Telecommunication Facilities                                                                                             19.7

configuration-specific flow rate and pressure differential require-         2.4    DATACOM EQUIPMENT COMPONENTS
ments that are based on a given facility water supply temperature
and rack heat dissipation to the water. Conformance with the             Thermal Design Overview
water quality requirements for each cooling solution is important            The goal of a good datacom facility cooling design is to match
to long-term reliability.                                                cooling capacity to actual heat load. This requires a correct and real-
                                                                         istic assessment of the heat release of the projected datacom equip-
Datacom Equipment Nameplate Ratings and
                                                                         ment. Even when actual datacom equipment is known, this can be
Manufacturers’ Heat Release
                                                                         challenging, and is often done incorrectly. A basic understanding of
    A power supply nameplate rating indicates the maximum power          datacom equipment thermal design is therefore valuable, to compre-
draw for the datacom equipment’s safety and regulatory approval. A       hend how the datacom equipment interacts with the data center and
nameplate rating does not represent actual power draw during usage       vice versa.
and should not be used as a measurement of datacom equipment                 The thermal design must ensure that the temperatures of all
heat release.                                                            datacom equipment components (e.g., processors, memory, stor-
    Manufacturers that follow ASHRAE guidelines follow a tem-            age, I/O, power supplies) are maintained between the high and low
plate for each product that tabulates heat release based on configu-     limits of their specifications. Datacom equipment components
ration and use. In addition, most major datacom equipment                have functional, reliability, and damage temperature specifica-
manufacturers have online tools that can provide even more specific      tions. Maximum functional temperature limits for silicon compo-
and detailed heat release and airflow information to the datacom         nents are generally in the 85 to 105°C range.
facility and datacom equipment community for use in datacom
                                                                             The thermal management system (Figure 8) in the datacom
facility planning and design.
                                                                         equipment must take the appropriate actions to ensure compliance
Power Trends                                                             with these specifications. This ensures data integrity and maximizes
                                                                         equipment service life.
   Datacom equipment manufacturers compete to create equipment
that balances power and performance based on the markets and                 A well-designed thermal management implementation balances
workloads they are targeting. Generally, the highest-performing          component temperatures, datacom equipment performance, acous-
servers continue to increase power density to address customers’         tics and power consumption.
needs for uncompromised performance. ASHRAE (2012b) cap-
tures the upper limits of power density for various classifications of
                                                                         Air-Cooled Datacom Equipment Components
equipment (Figure 7).                                                       Air-cooled solutions are currently the most common approach
   When appropriately applied, datacom equipment power trends            for datacom equipment. The information described here is applica-
can be a powerful tool in considering what future loads might be in      ble to most mainstream, air-cooled volume servers; however, the
a facility or space. Future load is a critical component to planning,    principles apply to most types of datacom equipment.
designing, constructing, and operating facilities to avoid ineffective      Typical datacom equipment relies on variable-speed, forced-
expenditures, premature obsolescence, stranded cost or assets, etc.      convection cooling to maintain the required temperatures.
   Refer to ASHRAE (2012b) for details on how the trends were            Component temperature is driven by one of three factors in an air-
created along with how to apply them.                                    cooled system (Figure 9):




                                   Fig. 7 ASHRAE Projected Power Trends for Datacom Hardware
                                                                (ASHRAE 2012b)
19.8                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                            Power management features enable all components to stay
                                                                         within temperature limits while minimizing overall power con-
                                                                         sumption during periods of low activity.
                                                                            Highly advanced control algorithms vary the datacom equipment
                                                                         fan speed and airflow, and tune the fan speed based on the datacom
                                                                         equipment’s usage model. Multiple algorithms can be used simul-
                                                                         taneously, with the final fan speed determined by comparing the
                                                                         results of these algorithms.
                                                                            Sensors (and proxy sensors) create the data necessary to trigger
                                                                         power management, and are the basis of a cohesive thermal man-
                                                                         agement implementation.
                                                                         Liquid-Cooled Datacom Equipment Components
                                                                             With increasingly dense datacom equipment packaging, some
             Fig. 8   System Thermal Management                          components may require liquid cooling to maintain the environmen-
                                                                         tal specifications required by the manufacturer.
                                                                             Liquids considered for cooling electronic equipment are dielec-
                                                                         tric, engineered fluids, water, oils, or refrigerants. The transfer of
                                                                         heat from the liquid-cooled datacom equipment or components to
                                                                         the datacom facility generally takes place through a liquid-to-liquid
                                                                         heat exchanger.
                                                                             Some liquid-cooling solutions include immersion of the datacom
                                                                         equipment components directly in a dielectric fluid, in either single-
                                                                         or two-phase applications. Dielectric fluids include mineral oil and
                                                                         fluoroketones.

                                                                                   3.     DATACOM FACILITIES
                                                                                    3.1    GENERAL CONSIDERATIONS
       Fig. 9 Example Component in System and Rack                       Spatial and Envelope Considerations
                                                                             A datacom facility can be a dedicated building, or be part of a
• System ambient, or inlet temperature to the datacom equipment          general purpose building that houses other business functions or
• Air heating, or increase in air temperature caused by upstream         tenants. Regardless of the type of building in which it is housed, or
  heat sources among the datacom equipment                               its location within a building structure, a datacom facility is
                                                                         comprised of a number of spaces having different but interrelated
• Self heating, or increase in component temperature above local
                                                                         functions (see Figure 1).
  ambient caused by heat dissipated by the component itself; driven
                                                                             The main computing area is identified by different names: com-
  by component packaging, power dissipation, and thermal solution
                                                                         puter room; machine room; raised floor area; or white space. This
  (e.g., heat sink)
                                                                         chapter uses the term datacom room to differentiate it from the other
   Datacom equipment manufacturers develop component- and                areas that support it, and which comprise the complete datacom
equipment-level cooling solutions that balance cost, performance,        facility.
and energy consumption, including trade-offs between air movers              Determining the appropriate size of a datacom room is more
and heat sink designs. Cooling performance, power consumption,           challenging than it has ever been. There are three major reasons: the
acoustic signature, fan reliability, and redundancy features are also    ever-increasing demand for computing services; the consolidation,
important characteristics that must factor into the overall solution.    virtualization, and increasing density of datacom equipment; and
   Fan or cooling zones are often used to precisely adjust specific      the moving of many computing services to the cloud or to leased co-
fans to the needs of the components most coupled with those fans.        location facilities.
Cooling zones can be proximity based or physically separated. By             It is unfortunately all too common to underestimate the amount
using a fan zone approach, total fan power and acoustic output can       of electrical/mechanical space required to support a datacom facil-
be minimized. Fans in a nonstressed zone can run at lower speeds         ity. Just the need for reliability in these critical facilities dictates a
than those in a more highly stressed zone.                               requirement for maintenance space. Overcrowding, even if mini-
                                                                         mum legal or manufacturer-dictated service clearances are main-
Power and Thermal Management                                             tained, can lead to inadvertent interruption of one system while
                                                                         servicing another. A rule of thumb, to be used as a starting point
   Thermal control enables optimization of datacom equipment             only, is to base minimum electrical/mechanical support space
system performance as a function of usage or workload, configura-        requirements on a percentage of the datacom room area:
tion, cooling capability, and environment. Underlying this optimi-
zation is the use of fan speed control and power management              • At least 50% for nonredundant facilities
operating in parallel. Optimization for differential air temperature     • From 75 to 100% for N+1 redundant facilities (see the section on
T through the datacom equipment is generally not a significant            Redundancy, Reliability, and Concurrent Maintainability for def-
design consideration because of the more critical requirement of           initions of N+1 and 2N)
ensuring that functional limits are maintained.                          • From 100 to 150% for 2N redundant facilities
   Components and their specifications are the primary drivers in a         Every increase in reliability requirements also increases the need
server’s thermal design (e.g., heat sink, fan selection, airflow man-    for more redundant pieces of equipment, which in turn requires yet
agement).                                                                more support space. Further, highly redundant facilities require
Data Centers and Telecommunication Facilities                                                                                                 19.9

physical compartmentalization of duplicate or parallel systems by           the required air quantity while maintaining the necessary static pres-
fire-rated walls, further increasing support space requirements.            sure as evenly as possible across the floor area.
    The structure enclosing a datacom room should provide good                  Piping, power systems or cable tray that will also occupy the space
thermal separation from the surrounding areas, whether they are             must be taken into consideration in determining the floor plenum
exterior or interior spaces. The main concern with the overhead             height and its effect on air flow. It is generally accepted today that a
structure, regardless of its construction or intended use, is that it not   raised access floor used to convey cooling air needs to be at least 450
be a source of particulate contamination or water leakage.                  to 600 mm high to be effective, and that even higher is better.
    The overhead structure must be cleanly finished and sealed to               After height, the biggest consideration is floor structural
avoid concrete dust. If it is a roof structure, take extra precautions to   strength. Raised floors for datacom rooms should use bolted stringer
preclude leakage. In highly critical spaces, a double roof structure is     substructures to increase load capacity and to make it easy to
used for insurance. Gaps and joints should be caulked.                      remove and replace tiles without destabilizing the floor.
    Suspended ceiling tiles must be either metal pan or plastic encap-          Newer computing equipment cabinets are usually rated for 1100
sulated on both sides to prevent flake-off. This is particularly impor-     to 1360 kg, which is significantly higher than most legacy cabinets.
tant when the above-ceiling plenum is used to convey return air. Cut        Even if they are not full of the heaviest available equipment, floor
edges must be sealed with spray paint or similar. Any suspension            loading must be planned as if they will be to address potential max-
rods that penetrate the tiles should also be sealed at the penetrations.    imum loading in future.
Metals used above a return air plenum ceiling should be either hot-             However, cabinets with these load ratings also tend to be larger
dip galvanized or of a type that will not grow zinc whiskers.               than legacy 600 by 600 mm cabinets, so the load is spread over more
    Walls surrounding a datacom room should be well insulated to            than one floor tile. It is not unrealistic to specify raised-floor sys-
avoid both cooling loss and heat infiltration. All cracks should be         tems designed for 700 kPa or 1360 kg rated tile capacity.
sealed, which is mandatory if the room is also protected by a gas-              In selecting floor strengths, it is particularly important to exam-
based fire protection system.                                               ine the rolling load characteristics along with the static structural
    Although most datacom equipment can accept a broad range of             ratings, because equipment must often be moved into position on
allowable humidity levels, consider installing vapor barriers for           small integral wheels. The rolling load tests are generally performed
datacom spaces.                                                             for 10 passes and 10 000 passes with mass on test wheels of partic-
                                                                            ular sizes in accordance with testing methods established by the
    Windows should generally be avoided in a datacom room, but if
                                                                            Ceilings & Interior Systems Construction Association (CISCA)
they are necessary, they should be double-glazed and sealed. If
                                                                            (CISCA 2007). However, not all tests are performed with the same
covering the windows is allowed, and replacement is possible from
                                                                            wheel sizes, and the results can be misleading.
the inside only, it will be necessary to make the coverings remov-
                                                                                It is always safest to put thick hardboard or plywood over the
able and to avoid blocking access with large pieces of mechanical/
                                                                            floor when particularly heavy loads must be moved. This is espe-
electrical equipment.
                                                                            cially important when rolling equipment through cool aisles with
Datacom Rooms                                                               perforated airflow tiles, many of which do not have a rolling load
                                                                            specification and are easily deformed.
    Raised access floors are no longer a standard requirement for               The most common surface material for raised access floor panels
datacom rooms. It is not only possible, but now relatively common,          is high-pressure laminate (HPL). This material holds up well to
to put the entire power, cooling, and network infrastructure over-          heavy rolling loads without deforming or cracking, has good static
head, particularly when close-coupled cooling is used. Therefore,           dissipative characteristics when properly bonded to a grounded sur-
the raised floor is not necessary to convey air.                            face, is available in light colors to maximize lighting effectiveness,
    However, with the amount of piping often used to service in-row,        and is easy to maintain with damp mopping. Heavy scrubbing, buff-
rear-door, and direct water cooling, raised floors are often used any-      ing, or waxing should never occur in a datacom room.
way to avoid concerns about overhead water, as well as to minimize              This precludes the use of vinyl composite tile (VCT), pure vinyl
congestion above cabinets. When power, cable tray, and lighting are         tile (which can also be easily deformed under rolling loads), or lino-
all run overhead, the vertical space can become congested and dif-          leum (which is also too easily damaged). Carpeting, of course,
ficult to coordinate.                                                       should never be used in a datacom room, even if it is antistatic,
    There are several advantages and disadvantages to using raised          because it both accumulates and generates particulate contaminants.
access floors, regardless of their purpose, and once it is determined       (Note: it is generally accepted that the ground resistance of an
that a raised access floor will be used, several factors should be con-     installed raised-floor panel, when properly connected to a robust
sidered in its selection and design.                                        grounding system, should be in the range of 104 to 106o mini-
    The most obvious advantages of raised access floors are to pro-         mize any potential for static generation.)
vide a space for permanent infrastructure such as power, piping and             One of the most challenging decisions in selecting materials for
cabling. Raised floors can also be used to convey cooling air               air plenum raised access floors is the airflow panels. A range of types
through the plenum space. For slab variations too large to be leveled       is now available, including legacy perforated tiles (25% open), grate-
with patching and unrealistic for self-leveling cement, they can pro-       style cast aluminum tiles (56 to 63% open), and tiles incorporating
vide a level floor.                                                         directional vanes, air boost fans and automatic air flow control.
    However, a raised access floor adds total mass to the structure. It         All air plenum raised floors leak air, and because cool air is
must also be maintained, which includes releveling every few years,         expensive to produce and requires considerable fan energy to dis-
particularly if technicians do not take care in replacing tiles where       tribute through the plenum, this wastes energy. A good-quality
they were removed, or open too many tiles in a row and destabilize          raised-floor installation should leak no more than 2% air.
the floor. The plenum space can also become a tangle of wire and                For datacom rooms designed without a raised access floor, the
cable if care is not used in installing new cable and removing old. If      primary concern is that all power, cooling, and network infrastruc-
the floor is used to convey air, masses of unmaintained cable can           ture must be routed overhead. Depending mainly on the cooling
reduce or totally block airflow. (Best practice is to not locate cables     method used, this can create a congested overhead space that
in floor plenum space.)                                                     requires careful design coordination and exacting installation. The
    The height of a raised access floor is determined by its purpose.       cost of overhead infrastructure, particularly if extensive ductwork is
If it is used to convey cooling air it must be high enough to deliver       necessary, can be very similar to the cost of a raised access floor.
19.10                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

Support and Ancillary Spaces                                               • Standard 750 for mist systems
    Space must be allocated within a datacom facility for storing          • Standard 25 for maintenance of fire protection systems
components and material, support equipment, and operating and                  NFPA Standards 75 and 76 offer both prescriptive and perfor-
servicing the datacom equipment. Some ancillary spaces may                 mance-based approaches. Most designers defer to the prescriptive
require environmental conditions comparable to those of the data-          path, but a growing number of firms provide performance-based
com equipment, whereas others may have less stringent require-             designs. These offer more flexibility, and can be tailored to a com-
ments. Continuous operation of some support spaces is often vital to       pany’s specific risk and business models. As another alternative,
the facility’s proper functioning.                                         some companies apply provisions from both standards, and often
    Electrical power distribution equipment can typically tolerate         exceed one or more portions of either standard based on their own
more variation and a wider range of temperature and humidity than          risk assessments or experiences.
datacom equipment. Equipment in this category includes incoming                There are several options for providing fire suppression in data-
service/distribution switchgear, switchboard, automatic transfer           com rooms. Many older (and even some newer) datacom facilities
switches, panel boards, and transformers. Manufacturers’ data              use a code exemption to suppression. More commonly, however,
should be checked to determine the amount of heat release and              datacom facilities are equipped with either a sprinkler or gaseous
design conditions for satisfactory operation.                              suppression system for a combination of life, structure, asset, and
    Uninterruptible power supplies (UPSs) come in various con-             service protection. The conventional wisdom, invoked by many
figurations, but most use batteries as the energy storage medium.          code authorities, is that gas protects equipment but sprinklers pro-
They are usually configured to provide redundancy for the central          tect people and structures.
power buses, and typically operate continuously at less than full-             Air containment, either hot aisle or cool aisle, has become a com-
load capacity. They must be air conditioned with sufficient redun-         mon method of improving cooling performance and reducing
dancy and diversity to provide an operable system throughout an            energy usage. However, when containment systems are retrofit or
emergency or accident.                                                     designed into a new facility, effects on the required detection, sup-
    UPS power monitoring and conditioning (rectifier and inverter)         pression, release system, materials of construction, and prevention
equipment is usually the primary source of heat release. This equip-       of fire must be considered. These important considerations are
ment usually has self-contained cooling fans that draw intake air          addressed in detail in the NFPA standards. The added obstructions
from floor level or the equipment face, and discharge heated air at        often necessitate modifications to the suppression systems (sprin-
the top of the equipment. Air-distribution system design should take       klers or gaseous agent nozzles) to ensure proper suppression release
into account the position of the UPS air intakes and discharges.           and dispersion.
    Installation of secondary battery plants as a temporary back-up            Water Concerns. Water damage is always a concern in a data-
power source should be in accordance with IEEE Standard 1187               com facility. It is best to locate above grade if possible, but this is not
and NFPA Standard 70. Refer to other applicable standards, in addi-        always practical.
tion to a design review with the local code official. Other relevant           There are other sources of water leakage as well: designs must
sources of guidance are NFPA Standards 70E and 76.                         consider the possibility of leaks from overhead. Datacom rooms
    Temperature in a battery area is crucial to the life expectancy and    and supporting electrical equipment should not be located below
operation of the batteries. The optimum space temperature for lead-        bathrooms, pantries, laboratories, or the like. If unavoidable, the
calcium batteries is 25°C. If higher temperatures are maintained, it       space above should have waterproof membrane floors. Liquid pip-
will reduce battery life; if lower temperatures are maintained, it may     ing should also be routed around the datacom room, but if this is not
reduce the batteries’ ability to hold a charge (IEEE Standard 484).        possible, should be provided with drip pans and leak detectors.
    Engine-driven generators used for primary or standby power typ-        Leak detectors should also be provided anywhere water can infil-
ically have air-cooled radiators and require large volumes of out-         trate, particularly if it could affect electrical infrastructure.
door air when running. Designs should ensure that engine exhaust               Acoustics. The rapid increase in density and power draw of data-
air does not recirculate back to any building ventilation air intakes.     com equipment has brought with it commensurate increases in
Commonly, up to 72 h of fuel oil storage is required, so fuel oil stor-    required cooling. Air cooling requires substantial volumes of air
age tanks and distribution systems need to be integrated in the over-      movement, which generates sound levels that can be problematic for
all facility design and planning. The governing codes often mandate        worker health and might require a hearing protection plan.
specific requirements for containment, location of fuel oil storage,
                                                                               Sound level exposure limits in datacom rooms and their associ-
fire resistance ratings, etc.
                                                                           ated mechanical/electrical plant facilities are governed in the United
Other Systems and Considerations                                           States by the Occupational Safety and Health Administration
                                                                           (OSHA)’s General Industry Standard 1910.95. Similar regulations
   Fire Protection. Datacom fire protection involves a combination
                                                                           exist in other countries.
of strategies starting with prevention and continuing through detec-
                                                                               Sound emissions from heat rejection equipment (cooling towers
tion, suppression, and response to a fire event. The National Fire
                                                                           and/or air-cooled chillers) as well as emergency and/or prime
Protection Association (NFPA) has several standards addressing
                                                                           power-generating equipment for the datacom facility’s mechanical/
design, installation, maintenance, and operation of fire protection
                                                                           electrical plant must also be considered. Noise generated outside the
systems in datacom facilities. Worldwide, additional fire protection
                                                                           building, typically from rooftop chillers and cooling towers, must
standards may apply as well; consult local governments. Major
                                                                           also be mitigated so that sound levels in the building are conducive
NFPA standards include the following:
                                                                           to conducting normal business activities.
• Standard 75, for fire protection of information technology                   Community sound levels, mostly from exterior heat rejection and
• Standard 76, for fire protection of telecommunication facilities         power-generating equipment, must typically comply with state,
• Standard 70, the National Electrical Code® (NEC), for electrical         regional, or local noise codes, ordinances, guidelines, and/or regu-
  system installation                                                      lations. Community sound level limits are typically cited at property
• Standard 72, the National Fire Alarm Code®, for detection sys-           lines and/or anywhere on the property of a potential complainant.
  tems                                                                         Sound levels of exterior equipment during normal, emergency,
• Standard 13 for sprinkler suppression systems                            and test operation should allow for relatively easy communication
• Standard 2001 for gaseous extinguishing systems                          among service personnel, as well as auditory awareness of vehicle
Data Centers and Telecommunication Facilities                                                                                               19.11

and general service activities in the area. A sound level at or below     of redundancy is commonly known as N+1, meaning that every sys-
70 dBA in service areas and equipment yards, with all equipment           tem has at least one extra component and pathway.
operating, is an ideal goal.                                                  Higher levels of redundancy require some degree of duplicate sys-
    Vibration. Vibration levels in datacom facilities must be consid-     tems, such as two identical and fully load-sharing chiller plants with
ered as well. The greatest vibration concern in datacom installations     duplicate piping systems. This is known as 2N redundancy. An even
is usually roof-mounted support equipment, such as air handlers,          more stringent design would have duplicate systems, but with addi-
cooling towers, chillers, and generators, although similar equipment      tional redundant components in each. Depending on how the addi-
mounted inside the building can also create vibration issues. See the     tional redundancy is configured, the systems may be known as 2N+1,
ASHRAE TC 9.9 datacom book series, especially ASHRAE (2008),              in which an additional unit (e.g., a chiller module) is made available
for additional information.                                               to either of the duplicate systems, or 2(N+1) in which both redundant
    Some datacom equipment can be sensitive to vibration, although        systems each have their own redundant modules. Several methods
disk drives have generally become far more tolerant of shock and          have been developed to classify levels of redundancy and their result-
vibration than in the past. Wherever there is concern, vibration spec-    ing reliabilities and uptimes (e.g. ANSI/TIA Standard TIA-942A).
ifications should be obtained from manufacturers, and the datacom             It is standard practice to power datacom equipment from an unin-
facility floor’s vibration dynamics studied to determine compliance       terruptable power supply (UPS). UPSs have two main purposes: to
with vibration limits.                                                    isolate the datacom equipment from power line disturbances; and to
    Many locations in the world are considered seismic zones, requir-     maintain ride-through power to the datacom equipment until back-up
ing special bracing and safety restraints for much of the infrastruc-     generators start, or long enough to accomplish an orderly shutdown.
ture. However, the critical nature of many datacom facility                   With today’s heat densities, datacom systems cannot be main-
operations mandates consideration of special structural supports and      tained for very long on UPS alone. The usual maximum back-up time
restraints even where seismic regulations are minimal or do not exist.    is 15 to 20 min, before thermal rise causes a shutdown of the datacom
    As described in ASHRAE (2008), it is important for both the           equipment and/or the UPS. High-performance computers may shut
owner and the designer to understand the potential hazards, includ-       down in minutes or even seconds if cooling is interrupted. It is there-
ing seismic, wind, etc., of the region where the facility is located.     fore necessary to have a means of maintaining cooling for critical sys-
                                                                          tems until either generators start or they can be shut down properly.
    Clear operational criteria should be established and used in sys-
                                                                              It is generally impractical to run large cooling systems on UPSs.
tem designs. These may include recommendations for structural
                                                                          If this must be done, the cooling equipment’s electrical characteris-
restraints and bracing beyond what is required by law. Local code
                                                                          tics make it prudent to use a separate UPS. Further, the substantial
requirements must be identified and understood, as well as the
                                                                          power draws and high in-rush currents on compressor startup and
requirements set forth in ASCE Standard 7, which provide further
                                                                          cycling require large and expensive UPS systems.
information and direction.
                                                                              In most datacom rooms it is not necessary to maintain full cool-
    Lighting. In datacom rooms, lighting should usually be centered       ing for an extended period. If cooling can be continued to the most
in the aisles, not over equipment cabinets or cable trays, where much     critical computing systems, this should suffice until both generators
of the light energy is wasted. Fixtures should also be suspended 2.68     and full cooling restart. If a chilled-water system and close-coupled
to 2.75 m above the floor so as to deliver maximum illumination           liquid-based cooling have been selected, this can be relatively easy
over the heads of technicians and into cabinets. Higher mountings         to accomplish. There may be sufficient residual water in header
may be necessary to clear other overhead infrastructure, but this dis-    pipes to cool critical systems for several minutes. If not, additional
perses more light energy over the tops of cabinets and other obstruc-     water can be stored in tanks.
tions. Although lighting is a small part of datacom room energy               Long battery life is of no value if the UPS it supports is without
consumption, proximity sensors should be used to ensure they are
                                                                          cooling. A UPS generates substantial heat under load, as do the bat-
not left on when there is no activity.
                                                                          teries when they take full load after a power failure. Batteries also
    The photometric curves of most architectural luminaires are           emit heat as they recharge once the generators start. This heat gener-
inappropriate for datacom facility lighting. Fixtures with wide hor-      ation should be considered when choosing the location for the UPS,
izontal dispersion patterns are needed. This requirement is very sim-     which is often relegated to a location that is less desirable for person-
ilar to the lighting of library book stacks, where the purpose is more    nel. This is sometimes in an electrical or mechanical room that gen-
to support the reading of titles on the books than to provide for read-   erates additional heat, in a corner of a parking garage, or even in a roof
ing books in the aisles. An illumination level of 325 lx on the verti-    penthouse that is exposed to high sun loads. These kinds of locations
cal surfaces of cabinets is generally sufficient.                         can dramatically shorten the actual back-up duration of the UPS, par-
                                                                          ticularly if the batteries are also exposed to continuous heat. The cool-
Redundancy, Reliability, and Concurrent                                   ing system in the UPS room should have the same level of redundancy
Maintainability                                                           as the cooling for the datacom room.
   It is axiomatic that redundant systems should improve the reli-
ability of a facility, but how much redundancy is justified is always                           3.2    AIR COOLING
a question, for business and operational needs as well as economic        Air-Cooling System Configurations
justification. Unfortunately, redundancy alone does not guarantee
increased reliability.                                                       Datacom equipment rooms can be conditioned with a wide vari-
   It is not uncommon for large investments to be made in duplicate       ety of systems, including packaged computer room air-conditioning
power and cooling systems that have been configured or installed in       units and central-station air-handling systems. Air-handling and
ways that defeat or greatly compromise their purpose. Conse-              refrigeration equipment may be located either inside or outside the
quently, a careful analysis of all possible failure modes should be an    datacom equipment rooms.
integral part of the design phase of any datacom facility.                   The following system configurations are some of the most com-
                                                                          monly used solutions to providing sufficient cooling to air-cooled
   The primary goal of redundancy should be to provide for con-
                                                                          datacom equipment.
current maintainability. This requires a design that allows any
item in the power and cooling infrastructure to be shut down and          • Computer room air-conditioning (CRAC) and computer
removed from service for maintenance without compromising the               room air-handling (CRAH) units. Despite the development of a
computing systems on which the infrastructure depends. This level           variety of newer cooling technologies, CRAC and CRAH units
19.12                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

  remain the most common datacom cooling solutions. They are                      Effects of Air Mixing. Air mixing occurs in two ways: (1) when
  specifically designed for datacom equipment room applications               hot air discharged from computing equipment recirculates back to
  and should be built and tested in accordance with the require-              the air intakes, thereby increasing supply air temperature; and (2)
  ments of ANSI/ASHRAE Standard 127.                                          when cool supply air bypasses the computing equipment and mixes
• CRAHs are special-purpose chilled-water air handlers designed               with hot discharge air, thereby lowering return air temperature.
  for datacom applications. CRACs are compressorized cooling                  Reduced return air temperature decreases the cooling capacity of
  systems and are available in several configurations, including              the air conditioner coils.
  direct expansion (DX) air-cooled, DX water-cooled, and versions                 If the supply air temperature has been set toward the upper limits
  that include a water-cooled economizer coil. Both CRAH and                  of the ASHRAE recommended envelope, hot-air recirculation may
  CRAC units are available in either downflow or upflow designs.              result in equipment seeing inlet air that is warmer than the design
  Downflow units, used primarily for underfloor air delivery, have            temperature. Avoiding or minimizing air mixing requires separating
  top air returns; upflow units can have either front or rear air return.     the supply air from the return air and the datacom equipment intake
• Whereas older CRAH/CRAC units use belt-driven forward-                      air from the datacom equipment discharge air. The more complete
  curved centrifugal supply fans (and were often constant volume),            the separation, the more effective and energy efficient the cooling
  newer models tend to use plenum-style plug fans, which are direct           system will be.
  drive and paired with electronically commutated motors for speed                Hot Aisle/Cold Aisle. The first step in avoiding air mixing is to
  control. The limited static pressure available from computer room           arrange cabinets in hot aisle/cold aisle configuration. This means that
  units means that they are not typically suitable for ducted appli-          racks and cabinets are installed facing back-to-back and front-to-
  cations and are generally located in or immediately adjacent to the         front. This arrangement keeps the hot air discharge from one row of
  datacom space. As a result, they often have limited flexibility for         cabinets from directly entering the intakes of cabinets in the next row.
  incorporating air-side economizer solutions.                                    If air paths exist through or between the datacom equipment racks,
• CRAC and CRAH units are usually located in the datacom equip-               then some of the cool supply air will bypass the datacom equipment,
  ment room, but may also be in mechanical galleries adjacent to              and some of the discharge air will recirculate to the front equipment
  the datacom room or installed remotely and ducted to the condi-             intakes. Use blanking or filler panels to minimize air mixing.
  tioned space. Ducted designs require consideration of the rela-                 Containment. Containment further segregates the supply and
  tively low-static-pressure designs of most CRAC and CRAH                    return airflow paths by preventing mixing at the top of the equip-
  units. With either placement, temperature and humidity sensors              ment racks and at the end of equipment rows. There are several
  must be located to properly control air delivery to keep inlet air          types of containment, including hot-aisle containment (HAC) and
  conditions to the datacom equipment within specified tolerances.            cold-aisle containment (CAC), either of which can be full or partial;
• Centralized air-handling systems. Traditionally, many telecom-              and rack-based containment, commonly associated with active or
  munications central office facilities used central-station air              passive chimneys. These main types of containment are illustrated
  handlers. Larger, centralized air handlers, typically either roof           in Figure 10.
  mounted or adjacent to the datacom space, have been gaining pop-
  ularity as air-side economizer-based solutions have become more             Computational Fluid Dynamic (CFD) Analysis
  common. These air handlers may include DX cooling coils, chilled-              One of the main challenges to maintaining the high availability
  water coils, adiabatic cooling sections, and indirect economizer            required for datacom rooms is delivering cooling effectively and
  solutions (such as air/air heat exchangers). Larger air handlers may        efficiently to all the equipment, wherever it is in the room. Com-
  use a fan array consisting of multiple direct-drive plug fans.              plexities created by widely variable heat densities make it difficult
• Control of variable-speed fans. There are several ways to                   to envision air movement in the space.
  control fan speed. The most common are underfloor pressure,                    CFD simulations are a useful tool for predicting actual cooling
  cool-aisle containment pressure, differential pressure, supply air          performance. It requires building a 3D computer generated model of
  temperature, and return air temperature.                                    the datacom room. Of most practical importance is the way in which
                                                                              the user defines it: a model is only as good as the input data, regard-
Air Distribution                                                              less of the program’s sophistication. The model needs to represent
    Traditionally, telecommunication spaces had no raised floor and           the physical room geometry, and anything that might add or stimu-
used overhead ducted air delivery, whereas datacom facilities used            late airflow or heat transfer, such as fans and vents. It must also
raised-flooring systems as supply air plenums.                                include items that impede airflow, such as underfloor pipes and
    Underfloor Air Delivery. The interstitial space under the raised          cables, and interactions with the surrounding environment (the
floor creates a large-volume air plenum that, if properly configured,         boundary conditions).
can deliver relatively uniform air pressures across the entire room              Several simulations are commonly completed for datacom
area. However, because the floor plenum is also often used for pip-           rooms. These may be based either on assumed datacom equipment
ing, power and cable, there are many potential interruptions to air-          layouts and projected heat densities, or on actual datacom equip-
flow that can be challenging to mitigate.                                     ment installations:
    Underfloor air delivery to cold aisles is relatively easy to provide
                                                                              • Testing different cooling strategies
and balance using a range of airflow tiles. Even distribution of air
                                                                              • Comparing different arrangements and positions of cooling,
through the airflow panels is a function of the evenness of the static
                                                                                power, and computing hardware
pressure below the floor. Leakage between the floor tiles and through
                                                                              • Optimizing cooling paths, including raised-floor height, ceiling
any floor cutouts (cable or chilled-water lines) in the raised-floor ple-
                                                                                height, return air plenum size, duct sizes, and containment
num that are not correctly sealed will reduce the expected airflow.
                                                                              • Testing cooling effectiveness with part-load configurations and
    Overhead Air Delivery. Delivering air overhead requires ducts
                                                                                examining failure modes
large enough to convey the air volume needed to cool the equipment
                                                                              • Determining where the highest-heat-density datacom equipment
in each aisle, at velocities and pressures that enable air flow to be eas-
                                                                                is best located from a cooling perspective
ily adjusted and balanced in each aisle, with even air availability over
the full duct length. Often, ductwork is not considered adaptable                Although CFD is a powerful tool, it is also easy for it to be mis-
enough to effectively accommodate the changes and upgrades that               applied. Data centers are complex, and infrastructure and equip-
occur with the datacom equipment.                                             ment must be simplified for models to be practical. It is critical,
Data Centers and Telecommunication Facilities                                                                                              19.13




                                               Fig. 10 Examples of Main Types of Containment

therefore, that the modeler understands the key elements of the data
center and the fundamentals of CFD modeling for the application of
CFD to be successful.
    In conceptual design of most enterprise facilities, the modeler will
probably not know detailed information about the datacom equip-
ment type or detailed configuration. Similarly, the precise location
and routing of cables and other physical infrastructure may not be
known, or even the cooling system manufacturer or model. In such an
instance, there is little point in excessive detail in modeling, but at the
same time the modeler must interpret the results accordingly: that is,
understand that the predictions are limited to high-level system design
decisions and recognize that performance will likely be a best-case
solution because best practice has been assumed.
    Where real facilities are being modeled, the models need to be
more representative of the actual installation. This normally
means basing the model on a physical survey of the facility, infra-
structure, and datacom equipment configuration. Even so, the real                Fig. 11   Typical Liquid Cooling Systems/Loops Within a
infrastructure and equipment cannot be represented in ultimate                                        Datacom Facility
detail. For example, a bundle of cables will be represented by an
approximate obstruction or resistance to airflow rather than                  connects to the datacom equipment; this is termed the technology
explicitly modeling each and every cable.                                     cooling system (TCS). The TCS connections may be to a central-
    To ensure these judgments are made appropriately and the model            ized heat exchanger at the datacom equipment rack or may connect
is accurate, compare simulation results with measurements of air-             with the datacom equipment itself (e.g., multiple connections per
flow and temperature. Then, and only then, should the model be                rack). An example of this configuration is shown in Figure 11.
used for sensitivity studies to upgrade the facility, troubleshoot               The fluid in the technology cooling system may be chilled water,
problems, or make deployment decisions.                                       deionized water, refrigerant, or other liquids. The cooling distribu-
    Although CFD’s primary focus for datacom facilities is deter-             tion unit typically also contains pumps, valves, temperature monitor-
mining the effectiveness and efficiency of cooling delivery to the            ing and control, and operating software. Refrigerant-based systems
computing equipment, it can also be used to analyze such things as            have many of the same components as well as compressors and/or
airflow around air-cooled chillers, generators, and other critical            pumps and related control components. When datacom equipment
equipment. A very good use is evaluating redundant cooling system             cooling system (DECS) loops are required, they are considered
effectiveness by simulating failure modes.                                    beyond the scope of the facility-level installation.
                                                                                 It is important to understand that many liquid-cooled datacom
                    3.3    LIQUID COOLING                                     equipment solutions are not entirely cooled by liquid. Often, the
Liquid-Cooling System Configurations                                          datacom room needs to support a hybrid of air cooling and liquid
                                                                              cooling.
   Liquid-cooling equipment may be integrated with a facility-level
                                                                                 Direct Component Liquid Cooling. This type of system delivers
cooling system in various ways, including the following.
                                                                              the cooling medium directly to the individual datacom equipment,
   Modular Room-Based Systems. The most common liquid                         and often straight to the components. These systems are typically
cooling requires that facility chilled water be delivered to a heat           used in high-performance computing (HPC) or supercomputing plat-
exchanger [often called a cooling distribution unit (CDU)] located            forms and have limited applications for typical commercial installa-
in or adjacent to the datacom room. The CDU has piping that                   tions. They require completely dedicated piping distribution
19.14                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)




                                                                             Fig. 13 Schematic of a Typical Water-Side Economizer
                                                                                                              (ASHRAE 2009b)


                                                                          Power Usage Effectiveness (PUE™)
                                                                              PUE is an efficiency metric developed and popularized by The
                                                                          Green Grid (TGG; http://www.thegreengrid.org/). Since the con-
                                                                          cept was introduced [see, e.g., Rawson et al. (2007)], the metric has
                                                                          been revised to make it more understandable and the methods and
                                                                          reporting of measurement numbers more reliable, culminating in
                                                                          the 2014 release of a joint TGG/ASHRAE TC 9.9 publication
                                                                          (ASHRAE 2013).
                                                                              PUE measures how effectively a datacom facility delivers energy
                                                                          to the datacom equipment inside of it. The formula for calculating
                                                                          PUE is simply the energy consumed by the entire datacom facility
                                                                          (measured at the meter for the facility or room) divided by the
                                                                          energy consumed by the facility’s datacom equipment.
Fig. 12 Example of Chilled-Water Distribution Piping System
                          (ASHRAE 2012b)                                                                 Total facility energy
                                                                                          PUE = -----------------------------------------------------------------
                                                                                                Datacom equipment energy
installations, as well as specialized heat exchangers, and related
components between the liquid cooling equipment and the facility          Partial-Load Operation
climate control systems.                                                      A datacom facility is a dynamic building in terms of electrical
   Immersion Cooling. In this type of system, the datacom chassis         and mechanical loading. The design of a datacom facility cooling
are fully immersed in a liquid bath. The cooling medium completely        system, whether single plant or modular, is based on the maximum
surrounds the devices, and circulates through the datacom enclo-          anticipated datacom equipment load of the space. In reality, this
sures or individual chassis subsystems. The pumped fluid transfers        maximum load is rarely, and sometimes never, achieved, but the
the heat to a dedicated coolant-to-water heat exchanger, which is         design must anticipate it anyway.
connected to the facility chilled-water loop.                                 The day-one load at move-in is much lower than the ultimate
                                                                          design load, to provide for long-term growth. Over the course of its
Piping and Distribution Systems                                           lifetime, which may be 10 to 20 years or more, the datacom facility
    Facility water distribution systems that serve datacom equip-         load constantly fluctuates. The load also changes density and location
ment should be designed to the same standards or quality, reliabil-       as systems are installed in one place and decommissioned in another.
ity, and flexibility as other datacom room support systems. This              These below-peak, fluctuating loads mean that the cooling plant
means that it is important to configure the system so that it can be      operates in part-load conditions almost all of the time. It is therefore
expanded or modified as needed to accommodate changes in data-            critical to ensure that the cooling plant selection has good part-load
com equipment without needing extensive system shutdowns.                 efficiency.
Further, the impact of servicing valves in the distribution system
                                                                          Water-Side Economizers
should be considered.
                                                                             To ensure continuous flow and take advantage of economization,
    Figure 12 illustrates a looped chilled-water distribution system
                                                                          the heat exchanger should be placed in series with the chiller. Con-
with sectional valves and multiple valved branch connections. The
                                                                          denser water can still be the primary source of cooling when ambi-
branches could serve air handlers or liquid-cooled datacom equip-
                                                                          ent conditions allow. This arrangement provides a continuous flow
ment. The valves allow modifications or repairs without a complete
                                                                          of water through the system, and valve stroke time does not become
system shutdown.
                                                                          a point of failure. Figure 13 shows a schematic diagram of a typical
    Additional piping concepts are detailed in ASHRAE (2012b).            water-side economizer.
                3.4   ENERGY EFFICIENCY                                   Air-Side Economizers
   Energy efficiency is at the forefront of modern building design.          The increases in recommended and allowable inlet temperatures
Datacom rooms are large energy users, and are difficult to consis-        to datacom equipment have spurred an increased use of air-side
tently operate at peak efficiency because of their dynamic natures.       economizer designs. Air-side economizers for datacom facilities are
This only emphasizes the importance of examining economization            separated into two general categories: direct and indirect. Schematic
and how it affects the reliability of a datacom facility chilled-water    diagrams of these two categories are shown in Figures 14 and 15.
system. Also, although previously excluded from energy code                  Direct air-side economizers (DASEs) introduce ambient air
requirements, new datacom facilities are now required to have some        directly into the space so that it flows through the interstices of data-
means of economization per ASHRAE Standard 90.1.                          com equipment to remove the heat. Indirect air-side economizers
Data Centers and Telecommunication Facilities                                                                                                   19.15

                                                                                                     REFERENCES
                                                                         ASHRAE. 2006. Liquid cooling guidelines for datacom equipment centers.
                                                                         ASHRAE. 2008a. Structural and vibration guidelines for datacom equip-
                                                                            ment centers.
                                                                         ASHRAE. 2008b. High density data centers—Case studies and best practices.
                                                                         ASHRAE. 2009a. Design considerations for datacom equipment centers,
                                                                            2nd ed.
                                                                         ASHRAE. 2009b. Best practices for datacom facility energy efficiency,
                                                                            2nd ed.
                                                                         ASHRAE. 2010a. Real-time energy consumption measurements in data
                                                                            centers.
                                                                         ASHRAE. 2010b. Green tips for data centers.
                                                                         ASHRAE. 2012a. Thermal guidelines for data processing environments,
                                                                            3rd ed.
                                                                         ASHRAE. 2012b. Datacom equipment power trends and cooling applica-
                                                                            tions, 2nd ed.
  Fig. 14 Schematic of Typical Direct Air-Side Economizer                ASHRAE. 2013. PUE™: A comprehensive examination of the metric.
                                                                         ASHRAE. 2014. Particulate and gaseous contamination in datacom envi-
                                                                            ronments, 2nd ed.
                                                                         ASHRAE. 2012. Method of testing for rating computer and data processing
                                                                            room unitary air conditioners. ANSI/ASHRAE Standard 127-2012.
                                                                         ASHRAE. 2013. Energy standard for buildings except low-rise residential
                                                                            buildings. ANSI/ASHRAE/IES Standard 90.1-2013.
                                                                         IEEE. 2008. Recommended practice for installation design and installation of
                                                                            vented lead-acid batteries for stationary applications. Standard 484-2002
                                                                            (R2008). Institute of Electrical and Electronics Engineers, Piscataway, NJ.
                                                                         IEEE. 2013. Recommended practice for installation design and installation of
                                                                            valve-regulated lead-acid batteries for stationary applications. Standard
                                                                            1187-2013. Institute of Electrical and Electronics Engineers, Piscataway, NJ.
                                                                         NFPA. 2013. Installation of sprinkler systems. Standard 13. National Fire
                                                                            Protection Agency, Quincy, MA.
                                                                         NFPA. 2014. Standard for the inspection, testing, and maintenance of water-
                                                                            based fire protection systems. Standard 25. National Fire Protection
                                                                            Agency, Quincy, MA.
                                                                         NFPA. 2014. National Electric Code®. Standard 70. National Fire Protec-
                                                                            tion Agency, Quincy, MA.
                                                                         NFPA. 2015. Handbook for electrical safety in the workplace. Standard 70E.
                                                                            National Fire Protection Agency, Quincy, MA.
                                                                         NFPA. 2013. National fire alarm and signaling code handbook. Standard 72.
                                                                            National Fire Protection Agency, Quincy, MA.
 Fig. 15 Schematic of Typical Indirect Air-Side Economizer
                                                                         NFPA. 2013. Standard for the fire protection of information technology
                                                                            equipment. Standard 75. National Fire Protection Agency, Quincy, MA.
(IASEs) use ambient air to remove heat from recirculated cooling         NFPA. 2012. Standard for the fire protection of telecommunication facili-
air by air-to-air heat exchangers.                                          ties. Standard 76. National Fire Protection Agency, Quincy, MA.
    Either solution may incorporate indirect evaporative air cooling     NFPA. 2015. Standard on water mist fire protection systems. Standard 750.
to reduce the number of operating hours and in some instances, the          National Fire Protection Agency, Quincy, MA.
capacity of the compressorized cooling equipment. See Chapter 41         NFPA. 2012. Standard on clean agent fire extinguishing systems. Standard
of the 2012 ASHRAE Handbook—HVAC Systems and Equipment                      2001. National Fire Protection Agency, Quincy, MA.
for more information on indirect evaporative air-cooling systems.        Rawson, A., J. Pflueger, and T. Cader. 2007. The Green Grid data center
                                                                            power efficiency metrics: PUE and DCiE. White Paper WP#06. C. Belady,
                                                                            ed. The Green Grid, Beaverton, OR. Available from http://www
               ASHRAE DATACOM SERIES                                        .thegreengrid.org/Global/Content/white-papers/The-Green-Grid-Data
                                                                            -Center-Power-Efficiency-Metrics-PUE-and-DCiE (free registration
Book 1: Thermal Guidelines for Data Processing Environments, 3rd ed.
                                                                            required).
  (2012a)
                                                                         TIA. 2014. Telecommunications infrastructure standard for data centers.
Book 2: Datacom Equipment Power Trends and Cooling Applications, 2nd        ANSI/TIA Standard 942-A. Telecommunications Industry Association,
  ed. (2012b)                                                               Arlington, VA.
Book 3: Design Considerations for Datacom Equipment Centers, 2nd ed.
  (2009a)                                                                                          BIBLIOGRAPHY
Book 4: Liquid Cooling Guidelines for Datacom Equipment Centers (2006)
Book 5: Structural and Vibration Guidelines for Datacom Equipment Cen-   ASHRAE. 2011. Gaseous and particulate contamination guidelines for data
  ters (2008a)                                                             centers. ASHRAE TC9.9, White Paper. Available at http://tc99.ashraetcs
                                                                           .org/documents/ASHRAE 2011 Gaseous and Particulate Contamination
Book 6: Best Practices for Datacom Facility Energy Efficiency, 2nd ed.
                                                                            Guidelines For Data Centers.pdf.
  (2009b)
                                                                         ASHRAE. 2012. IT equipment thermal management and controls. ASH-
Book 7: High Density Data Centers—Case Studies and Other Consider-         RAE TC 9.9, 2012 White Paper. Available at http://tc99.ashraetcs.org
  ations (2008b)                                                           /documents/ASHRAE 2012 IT Equipment Thermal Management and
Book 8: Particulate and Gaseous Contamination in Datacom Environments,     Controls_V1.0.pdf.
  2nd ed. (2014)                                                         ASHRAE. 2014. Data center networking equipment—Issues and best prac-
Book 9: Real-Time Energy Consumption Measurements in Data Centers          tices. ASHRAE TC 9.9, 2014 White Paper. Available at http://tc99.ashrae
  (2010)                                                                   tcs.org/documents/ASHRAE Networking Thermal Guidelines.pdf.
Book 10: Green Tips for Data Centers (2010b)                             ASHRAE. 2012. A data communication protocol for building automation
Book 11: PUE—A Comprehensive Examination of the Metric (2013)              and control networks. ANSI/ASHRAE Standard 135-2012.
                                                                             CHAPTER 20

                                                           PRINTING PLANTS
                   Design Criteria.............................................................................................................................. 20.1
                   Control of Paper Moisture Content .............................................................................................. 20.2
                   Platemaking................................................................................................................................... 20.2
                   Relief Printing ............................................................................................................................... 20.2
                   Lithography ................................................................................................................................... 20.3
                   Rotogravure................................................................................................................................... 20.4
                   Other Plant Functions................................................................................................................... 20.4



T    HIS chapter outlines air-conditioning requirements for key
     printing operations. Air conditioning of printing plants can pro-
vide controlled, uniform air moisture content and temperature in
                                                                                                 from a roll. The printed material is cut, folded, and delivered from
                                                                                                 the press as signatures, which form the sections of a book.
                                                                                                    Sheetfed printing is a slow process in which the ink is essentially
working spaces. Paper, the principal material used in printing, is                               dry as the sheets are delivered from the press. Offsetting, the trans-
hygroscopic and very sensitive to variations in the humidity of the                              ference of an image from one sheet to another, is prevented by apply-
surrounding air. Printing problems caused by paper expansion and                                 ing a powder or starch to separate each sheet as it is delivered from the
contraction can be avoided by controlling the moisture content                                   press. Starches present a housekeeping problem: the particles (30 to
throughout the manufacture and printing of the paper.                                            40 m in size) tend to fly off, eventually settling on any horizontal
                                                                                                 surface.
                   1.    DESIGN CRITERIA                                                            If both temperature and relative humidity are maintained within
   The following are three basic printing methods:                                               normal human comfort limits, they have little to do with web breaks
                                                                                                 or the runnability of paper in a webfed press. At extremely low
• Relief printing (letterpress). Ink is applied to a raised surface.                             humidity, static electricity causes the paper to cling to the rollers,
• Lithography. Inked surface is neither in relief nor recessed.                                  creating undue stress on the web, particularly with high-speed
• Gravure (intaglio printing). Inked areas are recessed below the                                presses. Static electricity is also a hazard when flammable solvent
  surface.                                                                                       inks are used.
   Figure 1 shows the general work flow through a printing plant.
The operation begins at the publisher and ends with the finished                                 Special Considerations
printed product and paper waste. Paper waste, which may be as                                       Special Warning: Certain industrial spaces may contain flam-
much as 20% of the total paper used, affects profitability. Proper air                           mable, combustible, and/or toxic concentrations of vapors or dusts
conditioning can help reduce the amount of paper wasted.                                         under either normal or abnormal conditions. In spaces such as these,
   In sheetfed printing, individual sheets are fed through a press                               there are life-safety issues that this chapter may not completely
from a stack or load of sheets and collected after printing. In webfed                           address. Special precautions must be taken in accordance with
rotary printing, a continuous web of paper is fed through the press                              requirements of recognized authorities such as the National Fire Pro-
                                                                                                 tection Association (NFPA), the Occupational Safety and Health
                                                                                                 Administration (OSHA), and the American National Standards
                                                                                                 Institute (ANSI). In all situations, engineers, designers, and install-
                                                                                                 ers who encounter conflicting codes and standards must defer to the
                                                                                                 code or standard that best addresses and safeguards life safety.
                                                                                                     Various areas in printing plants require special attention to pro-
                                                                                                 cessing and heat loads. Engraving and platemaking departments must
                                                                                                 have very clean air: not as clean as that for industrial cleanrooms, but
                                                                                                 cleaner than that for offices. Engraving and photographic areas may
                                                                                                 also have special ventilation needs because of the chemicals used.
                                                                                                 Nitric acid fumes from powderless etching require careful duct mate-
                                                                                                 rial selection. Composing rooms, which contain computer equip-
                                                                                                 ment, can be treated the same as similar office areas. The excessive
                                                                                                 dust from cutting in the stitching and binding operations must be con-
                                                                                                 trolled. Stereotype departments have very high heat loads.
                                                                                                     In pressrooms, air distribution must not cause the web to flutter or
                                                                                                 force contaminants or heat (which normally would be removed by
                                                                                                 roof vents) down to the occupied level. Air should be introduced
                                                                                                 immediately above the occupied zone wherever possible to mini-
                                                                                                 mize total flow and encourage stratification. High air exchange rates
                                                                                                 may be required where solvent- or oil-based inks are used, because
         Fig. 1 Work Flow Through a Printing Plant                                               of the large quantity of organic solvent vapors that may be released
                                                                                                 from nonpoint sources. Exhaust emissions from dryer systems may
                                                                                                 contain substantial concentrations of solvent vapors, which must be
The preparation of this chapter is assigned to TC 9.2, Industrial Air                            captured and recovered or incinerated to satisfy local air pollution
Conditioning.                                                                                    requirements. Where these measures are required, efforts should be

                                                                                        20.1
20.2                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

made to maximize point-source capture of vapors to minimize the                Digital hygrometers can be used to check the hygroscopic con-
size, cost, and energy requirements for vapor recovery/incineration        dition of paper relative to the surrounding air. The probes contain a
equipment. These efforts also minimize the effect of these require-        moisture-sensitive element that measures the electrical conductivity
ments on general ventilation systems.                                      of the paper. Intact mill wrappings and the tightness of the roll
    Conventional air-conditioning and air-handling equipment, par-         normally protect a paper roll for about six months. If the wrapper is
ticularly rooftop equipment, may be unable to handle the high out-         damaged, moisture usually penetrates no more than 3 mm.
door air requirements of pressroom applications effectively.
Stratified ventilation may be used in high-bay installations to reduce                           3.    PLATEMAKING
total system airflow and air-conditioning requirements. Pressrooms
                                                                               Humidity and temperature control are important considerations
using oil- or solvent-based inks should be provided with a minimum
                                                                           when making lithographic and collotype plates, photoengravings,
of 2.5 L/(s·m2) of outdoor air to ensure adequate dilution of inter-
                                                                           and gravure plates and cylinders. If the moisture content and
nally generated volatile organic compounds. Ventilation of storage
                                                                           temperature of the plates increase, the coatings increase in light sen-
areas should be about 0.5 air changes per hour (ach); bindery venti-
                                                                           sitivity, which necessitates adjustments in the light intensity or the
lation should be about 1 ach. Storage areas with materials piled high
                                                                           length of exposure to give uniformity.
may need roof-mounted smoke- and heat-venting devices.
                                                                               If platemaking rooms are maintained at constant dry-bulb tem-
    In a bindery, loads of loose signatures are stacked near equip-        perature and relative humidity, plates can be produced at known
ment, which makes it difficult to supply air to occupants without          control conditions. As soon as it is dry, a bichromated colloid coat-
scattering the signatures. One solution is to run the main ducts at the    ing starts to age and harden at a rate that varies with the atmo-
ceiling with many supply branches dropped to within 2.5 to 3 m of          spheric conditions, so exposures made a few hours apart may be
the floor. Conventional adjustable blow diffusers, often the linear        quite different. The rate of aging and hardening can be estimated
type, are used.                                                            more accurately when the space is air conditioned. Exposure can
                                                                           then be reduced progressively to maintain uniformity. An opti-
 2.    CONTROL OF PAPER MOISTURE CONTENT                                   mum relative humidity of 45% or less substantially increases the
   Controlling the moisture content and temperature of paper is            useful life of bichromated colloid coatings; the relative humidity
important in all printing, particularly multicolor lithography. Paper      control should be within 2%. A dry-bulb temperature of 24 to 27°C
should be received at the printing plant in moisture-proof wrappers,       maintained within 1 K is good practice. The ventilation air
which are not broken or removed until the paper is brought to the          requirements of the plate room should be investigated. A plant
pressroom temperature. When exposed to room temperature, paper             with a large production of deep-etch plates should consider locat-
at temperatures substantially below the room temperature rapidly           ing this operation outside the conditioned area.
absorbs moisture from the air, causing distortion. Figure 2 shows the          Exhausts for platemaking operations consist primarily of lateral
time required to temperature-condition wrapped paper. Printers usu-        or downdraft systems at each operation. Because of their bulkiness
ally order paper with a moisture content approximately in equilib-         or mass, plates or cylinders are generally conveyed by overhead rail
rium with the relative humidity maintained in their pressrooms.            to the workstation, where they are lowered into the tank for plating,
Papermakers find it difficult to supply paper in equilibrium with a        etching, or grinding. Exhaust ducts must be below or to one side of
relative humidity higher than 50%.                                         the working area, so lateral exhausts are generally used for open-
                                                                           surface tanks.
                                                                               Exhaust quantities vary, depending on the nature of the solution
                                                                           and shape of the tank, but they should provide exhaust in accordance
                                                                           with the recommendations of Industrial Ventilation by the Ameri-
                                                                           can Conference of Governmental Industrial Hygienists (ACGIH
                                                                           2010) for a minimum control velocity of 0.25 m/s at the side of the
                                                                           tank opposite the exhaust intake. Tanks should be covered to mini-
                                                                           mize exhaust air quantities and increase efficiency. Excessive air
                                                                           turbulence above open tanks should be avoided. Because of the
                                                                           nature of the exhaust, ducts should be acid-resistant and liquidtight
                                                                           to prevent moisture condensation.
                                                                               Webfed offset operations and related departments are similar to
                                                                           webfed letterpress operations, without the heat loads created in the
                                                                           composing room and stereotype departments. Special attention
                                                                           should be given to air cleanliness and ventilation in platemaking to
                                                                           avoid flaws in the plates caused by chemical fumes and dust.
                                                                               A rotogravure plant can be hazardous because highly volatile
                                                                           solvents are used. Equipment must be explosionproof, and air-
                                                                           handling equipment must be sparkproof. Clean air must be supplied
