                                                                           at controlled temperature and relative humidity.
                                                                               Reclamation or destruction systems are used to prevent photo-
                                                                           sensitive hydrocarbons from being exhausted into the atmosphere.
                                                                           Some reclamation systems use activated carbon for continuous pro-
                                                                           cessing. Incineration or catalytic converters may be used to produce
                                                                           rapid oxidation to eliminate pollutants. The amount of solvents
                                                                           reclaimed may exceed that added to the ink.

                                                                                               4.     RELIEF PRINTING
                                                                              In relief printing (letterpress), rollers apply ink only to the raised
       Fig. 2 Temperature-Conditioning Chart for Paper                     surface of a printing plate. Pressure is then applied to transfer the ink
Printing Plants                                                                                                                              20.3

from the raised surface directly to the paper. Only the raised surface
touches the paper to transfer the desired image.
    Air conditioning in newspaper pressrooms and other webfed let-
terpress printing areas minimizes problems caused by static elec-
tricity, ink mist, and expansion or contraction of the paper during
printing. A wide range of operating conditions is satisfactory. The
temperature should be selected for operator comfort.
    At web speeds of 5 to 10 m/s, it is not necessary to control the rel-
ative humidity because inks are dried with heat. In some types of
printing, moisture is applied to the web, and the web is passed over
chill rolls to further set the ink.
    Webfed letterpress ink is heat-set, made with high-boiling, slow-
evaporating synthetic resins and petroleum oils dissolved or dis-                 Fig. 3 Effects of Variation in Moisture Content on
persed in a hydrocarbon solvent. The solvent must have a narrow                            Dimensions of Printing Papers
boiling range with a low volatility at room temperatures and a fast                                (Weber and Snyder 1934)
evaporating rate at elevated temperatures. The solvent is vaporized
in the printing press dryers at temperatures from 120 to 200°C, leav-
ing the resins and oils on the paper. Webfed letterpress inks are dried     during printing (0.1 to 0.3% for each impression). When two or
after all colors are applied to the web.                                    more printings are made in close register work, the paper at the start
    The inks are dried by passing the web through dryers at speeds of       of the printing process should have a moisture content in equilib-
5 to 10 m/s. There are several types of dryers: open-flame gas cup,         rium with air at 5 to 8% rh above the pressroom air. At this condi-
flame impingement, high-velocity hot air, and steam drum.                   tion, the moisture evaporated from the paper into the air nearly
    Exhaust quantities through a press dryer vary from about 3300 to        balances the moisture added by the press. In obtaining register, it is
7000 L/s at standard conditions, depending on the type of dryer used        important to keep the sheet flat and free from wavy or tight edges.
and the speed of the press. Exhaust temperatures range from 120 to          To do this, the relative humidity balance of the paper should be
200°C.                                                                      slightly above that of the pressroom atmosphere. This balance is not
    Solvent-containing exhaust is heated to 700°C in an air pollution       as critical in four-color roll-feed presses because the press moisture
control device to incinerate the effluent. A catalyst can be used to re-    does not penetrate the paper quickly enough between colors to
duce the temperature required for combustion to 540°C, but it re-           affect sheet dimensions or cause sheet distortion.
quires periodic inspection and rejuvenation. Heat recovery reduces
the fuel required for incineration and can be used to heat pressroom
                                                                            Recommended Environment
makeup air.                                                                     The Graphic Arts Technical Foundation recommends ideal con-
                                                                            ditions in a lithographic pressroom of 24 to 27°C db and 43 to 47%
                      5.   LITHOGRAPHY                                      rh, controlled to ±1 K db and ±2% rh (Reed 1970). Comfort and
                                                                            economy of operation influence the choice of temperature. The
    Lithography uses a grease-treated printing image receptive to           effect of relative humidity variations on register can be estimated for
ink, on a surface that is neither raised nor depressed. Both grease         offset paper from Figure 3. Closer relative humidity control of the
and ink repel water. Water is applied to all areas of the plate, except     pressroom air is required for multicolor printing of 1930 mm sheets
the printing image. Ink is then applied only to the printing image and      than for 560 mm sheets with the same register accuracy. Closer con-
transferred to the paper in the printing process. In multicolor print-      trol is needed for multicolor printing, where the sheet makes two or
ing operations, the image may be printed up to four times on the            more trips through the press, than for one-color printing.
same sheet of paper in different colors. Registration of images is              Ink drying is affected by temperature and humidity, so uniform
critical to final color quality.                                            results are difficult to obtain without controlling the atmospheric
    Offset printing transfers the image first to a rubber blanket and       conditions. Printing inks must dry rapidly to prevent offsetting and
then to the paper. Sheetfed and web offset printing are similar to let-     smearing. High relative humidity and high moisture content in
terpress printing. The inks used are similar to those used in letter-       paper tend to prevent ink penetration, so more ink remains on the
press printing but contain water-resistant vehicles and pigment. In         surface than can be quickly oxidized. This affects drying time,
web offset and gravure printing, the relative humidity in the press-        intensity of color, and uniformity of ink on the surface. Relative
room should be kept constant, and the temperature should be                 humidity below 60% is favorable for drying at a comfortable tem-
selected for comfort or, at least, to avoid heat stress. It is important    perature. Higher relative humidity may cause severe paper distor-
to maintain steady conditions to ensure the dimensional stability of        tion and significant damage to the final product.
the paper onto which the images are printed.                                    The air conditioning for the pressroom of a lithographic plant
    The pressroom for sheet multicolor offset printing has more             should control air temperature and relative humidity, filter the air,
exacting humidity requirements than other printing processes. The           supply ventilation air, and distribute the air without pronounced
paper must remain flat with constant dimensions during multicolor           drafts around the presses. Using antioffset sprays to set the ink cre-
printing, in which the paper may make six or more passes through            ates an additional air-filtering load from the pressroom. Drafts and
the press over a period of a week or more. If the paper does not have       high airflow over the presses lead to excessive drying of the ink and
the right moisture content at the start, or if there are significant        water, which causes scumming or other problems.
changes in atmospheric humidity during the process, the paper will              The operating procedures of the pressroom should be analyzed to
not retain its dimensions and flatness, and misregistering will result.     determine the heat removal load. The lighting load is high and con-
In many cases of color printing, a register accuracy of 100 m is           stant throughout the day. The temperature of the paper brought into
required. Figure 3 shows the close control of the air relative humid-       the pressroom and the length of time it is in the room should be con-
ity that is necessary to achieve this register accuracy. The data           sidered to determine the sensible load from the paper. Figure 2
shown in this figure are for composite lithographic paper.                  shows the time required for wrapped paper to reach room temp-
    Maintaining constant moisture content of the paper is compli-           erature. The press motors usually generate a large portion of the
cated because paper picks up moisture from the moist offset blanket         internal sensible heat gain.
20.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

    Readings should be taken to obtain the running power load of the           Rotogravure printing units operate in tandem, each superimpos-
larger multicolor presses. The moisture content of the paper fed to         ing print over that from the preceding unit. Press speeds range from
the press and the relative humidity of the air must be considered           6 to 12 m/s. Each unit is equipped with its own dryer to prevent sub-
when computing the internal latent heat gain. Paper is used that is in      sequent smearing or smudging.
equilibrium with air at a relative humidity somewhat higher than               A typical drying system consists of four dryers connected to an
that of the pressroom, so the paper gives up moisture to the space as       exhaust fan. Each dryer is equipped with fans to recirculate 2500 to
it absorbs moisture during printing. If the moisture transfer is in bal-    4000 L/s (at standard conditions) through a steam or hot water coil
ance, water used in the printing process should be included in the          and then through jet nozzles. The hot air (55°C) impinges on the web
internal moisture load. It is preferable to determine the water evap-       and drives off the solvent-laden vapors from the ink. It is normal to
oration from the presses by testing.                                        exhaust half of this air. The system should be designed and adjusted
                                                                            to prevent solvent vapor concentration from exceeding 25% of its
Air Conditioning                                                            lower flammable limit (Marsailes 1970). If this is not possible, con-
                                                                            stant lower-flammable-limit (LFL) monitoring, concentration con-
    Precise multicolor offset lithography printing requires either
                                                                            trol, and safety shutdown capability should be included.
refrigeration with provision for separate humidity control, or
                                                                               In exhaust design for a particular process, solvent vapor should
sorption dehumidifying equipment for independent humidity
                                                                            be captured from the printing unit where paper enters and exits the
control with provision for cooling. The need for humidity control
                                                                            dryer, from the fountain and sump area, and from the printed paper,
in the pressroom may be determined by calculating the dimen-
                                                                            which continues to release solvent vapor as it passes from one print-
sional change of the paper for each percent of change in relative
                                                                            ing unit to another. Details of the process, such as ink and paper
humidity and checking this with the required register for the
                                                                            characteristics and rate of use, are required to determine exhaust
printing process.
                                                                            quantities.
    Air conditioning of the photographic department is usually con-
                                                                               When dilution ventilation is used, exhaust of 500 to 700 L/s (at
sidered next in importance to that of the pressroom. Most of the
                                                                            standard conditions) at the floor is often provided between each
work in offset lithography is done on film. Air conditioning controls
                                                                            unit. The makeup air units are adjusted to supply slightly less air to
cleanliness and comfort and maintains the size of the film for regis-
                                                                            the pressroom than that exhausted, to keep the pressroom negative
ter work.
                                                                            with respect to the surrounding areas.
    Air conditioning is important in the stripping department, both
for comfort and for maintaining size and register. Curling of the film                   7.   OTHER PLANT FUNCTIONS
and flats, as well as shrinkage or stretch of materials, can be mini-
mized by maintaining constant relative humidity. This is particu-           Flexography
larly important for close-register color work. The photographic                Flexography uses rubber raised printing plates and functions
area, stripping room, and platemaking area usually are maintained           much like a letterpress. Flexography is used principally in the pack-
at the same conditions as the pressroom.                                    aging industry to print labels and also to print on smooth surfaces,
    Dryers used for web offset printing are the same type as for web-       such as plastics and glass.
fed letterpress. Drying is not as complex because less ink is applied
and presses run at lower speeds (4 to 9 m/s).                               Collotype Printing
                                                                                Collotype or photogelatin printing is a sheetfed printing process
                     6.   ROTOGRAVURE                                       related to lithography. The printing surface is bichromated gelatin
                                                                            with varying affinity for ink and moisture, depending on the degree
    Rotogravure printing uses a cylinder with minute inkwells               of light exposure received. There is no mechanical dampening as
etched in the surface to form the printing image. Ink is applied to the     in lithography, and the necessary moisture in the gelatin printing
cylinder, filling the wells. Excess ink is then removed from the cyl-       surface is maintained by operating the press in an atmosphere of
inder surface by doctor blades, leaving only the ink in the wells. The      high relative humidity, usually about 85%. Because the tonal val-
image is then transferred to the paper as it passes between the print-      ues printed are very sensitive to changes in the moisture content of
ing cylinder and an impression cylinder.                                    the gelatin, the relative humidity should be maintained within
    In sheetfed gravure printing (as in offset printing), expansion,        ±2%.
contraction, and distortion should be prevented to obtain correct               Because tonal values are also very sensitive to changes in ink vis-
register. The paper need not be in equilibrium with air at a relative       cosity, temperature must be closely maintained; 27 °C ± 2 K is rec-
humidity higher than that of the pressroom, because no moisture is          ommended. Collotype presses are usually partitioned off from the
added to the paper in the printing process. Humidity and tempera-           main plant, which is kept at a lower relative humidity, and the paper
ture control should be exacting, like in offset printing. The relative      is exposed to high relative humidity only while it is being printed.
humidity should be 45 to 50%, controlled to within ±2%, with a
comfort temperature controlled to within ±1 K.                              Salvage
    Gravure printing ink dries principally by evaporating the solvent           Salvage systems remove paper trim and shredded paper waste
in the ink, leaving a solid film of pigment and resin. The solvent is a     from production areas, and carry airborne shavings to a cyclone or
low-boiling hydrocarbon, and evaporation takes place rapidly, even          baghouse collector, where they are baled for recycling. Air quanti-
without the use of heat. The solvents have closed-cup flash points          ties required are 2.5 to 2.8 m3 per kilogram of paper trim, and the
from 5 to 27°C and are classified as Group I or special hazard liq-        transport velocity in the ductwork is 23 to 25 m/s (Marsailes 1970).
uids by local code and insurance company standards. As a result, in         Humidification may be provided to prevent the buildup of a static
areas adjacent to gravure press equipment and solvent and ink stor-         charge and consequent system blockage.
age areas, electrical equipment must be Class I, Division 1 or 2, as
described by the National Electrical Code ® (NFPA Standard 70),             Air Filtration
and ventilation requirements (both supply and exhaust) are stringent.          Ventilation and air-conditioning systems for printing plants com-
Ventilation should be designed for high reliability, with sensors to        monly use automatic moving-curtain dry-media filters with renew-
detect unsafe pollutant concentrations and then to initiate alarm or        able media having a mass arrestance of 80 to 90% (ASHRAE
safety shutdown when necessary.                                             Standard 52.1).
Printing Plants                                                                                                                                 20.5

    In sheetfed pressrooms, a high-performance final filter is used to     a moving chain. Careful handling of the paper is important. This has
filter starch particles, which require about 85% ASHRAE dust-spot          the same basic air requirements as perfect binding.
efficiency. In film processing areas, which require relatively dust-          Mailing areas of a printing plant wrap, label, and ship the manu-
free conditions, high-efficiency air filters are installed, with 90 to     factured goods. Operation of the wrapper machine can be affected
95% ASHRAE dust-spot efficiency.                                           by low humidity. In winter, humidification of the bindery and mail-
    A different type of filtration problem in printing is ink mist or      ing area to about 40 to 50% rh may be necessary to prevent static
ink fly, which is common in newspaper pressrooms and in heatset            buildup.
letterpress or offset pressrooms. Minute droplets of ink (5 to 10 m)
are dispersed by ink rollers rotating in opposite directions. The
cloud of ink droplets is electrostatically charged. Suppressors,                                      REFERENCES
charged to repel the ink back to the ink roller, are used to control ink
                                                                           ACGIH. 2010. Industrial ventilation: A manual of recommended practice,
mist. Additional control is provided by automatic moving curtain              27th ed. American Conference of Governmental Industrial Hygienists,
filters.                                                                      Cincinnati, OH.
Binding and Shipping                                                       ASHRAE. 1992. Gravimetric and dust-spot procedures for testing air-clean-
                                                                              ing devices used in general ventilation for removing particulate matter.
    Some printed materials must be bound. Two methods of binding              ANSI/ASHRAE Standard 52.1-1992. (Withdrawn.)
are perfect binding and stitching. In perfect binding, sections of a       Marsailes, T.P. 1970. Ventilation, filtration and exhaust techniques applied
book (signatures) are gathered, ruffed, glued, and trimmed. The               to printing plant operation. ASHRAE Journal (December):27.
glued edge is flat. Large books are easily bound by this type of bind-     NFPA. 2011. National electrical code®. ANSI/NFPA Standard 70. National
ing. Low-pressure compressed air and a vacuum are usually                     Fire Protection Association, Quincy, MA.
required to operate a perfect binder, and paper shavings are removed       Reed, R.F. 1970. What the printer should know about paper. Graphic Arts
by a trimmer. The use of heated glue necessitates an exhaust system           Technical Foundation, Pittsburgh, PA.
if the fumes are toxic.                                                    Weber, C.G., and L.W. Snyder. 1934. Reactions of lithographic papers to
    In stitching, sections of a book are collected and stitched (sta-         variations in humidity and temperature. Journal of Research 12 (Janu-
pled) together. Each signature is opened individually and laid over           ary). Available from National Bureau of Standards, Gaithersburg, MD.
                                                                              CHAPTER 21

                                      TEXTILE PROCESSING PLANTS
                    Terminology .................................................................................................................................. 21.1
                    Fiber Making................................................................................................................................. 21.1
                    Yarn Making.................................................................................................................................. 21.2
                    Fabric Making............................................................................................................................... 21.3
                    Air-Conditioning Design............................................................................................................... 21.4
                    Energy Conservation..................................................................................................................... 21.7




T     HIS chapter covers (1) basic processes for making synthetic
      fibers, (2) fabricating synthetic fibers into yarn and fabric, (3)
relevant types of HVAC and refrigerating equipment, (4) health
                                                                                                     Pick. A single filling thread carried by one trip of the weft inser-
                                                                                                 tion device across the loom. Picks interface with the warp ends to
                                                                                                 form a woven fabric.
considerations, and (5) energy conservation procedures.                                              Reed. A comblike device on a loom that separates the warp yarns
    Most textile manufacturing processes may be placed into one of                               and also beats each succeeding filling thread against those already
three general classifications: synthetic fiber making, yarn making, or                           woven. The space between two adjacent wires of the reed is called a
fabric making. Synthetic fiber manufacturing is divided into staple                              dent. The fineness of the reed is calculated by the number of dents
processing, tow-to-top conversion, and continuous fiber processing;                              per inch (per 25.4 mm): the more dents, the finer the reed.
yarn making is divided into spinning and twisting; and fabric making                                 Selvage. The narrow edge of woven fabric that runs parallel to the
is divided into weaving and knitting. Although these processes vary,                             warp. It is made with stronger yarns in a tighter construction than the
their descriptions reveal the principles on which air-conditioning                               body of the fabric, to prevent raveling. A fast selvage encloses all or
design for these facilities is based.                                                            part of the picks; a selvage is not fast when the filling threads are cut
                                                                                                 at the fabric edge after each pick.
                      1.    TERMINOLOGY                                                              Shuttle. A boat-shaped device usually made of wood with a
                                                                                                 metal tip that carries filling yarns through the shed in the weaving
   The following is only a partial glossary of terms used in the textile                         process.
industry. For more complete terminology, consult the sources in the                                  Tex. The mass, in grams, of 1000 m of fabric. Used primarily out-
Bibliography or the Internet search engine of your choice.                                       side the United States. See also Denier.
   Air permeability. Porosity, or ease with which air passes through                                 Warp. The set of yarn in all woven fabrics, running lengthwise
material. Air permeability affects factors such as the wind resistance                           and parallel to the selvage, interwoven with the filling.
of sailcloth, air resistance of parachute cloth, and efficiency of vari-
ous types of air filtration media. It is also a measure of a fabric’s                                                           2.     FIBER MAKING
warmness or coolness.                                                                                Processes preceding fiber extrusion have diverse ventilating and
   Bidirectional fabric. A fabric with reinforcing fibers in two                                 air-conditioning requirements based on principles similar to those
directions: in the warp (machine) direction and filling (cross-                                  that apply to chemical plants.
machine) direction.                                                                                  Synthetic fibers are extruded from metallic spinnerets and solid-
   Calender. A machine used in finishing to impart various surface                               ified as continuous parallel filaments. This process, called continu-
effects to fabrics. It essentially consists of two or more heavy rollers,                        ous spinning, differs from the mechanical spinning of fibers or tow
sometimes heated, through which the fabric is passed under heavy                                 into yarn, which is generally referred to as spinning.
pressure.                                                                                            Synthetic fibers may be formed by melt-spinning, dry-spinning, or
   Denier. The mass, in grams, of 9000 m of yarn. Denier is a direct                             wet-spinning. Melt-spun fibers are solidified by cooling the molten
numbering system in which lower numbers represent finer sizes and                                polymer; dry-spun fibers by evaporating a solvent, leaving the poly-
higher numbers the coarser sizes. Outside the United States, the Tex                             mer in fiber form; and wet-spun fibers by hardening the extruded fil-
system is used instead.                                                                          aments in a liquid bath. The selection of a spinning method is affected
   Heddle. A cord, round steel wire, or thin flat steel strip with a                             by economic and chemical considerations. Generally, nylons, polyes-
loop or eye near the center, through which one or more warp threads                              ters, and glass fibers are melt-spun; acetates dry-spun; rayons and
pass on the loom, so that thread movement may be controlled in                                   aramids wet-spun; and acrylics dry- or wet-spun.
weaving. Heddles are held at both ends by the harness frame. They                                    For melt- and dry-spun fibers, the filaments of each spinneret are
control the weave pattern and shed as the harnesses are raised and                               usually drawn through a long vertical tube called a chimney or
lowered during weaving.                                                                          quench stack, within which solidification occurs. For wet-spun
   Lubricant. An oil or emulsion finish applied to fibers to prevent                             fibers, the spinneret is suspended in a chemical bath where coagula-
damage during textile processing, or to knitting yarns to make them                              tion of the fibers takes place. Wet-spinning is followed by washing,
more pliable.                                                                                    applying a finish, and drying.
                                                                                                     Synthetic continuous fibers are extruded as a heavy denier tow for
   Machine direction. The long direction within the plane of the
                                                                                                 cutting into short lengths called staple or somewhat longer lengths
fabric (i.e., the direction in which the fabric is being produced by the
                                                                                                 for tow-to-top conversion, or they are extruded as light denier fila-
machine).
                                                                                                 ments for processing as continuous fibers. Oil is then applied to
                                                                                                 lubricate, give antistatic properties, and control fiber cohesion. The
The preparation of this chapter is assigned to TC 9.2, Industrial Air                            extruded filaments are usually drawn (stretched) both to align the
Conditioning.                                                                                    molecules along the axis of the fiber and to improve the crystalline

                                                                                         21.1
21.2                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

structure of the molecules, thereby increasing the fiber’s strength         length, to remove any remaining foreign matter, and to improve
and resistance to stretching.                                               fiber arrangement. The combed lap is then attenuated by drawing
    Heat applied to the fiber when drawing heavy denier or high-            rolls and again condensed into a single sliver.
strength synthetics releases a troublesome oil mist. In addition, the          Drawing. Drawing follows either carding or combing and
mechanical work of drawing generates a high localized heat load. If         improves uniformity and fiber parallelism by doubling and drafting
the draw is accompanied by twist, it is called draw-twist; if not, it       several individual slivers into a single composite strand. Doubling
is called draw-wind. After draw-twisting, continuous fibers may be          averages the thick and thin portions; drafting further attenuates the
given additional twist or may be sent directly to warping.                  mass and improves parallelism.
    When tow is cut to make staple, the short fibers are allowed to            Roving. Roving continues the processes of drafting and parallel-
assume random orientation. The staple, alone or in a blend, is then         ing until the strand is a size suitable for spinning. A slight twist is
usually processed as described in the Cotton System section. How-           inserted, and the strand is wound on large bobbins used for the next
ever, tow-to-top conversion, a more efficient process, has become           roving step or for spinning.
more popular. The longer tow is broken or cut to maintain parallel ori-        Spinning. Mechanical spinning simultaneously applies draft and
entation. Most of the steps of the cotton system are bypassed; the par-     twist. The packages (any form into or on which one or more ends
allel fibers are ready for blending and mechanical spinning into yarn.      can be wound) of roving are creeled at the top of the frame. The
    In the manufacture of glass fiber yarn, light denier multifilaments     unwinding strand passes progressively through gear-driven drafting
are formed by attenuating molten glass through platinum bushings            rolls, a yarn guide, the C-shaped traveler, and then to the bobbin.
at high temperatures and speeds. The filaments are then drawn               The vertical traverse of the ring causes the yarn to be placed in pre-
together while being cooled with a water spray, and a chemical size         determined layers.
is applied to protect the fiber. This is all accomplished in a single          The difference in peripheral speed between the back and front
process prior to winding the fiber for further processing.                  rolls determines the draft. Twist is determined by the rate of front roll
                                                                            feed, spindle speed, and drag, which is related to the traveler mass.
                      3.   YARN MAKING                                         The space between the nip or bite of the rolls is adjustable and
                                                                            must be slightly greater than the longest fiber. The speeds of front
    The fiber length determines whether spinning or twisting must be
used. Spun yarns are produced by loosely gathering synthetic staple,
natural fibers, or blends into rope-like form; drawing them out to
increase fiber parallelism, if required; and then twisting. Twisted
(continuous filament) yarns are made by twisting long mono-
filaments or multifilaments. Ply yarns are made in a similar manner
from spun or twisted yarns.
    The principles of mechanical spinning are applied in three dif-
ferent systems: cotton, woolen, and worsted. The cotton system is
used for all cotton, most synthetic staple, and many blends. Woolen
and worsted systems are used to spin most wool yarns, some wool
blends, and synthetic fibers such as acrylics.

Cotton System
    The cotton system was originally developed for spinning cotton
yarn, but now its basic machinery is used to spin all varieties of sta-
ple, including wool, polyester, and blends. Most of the steps from
raw materials to fabrics, along with the ranges of frequently used
humidities, are outlined in Figure 1.
    Opening, Blending, and Picking. The compressed tufts are
partly opened, most foreign matter and some short fibers are
removed, and the mass is put in an organized form. Some blending
is desired to average the irregularities between bales or to mix dif-
ferent kinds of fiber. Synthetic staple, which is cleaner and more
uniform, usually requires less preparation. The product of the picker
is pneumatically conveyed to the feed rolls of the card.
    Carding. This process lengthens the lap into a thin web, which
is gathered into a rope-like form called a sliver. Further opening and
fiber separation follows, as well as partial removal of short fiber and
trash. The sliver is laid in an ascending spiral in cans of various
diameters.
    For heavy, low-count (length per unit of mass) yarns of average
or lower quality, the card sliver goes directly to drawing. For lighter,
high-count yarns requiring fineness, smoothness, and strength, the
card sliver must first be combed.
    Lapping. In sliver lapping, several slivers are placed side by side
and drafted. In ribbon lapping, the resulting ribbons are laid one on
another and drafted again. The doubling and redoubling averages
out sliver irregularities; drafting improves fiber parallelism. Some
recent processes lap only once before combing.
    Combing. After lapping, the fibers are combed with fine metal
teeth to substantially remove all fibers below a predetermined                Fig. 1 Textile Process Flowchart and Ranges of Humidity
Textile Processing Plants                                                                                                                      21.3

and back rolls are independently adjustable. Cotton spindles nor-                               4.    FABRIC MAKING
mally run at 8000 to 9000 rpm but may exceed 14 000 rpm. In ring
twisting, drawing rolls are omitted, and a few spindles run as high as     Preparatory Processes
18 000 rpm.                                                                    When spinning or twisting is complete, the yarn may be prepared
    Open-end or turbine spinning combines drawing, roving, lap-            for weaving or knitting by processes that include winding, spooling,
ping, and spinning. Staple fibers are fragmented as they are drawn         creeling, beaming, slashing, sizing, and dyeing. These processes
from a sliver and fed into a small, fast-spinning centrifugal device.      have two purposes: (1) to transfer the yarn from the type of package
In this device, the fibers are oriented and discharged as yarn; twist      dictated by the preceding process to a type suitable for the next and
is imparted by the rotating turbine. This system is faster, quieter, and   (2) to impregnate some of the yarn with sizes, gums, or other chem-
less dusty than ring spinning.                                             icals that may not be left in the final product.
    Spinning is the final step in the cotton system; the feature that          Filling Yarn. Filling yarn is wound on quills for use in a loom
distinguishes it from twisting is the application of draft. The amount     shuttle. It is sometimes predyed and must be put into a form suitable
and point of draft application accounts for many of the subtle dif-        for package or skein dyeing before it is quilled. If the filling is of rel-
ferences that require different humidities for apparently identical        atively hard twist, it may be put through a twist-setting or condition-
processes.                                                                 ing operation in which internal stresses are relieved by applying
    Atmospheric Conditions. From carding to roving, the loosely            heat, moisture, or both.
bound fibers are vulnerable to static electricity. In most instances,          Warp Yarn. Warp yarn is impregnated with a transient coating
static can be adequately suppressed with humidity, which should not        of size or starch that strengthens the yarn’s resistance to the chafing
be so high as to cause other problems. In other instances, it is nec-      it will receive in the loom. The yarn is first rewound onto a cone or
essary to suppress electrostatic properties with antistatic agents.        other large package from which it will unwind speedily and
Wherever draft is applied, constant humidity is needed to maintain         smoothly. The second step is warping, which rewinds a multiplicity
optimum frictional uniformity between adjacent fibers and, hence,          of ends in parallel arrangement on large spools, called warp or sec-
cross-sectional uniformity.                                                tion beams. In the third step, slashing, the threads pass progres-
Woolen and Worsted Systems                                                 sively through the sizing solution, through squeeze rolls, and then
                                                                           around cans, around steam-heated drying cylinders, or through an
    The woolen system generally makes coarser yarns, whereas the           air-drying chamber. A thousand kilograms or more may be wound
worsted system makes finer ones of a somewhat harder twist. Both           on a single loom beam.
may be used for lighter blends of wool, as well as for synthetic fibers
                                                                               Knitting Yarn. If hard-spun, knitting yarn must be twist-set to
with the characteristics of wool. The machinery used in both sys-
                                                                           minimize kinking. Filament yarns must be sized to reduce strip-
tems applies the same principles of draft and twist but differs greatly
                                                                           backs and improve other running qualities. Both must be put in the
in detail and is more complex than that used for cotton.
                                                                           form of cones or other suitable packages.
    Compared to cotton, wool fibers are dirtier, greasier, and more
irregular. They are scoured to remove grease and are then usually              Uniform tension is of great importance in maintaining uniform
reimpregnated with controlled amounts of oil to make them less             package density. Yarns tend to hang up when unwound from a hard
hydrophilic and to provide better interfiber behavior. Wool fibers         package or slough off from a soft one, and both tendencies are
are scaly and curly, so they are more cohesive and require different       aggravated by spottiness. The processes that require air condition-
treatment. Wool, in contrast to cotton and synthetic fibers, requires      ing, along with recommended relative humidities, are presented in
higher humidities in the processes prior to and including spinning         Figure 1.
than it does in the processes that follow. Approximate humidities are
                                                                           Weaving
given in Kirk and Othmer (1993).
                                                                               In the simplest form of weaving, harnesses raise or depress
Twisting Filaments and Yarns                                               alternate warp threads to form an opening called a shed. A shuttle
    Twisting was originally applied to silk filaments; several fila-       containing a quill is kicked through the opening, trailing a thread of
ments were doubled and then twisted to improve strength, unifor-           filling behind it. The lay and the reed then beat the thread firmly
mity, and elasticity. Essentially the same process is used today, but      into one apex of the shed and up to the fell of the previously woven
it is now extended to spun yarns, as well as to single or multiple fil-    cloth. Each shuttle passage forms a pick. These actions are repeated
aments of synthetic fibers. Twisting is widely used in the manufac-        at frequencies up to five per second.
ture of sewing thread, twine, tire cord, tufting yarn, rug yarn, ply           Each warp thread usually passes through a drop-wire that is
yarn, and some knitting yarns.                                             released by a thread break and automatically stops the loom.
    Twisting and doubling is done on a down- or ring-twister, which        Another automatic mechanism inserts a new quill in the shuttle as
draws in two or more ends from packages on an elevated creel,              the previous one is emptied, without stopping the loom. Other
twists them together, and winds them into a package. Except for the        mechanisms are actuated by filling breaks, improper shuttle boxing,
omission of drafting, down-twisters are similar to conventional            and the like, which stop the loom until it is manually restarted. Each
ring-spinning frames.                                                      cycle may leave a stop mark sufficient to cause an imperfection that
    When yarns are to be twisted without doubling, an up-twister is        may not be apparent until the fabric is dyed.
used. Up-twisters are primarily used for throwing synthetic mono-              Beyond this basic machine and pattern are many complex varia-
filaments and multifilaments to add to or vary elasticity, light reflec-   tions in harness and shuttle control, which result in intricate and
tion, and abrasion resistance. As with spinning, yarn characteristics      novel weaving effects. The most complex loom is the jacquard,
are controlled by making the twist hard or soft, right (S) or left (Z).    with which individual warp threads may be separately controlled.
Quality is determined largely by the uniformity of twist, which, in        Other variations appear in looms for such products as narrow fab-
turn, depends primarily on the tension and stability of the atmo-          rics, carpets, and pile fabrics. In the Sulzer weaving machine, a
spheric conditions (Figure 1). Because the frame may be double- or         special filling carrier replaces the conventional shuttle. In the rapier,
triple-decked, twisting requires concentrations of power. The              a flat, spring-like tape uncoils from each side and meets in the mid-
frames are otherwise similar to those used in spinning, and they           dle to transfer the grasp on the filling. In the water jet loom, a tiny
present the same air distribution problems. In twisting, lint is not a     jet of high-pressure water carries the filling through the shed of the
serious problem.                                                           warp. Other looms transport the filling with compressed air.
21.4                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

   High humidity increases the abrasion resistance of the warp.               • Dust collectors
Weave rooms require 80 to 85% humidity or higher for cotton and               • Industrial ductwork
up to 70% humidity for synthetic fibers. Many looms run faster                • Large built-up air handlers
when room humidity and temperature are precisely controlled.                  • Large water chillers
   In the weave room, power distribution is uniform, with an aver-            • Cooling towers
age concentration somewhat lower than in spinning. The rough                  • Industrial piping systems
treatment of fibers liberates many minute particles of both fiber and         • Pumping
size, thereby creating considerable amounts of airborne dust. In this         • Corrosion-resistant metallurgy
high-humidity area, air changes average from four to eight per hour.          • Large centrifugal air compressors
Special provisions must be made for maintaining conditions during             • Programmable logic controllers and supervisory control and data
production shutdown periods, usually at a lower relative humidity.              acquisition (SCADA) systems
Knitting                                                                      • Water treatment in open sump systems
    Typical knitted products are seamless articles produced on circu-            Consultation with mechanical contracting companies experi-
lar machines (e.g., undershirts, socks, and hosiery) and those knitted        enced with building and installing textile-related systems provides
flat (e.g., full-fashioned hosiery, tricot, milanese, and warp fabrics).      great insight to these attributes. Thorough understanding of the pro-
    Knitted fabric is generated by forming millions of interlocking           cesses to be conditioned; precise calculations; familiarity with
loops. In its simplest form, a single end is fed to needles that are actu-    codes, regulations, and current industry standards; as well as rea-
ated in sequence. In more complex constructions, hundreds of ends             sonable owner/engineer/contractor relationships and adherence to
may be fed to groups of elements that function more or less in parallel.      the owner’s budget are necessary for successful projects.
    Knitting yarns may be either single strand or multifilament and              Air washers are especially important in textile manufacturing and
must be of uniform high quality and free from neps or knots. These            may be either conventional low-velocity or high-velocity units in
yarns, particularly the multifilament type, are usually treated with          built-up systems. Unitary high-velocity equipment using rotating
special sizes to provide lubrication and to keep broken filaments             eliminators, although no longer common, is still found in some plants.
from stripping back.                                                             Contamination of air washers by airborne oils often dictates the
    The need for precise control of yarn tension, through controlled          separation of air washers and process chillers by heat exchangers,
temperature and relative humidity, increases with the fineness of the         usually of the plate or frame type.
product. For example, in finer gages of full-fashioned hosiery, a 1 K
change in temperature is the limit, and a 10% change in humidity              Open-Sump Chilled-Water Systems
may change the length of a stocking by 75 mm. For knitting, desir-                It is common practice to use open sumps in textile processing
able room conditions are approximately 24°C db and 45 to 65% rh.              with air washer air-handling units. Open sumps present a unique
                                                                              problem for the removal of lint from the basins. Many systems
Dyeing and Finishing                                                          return the air from spinning areas, and this air carries lint and free
    Finishing, which is the final readying of a mill product for its          fibers from the spinning process. These fibers are typically not com-
particular market, ranges from cleaning to imparting special char-            pletely removed by central collectors (see Figure 3). In older facil-
acteristics. The specific operations involved vary considerably,              ities, the central collectors may be totally ineffective or nonexistent.
depending on the type of fiber, yarn, or fabric, and the end product          A rotating drum filter is commonly used to remove lint fibers from
usage. Operations are usually done in separate plants. These areas            the sumps of air washers to prevent clogging of spray nozzles and
need not only normal heating, ventilation, and fog removal systems,           fouling of spray media. The rotating drum filters are semisub-
but also removal of hot, dusty, and toxic fumes from continuous               merged in the sump and are fitted with a vacuum system that tra-
ovens and tenters. Packaged chilling equipment is sometimes used              verses the part of the drum that is exposed to air, removing the lint
to control temperatures of preshrink chemicals, dyes, and coatings            from the drum surface and transporting it through a high-pressure
that are applied to textiles and yarns before finishing. Some of these        blower to a bag house, where water is separated and the lint col-
processes require corrosive-resistant materials and equipment.                lected for future disposal.
    Inspection is the only finishing operation to which air condi-                Many textile plants have an open sump for return of chilled water
tioning is regularly applied, although most of the others require             from the air washers (see A in Figure 2). The chilled-water pumps
ventilation. Finishing operations that use wet processes usually              draw out of these sumps through a screened inlet, C, for return of
keep their solutions at high temperatures and require special ven-            chilled water to the chillers. In designing the inlet screen, care must
tilation to prevent destructive condensation and fog. Spot cooling            be taken to avoid a configuration that might lead to pump cavitation.
of workers may be necessary for large releases of sensible, latent,           Rotating drum filters should also be considered for these sumps to
or radiant heat.                                                              prevent fouling of chiller tubes by lint that passes the screens. These
                                                                              sumps must be carefully sized to receive the volume of water con-
            5.    AIR-CONDITIONING DESIGN                                     tained in the system when the air washers are shut off and their
                                                                              sumps drain down.
   There are many diverse and special needs of specific areas of the
textile process. Generally, a meeting with the owner’s representa-            Integrated Systems
tive(s), local code officials, and the owner’s insurance company is
                                                                                  Many mills use a refined air washer system that combines the
helpful in satisfying the particular requirements of the process,
                                                                              air-conditioning system and the collector system (see the section on
insurance companies, and local officials. HVAC engineers design-
                                                                              Collector Systems) into an integrated unit. Air handled by the col-
ing textile projects need to have a thorough understanding of the fol-
                                                                              lector system fans and any air required to make up total return air
lowing HVAC system elements:
                                                                              are delivered back to the air-conditioning apparatus through a cen-
• Psychrometric process in spray systems                                      tral duct. The quantity of air returned by individual yarn-processing
• Humidification and dehumidification                                         machine cleaning systems must not exceed the air-conditioning
• Draft-free air distribution                                                 supply air quantity. Air discharged by these individual suction sys-
• Fog control                                                                 tems is carried by return air ducts directly to the air-conditioning
• Water and air filters                                                       system. Before entering the duct, some of the cleaning system air
Textile Processing Plants                                                                                                                 21.5




                     Fig. 2 Mechanical Spinning Room with Combined Air-Conditioning and Collector System


passes over the yarn-processing machine drive motor and through a        • Uniform conditions in the room improve production; conditioned
special enclosure to capture heat losses from the motor.                   air is drawn directly to the work areas on the machines, minimiz-
    When integrated systems occasionally exceed the supply air             ing or eliminating wet or dry spots.
requirements of the area served, the surplus air must be reintroduced    • Maximum cleaning use is made of the air being moved. A guide
after filtering.                                                           for cleaning air requirements follows:
    Individual suction cleaning systems that can be integrated with            Pickers                      1200 to 1900 L/s per picker
air conditioning are available for cards, drawing frames, lap wind-            Cards                        300 to 700 L/s per card
ers, combers, roving frames, spinning frames, spoolers, and warp-              Spinning                     2 to 4 L/s per spindle
ers. The following advantages result from this integration:                    Spooling                     19 L/s per spool

• With a constant air supply, the best uniform air distribution can be   Collector Systems
  maintained year-round.                                                     A collector system is a waste-capturing device that uses many ori-
• Downward airflow can be controlled; crosscurrents in the room          fices operating at high suction pressures. Each piece of production
  are minimized or eliminated; drift or fly from one process to          machinery is equipped with suction orifices at all points of major lint
  another is minimized or eliminated. Room partitioning between          generation. The captured waste is generally collected in a fan and fil-
  systems serving different types of manufacturing processes fur-        ter unit located either on each machine or centrally to accept waste
  ther enhances the value of this integration by controlling room air    from a group of machines.
  pattern year-round.                                                        A collector in the production area may discharge waste-filtered
• Heat losses of the yarn-processing frame motor and any portion of      air either back into the production area or into a return duct to the
  the processing frame heat captured in the duct, as well as the heat    air-conditioning system. It then enters the air washer or is relieved
  of the collector system equipment, cannot affect room conditions;      through dampers to the outdoors.
  hot spots in motor alleys are eliminated, and although this heat           Figure 2 shows a mechanical spinning room with air-conditioning
  goes into the refrigeration load, it does not enter the room. As a     and collector systems combined into an integrated unit. In this case,
  result, the supply air quantity can be reduced.                        the collector system returns all of its air to the air-conditioning
21.6                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

system. If supply air from the air-conditioning system exceeds the            conditioning and recovery of any valuable solvents present. Dis-
maximum that can be handled by the collector system, additional air           tribution of the air is of the utmost importance. Nonuniform tem-
should be returned by other means.                                            perature, humidity, or airflow disturbs the yarn, causing variations
    Figure 2 also shows return air entering the air-conditioning sys-         in fiber diameter, crystalline structure, and orientation. A fabric
tem through damper T, passing through air washer H, and being                 made of such fibers streaks when dyed.
delivered by fan J to the supply duct, which distributes it to maintain           In melt spinning, the solvent concentration in the chimney air
conditions within the spinning room. At the other end of each spin-           must be maintained below its explosive limit. Care is still required
ning frame are unitary filter-collectors consisting of enclosure N,           to prevent vapors from being ignited by a spark or flame. The air-
collector unit screen O, and collector unit fan P.                            conditioning system must be reliable, because interruption of the
                                                                              spinning causes the solution to solidify in the spinnerets.
    Collector fan P draws air through the intake orifices spaced along
the spinning frame. This air passes through the duct that runs length-            Wind-Up or Take-Up Areas of Continuous Spinning. A heavy
                                                                              air-conditioning load is developed. Air is often delivered through
wise to the spinning frame, passes through screen O, and is then dis-
                                                                              branch ducts alongside each spinning machine. Low-velocity, low-
charged into the enclosure base (beneath the fan and screen). The air
                                                                              aspiration diffusers must be sized not to agitate delicate fibers.
quantity is not constant; it drops slightly as material builds up on the
                                                                                  Draw-Twist or Draw-Wind Areas of Fiber Manufacture. A
filter screen.                                                                heavy air-conditioning load is developed. Distribution, diffusion,
    Because the return air quantity must remain constant, and the air         and return systems are similar to those for the continuous spinning
quantity discharged by fan P is slightly reduced at times, relief open-       take-up area.
ings are necessary. Relief openings also may be required when the                 Opening and Picking. Usually, opening and picking require
return air volume is greater than the amount of air the collector suc-        only a uniform distribution system. The area is subject to shutdown
tion system can handle.                                                       of machinery during portions of the day. Generally, an all-air system
    The discharge of fan P is split, so part of the air cools the spinning    with independent zoning is installed.
frame drive motor before rejoining the rest of the air in the return air          Carding. A uniform distribution system is generally installed.
tunnel. Regardless of whether the total return air quantity enters the        There should be little air movement around the web in cotton card-
return air tunnel through collector units, or through a combination           ing. Central lint collecting systems are available but must be incor-
of collector units and floor openings beneath spinning frames,                porated into the system design. An all-air system is often selected
return air fan R delivers it into the apparatus, ahead of return air
                                                                              for cotton carding.
damper T. Consideration should be given to filtering the return air
                                                                                  In wool carding, there should be less air movement than in cotton
prior to its delivery into the air-conditioning apparatus.
                                                                              carding, not only to avoid disturbing the web, but also to reduce
    Mild-season operation causes more outdoor air to be introduced
                                                                              cross-contamination between adjacent cards. This is because differ-
through damper U. This air is relieved through motorized damper S,
                                                                              ent colors of predyed wool may be run side by side on adjacent
which opens gradually as outdoor damper U opens, while return
                                                                              cards. A split system (i.e., separate systems for each card) may be
damper T closes in proportion. All other components perform as
                                                                              considered for wool carding to reduce air movement. The method of
typical central station air-washer systems.
                                                                              returning air is also critical for achieving uniform conditions.
    A system having the general configuration shown in Figure 2
                                                                                  Drawing and Roving. Generally, a uniform distribution all-
may also be used for carding; the collector system portion of this
                                                                              air system works well.
arrangement is shown in Figure 3. A central collector filters the
lint-laden air taken from multiple points on each card. This air is               Mechanical Spinning Areas. A heavy air-conditioning load
discharged to return air duct A and is then either returned to the            is generated, consisting of spinning frame power uniformly dis-
air-conditioning system, exhausted outdoors, or returned directly             tributed along the frame length and frame driver motor losses
to the room. A central collector filter may also be used with the             concentrated in the motor alley at one end of the frame.
spinning room system of Figure 2.                                                 Supply air ducts should run across the frames at right angles.
                                                                              Sidewall outlets between each of the two adjacent frames then direct
Air Distribution                                                              the supply air down between the frames, where conditions must be
    Textile plants served by generally uniform air distribution may           maintained. Where concentrated heat loads occur, as in a double
still require special handling for areas of load concentration.               motor alley, placement of a supply air duct directly over the alley
                                                                              should be considered. Sidewall outlets spaced along the bottom of
    Continuous Spinning Area. Methods of distribution are diverse
                                                                              the duct diffuse air into the motor alley.
and generally not critical. However, spot cooling or localized heat
removal may be required. This area may be cooled by air condition-                The collecting system, whether unitary or central, with
ing, evaporative cooling, or ventilation.                                     intake points distributed along the frame length at the working
    Chimney (Quench Stack). Carefully controlled and filtered                 level, assists in pulling supply air down to the frame, where
air or other gas is delivered to the chimneys; it is returned for             maintenance of conditions is most important. A small percent-
                                                                              age of the air handled by a central collecting system may be
                                                                              used to convey the collected lint and yarn to a central point,
                                                                              thus removing that air from the spinning room.
                                                                                  Machine design in spinning systems sometimes requires in-
                                                                              terfloor air pressure control.
                                                                                  Winding and Spooling. Generally, a uniform distribution,
                                                                              all-air system is used.
                                                                                  Twisting. This area has a heavy air-conditioning load. Dis-
                                                                              tribution considerations are similar to those in spinning. Either
                                                                              all-air or split systems are installed.
                                                                                  Warping. This area has a very light load. Long lengths of
                                                                              yarn may be exposed unsupported in this area. Generally, an all-
                                                                              air system with uniform distribution is installed. Diffusers may
         Fig. 3 Central Collector for Carding Machine                         be of the low-aspiration type. Return air is often near the floor.
Textile Processing Plants                                                                                                                          21.7

    Weaving. Generally, a uniform distribution system is necessary.         Safety and Fire Protection
Synthetic fibers are more commonly woven than natural fibers. The              Special Warning: Certain industrial spaces may contain flam-
lower humidity requirements of synthetic fibers allow the use of an         mable, combustible, and/or toxic concentrations of vapors or dusts
all-air system rather than the previously common split system.              under either normal or abnormal conditions. In spaces such as these,
When lower humidity is coupled with the water jet loom, a high              there are life-safety issues that this chapter may not completely
latent load results.                                                        address. Special precautions must be taken in accordance with
                                                                            requirements of recognized authorities such as the National Fire
Health Considerations                                                       Protection Association (NFPA), the Occupational Safety and Health
    For detailed information on control of industrial contami-              Administration (OSHA), and the American National Standards
nants, see Chapter 29 of the 2012 ASHRAE Handbook—HVAC                      Institute (ANSI). In all situations, engineers, designers, and install-
Systems and Equipment.                                                      ers who encounter conflicting codes and standards must defer to the
    Control of Oil Mist. When textiles coated with lubricating oils         code or standard that best addresses and safeguards life safety.
are heated above 93°C in drawing operations in ovens, heated rolls,
tenterframes, or dryers, an oil mist is liberated. If the oil mist is not      Oil mist can accumulate in ductwork and create a fire hazard.
collected at the source of emission and disposed of, a slightly odor-       Periodic cleaning reduces the hazard, but provisions should be made
ous haze results.                                                           to contain a fire with suppression devices such as fire-activated
    Various devices have been proposed to separate oil mist from the        dampers and interior duct sprinklers.
exhaust air, such as fume incinerators, electrostatic precipitators,
high-energy scrubbers, absorption devices, high-velocity filters,                          6.    ENERGY CONSERVATION
and condensers.                                                                The following are some steps that can be taken to reduce energy
    Spinning operations that generate oil mist must be provided with        consumption:
a high percentage (30 to 75%) of outdoor air. In high-speed spin-           • Applying heat recovery to water and air
ning, 100% outdoor air is commonly used.                                    • Automating high-pressure dryers to save heat and compressed air
    Operations such as drum cooling and air texturizing, which could        • Decreasing hot-water temperatures and increasing chilled-water
contaminate the air with oil, require local exhausts.                         temperatures for rinsing and washing in dyeing operations
    Control of Monomer Fumes. Separate exhaust systems for                  • Replacing running washes with recirculating washes where practical
monomers are required, with either wet- or dry-type collectors,             • Changing double-bleaching procedures to single-bleaching where
depending on the fiber being spun. For example, caprolactam nylon             practical
spinning requires wet exhaust scrubbers.                                    • Eliminating rinses and final wash in dye operations where practical
    Control of Hazardous Solvents. Provisions must be made for              • Drying by “bump and run” process
the containment, capture, and disposal of hazardous solvents.               • Modifying drying or curing oven air-circulation systems to pro-
    Control of Cotton Dust. Byssinosis, also known as brown or                vide counterflow
white lung disease, is believed to be caused by a histamine-releasing       • Using energy-efficient electric motors and textile machinery
substance in cotton, flax, and hemp dust. In the early stages of the        • For drying operations, using discharge air humidity measure-
disease, a cotton worker returning to work after a weekend experi-            ments to control the exhaust versus recirculation rates in full
ences difficulty in breathing that is not relieved until later in the         economizer cycles
week. After 10 to 20 years, the breathing difficulty becomes contin-
uous; even leaving the mill does not provide relief.                                                  BIBLIOGRAPHY
    The U.S. Department of Labor enforces an OSHA standard of               Hearle, J., and R.H. Peters. 1960. Moisture in textiles. Textile Book Publish-
lint-free dust. The most promising means of control are improved               ers, New York.
exhaust procedures and filtration of recirculated air. Lint particles       Kirk and Othmer, eds. 1993. Kirk-Othmer encyclopedia of chemical tech-
are 1 to 15 m in diameter, so filtration equipment must be effective          nology, 4th ed., vol. 9. Wiley-Interscience, New York.
in this size range. Improvements in carding and picking that leave          Nissan, Q.H. 1959. Textile engineering processes. Textile Book Publishers,
                                                                               New York.
less trash in the raw cotton also help control lint.
                                                                            Press, J.J., ed. 1959. Man made textile encyclopedia. Textile Book Publish-
    Noise Control. The noise generated by HVAC equipment can be                ers, New York.
significant, especially if the textile equipment is modified to meet        Sachs, A. 1987. Role of process zone air conditioning. Textile Month (Octo-
present safety criteria. For procedures to analyze and correct the             ber):42.
noise from ventilating equipment, see Chapter 48.                           Schicht, H.H. 1987. Trends in textile air engineering. Textile Month (May):41.
                                                                        CHAPTER 22

                    PHOTOGRAPHIC MATERIAL FACILITIES
                    Storing Unprocessed Photographic Materials.............................................................................. 22.1
                    Processing and Printing Photographic Materials ........................................................................ 22.1
                    Storing Processed Film and Paper ............................................................................................... 22.3




P    ROCESSING and storing sensitized photographic products
     requires temperature, humidity, and air quality control. Manu-
facturers of photographic products and processing equipment pro-
                                                                                          lems. It is also necessary for high-quality processing, safe handling,
                                                                                          and safe storage of photographic materials.
                                                                                             Processing produces odors, vapors, high humidity, and heat
vide specific recommendations for facility design and equipment                           (from lamps, electric motors, dryers, mounting presses, and high-
installation that should always be consulted. This chapter contains                       temperature processing solutions). Thus, it is important to supply
general information that can be used in conjunction with these rec-                       plentiful clean, fresh air at the optimum temperature and relative
ommendations. See Chapter 31 for information on general industrial                        humidity to all processing rooms. ASHRAE Standard 62.1 speci-
ventilation.                                                                              fies 5.0 L/(s · m2) of exhaust for darkrooms in Table 6-4.
   Special Warning: Certain industrial spaces may contain flam-
mable, combustible, and/or toxic concentrations of vapors or dusts                        Air Conditioning for Preparatory Operations
under either normal or abnormal conditions. In spaces such as these,                         During receiving operations, exposed film is removed from its
there are life-safety issues that this chapter may not completely                         protective packaging for presplicing and processing. Presplicing
address. Special precautions must be taken in accordance with                             combines many individual rolls of film into a long roll to be pro-
requirements of recognized authorities such as the National Fire Pro-                     cessed. At high relative humidity, photographic emulsions become
tection Association (NFPA), the Occupational Safety and Health                            soft and can be scratched. At excessively low relative humidity, the
Administration (OSHA), and the American National Standards                                film base is prone to static, sparking, and curl deformation. The pre-
Institute (ANSI). In all situations, engineers, designers, and install-                   splice work area should be maintained at 50 to 55% rh and 21 to
ers who encounter conflicting codes and standards must defer to the                       24°C db. Room pressures should cascade downward from areas of
code or standard that best addresses and safeguards life safety.                          higher air quality to areas of lower air quality (clean to dirty).

              1. STORING UNPROCESSED                                                      Air Conditioning for Processing Operations
              PHOTOGRAPHIC MATERIALS                                                          Processing exposed films or paper involves using a series of tem-
    Virtually all photosensitive materials deteriorate with age; the                      pered chemical and wash tanks that emit heat, humidity, and vapors
rate of photosensitivity deterioration depends largely on the storage                     or gases (e.g., water vapor, acetic acid, benzyl alcohol, ammonia,
conditions. Photosensitivity deterioration increases both at high                         sulfur dioxide). Room exhaust must be provided, along with local
temperature and at high relative humidity and usually decreases at                        exhaust at noxious tanks. To conserve energy, air from pressurized
lower temperature and humidity.                                                           presplice rooms can be used as makeup for processing room exhaust.
    High humidity can accelerate loss of sensitivity and contrast,                        Further supply air should maintain the processing space at a maxi-
increase shrinkage, produce mottle (spots or blotches of different                        mum of 24°C dry bulb and 50 to 55% rh.
shades or colors), cause softening of the emulsion (which can lead to                         The processed film or paper proceeds from the final wash to the
scratches), and promote fungal growth. Low relative humidity can                          dryer, which controls the moisture remaining in the product. Too lit-
increase the susceptibility of the film or paper to static markings,                      tle drying causes film to stick when wound, whereas too much dry-
abrasions, brittleness, and curl.                                                         ing causes undesirable curl. Drying can be regulated by controlling
    Because different photographic products require different han-                        drying time, humidity, and temperature.
dling, product manufacturers should be consulted regarding proper                             The volume of supply air should be sufficient to achieve the design
temperature and humidity conditions for storage. Refrigerated stor-                       condition. Airflow should be diffused or distributed to avoid objec-
age may be necessary for some products in some climates.                                  tionable drafts. Apart from causing personnel discomfort, drafts can
    Products not packaged in sealed vaportight containers are vul-                        cause dust problems and disturb the surface temperature uniformity
nerable to contaminants. These products must be protected from                            of drying drums and other heated equipment. Supply and return air
solvent, cleanser, and formaldehyde vapors (emitted by particle-                          openings should be properly positioned (1) for good mixing and dilu-
board and some insulation, plastics, and glues); industrial gases;                        tion of the room air, (2) to ensure efficient removal of fugitive vapors,
and engine exhaust. In hospitals, industrial plants, and laboratories,                    and (3) to avoid short-circuiting of supply air into return or exhaust air
all photosensitive products, regardless of their packaging, must be                       openings. For automated processing equipment, tempered outdoor
protected from x-rays, radium, and radioactive sources. For exam-                         air should be supplied from the ceiling above the feed or head end of
ple, films stored 8 m away from 100 mg of radium require the pro-                         the machine at a minimum rate of 70 L/s per machine (Figure 1). If
tection of 90 mm of lead.                                                                 the machine extends through a wall into another room, both rooms
                                                                                          need to be exhausted.
            2. PROCESSING AND PRINTING                                                        An exhaust system should be installed to remove humid or heated
              PHOTOGRAPHIC MATERIALS                                                      air and chemical vapors directly to the outdoors (process streams typ-
                                                                                          ically must comply with regulations pursuant to the Clean Air Act).
   Ventilation with clean, fresh air maintains a comfortable working
                                                                                          The room air from an open machine or tank area should be exhausted
environment and prevents vapor-related complaints and health prob-
                                                                                          to the outdoors at a rate sufficient to achieve at least the vapor dilution
                                                                                          levels recommended by the American Conference of Governmental
The preparation of this chapter is assigned to TC 9.2, Industrial Air                     Industrial Hygienists (ACGIH 2010). An exhaust rate higher than the
Conditioning.                                                                             supply rate produces a negative pressure and makes the escape of

                                                                                  22.1
22.2                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

vapors or gases to adjoining rooms less likely. Depending on the pro-    processing. The exhaust duct must be placed on the side opposite
cess chemistry, local exhaust hoods may be needed at uncovered sta-      the operator so that vapor is not drawn toward the operator’s face.
bilizer tanks or at the bleach fix tanks (Figure 1).                        Air distribution to the drying area must provide an acceptable
    The exhaust opening should be positioned so that the flow of         environment for operators as discussed in Chapter 9 of the 2013
exhausted air is away from the operator, as illustrated in Figure 2.     ASHRAE Handbook—Fundamentals and ACGIH (2010). Exposed
This air should not be recirculated. The exhaust opening should          sides of the dryer should be insulated as much as is practical to
always be as close as possible to the source of the contaminant for      reduce the large radiant and convected heat gain to the space.
efficient removal [see ACGIH (2010) for more information]. For a         Exhaust grilles above the dryer can directly remove much of its
processing tank, the exhaust hood should have a narrow opening at        rejected heat and moisture. Supply air should be directed to offset the
the back of, level with, and as wide as the top edge of the tank.        remaining radiant heat gain to the space.
                                                                            Using processor dryer heat to preheat cold incoming air during
    Processing tanks are often covered to reduce evaporation of          winter conditions can save energy. An economic evaluation is nec-
heated processing chemical solutions (approximately 38°C).               essary to determine whether the energy savings justify the addi-
Covers on photographic processing equipment and chemical stor-           tional cost of the heat recovery equipment.
age tanks can effectively minimize the amount of gases, vapors, or          A canopy exhaust hood over the drying drum of continuous
mists that enter the work area. If the processing tanks are enclosed     paper processors extracts heat and moisture. It is important to follow
and equipped with an exhaust connection, the minimum room air            the processing equipment manufacturer’s recommendations for
supply and exhaust rates may be reduced compared to an open              venting the dryer section of the processor. Whenever possible, dryer
tank (Figure 3).                                                         vents should be exhausted to the outdoors to prevent build-up of
    A sulfide-toning sink should have a local exhaust hood to vent       excessive temperature and humidity in the workplace.
hydrogen sulfide. However, sulfide toners are rarely used now               When drying motion picture film, exhaust should draw off vapor
except for some specialized art processing and archival microfilm        from the solvent and wax mixture that is normally applied for lubri-
                                                                         cation.
                                                                         Air Conditioning for the Printing/Finishing Operation
                                                                            In printing, where a second sensitized product is exposed
                                                                         through the processed original, the amount of environmental control
                                                                         needed depends on the size and type of operation. For small-scale
                                                                         printing, close control of the environment is not necessary, except to
                                                                         minimize dust. In photofinishing plants, printers for colored prod-
                                                                         ucts emit substantial heat. The effect on the room can be reduced by
                                                                         removing the lamphouse heat directly. Computer-controlled elec-
                                                                         tronic printers transport the original film and raw film or paper at
                                                                         high speed. Proper temperature and humidity are especially impor-
                                                                         tant because, in some cases, two or three images from many separate
                                                                         films may be superimposed in register onto one film. For best
                                                                         results, the printing room should be maintained at between 21 and
                                                                         24°C and at 50 to 60% rh to prevent curl, deformation, and static.
                                                                         Curl and film deformation affect the register and sharpness of the
                                                                         images produced. Static charge should be eliminated because it
                                                                         leaves static marks and may also attract dust to the final product.
                                                                            Mounting of reversal film into slides is a critical finishing oper-
                                                                         ation requiring a 21 to 24°C db temperature with 50 to 55% rh.
               Fig. 1   Open Machine Ventilation




Fig. 2 Open-Tray Exhaust Ventilation from Processing Sink                             Fig. 3   Enclosed Machine Ventilation
Photographic Material Facilities                                                                                                            22.3

   Digital printing operations use equipment that generates signifi-      a spoky roll is stored for a long time, the film flows permanently into
cant heat. An exhaust system can be directly connected to the laser       the spoky condition, resulting in film distortion. Very low relative
printer to remove heat at a flow rate specified by the equipment          humidity in storage may also cause the film or paper to crack or
manufacturer. Sufficient room ventilation is required so that appli-      break if handled carelessly.
cable occupational exposure limits are not exceeded and a favorable           Low temperature (–23 to 10°C) is desirable for film and paper
operating environment is maintained.                                      storage if (1) the relative humidity of the cold air is controlled, and
                                                                          (2) the material can be sufficiently warmed (for 2 to 8 h) before
Particulates in Air                                                       opening to prevent moisture condensation. High temperature can
    Air conditioning for most photographic operations requires 85%        accelerate film shrinkage, which may produce physical distortions
efficiency disposable bag-type filters with 30% efficiency prefilters     and the fading of dye images. High temperature is also detrimental
to extend the bag filter life. In critical applications (such as high-    to the stability of nitrate film.
altitude aerial films) and for microminiature images, filtering of for-
eign matter is extremely important. These products are handled in a       Film Longevity
laminar airflow room or workbench with 95% efficiency HEPA fil-               The American National Standards Institute (ANSI Standard
ters plus 30% efficiency disposable prefilters.                           IT9.11) defines longevities of films with a life expectancy (LE)
                                                                          rating. The LE rating is the minimum number of years that infor-
Other Exhaust Requirements                                                mation can be retrieved if the subject film is stored under long-term
    A well-ventilated room should be provided for mixing the chem-        storage conditions. In order to achieve the maximum LE rating, a
icals used in color processing and high-volume black-and-white            product must be stored under long-term storage conditions. Polyes-
work. The room should be furnished with movable exhaust hoods             ter black-and-white silver gelatin films have an LE rating of 500,
that provide a capture velocity as defined in ACGIH’s (2010) Indus-       and acetate black-and-white silver gelatin films have an LE rating of
trial Ventilation for the worst-case scenario. Modern photographic        100. No LE ratings have been assigned to color films or black-and-
minilabs often use canisters of premixed processing solutions, so no      white silver papers. Medium-term storage conditions have been
chemical mixing is necessary.                                             defined for materials that are to retain their information for at least
    If prints are lacquered regularly, a spray booth is needed. Con-      10 years.
centrated lacquer spray is both hazardous and very objectionable to
personnel; spray booth exhaust must be discharged outdoors.               Medium-Term Storage
                                                                              Rooms for medium-term storage of safety base film should be
Processing Temperature Control                                            protected from accidental water damage by rain, flood, or pipe
   Low processing volumes are typically handled in minilabs,              leaks. Air conditioning with controlled relative humidity is desir-
which are often installed in retail locations. Minilabs are usually       able but not always essential in moderate climates. Extremes of rel-
self-contained and equipped with temperature controls, heaters, and       ative humidity are detrimental to film.
pumps. Typically, the owner only has to connect the minilab to                The most desirable storage relative humidity for processed film
water, electricity, exhaust (thimble connection), and a drain.            is about 50%, although 30 to 60% is satisfactory. Air conditioning
   Higher-volume processing is handled with processors that come          is required where the relative humidity of the storage area exceeds
from the manufacturer complete with controls, heat exchangers,            60% for any appreciable period. For a small room, a dehumidifier
pumps, and control valves designed for the process that the owner         may be used if air conditioning cannot be installed. The walls
has specified. Electricity, hot water, cold water, drainage, and steam    should be coated with a vapor retarder, and the controlling humid-
may be required, depending on the manufacturer, who typically pro-        istat should be set at about 40% rh. If the prevailing relative
vides the specifications for these utilities.                             humidity is under 25% for long periods and problems from curl or
                                                                          brittleness are encountered, humidity should be controlled by a
   3.   STORING PROCESSED FILM AND PAPER                                  mechanical humidifier with a controlling humidistat set at 40%.
                                                                              For medium-term storage, a room temperature between 20 and
   Storage of developed film and paper differs from storage of raw
                                                                          25°C is recommended. Higher temperatures may cause shrinkage,
stock, because the developed materials are no longer photo-
                                                                          distortion, and dye fading. Occasional peak temperatures of 35°C
sensitive, are seldom sealed against moisture, and are generally
                                                                          should not have a serious effect. Color films should be stored below
stored for much longer periods. Required storage conditions de-
                                                                          10°C to reduce dye fading. Films stored below the ambient dew
pend on (1) the value of the records, (2) length of storage time, (3)
                                                                          point should be allowed to warm up before being opened to prevent
whether the films are on nitrate or safety base, (4) whether the pa-
                                                                          moisture condensation.
per base is resin coated, and (5) type of photographic image.
                                                                              An oxidizing or reducing atmosphere may deteriorate the film
   Photographic materials must be protected against fire, water,
                                                                          base and gradually fade the photographic image. Oxidizing agents
mold, chemical or physical damage, high relative humidity, and
                                                                          may also cause microscopically small colored spots on fine-grain
high temperature. Relative humidity is much more critical than tem-
                                                                          film such as microfilm (Adelstein et al. 1970). Typical gaseous con-
perature. High relative humidity can cause films to stick together,
                                                                          taminants include hydrogen sulfide, sulfur dioxide, peroxides,
(particularly roll films, but also sheet films). High humidity also
                                                                          ozone, nitrogen oxides, and paint fumes. If these fumes are present
damages gelatin, encourages the growth of mold, increases dimen-
                                                                          in the intended storage space, they must be eliminated, or the film
sional changes, accelerates the decomposition of nitrate support,
                                                                          must be protected from contact with the atmosphere.
and accelerates the deterioration of both black-and-white and color
images. Low relative humidity causes a temporary increase in curl
and decrease in flexibility, but when the humidity rises again, these     Long-Term Storage
conditions are usually reversed. An exception occurs when motion             For films or records that are to be preserved indefinitely, long-term
picture film is stored for a long time in loosely wound rolls at very     storage conditions should be maintained. The recommended space
low humidities. The curl causes the film roll to resemble a polygon       relative humidity ranges from 20 to 50% rh, depending on the film
rather than a circle when viewed from the side. This spokiness            type. When several film types are stored within the same area, 30% rh
occurs because a highly curled roll of film resists being bent in the     is a good compromise. The recommended storage temperature is
length direction when it is already bent in the width direction. When     below 21°C. Low temperature aids preservation, but if the storage
22.4                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

temperature is below the dew point of the outdoor air, the records           All nitrate film must be stored in an approved vented cabinet or
must be allowed to warm up in a closed container before they are          vault. Nitrate films should never be stored in the same vault with
used, to prevent moisture condensation. Temperature and humidity          safety base films because any decomposition of the nitrate film will
conditions must be maintained year-round and should be continu-           cause decomposition of the safety film. Cans in which nitrate film is
ously monitored.                                                          stored should never be sealed, because this traps the nitrogen dioxide
    Requirements of a particular storage application can be met by        gas. Standards for storing nitrate film have been established (NFPA
any one of several air-conditioning equipment combinations.               Standard 40). The National Archives and the National Institute of
Standby equipment should be considered. Sufficient conditioned            Standards and Technology have also investigated the effect of a num-
outdoor air should be provided to keep the room under a slight pos-       ber of factors on fires in nitrate film vaults (Ryan et al. 1956).
itive pressure for ventilation and to retard the entrance of untreated
air. The air-conditioning unit should be located outside the vault for       The storage temperature should be kept as low as economically
ease of maintenance, with precautions taken to prevent water leak-        possible. The film should be kept at less than 50% rh. Temperature
age into the vault. The conditioner casing and all ductwork must be       and humidity recommendations for the cold storage of color film in
well insulated. Room conditions should be controlled by a dry-bulb        the following section also apply to nitrate film.
thermostat and either a wet-bulb thermostat, humidistat, or dew-
point controller.                                                         Storage of Color Film and Prints
    Air-conditioning installations and fire dampers in ducts carrying         All dyes fade in time. ANSI Standard IT9.11 does not define an
air to or from the storage vault should be constructed and main-          LE for color films or black-and-white images on paper. However,
tained according to National Fire Protection Association (NFPA)
                                                                          many valuable color films and prints exist, and it is important to pre-
recommendations for air conditioning (NFPA Standard 90A) and
                                                                          serve them for as long as possible.
for fire-resistant file rooms (NFPA Standard 232).
    All supply air should be filtered with noncombustible HEPA                Light, heat, moisture, and atmospheric pollution contribute to
filters to remove dust, which may abrade the film or react with the       fading of color photographic images. Storage temperature should
photographic image. As with medium-term storage, gaseous con-             be as low as possible to preserve dyes. For maximum permanence
taminants such as paint fumes, hydrogen sulfide, sulfur dioxide,          of images, materials should be stored in light-tight sealed contain-
peroxides, ozone, and nitrogen oxides may cause slow deterioration        ers or in moisture-proof wrapping materials at a temperature
of the film base and gradual fading of the photographic image.            below freezing and at a relative humidity of 20 to 50%. The con-
When these substances cannot be avoided, an air scrubber, activated       tainers should be warmed to room temperature before opening to
carbon adsorber, or other purification method is required.                avoid moisture condensation on the surface. Photographic films
    Films should be stored in metal cabinets with adjustable              can be brought to the recommended humidity by passing them
shelves or drawers and with louvers or openings located to facili-        through a conditioning cabinet with circulating air at about 20% rh
tate circulation of conditioned air through them. The cabinets            for about 15 min.
should be arranged in the room to permit free circulation of air
                                                                              An alternative is the use of a storage room or cabinet controlled
around them.
    All films should be protected from water damage due to leaks,         at a steady (noncycled) low temperature and maintained at the rec-
fire sprinkler discharge, or flooding. Drains should have sufficient      ommended relative humidity. This eliminates the necessity of
capacity to keep the water from sprinkler discharge from reaching a       sealed containers, but involves an expensive installation. The dye-
depth of 75 mm. The lowest cabinet, shelf, or drawer should be at         fading rate decreases rapidly with decreasing storage temperature.
least 150 mm off the floor and constructed so that water cannot
splash through the ventilating louvers onto the records.                  Storage of Black-and-White Prints
    When fire-protected storage is required, the film should be kept         The recommended storage conditions for processed black-and-
in either fire-resistant vaults or insulated record containers (Class     white paper prints should be obtained from the manufacturer. The
150). Fire-resistant vaults should be constructed in accordance with      optimum limits for relative humidity of the ambient air are 30 to
NFPA Standard 232. Although the NFPA advises against air condi-           50%, but daily cycling between these limits should be avoided.
tioning in valuable-paper record rooms because of the possible fire
hazard from outside, properly controlled air conditioning is essen-          A variation in temperature can drive relative humidity beyond
tial for long-term preservation of archival films. The fire hazard        the acceptable range. A temperature between 15 and 25°C is accept-
introduced by the openings in the room for air-conditioning ducts         able, but daily variations of more than 4 K should be avoided. Pro-
may be reduced by fire and smoke dampers activated by smoke               longed exposure to temperatures above 30°C should also be
detectors in the supply and return ducts.                                 avoided. The degradative processes in black-and-white prints can be
                                                                          slowed considerably by low storage temperature. Exposure to air-
Storage of Cellulose Nitrate Base Film                                    borne particles and oxidizing or reducing atmospheres should also
   Although photographic film has not been manufactured on cel-           be avoided, as mentioned for films.
lulose nitrate (nitrocellulose) film base for several decades, many
archives, libraries, and museums still have valuable records on           Storage of Digital Images
this material. Preserving the cellulose nitrate film will be of con-
siderable importance until the records have been printed on safety            A hard drive should only be used for temporary storage,
base.                                                                     because if that drive fails, the images could be lost forever. Digital
   Cellulose nitrate film base is chemically unstable and highly          files should be backed up on alternative media (e.g., CD-ROMs)
flammable. It decomposes slowly but continuously even under nor-          for short-term storage. Because of rapid technological develop-
mal room conditions. The decomposition produces small amounts             ment, storage media systems in 10 to 20 years may not be compat-
of nitric oxide, nitrogen dioxide, and other gases. Unless the nitro-     ible with current CD-ROMs. In addition, CDs are somewhat
gen dioxide can escape readily, it reacts with the film base, acceler-    fragile and susceptible to damage and data loss if not handled prop-
ating the decomposition (Carrol and Calhoun 1955). The rate of            erly. Digital images can be stored as photographic prints; these can
decomposition is further accelerated by moisture and is approxi-          last for generations when stored properly as described in the pre-
mately doubled with every 6 K increase in temperature.                    ceding sections.
Photographic Material Facilities                                                                                                                    22.5

                           REFERENCES                                                                   BIBLIOGRAPHY
Adelstein, P.Z., C.L. Graham, and L.E. West. 1970. Preservation of motion      ANSI. 1996. Imaging materials—Ammonia-processed diazo photographic
   picture color films having permanent value. Journal of the Society of          film—Specifications for stability. ANSI/NAPM Standard IT9.5-96.
   Motion Picture and Television Engineers 79(November):1011.                     American National Standards Institute, New York.
ACGIH. 2010. Industrial ventilation: A manual of recommended practice,
                                                                               Carver, E.K., R.H. Talbot, and H.A. Loomis. 1943. Film distortions and their
   27th ed. American Conference of Governmental Industrial Hygienists,
                                                                                  effect upon projection quality. Journal of the Society of Motion Picture
   Cincinnati, OH.
                                                                                  and Television Engineers 41(July):88.
ANSI. 1998. Imaging media—Processed safety photographic films—Storage.
   Standard IT9.11-98. American National Standards Institute, New York.        Kodak. 1997. Safe handling of photographic processing chemicals. Publica-
ASHRAE. 2010. Ventilation for acceptable indoor air quality. ANSI/                tion J-98A. Eastman Kodak, Rochester, NY.
   ASHRAE Standard 62.1-2010.                                                  Kodak. 2002. Indoor air quality and ventilation in photographic processing
Carrol, J.F., and J.M. Calhoun. 1955. Effect of nitrogen oxide gases on pro-      facilities. Publication J-314. Eastman Kodak, Rochester, NY.
   cessed acetate film. Journal of the Society of Motion Picture and Televi-   Kodak. 2003. Safe handling, storage, and destruction of nitrate-based
   sion Engineers 64(September):601.                                              motion picture films. Publication H-182. Eastman Kodak, Rochester,
NFPA. 2011. Storage and handling of cellulose nitrate film. ANSI/NFPA             NY.
   Standard 40-11. National Fire Protection Association, Quincy, MA.           Kodak. 2006. Health, safety, and environment. http://www.kodak.com/ek
NFPA. 2009. Installation of air-conditioning and ventilating systems. ANSI/       /US/en/Global_Sustainability/Stewardship/Health_Safety_and_Envi
   NFPA Standard 90A-09. National Fire Protection Association, Quincy,            ronment/Health_Safety_and_Environment.htm.
   MA.
NFPA. 2007. Protection of records. ANSI/NFPA Standard 232-07. National         Kodak. 2005. Storage and care of Kodak photographic materials. Publica-
   Fire Protection Association, Quincy, MA.                                       tion E-30. Eastman Kodak, Rochester, NY.
Ryan, J.V., J.W. Cummings, and A.C. Hutton. 1956. Fire effects and fire        NFPA. 2007. Static electricity. Standard 77-07. National Fire Protection
   control in nitro-cellulose photographic-film storage. Building Materi-         Association, Quincy, MA.
   als and Structures Report 145. U.S. Department of Commerce, Wash-           UL. 2001. Tests for fire resistance of record protection equipment, 15th ed.
   ington, D.C. (April).                                                          Standard 72-01. Underwriters Laboratories, Northbrook, IL.
                                                                              CHAPTER 23

                      MUSEUMS, GALLERIES, ARCHIVES, AND
                                 LIBRARIES
                     ENVIRONMENTAL EFFECTS ON COLLECTIONS ................................................................... 23.2
                     Determining Performance Targets ............................................................................................... 23.2
                     Airborne Pollutants ....................................................................................................................... 23.5
                     DESIGN PARAMETERS............................................................................................................. 23.12
                     Performance Target Specifications............................................................................................. 23.12
                     System Selection and Design....................................................................................................... 23.16




U     NDERSTANDING and appreciating humanity’s diverse cul-
      tures and history dictates preserving objects including books
and documents, works of art, historical artifacts, specimens of
                                                                                                 use of the various spaces. To design the most appropriate system, all
                                                                                                 relevant parties must be part of the process. This chapter can only ex-
                                                                                                 plain why temperature, humidity, light, and indoor air quality (IAQ)
national history, examples of popular culture, once-common trade                                 requirements are important; the team must decide the exact specifi-
goods, technological accomplishments, the products of various tech-                              cations. [To the conservator: Climate-induced risks should be seen in
nologies, as well as historic buildings and sites. Museums, galleries,                           context and relation to other risks to the preservation of cultural her-
libraries, and archives may be purpose-built buildings or existing                               itage, such as natural and human-caused disasters. In some cases, it
buildings of historic significance; in some instances, the building is                           may not be the greatest risk to a collection, and available funds may
as (or more) important as the collection it houses. The importance of                            be spent more effectively elsewhere. A climate-control strategy
cultural heritage ranges from national to regional or even local, but                            should complement mitigation strategies for other risks and should
all have symbolic, aesthetic, cultural, social, historical, and mone-                            not in itself create a greater hazard (e.g., when an energy supply
tary values that are frequently impossible to estimate. Thus, their                              fails)].
preservation is important, worthwhile, and may even be legally man-                                  This chapter focuses on relative humidity, temperature, and air
dated. The loss of any one of these artifacts is a loss to all individuals.                      pollution design for HVAC systems, and describes various systems
    Collections are vulnerable to many threats. Because they must be                             that are applicable for these spaces. The goal is to illustrate special
preserved indefinitely, the steps taken to protect them are sometimes                            needs of collection spaces in museums, galleries, archives, and
extraordinary. Most threats can be addressed by properly maintained                              libraries. See the References and Bibliography for additional
housing and professional support. The level of acceptable risk is a                              resources.
compromise between the theoretically ideal environment and the                                       Note that this chapter does not apply to libraries designed for pub-
practical. It is possible to slow deterioration drastically, but doing                           lic access, with collections that are not intended for archival preser-
so may conflict with the ultimate functions of museums, libraries,                               vation. These facilities may include collections designed for general
and archives: not only to preserve, but also to allow public and schol-                          public use or school-aged children, and may have significant quan-
arly access. Additionally, extremely high control over all environ-                              tities of electronic documents in disk format or tape. The types of
mental parameters can help to ensure an object’s survival, but at a                              controls (humidity, thermal, or particulate and molecular phase fil-
price no cultural institution can justify or is willing to pay. Managing                         tration) required for collections of archival preservation are not prac-
risk, not avoiding it altogether, is the objective.                                              tical for these facilities (see Chapter 3 for additional information).
    This chapter addresses threats to collections that are mitigated by                              In nonarchival libraries, there may be no HVAC system, or the
a properly designed HVAC system that provides stability for low-                                 HVAC systems may be designed specifically for human comfort
access storage environments and also serves high-traffic visitors’                               during occupied hours. In this application, the HVAC systems may
areas.                                                                                           shut off during unoccupied or low-occupancy times for energy sav-
    Theoretically, many systems (including passive building solu-                                ings.
tions) can successfully provide appropriate environmental control, if                                This chapter may not apply and should be bypassed if one or more
properly applied. From project inception, both the design objective                              of the following conditions exist with the scope of design for a
and realistically available operation and maintenance resources must                             library (see Chapter 3 for additional information):
be considered.
                                                                                                 • HVAC system is cycled off during unoccupied periods
    Communication with the client is especially critical when design-
                                                                                                 • HVAC system is turned off seasonally
ing systems for museums, galleries, archives, and libraries because of
                                                                                                 • HVAC system is designed to cycle on/off with thermal satisfaction
the uniqueness of the criteria: the inherent risk associated with envi-
                                                                                                   alone
ronmental conditions. The design team must include not only mu-
                                                                                                 • Natural ventilation is the only method of air circulation
seum administrators but also collections’ managers, curators,
conservators, and security. Administrators are responsible for fiscal                            General Factors Influencing Damage
decisions, whereas the collection managers are responsible for care
                                                                                                     In designing HVAC systems for collections, a good working re-
of the collection. Curators build the collection and design exhibitions.
                                                                                                 lationship among the mechanical engineer, architect, interior de-
Conservators are charged with preservation of the collection. Secu-
                                                                                                 signer, and owner/operator, especially client personnel responsible
rity staff is critical to safekeeping of the collection. Many HVAC sys-
                                                                                                 for preserving the collection, is critical. All expectations and limita-
tem design decisions are based on the needs of the collection and the
                                                                                                 tions must be defined at the beginning of the design.
                                                                                                     Artifacts and collections can be made of one main material (e.g.,
The preparation of this chapter is assigned to TC 9.8, Large Building Air-                       an archive of antique books), which simplifies target specifications,
Conditioning Applications.                                                                       or combinations of materials with different levels of instability (e.g.,

                                                                                         23.1
23.2                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

                                      Table 1 Classification of Rooms for Museums and Libraries
                                         High Internal Source of Contaminants (Dirty)          Low Internal Source of Contaminants (Clean)
Collection      Non-public access        Conservation laboratories, museum workshops           Most storage areas, vaults, library stacks
                                          (VOCs, fumes, dusts)
                                         “Wet” collections (alcohol or formaldehyde
                                          evaporation from poorly sealed jars in natural
                                          history collections)
                                         Photographic collections (“vinegar syndrome”
                                          produces acetic acid vapors)
                                         Quarantine areas (potentially pest-infested objects
                Public access            Displays of conservation work in progress             Galleries, exhibition spaces, reading rooms
                                          (unusual and temporary)
Noncollection   Non-public access        Smoking offices (unusual)                             Offices (nonsmoking)
                Public access            Cafeterias, rest rooms, spaces where smoking          Public spaces without food preparation or smoking
                                          permitted                                            Some public and school library stacks and reading rooms


a multimedia library that includes books, film, and paintings); in the           Shock and vibration can cause long-term damage to sensitive
latter case, target conditions are usually a compromise, or special           objects. Vibration can be transmitted to objects by service vehicles
localized environments may be required for some parts of a collec-            during packing and shipping. Usually, HVAC design only needs to
tion. For more details, see Michalski (1996a).                                consider this risk if vibration is transmitted through ductwork to
    The building’s architecture and mechanical systems must                   works hung on adjacent walls or in particularly active air drafts.
address eight types of threats to collections; mechanical engineers           Additionally, excess vibration could potentially lead to objects
need to appreciate and respect these concerns even if they do not             vibrating off of exhibit and/or storage shelves.
appear to relate directly to a building’s mechanical systems.                    Natural emergencies are, fortunately, rare, and most institutions
Respecting all the risks gives the client an increased comfort zone           have (or should have) emergency response policies.
for threats the HVAC system is designed specifically to control. The             Building and mechanical design malfunctions are usually
following threats, in decreasing order of seriousness, affect all types       avoidable emergencies and include water pipe failure, especially
of collections.                                                               over collections and storage facilities. The infrequency of these fail-
    Light damage presents perhaps the most extensive threat to                ures leads many to forget that just one failure, however rare, could
museum collections. Most materials undergo some form of undesir-              ruin a significant portion of a collection. Every effort should be
able, permanent photochemical or photophysical change from over-              made to route water lines and other utilities away from areas that
exposure to light. Damage is relatively easy to control if the problem        house irreplaceable objects. Building systems also rely on the infra-
is addressed at the architectural, design, and operational levels by          structure to provide utilities and communications. Where the infra-
eliminating ultraviolet light, minimizing infrared radiation, limiting        structure is not reliable or of adequate capacity, provisions should be
illumination intensity, and restricting total illumination duration.          made for temporary or alternative supply.
    Relative humidity also presents a risk. For each material, there             Theft and vandalism can be addressed by limiting access to
is a level of environmental moisture content (EMC) consistent with            mechanical systems to improve security.
maximum chemical, physical, or biological stability. When the EMC                This chapter focuses on relative humidity, temperature, and air
is significantly too low or too high, the associated relative humidity        pollutant control design for HVAC systems. Many excellent books
becomes a risk factor. Recent literature often calls humidity-related         treat the subject of environmental management in museums and
damage “incorrect relative humidity” to emphasize the concept of              libraries extensively; consult the References and Bibliography for
ranges of acceptable moisture content rather than absolute limits.            information not contained in this chapter.
Unstable relative humidity with large variation in levels can also be
damaging to certain types of objects.                                                1.ENVIRONMENTAL EFFECTS
    Temperature ranges for materials should also be controlled.
Some polymers become brittle and are more easily fractured when
                                                                                           ON COLLECTIONS
the temperature is too low. At temperatures that are too high, dam-
aging chemical processes accelerate. Thermal energy not only accel-              1.1    DETERMINING PERFORMANCE TARGETS
erates aging, but also can magnify the effects of incorrect relative              Museums, archives, and libraries have two categories of indoor
humidity. Therefore, incorrect relative humidity and temperature are          air requirements: general health and safety, comfort, and economy
often taken together when deciding ideal parameters for important             of operation as listed in ASHRAE Standards 55 and 62.1; and the
classes of materials such as for paper and photography. Any temper-           collections’ requirements, which are not yet completely understood,
ature change also changes the relative humidity. Therefore, careful           and often conflict across material collection types. The risk of com-
and close control of relative humidity requires temperature control in        promising on relative humidity and temperature specifications must
the same magnitude of importance. Air pollution (or contami-                  be assessed. The following sections summarize current information
nants) includes outdoor-generated gaseous and particulate con-                on these issues.
taminants that infiltrate the building and indoor-generated gaseous               In terms of health and safety and the collection’s requirements,
pollutants. Even very low levels of pollutants can adversely affect           building spaces can be categorized as shown in Table 1: (1) collec-
the condition of collections. Particulate filtration to control both          tion versus noncollection, (2) public versus nonpublic, and
coarse and fine particles and gaseous filtration are discussed in the         (3) “dirty” versus “clean.” These subdivisions distinguish between
System Selection and Design section.                                          areas that have very different thermal and indoor air quality require-
    Pest infestation primarily includes insects consuming collec-             ments, outdoor ventilation rates, air supply strategies, etc. These
tions for food; mold, fungi, and bacteria also qualify as pests, but          areas often require separate HVAC systems. See Chapters 16, 31,
they can be limited by controlling relative humidity, temperature,            and 32 for more information on dirty rooms. Noncollection rooms
indoor air quality, and ventilation.                                          (rooms that do not contain collections) are not considered in this
Museums, Galleries, Archives, and Libraries                                                                                             23.3

chapter because their HVAC requirements are similar to those in
other public buildings, as discussed in Chapter 3.
    The following sections provide a framework for developing
appropriate climate and indoor air quality (IAQ) parameters for
different types of museums, libraries, and archives. A single target
is a compromise among large numbers of different, often contradic-
tory requirements. However, many collections are uniform enough
to allow useful generalizations to be made about their HVAC
requirements. In this chapter, the term “effective” includes institu-
tional value judgments as well as the science of deterioration
(Michalski 1996b).
Temperature and Humidity
    Current Standards. The classic reference for conservation pro-
fessionals is Thomson’s (1994) The Museum Environment. Set
points of 50% rh and 20°C were listed as an example for temperate
climates and unfortunately taken as ideal (in the United States, 20°C
was frequently rounded up to 70°F during conversion). Misuse is a
danger associated with listing standards or settings: numbers in a
table can be extracted or used without understanding the associated
text. This is why the parameters in this chapter are presented for dif-
ferent classifications of collections or building types. Environmen-          Fig. 1 Temperature and Humidity for Visible Mold in
tal settings should be determined for collection types and must                                100 to 200 days
consider the climate zone where building is located. The history of
various objects in the collection, as well as needs of especially vul-
nerable individual objects, may also influence design. Housing for
photographic collections in a coastal, temperate climate may have
different control needs than wooden furniture or porcelain in equa-
torial regions. The design engineer cannot be expected to know the
needs of the collection, but can consult the other members of the
team, especially the conservators, collection managers, and cura-
tors. Ideal set points are a compromise between comfort for
museum visitors and staff and the appropriate preservation mini-
mum temperature and relative humidity for the collection.
    Davis (2006) reports that decreasing temperature from 20 to
18°C and relative humidity from 50 to 45% significantly increases
expected lifetime for certain types of objects. A useful tool to mea-
sure aging rates or deterioration rates is the Preservation Calcula-
tor created by the Image Permanence Institute (IPI 2006), which
can be accessed for free from the IPI Web site at http://
www.dpcalc.org. This software calculates the preservation index
(PI), which expresses the preservation quality of a storage environ-
ment for organic materials. It is a useful tool to understand the
effects of temperature and relative humidity on natural aging of
organic collections made from organic materials. Comparing the
former “ideal” set points (20°C and 50% rh) with current recom-                  Fig. 2   Time Required for Visible Mold Growth
mended parameters (18°C and 45% rh), the PI increases from 39 to
64 years, or 64%. IPI also developed software that includes a more
sophisticated preservation calculator and takes into account collec-      (1933) concurs with the general trend of culture studies from Ayerst
tion types, light, and more.                                              (1968). Ohtsuki (1990) reported microscopic mold occurring on
    Biological Damage. High relative humidity levels and dampness         clean metal surfaces at 60% rh. The DNA helix is known to collapse
accelerate mold growth on most surfaces, corrosion of base metals,        near 55% rh (Beuchat 1987), so a conservative limit for no mold
and chemical deterioration in most organic materials. Of all HVAC-        ever, on anything, at any temperature, is below 60% rh. Chapter 25
controllable environmental parameters, high humidity is the most          suggests a similar lower boundary for mold in food crops.
important factor.                                                            Snow et al. (1944) looked for visible mold growth on materials
    The most comprehensive mold data are from the feed and food           inoculated with a mixture of mold species. These are plotted in Fig-
literature. Fortunately, this provides a conservative outer limit to      ure 2, and follow the same trend reported by Hens (1993) for the
dangerous conditions. Mold on museum objects occurs first on sur-         European building industry for wall mold.
faces contaminated with dust, sugars, starch, oils, etc., but can also       Figures 1 and 2 show practical dangers: growth in less than a
occur on objects made of grass, skin, bone, and other feed- or food-      summer season requires over 70% rh, and growth in less than a week
like materials. Water activity is identical to and always measured as     requires over 85% rh. Care must be taken to avoid cold surfaces
the equilibrium relative humidity of air adjacent to the material.        where condensation might occur, such as on windows and duct-
This provides a better measure than the EMC for mold germination          work.
and growth on a wide variety of materials (Beuchat 1987). Figure 1           Mechanical Damage. Very low or fluctuating relative humid-
shows the combined role of temperature and relative humidity. The         ity or temperature can lead to mechanical damage of objects. The
study of the most vulnerable book materials by Groom and Panisset         fundamental cause is expansion and contraction of materials,
23.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

combined with some form of internal or external restraint. Very
low humidity or temperature also increases the stiffness of organic
materials, making them more vulnerable to fracture. Traditionally,
these concerns have led to extremely narrow specifications, such
as 50 ± 3% rh and 21 ±1°C (LaFontaine 1979), which still form
the basis of many museum and archive guidelines. These specifi-
cations were extrapolated from the observation that very large
fluctuations fractured some objects, but with no experimental or
theoretical basis for precise extrapolation to smaller fluctuations.
    Research on objects (Erhardt and Mecklenburg 1994; Erhardt
et al. 1996; Erlebacher et al. 1992; Mecklenburg and Tumosa 1991;
Mecklenburg et al. 1998, 2005; Michalski 1991, 1993), experience
in historic-building museums, and comparison of historic buildings
with and without air conditioning (Oreszczyn et al. 1994) led to
reappraisal of these fluctuation specifications. Despite minor dis-
agreement over interpretation, the practical conclusions are the
same: the traditional very narrow tolerances exaggerated artifact
needs. Between fluctuations of about ±10% rh with ±10 K and
±20% rh with ±20 K, risk of fracture or deformation climbs from
insignificant to significant for a mixed historic collection, and
climbs even more quickly for increasingly large fluctuations. The
range of ±20 to 40% rh yielded common observations of cracked
cabinetry and paintings.
    Research models use a restrained sample of organic material
(e.g., paint, glue, or wood) subjected to lowered relative humidity or
temperature. The material both shrinks and stiffens. Daly and
Michalski (1987) and Hedley (1988) collected consistent data on
the increase in tension for traditional painting materials, and
Michalski (1991, 1999) found consistent results with other visco-
elastic data on paints and their polymers. For example, acrylic paint-
ings do not increase in tension at low relative humidity nearly as            Fig. 3   Lifetime Multipliers Relative to 20C and 50% rh
much as traditional oil paintings. On the other hand, acrylic paints
stiffen much more than oil paints between 21 and 5°C, greatly
increasing acrylic paintings’ vulnerability to shock and handling           crack growth per cycle. Researchers also noted that the coefficient
damage. The increase in material tension can be calculated as the           of expansion in wood and other materials is minimized at moderate
modulus of elasticity times the coefficient of expansion integrated         relative humidity because of sigmoidal adsorption isotherms, so
over the decrement in relative humidity or temperature. Each factor         fluctuations at lower and higher relative humidity set points tend to
is a function of relative humidity and temperature (Michalski 1991,         be even riskier.
1998; Perera and Van den Eynde 1987). Mecklenburg et al. (2005)                 Both models assume uniformly restrained materials. As a first
demonstrated that oil paints and acrylic paints are not adversely           approximation, many laminar objects (e.g., paintings on stretchers,
affected by low relative humidity but by low temperatures. Their            photographic records) fall in this class. Artifacts, however, tend to
research also shows that most oil paints shrink very little from 60 to      be complex assemblies of materials. Some are less vulnerable
10% rh.                                                                     because of lack of restraint (e.g., floating wood panels, books or
    Modeling at the Smithsonian Institution used the material’s yield       photographs with components that dilate in reasonable harmony);
point (i.e., nonrecoverable deformation) as a threshold criterion for       other assemblies contain sites of severe stress concentration that ini-
damage, and hence permissible fluctuations (Erhardt and Mecklen-            tiate early fracture. Michalski (1996b) classifies vulnerability for
burg 1994; Mecklenburg et al. 1998). From their data on expansion           wooden objects as very high, high, medium (uniformly restrained
coefficients and tensile yield strain in wood, for example, they esti-      components), and low. Each category differs from the next lower
mated a permissible relative humidity fluctuation of ±10% in pine           one by a factor of two (i.e., half the relative humidity fluctuation
and oak, greater for spruce. Modeling on paint and glue suggested           causes the same risk of damage).
±15% rh as a safe range (Mecklenburg et al. 1994). More extensive               Chemical Damage. Higher temperatures and moderate amounts
data on compression yield stress across the grain are available for all     of adsorbed moisture lead to rapid decay in chemically unstable arti-
useful species of wood in USDA (1999), which can be combined                facts, especially some paper-based and other archival materials. The
with elasticity data for that species and relative moisture content to      most important factor for modern records is hydrolysis, which
obtain yield strain and yield relative humidity fluctuation. These          affects papers, photographic negatives, and analog magnetic media.
vary widely but center near ±15% rh.                                        Sebor (1995) developed a graphical format for relating these two
    Alternative modeling at the Canadian Conservation Institute             parameters to lifetime for book papers. An improved graphical rep-
used fracture as the criterion for damage, and the general pattern of       resentation is shown in Figure 3. Fortunately for HVAC design
fatigue fracture in wood and polymers to extrapolate the effect of          purposes, dependence on relative humidity and temperature in all
smaller multiple cycles (Michalski 1991). With a benchmark of high          records is very similar. Although the precise quantification and
probability of single-cycle fracture at ±40%, known from observa-           meaning of record lifetime is debatable, all authorities agree that the
tion of museum artifacts, fatigue threshold stress (107 cycles or           most rapidly decaying records (e.g., all magnetic tapes, acidic nega-
more) can be extrapolated by an approximate factor of 0.5 in wood           tives) can become unstable within a few decades at normal room con-
(±20% rh) and 0.25 in brittle polymers (±10% rh) such as old paint.         ditions, and much faster in hot, humid conditions. Figure 3 shows the
This is consistent with the yield criterion: yield stress in these mate-    relative increase in record lifetime under cold, dry conditions; the
rials corresponds to stresses that cause very small or negligible           range in numbers on each line reflects the spread in available data.
Museums, Galleries, Archives, and Libraries                                                                                                 23.5




        Fig. 4 Calculated Humidity Response Times of                                 Fig. 5 Interaction of Air Leakage, Wood
                      Wooden Artifacts                                              Coating, and Textile Buffering on Response of
                                                                                              Wooden Chest of Drawers

Extension of the plots below 5% rh is uncertain; rates of chemical         The most common contaminant of museum metals, sodium chlo-
decay may or may not approach zero, depending on slow, nonmois-            ride, dissolves and liquefies (deliquesces) above 76% rh.
ture-controlled mechanisms such as oxidation.
   Lifetime improvement predictions for photographic data were             Response Times of Artifacts
devised by the Image Permanence Institute (Nishimura 1993; Reilly
                                                                              Brief relative humidity fluctuations may not affect artifacts; very
1993) and implemented in a lifetime prediction wheel. These rela-
                                                                           few museum objects respond significantly to fluctuations under an
tive lifetime estimates are less optimistic about improvement with
                                                                           hour in duration. Hence, a 15 min cycle in HVAC output does not
low relative humidity, but the general trend is the same as the plots
                                                                           affect most artifacts, unless it is so large as to cause sudden damp
in Figure 3.
                                                                           conditions. Many objects take days to respond. Figure 4 shows
Critical Relative Humidity                                                 calculated humidity response times of wooden artifacts. Figure 5
                                                                           shows the interaction of air leakage, wood coatings, and textile
   At some critical relative humidity, some minerals hydrate, dehy-        buffering on the response of a chest of drawers; risk increases if the
drate, or deliquesce.                                                      piece is displayed empty and open, rather than closed and full,
   When part of a salt-containing porous stone, a corroded metal, or       because response time falls from months to days. However, many
a natural history specimen, these minerals cause disintegration of         museum objects must be exhibited without these mitigating compo-
the object. Distinct critical relative humidity values are known for       nents.
dozens of minerals in natural history collections (Waller 1992).              Very long fluctuations, such as seasonal changes, are slow enough
Pyrites, which are contaminants of most fossils, disintegrate if held      to take advantage of stress relaxation in artifact components. Data
above 60% rh (Howie 1992). Bronze, one of the most important               on the effective modulus of elasticity of many oil and acrylic paints
archaeological metals, has a complex chemistry of corrosion, with          as a function of time, temperature, and relative humidity (Michalski
several critical relative humidity values (Scott 1990). This variety       1991) and direct stress relaxation data for both paint (Michalski
means there is no universal safe relative humidity; particular condi-      1995) and wood imply that stress caused by a given strain applied
tions should be achieved for specific artifacts with local cabinets or     over 1 day falls to 50% or less if that stress is applied over 4 months
small relative-humidity-controlled packages (Waller 1992). The             at moderate room temperatures. Thus, a 4 month seasonal ramp of
only generalization is that any relative humidity above 75% is dan-        ±20% rh should cause less stress in most artifacts than a 1 week
gerous.                                                                    fluctuation of ±10 rh.
   Rapid corrosion above 75% rh occurs for two reasons: increased
surface adsorption of water, and contamination by salts. Water
                                                                                        1.2    AIRBORNE POLLUTANTS
adsorption on clean metal surfaces climbs rapidly from 3 molecules
or less below 75% rh to bulk liquid layers above 75% rh (Graedel              Research shows that gaseous outdoor pollutants can easily pen-
1994). This phenomenon is aggravated by most surface contami-              etrate all types of buildings, including modern HVAC-equipped
nants, as shown in studies of the role of dust on clean steel corrosion.   construction, when no chemical filtration exists to remove them
23.6                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

(Cass et al. 1989; Davies et al. 1984; Druzik et al. 1990). Particulate     are ideal. However, when many pollutants act together and temper-
contaminant intrusion from outside sources has also been well doc-          ature, relative humidity, and light intensity are elevated, deteriora-
umented in art museums (Brimblecombe 1990; Nazaroff et al. 1993;            tion processes are almost always accelerated. Conservators often
Yoon and Brimblecombe 2001).                                                refer to the “inherent vice” of an object; this is when the original
    Collections can themselves be sources of airborne pollutants.           material, prior history of treatment, storage, or excavation enhances
Collections with leather, fur, and wood elements can release re-            or aggravates chemical reactions. Tétreault’s (1994, 2003) summary
duced sulfides, aldehydes, carboxylic acids, or fatty acids. These          of materials damaged by pollutants can help determine which mate-
gases may instigate or accelerate deterioration of other objects. Ace-      rials require special care. Brokerhof (1998), Craft et al. (1996),
tic acid emitted from degrading cellulose acetate films is another          Grzywacz (1999, 2006), Hatchfield (2002), Lavédrine (2003),
good example. In general, the major risks to collections from               Ryhl-Svendsen (1999), and Tétreault (1994, 2003) summarized air-
indoor-generated pollutants are from acetic and formic acids [one           borne pollution control strategies for rooms and enclosures.
precursor of which is formaldehyde (Raychaudhuri and Brimble-                   Damage to artifacts is cumulative and irreversible. All efforts
combe 2000), which must also be controlled]. These gases are emit-          to minimize exposing collections to pollutants are beneficial. Both
ted from wood and wood-based materials as well as adhesives,                long-term exposure to low levels of pollutants and short-term expo-
finishing products, etc. Reduced sulfides (e.g., hydrogen sulfide and       sure to high pollutant concentrations can damage susceptible
carbonyl sulfide) can be released from wools and silks (Brimble-            objects. Not all damage is immediately visible, especially with
combe et al. 1992; Watts 1999).                                             organic materials (e.g., papers, textiles, animal skins), because dam-
    During construction or renovation at the building, room, or dis-        age may cause loss of strength, brittleness, etc. (Bogaty et al. 1952;
play case levels, high amounts of suspended particles are generated.        Dupont and Tétreault 2000; Graedel and McGill 1986; Oddy and
Depending on the type of HVAC system, airborne pollutant concen-            Bradley 1989; Tétreault et al. 1998). Note that concentrations of
trations may not be reduced to acceptable levels for a few weeks up         gaseous pollutants can be reported in volumetric units: parts per
to several months after work is finished (Eremin and Tate 1999;             million (ppm) or parts per billion (ppb), which are temperature and
Grzywacz 2006). Adhesives, coatings, and sealants initially release         pressure dependent, or reported in gravimetric units [e.g., micro-
high levels of pollutants. In poorly ventilated enclosures or rooms,        grams per cubic metre (g/m3)], which are temperature and pres-
emission rates may be retarded because of equilibrium vapor pres-           sure independent. To standardize reporting for volumetric units, the
sures. Fortunately, levels of pollutants released by wet/aqueous            Compressed Air and Gas Institute (CAGI 2002) recommends using
products in well-ventilated rooms usually decrease rapidly, though          a standard temperature and pressure of 20°C and 99.97 kPa. Con-
carboxylic acid emitted by alkyd or oil-based coatings decreases at         centrations of particulate pollutants are reported in gravimetric
a much slower rate (Chang et al. 1998; Fortmann et al. 1998). Even          units. Whenever possible, gravimetric units should be used; how-
after emissions level off, the level of acids released by these coatings    ever, this is not common practice in the United States.
can remain unsatisfactory for several years, even in ventilated                 Autocatalytic degradation of film also can cause a hazard. Most
rooms. Food preparation and service vehicles are also sources of            cellulose nitrate film stock eventually becomes so unstable that fire
contaminants, and require special consideration. The source of out-         and explosion are high risks. Frozen storage is the only option from
door air for the HVAC system, especially intakes that deliver to col-       a human health and safety perspective. Objects such as sculpture,
lections, is important.                                                     decorative components on garments, etc., may also be composed of
                                                                            cellulose nitrate. Cellulose nitrate sculpture likewise degrades rap-
Sources of Airborne Pollutants                                              idly (Derrick et al. 1991). Degradation products may include nitric
   Of the hundreds of air pollutants, only a few have been identified       acid, when catalyzed by small amounts of sulfate esters remaining
as dangerous for collections in museums and archives. Still, there          from manufacture, or nitrogen dioxide, in the case of uncatalyzed
are several that are perceived to be a concern, although to date no         thermal or photochemical decomposition (Selwitz 1988).
documented damage has been attributed to them. These are included               Cellulose acetate film stock (“safety film”) is also chemically
when the potential chemistry of interaction with the material sub-          unstable, but does not pose the fire or explosive hazard inherent in
stantiates the risk.                                                        cellulose nitrate films. Over time, it deteriorates autocatalytically
   Table 2 lists major airborne pollutants, their typical sources, and      and liberates free acetic acid (“vinegar syndrome”). The amount of
collection types for which objects may be at risk. Hydrocarbons             acetic acid liberated can be many orders of magnitude greater than
and other volatile organic compounds (VOCs), such as alcohols and           any other single source in museums and archives. As such, it is a risk
ketones, may be important for other considerations such as human            not only to the film itself, but also to all other acid-sensitive materi-
health and comfort, but generally are not threats to artifacts. Out-        als. Consequently, these films must be properly contained.
door sources of airborne pollutants are primarily industrial and                Organic carbonyl pollutants such as acetic acid, formic acid, and
human activities. Inorganic outdoor pollutants that cause material          formaldehyde are the most damaging to collections (Brimblecombe
damage are important, but as the use of alcohol-based fuels                 et al. 1992; Gibson 1999; Grzywacz 2003; Grzywacz and Tennent
increases, organic species, especially formaldehyde and organic             1994, 1997; Hatchfield 2002; Hatchfield and Carpenter 1986; Hop-
acids (Anderson et al. 1996; Schifter et al. 2000), may become rel-         wood 1979; Tétreault 2003). Organic carbonyl pollutants are a risk
atively more important. Geological and biological activities release        at the microgram per cubic metre level and can damage calcareous
hydrogen sulfide and ammonia; the agricultural industry is also a           materials such as limestone, land and sea shells, metal alloys, low-
major ammonia source (Allegrini et al. 1984; Walker et al. 2000).           fired ceramics, and, less obviously, organic materials (see Table 2).
Inside buildings, construction materials emit organic carbonyls such        Reduced-sulfide compounds such as hydrogen sulfide (H2S) and
as carboxylic acids and aldehydes (Gibson et al. 1997; Grzywacz             carbonyl sulfide (COS) are significant threats at much lower con-
and Tennent 1994, 1997; Meininghaus et al. 2000).                           centrations, at a few nanograms per cubic metre (Brimblecombe et
                                                                            al. 1992; Watts 1999; Watts and Libedinsky 2000).
Materials Damage Caused by Airborne Pollutants                                  Another major source of damage is surface particle deposition.
   Pollutant-monitoring surveys of collections and laboratory stud-         Large particles (PM10, 10m) entering the building through air
ies have provided important data on the effect of airborne pollutants       intakes are usually removed effectively by coarse particle filters.
on materials (Table 2). Damage to materials is the sum of many              However, people (including museum visitors) are a significant
parameters in the immediate environment. High levels of a single            source of large particles from skin cell shedding, particles tracked in
pollutant may cause serious damage even when all other conditions           on shoes, clothing, and the air surrounding them as they pass
                              Table 2 Major Gaseous Pollutants of Concern to Museums, Galleries, Archives, and Libraries: Sources and At-Risk Materials




                                                                                                                                                                                                                              Museums, Galleries, Archives, and Libraries
Gaseous Pollutantsa                           Major Sources and Some Important Minor Sources                                   At-Risk Materials
                                                                                           Important Inorganic Pollutants
Sulfur dioxide (SO2)                          OUTDOOR SOURCES                                                                  • Can be absorbed onto cellulosic materials, such as paper, including historic wallpaper,
                                              Natural sources                                                                    and textiles, where it catalytically hydrolyzes to H2SO4. H2SO3 and H2SO4 can also be
Sulfur dioxide can react with water vapor     • Marine biological activity and active volcanoes                                  absorbed directly onto these materials (the acid depolymerizes the cellulosic structure,
in the air and form both sulfurous acid       • Atmospheric reactions of hydrogen sulfide: H2S reacts rapidly with oxygen        and though damage is invisible, affected materials are embrittled and weakened)
(H2SO3) and sulfuric acid (H2SO4).              and forms both SO2 and H2SO4                                                   • SO2 and related acids react with animal skins, such as leather and parchment [this
                                              Industrial processes                                                               breaks down the molecular structure and weakens the material; as a result, surface
Outdoors in high humidity, acidic gases       • The primary source of SO2 is the combustion of sulfur-containing fossil          becomes powdery and is easily abraded (red rot)]
coalesce into superfine, suspended              fuels, including coal, gasoline, and diesel fuel                               • With its pollutant progeny, reacts with acid-sensitive pigments, resulting in typically
droplets, or aerosols, known as acid rain.    • Industrial processes associated with pulp and paper production, cement           nonreversible color change (e.g., lead white is converted to black lead sulfate, resulting
A similar reaction occurs indoors, where        industry, and petroleum refineries, especially when less-expensive, higher-      in darkened color); lead-tin yellow, chrome yellow, verdigris, chrome orange, emerald
acidic gases are deposited on surfaces          sulfur-content fuels are used                                                    green, and chrome red, among others, also are darkened by sulfates
and can cause damage.                         • Fireworks (can be localized, short-term risk)                                  • Fades dyestuffs, affecting color of watercolors, textiles, costumes, etc.
                                                                                                                               • Most metals, including copper, silver, bronze alloys, and aluminum, are susceptible to
                                              INDOOR SOURCES                                                                     corrosion by any acidic species, causing irreversible damage
                                              • Sulfur-containing fuels, such as kerosene and coal, used to cook and heat      • Silver salts in photographs are attacked, darkening the image
                                                (relevant for historic houses as well as museums in areas that predominantly   • Attacks stone such as limestone, marble, dolomite, and other carbonate minerals or
                                                use these fuels)                                                                 calcareous materials such as shells, clays, and tiles; at-risk objects include sculpture,
                                              • Firewood used to cook and heat                                                   natural history collections, and low-fire ceramics
                                              • Vulcanized rubber                                                              • When adsorbed on soot or carbon particles on dirty objects, can be oxidized to sulfuric
                                              • Propane- or gasoline-powered machines, equipment, and generators                 acid or sulfurous acid, a risk for all acid-sensitive materials
Nitrogen oxides (NOx)                         OUTDOOR SOURCES                                                                  • Nitrous and nitric acids can damage the same acid-sensitive materials attacked by sul-
                                              Natural sources                                                                    furic or sulfurous acids
NOx is a collective term for nitrogen         • Natural sources include lightning and biological processes such as soil        • NO2 enhances deterioration effects of SO2 on leather, metals, stone, etc.
monoxide (NO) and nitrogen dioxide              microbes, vegetation, biomass fires, etc.                                      • Corrosion of copper-rich silver.
(NO2). Colorless NO is a primary              • Agricultural fertilizers                                                       • Nitrogen pollutants fade dyed fibers in textiles, costumes, drapery, tapestries, etc.
vehicular pollutant. It reacts with other     Industrial processes                                                               Reactions with dyestuffs alter color of textiles
chemical species in the air to produce        • Combustion of fossil fuels for industry and vehicles (high concentrations      • Nitrogen pollutants fade certain inks as well as organic pigments in illuminated man-
many other reactive nitrogen compounds,         associated with urban traffic and thermal power plants)                          uscripts, etc.
especially NO2, a pungent red gas             • Fireworks (temporary but relevant source)                                      • Nitrogen pollutants degrade fibers made from rayon, silk, wool, and nylon 6, causing
partly responsible for the color of                                                                                              yellowing and embrittlement
photochemical smog.                           INDOOR SOURCES                                                                   • Nitrogen pollutants corrode zinc; synergistic effect with H2S
                                              Gas-phase reactions                                                              • Affects tarnishing of copper and silver by hydrogen sulfide
Oxidation (by ozone, UV irradiation,          • Formation of acids: reaction of NO and NO2 on interior surfaces, including
etc.) of nitrogen oxides generates nitrous      glass, and with carbon and carbonaceous aerosols generates HNO2 and
acid, HNO2, and nitric acid, HNO3.              HNO3, respectively
This occurs indoors and outdoors. These       Indoor activities
acidic analogues are highly reactive.         • Stoves, heaters, fireplaces, and other sources of combustion
                                              • Tobacco smoke
                                              • Dry-process photocopiers
                                              • Degradation of cellulose nitrate objects
                                              Construction materials/activities
                                              • Generators and heavy equipment that use fuel-combustion engines
Reduced sulfur compounds                      OUTDOOR SOURCES                                                                  • H2S destroys immature plant tissue (relevant for natural history or botanical collec-
                                              Natural sources                                                                    tions)
 Hydrogen sulfide (H2S)
                                              • Volcanoes, geothermal steam, geysers, sulfur wells, hot springs                • Lead pigments: carbonates (hydrocerussite or lead white) and oxides (e.g., red lead
 Carbonyl sulfide (COS)
                                              • Oceans, seas, marine areas                                                       pigment) are susceptible to darkening by H2S
 Carbon disulfide (CS2)
                                              • Marshes, soils, and wetlands                                                   • Metals: copper metal exposed to H2S develops a black copper sulfide layer, eventually
Hydrogen sulfide (H2S) smells like            • Biological activity, decomposition of organic material, release from vegeta-     replaced by a green patina of basic copper sulfate; extremely damaging to silver and its
rotten eggs. It is responsible for the odor     tion, biomass burning, forest fires, tropical forests, etc.                      salts; tarnishes silver objects; reacts with silver salts in photographs; reacts with        23.7
                                                                                                                                                                                                                               23.8
                      Table 2     Major Gaseous Pollutants of Concern to Museums, Galleries, Archives, and Libraries: Sources and At-Risk Materials (Continued)
Gaseous Pollutantsa                          Major Sources and Some Important Minor Sources                                    At-Risk Materials
common to hot springs, as well as that       Industrial processes                                                                silver inlays, silver gilt, etc.; reacts with bronze, lead; has synergistic effect with NO2
noticed at wastewater treatment plants.      • Fuel and coal combustion                                                          to corrode zinc (see NO2)
                                             • Production of viscose rayon, vulcanization of rubber, etc.                      • Low-fire ceramics
Hydrogen sulfide is extremely toxic to       • Petroleum production, paper processing, and wood pulping                        • Stone, especially interior building stone
people, but is detectable at very low        Atmospheric chemistry                                                             • Leather (see sulfur dioxide)
concentrations (1 ppb). Collections are      • H2S and COS can be formed by oxidation of carbonyl disulfide
susceptible to reduced sulfur compounds
at even lower levels (ppt).                  INDOOR SOURCES
                                             Collections and objects
                                             • Mineral specimens that contain pyrite (iron sulfide, FeS2); sulfate-reducing
                                               bacteria in waterlogged objects
                                             Display case materials
                                             • Offgassing from sulfur-containing proteins in materials used in exhibition
                                               and display case design, especially silks, wools, and felts
                                             • Adhesives, especially those made from animal hide, such as rabbit skin glue
                                             Construction materials/activities
                                             • Arc welding (can be significant during renovation)
                                             Flooring materials
                                             • Wool carpets

                                                                                              Strong Oxidizing Pollutants
Ozone (O3) is a major constituent of         Ozone-Specific Sources                                                            • Artists’ colorants: fading of dyes and pigments
smog that directly affects people, plants,   OUTDOOR SOURCES                                                                   • Oxidation of organic compounds with double bonds (e.g., embrittles and cracks
and property.                                • Smog: tropospheric (ground-level) ozone is a major secondary pollutant of         rubber)




                                                                                                                                                                                                                               2015 ASHRAE Handbook—HVAC Applications (SI)
                                               vehicular and industrial emissions                                              • Electrical wire coatings (of concern to industrial collections)
Peroxyacetyl Nitrate (PAN)                                                                                                     • Plants (of concern to botanical and natural history collections)
(CH3-COO-O-NO2) is a principal               INDOOR SOURCES                                                                    • Embrittles fabrics, textiles, and cellulosic materials
secondary pollutant in photochemical         • Office/building equipment, including dry-process photocopiers and other         • Enhances tarnishing of silver by reduced sulfur compounds
smog                                           office equipment                                                                • Causes discoloration of photographic prints
                                             • Electrical arcing, including electrostatic air cleaners or filter systems and   • Attacks paint binders
Peroxides (—O:O—), the simplest of             electronic insect killers                                                       • Affects leather, parchment, and animal skins (of concern to natural history
which is hydrogen peroxide (HO:OH),                                                                                              collections)
are extremely reactive because of the        PAN-Specific Sources                                                              • Adsorbed onto building products (plasterboards, painted walls, carpet, linoleum,
oxygen-oxygen bond.                          OUTDOOR SOURCES                                                                     pinewood, and melamine-covered particleboard), where it can react with and damage
                                             • Secondary pollutants from urban traffic emissions produced by gas-phase           surfaces or be re-released into environment
Strong oxidizing pollutants present a          reactions between hydrocarbons and nitrogen oxide compounds, and reac-
great risk to collections. Oxidants break      tions between organic carbonyl pollutants and hydroxy radicals (•OH)
down the structure of organic materials      • Pollutants from ethanol-fueled vehicles
by attacking carbon-carbon double            • Forest fires
bonds. Oxidants can also react with other
gaseous pollutants, such as NOx, to create   Peroxide-Specific Sources
acidic analogs; radicals such as the         OUTDOOR SOURCES
hydroxyl radical, •OH; and other             • Secondary pollutant generated by nitrogen oxide chemical reactions with
destructive reaction by-products [e.g.,        hydrocarbons, VOCs, and organic carbonyl pollutants.
oxidation of aldehydes into acetic acid      • By-product of atmospheric reactions of pollutants from gasohol fuels
(see organic carbonyl pollutants entry)].
                                             INDOOR SOURCES
                                             • Emission from deterioration of organic materials (e.g., rubber floor tiles)
                                             • Oil-based paints
                                             • Microorganism activities
                      Table 2     Major Gaseous Pollutants of Concern to Museums, Galleries, Archives, and Libraries: Sources and At-Risk Materials (Continued)




                                                                                                                                                                                                                      Museums, Galleries, Archives, and Libraries
Gaseous Pollutantsa                       Major Sources and Some Important Minor Sources                                  At-Risk Materials
                                                                        Organic Carbonyl Pollutants: Aldehydes and Organic Acids
Organic carbonyl pollutants               OUTDOOR SOURCES                                                                 • Metal corrosion: non-noble metals such as leaded-bronzes, copper alloys; base
Aldehydes
                                          Atmospheric chemistry                                                             metals such as lead, copper, silver; corrosion of cabinetry hardware coated with
                                          • Secondary pollutants resulting from atmospheric reactions with industrial       cadmium, lead, magnesium, and zinc
 • Formaldehyde (HCHO)
                                            and vehicle pollutants                                                        • Acid hydrolysis of cellulose reduces degree of polymerization, which is discernible as
 • Acetaldehyde (CH3CHO)
                                          • Precipitation: gases concentrate in fog, rain, and snow                         embrittlement
Organic acids                             Natural sources                                                                 • Attacks calcareous materials: land shells and seashells (i.e., Byne’s disease), corals,
 • Formic acid (HCOOH)                    • Biogenic emissions from vegetation                                              limestone, calcium-rich fossils
 • Acetic acid (CH3COOH)                  • Biomass burning, forest fires, rainforest slash and burn, etc.                • Low-fire ceramics
                                          • Biodeterioration of organic materials                                         • Reacts with enamel and glass, especially previously damaged and weakened glass,
Most materials damage by organic                                                                                            such as weeping glass
carbonyl pollutants is attributed to      INDOOR SOURCES                                                                  • Stained glass: corrodes lead joins between glass panes
acetic acid or to formaldehyde. It is     Gas-phase reactions
suspected that damage credited to         • Indoor reactions of outdoor pollutants that infiltrate buildings
formaldehyde is really due to its         • Evaporation from hot water (e.g., dishwashers, showers)
oxidized form, formic acid.               • Construction and building materials, especially materials used in the con-
                                            struction of display cases and storage cabinets; laminated materials
Correspondingly, oxidation of             • Coatings, sealants, paints and adhesives, some polyvinyl acetate adhesives,
acetaldehyde generates acetic acid.         oil-based paints
However, the risk from direct emissions   • New houses (in older houses off-gassing has decreased significantly or
of acetic acid is greater.                  ceased): materials used in cabinet making, doors, and plywood subfloors as
                                            well as floor assemblies
(See also specific entries for organic    • Materials manufactured with urea formaldehyde, including foam insulation;
acids, aldehydes, and formaldehyde.)        other formaldehyde-based resins such as phenol formaldehyde wood
                                            products
                                          • Wood and wood products
                                          • Wood-based panel products, especially with urea formaldehyde and
                                            melamine formaldehyde binding resins (e.g., pressed wood, composite wood
                                            panels, chipboard, particleboard, medium-density fiberboard, parquet)
                                          • Other wood-based building materials
                                          Flooring materials
                                          • Cork products
                                          • Flooring, linoleum, carpets
                                          Other materials
                                          • Furniture and furniture coatings, varnishes
                                          • Consumer and household products, such as hair spray, perfumes and cosmet-
                                            ics, air fresheners, cleaning agents, etc.
                                          • Paper and paper products
                                          • Finished fabrics
                                          (See also sources specific to formic acid and acetic acid, aldehydes, and
                                          formaldehyde.)
Organic acids                             OUTDOOR SOURCES                                                                 (See at-risk materials under organic carbonyl pollutants.)
 Acetic acid (CH3COOH)                    • Textile industry effluents and emissions
 Formic acid (HCOOH)
                                          INDOOR SOURCES
(See also organic carbonyl pollutants.)   • Formaldehyde-free wood composite boards
                                          Formic-Acid-Specific Sources
                                          • Oxidation product from reaction of formaldehyde with light
                                          Acetic-Acid-Specific Sources
                                          • Degradation of cellulose acetate objects
                                          • Silicone sealants                                                                                                                                                         23.9
                                                                                                                                                                                                                         23.10
                      Table 2    Major Gaseous Pollutants of Concern to Museums, Galleries, Archives, and Libraries: Sources and At-Risk Materials (Continued)
Gaseous Pollutantsa                         Major Sources and Some Important Minor Sources                                     At-Risk Materials
Aldehydes                                   OUTDOOR SOURCES                                                                    (See at-risk materials under organic carbonyl pollutants.)
 Formaldehyde (HCHO)                        Industrial processes
 Acetaldehyde (CH3CHO)                      • Primary pollutant from vehicles using alcohol fuels (e.g., methanol, gasohol)
                                              and ethanol/gasoline fuel blends
(See also organic carbonyl pollutants and
                                            • Automobile manufacturing, especially painting
formaldehyde.)
                                            INDOOR SOURCES
                                            • Combustion by-products, cooking, heating, and tobacco smoke
                                            • Artists’ linseed oil paints, other drying oils
                                            Construction and building materials
                                            • Terra cotta bricks
                                            • Ceramic manufacturing, kiln exposures
                                            • Vinyl, laminates, wallpapers, acrylic-melamine coatings
                                            • Alkyd paints
                                            • Latex and low-VOC latex paints
                                            • Secondary pollutants produced by reaction of ozone and some carpet
                                              materials
Formaldehyde                                INDOOR SOURCES                                                                     • Silver tarnish or surface discoloration
                                            • Natural history wet specimen collections                                         • Reacts with unexposed photographic films and photographs, especially black &
Formaldehyde is easily oxidized to          • Consumer products, including decorative laminates, fiberglass products             white
formic acid, which is most likely the       • Dry-process photocopiers                                                         • Cross-links proteins (e.g., collagen), resulting in loss of strength in animal hides,
aggressive chemical.                        • Textiles such as new clothes and fabrics, dry-cleaned clothes, permanent           leather objects, parchments, etc. (also attacks objects with gelatin, animal glue, or
                                              press fabrics, drapery, clothing, carpets, wall hangings, furniture coverings,     casein binders)




                                                                                                                                                                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)
                                              unfinished fabrics, dyeing process residues, chemical finishes, etc.             • Reacts with textiles, fibers
                                                                                                                               • Attacks buffered papers and reacts with metallic-salt inclusion in paper
                                            • Fungicide in emulsion paints and glues (e.g., wheat pastes)
                                                                                                                               • Discoloration of dyes, fading of organic colorants
                                            • PVC-backed carpeting
                                            • Floor finishes                                                                   • Chemically changes inorganic pigments: insoluble basic copper carbonate (main
                                                                                                                                 component of azurite) is converted to soluble copper acetate
                                                                                                                               (See also at-risk materials in organic carbonyl pollutants.)
                                                                                      Other Potentially Damaging Pollutants
Ammonia (NH3)                               OUTDOOR SOURCES                                                                   • Blemishes ebonite, natural resins
                                            Natural sources                                                                   • Reacts with materials made from cellulose nitrate, forming ammonium salts that cor-
Ammonium ion (+NH4)                         • Agriculture, especially fertilization, and animal wastes (animals are the larg-   rode copper, nickel, silver, and zinc
                                              est global source of ammonia)
Most damage to museum collections is        • Biodeterioration (e.g., landfill gases), underground bacterial activity.
from the ammonium ion, produced when
water and ammonia react.                    Industrial processes
                                            • Fertilizer production
                                            INDOOR SOURCES
                                            • Household cleaning products
                                            • Museum visitors
                                            • Emulsion adhesives and paints
                                            • Alkaline silicone sealants
                                            • Concrete
                         Table 2       Major Gaseous Pollutants of Concern to Museums, Galleries, Archives, and Libraries: Sources and At-Risk Materials (Continued)




                                                                                                                                                                                                                                     Museums, Galleries, Archives, and Libraries
Gaseous Pollutantsa                               Major Sources and Some Important Minor Sources                                    At-Risk Materials
Amines (R-NH2)                                    INDOOR SOURCES                                                                    • Causes blemishes on paintings, usually when pollutant is dispersed through the ven-
                                                  • Amine-based corrosion inhibitors [diethylaminoethanol (DEAE), cyclohex-           tilation system
These alkali pollutants are derivatives of          ylamine (CHA), and octadecylamine (ODA)] used in humidification systems         • Corrosion of bronze, copper, and silver
ammonia.                                            and ventilation ducts                                                           • Darkens linseed oil and forms copper amine complexes with copper pigments (e.g.,
                                                  • Atmospheric reactions of nitrogen species and alkali pollutants released from     malachite)
                                                    new concrete                                                                    • Blemishes furniture varnishes
                                                  • Epoxy adhesives

Fatty acids                                       OUTDOOR SOURCES                                                                   • Yellows paper and photographic documents
                                                  • Vehicle exhaust                                                                 • Corrodes bronze, cadmium, and lead
                                                                                                                                    • Blemishes paintings
                                                  INDOOR SOURCES
                                                  • Animal skins, furs, taxidermy specimens, and insect collections (relevant for
                                                    natural history collections and parchment)
                                                  • Museum visitors
                                                  • Combustion: burning candles, cooking
                                                  • Adhesives
                                                  • Linoleum

Hydrochloric acid (HCl)                           OUTDOOR SOURCES                                                                   • HCl is an acidic gas; hence, it attacks acid-sensitive materials, especially under high-
                                                  • Coal combustion                                                                   humidity conditions often present in coastal regions
                                                  • Oceans, sea mist spray                                                          • Increases corrosion rate of metals
                                                                                                                                    • Affects tarnishing of copper and silver by hydrogen sulfide

Water vapor (H2O)                                 OUTDOOR SOURCES                                                                   • Increases hydrolysis reactions on organic objects, which usually leads to damage
                                                  • Atmosphere (high-humidity days)                                                   (e.g., hydrolysis of cellulose weakens paper objects)
Water vapor (i.e., relative humidity) is a                                                                                          • Increases effect of nitrogen oxides on photographs
                                                  • Bodies of water
critical parameter for museum
                                                                                                                                    • Increases hydrogen sulfide corrosion of copper and silver
collections. Besides direct affects of
                                                  INDOOR SOURCES                                                                    • Controlling factor in bronze disease
humidity changes on collections, water
vapor increases corrosion and decay               • Fountains                                                                       • Increases deterioration of materials (e.g., metal corrosion, efflorescence of calcareous
rates, and is involved in most chemical           • Humidifiers                                                                       objects, and photo-oxidation of artists’ colorants)
reactions.                                        • People                                                                          • Increases fading of dyestuffs used in textiles and watercolors
                                                  • Wet cleaning activities

Particles (fine and coarse)b                      • General: atomizing humidifier; burning candles; cooking; laser printers;        • General: abrasion of surfaces (critical for magnetic media); disfiguration of objects
                                                    renovation; spray cans; shedding from clothing, carpets, packing crates, etc.     [especially critical for surfaces with interstices that entrap dust (e.g., with pores,
                                                    (from abrasion, vibration, or wear); industrial activities; outdoor building      cracks, or micro irregularities)]; may initiate or increase corrosion processes; may ini-
                                                    construction; soil                                                                tiate catalysis forming reactive gases
                                                  • Biological and organic compounds: microorganisms, degradation of                • Soot: disfiguration of porous surfaces (painting, frescoes, statues, books, textiles, etc.),
                                                    materials and objects, visitors and animal danders, construction activities       increases rate of metals corrosion
                                                  • Soot (organic carbon): burning candles, incense, fires, coal combustion,
                                                    vehicle exhaust
                                                  • Ammonium salts (ammonium sulfate): reaction of ammonia with SO2 or NO2
                                                    inside or outside or on solid surfaces

aSource for gaseous pollutants section: Grzywacz (2006).


                                                                                                                                                                                                                                     23.11
bSource for particle section: Tétreault (2003).
23.12                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

through exterior doors (Yoon and Brimblecombe 2001). People-               golden rule; instead, risk management approaches are used (Ashley-
borne particles are not usually removed by HVAC filters. Large par-        Smith 1999; Brimblecombe 2000; Dahlin et al. 1997; Hens 1993;
ticles settle predominantly on horizontal surfaces; they can also soil     Michalski 1996b; Stock and Venso 1993; Tétreault 2003; Thickett
vertical surfaces near the floor and extending up to eye level. Yoon       et al. 1998; Waller 1999). Waller and Michalski (2005) report on a
and Brimblecombe (2001) identified a relation between the proxim-          preventive conservation software tool to determine appropriate set
ity of visitors to objects and soiling. The main risks posed by large      points and ranges for temperature and relative humidity.
particles are aesthetic degradation, caused by a loss of gloss, and
scratched surfaces, caused by hard soil dusts during cleaning.
    Fine particles (PM2.5) are not removed well by many coarse par-
                                                                                      2.DESIGN PARAMETERS
ticle filters. Soot is the most important particle type in this size
range. It does not settle out of the air easily and is influenced by
                                                                            2.1   PERFORMANCE TARGET SPECIFICATIONS
energetic air molecules, natural and forced convection, and                Temperature and Relative Humidity
turbulent air flows. Small particles collect on all surfaces (vertical,
horizontal, downward-facing, or upward-facing). Black soot parti-              No two collections are identical. Ideally, temperature and
cles can be a major soiling risk on large, unprotected surfaces such       humidity targets and tolerances for each facility are developed col-
as tapestries or on small, porous, soft natural history collections and    laboratively by a conservator with expert knowledge of the damage
book margins.                                                              factors and realities of the specific collection, and a design engineer
    Ligocki et al. (1990, 1993), Nazaroff and Cass (1991), Nazaroff        with extensive experience in designing systems that meet the needs
et al. (1990, 1992, 1993), and Salmon et al. (2005) examined the ori-      of many different types of collections. That approach ensures spec-
gin, fate, and concentration of particles in several museums in            ifications most likely to provide maximum life for the collection.
southern California. Rates of particle deposition were established         Experienced experts are best equipped to identify areas of special
for a typical historical house and several museums with traditional        risk and devise solutions, and to properly manage economic and other
air-conditioning filtration. From the deposition rate, “time for per-      trade-offs, although this level of expertise is not always easily avail-
ceptible soiling” was established, to characterize the building by         able.
when soiling could be expected to be barely visible to a normal                Table 3 summarizes the probable effects of various specification
observer. Bellan et al. (2000) showed that the amount of coverage by       options, based on the best current knowledge (including all avail-
small black particles, similar to soot, on a white surface was just        able data, research results, and judgment of conservators). Michal-
detectable at a surface coverage of 2.6%, if the observer could            ski (1991, 1993, 1995, 1996a, 1996b, 1999) reduced permissible
compare a sharp edge of soiled surface against a nonsoiled surface.        fluctuations to five classes: AA, A, B, C, and D. Gradients are con-
This value is 12 times larger than published in earlier literature         servatively considered to add to short-term fluctuations because
(Hancock et al. 1976). Druzik and Cass (2000) determined that, if          artifacts can be moved from one part of a space to another, adding a
the museums studied by Nazaroff et al. (1990) are typical of most          space-gradient fluctuation to the dynamic fluctuations of the HVAC.
medium-sized art museums with HVAC systems, the time to onset                  Class AA control has the highest potential for energy consump-
of perceptible soiling of vertical surfaces is 24 to 86 years.             tion and affords no protection to historic buildings in cold climates.
    Some forms of chemical deterioration have been traced to parti-        Older buildings are at most risk to damage from condensation on
cle deposition. Toishi and Kenjo (1975) extensively covered the risk       windows, walls, and roofs. Therefore, HVAC application in historic
from new concrete. However, little is known about direct chemical          buildings must consider the risk to the structure and building enve-
degradation of historic materials by these particles. It has been spec-    lope. Mecklenburg et al. (2004) discuss the concept of preserving
ulated that particle deposition may accelerate cellulose degradation       both the collections and the buildings. Class A control has the ben-
and metal corrosion, based on known reaction pathways of suspended         efit of some reduction of energy consumption and, with seasonal
particles and other materials-science investigations, such as the cor-     lowering of the relative humidity set point in the winter, affords
rosion of copper alloys by soluble nitrates (Hermance et al. 1971).        some protection to historic buildings in cold climates. Older build-
    “Realistic” Versus “Technically Feasible” Target Specifica-            ings at these lower temperature and relative humidity specifications
tions. Responses to environmental factors vary, and often do not           are at less risk to damage from condensation on windows, walls, and
appear until the materials have significantly aged. Individual objects     roofs.
can also react differently than their nearest relatives in a class of          Class A is the optimum for most museums and galleries. Two
objects. Providing the best available technology for a reasonably          possibilities with equivalent risks are given: a larger gradient and
large collection to guard against all contingencies is not realistic.      short-term fluctuations, or a larger seasonal swing. Stress relaxation
For most objects, it is feasible to create a safe and protective envi-     is used to equate ±10% rh seasonal swing to a short ±5% rh. A major
ronment at a reasonable cost to the client such that they can be main-     institution with the mandate and resources to prevent even tiny risks
tained indefinitely. Expanding protection beyond certain limits for        might move toward the narrower fluctuations of Class AA. How-
smaller artifacts and smaller collections becomes less practical at        ever, design for very-long-term reliability must take precedence
the whole-building mechanical control level. For artifacts with spe-       over narrow fluctuations.
cific problems or risks, it is usually better to provide microenviron-         Classes B and C are useful and feasible for many medium and
ments.                                                                     small institutions, and are the best that can be done in most historic
    “Best available technology” often implies protection on a dimin-       buildings. Class D recognizes that control of dampness is the only
ishing cost/benefit scale. Museums, libraries, and archives are fre-       climatic issue.
quently nonprofit organizations on tight budgets. Insisting on                 Architectural Considerations. Building envelopes play an
extraordinary humidity control or filtering out every air pollutant        important role in controlling moisture migration into the space.
that is theoretically damaging can endanger long-term viability of         Architectural design should include heavy insulation, and consider
the effort. Insistence on best available technology may also have the      possible vapor barriers. Control of openings, window materials, and
unintentional effect of highlighting the lack of useful engineering        floor slab insulation are critical in the design. Rainwater runoff
solutions rather than the more important role of HVAC systems as           design should be considered in the HVAC relationship to collection
efficient, protective, and necessary.                                      storage and display areas.
    Risk Management Plans for Collections. Preservation of col-                Many collections are housed in existing buildings and it is not
lections requires a trade-off among many factors. There is not one         uncommon that the building is also an important part of the cultural
Museums, Galleries, Archives, and Libraries                                                                                                                               23.13

                                     Table 3 Temperature and Relative Humidity Specifications for Collections
                                                               Maximum Fluctuations and
                                                              Gradients in Controlled Spaces
                                                               Short Fluctuations                  Seasonal
                       Set Point or                                   plus                      Adjustments in
Type                  Annual Average          Class of Control Space Gradients                 System Set Point                   Collection Risks and Benefits
General             50% rh                   AA                      ±5% rh, ±2 K            Relative humidity         No risk of mechanical damage to most artifacts and
Museums,            (or historic annual      Precision control,                              no change                 paintings. Some metals and minerals may degrade
Art Galleries,      average for              no seasonal                                     Up 5 K; down 5 K          if 50% rh exceeds a critical relative humidity.
Libraries, and      permanent                changes, with                                                             Chemically unstable objects unusable within
Archives            collections)             system failure                                                            decades.
                                             fallback
All reading and     Temperature set          A                  ±5% rh, ±2 K                 Up 10% rh,                Small risk of mechanical damage to high-
retrieval rooms,    between 15 and           Precision control,                              down 10% rh               vulnerability artifacts; no mechanical risk to most
rooms for           25°C                     some gradients or                               Up 5 K;                   artifacts, paintings, photographs, and books.
storing                                      seasonal changes,                               down 10 K                 Chemically unstable objects unusable within
chemically          Note: Rooms              not both, with                                                            decades.
stable              intended for loan        system failure     ±10% rh, ±2 K                RH no change
collections,                                 fallback                                        Up 5 K; down 10 K
                    exhibitions must
especially if       handle set point         B                       ±10% rh, ±5 K           Up 10%,                   Moderate risk of mechanical damage to high-
mechanically        specified in loan        Precision control,                              down 10% rh               vulnerability artifacts; tiny risk to most paintings,
medium to high      agreement,               some gradients                                  Up 10 K, but not          most photographs, some artifacts, some books; no
vulnerability.      typically 50% rh,        plus winter                                     above 30°C                risk to many artifacts and most books.
                    21°C, but                temperature                                                               Chemically unstable objects unusable within
                    sometimes 55% or         setback                                                                   decades, less if routinely at 30°C, but cold winter
                    60% rh.                                                                                            periods double life.
                                             C                       Within 25 to 75% rh year-round                    High risk of mechanical damage to high-
                                             Prevent all high-       Temperature rarely over 30°C,                     vulnerability artifacts; moderate risk to most
                                             risk extremes           usually below 25°C                                paintings, most photographs, some artifacts, some
                                                                                                                       books; tiny risk to many artifacts and most books.
                                                                                                                       Chemically unstable objects unusable within
                                                                                                                       decades, less if routinely at 30°C, but cold winter
                                                                                                                       periods double life.
                                             D                       Reliably below 75% rh                             High risk of sudden or cumulative mechanical
                                             Prevent                                                                   damage to most artifacts and paintings because of
                                             dampness                                                                  low-humidity fracture; but avoids high-humidity
                                                                                                                       delamination and deformations, especially in
                                                                                                                       veneers, paintings, paper, and photographs.
                                                                                                                       Mold growth and rapid corrosion avoided.
                                                                                                                       Chemically unstable objects unusable within
                                                                                                                       decades, less if routinely at 30°C, but cold winter
                                                                                                                       periods double life.
Archives,           Cold Store:              ±10% rh, ±2 K                                                             Chemically unstable objects usable for millennia.
Libraries           –20°C, 40% rh                                                                                      Relative humidity fluctuations under one month do
                                                                                                                       not affect most properly packaged records at these
Storing                                                                                                                temperatures (time out of storage becomes lifetime
chemically                                                                                                             determinant).
unstable
                    Cool Store: 10°C         (Even if achieved only during winter setback, this is a net     Chemically unstable objects usable for a century or
collections
                    30 to 50% rh             advantage to such collections, as long as damp is not incurred) more. Such books and papers tend to have low
                                                                                                             mechanical vulnerability to fluctuations.
Special Metal       Dry room:                Relative humidity not to exceed some critical value,
Collections         0 to 30% rh              typically 30% rh
Note: Short fluctuations means any fluctuation less than the seasonal adjustment. However, as noted in the section on Response Times of Artifacts, some fluctuations are too short
 to affect some artifacts or enclosed artifacts.



heritage. In the case of an existing building, it is crucial to under-                      climate control is the integrity of the building envelope, primarily in
stand how the existing indoor climate is regulated by the building. If                      terms of airtightness. Persily (1999) discusses the airtightness of
environmental improvements are necessary, it should first be inves-                         building envelopes, noting that commercial buildings are often quite
tigated how these may be achieved by passive building measures. If                          leaky, leading to significant rates of uncontrolled infiltration enter-
any system is necessary, the installation should be sensitive to the                        ing the building. There is no reason to assume that museums,
historic significance of the building and all of its fabric, as well as                     galleries, archives, and libraries are significantly tighter and have
compliance with existing historic building protection codes.                                lower infiltration rates than other commercial buildings. In addition,
                                                                                            these buildings often require mechanical engineers to provide for
Building Envelope and Climate-Control Issues                                                “improved climate control” in buildings never designed for such
   As noted previously, climate control is critical to protect collec-                      purposes. Conrad (1995) grouped such buildings (and building
tions of cultural property. One often overlooked aspect to good                             parts) by their possibilities and limitations into seven categories. In
23.14                                                                             2015 ASHRAE Handbook—HVAC Applications (SI)

                                          Table 4    Classification of Climate Control Potential in Buildings
                Build-                                                                                                  Practical Limit
Category         ing      Typical Building           Typical Type               Typical                                   of Climate       Class of Control
of Control      Class      Construction               of Building             Building Use           System Used           Control             Possible
Uncontrolled    I        Open structure          Privy, stocks, bridge,    No occupancy, open No system.                None              D (if benign climate)
                                                 sawmill, well             to viewers all year.
                II       Sheathed post and       Cabins, barns, sheds,     No occupancy.         Exhaust fans, open     Ventilation       C (if benign climate)
                         beam                    silos, icehouse           Special event access. windows, supply                          D (unless damp
                                                                                                 fans, attic venting.                     climate)
                                                                                                 No heat.
Partial         III      Uninsulated          Boat, train, lighthouse,     Summer tour use.      Low-level heat,      Heating,            C (if benign climate)
control                  masonry, framed and rough frame house,            Closed to public in   summer exhaust       ventilating         D (unless hot, damp
                         sided walls, single- forge                        winter. No            ventilation,                             climate)
                         glazed windows                                    occupancy.            humidistatic heating
                                                                                                 for winter control.
                IV       Heavy masonry or        Finished house,           Staff in isolated     Ducted low-level     Basic HVAC          B (if benign climate)
                         composite walls         church, meeting           rooms, gift shop.     heat. Summer                             C (if mild winter)
                         with plaster. Tight     house, store, inn, some   Walk-through          cooling, on/off                          D
                         construction; storm     office buildings          visitors only.        control, DX cooling,
                         windows                                           Limited occupancy.    some
                                                                           No winter             humidification.
                                                                           use.                  Reheat capability.
Climate         V        Insulated structures,   Purpose-built             Education groups.     Ducted heat,           Climate           AA (if mild winters)
controlled               double glazing, vapor   museums, research         Good open public      cooling, reheat, and   control, often    A
                         retardant, double       libraries, galleries,     facility. Unlimited   humidification with    with seasonal     B
                         doors                   exhibits, storage         occupancy.            control dead band.     drift
                                                 rooms
                VI       Metal wall             Vaults, storage rooms,     No occupancy.         Special heating,       Special           AA
                         construction, interior cases                      Access by             cooling, and           constant          A
                         rooms with sealed                                 appointment.          humidity control       environments      Cool
                         walls                                                                   with                                     Cold
                         and controlled                                                          precision constant                       Dry
                         occupancy                                                               stability control.
Source: Adapted from Conrad (1995).


an abridged version of his scheme, Table 4 lists the possible classes               average (TWA) limits. Limits in the first four columns combine
of fluctuation control possible each class of building. Local climate               Tétreault’s (2003) lowest observable adverse effect dose (LOAED)
determines which possibility is most likely. For detailed guidance                  and no observable adverse effect level (NOAEL), which combine
on air leakage and thermal and moisture performance of building                     critical review of detailed in situ observations with laboratory studies
envelopes, refer to Chapters 16 and 25 to 27 of the 2013 ASHRAE                     and provide substantial quantitative information on adverse effects
Handbook—Fundamentals.                                                              of pollutants on materials. Extensive sets of LOAED and NOAEL
                                                                                    are available in Tétreault (2003).
Airborne Pollutant Targets                                                              It is preferable to exclude pollutant sources by properly selecting
   Assigning target concentrations for airborne pollutants is a com-                construction, finishing materials, and cleaning products used inside
plex task. An object’s susceptibility depends on a variety of factors               collection storage and display spaces (e.g., silicon adhesive without
(including historical storage and conservation treatments, and cur-                 acetic acid, not using vinegar-based cleaning products or amine
rent stability) and is linked to other environmental factors, such as               compounds as corrosion inhibitors in humidification systems; see
temperature, relative humidity, and light levels (Gibson 1999). The                 Table 2).
conservator, collection manager, or curator considers all these fac-                    Controlling relative humidity below 45% for long-term preser-
tors and more.                                                                      vation and maintaining temperature at about 18°C can minimize
   Principal airborne pollutants for museums, galleries, archives,                  deterioration of collections from airborne pollutants. Cleanliness of
and libraries are listed in Table 5. Nitrogen oxides, fine particles,               the collection is also important, because fine particles, ultrafine par-
ozone, and sulfur dioxide are generated mainly outside. Hydrogen                    ticulates, salts, fatty acids, or metallic dirt may initiate or accelerate
sulfide can be generated inside the building, depending on the                      some deterioration caused by gaseous pollutants.
finishing materials used (especially carpets and wall coverings), or                    For long-term preservation, low levels of airborne pollutants can
infiltrate the building envelope, depending on geographic location                  be achieved in many ways, including building design, filtration,
and factors such as biomass decay, volcanoes, sulfur springs, etc.                  maintenance, and operations. If the HVAC system cannot provide
Wood, construction materials, indoor activities, and artifacts mainly               the specified protection from contaminants, it may be necessary to
generate organic acids and aldehydes (see Table 2), which can be                    place collections in appropriate protective enclosures or microcli-
found at high levels in enclosures. Total VOCs are included; they can               mates.
be used as a metric for the overall air quality in the area. Table 5 pres-              A building is a complex, dynamic environment that affects the
ents suggested concentration limits, action limits, air quality recom-              indoor concentration and fate of airborne pollutants. Detailed
mendations, natural background and urban concentrations, acute                      discussion is beyond the scope of this chapter, but major factors
human toxicity levels, U.S. Environmental Protection Agency (EPA)                   influencing airborne pollutants include the following, and these
Clean Air Act Limits, and World Health Organization time-weighted                   should be considered during HVAC design:
                                  Table 5 Current Recommended Target Levels for Key Gaseous Pollutantsa [in ppb (parts per 109), unless otherwise indicated




                                                                                                                                                                                                                                                  Museums, Galleries, Archives, and Libraries
                                Suggested Pollutant Limits                                               Air Quality
                                    for Collectionsb, c                 Action Limitsd                Recommendations                                                        Reference Concentrations
                                                                                                   Archival  Libraries,                 Natural                                        Health: Acute         EPA       World Health
Major Outdoor                   Sensitive          General                        Extremely        Document Archives, and             Background                                      Toxicity Level for Clean Air Act Organizationh
Pollutants in Museums           Materialse        Collections          High         High            Storage  Museums                    Levels                 Urban Areas             1 h Exposuref        Limitsg     TWA Limits
Nitrogen dioxide, NO2           <0.05 to 2.6          2 to 10       26 to 104         >260        Canada: 2.6          2.6              0.05 to 4.9             1.6 to 68                  244                       50 (1 y)     104 (1 h)
                                                                                                   USA: 2.6                                                  USA: 22 to 52              OSHA: 5 ppmi                             21 (annual)
                                                                                                                                                            Canada: 16 to 22                                                      62 (8 h)
                                                                                                                                                             Europe: 2 to 34
Ozone, O3                          <0.05              0.5 to 5       25 to 60      75 to 250      Canada: 1.0          2.0               1 to 100               5 to 200                     90                     120 (1 h)      60 (8 h)
                                                                                                   USA: 13                                                  USA: 100 to 120               OSHA: 100                    80
                                                                                                                                                            Canada: 17 to 21
                                                                                                                                                            Europe: 65 to 145
Sulfur dioxide, SO2             <0.04 to 0.4          0.4 to 2        8 to 15       15 to 57      Canada: 0.4          1.0             0.04 to 11               2 to 380                    251                      30 (1 y)    190 (10 min)
                                                                                                   USA: 0.4                              Rural                USA: 4 to 6                OSHA: 5 ppm                140 (24 h)     10 (24 h)
                                                                                                                                      USA: 6 to 10           Canada: 4 to 6                                                       19 (annual)
                                                                                                                                     Europe: 1 to 14         Europe: 2 to 94
                                Suggested Pollutant Limits               Action Limits                                                                                       Reference Concentrations
Major Indoor-                                                                                                                           Natural                                        Health: Acute         EPA       World Health
Generated Pollutants             Sensitive         General                        Extremely                                           Background                                      Toxicity Level for Clean Air Act Organization
in Museums                       Materials        Collections          High         High                                                Levels                 Urban Areas              1 h Exposure        Limits     TWA Limits
Hydrogen sulfide, H2S              <0.010             <0.100        0.4 to 1.4      2.0 to 20                                          0.005 to 10                0.1 to 5                30 ppm                                     107
                                                                                                                                                                                        OSHA: 10 ppm
                                                                                                      Organic Carbonyl Pollutants
                Acetic acid,j        <5               224          200 to 480 600 to 1000                                                 0.1 to 4               0.1 to 16              OSHA: 10 ppm


Organic acids
                 CH3COOH                           40 to 280
                Formic acid,k        <5            42 to 78        104 to 260      260 to 780                                            0.05 to 4               0.05 to 17              OSHA: 5 ppm
                 HCOOH

                Formaldehyde,    <0.1 to 5            10 to 20      16 to 120      160 to 480                                            0.4 to 1.6            1.6 to 24                     75                                  80 (30 min)
                 HCHO                                                                                                                                      New home: 50 to 60             OSHA: 750
Total VOCs (as hexane)l                                <100            700            1700                                                                  New or renovated
                                                                                                                                                          building 4500 to 9000
Fine particlesm (PM2.5)         <0.1 µg/m3       1 to 10 µg/m3       10 to 50      50 to 150                                              1 to 30                 1 to 100
                                                                                                             Notes for Table 5
Source: Grzywacz (2006)                                           Note: This extrapolation of minimum risk for most collections over an extended period of exposition assumes temperature between 20 and 30°C, collection cleanliness, and less
                                                                   than 60% rh; hypersensitive objects such as lead, vulcanized natural rubber, silver, and most sensitive colorants are excluded and require special control measures.
See References:                   2. Seinfeld 1986                 6. Graedel, Kammlott, and      9. Bradley and Thickett 1999         12. Grosjean and Williams 1992                      14. Rothweiler, Waeger, and Schlatter 1992
                                  3. Graedel 1984                     Franey 1981                10. Kawamura, Steinberg, and          13. Hodgson et al. 2000                             15. Lavédrine 2003
1. World Health Organization      4. Tétreault 2003                7. Sano 1999                      Kaplan 1996                           Office of Environmental Health Hazard           16. National Air Filtration Association (NAFA)
   2000                           5. Grosjean 1988                 8. Sano 2000                  11. Granby and Christensen 1997            Assessment    2003                                 2004
aCurrent standards, based on best available sources; not meant to be absolute and final concentration recommendations. Concentra-   gU.S. Environmental Protection Agency Office of Air and Radiation Clean Air Act limits (EPA 2003).
 tion limits for materials and objects continue to be reviewed.                                                                     hWorld Health Organization’s maximum exposure recommendations (World Health Organization 2000).
bMaximum levels allowed to ensure minimum risk to sensitive objects; assumes temperature between 15 and 25°C, clean collec-         iU.S. Department of Labor, Occupational Safety and Health Agency maximum permissible exposure limit
 tion, and less than 60% rh (ideally less than 50%) (Tétreault 2003).                                                                (PEL) for 8 h work day.
cTemperature and relative humidity should always be minimized as well as pollutant concentration to reduce risk.                    jAcetic acid levels can be as high as 10 000 ppb inside enclosures made with inappropriate materials.



                                                                                                                                                                                                                                                  23.15
dMitigation measures should be taken to protect objects in the collection.                                                          kVery little is known about effects of formic acid at various concentrations.
eSensitive materials are those that are at risk from the particular gaseous pollutant.                                              lTotal VOCs are reported referenced to calibrated gas, such as hexane or toluene.
fAcute reference exposure levels (RELs) established by U.S. Office of Environmental Health Hazard Assessment (OEHHA 2003).          mAdapted from Tétreault (2003).
23.16                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

• Outdoor pollutant types and load                                             A typical issue, particularly in fine art museums, is whether to
• Visitor traffic and indoor activities                                    treat executive offices as collection spaces. This should be consid-
• Location of outdoor air intakes                                          ered carefully, not only for the added capital and operating cost, but
• Location and type of air delivery vents in collection spaces             also for the risks to the collection if offices are not so treated and are
• Ratio of outside to recirculated air when the building is open to the    nonetheless used for collections display.
  public and staff, and when it is closed to the public and/or unoc-           Frequently used entrances, such as the lobby and loading dock,
  cupied                                                                   are some of the most environmentally disruptive elements. The
• Particle and gaseous filter efficiency and filter maintenance            engineer should ensure that loads from these spaces are managed
                                                                           and isolated from primary collection areas.
• Location and fit of filters in HVAC system
                                                                               Substantial holdings of film ideally should be housed separately
• Janitorial, building, and grounds maintenance practices
                                                                           from other collections; for details, see the section on Materials
• Nature of construction products and collections                          Damage Caused by Airborne Pollutants.
   The surface temperature of walls and artifacts can influence                Humidity-Tolerant Building Envelope. Winter humidification
particle deposition. For these reasons, the HVAC engineer has con-         should be a high priority in a heated building in temperate or cold
siderable flexibility in controlling filtration, although some archi-      climates, but the humidity tolerance of the building must be consid-
tectural, maintenance, and geographic factors are beyond control.          ered. Often, the building envelope has problem condensation (on
Nevertheless, engineers should be aware of these issues and bring          single-glazed windows, on window frames, or in the exterior wall or
them into design discussion when appropriate.                              roof) in winter at interior humidities as low as 25%. This conden-
   Many institutions with a small or limited operating budget may          sation can cause cosmetic or substantive damage to the building.
prefer to use enclosures. Long-term preservation of collections in         In such cases there are three alternatives: (1) keeping winter humid-
either rooms or enclosures must be discussed among the clients,            ity stable and below the point where problem condensation occurs,
design engineers, and conservation professionals. In addition to           (2) retrofitting the building envelope to tolerate higher humidity, or
decision factors already stated, ethical aspects of the exhibition,        (3) reducing the space temperature.
security, overall long-term preservation goals, object/pollutant               Depending on the humidity level that can be maintained without
interactions, and IAQ performances of the HVAC system and enclo-           problems, a collection may require that the envelope be modified to
sures should taken in consideration.                                       support higher winter humidity. These changes benefit collections,
                                                                           but present considerable design challenges and expenses. If a
        2.2   SYSTEM SELECTION AND DESIGN                                  collection needing higher humidity does not dominate a building,
                                                                           but only a manageable minority of the spaces, then separate humid-
    A typical project for a new, purpose-built building consists of        ified storage containers, cases, cabinets, or rooms are an alternative.
many different types of spaces, such as galleries, exhibition spaces,      These must be carefully sealed and isolated to preserve their internal
reading rooms, laboratories, conference rooms, stacks, storage             environment and to protect the building from the moisture.
rooms, restaurants or cafeterias, auditoriums, rare book vaults,               Reliability. Most collections can tolerate several hours of lost
offices, lounges, and study rooms. Areas housing objects or collec-        conditions without major damage, but some are at risk even with
tions are considered to need a special environment, defined by the         brief losses of control. The engineer, along with the conservator,
criteria in the previous section, for preventive conservation or pres-     should evaluate equipment failure scenarios against collection sen-
ervation.                                                                  sitivities and likely maintenance efforts to see what reasonable pre-
    The HVAC system for a preservation environment must maintain           cautions can be taken to minimize downtime and damage to the
relative humidity, maintain temperature and air movement, and fil-         collection. Spare equipment may need to be kept at the project site
ter air, evenly throughout the space, with minimum risk of damage          to allow timely repairs.
to collections, at a cost the institution can support. Special HVAC            Loads. Certain load characteristics of collection buildings
system indications usually fall into two general categories: muse-         should be considered in system design. Usually, the HVAC system
ums, including galleries and other spaces where environmentally            should operate 24 h/day. Galleries, exhibition spaces, and reading
sensitive objects are kept or displayed, and libraries, archives, and      rooms tend to have high occupancy only at certain times. Some gal-
other spaces where primarily paper-based collections are stored and        lery occupancies are as high as 1 m2 per person, but stack or storage
used, with some additional concern for film and other media.               areas may have 100 m2 per person or less. The system should be
    One primary requirement is high performance with low or lim-           designed to handle this load as well as the more common part-loads.
ited annual operating budgets. This shifts focus to capital invest-        Many engineers design to 2 m2 per person because part of the room
ments in systems and features to minimize operating costs and              is never occupied. In other facilities, where the space is extensively
problems.                                                                  used for receptions, openings, and other high-traffic activities, even
                                                                           higher density assumptions may be justified. Continual and close
Design Issues                                                              dialogue between the designer and client is therefore important.
   Functional Organization. Maintaining an effective preserva-                 Lighting loads vary widely from space to space and at different
tion environment should depend firstly on the basic architectural          times of the day. The most common driver of sizing cooling in a
design (e.g., windows, vapor retardants), use of appropriate building      museum is display lighting. The engineer should ensure that esti-
materials, and the building’s operation (e.g., hours of operation,         mated lighting loads are realistic. Lighting typically varies from 20
availability of tempering sources). Ideally, the HVAC engineer             to 85 W/m2 for display areas; figures as high as 160 W/m2 are some-
should be involved early in project planning to ensure that space lay-     times requested by lighting designers, but are rarely needed. With
out does not present unnecessary problems. In the best case, collec-       growing awareness of damage caused by light, display areas for
tions are isolated in microclimates (cases or storage areas) from          light-sensitive objects should have low illumination levels, and
visitors, users, staff, and all other functions. Where this is not pos-    associated low lighting power densities.
sible, processes and activities that threaten collections should be            Exhibit Cases. Exhibit cases should be designed to protect the
physically and mechanically separated from the collections. Sepa-          collection from environmental extremes. Sealed or vented cases are
rate systems for collection and noncollection areas allow isolation        typically used. Sealed cases rely on isolation from the ambient envi-
of environments and can reduce project costs for noncollection             ronment in the exhibition room and usually require passive or spe-
areas.                                                                     cial conditioning systems independent of regular room air. Because
Museums, Galleries, Archives, and Libraries                                                                                               23.17

sealed cases are subject to build-up of contaminants, they should be       tubes. Conventional, DX, and chilled-water systems have a limita-
made of inert or low-emission materials, or those that emit gases          tion in producing 2°C chilled water; therefore, desiccant systems
benign to objects in the case. In a properly conditioned space,            may be considered instead. Ice storage systems with glycol also
exhibit cases that are within, built into, or back up to this space can    could be used.
be vented.                                                                     Heating System. Several systems are available to generate heat,
    Exhibit cases should not be conditioned by blowing supply air          including steam and oil with converter, modular boilers, and scotch
into the cases, or by drawing return air through the cases. Supply air     marine boilers. Hot water is circulated through heating and reheat
temperature and humidity vary and can cause extremes if blown into         coils for temperature and humidity control in the space.
a case. Even if temperature and humidity conditions are sensed                 Humidification. Humidification should be provided by steam or
inside the case as part of the control system, the typical high ratio of   deionized water introduced in the air system. Evaluate the moisture
supply air to the case volume makes such treatments problematic.           source for risks of pollutants. Often, heating steam is treated with
Acute temperature or humidity conditions in supply air are undi-           compounds (especially amines) that can pose a risk to the collection
luted and immediately affect sensitive objects. Return air is more         (Volent and Baer 1985). Systems should be selected and designed to
stable but tends to have higher levels of particulate contamination,       prevent standing pools of water, and should follow good humidi-
leading to particle accumulation in the display case. Active condi-        fication design as described in Chapters 1 and 22 of the 2012
tioning of exhibit cases has been used successfully, but only by           ASHRAE Handbook—HVAC Systems and Equipment. Humidifica-
using purpose-designed equipment.                                          tion methods include electronic steam humidifiers, clean steam
    These systems are not configured like typical HVAC systems and         humidifiers, evaporative pan humidifiers, spray-coil wetted-
have additional features, such as desiccant beds to stabilize supply       element systems, and ultrasonic humidification. All materials in
air humidity. They are used primarily in cold climates, where con-         humidification equipment should be selected to minimize microbial
ditioning large, historic galleries is problematic and case condition-     growth and degradation of system components.
ing is often the only solution. Condition stability with these systems         Unlike most other applications, HVAC design for this building
is less than ideal, and much less than sealed exhibit cases with pas-      type is often more concerned with humidity control than tempera-
sive conditioning agents. The primary value is where many cases            ture control. The averaging effect of a common mixed return air and
need to be conditioned and rigorous sealing and reconditioning             common humidifier on a central system is preferred, but sometimes
passive agents are impractical. Lights should always be housed in a        zone humidifiers have been necessary to recover from unsatisfac-
separate ventilated compartment from the one housing the artifacts.        tory conditions, even when the same humidity level is desired in
    Cold Storage Vaults. Cold storage vaults extend the life of            each zone on the same system. Attempt to identify and correct the
materials particularly sensitive to thermal deterioration, such as ace-    cause of the condition before taking drastic measures.
tate films and color photographic materials. These vaults usually              Maintaining widely different conditions in zones using the same
require special equipment; experienced turnkey or design-build             air handler can be difficult to achieve and wastes energy. If possible,
vendors provide the most successful systems (Lavédrine 2003;               different zone conditions should have the same absolute moisture
Wilhelm 1993).                                                             content, using zone reheat to modify space humidity for different
                                                                           relative humidity requirements.
Primary Elements and Features                                                  Dehumidification. The most common problem in museums and
   The following primary HVAC elements and features provide a              libraries is inadequate or ineffective dehumidification. Modest
good preservation environment for a museum or library, as in Figure        dehumidification can be achieved with most cooling systems, lim-
6 (Lull 1990).                                                             ited by the apparatus dew point at the cooling coil, and requiring
                                                                           adequate reheat. Most problems derive from compromises in the
   Constant Air Volume. Air should be constantly circulated at
                                                                           cooling medium temperature or lack of reheat. Some chilled-water
sufficient volume, regardless of tempering needs, to ensure good
                                                                           systems may not reliably deliver water that is cold enough, or may
circulation throughout the collection space. In general, perimeter
                                                                           have chilled-water temperature reset or cooling coils that are too
radiation and other sensible-only heating or cooling elements
                                                                           shallow for dehumidification to occur. Zone reheat is essential to
should be avoided, because they can create local humidity extremes
                                                                           maintaining necessary conditions in the space.
near collections.
                                                                               Sebor (1995) suggests the following typical approaches to more
   Cooling System. Several systems are available, including direct         aggressive dehumidification:
expansion (DX) cooling, glycol, and central chilled water. Screw
compressors are recommended to generate chilled water at 2°C for           • Low-temperature chilled water, usually based on a glycol solu-
use in chilled-water coils, which generally have copper fins and             tion, offers familiar operation and stable control but requires gly-
                                                                             col management.
                                                                           • DX refrigeration tends to be better for small systems and has
                                                                             lower capital costs, but generally is less reliable, requires more
                                                                             energy, and may require a defrost cycle.
                                                                           • Desiccant dehumidifiers can be quite effective if properly
                                                                             designed, installed, and maintained. Economy of operation is very
                                                                             sensitive to the cost of the regeneration heat source. Liquid desic-
                                                                             cant systems eliminate (1) the need to cool the air below the dew
                                                                             point, and (2) reheat, both of which are very important cost factors
                                                                             for sustainability.
                                                                              Desiccant systems (Figure 7) may be a good solution in many
                                                                           cases that require humidity between 30 and 35% rh year-round.
                                                                           Desiccant regeneration is required. Silica gel and rotary wheel de-
                                                                           humidifiers are commonly used.
                                                                              Dehumidification systems should be additions to a typical cool-
   Fig. 6    Primary Elements of Preservation Environment                  ing system; they cannot maintain comfort conditions by themselves.
                        HVAC System                                        For libraries or archives requiring cool, dry conditions, a desiccant
23.18                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

system may be required. Chapter 24 of the 2012 ASHRAE Hand-                “accumulation” size and falls in the MERV E-1 range of particles
book—HVAC Systems and Equipment has further information on                 (0.3 to 1 m). Removal efficiencies of a minimum of 85% of the E-
desiccants.                                                                1 range are sufficient for preservation of most collections. MERV 15
   Outdoor Air. Because the goal is to maintain a close-tolerance          filters are minimum 85% in the E-1 range, and minimum 90% in
environment, excessive amounts of outdoor air for economizer               both the E-2 (1 to 3m) and E-3 (3 to 10 m) ranges.
cooling are problematic. Outdoor air is rarely at design temperature           Some collections may require higher efficiencies than MERV 15
and humidity, and can introduce particles and gaseous pollution.           for long-term preservation. Options include microenclosures with
Economizer cooling is often the primary cause of humidity fluctu-          minimal airflow and separate filtration, or HEPA (99.97% at
ations in museums and libraries and requires very large humidifica-        0.3 m) filtration for the entire common area. Whenever HEPA fil-
tion systems; air-side economizers should not be used unless (1) bin       tration is used as the final filtration, serious consideration should be
analysis or other study shows outdoor air moisture content to be           given to upgrading the prefiltration to protect the life of the HEPA
favorable for an economical number of hours, and (2) favorable out-        filters.
door air can be reliably selected by the control system. Outdoor air           Framing systems should be able to seal the air filters without
should be the minimum amount required to provide fresh air for             bypass air leakage in the housing. Systems design with positive
occupants and to pressurize collection spaces. Relief air (see Figure      locking mechanisms for filters is a benefit.
6) usually should not be used, unless required to support high out-            High-voltage electrostatic air cleaners should be used with cau-
door-air requirements for high occupancy. Peak occupancies are             tion because of the potential to generate ozone, which can damage
rarely the norm, so outdoor air might be controlled by monitoring          artifacts (see Table 2).
levels of carbon dioxide or other gases indicative of occupancy.               Gas-Phase Filtration. Outdoor air infiltration of gaseous pollut-
   The added cost of preconditioning outdoor air, usually with a           ants, materials offgassing in new construction, and similar offgas-
precooling coil, often benefits humidity control and economical            sing of furnishings and cleaning agents may threaten the stability of
operation. Cooling can reduce the amount of reheat needed for              some collections. Sensitive collections of valuable holdings (e.g.,
dehumidification, and may reduce static pressure on the primary fan        low-fire ceramics, some metals and alloys, film, rare books) should
by keeping the cooling coil dry.                                           use active control of gas-phase pollutants.
                                                                               The primary compounds of concern include acetic acid, for-
Filtration                                                                 maldehyde, hydrogen sulfide, nitrogen dioxide, ozone, and sulfur
    Particulate Filtration. Particulate filtration is essential for        dioxide, all of which are removable with molecular filtration. The
removal of contaminants that could foul the HVAC system, as well           specific sorbent must be chosen for the various gaseous contami-
as particles that might degrade or deface artifacts being preserved.       nants indigenous to the facility, because removal and retention prop-
For this reason, particulate filtration is addressed here in two steps:    erties are not all the same. Some gases are easily removed with
prefiltration and fine-particulate filtration.                             activated carbon, whereas others may require treated carbon or
    Prefiltration is required to prevent fouling in cooling coils and      potassium permanganate beds.
build-up of dust in the fan, ductwork, or other HVAC components.               Careful thought should be given to the service life of molecular
It is also required to protect and prolong the functional service life     filtration media. Much service life testing has focused on the poten-
of gas-phase filters and fine-particulate filters. These fouling-sized     tial weight removal capacity of the sorbent when immersed in a
particles are generally considered to be the MERV E-3 (ASHRAE              challenge chemical; although this information is important, removal
Standard 52.2) range particles or the 3 to 10 m size range. Achiev-       from an airstream may not be achievable even though the sorbent is
ing at least 50% removal of the E-3 particle size range requires           not spent.
MERV 7 filtration.                                                             Air Distribution. High, monumental spaces are prone to thermal
    Higher efficiencies may be possible with media configurations          stratification. If this places collections at risk, then appropriate
that operate at lower pressure loss. MERV 11 or higher prefilters can      return and supply air may be required to ensure air motion across the
operate at similar or lower pressure drop and provide more protec-         entire space. Gallery and display area use and loads may change
tion for HVAC components and gas-phase filters.                            because of varied lighting and numbers of visitors. Although this
    Fine-particulate filtration protects artifacts and collections in      can sometimes be addressed through temperature control zones,
the facility. This particle size is commonly referred to as the            adjustable supply air may be more economical and more effective.




                                            Fig. 7 Packaged Desiccant Dehumidification Unit
                                                                   (Setty 2006)
Museums, Galleries, Archives, and Libraries                                                                                            23.19

    Supply air should not blow directly onto collections. Diffusing           Multizone System. A multizone air handler with zone reheat
supply air along a wall can be a major problem in a gallery, where        and zone humidification can be a stable and relatively energy-
collections are displayed on walls. Floor supply should also be           efficient solution. However, multizone systems without individual
avoided because particles at foot level become entrained.                 zone reheat and individual zone humidification have proved prob-
    Controls. Control system design is critical for maintaining pre-      lematic in many institutions, requiring retrofit of zone equipment
cise temperature and humidity control. Consideration should be            for stable humidity control. With proper layout and equipment com-
given to industrial-grade controls for proper temperature and             plement, a multizone system can reduce the amount of reheat and be
humidity. Control systems should be able to monitor and control           very energy efficient.
humidity, temperatures, airflow, filter pressure drops, water alarms,         Bovill (1988, Figure 10) shows preferences for constant-volume
capacity alarms, and failure scenarios.                                   and multizone systems in collection spaces. Without the need for
    Sensors, thermostats, and humidistats must be located in the col-     many temperature control zones, but with the need for high air qual-
lection space, not in the return airstream. Temperature variation is      ity, the choices are constant-volume, multizone with bypass, and
usually preferable to prolonged humidity swings. This strongly            dual-duct. When air handlers are outside collection areas (as recom-
affects controls design, because conventional control treats temper-      mended), the best choices are constant-volume and multizone with
ature as the primary goal and humidity as supplementary. Where            bypass, and dual-duct. When other systems are used, the client must
comfort conditions are not required, humidity-controlled heating,         be made fully aware of the possible compromises in performance,
which modulates heating within a very broad temperature dead              cost, and serviceability.
band to seek stable or moderated humidity conditions, might be                Dehumidification Coil. An important feature of multizone and
used (LaFontaine 1982; Marcon 1987; Staniforth 1984). By track-           dual-duct air handlers is a separate dehumidification coil up-stream
ing system performance using the temperature control system, oper-        of both the hot and cold decks. This separate cooling coil, distinct
ators can adjust zones based on actual operating history. Operating       from the one in the cold deck, is used during dehumidification
at lower system volume at night when lights are off, but maintaining      demand. Air can be cooled to dew point even if it eventually flows
more than 6 air changes per hour, can save energy.                        through the hot deck. Without this feature, moist return air could be
                                                                          warmed in the hot deck and delivered back to the room without
Types of Systems                                                          being dehumidified. An alternative is to locate a single cooling coil
   The type of HVAC system used is critical to achieving project          upstream of both decks, where the cold deck simply bypasses the
environmental goals. Proper airflow filters the air, controls humidity,   hot deck, although this configuration can increase energy use.
and suppresses mold growth. Minimum airflow criteria vary from                Fan-Coil Units. Fan-coil units have been problematic when
6 to 8 air changes per hour (NBS 1983; Chapter 3 of this volume).         placed in and above collection areas. Fan-coil units expand and
These needs are usually best met with a constant-volume system.           decentralize maintenance, requiring maintenance in collection areas
   The problems most often overlooked are maintenance access and          and a net increase in overall facility maintenance. Because they cool
risk to the collection from disruptions and leaks from overhead or        locally, they need condensate drains, which can leak or back up
decentralized equipment. Water or steam pipes over and in collec-         over time. As all-water systems, they require four pressurized-
tion areas present the possibility of leaks, as do air-handling units.    water pipes to each unit, increasing the chance of piping leaks in
Some systems can provide full control without running any pipes to        collection areas.
the zones, but others require two to six pipes to each zone, which            Variable Air Volume (VAV). VAV, though appropriate for other
often must be run over or in collection areas and are, unfortunately,     types of buildings, tends to be inappropriate for collection housing
the pipes most likely to leak. Leaks and maintenance can prevent          because of poor humidity control, inadequate airflow, maintenance
effective use of spaces and result in lost space efficiency.              disruption, leaks in the collection spaces, and inflexibility to meet
   Central air-handling stations keep filtration, dehumidification,       environmental needs. A VAV system may be chosen because of
humidification, maintenance, and monitoring away from the collec-         space and budget constraints, but almost always the cost and space
tion. The investment in added space and the expense of the more           required for a properly designed VAV system (full filtration, lo-
elaborate duct system provide major returns in reduced disruption to      cal humidification, local dehumidification, minimum air volume
the collection spaces and a dramatically extended service life for the    settings, well-planned piping and maintenance access, well-
distribution system. Unlike most commercial projects, space turn-         documented operating instructions) give no advantages over
over in museums is low and rezoning is rarely needed. In some             constant-volume systems. VAV systems can save energy compared
museums, 60-year-old multizone duct systems have been reused.             to constant-volume systems, but usually at the collection’s expense.
Renovating the old system is economical, with most renovations                If used, a VAV system should look much like a constant-volume
confined entirely to the mechanical rooms. This is in comparison to       reheat system, with the minimum airflow to prevent mold growth,
common duct distribution systems (e.g., terminal reheat, dual-duct,       contamination buildup, and uneven conditions in the conditioned
and variable-air-volume), where renovations often require a new           space. Terminal equipment should include reheat for each zone and
duct system and terminal equipment, involving major expense from          be located in mechanical rooms or other spaces where access and
demolishing the old ducts, installing the new duct system, and rein-      service do not endanger a collection. If VAV performance becomes
stalling architectural finishes.                                          a problem, it can be easily converted to a constant-volume reheat
   Constant-Volume Reheat. A constant-volume reheat system                system with only an adjustment of controls.
can present problems if improperly applied. In many institutions,             Fan-Powered Mixing Boxes. These are usually inappropriate
terminal reheat with steam or hot-water coils located near or over        for these facilities. Although fan-powered mixing boxes can help
collection spaces cause chronic problems from steam and water             ensure air circulation to suppress mold growth, they do not allow
leaks. Efficient zone-level humidification often suggests placing the     effective air filtration for particles and gases. These fans also
humidifier downstream from the reheat coil; if the reheat coil is         increase local maintenance requirements and present an added fire
located near or over collection spaces, preventive maintenance on         risk. If they include reheat, there is an added risk from leaks (with
humidifiers further complicates maintenance problems. Constant-           water or steam reheat) or fire (with electric reheat).
volume reheat systems are very effective when reheat coils and
humidifiers are installed entirely within the mechanical space,           Energy and Operating Costs
instead of at the terminal, feeding through what is effectively a mul-       Operating a preservation environment is often costly, but it is
tizone distribution system.                                               often necessary for long-term protection of a valuable collection. In
23.20                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

most cases, the increase in usable life of a collection easily justifies      designer to select better function-oriented HVAC components and
the annual energy and operating costs to maintain the special envi-           to ensure higher accuracy and precision in control. Additionally,
ronmental conditions. For institutions with small or limited operat-          hybrid HVAC seems to satisfactorily balance the needs of preserva-
ing budgets that cannot afford a major increase in annual energy              tion and human comfort, while keeping operating costs low. For
cost, some compromises might be warranted or some initial capital             example, in a library, human comfort could be maintained primarily
investments made to reduce recurring annual costs. Careful com-               by thermal radiation, while lowered air temperature increased the
missioning using multiple instruments is helpful, and postconstruc-           expected half-life of the books, with required fan power reduced by
tion tuning and off-hours volume reduction can reduce fan energy.             almost 50% (Kilkis et al. 1995). Moreover, because the forced-con-
    Scope of Special Environments. One of the best ways to reduce             vection system is freed from satisfying most of the sensible heating
operating costs is to treat as little of the building as possible with the    and cooling loads, more accurate humidity control and faster
special environments. Spaces not needing preservation conditions              response to humidity changes may be achieved. Multizoning in a
should be on separate air systems that operate only when occupied.            hybrid HVAC system may be easier. Latent and sensible systems
    Energy Efficiency. Using condenser heat to provide reheat for             can also be integrated into a single HVAC unit called a hybrid panel
dehumidification can increase efficiency and can substantially                (Kilkis 2002). When hydronic radiant panels, which require piping
reduce dehumidification energy cost. Although an air-side econo-              fluids into exhibition areas, are used, associated risks of damage
mizer can cause problems, a water-side economizer can allow effi-             from liquid leaks and the greater maintenance challenges must be
cient winter cooling using condenser water. Because load varies               balanced against expected savings. Liquid leakage risk might be
between day and night operations, particularly in museums, night              minimized by using capillary tubing operated under negative pres-
cooling loads are sometimes best met with a smaller off-hours                 sure. To eliminate liquid leakage risks, all-air hybrid HVAC systems
chiller. Similarly, primary-secondary pumping with two-way con-               may be used. More information about panel heating and cooling and
trol valves can be useful as loads vary over the day and across areas.        hybrid HVAC systems can be found in Chapter 6 of the 2012
    Daylighting. Using natural light is often proposed. Ayres et al.          ASHRAE Handbook—HVAC Systems and Equipment.
(1990) noted that this feature is always a net energy penalty. If used,          Maintenance and Ease of Operation. A common failing of
the daylighting aperture should be minimized, and avoided as much             designs is not accounting for ongoing operation and maintenance.
as possible in and over collection areas. For lower risk of leaks and         Most designs work if properly adjusted and maintained, but many
better-managed lighting, clerestories are preferred over skylights.           institutions do not have the staff, budget, or expertise to give the sys-
    Humidistatically Controlled Heating. This specialized                     tem the attention it needs. Maintenance needs for any system should
approach has limited application and must include safety controls,            be matched against the institution’s staff capabilities. For large proj-
but is sometimes the only option that can handle envelope limita-             ects in larger cities, code-required staffing for the plant should be
tions in cold climates. In this approach, the heating system is con-          considered; sometimes, smaller reciprocating chillers can be used at
trolled by a humidistat rather than a thermostat (LaFontaine and              night to preclude the licensed engineer needed to operate larger
Michalski 1984); cold, damp air is heated until the relative humidity         chillers. Small projects without HVAC maintenance staff may need
drops to 50%. Where interior temperatures drop consistently below             packaged equipment that does not require daily attention.
10°C, it solves the problem of humidity in a building that does not              Effects of maintenance activities on the collection must always
have an adequate envelope. Obviously, humidity-controlled heating             be taken into account. For example, testing or accidental activation
does not provide human comfort in winter, but many small muse-                of a smoke removal system can radically change the collection envi-
ums, historic buildings, and reserve collection buildings are essen-          ronment. Transitions between winter and summer modes on econo-
tially unoccupied in winter. A high-limit thermostat is necessary to          mizers cause many operational problems. Tools and ladders in
stop overheating during warm weather, and a low-limit thermostat is           gallery and storage areas are a threat to the collection and special
optional if water pipe freezing is a concern. This approach has been          precautions need to be taken.
used in Canada (LaFontaine 1982; Marcon 1987), the United States
(Conrad 1994; Kerschner 1992, 2006), and in many historic build-                 Contaminated air conveyance components (e.g., microbiological
ings in Britain (Staniforth 1984). Maekawa and Toledo (2001) suc-             growth and other buildup) can contribute to pollution levels, lead to
cessfully applied humidistatic control in hot, humid climates to              premature component failure, and affect heat transfer efficiency,
minimize microbial growth.                                                    resulting in higher utility costs. Regular inspection and cleaning is
    Some cautions apply. Foundations in a previously heated build-            an important part of preventative maintenance.
ing may heave if the ground is waterlogged before freezing. Improv-
ing drainage, insulating the ground near the footings, and heating                                       REFERENCES
the basement reduce this risk. Problems have occurred in buildings
                                                                              Allegrini, I., F. DeSantis, V. Di Palo, and A. Liberti. 1984. Measurement of
with dense object storage and a very low infiltration rate, such as a            particulate and gaseous ammonia at a suburban area by means of diffu-
specially sealed storage space (Padfield and Jensen 1996); a very                sion tubes (Denuders). Journal of Aerosol Science 15(4):465-471.
slow supply of dehumidified air to the space can be helpful.                  Ashley-Smith, J. 1999. Risk assessment for object conservation.
    This approach is cost-effective in seasonal museums (especially              Butterworth-Heinemann, Oxford.
for low-mass wood-frame buildings) in colder climates like the                ASHRAE. 2007. Method of testing general ventilation air-cleaning devices
northern United States and Canada, and in maritime regions.                      for removal efficiency by particle size. ANSI/ASHRAE Standard 52.2-
Humidistat control does not work in warm, humid weather: without                 2007.
a high-limit thermostat it can heat hot, humid conditions to danger-          ASHRAE. 2010. Thermal environmental conditions for human occupancy.
ous temperatures. In this case, domestic dehumidifiers can supple-               ANSI/ASHRAE Standard 55-2010.
ment humidistat control.                                                      ASHRAE. 2010. Ventilation for acceptable indoor air quality. ANSI/
    Hybrid (Load-Sharing) HVAC Systems. This approach                            ASHRAE Standard 62.1-2010.
involves enhancing preservation in museums and libraries by an                Ayerst, G. 1968. Prevention of biodeterioration by control environmental
optimum collocation of radiant and forced-convection systems.                    conditions. In Biodeterioration of Materials, pp. 223-241. A.H. Walters
Most of the sensible loads are assigned to radiant panel systems,                and J.J. Elphick, eds. Elsevier, Amsterdam.
whereas latent loads and the remaining sensible loads are assigned            Ayres, J.M., H. Lau, and J.C. Haiad. 1990. Energy impact of various inside
to forced-convection systems. Decoupling the HVAC functions pri-                 air temperatures and humidities in a museum when located in five U.S.
marily into sensible and latent heat transfer components enables the             cities. ASHRAE Transactions 96(2):100-111.
Museums, Galleries, Archives, and Libraries                                                                                                             23.21

Bellan, L.M., L.G. Salmon, and G.R. Cass. 2000. A study on the human abil-       Grzywacz, C., and N.H. Tennent. 1997. The threat of organic carbonyl pol-
   ity to detect soot deposition onto works of art. Environmental Science &          lutants to museum collections. European Cultural Heritage Newsletter
   Technology 34(10):1946-1952.                                                      on Research (ECHNR). European Commission DG XII Science,
Beuchat, L.R. 1987. Influence of water activity on sporulation, germination,         Research and Development, Brussels.
   outgrowth, and toxin production. In Water activity: Theory and applica-       Hancock, R.P., N.A. Esman, and C.P. Furber. 1976. Visual response to dust-
   tions to food, pp. 137-152. L.B. Beuchat, and L.R. Rockland, eds. Marcel          iness. Journal of the Air Pollution Control Association 26(1):54-57.
   Dekker, New York.                                                             Hatchfield, P.B. 2002. Pollutants in the museum environment: Practical
Bogaty, H., K.S. Campbell, and W.D. Appel. 1952. The oxidation of cellu-             strategies for problem solving in design, exhibition, and storage. Arche-
   lose by ozone in small concentrations. Textile Research Journal                   type Publications, London.
   22(2):81-83.                                                                  Hedley, G. 1988. Relative humidity and the stress/strain response of canvas
Bovill, C. 1988. Qualitative engineering. ASHRAE Journal 30(4):29-34.                painting: Uniaxial measurements of naturally aged samples. Studies in
CAGI. 2002. Standard air defined as in ISO standards. Compressed Air                 Conservation 33:133-148.
   and Gas Institute, Cleveland. Available at http://www.cagi.org/educa          Hens, H.L.S.C. 1993. Mold risk: Guidelines and practice, commenting the
   tion/glossary.aspx.                                                               results of the International Energy Agency EXCO on energy conserva-
Cass, G.R., J.R. Druzik, D. Grosjean, W.W. Nazaroff, P.M. Whitemore, and             tion in buildings and community systems, Annex 14: Condensation
   C.L. Wittman. 1989. Protection of works of art from atmospheric ozone.            energy. In Bugs, Mold and Rot III: Moisture Specifications and Control
   Research in Conservation Series 5. Getty Conservation Institute, Los              in Buildings, pp. 19-28. W. Rose and A. Tenwolde, eds. National Institute
   Angeles.                                                                          of Building Sciences, Washington, D.C.
CCI/ICC. 2005. Framework for preservation of museum collections. Cana-           Hermance, H.W., C.A. Russell, E.J. Bauer, T.F. Egan, and H.V. Wadlow.
   dian Conservation Institute, Ottawa. Available at http://www.cci-icc.gc           1971. Relation of airborne nitrate to telephone equipment damage. Envi-
   .ca/discovercci-decouvriricc/preventive/15-eng.aspx.                              ronmental Science & Technology 5:781-789.
Conrad, E. 1994. Balancing environmental needs of the building, the collec-      Hodgson, A.T., A.F. Rudd, D. Beal, and S. Chandra. 2000. Volatile organic
   tion, and the user. Preventive Conservation Practice, Theory and                  compound concentrations and emission rates in new manufactured and
   Research: Preprints of the Contributions to the Ottawa Congress, A. Roy           site-built houses. Indoor Air 10(3):178-192.
   and P. Smith, eds. International Institute for Conservation of Historic and   IPI. 2006. Preservation calculator. Image Permanence Institute, Rochester
   Artistic Works (IIC), London.                                                     Institute of Technology (RIT) College of Imaging Arts and Sciences.
Conrad, E. 1995. A table for classification of climatic control potential in         Available at http://www.dpcalc.org.
   buildings. Landmark Facilities Group, CT.                                     Kawamura, K., S. Steinberg, and I.R. Kaplan. 1996. Concentrations of
                                                                                     monocarboxylic and dicarboxylic acids and aldehydes in southern Cali-
Craft, M., C. Hawks, J. Johnson, M. Martin, and L. Mibach. 1996. Preser-
                                                                                     fornia wet precipitations: Comparison of urban and nonurban samples
   vation of collections: Assessment, evaluation and mitigation strategies.
                                                                                     and compositional changes during scavenging. Atmospheric Environ-
   American Institute for Conservation, Washington, D.C.
                                                                                     ment 30(7):1035-1052.
Dahlin, E., J.F. Henriksen, and O. Anda. 1997. Assessment of environmental
                                                                                 Kerschner, R.L. 1992. A practical approach to environmental requirements
   risk factors in museums and archives. European Cultural Heritage News-
                                                                                     for collections in historic buildings. Journal of the American Institute for
   letter on Research (ECHNR) 10:94-97.
                                                                                     Conservation 31:65-76.
Daly, D., and S. Michalski. 1987. Methodology and status of the lining proj-
                                                                                 Kerschner, R.L. 2006. Providing safe and practical environments for cul-
   ect, CCI. ICOM Conservation Committee 8th Triennial Meeting, Los
                                                                                     tural properties in historic buildings…and beyond. 20th Annual Pre-
   Angeles, pp. 145-152.
                                                                                     servation Conference: Beyond the Numbers: Specifying and Achieving
Davies, T.D., B. Ramer, G. Kaspyzok, and A.C. Delany. 1984. Indoor/out-              an Efficient Preservation Environment. National Archives, Washington,
   door ozone concentrations at a contemporary art gallery. Journal of the           D.C. Available from http://www.archives.gov/preservation/conferences
   Air Pollution Control Association 31(2):135-137.                                  /2006/presentations.html.
Davis, N. 2006. Tracing the evolution of preservation environments in            Kilkis, B.I. 2002. Modeling of a hybrid HVAC panel for library buildings.
   archives, museums, and libraries. 20th Annual Preservation Conference:            ASHRAE Transactions 108(2):693-698.
   Beyond the Numbers: Specifying and Achieving an Efficient Preservation        Kilkis, B.I., S.R. Suntur, and M. Sapci. 1995. Hybrid HVAC systems.
   Environment. National Archives, Washington, D.C. Available at http://             ASHRAE Journal 37(12):23-28.
   www.archives.gov/preservation/conferences/2006/presentations.html.            LaFontaine, R.H. 1979. Environmental norms for Canadian museums, art
Erhardt, D., and M. Mecklenburg. 1994. Relative humidity re-examined.                galleries, and archives. CCI Technical Bulletin 5, Canadian Conservation
   Preventive Conservation Practice, Theory and Research: Preprints of               Institute, Ottawa.
   the Contributions to the Ottawa Congress, pp. 32-38. International Insti-     LaFontaine, R.H. 1982. Humidistically-controlled heating: A new approach
   tute for Conservation of Historic and Artistic Works, London.                     to relative humidity control in museum closed for the winter season.
Graedel, T.E. 1984. Concentrations and metal interactions of atmospheric             Journal of the International Institute for Conservation: Canadian Group
   trace gases involved in corrosion. Metallic Corrosion, Toronto, pp. 396-          7(1,2):35-41.
   401.                                                                          LaFontaine, R.H., and S. Michalski. 1984. The control of relative humid-
Graedel, T.E., and R. McGill. 1986. Degradation of materials in the atmo-            ity—Recent developments. ICOM Conservation 7th Triennial Meeting,
   sphere. Environmental Science & Technology 20(11):1093-1100.                      Copenhagen, pp. 33-37.
Graedel, T.E., G.W. Kammlott, and J.P. Franey. 1981. Carbonyl sulfide:           Lavédrine, B. 2003. A guide to the preventive conservation of photographic
   Potential agent of atmospheric sulfur corrosion. Science 212:663-665.             collections. Getty Conservation Institute, Los Angeles.
Granby, K., and C.S. Christensen. 1997. Urban and semi-rural observations        Ligocki, M.P., H.I.H. Liu, G.R. Cass, and W. John. 1990. Measurements of
   of carboxylic acids and carbonyls. Atmospheric Environment 31(10):                particle deposition rates inside southern California museums. Aerosol
   1403-1415.                                                                        Science and Technology 13:85-101.
Groom, P., and T. Panisset. 1933. Studies in Penicillium chrysogenum thom        Ligocki, M.P., L.G. Salmon, T. Fall, M.C. Jones, W.W. Nazaroff, and G.R.
   in relation to temperature and relative humidity of the air. Annals of            Cass. 1993. Characteristics of airborne particles inside southern Califor-
   Applied Biology 20:633-660.                                                       nia museums. Atmospheric Environment, Part A: General Topics 27(5):
Grzywacz, C.M. 2006. Monitoring for gaseous pollutants in museum envi-               697-711.
   ronments. In Tools in Conservation, E. Maggio. ed. Getty Conservation         Lull, W., and L. Harriman. 2001. Museums, libraries and archives. In
   Institute, Los Angeles,                                                           Humidity Control Design Guide for Commercial and Institutional Build-
Grzywacz, C.M., and N.H. Tennent. 1994. Pollution monitoring in storage              ings, L. Harriman, G.W. Brundrett, and R. Kittler, eds. ASHRAE.
   and display cabinets: Carbonyl pollutant levels in relation to artifact       Maekawa, S., and F. Toledo. 2001. Sustainable climate control for historic
   deterioration. Preventive Conservation Practice, Theory and Research:             buildings in hot and humid regions. Renewable Energy for a Sustainable
   Preprints of the Contributions to the Ottawa Congress, pp. 164-170.               Development of the Built Environment: Proceedings of the 18th Interna-
   International Institute for Conservation of Historic and Artistic Works           tional Conference on Passive and Low Energy Architecture, F.O.R. Pereira,
   (IIC), London.                                                                    R. Rüther, R.V.G. Souza, S. Afonso, and J.A.B. da Cunha Neto, eds.
23.22                                                                             2015 ASHRAE Handbook—HVAC Applications (SI)

Marcon, P.J. 1987. Controlling the environment within a new storage and            Snow, D., M.H.G. Crichton, and N.C. Wright. 1944. Mould deterioration of
   display facility for the governor general’s carriage. Journal of the Inter-        feeding stuff in relation to humidity of storage. Annals of Applied Biol-
   national Institute for Conservation: Canadian Group 12:37-42.                      ogy 31:102-110.
Mecklenburg, M.F., C.S. Tumosa, and A. Pride. 2004. Preserving legacy              Staniforth, S. 1984. Environmental conservation. In Manual of curatorship,
   buildings. ASHRAE Journal 46(6):S18-S23.                                           pp. 192-202. J.M.A. Thompson, ed. Butterworths, London.
Meininghaus, R., L. Gunnarsen, and H.N. Knudsen. 2000. Diffusion and               Stock, T.H., and E.A. Venso. 1993. The impact of residential evaporative air
   sorption of volatile organic compounds in building materials—Impact on             cooling on indoor exposure to ozone. Indoor Air ’93: Proceedings of
   indoor air quality. Environmental Science & Technology 34(15):3101-                the 6th International Conference on Indoor Air Quality and Climate,
   3108.                                                                              Helsinki, pp. 251-256. M. Jantunen, P. Kalliokoski, E. Kukkonen, K.
Michalski, S. 1991. Paintings, their response to temperature, relative humid-         Saarela, O. Seppänen, and H. Vuorelma, eds.
   ity, shock and vibration. In Works of Art in Transit, pp. 223-248. M.F.         Tétreault, J. 1994. Display materials: The good, the bad, and the ugly. Exhi-
   Mecklenburg, ed. National Gallery, Washington, D.C.                                bition and Conservation SSCR, pp. 21-22. Scottish Society for Conser-
Michalski, S. 1993. Relative humidity in museum, galleries and archives:              vation and Restoration (SSCR), Edinburgh.
   Specification and control. Bugs, Mold and Rot III: Moisture Specifica-          Tétreault, J. 2003. Airborne pollutants in museums, galleries and archives:
   tion and Control in Buildings, pp. 51-61. W. Rose and A. Tenwolde, eds.            Risk assessment, control strategies and preservation management. Cana-
   National Institute of Building Science, Washington, D.C.                           dian Conservation Institute, Ottawa, ON.
Michalski, S. 1995. Wooden artifacts and humidity fluctuation: Different           Thickett, D., S.M. Bradley, and L.R. Lee. 1998. Assessment of the risks to
   construction and different history mean different vulnerabilities. Chart,          metal artifacts posed by volatile carbonyl pollutants. Metal 98: Proceed-
   Version 3.0. Canadian Conservation Institute, Ottawa.                              ings of the International Conference on Metals Conservation, pp.
Michalski, S. 1996a. Environmental guidelines: Defining norms for large               260-264. W. Mourey and L. Robbiola, eds. James and James Science,
   and varied collections. American Institute for Conservation, Washing-              London.
   ton, D.C.                                                                       Thomson, G. 1994. The museum environment (conservation and museol-
Michalski, S. 1996b. Quantified risk reduction in the humidity dilemma.               ogy), 2nd ed. Butterworth-Heinemann, Oxford, U.K.
   APT Bulletin 37:25-30.                                                          Toishi, K., and T. Kenjo. 1975. Some aspects of the conservation of works of
Michalski, S. 1998. Climate control priorities and solutions for collections in       art in buildings of new concrete. Studies in Conservation 20:118-122.
   historic buildings. Forum 12(4):8-14.                                           USDA. 1999. Wood handbook. U.S. Department of Agriculture, Washing-
Michalski, S. 1999. Relative humidity and temperature guidelines for Cana-            ton, D.C.
   dian archives. Canadian Council of Archives and Canadian Conservation           Volent, P., and N.S. Baer. 1985. Volatile amines used as corrosion inhibitors
   Institute, Ottawa.                                                                 in museum humidification systems. International Journal of Museum
NAFA. 2004. Recommended practice: Guidelines—Libraries, archives and                  Management and Curatorship 4:359-364.
   museums. National Air Filtration Association, Virginia Beach.                   Waller, R. 1999. Internal pollutants, risk assessment and conservation prior-
Nazaroff, W.W., and G.R. Cass. 1991. Protecting museum collections from               ities. 12th Triennial Meeting of ICOM Committee for Conservation,
   soiling due to the deposition of airborne particles. Atmospheric Environ-          Lyon, pp. 113-118. J. Bridgland, ed.
   ment 25A(5/6):841-852.                                                          Waller, R., and S. Michalski. 2005. A paradigm shift for preventive conser-
Nazaroff, W.W., L.G. Salmon, and G.R. Cass. 1990. Concentration and fate              vation, and a software tool to facilitate the transition. 14th Triennial
   of airborne particles in museums. Environmental Science & Technology               Meeting, ICOM Committee for Conservation, The Hague, pp. 733-738.
   24(1):66-76.                                                                       I. Verger, ed.
                                                                                   Watts, S. 1999. Hydrogen sulphide levels in museums: What do they mean?
NBS. 1983. Air quality criteria for storage of paper-based records. NBSIR
                                                                                      Indoor Air Pollution: Detection and Prevention—Presentation Abstracts
   83-2795. National Institute of Standards and Technology, Gaithersburg,
                                                                                      and Additional Notes, pp. 14-16. Netherlands Institute for Cultural Heri-
   MD.
                                                                                      tage, Amsterdam. Available at http://www.iaq.dk/iap/iap1999/1999_04
Nishimura, D.W. 1993. The IPI storage guide for acetate film. Topics in
                                                                                      .htm.
   Photographic Preservation 5:123-137.
                                                                                   Wilhelm, H. 1993. The permanence and care of color photographs: Tradi-
Office of Environmental Health Hazard Assessment. 2003. Air—Hot
                                                                                      tional and digital color prints, color negatives, slides, and motion pic-
   spots—Chronic RELS: All chronic reference exposure levels developed
                                                                                      tures. Preservation Publishing, Grinnell, Iowa.
   by the OEHHA. Available at http://www.oehha.org/air/chronic_rels/in
                                                                                   World Health Organization. 2000. Air quality guidelines for Europe, 2nd ed.
   dex.html.
                                                                                      World Health Organization European Series 91, Regional Office for
Oreszczyn. T., M. Cassar, and K. Fernandez. 1994. Comparative studies of
                                                                                      Europe, Copenhagen.
   air-conditioned and non-air-conditioned museums: Preventive conserva-
                                                                                   Yoon, Y.H., and P. Brimblecombe. 2001. The distribution of soiling by
   tion practice, theory and research. Preprints of the Contributions to the
                                                                                      coarse particulate matter in the museum environment. Indoor Air 11(4):
   Ottawa Congress, pp. 144-148. International Institute for Conservation
                                                                                      232-240.
   of Historic and Artistic Works, London.
Padfield, T., and P. Jensen. 1996. Low energy climate control in stores: A
   postscript. ICOM Conservation Committee, 9th Triennial Meeting, Dres-                                    BIBLIOGRAPHY
   den, pp. 596-601.                                                               ASHRAE. 1992. Gravimetric and dust-spot procedures for testing air-clean-
Perera, D.Y., and D. Van den Eynde. 1987. Moisture and temperature                    ing devices used in general ventilation for removing particulate matter.
   induced stresses (hygrothermal stresses) in organic coatings. Journal of           Standard 52.1-1992.
   Coatings Technology 59(5):55-63.                                                CAGI. 2006. Toolbox: Metric to standard converter calculator. Compressed
Persily, A.K. 1999. Myths about building envelopes. ASHRAE Journal                    Air and Gas Institute, Cleveland. (Available at http://www.cagi.org/tool
   41(3):39-45.                                                                       box/converter.htm)
Raychaudhuri, M.R., and P. Brimblecombe. 2000. Formaldehyde oxidation              Larsen, R. 1997. Deterioration and conservation of vegetable tanned leather.
   and lead corrosion. Studies in Conservation 45(4):226-232.                         European Cultural Heritage Newsletter on Research, EC Research
Salmon, L.G., P.R. Mayo, G.R. Cass, and C.S. Christoforou. 2005. Airborne             Workshop—Effects of the Environment on Indoor Cultural Property 10
   particles in new museum facilities. Journal of Environmental Engineer-             (June):54-61.
   ing 131(10):1453-1461.                                                          Tennent, N.H., B.G. Cooksey, D. Littlejohn, B.J. Ottaway, S.E. Tarling, and
Sebor, A.J. 1995. Heating, ventilating, and air-conditioning systems. In              M. Vickers. 1993. Unusual corrosion and efflorescence products on
   Storage of natural history collections: Ideas and practical solutions.             bronze and iron antiquities stored in wooden cabinets. Conservation Sci-
   C.L. Rose, C.A. Hawks, and H.H. Genoways, eds. Society for the Pres-               ence in the U.K.; Preprints of the Meeting held in Glasgow, May 1993,
   ervation of Natural History Collections, Washington D.C.                           pp. 60-66. N.H. Tennent, ed. James and James Science, London.
                                                                                     CHAPTER 24

                                        ENVIRONMENTAL CONTROL FOR
                                            ANIMALS AND PLANTS
DESIGN FOR ANIMAL ENVIRONMENTS............................. 24.1                                       DESIGN FOR PLANT FACILITIES ....................................... 24.10
Cooling and Heating................................................................ 24.4               Greenhouses ........................................................................... 24.10
Ventilation ................................................................................ 24.5      Plant Growth Environmental
Ventilation Management .......................................................... 24.6                   Facilities ............................................................................. 24.16
Recommended Practices by Species ........................................ 24.7                         Other Plant Environmental Facilities..................................... 24.21




T     HE design of plant and animal housing is complicated because
      many environmental factors affect the production and well-
being of living organisms. The financial constraint that equipment
must repay costs through improved economic productivity must be
considered by the designer. The engineer must balance costs of mod-
ifying the environment against economic losses of a plant or animal
in a less-than-ideal environment.
   Thus, design of plant and animal housing is affected by
(1) economics, (2) concern for both workers and the care and well-
being of animals, and (3) regulations on pollution, sanitation, and
health assurance.

                1.       DESIGN FOR ANIMAL
                         ENVIRONMENTS
   Typical animal production plants modify the environment, to
some degree, by housing or sheltering animals year-round or for
parts of a year. The degree of modification is generally based on the
expected increase in production. Animal sensible heat and moisture
production data, combined with information on the effects of envi-
ronment on growth, productivity, and reproduction, help designers
select optimal equipment. Detailed information is available in a
series of handbooks published by the MidWest Plan Service. These
include Mechanical Ventilating Systems for Livestock Housing
(MWPS 1990a), Natural Ventilating Systems for Livestock Housing
and Heating (MWPS 1989), and Cooling and Tempering Air for                                                      Fig. 1 Logic for Selecting Appropriate Ventilation
Livestock Housing (MWPS 1990b). ASAE Monograph 6, Ventila-                                                                Rate in Livestock Buildings
tion of Agricultural Structures (Hellickson and Walter 1983), also                                                         (Adapted from Christianson and Fehr 1983)
gives more detailed information.
                                                                                                          During the coldest weather, the ideal ventilation rate is that
Design Approach                                                                                        required to maintain indoor relative humidity at or below the
                                                                                                       maximum desired, and air contaminant concentrations within
   Environmental control systems are typically designed to maintain                                    acceptable ranges (Rates A and B in Figure 1). Supplemental
thermal and air quality conditions within an acceptable range and as                                   heating is often required to prevent the temperature from drop-
near the ideal for optimal animal performance as is practicable.                                       ping below optimal levels.
Equipment is usually sized assuming steady-state energy and mass                                          In milder weather, the ventilation rate required for maintaining
conservation equations. Experimental measurements confirm that                                         optimal room air temperature is greater than that required for mois-
heat and moisture production by animals is not constant and that                                       ture and air quality control (Rates C and D in Figure 1). In hot
there may be important thermal capacitance effects in livestock                                        weather, the ventilation rate is chosen to minimize the temperature
buildings. Nevertheless, for most design situations, the steady-state                                  rise above ambient and to provide optimal air movement over ani-
equations are acceptable.                                                                              mals. Cooling is sometimes used in hot weather. The maximum rate
   Achieving the appropriate fresh air exchange rate and establish-                                    (D) is often set at 60 air changes per hour (ach) as a practical maxi-
ing the proper distribution within the room are generally the two                                      mum.
most important design considerations. The optimal ventilation rate is
selected according to the ventilation rate logic curve (Figure 1).                                     Temperature Control
                                                                                                          The temperature in an animal structure is computed from the
                                                                                                       sensible heat balance of the system, usually disregarding transient
                                                                                                       effects. Nonstandard buildings with low airflow rates and/or large
The preparation of this chapter is assigned to TC 2.2, Plant and Animal                                thermal mass may require transient analysis. Steady-state heat
Environment.                                                                                           transfer through walls, ceiling or roof, and ground is calculated as

                                                                                                24.1
24.2                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

presented in Chapters 25 to 27 of the 2013 ASHRAE Handbook—                with solid floors (Ni et al. 1998a). Up to 150 mg/m3 have been mea-
Fundamentals.                                                              sured in swine units in winter. Ammonia should be maintained
    Mature animals typically produce more heat per of unit floor area      below 18 mg/m3 and, ideally, below 7 mg/m3.
than do young stock. Chapter 10 of the 2005 ASHRAE Handbook—                   Maghirang et al. (1995) and Zhang et al. (1992) found ammonia
Fundamentals presents estimates of animal heat loads. Lighting and         levels in laboratory animal rooms to be negligible, but concentra-
equipment heat loads are estimated from power ratings and operat-          tions could reach 45 mg/m3
ing times. Typically, the designer selects indoor and outdoor design           in cages. Weiss et al. (1991) found ammonia levels in rat cages of
temperatures and calculates the ventilation rate to maintain the tem-      up to 260 mg/m3 with four male rats per cage and 50 mg/m3 with
perature difference. Outdoor design temperatures are given in Chap-        four female rats per cage. Hasenau et al. (1993) found that ammonia
ter 14 of the 2013 ASHRAE Handbook—Fundamentals. The section               levels varied widely among various mouse microisolation cages;
on Recommended Practices by Species in this chapter presents               ammonia ranged from negligible to 380 mg/m3 nine days after
indoor design temperature values for various livestock.                    cleaning the cage.
                                                                               Hydrogen sulfide, a by-product of microbial decomposition of
Moisture Control                                                           stored manure, is the most important acute gas contaminant. During
                                                                           normal operation, hydrogen sulfide concentration is usually insig-
    Moisture loads produced in an animal building may be calculated        nificant (i.e., below 1 mg/m3). A typical level of hydrogen sulfide in
from data in Chapter 10 of the 2005 ASHRAE Handbook—Funda-                 swine buildings is around 200 to 500 g/m3 (Ni et al. 1998b). How-
mentals. The mass of water vapor produced is estimated by dividing         ever, levels can reach 280 to 460 mg/m3, and possibly up to 1.4 to
the animal latent heat production by the latent heat of vaporization       11 g/m3 during in-building manure agitation.
of water at animal body temperature. Spilled water and evaporation             Odors from animal facilities are an increasing concern, both in
of fecal water must be included in the estimates of latent heat pro-       the facilities and in the surrounding areas. Odors result from both
duction within the building. The amount of water vapor removed by          gases and particulates; particulates are of primary concern because
ventilation from a totally slatted (manure storage beneath floor)          odorous gases can be quickly diluted below odor threshold concen-
swine facility may be up to 40% less than the amount removed from          trations in typical weather conditions, whereas particulates can
a solid concrete floor. If the floor is partially slatted, the 40% max-    retain odor for long periods. Methods that control particulate and
imum reduction is decreased in proportion to the percentage of the         odorous gas concentrations in the air also reduce odors, but control-
floor that is slatted.                                                     ling odor generation at the source appears to be the most promising
    Ventilation should remove enough moisture to prevent conden-           method of odor control.
sation but should not reduce the relative humidity so low (less than           Barber et al. (1993), reporting on 173 pig buildings, found that car-
40%) as to create dusty conditions. Design indoor relative humidity        bon dioxide concentrations were below 5400 mg/m3 in nearly all
for winter ventilation is usually between 70 and 80%. The walls            instances when the external temperature was above 0°C but almost
should have sufficient insulation to prevent surface condensation at       always above 5400 mg/m3 when the temperature was below 0°C. The
80% rh inside.                                                             report indicated that there was a very high penalty in heating cost in
    During cold weather, ventilation needed for moisture control           cold climates if the maximum allowed carbon dioxide concentration
usually exceeds that needed to control temperature. Minimum ven-           was less than 9000 mg/m3. Air quality control based on carbon diox-
tilation must always be provided to remove animal moisture. Up to          ide concentrations was suggested by Donham et al. (1989). They sug-
a full day of high humidity may be allowed during extremely cold           gested a carbon dioxide concentration of 2770 mg/m3 as a threshold
periods when normal ventilation rates could cause an excessive             level, above which symptoms of respiratory disorders occurred in a
heating demand. Humidity level is not normally the controlling fac-        population of swine building workers. For other industries, a carbon
tor in mild or hot weather.                                                dioxide concentration of 9000 mg/m3 is suggested as the time-
                                                                           weighted threshold limit value for 8 h of exposure (ACGIH 1998).
Air Quality Control                                                            Other gas contaminants can also be important. Carbon monoxide
    Contaminants. The most common and prevalent air contami-               from improperly operating unvented space heaters sometimes
nants in animal buildings are particulate matter (PM) and gases. In        reaches problem levels. Methane is another occasional concern.
animal buildings, particulate matter originates mainly from feed, lit-         Control Methods. Three standard methods used to control air
ter, fecal materials, and animals. Particulates include solid particles    contaminant levels in animal facilities are
(or dust), liquid droplets, and microorganisms, can be deposited
                                                                           1. Reduce contaminant production at the sources.
deep within the respiratory system. Particulates carry allergens that
                                                                           2. Remove contaminants from the air by air cleaning.
cause discomfort and health problems for workers in animal hous-
                                                                           3. Reduce contaminant concentration by dilution (ventilation).
ing facilities. They also carry much of the odors in animal housing
facilities, for potentially long distances from the facilities. Conse-         The first line of defense is to reduce release of contaminants from
quently, particulates pose major problems for animals, workers, and        the source, or at least to intercept and remove them before they reach
neighbors. Particulate levels in swine buildings have been measured        workers and animals. Animal feces and urine are the largest sources
to range from 1 to 15 mg/m3. Dust has not been a major problem in          of contaminants, but feed, litter, and the animals themselves are also
dairy buildings; one two-year study found an average of only 0.5           a major source of contaminants, especially particulates. Successful
mg/m3 in a naturally ventilated dairy barn. Poultry building dust lev-     operations effectively collect and remove all manure from the build-
els average around 2 to 7 mg/m3, but levels up to 18 to 29 mg/m3           ing within three days, before it decomposes enough to produce large
have been measured during high activity.                                   quantities of contaminants. Removing ventilation air uniformly
    The most common gas contaminants are ammonia, hydrogen                 from manure storage or collection areas helps remove contaminants
sulfide, other odorous compounds, carbon dioxide, and carbon               before they reach animal or worker areas.
monoxide. High moisture levels can also aggravate other contami-               Ammonia production can be minimized by removing wastes from
nant problems. Ammonia, which results from decomposition of                the room and keeping floor surfaces or bedding dry. Immediately
manure, is the most important chronically present contaminant gas.         covering manure solids in gutters and pits with water also reduces
Typical ammonia levels measured have been 7 to 37 mg/m3 in poul-           ammonia, which is highly soluble in water. Because adverse effects
try units, 0 to 15 mg/m3 in cattle buildings, 4 to 22 mg/m3 in swine       of hydrogen sulfide on production begin to occur at 30 mg/m3, ven-
units with liquid manure systems, and 7 to 37 mg/m3 in swine units         tilation systems should be designed to maintain hydrogen sulfide
Environmental Control for Animals and Plants                                                                                                  24.3

levels below 30 mg/m3 during agitation. When manure is agitated
and removed from the storage, the building should be well ventilated
and all animals and occupants evacuated to avoid potentially fatal
concentrations of gases.
    For laboratory animals, changing the bedding frequently and
keeping the bedding dry with lower relative humidities and appro-
priate cage ventilation can reduce ammonia release. Individually
ventilated laboratory animal cages or placing cages in mass air dis-
placement units reduce contaminant production by keeping litter
drier. Using localized contaminant containment work stations for
dust-producing tasks such as cage changing may also help. For
poultry or laboratory animals, the relative humidity of air surround-
ing the litter should be kept between 50 and 75% to reduce particu-
late and gas contaminant release. Relative humidities between 40
and 75% also reduce the viability of pathogens in the air. A moisture
content of 25 to 30% (wet basis) in the litter or bedding keeps dust
to a minimum. Adding 0.5 to 2% of edible oil or fat can significantly
reduce dust emission from the feed. Respirable dust (smaller than
10 m), which is most harmful to the health and comfort of person-                      Fig. 2 Response of Swine to Air Velocity
nel and animals, is primarily from feces, animal skins, and dead
microorganisms. Respirable dust concentration should be kept
below 0.23 mg/m3. Some dust control technologies are available.                 Increased air movement during hot weather increases growth
For example, sprinkling oil at 5 mL/m2 of floor area per day can             rates and improves heat tolerance. There are conflicting and lim-
reduce dust concentration by more that 80%. High animal activity             ited data defining optimal air velocity in hot weather. Bond et al.
levels release large quantities of particulates into the air, so manage-     (1965) and Riskowski and Bundy (1988) determined that both
ment strategies to reduce agitation of animals are helpful.                  young and mature swine perform best when air speed is less than
    Methods of removing contaminants from the air are essentially            1 m/s (Figure 2). Mount and Start (1980) did not observe
limited to particulate removal, because gas removal methods are              performance penalties at air speeds increased to a maximum of
often too costly for animal facilities. Some animal workers wear per-        0.76 m/s.
sonal protection devices (appropriate masks) to reduce inhaled par-
ticulates. Room air filters reduce animal disease problems, but they         Degree of Shelter
have not proven practical for large animal facilities because of the
large quantity of particulates and the difficulty in drawing particu-           Livestock, especially young animals, need some protection
lates from the room and through a filter. Air scrubbers can remove           from adverse climates. On the open range, mature cattle and sheep
gases and particulates, but the initial cost and maintenance make            need protection during severe winter conditions. In winter, dairy
them impractical. Aerodynamic centrifugation is showing promise              cattle and swine may be protected from precipitation and wind with
for removing the small particulates found in animal buildings.               a three-sided, roofed shelter open on the leeward side. The wind-
    Ventilation is the most prevalent method used to control gas             ward side should also have approximately 10% of the wall surface
contaminant levels in animal facilities. It is reasonably effective in       area open to prevent negative pressure inside the shelter, which
removing gases, but not as effective in removing particulates. Pock-         could cause rain and snow to be drawn into the building on the lee-
ets in a room with high concentrations of particulate contaminants           ward side. These shelters do not protect against high temperature or
are common. These polluted pockets occur in dead air spots or near           high humidity.
large contaminant sources. Providing high levels of ventilation can             In warmer climates, shades often provide adequate shelter,
be costly in winter, can create drafts on the animals, and can in-           especially for large, mature animals such as dairy cows. Shades are
crease the release of gas contaminants by increasing air velocity            commonly used in Arizona; research in Florida has shown an
across the source.                                                           approximate 10% increase in milk production and a 75% increase in
                                                                             conception efficiency for shaded versus unshaded cows. The benefit
Disease Control                                                              of shades has not been documented for areas with less severe sum-
    Airborne microbes can transfer disease-causing organisms                 mer temperatures. Although shades for beef cattle are also common
among animals. For some situations, typically with young animals             practice in the southwestern United States, beef cattle are somewhat
where there are low-level infections, it is important to minimize air        less susceptible to heat stress, and extensive comparisons of various
mixing among animal groups. It is especially important to minimize           shade types in Florida have detected little or no differences in daily
air exchange between different animal rooms, so buildings need to            mass gain or feed conversion.
be fairly airtight.                                                             The energy exchange between an animal and various areas of the
    Poor thermal environments and air contaminants can increase              environment is illustrated in Figure 3. A well-designed shade makes
stress on the animals, which can make them more susceptible to dis-          maximum use of radiant heat sinks, such as the cold sky, and gives
ease. Therefore, a good environmental control system is important            maximum protection from direct solar radiation and high surface
for disease control.                                                         temperature under the shade. Good design considers geometric ori-
                                                                             entation and material selection, including roof surface treatment and
Air Distribution                                                             insulation material on the lower surface.
    Air speed should be maintained below 0.25 m/s for most animal               An ideal shade has a top surface that is highly reflective to solar
species in both cold and mild weather. Animal sensitivities to draft are     energy and a lower surface that is highly absorptive to solar radiation
comparable to those of humans, although some animals are more sen-           reflected from the ground. A white-painted upper surface reflects
sitive at different stages. Riskowski and Bundy (1988) documented            solar radiation, yet emits infrared energy better than aluminum. The
that air velocities for optimal rates of gain and feed efficiencies can be   undersurface should be painted a dark color to prevent multiple
below 0.13 m/s for young pigs at thermoneutral conditions.                   reflection of shortwave energy onto animals under the shade.
24.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                            ventilated, open-sided housing. Low-pressure systems are not rec-
                                                                            ommended for poultry, but may be used during emergencies.
                                                                               Nozzles that produce water mist or spray droplets to wet animals
                                                                            directly are used extensively during hot weather in swine confine-
                                                                            ment facilities with solid concrete or slatted floors. Currently, mist-
                                                                            ing or sprinkling systems with larger droplets that directly wet the
                                                                            skin surface of the animals (not merely the outer portion of the hair
                                                                            coat) are preferred. Timers that operate periodically, (e.g., 2 to 3 min
                                                                            on a 15 to 20 min cycle) help to conserve water.

                                                                            Mechanical Refrigeration
                                                                                Mechanical refrigeration can be designed for effective animal
                                                                            cooling, but it is considered uneconomical for most production
                                                                            animals. Air-conditioning loads for dairy housing may require
     Fig. 3 Energy Exchange Between Farm Animal and                         2.5 kW or more per cow. Recirculation of refrigeration air is usu-
             Surroundings in Hot Environment                                ally not feasible because of high contaminant loads in the air in
                                                                            the animal housing. Sometimes, zone cooling of individual ani-
                                                                            mals is used instead of whole-room cooling, particularly in swine
              1.1    COOLING AND HEATING                                    farrowing houses, where a lower air temperature is needed for
                                                                            sows than for unweaned piglets. It is also beneficial for swine
Air Velocity                                                                boars and gestating sows. Refrigerated air, 10 to 20 K below
   Increasing air velocity helps to facilitate the cooling of mature        ambient temperature, is supplied through insulated ducts directly
animals. It is especially beneficial when combined with skin wetting        to the head and face of the animal. Air delivery rates are typically
evaporative cooling. Mature swine benefit most with air velocities          10 to 20 L/s per animal for snout cooling, and 30 to 40 L/s per
up to 1 m/s; cattle around 1.5 m/s; and poultry around 3 m/s. Air           sow for zone cooling.
velocity can be increased with air circulation fans that blow air hor-
izontally in circular patterns around the room, paddle fans that blow       Earth Tubes
air downward, or tunnel cooling that moves air horizontally along
the length of the building.                                                    Some livestock facilities obtain cooling in summer and heating
                                                                            in winter by drawing ventilation air through tubing buried 2 to 4 m
Evaporative Cooling                                                         below grade. These systems are most practical in the north central
                                                                            United States for animals that benefit from both cooling in summer
    Supplemental cooling of animals in intensive housing conditions
                                                                            and heating in winter.
may be necessary during heat waves to prevent heat prostration,
mortality, or serious losses in production and reproduction. Evapo-            MWPS (1990b) details design procedures for this method. A typ-
rative cooling, which may reduce ventilation air to 27°C or lower in        ical design uses 15 to 50 m of 200 mm diameter pipe to provide 150
most of the United States, is popular for poultry houses, and is            L/s of tempered air. Soil type and moisture, pipe depth, airflow, cli-
sometimes used for swine and dairy housing.                                 mate, and other factors affect the efficiency of buried pipe heat
    Evaporative cooling is well suited to animal housing because the        exchangers. The pipes must slope to drain condensation, and must
high air exchange rates effectively remove odors and ammonia, and           not have dips that could plug with condensation.
increase air movement for convective heat relief. Initial cost, oper-
ating expense, and maintenance problems are all relatively low              Heat Exchangers
compared to other types of cooling systems. Evaporative cooling                 Ventilation accounts for 70 to 90% of the heat losses in typical
works best in areas with low relative humidity, but significant ben-        livestock facilities during winter. Heat exchangers can reclaim some
efits can be obtained even in the humid southeastern United States.         of the heat lost with the exhaust ventilating air. However, predicting
    Design. The pad area should be sized to maintain air velocities         fuel savings based on savings obtained during the coldest periods
between 1.0 and 1.4 m/s through the pads. For most pad systems,             overestimates yearly savings from a heat exchanger. Estimates of
these velocities produce evaporative efficiencies between 75 and            energy savings based on air enthalpy can improve the accuracy of
85%; they also increase pressures against the ventilating fans from         the predictions.
10 to 30 Pa, depending on pad design.                                           Heat exchanger design must address the problems of condensate
    The building and pad system must be airtight because air leaks          freezing and/or dust accumulation on the heat-exchanging surfaces.
caused by the negative-pressure ventilation reduce airflow through          If unresolved, these problems result in either reduced efficiency
the pads, and hence reduce cooling effectiveness.                           and/or the inconvenience of frequent cleaning.
    The most serious problem encountered with evaporative pads
for agricultural applications is clogging by dust and other airborne
particles. Whenever possible, fans should exhaust away from pads
                                                                            Supplemental Heating
on adjacent buildings. Regular preventive maintenance is essential.            For poultry with a mass of 1.5 kg or more, for pigs heavier than
Water bleed-off and the addition of algaecides to the water are rec-        23 kg, and for other large animals such as dairy cows, body heat of
ommended. When pads are not used in cool weather, they should               animals at recommended space allocations is usually sufficient to
be sealed to prevent dusty inside air from exhausting through them.         maintain moderate temperatures (i.e., above 10°C) in a well-insu-
    High-pressure fogging with water pressure of 3.5 MPa is pre-            lated structure. Combustion-type heaters are used to supplement
ferred to pad coolers for cooling air in broiler houses with built-up       heat for baby chicks and pigs. Supplemental heating also increases
litter. The high pressure creates a fine aerosol, causing minimal litter    the moisture-holding capacity of the air, which reduces the quantity
wetting. Timers and/or thermostats control the cooling. Evaporative         of air required for moisture removal. Various types of heating equip-
efficiency and installation cost are about one-half those of a well-        ment may be included in ventilation, but they need to perform well
designed evaporative pad. Foggers can also be used with naturally           in dusty and corrosive atmospheres.
Environmental Control for Animals and Plants                                                                                                                 24.5

                                                                           Table 1 Minimum Recommended Overall Coefficients of Heat
                                                                                   Transmission U for Insulated Assembliesa,b
                                                                                                     Recommended Minimum U, W/(m2 ·K)c
                                                                                                                       Modified               Supplementally
                                                                                                 Cold                 Environment                Heated
                                                                           Climatic
                                                                            Zoned         Walls       Ceiling       Walls       Ceiling       Walls      Ceiling
                                                                                1           —           0.91e       0.91e        0.40         0.40         0.26
                                                                                2           —           0.91        0.91         0.33         0.40         0.23
                                                                                3           —           0.91        0.48         0.23         0.29         0.17
                                                                           a Use assembly U-factors that include framing effects, air spaces, air films, linings, and
                                                                             sidings. Determine assembly U-factors by testing the full assembly in accordance with
                                                                             ASTM Standard C1363 or calculate by the procedures presented in the 2013 ASHRAE
                                                                             Handbook—Fundamentals.
                                                                           b Values shown do not represent the values necessary to provide a heat balance between
                                                                             heat produced by products or animals and heat transferred through the building.
                      Fig. 4   Climatic Zones                              c Current practice for poultry growout buildings uses a U of 0.63 to 0.81 W/(m2 ·K) in

        (Reprinted with permission from ASAE Standard S401.2)                the roof and walls.
                                                                           d Refer to Figure 4.
                                                                           e Where ambient temperature and radiant heat load are severe, use U = 0.48 W/(m2 ·K).

Insulation Requirements
    The amount of building insulation required depends on climate,         may not distribute air uniformly because of air leaks and wind pres-
animal space allocations, and animal heat and moisture production.         sure effects. Supplemental air mixing may be necessary.
Refer to Figure 4 and Table 1 for selecting insulation levels. In warm         Allowances should be made for reduced fan performance caused
weather, ventilation between the roof and insulation helps reduce          by dust, guards, and corrosion of louver joints (Person et al. 1979).
the radiant heat load from the ceiling. Insulation in warm climates        Totally enclosed fan motors are protected from exhaust air con-
can be more important for reducing radiant heat loads in summer            taminants and humidity. Periodic cleaning helps prevent overheat-
than reducing building heat loss in winter.                                ing. Negative-pressure ventilation is more commonly used than
    Cold buildings have indoor conditions about the same as out-           positive-pressure ventilation.
door conditions. Examples are free-stall barns and open-front live-
                                                                               Ventilation should always be designed so that manure gases are
stock buildings. Minimum insulation is frequently recommended in
                                                                           not drawn into the building from manure storages connected to the
the roofs of these buildings to reduce solar heat gain in summer and
                                                                           building by underground pipes or channels.
to reduce condensation in winter.
    Modified environment buildings rely on insulation, natural ven-            Neutral-Pressure Ventilation. Neutral-pressure (push/pull) ven-
tilation, and animal heat to remove moisture and to maintain the           tilation typically uses supply fans to distribute air down a distribution
inside within a specified temperature range. Examples are warm free-       duct to room inlets, and exhaust fans to remove air from the room.
stall barns, poultry production buildings, and swine finishing units.      Supply and exhaust fan capacities should be matched.
    Supplementary heated buildings require insulation, ventila-                Neutral-pressure systems are often more expensive, but they
tion, and extra heat to maintain the desired inside temperature and        achieve better control of the air. They are less susceptible to wind
humidity. Examples are swine farrowing and nursery buildings.              effects and to building leakage than positive- or negative-pressure
                                                                           systems. Neutral-pressure systems are most frequently used for
                      1.2   VENTILATION                                    young stock and for animals most sensitive to environmental condi-
                                                                           tions, primarily where cold weather is a concern.
Mechanical Ventilation
    Mechanical ventilation uses fans to create a static pressure dif-      Natural Ventilation
ference between the inside and outside of a building. Farm buildings
use either positive pressure, with fans forcing air into a building, or        Either natural or mechanical ventilation is used to modify envi-
negative pressure, with exhaust fans. Some ventilation systems use         ronments in livestock shelters. Natural ventilation is most common
a combination of positive pressure to introduce air into a building        for mature animal housing, such as free-stall dairy, poultry growing,
and separate fans to remove air. These zero-pressure systems are           and swine finishing houses. Natural ventilation depends on pressure
particularly appropriate for heat exchangers.                              differences caused by wind and temperature differences. Well-
    Positive-Pressure Ventilation. Fans blow outdoor air into the          designed natural ventilation keeps temperatures reasonably stable,
ventilated space, forcing humid air out through any planned outlets        if automatic controls regulate ventilation openings. Usually, a
and through leaks in walls and ceilings. If vapor barriers are not         design includes an open ridge (with or without a rain cover) and
complete, moisture can condense within the walls and ceiling dur-          openable sidewalls, which should cover at least 50% of the wall for
ing cold weather. Condensation causes deterioration of building            summer operation. Ridge openings are about 17 mm wide for each
materials and reduces insulation effectiveness. The energy used by         metre of house width, with a minimum ridge width of 150 mm to
fan motors and rejected as heat is added to the building (an advan-        avoid freezing problems in cold climates. Upstand baffles on each
tage in winter, but a disadvantage in summer).                             side of the ridge opening greatly increase airflow (Riskowski et al.
    Negative-Pressure Ventilation. Fans exhaust air from the ven-          1998). Small screens and square edges around sidewall openings
tilated space while drawing outdoor air in through planned inlets          can significantly reduce airflow through vents.
and leaks in walls, in ceilings, and around doors and windows. Air             Openings can be adjusted automatically, with control based on
distribution in negative-pressure ventilation is often less complex        air temperature. Some designs, referred to as flex housing, include
and costly than positive- or neutral-pressure systems. Simple open-        a combination of mechanical and natural ventilation usually dic-
ings and baffled slots in walls control and distribute air in the build-   tated by outdoor air temperature and/or the amount of ventilation
ing. However, at low airflow rates, negative pressure ventilation          required.
24.6                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

          1.3    VENTILATION MANAGEMENT
Air Distribution
    Pressure differences across walls and inlet or fan openings are
usually maintained between 10 and 15 Pa. (The exhaust fans are
usually sized to provide proper ventilation at pressures up to 30 Pa
to compensate for wind effects.) This pressure difference creates
inlet velocities of 3 to 5 m/s, sufficient for effective air mixing, but
low enough to cause only a small reduction in fan capacity. A prop-
erly planned inlet system distributes fresh air equally throughout the
building. Negative pressure ventilation that relies on cracks around
doors and windows does not distribute fresh air effectively. Inlets
require adjustment, since winter airflow rates are typically less than
10% of summer rates. Automatic controllers and inlets are available
to regulate inlet areas.
    Positive pressure ventilation, with fans connected directly to per-
forated air distribution tubes, may combine heating, circulation, and
ventilation in one system. Air distribution tubes or ducts connected
to circulating fans are sometimes used to mix the air in negative
pressure ventilation. Detailed design procedures for perforated ven-
tilation tubes are described by Zhang (1994). However, dust in the
ducts is of concern when air is recirculated, particularly when cold
incoming air condenses moisture in the tubes.
    Inlet Design. Inlet location and size most critically affect air dis-
tribution within a building. Continuous or intermittent inlets can be
placed along the entire length of one or both outer walls. Building
widths narrower than 6 m may need only a single inlet along one
wall. The total inlet area may be calculated by the system character-
istic technique, which follows. Because the distribution of the inlet
area is based on the geometry and size of the building, specific rec-
ommendations are difficult.
    System Characteristic Technique. This technique determines
the operating points for the ventilation rate and pressure difference
across inlets. Fan airflow rate as a function of pressure difference
across the fan should be available from the manufacturer. Allow-
ances must be made for additional pressure losses from fan shutters
or other devices such as light restriction systems or cooling pads.
    Inlet flow characteristics are available for hinged baffle and
center-ceiling flat baffle slotted inlets (Figure 5). Airflow rates can
be calculated for the baffles in Figure 5 by the following:
For Case A:                                                                     Fig. 5    Typical Livestock Building Inlet Configurations

                           Q = 1.1Wp 0.5                             (1)
                                                                                Room Air Velocity. The average air velocity inside a slot-
For Case B:                                                                  ventilated structure relates to the inlet air velocity, inlet slot width
                           Q = 0.71Wp 0.5                            (2)     (or equivalent continuous length for boxed inlets), building width,
                                                                             and ceiling height. Estimates of air velocity within a barn, based on
For Case C (total airflow from sum of both sides):                           air exchange rates, may be very low because of the effects of jet
                                                                             velocity and recirculation. Conditions are usually partially tur-
                Q = 1.3Wp 0.5(D/T )0.08e(–0.867W/T)                  (3)
                                                                             bulent, and there is no reliable way to predict room air velocity at
where                                                                        animal level. General design guidelines keep the throw distance less
     Q = airflow rate, L/s per metre length of slot opening                  than 6 m from slots and less than 3 m from perforated tubes.
     W = slot width, mm
     p = pressure difference across the inlet, Pa                            Fans
     D = baffle width, mm                                                       Fans should not exhaust against prevailing winds, especially for
     T = width of slot in ceiling, mm                                        cold-weather ventilation. If structural or other factors require
   Zhang and Barber (1995) measured infiltration rates of five               installing fans on the windward side, fans rated to deliver the
rooms in a newly built swine building at 0.6 L/s per square metre of         required capacity against at least 30 Pa static pressure and with a
surface area at 20 Pa. Surface area included the area of walls and           relatively flat power curve should be selected. The fan motor
ceiling enclosing the room. It is important to include this infiltration     should withstand a wind velocity of 50 km/h, equivalent to a static
rate into the ventilation design and management. For example, at             pressure of 100 Pa, without overloading beyond its service factor.
0.6 L/s per square metre of surface area, the infiltration represents        Wind hoods on the fans or windbreak fences reduce the effects of
1.4 ach. In the heating season, the minimum ventilation is usually           wind.
about 3 ach. Thus, large infiltration rates greatly reduce the airflow          Third-party test data should be used to obtain fan performance
from the controlled inlet and adversely affect the air distribution.         and energy efficiencies for fan selection (BESS Lab 1997). Fans
Environmental Control for Animals and Plants                                                                                                 24.7

should be tested with all accessories (e.g., louvers, guards, hoods) in     feeding, are conducted. Such a structure requires environmental
place, just as they will be installed in the building. The accessories      modification, primarily through ventilation. Total space require-
have a major effect on fan performance.                                     ments are 5 to 7 m2 per cow. In free-stall housing, cattle are not con-
   Flow Control. Because the numbers and size of livestock and              fined to stalls but can move freely. Space requirements per cow are
climatic conditions vary, means to modulate ventilation rates are           7 to 9 m2. In loose housing, cattle are free to move within a fenced
often required beyond the conventional off/on thermostat switch.            lot containing resting and feeding areas. Space required in sheltered
The minimum ventilation rate to remove moisture, reduce air                 loose housing is similar to that in free-stall housing. Shelters for
contaminant concentrations, and keep water from freezing should             resting and feeding areas are generally open-sided and require no air
always be provided. Methods of modulating ventilation rates in-             conditioning or mechanical ventilation, but supplemental air mixing
clude (1) intermittent fan operation (fans operate for a percentage         is often beneficial during warm weather. The milking area is in a
of the time controlled by a percentage timer with a 10 min cycle);          separate area or facility and may be fully or partially enclosed, thus
(2) staging of fans using multiple units or fans with high/low-             requiring some ventilation.
exhaust capability; (3) using multispeed fans [larger fans (400 W               For dairy cattle, climate requirements for minimal economic loss
and up) with two flow rates, the lower being about 60% of the max-          are broad, and range from 2 to 24°C with 40 to 80% rh. Below 2°C,
imum rate]; and (4) using variable-speed fans [split-capacitor              production efficiency declines and management problems increase.
motors designed to modulate fan speed smoothly from maximum                 However, the effect of low temperature on milk production is not as
down to 10 to 20% of the maximum rate (the controller is usually            extreme as are high temperatures, where evaporative coolers or
thermostatically adjusted)].                                                other cooling methods may be warranted.
   Generally, fans are spaced uniformly along the winter leeward
                                                                                         Ventilation Rates for Each 500 kg Cow
side of a building. Maximum distance between fans is 35 to 40 m.
Fans may be grouped in a bank if this range is not exceeded. In hous-               Winter               Spring/Fall              Summer
ing with side curtains, exhaust fans that can be reversed or removed              17 to 22 L/s           67 to 90 L/s           110 to 220 L/s
and placed inside the building in the summer are sometimes
installed to increase air movement in combination with doors, walls,            Required ventilation rates depend on specific thermal character-
or windows being opened for natural ventilation.                            istics of individual buildings and internal heating load. The relative
                                                                            humidity should be maintained between 50 and 80%.
Thermostats                                                                     Both loose housing and stall barns require an additional milk
    Thermostats should be placed where they respond to a represen-          room to cool and hold the milk. Sanitation codes for milk produc-
tative temperature as sensed by the animals. Thermostats need pro-          tion contain minimum ventilation requirements. The market being
tection and should be placed to prevent potential physical or               supplied should be consulted for all applicable codes. Some state
moisture damage (i.e., away from animals, ventilation inlets, water         codes require positive-pressure ventilation of milk rooms. Milk
pipes, lights, heater exhausts, outer walls, or any other objects that      rooms are usually ventilated with fans at rates of 4 to 10 ach to sat-
will unduly affect performance). Thermostats also require periodic          isfy requirements of local milk codes and to remove heat from milk
adjustment based on accurate thermometer readings taken in the              coolers. Most milk codes require ventilation in the passageway (if
immediate proximity of the animal.                                          any) between the milking area and the milk room.

Emergency Warning                                                           Beef Cattle
   Animals housed in a high-density, mechanically controlled envi-             Beef cattle ventilation requirements are similar to those of dairy
ronment are subject to considerable risk of heat prostration if a fail-     cattle on a unit mass basis. Beef production facilities often provide
ure of power or ventilation equipment occurs. To reduce this danger,        only shade and wind breaks.
an alarm and an automatic standby electric generator are highly rec-
ommended. Many alarms detect failure of the ventilation. These              Swine
alarms range from inexpensive power-off alarms to ones that sense              Swine housing can be grouped into four general classifications:
temperature extremes and certain gases. Automatic telephone-
dialing systems are effective as alarms and are relatively inexpensive.     1. Farrowing pigs, from birth to 14 kg, and sows
Building designs that allow some side wall panels (e.g., 25% of wall        2. Nursery pigs, from 14 to 34 kg
area) to be removed for emergency situations are also recommended.          3. Growing/finishing pigs, from 34 kg to market size
                                                                            4. Breeding and gestation
  1.4   RECOMMENDED PRACTICES BY SPECIES                                       In farrowing barns, two environments must be provided: one for
    Mature animals readily adapt to a broad range of temperatures,          sows and one for piglets. Because each requires a different temper-
but efficiency of production varies. Younger animals are more tem-          ature, zone heating and/or cooling is used. The environment within
perature sensitive. Figure 6 illustrates animal production response         the nursery is similar to that within the farrowing barn for piglets.
to temperature.                                                             The requirements for growing barns and breeding stock housing are
    Relative humidity has not been shown to influence animal per-           similar.
formance, except when accompanied by thermal stress. Relative                  Currently recommended practices for farrowing houses:
humidity consistently below 40% may contribute to excessive dust-
iness; above 80%, it may increase building and equipment deterio-           • Temperature: 10 to 20°C, with small areas for piglets warmed to
ration. Disease pathogens also appear to be more viable at either low         28 to 32°C by brooders, heat lamps, or floor heat. Avoid cold
or high humidity. Relative humidity has a major influence on the              drafts and extreme temperatures. Hovers are sometimes used.
effectiveness of skin-wetting cooling methods.                                Provide supplemental cooling for sows (usually drippers or zone
                                                                              cooling) in extreme heat.
Dairy Cattle                                                                • Relative humidity: Up to 70% maximum
   Dairy cattle shelters include confinement stall barns, free stalls,      • Ventilation rate: 10 to 240 L/s per sow and litter (about 180 kg
and loose housing. In a stall barn, cattle are usually confined to stalls     total mass). The low rate is for winter; the high rate is for summer
approximately 1.2 m wide, where all chores, including milking and             temperature control.
24.8                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)




                   Fig. 6   Critical Ambient Temperatures and Temperature Zone for Optimum Performance and
                                            Nominal Performance Loss in Farm Animals
                                  (Adapted from Hahn 1985, in Stress Physiology in Livestock, Vol. II, CRC Press)

• Space: 3.25 m2 per sow and litter (stall); 6.0 m2 per sow and litter      • Relative humidity:
  (pens)                                                                       75% maximum in winter; no established limit in summer
   Recommendations for nursery barns:                                       • Ventilation rate:
                                                                               Growing pig (34 to 68 kg), 3 to 35 L/s
• Temperature:
                                                                               Finishing pig (68 to 100 kg), 5 to 60 L/s
   27°C for first week after weaning. Lower room temperature
                                                                               Gestating sow (150 kg), 6 to 70 L/s
   1.5 K per week to 21°C. Provide warm, draft-free floors. Provide
                                                                               Boar/breeding sow (180 kg), 7 to 140 L/s
   supplemental cooling for extreme heat (temperatures 30°C and
                                                                            • Space:
   above).
                                                                               0.55 m2 per pig, 34 to 68 kg each
• Ventilation rate:
                                                                               0.75 m2 per pig, 68 to 100 kg each
   1 to 12 L/s per pig, 5.5 to 14 kg each
   1.5 to 18 L/s per pig, 6 to 36 kg each                                      1.3 to 2.2 m2 per pig, 110 to 130 kg each
• Space:                                                                    Poultry
   0.19 to 0.23 m2 per pig, 5.5 to 14 kg each
   0.28 to 0.37 m2 per pig, 6 to 14 kg each                                    In broiler and brooder houses, growing chicks require changing
                                                                            environmental conditions, and heat and moisture dissipation rates
   Recommendations for growing and gestation barns:                         increase as the chicks grow older. Supplemental heat, usually from
• Temperature:                                                              brooders, is used until sensible heat produced by the birds is ade-
   13 to 22°C preferred. Provide supplemental cooling (sprinklers           quate to maintain an acceptable air temperature. At early stages of
   or evaporative coolers) for extreme heat.                                growth, moisture dissipation per bird is low. Consequently, low
Environmental Control for Animals and Plants                                                                                             24.9

ventilation rates are recommended to prevent excessive heat loss.         and excessive in other cages, depending on cage and facility design.
Litter is allowed to accumulate over 3 to 5 flock placements. Lack        ILAR (1996) recommendations for room ventilation rates of 10 to
of low-cost litter material may justify the use of concrete floors.       15 ach are an attempt to provide adequate ventilation for the room
After each flock, caked litter is removed and fresh litter is added.      and cages. This recommendation is based on the assumption that
   Housing for poultry may be open, curtain-sided or totally en-          adequate ventilation in the macroenvironment (room) provides suf-
closed. Mechanical ventilation depends on the type of housing used.       ficient ventilation to the microenvironment (cage). This may be a
For open-sided housing, ventilation is generally natural airflow in       reasonable assumption when cages have a top of wire rods or mesh.
warm weather, supplemented with stirring fans, and by fans with           However, several studies have shown that covering cages with filter
closed curtains in cold weather or during the brooding period.            tops, which provide a protective barrier for rodents and reduce air-
Mechanical ventilation is used in totally enclosed housing. Newer         borne infections and diseases, especially neonatal diarrhea, can cre-
houses have smaller curtains and well-insulated construction to           ate significant differences in microenvironmental conditions.
accommodate both natural and mechanical ventilation operation.                Maghirang et al. (1995) and Riskowski et al. (1996) surveyed
   Recommendations for broiler houses:                                    room and cage environmental conditions in several laboratory ani-
                                                                          mal facilities and found that the animal’s environmental needs may
• Room temperature: 15 to 27°C
                                                                          not be met even though the facilities were designed and operated
• Temperature under brooder hover: 30 to 33°C, reducing 3 K per           according to ILAR (1996). The microenvironments were often con-
  week until room temperature is reached                                  siderably poorer than the room conditions, especially in micro-
• Relative humidity: 50 to 80%                                            isolator cages. For example, ammonia levels in cages were up to
• Ventilation rate: Sufficient to maintain house within 1 to 2 K of       45 mg/m3 even though no ammonia was detected in a room. Cage
  outdoor air conditions during summer. Generally, rates are about        temperatures were up to 4 K higher than room temperature and rel-
  0.1 L/s per kilogram live mass during winter and 1 to 2 L/s per         ative humidities up to 41% higher.
  kilogram for summer conditions.                                             Furthermore, cage microenvironments in the same room were
• Space: 0.06 to 0.1 m2 per bird (for the first 21 days of brooding,      found to have significant variation (Riskowski et al. 1996): ammo-
  only 50% of floor space is used)                                        nia levels varied from 0 to 45 mg/m3, air temperature varied from
• Light: Minimum of 10 lx to 28 days of age; 1 to 20 lx for growout       0.5 to 4 K higher than room temperature, relative humidity varied
  (in enclosed housing).                                                  from 1 to 30% higher than room humidity, and average light levels
   Recommendations for breeder houses with birds on litter and            varied from 2 to 337 lx. This survey found three identical rooms that
slatted floors:                                                           had room ventilation rates from 4.4 to 12.5 ach but had no differ-
                                                                          ences in room or cage environmental parameters.
• Temperature: 10 to 30°C maximum; consider evaporative cooling               A survey of laboratory animal environmental conditions in seven
  if higher temperatures are expected.                                    laboratory rat rooms was conducted by Zhang et al. (1992). They
• Relative humidity: 50 to 75%                                            found that room air ammonia levels were under 0.37 mg/m3 for all
• Ventilation rate: Same as for broilers on live mass basis.              rooms, even though room airflow varied from 11 to 24 ach. Air
• Space: 0.2 to 0.3 m2 per bird                                           exchange rates in the cages varied from less than 0.05 L/s to 1.2 L/
   Recommendations for laying houses with birds in cages:                 s per rat, and ammonia levels ranged from negligible to 45 mg/m3.
                                                                          Riskowski et al. (1996) measured several environmental parameters
• Temperature, relative humidity, and ventilation rate: Same as for       in rat shoebox cages in full-scale room mockups with various room
  breeders.                                                               and ventilation configurations. Significant variations in cage tem-
• Space: 0.032 to 0.042 m2 per hen minimum                                perature and ventilation rates within a room were also found. Vary-
• Light: Controlled day length using light-controlled housing is          ing room ventilation rate from 5 to 15 ach did not have large effects
  generally practiced (January through June).                             on cage environmental conditions. These studies verify that designs
                                                                          based only on room air changes do not guarantee desired conditions
Laboratory Animals                                                        in the animal cages.
   The well-being and experimental response of laboratory animals             In order to analyze the ventilation performance of different
depend greatly on the design of the facilities. Cage type, noise lev-     laboratory animal research facilities, Memarzadeh (1998) used
els, light levels, air quality, and thermal environment can affect ani-   computational fluid dynamics (CFD) to undertake computer
mal well-being and, in many cases, affect how the animal responds         simulation of over 100 different room configurations. CFD is a
to experimental treatments (Clough 1982; Lindsey et al. 1978;             three-dimensional mathematical technique used to compute the
McPherson 1975; Moreland 1975). If any of these factors vary              motion of air, water, or any other gas or liquid. However, all con-
across treatments or even within treatments, it can affect the validity   ditions must be correctly specified in the simulation to produce
of experimental results, or at least increase experimental error. Con-    accurate results. Empirical work defined inputs for such parame-
sequently, laboratory animal facilities must be designed and main-        ters as heat dissipation and surface temperature as well as the
tained to expose the animals to appropriate levels of these               moisture, CO2 , and NH3 mass generation rates for mice.
environmental conditions and to ensure that all animals in an exper-          This approach compared favorably with experimentally mea-
iment are in a uniform environment. See Chapter 16 for additional         sured temperatures and gas concentrations in a typical animal
information on laboratory animal facilities.                              research facility. To investigate the relationships between room con-
   In the United States, recommended environmental conditions             figuration parameters and the room and cage environments in labo-
within laboratory animal facilities are usually dictated by ILAR          ratory animal research facilities, the following parameters were
(1996). Temperature recommendations vary from 16 to 29°C,                 varied:
depending on the species being housed. The acceptable range for
relative humidity is 30 to 70%. For animals in confined spaces,           • Supply air diffuser type and orientation, air temperature, and air
daily temperature fluctuations should be minimized. Relative                moisture content
humidity must also be controlled, but not as precisely as tempera-        • Room ventilation rate
ture.                                                                     • Exhaust location and number
   Ventilation recommendations are based on room air changes;             • Room pressurization
however, cage ventilation rates may be inadequate in some cages           • Rack layout and cage density
24.10                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

• Change station location, design, and status
• Leakage between the cage lower and upper moldings
• Room width
    Room pressurization, change station design, and room width had
little effect on ventilation performance. However, other factors
found to affect either the macroenvironment or microenvironment
or both led to the following observations:
• Ammonia production depends on relative humidity. Ten days
  after the last change of bedding, a high-humidity environment               Fig. 7 Structural Shapes of Commercial Greenhouses
  produced ammonia at about three times the rate of cages in a low-
  humidity environment.
• Acceptable room and cage ammonia concentrations after 5 days            (4) protection from insects and disease; and (5) suitable growing
  without changing cage bedding are produced by room supply air-          media, substrate, and moisture. Because of their lower cost per unit
  flow rates of around 4 L/s per kilogram of body mass of mice.           of usable space, greenhouses are preferred over plant growth cham-
  This is equivalent to 5 ach for the room with single-density racks      bers for protected crop production.
  considered in this study, and 10 ach for the room with double-              This section covers greenhouses and plant growth facilities. Fig-
  density racks. The temperature of the supply air must be set            ure 7 shows the structural shapes of typical commercial green-
  appropriately for the heat load in the room. The room with single-      houses. Other greenhouses may have Gothic arches, curved glazing,
  density racks contained 1050 mice with a total mass of 21 kg and        or simple lean-to shapes. Glazing, in addition to traditional glass,
  the room with double-density racks contained 2100 mice with a           now includes both film and rigid plastics. High light transmission by
  total mass of 42 kg.                                                    the glazing is usually important; good location and orientation of the
• Increasing the room ventilation rate does not have a large effect on    house are important in providing desired light conditions. Location
  the cage ventilation. Increasing the supply airflow from 5 to 20 ach    also affects heating and labor costs, exposure to plant disease and
  around single-density racks parallel to the walls reduces the CO2       air pollution, and material handling requirements. As a general rule
  concentration from 3175 to 3000 mg/m3, a reduction of only 6%.          in the northern hemisphere, a greenhouse should be placed at a
  For the double-density racks perpendicular to the walls, the reduc-     distance of at least 2.5 times the height of the object closest to it in
  tion is larger, but still only from about 4140 to 3240 mg/m3            the eastern, western, and southern directions.
  (around 20%)
• Both the cage and the room ammonia concentrations can be
                                                                                               2.1   GREENHOUSES
  reduced by increasing the supply air temperatures. This reduces
  the relative humidity for a given constant moisture content in the      Site Selection
  air, and the lower relative humidity leads to lower ammonia gen-
  eration. Raising the supply discharge temperature from 19 to                Sunlight. Sunlight provides energy for plant growth and is often
  22°C at 15 ach raises the room temperature by 3 K to around 23°C        the limiting growth factor in greenhouses of the central and northern
  and the cages by 2 K to around 25°C. This can reduce ammonia            areas of North America during the winter. When planning green-
  concentrations by up to 50%.                                            houses that are to be operated year-round, a designer should design
• Using 22°C as the supply discharge temperature at 5 ach (the low-       for the greatest sunlight exposure during the short days of midwin-
  est flow rate considered) for double-density racks produces a           ter. The building site should have an open southern exposure, and if
  room temperature around 26°C, with cage temperatures only               the land slopes, it should slope to the south.
  slightly higher. Although this higher temperature provides a more           Soil and Drainage. When plants are to be grown in the soil
  comfortable environment for the mice (Gordon et al. 1997), the          covered by the greenhouse, a growing site with deep, well-drained,
  high room temperature may be unacceptable to the scientists             fertile soil, preferably sandy loam or silt loam, should be chosen.
  working in the room.                                                    Even though organic soil amendments can be added to poor soil,
• Ceiling or high-level exhausts tend to produce lower room tem-          fewer problems occur with good natural soil. However, when good
  peratures (for a given supply air temperature, all CFD models           soil is not available, growing in artificial media should be consid-
  were designed to have 22°C at the room exhaust) when compared           ered. The greenhouse should be level, but the site can and often
  to low-level exhausts. This indicates that low-level exhausts are       should be sloped and well-drained to reduce salt build-up and in-
  less efficient at cooling the room.                                     sufficient soil aeration. A high water table or a hardpan may pro-
• Low-level exhausts appear to ventilate the cages slightly better        duce water-saturated soil, increase greenhouse humidity, promote
  (up to 27% for the radial diffuser; much less for the slot diffuser)    diseases, and prevent effective use of the greenhouse. If present,
  than ceiling or high-level exhausts when the cages are placed           these problems can be alleviated by tile drains under and around
  parallel to the walls, near the exhausts. Ammonia concentration in      the greenhouse. Ground beds should be level to prevent water from
  the cages decreased even further, although this is because of the       concentrating in low areas. Slopes within greenhouses also in-
  higher temperatures in the low-level exhaust cases when com-            crease temperature and humidity stratification and create addi-
  pared to the ceiling and high-level exhausts. The room concentra-       tional environmental problems.
  tions of CO2 and ammonia do not show that any type of supply or             Sheltered Areas. Provided they do not shade the greenhouse,
  exhaust is significantly better or worse than the other type.           surrounding trees act as wind barriers and help prevent winter heat
                                                                          loss. Deciduous trees are less effective than coniferous trees in mid-
                                                                          winter, when the heat loss potential is greatest. In areas where snow-
 2.     DESIGN FOR PLANT FACILITIES                                       drifts occur, windbreaks and snowbreaks should be 30 m or more
   Greenhouses, plant growth chambers, and other facilities for in-       from the greenhouse to prevent damage.
door crop production overcome adverse outdoor environments and                Orientation. Generally, in the northern hemisphere, for single-
provide conditions conducive to economical crop production. The           span greenhouses located north of 35° latitude, maximum trans-
basic requirements of indoor crop production are (1) adequate             mission during winter is attained by an east-west orientation. South
light; (2) favorable temperatures; (3) favorable air or gas content;      of 35° latitude, orientation is not important, provided headhouse
Environmental Control for Animals and Plants                                                                                                               24.11

                                                                                   Table 2 Suggested Heat Transmission Coefficients
                                                                                                                                             U, W/(m2 ·K)
                                                                           Glass
                                                                                           Single-glazing                                       6.4
                                                                                           Double-glazing                                       4.0
                                                                                           Insulating                                    Manufacturers’ data
                                                                           Plastic film
                                                                                          Single filma                                            6.8
                                                                                          Double film, inflated                                   4.0
                                                                                          Single film over glass                                  4.8
                                                                                          Double film over glass                                  3.4
                                                                           Corrugated glass fiber
                                                                                          Reinforced panels                                       6.8
                                                                           Plastic structured sheetb
                                                                                          16 mm thick                                             3.3
                                                                                           8 mm thick                                             3.7
                                                                                           6 mm thick                                             4.1
                                                                           aInfrared barrier polyethylene films reduce heat loss; however, use this coefficient
                                                                            when designing heating systems because the structure could occasionally be covered
                                                                            with non-IR materials.
                                                                           bPlastic structured sheets are double-walled, rigid plastic panels.



                                                                                        Table 3 Construction U-Factor Multipliers
                                                                           Metal frame and glazing system, 400 to 600 mm spacing                        1.08
                                                                           Metal frame and glazing system, 1200 mm spacing                              1.05
                                                                           Fiberglass on metal frame                                                    1.03
 Fig. 8 Transmittance of Solar Radiation Through Glazing                   Film plastic on metal frame                                                  1.02
         Materials for Various Angles of Incidence                         Film or fiberglass on wood                                                   1.00

structures do not shade the greenhouse. North-south orientation                        Table 4 Suggested Design Air Changes (N )
provides more light on an annual basis.                                                                     New Construction
   Gutter-connected or ridge-and-furrow greenhouses are oriented
preferably with the ridge line north-south regardless of latitude. This    Single glass lapped (unsealed)                                           1.25
                                                                           Single glass lapped (laps sealed)                                        1.0
orientation allows the shadow pattern caused by the gutter super-
                                                                           Plastic film covered                                                  0.6 to 1.0
structure to move from the west to the east side of the gutter during
                                                                           Structured sheet                                                         1.0
the day. With an east-west orientation, the shadow pattern would           Film plastic over glass                                                  0.9
remain north of the gutter, and the shadow would be widest and cre-
ate the most shade during winter when light levels are already low.                                         Old Construction
Also, the north-south orientation allows rows of tall crops, such as       Good maintenance                                                        1.5
roses and staked tomatoes, to align with the long dimension of the         Poor maintenance                                                       2 to 4
house (an alignment that is generally more suitable to long rows and
the plant support methods preferred by many growers).                              V = greenhouse internal volume, m3
   The slope of the greenhouse roof is a critical part of greenhouse               N = number of air exchanges per hour (Table 4)
design. If the slope is too flat, a greater percentage of sunlight is
reflected from the roof surface (Figure 8). A slope with a 1:2 rise-to-       Type of Framing. The type of framing should be considered in
run ratio is the usual inclination for a gable roof.                       determining overall heat loss. Aluminum framing and glazing sys-
                                                                           tems may have the metal exposed to the exterior to a greater or lesser
Heating                                                                    degree, and the heat transmission of this metal is higher than that of
   Structural Heat Loss. Estimates for heating and cooling a               the glazing material. To allow for such a condition, the U-factor of
greenhouse consider conduction, infiltration, and ventilation energy       the glazing material should be multiplied by the factors shown in
exchange. In addition, the calculations must consider solar energy         Table 3.
load and electrical input, such as light sources, which are usually           Infiltration. Equation (6) may be used to calculate heat loss by
much greater for greenhouses than for conventional buildings. Gen-         infiltration. Table 4 suggests values for air changes N.
erally, conduction qc plus infiltration qi are used to determine the          Radiation Energy Exchange. Solar gain can be estimated using
peak requirements qt for heating.                                          the procedures outlined in Chapter 18 of the 2013 ASHRAE Hand-
                                                                           book—Fundamentals. As a guide, when a greenhouse is filled with
                             qt = qc + qi                            (4)   a mature crop of plants, one-half the incoming solar energy is con-
                                                                           verted to latent heat, and one-quarter to one-third, to sensible heat.
                          qc = UA(ti – to)                           (5)   The rest is either reflected out of the greenhouse or absorbed by the
                                                                           plants and used in photosynthesis.
                         qi = 0.5VN(ti – to)                         (6)
                                                                              Radiation from a greenhouse to a cold sky is more complex.
where                                                                      Glass admits a large portion of solar radiation but does not transmit
     U = overall heat loss coefficient, W/(m2 ·K) (Tables 2 and 3)         long-wave thermal radiation in excess of approximately 5000 nm.
     A = exposed surface area, m2                                          Plastic films transmit more of the thermal radiation but, in general,
      ti = inside temperature, °C                                          the total heat gains and losses are similar to those of glass. Newer
     to = outdoor temperature, °C                                          plastic films containing infrared (IR) inhibitors reduce the thermal
24.12                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                           filled with 50% void gravel. Hot water from solar collectors or other
                                                                           clean sources enters and is pumped out on demand. Some heat
                                                                           sources, such as cooling water from power plants, cannot be used
                                                                           directly but require closed-loop heat transfer to avoid fouling the
                                                                           storage and the power plant cooling water.
                                                                               Greenhouses can also be bottom-heated with 6 mm diameter
                                                                           EPDM tubing (or variations of that method) in a closed loop. The
                                                                           tubes can be placed directly in the growing medium of ground
                                                                           beds or under plant containers on raised benches. The best temper-
                                                                           ature uniformity is obtained by flow in alternate tubes in opposite
                                                                           directions. This method can supply all the greenhouse heat needed
                                                                           in mild climates.
                                                                               Bottom heat, underfloor heating, and underbench heating are,
  Fig. 9 Temperature Profiles in a Greenhouse Heated with                  because of the location of the heat source, more effective than
           Radiation Piping along the Sidewalls                            overhead or peripheral heating, and can reduce energy loss by 20
                                                                           to 30%.
                                                                               Unless properly located and aimed, overhead unit heaters,
radiation loss. Plastic films and glass with improved radiation            whether hydronic or direct fired, do not give uniform temperature at
reflection are available at a somewhat higher cost. Some research          the plant level and throughout the greenhouse. Horizontal blow
greenhouses use a retractable horizontal heat curtain to reduce the        heaters positioned so that they establish a horizontal airflow around
effect of night sky losses. Normally, radiation energy exchange is         the outside of the greenhouse offer the best distribution. The airflow
not considered in calculating the design heat load.                        pattern can be supplemented with the use of horizontal blow fans or
   Heating Systems. Greenhouses may have a variety of heaters.             circulators.
One is a convection heater that circulates hot water or steam through          When direct combustion heaters are used in the greenhouse,
plain or finned pipe. The pipe is most commonly placed along walls         combustion gases must be adequately vented to the outdoors to
and occasionally beneath plant benches to create desirable convec-         minimize danger to plants and humans from products of combus-
tion currents. A typical temperature distribution pattern created by       tion. One manufacturer recommends that combustion air must
perimeter heating is shown in Figure 9. More uniform temperatures          have access to the space through a minimum of two permanent
can be achieved when about one-third the total heat comes from             openings in the enclosure, one near the bottom. A minimum of
pipes spaced uniformly across the house. These pipes can be placed         2200 mm2 of free area per kilowatt input rating of the unit, with a
above or below the crop, but temperature stratification and shading        minimum of 0.65 m2 for each opening, whichever is greater, is rec-
are avoided when they are placed below. Outdoor weather condi-             ommended. Unvented direct-combustion units should not be used
tions affect temperature distribution, especially on windy days in         inside the greenhouse.
loosely constructed greenhouses. Manual or automatic overhead                  Many greenhouses combine overhead and perimeter heating.
pipes are also used for supplemental heating to prevent snow build-        Regardless of the type of heating, it is common practice to calculate
up on the roof. In a gutter-connected greenhouse in a cold climate,        overall heat loss first, and then to calculate the individual elements
a heat pipe should be placed under each gutter to prevent snow accu-       such as the roof, sidewalls, and gables. It is then simple to allocate
mulation.                                                                  the overhead portion to the roof loss and the perimeter portions to
   An overhead tube heater consists of a unit heater that discharges       the sides and gables, respectively.
into 300 to 750 mm diameter plastic film tubing perforated to pro-             The annual heat loss can be approximated by calculating the
vide uniform air distribution. The tube is suspended at 2 to 3 m inter-    design heat loss and then, in combination with the annual degree-
vals and extends the length of the greenhouse. Variations include a        day tables using the 18.3°C base, estimating an annual heat loss and
tube and fan receiving the discharge of several unit heaters. The fan      computing fuel usage on the basis of the rating of the particular fuel
and tube system is used without heat to recirculate the air and, dur-      used. If a 10°C base is used, it can be prorated.
ing cold weather, to introduce ventilation air. However, tubes sized           Heat curtains for energy conservation are becoming more impor-
for heat distribution may not be large enough for effective ventila-       tant in greenhouse construction. Although this energy savings may
tion during warm weather.                                                  be considered in the annual energy use, it should not be used when
   Perforated tubing, 150 to 250 mm in diameter, placed at ground-         calculating design heat load; the practice is to open the heat curtains
level (underbench) heaters can also improve heat distribution. Ide-        during snowstorms to facilitate snow melting, thereby nullifying its
ally, the ground-level tubing should draw air from the top of the          contribution to the design heat loss value.
greenhouse for recirculation or heating. Tubes on or near the floor            Air-to-air and water-to-air heat pumps have been used experi-
have the disadvantage of being obstacles to workers and reducing           mentally on small-scale installations. Their usefulness is especially
usable floor space.                                                        sensitive to the availability of a low-cost heat source.
   Underfloor heating can supply up to 25% or more of the peak                 Radiant (Infrared) Heating. Radiant heating is used in some lim-
heating requirements in cold climates. A typical underfloor system         ited applications for greenhouse heating. Steel pipes spaced at inter-
uses 100 mm plastic pipe spaced 300 to 400 mm on center, and cov-          vals and heated to a relatively high temperature by special gas
ered with 20 mm of gravel or porous concrete. Hot water, not               heaters serve as the source of radiation. Because the energy is trans-
exceeding 40°C, circulates at a rate of 0.5 to 1.0 L/s per loop. Pipe      mitted by radiation from a source of limited size, proper spacing is
loops should generally not exceed 130 m in length. This can provide        important to completely cover the heated area. Further, heavy-
50 to 65 W/m2 from a bare floor, and about 75% as much when pot-           foliage crops can shade the lower parts of the plants and the soil,
ted plants or seedling flats cover most of the floor.                      thus restricting the radiation from warming the root zone, which is
   Similar systems can heat soil directly, but root temperature must       important to plant growth.
not exceed 25°C. When used with water from solar collectors or                 Cogenerated Sources of Heat. Greenhouses have been built
other heat sources, the underfloor area can store heat. This storage       near or adjacent to power plants to use the heat and electricity gen-
consists of a vinyl swimming pool liner placed on top of insulation        erated by the facility. Although this energy may cost very little, an
and a moisture barrier at a depth of 200 to 300 mm below grade, and        adequate standby energy source must be provided, unless the
Environmental Control for Animals and Plants                                                                                             24.13

power supplier can assure that it will supply a reliable, continuous     explained in Chapter 41 of the 2012 ASHRAE Handbook—HVAC
source of energy.                                                        Systems and Equipment and in Chapter 52 of this volume.
                                                                             The empirical base rate of airflow is 40 L/s per square metre of
Cooling
                                                                         floor area. This flow rate is modified by multiplying it by factors for
    Solar radiation is a considerable source of sensible heat gain;      elevation (Fe ), maximum interior light intensity (Fl ), and allowable
even though some of this energy is reflected from the greenhouse,        temperature rise between the pad and fans (Ft ). These factors are
some of it is converted into latent heat as the plants transpire mois-   listed in Table 5. The overall factor for the house is given by the fol-
ture, and some is converted to plant material by photosynthesis. Nat-    lowing equation:
ural ventilation, mechanical ventilation, shading, and evaporative
cooling are common methods used to remove this heat. Mechanical                                     Fh = Fe Fl Ft                               (7)
refrigeration is seldom used to air-condition greenhouses because
the cooling load and resulting cost is so high.                             The maximum fan-to-pad distance should be kept to 53 m,
    Natural Ventilation. Most older greenhouses and many new             although some greenhouses with distances of 68 m have shown no
ones rely on natural ventilation with continuous roof sashes on each     serious reduction in effectiveness. With short distances, the air
side of the ridge and continuous sashes in the sidewalls. The roof       velocity becomes so low that the air feels clammy and stuffy, even
sashes are hinged at the ridge, and the wall sashes are hinged at the    though the airflow is sufficient for cooling. Therefore, a velocity
top of the sash. During much of the year, vents admit enough venti-      factor Fv listed in Table 6 is used for distances less than 30 m. For
lating air for cooling without the added cost of running fans.           distance less than 30 m, Fv is compared to Fh . The factor that gives
    The principles of natural ventilation are explained in Chapter 16
of the 2013 ASHRAE Handbook—Fundamentals. Ventilation air is                       Table 5    Multipliers for Calculating Airflow
driven by wind and thermal buoyancy forces. Proper vent openings                              for Fan-and-Pad Cooling
take advantage of pressure differences created by wind. Thermal
                                                                            Elevation              Max. Interior               Fan-to-Pad
buoyancy caused by the temperature difference between the inside
                                                                         (Above Sea Level)         Light Intensity           Temp. Difference
and the outside of the greenhouse is enhanced by the area of the vent
opening and the stack height (vertical distance between the center of       m         Fe           klx          Fl            K           Ft
the lower and upper opening). Within the limits of typical construc-      <300       1.00          40          0.74           5.5        0.71
tion, the larger the vents, the greater the ventilating air exchanged.     300       1.03          45          0.84           5.0        0.78
For a single greenhouse, the combined area of the sidewall vents           600       1.08          50          0.93           4.5        0.87
should equal that of the roof vents. In ranges of several gutter-          900       1.12          55          1.02           4.0        0.98
connected greenhouses, the sidewall area cannot equal the roof vent       1200       1.16          60          1.12           3.5        1.12
area.                                                                     1500       1.20          65          1.21           3.0        1.31
    Mechanical (Forced) Ventilation. Exhaust fans provide posi-           1800       1.25          70          1.30           2.5        1.58
                                                                          2100       1.29          75          1.39
tive ventilation without depending on wind or thermal buoyancy
                                                                          2400       1.33          80          1.49
forces. The fans are installed in the side or end walls of the green-
                                                                          2700       1.37          85          1.58
house and draw air through vents on the opposite side or end walls.
Air velocity through the inlets should not exceed 2 m/s.
    Air exchange rates between 0.75 and 1 change per minute effec-
tively control the temperature rise in a greenhouse. As shown in Fig-
ure 10, the temperature inside the greenhouse rises rapidly at lower
airflow rates. At higher airflow rates, the reduction of the tempera-
ture rise is small, fan power requirements are increased, and plants
may be damaged by the high air speed.
    Shading. Shading compounds can be applied in varying
amounts to the exterior of the roof of the greenhouse to achieve up
to 50% shading. Durability of these compounds varies; ideally, the
compound wears away during the summer and leaves the glazing
clean in the fall, when shading is no longer needed. In practice,
some physical cleaning is needed. Compounds used formerly usu-
ally contained lime, which corrodes aluminum and attacks some
caulking. Most compounds used currently are formulated to avoid
this problem.
    Mechanically orated shade cloth systems with a wide range of
shade levels are also available. They are mounted inside the green-
house to protect them from the weather. Not all shading compounds
or shade cloths are compatible with all plastic glazings, so the man-
ufacturers’ instructions and precautions should be followed.
    Evaporative Cooling.
    Fan-and-Pad Systems. Fans for fan-and-pad evaporative cool-
ing are installed in the same manner as fans used for mechanical
ventilation. Pads of cellulose material in a honeycomb form are
installed on the inlet side. The pads are kept wet continuously
when evaporative cooling is needed. As air is drawn through the
pads, the water evaporates and cools the air. New pads cool the air
by about 80% of the difference between the outdoor dry- and
wet-bulb temperatures, or to 1.5 to 2 K above the wet-bulb tem-          Fig. 10 Influence of Air Exchange Rate on Temperature Rise
perature. The principles of applying evaporative cooling are                     in Single- and Double-Covered Greenhouses
24.14                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

            Table 6 Velocity Factors for Calculating                                 Table 7 Recommended Air Velocity Through
                Airflow for Fan-to-Pad Cooling                                                 Various Pad Materials
  Fan-to-Pad                            Fan-to-Pad                                                                                   Air Face Velocity
  Distance, m           Fv              Distance, m           Fv           Pad Type and Thickness                                   Through Pad,* m/s
       6               2.26                 20              1.23           Corrugated cellulose, 100 mm thick                               1.25
       8               1.96                 22              1.17           Corrugated cellulose, 150 mm thick                               1.75
      10               1.75                 24              1.13           *Speed may be increased by 25% where construction is limiting.
      12               1.60                 26              1.08
      14               1.48                 28              1.04
                                                                               Table 8 Recommended Water Flow and Sump Capacity
      16               1.38                 30              1.00
                                                                                    for Vertically Mounted Cooling Pad Materials
      18               1.30
                                                                                                                   Minimum Water Minimum Sump
