                                                                                                                   Rate per Linear Capacity per Unit
the greatest airflow is used to modify the empirical base rate. For         Pad Type and Thickness                 Metre of Pad, L/s Pad Area, L/m2
fan-to-pad distances greater than 30 m, Fv can be ignored.
                                                                            Corrugated cellulose, 100 mm thick            0.10                30
    For best performance, pads should be installed on the windward
side, and fans spaced within 7.5 m of each other. Fans should not           Corrugated cellulose, 150 mm thick            0.16                40
blow toward pads of an adjacent house unless it is at least 15 m
away. Fans in adjacent houses should be offset if they blow toward          recirculation has not been well defined, except that some studies
each other and are within 4.5 m of each other.                              have shown high air velocities (greater than 1.0 m/s) can harm
    Recommended air velocities through commonly used pads are               plants or reduce growth.
listed in Table 7. Water flow and sump capacities are shown in Table            Insect Screening. Insect screening is being used to cover vent
8. The system should also include a small, continuous bleed-off of          inlets and outlets. These fine-mesh screens increase resistance to
water to reduce the build-up of dirt and other impurities.                  airflow, which must be considered when selecting ventilation fans.
    Unit Evaporative Coolers. This equipment contains the pads,             The screen manufacturer should provide static pressure data for its
water pump, sump, and fan in one unit. Unit coolers are primarily           screens. The pressure drop through the screen can be reduced by
used for small compartments. They are mounted 4.5 to 6 m apart on           framing out from the vent opening to increase the area of the screen.
the sidewall and blow directly into the greenhouse. They cool a dis-
                                                                                Carbon Dioxide Enrichment. Carbon dioxide is added in some
tance of up to 15 m from the unit. A side sash on the outside opposite
                                                                            greenhouse operations to increase growth and enhance yields. How-
wall is the best outlet, but roof vents may also work. The roof vent
                                                                            ever, CO2 enrichment is practical only when little or no ventilation
on the same side as the unit should be slightly open for better air dis-
                                                                            is required for temperature control. Carbon dioxide can be gener-
tribution. If the roof vent on the opposite side is opened instead, air
                                                                            ated from solid CO2 (dry ice), bottled CO2, and misting carbonated
may flow directly out the vent and not cool the opposite side of the
                                                                            water. Bulk or bottled CO2 gas is usually distributed through perfo-
greenhouse.
                                                                            rated tubing placed near the plant canopy. Carbon dioxide from dry
    Fog. In a direct-pressure atomizer, a high-pressure pump forces         ice is distributed by passing greenhouse air through an enclosure
water at 5.5 to 7 MPa through a special fog nozzle. Fog is considered       containing dry ice. Air movement around the plant leaf increases the
to be a water droplet smaller than 40 m in diameter. The direct-           efficiency with which the plant absorbs whatever CO2 is available.
pressure atomizer generates droplets of 35 m or less. This requires        One study found an air speed of 0.5 m/s to be equivalent to a 50%
a superior filter to minimize clogging of the very small nozzle             enrichment in CO2 without forced air movement.
orifices.
    A line of nozzles placed along the top of the vent opening can              Radiant Energy. Light is normally the limiting factor in green-
cool the entering air nearly to its wet-bulb temperature. Additional        house crop production during the winter. North of the 35th parallel
lines in the greenhouse continue to cool the air as it absorbs heat in      (in the northern hemisphere), light levels are especially inadequate
the space.                                                                  or marginal in fall, winter, and early spring. Artificial light sources,
                                                                            usually high-intensity discharge (HID) lamps, may be added to
    Fogging cools satisfactorily with less airflow than fan-and-pad
                                                                            greenhouses to supplement low natural light levels. High-pressure
systems, but the fan capacity must still be based on one air change
                                                                            sodium (HPS), metal halide (MH), low-pressure sodium (LPS),
per minute to ventilate the greenhouse when the cooler will be used
                                                                            and, occasionally, mercury lamps coated with a color-improving
without fog.
                                                                            phosphor are currently used. Because differing irradiance or illumi-
Other Environmental Controls                                                nance ratios are emitted by the various lamp types, the incident radi-
                                                                            ation is best described as radiant flux density (W/m2) between 400
   Humidity Control. At various times during the year, humidity             and 850 nm, or as photon flux density between 400 and 700 nm,
may need to be controlled in the greenhouse. When the humidity is           rather than in photometric terms of lux.
too high at night, it can be reduced by adding heat and ventilating
simultaneously. When the humidity is too low during the day, it can             To assist in relating irradiance to more familiar illuminance val-
be increased by turning on a fog or mist nozzle.                            ues, Table 9 shows constants for converting illuminance (lux) and
                                                                            photon flux density [mol/(s·m2)] of HPS, MH, LPS, and other
   Winter Ventilation. During the winter, houses are normally
                                                                            lamps to the irradiance (W/m2).
closed tightly to conserve heat, but photosynthesis by the plants may
lower the carbon dioxide level to such a point that it slows plant              Table 10 gives values of suggested irradiance at the top of the
growth. Some ventilation helps maintain inside carbon dioxide lev-          plant canopy, duration, and time of day for supplementing natural
els. A normal rate of airflow for winter ventilation is 10 to 15 L/s per    light levels for specific plants.
square metre of floor area.                                                     HID lamps in luminaires developed specifically for greenhouse
   Air Circulation. Continuous air circulation within the green-            use are often placed in a horizontal position, which may decrease
house reduces still-air conditions that favor plant diseases. Recir-        both the light output and the life of the lamp. These drawbacks may
culating fans, heaters that blow air horizontally, and fans attached        be balanced by improved horizontal and vertical uniformity as com-
to polyethylene tubes are used to circulate air. The amount of              pared to industrial parabolic reflectors.
Environmental Control for Animals and Plants                                                                                               24.15

             Table 9 Constants to Convert to W/m2                               Table 10 Suggested Radiant Energy, Duration, and
Light Source                                    klx       mol/(s·m2)          Time of Day for Supplemental Lighting in Greenhouses
400 to 700 nm                                                                                                                       Duration
 Incandescent (INC)                            3.99           0.20         Plant and Stage of Growth              W/m2       Hours        Time
 Fluorescent cool white (FCW)                  2.93           0.22         African violets                        12 to 24   12 to 16   0600-1800
 Fluorescent warm white (FWW)                  2.81           0.21           early-flowering                                            0600-2200
 Discharge clear mercury (HG)                  2.62           0.22         Ageratum                               12 to 48     24
 Metal halide (MH)                             3.05           0.22           early-flowering
 High-pressure sodium (HPS)                    2.45           0.20         Begonias—fibrous rooted                12 to 24     24
 Low-pressure sodium (LPS)                     1.92           0.20           branching and early-flowering
 Daylight                                      4.02           0.22         Carnation                              12 to 24     16       0800-2400
                                                                             branching and early-flowering
    Photoperiod Control. Artificial light sources are also used to         Chrysanthemums                         12 to 24     16       0800-2400
lengthen the photoperiod during the short days of winter. Photope-           vegetable growth branching
riod control requires much lower light levels than those needed for          and multiflowering                   12 to 24      8       0800-1600
photosynthesis and growth. Photoperiod illuminance needs to be             Cineraria                              6 to 12      24
only 6 to 12 W/m2. The incandescent lamp is the most effective light         seedling growth (four weeks)
source for this purpose because of its higher far-red component.
                                                                           Cucumber                               12 to 24     24
Lamps such as 150 W (PS-30) silverneck lamps spaced 3 to 4 m on
centers and 4 m above the plants provide a cost-effective system.            rapid growth and early-flowering
Where a 4 m height is not practical, 60 W extended service lamps on        Eggplant                               12 to 48     24
2 m centers are satisfactory. One method of photoperiod control is           early-fruiting
to interrupt the dark period by turning the lamps on at 2200 and off       Foliage plants                         6 to 12      24
at 0200. The 4 h interruption, initially based on chrysanthemum              (Philodendron, Schefflera)
response, induces a satisfactory long-day response in all photoperi-         rapid growth
odically sensitive species. Many species, however, respond to inter-       Geranium                               12 to 48     24
ruptions of 1 h or less. Demand charges can be reduced in large              branching and early-flowering
installations by operating some sections from 2000 to 2400 and oth-        Gloxinia                               12 to 48     16       0800-2400
ers from 2400 to 0400. The biological response to these schedules,           early-flowering                       6 to 12     24
however, is much weaker than with the 2200 to 0200 schedule, so            Lettuce                                12 to 48     24
some varieties may flower prematurely. If the 4 h interruption               rapid growth
period is used, it is not necessary to keep the light on throughout the
                                                                           Marigold                               12 to 48     24
interruption period. Photoperiod control of most plants can be
accomplished by operating the lamps on light and dark cycles with            early-flowering
20% on times; for example, 12 s/min. The length of the dark period         Impatiens—New Guinea                     12         16       0800-2400
in the cycle is critical, and the system may fail if the dark period         branching and early-flowering
exceeds about 30 min. Demand charges can be reduced by alternate           Impatiens—Sultana                      12 to 24     24
scheduling of the on times between houses or benches without                 branching and early-flowering
reducing the biological effectiveness of the interruption.                 Juniper                                12 to 48     24
    Plant displays in places such as showrooms or shopping malls             vegetative growth
require enough light for plant maintenance and a spectral distribu-        Pepper                                 12 to 24     24
tion that best shows the plants. Metal halide lamps, with or without         early-fruiting, compact growth
incandescent highlighting, are often used for this purpose. Fluores-       Petunia                                12 to 48     24
cent lamps, frequently of the special phosphor plant-growth type,            branching and early-flowering
enhance color rendition, but are more difficult to install in aestheti-    Poinsettia—vegetative growth             12         24
cally pleasing designs.
                                                                             branching and multiflowering         12 to 24      8       0800-1600
                                                                           Rhododendron                              12        16       0800-2400
Design Conditions
                                                                             vegetative growth (shearing tips)
   Plant requirements vary from season to season and during differ-        Roses (hybrid teas, miniatures)        12 to 48     24
ent stages of growth. Even different varieties of the same species of        early-flowering and rapid regrowth
plant may vary in their requirements. State and local cooperative
                                                                           Salvia                                 12 to 48     24
extension offices are a good source of specific information on
                                                                             early-flowering
design conditions affecting plants. These offices also provide cur-
rent, area-specific information on greenhouse operations.                  Snapdragon                             12 to 48     24
                                                                             early-flowering
Alternative Energy Sources and Energy Conservation                         Streptocarpus                            12         16       0800-2400
                                                                             early-flowering
   Limited progress has been achieved in heating commercial
greenhouses with solar energy. Collecting and storing the heat             Tomato                                 12 to 24     16       0800-2400
requires a volume at least one-half the volume of the entire green-          rapid growth and early-flowering
house. Passive solar units work at certain times of the year and, in a     Trees (deciduous)                         6         16       1600-0800
few localities, year-round.                                                  vegetative growth
   If available, reject heat is a possible source of winter heat. Winter   Zinnia                                 12 to 48     24
energy and solar (photovoltaic) sources are possible future energy           early-flowering
24.16                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

sources for greenhouses, but the development of such systems is          collect on the upper sides of some blanket materials to such an
still in the research stage.                                             extent that they collapse.
    Energy Conservation. A number of energy-saving measures                  Multiple-layer blankets, with two or more layers separated by air
(e.g., thermal curtains, double glazing, and perimeter insulation)       spaces, have been developed. One such design combines a porous-
have been retrofitted to existing greenhouses and incorporated into      material blanket and a transparent film blanket; the latter is used for
new construction. Sound maintenance is necessary to keep heating         summer shading. Another design has four layers of porous, alumi-
system efficiency at a maximum level.                                    num foil-covered cloths, with the layers separated by air.
    Automatic controls, such as thermostats, should be calibrated            Thermal blankets may be opened and closed manually as well as
and cleaned at regular intervals, and heating-ventilation controls       automatically. The decision to open or close should be based on irra-
should interlock to avoid simultaneous operation. Boilers that can       diance level and whether it is snowing, rather than on time of day.
burn more than one type of fuel allow use of the most inexpensive        Two difficulties with thermal blankets are the physical problems of
fuel available.                                                          installation and use in greenhouses with interior supporting col-
                                                                         umns, and the loss of space from shading by the blanket when it is
Modifications to Reduce Heat Loss
                                                                         not in use during the day.
   Film covers that reduce heat loss are used widely in commercial           Other Recommendations. Although the foundation can be
greenhouses, particularly for growing foliage plants and other spe-      insulated, the insulating materials must be protected from moisture,
cies that grow under low light levels. Irradiance (intensity) is         and the foundation wall should be protected from freezing. All or
reduced 10 to 15% per layer of plastic film.                             most of the north wall can be insulated with opaque or reflective-
   One or two layers of transparent 0.10 or 0.15 mm continuous-          surface materials. The insulation reduces the amount of diffuse light
sheet plastic is stretched over the entire greenhouse (leaving some      entering the greenhouse and, in cloudy climates, causes reduced
vents uncovered), or from the ridge to the sidewall ventilation open-    crop growth near the north wall.
ing. When two layers are used, (outdoor) air at a pressure of 50 to
60 Pa is introduced continuously between the layers of film to main-         Ventilation fan cabinets should be insulated, and fans not needed
tain the air space between them. When a single layer is used, an air     in winter should be sealed against air leaks. Efficient management
space can be established by stretching the plastic over the glazing      and operation of existing facilities are the most cost-effective ways
bars and fastening it around the edges, or a length of polyethylene      to reduce energy use.
tubing can be placed between the glass and the plastic and inflated
(using outdoor air) to stretch the plastic sheet.                              2.2   PLANT GROWTH ENVIRONMENTAL
   Double-Glazing Rigid Plastic. Double-wall panels are manu-                                FACILITIES
factured from acrylic and polycarbonate plastics, with walls sep-           Controlled-environment rooms (CERs), also called plant
arated by about 10 mm. Panels are usually 1.2 m wide and 2.4 m           growth chambers, include all controlled or partially controlled
or longer. Nearly all types of plastic panels have a high thermal        environmental facilities for growing plants, except greenhouses.
expansion coefficient and require about 1% expansion space               CERs are indoor facilities. Units with floor areas less than 5 m2
(10 mm/m). When a panel is new, light reduction is roughly 10 to         may be moveable with self-contained or attached refrigeration
20%. Moisture accumulation between the walls of the panels               units. CERs usually have artificial light sources, provide control of
must be avoided.                                                         temperature and, in some cases, control relative humidity and CO2
   Double-Glazing Glass. The framing of most older greenhouses           level.
must be modified or replaced to accept double glazing with glass.
                                                                            CERs are used to study all aspects of botany. Some growers use
   Light reduction is 10% more than with single glazing. Moisture
                                                                         growing rooms to increase seedling growth rate, produce more
and dust accumulation between glazings increases light loss. As
                                                                         uniform seedlings, and grow specialized, high-value crops. The
with all types of double glazing, snow on the roof melts slowly and
                                                                         main components of the CER are (1) an insulated room or an insu-
increases light loss. Snow may even accumulate enough to cause
                                                                         lated box with an access door; (2) a heating and cooling mechanism
structural damage, especially in gutter-connected greenhouses.
                                                                         with associated air-moving devices and controls; and (3) a lamp
   Silicone Sealants. Transparent silicone sealant in the glass over-
                                                                         module at the top of the insulated box or room. CERs are similar to
laps of conventional greenhouses reduces infiltration and may
                                                                         walk-in cold storage rooms, except for the lighting and larger refrig-
produce heat savings of 5 to 10% in older structures. There is little
                                                                         eration system needed to handle heat produced by the lighting.
change in light transmission.
   Precautions. The preceding methods reduce heat loss by                Location
reducing conduction and infiltration. They may also cause more
condensation, higher relative humidity, lower carbon dioxide                The location for a CER must have space for the outer dimensions
concentration, and an increase in ethylene and other pollutants.         of the chamber, refrigeration equipment, ballast rack, and control
Combined with the reduced light levels, these factors may cause          panels. Additional space around the unit is necessary for servicing the
delayed crop production, elongated plants, soft plants, and vari-        various components of the system and, in some cases, for substrate,
ous deformities and diseases, all of which reduce the marketable         pots, nutrient solutions, and other paraphernalia associated with plant
crop.                                                                    research. The location requires electricity, water, compressed air, and
   Thermal Blankets. Thermal blankets are any flexible material          ventilation and exhaust air systems. For planning purposes, electrical
that is pulled from gutter to gutter and end to end in a greenhouse,     densities of up to 1500 W/m2 of controlled environment space) are
or around and over each bench, at night. Materials ranging from          possible, or 1000 W/m2 of total space housing CERs.
plastic film to heavy cloth, or laminated combinations, have
successfully reduced heat losses by 25 to 35% overall. Tightness         Construction and Materials
of fit around edges and other obstructions is more important than           Wall insulation should have a thermal conductance of less than
the kind of material used. Some films are vaportight and retain          0.15 W/(m2 ·K). Materials should resist corrosion and moisture. The
moisture and gases. Others are porous and allow some gas ex-             interior wall covering should be metal, with a high-reflectance
change between the plants and the air outside the blanket. Opaque        white paint, or specular aluminum with a reflectivity of at least 80%.
materials can control crop day length when short days are part of        Reflective films or similar materials can be used, but require peri-
the requirement for that crop. Condensation may drip onto and            odic replacement.
Environmental Control for Animals and Plants                                                                                             24.17

Floors and Drains                                                          ethylene glycol rather than chilled water. Heat is usually provided
   Floors that are part of the CER should be corrosion-resistant. Tar      by electric heaters, but other energy sources can be used, including
or asphalt waterproofing materials and volatile caulking compounds         hot gas from the refrigeration.
should not be used because they are likely to release phytotoxic gases        The plant compartment is the heart of the growth chamber. The
into the chamber atmosphere. The floor must have a drain to remove         primary design objective, therefore, is to provide the most uniform,
spilled water and nutrient solutions. The drains should be trapped and     consistent, and regulated environmental conditions possible. Thus,
equipped with screens to catch plant and substrate debris.                 airflow must be adequate to meet specified psychrometric condi-
                                                                           tions, but it is limited by the effects of high air speed on plant
Plant Benches                                                              growth. As a rule, the average air speed in CERs is restricted to
    Three bench styles for supporting the pots and other plant             about 0.5 m/s.
containers are normally encountered in plant growth chambers:                 To meet the uniform conditions required by a CER, conditioned
(1) stationary benches; (2) benches or shelves built in sections that      air is normally moved through the space from bottom to top,
are adjustable in height; and (3) plant trucks, carts, or dollies on       although some CERs use top-to-bottom airflow. There is no appar-
casters, which are used to move plants between chambers, green-            ent difference in plant growth between horizontal, upward, or down-
houses, and darkrooms. The bench supports containers filled with           ward airflow when the speed is less than 0.9 m/s. Regardless of the
moist sand, soil, or other substrate, and is usually rated for loads of    method, a temperature gradient is certain to exist, and should be
at least 240 kg/m2. The bench or truck top should be constructed of        kept as small as possible. Uniform airflow is more important than
nonferrous, perforated metal, wire, or metal mesh to allow free            the direction of flow; thus, selection of properly designed diffusers
passage of air around the plants and to let excess water drain from        or plenums with perforations is essential for achieving it.
the containers to the floor and subsequently to the floor drain.              The ducts or false sidewalls that direct air from the evaporator to
    Normally, benches, shelves, or truck tops are adjustable in height     the growing area should be small, but not so small that the noise
so that small plants can be placed close to the lamps and thus receive     increases appreciably more than acceptable building air duct noise.
a greater amount of light. As the plants grow, the shelf or bench is       CER design should include some provision for cleaning the interior
lowered so that the tops of the plants continue to receive the original    of the air ducts.
radiant flux density.                                                         Air-conditioning equipment for relatively standard chambers
                                                                           provides temperatures that range from 7 to 35°C. Specialized CERs
Control                                                                    that require temperatures as low as –20°C need low-temperature
   Environmental chambers require complex controls to provide the          refrigeration equipment and devices to defrost the evaporator
following:                                                                 without increasing the growing area temperature. Other chambers
                                                                           that require temperatures as high as 45°C need high-temperature
• Automatic transfer from heating to cooling with 1 K or less dead
                                                                           components. The air temperature in the growing area must be con-
  zone and adjustable time delay.
                                                                           trolled with the least possible variation about the set point. Temper-
• Automatic daily switching of the temperature set point for differ-
                                                                           ature variation about the set point can be held to 0.3 K using solid-
  ent day and night temperatures (setback may be as much as 5 K).
                                                                           state controls, but in older facilities, the variation is 0.5 to 1 K.
• Protection of sensors from radiation. Ideally, the sensors are
  located in a shielded, aspirated housing, but satisfactory perform-         The relative humidity in many CERs is simply an indicator of the
  ance can be attained by placing them in the return air duct.             existing psychrometric conditions and is usually between 50 and
                                                                           80%, depending on the temperature. Relative humidity in the cham-
• Control of the daily duration of light and dark periods. Ideally, this
                                                                           ber can be increased by steam injection, misting, hot-water evapo-
  control should be programmable to change the light period each
                                                                           rators, and other conventional humidification methods. Steam
  day to simulate the natural progression of day length. Photoperiod
                                                                           injection causes the least temperature disturbance, and sprays or
  control, however, is normally accomplished with mechanical time
                                                                           misting cause the greatest disturbance. Complete control of relative
  clocks, which must have a control interval of 5 min or less for sat-
                                                                           humidity requires dehumidification as well as humidification.
  isfactory timing.
• Protective control to prevent the chamber temperature from going            A typical humidity control includes a cold evaporator or steam
  more than a few degrees above or below the set point. Control            injection to adjust the chamber air dew point. The air is then condi-
  should also prevent short-cycling of the refrigeration system,           tioned to the desired dry-bulb temperature by electric heaters, a hot-
  especially when condensers are remotely located.                         gas bypass evaporator, or a temperature-controlled evaporator. A
• Control of the CO2 level in enriched environment chambers.               dew point lower than about 5°C cannot be obtained with a cold-plate
• Audible and visual alarms to alert personnel of malfunctions.            dehumidifier because of icing. Dew points lower than 5°C usually
                                                                           require a chemical dehumidifier in addition to the cold evaporator.
• Maintenance of relative humidity to prescribed limits.
   Data loggers, recorders, or recording controllers are recom-            Lighting Environmental Chambers
mended for monitoring daily operation. Solid-state, microprocessor-
based controls are widely used for programming, controlling, and              The type of light source and number of lamps used in CERs are
monitoring the CER conditions. Host systems are also used to pro-          determined by the desired plant response. Traditionally, cool-white
gram and monitor larger numbers of units in a common facility, and         fluorescent plus incandescent lamps that produce 10% of the fluo-
most offer remote access functions. Host systems tend to be vendor-        rescent illuminance are used. Nearly all illumination data are based
specific in their use and application.                                     on either cool-white or warm-white fluorescent, plus incandescent
                                                                           lamps. A number of fluorescent lamps have special phosphors
Heating, Air Conditioning, and Airflow                                     hypothesized to be the spectral requirements of the plant. Some of
   When the lights are on, cooling will normally be required, and          these lamps are used in CERs, but there is little data to suggest that
the heater will rarely be called on to operate. When the lights are off,   they are superior to cool-white and warm-white lamps. In recent
however, both heating and cooling may be needed. Conventional              years, high-intensity discharge lamps have been installed in CERs,
refrigeration is generally used with some modification. Direct-            either to obtain very high radiant flux densities, or to reduce the
expansion units usually operate with a hot-gas bypass to prevent           electrical load while maintaining a light level equal to that produced
numerous on/off cycles, and secondary coolant may use aqueous              by the less efficient fluorescent-incandescent systems.
24.18                                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

                                                    Table 11 Input Power Conversion of Light Sources
                                                Total Input            Radiation               Radiation                Other             Conduction and          Ballast
Lamp Identification                              Power, W           (400-700 nm), %         (400-850 nm), %          Radiation, %         Convection, %           Loss, %
Incandescent                  INC, 100A             100                    7                       15                      75                    10                   0
Fluorescent
  Cool white                  FCW                    46                   21                       21                      32                    34                  13
  Cool white                  FCW                   225                   19                       19                      34                    35                  12
  Warm white                  FWW                    46                   20                       20                      32                    35                  13
  Plant growth A              PGA                    46                   13                       13                      35                    39                  13
  Plant growth B              PGB                    46                   15                       16                      34                    37                  13
  Infrared                    FIR                    46                    2                        9                      39                    39                  13
Discharge
  Clear mercury               HG                    440                   12                       13                      61                    17                   9
  Mercury deluxe              HG/DX                 440                   13                       14                      59                    18                   9
  Metal halide                MH                    460                   27                       30                      42                    15                  13
  High-pressure sodium        HPS                   470                   26                       36                      36                    13                  15
  Low-pressure sodium         LPS                   230                   27                       31                      25                    22                  22
Note: Conversion efficiency is for lamps without luminaires. Values compiled from manufacturers’ data, published information, and unpublished test data by R.W. Thimijan.


     Table 12 Approximate Mounting Height and Spacing                                     ventilation or from cooling fans. Increased incandescent lamp life
               of Luminaires in Greenhouses                                               under these conditions can be attained by using lamps constructed
                                                                                          with a C9 filament.
                                                Irradiation, W/m2
                                                                                              Energy-saving lamps have approximately equal or slightly lower
Lamp and Wattage                       6           12          24           48            irradiance per input watt. Because the irradiance per lamp is lower,
                                             Height and Spacing, m                        there is no advantage to using these lamps, except in tasks that can
                                                                                          be accomplished with low light levels. Light output of all lamps
HPS (400 W)                           3.0         2.3          1.6          1.0
                                                                                          declines with use, except perhaps for low-pressure sodium (LPS)
LPS (180 W)                           2.4         1.7          1.2          0.8
MH (400 W)                            2.7         2.0          1.4          0.9
                                                                                          lamps, which appear to maintain approximately constant output but
                                                                                          require an increase in input power during use.
                                                                                              Fluorescent and metal halide designs should be based on 80% of
    One method to design lighting for biological environments is to                       the initial light level. Most CER lighting systems have difficulty
base light source output recommendations on photon flux density                           maintaining a relatively constant light level over considerable peri-
mol/(s·m2) between 400 and 700 nm, or, less frequently, as radiant                       ods of time. Combinations of MH and HPS lamps compound the
flux density between 400 and 700 nm, or 400 and 850 nm. Rather                            problem, because the lumen depreciation of the two light sources is
than basing illuminance measurements on human vision, this allows                         significantly different. Thus, over time, the spectral energy distribu-
comparisons between light sources as a function of plant photosyn-                        tion at plant level shifts toward the HPS. Lumen output can be main-
thetic potential. Table 9 shows constants for converting various                          tained in two ways: (1) individual lamps, or a combination of lamps,
measurement units to W/m2. However, instruments that measure the                          can be switched off initially and activated as the lumen output
400 to 850 nm spectral range are generally not available, and some                        decreases; and (2) the oldest 25 to 33% of the lamps can be replaced
controversy exists about the effectiveness of 400 to 850 nm as com-                       periodically. Solid-state dimmer systems are commercially available
pared to the 400 to 700 nm range in photosynthesis. The power con-                        only for low-wattage fluorescent lamps and for mercury lamps.
version of various light sources is listed in Table 11.                                       To maintain a constant distance from plant to light source, light
    The design requirements for plant growth lighting differ greatly                      fixtures in many CERs are mounted on movable, counterbalanced
from those for vision lighting. Plant growth lighting requires a                          light banks. This design requirement precludes separation of the
greater degree of horizontal uniformity and, usually, higher light                        lamps from the plant chamber.
levels than vision lighting. In addition, plant growth lighting should                        Large rooms, especially those constructed as an integral part of
have as much vertical uniformity as possible (a factor rarely impor-                      the building and retrofitted as CERs, rarely separate the lamps from
tant in vision lighting). Horizontal and vertical uniformity are much                     the growing area with a transparent barrier. Rooms designed as
easier to attain with linear or broad sources, such as fluorescent                        CERs (at the time a building is constructed) and freestanding rooms
lamps, than with point sources, such as HID lamps. Tables 12 and 13                       or chambers usually separate the lamp from the growing area with
show the type and number of lamps, mounting height, and spacing                           a barrier of glass or rigid plastic. Light output from fluorescent
required to obtain several levels of incident energy. Because the data                    lamps is a function of the temperature of the lamp. Thus, the barrier
were taken directly under lamps with no reflecting wall surfaces                          serves a twofold purpose: (1) to maintain optimum lamp tempera-
nearby, the incident energy is perhaps one-half of what the plants                        ture when the growing area temperature is higher or lower than opti-
would receive if the lamps had been placed in a small chamber with                        mum, and (2) to reduce the thermal radiation entering the growing
highly reflective walls.                                                                  area. Fluorescent lamps should operate in an ambient temperature
    Extended-life incandescents, which have a much longer life,                           and airflow environment that maintains the tube wall temperature at
lower lamp replacement requirements. These lamps have lower                               40°C. Under most conditions, the light output of HID lamps is not
lumen output, but are nearly equivalent in the red portion of the                         affected by ambient temperature. The heat must be removed, how-
spectrum. For safety, porcelain lamp holders and heat-resistant                           ever, to prevent high thermal radiation from causing adverse biolog-
lamp wiring should be used. Lamps used for CER lighting include                           ical effects (Figure 11).
fluorescent lamps (usually 1500 mA), 250, 400, and occasionally                               Transparent glass barriers remove nearly all radiation from about
1000 W HPS and MH lamps, 180 W LPS lamps, and various sizes                               350 to 2500 nm. Rigid plastic is less effective than glass; however,
of incandescent lamps. In many installations, the abnormally short                        the lower mass and lower breakage risk of plastic makes it a popular
life of incandescent lamps is caused by vibration from the lamp loft                      barrier material. Ultraviolet is also screened by both glass and
Environmental Control for Animals and Plants                                                                     24.19

                                          Table 13 Height and Spacing of Luminaires
                                                                         Radiant Flux Density, W/m2
Light Source                                        0.3       0.9        3            9         18      24       50
Fluorescent: Cool White
  40 W single 1.2 m lamp, 3.2 klm
   Radiant power, W/m2, 400 to 700 nm               0.3       0.9        2.9        8.8
   Illumination, klx                                0.10      0.30       1.0        3.0
   Lamps per 10 m2                                  1.1       3.3       11         33
   Distance from plants, m                          2.9       1.7        0.92       0.53
  40 W 2-lamp fixtures (1.2 m), 6.4 klm
   Radiant power, W/m2, 400 to 700 nm               0.3       0.9        2.9        8.8
   Illumination, klx                                0.10      0.30       1.0        3.0
   Fixtures per 10 m2                               0.6       1.7        5.5       16.7
   Distance from plants, m                          4.1       2.4        1.3        0.75
  215 W, 2-2.4 m lamps, 31.4 klm
   Radiant power, W/m2, 400 to 700 nm               0.3       0.9        2.9          8.8      17.6    23.5     49.0
   Illumination, klx                                0.10      0.30       1.0          3.0       6.0     8.0     16.7
   Lamps per 10 m2                                  0.1+      0.4        1.2          3.6       7.1     9.3     20
   Distance from plants, m                          8.8       5.1        2.8          1.6       1.1     1.0      0.7

High-Intensity Discharge
 Mercury-1 400 W parabolic reflector
   Radiant power, W/m2, 400 to 700 nm               0.28      0.84       2.80         8.39     16.8    22.4     46.6
   Illumination, klx                                0.1       0.32       1.1          3.2       6.4     8.6     18.0
   Lamps per 10 m2                                  0.2       0.5        1.6          4.8       9.3    13.0     27
   Distance from plants, m                          7.6       4.4        2.4          1.4       1.0     0.8      0.6
 Metal halide-1 400 W
   Radiant power, W/m2, 400 to 700 nm               0.77      0.80       2.68         8.03     16.1    21.4     44.6
   Illumination, klx                                0.09      0.26       0.88         2.6       5.3     7.0     15.0
   Lamps per 10 m2                                  0.09      0.2        0.7          2.2       4.4     5.8     12.0
   Distance from plants, m                         11.3       6.5        3.6          2.1       1.5     1.3      0.87
 High-pressure sodium 400 W
   Radiant power, W/m2, 400 to 700 nm               0.22      0.65       2.18         6.52     13.0    17.4     36.2
   Illumination, klx                                0.09      0.27       0.89         2.7       5.3     7.1     15.0
   Lamps per 10 m2                                  0.05      0.14       0.5          1.4       2.8     3.6      7.6
   Distance from plants, m                         14.2       8.2        4.5          2.6       1.8     1.6      1.1
 Low-pressure sodium 180 W
   Radiant power, W/m2, 400 to 700 nm               0.26      0.79       2.64         7.93     15.9    21.1     44.0
   Illumination, klx                                0.14      0.41       1.4          4.1       8.3    11.0     23.0
   Lamps per 10 m2                                  0.08      0.24       0.8          2.4       4.9     6.5     13.6
   Distance from plants, m                         10.7       6.2        3.4          2.0       1.4     1.2      0.83

Incandescent
  Incandescent 100 W
    Radiant power, W/m2, 400 to 700 nm              0.14      0.41       1.38       4.14        8.28   11.0     23.0
    Illumination, klx                               0.033     0.10       0.33       1.0         2.0     2.7      5.6
    Lamps per 10 m2                                 0.5       1.6        5.2       15.8        32      42       87
    Distance from plants, m                         4.2       4.2        1.3        0.77        0.54    0.47     0.33
  Incandescent 150 W flood
    Radiant power, W/m2, 400 to 700 nm              0.14      0.41       1.38         4.14      8.28   11.0     23.0
    Illumination, klx                               0.033     0.098      0.33         1.0       2.0     2.6      5.5
    Lamps per 10 m2                                 0.3       0.9        3.3          9.3      19.5    26       54
    Distance from plants, m                         5.4       3.1        1.7          1.0       0.7     0.6      0.4
  Incandescent-Hg 160 W
    Radiant power, W/m2, 400 to 700 nm              0.14      0.41       1.38       4.14        8.28   11.0     23.0
    Illumination, klx                               0.050     0.15       0.50       1.5         3.0     4.0      8.3
    Lamps per 10 m2                                 0.7       2.0        6.9       20.4        42      56      111
    Distance from plants, m                         3.7       2.1        1.2        0.67        0.47    0.41     0.28
  Sunlight
    Radiant power, W/10 m2                          0.22      0.66       2.21         6.65     13.3    17.7     76.9
    Illumination, klx                               0.054     0.16       0.54         1.6       3.2     4.3      8.9
24.20                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                             Electrical Requirements. If the exact number and size of units
                                                                         is unknown, an electrical consumption of 2 kW/m2 may be assumed
                                                                         for lighting input to the CERs. If the CERs have a built-in
                                                                         refrigeration system, the compressor input is typically 80% of light-
                                                                         ing input, because the units are designed to maintain the chamber at
                                                                         10°C with lights on, creating a high latent load on the compressor at
                                                                         an inefficient operating point. Remote condensing units and remote
                                                                         air-cooled condensers require a separate electrical feed and inter-
                                                                         connecting control wiring.
                                                                             Heat Rejection. Most of the electrical input to the CERs is con-
                                                                         verted to heat. The heat rejection system must be able to remove that
                                                                         heat from the phytotron; this can be done in a number of ways.
                                                                             If the CERs are primarily self-contained air-cooled units, the
                                                                         room can be ventilated at a rate that maintains acceptable working
                                                                         conditions in the space (see Chapter 14). Because of the high venti-
                                                                         lation rates needed, ensure that air returned to the space is properly
                                                                         filtered to limit the introduction of dust, pollen, insects, and bacteria
                                                                         from the outdoors.
                                                                             Self-contained CERs with water-cooled condensing units typi-
                                                                         cally use a condenser water loop connected to a cooling tower or
                                                                         fluid cooler to reject heat. Chapter 13 of the 2012 ASHRAE Hand-
                                                                         book—HVAC Systems and Equipment describes selection and
                                                                         design of these systems. Because phytotron facilities operate all
                                                                         year, operation of fluid coolers and cooling towers at ambient tem-
                                                                         peratures below freezing in cold climates must be considered. Sed-
                                                                         iment must also be removed from the condenser water, because the
                                                                         condenser on the CER is a relatively low-velocity point in the loop
                                                                         and will plug up with these solids.
                                                                             Locations of remote condensing units or remote air-cooled con-
                                                                         densers should be easily accessible, because they require servicing
                                                                         at all times of the year. Ensure good airflow around all air-cooled
                                                                         condensers so that discharge air from one unit is not reentrained into
                                                                         adjacent units. Locate equipment away from laboratory exhaust sys-
                                                                         tems that could accelerate corrosion of metal on the units. Refriger-
                                                                         ant piping must be carefully designed, sized, and installed to ensure
                                                                         proper oil return and long-term operation of the compressors. Chap-
                                                                         ter 1 of the 2014 ASHRAE Handbook—Refrigeration details these
                                                                         requirements.
                                                                             Central chilled water can be used for the CERs. The primary con-
                                                                         sideration is the chilled-water temperature to be provided to each
                                                                         unit. In practice, most CERs operate at internal temperatures between
         Fig. 11   Cooling Lamps in Growth Chambers                      20 and 25°C when lights are on. As a result, standard chilled-water
                                                                         supply temperatures of 7°C can be used successfully. When lights
                                                                         are off, temperatures of 10°C can be achieved using the same chilled-
plastic (more by plastic). Special UV-transmitting plastic (which        water temperature. Chambers that require cooler daytime tempera-
degrades rapidly) can be obtained if the biological process requires     tures can use water-cooled condensing units and reject their heat to
UV light. When irradiance is very high, especially from HID lamps        the chilled-water loop. Some phytotrons use chilled-water supply
or large numbers of incandescent lamps or both, rigid plastic can        temperatures of –10°C, but with a high failure rate on the compres-
soften from the heat and fall from the supports. Furthermore, very       sors because of low suction temperatures and poor oil return.
high irradiance and the resulting high temperatures can darken plas-         Energy Conservation. Because of CERs’ very high energy con-
tic, which can increase the absorptivity and temperature enough to       sumption and the predictable day/night cycle of the lighting load,
destroy it. Under these conditions, heat-resistant glass may be nec-     consider balancing the units’ schedule to limit electrical demand.
essary. The lamp compartment and barrier absolutely require posi-        Most plants require a 12 to 16 h daily photoperiod. By adjusting the
tive ventilation regardless of the light source, and the lamp loft       day/night schedule, it is possible to reduce the phytotron’s electrical
should have limit switches to shut down the lamps if the temperature     demand by up to 25%.
rises to a critical level.                                                   Chilled-water CERs can have the lowest total energy consumption
                                                                         because of the economy of scale available by using large-capacity
Phytotrons                                                               chillers versus small compressors. Large laboratory facilities can
                                                                         reject heat from the phytotron to preheat laboratory makeup air. In
    A phytotron is a botanical laboratory comprising a series of         cold climates, chilled water can be produced without mechanical
chambers reproducing any condition of temperature, humidity,             cooling at ambient temperatures below –2°C. If exposing chilled
illumination, or other plant growth factor. They are typically found     water to ambient air that could be below freezing, use an appropriate
in plant-based research buildings. These facilities require substan-     concentration of suitable antifreeze.
tial electrical and mechanical systems to generate light required for        Condenser water can also be used to preheat fresh air or, because
plant growth as well as to remove heat generated by lights and CER       of its higher temperature, other process loads, such as domestic hot
cooling systems.                                                         water.
Environmental Control for Animals and Plants                                                                                                 24.21

   Operating Considerations. CERs with self-contained com-                Table 14     Mounting Height for Luminaires in Storage Areas
pressors generate noise. When a large number of units are placed in                             Survival = 3 W/m2         Maintenance = 9 W/m2
a room, consideration should be given to attenuating this sound.
Chilled-water and remote-condensing-unit CERs provide the                                     Distance, m      lux       Distance, m        lux
quietest environment for workers, because the compressors are            Fluorescent (F)
remotely located. The total installed cost of these systems may be         FCW two 40 W           0.9         1000           0.75          3000
higher because of the extra cost to remotely locate and energize the       FWW                    0.9         1000           0.75          3000
cooling systems.                                                           FCW two 215 W          2.8         1000            1.6          3000
   Plants require CO2 to grow. Many CERs in phytotrons have a
central exhaust system to exhaust any chemicals used inside the          Discharge (HID)
chambers and to pull in a constant supply of air. Because the units        MH 400 W               3.3         800            2.0           2400
are under a slight negative pressure, makeup air entering the unit         HPS 400 W              4.5         800            2.5           2400
must be filtered to limit uncontrolled spread of pollen, insect pests,     LPS 180 W              3.4         1300           1.2           4000
and bacteria. The flow rate from units depends on the type of crop
being grown. A normal rate of ventilation is 10 to 15 L/s per square     Incandescent (INC)
metre of plant growth area.                                                INC 160 W              1.3          350           0.3           1000
   Water is required for humidification, plant watering, and clean-        INC-HG 160 W           1.2          500           1.6           1500
ing. This often means that three totally separate systems are used.        DL                     —            500           —             1500
High-purity water is often available in laboratory buildings, and can
be used to directly humidify the chambers without introducing            for plants. Light level and duration determine the types of plants
waterborne minerals into the chamber. Water for plants should be         that can be grown or maintained. Plants grow when exposed to
tempered to avoid root shock. A tempered-water loop with provi-          higher levels, but do not survive below the suggested minimum.
sion for introducing chemical fertilizer, supplied to designated hose    Plants may be grouped into three levels based on the following of
stations in the phytotron, is common in larger installations, but nor-   irradiances:
mal municipal water supplies are all that is required. Cleaning of
these areas is important.                                                   Low (survival): A minimum light level of 0.75 W/m2 and a pre-
   CERs require drainage of cooling coil condensate and plant over-      ferred level of 3 W/m2 irradiance for 8 to 12 h daily.
watering. It is important to provide good drainage near the units           Medium (maintenance): A minimum of 3 W/m2 and a preferred
without excess use of drain lines running exposed across the floor.      level of 9 W/m2 irradiance for 8 to 12 h daily.
Similarly, any piping or ducts that operate below the room design           High (propagation): A minimum of 9 W/m2 and a preferred
dew-point temperature should be insulated to prevent condensation        level of 24 W/m2 irradiance for 8 to 12 h daily.
on those lines. These puddles of water are prime breeding grounds
for plant pests, and could cause slip hazards for staff.                     Fluorescent (warm-white), metal halide, or incandescent lighting
                                                                         is usually chosen for public places. Table 13 lists the irradiance of
   Keeping the phytotron clean is important for plants’ health. Phy-
                                                                         various light sources.
totrons typically have separate potting areas and harvest rooms,
both of which generate a lot of dust and dirt. Potting areas must
remain sanitary to minimize contamination of seedlings and plant-                                   REFERENCES
lets. In harvest rooms, mature plants may host insects that can dam-     AGCIH. 1998. Industrial ventilation: A manual of recommended practice,
age young plants. Ventilation systems should keep harvest rooms             23rd ed. American Conference of Governmental Industrial Hygienists,
at negative pressure relative to the cleaner potting areas and phyto-       Cincinnati, OH.
tron.                                                                    ASAE. 2003. Guidelines for use of thermal insulation in agricultural build-
   Genetically modified plants must be autoclaved once the plant is         ings. ANSI/ASAE Standard S401.2. American Society of Agricultural
harvested. Provision should be made for an autoclave next to the            Engineers (now American Society of Agricultural and Biological Engi-
                                                                            neers), St. Joseph, MI.
harvest room, with a supply of steam or electricity. Odors and steam
                                                                         ASTM. 2005. Test method for thermal performance of building materials
from the autoclave should be exhausted out of the building.
                                                                            and envelope assemblies by means of a hot box apparatus. Standard
                                                                            C1363-05. American Society for Testing and Materials, West Con-
       2.3    OTHER PLANT ENVIRONMENTAL                                     shohocken, PA.
                     FACILITIES                                          Barber, E.M., J.A. Dosman, C.S. Rhodes, G.I. Christison, and T.S. Hurst.
                                                                            1993. Carbon dioxide as an indicator of air quality in swine buildings.
    Plants may be held or processed in warehouse-type structures            Proceedings of Third International Livestock Environment Symposium.
prior to sale or use in interior landscaping. Required temperatures         American Society of Agricultural Engineers (now American Society of
range from slightly above freezing for cold storage of root stock and       Agricultural and Biological Engineers), St. Joseph, MI.
cut flowers, to 20 to 25°C for maintaining growing plants, usually in    BESS Lab. 1997. Agricultural ventilation fans—Performance and efficien-
pots or containers. Provision must be made for venting fresh air to         cies. Bioenvironmental and Structural Systems Laboratory, Department
avoid CO2 depletion.                                                        of Agricultural Engineering, University of Illinois at Urbana-Champaign.
    Light duration must be controlled by a time clock. When they         Bond, T.E., H.H. Heitman, Jr., and C.F. Kelly. 1965. Effect of increased air
are in use, lamps and ballasts produce almost all the heat required         velocities on heat and moisture loss and growth of swine. Transactions of
in an insulated building. Ventilation and cooling may be required.          ASAE 8(2):167-169, 174.
Illumination levels depend on plant requirements. Table 14 shows         Christianson, L.L., and R.L. Fehr. 1983. Ventilation—Energy and econom-
approximate mounting heights for two levels of illumination.                ics. In Ventilation of agricultural structures, pp. 335-349. American
                                                                            Society of Agricultural Engineers (now American Society of Agricul-
Luminaires mounted on chains permit lamp height to be adjusted              tural and Biological Engineers), St. Joseph, MI.
to compensate for varying plant height.                                  Clough, G. 1982. Environmental effects on animals used in biomedical
    The main concerns for interior landscape lighting are how it            research. Biological Reviews 57:487-523.
renders the color of plants, people, and furnishings, as well as         Donham, J.K., P. Haglind, Y. Peterson, R. Rylander, and L. Belin. 1989.
how it meets the minimum irradiation requirements of plants. The            Environmental and health studies of workers in Swedish swine confine-
temperature required for human occupancy is normally acceptable             ment buildings. British Journal of Industrial Medicine 40:31-37.
24.22                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

Gordon, C.J., P. Becker, and J.S. Ali. 1997. Behavioural thermoregulatory        Zhang, Y., L.L. Christianson, G.L. Riskowski, B. Zhang, G. Taylor, H.W.
   responses of single- and group-housed mice. Neurotoxicology Division,            Gonyou, and P.C. Harrison. 1992. A survey on laboratory rat environ-
   National Health and Environmental Effects Research Laboratory, U.S.              ments. ASHRAE Transactions 98(2):247-253.
   Environmental Protection Agency, Research Triangle Park, NC.
Hahn, G.L. 1985. Management and housing of farm animals in hot environ-                                    BIBLIOGRAPHY
   ments. In Stress physiology in livestock, vol. II, pp. 151-176. M. Yousef,
   ed. CRC Press, Boca Raton, FL.                                                                               ANIMALS
Hasenau, J.J., R.B. Baggs, and A.L. Kraus. 1993. Microenvironments in
   cages using BALB/c and CD-1 mice. Contemporary Topics 32(1):11-16.            Handbooks and Proceedings
Hellickson, M.A., and J.N. Walker, eds. 1983. Ventilation of agricultural        Albright, L.D. 1990. Environment control for animals and plants, with
    structures. ASAE Monograph 6. American Society of Agricultural Engi-            computer applications. American Society of Agricultural Engineers
    neers (now American Society of Agricultural and Biological Engineers),          (now American Society of Agricultural and Biological Engineers), St.
    St. Joseph, MI.                                                                 Joseph, MI.
ILAR. 1996. Guide for the care and use of laboratory animals. National           ASAE. 1982. Dairy housing II: Second National Dairy Housing Conference
    Institutes of Health, Bethesda, MD.                                             Proceedings. American Society of Agricultural Engineers (now Ameri-
Lindsey, J.R., M.W. Conner, and H.J. Baker. 1978. Physical, chemical and            can Society of Agricultural and Biological Engineers), St. Joseph, MI.
    microbial factors affecting biologic response. In Laboratory Animal          ASAE. 1982. Livestock environment II: Second International Livestock
    Housing, pp. 31-43. Institute of Laboratory Animal Resources, National          Environment Symposium. American Society of Agricultural Engineers
    Academy of Sciences, Washington, D.C.                                           (now American Society of Agricultural and Biological Engineers),
Maghirang, R.G., G.L. Riskowski, L.L. Christianson, and P.C. Harrison.              St. Joseph, MI.
    1995. Development of ventilation rates and design information for labo-      ASAE. 1988. Livestock environment III: Proceedings of the Third Inter-
    ratory animal facilities—Part 1 field study. ASHRAE Transactions 101            national Livestock Environment Symposium. American Society of Agri-
    (2):208-218.                                                                    cultural Engineers (now American Society of Agricultural and
McPherson, C. 1975. Why be concerned about the ventilation requirements             Biological Engineers), St. Joseph, MI.
    of experimental animals. ASHRAE Transactions 81(2):539-541.                  ASAE. 1993. Livestock environment IV: Proceedings of the Fourth Interna-
Memarzadeh, F. 1998. Design handbook on animal research facilities using            tional Livestock Environment Symposium. American Society of Agricul-
    static microisolators, vols. I and II. National Institutes of Health.           tural Engineers (now American Society of Agricultural and Biological
    Bethesda, MD.                                                                   Engineers), St. Joseph, MI.
                                                                                 ASAE. 1993. Design of ventilation systems for livestock and poultry shel-
Moreland, A.F. 1975. Characteristics of the research animal bioenviron-
                                                                                    ters. Standard EP270.5. American Society of Agricultural Engineers
    ment. ASHRAE Transactions 81(2):542-548.
                                                                                    (now American Society of Agricultural and Biological Engineers),
Mount, L.E., and I.B. Start. 1980. A note on the effects of forced air move-        St. Joseph, MI.
    ment and environmental temperature on weight gain in the pig after
                                                                                 Curtis, S.E. 1983. Environmental management in animal agriculture. Iowa
    weaning. Animal Production 30(2):295.
                                                                                    State University Press, Ames.
MWPS. 1989. Natural ventilating systems for livestock housing and heating.       Curtis, S.E., ed. 1988. Guide for the care and use of agricultural animals in
    MidWest Plan Service, Ames, IA.                                                 agricultural research and teaching. Consortium for Developing a Guide
MWPS. 1990a. Cooling and tempering air for livestock housing. MidWest               for the Care and Use of Agricultural Animals in Agricultural Research
    Plan Service, Ames, IA.                                                         and Teaching, Champaign, IL.
MWPS. 1990b. Mechanical ventilating systems for livestock housing.               HEW. 1978. Guide for the care and use of laboratory animals. Publication
    MidWest Plan Service, Ames, IA.                                                 (NIH)78-23. U.S. Department of Health, Education and Welfare, Wash-
Ni, J., A.J. Heber, T.T. Lim, R.K. Duggirala, B.L. Haymore, and C.A. Diehl.         ington, D.C.
    1998a. Ammonia emission from a tunnel-ventilated swine finishing             Rechcigl, M., Jr., ed. 1982. Handbook of agricultural productivity, vol. II,
    building. ASAE Paper 984051. American Society of Agricultural                   Animal productivity. CRC Press, Boca Raton, FL.
    Engineers (now American Society of Agricultural and Biological Engi-         Straub, H.E. 1989. Building systems: Room air and air contaminant distri-
    neers), St. Joseph, MI.                                                         bution. ASHRAE.
Ni, J., A.J. Heber, T.T. Lim, R.K. Duggirala, B.L. Haymore, and C.A. Diehl.
    1998b. Emissions of hydrogen sulfide from a mechanically-ventilated          Air Cooling
    swine grow-finish unit. ASAE Paper 984050. American Society of               Canton, G.H., D.E. Buffington, and R.J. Collier. 1982. Inspired-air cooling
    Agricultural Engineers (now American Society of Agricultural and Bio-           for dairy cows. Transactions of ASAE 25(3):730-734.
    logical Engineers), St. Joseph, MI.                                          Hahn, G.L., and D.D. Osburn. 1969. Feasibility of summer environmental
Person, H.L., L.D. Jacobson, and K.A. Jordan. 1979. Effect of dirt, louvers         control for dairy cattle based on expected production losses. Trans-
    and other attachments on fan performance. Transactions of ASAE 22(3):           actions of ASAE 12(4):448-451.
    612-616.                                                                     Hahn, G.L., and D.D. Osburn. 1970. Feasibility of evaporative cooling for
Riskowski, G.L., and D.S. Bundy. 1988. Effects of air velocity and temper-          dairy cattle based on expected production losses. Transactions of ASAE
    ature on weanling pigs. Livestock environment III: Proceedings of the           12(3):289-291.
    Third International Livestock Environment Symposium. American Soci-          Heard, L., D. Froelich, L. Christianson, R. Woerman, and R. Witmer. 1986.
    ety of Agricultural Engineers (now American Society of Agricultural and         Snout cooling effects on sows and litters. Transactions of ASAE 29(4):
    Biological Engineers), St. Joseph, MI.                                          1097-1101.
Riskowski, G.L., S.E. Ford, and K.O. Mankell. 1998. Laboratory measure-          Morrison, S.R., M. Prokop, and G.P. Lofgreen. 1981. Sprinkling cattle for
    ments of wind effects on ridge vent performance. ASHRAE Transactions            heat stress relief: Activation, temperature, duration of sprinkling, and pen
    104(1).                                                                         area sprinkled. Transactions of ASAE 24(5):1299-1300.
Riskowski, G.L., R.G. Maghirang, and W. Wang. 1996. Development of               Timmons, M.B., and G.R. Baughman. 1983. Experimental evaluation of
    ventilation rates and design information for laboratory animal facili-          poultry mist-fog systems. Transactions of ASAE 26(1):207-210.
    ties—Part 2 laboratory tests. ASHRAE Transactions 102(2):195-209.            Wilson, J.L., H.A. Hughes, and W.D. Weaver, Jr. 1983. Evaporative cooling
Weiss, J., G.T. Taylor, and W. Nicklas. 1991. Ammonia concentrations in             with fogging nozzles in broiler houses. Transactions of ASAE 26(2):
    laboratory rat cages under various housing conditions. American Asso-           557-561.
    ciation for Laboratory Animal Science, Cordova, TN.
Zhang, Y. 1994. Swine building ventilation. Prairie Swine Centre, Saska-         Air Pollution in Buildings
    toon, Saskatchewan, Canada.                                                  ACGIH. 2011. TLVs® and BEIs®. American Conference of Governmental
Zhang, Y., and E.M. Barber. 1995. Air leakage and ventilation effectiveness        Industrial Hygienists, Cincinnati.
    for confinement livestock housing. Transactions of ASAE 38(5):1501-          Avery, G.L., G.E. Merva, and J.B. Gerrish. 1975. Hydrogen sulfide produc-
    1504.                                                                          tion in swine confinement units. Transactions of ASAE 18(1):149.
Environmental Control for Animals and Plants                                                                                                          24.23

Bundy, D.S., and T.E. Hazen. 1975. Dust levels in swine confinement sys-        Siopes, T.D., M.B. Timmons, G.R. Baughman, and C.R. Parkhurst. 1983. The
   tems associated with different feeding methods. Transactions of ASAE            effect of light intensity on the growth performance of male turkeys. Poultry
   18(1):137.                                                                      Science 62:2336-2342.
Deboer, S., and W.D. Morrison. 1988. The effects of the quality of the envi-
   ronment in livestock buildings on the productivity of swine and safety of    Sheep
   humans—A literature review. Department of Animal and Poultry Sci-            Schanbacher, B.D., G.L. Hahn, and J.A. Nienaber. 1982. Photoperiodic influ-
   ence, University of Guelph, Ontario.                                            ences on performance of market lambs. Proceedings of the Second Inter-
Grub, W., C.A. Rollo, and J.R. Howes. 1965. Dust problems in poultry envi-         national Livestock Environment Symposium. American Society of
   ronment. Transactions of ASAE 8(3):338.                                         Agricultural Engineers (now American Society of Agricultural and Bio-
                                                                                   logical Engineers), St. Joseph, MI.
Effects of Environment on Production and Growth of Animals                      Vesely, J.A. 1978. Application of light control to shorten the production cycle
                                                                                   in two breeds of sheep. Animal Production 26(2):169.
Cattle
Anderson, J.F., D.W. Bates, and K.A. Jordan. 1978. Medical and engineer-        Modeling and Analysis
   ing factors relating to calf health as influenced by the environment.        Albright, L.D., and N.R. Scott. 1974. An analysis of steady periodic building
   Transactions of ASAE 21(6):1169.                                                temperature variations in warm weather—Part I: A mathematical model.
Garrett, W.N. 1980. Factors influencing energetic efficiency of beef produc-       Transactions of ASAE 17(1):88-92, 98.
   tion. Journal of Animal Science 51(6):1434.                                  Albright, L.D., and N.R. Scott. 1974. An analysis of steady periodic building
Gebremedhin, K.G., C.O. Cramer, and W.P. Porter. 1981. Predictions and             temperature variations in warm weather—Part II: Experimental verifica-
   measurements of heat production and food and water requirements of Hol-         tion and simulation. Transactions of ASAE 17(1):93-98.
   stein calves in different environments. Transactions of ASAE 24(3): 715.     Albright, L.D., and N.R. Scott. 1977. Diurnal temperature fluctuations in
Holmes, C.W., and N.A. McLean. 1975. Effects of air temperature and air            multi-air spaced buildings. Transactions of ASAE 20(2):319-326.
   movement on the heat produced by young Friesian and Jersey calves,           Bruce, J.M., and J.J. Clark. 1979. Models of heat production and critical tem-
   with some measurements of the effects of artificial rain. New Zealand           perature for growing pigs. Animal Production 28:353-369.
   Journal of Agricultural Research 18(3):277.                                  Christianson, L.L., and H.A. Hellickson. 1977. Simulation and optimization
Morrison, S.R., G.P. Lofgreen, and R.L. Givens. 1976. Effect of ventilation        of energy requirements for livestock housing. Transactions of ASAE
   rate on beef cattle performance. Transactions of ASAE 19(3):530.                20(2):327-335.
                                                                                Ewan, R.C., and J.A. DeShazer. 1988. Mathematical modeling the growth of
General                                                                            swine. Livestock environment III. Proceedings of the Third International
Hahn, G.L. 1982. Compensatory performance in livestock: Influences on              Livestock Environment Symposium. American Society of Agricultural
  environmental criteria. Proceedings of the Second International Live-            Engineers (now American Society of Agricultural and Biological Engi-
  stock Environment Symposium. American Society of Agricultural Engi-              neers), St. Joseph, MI.
  neers (now American Society of Agricultural and Biological Engineers),        Hellickson, M.L., K.A. Jordan, and R.D. Goodrich. 1978. Predicting beef ani-
  St. Joseph, MI.                                                                  mal performance with a mathematical model. Transactions of ASAE
Hahn, G.L. 1981. Housing and management to reduce climatic impacts on              21(5):938-943.
  livestock. Journal of Animal Science 52(1):175-186.                           Teter, N.C., J.A. DeShazer, and T.L. Thompson. 1973. Operational character-
                                                                                   istics of meat animals—Part I: Swine; Part II: Beef; Part III: Broilers.
Pigs                                                                               Transactions of ASAE 16:157-159, 740-742, 1165-1167.
Boon, C.R. 1982. The effect of air speed changes on the group postural behav-   Timmons, M.B. 1984. Use of physical models to predict the fluid motion in
   iour of pigs. Journal of Agricultural Engineering Research 27(1): 71-79.        slot-ventilated livestock structures. Transactions of ASAE 27(2):502-507.
Christianson, L.L., D.P. Bane, S.E. Curtis, W.F. Hall, A.J. Muehling, and       Timmons, M.B., L.D. Albright, R.B. Furry, and K.E. Torrance. 1980. Experi-
   G.L. Riskowski. 1989. Swine care guidelines for pork producers using            mental and numerical study of air movement in slot-ventilated enclosures.
   environmentally controlled housing. National Pork Producers Council,            ASHRAE Transactions 86(1):221-240.
   Des Moines, IA.
Close, W.H., L.E. Mount, and I.B. Start. 1971. The influence of environmental   Shades for Livestock
   temperature and plane of nutrition on heat losses from groups of growing     Bedwell, R.L., and M.D. Shanklin. 1962. Influence of radiant heat sink on
   pigs. Animal Production 13(2):285.                                              thermally-induced stress in dairy cattle. Missouri Agricultural Experiment
Driggers, L.B., C.M. Stanislaw, and C.R. Weathers. 1976. Breeding facility         Station Research Bulletin 808.
   design to eliminate effects of high environmental temperatures. Trans-       Bond, T.E., L.W. Neubauer, and R.L. Givens. 1976. The influence of slope and
   actions of ASAE 19(5):903.                                                      orientation of effectiveness of livestock shades. Transactions of ASAE
McCracken, K.J., and R. Gray. 1984. Further studies on the heat production         19(1):134-137.
   and affective lower critical temperature of early-weaned pigs under com-     Roman-Ponce, H., W.W. Thatcher, D.E. Buffington, C.J. Wilcox, and H.H.
   mercial conditions of feeding and management. Animal Production                 VanHorn. 1977. Physiological and production responses of dairy cattle to
   39:283-290.                                                                     a shade structure in a subtropical environment. Journal of Dairy Science
Nienaber, J.A., and G.L. Hahn. 1988. Environmental temperature influences          60(3):424.
   on heat production of ad-lib-fed nursery and growing-finishing swine.
   Livestock Environment III: Proceedings of the Third International Live-      Transport of Animals
   stock Environment Symposium. American Society of Agricultural Engi-          Ashby, B.H., D.G. Stevens, W.A. Bailey, K.E. Hoke, and W.G. Kindya. 1979.
   neers (now American Society of Agricultural and Biological Engineers),          Environmental conditions on air shipment of livestock. U.S. Department of
   St. Joseph, MI.                                                                 Agriculture, SEA, Advances in Agricultural Technology, Northeastern
Phillips, P.A., B.A. Young, and J.B. McQuitty. 1982. Liveweight, protein           Series 5.
   deposition and digestibility responses in growing pigs exposed to low tem-   Ashby, B.H., A.J. Sharp, T.H. Friend, W.A. Bailey, and M.R. Irwin. 1981.
   perature. Canadian Journal of Animal Science 62:95-108.                         Experimental railcar for cattle transport. Transactions of ASAE 24(2): 452.
                                                                                Ashby, B.H., H. Ota, W.A. Bailey, J.A. Whitehead, and W.G. Kindya. 1980.
Poultry                                                                            Heat and weight loss of rabbits during simulated air transport. Trans-
Buffington, D.E., K.A. Jordan, W.A. Junnila, and L.L. Boyd. 1974. Heat pro-        actions of ASAE 23(1):162.
   duction of active, growing turkeys. Transactions of ASAE 17(3):542.          Grandin, R. 1988. Livestock trucking guide. Livestock Conservation Institute,
Carr, L.E., T.A. Carter, and K.E. Felton. 1976. Low temperature brooding of        Madison, WI.
   broilers. Transactions of ASAE 19(3):553.                                    Scher, S. 1980. Lab animal transportation receiving and quarantine. Lab Ani-
Riskowski, G.L., J.A. DeShazer, and F.B. Mather. 1977. Heat losses of white        mal 9(3):53.
   leghorn laying hens as affected by intermittent lighting schedules. Trans-   Stermer, R.A., T.H. Camp, and D.G. Stevens. 1982. Feeder cattle stress during
   actions of ASAE 20(4):727-731.                                                  handling and transportation. Transactions of ASAE 25(1):246-248.
24.24                                                                             2015 ASHRAE Handbook—HVAC Applications (SI)

Stevens, D.G., G.L. Hahn, T.E. Bond, and J.H. Langridge. 1974. Environmen-         Carpenter, G.C., and L.J. Mousley. 1960. The artificial illumination of envi-
   tal considerations for shipment of livestock by air freight. U.S. Department       ronmental control chambers for plant growth. Journal of Agricultural
   of Agriculture, Animal and Plant Health Inspection Service.                        Engineering Research [U.K.] 5:283.
Stevens, D.G., and G.L. Hahn. 1981. Minimum ventilation requirement for the        Campbell, L.E., R.W. Thimijan, and H.M. Cathey. 1975. Special radiant
   air transportation of sheep. Transactions of ASAE 24(1):180.                       power of lamps used in horticulture. Transactions of ASAE 18(5):952.
                                                                                   Cathey, H.M., and L.E. Campbell. 1974. Lamps and lighting: A horticultural
Laboratory Animals                                                                    view. Lighting Design & Application 4:41.
NIH. 1978. Laboratory animal housing. Proceedings of a symposium held at           Cathey, H.M., and L.E. Campbell. 1979. Relative efficiency of high- and
   Hunt Valley, MD, September 1976. National Academy of Sciences, Wash-               low-pressure sodium and incandescent filament lamps used to supple-
   ington, D.C.                                                                       ment natural winter light in greenhouses. Journal of the American Soci-
McSheehy, T. 1976. Laboratory animal handbook 7—Control of the animal                 ety for Horticultural Science 104(6):812.
   house environment. Laboratory Animals, Ltd.                                     Cathey, H.M., and L.E. Campbell. 1980. Light and lighting systems for
Soave, O., W. Hoag, F. Gluckstein, and R. Adams. 1980. The laboratory ani-            horticultural plants. Horticultural Reviews 11:491. AVI Publishing,
   mal data bank. Lab Animal 9(5):46-49.                                              Westport, CT.
Ventilation Systems                                                                Cathey, H.M., L.E. Campbell, and R.W. Thimijan. 1978. Comparative devel-
                                                                                      opment of 11 plants grown under various fluorescent lamps and different
Albright, L.D. 1976. Air flows through hinged-baffle, slotted inlets. Trans-          duration of irradiation with and without additional incandescent lighting.
   actions of ASAE 19(4):728, 732, 735.                                               Journal of the American Society for Horticultural Science 103:781.
Albright, L.D. 1978. Air flow through baffled, center-ceiling, slotted inlets.     Hughes, J., M.J. Tsujita, and D.P. Ormrod. 1979. Commercial applications
   Transactions of ASAE 21(5):944-947, 952.                                           of supplementary lighting in greenhouses. Ontario Ministry of Agricul-
Albright, L.D. 1979. Designing slotted inlet ventilation by the systems char-         ture and Food, Fact Sheet 290-717, Toronto.
   acteristic technique. Transactions of ASAE 22(1):158.                           Kaufman, J.E., ed. 1981. IES Lighting handbook: Application volume. IES,
Pohl, S.H., and M.A. Hellickson. 1978. Model study of five types of manure            New York.
   pit ventilation systems. Transactions of ASAE 21(3):542.                        Kaufman, J.E., ed. 1981. IES Lighting handbook: Reference volume. IES,
Randall, J.M. 1980. Selection of piggery ventilation systems and penning lay-         New York.
   outs based on the cooling effects of air speed and temperature. Journal of      Robbins, F.V., and C.K. Spillman. 1980. Solar energy transmission through
   Agricultural Engineering Research 25(2):169-187.                                   two transparent covers. Transactions of ASAE 23(5).
Randall, J.M., and V.A. Battams. 1979. Stability criteria for air flow patterns    Sager, J.C., J.L. Edwards, and W.H. Klein. 1982. Light energy utilization
   in livestock buildings. Journal of Agricultural Engineering Research               efficiency for photosynthesis. Transactions of ASAE 25(6):1737-1746.
   24(4):361-374.
Timmons, M.B. 1984. Internal air velocities as affected by the size and loca-      Photoperiod
   tion of continuous inlet slots. Transactions of ASAE 27(5):1514-1517.           Heins, R.D., W.H. Healy, and H.F. Wilkens. 1980. Influence of night lighting
Natural Ventilation                                                                   with red, far red, and incandescent light on rooting of chrysanthemum
                                                                                      cuttings. HortScience 15:84.
Bruce, J.M. 1982. Ventilation of a model livestock building by thermal buoy-
   ancy. Transactions of ASAE 25(6):1724-1726.                                     Carbon Dioxide
Jedele, D.G. 1979. Cold weather natural ventilation of buildings for swine fin-
   ishing and gestation. Transactions of ASAE 22(3):598-601.                       Bailey, W.A., et al. 1970. CO2 systems for growing plants. Transactions of
Timmons, M.B., R.W. Bottcher, and G.R. Baughman. 1984. Nomographs for                 ASAE 13(2):63.
   predicting ventilation by thermal buoyancy. Transactions of ASAE                Gates, D.M. 1968. Transpiration and leaf temperature. Annual Review of
   27(6):1891-1893.                                                                   Plant Physiology 19:211.
                                                                                   Holley, W.D. 1970. CO2 enrichment for flower production. Transactions of
                                PLANTS                                                ASAE 13(3):257.
                                                                                   Kretchman, J., and F.S. Howlett. 1970. Enrichment for vegetable produc-
Greenhouse and Plant Environment                                                      tion. Transactions of ASAE 13(2):252.
Aldrich, R.A., and J.W. Bartok. 1984. Greenhouse engineering. Department           Tibbitts, T.W., J.C. McFarlane, D.T. Krizek, W.L. Berry, P.A. Hammer, R.H.
   of Agricultural Engineering, University of Connecticut, Storrs.                    Hodgsen, and R.W. Langhans. 1977. Contaminants in plant growth
ASAE. 2002. Guidelines for measuring and reporting environmental param-               chambers. Horticulture Science 12:310.
   eters for plant experiments in growth chambers. ANSI/ASAE Engineer-             Wittwer, S.H. 1970. Aspects of CO2 enrichment for crop production. Trans-
   ing Practice EP411.2. American Society of Agricultural Engineers (now              actions of ASAE 13(2):249.
   American Society of Agricultural and Biological Engineers), St. Joseph,
   MI.                                                                             Heating, Cooling, and Ventilation
Clegg, P., and D. Watkins. 1978. The complete greenhouse book. Garden              ASAE. 2003. Heating, ventilating and cooling greenhouses. ANSI/ASAE
   Way Publishing, Charlotte, VT.                                                     Engineering Practice EP406.1. American Society of Agricultural
Downs, R.J. 1975. Controlled environments for plant research. Columbia                Engineers (now American Society of Agricultural and Biological Engi-
   University Press, New York.                                                        neers), St. Joseph, MI.
Langhans, R.W. 1985. Greenhouse management. Halcyon Press, Ithaca, NY.             Albright, L.D., I. Seginer, L.S. Marsh, and A. Oko. 1985. In situ thermal cal-
Mastalerz, J.W. 1977. The greenhouse environment. John Wiley & Sons,                  ibration of unventilated greenhouses. Journal of Agricultural Engineer-
   New York.                                                                          ing Research 31(3):265-281.
Nelson, P.V. 1978. Greenhouse operation and management. Reston Publish-            Buffington, D.E., and T.C. Skinner. 1979. Maintenance guide for green-
   ing, VA.                                                                           house ventilation, evaporative cooling, and heating systems. Publication
Pierce, J.H. 1977. Greenhouse grow how. Plants Alive Books, Seattle.                  AE-17. Department of Agricultural Engineering, University of Florida,
Riekels, J.W. 1977. Hydroponics. Ontario Ministry of Agriculture and Food,            Gainesville.
   Fact Sheet 200-24, Toronto.                                                     Duncan, G.A., and J.N. Walker. 1979. Poly-tube heating ventilation systems
Riekels, J.W. 1975. Nutrient solutions for hydroponics. Ontario Ministry              and equipment. Publication AEN-7. Agricultural Engineering Depart-
   of Agriculture and Food, Fact Sheet 200-532, Toronto.                              ment, University of Kentucky, Lexington.
Sheldrake, R., Jr., and J.W. Boodley. Commercial production of vegetable           Elwell, D.L., M.Y. Hamdy, W.L. Roller, A.E. Ahmed, H.N. Shapiro,
   and flower plants. Research Park, 1B-82, Cornell University, Ithaca, NY.           J.J. Parker, and S.E. Johnson. 1985. Soil heating using subsurface
Tibbitts, T.W., and T.T. Kozlowski, eds. 1979. Controlled environment                 pipes. Department of Agricultural Engineering, Ohio State University,
   guidelines for plant research. Academic Press, New York.                           Columbus.
                                                                                   Heins, R., and A. Rotz. 1980. Plant growth and energy savings with infrared
Light and Radiation                                                                   heating. Florists’ Review (October):20.
Bickford, E.D., and S. Dunn. 1972. Lighting for plant growth. Kent State           NGMA. 1989. Greenhouse heat loss. National Greenhouse Manufacturers’
   University Press, OH.                                                              Association, Taylors, SC.
Environmental Control for Animals and Plants                                                                                                      24.25

NGMA. 1989. Standards for ventilating and cooling greenhouses. National      Energy Conservation
  Greenhouse Manufacturers’ Association, Taylors, SC.                        Roberts, W.J., J.W. Bartok, Jr., E.E. Fabian, and J. Simpkins. 1985. Energy
NGMA. 1993. Recommendation for using insect screens in greenhouse struc-       conservation for commercial greenhouses. NRAES-3. Department of
  tures. National Greenhouse Manufacturers’ Association, Taylors, SC.          Agricultural Engineering, Cornell University, Ithaca, NY.
Roberts, W.J., and D. Mears. 1984. Floor heating and bench heating           Solar Energy Use
  extension bulletin for greenhouses. Department of Agricultural and
  Biological Engineering, Cook College, Rutgers University, New              Albright, L.D., R.W. Langhans, and G.B. White. 1980. Passive solar heating
  Brunswick, NJ.                                                                applied to commercial greenhouses. Publication 115, Energy in Pro-
                                                                                tected Civilization. Acta Horticultura.
Roberts, W.J., and D. Mears. 1984. Heating and ventilating greenhouses.      Cathey, H.M. 1980. Energy-efficient crop production in greenhouses.
  Department of Agricultural and Biological Engineering, Cook College,          ASHRAE Transactions 86(2):455.
  Rutgers University, New Brunswick, NJ.                                     Duncan, G.A., J.N. Walker, and L.W. Turner. 1979. Energy for greenhouses,
Roberts, W.J., and D.R. Mears. 1979. Floor heating of greenhouses. Miscel-      Part I: Energy Conservation. Publication No. AEES-16. College of Agri-
  laneous Publication, Rutgers University, New Brunswick, NJ.                   culture, University of Kentucky, Lexington.
Silverstein, S.D. 1976. Effect of infrared transparency on heat transfer     Duncan, G.A., J.N. Walker, and L.W. Turner. 1980. Energy for greenhouses,
   through windows: A clarification of the greenhouse effect. Science           Part II: Alternative Sources of Energy. College of Agriculture, University
   193:229.                                                                     of Kentucky, Lexington.
                                                                             Gray, H.E. 1980. Energy management and conservation in greenhouses: A
Walker, J.N., and G.A. Duncan. 1975. Greenhouse heating systems. Publi-         manufacturer’s view. ASHRAE Transactions 86(2):443.
  cation AEN-31. Agricultural Engineering Department, University of          Roberts, W.J., and D.R. Mears. 1980. Research conservation and solar
  Kentucky, Lexington.                                                          energy utilization in greenhouses. ASHRAE Transactions 86(2):433.
Walker, J.N., and G.A. Duncan. 1979. Greenhouse ventilation systems.         Short, T.H., M.F. Brugger, and W.L. Bauerle. 1980. Energy conservation
  Publication AEN-30. Agricultural Engineering Department, University           ideas for new and existing commercial greenhouses. ASHRAE Trans-
  of Kentucky, Lexington.                                                       actions 86(2):448.
                                                                                       CHAPTER 25

               DRYING AND STORING SELECTED FARM CROPS
DRYING ................................................................................... 25.2          Cotton....................................................................................... 25.8
Drying Equipment and Practices............................................. 25.2                         Peanuts ..................................................................................... 25.8
Shallow-Layer Drying.............................................................. 25.3                  Rice........................................................................................... 25.9
Deep -Bed Drying .................................................................... 25.4               STORAGE PROBLEMS AND PRACTICES ............................. 25.9
DRYING SPECIFIC CROPS.................................................... 25.7                           Moisture Migration .................................................................. 25.9
Soybeans .................................................................................. 25.7         Grain Aeration ......................................................................... 25.9
Hay........................................................................................... 25.7      SEED STORAGE.................................................................... 25.11



C     ONTROL of moisture content and temperature during storage
       is critical to preserving the nutritional and economic value of
farm crops as they move from the field to the market. Fungi (mold)
                                                                                                         and seed stock should be dried to a lower moisture content. Moisture
                                                                                                         levels above these critical values lead to the growth of fungi, which
                                                                                                         may produce toxic compounds such as aflatoxin.
and insects feed on poorly stored crops and reduce crop quality.                                             The maximum yield of dry matter can be obtained by harvesting
Relative humidity and temperature affect mold and insect growth,                                         when the corn has dried in the field to an average moisture content of
which is reduced to a minimum if the crop is kept cooler than 10°C                                       26% w.b. However, for quality-conscious markets, the minimum
and if the relative humidity of the air in equilibrium with the stored                                   damage occurs when corn is harvested at 21 to 22% w.b. Wheat can
crop is less than 60%.                                                                                   be harvested when it has dried to 20% w.b., but harvesting at these
   Mold growth and spoilage are a function of elapsed storage time,                                      moisture contents requires expensive mechanical drying. Although
temperature, and moisture content above critical values. Approxi-                                        field drying requires less expense than operating drying equipment,
mate allowable storage life for cereal grains is shown in Table 1. For                                   total cost may be greater because field losses generally increase as
example, corn at 16°C and 20% wet basis (w.b.) moisture has a stor-                                      the moisture content decreases.
age life of about 25 days. If it is dried to 18% w.b. after 12 days, half                                    The price of grain to be sold through commercial market channels
of its storage life has elapsed. Thus, the remaining storage life at                                     is based on a specified moisture content, with price discounts for
16°C and 18% w.b. moisture content is 25 days, not 50 days.                                              moisture levels above the specified amount. These discounts com-
   Insects thrive in stored grain if the moisture content and temper-                                    pensate for the mass of excess water, cover the cost of water removal,
ature are not properly controlled. At low moisture contents and tem-                                     and control the supply of wet grain delivered to market. Grain dried
peratures below 10°C, insects remain dormant or die.                                                     to below the base moisture content set by the market (15.0% w.b. for
   Most farm crops must be dried to, and maintained at, a suitable                                       corn, 13.0% w.b. for soybeans, and 13.5% w.b. for wheat) is not gen-
moisture content. For most grains, a suitable moisture content is in                                     erally sold at a premium; thus, the seller loses the opportunity to sell
the range of 12 to 15% w.b., depending on the specific crop, storage                                     water for the price of grain.
temperature, and length of storage. Oilseeds such as peanuts, sun-
flower seeds, and flaxseeds must be dried to a moisture content of 8                                     Grain Quantity
to 9% w.b. Grain stored for more than a year, grain that is damaged,                                        The bushel is a volume measure (0.03524 m3) that is the common
                                                                                                         measure used for marketing grain in the United States, while the
      Table 1 Approximate Allowable Storage Time (Days)                                                  tonne (Mg) is the more common international measure. The legal
                     for Cereal Grains                                                                   mass for the bushel in the United States is set at 25.40 kg for corn and
                                                                                                         27.22 kg for wheat. The densities of some crops are listed in Table 2.
                                                    Temperature, °C                                         The percent of mass lost due to water removed may be calculated
   Moisture
Content, % w.b.a               1           4          10          16          22          27            by the following equation:
          14                   *          *           *            *          200         140                                                         Mo – Mf
          15                   *          *           *           240         125          70                                  Moisture shrink, % = --------------------  100
                                                                                                                                                    100 – Mf
          16                   *          *          230          120          70          40
          17                   *         280         130           75          45          20            where
          18                   *         200          90           50          30          15                 Mo = original or initial moisture content, wet basis
          19                   *         140          70           35          20          10                 Mf = final moisture content, wet basis
          20                   *          90          50           25          14           7
                                                                                                         Applying the formula to drying a crop from 25% to 15%,
          22                  190         60          30           15           8           3
          24                  130         40          15           10           6           2                                                25 – 15
          26                   90         35          12            8           5           2                            Moisture shrink = --------------------  100 = 11.76%
                                                                                                                                           100 – 15
          28                   70         30          10            7           4           2
          30                   60         25           5            5           3           1               In this case, the moisture shrink is 11.76%, or an average 1.176%
Based on composite of 0.5% maximum dry matter loss calculated on the basis of                            mass reduction for each percentage point of moisture reduction. The
USDA research; Transactions of ASAE 333-337, 1972; and “Unheated Air Drying,”                            moisture shrink varies depending on the final moisture content. For
Manitoba Agriculture Agdex 732-1, rev. 1986.                                                             example, the average shrink per point of moisture when drying from
a Grain moisture content calculated as percent wet basis: (mass of water in a given                      20% to 10% is 1.111.
 amount of wet grain  mass of the wet grain)  100.
*Approximate allowable storage time exceeds 300 days.                                                    Economics
                                                                                                            Producers generally have the choice of drying their grain on the
The preparation of this chapter is assigned to TC 2.2, Plant and Animal                                  farm before delivering it to market, or delivering wet grain with a
Environment.                                                                                             price discount for excess moisture. The expense of drying on the farm

                                                                                                  25.1
25.2                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

   Table 2    Calculated Densities of Grains and Seeds Based                     Table 3      Estimated Corn Drying Energy Requirement
             on U.S. Department of Agriculture Data                         Dryer Type                                       kJ/kg of Water Removed
                                                 Bulk Density, kg/m3        Unheated air                                                2300 to 2800
Alfalfa                                                  768                Low temperature                                             2800 to 3500
Barley                                                   614                Batch-in-bin, continuous-flow in-bin                        3500 to 4700
Beans, dry                                               768                High temperature
                                                                              Air recirculating                                         4200 to 5100
Bluegrass                                             180 to 384
                                                                              Without air recirculating                                 4700 to 7000
Canola                                                643 to 770
                                                                            Combination drying, dryeration                              3300 to 4200
Clover                                                   768
                                                                            Note: Includes all energy requirements for fans and heat.
Corn
  Ear, husked                                             448
                                                                            deliver the desired amount of air against the static resistance of the
  Shelled                                                 717
                                                                            product in the bin or column, the resistance of the delivery system,
Cottonseed                                                410               and the resistance of the air inlet and outlet.
Oats                                                      410                  Foreign material in the grain can significantly change the re-
Peanuts, unshelled                                                          quired air pressure in the following ways:
  Virginia type                                           218
  Runner, Southeastern                                    269               • Foreign particles larger than the grain (straw, plant parts, and
  Spanish                                                 317                 larger seeds) reduce airflow resistance. The airflow rate may be
Rice, rough                                               576                 increased by 60% or more.
Rye                                                       717               • Foreign particles smaller than the grain (broken grain, dust, and
Sorghum                                                   640                 small seeds) increase the airflow resistance. The effect may be
Soybeans                                                  768
                                                                              dramatic, decreasing the airflow rate by 50% or more.
Sudan grass                                               768
                                                                            • The method used to fill the dryer or the agitation or stirring of the
                                                                              grain after it is placed in the dryer can increase pressure require-
Sunflower
                                                                              ments by up to 100%. In some grain, high moisture causes less
  Nonoil                                                  307
                                                                              pressure drop than does low moisture.
  Oilseed                                                 410
Wheat                                                     768                  Vaneaxial fans are normally recommended when static pres-
                                                                            sures are less than 0.75 kPa. Backward-curved centrifugal fans are
includes both fixed and variable costs. Once a dryer is purchased, the      commonly recommended when static pressures are higher than
costs of depreciation, interest, taxes, and repairs are fixed and mini-     1.0 kPa. Low-speed centrifugal fans operating at 1750 rpm per-
mally affected by volume of crops dried. The costs of labor, fuel, and      form well up to about 1.75 kPa, and high-speed centrifugal fans
electricity vary directly with the volume dried. Total drying costs         operating at about 3500 rpm have the ability to develop static pres-
vary widely, depending on the volume dried, the drying equipment,           sure up to about 2.5 kPa. The in-line centrifugal fan consists of a
and fuel and equipment prices. Energy consumption depends primar-           centrifugal fan impeller mounted in the housing of an axial flow
ily on dryer type. Generally, the faster the drying speed, the greater      fan. A bell-shaped inlet funnels the air into the impeller. The in-
the energy consumption (Table 3).                                           line centrifugal fan operates at about 3450 rpm and has the ability
                                                                            to develop pressures up to 2.5 kPa on 6 kW or larger fans.
                                                                               After functional considerations are made, the initial cost of the
                         1.    DRYING                                       dryer fan should be taken into account. Drying equipment has a low
                                                                            percentage of annual use in many applications, so the cost of dryer
    1.1    DRYING EQUIPMENT AND PRACTICES                                   ownership per unit of material dried is sometimes greater than the
   Contemporary crop-drying equipment depends on mass and                   energy cost of operation. The same considerations apply to other
energy transfer between the drying air and the product to be dried.         components of the dryer.
The drying rate is a function of the initial temperature and moisture
content of the crop, the air-circulation rate, the entering condition of    Heaters
the circulated air, the length of flow path through the products, and          Most crop dryer heaters are fueled by either natural gas, liquefied
the time elapsed since the beginning of the drying operation. Out-          petroleum gas, or fuel oil, though some electric heaters are used.
door air is frequently heated before it is circulated through the prod-     Dryers using coal, biomass (e.g., corn cobs, stubble, or wood), and
uct. Heating increases the rate of heat transfer to the product,            solar energy have also been built.
increases its temperature, and increases the vapor pressure of the             Fuel combustion in crop dryers is similar to combustion in
product moisture. For more information on crop responses to drying,         domestic and industrial furnaces. Heat is transferred to the drying
see Chapter 11 of the 2005 ASHRAE Handbook—Fundamentals.                    air either indirectly, by means of a heat exchanger, or directly, by
   Most crop-drying equipment consists of (1) a fan to move the             combining the combustion gases with the drying air. Direct combus-
air through the product, (2) a controlled heater to increase the            tion heating is generally limited to natural gas or liquefied petro-
ambient air temperature to the desired level, and (3) a container           leum (LP) gas heaters. Most grain dryers use direct combustion.
to distribute the drying air uniformly through the product. The             Indirect heating is sometimes used in drying products such as hay
exhaust air is vented to the atmosphere. Where climate and other            because of its greater fire hazard.
factors are favorable, unheated air is used for drying, and the
heater is omitted.                                                          Controls
                                                                               In addition to the usual temperature controls for drying air, all
Fans                                                                        heated air units must have safety controls similar to those found on
  The fan selected for a given drying application should meet the           space-heating equipment. These safety controls shut off the fuel in
same requirements important in any air-moving application. It must          case of flame failure and stop the burner in case of overheating or
Drying and Storing Selected Farm Crops                                                                                                        25.3

excessive drying air temperatures. All controls should be set up to        obtained with a conventional cross-flow dryer. In the cooling
operate the machinery safely in the event of power failure.                section, the coolest air initially contacts the coolest grain. The
                                                                           combination of drying and cooling chambers results in lower
            1.2    SHALLOW-LAYER DRYING                                    thermal stresses in the grain kernels during drying and cooling
                                                                           and, thus, a higher-quality product.
Batch Dryers                                                                   Counterflow Dryers. The grain and drying air move in opposite
   The batch dryer cycles through the loading, drying, cooling, and        directions in the drying chamber of this dryer. Counterflow is com-
unloading of the grain. Fans force hot air through columns (typically      mon for in-bin dryers. Drying air enters from the bottom of the bin
300 mm wide) or layers (600 to 1500 mm thick) of grain. Drying             and exits from the top. The wet grain is loaded from overhead, and
time depends on the type of grain and the amount of moisture to be         floor sweep augers can be used to bring the hot, dry grain to a center
removed. Some dryers circulate and mix the grain to prevent signif-        sump, where it is removed by another auger. The travel of the sweep
icant moisture content gradients from forming across the column. A         is normally controlled by moisture- or temperature-sensing elements.
circulation rate that is too fast or a poor selection of handling equip-       A drying zone exists only in the lower layers of the grain mass
ment may cause undue damage and loss of market quality. Batch dry-         and is truncated at its lower edge so that the grain being removed is
ers are suitable for farm operations and are often portable.               not overdried. As a part of the counterflow process, the warm, sat-
                                                                           urated or near-saturated air leaving the drying zone passes through
Continuous-Flow Dryers                                                     the cool incoming grain. Some energy is used to heat the cool grain,
    This type of self-contained dryer passes a continuous stream of        but some moisture may condense on the cool grain if the bed is deep
grain through the drying chamber. Some dryers use a second cham-           and the initial grain temperature is low.
ber to cool the hot, dry grain before storage. Handling and storage
equipment must be available at all times to move grain to and from         Reducing Energy Costs
the dryers. These dryers have cross-flow, concurrent flow, or coun-            Recirculation. In most commercially available continuous-flow
terflow designs.                                                           dryers, optional ducting systems recycle some of the exhaust air from
    Cross-Flow Dryers. A cross-flow dryer is a column dryer that           the drying and cooling chambers back to the inlet of the drying
moves air perpendicular to the grain movement. These dryers                chamber (Figure 2). Systems vary, but most make it possible to recir-
commonly consist of two or more vertical columns surrounding the           culate all of the air from the cooling chamber and from the lower
drying and cooling air plenums. The columns range in thickness             two-thirds of the drying chamber. The relative humidity of this recir-
from 200 to 400 mm. Airflow rates range from 0.7 to 2.7 m3/s per           culated air for most cross-flow dryers is less than 50%. Energy sav-
cubic metre of grain. The thermal efficiency of the drying process         ings of up to 30% can be obtained from a well-designed system.
increases as column width increases and decreases as airflow rate              Dryeration. This is another means of reducing energy consump-
increases. However, moisture uniformity and drying capacity                tion and improving grain quality. In this process, hot grain with a
increase as airflow rate increases and as column width decreases.          moisture content one or two percentage points above that desired for
Dryers are designed to obtain a desirable balance of airflow rate and      storage is removed from the dryer (Figure 3). The hot grain is placed
column width for the expected moisture content levels and drying           in a dryeration bin, where it tempers without airflow for at least 4 to
air temperatures. Performance is evaluated in terms of drying capac-       6 h. After the first grain delivered to the bin has tempered, the cool-
ity, thermal efficiency, and dried product moisture uniformity.            ing fan is turned on as additional hot grain is delivered to the bin.
    As with the batch dryer, a moisture gradient forms across the col-     The air cools the grain and removes 1 to 2% of its moisture before
umn because the grain nearest the inside of the column is exposed to       the grain is moved to final storage. If the cooling rate equals the fill-
the driest air during the complete cycle. Several methods minimize         ing rate, cooling is normally completed about 6 h after the last hot
the problem of uneven drying.                                              grain is added. The crop cooling rate should equal the filling rate of
    One method uses turnflow devices that split the grain stream and       the dryeration bin. A faster cooling rate cools the grain before it has
move the inside half of the column to the outside and the outside half     tempered. A slower rate may result in spoilage, since the allowable
to the inside. Although effective, turnflow devices tend to plug if the    storage time for hot, damp grain may be only a few days. The
grain is trashy. Under these conditions, a scalper/cleaner should be       required airflow rate is based on dryer capacity and crop density. An
used to clean the grain before it enters the dryer.                        airflow rate of 0.2 m3/s for each cubic metre per hour of grain capac-
    Another method is to divide the drying chamber into sections and       ity provides cooling capacity to keep up with the dryer when drying
duct the hot air so that its direction through the grain is reversed in
alternate sections. This method produces about the same effect as
the turnflow method.
    A third method is to divide the drying chamber into sections and
reduce the drying air temperature in each section consecutively.
This method is the least effective.
    Rack-Type Dryers. In this special type of cross-flow dryer,
grain flows over alternating rows of heated air supply ducts and air
exhaust ducts (Figure 1). This action mixes the grain and alternates
exposure to relatively hot drying air and air cooled by previous con-
tact with the grain, promoting moisture uniformity and equal expo-
sure of the product to the drying air.
    Concurrent-Flow Dryers. In the concurrent-flow dryer, grain
and drying air move in the same direction in the drying chamber.
The drying chamber is coupled to a counterflow cooling section.
Thus, the hottest air is in contact with the wettest grain, allowing
the use of higher drying air temperatures (up to 230°C). Rapid
evaporative cooling in the wettest grain prevents the grain tem-
perature from reaching excessive levels. Because higher drying                 Fig. 1 Rack-Type Continuous-Flow Grain Dryer with
air temperatures are used, the energy efficiency is better than that                 Alternate Rows of Air Inlet and Outlet Ducts
25.4                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

corn that has a density of 900 kg/m3. Recommended airflow rates           system is less expensive for larger floor area systems. Ducts can be
for some crops are listed in Table 4.                                     removed after the grain is removed, and the structure can be
   Combination Drying. This method was developed to improve               cleaned and used for other purposes. Ducts should not be spaced
drying thermal efficiency and corn quality. First, a high-temperature     farther apart than one-half times the depth of the grain. The
dryer dries the corn to 18 to 20% moisture content. Then it is trans-     amount of perforated area or the duct length will affect airflow dis-
ferred to a bin, where the full-bin drying system brings the moisture     tribution uniformity.
down to a safe storage level.                                                 Air ducts and tunnels that disperse air into the grain should be
   Dryer Temperature. For energy savings, operating tempera-              large enough to prevent the air velocity from exceeding 10 m/s;
tures of batch and continuous-flow dryers are usually set at the high-    slower speeds are desirable. Sharp turns, obstructions, or abrupt
est level that will not damage the product for its end use.               changes in duct size should be eliminated, as they cause pressure loss.
                                                                          Operating methods for drying grain in storage bins are (1) full-bin
                 1.3    DEEP -BED DRYING                                  drying, (2) layer drying, (3) batch-in-bin drying, and (4) recirculat-
                                                                          ing/continuous-flow bin drying.
    A deep-bed drying system can be installed in any structure that
holds grain. Most grain storage structures can be designed or             Full-Bin Drying
adapted for drying if a means of distributing the drying air uni-
formly through the grain is provided. A perforated floor (Figure 4)          Full-bin drying is generally performed with unheated air or air
and duct systems placed on the floor of the bin (Figure 5) are the two    heated up to 11°C above ambient. A humidistat is frequently used to
most common means.                                                        sense the humidity of the drying air and turn off the heater if the
   Perforations in the floor should have a total area of at least 10%     weather conditions are such that heated air would cause overdrying.
of the floor area. A perforated floor distributes air more uniformly      A humidistat setting of 55% stops drying at approximately the 12%
and offers less resistance to airflow than do ducts, but a duct           moisture level for most farm grains, assuming that the ambient rel-
                                                                          ative humidity does not go below this point.
                                                                             Airflow rate requirements for full-bin drying are generally calcu-
                                                                          lated on the basis of cubic metre per second of air required per cubic
                                                                          metre of grain. The airflow rate recommendations depend on the
                                                                          weather conditions and on the type of grain and its moisture content.
                                                                          Airflow rate is important for successful drying. Because faster dry-
                                                                          ing results from higher airflow rates, the highest economical airflow
                                                                          rate should be used. However, the cost of full-bin drying at high air-
                                                                          flow rates may exceed the cost of using column dryers, or the electric
                                                                          power requirement may exceed the available capacity.
                                                                             Recommendations for full-bin drying with unheated air are
                                                                          shown in Tables 5, 6, and 7. These recommendations apply to the
                                                                          principal production areas of the continental United States and are
                                                                          based on experience under average conditions; they may not be
                                                                          applicable under unusual weather conditions or even usual weather
                                                                          conditions in the case of late-maturing crops. Full-bin drying may
                                                                          not be feasible in some geographical areas.
                                                                             The maximum practical depth of grain to be dried (distance of air
                                                                          travel) is limited by the cost of the fan, motor, air distribution sys-
                                                                          tem, and power required. This depth seems to be 6 m for corn and
                                                                          soybeans, and about 4.5 m for wheat.
                                                                             To ensure satisfactory drying, heated air may be used during
             Fig. 2 Crop Dryer Recirculation Unit                         periods of prolonged fog or rain. Burners should be sized to raise the
        (Courtesy Farm Fans, Inc., a division of The GSI Group)
                                                                          temperature of the drying air by no more than 6 K above ambient.




                                                    Fig. 3   Dryeration System Schematic
Drying and Storing Selected Farm Crops                                                                                                       25.5




                                                                             Fig. 6 Three Zones Within Grain During Full-Bin Drying



                                                                           heat from the roof. However, the wettest grain is near the bottom of
                                                                           the mass and is difficult to sample. Of the two systems, the pressure
   Fig. 4   Perforated Floor System for Bin Drying of Grain                system is recommended because it is easier to manage.
                                                                              The following management practices must be observed to ensure
                                                                           the best performance of the dryer:
                                                                           1. Minimize foreign material. A scalper-cleaner is recommended for
                                                                              cleaning the grain to reduce air pressure and energy requirements
                                                                              and to help provide uniform airflow for elimination of wet spots.
                                                                           2. Distribute the remaining foreign material uniformly by installing
                                                                              a grain distributor.
                                                                           3. Place the grain in layers and keep it leveled.
                                                                           4. Start the fan as soon as the floor or ducts are covered with grain.
                                                                           5. Operate the fan continuously with unheated air unless it is rain-
                                                                              ing heavily or there is a dense ground fog. Once all the grain is
                                                                              within 1% of desired storage moisture content, run the fans only
                                                                              when the relative humidity is below 70%.

                                                                           Layer Drying
                                                                              In layer drying, successive layers of wet grain are placed on top of
                                                                           dry grain. When the top 150 mm has dried to within 1% of the desired
                                                                           moisture content, another layer is added (Figure 7). Compared to full-
        Fig. 5 Tunnel or Duct Air Distribution System                      bin drying, layering reduces the time that the top layers of grain
                                                                           remain wet. Because the effective airflow rate is greater for lower lay-
                                                                           ers, allowable harvest moisture content of grain in these levels can be
The temperature should not exceed about 27°C after heating. Over-          greater than that in the upper layers. Either unheated air or air heated
heating the drying air causes the grain to overdry and dry nonuni-         6 to 11°C above ambient may be used, but using heated air controlled
formly; heat is recommended only to counteract adverse weather             with a humidistat to prevent overdrying is most common. The first
conditions. Electric controllers can be applied to fan and heater          layer may be about 2 m deep, with successive layers of about 1 m.
operation to achieve the final desired grain moisture content.
   Drying takes place in a drying zone, which advances upward              Batch-in-Bin Drying
through the grain (Figure 6). Grain above this drying zone remains at         A storage bin adapted for drying may be used to dry several
or slightly above the initial moisture content, while grain below the      batches of grain during a harvest season, if the grain is kept to a
drying zone is at a moisture content in equilibrium with the drying air.   shallow layer so that higher airflow rates and temperatures can be
    As the direction of air movement does not affect the rate of dry-      used. After the batch is dry, the bin is emptied, and the cycle is
ing, other factors must be considered in choosing the direction. A         repeated. The drying capacity of the batch system is greater than
pressure system moves the moisture-laden air up through the grain,         that of other in-storage drying systems. In a typical operation,
and it is discharged under the roof. If there are insufficient roof        batches of corn in 1 m depths are dried from an initial moisture
outlets, moisture may condense on the underside of metal roofs.            content of 25% with 54°C air at the rate of about 0.33 m3/s per
During pressure system ventilation, the wettest grain is near the top      cubic metre. Considerable nonuniformity of moisture content may
surface and is easy to monitor. Fan and motor waste heat enter into        be present in the batch after drying is stopped; therefore, the grain
the airstream and contribute to drying.                                    should be well mixed as it is placed into storage. If the mixing is
   A negative-pressure system moves air down through the grain.            done well, grain that is too wet equalizes in moisture with grain
Moisture-laden air discharges from the fan to the outdoors; thus,          that is too dry before spoilage can occur. Aeration of the grain in
roof condensation is not a problem. Also, the air picks up some solar      storage will facilitate the equalization of moisture.
25.6                                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

       Table 4     Recommended Airflow Rates for Dryeration
                                                 Recommended Dryeration
                                 Density,       Airflow Rate, m3/s per cubic
Crop                              kg/m3         metre per hour dryer capacity
Barley                               768                      0.17
Corn                                 896                      0.20
Durum                                960                      0.21
Edible beans                         960                      0.21
Flaxseeds                            896                      0.20
Millet                               800                      0.18
Oats                                 512                      0.11
Rye                                  896                      0.20
Sorghum                              896                      0.20
Soybeans                             960                      0.21
Nonoil sunflower seeds               384                      0.09
Oil sunflower seeds                  512                      0.11
Hard red spring wheat                960                      0.21
Note: Basic air volume is 0.80 m3/kg.

                     Table 5 Maximum Corn Moisture Contents, Wet Mass Basis, for Single-Fill Unheated Air Drying
        Full-Bin                                  Harvest Date
      Airflow Rate,          9-1        9-15    10-1 10-15 11-1 11-15 12-1
      m3/s per cubic
 Zone metre of grain                       Initial Moisture Content, %
   A           0.013          18        19.5    21     22        24          20     18
               0.017          20        20.5    21.5   23        24.5        20.5   18
               0.020          20        20.5    22.5   23        25          21     18
               0.027          20.5      21      23     24        25.5        21.5   18
               0.040          22        22.5    24     25.5      27          22     18
   B           0.013          19        20      20     21        23          20     18
               0.017          19        20      20.5   21.5      24          20.5   18
               0.020          19.5      20.5    21     22.5      24          21     18
               0.027          20        21      22.5   23.5      25          21.5   18
               0.040          21        22.5    23.5   24.5      26          22     18
   C           0.013          19        19.5    20     21        22          20     18
               0.017          19        20      20.5   21.5      22.5        20.5   18
               0.020          19.5      20      21     22        23.5        21.5   18
               0.027          20        21      22     23        24.5        21.5   18
               0.040          21        22      23.5   24.5      25.5        22     18
   D           0.013          19        19.5    20     21        22          20     18
               0.017          19        19.5    20.5   21        22.5        20.5   18
               0.020          19        19.5    21     22        23          21     18
               0.027          19.5      21      21.5   23        24          21.5   18
               0.040          20.5      21.5    23     24        25          22     18
Source: Midwest Plan Service, 1980. Reprinted with permission.


     Table 6 Minimum Airflow Rate for Unheated Air                                           Grain stirring devices are used with both full-bin and batch-in-
   Low-Temperature Drying of Small Grains and Sunflower                                   bin drying systems. Typically, these devices consist of one or more
         in the Northern Plains of the United States                                      open, 50 mm diameter, standard pitch augers suspended from the
                                                                                          bin roof and extending to near the bin floor. The augers rotate and
     Airflow Rate                  Maximum Initial Moisture Content,                      simultaneously travel horizontally around the bin, mixing the dry-
m3/s per cubic metre of                     % Wet Basis
                                                                                          ing grain to reduce moisture gradients and prevent overdrying of the
         grain                     Small Grains                  Sunflower                bottom grain. The augers also loosen the grain, allowing a higher
           0.007                           16                           15                airflow rate for a given fan. Stirring equipment reduces bin capacity
           0.013                           18                           17                by about 10%. Furthermore, commercial stirring devices are avail-
           0.027                           20                           21                able only for round storage enclosures.
                                                                                          Recirculating/Continuous-Flow Bin Drying
    Grain may be cooled in the dryer to ambient temperature before
it is stored. Cooling is accomplished by operating the fan without                           This type of drying incorporates a tapered sweep auger that re-
the heater for about 1 h. Some additional drying occurs during the                        moves uniform layers of grain from the bottom of the bin as it dries
cooling process, particularly in the wetter portions of the batch.                        (Figure 8). The dry grain is then redistributed on top of the pile of
                                                                                          grain or moved to a second bin for cooling. The sweep auger may
                                                                                          be controlled by temperature or moisture sensors. When the de-
Drying and Storing Selected Farm Crops                                                                                                              25.7




              Fig. 7    Example of Layer Filling of Corn


   Table 7        Recommended Unheated Air Airflow Rate for
               Different Grains and Moisture Contents
                    in the Southern United States
                  Grain Moisture          Recommended Airflow Rate,                       Fig. 8    Grain Recirculators Convert Bin Dryer to
Type of Grain      Content, %             m3/s per cubic metre of grain
                                                                                                   High-Speed Continuous-Flow Dryer
Wheat                     25                            0.080
                          22                            0.067
                          20                            0.040                       rain or damp weather develop a dark brown color and a mealy or
                          18                            0.027                       chalky texture. Seed quality deteriorates rapidly. Oil from weather-
                          16                            0.013                       damaged beans costs more to refine and is often not of edible grade.
Oats                      25                            0.040                       In addition to preventing deterioration, the artificial drying of soy-
                          20                            0.027                       beans offers the advantage of early harvest, which reduces the
                          18                            0.020                       chance of loss from bad weather and reduces natural and combine
                          16                            0.013                       shatter loss. Soybeans harvested with a wet basis moisture content
Shelled Corn              25                            0.067                       greater than 13.5% exhibit less damage.
                          20                            0.040
                                                                                    Drying Soybeans for Commercial Use
                          18                            0.027
                          16                            0.013                          Conventional corn-drying equipment can be used for soybeans,
                                                                                    with some limitations on heat input. Soybeans for commercial use
Ear Corn                  25                            0.107
                                                                                    can be dried at 55 to 60°C; drying temperatures of 90°C reduce the
                          18                            0.053
                                                                                    oil yield. If the relative humidity of the drying air is below 40%,
Grain Sorghum             25                            0.080                       excessive seedcoat cracking occurs, causing many split beans in
                          22                            0.067                       subsequent handling. Physical damage can cause fungal growth on
                          18                            0.040                       the beans, storage problems, and a slight reduction in oil yield and
                          15                            0.027                       quality. Flow-retarding devices should be used during handling, and
Soybeans                  25                            0.080                       beans should not be dropped more than 6 m onto concrete floors.
                          22                            0.067
                          18                            0.040                       Drying Soybeans for Seed and Food
                          15                            0.027
Compiled from USDA Leaflet 332 (1952) and Univ. of Georgia Bulletin NS 33 (1958).      The relative humidity of the drying air should be kept above
                                                                                    40%, regardless of the amount of heat used. The maximum drying
                                                                                    temperature to avoid germination loss is 43°C. Natural air drying at
sired condition is reached, the sensor starts the sweep auger, which                a flow rate of 0.0267 m3/s per cubic metre is adequate for drying
removes a layer of grain. After a complete circuit of the bin, the                  seed with an initial moisture content of up to 16% w.b.
sweep auger stops until the sensor determines that another layer is                    If adding heat, raise the drying air temperature no more than 3 K
dry. Some drying takes place in the cooling bin. Up to two percent-                 above ambient. This drying method is slow, but it results in excellent
age points of moisture may be removed, depending on the man-                        quality and avoids overdrying. However, drying must be completed
agement of the cooling bin.                                                         before spoilage occurs. At higher moisture contents, good results
                                                                                    have been obtained using an airflow rate of 0.0534 m3/s per cubic
         2.      DRYING SPECIFIC CROPS                                              metre with humidity control. Data on allowable drying time for soy-
                                                                                    beans are unavailable. Without better information, an estimate of
                           2.1 SOYBEANS                                             storage life for oil crops can be made based on the values for corn,
                                                                                    using an adjusted moisture content calculated by the following
    Soybeans usually need drying only when there is inclement                       equation:
25.8                                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                                                   The maximum depth of wet hay that should be placed on a hay-
    Comparable moisture = Oilseed             moisture content
                          -----------------------------------------------------------  100    drying system at any time depends on hay moisture content,
         content             100 – Seed oil content                                            weather conditions, the physical form of the hay, and the airflow
                                                                                               rate. The maximum drying depth is about 5 m for long hay, 4 m for
   A corn moisture content 2% greater than that of the soybeans                                chopped hay, and 7 small rectangular bales deep for baled hay.
should generally be used to estimate allowable drying time (e.g.,                              Baled hay should have a density of about 130 kg/m3. For best
12% soybeans are comparable to 14% corn). Soybeans are dried                                   results, bales should be stacked tightly together on edge (parallel to
from a lower initial moisture content than corn.                                               the stems) to ensure that no openings exist between them.
   Dry high-moisture soybeans in a bin with the air temperature                                    For mow drying, the fan should run continuously during the
controlled to keep the relative humidity at 40% or higher. Airflow                             first few days. Afterward, it should be operated only during low
rates of 0.130 m3/s per cubic metre are recommended, with the                                  relative humidity weather. During prolonged wet periods, the fan
depth of the beans not to exceed 1.2 m.                                                        should be operated only enough to keep the hay cool.
                                                                                               Batch Wagon Drying
                                      2.2      HAY                                                Batch drying can be done on a slotted floor platform; however,
    Hay normally contains 65 to 80% wet basis moisture at cutting.                             because this method is labor-intensive, wagon dryers are more
Field drying to 20% may result in a large loss of leaves. Alfalfa                              commonly used. With a wagon dryer system, hay is baled at about
hay leaves average about 50% of the crop by mass, but they                                     45% moisture content to a density of about 180 kg/m3. The hay is
contain 70% of the protein and 90% of the carotene. The quality of                             then stacked onto a wagon with tight, high sides and a slotted or
hay can be increased and the risk of loss due to bad weather                                   expanded metal floor. Drying is accomplished most efficiently by
reduced if the hay is put under shelter when partially field dried                             forcing the heated air (up to 70°C) down the canvas duct of a
(35% moisture content) and then artificially dried to a safe storage                           plenum chamber secured to the top of the wagon. After 4 or 5 h of
moisture content. In good drying weather, hay conditioned by                                   drying, the exhaust air is no longer saturated with moisture, and
mechanical means can be dried sufficiently in one day and placed                               about 75% of it may be recirculated or passed through a second
in the dryer. Hay may be long, chopped, or baled for this operation;                           wagon of wet hay for greater drying efficiency.
unheated or heated air can be used.                                                               In this method, the amount of hay harvested each day is limited
                                                                                               by the capacity of the drying wagons. In this 24 h process, the hay
                                                                                               cut one day is stored the following day; only enough hay to load
In-Storage Drying                                                                              the drying wagons should be harvested each day.
    Unheated air is normally used for in-storage or mow drying.                                   The airflow rate in this method is normally much higher than
Hay is dried in the field to 30 to 40% moisture content before                                 when unheated air is used. About 0.2 m3/s per square metre of
being placed in the dryer. For unheated air drying, airflow should                             wagon floor space is required. As with mow drying, the duct size
be at least 0.10 m3/s per megagram. The fan should be able to                                  should be such that the air velocity is less than 5 m/s.
deliver required airflow against static pressure of 250 to 500 Pa.
    Slotted floors, with at least 50% of the area open, are generally
                                                                                                                         2.3   COTTON
used for drying baled hay. For long or chopped hay in mows nar-                                    Producers normally allow cotton to dry naturally in the field to
rower than 11 m wide, the center duct system is the most popular.                              12% moisture content or less before harvest. Cotton harvested in
A slotted floor should be placed on each side of the duct to within                            this manner can be stored in trailers, baskets, or compacted stacks
1.5 m of its ends and the outer walls (Figure 9). If the mow is wider                          for extended periods with little loss in fiber or seed quality. Thus,
than 11 m, it should be divided crosswise into units of 8.5 m or                               cotton is not normally aerated or artificially dried before ginning.
narrower. These should then be treated as individual dryers. If the                            Cotton harvested during inclement weather and stored cotton
storage depth exceeds about 4 m, vertical flues and/or additional                              exposed to precipitation must be dried at the cotton gin within a few
levels of ducts may be used. If tiered ducts are used, a vertical air                          days to prevent self heating and deterioration of the fiber and seed.
chamber, about 75% of the probable hay depth, should be used.                                      Though cotton may be safely stored at moisture contents as high
The supply ducts are then connected at 2 to 3 m vertical intervals                             as 12%, moisture levels near the upper limit are too high for efficient
as the mow is filled. With either of these methods, hay in total                               ginning and for obtaining optimum fiber grade. The cleaning effi-
depths up to 9 m can be dried. The duct size should be such that the                           ciency of cotton is inversely proportional to its moisture content,
air velocity is less than 5 m/s.                                                               with the most efficient level being 5% fiber moisture content. How-
                                                                                               ever, fiber quality is best preserved when the fiber is separated from
                                                                                               the seed at moisture contents between 6.5 and 8%. Therefore, if cot-
                                                                                               ton comes into the system below this level, it can be cleaned, but
                                                                                               moisture should be added before separating the fiber from the seed
                                                                                               to improve the ginning quality. Dryers in the cotton gins are capable
                                                                                               of drying the cotton to the desired moisture level.
                                                                                                   The tower dryer is the most commonly used among several types
                                                                                               of commercially available dryers. This device operates on a parallel
                                                                                               flow principle: 0.015 to 0.025 m3/s of drying air per kilogram of
                                                                                               cotton also serves as the conveying medium. As it moves through
                                                                                               the dryer’s serpentine passages, cotton impacts on the walls. This
                                                                                               action agitates the cotton for improved drying and lengthens its
                                                                                               exposure time. Drying time depends on many variables, but total
                                                                                               exposure seldom exceeds 15 s. For extremely wet cotton, two stages
                                                                                               of drying are needed for adequate moisture control.
Fig. 9 Central Duct Hay-Drying System with Lateral Slatted                                         Wide variations in initial moisture content dictate different drying
                  Floor for Wide Mows                                                          amounts for each load of cotton. Rapid changes in drying require-
Drying and Storing Selected Farm Crops                                                                                                      25.9

ments are accommodated by automatically controlling drying air            eliminates one to two dryer passes. It is estimated that full use of
temperature in response to moisture measurements taken before or          aeration following dryer passes could increase the maximum daily
after drying. These control systems prevent overdrying and reduce         drying capacity by about 14%.
energy requirements. For safety and to preserve fiber quality, drying         Unheated air or air with a small amount of added heat (7 K above
air temperature should not exceed 177°C in any portion of the dry-        ambient, but not exceeding 35°C) should be used for deep-bed rice
ing system.                                                               drying. Too much heat overdries the bottom, resulting in checking
     If the internal cottonseed temperature does not exceed 60° C,        (cracking), reduced milling qualities, and possible spoilage in the top.
germination is unimpaired by drying. This temperature is not              Because unheated air drying requires less investment and attention
exceeded in a tower dryer; however, the moisture content of the           than supplemental heat drying, it is preferred when conditions per-
seed after drying may be above the 12% level recommended for              mit. In the more humid rice-growing areas, supplemental heat is
safe long-term storage. Wet cottonseed is normally processed              desirable to ensure that the rice dries. The time required for drying
immediately at a cottonseed oil mill. Cottonseed under the 12%            varies with weather conditions, moisture content, and airflow rate. In
level is frequently stored for several months before milling or           California, the recommended airflow rate is 0.001 to 0.012 m3/s per
delinting and treatment at a seed processing plant. The aeration          cubic metre. Because of less favorable drying conditions in Arkan-
that cools deep beds of stored cottonseed effectively maintains via-      sas, Louisiana, and Texas, greater airflow rates are recommended
bility and prevents an increase in free fatty acid content. For aera-     (e.g., a minimum of 0.01 m3/s per cubic metre is recommended in
tion, ambient air is normally drawn downward through the bed at a         Texas). Whether unheated air or supplemental heat is used, the fan
rate of at least 0.0004 m3/s per cubic metre of oil mill seed and         should be turned on as soon as rice uniformly covers the air distribu-
0.0021 m3/s per cubic metre of planting seed.                             tion system. The fan should then run continuously until the moisture
                                                                          content in the top 300 mm of rice is reduced to about 15%. At this
                         2.4   PEANUTS                                    point, the supplemental heat should be turned off. The rice can then
                                                                          be dried to a safe storage level by operating the fan only when the rel-
    Peanuts normally have a moisture content of about 50% at the
                                                                          ative humidity is below 75%.
time of digging. Allowing the peanuts to dry on the vines in the
windrow for a few days removes much of this water. However, pea-
nuts usually contain 20 to 30% moisture when removed from the                   3.     STORAGE PROBLEMS AND
vines, and some artificial drying is necessary. Drying should begin                        PRACTICES
within 6 h after harvesting to keep the peanuts from self heating.
Both the maximum temperature and the rate of drying must be care-                       3.1    MOISTURE MIGRATION
fully controlled to maintain quality.                                         Redistribution of moisture generally occurs in stored grain
    High temperatures result in an off flavor or bitterness. Drying       when grain temperature is not controlled (Figure 10). Localized
too rapidly without high temperatures results in blandness or nuts        spoilage can occur even when the grain is stored at a safe moisture
that do not develop flavor during roasting. High temperatures, rapid      level. Grain placed in storage in the fall at relatively high tempera-
drying, or excessive drying cause the skin to slip easily and the ker-    tures cools nonuniformly through contact with the outer surfaces of
nels to become brittle. These conditions result in high damage rates      the storage bin as winter approaches. Thus, the grain near the outer
in the shelling operation but can be avoided if the moisture removal      walls and roof may be at cool outdoor temperatures while the grain
rate does not exceed 0.5% per hour. Because of these limitations,         nearer the center is still nearly the same temperature it was at har-
continuous-flow drying is not usually recommended for peanuts.            vest. These temperature differentials induce air convection currents
    Peanuts can be dried in bulk bins using unheated air or air with      that flow downward along the outer boundaries of the porous grain
supplemental heat. Under poor drying conditions, unheated air may         mass and upward through the center. When the cool air from the
cause spoilage, so supplemental heat is preferred. Air should be          outer regions contacts the warm grain in the interior, the air is
heated no more than 7 to 8°C to a maximum temperature of 35°C.            heated and its relative humidity is lowered, increasing its capacity
An airflow rate of 0.050 to 0.130 m3/s per cubic metre of peanuts         to absorb moisture from the grain. When the warm, humid air
should be used, depending on the initial moisture content.                reaches the cool grain near the top of the bin, it cools again and
    The most common method of drying peanuts is bulk wagon dry-           transfers vapor to the grain. Under extreme conditions, water con-
ing. Peanuts are dried in depths of 1.5 to 1.8 m, using airflow rates     denses on the grain. The moisture concentration near the center of
of 0.05 to 0.08 m3/s per cubic metre of peanuts and air heated 6 to 8 K   the grain surface causes significant spoilage if moisture migration
above ambient. This method retains quality and usually dries the          is uncontrolled. During spring and summer, the temperature gradi-
peanuts in three to four days. Wagon drying reduces handling labor        ents are reversed. The grain moisture content increases most at
but may require additional investment in equipment.                       depths of 600 to 1200 mm below the surface. Daily variations in
                                                                          temperature do not cause significant moisture migration. Aside
                            2.5    RICE                                   from seasonal temperature variations, the size of the grain mass is
   Of all grains, rice is probably the most difficult to process with-    the most important factor in fall and winter moisture migration. In
out quality loss. Rice containing more than 13.5% moisture cannot         storages containing less than 35 m3, there is less trouble with mois-
be safely stored for long periods, yet the recommended harvest            ture migration. The problem becomes critical in large storages and
moisture content for best milling and germination ranges from 20 to       is aggravated by incomplete cooling of artificially dried grain. Arti-
26%. When rice is harvested at this moisture content, drying must         ficially dried grain should be cooled to near ambient temperature
be started promptly to prevent souring. Normally, heated air is used      soon after drying.
in continuous-flow dryers, where large volumes of air are forced
through 100 to 250 mm layers of rice. Temperatures as high as 55°C                            3.2 GRAIN AERATION
may be used, if (1) the temperature drop across the rice does not            Aeration by mechanically moving ambient air through the grain
exceed 11 to 17 K, (2) the moisture reduction does not exceed two         mass is the best way to control moisture migration. Aeration sys-
percentage points in a 0.5 h exposure, and (3) the rice temperature       tems are also used to cool grain after harvest, particularly in warmer
does not exceed 38°C. During the tempering period following dry-          climates where grain may be placed in storage at temperatures
ing, the rice should be aerated to ambient temperature before the         exceeding 38°C. After the harvest heat is removed, aeration may be
next pass through the dryer. This removes additional moisture and         continued in cooler weather to bring the grain to a temperature
25.10                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)




                                              Fig. 11 Aerating to Change Grain Temperature

within 11 K of the coldest average monthly temperature. The tem-            designed with airflow rates between 0.0007 to 0.0027 m3/s per
perature must be maintained below 10°C.                                     cubic metre of grain.
                                                                               Stored grain is aerated by forcing air up or down through the
            Table 8 Airflow Rates Corresponding to                          grain. Upward airflow is more common because it is easier to ob-
               Approximate Grain Cooling Time                               serve when the cooling front has moved through the entire grain
                                                                            mass. In large, flat storages with long ducts, upward airflow re-
          Airflow Rate,                                                     sults in more uniform air distribution than downdraft systems.
   m3/s per cubic metre of grain             Cooling Time, h
                                                                               During aeration, a warming or cooling front moves through the
               0.0007                               240                     crop (Figure 11); it is important to run the fan long enough to move
               0.0013                               120                     the front completely through the crop.
               0.0027                                60                        Static pressure for an aeration system can be determined using
               0.0040                                40                     the airflow resistance information in Chapter 11 of the 2005
               0.0054                                30                     ASHRAE Handbook—Fundamentals. All common types of fans
               0.0067                                24                     are used in aeration systems. Attention should be given to noise
               0.0080                                20                     levels with fans that are operated near residential areas or where
               0.0107                                15                     people work for extended periods. The supply ducts connecting
               0.0134                                12                     the fan to the distribution ducts in the grain should be designed
                                                                            and constructed according to the standards of good practice for
   Aeration systems are not a means of drying because airflow rates         any air-moving application. A maximum air velocity of 13 m/s
are too low. However, in areas where the climate is favorable, care-        may be used, but 8 to 10 m/s is preferred. In large systems, one
fully controlled aeration may be used to remove small amounts of            large fan may be attached to a manifold duct leading to several
moisture. Commercial storages may have pockets of higher-                   distribution ducts in one or more storages, or smaller individual
moisture grain if, for example, some batches of grain are delivered         fans may serve individual distribution ducts. Where a manifold is
after a rain shower or early in the morning. Aeration can control           used, valves or dampers should be installed at each takeoff to
heating damage in the higher-moisture pockets.                              allow adjustment or closure of airflow when part of the aerator is
                                                                            not needed.
Aeration Systems Design                                                        Distribution ducts are usually perforated sheet metal with a cir-
   Aeration systems include fans capable of delivering the required         cular or inverted U-shaped cross section, although many func-
amount of air at the required static pressure, suitable ducts or floors     tional arrangements are possible. The area of the perforations
to distribute the air into the grain, and controls to regulate the oper-    should be at least 10% of the total duct surface. The holes should
ation of the fan. The airflow rate determines how many hours are            be uniformly spaced and small enough to prevent the passage of
required to cool the crop (Table 8). Most aeration systems are              the grain into the duct (e.g., 2.5 mm holes or 2 mm wide slots do
                                                                            not pass wheat).
                                                                               Since most problems develop in the center of the storage, and
                                                                            the crop cools naturally near the wall, the aeration system must
                                                                            provide good airflow in the center. Flush floor systems work well
                                                                            in storages with sweep augers and unloading equipment. Ducts
                                                                            should be easily removable for cleaning. Duct spacing should not
                                                                            exceed the depth of the crop; the distance between the duct and
                                                                            storage structure wall should not exceed one-half the depth of the
                                                                            crop for bins and flat storages. Common duct patterns for round
                                                                            bins are shown in Figure 12. Duct spacing for flat storages is
                                                                            shown in Figure 13.
                                                                               When designing the distribution duct system for any type of stor-
                                                                            age, the following should be considered: (1) the cross-sectional area
Fig. 10 Grain Storage Conditions Associated with Moisture                   and length of the duct, which influences both the air velocity within
         Migration During Fall and Early Winter                             the duct and the uniformity of air distribution; (2) the duct surface
Drying and Storing Selected Farm Crops                                                                                                     25.11




                                            Fig. 13 Duct Arrangements for Large Flat Storages

                                                                              Duct strength and anchoring are important. If ducts placed
                                                                           directly on the floor are to be held in place by the crop, the crop flow
                                                                           should be directly on top of the ducts to prevent movement and dam-
                                                                           age. Distribution ducts buried in the grain must be strong enough to
                                                                           withstand the pressure the grain exerts on them. In tall, upright stor-
                                                                           ages, static grain pressures may reach 70 kPa. When ducts are
                                                                           located in the path of the grain flow, as in a hopper, they may be sub-
                                                                           jected to many times this pressure during grain unloading.
                                                                           Operating Aeration Systems
                                                                               The operation of aeration systems depends largely on the objec-
                                                                           tives to be attained and the locality. In general, cooling should be
                                                                           carried out any time the outdoor air temperature is about 8 K
                                                                           cooler than the grain. Stored grain should not be aerated when the
                                                                           air humidity is much above the equilibrium humidity of the grain
                                                                           because moisture will be added. The fan should be operated long
    Fig. 12 Common Duct Patterns for Round Grain Bins                      enough to cool the crop completely, but it should then be shut off
                                                                           and covered, thus limiting the amount of grain that is rewetted.
area, which affects the static pressure losses in the grain surrounding        Aeration to cool the grain should be started as soon as the storage
the duct; and (3) the distance between ducts, which influences the         is filled, and cooling air temperatures are available. Aeration to pre-
uniformity of airflow.                                                     vent moisture migration should be started whenever the average air
   For upright storages where distribution ducts are relatively            temperature is 6 to 8 K below the highest grain temperature.
short, duct velocities up to 10 m/s are permissible. Maximum rec-          Aeration is usually continued as weather permits until the grain is
ommended air velocities in ducts for flat storages are shown in            uniformly cooled to within 11 K of the average temperature of the
Table 9. Furthermore, these velocities should not be exceeded in           coldest month, or to 0 to 5°C.
the air outlets from the storage; therefore, an air outlet area at least       Grain temperatures of about 0 to 10°C are desirable. In the
equal to the duct cross-sectional area should be provided.                 northern corn belt, aeration may be resumed in the spring to equal-
                                                                           ize the grain temperature and raise it to between 5 to 10°C This
   The duct surface area that is perforated or otherwise open for air      reduces the risk of localized heating from moisture migration.
distribution must be great enough that the air velocity through the        Storage problems are the only reason to aerate when air tempera-
grain surrounding the duct is low enough to avoid excessive pres-          tures are above 15°C. Aeration fans and ducts should be covered
sure loss. When a semicircular perforated duct is used, the entire         when not in use.
surface area is effective; only 80% of the area of a circular duct rest-       In storages where fans are operated daily in fall and winter
ing on the floor is effective. For upright storages, the air velocity      months, automatic controls work well when air is not too warm
through the grain near the duct (duct face velocity) should be limited     or humid. One thermostat usually prevents fan operation when
to 0.15 m/s or less; in flat storages, to 0.10 m/s or less.                the air temperature is too high, and another prevents operation
25.12                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

        Table 9      Maximum Recommended Air Velocities                                                BIBLIOGRAPHY
                    Within Ducts for Flat Storages                            ASAE. 1993. Density, specific gravity, and mass-moisture relationships of
                                                                                 grain for storage. ANSI/ASAE Standard D241.4. American Society of
                         Airflow Rate, Air Velocity (m/s) within Ducts for       Agricultural Engineers (now American Society of Agricultural and Bio-
                         m3/s per cubic         Grain Depths of
                                                                                 logical Engineers), St. Joseph, MI.
Grain                    metre (grain) 3 m 6 m 9 m 12 m 15 m                  ASAE. 1995. Moisture relationship of plant-based agricultural products.
Corn, soybeans,               0.0007     —       3.8   5.0    6.3    6.3         ASAE Standard D245.5. American Society of Agricultural Engineers
  and other large                                                                (now American Society of Agricultural and Biological Engineers), St.
  grains                      0.0013     3.8    5.0    6.3    7.6    8.8         Joseph, MI.
                              0.0027     5.0    6.3    —      —      —        ASAE. 1996. Resistance of airflow of grains, seeds, other agricultural prod-
                                                                                 ucts, and perforated metal sheets. ASAE Standard D272.2. American
Wheat, grain                  0.0007     —      5.0    7.6    8.8    10.0        Society of Agricultural Engineers (now American Society of Agricul-
 sorghum, and                                                                    tural and Biological Engineers), St. Joseph, MI.
 other small grains           0.0013     3.8    7.6    10.0   —      —
                                                                              Brooker, D.B., F. Bakker-Arkema, and C.W. Hall. 1992. Drying and storage of
                              0.0027     5.0    10.0   —      —      —           grains and oilseeds. Van Nostrand, Reinhold, NY.
                                                                              MidWest Plan Service. 1988. Grain drying, handling and storage handbook.
                                                                                 MWPS-13. Iowa State University, Ames.
when the air is too cold. A humidistat allows operation when the              MidWest Plan Service. 1980. Low temperature and solar grain drying hand-
air is not too humid. Fan controllers that determine the equilib-                book. MWPS-22. Iowa State University, Ames.
                                                                              MidWest Plan Service. 1980. Managing dry grain in storage. AED-20. Iowa
rium moisture content of the crop based on existing air condi-
                                                                                 State University, Ames.
tions can regulate the fan based on entered information.                      Hall, C.A. 1980. Drying and storage of agricultural crops. AVI Publishing,
                                                                                 Westport, CT.
                                                                              Hellevang, K.J. 1989. Crop storage management. AE-791. NDSU Exten-
                    4.      SEED STORAGE                                         sion Service, North Dakota State University, Fargo.
                                                                              Hellevang, K.J. 1987. Grain drying. AE-701. NDSU Extension Service,
   Seed must be stored in a cool, dry environment to maintain via-               North Dakota State University, Fargo.
bility. Most seed storages have refrigeration equipment to main-              Hellevang, K.J. 1983. Natural air/low temperature crop drying. EB-35.
tain a storage environment of 7 to 12°C. Seed storage conditions                 NDSU Extension Service, North Dakota State University, Fargo.
must be achieved before mold and insect damage occur.                         Saver, D.B. (ed.) 1992. Storage of cereal grains and their products. Ameri-
                                                                                 can Association of Cereal Chemists, St. Paul, MN.
                                                                              Schuler, R.T, B.J. Holmes, R.J. Straub, and D.A. Rohweder. 1986. Hay dry-
                                                                                 ing. A3380. University of Wisconsin-Extension, Madison.
                                                                          CHAPTER 26

                             AIR CONDITIONING OF WOOD AND
                               PAPER PRODUCT FACILITIES
                    General Wood Product Operations .............................................................................................. 26.1
                    Pulp and Paper Operations .......................................................................................................... 26.2




T     HIS chapter covers some of the standard requirements for air
      conditioning of facilities that manufacture finished wood prod-
ucts as well as for pulp and paper product process operations.
                                                                                            concentration level. If dampers are unavoidable in the system, they
                                                                                            should be firmly fastened after balancing work. Dust collectors should
                                                                                            be located outside the building. Fans or blowers should be placed
   Special Warning: Certain industrial spaces may contain flam-                             downstream of the dust collector and air-cleaning equipment, and
mable, combustible, and/or toxic concentrations of vapors or dusts                          should be interlocked with the wood-processing equipment. When the
under either normal or abnormal conditions. In spaces such as these,                        fan or blower stops, the wood process should stop immediately and
there are life-safety issues that this chapter may not completely                           forward a signal to the alarm system.
address. Special precautions must be taken in accordance with                                  Deflagration venting and suppression should be furnished for
requirements of recognized authorities such as the National Fire Pro-                       wood-processing workshops and wood-processing equipment such
tection Association (NFPA), the Occupational Safety and Health                              as vessels, reactors, mixers, blenders, mills, dryers, ovens, filters,
Administration (OSHA), and the American National Standards                                  dust collectors, storage equipment, material-handling equipment,
Institute (ANSI). In all situations, engineers, designers, and install-                     and aerosol areas. The deflagration suppression system must be dis-
ers who encounter conflicting codes and standards must defer to the                         armed before performing any maintenance work to avoid possible
code or standard that best addresses and safeguards life safety.                            injury from discharging the suppressant. Warning signs should be
                                                                                            displayed prominently at all maintenance access points.
  1.      GENERAL WOOD PRODUCT OPERATIONS                                                      Finished lumber products to be used in heated buildings should
                                                                                            be stored in areas that are heated 6 to 11 K above ambient. This pro-
    In wood product manufacturing facilities, ventilation can be con-
                                                                                            vides sufficient protection for furniture stock, interior trim, cabinet
sidered a part of the process. Metal ductwork should be used and                            material, and stock for products such as ax handles and glue-lami-
grounded to prevent a buildup of static electricity. Hoods should be
                                                                                            nated beams. Air should be circulated within the storage areas.
made of spark-free, noncombustible material. A pneumatic conveying
                                                                                            Lumber that is kiln-dried to a moisture content of 12% or less can be
system should be furnished to reduce the accumulation of wood dust                          kept within a given moisture content range through storage in a
in the collecting duct system. The airflow rate and velocity should be
                                                                                            heated shed. The moisture content can be regulated either manually
able to maintain the air-dust mixture below the minimum explosive
                                                                                            or automatically by altering the dry-bulb temperature (Figure 1).
                                                                                               Some special materials require close control of moisture content.
The preparation of this chapter is assigned to TC 9.2, Industrial Air                       For example, musical instrument stock must be dried to a given
Conditioning.                                                                               moisture level and maintained there because the moisture content of




 Fig. 1    Relationship of Temperature, Relative Humidity, and Vapor Pressure of Air and Equilibrium Moisture Content of Wood

                                                                                    26.1
26.2                                                                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

the wood affects the harmonics of most stringed wooden instru-                                                                 fluff pulp for disposable diapers. To make newsprint, a mixture of
ments. This control may require air conditioning, heating, and/or                                                              mechanical and chemical pulps is fed into the paper machine. To
humidification, with or without reheating.                                                                                     make kraft paper (e.g., grocery bags, corrugated containers), how-
                                                                                                                               ever, only unbleached chemical pulp is used. Disposable diaper
Process Area Air Conditioning                                                                                                  material and photographic paper require bleached chemical pulp
   Temperature and humidity requirements in wood product pro-                                                                  with a very low moisture content of 6 to 9%.
cess areas vary according to product, manufacturer, and governing
code. For example, in match manufacturing, the match head must be                                                              Paper Machine Area
cured (i.e., dried) after dipping. This requires careful control of                                                                In papermaking, extensive air systems are required to support
humidity and temperature to avoid a temperature near the ignition                                                              and enhance the process (e.g., by preventing condensation) and to
point. Any process involving application of flammable substances                                                               provide reasonable comfort for operating personnel. Radiant heat
should follow the ventilation recommendations of the National Fire                                                             from steam and hot-water sources and mechanical energy dissipated
Protection Association, the National Fire Code, and the U.S. Occu-                                                             as heat can result in summer temperatures in the machine room as
pational Safety and Health Act.                                                                                                high as 50°C. In addition, high paper machine operating speeds of
                                                                                                                               10 to 23 m/s and a stock temperature near 50°C produce warm vapor
Finished Product Storage                                                                                                       in the machine room.
    Finished lumber to be made into furniture, equipment parts,                                                                    Outdoor air makeup units and process exhausts absorb and
musical instruments, architectural woodwork, or other wood prod-                                                               remove room heat and water vapor released from the paper as it is
ucts of value is stored and/or manufactured under controlled tem-                                                              dried (Figure 2). Makeup air is distributed to working areas above
perature and humidity to maintain proper wood dryness. Improper                                                                and below the operating floor. Part of the air delivered to the base-
drying can cause laminated or glued joints to fail. Finished wood                                                              ment migrates to the operating floor through hatches and stairwells.
that has changed dimension because of excess moisture gain or loss                                                             Motor-cooling equipment distributes cooler basement air to the
can cause fitting problems. Cracking, splitting, checking, warping,                                                            paper machine drive motors.
and discoloring are other problems with improperly dried and/or                                                                    Wet and basement exhaust should be installed inside the room.
stored wood.                                                                                                                   Outdoor air intakes with insulated adjustable louvers should be
    Green, rough, cut lumber is stacked end to end in layers, each                                                             installed on the outside wall to supplement the mechanical air sup-
layer being separated by wood strips to allow air circulation. Lum-                                                            ply. In facilities with no basement exterior wall, sufficient mechan-
ber can be stacked and left to dry naturally in open-sided sheds.                                                              ical air intake should be provided. The exhaust, adjustable louver, or
Enclosed, heated kilns with steam coils and/or direct steam injec-                                                             mechanical air intake should be furnished with modulating control.
tion, forced air circulation, makeup air, and exhaust air vents could                                                          When the ambient temperature drops to near freezing, outdoor air-
be used where faster, controlled drying is preferred. Drying (or addi-                                                         flow must be reduced to a minimum and the appropriate heater
tion of moisture) can be accomplished by HVAC systems using                                                                    started to prevent freezing.
dehumidifying coils and/or desiccants, heating/reheat coils, humid-                                                                The most severe ventilation demand occurs in the area between
ifiers, makeup and exhaust air, distribution air ducts, and automatic                                                          the wet-end forming section and press section and the dryer section.
controls. An insulated dehumidifying/humidifying room could be                                                                 In the forming section, the pulp slurry, which contains about 90%
constructed and finished to minimize moisture migration from                                                                   water, is deposited on a traveling screen. Gravity, rolls, foils, vac-
higher-humidity areas. Lumber can also be dried by solar kilns,                                                                uum, steam boxes, and three or more press roll nips are sequentially
microwaves, dielectric heating, superheated steam, and vacuum.                                                                 used to remove up to 50% of the water in the forming section and
    Wood is composed of natural fibers and its moisture content var-                                                           press section. The wet end is very humid because of evaporation of
ies according to its environment. Samples from the wood being                                                                  moisture and mechanical generation of vapor by turning rolls and
dried must be tested for moisture content at predetermined time                                                                cleaning showers. Baffles and a custom-designed exhaust in the
intervals to prevent overdrying and defects. Drying rates are deter-                                                           forming section help control the vapor. A drive-side exhaust in the
mined by the wood species. Final moisture content depends upon                                                                 wet end removes heat from the motor vent air and removes the pro-
the wood’s ultimate use.                                                                                                       cess generated vapor.
    The formula for determining moisture content is                                                                                To prevent condensation or accumulated fiber from falling on the
                                                                                                                               traveling web, a false ceiling is used with ducts connected to roof
      Mass of sample –  Mass of oven-  100
      when cut   dried sample                                                                                Moisture
   ----------------------------------------------------------------------------------------------------------- = content, %
                        Mass of oven-dried sample

   Lumber/wood drying using HVAC systems can be accomplished
with factory- or field-assembled systems. The quantity of lumber/
wood to be dried, wood species, rate of drying, total moisture
removal, drying room construction, economics (cost and rate of
return on investment), fire and safety codes, maintenance, and ease
of use influence the type of HVAC system to be installed.

               2.       PULP AND PAPER OPERATIONS
   The papermaking process comprises two basic steps: (1) wood is
reduced to pulp (i.e., wood fibers), and (2) the pulp is converted to
paper. Wood can be pulped by either mechanical action (e.g., grind-
ing in a groundwood mill), chemical action (e.g., kraft pulping), or
a combination of both.
   Many different types of paper can be produced from pulp, rang-
ing from the finest glossy finish to newsprint to bleached board to                                                                              Fig. 2   Paper Machine Area
Air Conditioning of Wood and Paper Product Facilities                                                                                           26.3

exhausters that remove humid air not captured at a lower point. At              however, some systems run as high as 120°C. Enclosed hood
the wet end, heated inside air is usually circulated to scrub the               exhaust is typically 0.16 m3/s per megagram of machine capacity.
underside of the roof to prevent condensation in cold weather. Addi-            The pocket ventilation and hood supply are designed for 75 to 80%
tional roof exhaust may also remove accumulated heat from the                   of the exhaust, with the balance infiltrated from the basement and
dryer section and the dry end during warmer periods. Ventilation in             machine room. Large volumes of air (240 to 380 m3/s) are required
the wet end should be predominantly by roof exhaust.                            to balance the paper machine’s exhaust with the building air bal-
   The large volume of moisture and vapor generated from the                    ance.
wet-end process rises and accumulates under the roof. To keep                       The potential for heat recovery from hood exhaust air should be
condensation from forming in winter, the roof is normally                       evaluated. Most of the energy in steam supplied to the paper dryers
exhausted and hot air is distributed under the roof. Sufficient roof            is converted to latent heat in the hood exhaust as water evaporates
insulation should be installed to keep the inside surface tempera-              from the paper web. Air-to-air heat exchangers are used where the
ture above the dew point. Heat transfer from the room to the inte-              air supply is located close to the exhaust. Air-to-liquid heat
rior surface is                                                                 exchangers that recirculate water/glycol to heat remote makeup air
                          t r – t is       t is – t o                           units can also be used. Air-to-liquid systems provide more latent
                          -------------- = ---------------                (1)   heat recovery, resulting in three to four times more total heat recov-
                            R r –is          R is –o                            ery than air-to-air units. Some machines use heat recovered from the
                                                                                exhaust air to heat process water. Ventilation in paper machine
where                                                                           buildings in the United States ranges from 10 to 25 air changes per
      tr = room air temperature, °C                                             hour in northern mills to 20 to 50 in southern mills. In some plants,
     tis = roof interior surface temperature, °C
                                                                                computers monitor the production rate and outdoor air temperature
     to = outdoor air temperature, °C
  Rris = heat transfer resistance from room air to roof interior surface. In
                                                                                to optimize operation and conserve energy.
           winter, Rris = 0.11 (m2 · K)/W                                          After fine, bond, and cut papers have been bundled and/or pack-
  Riso = required total R-value from roof interior surface to outdoor air,     aged, they should be wrapped in a nonpermeable material. Most
           (m2 ·K)/W                                                            papers are produced with less than 10% moisture by mass, the aver-
                                                                                age being 7%. Dry paper and pulp are hygroscopic and begin to
   For a given project, to and tr have been determined and only tis
                                                                                swell noticeably and deform permanently when the relative humid-
needs to be selected. For wet-end roof insulation and assuming
                                                                                ity exceeds 38%. Therefore, finished products should be stored
96% relative humidity, tis can be shown on a psychrometric chart
                                                                                under controlled conditions to maintain their uniform moisture con-
to be
                                                                                tent.
                            tis = tr – 0.7°C                              (2)
                                                                                Finishing Area
Then Equation (1) can be simplified to find the required roof
R-value as                                                                         To produce a precisely cut paper that stabilizes at a desirable
                                                                                equilibrium moisture content, the finishing areas require tempera-
                             0.11                                               ture and humidity control. Further converting operations such as
                     Ris–o = --------- (tr – to – 0.7)                    (3)
                              0.7                                               printing and die cutting require optimum sheet moisture content for
   In the dryer section, the paper web is dried as it travels in a ser-         efficient processing. Finishing room conditions range from 21 to
pentine path around rotating steam-heated drums. Exhaust hoods                  24°C db and from 40 to 45% rh. Rooms should be maintained within
remove heat from the dryers and moisture evaporated from the                    reasonably close limits of the selected conditions. Without precise
paper web. Most modern machines have enclosed hoods, which                      environmental control, the paper equilibrium moisture content var-
reduce the airflow required to less than 50% of that required for an            ies, influencing dimensional stability, the tendency to curl, and fur-
open-hood exhaust. The temperature inside an enclosed hood                      ther processing.
ranges from 50 to 60°C at the operating floor to 80 to 95°C in the
hood exhaust plenum at 70 to 90% rh, with an exhaust rate generally
                                                                                Process and Motor Control Rooms
ranging from 140 to 190 m3/s per machine.                                           In most pulp and paper applications, process control, motor con-
   Where possible, pocket ventilation air (see Figure 3) and hood               trol, and switchgear rooms are separate from the process environ-
supply air are drawn from the upper level of the machine room to                ment. Air conditioning removes heat generated by equipment, lights,
take advantage of the preheating of makeup air by process heat as it            etc., and reduces the air-cleaning requirement. (See Chapter 19 for
rises. The basement of the dryer section is also enclosed to control            air conditioning in control rooms that include a computer, a com-
infiltration of machine room air to the enclosed hood. The hood                 puter terminal, or data processing equipment.) Ceiling grilles or dif-
supply and the pocket ventilation air typically operate at 95°C;                fusers should be located above access aisles to avoid the risk of
                                                                                condensation on control consoles or electrical equipment during
                                                                                start-up and recovery after an air-conditioning shutdown. Electrical
                                                                                rooms are usually maintained in the range of 24 to 27°C, with control
                                                                                rooms at 23°C; the humidity is maintained in the range of 45 to 55%
                                                                                in process control rooms and is not normally controlled in electrical
                                                                                equipment rooms.
                                                                                    Motor and electrical control rooms for process and electrical dis-
                                                                                tribution control contain electronic equipment that is susceptible to
                                                                                corrosion. The typical pulp and paper mill environment contains
                                                                                both particulate and vapor-phase contaminants with sulfur- and
                                                                                chloride-based compounds. To protect equipment, multistage partic-
                                                                                ulate and adsorbent filters should be used. They should have treated
                                                                                activated charcoal and potassium permanganate-impregnated alu-
                                                                                mina sections for vapor-phase contaminants, as well as fiberglass
                     Fig. 3       Pocket Ventilation                            and cloth media for particulates.
26.4                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

    To ensure normal operation of air-conditioning systems, re-            motor room, in which groundwood is made, contains many large
dundancy of supply fans, fan motors, and fan power supply in air-          motors that require ventilation to keep the humidity low.
handling units that serve process control rooms and motor control
centers is strongly recommended in new-construction plants.                System Selection
    Switchgear and motor control centers are not as heat-sensitive as          The system and equipment selected for air conditioning a pulp
control rooms, but the moisture-laden air carries chemical residues        and paper mill depends on many factors, including the plant layout
onto the contact surfaces. Arcing, corrosion, and general deteriora-       and atmosphere, geographic location, roof and ceiling heights
tion can result. A minimum amount of filtered, outdoor air and air         (which can exceed 30 m), and degree of control desired. Chilled-
conditioning is used to protect these areas.                               water systems are economical and practical for most pulp and paper
    In most projects, the electric distribution control system (DCS) is    operations, because they have both the large cooling capacity
energized before the room air conditioning is installed and started.       needed by mills and the precision of control to maintain the proper
If a temporary air conditioner is used in the DCS room, a condensate       temperature and humidity in laboratories and finishing areas. In the
drain pan and temporary drain pipe should be installed to keep con-        bleach plant, the manufacture of chlorine dioxide is enhanced by
densate from the cable channel beneath the DCS panels.                     using water with a temperature of 7°C or lower; this water is often
                                                                           supplied by the chilled-water system. If clean plant or process water
Paper Testing Laboratories                                                 is available, water-cooled chillers are satisfactory and may be sup-
   Design conditions in paper mill laboratories must be followed           plemented by water-cooled direct-expansion package units for
rigidly. The most recognized standard for testing environments             small, remote areas. However, if plant water is not clean enough, a
for paper and paper products (paperboard, fiberboard, and con-             separate cooling tower and condenser water system should be
tainers) is TAPPI (the Technical Association of the Pulp and               installed for the air conditioning.
Paper Industry) Standard T402. Other standards include ASTM                    Most manufacturers prefer water-cooled over air-cooled sys-
E171 and ISO/TC 125.                                                       tems because of the gases and particulates present in most paper
   Standard pulp and paper testing laboratories have three envi-           mills. The most prevalent contaminants are chlorine gas, caustic
ronments: preconditioning, conditioning, and testing. The physi-           soda, borax, phosphates, and sulfur compounds. With efficient air
cal properties of a sample are different if it is brought to the           cleaning, the air quality in and about most mills is adequate for
testing humidity from a high humidity than if it is brought from           properly placed air-cooled chillers or condensing units that have
a lower humidity. Preconditioning at lower relative humidity               properly applied coil and housing coatings. Phosphor-free brazed
tends to eliminate hysteresis. For a preconditioning atmosphere,           coil joints are recommended in areas where sulfur compounds are
TAPPI Standard T402 recommends 10 to 35% rh and 22 to 40°C                 present.
db. Samples are usually conditioned in a controlled, conditioned               Heat is readily available from processing operations and should
cabinet.                                                                   be recovered whenever possible. Most plants have good-quality hot
   Conditioning and testing atmospheres should be maintained at            water and steam, which can be used for unit heater, central station,
50 ± 2.0% rh and 23°C ± 1 K db. However, a change of 1 K db at             or reheat quite easily. Evaporative cooling should be considered.
23°C without starting a humidifier causes the relative humidity to         Newer plant air-conditioning methods, using energy conservation
fluctuate as much as 3%. A dry-bulb temperature tolerance of               techniques such as temperature destratification and stratified air
±0.5 K must be held to maintain a ±2% rh. A well-designed temper-          conditioning, have application in large structures. Absorption sys-
ature and humidity control system should be provided.                      tems should be considered for pulp and paper mills because they
                                                                           provide some degree of energy recovery from the high-temperature
Miscellaneous Areas                                                        steam processes.
    The pulp digester area contains many components that release
heat and contribute to dusty conditions. For batch digesters, the chip                             BIBLIOGRAPHY
feeders are a source of dust and need hooded exhaust and makeup
air. The wash and screen areas have numerous components with               ACGIH. 2009. Industrial ventilation: A manual of recommended practice,
hooded exhausts that require considerable makeup air. Good venti-            27th ed. American Conference of Governmental Industrial Hygienists,
                                                                             Cincinnati, OH.
lation controls fumes and humidity. The lime kiln feed-end releases
                                                                           ASTM. 2007. Standard specification for standard atmospheres for condi-
extremely large amounts of heat and requires high ventilation rates          tioning and testing flexible barrier materials. Standard E171-94 (2007).
or air conditioning.                                                         American Society for Testing and Materials, West Conshohocken, PA.
    Recovery-boiler and power-boiler buildings have conditions             TAPPI. 1988. Conditioning and testing atmospheres for paper, board, pulp
similar to those of power plants; the ventilation rates are also simi-       handsheets, and related products. Test Method T402. Technical Associa-
lar. The control rooms are generally air conditioned. The grinding           tion of the Pulp and Paper Industry, Norcross, GA.
                                                                                    CHAPTER 27

                                                                       POWER PLANTS
General Design Criteria .......................................................... 27.1              Substation and Switchyard Control Structures......................... 27.9
Ventilation Approach................................................................ 27.4            Turbine Lubricating Oil Storage ............................................ 27.10
Applications ............................................................................. 27.4      Oil Storage and Pump Buildings............................................ 27.10
Steam Generator Buildings: Industrial and                                                            Coal Crusher and Coal Transportation
  Power Facilities.................................................................... 27.5            System Buildings................................................................. 27.10
Turbine Generator Building..................................................... 27.7                 Heating/Cooling Systems ....................................................... 27.11
Combustion Turbine Areas....................................................... 27.9                 Energy Recovery..................................................................... 27.12
Main Control Center................................................................ 27.9             Safety Considerations............................................................. 27.12




T     HIS chapter discusses HVAC systems for industrial facilities
     for the production of process heat and power and for electrical
generating stations and transmission facilities. Not every type of
                                                                                                     30 of the 2012 ASHRAE Handbook—HVAC Systems and Equip-
                                                                                                     ment.
                                                                                                        Criteria should be clearly defined at the start of design, because
power plant is specifically covered, but the process areas addressed                                 they document an understanding between the process designer and
normally correspond to similar process areas in any plant. For exam-                                 the HVAC system engineer that is fundamental to achieving the envi-
ple, wood-fired boilers are not specifically discussed, but the                                      ronment required for the various process areas. Typical criteria for a
requirements for coal-fired boilers generally apply. Aspects of                                      coal-fired power plant are outlined in Table 1. Review criteria for
HVAC system design unique to nuclear power plants are covered in                                     compliance with local codes, the plant operator’s experience and
Chapter 28.                                                                                          preferences, and the facility’s overall financial objectives. Addi-
   Special Warning: Certain industrial spaces may contain flam-                                      tional discussion of criteria may be found in the sections on specific
mable, combustible, and/or toxic concentrations of vapors or dusts                                   areas.
under either normal or abnormal conditions. In spaces such as these,
there are life-safety issues that this chapter may not completely                                    Temperature and Humidity
address. Special precautions must be taken in accordance with                                            Selection of outdoor design temperatures is based on the operat-
requirements of recognized authorities such as the National Fire Pro-                                ing expectations of the plant. If the power production facility is crit-
tection Association (NFPA), the Occupational Safety and Health                                       ical and must operate during severe conditions, then the effect of
Administration (OSHA), the American National Standards Institute                                     local extreme high and low temperatures on the systems should be
(ANSI), the facility’s insurance carriers, and authorities having juris-                             evaluated. Electrical power consumption is usually highest under
diction (AHJs). In all situations, engineers, designers, and installers                              extreme outdoor conditions, so critical areas of the plant should be
who encounter conflicting codes and standards must defer to the                                      designed to operate when needed the most. Other noncritical-area
code or standard that best addresses and safeguards life safety.                                     temperature ranges, indicated in Table 1, may be more appropriately
                                                                                                     less stringent. A starting point for establishing design weather con-
                1.     GENERAL DESIGN CRITERIA                                                       ditions for extreme conditions (typically defined on a 5, 10, or 20
                                                                                                     year recurrence interval) and design (99.6% and 0.4% conditions)
   Space-conditioning systems in power plant buildings are
                                                                                                     can be found in Chapter 14 of the 2013 ASHRAE Handbook—Fun-
designed to maintain an environment for reliable operation of power
                                                                                                     damentals and on the CD accompanying that volume.
generation systems and equipment and for the convenience and
                                                                                                         Indoor temperatures should match the specified operating temper-
safety of plant personnel. A balance is achieved between the cost of
                                                                                                     atures of the equipment. Electrical equipment, such as switchgear,
the process systems designed to operate in a specified environment
                                                                                                     motor control centers, and motors, typically determines the design
and the cost of providing HVAC to modify or condition the environ-
                                                                                                     temperature limits in the plant; common temperature ratings are 40 or
ment.
                                                                                                     50°C. Other areas such as elevator machine rooms may include elec-
   Environmental criteria for personnel safety and comfort are gov-
                                                                                                     tronic equipment with temperature restrictions.
erned by several sources. The U.S. Occupational Safety and Health
                                                                                                         In plant areas where compressed-gas containers are stored, the
Administration (OSHA) defines noise, thermal environment, and air
                                                                                                     design temperature is according to the gas supplier. Typically, the
contaminant exposure limits. Chapters 14 and 31 of this volume and
                                                                                                     minimum temperature should be high enough that the gas volume
Industrial Ventilation by the American Conference of Governmental
                                                                                                     can be effectively released from the containers. If the gas is hazard-
Industrial Hygienists (ACGIH 2013) also provide guidance for
                                                                                                     ous (e.g., chlorine), the minimum temperature does not apply dur-
safety in work spaces, primarily in the areas of industrial ventilation
                                                                                                     ing personnel occupancy periods, when high dilution ventilation
and worker-related heat stress. Worker comfort is somewhat subjec-
                                                                                                     rates are needed.
tive and more difficult to quantify. The plant owner or operator ordi-
                                                                                                         Practical ventilation rates for fuel-fired power plants provide
narily establishes the balance between cost and worker comfort.
                                                                                                     indoor conditions 6 to 11 K above the outdoor ambient. Therefore,
   Exhaust vents are subject to regulation of the plant’s air quality
                                                                                                     ventilation design criteria establish a temperature rise above the
permit and local air pollution control board’s requirements. For this
                                                                                                     design outdoor temperature to produce an expected indoor temper-
reason, all exhaust vent locations should be properly identified and
                                                                                                     ature that matches the electrical equipment ratings. For example, an
classified, and coordinated with the plant’s environmental compli-
                                                                                                     outdoor extreme design temperature of 44°C with a ventilation sys-
ance permits. Treatment of exhaust streams is discussed in Chapter
                                                                                                     tem designed for a 6 K rise would meet the requirements of 50°C-
                                                                                                     rated plant equipment. Because excursions above selected design
The preparation of this chapter is assigned to TC 9.2, Industrial Air Condi-                         outdoor air temperature are often brief (e.g., 2 to 3 h), the effect on
tioning.                                                                                             room temperature is minimal. In addition, the electrical equipment

                                                                                              27.1
27.2                                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

                                                  Table 1 Design Criteria for Fuel-Fired Power Plant
                                    Design
                                   Outdoor
                                   Cooling/                                     Relative   Room      Filtration
                                   Heating         Indoor Temperature, °C      Humidity, Ventilation Efficiency, Pressur-              Noise
Building/Area                     Dry-Bulba          Maximum           Minimum    %      Rate, ach*      %        ization Redundancyb Criterion
Steam Turbine Area
 Suboperating level              0.4%/99.6% Design outdoor + 6               7         None              30            None          None        Multiplicity Background
 Above operating floor           0.4%/99.6% Design outdoor + 6               7         None              10            None          None        Multiplicity Background

Combustion Turbine Area 0.4%/99.6% Design outdoor + 5                        7         None              20            None          None        Multiplicity Background

Steam Generator Area
 Below burner elevation          0.4%/99.6% Design outdoor + 6               7         None              30            None          None        Multiplicity Background
 Above operating floor           0.4%/99.6% Design outdoor + 6               7         None              15            None          None        Multiplicity Background

Other Non-Air-Conditioned Areas
 Shops                     1%/99%                Design outdoor + 6         18         None              15            None          None           None            85 dBA

Air-Conditioned Areasd
 Control rooms and control         Extreme              24 ± 1            22 ± 1      30 to 65       ASHRAE          85 to 90      Positive         100%            NC-40c
   equipment rooms                 (see text)                                                        Std. 62.1      (see text)
   containing instruments
   and electronics
 Offices                           1%/99%                 26                21        30 to 65       ASHRAE         ASHRAE         Positive         None            See text
                                                                                                     Std. 62.1      Std. 62.1
 Laboratories                      1%/99%                 26                21        30 to 65       ASHRAE           High         Positive         None            See text
                                                                                                     Std. 62.1
 Locker rooms and toilets          1%/99%                 26                21         None          ASHRAE         ASHRAE         Negative         None            See text
                                                                                                     Std. 62.1      Std. 62.1
 Shops (air-conditioned)           1%/99%                 26                18         None          ASHRAE           None           None           None            85 dBA
                                                                                                     Std. 62.1

Mechanical Equipment
 Pumps, large power              0.4%/99.6% Design outdoor + 6               7         None              30            None          None        Multiplicity Background
 Valve stations,                 0.4%/99.6% Design outdoor + 6               7         None              15            None          None          None         85 dBA
   miscellaneous
 Elevator machine rooms          0.4%/99.6%         32                       7         None             None           Low         Positive         None            85 dBA
 Fire pump area                  0.4%/99.6%       NFPA                    NFPA         None            NFPA            None         None            None            85 dBA
                                                 Std. 20                  Std. 20                      Std. 20
 Diesel generator area           0.4%/99.6% Design outdoor + 6               7         None              30            None          None           None           Background

Electrical Equipmentd
 Enclosed transformer            0.4%/99.6% Design outdoor + 6               7         None              60            Low         Positive         100%            85 dBA
   equipment areas
 Critical equipment                Extreme Design outdoor + 6                7         None              30            None        Positive         100%            85 dBA
                                   (see text)
 Miscellaneous electrical        0.4%/99.6% Design outdoor + 6               7         None              20            None          None        Multiplicity       85 dBA
  equipment

Water Treatment
 Chlorine equipment rooms
  When temporarily        0.4%/99.6% Design outdoor + 6                   None         None              60            None        Negative         None            85 dBA
    occupied
  When unoccupied         0.4%/99.6% Design outdoor + 6                     16         None              15            None        Negative         None            85 dBA
 Chemical treatment       0.4%/99.6% Design outdoor + 6                     16         None              10            None         None            None            85 dBA

Battery Roomse                   0.4%/99.6%               25e               25e        None          As required       None       Negative       Multiplicity       85 dBA
                                                                                                    for hydrogen                  or neutral
                                                                                                       dilution

Substations                      0.4%/99.6%            24 to 27f            21         None         IEEE Std. C2; 30 to 65%g       Positive         100%            NC-55h
                                                                                                      ASHRAE
                                                                                                      Std. 62.1
*Listed numbers are for estimating purposes only. When heat gain data are available, use Equation       dSee ASHRAE research project RP-1104 (White 2003) and RP-1395
 (1) to calculate required ventilation rate.                                                             (White and Piesciorovsky 2010) for heat release values.
aSee Chapter 14 of the 2013 ASHRAE Handbook—Fundamentals for design dry-bulb temperature                eSee ASHRAE Guideline 21-2012 and section on Battery Rooms in this
 data corresponding to given annual cumulative frequency of occurrence and specific geographic           chapter.
 location of plant.                                                                                     fSubstation temperature maintained for telecom equipment.
bMultiplicity indicates that the HVAC system should have multiple units.                                gEquivalent to rough-in MERV 6 prefilter and MERV 12 secondary filter.
cSee Figure 7 in Chapter 8 of the 2013 ASHRAE Handbook—Fundamentals for noise criterion curves.         hLower criteria should be considered for occupied substations.
Power Plants                                                                                                                                 27.3

temperature ratings are associated with design life, not sudden fail-     tight construction (i.e., very little natural infiltration), perform an
ures. Carefully evaluate extreme temperatures for their duration and      analysis to verify that dilution rates are acceptable.
discuss them with the electrical system designer before adopting the         Flue gas is confined to the boiler and flue gas ductwork and gen-
design. In hot climates where outdoor temperatures may cause              erally poses no hazard. In some types of boilers and associated gas
indoor temperatures to exceed electrical equipment ratings for            ducts, however, flue gas is at a higher pressure than the surroundings
extended periods, evaporative cooling or air conditioning of electri-     and can leak into occupied areas. Also, special-treatment gases such
cal equipment areas may be required to hold temperatures below the        as ammonia or sulfur compounds encountered in flue gas condition-
equipment design values. When high area temperatures are possi-           ing systems can leak into the boiler building, depending on the loca-
ble, the environment for plant maintenance workers should also be         tion of the treatment device in the flue gas stream. In these cases, gas
considered. Velocity (spot) cooling may be necessary in some areas        detection monitors should be used.
to support work activities.                                                  Ventilation for areas with hazardous gases (e.g., chlorine) should
   Low temperatures may affect plant reliability because of the           be designed by specific gas industry standards such as The Chlorine
potential for freezing. Selection of the low design temperature           Manual (CI 1997) or ACGIH (2013).
should be balanced by selection of the heating design margin. If
the record low temperature is used in the design, indoor design           Infiltration and Exfiltration
temperatures of 2 to 4°C may be used. In the heating system                   Infiltration of outdoor air into boiler and power-generation struc-
design, credit is generally not taken for heat generated from operat-     tures or exfiltration of room air from these buildings is driven by
ing equipment.                                                            thermal buoyancy of heated air. Both infiltration and exfiltration are
   The selection of outdoor design humidity levels affects the selec-     beneficial; infiltration air dilutes fugitive fumes, whereas exfiltra-
tion of cooling towers and evaporative cooling processes and the siz-     tion air carries out excess heat during hot weather. However, infil-
ing of air-conditioning coils for outdoor air loads. When values from     tration adds to the cold-weather load on the heating system.
Chapter 14 of the 2013 ASHRAE Handbook—Fundamentals are used
for design, the mean coincident wet bulb is appropriate. If extreme       Filtration and Space Cleanliness
dry-bulb temperatures are selected for the design basis, the use of           Filtration of ventilation air for process areas is usually not
extreme wet bulbs is too restrictive because the extremes are not coin-   needed because some process areas are dirtier than the outdoor sur-
cident. It is prudent to use the wet bulb associated with the 1% dry      roundings, and the process equipment is designed to operate in a
bulb when extreme dry-bulb temperatures are used for the design.          dusty environment. However, the plant may be located in an area
   Indoor design humidity is not a factor in ventilated areas unless      with sources of outdoor particulate contaminants that need to be
the plant is in a harsh, corrosive environment. In this case, lower       managed to protect the process equipment. Power plants in dusty or
humidity reduces the potential for corrosion. In air-conditioned          sandy areas, or where there are seasonal nuisances such as airborne
areas for personnel or electronic equipment, ASHRAE Standard              plant matter, may require filtration of ventilation air. Plants at indus-
62.1, Instrumentation, Systems, and Automation Society (ISA)              trial sites such as refineries and paper mills may need to address gas-
Standard 71.04, and manufacturers’ recommendations dictate the            eous contaminants and corrosive gases, as well.
humidity criteria.                                                            Indoor air cleanliness is a concern in control room HVAC system
                                                                          design. Even if the control center is in an independent building,
Ventilation Rates                                                         remote from the boiler-turbine building, other operations such as
   Ventilation within plant structures provides heat removal and          coal transportation, coal crushing, fuel/air distribution and com-
dilution of potentially hazardous gases. Ventilation rates for heat       bustion, ash handling, fume heat recovery, fume/smoke exhaust
removal are calculated during HVAC system design to meet summer           diffusion, and so forth may contaminate the entire plant and its sur-
indoor design temperatures.                                               roundings.
   The numbers in Table 1 for air change rates are for estimating             When potential outdoor contaminants are a factor, the quality of
approximate ventilation needs. Actual heat emission rates should be       outdoor air may need to be evaluated. This may include collection of
obtained from equipment manufacturers, White and Piesciorovsky            typical particulates and the use of corrosion coupons to quantify
(2010), or from the engineer’s experience. American Boiler Manu-          gaseous contaminants. The U.S. Environmental Protection Agency
facturer’s Association (ABMA) heat loss curves (Stultz and Kitto          (EPA) is a good data source. Filtration requirements may include
2005) can be used to approximate heat loads from boiler casings if        30% dust-spot test efficiency prefilters, 65 to 90% efficiency final
better information is not available.                                      filters, and gas-phase filtration units.
   The ventilation rate for room heat removal is                              Air-conditioned areas for people should satisfy ASHRAE Stan-
                                                                          dard 62.1 requirements. Air-conditioned areas for control and elec-
                                          q                               trical equipment should meet the requirements of the equipment
                       Q = --------------------------------        (1)    manufacturer(s). Guidelines for reliability of electrical equipment
                            t r – t o   c p 
                                                                          are found in ISA Standard 71.04.
where                                                                     Redundancy
     Q = ventilation rate, m3/s                                               Maintaining design operating temperatures in the power plant is
      q = room heat, kW                                                   essential for reliable operation. Operating electrical equipment above
      tr = suggested room temperature from Table 1, °C                    its rated temperature reduces equipment life. Sensitive electronic
     to = outdoor air temperature, °C                                     equipment, such as in the main control center, may not function
       = air density, kg/m3
                                                                          reliably at high temperatures. Low temperatures also affect plant
     cp = specific heat of air = 1.0 kJ/(kg·K)
                                                                          availability; for example, low temperatures in batteries or freezing
   Hazardous gases are mostly handled by the process system               of pipes, instrument lines, or tanks could prevent normal plant
design functions. Natural gas and other combustible fuel gases are        operation.
controlled by ignition safeties and may contain odorants for detec-           The HVAC systems or components essential for plant operation
tion. Hydrogen and other gases used for generator and bus cooling         should be designed with redundancy to ensure plant availability.
are monitored for leakage by pressure loss or makeup rates. Escaped       Automatic switchover to the back-up system may be required in nor-
gases are diluted by outdoor air infiltration. For a building with very   mally unoccupied areas. Where back-up systems are impractical,
27.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

consider using temperature monitoring and alarming systems to ini-          separation between pieces of major equipment and/or exterior
tiate temporary corrective measures.                                        walls, imposing a pressure drop exceeding the capability of gravity
    HVAC systems that include multiple units (indicated as “multi-          ventilation systems, require mechanical assistance. The plant
plicity” in Table 1) also improve power plant reliability. A space          design may have cavities, such as the area under the boiler arch and
ventilated by multiple fans, such as four at 1/4 capacity, may retain       between the casing and flue gas duct (see Figures 1 and 2), which
sufficient ventilation even if one fan is out of service.                   require mechanical ventilation. Areas of the plant such as the con-
                                                                            veyor gallery usually require mechanical assistance in the makeup
Noise                                                                       air system to ensure pressurization control and proper functioning
    Pay attention to noise levels produced by HVAC system equip-            of dust collectors and associated equipment.
ment both inside and outside plant spaces, and establish indoor                 Natural or gravity systems are appropriate for facilities without
noise guidelines for air-conditioned areas and ventilated areas with        basements and with relatively open airflow paths. The pressure drop
continuous occupancies. Outdoor noise levels are established by the         of intake louvers, control dampers, powerhouse airflow path, and
environmental noise pollution concerns of adjacent areas.                   exhaust louvers/gravity vents should not exceed the minimum
    Air-conditioned indoor spaces should meet the normal sound              expected buoyancy forces. Be sure to configure the system so as not
level guidelines for occupancies (e.g., offices) listed in Chapter 48.      to interfere with mechanical dust collection equipment.
Special occupancies such as control rooms should follow the guide-              In any system configuration, the engineer should ensure all areas
lines in Table 1.                                                           of the plant are provided airflow. Air intakes and supply ducts/fans
    Ventilated areas of the plant should be treated as other industrial     should be located to prevent short-circuiting with relief openings.
areas following OSHA regulations. Sound levels in Table 1 are sug-          Ventilation air should be supplied to electrical boards and other
gested guidelines that may be appropriate in the absence of a specific      equipment located in upper elevations of the plant, because these
engineered solution to meet the OSHA requirements. Where “back-             areas are usually significantly hotter than the lower elevations.
ground” is indicated in Table 1, noise generated by HVAC equipment
is usually not a major noise source in comparison to the noise from         Driving Forces
processes or equipment such as turbine generators, motors, pumps,              Natural ventilation systems use the thermal buoyancy of the air
and relieving of process steam. In these areas, overall noise level cri-    as the motive force for air movement through a building. Equations
teria are established by the process equipment requirements.                for determining differential pressures for natural ventilation are
    HVAC system components contribute to the overall noise level            found in Chapter 16 of the 2013 ASHRAE Handbook—Fundamen-
outside the plant buildings either by generating noise or by having         tals. With natural ventilation, air enters the enclosed space and is
ventilation openings. HVAC designs for power plants in urban areas          heated by the plant equipment. The difference in density between
can be significantly influenced by outdoor noise level requirements.        the inside air and the outdoor air causes air to be drawn into the
Equipment may have to include sound-absorbing materials or be               building at low elevations and relieved at high elevations.
located indoors in sound attenuation enclosures. Openings may                  Mechanical ventilation depends on fans (or fans and buoyancy
require acoustical louvers.                                                 forces) to provide required ventilation regardless of the building
Ductwork and Equipment Location                                             configuration or the temperature difference.
   All outdoor HVAC equipment should be secured to foundations              Air Distribution
or structures to prevent being blown into transmission and other                With natural ventilation, small differential pressures drive air
equipment in the event of high winds. In addition, ductwork and             movement. Accordingly, air is drawn into the building at low
equipment in the room should be adequately supported and                    velocities; it penetrates a short distance into the building and then
restrained to prevent collateral damage to the switching equipment          disperses.
by failed HVAC equipment/ductwork in the event of an earthquake                 Mechanical ventilation supplied from the walls or roof can dis-
or similar event, following local codes and plant design criteria. Pre-     tribute air more effectively throughout the structure.
venting damage from dripping/overflowing condensate or other                    A combined system uses both natural and mechanical ventila-
water sources should also be considered. Also, where possible,              tion to achieve effective air distribution and prevent air stagnation.
equipment and system components must meet CAN/CSA Standard                  A typical combined system uses lower-level sidewall openings as
C2.1 and NFPA Standard 70 guidance for minimum distance from                the primary natural air intake and roof or upper-level sidewall open-
energized transmission equipment to ensure adequate separation              ings for hot-air relief. The location and size of openings can prevent
from energized equipment and power lines.                                   hot-air accumulation under the roof naturally. Provide mechanical
                                                                            ventilation where sufficient airflow cannot be established.
              2.   VENTILATION APPROACH
   Summer ventilation can be achieved by natural draft, forced              Inlet and Exhaust Areas
mechanical supply and exhaust, or natural and mechanical com-                  Because of the low differential pressure driving the air, natural
bined systems. Natural-draft systems use a combination of adjust-           ventilation requires numerous large inlet louver and exhaust relief
able inlet louvers and open doors or windows and relieve warmed             areas. Mechanical ventilation requires fewer openings.
air through roof or high side-wall openings. Mechanical systems
use fans, power roof ventilators (PRVs), or air-handling units to           Noise
move air. A combined system typically uses lower and upper wall                Openings required for natural ventilation allow noise generated
and roof openings for natural ventilation while using mechanical            by indoor plant equipment to pass more easily to the outdoors.
ventilation as a supplement. With any ventilation arrangement,                 Mechanical equipment such as fans and PRVs generate noise
maintain physical separation of inlet and outlet openings to mini-          directly, but the noise level can be managed by fan selection and
mize recirculation, as discussed in Chapter 24 of the 2013 ASHRAE           acoustical treatment.
Handbook—Fundamentals.
                                                                            Plant Cleanliness
                      3.   APPLICATIONS                                        Natural ventilation creates negative pressure in the lower por-
   Large plants or units with layouts containing large ducts and            tions of the building, which may draw dust and fumes into the build-
equipment in the ventilation airflow path, possibly with limited            ing through openings near ground level.
Power Plants                                                                                                                                  27.5

    Mechanical ventilation can pressurize the building and can draw        fumes. Outdoor air can be ducted to burner areas and discharged by
air from relatively clean sources at higher elevations.                    supply registers or blown directly into the area with wall-mounted
                                                                           fans, depending on the building arrangement. The flow rate is diffi-
Economics                                                                  cult to quantify; generally, 60 air changes per hour (ach) supplied to
    The primary advantage to natural ventilation is that there are no      an area 4 to 6 m around the steam generator provide adequate ven-
operating costs for fan power. Because natural ventilation is passive,     tilation. Consider providing velocity cooling of personnel worksta-
it is more reliable and has lower maintenance costs than a mechan-         tions. In cold climates, outdoor air may need to be tempered with
ical system. However, natural ventilation may not always be the            indoor air.
most economical selection. The cost of louvers and inlet openings,
architectural features, and gravity relief openings to achieve an          Steam Drum Instrumentation Area
acceptable ventilation rate may be higher than the first cost for              A typical steam generator has a steam drum at the top of the
mechanical ventilation.                                                    boiler that provides the water-to-steam interface. The water level in
    Another consideration is the average building temperature.             the drum is monitored to regulate the flow of steam and feedwater.
Because internal heat is the driving force, the naturally ventilated       This is a critical steam generator control function, so accurate and
building is normally warmer than the power-ventilated building.            reliable process flow measurement is important.
This warmer average temperature may shorten the life of plant                  The steam drum instrumentation area may include sections of
equipment such as expansion joints, seals, motors, electrical switch-      uninsulated furnace surface, which conducts and radiates heat to the
gear, and instrumentation. Warmer temperatures may also affect             surrounding area. The ventilation system should remove this heat to
operator performance.                                                      ensure that area temperatures are within instrumentation tempera-
    The large louver areas associated with natural ventilation may         ture limits. Instrumentation may need to be shielded from hot sur-
allow greater infiltration, thereby increasing the winter heating load.    faces. Velocity cooling may be needed at operator workstations.
This additional heating cost may offset some of the summer energy              Wall-mounted panel fans in the outer walls are an option for pro-
savings of natural ventilation.                                            viding ventilation air during warm weather. Heating is generally not
    A combined system takes on the strengths of both natural and           a concern unless the steam generator is expected to be out of service
mechanical ventilation and can offer the advantages of reduced cap-        during cold weather.
ital and operating costs.                                                      Once-through steam generators do not have drums, but have
                                                                           instrumentation in similar high-temperature, dusty areas.
        4. STEAM GENERATOR BUILDINGS:
       INDUSTRIAL AND POWER FACILITIES                                     Local Control and Instrumentation Areas
   A steam generator uses heat energy to convert water to steam.              In addition to the drum and burners, the steam generator building
The two basic subsystems of a steam generator are the heat energy          may house local control areas for functions such as fuel supply, draft
system and the steam process system.                                       fans, or ash handling. Because areas around a steam generator may
   The heat energy system for a fueled (oil, gas, coal, etc.) steam        be hot and dirty, the location and selection of the control equipment
generator includes fuel distribution piping or conveyors, prepara-         should be coordinated between the electrical system engineer and
tion subsystems, and supply rate and ignition controls. Provision to       the HVAC system engineer.
supply and regulate combustion air is required at the combustion              The alternatives are to (1) locate the control equipment remotely
chamber; flue gas is handled downstream of the combustion area.            from the steam generator, (2) use electrical components that can
With ash-producing fuels, bottom ash below the steam generator             withstand the environment, or (3) provide a local environmentally
and fly ash entrained in the flue gas must be processed. Figure 1          controlled enclosure. The first alternative requires additional cable
shows a steam generator building with typical components.                  and raceway and perhaps additional signal boosters and condition-
   Steam process components typically found in the steam genera-           ers. The second alternative requires more robust electrical equip-
tor building include an enclosure for the fire and heat transfer sur-      ment that can tolerate extremely hot or dirty areas.
faces and feedwater equipment such as pumps, piping, and controls.            When the electrical and control system design dictates that the
Steam lines for primary and reheat steam are typically routed from         equipment be located near the steam generator, a dedicated en-
the steam drum and reheat sections of the steam generator to the           closure with a supporting environmental control system may be
steam turbine or process systems.                                          necessary. A typical environmental control system may control
   The heat energy and steam process systems impose requirements           an air-handling unit capable of providing adequate filtration,
on the HVAC systems for specific areas of the steam generator              pressurization, and temperature control. The temperature control
building.                                                                  may be obtained with a chilled-water or direct-expansion (DX)
                                                                           coil with a remote condensing unit. An air-cooled condensing unit
Burner Areas                                                               may be used if it is rated to match the surroundings.
   Fuel (gas, oil, coal, etc.) is transferred to the furnace, mixed with
combustion air, and ignited in the burner area of the steam generator.     Coal- and Ash-Handling Areas
Instrumentation must modulate the fuel in response to combustion              Coal is typically stored on site, either in piles or in storage struc-
needs. Viewports typically allow operators to monitor combustion.          tures, including semienclosed, fully enclosed, and underground
In many cases, these viewports are equipped with aspirating air sys-       storage facilities. Material-handling equipment moves the coal to
tems to limit the amount of flue gas and heat escaping the boiler and      conveyors for transportation to preconditioning equipment (e.g., a
entering the boiler room.                                                  crusher). Processed coal is conveyed to steam generator building
   The burner area requires special attention for the steam generator      storage silos. Coal feed equipment regulates the supply of coal from
building ventilation system. This area is often occupied by plant          the silos either to the burner or to final processing equipment such as
operators who monitor and inspect the controls and the combustion          pulverizing mills.
process. Heat is radiated and conducted to adjacent spaces from               Many new power plants are designed to burn low-cost coals from
inspection ports, penetrations, and the steam generator. Fumes and         Wyoming’s Powder River Basin and other similar coal seams. Many
combustion gases also can leak.                                            of these coals are extremely friable when dry, creating significant
   Both the burner area operator and the controls require ventilation      amounts of dust during handling. In new plants, the material han-
with outdoor air. Outdoor air also provides dilution for fugitive          dling and ventilation systems should be designed to control dusting,
27.6                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)




                                                     Fig. 1   Steam Generator Building
                                                   (Courtesy The Babcock & Wilcox Company)

preferably by using modern chutework and coal-handling machin-               Conveyor Areas. Primary concerns are dust control, outgassing
ery design to reduce or control dust emissions during fuel handling.     from the coal, freezing of the coal and personnel access areas, and
This can reduce the effects of mechanical dust collectors and asso-      fire protection. Dust can be a concern because of the potential for
ciated makeup air on plant HVAC systems.                                 environmental emission and also as a personnel and/or explosive
   Some coals spontaneously begin to burn during normal outdoor          hazard. Dust may be controlled by water-based spray systems or by
ambient weather and normal powerhouse interior conditions. Under         air induction pickups at the point of generation. Some types of coal
some conditions, accumulated coal dust spontaneously smolders,           may outgas small quantities of methane, which could accumulate in
then suddenly flashes if the surface crust of the pile is broken,        the conveyor and storage structures. See the section on Coal Crusher
exposing the smoldering coal to oxygen. It is important that equip-      and Coal Transportation System Buildings for a discussion of ven-
ment in areas subject to dust accumulation be designed to reduce         tilation of methane fumes.
dust accumulation with sloped or curved surfaces, and designed to            Natural or forced ventilation must remove heat from conveyor
facilitate manual cleaning and washdown. Spontaneous combustion          motors, other equipment, and building envelope loads. Ventilation
must be addressed in ventilation and dust collector design and           air can also remove outgassed fumes. Generally, ventilation require-
installation to facilitate emptying dust out of the collector without    ments can be as low as 2 to 5 ach. If air entrainment dust collection
exposing plant personnel to fire and explosion hazards.                  equipment is used, include provisions for makeup in the design. If
   Coal-handling areas in the steam generator building that require      natural openings are not sufficient for makeup air, supply ventila-
special ventilation system consideration are the conveyor, silo,         tion fans may need to be electrically interlocked to operate with the
feeder, mill, and their transition areas, and ash-handling areas.        dust suppression/collection equipment. Makeup air may have to be
Power Plants                                                                                                                                27.7

heated if freeze protection is a design criterion. Unit heaters are gen-   internal pressure at ground level. This high level of negative pressure
erally used for spot heating. The unit heater should be specified to       causes abnormally large forces on doors, creating a hazard for oper-
the hazard classification for the area it serves. Because coal dust can    ators.
produce acids when wet, consider specifying noncorrosive materi-
als and coatings.                                                          Sources of Combustion Air
    NFPA Standard 120 and the U.S. Bureau of Mines (1978) pro-                Large-draft fans supply combustion air for the steam generator. A
vide other safety considerations for coal handling and preparation         positive-pressure steam generator is supplied by forced-draft fans,
areas.                                                                     and a negative-pressure steam generator uses induced-draft fans. A
    Silo and Feeder Areas. Coal is generally fully contained by            balanced-draft steam generator, typical for a larger unit, uses both
feeders and silos, so no special ventilation is needed. Occasionally,      forced- and induced-draft fans. Because the air is heated to furnace
coal systems include an inert gas purge system for fire prevention.        temperatures in the combustion process, part of the fuel energy is
Ventilation may be needed for life safety dilution ventilation of          used to heat the air. Forced-draft fans on a large steam generator can
purge gases.                                                               supply 50 m3/s or more to the combustion process. A significant
    Coal Mill Areas. Coal mills require large power motors for the         amount of energy is needed to preheat the combustion air.
grinding process. These motors may have their own ventilation sys-            Two prevailing methods of preheating combustion air are used.
tem, or the motor heat may be rejected directly to the surrounding         One method is to draw air in from outdoors and heat it using steam
space.                                                                     or hot-water coils using energy directly from the power cycle.
    The challenge for the ventilation system is to provide enough          Another method uses heat rejected from steam generator surfaces
ventilation to remove heat without creating high air velocities that       to the building space to heat combustion air. This approach pro-
disturb accumulated dust. Blowing dust can pose health risks to            vides energy savings over heating outdoor air. Temperatures in
operators and create a dust ignition hazard. Although occurrence of        higher levels of the generator building can be 38°C or higher. Heat
dust ignition air-to-dust ratios is possible, this area is generally not   recovery is accomplished by locating the draft fan intake high in the
classified as hazardous. The dust ignition risk is managed by house-       building. Although the potential for savings is large in a cold cli-
keeping, maintenance of seals on the mill equipment, and other             mate, the total effect on building heating and ventilation systems
dust-control measures.                                                     should be evaluated. One effect is that drawing the air from the
    Forced supply ventilation is generally required for equipment          building makes the building pressure more negative; this increases
cooling. Sidewall propeller fans work well if the mills are arranged       infiltration and adds to the building heating system load, possibly
near outer walls. Mills located in the interior of the building may        offsetting the potential power cycle thermal efficiency advantage.
require ducted supply air. Supply air velocities at the coal-handling      Increased negative pressure can also contribute to stack effect prob-
equipment must be lower than the particulate entrainment velocity          lems associated with negative pressure low in the building. The
for the expected dust size. The maximum air velocity is established        draft fan can also be used to supplement ventilation during warm
using the particle size distribution spectrum and the associated air       outdoor conditions.
settling velocities indicated in Figure 3 and Table 1 in Chapter 11 of
the 2013 ASHRAE Handbook—Fundamentals.
    Many utilities use carbon monoxide (CO) monitoring/trending to                 5.   TURBINE GENERATOR BUILDING
detect fires in coal bunkers, silos, and other areas. These systems are
sometimes integrated with dust collector and other exhaust streams             As shown in Figure 2, a turbine generator building usually
in these areas. Specification and design of the CO monitoring              includes a high-bay operating level, a deaerator mezzanine, and
should be the responsibility of a special hazards fire protection engi-    one or more suboperating levels. Typically, the turbines and elec-
neer and coordinated with the industrial ventilation and HVAC              tric generators are located along the centerline of the building
design.                                                                    between the operating level and the first suboperating level and are
    The National Fire Protection Association (NFPA) does not dif-          the major heat sources in the building. Deaerators are another sig-
ferentiate between coal types/seams in the codes and standards. The        nificant heat contributor; the deaerator mezzanine is commonly
utility industry, however, has accumulated experience and estab-           open to the turbine operating level. Other room heat sources are
lished best practices in handling these fuels. This information is         steam, steam condensate and hot-water piping, heat exchangers,
shared between member utilities through groups such as Edison              steam valve stations and traps, motors, electric transformers, and
Electric Institute and Electric Power Research Institute. Other            other electrical equipment.
sources of specific requirements include local fire code authorities
                                                                           Local Control and Instrumentation Areas
and the plant’s insurance carrier.
    Ash-Handling Areas. Ash is generated when coal or heavy fuel              Some power plants include a local turbine-generator control
oil is burned. Fine ash particles carried by the flue gas from the top     panel on the operating floor. The local control panel area of the tur-
of the steam generator are called fly ash. Ash that accumulates as         bine generator may be either enclosed or open; for the enclosed
slag in the bottom of the steam generator is called bottom ash.            arrangement, the environmental requirements are the same as those
    Ash-handling equipment generally demands no special HVAC               given in the Main Control Center section.
system consideration. Although fly ash is captured in the flue gas            For an open arrangement, velocity cooling with conditioned air
stream by a baghouse or electrostatic precipitator, uncaptured (fugi-      improves the operator’s working environment. Because the area
tive) fly ash can create problems in equipment mechanisms because          may be directly exposed to high-temperature surroundings, the rec-
of its abrasiveness. If fugitive fly ash is expected to be in the air,     ommended velocity of the conditioned air discharge is 1.5 to 3 m/s,
HVAC equipment in the ash-handling areas should include filters to         depending on its service distance and workers’ preference. The air
capture the ash before it enters building areas.                           distribution system should have manually adjustable air deflectors
                                                                           for operator comfort. In addition, the control panel may need a sep-
Stack Effect                                                               arate cooling source.
    One consideration in HVAC system design for a steam generator
building is the stack effect caused by buoyancy of heated air. A 90 m      Deaerator Mezzanine
tall steam generator building with –18°C outdoor air temperature              The deaerator and associated storage tank reject significant heat at
and 38°C indoor air temperature may have 125 Pa (gage) negative            the deaerator mezzanine level. This plant area also typically includes
27.8                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)




                                                Fig. 2 Generation Building Arrangement
                                                      (Courtesy Black & Veatch Corporation)



instrumentation and control equipment enclosures; accordingly, the         Accordingly, ventilation air from the plant distribution electric
area should have local ventilation to provide the necessary cooling.       room can generally be exhausted directly into the turbine building
                                                                           without ducting to the outdoors. Conditioned air may be supplied to
Bridge Crane Operating Rooms                                               local instrumentation panel areas.
    Outdoor air entering the building is heated by process heat, rises        For plants in cold climates (temperatures below 0°C), consider
toward higher elevation, and is relieved through openings. The             spot heating and/or exterior door heated-air curtains. Also con-
bridge crane operating room is as high as the roof beam and within         sider providing freeze protection for piping close to building
the building exhaust airstream. If the outdoor air temperature is          walls; stack effect and wind-driven infiltration can increase local
35°C, the crane operating room may be surrounded by 40°C or hotter         heating requirements at the building perimeter. This problem can
air. Hence, the bridge crane operating room is normally air condi-         be addressed by adding capacity to installed heating systems or by
tioned.                                                                    providing mobile, temporary heating.
    Because the bridge crane operating room moves within the build-
ing during its operation, through-the-wall mounted air conditioners        Electric Transformer Rooms
are commonly used; to simplify the electrical work, an additional
                                                                               Transformer rooms are typically located at a suboperating level
power plug in the crane for the air conditioner should be provided by
                                                                           between the turbine building and steam generator buildings. To iso-
the crane supplier. Include provisions for the cooling-coil conden-
                                                                           late dust, the transformer rooms should not have inlet openings to
sate drain in the design.
                                                                           the steam generator building.
Suboperating Level                                                             The transformer room exhaust air temperature should not exceed
                                                                           the design limit of the transformers. Typically, air intake is from a
    The turbine generator is located on the operating floor, a large       turbine building suboperating level or from outdoors, and exhaust
deck surface open to the turbine building roof. The deck may be            air discharges at the higher level of the transformer room toward the
70% or more of the turbine building area. Below the operating level        turbine building.
are one or more suboperating levels. Ventilation supply air should
be provided to the suboperating levels and at the lower elevations of
the operating floor. Air rising through the operating levels brings        Plant Electrical Distribution Equipment and
room heat to the roof area, where it is relieved through high-             Switchgear/MCC Rooms
elevation openings (gravity vents) or exhausted by roof-mounted                Air for the main station switchgear and motor control center
exhaust fans or PRVs.                                                      (MCC) rooms should be relatively clean. Supply air from outdoors
    The major heat sources in the suboperating levels are high-            should be filtered with MERV 6 (30% efficiency) air filters. Air can
temperature mechanical and piping systems. Other contributors are          be relieved through louvers into the plant or to the outdoors.
electric transformer room exhaust, switchgear room exhaust, elec-              A similar approach is used for the ventilation system for an elec-
tric reactor room exhaust, electric motor heat, etc. Electrical equip-     tric reactor room. If the reactors have ducted connections for the
ment exhaust heat in the turbine generator building is small               exhausts, a removable section may be required so that the ducts can
compared to heat emitted from mechanical and piping systems.               be disassembled when the reactor is lifted during maintenance.
Power Plants                                                                                                                                27.9

Isophase Bus Duct Cooling                                                   such as 37, 70, and 90A; insurance carrier requirements; and appli-
    Power from the generator is conveyed by isophase bus ducts to           cable local codes and standards. Coordinate HVAC system design
the main transformer. This generates heat, which must be dissipated         and operation with fire protection systems to ensure adequate
to a heat sink. A specialized forced-air system cools the isophase          concentration of fire suppressant and to prevent fire and smoke
bus duct and consists of cooling coils, fans, dampers, and filters. For     spread. HVAC systems also must shut down when fire or extremely
a low-velocity system, air is supplied to the cooler along two phases       high concentrations of gases are detected.
of the bus duct and returned in the third phase. For a higher-velocity
system, air is supplied and returned midway between the trans-                            7.   MAIN CONTROL CENTER
former and generator, or is supplied at the generator end along bus            The main control center usually includes a control room, elec-
ducts of all three phases and returned at the transformer end. Iso-         tronic and electric control panel and instrumentation rack room,
phase bus cooling is essential for power production and delivery, so        computational equipment server room, automation process control
it is important to specify sufficient redundancy (in the form of dual       system room, telecommunications equipment room, battery room,
fans, dual cooling coils and a bypass duct to provide cooling with          UPS room, engineer and operator training simulation room, and
outdoor air, or another source) in the system design.                       associated administration areas.
                                                                               Because the control center usually contains temperature-sensitive
          6.   COMBUSTION TURBINE AREAS                                     electronic equipment critical to plant operation, it is generally pro-
    Combustion turbines are adaptable for outdoor or indoor instal-         vided with redundant air-handling units and refrigeration equipment.
lation. The outdoor type is usually a skid-mounted structure, with          A back-up power supply may also be required. Passive components
support systems typically designed and furnished by the combus-             such as distribution ductwork and piping do not have to be dupli-
tion turbine vendor. The indoor type is typically enclosed in a             cated. Design controls so that failure of a component common to
weatherproof and acoustically treated enclosure and may have                both the primary and back-up systems does not cause failure of both
indoor support systems, designed and installed separately.                  systems; manual changeover is a simple solution. If the main control
    Combustion turbine installations have some or all of the follow-        building is located in a fly-ash-contaminated area, room pressuriza-
ing support facilities: fuel oil handling facility, natural gas pressure-   tion is highly recommended.
reducing facility, office or administration areas, maintenance shops,       Control Rooms
battery rooms, control rooms, distributed control system (DCS)
control room, communication or computer room, and a water                      The control room houses the microprocessor, printer, electronic
treatment facility. Heating and ventilation design issues associated        and emergency response controls, fire protection controls, commu-
with combustion turbines include airflow, combustion air source,            nication and security systems, regional system networks, accesso-
hot duct and equipment surfaces, fuel supply, turbine inlet cooling,        ries, and relevant wiring and tubing systems. An air-conditioning
noise, etc.                                                                 system typical for office occupancy, with features to meet overall
    The turbine manufacturer typically establishes HVAC require-            design requirements for reliability and the specific environmental
ments and, if required by the purchaser, provides HVAC equipment            needs of the control equipment, is generally appropriate.
for the various compartments on the turbine skid. Turbine ventila-          Battery Rooms
tion and equipment requirements should be coordinated with the
building ventilation design.                                                    Battery rooms should be maintained between approximately 21
    Turbine and generator casings and the surface of the exhaust duct       and 27°C for optimum battery capacity and service life. Tempera-
are large contributors to the heat removal requirements. Insulate hot       ture variations are acceptable as long as they are accounted for in
surfaces with appropriate materials as much as is practical and with        battery sizing calculations, but the minimum room design tempera-
approval of the turbine manufacturer, with appropriate airflow es-          ture should be considered in determining battery capacity. Batteries
tablished to eliminate hot spots.                                           typically used in power generation facilities produce hydrogen gas,
                                                                            so the HVAC system must be designed to limit the hydrogen con-
    When heat recovery equipment is installed in the turbine exhaust,
allow for the additional heat rejected into the building because of in-     centration in the room. See ASHRAE Guideline 21-2012 for meth-
creased back pressure on the hot exhaust.                                   ods of estimating hydrogen generation by various battery types and
                                                                            operating modes and optimizing the design of the ventilation sys-
    Airflow through the combustion turbine building should con-
                                                                            tem. That guideline also recommends a maximum average concen-
sider combustion air requirements, combustible gas dilution
                                                                            tration in the room of <2% by volume; however, the designer should
requirements based on design leakage rates, heat removal require-
                                                                            review applicable codes and standards required by the AHJs for
ments, exhaust gas dilution, and electrical component cooling
                                                                            potentially more conservative requirements.
requirements. Combustion turbines draw combustion air through
ducts from outside the building. The system design should ensure
control of the building pressurization to keep the building under                   8.    SUBSTATION AND SWITCHYARD
positive pressure, and building outdoor air should be filtered. This                        CONTROL STRUCTURES
also offsets infiltration of dust, rain, snow, bugs, and other contam-          Substations and switchyards increase electricity voltage from the
inants into the building. System design should address freeze pro-          power plant generator output voltage to transmission-level voltage,
tection for vulnerable components. For cold-climate applications            and regulate power for distribution levels. These facilities are gen-
during normal operation, mixing outdoor and building air to keep            erally located remotely, so their HVAC design should be simple,
the outdoor supply air temperature above freezing is recommended.           reliable, and easy to maintain.
In electrically classified installations, the ventilation system must
switch to 100% outdoor air during upset conditions.                         Design Considerations
    Noise from combustion turbines is managed by a combination of               The design of the HVAC, filtration, and pressurization system
site location considerations, acoustic enclosures; sound attenuation        should be based on the type of equipment in the room and its sensi-
devices and engineered sound controls include those that are part of        tivity to dust, smoke, temperatures, and humidity. Considerations
HVAC systems.                                                               include reliability, simplicity, and low installation and maintenance
    HVAC design requirements for various areas of the building or           costs. ANSI/IEEE Standard C2 addresses HVAC requirements. If
turbine skid are in Table 1. The design should use NFPA standards           the substation control building is occupied, typical human comfort
27.10                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

conditions for office areas (see Table 1) are adequate; otherwise,          required for ventilation (generally less than 1 ach). If fuel is handled
temperature limitations and humidity control protect equipment in           in open containers or hoses, higher rates are prudent.
the room. Filtration with MERV 7 or 8 efficiency filters protects              If the fuel is flammable at temperatures expected in the room,
equipment from dust and prolongs its life. If the substation control        follow NFPA Standard 30 and other safety and building codes.
building is located in a heavy industrial area or near a chemical or a      Electrical systems may need to be classified for operation in a haz-
wastewater plant, provide gas-phase filtration to remove airborne           ardous location.
contaminants and protect the electrical equipment from corrosion.
When designing outdoor air economizers for cooling the area, use                     11. COAL CRUSHER AND COAL
MERV 12 efficiency filters. In addition, if electrical panels or enclo-           TRANSPORTATION SYSTEM BUILDINGS
sures are susceptible to dust, it may be necessary to pressurize the
room to control infiltration and prevent entry of dust in the building.         Coal-handling facilities at a power plant receive and prepare coal
For critical applications or remote locations, design fans and other        and then transport it to the burners. Intermediate steps in the process
HVAC equipment with 100% redundancy, and ensure the standby                 may include long- or short-term storage, cleaning, and crushing.
unit autostarts after a failure of the primary unit. Substations have       Receipt may include barge, rail car, or truck unloading. Storage may
batteries and chargers that provide back-up power for operation dur-        be in piles on the ground, underground, or in barns or silos. At the
ing blackouts or other power disruptions. Batteries and chargers            site, the coal is handled by mobile equipment or conveyor systems.
should preferably be in a separate room, in accordance with Table 1             The following general HVAC considerations apply for the types
and the section on Battery Rooms.                                           of structures involved.
   Typical cooling systems in substations and switchyards control
                                                                            Potential for Dust Ignition Explosion
structures include packaged or split-type or wall-mounted DX air-
conditioning units. The design should be simple, so that equipment             Most types of coal readily break down into dust particles when
repair or replacement can be performed as quickly as possible and           handled or conveyed. The dust can become fine enough and occur
the system returned to service.                                             in the right particle size distribution and concentration to create a
   HVAC systems in dispatch and load control centers should be              dust explosion. The design engineer should review and apply the
designed like those for process computer rooms and data centers,            referenced NFPA standards and guidelines to determine the dust
with similar temperature, relative humidity, cleanliness, reliability,      ignition potential for each ventilation system application.
and redundancy considerations. These facilities are continuously
occupied, and the HVAC system should be designed as for a control           Ventilation of Conveyor and Crusher Motors
room.                                                                       in Coal Dust Environment
                                                                                Heat from motors and process equipment should be removed
    9.     TURBINE LUBRICATING OIL STORAGE                                  through ventilation, either by using ducted, ventilated motors or by
                                                                            ventilating the building enclosures. Ventilation in enclosures con-
   A typical power plant has a turbine lubricating oil storage tank         taining coal should keep the velocity below the entrainment veloc-
and associated filtration equipment. If this storage area is inside the     ities of the expected particle sizes. Table 1 in Chapter 11 of the 2013
building, the tank should be vented to the outdoors or ventilation          ASHRAE Handbook—Fundamentals has information on settling
rates should provide for dilution of oil fumes. The ventilation sys-        velocity. Generally, air should be mechanically exhausted to allow
tems should be coordinated with fire protection systems to ensure           ventilation air to enter the building through louvers at low velocities.
adequate fire suppressant concentration and to prevent spread of fire.
                                                                            Cooling or Ventilation of Electrical and
     10.   OIL STORAGE AND PUMP BUILDINGS                                   Control Equipment
    At a power plant, fuel oil may be the main source of energy for            Electrical and control equipment may be located near coal piles or
the steam generator, combustion turbine, or diesel generator. It may        other coal-handling facilities. Air-conditioned control rooms should
also be a back-up or supplemental fuel. Coal-fueled plants usually          be pressurized with filtered outdoor air. Ventilated motor control or
use oil or gas as the initial light-off fuel or for operation of an aux-    switchgear areas should also be pressurized with filtered air. Because
iliary steam generator. Auxiliary steam generators provide initial          of high dust concentrations in coal yards, ordinary filter media have
plant warm-up and building heating.                                         a short life; a solution is to use inertial filters. For air-conditioned
    Oil for combustion is generally light oil such as No. 2 fuel oil, or    areas, inertial filters can be followed by higher-efficiency media fil-
heavy oil such as No. 6. Light oils can be pumped at normal tem-            ters.
peratures, but heavy oils are highly viscous and may need to be                For electrical equipment rooms adjacent to an area with the
heated for pumping. Oils are usually received by rail or truck, trans-      potential for a dust ignition explosion, follow NFPA Standard 496,
ported by pipeline, and stored in tanks.                                    which recommends the flow of clean air away from electrical equip-
    Enclosures for pumps, valves, heat exchangers, and associated           ment into the dusty area.
equipment should be heated and ventilated to remove excess heat
and to dilute hydrocarbon fumes. Tank ventilation is an integral part       Ventilation of Methane Fumes
of the tank and piping system design, which is separate from the               Methane and other hydrocarbons are present in coal both as free
enclosure ventilation design. Fuel oils are classified in NFPA Stan-        gas in cracks and voids and as adsorbents within the coal. Although
dard 30 as either combustible or flammable, depending on their              most of the methane is released from the interstitial coal structure
vapor pressure at the indoor design temperature. Flammable liquids          during mining and handling, some methane or other potentially
are hazardous; combustible liquids are not.                                 flammable gases may remain in the coal. Thus, flammable concen-
    HVAC systems for areas containing combustible fuels must fol-           trations of methane can accumulate when large amounts of coal are
low ventilation principles for heat removal and for good air mixing.        stored. The design engineer should identify the potential for meth-
Ventilation rates should dilute fumes expected from evaporation of          ane accumulation when designing for structures associated with
spilled or leaking fuel, following ACGIH (2013) guidelines and              silos or coal storage buildings. At the mine or mine mouth, methane
material safety data sheets (MSDSs) provided by the material man-           gas emission rates as high as 150 L/Mg·day are possible; at other
ufacturer. For fuel handling confined to piping systems, the                locations, the rate is usually less than 30 L/Mg·day. Dust collection
expected leakage is nearly zero, so very low fresh air rates are            air exhaust or natural ventilation is often sufficient to prevent the
Power Plants                                                                                                                            27.11

methane level from reaching the 1% explosion limit. The design            a heat exchanger is sometimes used between the chiller condenser
engineer should apply guidelines from NFPA Standards 85, 120,             and the service water source. In a power plant with several operat-
and 850.                                                                  ing units and individual self-supporting chilled-water systems, the
                                                                          chilled-water systems of each unit are sometimes interconnected to
Underground Tunnels and Conveyors                                         provide back-up and redundancy.
   Enclosed conveyors are generally of loose construction and
require no ventilation. Smoke or gases in underground conveyor            Heating
tunnels, hoppers, or conveyor transfer points could cause a person-          Heating in various areas of the power plant is usually provided by
nel safety hazard. Ventilation systems should be coordinated with         electric, steam, or hot-water unit heaters or heating coils in air-
escape route passages to move fresh air from the direction of the         handling units. In a hot-water distribution system, glycol is usually
egress. Ventilation rates in the range of 2 to 5 ach are generally        added into the system for protection against freezing. Because the
appropriate for normal system operation.                                  building’s stack effect induces large quantities of infiltration air,
                                                                          heating requirements in the lower levels of the steam generator
Dust Collectors                                                           building may increase when the steam generator is operating. Pres-
    Dust collectors are used primarily in coal- and limestone-            surization fans directing cooler, outdoor air into the warmer upper
handling operations to reduce the spread of fugitive dust. Collector      elevations of the plant can offset this infiltration. Also, the design
effects on plant air supply, disposal of collected dust, and associated   engineer may evaluate redistribution of hotter air from higher to
fire safety and air quality permit issues must be considered. Consult     lower elevations.
Chapter 14 in this volume and Chapters 29 and 30 in the 2012                 An alternative to heating the open areas of the plant is to use
ASHRAE Handbook—HVAC Systems and Equipment and applica-                   pipeline heat tracing and spot heating at personnel workstations.
ble ACGIH publications for detailed design and specification guid-        For this approach, the design engineer should consider all compo-
ance. Provide adequate make-up air to ensure proper dust collector        nents that may require heat tracing, such as instrument lines, small
operation.                                                                and large pipes, traps, pumps, tanks, and other surfaces that may be
    Successful coal dust control depends on proper conveyor transfer      subject to freezing temperatures. Often the large number of com-
chute design (including transfer hoods, settling boxes, and skirt         ponents and surfaces to be heat traced and insulated makes this
board seals) and on proper selection of air intake velocities and air-    impractical.
flow quantities at transfer points or chutes. Most conveyor manufac-
turers either have proprietary transfer chute designs meeting these
                                                                          Hydroelectric Power Plants
objectives or follow guidance from ACGIH (2013) and other author-             Hydroelectric power plants consist of a dam structure, draft tubes
itative sources.                                                          with gates, and turbine generators. The facility may be arranged
    Airflow associated with these pickup points may be sufficient to      with the generation components within the dam structure or within
meet the ventilation requirements. Air inlets must be provided. If        structures attached to the dam. HVAC systems should be provided
additional ventilation is needed, the ventilation fan must coordinate     for reliable operation of the mechanical, electrical, and control
with the dust collection system. For heated structures, makeup air        equipment and office areas.
may need to be heated.                                                        The system design should consider the geographical location,
                                                                          humidity, degree of automation needed, and potential for flood-
          12.    HEATING/COOLING SYSTEMS                                  ing. Dams are typically built in remote locations, so the design
                                                                          and arrangement of the equipment, air intakes, and exhaust ports
   Selection of the heating and cooling systems in a power plant          should consider the potential for vandalism. Accordingly, intakes
depends on several variables, including the geographical location         should include security grating or bars, should not provide a line
and orientation of the plant and the type of fuel used. Most plants       of sight into the structure, and should be constructed of heavy-
are ventilated with outdoor air, but it is customary in hot climates      gage steel to thwart bullets. HVAC equipment should be indoors if
to air-condition many plant areas. Evaluate heating alternatives          practical, or made otherwise inaccessible.
(e.g., steam, hot water, gas, electricity) to identify the most eco-          Humidity is a major design consideration. The lake surface and
nomical choice. Electricity is the primary energy source for gen-         outfall structure create humid outdoor conditions. Outdoor air used
eral-purpose cooling of various areas of the plant. Areas such as         for ventilation may introduce humidity into indoor spaces that may
the main control room, office areas, and electrical switchgear/           cause corrosion of electrical and control equipment. In addition,
MCC rooms are air-conditioned for continuous human occupancy              dam structure and turbine components below the lake water level
or for maintaining the operability of the electrical equipment and        are usually at temperatures colder than the dew point of the outdoor
controls. Spot cooling may also be needed at local control panel          air. Introducing unconditioned outdoor air can create a significant
areas in the power generation (turbine-electrical generator build-        amount of condensation on structure and equipment surfaces.
ing) and steam generator (boiler) buildings.                                  Another consideration of the remote location of hydroelectric
                                                                          plants is that the HVAC systems need to be reliable and able to oper-
Cooling                                                                   ate with minimum attention by operating and maintenance person-
   The cooling source may be either a centrally located system            nel. Thus, these systems may require seasonal changeover features
providing chilled water to various area coolers or individual DX          and fully automatic functions. System controls should be integrated
area coolers with either air- or water-cooled condensing units.           with the generation plant controls, such as communication of status
Selection depends on the layout of the areas to be cooled and the         and alarm of critical functions to an off-site monitoring facility.
comparative costs of the two options. The condensing system of                HVAC design should consider the maximum and minimum lake
the water chiller may be cooled with either air or available water        water level. Intakes and exhausts should be above the maximum
from the plant service water system. Air-cooled chillers are used         design flooding level. Suction points for cooling water sources
when air near the proposed chiller location is moderately clean and       should be below the minimum water level.
no fly ash or coal dust problem is anticipated. For a water-cooled            Because of the potential for introducing outdoor humidity, cool-
system, a closed-loop cooling tower is sometimes used if service          ing of mechanical equipment areas (e.g., turbine generator hall, tur-
water is poor or unavailable (e.g., during start-up or plant outages).    bine and wicker gate) should use a minimum amount of ventilation
To protect chillers from fouling and corrosion by the service water,      air. When practical, dehumidify air mechanically or with coils using
27.12                                                                  2015 ASHRAE Handbook—HVAC Applications (SI)

cold lake water. Areas with heat-producing equipment such as for                                    REFERENCES
stop-log storage generally do not need ventilation air, which may       ACGIH. 2013. Industrial ventilation: A manual of recommended practice,
introduce unwanted humidity. To minimize the effect of outdoor air         28th ed. American Conference of Governmental Industrial Hygienists,
humidity on electrical and control equipment areas, consider using         Cincinnati, OH.
water-cooled equipment and radiant cooling to cool structural sur-      ASHRAE. 2010. Ventilation for acceptable indoor air quality. ANSI/
faces. Design battery rooms and oil storage areas for the specific         ASHRAE Standard 62.1-2010.
hazards to minimize excessive ventilation rates.                        ASHRAE. 2012. Guide for the ventilation and thermal management of bat-
                                                                           teries for stationary applications. IEEE/ASHRAE Guideline 21-2012.
                                                                        CAN/CSA. 2011. Single-phase and three-phase liquid-filled distribution
                  13.   ENERGY RECOVERY                                    transformers. ANSI/CAN/CSA Standard C2.1-2006 (R2011). Canadian
   Energy recovery should be considered in any new system design           Standards Association International, Toronto.
or system upgrade. Considerations in the power plant should             CI. 1997. The chlorine manual, 6th ed. Pamphlet 1. Chlorine Institute,
                                                                           Washington, D.C.
include the following:                                                  IEEE. 2012. National electrical safety code® (NESC®). ANSI/IEEE Stan-
• Interfaces with existing plant process systems. Using waste              dard C2-2012. Institute of Electrical and Electronic Engineers, Piscat-
                                                                           away, NJ.
  steam or steam bled from a process stream must consider process
                                                                        ISA. 2013. Environmental conditions for process measurement and control
  system behavior during generating unit start-up, part load, full         systems: Airborne contaminants. ANSI/ISA Standard ISA-71.04-2013.
  load, shutdown, and cold standby/shutdown conditions. Any                Instrumentation, Systems, and Automation Society, Research Triangle
  water returned to the boiler steam cycle must consider effects on        Park, NC.
  the generating unit boiler water chemistry/water treatment.           NFPA. 2013. Installation of stationary pumps for fire protection. ANSI/
• Operating environment, including cross contamination of clean            NFPA Standard 20. National Fire Protection Association, Quincy, MA.
  airstreams from dirty airstreams, dusty environments, and corro-      NFPA. 2015. Flammable and combustible liquids code. ANSI/NFPA Stan-
  sive conditions from substances such as flue gas. For details, see       dard 30. National Fire Protection Association, Quincy, MA.
                                                                        NFPA. 2015. Installation and use of stationary combustion engines and gas
  Chapter 26 of the 2012 ASHRAE Handbook—HVAC Systems and                  turbines. NFPA Standard 37. National Fire Protection Association,
  Equipment.                                                               Quincy, MA.
• Safety, including issues resulting from the presence of coal dust,    NFPA. 2014. National electrical code® (NEC®). ANSI/NFPA Standard 70.
  flammable gases, etc. Consult fire codes and insurance underwrit-        National Fire Protection Association, Quincy, MA.
  ers for guidance.                                                     NFPA 2011. Boiler and combustion systems hazards code. ANSI/NFPA
• Control strategies.                                                      Standard 85. National Fire Protection Association, Quincy, MA.
                                                                        NFPA. 2015. Installation of air conditioning and ventilating systems. NFPA
• Constructability.                                                        Standard 90A. National Fire Protection Association, Quincy, MA.
• Codes, standards, and local rules and regulations.                    NFPA. 2010. Fire prevention and control in coal mines. ANSI/NFPA Stan-
                                                                           dard 120. National Fire Protection Association, Quincy, MA.
   Energy recovery systems should be evaluated by economic anal-        NFPA. 2013. Purged and pressurized enclosures for electrical equipment.
ysis of life-cycle costs, including                                        ANSI/NFPA Standard 496. National Fire Protection Association,
                                                                           Quincy, MA.
• Initial cost, including equipment and installation cost               NFPA. 2010. Recommended practice for fire protection for electric generat-
• Fuel and station service power cost                                      ing plants and high voltage direct current converter stations. ANSI/NFPA
• Operating cost savings                                                   Standard 850. National Fire Protection Association, Quincy, MA.
                                                                        Stultz, S.C., and J.B. Kitto, eds. 2005. Steam, its generation and use, 41st ed.
• Maintenance cost                                                         The Babcock & Wilcox Company, Barberton, OH.
   Utility economic evaluations should follow the accounting            U.S. Bureau of Mines. 1978. Methane emissions from gassy coals in storage
                                                                           silos. Report of Investigation 8269.
guidelines and requirements as established by the Federal Energy        White, W. 2003. Heat gain from electrical and control equipment (RP-1104).
Regulatory Commission (FERC). See Chapter 37 for further infor-            ASHRAE Research Project, Final Report.
mation on owning and operating costs.                                   White, W., and E.C. Piesciorovsky. 2010. Heat gain from electrical and con-
                                                                           trol equipment in industrial plants, part II (RP-1395). ASHRAE
            14.    SAFETY CONSIDERATIONS                                   Research Project, Final Report.

   Power plant HVAC systems should be engineered and designed                                     BIBLIOGRAPHY
to operate safely and reliably. HVAC systems often interface with
other plant systems; specific requirements for these interfaces and     China Ministry of Power. 1975 and 1994. Technical code for designing fossil
                                                                           fuel power plants. People’s Republic of China Standard DL 5000-94.
for plant safety are defined by applicable codes and standards, reg-    Copelin, W., and R. Foiles. 1995. Explosion protection from low sulfur coal.
ulatory authorities, owners’ requirements, and insurance carriers.         Power Engineering (November).
These requirements vary regionally, and appropriate authorities         NFPA. 2008. Fire protection handbook, 20th ed., Section 14: Detection and
must be consulted during the design and modification of HVAC sys-          alarm. National Fire Protection Association, Quincy, MA.
tems.                                                                   Shieh, C. 1966. HVAC handbook. China Ministry of Power.
                                                                                      CHAPTER 28

                                                              NUCLEAR FACILITIES
GENERAL DESIGN ISSUES ................................................... 28.1                          COMMERCIAL FACILITIES ................................................... 28.6
As Low as Reasonably Achievable (ALARA) ........................... 28.1                                Operating Nuclear Power Plants ............................................. 28.6
Design ...................................................................................... 28.1      New Nuclear Power Plants....................................................... 28.7
Normal or Power Design Basis................................................ 28.1                       PLANT HVAC&R SYSTEMS .................................................... 28.8
Safety Design Basis.................................................................. 28.1              Pressurized-Water Reactors ..................................................... 28.8
Outdoor Conditions ................................................................. 28.2               Boiling-Water Reactors ............................................................ 28.9
Indoor Conditions .................................................................... 28.2             Heavy Water Reactors ............................................................ 28.10
Indoor Pressures ...................................................................... 28.2            Areas Outside Primary Containment ..................................... 28.10
Airborne Radioactivity............................................................. 28.2                Nonpower Medical and Research
Tornado/Missile Protection...................................................... 28.2                     Reactors.............................................................................. 28.11
Fire Protection ......................................................................... 28.2          Laboratories ........................................................................... 28.11
Smoke Management ................................................................. 28.3                 Decommissioning Nuclear Facilities ..................................... 28.11
DEPARTMENT OF ENERGY FACILITIES ............................. 28.4                                      Waste-Handling Facilities ...................................................... 28.12
Confinement Systems ............................................................... 28.4                Reprocessing Plants ............................................................... 28.12
Ventilation ................................................................................ 28.5       Mixed-Oxide Fuel Fabrication Facilities .............................. 28.12




T    HE HVAC requirements for facilities using radioactive mate-
     rials are discussed in this chapter. Such facilities include
nuclear power plants, fuel fabrication and processing plants, pluto-
                                                                                                        meeting Occupational Safety and Health Administration (OSHA)
                                                                                                        requirements. The design of an HVAC system to be used near radio-
                                                                                                        active materials must follow all guidelines set by these agencies and
nium processing plants, hospitals, corporate and academic research                                      by the local, state, and federal governments.
facilities, and other facilities housing nuclear operations or materi-                                     For facilities outside the United States, a combination of national,
als. The information presented here should serve as a guide; how-                                       local, and possibly some U.S. regulations apply. In Canada, the Cana-
ever, careful and individual analysis of each facility is required for                                  dian National Safety Commission (CNSC), formerly the Atomic
proper application.                                                                                     Energy Control Board (AECB), is responsible for nuclear regulation,
                                                                                                        whereas in the United Kingdom, the Nuclear Installations Inspector-
                                                                                                        ate (NII) and the Environment Agency (EA), are involved in issuing
           1.GENERAL DESIGN ISSUES                                                                      operation licenses.
    Criticality, radiation fields, and regulation are three issues that are
more important in the design of nuclear-related HVAC systems than                                           1.1      AS LOW AS REASONABLY ACHIEVABLE
in that of other special HVAC systems.                                                                                          (ALARA)
    Criticality. Criticality considerations are unique to nuclear facil-                                   ALARA means that all aspects of a nuclear facility are designed
ities. Criticality is the condition reached when the chain reaction of                                  to limit worker exposure and discharges to the environment to the
fissionable material, which produces extreme radiation and heat,                                        minimum amount of radiation that is reasonably achievable. This
becomes self-sustaining. Unexpected or uncontrolled conditions of                                       refers not to meeting legal requirements, but rather to attaining the
criticality must be prevented at all cost. In the United States, only a                                 lowest cost-effective below-legal levels.
limited number of facilities, including fuel-processing facilities,
weapons facilities, naval shipboard reactors, and some national                                                                            1.2      DESIGN
laboratories, handle special nuclear material subject to criticality
concerns.                                                                                                  HVAC requirements for a facility using or associated with radio-
    Radiation Fields. All facilities using nuclear materials contain                                    active materials depend on the type of facility and the specific ser-
radiation fields. They pose problems of material degradation and                                        vice required. The following are design considerations:
personnel exposure. Although material degradation is usually                                            • Physical layout of the HVAC system that minimizes the accumu-
addressed by regulation, it must be considered in all designs. The                                        lation of material within piping and ductwork
personnel exposure hazard is more difficult to measure than the                                         • Control of the system so that portions can be safely shut down for
amount of material degradation because a radiation field cannot be                                        maintenance and testing or in the case of any event, accident, or
detected without special instruments. It is the responsibility of the                                     natural catastrophe that causes radioactivity to be released
designer and of the end user to monitor radiation fields and limit per-                                 • Modular design for facilities that change operations regularly
sonnel exposure.                                                                                        • Preservation of confinement integrity to limit the spread of radio-
    Regulation. In the United States, the Department of Energy                                            active contamination in the physical plant and surrounding areas
(DOE) regulates weapons-related facilities and national laborato-
                                                                                                           The design basis in existing nuclear facilities requires that safety-
ries, and the Nuclear Regulatory Commission (NRC) regulates com-
                                                                                                        class systems and their components have active control for safe shut-
mercial nuclear plants. Other local, state, and federal regulations
                                                                                                        down of the reactor, for mitigating a design basis accident (DBA)
may also be applicable. For example, meeting an NRC requirement
                                                                                                        and for controlling radiation release to the environment as the result
does not relieve the designer or operator of the responsibility of
                                                                                                        of an accident.
                                                                                                           Advanced nuclear steam supply systems (NSSS) are being de-
The preparation of this chapter is assigned to TC 9.2, Industrial Air                                   signed that incorporate more passive control to minimize dependence
Conditioning.                                                                                           on mechanical equipment to mitigate the consequences of a DBA.

                                                                                                 28.1
28.2                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                1.3    NORMAL OR POWER                                                  1.5      OUTDOOR CONDITIONS
                        DESIGN BASIS                                         Chapters 14 and 15 of the 2013 ASHRAE Handbook—Funda-
   The normal or power design basis for nuclear power plants cov-         mentals, the U.S. National Oceanic and Atmospheric Administra-
ers normal plant operation, including normal operation mode and           tion, national weather service of the site country, or site
normal shutdown mode. This design basis imposes no require-               meteorology can provide information on outdoor conditions, tem-
ments more stringent than those specified for standard indoor con-        perature, humidity, solar load, altitude, and wind.
ditions.                                                                     Nuclear facilities generally consist of heavy structures with high
                                                                          thermal inertia. Time and temperature lag should be considered in
                                                                          determining heat loads. For some applications, such as diesel gen-
               1.4    SAFETY DESIGN BASIS                                 erator buildings or safety-related pumphouses in nuclear power
    The safety design basis establishes special requirements neces-       plants, the 24 h average temperature may be used as a steady-state
sary for a safe work environment and public protection from expo-         value. For critical ventilation system design, site meteorological
                                                                          data should be evaluated.
sure to radiation. Any system designated essential or safety related
must mitigate the effect of a design basis accident, or natural catas-
trophe that may result in the release of radioactivity into the sur-                       1.6     INDOOR CONDITIONS
roundings or the plant atmosphere. These safety systems must be              Indoor temperatures are dictated by occupancy, equipment or
operable at all times unless allowed by a limited condition of oper-      process requirements, and comfort requirements based on personnel
ation (LCO). The degree to which an HVAC system contributes to            activities. HVAC system temperatures are dictated by the environ-
safety determines which components must function during and after         mental qualification of the safety-class equipment located in the
a DBA or specific combinations of such events as a safe shutdown          space and by ambient conditions during the different operating
earthquake (SSE), a tornado, a loss of coolant accident (LOCA),           modes of the equipment.
fuel-handling accident (FHA), control rod drop accident (CRDA),
main steam line break (MSLB), and loss of off-site electrical power
(LOSP). Non-safety-related systems are not credited in any design
                                                                                           1.7     INDOOR PRESSURES
basis accident and are designed not to adversely affect safety-related        Where control of airflow pattern is required, a specific building
systems.                                                                  or area pressure relative to the outdoor atmosphere or to adjacent
    Previously, safety classification of structures, systems, and com-    areas must be maintained. The effect of prevailing wind speed and
ponents (SSC) was based on a deterministic approach, but will be          direction, based on site meteorological information, should be con-
changed to a risk-informed classification and classified as safety-       sidered. For process facilities with pressure zones, the pressure rela-
significant (SS) or low safety-significant (LSS), and categorized in      tionships are specified in the section on Confinement Systems.
four groups. NRC Regulatory Guide 1.201 provides information on               In facilities where zoning is different from that in process facili-
safety classification of systems, structures and components.              ties, and in cases where any airborne radioactivity must not spread
    System Redundancy. Systems important to safety must be                to rooms within the same zone, this airborne radioactivity must be
redundant and single-failure-proofed. Such a failure should not           controlled by airflow.
cause a failure in the back-up system. For additional redundancy
requirements, refer to the section on Commercial Facilities.                         1.8    AIRBORNE RADIOACTIVITY
    Seismic Qualification. All safety-class components, including
equipment, pipe, duct, and conduit, must be seismically qualified by         The level of airborne radioactivity within a facility and the amount
testing or calculation to withstand and perform under the shock and       released to the surroundings must be controlled to meet the require-
vibration caused by an SSE or an operating-basis earthquake (OBE)         ments of 10CFR20, 10CFR50, 10CFR61, 10CFR100, 10CFR835,
(the largest earthquake postulated for the region). This qualification    and U.S. DOE Policy P 441.1, or equivalent national regulations of
also covers any amplification by the building structure. In addition,     the site country.
any HVAC component that could, if it failed, jeopardize the essen-
tial function of a safety-related component, must be seismically                  1.9   TORNADO/MISSILE PROTECTION
qualified or restrained to prevent such failure.                             Protection from tornados and the objects or missiles launched by
    Environmental Qualification. Safety-class components must             wind or other design basis events is normally required to prevent the
be environmentally qualified; that is, the useful life of the compo-      release of radioactive material to the atmosphere. A tornado passing
nent in the environment in which it operates must be determined           over a facility causes a sharp drop in ambient pressure. If exposed to
through a program of accelerated aging. Environmental factors such        this transient pressure, ducts and filter housings could collapse
as temperature, humidity, pressure, and cumulative radiation dose         because the pressure inside the structure would still be that of the
must be considered.                                                       environment prior to the pressure drop. Protection is usually pro-
    Quality Assurance. All designs and components of safety-class         vided by tornado dampers and missile barriers in all appropriate
systems must comply with the requirements of a quality assurance          openings to the outdoors. Tornado dampers are heavy-duty, low-
(QA) program for design control, inspection, documentation, and           leakage dampers designed for pressure differences in excess of
traceability of material. For U.S. plant designs, refer to Appendix B     20 kPa. They are normally considered safety-class and are environ-
of Title 10 of the U.S. Code of Federal Regulations, Part 50              mentally and seismically qualified.
(10CFR50) or ASME Standard NQA-1 for quality assurance pro-
gram requirements.
    Canadian plant designs use two related series of quality assur-                         1.10    FIRE PROTECTION
ance standards: CAN3-286.0 and its six daughter standards, plus               Fire protection for HVAC and filtration systems must comply
four standards in the Z299 series. Quality programs in the United         with applicable requirements of RG 1.189, Appendix R of
Kingdom are based on ISO 9000. For other countries, refer to the          10CFR50, and NFPA, UL, and ANSI or equivalent standards of the
applicable national regulations.                                          site country. Design criteria should be developed for all building fire
    Emergency Power. All safety-class systems must have a backup          protection systems, including secondary sources, filter plenum
power source such as an emergency diesel generator.                       protection, fire dampers, and systems for detection/suppression and
Nuclear Facilities                                                                                                                        28.3

smoke management. Fire protection systems may consist of a com-           • Protect personnel from combustion products (smoke) emitted
bination of building sprays, hoses and standpipes, and gaseous or           from on-site and off-site fires
foam suppression. The type of fire postulated in the Fire Hazard
Analysis (FHA) or equivalent determines which kind of system is             Additional information may be obtained from the NRC Standard
used.                                                                     Review Plans, Sections 6.4 and 9.4.1.
   A requirement specific to U.S. nuclear commercial facilities is        Air Filtration
protection of carbon filter plenums and ventilation ductwork. Man-
ually activated water sprays (window nozzles, fog nozzles, or stan-           HVAC filtration systems can be designed to remove either radio-
dard dry pipe/wet pipe system spray heads) are usually used for fire      active particles or radioactive gaseous iodine from the airstream.
suppression in carbon filter plenums.                                     They filter potentially contaminated exhaust air prior to discharge to
   Heat detectors and fire suppression systems should be consid-          the environment and may also filter potentially contaminated make-
ered for special equipment such as glove boxes. Application of the        up air for power plant control rooms and technical support centers.
two systems in combination allows the shutdown of one system at a             The composition of the filter train is dictated by the type and
time for repairs, modifications, or maintenance.                          concentration of the contaminant, the process air conditions, and
   In a DOE facility, the exhaust system duct penetrating a fire-rated    the filtration levels required by the applicable regulations [e.g.,
boundary does not need a fire damper for maintaining the integrity        NRC Regulatory Guides RG 1.52, RG 1.140; ASME AG-1, N509,
of the boundary if the duct is fire rated. The exhaust duct may be        and 510 (for equipment designed to N509), and N511 (for equip-
rated at up to two hours by either wrapping, spraying, or enclosing       ment designed to AG-1); 10CFR20, 10CFR100]. Filter trains may
the duct in an approved material and qualifying it by an engineering      consist of one or more of the following components: prefilters,
analysis. Additional design guidance can be obtained from the             high-efficiency particulate air (HEPA) filters, carbon filters
Nuclear Air Cleaning Handbook (DOE-HDBK-1169-2003).                       (adsorbers), heaters, demisters and associated ductwork, housings,
   Smoke control criteria can be found in NFPA Standards 801,             fans, dampers, and instrumentation. For nuclear-safety-related ver-
803, 804, and 901, or equivalent standards of the site country.           sions of this equipment, the latest edition of ASME AG-1 codifies
                                                                          rules for materials; design; inspection and testing; fabrication;
              1.11    SMOKE MANAGEMENT                                    packaging, shipping, receiving, storage, and handling; and quality
                                                                          assurance. Information common to all equipment is compiled in
    The design objective for smoke management in a nuclear facility       AG-1, Section AA: General Requirements. The AG-1 Code dis-
is to protect the plant operators and equipment from internally and       cusses specific rules for each of the major components in separate
externally generated smoke. Smoke management involves (1) use of          sections.
materials with low smoke-producing characteristics, (2) prevention            For DOE facilities, the Nuclear Air Cleaning Handbook (DOE-
of smoke movement to areas where operators may be overcome, (3)           HDBK-1169-2003) recommends the design of systems and use of
use of differential pressures to contain smoke to fire areas, (4) smoke   major components for nuclear process facilities and laboratories.
venting to permit access to selected areas, and (5) purging to permit         Demisters (Mist Eliminators). Demisters are required to pro-
access to areas after a fire.                                             tect HEPA and carbon filters if entrained moisture droplets are
    Smoke control may be static, by prevention of smoke movement          expected in the airstream. They should be fire resistant. For details,
(NFPA 90A), or it may be dynamic, by controlling building pressure        see AG-1, Section FA.
or air velocities (NFPA 92A). Ventilation systems in the affected             Heaters. Electric heating coils may be used to meet the relative
areas should be shut down to prevent smoke from migrating and             humidity conditions requisite for carbon filters. For safety-class
overcoming occupants in other areas. Smoke management for an              systems, electric heating coils should be connected to the emer-
internal fire source should allow the plant operator to shut down the     gency power supply. Interlocks should be provided to prevent heater
reactor in a controlled manner and maintain shutdown condition.           operation when the exhaust fan is deenergized. For details, see
Smoke from an external fire should be isolated and appropriate            AG-1, Section CA.
measures provided to prevent smoke from entering the main control             Prefilters/Postfilters. Extended-surface filters are selected for
room envelope. This envelope includes the main control room and           the efficiency required by the particular application. AG-1, Table
other necessary areas such as restrooms, kitchens, and offices. The       FB-4200-1, lists the average atmospheric dust spot efficiency
location of the safe shutdown panels and the pathway to the safe          ranges. ARI 850 provides efficiency tolerances for the various
shutdown panel must be such that, in case of abandonment of the           classes. These types of filters are often used as prefilters for HEPA
main control room because of fire and smoke, safe egress is ensured.      filters to prevent them from being loaded with atmospheric dust and
    Capabilities should be provided for purging smoke from fire           to minimize replacement costs. High-efficiency (90 to 95%) filters
areas to permit reentry into the areas after the fire is isolated and     are also often used as postfilters downstream of the carbon filter in
extinguished. Venting may be used to remove heat and smoke at the         lieu of downstream HEPAs. For details, see AG-1, Section FB.
point of the fire to permit fire fighting and to control pressures gen-       European filter standards use efficiency tolerances from EN 779
erated by fires.                                                          in place of ARI 850.
    NFPA 90A, 204, and 92A and NUREG 800 SRP Branch Tech-
                                                                              HEPA Filters. HEPA filters are used where there is a risk of par-
nical Position CMEB 9.5-1 provide guidance for smoke manage-
                                                                          ticulate airborne radioactivity. For details, see AG-1, Sections FC
ment and discuss the discharge of smoke and corrosive gases.
                                                                          and FK. For DOE sites, the construction and quality assurance test-
Control Room Habitability Zone                                            ing of HEPA filters are per DOE Standards 3020 and 3025.
                                                                              Carbon Filters. Activated carbon adsorbers are used mainly to
   The HVAC system in a control room is a safety-related system
                                                                          remove radioactive iodine in gaseous state. Bed depths are typically
that must fulfill the following requirements during all normal and
                                                                          50 or 100 mm. Carbon filters have an efficiency of 99.9% for ele-
postulated accident conditions:
                                                                          mental iodine and 95 to 99% for organic iodine, although they lose
• Maintain conditions comfortable to personnel, and ensure that           efficiency as relative humidity increases. For this reason, they are
  control room equipment functions continuously and complies              often preceded by a heating element to keep the relative humidity of
  with its qualification limit                                            the entering air below 70%. Nuclear carbon filters can be either tray
• Protect personnel from exposure to radiation or toxic chemicals,        type (Type II), rechargeable (Type III), or modular (Type IV). For
  in the event of a design basis accident                                 details on each type, see AG-1, Sections FD, FE, and FH. Carbon
28.4                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

efficiency is tested in accordance with ASTM D3803-91 (2004) or              upset conditions up to and including a facility DBA. Complete iso-
its latest edition.                                                          lation from neighboring facilities is necessary. Multistage HEPA fil-
    Both carbon and HEPA filters may be affected by exposure to              tration of the exhaust is required.
paint solvent, chemicals, and fire, and thus should be tested upon               Secondary Confinement Zone. This zone is bounded by the
exposure.                                                                    walls, floors, roofs, and associated ventilation exhaust systems of
    Design information for ventilation and air-conditioning system           the operating and maintenance areas or rooms surrounding the pri-
design, ductwork, housings, fans, dampers, and instrumentation are           mary confinement zone.
contained in AG-1, Sections CA, RA, SA, HA, BA, DA, and IA,                      Tertiary Confinement Zone. This zone is bounded by the walls,
respectively.                                                                floors, roofs, and associated ventilation exhaust systems of the facil-
    Sand Filters. Sand filtration is a passive air filtration system that    ity. They provide a final barrier against the release of hazardous
consists of multiple layers of sand and gravel through which air is          material to the environment. Radiation monitoring may be required
drawn and filtered. The air enters an inlet tunnel that runs the entire      at exit points.
length of the filter. Smaller cross-sectional laterals running perpen-           Uncontaminated Zone. This zone includes offices and cold
dicular to the inlet tunnel distribute air across the base of the sand.      shop areas.
Air rises through several layers of various sizes of sand and gravel,
typically at a facial velocity of 25 mm/s. It is then collected in the       Air Locks
outlet tunnel for discharge to the atmosphere. Sand filters require no           Air locks in nuclear facilities are used as safety devices to main-
maintenance, and the sand is not changed or replaced during its              tain a negative differential pressure when a confinement zone is
active service life. A detailed discussion of sand filters is given in       accessed. They are used for placing items in primary confinement
Chapter 9 of the DOE’s (2003) Nuclear Air Cleaning Handbook. At              areas and for personnel entry into secondary and tertiary confine-
present, there are no national consensus codes and standards relat-          ment areas. Administrative controls ensure proper operation of the
ing to sand filters, although ASME’s Code of Nuclear and Air Gas             air lock doors.
Treatment (CONAGT) Committee is developing a sand filter sec-                    There are three methods of ventilating personnel air locks (ven-
tion for ASME Code AG-1.                                                     tilated vestibules):
                                                                             • The clean conditioned supply air method, where the air lock is
       2.    DEPARTMENT OF ENERGY                                              at positive pressure with respect to the adjacent zones. For this
                 FACILITIES                                                    method to be effective, the air lock must remain uncontaminated
                                                                               at all times.
   The following discussion applies to U.S. National Laboratory              • The flow-through ventilation air method, where no conditioned
facilities. Nonreactor nuclear HVAC systems must be designed in                air is supplied to the air lock and the air lock stays at negative
accordance with DOE Order O 420.1B. Critical items and systems                 pressure with respect to the less contaminated zone.
in plutonium processing facilities are designed to confine radioac-          • The combined ventilation air method, which is a combination of
tive materials under both normal and DBA conditions.                           the other two methods. This may be the most effective method,
                                                                               when properly designed.
              2.1   CONFINEMENT SYSTEMS
                                                                             Zone Pressure Control
Zoning                                                                          Negative static pressure increases (becomes more negative) from
   Typical process facility confinement systems are shown in Fig-            the uncontaminated zone to the primary confinement zone, causing
ure 1. Process facilities comprise several zones.                            any air leakage to be inward, toward areas of higher potential con-
   Primary Confinement Zone. This zone includes the interior of              tamination. All zones should be maintained negative with respect to
the hot cell, canyon, glove box, or other means of containing radio-         atmospheric pressure. Zone pressure control cannot be achieved
active material. Containment must prevent the spread of radioactiv-          through the ventilation system alone; confinement barrier construc-
ity within or from the building under both normal conditions and             tion must meet all applicable specifications.

                                                                             Cascade Ventilation
                                                                                 Confinement barriers are enhanced by the use of a cascaded ven-
                                                                             tilation system, in which pressure gradients cause air to flow from
                                                                             areas of lower contamination to areas of higher contamination
                                                                             through engineered routes. In a cascade ventilation system, air is
                                                                             routed through areas or zones from lower contamination to higher
                                                                             contamination and then to highest contamination, thus reducing the
                                                                             number of separate ventilation systems and the amount of air
                                                                             required for contamination control.
                                                                                 Properly designed air locks should be provided for access
                                                                             between noncontaminated and contaminated areas. If there is a
                                                                             potential for development of differential pressure reversal, HEPA
                                                                             filters should be used at the inlet air openings between areas of
                                                                             higher and lower contamination levels to control the spread of
                                                                             contamination into less contaminated or cleaner areas. Appropriate
                                                                             sealing mechanisms should be used for doors or hatches leading into
                                                                             highly contaminated areas.

                                                                             Differential Pressures
                                                                                Differential pressures help ensure that air flows in the proper
   Fig. 1 Typical Process Facility Confinement Categories                    direction in case of a breach in a confinement zone barrier. The
Nuclear Facilities                                                                                                                             28.5

design engineer must incorporate the desired magnitudes of the dif-          between the enclosure and the ventilation system minimizes con-
ferential pressures into the design early to avoid later operational         tamination in the ductwork; a prefilter reduces HEPA filter loading.
problems. These magnitudes are normally specified in the design              These HEPA filters should not be considered the first stage of an air-
basis document of the safety analysis report (SAR). The following            borne contamination cleaning system.
are approximate values for differential pressures between the three
confinement zones.                                                           Ventilation Systems
   Primary Confinement. With respect to the secondary confine-                  The following is a partial list of elements that may be included in
ment area, air-ventilated glove boxes are typically maintained at            the overall air filtration and air-conditioning system:
pressures of –75 to –312 Pa, inert gas glove boxes at –75 to –375 Pa,
                                                                             • Air-sampling devices
and canyons and cells at a minimum of –250 Pa.
                                                                             • Pre- and/or postfilters (e.g., carbon adsorbers, multiple-bed sand,
   Secondary Confinement. Differential pressures of –25 to
                                                                               HEPA)
–37 Pa with respect to the tertiary confinement area are typical.
                                                                             • Scrubbers
   Tertiary Confinement. Differential pressures of –2.5 to –37 Pa
                                                                             • Demisters
with respect to the atmosphere are typical.
                                                                             • Process vessel vent systems
                                                                             • Condensers
                      2.2    VENTILATION                                     • Distribution baffles
    Ventilation systems are designed to confine radioactive materials        • Fire suppression systems
under normal and DBA conditions and to limit radioactive dis-                • Fire and smoke dampers
charges to allowable levels. They ensure that airflows are, under all        • Exhaust stacks
normal conditions, toward areas (zones) of progressively higher              • Fans
potential radioactive contamination. Air-handling equipment                  • Coils
should be sized conservatively so that upsets in the airflow balance         • Heat removal systems
do not cause the airflow to reverse direction. Examples of upsets            • Pressure- and flow-measuring devices
include improper use of an air lock, a credible breach in the confine-       • Duct test ports
ment barrier, or excessive loading of HEPA filters.                          • Radiation-measuring devices
    HEPA filters at the ventilation inlets in all primary confinement        • Criticality-safe drain systems
zone barriers prevent movement of contamination toward zones of              • Tornado dampers
lower potential contamination in case of an airflow reversal. Venti-         • Smoke dampers
lation system balancing helps ensure that the building air pressure is          The ventilation system and associated fire suppression system
always negative with respect to the outdoor atmosphere.                      are designed for fail-safe operation. The ventilation system is
    Recirculating refers to the reuse of air in a particular zone or area.   equipped with alarms and instruments that report and record its
Room air recirculated from a space or zone may be returned to the            behavior through readouts in control areas and utility service areas.
primary air-handling unit for reconditioning and then, with the
approval of health personnel, be returned to the same space (zone)           Control Systems
or to a zone of greater potential contamination. All air recirculated            Control systems for HVAC systems in nuclear facilities have
from secondary and tertiary zones must be HEPA-filtered before               some unique safety-related features. Because the exhaust system is
reintroduction to the same space. Recirculating air is not permitted         to remain in operation during both normal and accident-related con-
in primary confinement areas, except those with inert atmospheres.           ditions, redundancy in the form of standby fans is often provided.
    A safety analysis is necessary to establish minimum acceptable           These standby fans and their associated isolation dampers energize
response requirements for the ventilation system and its compo-              automatically upon a set reduction in either airflow rate or specific
nents, instruments, and controls under normal, abnormal, and acci-           location pressure, as applicable. For DOE facilities, maintaining
dent conditions.                                                             exhaust airflow is important, so fire dampers are excluded from all
    Analysis determines the number of exhaust filtration stages              potentially contaminated exhaust ducts.
required in different areas of the facility to limit (in conformance             Pressure control in the facility interior maintains zones of
with the applicable standards, policies, and guidelines) the amount          increasing negative pressure in areas of increasing contamination
of radioactive or toxic material released to the environment during          potential. Care must be taken to prevent wind from unduly affecting
normal and accident conditions. Consult DOE Order O 420.1B,                  the atmospheric control reference. Pulsations can cause the pressure
Standard 1189, and Handbook 1169 (DOE 2003) for air-cleaning                 control system to oscillate strongly, resulting in potential reversal of
system criteria.                                                             relative pressures. One alternative is to use a variety of balancing
                                                                             and barometric dampers to establish an air balance at the desired dif-
Ventilation Requirements                                                     ferential pressures, lock the dampers in place, and then control the
    A partial recirculating ventilation system may be considered for         exhaust air to a constant flow rate.
economic reasons. However, it must be designed to prevent contam-
inated exhaust from entering the room air-recirculating systems.             Air and Gaseous Effluents Containing Radioactivity
    The exhaust system is designed to (1) clean radioactive contam-              Air and all other gaseous effluents are exhausted through a ven-
ination from the discharge air, (2) safely handle combustion prod-           tilation system designed to remove radioactive particulates. Exhaust
ucts, and (3) maintain the building under negative pressure relative         ducts or stacks located downstream of final filtration that may con-
to the outdoors.                                                             tain radioactive contaminants should have two monitors, one a con-
    Provisions may be made for independent shutdown of ventilation           tinuous air monitor (CAM) and the other a fixed sampler. These
systems or isolation of portions of the systems to facilitate opera-         monitors may be a combination unit. Exhaust stacks from nuclear
tions, filter change, maintenance, or emergency procedures such as           facilities are usually equipped with an isokinetic sampling system
fire fighting. All possible effects of partial shutdown on the airflows      that relies on a relatively constant airflow rate. The isokinetic sens-
in interfacing ventilation systems should be considered. Positive            ing probe is a symmetrically arranged series of pickup tubes con-
means must be provided to control the backflow of air that might             nected through sweeping bends to a stainless steel header that
transport contamination. A HEPA filter installed at the interface            connects with capillary tubing to a sampling station (CAM). The air
28.6                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

velocity through an isokinetic sampling system should be the same          10CFR50. Technical specifications define the safety limits, limiting
as the airstream being sampled. This ensures that particles captured       conditions for operation (LCO), and surveillance requirements (SR)
by the isokinetic sampling probe and conveyed to the sampling sta-         for all systems important to plant safety.
tion are the same size particles that are conveyed in the airstream            Minimum requirements for the performance, design, construc-
being sampled. Typically, an exhaust system flow controller modu-          tion, acceptance testing, and quality assurance of equipment used in
lates the exhaust fan inlet dampers or motor speed to hold the             safety-related air and gas treatment systems in nuclear facilities are
exhaust airflow rate steady while the HEPA filters load.                   found in ASME N509, N510, N511, and AG-1.
    CAMs can also be located in specific ducts where a potential for           Temperature and humidity conditions are dictated by the nu-
radiological contamination has been detected. These CAMs are               clear steam supply system (NSSS). For U.S. plants, the common
generally placed beyond the final stage of HEPA filtration, as spec-       modes of operation are normal, hot shutdown, cold shutdown, and
ified in ANSI Standard N13.1. Each monitoring system is con-               refueling.
nected to an emergency power supply.
                                                                               Normal Operation. NSSS temperature and humidity require-
    The following are design considerations for CAM systems:
                                                                           ments are specified by the NSSS supplier. Some plants require recir-
• Maintain fully developed turbulent flow at the nonisokinetic sam-        culation filtration trains in the containment building to control the
  pling point.                                                             level of airborne contamination. In existing plants, containment
• Maintain fully developed laminar flow at the isokinetic sampling         cooling is necessary for maintaining the components in the contain-
  point.                                                                   ment and to ensure that design limits are not exceeded during acci-
• Ensure fully developed turbulent flow is developed between the           dents. Cooling is provided by a containment cooling system. Some
  final filtration and the isokinetic sampling point.                      next-generation plants are mostly of passive design and thus do not
• For accurate CAM operation, heat tracing on the sampling air tub-        need active containment cooling systems.
  ing may be required.                                                         Refueling Condition. The temperature in the refueling or fuel-
• Maintain the ratio of the sample airflow rate to total discharge air-    handling area is determined by the need to perform refueling activ-
  flow rate constant.                                                      ities safely. Also, because personnel work in protective clothing,
                                                                           they can be vulnerable to heat stress. To prevent this, area cooling
                                                                           can be provided by a normal non-safety-related cooling system.
       3. COMMERCIAL FACILITIES                                            Outdoor air should be provided for ventilation.
   3.1    OPERATING NUCLEAR POWER PLANTS                                   Accident Scenarios
    The two kinds of commercial light-water power reactors cur-               Plants are analyzed for four types of accidents: (1) loss of coolant
rently in operation in the United States, and in many other countries,     accident (LOCA), (2) fuel handling accident (FHA), (3) control rod
are the pressurized water reactor (PWR) and the boiling water reac-        drop accident (CRDA), and (4) a main steam line break (MSLB).
tor (BWR). Heavy water (deuterium oxide) reactors are used in              For all plant types, it necessary to evaluate the limiting accident
Canada and some other countries. Gas-cooled reactors constitute            event and to conduct safety assessments, so measures can be taken
most of the installed base in Great Britain, but are in the process of     to mitigate any accident’s any accident’s consequences.
being phased out. For all these types, the main objective of the
HVAC systems, in addition to ensuring personnel comfort and reli-          Major NSSS Types
able equipment operation, is protecting operating personnel and the
general public from airborne radioactive contamination during nor-             Pressurized-Water Reactors (PWRs). These reactors, widely
mal and accident conditions. Radiation exposure limits are con-            used in the United States, use enriched uranium for fuel. The reac-
trolled by 10 CFR 20. The “as low as reasonably achievable”                tor, steam generators, and other components of the NSSS are housed
(ALARA) concept is the design objective of the HVAC system. The            in the containment structure. Other support systems are housed in
radiological dose is not allowed to exceed the limits as defined in        the auxiliary building, control building, turbine building, and diesel
10CFR50 and 10CFR100. For other countries operating commer-                building. In PWR design, the steam turbine is powered by nonradio-
cial nuclear plants, the specific national rules and regulations should    active steam for the generation of electricity. General design
be consulted.                                                              requirements of the PWR plant are contained in ANSI/ANS Stan-
    NRC Regulatory Guides (RGs) delineate techniques of evaluat-           dard 56.6-1986. Figure 2 shows a typical PWR.
ing specific problems and provide guidance to applicants concern-              Boiling-Water Reactor (BWRs). Also widely used in the
ing the information the NRC needs for its review of the facility. The      United States, this type of design reactor uses enriched uranium for
regulatory guides that relate directly to HVAC system design are RG        fuel. The reactor pressure vessel and related piping are housed
1.52, RG 1.78, RG 1.140, RG 1.194, RG 1.196, and RG 1.197.                 within the primary containment, which is also referred to as the dry-
Deviations from RG criteria must be justified by the owner and             well (Figure 3). The drywell is a low-leakage, pressure-retaining
approved by the NRC. Some countries also invoke NRC regulatory             structure designed to withstand the high temperature and pressure
guides as part of the design requirements. Deviations from RG cri-         from a major break in the reactor coolant line. The drywell is housed
teria must be requested through the applicable government agency           within a concrete structure called the secondary containment or the
in the country of construction.                                            reactor building. Other support systems are housed in the control
    The design of the HVAC systems for a U.S. nuclear power gen-           building, turbine building, and diesel building. In BWR design, the
erating station must ultimately be approved by the NRC in accor-           steam turbine is powered by radioactive steam for the generation of
dance with Appendix A of 10CFR50. The NRC developed standard               electricity. General design requirements of the BWR plant are con-
review plans (SRPs) as part of Regulatory Report NUREG-0800 to             tained in ANSI/ANS Standard 56.7-1987.
provide an orderly and thorough review. The SRP provides a good                Heavy Water Reactors. Canadian power reactors use natural
basis or checklist for the preparation of a safety analysis report         uranium fuel and heavy water (deuterium oxide), which acts as a
(SAR). The SRP is the basis for information provided by an appli-          moderator and a coolant source. The reactor core is mounted in a
cant in an SAR as required by Section 50.34 of 10CFR50. Technical          large, horizontal steel vessel called a calandria, which is enclosed in
specifications for nuclear power plant systems are developed by the        a concrete containment structure. This design enables the reactors to
owner and approved by the NRC as outlined in Section 50.36 of              be refueled while the unit is operating at full power.
Nuclear Facilities                                                                                                                      28.7

                                                                          In addition to license renewal, most plants are increasing their
                                                                       power output capacity by as much as 5 to 15% by conducting power
                                                                       uprate evaluations. Power uprates are often done in steps, and are
                                                                       often categorized as (1) measurement uncertainty recapture power
                                                                       uprates, (2) stretch power uprates, and (3) extended-power uprates.
                                                                       As part of the power uprate, the effects of power output on plant and
                                                                       HVAC systems are evaluated, and these systems are upgraded as
                                                                       needed.

                                                                               3.2    NEW NUCLEAR POWER PLANTS
                                                                           Many new nuclear power generation plants are being considered
                                                                       for construction in the United States, as well as in other parts of the
                                                                       world. The U.S. NRC has streamlined the application and licensing
                                                                       process for the new reactors, and the Code of Federal Regulations
                                                                       10CFR52 governs the issuance of combined construction and oper-
                                                                       ating license. The new plants are being designed and licensed to sat-
                                                                       isfy the demand for additional generation capacity in a competitive
                                                                       environment, while contributing to sustainable growth. Advantages
                                                                       of the newer plants include standardized designs with shortened
                                                                       construction times; up to 60-year service life; and the possibility of
                                                                       using flexible fuel [including mixed oxide (MOX) fuel]. The status
                                                                       of design certification and combined construction and operating
                                                                       license (COL) applications for various new U.S. plants can be found
          Fig. 2 Typical Pressurized-Water Reactor                     at the NRC Web site (www.nrc.gov).
                 (From NRC web site: www.nrc.gov)
                                                                           New reactors being considered in the United States are the
                                                                       advanced passive 1000 (AP1000), economic simplified boiling-
                                                                       water reactor (ESBWR), U.S. evolutionary power reactor (USEPR),
                                                                       advanced boiling-water reactor (ABWR) and U.S. advanced pres-
                                                                       surized water reactor (USAPWR). The AP1000 and the ESBWR
                                                                       use passive cooling systems, and the need for safety-related HVAC
                                                                       systems is limited. The ABWR and the USAPWR are enhanced
                                                                       designs of the boiling water reactor and pressurized water reactor,
                                                                       respectively, and HVAC systems for these reactors are not expected
                                                                       to be very much different than those at currently operating BWR
                                                                       and PWR plants. The USEPR is a pressurized water reactor of Euro-
                                                                       pean design. Brief overviews of HVAC for AP1000, ESBWR, and
                                                                       USEPR plants are as follows.

                                                                       Advanced Passive AP1000
                                                                           HVAC systems at AP1000 plants have several differences from
                                                                       those at pressurized-water reactor plants. The main control room
                                                                       (MCR) has both a normal and an emergency HVAC system. The
                                                                       normal system maintains temperature and relative humidity during
                                                                       normal plant operation, and the emergency system uses passive
                                                                       cooling heat sinks to maintain habitability in the main control room
                                                                       during accident conditions. The normal HVAC system has supple-
                                                                       mental air filtration that can be used to filter outdoor air with HEPA
                                                                       and charcoal filters, and maintains the main control room at a slight
             Fig. 3   Typical Boiling-Water Reactor                    positive pressure to prevent infiltration of unfiltered air into the
                 (From NRC web site: www.nrc.gov)                      main control room envelope. On detection of high radiation in the
                                                                       supply air or an extended loss of ac power, the normal system is iso-
Commercial Plant License Renewal and Power Uprate                      lated and the safety-related emergency habitability system is acti-
    Nuclear power plants were originally licensed for a 40 year term   vated. During emergency-mode operation, air is supplied to the
and a defined power output capacity. Most nuclear plants currently     MCR from pressurized storage tanks that are sized to meet the ven-
operating in the United States have applied for or will be applying    tilation and pressurization requirements for a 72 h accident event.
for license renewal to extend the plant operating license from 40 to   Passive heat sinks are used in the MCR, instrumentation and control
60 years. As part of the license renewal process, passive plant com-   (I&C), and dc equipment rooms to limit temperature rise in those
ponents, such as HVAC ductwork and piping, are reviewed, and           rooms after loss of normal HVAC systems. The heat sinks primarily
renewal licenses are granted based on the commitment to perform        consist of the thermal mass of concrete in the ceilings and walls.
aging management review (AMR) of long-lived components. Credit         Safety-related HVAC equipment is limited to containment isolation
is taken for the maintenance rule to address upkeep and replacement    valves, control room isolation valves, and the emergency habitabil-
of active components. Maintenance rule requirements are outlined       ity system. Limiting active safety equipment and using passive
in 10CFR50.65, Nuclear Energy Institute documents, Nuclear Man-        safety features is part of the AP1000 design philosophy.
agement Resources Council (NUMARC) 93-0, and NRC Regula-                   The AP1000 has a containment air filtration system, but it serves
tory Guide RG 1.160.                                                   no safety-related function and is isolated during accident conditions.
28.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

It is designed to provide intermittent venting of the containment to        ductwork are located inside the control room pressure boundary,
the atmosphere during normal plant operation. HVAC systems serv-            thus eliminating the potential for in leakage of unfiltered air. Smoke
ing the AP1000 diesel generator, radioactive waste (radwaste),              detectors and toxic gas sensors in the outdoor air supply duct actuate
annex, and turbine buildings are similar to those in existing PWRs,         an alarm in the main control room and automatically place the cool-
with a few exceptions: (1) the containment HVAC recirculation sys-          ing system in recirculation mode.
tem is non-safety-related; (2) the containment HVAC recirculation              The containment building ventilation system (CBVS) is com-
system uses chilled water to cool containment; and (3) the diesel gen-      posed of three separate subsystems: the (1) non-safety-related full-
erators (and thus the diesel generator building) are not safety related.    and low-flow containment purge system, (2) non-safety-related
                                                                            containment filtration system, and (3) safety-related containment
Economic Simplified Boiling-Water Reactor (ESBWR)                           cooling system. The containment low-flow purge subsystem oper-
    ESBWR HVAC systems have several differences from those at               ates during normal plant operation to facilitate containment entry
operating boiling-water reactor plants. The control building ventila-       and to support outages activities, whereas the full-flow purge sys-
tion system has two subsystems: the control building general-area           tem operates only during outages to control the containment envi-
ventilation system (CBGAVS), which serves general areas in the              ronment. The containment filtration subsystem consists of a filter
control building, and the control room habitability-area (CRHA)             unit with HEPA and carbon filters and a heater, and is used for
ventilation system (CRHAVS), which serves the main control room.            cleanup of the containment environment. The containment cooling
The CRHAVS provides cooling to MCR, which is served by two                  subsystem contains fans, cooling coils, and associated ductwork for
redundant recirculation air-handling units (AHUs). Recirculation            cooling various areas of the containment.
air-handling units in the main control room draw air from the ceiling
space plenum, condition it, and discharge it to an underfloor air dis-             4.     PLANT HVAC&R SYSTEMS
tribution system. There is an outdoor air AHU for providing makeup
to the MCR for normal habitability. During emergency mode, the
CRHA is isolated at the boundary by isolation dampers. The recir-                  4.1    PRESSURIZED-WATER REACTORS
culation AHU continues to cool while a battery-powered emergency            Containment Building
filter unit (EFU) with HEPA and carbon filters provides filtered out-
                                                                               Containment Cooling. The following systems are typical for
door air. If power is lost, the EFU continues to operate for pressur-
                                                                            containment cooling:
ization and to maintain the MCR at 30 Pa positive relative to the
surroundings for the 72 h accident coping period. During this time,            Reactor containment coolers. These units remove most of the
the walls and boundary areas act as passive heat sinks to limit the         heat load. Distribution of the air supply depends on the containment
temperature rise in the main control room.                                  layout and the location of the major heat sources.
    The reactor building (RB) ventilation system (RBVS) has three              Reactor cavity air-handling units or fans. These units are usually
non-safety-related subsystems: the contaminated-area ventilation            transfer fans without coils that provide cool air to the reactor cavity.
subsystem (CONAVS), refueling and pool-area ventilation subsys-                Control rod or control element drive mechanism (CRDM or
tem (REPAVS), and the reactor building clean-area ventilation sub-          CEDM) air-handling units. The CRDM and CEDM are usually
system (CLAVS). These systems are separated from the each other             cooled by an induced-draft system using exhaust fans. Because the
with isolation dampers. The CLAVS and CONAVS subsystems are                 flow rates, pressure drops, and heat loads are generally high, the air
split into separate trains for serving the two halves of the RB. The        should be cooled before it is returned to the containment atmo-
RBVS has two non-safety-related filter trains (with HEPA and car-           sphere.
bon filters), which are backed up with power supply from the diesel            Essential containment cooling units. The containment air-cooling
generators. Those systems operate on loss of power, but are not             system, or a part of it, is normally designed to provide cooling during
credited in the accident analysis. The fuel building ventilation sys-       normal plant operation and after a postulated accident. The system
tem (FBVS) has two non-safety-related subsystems: the fuel build-           must be able to perform at high temperature, pressure, humidity, and
ing general-area ventilation subsystem (FBGAVS) and the fuel                levels of radioactivity. Cooling coils are provided with essential plant
building fuel-pool-area ventilation subsystem (FBFPVS). The                 service water.
FBGAVS and the FBFPVS subsystems are once-through systems,                     System design must accommodate both normal and accident
and room coolers provide supplementary cooling for selected rooms           conditions. The ductwork must be able to endure the rapid pressure
in the fuel building.                                                       build-up associated with accident conditions, and fan motors must
    The ESBWR uses a centralized non-safety-related chilled-water           be sized to handle the high-density air.
plant and provides chilled water to various buildings, including the           In addition, the system must be analyzed to identify measures to
drywell, based on the primary/secondary loop design concept.                mitigate the effect of water hammer as addressed in NRC’s Generic
                                                                            Letter 96-06.
U.S. Evolutionary Power Reactor (USEPR)
                                                                               Radioactivity Control. Airborne radioactivity is controlled by
   Unlike the AP1000 and the ESBWR, the USEPR is not of pas-
                                                                            the following means:
sive design and is similar to PWR plants, except that the emergency
(safety) systems have a four-loop or four-train design: there are four          Essential air filtration units. Redundant filter units powered by
electrical trains of safety systems, four emergency diesels and four        two Class 1E buses are used to reduce the amount of airborne radio-
loops of safety chilled water. The main control room HVAC system            activity. The typical system consists of a demister, a heater, a HEPA
has an active and diverse cooling system consisting of two trains of        filter bank, and a carbon adsorber, possibly followed by a second
safety-related water-cooled chillers and two trains of safety-related       HEPA filter bank or by a high-efficiency (90 to 95%) filter bank.
air-cooled chillers. The main control room air-conditioning system          The electric heater is designed to reduce the relative humidity of the
(CRACS) is designed to maintain habitability in the main control            incoming air from 100% to less than 70%. All the components of the
room and adjoining rooms during normal operation and during                 air filtration unit are environmentally qualified (EQ), and designed
accident conditions involving radiation and toxic gas releases. The         to meet the requirements of a LOCA.
CRACS maintains the control room envelope at a 30 Pa positive                   In the case of an accident and the subsequent operation of the fil-
pressure relative to surrounding areas during accident conditions. The      ter train, the carbon can become loaded with radioactive iodine such
CRACS filtration and air-conditioning equipment and associated              that the decay heat could cause the carbon to self-ignite if the airflow
Nuclear Facilities                                                                                                                          28.9

stops. Heat build-up in the carbon adsorber bed should be evaluated,       and underestimation of heat loads. The cooling system should be
and an appropriate redundant decay heat removal mechanism                  designed to adequately mix the air to prevent stratification. Heat
should be provided.                                                        load calculations should include a safety factor sufficient to allow
    Containment power access purge or minipurge. Ventilation is            for deficiencies and degradation in insulation.
sometimes necessary during normal operation, when the reactor is
under pressure, to control containment pressure or the level of air-       Reactor Building
borne radioactivity within the containment. The maximum opening                The reactor building completely encloses the primary contain-
size allowed in the containment boundary during normal operation           ment, auxiliary equipment, and refueling area. Under normal con-
is 200 mm.                                                                 ditions, the reactor building HVAC system maintains the design
    The system consists of a supply fan, double containment isola-         space conditions and minimizes the release of radioactivity to the
tion valves in each of the containment wall penetrations (supply and       environment. The HVAC system consists of a 100% outdoor air
exhaust), and an exhaust filtration unit with a fan. The typical filtra-   cooling system. Outdoor air is filtered, heated, or cooled as required
tion unit contains a HEPA filter and a carbon adsorber, possibly fol-      before being distributed throughout the various building areas. The
lowed by a second HEPA filter or by a medium-efficiency (90 to             exhaust air flows from areas with the least potential contamination
95%) filter bank. The system is non-safety-related, and operates           to areas of most potential contamination. Before exhausting to the
during personnel access into the containment with the reactor under        environment, potentially contaminated air is filtered with HEPA fil-
pressure. During normal plant operation, the containment tends             ters and carbon adsorbers; all exhaust air is monitored for radioac-
toward positive pressure because of air leaks and the exhaust fan is       tivity. To ensure that no unmonitored exfiltration occurs during
often operated as needed to control pressure inside the containment.       normal operations, the ventilation systems maintain the reactor
    This minipurge system should not be connected to any duct sys-         building at a negative pressure relative to the atmosphere.
tem inside the containment. It should include a debris screen within           During an event involving a LOCA, MSLB, FHA, or high radi-
the containment over the inlet and outlet ducts, so that the contain-      ation in the ventilation exhaust, the HVAC system’s safety-related
ment isolation valves can close even if blocked by debris or col-          function is to isolate the secondary containment consisting of the
lapsed ducts.                                                              reactor building and the refueling area. Once isolated by fast-
    Containment refueling purge. Ventilation is required to control        closing valves, the secondary containment boundary functions to
the level of airborne radioactivity during refueling. Because the reac-    contain any leakage from the primary containment or refueling area.
tor is not under pressure during refueling, there are no restrictions on       Once the secondary containment is isolated, a safety-related
the size of the penetrations through the containment boundary. Large       standby gas treatment system (SGTS) is started to reduce the ground
openings of 1000 to 1200 mm, each protected by double contain-             level releases by drawing down the secondary containment pressure
ment isolation valves, may be provided. The required ventilation rate      to about –60 Pa within 120 s. The SGTS exhausts air from the sec-
is typically based on 1 air change per hour.                               ondary containment to the environment at an elevated release loca-
    The system consists of a supply air-handling unit, double con-         tion referred to as the main stack. The SGTS consists of redundant
tainment isolation valves at each supply and exhaust containment           filtration trains, which consist primarily of HEPA filters and carbon
penetration, and an exhaust fan. Filters are recommended.                  adsorbers. The capacity of the SGTS is based on the amount of
    Containment combustible gas control. In the case of a LOCA,            exhaust air needed to reduce the pressure in the secondary contain-
when a strong solution of sodium hydroxide or boric acid is sprayed        ment and maintain it at the design level, given the containment leak-
into the containment, various metals react and produce hydrogen.           age rates and required drawdown times.
Also, if some of the fuel rods are not covered with water, the fuel rod        In addition to the SGTS, some designs include safety-related
cladding can react with steam at elevated temperatures to release          recirculating air systems within the secondary containment to mix,
hydrogen into the containment. Therefore, redundant hydrogen               cool, and/or treat the air during accidents. These recirculation sys-
recombiners are needed to remove hydrogen from the containment             tems sometimes use portions of the normal ventilation system
atmosphere, recombine the hydrogen with oxygen, and return the             ductwork; therefore, if the ductwork is used for that purpose, then it
air to the containment. The recombiners may be backed up by spe-           must be classified as safety related.
cial exhaust filtration trains.                                                Other than the emergency core cooling system (ECCS) pump
                                                                           rooms, the isolated secondary containment area is not cooled during
           4.2    BOILING-WATER REACTORS                                   accident events. All safety-related components in the secondary
                                                                           containment must be environmentally qualified to operate at the
Primary Containment                                                        maximum temperature and the temperature profile for the accident
    The primary containment HVAC system consists of recirculating          event. Safety-related room coolers served by the plant service water
cooling units. It normally recirculates and cools the primary con-         provide cooling to the emergency core cooling system (ECCS)
tainment air to maintain the environmental conditions specified by         pumps during accident conditions.
the NSSS supplier. During an accident, the system may perform a
safety-related function of recirculating the air to prevent stratifica-    Turbine Building
tion of any hydrogen that may be generated if the system is credited          Only a BWR supplies radioactive steam directly to the turbine,
in the accident analysis. Depending on the specific plant design, the      which could cause a release of airborne radioactivity to the sur-
cooling function may or may not be safety related. Primary contain-        roundings. Therefore, areas of the BWR turbine building in which
ment cooling is necessary for maintaining the life of the components       release of airborne radioactivity is possible should be enclosed.
inside the containment and for ensuring that the safety temperature        These areas must be ventilated and the exhaust filtered to ensure that
limit of the primary containment is maintained during an accident.         no radioactivity is released to the atmosphere. Filtration trains typ-
    Resistance temperature detectors (RTDs) measure containment            ically consist of a prefilter, a HEPA filter, and a carbon adsorber,
temperatures at various locations, and provide input into the volu-        possibly followed by a second HEPA filter bank or by a medium-
metric average temperature, which is used as the measure of the            efficiency (90 to 95%) filter bank. Filtration requirements are based
containment temperature. The plant’s technical specification oper-         on the plant and site configuration and commitments for 10CFR50,
ating limit is established based on the volumetric average tem-            Appendix I requirements. Depending on outdoor air conditions at
perature. Temperature problems have been experienced in many               the location, the turbine building is cooled either with outdoor air or
BWR primary containments because of temperature stratification             by area coolers served by a dedicated chilled-water system.
28.10                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

            4.3    HEAVY WATER REACTORS                                         In defining the control room envelope or pressure boundary, it is
                                                                            necessary to ensure that, in the event of abandonment as a result of
Containment Inlet Air-Conditioning/Exhaust                                  fire or smoke in the control room, access to the remote shutdown
Ventilation System                                                          panel is safeguarded.
   The production of heavy water in sufficient quantities for the               Design requirements for the control room HVAC system are out-
needs of a heavy water reactor is complex and expensive. Once pro-          lined in 10CFR50, GDC 19 Appendix A, Standard Review Plan
duced, however, deuterium oxide (D2O) may be reused indefinitely            Sections 6.4 and 9.4.1, NCR Regulatory Guides RG 1.52, 1.78,
as long as it does not become contaminated. Because heavy water             1.194, 1.196, and 1.197, and NUREG 0737. In 2003, NRC issued
reactor containments are vented and require makeup air, ordinary            Generic Letter 2003-01 to address control room habitability find-
water (H2O) is one contaminant that must be contained. This is nor-         ings at U.S. nuclear power plants, which suggested that licensees
mally accomplished by means of a non-nuclear safety desiccant air-          may not have been meeting the control room licensing and design
conditioning unit mounted on the roof of the service building. This         basis, and applicable regulatory requirements, and that existing
unit typically contains a rotary desiccant dryer, hot-water heating         technical specification surveillance requirements may not have been
coils and chilled-water cooling coils both upstream and downstream          adequate. As a result, all nuclear plants are required to conduct con-
