of the desiccant wheel, a desiccant regeneration duct containing an         trol room inleakage testing using the tracer gas (SF6) to validate the
electric heater, and a flow control system. The resulting inlet             integrity of the control room boundary and to ensure compliance
makeup air contains very little moisture. To prevent any radioactive        with dose assessments per GDC 19, Appendix A. It is also necessary
contaminants from escaping up the stack, the containment exhaust            to develop and maintain a control room integrity program in accor-
ventilation unit typically contains a prefilter bank, a HEPA filter         dance with the plant technical specifcation requirements to control
bank, a Type III carbon filter, a second HEPA filter bank, and an           and maintain boundary breaches. Plants are also required to conduct
exhaust fan.                                                                self-assessments of their control room habitability program every
                                                                            three years and inleakage testing every six years. Control room
            4.4    AREAS OUTSIDE PRIMARY                                    HVAC filter units are designed to filter radioactive contaminants
                     CONTAINMENT                                            and are fabricated, designed, and tested per ASME Standards N509,
                                                                            N510, N511, and AG-1.
    All areas located outside the primary containment are designed
to the general requirements contained in ANSI/ANS Standard 59.2.            Control Cable Spreading Rooms
These areas are common to any type of plant.
                                                                               These rooms are located directly above and below the control
Auxiliary Building                                                          room. They are usually served by an independent ventilating or
                                                                            cooling system or by the air-handling units that serve the electric
    The auxiliary building contains a large amount of support equip-
                                                                            switchgear room or the control room.
ment, much of which handles potentially radioactive material. The
building may be air conditioned for equipment protection, and the           Diesel Generator Building
exhaust is filtered to prevent the release of potential airborne radio-
activity. The filtration trains typically consist of a prefilter, a HEPA        Nuclear power plants have an auxiliary or back-up power source
filter, and a carbon adsorber, possibly followed by a second HEPA           for all essential and safety-related equipment in case of loss of off-
filter bank or by a high-efficiency (90 to 95%) filter bank.                site electrical power. The auxiliary power source consists of at least
    The HVAC system is a once-through system, as needed for gen-            redundant diesel generators, each sized to meet the emergency
eral cooling. Ventilation is augmented by area or room coolers in the       power load. Heat released by the diesel generator and associated
individual equipment rooms requiring additional cooling. The                auxiliary systems is normally removed by a safety-related ventila-
building is maintained at negative pressure relative to the outdoors.       tion.
    If the equipment in these rooms is not safety related, the area is
                                                                            Emergency Electrical Switchgear Rooms
cooled by normal air-conditioning units. If they are safety related,
the area is cooled by safety-related or essential area or room coolers          These rooms house the electrical switchgear that controls essen-
units powered from the same Class 1E (according to IEEE Standard            tial or safety-related equipment. The switchgear located in these
323) power supply as the equipment in the room.                             rooms must be protected from excessive temperatures (1) to ensure
    The normal and essential functions may be performed by one              that its qualified life, as determined by environmental qualification,
cooling unit having both a normal and an essential cooling coil and         is maintained and (2) to preserve power circuits required for proper
a safety-related fan served from a Class 1E bus. The normal coil can        operation of the plant, especially its safety-related equipment.
be a direct-expansion or chilled-water cooling coil served by a nor-
mal chilled-water system. The essential coil operates with chilled          Battery Rooms
water from a safety-related chilled-water system or the plant service          Battery rooms should be maintained at approximately 20 to
water, or a safety-related cooling water source.                            25°C for optimum battery capacity and service life. Temperature
                                                                            variations are acceptable as long as they are accounted for in bat-
Control Room                                                                tery sizing calculations. The minimum room design temperature
   The control room HVAC system serves the control room habit-              should be taken into account in determining battery capacity.
ability zone (those spaces that must be habitable following a pos-          Because batteries produce hydrogen gas during charging periods,
tulated accident to allow orderly shutdown of the reactor) and              the HVAC system must be designed to limit the hydrogen concen-
performs the following functions:                                           tration to the lowest of the levels specified by IEEE Standard 484,
                                                                            ASHRAE guidelines, OSHA, and the lower explosive limit (LEL)
• Controls indoor environmental conditions                                  (see Chapter 11 of the 2013 ASHRAE Handbook—Fundamentals
• Provides pressurization to prevent infiltration                           for more information). The recommended hydrogen concentration
• Minimizes unfiltered inleakage to that credit in dose assessments         (by volume) in the battery room is 2% or less. If battery design
• Protects the zone from hazardous chemical fume intrusion                  information is not available, it is recommended that the exhaust
• Protects the zone from fire                                               system be designed to provide a minimum of five air changes per
• Removes noxious fumes, such as smoke                                      hour.
Nuclear Facilities                                                                                                                        28.11

Fuel-Handling Building                                                     NRC. Other agencies may be responsible for regulating other toxic
   New and spent fuel is stored in the fuel-handling building. The         and carcinogenic material present in the facility.
building is air conditioned for equipment protection and ventilated            Laboratory containment equipment for nuclear processing facil-
with a once-through air system to control potential airborne radio-        ities is treated as a primary, secondary, or tertiary containment zone,
activity. Normally, the level of airborne radioactivity is so low that     depending on the level of radioactivity anticipated for the area and
the exhaust need not be filtered, although it should be monitored. If      on the materials to be handled. For additional information see Chap-
significant airborne radioactivity is detected, as can happen during       ter 16.
an FHA, the normal building ventilation is isolated and the safety-
                                                                           Glove Boxes
related system started automatically. The safety-related ventilation
system should exhaust through filtration trains powered by Class 1E            Glove boxes are windowed enclosures equipped with one or
buses.                                                                     more flexible gloves for handling material inside the enclosure from
                                                                           the outside. The gloves, attached to a porthole in the enclosure, seal
Personnel Facilities                                                       the enclosure from the surrounding environment. Glove boxes per-
   For nuclear power plants, these areas usually include decontam-         mit hazardous materials to be manipulated without being released to
ination facilities, laboratories, and medical treatment rooms.             the environment.
                                                                               Because the glove box is usually used to handle hazardous mate-
Pumphouses                                                                 rials, the exhaust is filtered with a HEPA filter before leaving the
    Cooling water pumps are protected by houses that are often ven-        box and prior to entering the main exhaust duct. In nuclear process-
tilated by fans to remove the heat from the pump motors. If the            ing facilities, a glove box is considered primary confinement (see
pumps are essential or safety related, the ventilation equipment           Figure 1), and is therefore subject to the regulations governing those
must also be considered safety related.                                    areas. For nonnuclear processing facilities, the designer should
                                                                           know the designated application of the glove box and design the sys-
Radioactive Waste Building                                                 tem according to the regulations governing that particular applica-
                                                                           tion.
   The building is normally air conditioned for equipment protec-
tion and ventilated to control potential airborne radioactivity. The       Laboratory Fume Hoods
air may require filtration through HEPA filters and/or carbon
adsorbers prior to release to the atmosphere.                                 Nuclear laboratory fume hoods are similar to those used in non-
                                                                           nuclear applications. Air velocity across the hood opening must be
Technical Support Center                                                   sufficient to capture and contain all contaminants in the hood.
                                                                           Excessive hood face velocities should be avoided because they
    The technical support center (TSC) is an outside facility located      cause contaminants to escape when an obstruction (e.g., an opera-
close to the control room. Although normally unoccupied, it is used        tor) is positioned at the hood face. For information on fume hood
by plant management and technical support personnel during train-          testing, refer to ASHRAE Standard 110.
ing exercises and accident events.
    The TSC HVAC system is designed to provide the same level of
                                                                           Radiobenches
comfort (temperature and humidity) and radiological habitability
conditions as provided for the control room. The TSC HVAC system              A radiobench has the same shape as a glove box except that in
is a non-safety-related system, but is augmented to the same level of      lieu of the panel for the gloves, there is an open area. Air velocity
importance as the main control room HVAC system. An air filtration         across the opening is generally the same as for laboratory hoods.
system (HEPA carbon postfilter) provides the facility protection           The level of radioactive contamination handled in a radiobench is
from radiological releases during an accident. Additional compo-           much lower than that handled in a glove box.
nents, such as moisture separators, heaters, and prefilters, are some-
times also used. Because the operation and availability of the TSC         4.7 DECOMMISSIONING NUCLEAR FACILITIES
is credited in the plant’s emergency operating procedures, the TSC
HVAC system should be designed with some redundancy such that                 The exhaust air filtration system for decontamination and
maintenance on the HVAC system does not require declaration of             decommissioning (D&D) activities in nuclear facilities depends on
the TSC as unavailable.                                                    the type and level of radioactive material expected to be found
                                                                           during the D&D operations. The exhaust system should be engi-
                                                                           neered to accommodate the increase in dust loading, with more
            4.5   NONPOWER MEDICAL AND                                     radioactive contamination than is generally anticipated, because the
                  RESEARCH REACTORS                                        D&D activities dislodge previously fixed materials, making them
    The requirements for HVAC and filtration systems for nuclear           airborne. Good housekeeping measures include chemical fixing and
nonpower medical and research reactors are set by the NRC. The             vacuuming the D&D area as frequently as necessary.
criteria depend on the type of reactor (ranging from a nonpressur-            The following are some design considerations for ventilation
ized swimming pool type to a 10 MW or more pressurized reactor),           systems required to protect the health and safety of the public and
the type of fuel, the degree of fuel enrichment, and the type of facil-    the D&D personnel:
ity and environment. Many of the requirements discussed in the sec-
                                                                           • Maintain a higher negative pressure in the areas where D&D
tions on various nuclear power plants apply to a certain degree to
                                                                             activities are being performed than in any of the adjacent areas.
these reactors. It is therefore imperative for the designer to be famil-
iar with the NRC requirements for the reactor under design.                • Provide an adequate capture velocity and transport velocity in
                                                                             the exhaust system from each D&D operation to capture and
                                                                             transport fine dust particles and gases to the exhaust filtration
                    4.6    LABORATORIES                                      system.
   Requirements for HVAC and filtration systems for laboratories           • Exhaust system inlets should be as close to the D&D activity as
using radioactive materials are set by the DOE and/or the NRC. Lab-          possible to enhance the capture of contaminated materials and to
oratories located at DOE facilities are governed by DOE regulations.         minimize the amount of ductwork that is contaminated. A mov-
All other laboratories using radioactive materials are regulated by the      able inlet capability is desirable.
28.12                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

• With portable enclosures, filtration of the enclosure inlet and               normal operating pressure of –300 to –500 Pa. Pressure-relief
  exhaust air must sustain the correct negative internal pressure.              valves and vacuum breakers are provided to keep GB pressures
                                                                                within their structural design limits under conditions such as loss of
Low-Level Radioactive Waste                                                     supply flow or failed open valves. Additionally, dump valves (high-
                                                                                volume relief valves connected to exhaust header) are provided to
   Requirements for the HVAC and filtration systems of low-level
                                                                                ensure that, in the event of a glove port or bag port breach, the cap-
radioactive waste facilities are governed by 10CFR61. Each facility
                                                                                ture velocity at the breach is at least 0.6 m/s.
must have a ventilation system to control airborne radioactivity. The
exhaust air is drawn through a filtration system that typically                     Detailed analysis, using compressible-flow pipe network analy-
includes a demister, heater, prefilter, HEPA filter, and carbon                 sis software, is performed for the MFFF ventilation systems and GB
adsorber, maybe followed by a second filter. Ventilation systems                ventilation system. and the results are used for airflow balancing
and their CAMs should be designed for the specific characteristics              and to confirm that confinement is maintained during normal and
of the facility.                                                                design-basis accident conditions.
                                                                                    Sprinkler systems for HEPA filtration units are eliminated by
          4.8    WASTE-HANDLING FACILITIES                                      integrating ventilation exhaust system design with fire-safety
                                                                                design. To confirm this design approach, a prototype final filter unit
   The handling of radioactive waste requires inventory control of              is tested in a testing laboratory for higher soot loading and differen-
the different radioactive wastes. See the section on Codes and Stan-            tial pressures than calculated design values. The test results should
dards for pertinent publications.                                               show no breach in any filter in the prototype unit.
                                                                                    Sheet metal thickness and reinforcement for galvanized steel and
                4.9   REPROCESSING PLANTS                                       stainless steel duct systems, with pressures from +7.5 to –7.5 kPa,
   A reprocessing plant is a specific-purpose facility. Spent nuclear           round duct diameter up to 1525 mm, rectangular duct width up to
fuel is opened and the contents dissolved in nitric acid to enable the          3660 mm, and temperature exposure up to 204°C, are designed
constituents to be chemically separated and recovered. The offgas               using SMACNA standards. Seismic supports for the duct systems
contains hazardous chemical and radioactive contaminants. Special               and redundant tornado dampers at outer wall openings are designed
cleanup equipment, such as condensers, scrubbers, cyclones, mist                to protect the duct systems during abnormal events.
eliminators, and special filtration, is required to capture the vapors.
                                                                                                 CODES AND STANDARDS
      4.10 MIXED-OXIDE FUEL FABRICATION                                         ANSI
                  FACILITIES
                                                                                Standard N13.1         Guide for Sampling Airborne Radioactive
    The mixed-oxide (MOX) fuel fabrication facility (MFFF) is                                          Materials in Nuclear Facilities
designed to produce MOX fuel for use in commercial nuclear power
plants. In the United States, this facility is DOE operated and NRC             ASME
licensed. MOX fuel fabrication consists of blending polished pluto-             Standard AG-1          Code on Nuclear Air and Gas Treatment
nium dioxide with uranium dioxide to form mixed-oxide pellets and               Standard N509          Nuclear Power Plant Air-Cleaning Units and
loading them into fuel rods that form fuel assemblies for use as                                       Components
nuclear fuel. The MFFF HVAC design includes several important                   Standard N510          Testing of Nuclear Air Treatment Systems
design features, and it complies with the performance criteria of               Standard N511          In-Service Testing of Nuclear Air Treatment,
10CFR70, ASME AG-1, IEEE 323, and other applicable codes and                                           Heating, Ventilating, and Air-Conditioning
standards.                                                                                             Systems
    In addition to maintaining the design environmental conditions,             Standard NQA-1         Quality Assurance Program Requirements
the HVAC systems are designed to maintain a pressure differential                                      for Nuclear Facility Applications
between the building confinement zones and between the building
and the outdoors to ensure that cascaded airflow is from zones of               ANSI/ASHRAE
lesser contamination potential to zones of greater contamination.               Standard 110           Method of Testing Performance of
The supply air system provides air to all confinement zones. Each                                      Laboratory Fume Hoods
confinement zone has its own exhaust system, and the pressure
boundaries are maintained by cascaded airflow from tertiary                     ASTM
confinement (negative) to secondary confinement (more negative),                Standard 3803-1989 Standard Test Method for Nuclear-Grade
and then to primary confinement (most negative) zones. Primary                                     Activated Carbon
and secondary confinement ventilation exhaust systems include                   DOE Orders
both the intermediate and the final filter units in series. Tertiary con-
                                                                                Order O 420.1B         Facility Safety
finement exhaust systems include only the final filter units. Interme-
diate filter units contain roughing filter(s) (i.e., stainless steel mesh       DOE Policy
filter) and HEPA filter(s) in series. Final filter units contain rough-         Policy P 441.1         Radiological Health and Safety Policy
ing filter(s), prefilter(s) (i.e., stainless steel/glass fiber mesh filter),
and two banks of HEPA filter(s) in series. Air locks between con-               DOE Standards
finement zones are designed to minimize personnel contamination                 Standard 1189          Integration of Safety into the Design Process
exposure by maintaining pressures between various zones. Primary                Standard 3020          Specification for HEPA Filters Used by DOE
and secondary confinement exhaust systems are provided with on-                                        Contractors
site emergency diesel power, and battery back-up is provided for the            Standard 3025          Quality Assurance Inspection and Testing of
primary confinement exhaust system.                                                                    HEPA Filters
    Glove boxes (GB) are provided with room ventilation air, dry
air, or inert gas, as determined by the process requirements. GB                DOE Handbooks
exhaust piping is connected to common headers for intermediate                  DOE-HDBK-
and final filtration. The ventilation system is designed to maintain a           1169-2003             Nuclear Air Cleaning Handbook
Nuclear Facilities                                                                                                           28.13

ANSI/IEEE                                                          NUREG-0737          Clarification of TMI Action Plan
Standard 323        Standard for Qualifying Class 1E Equipment                         Requirements
                    for Nuclear Power Generating Stations          NUREG-0800          Standard Review Plans
Standard 484        Recommended Practices for Installation            SRP 6.4          Control Room Habitability Systems
                    Design and Installation of Vented Lead-Acid       SRP 9.4.1        Control Room Area Ventilation System
                    Batteries for Stationary Applications             SRP 9.4.2        Spent Fuel Pool Area Ventilation System
NFPA                                                                  SRP 9.4.3        Auxiliary and Radwaste Building Ventilation
Standard 90A        Standard for the Installation of Air                               Systems
                    Conditioning and Ventilating Systems (1999)       SRP 9.4.4        Turbine Area Ventilation System
Standard 90B        Standard for the Installation of Warm Air         SRP 9.4.5        Engineered Safety Feature Ventilation
                    Heating and Air Conditioning Systems (1999)                        System
Standard 92A        Recommended practice for smoke control         NUREG-CR-3786 A Review of Regulatory Requirements
                    systems (2000)                                                     Governing Control Room Habitability
Standard 204        Standard for Smoke and Heat Venting (2002)     Regulatory Guides U.S. Nuclear Regulatory Commission
Standard 801        Standard for Facilities Handling Radioactive      RG 1.52, Rev. 3 Design, Testing, and Maintenance Criteria for
                    Materials                                                          Engineered Safety Feature Atmospheric
Standard 803        Standard for Fire Protection for Light Water                       Cleanup System Air Filtration and
                    Nuclear Power Plants                                               Adsorption Units of LWR Nuclear Power
Standard 804        Standard for Fire Protection for Advanced                          Plants
                    Light Water Reactor Electric Generating           RG 1.78, Rev. 2 Assumptions for Evaluating the Habitability
                    Plants                                                             of Nuclear Power Plant Control Room during
Standard 805        Performance Based Standard for Fire                                a Postulated Hazardous Chemical Release
                    Protection for Light Water Reactor Electric
                                                                      RG 1.140, Rev. 2 Design, Testing, and Maintenance Criteria for
                    Generating Plants
                                                                                       Normal Ventilation Exhaust System Air
Standard 806        Performance Based Standard for Fire
                                                                                       Filtration and Adsorption Units of LWR
                    Protection for Advanced Nuclear Reactor
                                                                                       Nuclear Power Plants
                    Electric Generating Plants
                                                                      RG 1.189         Fire Protection for Operating Nuclear Power
Standard 901        Classifications for Incident Reporting and
                                                                                       Plants
                    Fire Protection Data
                                                                      RG 1.194         Atmospheric Relative Concentrations for
ARI                                                                                    Control Room Radiological Habitability
Standard 850        Commercial and Industrial Air Filter                               Assessments at Nuclear Power Plants
                    Equipment                                         RG 1.196         Control Room Habitability at Light-Water
Code of Federal Regulations                                                            Nuclear Power Reactors
10CFR              Title 10 of the Code of Federal Regulations        RG 1.197         Demonstrating Control Room Envelope
Part 20            Standards for Protection Against Radiation                          Integrity at Nuclear Power Reactors
Part 50            Domestic Licensing of Production and               RG 1.201         Guidelines for Categorizing Structures,
                   Utilization Facilities                                              Systems, and Components in Nuclear Power
Part 52            Licenses, Certifications, and Approvals for                         Plants According to Their Safety Significance
                   Nuclear Power Plants                            Generic Letters
Part 61            Land Disposal of Radioactive Waste                  96-06           Assurance of Equipment Operability and
Part 65            Requirements for Monitoring the                                     Containment Integrity During Design-Basis
                   Effectiveness of Maintenance at Nuclear                             Accident Conditions
                   Power Plants                                       2003-01          Control Room Habitability
Part 70            Domestic Licensing of Special Nuclear
                   Materials                                       Canadian Standards
Part 100           Reactor Site Criteria                           CAN3-N286 Series Quality Assurance for Nuclear Power Plants
Part 835           Occupational Radiation Protection               CAN3-Z299         Quality Assurance Programs
NRC                                                                European Standards
NUREG-0696          Functional Criteria for Emergency Response     EN 779            Particulate Air Filters for General Ventila-
                    Facilities                                                       tion—Requirements, Testing, Marking
                                                                                    CHAPTER 29

                   MINE VENTILATION AND AIR CONDITIONING
Definitions................................................................................ 29.1      Selecting a Mine-Cooling Method ........................................... 29.9
Sources of Heat Entering Mine Air.......................................... 29.2                      Mechanical Refrigeration Plants ........................................... 29.10
Heat Exchangers ...................................................................... 29.4           Mine Air Heating.................................................................... 29.10
Mine-Cooling Techniques ........................................................ 29.7                 Mine Ventilation ..................................................................... 29.11




I   N underground mines, lower worker productivity, illness, and
    potentially death can result from poor working environment con-
ditions. It is therefore extremely important to design, install, and
                                                                                                          Heat strain is the physiological response to heat stress. Effects
                                                                                                      include sweating, increased heart rate, fatigue, cramps, and progres-
                                                                                                      sively worsening illness up to heat stroke. Individuals have different
manage underground ventilation systems with the necessary care                                        tolerance levels for heat.
and attention. Excess humidity, high temperatures, inadequate oxy-                                        Reject temperature, based on the heat stress/strain relationship
gen, and excessive concentrations of potentially dangerous gases can                                  is the wet-bulb temperature at which air should be rejected to
significantly affect the quality of the working environment if not                                    exhaust or recooled. Reject temperature ranges between 25.5 and
properly controlled. Ventilation and air cooling are needed in under-                                 29°C wb, depending on governmental regulation, air velocity, and
ground mines to minimize heat stress and remove contaminants. As                                      expected metabolic heat generation rate of workers. Specifying the
mines become deeper, heat removal and ventilation problems                                            reject temperature is one of the first steps in planning air-condition-
become more difficult and costly to solve.                                                            ing systems. The ventilation engineer must be able to justify the
    Caution: This chapter presents only a very brief overview of the                                  reject temperature to management because of the economics
principles of mine ventilation planning. The person responsible for                                   involved. If too high, work productivity, health, safety, and morale
such planning should either be an experienced engineer, or work                                       suffer; if too low, capital and operating costs become excessive.
under the direct supervision of such an engineer. Several English-                                        Critical ventilation depth is the depth at which the air tempera-
language texts have been written on mine ventilation since 1980                                       ture in the intake shaft rises to the reject temperature through auto-
(Bossard 1982; Hall 1981; Hartman et al. 1997; Hemp 1982; Ken-                                        compression and shaft heat loads. Work areas below the critical
nedy 1996; McPherson 1993; Mine Ventilation Society of South                                          ventilation depth rely totally on air conditioning to remove heat. The
Africa 1982; Tien 1999). The ventilation engineer is strongly                                         critical ventilation depth is reached at about 2500 to 3000 m,
encouraged to study these references.                                                                 depending on surface climate in the summer, geothermal gradient,
    Special Warning: Certain industrial spaces may contain flam-                                      and shaft heat loads such as pump systems.
mable, combustible, and/or toxic aerosol concentrations under either                                      Base heat load is calculated at an infinite airflow at the reject
normal or abnormal conditions. In spaces such as these, there are                                     temperature passing through the work area. The temperature of an
life-safety issues that this chapter may not completely address. Spe-                                 infinite airflow will not increase as air picks up heat. Actual heat
cial precautions must be taken in accordance with requirements of                                     load is measured or calculated at the average stope temperature. It is
recognized authorities such as the National Fire Protection Associ-                                   always greater than the base heat load because the average stope tem-
ation (NFPA), the Occupational Safety and Health Administration                                       perature is lower than the reject temperature. More heat is drawn
(OSHA), and the American National Standards Institute (ANSI). In                                      from the wall rock. Marginal heat load is the difference between
all situations, engineers, designers, and installers who encounter                                    base and actual heat loads. It is the penalty paid for using less than an
conflicting codes and standards must defer to the code or standard                                    infinite airflow (i.e., the lower the airflow, the lower the inlet temper-
that best addresses and safeguards life safety.                                                       ature required to maintain the reject temperature and the higher the
                                                                                                      heat load).
                               1.     DEFINITIONS                                                         Temperature-dependent heat sources (TDHs) depend on the
                                                                                                      temperature difference between the source and air. Examples
   Definitions specific to mine ventilation and air conditioning are                                  include wall rock, broken rock, and fissure water (in a ditch or pipe).
as follows.                                                                                           Temperature-independent heat sources (TIHs) depend only on
   Heat stress is a qualitative assessment of the work environment                                    the energy input to a machine or device after the energy required to
based on temperature, humidity, air velocity, and radiant energy.                                     raise the potential energy of a substance, if any, is deducted. Exam-
Many heat stress indices have been proposed (see Chapter 9 of the                                     ples include electric motors, lights, substation losses, and the calo-
2013 ASHRAE Handbook—Fundamentals for a thorough discus-                                              rific value of diesel fuel.
sion); the most common in the mining industry are effective temper-                                       Passive thermal environmental control separates heat sources
ature (Hartman et al. 1997), air cooling power (Howes and Nixon                                       from ventilating airflows. Examples include insulating pipes and
1997), and wet-bulb temperature. The following wet-bulb tempera-                                      wall rock, and blocking off inactive areas. Active thermal environ-
ture ranges were derived from experience at several deep western                                      mental control removes heat via airflow and air conditioning
U.S. metal mines:                                                                                     quickly enough so that air temperature does not rise above the reject.
        twb  27°C Worker efficiency 100%                                                                 Positional efficiency, an important design parameter for mine
                                                                                                      cooling systems, is the cooling effect reaching the work area divided
   27  twb  29°C Economic range for acclimatized workers
                                                                                                      by the machine evaporator duty. The greater the distance between
   29  twb  33°C Safety factor range; corrective action required                                    the machine and work area, the more heat that the cooling medium
33°C  twb                   Only short-duration work with adequate breaks                            (air or water) picks up en route.
                                                                                                          Percent utilization is the ratio of the evaporator duty of the refrig-
                                                                                                      eration plant over a year in energy units to the duty if the plant had
The preparation of this chapter is assigned to TC 9.2, Industrial Air                                 worked the entire year at 100% load. This consideration becomes
Conditioning.                                                                                         important when evaluating surface versus underground plants.

                                                                                               29.1
29.2                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

    Coefficient of performance (COP) usually is defined as the                    thermal inertia, which absorbs and releases heat at different times
evaporator duty divided by the work of compression in similar units.              of the day)
In mines, the overall COP is used: the evaporator duty divided by all           • The temperature gradient of rock related to depth
power-consuming devices needed to deliver cooling to the work                   • Evaporation of moisture in the shaft, which suppresses the dry-
sites. This includes pumps and fans as well as refrigeration machine              bulb temperature rise while increasing the moisture content of the
compressors.                                                                      air
    A shaft is a vertical opening or steep incline equipped with skips
to hoist the ore, and cages (elevators) to move personnel and sup-                 The wet-bulb temperature lapse rate varies, depending on the
plies. Electric cables and pipes for fresh water, compressed air, cool-         entering temperature and humidity ratio, and the pressure drop in
ing water, pump water, and other utilities are installed in shafts.             the shaft. It averages about 1.4 K wet bulb per 300 m, and is much
Drifts and tunnels are both horizontal openings; a tunnel opens to              less sensitive to evaporation or condensation than the dry bulb.
daylight on both ends, whereas a drift does not. In metal mining, a             Electromechanical Equipment
stope is a production site where ore is actually mined. In coal min-
ing, coal is usually produced by either longwall (one continuous                    Electric motors and diesel engines transfer heat to the air. Loss
production face many metres long) or room-and-pillar (multiple                  components of substations, electric input to devices such as lights,
production faces in a grid of rooms with supporting pillars in                  and all energy used on a horizontal plane appear as heat added to the
between) methods.                                                               mine air. Energy expended in pumps, conveyors, and hoists to
                                                                                increase the potential energy of a material does not appear as heat,
   2.   SOURCES OF HEAT ENTERING MINE AIR                                       after losses are deducted.
                                                                                    Vehicles with electric drives, such as scoop-trams, trucks, and
Adiabatic Compression                                                           electric-hydraulic drill jumbos, release heat into the mine at a rate
                                                                                equivalent to the nameplate and a utilization factor. For example, a
    Air descending a shaft increases in pressure (because of the mass
                                                                                100 kW electric loader operated at 80% of nameplate for 12 h a day
of air above it) and thus also increases in temperature as if com-
                                                                                liberates (100 kJ/s)(12 h)(3600 s/h)(0.80) = 3 456 000 kJ/day.
pressed in a compressor. This is because of conversion of potential
                                                                                Dividing by 24 h/day gives an average heat load over the day of
energy to internal energy, even if there is no heat interchange with
                                                                                144 000 kJ/h. During the 12 h the loader is operating, the heat load
the shaft and no evaporation of moisture.
                                                                                is doubled to 288 000 kJ/h. The dilemma for the ventilation engi-
    For dry air at standard conditions (15°C at 101.325 kPa), the spe-
                                                                                neer is that, if heat loads are projected at the 144 000 rate, the stope
cific heat at constant pressure cp is 1.004 kJ/(kg·K). For most work,
                                                                                temperature will exceed the reject temperature for half the day, and
cp can be assumed constant, but extreme conditions might warrant a
                                                                                the stope will be overventilated for the other half; if projected at
more precise calculation: 1 kJ is added (for descending airflow) or
                                                                                288 000 kJ/h, the stope will be greatly overventilated when the
subtracted (for ascending airflow) to each kilogram of air for every
                                                                                loader is not present. Current practice is to accept the additional heat
102 m. The dry-bulb temperature change is 1/(1.004  102  1) =
                                                                                load while the loader is present. Operators get some relief when they
0.00977 K per metre or 1 K per 102 m of elevation. The specific heat
                                                                                leave the heading to dump rock, at which time the ventilation system
for water vapor is 1.884 kJ/(kg·K). So, for constant air/vapor mix-
                                                                                can partially purge the heading.
tures, the change in dry-bulb temperature is (1 + W)/(1.004 +
                                                                                    Diesel equipment dissipates about 90% of the heat value of the
1.884W) per 102 m of elevation, where W is the humidity ratio in
                                                                                fuel consumed, or 35 000 kJ/L, to the air as heat (Bossard 1982).
kilograms of water per kilogram of dry air.
                                                                                The heat flow rate is about three times higher for a diesel engine
    The theoretical heat load imposed on intake air by adiabatic com-           than for an equivalent electric motor. If the same 100 kW loader
pression is given in Equation (1), which is a simplified form of the            discussed previously were diesel powered, the heat would aver-
general energy equation:                                                        age about 475 000 kJ/h over the day, and 950 000 kJ/h during
                             q = QE d                                 (1)     actual loader operation. Both sensible and latent heat components
                                                                                of the air are increased because combustion produces water
where                                                                           vapor. If a wet scrubber is used, exhaust gases are cooled by adi-
     q = theoretical heat of autocompression, W
                                                                                abatic saturation and the latent heat component increases even
     Q = airflow in shaft, m3/s                                                 further.
      = air density, kg/m3                                                         Fans raise the air temperature about 0.25 K per kPa static pres-
     E = energy added per unit distance of elevation change, 1 kJ/(102 m·kg)    sure. Pressures up to 2.5 kPa are common in mine ventilation. This
    d = elevation change, m                                                    is detrimental only when fans are located on the intake side of work
                                                                                areas or circuits.
Example 1. What is the equivalent heat load from adiabatic compression of
   140 m3/s at 1.12 kg/m3 density flowing down a 1500 m shaft?                  Groundwater
   Solution:                                                                        Transport of heat by groundwater has the largest variance in mine
                                                                                heat loads, ranging from essentially zero to overwhelming values.
                q = (140)(1.12)(1/102)(1500) = 2306 kW                          Groundwater usually has the same temperature as the virgin rock.
                                                                                Ventilating airflows can pick up more heat from hot drain water in
   The adiabatic compression process is seldom truly adiabatic:
                                                                                an uncovered ditch than from wall rock. Thus, hot drain water
autocompression is a more appropriate term. Other heating or cool-
                                                                                should be stopped at its source or contained in pipelines or in cov-
ing sources, such as shaft wall rock, introduction of groundwater or
                                                                                ered ditches. Pipelines can be insulated, but the main goal is isolat-
water sprayed in the shaft to wet the guides, compressed-air and
                                                                                ing the hot water so that evaporation cannot occur.
water pipes, or electrical facilities, often mask the effects of adiabatic
compression. The actual temperature increase for air descending a                   Heat release from open ditches increases in significance as air-
shaft usually does not match the theoretical adiabatic temperature              ways age and heat flow from surrounding rock decreases. In one
increase, for the following reasons:                                            Montana mine, water in an open ditch was 22 K cooler than when
                                                                                it flowed out of the wall rock; the heat was transferred to the air.
• The effect of seasonal and daily surface temperature fluctuations,            Evaporation of water from wall rock surfaces lowers the surface
  such as cool night air on the rock or shaft lining (rock exhibits             temperature of the rock, which increases the temperature gradient
Mine Ventilation and Air Conditioning                                                                                                                                                                   29.3

          Table 1 Maximum Virgin Rock Temperatures                                Equations exist for both cylindrical and planar openings, but this sec-
Mining District                                  Depth, m       Temperature, ºC
                                                                                  tion discusses cylindrical equations (Goch and Patterson 1940). The
                                                                                  method can solve for either instantaneous or average heat flux rate.
Kolar Gold Field, India                              3350               67        The instantaneous rate is recommended because it is better used for
South Africa                                         3660            52 to 57     older tunnels or drifts. For newer drifts, a series of instantaneous
Morro Velho, Brazil                                  2440               54        rates over short time periods is equivalent to the average rate. The
North Broken Hill, Australia                         1080               44        Goch and Patterson calculations are easily performed on a computer
Great Britain                                        1220               46        using the following variables and equations:
Braloroe, BC, Canada                                 1250               45
Kirkland Lake, Ontario                               1830               27                                                              
                                                                                                                                   Fo = ------
                                                                                                                                            2
                                                                                                                                                                                                         (2)
Falconbridge Mine, Ontario                           1830               29                                                               r
Lockerby Mine, Ontario                               1220               36
Levac Borehold (Inco), Ontario                       3050               53
                                                                                        = {1.017 + 0.7288 log10(Fo) + 0.1459[log10(Fo)]2
Garson Mine, Ontario                                 1520               26
Lake Shore Mine, Ontario                             1830               23                   – 0.01572[log10(Fo)]3 – 0.004525[log10(Fo)]4                                                                (3)
Hollinger Mine, Ontario                              1220               14                   + 0.001073[log10                    (Fo)]5}–1
Creighton Mine, Ontario                              3050               59
Superior, AZ                                         1220               60
                                                                                                                           k  t vr – t a    
San Manuel, AZ                                       1370               48                               Heat flux, W/m2 = -------------------------------                                               (4)
Butte, MT                                            1590               66                                                                r
Homestake Mine, SD                                   2440               57
                                                                                                  Total heat flow (W) = (Heat flux)(L)(P)                                                                (5)
Ambrosia Lake, NM                                    1220               60
Brunswick #12, New Brunswick, Canada                 1130               23        where
Belle Island Salt Mine, LA                            430               31             Fo = Fourier number, dimensionless
Source: Fenton (1972).
                                                                                         k = thermal conductivity of rock, W/(m·K)
                                                                                        L = length of section, m
                                                                                        P = perimeter of section, m
            Table 2 Thermal Properties of Rock Types                                     r = radius of circular section, m, or equivalent radius of rectangular
                                   Thermal Conductivity,           Diffusivity,              section; r = (A/)1/2, where
Rock Type                               W/(m·K)                       m2/h                   A = cross-sectional area of section, m2
                                                                                        ta = air dry-bulb temperature, °C
Coal                                          2.20                     0.005           tvr = virgin rock temperature, °C
Gabro                                         2.37                     0.009             = thermal diffusivity of rock (equals k/c), m2/h, where
Granite                                       1.92                     0.012                  = rock density, kg/m3
Pyritic shale                                 3.65                     0.007                 c = heat capacity, kJ/(kg·K)
Quartzite                                     5.50                     0.008              = function of Fourier number for instantaneous rate, dimensionless
Sandstone                                     1.97                     0.006                 (Whillier and Thorpe 1982)
Shale                                         2.39                     0.003             = average age of section, h
Rhyolite                                      3.46                     0.004
                                                                                  Example 3. A 150 m long section of drift, 3.7 m high by 4.5 m wide, was
Sudbury ore                                   2.60                     0.005
                                                                                     driven in quartzite with a VRT of 43°C. The drift was started 20 days
North Idaho metamorphic                       5.11                     0.010         before the face was reached, and the face is 1 day old. One design crite-
Source: Mine Ventilation Services Inc., Fresno, CA. Reprinted with permission.       rion is keeping the average dry-bulb temperature of the air in the drift at
                                                                                     27°C. How much heat will flow into the section?
of the rock, depresses the dry-bulb temperature of the air, and                      Solution: From Table 2, the thermal conductivity of quartzite is
allows more heat to flow from the rock. Most of this extra heat is                   5.50 W/(m·K) and the diffusivity is 0.008 m2/h. The average age of the
expended in evaporation.                                                             section is (20 + 1 days)/2 = 10.5 days, or 252 h. The cross-sectional
Example 2. Water leaks from a rock fissure at 1.26 L/s and 52°C. If the              area of the drift is 3.7  4.5 = 16.65 m2 and the perimeter is (3.7 +
   water enters the shaft sump at 29°C, what is the rate of heat transfer to         4.5)  2 = 16.4 m. The equivalent radius of the drift is (16.65/)1/2 =
   the air?                                                                          2.30 m. The following equations are then applied:
    Solution:                                                                                                    0.008   252 
                                                                                     Using Equation (2), Fo = ------
                                                                                                                  2
                                                                                                                     = -------------------------------
                                                                                                                                            2
                                                                                                                                                     - = 0.381
         Heat rate = (1.26 L/s)(1 kg/L)[4.1868 kJ/(kg·K)](52 – 29°C)                                           r                 2.30
                   = 121.33 kW                                                       Using Equation (3),  = 1.336
                                                                                     Using Equation (4),
Wall Rock Heat Flow
    Wall rock is the main heat source in most deep mines. Tempera-                                        k  t vr – t a                  5.50   43 – 27   1.336 
                                                                                              Heat flux = -------------------------------- = --------------------------------------------------------
ture at the earth’s core has been estimated to be about 5700°C. Heat                                                     r                                          2.30
flows from the core to the surface at an average of 0.07 W/m2. The                                      = 51.12 W/m2
implication for mine engineers is that a geothermal gradient exists:
rock gets warmer as the mine deepens. The actual gradient varies                              Using Equation (5),
from approximately 1 to over 7 K per 100 m of depth, depending on                             Total heat flow = (Heat flux)(L)(P)
the thermal conductivity of local rock. Table 1 gives depths and max-                                         = (51.12)(150)(16.4) = 125 755 W
imum virgin rock temperatures (VRTs) for various mining dis-
tricts. Table 2 gives thermal conductivities and diffusivities for rock              Thus, to keep the average temperature of the drift section at 27°C db,
                                                                                     126 kW of refrigeration are needed in that section.
types commonly found in mining. These two variables are required
for wall rock heat flow analysis.                                                    The Goch and Patterson method lacks a convective heat transfer
    Wall rock heat flow is unsteady-state: it decays with time because            coefficient at the rock/air boundary, and overestimates heat transfer
of the insulating effect of cooled rock near the rock/air boundary.               in a dry drift by 8 to 15%. It also does not have a wetness factor.
29.4                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

Because a drift with water on the perimeter draws more heat from                and heat sources identified. The time frame, during which the ven-
wall rock, the method underestimates heat flow. Almost all drifts               tilation and cooling systems must provide an acceptable work envi-
have some wetness on the floor, back, and side walls, though it may             ronment, is normally 10 years, but can vary.
not be visible. Comparisons of the Goch and Patterson method with                   Total heat for a mine or mine section is the summation of all
field measurements and results from commercial software under                   TIH and TDH sources. It helps to plot heat sources on a schematic.
typical conditions (a drift with 20 to 60% of the perimeter wetted)             The heat load from the surface to the entrance of the stope is
indicate that the overestimate is nearly equal to the underestimate.            assessed first, starting with TIH sources because they influence
When using Goch and Patterson for drift heat loads, keep drift sec-             TDH sources. Shaft heat loads, autocompression, and drift heat
tion lengths under 60 m and do not apply any contingency factor to              loads are added to the air en route to stopes. The process should
the calculated heat load.                                                       take only one iteration to find a stope entering temperature. Stope
    Heat load calculations for stoping require a large number of vari-          heat load is calculated by assuming that the wet bulb leaving the
ables. Irregular shapes, sporadic advance rates, intermittent TIH               stope equals the design reject temperature. The air temperature
sources, fissure water, and nonhomogeneous or anisotropic (with                 entering the stope is estimated, and heat load equations are used to
directionally differing heat conducting properties) rock are difficult          calculate the exit temperature. If this exit temperature exceeds the
to model (Duckworth and Mousset-Jones 1993; Marks and Shaffner                  reject temperature, a lower stope entering temperature is assumed
1993). For cut-and-fill stoping with a sand floor, measured heat                and a new exit temperature is calculated. The process is repeated
loads are about 70% of the heat loads predicted by Goch and Patter-             with new stope entering temperatures until the calculated stope exit
son. Other stoping methods such as room-and-pillar or tabular reef              temperature equals the design reject temperature.
mining are more amenable to planar heat load equations. Patterson                   If the entering stope temperature calculated from the surface is
(1992) gives empirical graphs relating heat load to productivity and            greater than the entering stope temperature calculated from the re-
depth.                                                                          ject temperature, higher airflow or air conditioning will be needed.
    Ventilation engineers needing to project heat loads for new mines           Psychrometrics can determine the size of the airflow increase or
or extensive tunnel projects can write their own computer program               cooling required.
using the Goch and Patterson equations, or use a commercial soft-
ware package. These programs account for convective heat transfer,                               3.    HEAT EXCHANGERS
wetness, elevation changes, and TIH sources that can make hand
calculations tedious. However, program input must be carefully                     Underground heat exchangers can be water-to-refrigerant, air-to-
derived or the output will be misleading.                                       refrigerant, water-to-water, air-to-water, or air-to-air. Brine can be
                                                                                used instead of water where freezing might occur. Heat exchangers
Heat from Broken Rock                                                           can be direct (e.g., spray chambers) or indirect (e.g., conductive heat
   Freshly blasted broken rock can liberate significant amounts of              transfer through tubes or plates).
heat in a confined area. The broken rock’s initial and final temper-               See Chapters 19 to 24, 26 to 30, 37 to 40, and 42 to 48 of the 2012
atures, and cooling of the rock en route from the face to the hoisting          ASHRAE Handbook—HVAC Systems and Equipment for general
facility, must be estimated.                                                    guidelines when designing large cooling plants for mine duty.
   Heat, kJ = (mass)(specific heat)(VRT – final temperature)            (6)     Shell-and-Tube and Plate Heat Exchangers
                                               Heat                                Shell-and-tube heat exchangers are the mainstay of refrigeration
                           Heat load, W = --------------------          (7)     machines used in mines. Machines in the 700 to 1400 kW range may
                                           time, s 
                                                                                use either direct expansion (DX) or flooded evaporators. In both
Example 4. A 3.7 m high by 4.5 m wide by 3 m long drift round is blasted        cases, the working fluid (refrigerant or water) is circulated through
   in quartzite where the VRT is 49°C. Quartzite has a 2700 kg/m3 density       the tubes.
   and a 0.8 kJ/(kg·K) specific heat. By the time the rock is hoisted to the       South African mines often use plate-and-frame evaporators in
   surface 4 h later, it has cooled to 32°C. What is the heat load imposed
                                                                                large surface chilled-water plants (van der Walt and van Rensburg
   on the drift and shaft?
                                                                                1988). These machines can cool water to within a degree of freezing
   Solution:                                                                    without danger of rupture. In contrast, shell-and-tube evaporators
            Heat = (3.7 m  4.5 m  3 m  2700 kg/m3)[0.8 kJ/(kg·K)]            should not be expected to chill water below 3°C. Manufacturers
                    (49 – 32°C) = 1.8342  106 kJ                              must be consulted.
                                         6                                         Shell-and-tube water-to-water heat exchangers have been used
      Heat load = 1.8342             10 kJ
                  ------------------------------------- = 127 kW                in mine cooling systems to avoid pumping return water against
                           14 400 s
                                                                                high heads (the U-tube effect). Chilled water from the surface is
Heat from Other Sources                                                         sent down to the high-pressure (tube) side of the exchanger. Water
   Heat produced by oxidation of timber and sulfide minerals can be             on the low-pressure side operates district chiller systems or spot
locally significant and even cause mine fires. Fortunately, timber is           coolers. The shell-and-tube water-to-water heat method is not very
seldom used for ground support in modern mines. Heat from blast-                popular, perhaps because it requires high-pressure supply and
ing can also be appreciable. The typical heat potential in various              return piping. The second law of thermodynamics limits the
explosives is similar to that of 60% dynamite, about 4200 kJ/kg.                approach temperature of the outlet high-pressure water to the inlet
This heat is usually swept out of the mine between shifts and thus is           low-pressure water temperature. This tends to limit heat removal in
not tallied in heat load projections. Body metabolism is only a con-            deep mines that would require at least three heat exchanger sta-
cern in refuge chambers and is rarely if ever included in heat load             tions, in series, in the shaft.
projections. Although these heat sources are usually neglected, the
ventilation engineer must remain vigilant for cases where local                 Cooling Coils
effects might be significant.                                                      Cooling coils can be DX or chilled-water coils. DX coils are used
                                                                                with spot coolers and typically range from 50 to 200 kW. Some
Summation of Mine Heat Loads                                                    modern spot coolers use dual coils in parallel for compactness.
  Mine cooling requirements should be estimated after mining                    Chilled-water coils, used in district chiller systems, are also used in
methods, work sites, production rates, and equipment are specified,             a wide range of sizes.
Mine Ventilation and Air Conditioning                                                                                                                     29.5

   Air-side fouling is the main operational problem with cooling                            N = number of transfer units, an intermediate factor for calculating
coils in mines. Coils with fin spacing tighter than 4.2 mm are not                               water efficiency
recommended. Water-side fouling is minimal if the water is of fair                         nw = water efficiency, dimensionless
quality, the circuit is closed, and a corrosion inhibitor is added to the                   o = outlet
circuit.                                                                                    q = heat rate to be transferred in chamber, W
                                                                                            R = tower capacity factor, dimensionless; ratio of heat capacity of
Small Spray Chambers                                                                             water to heat capacity of air under limits of second law
                                                                                             t = temperature, °C
   Small spray chambers can be used as an alternative to cooling                           W = humidity ratio of moist air, kg water per kg air
coils. Heat transfer is direct, air-to-water. Spray chamber mainte-                         w = water
nance is minimal, and the amount of water sprayed is typically one-                          = energy of air, kJ/kg; total enthalpy minus enthalpy of liquid
half to one-third that required for a cooling coil at the same duty.                             water evaporated into air [approximated by (cpw)(W)(t), where t
Some washing effect also occurs in the chamber.                                                  is wet bulb]; dependent only on wet bulb and barometric
   Spray chambers are open systems that dump water into a ditch or                               pressure
collection pond after spraying. This water drains to the dewatering                       Designing an underground cooling tower requires the exhaust air
system or is pumped back to the chiller plant. Small spray chambers                    mass flowrate Ma , the wet- and dry-bulb temperatures available at
are still popular for small duties in mines that chill service water, but              the tower, and the ambient barometric pressure. A psychrometric
the pumping system must be able to handle the increased service                        program is needed to calculate enthalpy, density, humidity ratio, and
water requirement.                                                                     specific volume from the wet bulb, dry bulb, and barometric pres-
                                                                                       sure. Tower airflow is taken from measurements or from the mine
Cooling Towers                                                                         plan. The temperature, if not measurable (e.g., in a new mine), can
   When heat loads are large, the full capacity of a mine’s heat                       be assumed to approach the reject temperature. Experience shows
removal system will probably be needed. A key component of the                         that air usually enters exhaust at about 27 to 28°C wb. Designing a
heat removal system is exhaust air. The ventilation engineer for a                     cooling tower involves the following steps:
deep, hot mine must be proficient at designing underground cooling
                                                                                        1. Calculate heat rejection rate in the tower (evaporator duty 
towers for condenser heat rejection, and spray chambers for cooling
                                                                                           condenser heat rejection factor, typically between 1.2 and 1.4).
airflows.
                                                                                           Discuss with the manufacturer.
   Rather than using the standard HVAC&R method of assessing                            2. Select condenser water flow and use Equation (9) to calculate
cooling tower performance, as described in Chapter 40 of the 2012                          tw in the tower and machine condensers.
ASHRAE Handbook—HVAC Systems and Equipment, mining engi-
                                                                                        3. Specify cooling tower diameter and tower air velocity.
neers use the South African factor-of-merit method, developed in
                                                                                        4. Calculate Mw /Ma .
the 1970s for designing direct-contact heat exchangers (Bluhm
1981; Burrows 1982; Whillier 1977). This method requires a psy-                         5. Calculate heat rejection rate per m3/s in tower.
chrometric program and the following equations:                                         6. Calculate air enthalpy h and use Equation (8) to calculate ai .
                                                                                        7. Select a factor of merit for tower using Table 3.
                                = h – (cpw)(W)(t)                               (8)    8. Estimate tower capacity factor R (e.g., R = 0.5). Using R = 1 in
                                                                                           Equation (14) will result in division by zero. Skip to Step 10 if
Note that t is either the wet-bulb temperature for air, or the water                       R = 1, and use the value of F for nw.
temperature, depending on whether ai or wi is calculated.
                                                                                        9. Use Equation (13) to calculate N.
                           q = (Mw)(cpw)(twi – two)                              (9)   10. Use Equation (14) to calculate water efficiency nw.
                                                                                       11. Use Equation (11) to calculate inlet water temperature twi .
                              q = (Ma)(ao – ai)                               (10)   12. Use Equation (8) to calculate wi , the energy of air at inlet water
                                                                                           temperature twi .
                                        t wi – t wo                                    13. Use Equation (12) to calculate a new tower capacity factor R.
                                   nw = -------------------                     (11)
                                         t wi – t ai                                   14. Compare the R calculated in Step 13 with the R estimated in
                                                                                           Step 8. If different by more than 1%, return to Step 8 and re-
                            M w   c pw   t wi – t ai                                 estimate R. Repeat Steps 9 to 14 until the calculated R is within
                       R = --------------------------------------------------   (12)       1% of the estimated R.
                                 M a    wi –  ai 
                                                                                       15. Calculate air and water temperatures leaving the tower and the
                                                                                           evaporation rate.
                                                F
                              N = -------------------------------
                                                          0.4
                                                                                (13)      Keep the following empirical design criteria in mind during
                                  1 – F R                                          Steps 1 to 5:

                         –N  1 – R 
               1 – e                                                                                      Table 3 Factors of Merit
        nw = --------------------------------------- (for counterflow towers)   (14)
                               –N  1 – R                                                                                        Factor of
             1 – Re                               
                                                                                                                                 Merit Range        Source

where                                                                                  Vertical counterflow, open, unpacked       0.50 to 0.70    Hemp 1982
                                                                                       Horizontal cross-flow
      a = air
    cpw = specific heat of water at constant pressure, 4.1868 kJ/(kg·K)                 Single-stage                              0.40 to 0.55    Hemp 1982
      F = factor of merit, roughly equivalent to UA factor in conductive                Two-stage                                 0.57 to 0.72    Marks 1988
           heat transfer, dimensionless; ranges from 0 (no heat transfer) to 1          Three-stage                               0.69 to 0.81    Marks 1988
           (as much as heat transfer as allowed by second law takes place)              Four-stage                                0.76 to 0.87    Marks 1988
      h = enthalpy of moist air, kJ/kg                                                 Commercial packed cooling
       i = inlet                                                                        Counterflow tower                         0.68 to 0.78   Patterson 1992
     M = mass flow rate, water or air, kg/s                                             Cross-flow tower                          0.55 to 0.65   Patterson 1992
29.6                                                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

• Realistic tw in tower is 6.6 to 8.8 K                                                                             This rate is approaching the upper acceptable limit. Consideration
• Realistic water loading in tower is 4 to 12 L/s per square metre                                               should be given to routing more air through the tower if possible. All
                                                                                                                 design criteria have now been met.
• Optimum water velocity in machine condenser tubes (0.015 to
  0.066 m/s, per manufacturer’s recommendations) is based on tub-                                                   Step 6. The enthalpy of air hai at 28°C saturated and 104.983 kPa is
                                                                                                                 109 kJ/kg. ai = 109 – (4.1868)(0.037)(28) = 104.66 kJ/kg.
  ing material and water quality
• Realistic maximum air velocity in tower is 8 m/s                                                                  Step 7. Select a factor of merit for the tower. From Table 3, an open,
                                                                                                                 unpacked, vertical counterflow cooling tower can conservatively be
• Realistic ratios of the mass flows of water to air Mw /Ma range                                                expected to have a 0.55 factor of merit. If the tower is well designed
  from 0.5 to 2.5                                                                                                and actually has a higher factor, the tower will return cooler water to
• A realistic heat rejection rate in tower is 20 to 40 kW per L/s                                                the plant and COP will increase.
   Values outside these design parameters are sometimes used                                                        Step 8. Estimate R = 0.5 (first pass).
(especially when plant duty is increased at a future date), but the                                                 Step 9. Calculate N from Equation (13):
penalty paid is a higher condensing temperature and lower COP.                                                                                             0.55
Once q, F, Ma , tai , and Mw are specified, only one twi , two , and tao                                                               N = ------------------------------------------
                                                                                                                                                                             0.4
                                                                                                                                                                                      = 1.613
                                                                                                                                            1 – 0.55  0.5 
will balance all equations.
Example 5. Design a cooling tower for a 3500 kW refrigeration plant
                                                                                                                    Step 10. Calculate nw from Equation (14):
   planned for a deep, hot mine. Exhaust airflow for heat rejection is
   118 m3/s at 28°C saturated. Barometric pressure is 104.983 kPa (300 m                                                                                   – 1.613  1 – 0.5 
   below sea level). What size cooling tower is needed, how much                                                                             1–e
                                                                                                                                    nw = ------------------------------------------------
                                                                                                                                                             – 1.613  1 – 0.5 
                                                                                                                                                                                          = 0.713
   condenser cooling water is required, what are the inlet and outlet air                                                                1 – 0.5e
   and water temperatures, and how much makeup water is needed?
   Solution:                                                                                                       Step 11. Calculate twi from Equation (11) (after manipulation, and
                                                                                                                 assuming that twi – two = tw):
      Step 1. For a refrigeration plant to produce 3500 kW of cooling, it
   must reject about 3500 kW  1.25 condenser heat rejection factor =                                                                 t w               8.3
   4375 kW.                                                                                                                     twi = ------- + tai = ------------ + 28 = 39.64°C
                                                                                                                                       nw             0.713
      Step 2. Select a condenser water flow. For this example, start with
   0.018 L/s per kilowatt rejected. The condenser flow is thus 78.75 L/s,                                          Step 12. wi at 39.64°C and 104.983 kPa = 180.75 – (4.1868)(0.047)
   or 78.75 kg/s at 1 kg/L. The change in water temperature is calculated                                        (39.64) = 172.95 kJ/kg.
   from Equation (9):                                                                                              Step 13. Calculate the new R using Equation (12):
                                                 4375 kW
                tw = --------------------------------------------------------------------------- = 13.3 K                         125   4.1868   39.64 – 28 
                       78.75 kg/s   4.1868 kJ/(kg·K)                                                                      R = ----------------------------------------------------------------- = 0.651
                                                                                                                                       137   172.95 – 104.66 
   That exceeds the realistic 6.6 to 8.8 K tw, so arbitrarily increase the
   water flow to 125 L/s and recalculate tw. In practice, selecting the con-                                      Step 14. The new R is higher than the 0.5 R estimated in Step 8.
   denser water flow is anything but arbitrary. Generally, the higher the                                        Return to Step 8 and iterate until the R calculated in Step 13 equals the
   flow, the better, but higher flows require larger condensers to keep tube                                     R projected in Step 8. This occurs at R = 0.662.
   velocity within design limits, larger cooling towers with more nozzles,                                         Step 15. All other values can now be calculated.
   and significantly larger pumps. Actual condenser water flow is a com-
   promise between machine and tower performance, capital cost, and                                                                        Per Step 11, twi = 39.64°C
   overall plant COP (operating cost). At 125 L/s for this example, tw =                                                                 two = 39.64 – 8.3 = 31.34°C
   8.4 K, which is acceptable.
      Step 3. Specify cooling tower diameter by using a midrange value to                                                                   4375 kW
   8 L/s per m2.                                                                                                              ao = ai + ------------------------- = 104.66 + 31.93
                                                                                                                                           137 kg/s 
                                                                                                                                 = 136.59 kJ/kg
                              125 L/s
               (/4)d 2 = ------------------------
                                               2
                                                 -                 d = 4.46 m  4.5 m
                          8 L/(s·m )                                                                                          tao = 34.7°C (via psychrometric iteration)

                                               3
                                                                                                                     The water evaporated in the tower is the difference in humidity
                          118 m /s
        Air velocity = ---------------------------- = 7.42 m/s (< 8 m/s; acceptable)                             ratios W  the mass flow of dry air. From psychrometric equations,
                        /4   4.5 
                                               2                                                                 W28°C = 0.0237 kgw /kga and W34.7°C = 0.0347 kgw /kga .
                                                                                                                    Evaporation rate = (137 kga /s)(0.0347 – 0.0237 kgw /kga)
       Step 4. Calculate Mw /Ma.                                                                                                     = 1.5 L/s
                           Mw = (125 L/s)(1 kg/L) = 125 kgw /s                                                   Total makeup water depends on evaporation rate, water carry-
   The specific volume for 28°C saturated inlet air at 104.983 kPa is                                         over (if any), and blowdown used to control dissolved solids in the
   0.86 m3/kga. Ma is therefore                                                                               condenser circuit. Leakages and carryover can be deducted from the
                                                                                                              blowdown. Makeup water is usually planned at 1 to 3% of the con-
                                                          3
                                        118 m /s                                                              denser water flow, depending on the quality of the makeup water,
                               Ma = ----------------------------- = 137 kga /s
                                    0.86 m /kg a
                                                     3                                                        allowable cycles of concentration of dissolved solids, and water
                                                                                                              treatment plan.
                 125                                                                                             Vertical unpacked cooling towers in mines often use clog-
        Mw /Ma = -------- = 0.9142                     (0.5 < Mw /Ma < 2.5; acceptable)                       resistant full-cone nozzles circling the top of the tower, at least 12 m
                 137
                                                                                                              above the pond. South African mines tend to use ham-type sprayers.
       Step 5. The heat rejection rate in the tower is                                                        Nozzle pressure of 200 kPa (gage) is typically specified: lower
                                                                                                              water pressures do not generate the fine water droplets preferred for
                                  4375 kW                                                                     heat transfer, and higher pressures increase pumping costs. Higher
                                  ----------------------
                                                  3
                                                         = 37 kW per m3/s
                                  118 m /s                                                                    pressures can also impinge water drops into side walls, where the
Mine Ventilation and Air Conditioning                                                                                                     29.7

water runs in sheets down the sides. This drastically reduces the sur-   chamber. Mist eliminators are usually installed at the chamber exit.
face area of the water flow, which reduces heat transfer. Rings cir-     Whereas cooling towers need makeup water to replace evaporated
cling the tower are recommended to kick water running down the           water, bulk air coolers gain water through condensation. This water
sides back into the airstream. Unpacked towers do not have as high       can be sent to the condenser side as makeup. Figure 2 shows a typ-
a factor of merit as towers with film packing or splash bars, but they   ical two-stage horizontal cross-flow spray chamber.
are virtually maintenance free and have low resistance to airflow.
Figure 1 shows a typical underground vertical counterflow cooling                   4.   MINE-COOLING TECHNIQUES
tower.
    After a cooling tower begins operation, the actual factor of merit      A mine-cooling system typically sends air, water, or ice into the
should be determined. This is accomplished by measuring air and          mine at a low enthalpy state and removes it at a higher one. In hot
water flow rates and temperatures at the tower inlet and outlet, and     mines, heat is typically rejected to water being pumped to the sur-
then working the cooling tower equations in reverse. The actual          face, and to exhaust air being drawn from the mine. There are
factor of merit can be used to determine performance at other inlet      many combinations and variations on how this is accomplished.
conditions. This applies to mine, industrial, and commercial cooling     Economics and site-specific conditions determine the optimum
towers.                                                                  methods.

Large Spray Chambers (Bulk Air Coolers)                                  Increasing Airflows
   The procedure for designing spray coolers is the same as for              This alternative should be considered first: it is usually less
cooling towers, with the following minor changes:                        expensive to moderately increase airflows than to install refrigera-
                                                                         tion if the mine is above the critical ventilation depth. Increasing
                      q = Mw cpw (two – twi)                     (15)    airflows also helps remove diesel fumes, which is increasingly
                                                                         important for modern mining. However, in deep, usually older mines
                       q = Ma (ai – ao)                        (16)    with small cross-sectional airways, airflow increases may not be
                                         –R  1 – X                     practical because of the cube relationship between fan power and air-
                           1–e                                           flow increase through a given resistance. Circuit resistance reduction
                      nw = ------------------------------        (17)
                                         R                               via new airways or stripping existing airways is very expensive.
where X = e N for horizontal cross-flow chambers.                        Chilling Service Water
   A perfect counterflow tower has a factor of merit of 1.0, but the
                                                                            When a mine requires additional heat removal, and airflow
factor of merit for a single cross-flow chamber (see Chapter 40 in
                                                                         increases are not practical, consider chilling the service water. Most
the 2012 ASHRAE Handbook—HVAC Systems and Equipment)
                                                                         mining methods require that water be sprayed on rock immediately
cannot exceed 0.63 (Bluhm 1981). Two-stage cross-flow chambers
                                                                         after blasting to control dust; chilled water can intercept rock heat
are most often specified. Counterflow performance is approxi-
                                                                         before the heat escapes into the air. This is a very flexible method of
mated, and the counterflow equation for water efficiency can be
                                                                         heat removal because it is applied when and where it is needed the
used. Three-stage chambers can be designed when water flow must
                                                                         most. After blasted rock is removed, the water is turned off and
be limited to control pumping costs. Four-stage chambers are rarely
                                                                         routed elsewhere. Main water lines should be insulated when ser-
cost effective in mining applications.
                                                                         vice water is chilled.
   Spray chambers often use vee-jet nozzles at 200 kPa (gage),
                                                                            Water is usually chilled in surface plants. A single-pass system is
placed uniformly along the chamber length and designed to cover
                                                                         used if regional water supplies are plentiful. If scarce, water is
the cross section evenly. Sprays should just reach the back of the
                                                                         pumped to the surface, recooled, and returned underground. Recy-
                                                                         cling can ease discharge permit requirements and thus save on treat-
                                                                         ment costs. Some mines have zero discharge permits. Regions with
                                                                         low winter temperatures and low relative humidities during summer




   Fig. 1   Underground Open Counterflow Cooling Tower                            Fig. 2 Two-Stage Horizontal Spray Chamber
29.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

have a natural cooling capacity that is adaptable to water chilling on
the surface. Warm mine water is precooled in an evaporative cooling
tower before being sent to the refrigeration plant.

Reducing Water Pressure and Energy Recovery Systems
    All mines send water underground for drilling, cleaning, sup-
pressing dust, and wetting broken rock. Hot mines using extensive
cooling systems often send large volumes of water underground
solely for air conditioning. The pressure of descending water must
be broken periodically. The most common methods are the open
cascade system and pressure-reducing valves. Turbines can also
break the pressure and recover a significant portion of the potential
energy that would otherwise be lost. Two types of turbines are suit-
able for mine use: the Pelton wheel, which is most often used, and
a centrifugal pump specially designed to run in reverse. The Pelton
wheel rotor is shaped like the spokes of a wheel, with cups attached
to the ends of the spokes. One or two nozzles shoot high-pressure
water onto the cups, spinning the wheel. It is at least 80% efficient
over a range of flows, simply constructed, and readily controlled. A
wide operating range is important because water demand fluctuates.
A turbine can turn either a generator or pump. Turning a generator
is preferred because it separates service and cooling water from the                       Fig. 3 Integrated Cooling System
mine dewatering system so that downtime in one system is less
likely to disrupt the other.                                                Underground Refrigeration
    Besides providing power to help return service water to the surface,       Larger refrigeration machines also can be located underground.
turbines have another advantage: unrecovered potential energy is con-       They usually produce chilled water for cooling air in spray cham-
verted to heat at a rate of 1 kJ/kg per 102 m of depth. If, for example,    bers, and heat is rejected to exhaust air via cooling towers. Another
a 1830 m deep mine uses 63 L/s for air conditioning without energy          method is to operate district cooling systems, using a chiller to pro-
recovery, the water will heat by 4.28 K. If 80% efficient turbines are      duce water for a closed network of cooling coils installed in parallel.
used, the water temperature rise is about 0.2  4.28 = 0.856 K. The         These coils can be used in auxiliary systems at individual work
refrigerating effect lost is only 225 instead of 1129 kW.                   areas, or installed in a bank. As with spot coolers, coils should be
    Other energy recovery devices include hydrotransformers (large          installed upwind of blasting to limit air-side fouling. Condenser heat
pistons transfer force from the high-pressure side to the lower-            from district chiller systems is rejected either to service water or to
pressure side), and three-pipe feeder systems that deliver chilled          the mine-dewatering system.
water on one side while pumping out crushed ore on the other. These
concepts have been tested in Europe and South Africa.                       Ice Plants
                                                                               For ultradeep mines (>3660 m), or those at the performance limits
Bulk Cooling Versus Spot Cooling                                            of existing water and airflow heat rejection systems, ice cooling
                                                                            should be considered. In going from 0 to 32°C before being pumped
    Engineers must balance bulk cooling and spot cooling. Bulk
                                                                            out of the mine, cooling water starting as ice can remove about 4.5
cooling using a centrally located plant cools the entire mine, or a
                                                                            times the heat as the same mass flow of chilled water in going from
large section of it. Benefits are lower cost per kilowatt installed,
                                                                            7 to 32°C:
generally better maintenance, and lower temperatures in non-stop-
ing areas such as haul drifts. Bulk cooling intake air is often done at     Heat removal (kJ/kg) = Sensible + Latent
warm-climate mines to provide winter-like or better conditions year
round. Air is cooled in large direct-contact spray chambers adjacent        Heat removal of chilled water = [4.1868 kJ/(kg·K)](32 – 7)
to the shaft and then injected into the shaft below the main landing.                                     = 105 kJ/kg
    Cooling the entire mine draws more heat from surrounding wall           Heat removal of ice = [4.1868 kJ/(kg·K)](32 – 0) + 335 kJ/kg
rock, so a larger system must be designed to ensure proper stope                                = 469 kJ/kg
cooling (i.e., positional efficiency suffers). When a multilevel mine
is bulk cooled, cooling may be wasted on upper levels where heat            Heat removal factor increase of ice over water = 469/105 = 4.5
load is low.
                                                                                South African mines have been at the forefront in this application
    Spot cooling provides adequate temperature control in explora-          (Sheer et al. 2001). Both chunk and slurry delivery methods send ice
tion and development headings, and in stopes on the fringes of min-         to underground chambers, where it mixes with warm water return-
ing activity. Total heat load is lower, but cost per kilowatt is higher     ing from the mining area. The cold mixed water is then sent back to
and temperatures in some areas might exceed design limits.                  the mining area.
                                                                                Several successful systems have been installed. Cost has dropped
Combination (Integrated) Surface Systems                                    as technology improves; the overall COP of ice systems for ultradeep
   Combination (or integrated) systems can cool both air and water.         mines is now competitive with traditional cooling methods.
Surface plants devote a higher fraction of cooling capacity to bulk
cool intake air in the summer. In winter, a higher fraction is used to      Thermal Storage
chill service or air-conditioning water. Water is delivered under-             This Canadian innovation uses near-surface ice stopes or rock
ground via open or closed systems, with or without energy recovery.         rubble to effectively and inexpensively heat intake air in the winter
Figure 3 shows components of an integrated mine cooling system.             and cool it in the summer (Stachulak 1989).
Mine Ventilation and Air Conditioning                                                                                                             29.9

Controlled Recirculation                                                    • Orebody and mining methods. The more massive the orebody,
   This technique, used in conjunction with bulk air cooling, can             the more ideal bulk cooling becomes. When stopes are scattered
reduce ventilation and air-conditioning requirements in older, deep           and continuously advanced into new areas, district or spot cooling
mines, especially heavily mechanized ones (Tien 1999). Besides                might be better.
increasing air velocities in work areas without drawing more surface        • Mining rate. This is critical: heat removal is energy related, not
air through a high-resistance circuit, controlled recirculation re-           necessarily power related. A fast mining rate prompts a high
duces the heat load caused by autocompression. Using Equation (1),            instantaneous heat load (kilowatts), but less heat energy (kilo-
for every 47 m3/s at standard density brought from the surface, the           joules) per tonne of production. This is because wall rock is cov-
lost cooling capacity per 300 m of descent is                                 ered by fill or isolated before its total heat energy has escaped into
                                                                              the airstream. The kilojoules per tonne of production incurs the
                                         1 kJ/kg                            air-conditioning costs. Leave as much heat in the wall rock as pos-
        Heat Load = (47 m3/s)(1.2 kg/m3) ----------------- (300 m)
                                          102 m                             sible.
                  = 166 kW lost per 47 m3/s, per 300 m                      • Size and condition of major airways. In older mines, small air-
                                                                              ways often limit airflow increases. This may prompt the need for air
   Controlled recirculation systems must be designed very care-               conditioning sooner than it normally would have been necessary.
fully, with stringent monitoring and control safeguards.
                                                                            • Heat sources. The contribution of TIH and TDH sources to the
Operator Cabs and Cooling Vests                                               total can help determine the balance of passive to active thermal
    Mechanization can add significant heat, especially in confined            environmental controls, the ratio of airflow to air conditioning,
auxiliary-ventilated spaces. Most noncoal mines have converted to             and whether cabs should be specified.
diesel equipment, although some use electric loaders and trucks.            • Cost of power, water, labor, and supplies. Knowing these
Coal mines are also mechanizing, but more slowly. The biggest                 costs is critical for assessing optimum capital expenditure to
problem with diesel engine heat is related to the greatest advantage          control operating costs. For example, if power cost is high,
of these vehicles: mobility. Heat and emissions from a diesel vehicle         spending extra for a higher-COP system may be warranted.
in a confined area can tax almost any ventilation system. Increas-
                                                                            • Governmental regulations. Heat stress standards can influence
ingly, cabs are being specified for large diesel vehicles. Cabs come
equipped with window-type air conditioners and HEPA filters to                the size of the system. Other safety issues may constrain design,
capture diesel particulate and dust. After the diesel vehicle has left        such as not using combustible pipe insulation or ammonia
the heading, the mine ventilation and cooling system can provide an           machines underground.
acceptable environment for other personnel. Cabs are expensive;
                                                                               Basic cooling alternatives for specific cases are summarized in
however, because a loader often visits multiple headings in a week,
                                                                            Table 4. Airflows are described as limited, medium, or large. One
the cost of a cab is much less than maintaining the design reject wet-
bulb temperature in all headings at all times.                              way to express airflow for a given mine is the ratio of tonnes of air-
    Cooling vests are not popular in mining. They are bulky, reduce         flow per tonne of ore. Limited airflow is defined as less than 8
mobility, and are time-consuming to prepare and use. Vests have             tonnes of air per tonne of ore, medium airflow is 8 to 16 tonnes per
limited application for mechanics, electricians, pipe-fitters, and oth-     tonne, and large airflow is over 16 tonnes per tonne.
ers who must enter hot areas to set up ventilation and cooling. Vests
using blue-ice packs or dry ice last two to three hours; those using                        Table 4 Basic Cooling Alternatives
compressed-air venturi-type coolers require an umbilical cord.                               Warm Climate                    Cool/Cold Climate
Other Methods                                                               Massive orebody Large or medium airflow          Medium airflow
                                                                             (deep)         Chill service water              Chill service water
   Other methods being developed include the air cycle (air, com-
                                                                                            Bulk-cool air on surface         Bulk-cool air underground
pressed on the surface and sent underground to a turbine, turns a
                                                                                            Bulk-cool air underground        Thermal storage
generator and exits at –40°C), and the ammonia cycle (sending
down liquid ammonia, evaporating it, and sending the vapor back             Massive orebody Large airflow                    Large or medium airflow
to surface condensers). These methods may be best suited to                  (shallow)      Bulk-cool air on surface         Chill service water on
ultradeep mines where other cooling methods are already fully                               Chill service water               surface
developed.                                                                                  Shell and tube                   Shell and tube
   Transferring heat from current stopes to wall rock or rock rubble        Scattered        Large airflow if not too deep   Large or medium airflow
in previously worked-out stopes (the only method that does not               orebody         Chill service water             Chill service water
remove heat from the mine) has also been considered. Refrigeration           (multilevel)    Bulk-cool air on surface        District chiller systems
equipment would have to operate at a high condensing temperature                             District chiller systems        Thermal storage
to produce water hot enough to transfer heat to worked-out stopes.                           Spot coolers/spray chambers
                                                                            Ultradeep        Limited airflow                 Limited airflow
   5.      SELECTING A MINE-COOLING METHOD                                   orebody         Chill service water             Chill service water
   After mine-cooling and ventilation requirements have been pro-            (massive        District chiller systems        District chiller systems
jected, the designer must analyze and select the best method(s) for          and/or          Ice cooling                     Ice cooling
                                                                             multilevel)     Controlled recirculation        Controlled recirculation
meeting those requirements. Cost-benefit analysis is the most
widely used, but hardware reliability, dependency on outside fac-           Small orebody    Bulk-cool air on surface        District chiller systems
tors, flexibility, safety, and technological level are just as important.                    Chill service water             Chill service water
Some factors to consider include the following:                                              District chiller systems        Spot coolers
                                                                                             Spot coolers
• Seasonal ambient conditions. Warm-climate mines tend to bulk-
  cool air on the surface in industrial direct-contact spray chambers       Porous rock      District chiller systems        District chiller systems
  located close to the intake shaft.                                                         Spot coolers                    Spot coolers
29.10                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

   These ranges are based on an unpublished study of approxi-                These persons should be factory trained and must be certified to han-
mately 100 mines of all types, worldwide. The ranges discussed are           dle refrigerants. Refrigeration specialists can be assisted periodically
for heat removal only. Additional airflow for methane or radon               or full time by apprentice mechanics. Another viable approach is a
removal must be addressed separately.                                        maintenance contract with the equipment manufacturer or supplier,
                                                                             or an independent HVAC&R shop. Some mines have a full-time per-
   6.   MECHANICAL REFRIGERATION PLANTS                                      son cleaning coils.
                                                                                 A fouling factor (m2 ·K/W) should be calculated from lab analy-
Surface Plants                                                               sis of the condenser water, especially for district chillers using sump
    Centrifugal or helical rotary screw machines are typically used in       water. Planning a tube-cleaning regimen, either manual, acid circu-
surface plants to chill water or bulk-cool air. Banks of machines are        lation, or automatic with brushes and a flow reversal valve, is criti-
usually installed in parallel: plant design must accommodate one             cal. Underground condensers can become plugged within a couple
machine being down at any given time for maintenance while others            of weeks without cleaning, depending on the fouling factor. Water
operate. Shell-and-tube heat exchangers are standard, although               treatment is needed to control scale, corrosion, and organisms in sur-
plate-and-frame are used if water close to the freezing point is spec-       face or underground plants with cooling towers.
ified. The most common refrigerant for positive-displacement com-
pression is HCFC-22. Ammonia is also commonly used in surface                                   7.   MINE AIR HEATING
plants. Absorption machines can be considered if external waste
                                                                                 Cold-climate mines typically heat intake air in the winter. In
heat is available.
                                                                             Canada, heating intake air can cost more than all other ventilation
                                                                             costs combined (Hall et al. 1989). However, without heat, water in
Underground Plants                                                           the shaft will freeze, disrupting hoisting operations and damaging
    Large underground plants do the same work as surface plants, but         shaft support members, cables, and pipes. Very cold air and icy
are closer to work areas. Better positional efficiency and percent           floors are safety and health hazards; heavy gloves and other protec-
utilization are the advantages. Whereas surface plants use atmo-             tive clothing required can make routine tasks difficult. Intake air is
spheric air for heat rejection, underground plants use mine exhaust          typically heated to just above the freezing point. Autocompression
air, which raises natural ventilation pressure and aids circuit fans.        and shaft heat loads further temper the air as it downcasts into the
Components for underground machines must be disassembled for                 mine.
transport down the shaft.                                                        Steam coils operated by boilers burning wood, coal, fuel oil, or
    The main disadvantage of underground refrigeration is that heat          natural gas often served as shaft heaters in the past. Electric resistance
rejection is limited by the amount of available exhaust air. Exca-           heaters have also been used, but they are expensive to operate. Waste
vating underground refrigeration rooms and spray chambers is                 heat from compressor stations has also been used.
more costly than erecting prefabricated surface buildings. Mainte-               When exhaust and intake shafts are located close together, a cir-
nance is also more difficult because of shaft logistics. Power is            culating glycol or heat pump system can be used to transfer heat
more difficult to supply to an underground facility, and subject to          from exhaust air to intake. For every kelvin of total heat (sensible
more disruptions.                                                            plus latent) given up by warm saturated exhaust air, the same mass
                                                                             flow of cold intake air can be heated sensibly by 4 K. Either coils or
Spot Coolers                                                                 a cooling tower extracts heat from exhaust air, and then coils trans-
                                                                             fer this heat to the intake air.
   Spot coolers with 50 to 350 kW capacity allow driving long
                                                                                 Controlled recirculation (up to 25% of total airflow) can also be
development headings, or cooling exploration sites before installing
                                                                             applied to heat intake air (Hall et al. 1989). The system is temporar-
primary ventilation and cooling equipment. Development headings
                                                                             ily shut down during blasting.
can be advanced more rapidly and under more comfortable condi-
                                                                                 Some cold-climate mines isolate the primary production shaft
tions. Condenser heat is most often removed by service water,
                                                                             from the ventilation circuit. A slight upcast flow of uncontaminated
although some air-to-air condensers are used.
                                                                             air maintains good conditions in the shaft for hoisting ore and mov-
   Spot coolers use reciprocating, scroll, or small screw compres-
                                                                             ing personnel and supplies. The disadvantage of this method is that
sors. Hermetic scroll compressors are becoming more popular
                                                                             ventilation duties of the production shaft must be transferred to one
because they handle liquid slugging better than reciprocating com-
                                                                             or more expensive stand-alone intake airways.
pressors and are less expensive. Spot coolers use direct exchange
                                                                                 Natural gas and/or propane heaters are typically used at modern
(DX) air-cooling coils. The packaged unit includes a fan, which
                                                                             mines. Natural gas is preferred because it is less expensive and it
draws air through the coil (or coils, in a dual-coil unit) and then
                                                                             burns more cleanly. Where natural gas is not available, propane
blows it through duct to the heading. Spot coolers must be compact
                                                                             must be trucked to the mine site. The same heater can burn either
and portable because they are moved often. The service water
                                                                             natural gas or propane; thus, propane can be used for back-up in
required is typically 0.02 L/s per kilowatt, but can be less if the water
                                                                             case natural gas is cut off (mechanical conversion is required from
temperature is under 13°C, or more if it is over 21°C. A return drain
                                                                             gas to propane). Direct-fired heaters are usually preferred because
pipe is recommended to prevent contact between hot discharge
                                                                             the entire heat value of the fuel enters the intake airstream. If indi-
water (often over 38°C) and ambient air. Coils sometimes receive
                                                                             rect heaters are used, roughly 15 to 25% of the heat is lost up the flue
dusty air immediately after blasting; if so, coils must be washed at
                                                                             pipe.
least every other day.
                                                                                 Two types of natural gas or propane heaters have been used to
   Spot coolers are expensive, but often are the only choice for cool-
                                                                             heat intake air: (1) a grid of burner bars installed in a housing at the
ing exploration, development, and small-scale stoping on the fringes
                                                                             intake shaft, sometimes with louvers to adjust the flow of intake air
of mining activity.
                                                                             and to mix air from the heaters with outdoor air; and (2) a crop dryer
                                                                             type of burner. Temperature sensors installed downstream can mod-
Maintenance                                                                  ulate both heater types to ensure that no more heat is applied than
   Mines with extensive systems (e.g., a large chiller plant, or over        necessary to bring the temperature of the mixed intake air to 1°C.
10 spot coolers) should employ a mechanic specializing in refriger-              Carbon monoxide sensors should also be installed downstream
ation. Mines with over 7000 kW probably need a second mechanic.              of the heaters. Experience at two mines in the western United States
Mine Ventilation and Air Conditioning                                                                                                                                                                                 29.11

                  Table 5 Heating Values for Fuels                                              nonuranium metal mines range from 0.05 to 0.09 m3/s per diesel
Fuel                    Value                                                 Source
                                                                                                kilowatt, depending on the reference cited. With the current em-
                                                                                                phasis on controlling diesel emissions, start planning at 0.06 m3/s
Natural gas             37 250 kJ/m3                                          Kennedy 1996      per kilowatt.
Propane                 25 000 kJ/L                                           Kennedy 1996         Total airflow is a summation of airflows for individual work
Bituminous coal         28 600 to 33 500 kJ/kg                                Abbeon Cal 2001   areas, plus a leakage factor. Leakage is defined as airflow that
Fuel oil                40 000 kJ/L                                           Abbeon Cal 2001   does not ventilate any active work area or permanent site such as
Wood                    4 350 000 to 9 000 000 kJ/m3                          Abbeon Cal 2001   a pump room. A “tight” system minimizes leakage through well-
                                                                                                constructed doors and seals, by minimizing the number of possi-
shows that the CO content of intake air heated by direct-fired burn-                            ble leakage paths, and by careful fan placement. Leakage can
ers can reach 10 to 20 mg/kg.                                                                   range from 10% of total airflow at a tight metal mine to 80% at
   Equation (18) is used to calculate the total heat required, assum-                           some coal mines.
ing that the air has a low humidity ratio (which is the case for very                              The ratio of tonnes of air per tonnes of ore production is about 2
cold air), and that no water is evaporated in the heater. Heating val-                          to 4 for block cave mines, 6 to 8 for nondieselized cut-and-fill metal
ues for different fuels are given in Table 5.                                                   mines, and 9 to 16 for dieselized metal mines. Gassy coal and ura-
                                                                                                nium mines can have significantly higher ratios, depending on the
              Heat, kW = (Airflow, m3/s)(density, kg/m3)                                        methane or radon generation rate.
                           [1 kJ/(kg·K)](t, K)                                         (18)
                                                                                                Example 7. A new mechanized cut-and-fill gold mine is planned. Ore pro-
where t = 1°C minus the intake air temperature.                                                   duction is expected to be 1 088 400 tonnes per year. Intake air density is
Example 6. A mine is located where the atmospheric air temperature can                             1.12 kg/m3. What is the rough airflow required for ventilation?
   drop to –30°C for two or more weeks per year. Occasionally the tem-                             Solution: The airflow range is 9 to 16 tonnes of air per tonne of ore for
   perature drops to –35°C. An intake shaft handles 190 m3/s, and the den-                         dieselized metal mines. For a first-pass guess, assume an average
   sity of air entering the shaft in winter is 1.12 kg/m3. What heating                            12.5 tonnes per tonne. The total mass of the air through the mine in a
   should be installed at the shaft intake to keep the shaft free of ice?                          year is
   Solution: Sizing heaters is usually based on average cold periods, not
   extreme cold snaps. Here, a direct-fired heater is sized to raise –30°C                                   (1 088 400 tonnes ore per year)  (12.5 tonnes air per tonne ore)
   air to 1°C. When the temperature drops to –35°C for short periods,                                        = 13 605 000 tonnes air per year
   intake airflow should be temporarily reduced. Using Equation (18),
                                                                                                                   13 605 000 tonnes/yr   1000 tonnes/kg 
               Heat = (190)(1.12)(1)[1 – (–30)] = 6600 kW                                         Airflow, m3/s = --------------------------------------------------------------------------------------------------
                                                                                                                                                         3                                                           = 385 m3/s
                                                                                                                               1.12 kg/m   31 536 000 s/yr 
   If natural gas is used, the volume required is
                                                                                                   Ratios provide a good first guess. However, the ventilation engi-
                        6600 kW
                   --------------------------------3 = 0.18 m3/s = 638 m3/h                     neer should derive the total airflow by listing all operations, estimat-
                   37 250 kJ/m                                                                  ing leakages, and adding the specific airflows required to ventilate
                                                                                                each operation (zero-based planning). As with reject temperature,
   If propane is used, the litres required are
                                                                                                the total airflow selected should be economically justifiable to man-
                        6600 kW                                                                 agement.
                     ----------------------------- = 0.264 L/s = 950 L/h
                     25 000 kJ/L                                                                   Airflow specification may change with time because of produc-
                                                                                                tion, equipment, or mining method changes.
                   8.      MINE VENTILATION
                                                                                                Planning the Circuit
    Mine ventilation supplies air (oxygen) to underground facilities,
and removes dangerous or harmful contaminants such as methane,                                     With airflow specified and work sites plotted, the ventilation
radon, strata gases, dust, blasting fumes, and diesel emissions. Ven-                           engineer must lay out the primary circuit. The three basic types of
tilation also removes heat and helps control humidity in hot mines.                             airways are intake, work area, and exhaust. Sizing airways is nor-
Planning a ventilation system consists of five basic steps: (1) deter-                          mally based on keeping velocity within acceptable limits: if veloc-
mining airflows; (2) planning the primary circuit; (3) specifying cir-                          ity is too low, the airway is oversized and thus costs more than
cuit fans, ventilation controls, and their installation; (4) determining                        necessary; if it is too high, pressure drop is too large and raises
auxiliary system requirements; and (5) assessing health and safety                              operating costs. Air velocity should not exceed 6 m/s in production
aspects.                                                                                        shafts and haul drifts. Higher velocities can create dust problems
                                                                                                and lead to employee discomfort. However, velocities in bare circu-
Determining Airflows                                                                            lar concrete exhaust shafts can approach 25 m/s if necessary. Air
   Mining operations generate differing types and amounts of con-                               velocity in vertical upcast exhaust shafts should avoid the 7 to
taminants, and airflows dilute and remove these contaminants. The                               12 m/s range because water droplets become entrained into the air-
ventilation engineer must work closely with mine planning staff to                              stream and may form sheets, causing surging at the main fan.
understand where and how much production will take place, and                                      Resistance to airflow is calculated using Atkinson’s (1854) and
what contaminants will be generated. The federal Mine Safety and                                McPherson’s (1993) equations:
Health Administration (MSHA 2013) regulates contaminant con-
centrations to limits specified in the Federal Register, CFR 30.                                                                                H = RQ 2                                                                 (19)
Controlling the most problematic contaminant normally keeps all
others within their legal limits. For coal mines, contaminants of                               where
concern are typically methane and coal dust; for uranium mines,                                     H = pressure drop, Pa
radioactive dust and radon progeny; for non-dieselized hard rock                                     R = turbulent resistance, m–4
mines, usually silica dust and blasting fumes; for dieselized                                         = air density, kg/m3
mines, typically diesel emissions. Design airflows for dieselized                                    Q = airflow, m3/s
29.12                                                                                                 2015 ASHRAE Handbook—HVAC Applications (SI)

                                                fLP                                                    exhaust shafts can generally handle greater air velocities and hence
                                            R = --------3                                      (20)    larger quantities, so fewer exhaust shafts are needed.
                                                2A                                                        Metal mines often contain circuit booster fans. Underground
where                                                                                                  boosters can create neutral points in the system where air short cir-
                                                                                                       cuits from intake to exhaust above the point, and recirculates from
     ƒ = coefficient of friction, dimensionless
     L = length, m                                                                                     exhaust to intake below the point. Uncontrolled recirculation should
     P = perimeter of opening, m                                                                       be minimized.
     A = area of opening, m2                                                                              Exhausting primary circuits are commonly used in both metal
                                                                                                       and coal mines (intakes do not have airlocks). Under normal opera-
   For rectangular drifts, the ƒ factor ranges from 0.0067 for a                                       tion, this produces a negative mine pressure gradient. If fans fail
smooth, concrete-lined straight drift to 0.027 for an unlined, irreg-                                  or are deactivated, barometric pressure in the mine rises, which
ular curved drift. For shafts, the ƒ factor ranges from 0.004 for a                                    temporarily helps keeps methane in coal mines from flowing away
smooth-sided borehole to over 0.15 for a heavily timbered rectan-                                      from gob (mining waste) areas (Kennedy 1996).
gular shaft. See Hartman et al. (1997), McPherson (1993), and Tien
(1999) for more precise airway resistance specification.                                               Specifying Circuit Fans
                                                                                                           Primary fans are either centrifugal or axial. South African mines
Example 8. Mine plans call for 30 m3/s to be sent through 610 m of 3 m
   wide by 3 m high drift. The f factor from measurements of similar
                                                                                                       typically use large centrifugals, whereas most U.S. and Canadian
   drifts is 0.020. The average temperature is 24°C wb and 27°C db. The                                mines use axials. Both types have advantages. Efficiency (up to 90%)
   barometric pressure is 95 kPa. What is the resistance of this drift, and                            is about the same with either type. Centrifugals are heavier duty,
   what is the air pressure drop?                                                                      quieter, do not have a pronounced stall region, and can generate
   Solution: Using psychrometric equations in Chapter 1 of the 2013
                                                                                                       higher static pressures (over 7.5 kPa). Axials are more compact, and
   ASHRAE Handbook—Fundamentals, the density is 1.09 kg/m3.                                            airflows can be easily adjusted by blade angle changes. Primary fans
                                                                                                       range from 75 to over 2600 kW each. Surface installations with mul-
                     fLP           0.020   610   12                                              tiple fans are common for large airflows and for back-up operation
                 R = --------3- = ------------------------------------------- = 0.1004 m–4
                     2A                          29
                                                             3                                         when one fan is turned off for maintenance. Circuit fans can also be
                                                                                                       installed underground, especially in metal mines.
        H = RQ2 = (0.1004)(1.09)(30)2 = 98.5 Pa, or 0.0985 kPa                                           Primary fans are specified while the circuit is designed. Engineers
                                                                                                       must often balance airway considerations (sizes and numbers) and
   A mine ventilation circuit contains airways in series and in par-                                   fan specifications. Select a fan that will operate on an efficient part of
allel. The overall resistance (Hartman et al. 1997) is                                                 its curve. Fan speed, quantity, pressure, and power are related in the
For series:         RT = R1 + R2 + R3 + … + Rn                                                 (21)    fan laws equations, described in Chapter 21 of the 2012 ASHRAE
                                                                                                       Handbook—HVAC Systems and Equipment. Take care also to antic-
                          1             1             1             1                 1                ipate future circuit changes as mining operations advance.
For parallel:        ----------- = ----------- + ----------- + ----------- +  + -----------   (22)
                          RT            R1            R2            R3                Rn                   The fan installation must be designed after primary fans are
                                                                                                       selected. Consequences of fan downtime must be carefully consid-
Example 9. If Airway #1 has a resistance of 0.1, Airway #2 has a resis-                                ered, especially for coal mines, because methane concentrations
   tance of 0.2, and Airway #3 has a resistance of 0.3, what is the resis-                             can increase when circuit airflows decrease. Fans exhausting a
   tance of these three branches in series and in parallel?                                            mine are typically mounted horizontally near a vertical shaft or
                                                                                                       borehole. A 90° transition turns the air into the fan inlet. An isola-
   Solution:
                                                                                                       tion door is installed between the transition and fan. Coal mines
   Series:
                                                                                                       require a blast door to dampen a shock wave caused by a possible
                               R = 0.1 + 0.2 + 0.3 = 0.6 m–4                                           methane or coal dust explosion. An evasé, or diffuser, is attached to
   Parallel:                                                                                           the fan outlet to recover part of the velocity pressure exiting the
                                                                                                       mine. A silencer can be added if surface noise reduction is desired.
                  1              1                 1                 1                                 Increasingly, variable-speed drives are used with electric motors to
                ------- = --------------- + --------------- + ---------------
                    R          0.1             0.2             0.3                               turn the fans. These drives provide soft start, and speeds from 50 to
                                                                                                       100% of synchronous speed, and even to 110% for temporary
                     R = 0.0192 m–4                                                                    emergency duty. The installation must be designed for accessibility
   Modern ventilation network computer analysis uses Kirchhoff’s                                       and ease of maintenance.
laws to balance airflows: (1) the summation of airflows into a junc-
tion equals the summation out, and (2) the summation of pressure                                       Determining Auxiliary System Requirements
drops around any enclosed mesh equals zero.                                                               Auxiliary fan and duct systems deliver air into dead-end head-
   Computer simulation allows quick analysis of a wide range of                                        ings. These systems are generally not permitted in coal mines but
scenarios. Most programs use a balancing algorithm based on the                                        are common in metal mines. A blowing system is most often used.
work of Hardy Cross in the 1960s and 1970s. The program iterates                                       A fan is set in a fresh air base at the start of a drift, and duct is
as it converges on final balanced airflows. Fan curves or regulators                                   installed as the drift advances. For drifts under 300 m, flexible
can be inserted in almost any branch.                                                                  brattice-cloth duct can be used. Longer drifts that require booster
   Regulators or section booster fans control airflow in branches.                                     fans need rigid duct because duct gage pressure can drop below
Without regulation, too little or too much airflow may occur; never-                                   atmospheric. Rigid duct also offers less resistance than brattice-
theless, circuits should be designed with as many free-split branches                                  cloth duct, but it is about eight times as expensive.
(branches without a fan or regulator) as possible to minimize over-                                       The air quantity needed at the face is determined by the equip-
all resistance. Free-split branches are often located in circuit                                       ment used and the rate at which blasting and diesel fumes must be
extremities.                                                                                           removed. Ducts are sized for the air quantity needed and for space
   A mine should have more intakes than exhausts. This enhances                                        limitations in the drift. Fans are selected to provide the specified air-
safety, because miners have more escape paths, and because more                                        flow. In general, a single-stage axial fan can generate up to 2.5 kPa
paths bring in fresh air if a fire occurs in one of the intakes. Also,                                 static pressure, which should deliver required airflow up to 760 m
Mine Ventilation and Air Conditioning                                                                                                           29.13

through properly sized duct. A larger duct or a two-stage axial fan is     that changes be made to improve ventilation. At 0.5%, further steps
needed if distance is much longer. For very long drifts, booster fans      must be taken, and no other work is permitted until the concentra-
are needed about every 760 m.                                              tion drops. At 1%, all personnel except those working on ventilation
   An exhausting system is often used for drifts requiring quick           must be evacuated from the affected area.
ingress after blasting. Air flows to the face through the drift, cap-          Ventilation is the first line of defense against toxic or asphyx-
tures fumes, and is blown back to the circuit through duct. This           iating gases. These can be generated by blasting (CO, CO2, NH3,
keeps the drift clear of fumes. Disadvantages include the following:       and NOx) and by diesel engines (CO, NOx, SO2, various hydro-
(1) the air picks up heat and humidity en route to the face, (2) rigid     carbon compounds, and soot). The rock itself can release CO2
duct is required, and (3) the face is not swept by air as with a blow-     and H2S.
ing system. A face overlap fan and duct can be installed.                      The relationship between heat stress and accident frequency has
   Chapter 21 of the 2013 ASHRAE Handbook—Fundamentals                     been clearly established in South African mines (Stewart 1982).
provides a friction chart for round duct. However, it is better to         Work area temperatures should be kept under 29.5°C wb, especially
acquire the friction chart of the specific duct being considered from      where heavy physical work is performed.
the supplier. Shock losses through couplings and bends must be tal-            Ventilation and air-conditioning equipment may also pose health
lied. One important consideration is leakage through couplings.            and safety risks. All fan inlets require screens. Fans should be
This can be minimized by careful installation, keeping duct pressure       equipped with vibration sensors that can deactivate the fan if neces-
under 2.5 kPa static pressure, and installing longer pieces of duct        sary. Silencers may be needed if personnel work nearby. Refrigera-
(up to 30 m for brattice cloth, or 6 m for rigid).                         tion rooms must be well ventilated in case of a sudden refrigerant
   Cassettes loaded with brattice-cloth duct are now used for drifts       release. Duct, pipe insulation, and other substances such as foam for
driven by rapidly advancing tunnel boring machines.                        seals should be approved by MSHA in accordance with 30 CFR
   Duct damage is common in mines. Mobile equipment and fly                Part 7. Electrical systems must meet rigorous MSHA codes.
rock from blasting can punch holes in the duct. These factors can
drastically reduce airflow. Take care to minimize damage, and to                                      REFERENCES
quickly repair or replace damaged pieces.
                                                                           Abbeon Cal, Inc. 2001. Pocket ref, 2nd ed. T.J. Glover, ed. Sequoia Publish-
Assessing Health and Safety                                                   ing, Littleton, CO.
                                                                           Atkinson, J.J. 1854. On the theory of the ventilation of mines. North of Eng-
   Few aspects of underground mining have as direct an impact on              land Institute of Mining Engineering.
health, safety, and morale as ventilation. No component of ventila-        Bluhm, S.J. 1981. Heat transfer characteristics of direct-contact crossflow
tion design should be undertaken without a rigorous review of                 heat exchangers. Master’s thesis presented to the University of the Wit-
health and safety aspects, including the risk of                              watersrand. Republic of South Africa.
                                                                           Bossard, F. 1982. Sources of heat entering mine air. Mine Ventilation Design
• Fire and explosion                                                          Practices, 1st ed. Butte, MT.
• Dangerous and toxic substances                                           Burrows, J. 1982. Refrigeration—Theory and operation. Environmental
• Heat                                                                        engineering in South African mines, pp. 631-637. Mine Ventilation Soci-
• Ventilation equipment usage                                                 ety of South Africa.
                                                                           Duckworth, I., and P. Mousset-Jones. 1993. A detailed heat balance study of
    For metal mines, fire is the most significant potential ventilation       a deep level mechanized cut-and-fill stope. Proceedings of the 6th
hazard. Fuel, heat, and oxygen are required for combustion; remov-            U.S. Mine Ventilation Symposium, pp. 441-447. SME, Littleton, CO.
ing any of these components will prevent combustion. Fuel sources          Fenton, J.L. 1972. Survey of underground mine heat sources. Master’s
such as oil, diesel fuel, and blasting agents are kept in special areas       thesis, Montana College of Mineral Science and Technology, Butte.
designed to keep out ignition sources. Sprinkler or chemical sup-          Goch, D.C., and H.S. Patterson. 1940. The heat flow into tunnels. Journal of
pression systems can be installed in these areas as well as in repair         the Chemical, Metallurgical and Mining Society of South Africa 41.
shops. Mobile equipment fires are a special concern for modern             Hall, A.E., D.M. Mchaina, and S.G. Hardcastle. 1989. The use of controlled
                                                                              recirculation to reduce heating costs in Canada. Proceedings of the 4th
mining: vehicles should be fitted with a dry chemical fire suppres-           International Mine Ventilation Congress. Australasia Institute of Mining
sion system, triggered either automatically or by the operator. Elec-         and Metallurgy, Melbourne, Australia.
tric substation and conveyor fires can be very dangerous.                  Hall, C.J. 1981. Mine ventilation engineering. Society of Mining Engineers
    Engineers should anticipate various scenarios in ventilation cir-         and Lucas-Guinn Co., Hoboken, NY.
cuits. What are the fire risks in any given area? If a fire broke out in   Hartman, H.L., J.M. Mutmansky, R.V. Ramami, and Y.J. Wang. 1997. Mine
any location, how would circuits respond? Would fire-induced nat-             ventilation and air conditioning, 3rd ed. John Wiley & Sons, New York.
ural drafts change airflow quantities and directions? How would fire       Howes, M.J., and C.A. Nixon. 1997. Development of procedure for safe
be detected, how would miners be notified, how would they escape,             working in hot conditions. Proceedings of the 6th International Mine
and how would the fire be fought? MSHA requires that refuge                   Ventilation Congress, pp. 191-197. SME, Littleton, CO.
                                                                           Kennedy, W.R. 1996. Practical mine ventilation. Intertec Publishing,
chambers be constructed if miners cannot be hoisted to the surface
                                                                              Chicago.
within 1 h of notification. The ventilation staff must work closely        Marks, J.R. 1988. Computer-aided design of large underground direct-
with the safety department and mine management in preplanning                 contact heat exchangers. Master’s thesis, University of Idaho.
how to respond to different emergencies.                                   Marks, J.R., and L.M. Shaffner. 1993. An empirical analysis of ventilation
    Spontaneous combustion is a problem for both metal and coal               requirements for deep mechanized stoping at the Homestake Gold Mine.
mines. Fortunately, timber is now seldom used for ground support,             Proceedings of the 6th U.S. Mine Ventilation Symposium, Salt Lake City,
although many older mines have worked-out areas that contain                  pp. 381-385. SME, Littleton, CO.
timber. Coal, being combustible, can be particularly troublesome.          McPherson, M.J. 1993. Subsurface ventilation and environmental engineer-
Circuits must be designed so that spontaneous combustion fires will           ing. Chapman & Hall, NY.
not contaminate active workings.                                           Mine Ventilation Society of South Africa. 1982. Environmental engineering
                                                                              in South African mines. Mine Ventilation Society of South Africa, Johan-
    For coal mines, methane and coal dust explosions pose the great-          nesburg.
est risk. Equipment must be rated “permissible,” or non-sparking.          MSHA. 2013. Mineral resources. Code of Federal Regulations Title 30
Airways should be coated with rock dust to prevent a methane igni-            CFR, Parts 1 through 199. Mine Safety and Health Administration, U.S.
tion from propagating. Methane is explosive in air from 5 to 15%              Department of Labor, Washington, D.C. Available at http://www.msha
concentration. Whenever methane reaches 0.25%, MSHA requires                  .gov/30CFR/CFRINTRO.HTM.
29.14                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

Patterson, A.M. ed. 1992. The mine ventilation practitioner’s data book. The    Tien, J.C. 1999. Controlled recirculation. In Practical mine ventilation engi-
   Mine Ventilation Society of South Africa.                                       neering, pp. 370-392. Intertec Publishing, Chicago.
Sheer, T.J., M.D. Butterworth, and R. Ramsden. 2001. Ice as a coolant for       van der Walt, J., and C.S.J. van Rensburg. 1988. The options for cooling
   deep mines. Proceedings of the 7th International Mine Ventilation               deep mines. Proceedings of the 4th International Mine Ventilation Con-
   Congress. Research and Development Center for Electrical Engineering            gress, p. 401. Australasian Institute of Mining and Metallurgy, Mel-
   and Automation in Mining, Kracow.                                               bourne, Australia.
Stachulak, J. 1989. Ventilation strategy and unique air conditioning at
   INCO Limited. Proceedings of the 4th U.S. Mine Ventilation Symposium,        Whillier, A. 1977. Predicting the performance of forced-draught cooling
   Berkeley, CA. Society for Mining Metallurgy and Exploration, Little-           towers. Journal of the Mine Ventilation Society of South Africa 30
   ton, CO.                                                                       (1):2-25.
Stewart, J.M. 1982. Practical aspects of human heat stress. In Environmental    Whillier and Thorpe. 1982. Sources of heat in mines. In Environmental engi-
   engineering in South African mines, p. 574. Burrows, Hemp, Holding             neering in South African mines, Burrows, Hemp, Holding and Stroh, eds.
   and Stroh, eds. The Mine Ventilation Society of South Africa.                  Mine Ventilation Society of South Africa.
                                                                            CHAPTER 30

                                                     INDUSTRIAL DRYING
                    Mechanism of Drying .................................................................................................................... 30.1
                    Applying Hygrometry to Drying.................................................................................................... 30.1
                    Determining Drying Time ............................................................................................................. 30.2
                    Drying System Selection................................................................................................................ 30.3
                    Types of Drying Systems ............................................................................................................... 30.3



D      RYING removes water and other liquids from gases, liquids,
       and solids. The term is most commonly used, however, to
describe removing water or solvent from solids by thermal means.
                                                                                              attainable. The maximum ability of air to absorb moisture corre-
                                                                                              sponds to the difference between saturation moisture content at wet-
                                                                                              bulb (or adiabatic cooling) temperature and moisture content at sup-
Dehumidification refers to the drying of a gas, usually by conden-                            ply air dew point. The actual moisture pickup of air is determined by
sation or by absorption with a drying agent (see Chapter 32 of the                            heat and mass transfer rates and is always less than the maximum
2013 ASHRAE Handbook—Fundamentals). Distillation, particu-                                    attainable.
larly fractional distillation, is used to dry liquids.                                           ASHRAE psychrometric charts for normal and high tempera-
    It is cost-effective to separate as much water as possible from a                         tures (No. 1 and No. 3) can be used for most drying calculations. The
solid using mechanical methods before drying using thermal meth-                              process does not exactly follow the adiabatic cooling lines because
ods. Mechanical methods such as filtration, screening, pressing, cen-                         some heat is transferred to the material by direct radiation or by con-
trifuging, or settling require less power and less capital outlay per                         duction from the metal tray or conveyor.
unit mass of water removed.
    This chapter describes industrial drying systems and their advan-                         Example 1. A dryer has a capacity of 41 kg of bone-dry gelatin per hour.
tages, disadvantages, relative energy consumption, and applications.                             Initial moisture content is 228% bone-dry basis, and final moisture con-
    Special Warning: Certain industrial spaces may contain flam-                                 tent is 32% bone-dry basis. For optimum drying, supply air is at 50°C
mable, combustible, and/or toxic concentrations of vapors or dusts                               db and 30°C wb in sufficient quantity that the exhaust air is 40°C db and
under either normal or abnormal conditions. In spaces such as these,                             29.5°C wb. Makeup air is available at 27°C db and 18.6°C wb.
there are life-safety issues that this chapter may not completely                                    Find (1) the required amount of makeup and exhaust air and (2) the
address. Special precautions must be taken in accordance with                                    percentage of recirculated air.
requirements of recognized authorities such as the National Fire Pro-
tection Association (NFPA), the Occupational Safety and Health                                     Solution: In this example, the humidity in each of the three airstreams
                                                                                                   is fixed; hence, the recycle ratio is also determined. Refer to ASHRAE
Administration (OSHA), and the American National Standards                                         Psychrometric Chart No. 1 to obtain the humidity ratio of makeup air
Institute (ANSI). In all situations, engineers, designers, and install-                            and exhaust air. To maintain a steady-state condition in the dryer, water
ers who encounter conflicting codes and standards must defer to the                                evaporated from the material must be carried away by exhaust air.
code or standard that best addresses and safeguards life safety.                                   Therefore, the pickup (the difference in humidity ratio between exhaust
                                                                                                   air and makeup air) is equal to the rate at which water is evaporated
               1.   MECHANISM OF DRYING                                                            from the material divided by the mass of dry air exhausted per hour.
   When a solid dries, two processes occur simultaneously: (1) the                                    Step 1. From ASHRAE Psychrometric Chart No. 1, the humidity
transfer of heat to evaporate the liquid and (2) the transfer of mass as                           ratios are as follows:
vapor and internal liquid. Factors governing the rate of each process                                                              Dry bulb,         Wet bulb,      Humidity ratio,
determine the drying rate.                                                                                                            °C               °C            g/kg dry air
   The principal objective in commercial drying is to supply the                                        Supply air                     50                 30              18.7
required heat efficiently. Heat transfer can occur by convection, con-                                  Exhaust air                    40                 29.5            22
duction, radiation, or a combination of these. Industrial dryers differ                                 Makeup air                     27                 18.6            10
in their methods of transferring heat to the solid. In general, heat
must flow first to the outer surface of the solid and then into the inte-                              Moisture pickup is 22 – 10 = 12 g/kg (dry air). The rate of evapora-
rior. An exception is drying with high-frequency electrical currents,                              tion in the dryer is
where heat is generated within the solid, producing a higher temper-
                                                                                                                   41[(228 –32)/100] = 80.36 kg/h = 22.3 g/s
ature at the interior than at the surface and causing heat to flow from
inside the solid to the outer surfaces.                                                                The dry air required to remove the evaporated water is 22.3/12 =
                                                                                                   1.86 kg/s.
     2.   APPLYING HYGROMETRY TO DRYING
                                                                                                     Step 2. Assume x = percentage of recirculated air and (100 – x) =
   In many applications, recirculating the drying medium improves                                  percentage of makeup air. Then
thermal efficiency. The optimum proportion of recycled air balances                                     Humidity ratio of supply air =
the lower heat loss associated with more recirculation against the
                                                                                                          (Humidity ratio of exhaust and recirculated air)(x/100)
higher drying rate associated with less recirculation.
   Because the humidity of drying air is affected by the recycle ratio,                                   + (Humidity ratio of makeup air)(100 – x)/100
the air humidity throughout the dryer must be analyzed to determine                                Hence,
whether the predicted moisture pickup of the air is physically
                                                                                                                        18.7 = 22(x/100) + 10(100 – x)/100

The preparation of this chapter is assigned to TC 9.2, Industrial Air                                    x = 72.5% recirculated air
Conditioning.                                                                                      100 – x = 27.5% makeup air

                                                                                      30.1
30.2                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

           3.    DETERMINING DRYING TIME                                           w1 = dry basis moisture content of entering material, kg of water/kg
                                                                                   w2 = dry basis moisture content of leaving material, kg of water/kg
   The following three methods of finding drying time are listed in
order of preference:                                                           In batch dryers, the drying operation is given as
• Conduct tests in a laboratory dryer simulating conditions for the                                                     dw
                                                                                                    GT (W2 – W1) = (M1) ------                        (2)
  commercial machine, or obtain performance data using the com-                                                         d
  mercial machine.
• If the specific material is not available, obtain drying data on sim-        where
  ilar material by either of the above methods. This is subject to the            M1 = mass of material charged in a discontinuous dryer, kg per batch
                                                                                dw/d = instantaneous time rate of evaporation corresponding to w
  investigator’s experience and judgment.
• Estimate drying time from theoretical equations (see the Bibliog-            The makeup air quantity is constant and is based on the average
  raphy). Care should be taken in using the approximate values                 evaporation rate. Equation (2) then becomes identical to Equation
  obtained by this method.                                                     (1), where M = M1/. Under this condition, humidity in the batch
                                                                               dryer decreases during the drying cycle, whereas in the continuous
    When designing commercial equipment, tests are conducted in a
                                                                               dryer, humidity is constant with constant load.
laboratory dryer that simulates commercial operating conditions.
Samples used in the laboratory tests should be identical to the mate-             Heat Balance. To estimate the fuel requirements of a dryer, a
rial found in the commercial operation. Results from several tested            heat balance consisting of the following is needed:
samples should be compared for consistency. Otherwise, test results            • Radiation and convection losses from the dryer
may not reflect the drying characteristics of the commercial mate-             • Heating of the commercial dry material to the leaving temperature
rial accurately.                                                                 (usually estimated)
    When laboratory testing is impractical, commercial drying data             • Vaporization of the water being removed from the material (usu-
can be based on the equipment manufacturer’s experience.                         ally considered to take place at the wet-bulb temperature)
                                                                               • Heating of the vapor from the wet-bulb temperature in the dryer to
Commercial Drying Time                                                           the exhaust temperature
   When selecting a commercial dryer, the estimated drying time                • Heating of the total water in the material from the entering tem-
determines what size machine is needed for a given capacity. If the              perature to the wet-bulb temperature in the dryer
drying time has been derived from laboratory tests, the following              • Heating of the makeup air from its initial temperature to the
should be considered:                                                            exhaust temperature
• In a laboratory dryer, considerable drying may result from radia-                The energy absorbed must be supplied by the fuel. The selection
  tion and heat conduction. In a commercial dryer, these factors are           and design of the heating equipment is an essential part of the over-
  usually negligible.                                                          all design of the dryer.
• In a commercial dryer, humidity may be higher than in a labora-
  tory dryer. In drying operations with controlled humidity, this fac-         Example 2. Magnesium hydroxide is dried from 82% to 4% moisture con-
  tor can be eliminated by duplicating the commercial humidity                    tent (wet basis) in a continuous conveyor dryer with a fin-drum feed
  condition in the laboratory dryer.                                              (see Figure 7). The desired production rate is 0.4 kg/s. The optimum
• Operating conditions are not as uniform in a commercial dryer as                circulating air temperature for drying is 71°C, which is not limited by
  in a laboratory dryer.                                                          the existing steam pressure of the dryer.
• Because of the small sample used, the test material may not be                     Step 1. Laboratory tests indicate the following:
  representative of the commercial material.                                      Specific heats
                                                                                      air (ca )                   = 1.00 kJ/(kg·K)
Thus, the designer must use experience and judgment to modify the                     material (cm )              = 1.25 kJ/(kg·K)
test drying time to suit the commercial conditions.                                   water (cw )                 = 4.18 kJ/(kg·K)
                                                                                      water vapor (cv )           = 1.84 kJ/(kg·K)
Dryer Calculations
                                                                                  Temperature of material entering dryer = 15°C
    To estimate preliminary cost for a commercial dryer, the circu-               Temperature of makeup air
lating airflow rate, makeup and exhaust airflow rate, and heat bal-                   dry bulb                    = 21°C
ance must be determined.                                                              wet bulb                    = 15.5°C
    Circulating Air. The required circulating or supply airflow rate              Temperature of circulating air
is established by the optimum air velocity relative to the material.
                                                                                      dry bulb                    = 71°C
This can be obtained from laboratory tests or previous experience,                    wet bulb                    = 38°C
keeping in mind that the air also has an optimum moisture pickup.
                                                                                  Air velocity through drying bed           = 1.3 m/s
(See the section on Applying Hygrometry to Drying.)
    Makeup and Exhaust Air. The makeup and exhaust airflow rate                   Dryer bed loading                         = 33.3 kg/m2
required for steady-state conditions within the dryer is also dis-                Test drying time                          = 25 min
cussed in the section on Applying Hygrometry to Drying. In a con-                    Step 2. Previous experience indicates that the commercial drying
tinuously operating dryer, the relationship between moisture                      time is 70% greater than the time obtained in the laboratory test. Thus,
content of the material and quantity of makeup air is given by                    the commercial drying time is estimated to be 1.7  25 = 42.5 min.
                    GT (W2 – W1) = M(w1 – w2)                           (1)          Step 3. The holding capacity of the dryer bed is
                                                                                              0.4(42.5  60) = 1020 kg at 4% (wet basis)
where
    GT = dry air supplied as makeup air to the dryer, kg/s                        The required conveyor area is 1020/33.3 = 30.6 m2. Assuming the con-
    M = stock dried in a continuous dryer, kg/s                                   veyor is 2.4 m wide, the length of the drying zone is 30.6/2.4 = 12.8 m.
    W1 = humidity ratio of entering air, kg water vapor per kg dry air              Step 4. The amount of water in the material entering the dryer is
    W2 = humidity ratio of leaving air, kg water vapor per kg dry air (in a
                                                                                                    0.4[82/(100 + 4)] = 0.315 kg/s
         continuously operating dryer, W2 is constant; in a batch dryer, W2
         varies during part of the cycle)                                         The amount of water in the material leaving is
Industrial Drying                                                                                                                                                            30.3

                                0.4[4/(100 + 4)] = 0.015 kg/s                                                4. Summary of tests evaluating quality of samples of the dried
   Thus, the moisture removal rate is 0.315  0.015 = 0.300 kg/s.                                               products.
     Step 5. The air circulates perpendicular to the perforated plate con-                                      Factors that can overshadow the operating or investment cost
   veyor, so the air volume is the face velocity times the conveyor area:                                    include the following:
                        Air volume = 1.3 ×30.6 = 39.8 m3/s                                                  • Product quality, which should not be sacrificed
   ASHRAE Psychrometric Charts 1 and 3 show these air properties:                                            • Dusting, solvent, or other product losses
   Supply air (71°C db, 38°C wb)                                                                             • Space limitation
      Humidity ratio               = 29.0 g/kg (dry air)                                                     • Bulk density of the product, which can affect packaging cost
      Specific volume              = 1.02 m3/kg (dry air)
                                                                                                                Friedman (1951) and Parker (1963) discuss additional aids to
   Makeup air (21°C db, 15.5°C wb)
                                                                                                             dryer selection.
      Humidity ratio W1            = 8.7 g/kg (dry air)
   The mass flow rate of dry air is                                                                                     5.    TYPES OF DRYING SYSTEMS
                                       39.8/1.02 = 39.0 kg/s
                                                                                                             Radiant Infrared Drying
     Step 6. The amount of moisture pickup is
                                                                                                                 Thermal radiation may be applied by infrared lamps, gas-heated
                              0.300/39.0 = 7.7 g/kg (dry air)                                                incandescent refractories, steam-heated sources, and, most often,
   The humidity ratio of the exhaust air is                                                                  electrically heated surfaces. Infrared heats only near the surface of
                        W2 = 29.0 + 7.7 = 36.7 g/kg (dry air)                                                a material, so it is best used to dry thin sheets.
                                                                                                                 Using infrared heating to dry webs such as uncoated materials
   Substitute in Equation (1) and calculate GT as follows:                                                   has been relatively unsuccessful because of process control prob-
          GT (36.7 – 8.7)(1 kg/1000 g) = (0.4/1.04)(82 – 4)/100                                              lems. Thermal efficiency can be low; heat transfer depends on the
                                                                                                             emitter’s characteristics and configuration, and on the properties of
                                     GT = 10.7 kg (dry air)/s
                                                                                                             the material to be dried.
   Therefore,                                                                                                    Radiant heating is used for drying ink and other coatings on
      Makeup air                                       = 100 × 10.7/39.0 = 27.4%                             paper, textile fabrics, paint films, and lacquers. Inks have been spe-
      Recirculated air                                 = 72.6%                                               cifically formulated for curing with tuned or narrow wavelength
     Step 7. Heat Balance                                                                                    infrared radiation.
   Sensible heat of material       = M(tm2 – tm1)cm
                                   = (0.4/1.04)(38 – 15)1.25                                                 Ultraviolet Radiation Drying
                                   = 11.1 kW                                                                    Ultraviolet (UV) drying uses electromagnetic radiation. Inks and
   Sensible heat of water          = Mw1(tw – tm1)cw                                                         other coatings based on monomers are cure-dried when exposed to
                                   = 0.315(38 – 15)4.18                                                      UV radiation. This method has superior properties (Chatterjee and
                                   = 30.2 kW                                                                 Ramaswamy 1975): the print resists scuff, scratch, acid, alkali, and
   Latent heat of evaporation      = M(w1 – w2)H                                                             some solvents. Printing can also be done at higher speeds without
                                   = 0.300 kg/s ×2411 kJ/(kg·K)                                             damage to the web.
                                   = 723.3 kW
                                                                                                                Major barriers to wider acceptance of UV drying include the
   Sensible heat of vapor          = M(t2 – tw)cv
                                   = 0.300(71 – 38)1.84
                                                                                                             high capital installation cost and the increased cost of inks. The
                                   = 18.2 kW                                                                 cost and frequency of replacing UV lamps are greater than for
   Required heat for material      = 782.8 kW                                                                infrared ovens.
   The temperature drop (t2  t3) through the bed is                                                            Overexposure to radiation and ozone, which is formed by UV
                                                                                                             radiation’s effect on atmospheric oxygen, can cause severe sunburn
                           Required heat                                        782.8                        and possibly blood and eye damage. Safety measures include fitting
                ------------------------------------------------------ = -------------------------- = 20 K
                Supplied air, kg/s  c a                                 39.0  1.00                         the lamp housings with screens, shutters, and exhausts.
   Therefore, the exhaust air temperature is 71 – 20 = 51°C.                                                 Conduction Drying
   Required heat for makeup air = GT (t3 – t1)ca
                                  = 10.7(51 – 21)1.00                                                            Drying rolls or drums (Figure 1), flat surfaces, open kettles, and
                                  = 321 kW                                                                   immersion heaters are examples of direct-contact drying. The heat-
   The total heat required for material and makeup air is
                                                                                                             ing surface must have close contact with the material, and agitation
                                                                                                             may increase uniform heating or prevent overheating.
                                     782.8 + 321 = 1100 kW                                                       Conduction drying is used to manufacture and dry paper prod-
   Additional heat that must be provided to compensate for radiation and                                     ucts. It (1) does not provide a high drying rate, (2) does not furnish
   convection losses can be calculated from the known construction of the                                    uniform heat and mass transfer conditions, (3) usually results in a
   dryer surfaces.                                                                                           poor moisture profile across the web, (4) lacks proper control, (5)
                                                                                                             is costly to operate and install, and (6) usually creates undesirable
           4.        DRYING SYSTEM SELECTION                                                                 working conditions in areas surrounding the machine. Despite
   A general procedure for selecting a drying system is as follows:                                          these disadvantages, replacing existing systems with other forms of
                                                                                                             drying is expensive. For example, Joas and Chance (1975) report
1. Survey of suitable dryers.                                                                                that RF (dielectric) drying of paper requires approximately four
2. Preliminary cost estimates of various types.                                                              times the capital cost, six times the operating (heat) cost, and five
   (a) Initial investment                                                                                    times the maintenance cost of steam cylinder conduction drying.
   (b) Operating cost                                                                                        However, augmenting conduction drying with dielectric drying
3. Drying tests conducted in prototype or laboratory units, prefera-                                         sections offsets the high cost of RF drying and may produce sav-
    bly using the most promising equipment available. Sometimes a                                            ings and increased profits from greater production and higher final
    pilot plant is justified.                                                                                moisture content.
30.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)




                        Fig. 1 Drum Dryer




                                                                                           Fig. 3 Rod-Type Dielectric Dryers



              Fig. 2 Platen-Type Dielectric Dryer

   Further use of large conduction drying systems depends on
reducing heat losses from the dryer, improving heat recovery, and
incorporating other drying techniques to maintain quality.

Dielectric Drying
    When wet material is placed in a strong, high-frequency (2 to
100 MHz) electrostatic field, heat is generated within the material.
More heat is developed in the wetter areas than in the drier areas,
resulting in automatic moisture profile correction. Water is evapo-         Fig. 4 Cross Section and Longitudinal Section of Rotary Dryer
rated without unduly heating the substrate. Therefore, in addition to
its leveling properties, dielectric drying provides uniform heating
throughout the web thickness.                                               the sum of the two types of drying. This is more pronounced in
    Dielectric drying is controlled by varying field or frequency           thicker web materials, accounting for as much as a 16% line speed
strength; varying field strength is easier and more effective. Re-          increase and a corresponding 2% energy input increase.
sponse to this variation is quick, with neither time lag nor thermal
lag in heating. The dielectric heater is a sensitive moisture meter.        Microwave Drying
    Several electrode configurations are used. The platen type (Fig-           Microwave drying or heating uses ultrahigh-frequency (900 to
ure 2) is used for drying and baking foundry cores, heating plastic         5000 MHz) radiation. It is a form of dielectric heating and is used
preforms, and drying glue lines in furniture. The rod or stray field        for heating nonconductors. Because of its high frequency, micro-
types (Figure 3) are used for thin web materials such as paper and          wave equipment is capable of generating extreme power densities.
textile products. The double-rod types (over and under material) are           Microwave drying is applied to thin materials in strip form by
used for thicker webs or flat stock, such as plywood.                       passing the strip through the gap of a split waveguide. Entry and
    Dielectric drying is popular in the textile industry. Because air is    exit shielding make continuous process applications difficult. Its
entrained between fibers, convection drying is slow and uneven.             many safety concerns make microwave drying more expensive
Because the yarn is usually transferred to large packages immedi-           than dielectric drying. Control is also difficult because microwave
ately after drying, however, even and correct moisture content can          drying lacks the self-compensating properties of dielectrics.
be obtained by dielectric drying. Knitting wool seems to benefit
from internal steaming in hanks.                                            Convection Drying (Direct Dryers)
    Warping caused by nonuniform drying is a serious problem for               Some convection drying occurs in almost all dryers. True con-
plywood and linerboard. Dielectric drying yields warp-free products.        vection dryers, however, use circulated hot air or other gases as the
    Dielectric drying is not cost-effective for overall paper drying but    principal heat source. Each means of mechanically circulating air or
has advantages when used at the dry end of a conventional steam             gases has its advantages.
drum dryer. It corrects moisture profile problems in the web without           Rotary Dryers. These cylindrical drums cascade the material
overdrying. This combination of conventional and dielectric drying          being dried through the airstream (Figure 4). The dryers are heated
is synergistic: the drying effect of the combination is greater than        directly or indirectly, and air circulation is parallel or counterflow. A
Industrial Drying                                                                                                                           30.5




       Fig. 5   Compartment Dryer Showing Trucks with
                       Air Circulation

variation is the rotating-louver dryer, which introduces air beneath
the flights to provide close contact.
    Cabinet and Compartment Dryers. These batch dryers range               Fig. 6   Explosionproof Truck Dryer Showing Air Circulation
from the heated loft (with only natural convection and usually poor                             and Safety Features
and nonuniform drying) to self-contained units with forced draft
and properly designed baffles. Several systems may be evacuated to
dry delicate or hygroscopic materials at low temperatures. Material        either intermittently or continuously. The airflow may be parallel,
is usually spread in trays to increase the exposed surface. Figure 5       counterflow, or a combination obtained by center exhaust (Figure
shows a dryer that can dry water-saturated products.                       6). Air may also flow across the tray surface, vertically through the
    When designing dryers to process products saturated with sol-          bed, or in any combination of directions. By reheating or recirculat-
vents, special features must be included to prevent explosive gases        ing the air in the dryer, high saturation is reached before the air is
from forming. Safe operation requires exhausting 100% of the air cir-      exhausted, thus reducing the sensible heat loss.
culated during the initial drying period or any part of the drying cycle       The following problems with tunnel dryers have been experi-
when solvent is evaporating at a high rate. At the end of the purge        enced and should be considered in future designs:
cycle, the air is recirculated and heat is gradually applied. To prevent
explosions, laboratory dryers can be used to determine the amount of       • Operators may overload product trays to increase output, but this
air circulated, cycle lengths, and rate that heat is applied for each        can overtax the system and increase drying time.
product. In the drying cycle, dehumidified air, which is costly, should    • Sometimes air from the drying tunnel is discharged into the pro-
be recirculated as soon possible. The air must not be recirculated           duction area, increasing the humidity. Air from the drying tunnel
when cross-contamination of products is prohibited.                          should be discharged to the drying system return or outdoors.
    Dryers must have special safety features in case any part of the       • Overloaded product trays add pressure drop, which decreases
drying cycle fails. The following are some of the safety design fea-         flow through the dryer. The control panel should indicate vali-
tures described in Industrial Ovens and Driers (FMEA 1990):                  dated flow through the tunnel. High and low flow and high mois-
                                                                             ture levels should trigger alarms.
• Each compartment must have separate supply and exhaust fans
  and an explosion-relief panel.                                           • Cycle times can be reduced by designing dryers for cross-flow
• The exhaust fan blade tip speed should be 25 m/s for forward-              rather than end-to-end flow.
  inclined blades, 35 m/s for radial-tip, and 38 m/s for backward-             A variation of the tunnel dryer is the strictly continuous dryer,
  inclined. These speeds produce high static pressures at the fan,         which has one or more mesh belts that carry the product through it,
  ensuring constant exhaust volumes under conditions such as neg-          as shown in Figure 7. Many combinations of temperature, humidity,
  ative pressures in the building or downdrafts in the exhaust stacks.     air direction, and velocity are possible. Hot air leaks at the entrance
• Airflow failure switches in both the supply and exhaust ducts            and exit can be minimized by baffles or inclined ends, with the
  must shut off fans and the heating coil and must sound an alarm.         material entering and leaving from the bottom.
• A high-temperature limit controller in the supply duct must shut             High-Velocity Dryers. High-velocity hoods or dryers have been
  off the heat to the heating coil and must sound an alarm.                used to supplement conventional cylinder dryers for drying paper.
• An electric interlock on the dryer door must interrupt the drying        When used with conventional cylinder dryers, web instability and
  cycle if the door is opened beyond a set point, such as that wide        lack of process control result. Where internal diffusion is not the
  enough for a person to enter for product inspection.                     controlling factor in the drying rate, applications such as thin per-
   Tunnel Dryers. Tunnel dryers are modified compartment dryers            meable webs offer more promise.
that operate continuously or semicontinuously. Fans circulate                  Spray Dryers. Spray dryers have been used in producing dried
heated air or combustion gas is circulated by fans. The material is        milk, coffee, soaps, and detergents. Because the dried product (in
handled on trays or racks on trucks and moves through the dryer            the form of small beads) is uniform and drying time is short (5 to
30.6                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                             pressure. Although this process is expensive and slow, it has advan-
                                                                             tages for heat-sensitive materials (see Chapter 29 of the 2014
                                                                             ASHRAE Handbook—Refrigeration).

                                                                             Vacuum Drying
                                                                                 Vacuum drying takes advantage of the decrease in the boiling
                                                                             point of water that occurs as the pressure is lowered. Vacuum drying
                                                                             of paper has been partially investigated. Serious complications arise
                                                                             if the paper breaks, and massive sections must be removed. Vacuum
                                                                             drying is used successfully for pulp drying, where lower speeds and
       Fig. 7 Section of Blow-Through Continuous Dryer                       higher masses make breakage relatively infrequent.

                                                                             Fluidized-Bed Drying
                                                                                 A fluidized-bed system contains solid particles through which a
                                                                             gas flows with a velocity higher than the incipient fluidizing veloc-
                                                                             ity but lower than the entrainment velocity. Heat transfer between
                                                                             the individual particles and the drying air is efficient because there
                                                                             is close contact between powdery or granular material and the flu-
                                                                             idizing gas. This contact makes it possible to dry sensitive materials
                                                                             without danger of large temperature differences.
                                                                                 The dried material is free-flowing and, unlike that from con-
                                                                             vection dryers, is not encrusted on trays or other heat-exchanging
                                                                             surfaces. Automatic charging and discharging are possible, but the
                                                                             greatest advantage is reduced process time. Only simple controls are
                                                                             important: over (1) fluidizing air or gas temperatures and (2) the
                                                                             drying time of the material.
                                                                                 All fluidized-bed dryers should have explosion-relief flaps.
          Fig. 8 Pressure-Spray Rotary Spray Dryer                           Both the pressure and flames of an explosion are dangerous. When
                                                                             toxic materials are used, uncontrolled venting to the atmosphere is
15 s), this drying method has become more important. When a liq-             prohibited. Explosion suppression systems, such as pressure-
uid or slurry is dried, the spray dryer has high production rates.           actuated ammonium-phosphate extinguishers, have been used
    Spray drying involves atomizing a liquid feed in a hot-gas drying        instead of relief venting. An inert dryer atmosphere is preferable to
medium. The spray can be produced by a two-fluid nozzle, a high-             suppression systems because it prevents explosive mixtures from
pressure nozzle, or a rotating disk. Inlet gas temperatures range from       forming.
93 to 760°C, with the high temperatures requiring special con-                   When organic and inflammable solvents are used in the fluid-
struction materials. Because thermal efficiency increases with the           ized-bed system, the closed system offers advantages other than
inlet gas temperature, high inlet temperatures are desirable. Even           explosion protection. A portion of the fluidizing gas is continu-
heat-sensitive products can be dried at higher temperatures                  ously run through a condenser, which strips the solvent vapors and
because of the short drying time. Hot gas flow may be either con-            greatly reduces air pollution problems, thus making solvent recov-
current or countercurrent to the falling droplets. Dried particles           ery convenient.
settle out by gravity. Fine material in the exhaust air is collected in          Materials dried in fluidized-bed installations include coal, lime-
cyclone separators or bag filters. Figure 8 shows a typical spray            stone, cement rock, shales, foundry sand, phosphate rock, plastics,
drying system.                                                               medicinal tablets, and foodstuffs. Leva (1959) and Othmer (1956)
    The physical properties of the dried product (such as particle           discuss the theory and methods of fluidization of solids. Clark
size, bulk density, and dustiness) are affected by atomization char-         (1967) and Vanecek et al. (1966) developed design equations and
acteristics and the temperature and direction of flow of the drying          cost estimates.
gas. The product’s final moisture content is controlled by the humid-
ity and temperature of the exhaust gas stream.                               Agitated-Bed Drying
    Currently, pilot-plant or full-scale production operating data are          Uniform drying is ensured by periodically or continually agitat-
required for design purposes. The drying chamber design is deter-            ing a bed of preformed solids with a vibrating tray, a conveyor, or a
mined by the nozzle’s spray characteristics and heat and mass                vibrating mechanically operated rake, or, in some cases, by partial
transfer rates. There are empirical expressions that approximate             fluidization of the bed on a perforated tray or conveyor through
mean particle diameter, drying time, chamber volume, and inlet               which recycled drying air is directed. Drying and toasting cereals is
and outlet gas temperatures.                                                 an important application.
Freeze Drying                                                                Drying in Superheated Vapor Atmospheres
    Freeze drying has been applied to pharmaceuticals, serums, bac-              When drying solids with air or another gas, the vaporized sol-
terial and viral cultures, vaccines, fruit juices, vegetables, coffee and    vent (water or organic liquid) must diffuse through a stagnant gas
tea extracts, seafoods, meats, and milk.                                     film to reach the bulk gas stream. Because this film is the main
    The material is frozen, then placed in a high-vacuum chamber             resistance to mass transfer, the drying rate depends on the solvent
connected to a low-temperature condenser or chemical desiccant.              vapor diffusion rate. If the gas is replaced by solvent vapor, resis-
Heat is slowly applied to the frozen material by conduction or infra-        tance to mass transfer in the vapor phase is eliminated, and the dry-
red radiation, allowing the volatile constituent, usually water, to          ing rate depends only on the heat transfer rate. Drying rates in
sublime and condense or be absorbed by the desiccant. Most freeze-           solvent vapor, such as superheated steam, are greater than those in
drying operations occur between –10 and –40°C under minimal                  air for equal temperatures and mass flow of the drying media.
Industrial Drying                                                                                                                               30.7

   This method also has higher thermal efficiency, easier solvent
recovery, and a lower tendency to overdry, and it eliminates oxida-
tion or other chemical reactions that occur when air is present. In
drying cloth, superheated steam reduces the migration tendency of
resins and dyes. Superheated vapor drying cannot be applied to
heat-sensitive materials because of the high temperatures.
   Commercial drying equipment with recycled solvent vapor as
the drying medium is available. Installations have been built to dry
textile sheeting and organic chemicals.

Flash Drying
   Finely divided solid particles that are dispersed in a hot gas
stream can be dried by flash drying, which is rapid and uniform.
Commercial applications include drying pigments, synthetic resins,
food products, hydrated compounds, gypsum, clays, and wood
pulp.

Constant-Moisture Solvent Drying
    In some cases it is desirable to dry organic solvents from a sub-
stance without changing moisture content. This is particularly true in
drying pharmaceutical products, which are commonly bound with
solvents such as isopropyl alcohol (IPA) or acetone. Loss of moisture
content can affect the stability of some pharmaceutical compounds,
which therefore must be liberated of bound solvents without chang-
ing the relative humidity. Most pharmaceutical facilities producing
oral solid dosage (OSD) presentations manufacture in spaces that                        Fig. 9   Humidified Cross-Flow Tray Dryer
range from 30 to 45% rh. To maintain this level of humidity at the
temperatures needed to liberate the organic solvents at the required         produced to comply with U.S. Pharmacopoeia 34—National For-
rate, an oven must be fitted with an adequately sized humidifier. Fig-       mulary—29 (effective August 2010).
ure 9 shows the compartment dryer from Figure 5 adapted for
constant-moisture drying.                                                                              REFERENCES
    It is vital to size the preheat coil to the humidifier to allow enough   Chatterjee, P.C., and R. Ramaswamy. 1975. Ultraviolet radiation drying of
“room” to provide the humidification level required. The amount of              inks. British Ink Maker 17(2):76.
                                                                             Clark, W.E. 1967. Fluid bed drying. Chemical Engineering 74(March): 177.
preheat is usually enough to provide makeup air to the oven at
                                                                             FMEA. 1990. Industrial ovens and driers. Data Sheet No. 6-9. Factory
90% rh. This allows the oven heaters to control drying temperature              Mutual Engineering Association, Norcross, GA.
at the more common oven humidity levels of 30 to 45% rh. If elec-            Friedman, S.J. 1951. Steps in the selection of drying equipment. Heating
tric heat is used, the ability to constantly vary the capacity of the           and Ventilating (February):95.
heaters must be provided; silicon-controlled rectifiers (SCRs) are           Joas, J.G., and J.L. Chance. 1975. Moisture leveling with dielectric, air
commonly used.                                                                  impingement and steam drying—A comparison. Tappi 58(3):112.
    Additional insulation on the outside of the oven and the ductwork        Leva, M. 1959. Fluidization. McGraw-Hill, New York.
                                                                             Othmer, D.F. 1956. Fluidization. Reinhold Publishing, New York.
from the humidifier section onward should also be considered. Care           Parker, N.H. 1963. Aids to drier selection. Chemical Engineering 70(June
must be taken to ensure that unwanted condensation does not form                24):115.
inside the oven. Dripping moisture can sometimes ruin the product,           U.S. Pharmacopoeia 34—National Formulary—29. 2010.
causing a substantial economic loss. If the product is pharmaceuti-          Vanecek, V., M. Markvart, and R. Drbohlav. 1966. Fluidized bed drying.
cal, then the humidifier makeup water source should be deionized or             Chemical Rubber Company, Cleveland, OH.
                                                                               CHAPTER 31

      VENTILATION OF THE INDUSTRIAL ENVIRONMENT
                     Ventilation Design Principles ....................................................................................................... 31.2
                     General Comfort and Dilution Ventilation ................................................................................... 31.2
                     Heat Control.................................................................................................................................. 31.5
                     Energy Conservation, Recovery, and Sustainability..................................................................... 31.6




I   NDUSTRIAL environments require ventilation to reduce expo-
    sure to excess heat and contaminants that are generated in the
workplace; in some situations, cooling may also be required. Venti-
                                                                                                  these cases, the required ventilation can be provided by a combina-
                                                                                                  tion of local exhaust, general ventilation air supply, and general
                                                                                                  exhaust systems. The ventilation engineer must carefully analyze
lation is primarily used to control excess heat, odors, and hazardous                             supply and exhaust air requirements to determine the worst case. For
particulate and chemical contaminants. These could affect workers’                                example, air supply makeup for hood exhaust may be insufficient to
health and safety or, in some cases, become combustible or flamma-                                control heat exposure. It is also important to consider seasonal cli-
ble when allowed to accumulate above their minimum explosive                                      matic effects on ventilation system performance, especially for nat-
concentration (MEC) or lower flammable limit (LFL) [also called                                   ural ventilation systems. Duct material and its compatibility with the
the lower explosive limit (LEL)] (Cashdollar 2000). Excess heat and                               exhaust airstream is also important to consider when ventilating haz-
contaminants can best be controlled by using local exhaust systems                                ardous, abrasive, or corrosive substances.
whenever possible. Local exhaust systems capture heated air and                                       Most importantly, if the hazardous substances are ignitable gases
contaminants at their source and may require lower airflows than                                  or dusts, all electrical components of the ventilation system should
general (dilution) ventilation. See Chapter 32 for more information                               be rated for the proper electrical classification in the absence of any
on the selection and design of industrial local exhaust systems.                                  ventilation, regardless of their locations in the ventilation system.
    General ventilation can be provided by mechanical (fan) systems,                                  In specifying acceptable chemical contaminant and heat expo-
by natural draft, or by a combination of the two. Combination sys-                                sure levels, the industrial hygienist or industrial hygiene engineer
tems could include mechanically driven (fan-driven) supply air with                               must consult the appropriate occupational exposure limits that
air pressure relief through louvers or other types of vents, and                                  apply as well as any governing standards and guidelines. The leg-
mechanical exhaust with air replacement inlet louvers and/or doors.                               islated limits for the maximum airborne concentration of chemical
    Mechanical (fan-driven) supply systems provide the best control                               substances to which a worker may be exposed are listed as (1) max-
and the most comfortable and uniform environment, especially when                                 imum average exposures to which a worker may be exposed over a
there are extremes in local climatic conditions. The systems typically                            given work day (generally assumes an 8 to 10 h work day and a tra-
consist of an inlet section, filtration section, heating and/or cooling                           ditional 40 h work week); (2) short-term exposure limits, which are
equipment, fans, ductwork, and air diffusers for distributing air in the                          the maximum average airborne concentration to which a worker may
workplace. When toxic gases or vapors are not present and there are                               be exposed over any 15 min period; and (3) ceiling limits, which are
no aerosol contaminants associated with adverse health effects, air                               the maximum airborne concentration to which a worker may be
cleaned in the general exhaust system or in packaged air filtration                               exposed at any time. However, occupational exposure limits for
units can be recirculated via a return duct. When applied appropri-                               cold, heat, and contaminants are not lines of demarcation between
ately, air recirculation can be a major contributor to a sustainable in-                          safe and unsafe exposures. Rather, they represent conditions to
dustrial ventilation design and may reduce heating and cooling costs.                             which it is believed nearly all workers may be exposed day after
    In addition, regardless of the method selected, any positive ven-                             day without adverse and/or long-term effects. Because a small
tilation into an industrial space should be from a source that is essen-                          percentage of workers may be affected by occupational exposure
tially free of any contaminants under both normal and abnormal                                    below the regulated limits, it is prudent to design for control to the
conditions in the surrounding atmosphere. In many cases, this may                                 most conservative occupational exposure limits (OELs) available.
require a sealed intake stack or ductwork, as opposed to a perimeter                                  In the case of exposure to hazardous chemicals, the number of
wall hood or other air intake device, wherein the source of intake                                contaminant sources, their generation rates, and the effectiveness of
should be from a point well above or beyond the veil of the hazard-                               exhaust hoods may not be known. Consequently, the ventilation
ous space that may surround a ventilated space. Where this cannot be                              engineer must rely on industrial hygiene engineering practices when
achieved, additional action should be undertaken (e.g., providing                                 designing toxic and/or hazardous chemical controls. Close coopera-
particulate or carbon filtration).                                                                tion among the industrial hygienist, process engineer, and ventila-
    A general exhaust system, which removes air contaminated by                                   tion engineer is required.
gases, vapors, or particulates not captured by local exhausts, usually                                In the case of exposure to flammable or ignitable chemicals, the
consists of one or more fans, plus inlets, ductwork, and air cleaners                             specific gravity of the contaminant source(s), their concentration,
or filters. After air passes through the filters, it is either discharged                         and the rating of all electrical devices in the space, along with any
outdoors, or partially recirculated within the building. The air filtra-                          source or point of excessive heat, must be carefully considered to
tion system’s cleaning efficiency should conform to environmental                                 prevent possible loss of life or severe injury. As with all hazardous
regulations and depends on factors such as building location, back-                               chemicals, cooperation of knowledgeable experts, including electri-
ground contaminant concentrations, type and toxicity of contami-                                  cal engineers, is required.
nants, and height and velocity of building exhaust discharge.
                                                                                                      This chapter describes principles of ventilation practice and
    Many industrial ventilation systems must handle simultaneous
                                                                                                  includes other information on industrial hygiene in the industrial
exposures to temperature extremes and hazardous substances. In
                                                                                                  environment. Publications from the American Industrial Hygiene
                                                                                                  Association (AIHA 2011), British Occupational Hygiene Society
The preparation of this chapter is assigned to TC 5.8, Industrial Ventilation                     (BOHS 2002), U.S. Department of Health and Human Services
Systems.                                                                                          (DHHS 1986), National Safety Council (2012), and U.S. National

                                                                                          31.1
31.2                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

Institute for Occupational Safety and Health (NIOSH 1986) provide            design engineer needs to consider side drafts and other sources of
further information on industrial hygiene principles and their appli-        air movement close to the capture area of a local exhaust hood. In
cation.                                                                      industrial applications, it is common to see large fans blowing air
                                                                             onto workers positioned in front of the hood. This can render the
       1.   VENTILATION DESIGN PRINCIPLES                                    local exhaust hood ineffective to the point that no protection is pro-
                                                                             vided for the worker: Ahn et al. (2008), Caplan and Knutson
   Special Warning: Certain industrial spaces may contain flam-
                                                                             (1977, 1978), and Tseng et al. (2010) found that air movement in
mable, combustible, and/or toxic concentrations of vapors or dusts
                                                                             front of laboratory hoods can cause contaminants to escape from
under either normal or abnormal conditions. In spaces such as
                                                                             the hood and into the operator’s breathing zone. Hoods should be
these, there are life safety issues that this chapter may not com-
                                                                             located safe distances from doors and openable windows, supply
pletely address. Special precautions must be taken in accordance
                                                                             air diffusers, and areas of high personnel traffic (AIHA Standard
with requirements of recognized authorities such as the National
                                                                             Z9.5; NFPA Standard 45).
Fire Protection Association (NFPA), the Occupational Safety and
                                                                           • Makeup air should be obtained from a clean source with no more
Health Administration (OSHA), and the American National Stan-
                                                                             than trace amounts of any airborne contaminants or hazardous,
dards Institute (ANSI). In all situations, engineers, designers, and
                                                                             ignitable substances. Supply air can be filtered, but infiltration air
installers who encounter conflicting codes and standards must
                                                                             cannot. For transfer air use, see ASHRAE Standard 62.1.
defer to the code or standard that best addresses and safeguards life
                                                                           • Makeup air for spaces contaminated by toxic, ignitable, or com-
safety.
                                                                             bustible chemicals may have to be acquired through carefully
General Ventilation                                                          sealed ductwork from an area know to be free of contamination
                                                                             and be supplied at sufficient rates, pressures, and mixing efficien-
    General ventilation supplies and/or exhausts air to provide heat
                                                                             cies to (1) remove all contamination, and (2) prevent infiltration
relief, dilute contaminants to an acceptable level, and replace
                                                                             of similar contaminants from surrounding areas or adjacent
exhaust air. Ventilation can be provided by natural or mechanical
                                                                             spaces.
supply and/or exhaust systems. Industrial areas must comply with
                                                                           • Makeup air should be used to control building pressure and air-
ASHRAE Standard 62.1-2013 and other standards as required (e.g.,
                                                                             flow from space to space to (1) avoid positive or negative pres-
by NFPA). Outdoor air is unacceptable for ventilation if it is known
                                                                             sures that make it difficult or unsafe to open doors, (2) minimize
to contain any contaminant at a concentration above that given in
                                                                             drafts, and (3) prevent infiltration.
ASHRAE Standard 62.1. If air is thought to contain any contami-
                                                                           • Makeup air should be used to reduce contaminant concentration,
nant not listed in the standard, consult relevant federal, state, pro-
                                                                             to control temperature and humidity, and minimize undesirable
vincial, or local jurisdictions for acceptable exposure levels. In
                                                                             air movement.
addition to their role in controlling industrial contaminants, general
                                                                           • Makeup air systems should be designed to recover heat and con-
ventilation rates must be sufficient to dilute the carbon dioxide
                                                                             serve energy (see the section on Energy Conservation, Recovery,
produced by occupants to a level acceptable under ASHRAE Stan-
                                                                             and Sustainability).
dard 62.2.
    For complex industrial ventilation problems, experimental scale           For more information on potential adverse conditions caused by
models and computational fluid dynamics (CFD) models are often             specific negative pressure levels in buildings, see ACGIH (2013)
used in addition to field testing.                                         and Chapter 28 in the 2012 ASHRAE Handbook—HVAC Systems
                                                                           and Equipment.
Makeup Air
    When large volumes of air are exhausted to provide acceptable                2.   GENERAL COMFORT AND DILUTION
comfort and safety for personnel and acceptable conditions for pro-                          VENTILATION
cess operations, this air must be replaced, either through intentional
                                                                               Effective air diffusion in ventilated rooms and the proper quan-
design strategy or through paths of least resistance. A safe and effec-
                                                                           tity of conditioned air are essential for creating an acceptable work-
tive ventilation design should be strategic about the mechanism,
                                                                           ing environment, removing contaminants, and reducing installation
locations, and physical parameters by which makeup air enters the
                                                                           and operating costs of a ventilation system. Ventilation systems
occupied space. Makeup air, consistently provided by good air dis-
                                                                           must supply air at the proper velocity and temperature, with result-
tribution, allows more effective cooling in the summer and more
                                                                           ing contaminant concentrations within permissible occupational
efficient and effective heating in the winter. When makeup air
                                                                           exposure limits (OELs). For the industrial environment, the most
design is not incorporated into the ventilation design scheme, it may
                                                                           common objective is to provide tolerable (acceptable) working con-
lead to inefficient operation of local exhaust systems and/or com-
                                                                           ditions rather than comfort (optimal) conditions.
bustion equipment and cross-drafts that affect occupant comfort and
                                                                               General ventilation system design is based on the assumption
environmental control settings. Relying on windows or other air
                                                                           that local exhaust ventilation, radiation shielding, and equipment
inlets that cannot function in year-round weather conditions is dis-
                                                                           insulation and encapsulation have been selected to minimize both
couraged. Some factors to consider in designs for makeup air
                                                                           heat load and contamination in the workplace (see the section on
include
                                                                           Heat Control). When work operations are generally restricted,
• Makeup air must be sufficient to replace air being exhausted or          such as with equipment operating stations or control booths, spot
  consumed by combustion processes, local and general exhaust              conditioning of the work environment with clean conditioned air
  systems (see Chapter 32), or process equipment. (Large air com-          (see the section on Makeup Air) may further reduce the reliance on
  pressors can consume a large amount of air and should be consid-         general ventilation for conditioning or contaminant dilution. In
  ered if air is drawn from within the building.)                          cold climates, infiltration and heat loss through the building enve-
• Makeup air systems should be designed to eliminate uncomfort-            lope may need to be minimized by pressurizing buildings.
  able cross-drafts by properly arranging supply air outlets, and to           For more information on dilution ventilation, see ACGIH (2013).
  prevent infiltration (through doors, windows, and similar open-
  ings) that may make hoods unsafe or ineffective, defeat envi-            Quantity of Supplied Air
  ronmental control, bring in or stir up dust, or adversely affect            Sufficient air must be supplied to replace air exhausted by process
  processes by producing temperature or airflow disturbances. The          ventilation and local exhausts, dilute contaminants (gases, vapors, or
Ventilation of the Industrial Environment                                                                                                 31.3

airborne particles) not captured by local exhausts, prevent the entry    should introduce air into the workspace in such a way as to not inter-
of contaminants or hazardous (ignitable) substances from any sur-        fere with contaminant control systems such as ventilation hoods. If
rounding atmosphere during ingress or egress, and provide the            possible, ventilation hoods (e.g., fume hoods) should have quiescent
required thermal environment. The amount of supplied air should be       air conditions (~0.5 m/s) at their face.
the largest of the amounts needed for temperature control, dilution,         Displacement Ventilation Systems. Conditioned air that is
and replacement.                                                         slightly cooler than the desired room air temperature in the occupied
                                                                         zone is supplied from air outlets at low air velocities (~0.5 m/s or
Air Supply Methods                                                       less). Because of buoyancy, the cooler air spreads along the floor and
    Air supply to industrial spaces can be by natural or mechanical      floods the room’s lower zone. Air close to the heat source is heated
ventilation systems. Although natural ventilation systems driven by      and rises upward as a convective air stream; in the upper zone, this
gravity forces and/or wind effect are still widely used in industrial    stream spreads along the ceiling. The height of the lower zone
spaces (especially in hot premises in cold and moderate climates),       depends on the air volume and temperature supplied to the occupied
they are inefficient in large buildings, may cause drafts, and may not   zone and on the amount of convective heat discharged by the sources.
sufficiently solve air contamination problems, because the prereq-           Typically, outlets are located at or near the floor, and supply air
uisite environmental conditions may not be available during all          is introduced directly into the occupied zone. In some applications
required periods of need or there is no practical filtration method      (e.g., in computer rooms or hot industrial buildings), air may be sup-
available. Thus, most ventilation systems in industrial spaces are       plied to the occupied zone through a raised floor. Exhaust or air
either mechanical (fan-driven) or a combination of mechanical sup-       returns are located at or close to the ceiling or roof.
ply with natural exhaust, using louvers or doors for air pressure            Displacement ventilation is common in European countries. It is
relief (or for air replacement in exhaust systems).                      an option when contaminants are released in combination with sur-
    The most common methods of air supply to industrial spaces are       plus heat, and contaminated air is warmer (more buoyant) than the
mixing, displacement, and localized.                                     surrounding air. It is not a good choice when air turbulence can inter-
    Mixing Air Distribution. In mixing systems, air is normally          fere with convective conveyance of heat and contaminants. Further
supplied at velocities much greater than those acceptable in the         information on displacement air distribution systems can be found in
occupied zone. Supply air temperature can be above, below, or            Chen and Glicksman (2003) and Goodfellow and Tahti (2001).
equal to the air temperature in the occupied zone, depending on the          Localized Ventilation. Air is supplied locally for occupied re-
heating/cooling load. The supply air diffuser jet mixes with room air    gions or a few permanent work areas (Figure 1). Conditioned air is
by entrainment, which reduces air velocities and equalizes the air       supplied toward the occupants’ breathing zone to create comfort-
temperature. The occupied zone is ventilated either directly by the      able conditions and/or to reduce the concentration of pollutants.
air jet or by reverse flow created by the jet. Properly selected and     These zones may have air that is cleaner than the surrounding air,
designed mixing air distribution creates relatively uniform air          and should generally be compliant with ASHRAE Standard 62.1. In
velocity, temperature, humidity, and air quality conditions in the       localized ventilation systems, air is supplied through one of the fol-
occupied zone and over the room height. Note that supply systems         lowing devices:




                                                   Fig. 1 Localized Ventilation Systems
31.4                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

• Nozzles or grilles (e.g., for spot cooling), specially designed low-        Many ventilator designs are available, including the low ventila-
  velocity/low-turbulence devices                                         tor, which consists of a stack fan with a rain hood, and a ventilator
• Perforated panels suspended on vertical duct drops and positioned       with a split butterfly closure that floats open to discharge air and
  close to the workstation                                                closes by a counterweight. Both use minimum enclosures and have
                                                                          little or no gravity capacity. Split butterfly dampers tend to increase
Local Area and Spot Cooling                                               fan airflow noise and are subject to damage from slamming during
    In hot workplaces that have few work areas, it is likely impracti-    strong winds. Because noise is frequently a problem in powered roof
cal to maintain a comfortable environment in the entire space. How-       ventilators, the manufacturer’s sound rating should be reviewed.
ever, environmentally controlled cabins, individual cooling, and          Sound attenuators should be installed where required to meet the
spot cooling and extraction can improve working conditions in             design sound ratings.
occupied areas. Certain applications require minimum distances                Continuous ventilation monitors remove substantial, concen-
from supplied air (and natural ventilation points) to ensure airflow      trated heat loads most effectively. One type, the streamlined con-
in ventilated hoods and cabinets is not affected.                         tinuous ventilator, is efficient, weathertight, and designed to
    Environmentally controlled cabins (e.g., operating cabs, pul-         prevent backdraft; it usually has dampers that may be closed in win-
pits, control rooms, enclosures) can provide thermal comfort, and,        ter to conserve building heat. Its capacity is limited only by the
when pressurized with a dedicated clean-air supply (either dedi-          available roof area and the proper location and sizing of low-level
cated source or through effective filtration), can improve air quality    air inlets. Continuous ventilation to achieve a slight pressure above
in occupational environments. There usually are significant eco-          the surrounding atmosphere (referred to as pressurization by
nomic benefits to properly designing, installing, and maintaining         NFPA) also can be used to reduce or declassify the electrical clas-
worker-protective environmental enclosures.                               sification of enclosed spaces. Typically, reductions from class I,
    Spot cooling, probably the most popular method of improving           zone 1 or division 1 to class I, zone 2 or division 2 can be achieved
the thermal environment, can be provided by radiation (changing           by following the recommendations of NFPA Standard 496. This
mean radiant temperature), convection (changing air velocity and/or       allows using general-purpose electrical devices instead of zone 2 or
air supply temperatures), or both. Spot-cooling equipment is fixed at     division 2 devices, or using zone 2 or division 2 electrical devices
the workstation, whereas in individual cooling, the worker wears          instead of zone 1 or division 1 devices, which (1) greatly reduces the
the equipment.                                                            cost of electrical equipment and (2) provides a sound alternative
                                                                          when particular devices are not available for the higher (more vola-
    Local exhaust ventilation (spot extraction) is another method
                                                                          tile) electrical area classifications.
to remove excess heat from a process or source of high temperature,
                                                                              Gravity ventilators, also highly effective, have low operating
and should be the first step considered for energy saving over spot
                                                                          costs, do not generate noise, and are self-regulating (i.e., higher
cooling.
                                                                          heat release increases airflow through the ventilators). Gravity
Locker Room, Toilet, and Shower Space Ventilation                         ventilators can be affected by environmental conditions and thus
                                                                          should only be used for heat control rather than for the control of
   Ventilation of locker rooms, toilets, and shower spaces is impor-      gaseous or aerosol contaminants. Care must be taken to ensure pos-
tant in industrial facilities to remove odor and reduce humidity. In      itive pressure at the ventilators, particularly during the heating sea-
some industries, control of workroom contamination requires pre-          son. Otherwise, outside air will enter the ventilators.
vention of both ingestion and inhalation routes of exposure, so ade-          Next in order of heat removal capacity are (1) round gravity or
quate hygienic facilities, including appropriate ventilation, may be      wind-band ventilators, (2) round gravity ventilators with fan and
required in locker rooms, changing rooms, showers, lunchrooms,            motor added, (3) low-hood powered ventilators, and (4) vertical
and break rooms. State, provincial, and local regulations should be       upblast powered ventilators. The shroud for the vertical upblast
consulted early in design.                                                design has a peripheral baffle to deflect air upward instead of down-
   Supply air may be introduced through doors or wall grilles. In         ward. Vertical discharge is highly desirable to reduce roof damage
some cases, workplace air may be so contaminated that filtration or       caused by hot air if it contains condensable oil or solvent vapor. Ven-
a dedicated source of clean supply air is required. When control of       tilators with direct-connected motors are desirable to avoid belt
workroom contaminants is inadequate or not feasible, reduce               maintenance. Round gravity ventilators are applicable for ware-
employee exposure by positively pressurizing locker rooms, lunch-         houses with light heat loads and for manufacturing areas with high
rooms, and break rooms to minimize the level of contamination in          roofs and light loads.
those areas. Treated supply air may be ineffective in some applica-           Streamlined continuous ventilators must operate effectively
tions because it can introduce drafts and outdoor contamination or        without mechanical power. To ensure ventilator performance, suffi-
result in excessive condensation in a humid indoor environment.           cient low-level openings must be provided for incoming air; insuf-
   When mechanical ventilation of supply air is used, the supply          ficient inlet area and significant space air currents are the most
system should have adequate ducting and air distribution devices,         common reasons gravity roof ventilators malfunction. A positive
such as diffusers or grilles, to distribute air throughout the area.      supply of air around hot equipment may be necessary in large build-
   In locker rooms, take exhaust primarily from the toilet and            ings where external wall inlets are remote from the equipment.
shower spaces as needed and secondarily from the lockers. Exhaust-        Chapter 16 of the 2013 ASHRAE Handbook—Fundamentals has
ing from the room’s open ceiling areas should be a last option.           additional information on ventilation and infiltration.
ASHRAE Standard 62.1 and many local mechanical codes provide                  The cost of electrical power for mechanical ventilation over that
requirements for these areas.                                             of roof ventilators can be offset by the advantage of constant airflow.
                                                                          Mechanical ventilation can also create the pressure differential nec-
Roof Ventilators                                                          essary for good airflow, even with small inlets. Inlets should be sized
   Roof ventilators are heat escape ports located high in a building      correctly to avoid infiltration and other problems caused by high neg-
and should be properly enclosed for weathertightness (Goodfellow          ative pressure in the building. Often, a mechanical system is justified
1985). Stack effect and some wind induction are the motive forces         to supply enough makeup air to maintain the work area under posi-
for gravity- (buoyancy-) driven operation of continuous and round         tive pressure.
ventilators. Round ventilators can be equipped with a fan barrel and          Roof ventilators can comprise either mechanically operated open-
motor, allowing gravity or forced ventilation operation.                  ings or fan-powered mechanical exhaust. Operator-assisted openings
Ventilation of the Industrial Environment                                                                                                    31.5

or dampers are usually used in shops with high ceilings, and must be         Indoors, or outdoors with no solar load
installed when natural ventilation is used to provide air to the space.
                                                                                               WBGT = 0.7tnwb + 0.3tg                           (2)
                    3.    HEAT CONTROL                                    where
   Ventilation control alone may frequently be inadequate for meet-          tnwb = naturally ventilated wet-bulb temperature (no defined range of
ing heat stress standards for industrial work areas. Optimum solu-                   air velocity; different from saturation temperature or
tions may involve additional controls such as spot cooling, changes                  psychrometric wet-bulb temperature), °C
                                                                                tg = globe temperature (Vernon bulb thermometer, 150 mm
in work/rest patterns, and radiation shielding.                                      diameter), °C
Ventilation for Heat Relief                                                    tdb = dry-bulb temperature (sensor shaded from solar radiation), °C
    Many industrial processes release large amounts of heat and           Coefficients in Equations (1) and (2) represent the fractional contri-
moisture to the environment. In such environments, it may not be          butions of the component temperatures.
economically feasible to maintain comfort conditions (ASHRAE                  Exposure limits for heat stress for different levels of physical
Standard 55), particularly during summer. Comfortable conditions          activity are shown in Figure 2 (NIOSH 1986), which depicts the
are not physiologically necessary: the body must be in thermal bal-       allowable work regime (in terms of rest periods and work periods
ance with the environment, but this can occur at temperature and          each hour) for different levels of work over a range of WBGT. When
humidity conditions well above the normal comfort zone. In areas          applying Figure 2, assume that the rest area has the same WBGT as
where heat and moisture generated by a process are low to moderate,       the work area. The curves are valid for workers acclimatized to heat.
comfort conditions may not have to be provided if personnel expo-         ASHRAE Standard 62.1 provides some metabolic rates for different
sures are infrequent and brief. In such cases, ventilation may be the     activities that can be used with Figure 2. Refer to NIOSH (1986) for
only control necessary to prevent excessive physiological heat stress.    recommended WBGT limits for nonacclimatized workers.
    The engineer must distinguish between control needs for hot/dry           The WBGT index is an international standard (ISO Standards
industrial areas and warm/moist conditions. In hot/dry areas, a pro-      7243, 7730, and 7933) for evaluating hot environments. The WBGT
cess gives off only sensible (primarily convective and radiant) heat      index and activity levels should be evaluated on 1 h mean values; that
without adding moisture to the air. This increases the heat load on       is, WBGT and activity are measured and estimated as time-weighted
exposed workers, but the rate of cooling by evaporation of perspira-      averages on a 1 h basis for continuous work, or on a 2 h basis when
tion may not be significantly reduced. Body heat equilibrium may          exposure is intermittent. Although recommended by NIOSH, the
be maintained, but could cause excessive perspiration. Hot/dry work       WBGT has not been accepted as the sole legal standard by the Occu-
situations occur around furnaces, forges, metal-extruding and roll-       pational Safety and Health Administration (OSHA), and it may not
ing mills, glass-forming machines, etc.                                   apply for non-U.S. jurisdictions. The WBGT is generally used in
    In warm/moist conditions, a wet process may generate a signifi-       conjunction with other methods to determine heat stress.
cant latent heat load. The rise in sensible heat load on workers may          Although Figure 2 is useful for evaluating heat stress exposure
be insignificant, but the increased moisture content of the air can       limits, it is of limited use for control purposes or for evaluation of
seriously reduce cooling by evaporation of perspiration, making           comfort. Air velocity and psychrometric wet-bulb measurements
warm/moist conditions potentially more hazardous than hot/dry.
Typical warm/moist operations are found in textile mills, laundries,
dye houses, and deep mines, where water is used extensively for
dust control.
    Industrial heat load is also affected by local climate. Solar heat
gain and elevated outdoor temperatures increase the heat load at the
workplace, but may be insignificant compared to process heat gen-
erated locally. The moisture content of outdoor air is an important
factor that can affect hot/dry work situations by restricting an indi-
vidual’s evaporative cooling. For warm/moist working environ-
ments, solar heat gain and elevated outdoor temperatures are even
more important because moisture contributed by outdoor air is
insignificant compared to that released by the process.
    Both ASHRAE Standard 55 and International Organization for
Standardization (ISO) Standard 7730 specify thermal comfort con-
ditions.
    Methods for evaluating the general thermal state of the body both
in comfort conditions and under heat and cold stress are based on
analysis of the heat balance for the human body, as discussed in
Chapter 9 of the 2013 ASHRAE Handbook—Fundamentals. A per-
son may find the thermal environment unacceptable or intolerable
because of local effects on the body caused by asymmetric radia-
tion, air velocity, vertical air temperature differences, or contact
with hot or cold surfaces (floors, machinery, tools, etc.).
Heat Stress—Thermal Standards
   Another heat stress indicator for evaluating an environment’s
heat stress potential is the wet-bulb globe temperature (WBGT),
defined as follows:
   Outdoors with solar load                                                   Fig. 2 Recommended Heat Stress Exposure Limits for
                                                                                         Heat-Acclimatized Workers
                  WBGT = 0.7tnwb + 0.2tg + 0.1tdb                  (1)                         [Adapted from NIOSH (1986)]
31.6                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

are usually needed to specify proper controls, and are only mea-                   If the shield is a good reflector, it remains relatively cool in severe
sured indirectly in WBGT determinations. Information on other                  radiant heat. Bright or highly polished tinplate, stainless steel, and
useful tools, including the heat stress index (HSI), can be found in           ordinary flat or corrugated aluminum sheets are efficient and dura-
Chapter 9 of the 2013 ASHRAE Handbook—Fundamentals and in                      ble. Foil-faced plasterboard, although less durable, reflects well on
ISO Standards 7243, 7730, and 7933.                                            one side. To be efficient, however, the reflective shield must remain
    The thermal relationship between humans and their environment              bright. Radiation shields are much more efficient when used in mul-
is determined by four independent environmental variables:                     tiple layers; they should reflect the radiant heat back to the primary
                                                                               source, where the resulting hot gases can be removed by local ex-
• Air temperature
                                                                               haust. However, unless the shield completely surrounds the primary
• Radiant temperatures                                                         source, some infrared energy is reflected into the cooler surround-
• Moisture content of the air                                                  ings and possibly into an occupied area. The direction of reflected
• Air velocity                                                                 heat should be studied to ensure proper shielding installation.
Together with the rate of internal heat production (metabolic rate)                Spot Cooling. If the workplace is located near a source of radiant
and clothing variables, these factors may combine in various ways              heat that cannot be entirely controlled by radiation shielding, spot
to create different degrees of heat stress. The HSI is defined as the          cooling can be used. See Chapter 20 in the 2013 ASHRAE Hand-
percent of the skin that is wetted by perspiration:                            book—Fundamentals and data from spot-cooling diffuser manufac-
                                                                               turers for further information.
                       HSI = Esk/Emax  100                            (3)
where                                                                                      4. ENERGY CONSERVATION,
   Esk = evaporative heat loss from the skin, W/m2                                       RECOVERY, AND SUSTAINABILITY
  Emax = maximum possible evaporative heat loss from the skin, W/m2               Because of the large air volumes required to ventilate industrial
and incorporates relative contributions of metabolism, radiant heat            plants, energy conservation and recovery should be practiced, and
gain (or loss), convective heat gain (or loss), and evaporative (per-          can provide substantial savings if this practice does not compromise
spiration) heat gain (or loss). For supplemental information on eval-          overriding life safety concerns. Therefore, after all critical life
uation and control of heat stress using methods such as reduction of           safety issues have been adequately addressed, energy recovery
radiation, changes in work/rest pattern, spot cooling, and cooling             should be incorporated into preliminary planning for an industrial
vests and suits, refer to ACGIH (2013), Brief et al. (1983), Caplan            plant wherever and whenever it is both safe and practical to deploy.
(1980), NIOSH (1986), and Ontario MOL (2009).                                  When selecting energy recovery equipment, ensure that materials
                                                                               are compatible with all contaminants and hazardous substances that
Heat Exposure Control                                                          may be exhausted. Verify the acceptability of the energy recovery
    Control at Source. Heat exposure can be reduced by providing               method with local codes.
sufficient insulation to hot equipment or locating it outdoors or in              In some cases, it is possible to provide unheated or partially
zones with general or local exhaust ventilation, covering steaming             heated makeup air to the building. Although most energy conserva-
water tanks, providing covered drains for direct removal of hot                tion and recovery methods in this section apply to heating, the sav-
water, and maintaining tight joints and valves where steam may                 ings possible with cooling systems are similar. The following are
escape.                                                                        some methods of energy conservation and recovery:
    Local Exhaust Ventilation. Local exhaust ventilation removes               • In the original design phase, process and equipment insulation and
heated air generated by a hot process and/or gases emitted by pro-               heat shields should be provided to minimize heat loads. Vapor-
cess equipment, while removing a minimum of air from the sur-                    proofing and reducing the glass area may be required. Exhaust
rounding space. Local exhaust systems, including heat exposure                   requirements for hoods and processes should be reviewed and kept
control using overhead canopy hoods, are discussed in detail in                  to a practical, safe minimum; for more on local exhaust systems,
Chapter 32 and McKernan et al. (2014).                                           see Chapter 32.
    Radiation Shielding. In some industries, the major environmen-             • Design the supply and exhaust general ventilation systems for
tal heat load is radiant heat from hot objects and surfaces, such as             optimal operation throughout the year. Provide air as close to the
furnaces, ovens, furnace flues and stacks, boilers, molten metal, hot            occupied zone as possible without affecting exhaust operation.
ingots, castings, and forgings. Because air temperature has no sig-              Clean, recirculated air can be used in winter makeup if it does not
nificant effect on radiant heat flow, ventilation is of little help in con-      increase the levels of contamination in the space (see the follow-
trolling such exposure. The only effective control is to reduce the              ing bullet points for more details and restrictions) (ACGIH 2013).
amount of radiant heat impinging on the workers by insulating or                 Supply and exhaust systems may be interlocked together to avoid
placing radiation shields around the source.                                     overpressurization of the space by the supply unit if intermittent
    Radiation shields are effective in the following forms:                      extracts are used.
• Reflective shielding. Sheets of reflective material or insulating            • Supply air can be passed through air-to-air, liquid-to-air, or hot-
   board are temporarily attached to the hot equipment or arranged               gas-to-air heat exchangers to recover building or process heat.
   in a semiportable floor stand.                                                Rotary, regenerative, coil energy recovery (runaround), and air-
• Absorptive shielding (water-cooled). These shields absorb and                  to-air heat exchangers are discussed extensively in Chapters 25
   remove heat from hot equipment.                                               and 26 of the 2012 ASHRAE Handbook—HVAC Systems and
• Transparent shields. Heat-reflective tempered plate glass, re-                 Equipment. Energy recovery is also discussed in Chapters 5 and
   flective metal chain curtains, and close-mesh wire screens mod-               11 of ACGIH (2013).
   erate radiation without obstructing the view of hot equipment.              • Operate the system for economy if this does not compromise life
• Flexible shielding. Aluminum-treated fabrics give a high degree                safety. Although CO2-based demand control ventilation (DCV) is
   of radiation shielding.                                                       unsuitable for industrial spaces where human activity is not the
• Protective clothing. Reflective garments such as aprons, gauntlet              main reason for ventilating the space (DOE 2004), industrial
   gloves, and face shields provide moderate radiation shielding. For            spaces may offer their own kind of demand control ventilation for
   extreme radiation exposures, complete suits with vortex tube                  providing makeup air to offset process and exhaust hood exhaust
   cooling may be required.                                                      volumes. If the space does not contain a potential source of toxic
Ventilation of the Industrial Environment                                                                                                                                         31.7

  contaminants or hazardous (ignitable) substances, shut such sys-                     concentration of 5 ppm (CM), the local exhaust has a concentration of
  tems down at night, on weekends, or whenever possible, and oper-                     500 ppm (CE), the space has an average concentration of 20 ppm (CG),
  ate makeup air in balance with the needs of process equipment and                    and without recirculation the worker’s breathing zone is 35 ppm (CO).
  exhaust hoods. Keep heating supply air temperatures at the mini-                     Solution: The concentration CB at the breathing zone with recirculation
  mum, and cooling supply temperatures at the maximum, consis-                         is determined from
  tent with process needs and employee comfort. Keep the building                                          1 – 0.75   500 – 0.8  5  
  in pressure balance so that uncomfortable drafts do not necessitate                                CR = ----------------------------------------------------------- = 155 ppm
                                                                                                                 1 –  1 – 0.75   0.8 
  excessive heating. Increase the deadband/control limits
• If the exhaust air has contaminants that do not pose an unaccept-                    and
  able health risk, and does not contain a potential source of hazard-                                4.7
  ous (ignitable) substances, then recirculation can be considered.                            C B = ---------  20 – 5   1 – 1  +  35 – 5   1  + 0.5  155 
                                                                                                     2.35
  However, even then, contaminant concentrations in recirculated                                        +  1 – 0.5 5 = 110 ppm
  air must be determined so that allowable limits in the space are not
  exceeded. As recirculated air returns to the space, the concentra-                   which may or may not exceed the allowable TWA exposure limit of the
  tion of contaminants in the partially filtered return air adds to the                worker space, depending on the specific contaminant.
  contaminant levels already existing in the space. It must be deter-
  mined whether the concentration increases beyond the allowable                                                        REFERENCES
  time-weighted average (TWA) exposure limit during the period for                  ACGIH. 2013. Industrial ventilation: A manual of recommended practice
  which the worker is exposed. This period is usually assumed to be                    for design, 28th ed. American Conference of Governmental Industrial
  8 h for an 8 h work shift, but could be any period of exposure. Once                 Hygienists, Cincinnati, OH.
  installed, real-time or periodic monitoring is likely required to sup-            Ahn, K., S. Woskie, L. DiBerardinis, and M. Ellenbecker. 2008. A review of
  port this determination. Depending on the contaminant’s toxicity,                    published quantitative experimental studies on factors affecting labora-
  the monitoring system may be required to perform some form of                        tory fume hood performance. Journal of Occupational and Environmen-
  corrective action or shut down once a target level (a percentage of                  tal Hygiene 5(11):735-753.
  the safe exposure limit) concentration is attained. Predicted energy              AIHA. 2011. The occupational environment: Its evaluation, control, and
                                                                                       management, 3rd ed., vols. 1 and 2. D.H. Anna, ed. American Industrial
  cost savings from recirculation should be weighed against the nec-
                                                                                       Hygiene Association, Falls Church, VA.
  essary costs of air cleaning and monitoring requirements (to
                                                                                    AIHA. 2012. The laboratory ventilation standard. ANSI/AIHA Standard
  include calibration and maintenance of monitoring equipment).                        Z9.5-2012. American Industrial Hygiene Association, Falls Church, VA.
   Assuming equilibrium has been established, the predicted TWA                     ASHRAE. 2013. Thermal environmental conditions for human occupancy.
concentration at the workers’ breathing zone can be calculated                         ANSI/ASHRAE Standard 55-2013.
(ACGIH 2013):                                                                       ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/
                                                                                       ASHRAE Standard 62.1-2013.
                 QB                                                                 ASHRAE. 2013. Ventilation and acceptable indoor air quality in low-rise
           C B = ------  C G – C M   1 – f  +  C O – C M f                       residential buildings. ANSI/ASHRAE Standard 62.2-2013.
                 QA                                                           (4)   BOHS. 1987. Controlling airborne contaminants in the workplace. Techni-
                   + K B C R +  1 – K B C M                                          cal Guide 7. Science Review Ltd. and H&H Scientific Consultants for
                                                                                       British Occupational Hygiene Society, Leeds, U.K.
where                                                                               Brief, R.S., S. Lipton, S. Amamnani, and R.W. Powell. 1983. Development
                                                                                       of exposure control strategy for process equipment. Annals of the Amer-
    CB = TWA worker breathing zone contaminant concentration during
                                                                                       ican Conference of Governmental Industrial Hygienists (5).
         recirculation, ppm
                                                                                    Caplan, K.J. 1980. Heat stress measurements. Heating, Piping and Air Con-
    QB = total ventilation airflow without considering recirculation, m3/s
                                                                                       ditioning (February):55-62.
    QA = total ventilation airflow including recirculation, m3/s
    CG = average space concentration if no recirculation, ppm                       Caplan, K.J., and G.W. Knutson. 1977. The effect of room air challenge on
     f = fraction of time worker spends at workstation                                 the efficiency of laboratory fume hoods. ASHRAE Transactions 83(1):
                                                                                       141-156.
    CO = TWA contaminant concentration at breathing zone of
         workstation if no recirculation, ppm                                       Caplan, K.J., and G.W. Knutson. 1978. Laboratory fume hoods: Influence of
    KB = fraction of worker breathing zone air that consists of recirculated           room air supply. ASHRAE Transactions 84(1):522-537.
         air, 0 to 1.0                                                              Cashdollar, K.L. 2000. Overview of dust explosibility characteristics. Jour-
    CR = recirculated air (after air cleaner) discharge concentration, ppm,            nal of Loss Prevention in the Process Industries 13(3):183-199. Avail-
         or                                                                            able from http://www.cdc.gov/niosh/mining/works/coversheet1051.html.
                                                                                    Chen, Q., and L. Glicksman. 2003. System performance evaluation and
                          1 –    CE – KR CM                                       design guidelines for displacement ventilation. ASHRAE.
                    CR = --------------------------------------------------   (5)   DHHS. 1986. Advanced industrial hygiene engineering. PB87-229621. U.S.
                                  1 –  1 –  K R                                     Department of Health and Human Services, Cincinnati, OH.
         = fractional air cleaner efficiency for contaminant                       DOE. 2004. Demand-controlled ventilation using CO2 sensors. Federal
    CE = (local) exhaust concentration without recirculation, ppm                      Technology Alert DOE/EE-0293. U.S. Department of Energy, Wash-
    KR = fraction of exhaust air that is recirculated air, 0 to 1.0                    ington, D.C. Available at http://permanent.access.gpo.gov/lps99139/fta
    CM = replacement air contaminant concentration, ppm                                _co2.pdf.
                                                                                    Goodfellow, H.D. 1985. Advanced design of ventilation systems for contam-
Other recirculation system examples are given in Chapter 8 of                          inant control. Elsevier Science B.V., Amsterdam.
Goodfellow and Tahti (2001).                                                        Goodfellow, H., and E. Tahti, eds. 2001. Industrial ventilation design guide-
                                                                                       book. Academic Press, New York.
Example 1. An industrial space uses 4.7 m3/s for ventilation, of which              ISO. 1989. Hot environments—Estimation of the heat stress on working
   2.35 m3/s is general exhaust and 2.35 m3/s local exhaust (ACGIH                     man, based on the WBGT-index (wet bulb globe temperature). Standard
   2013). Local exhaust is recirculated through an air cleaner with an                 7243. International Organization for Standardization, Geneva.
   efficiency of 0.75. Recirculated air is directed toward the worker               ISO. 2005. Ergonomics of the thermal environment—Analytical determina-
   spaces, such that KB = 0.5 and KR = 0.8 (more of the recirculated air is            tion and interpretation of thermal comfort using calculation of the PMV
   locally exhausted than enters the worker’s breathing zone). The worker              and PPD indices and local thermal comfort criteria. Standard 7730. Inter-
   is at the workstation 100% of the time ( f = 1). The makeup air has a               national Organization for Standardization, Geneva.
31.8                                                                               2015 ASHRAE Handbook—HVAC Applications (SI)

ISO. 2004. Ergonomics of the environment—Analytical determination and               Goodfellow, H.D. 1987. Encyclopedia of physical science and technology,
   interpretation of heat stress using calculation of the predicted heat strain.       vol. 14: Ventilation, industrial. Academic Press, San Diego, CA.
   Standard 7933. International Organization for Standardization, Geneva.           Goodfellow, H.D., and J.W. Smith. 1982. Industrial ventilation—A review
McKernan, J.L., M.J. Ellenbecker, C.A. Holcroft, and M.R. Petersen. 2014.              and update. American Industrial Hygiene Association Journal 43
   Development and validation of proposed ventilation equations for                    (March):175-184.
   improved exothermic process control. 2014 ASHRAE Winter Confer-                  Harris, R.L. 1988. Design of dilution ventilation for sensible and latent heat.
   ence, Paper NY-14-C069.                                                             Applied Industrial Hygiene 3(1).
National Safety Council. 2012. Fundamentals of industrial hygiene, 6th ed.          Hayashi, T., R.H. Howell, M. Shibata, and K. Tsuji. 1987. Industrial venti-
   Chicago, IL.                                                                        lation and air conditioning. CRC, Boca Raton, FL.
NFPA. 2011. Standard on fire protection for laboratories using chemicals.           Heinsohn, R.J. 1991. Industrial ventilation engineering principles. John
   Standard 45-2011. National Fire Protection Association, Quincy, MA.                 Wiley & Sons, New York.
NFPA. 2013. Purged and pressurized enclosures for electrical equipment.             Holcomb, M.L., and J.T. Radia. 1986. An engineering approach to feasibil-
   Standard 496-2013. National Fire Protection Association, Quincy, MA.                ity assessment and design of recirculating exhaust systems. Proceedings
NIOSH. 1986. Criteria for a recommended standard: Occupational exposure                of Ventilation ’85. Elsevier Science B.V., Amsterdam.
   to hot environments. CDC/NIOSH Publication 86-113. National Insti-               HSE. 2013. Control of substances hazardous to health regulations. Health
   tute for Occupational Safety and Health, Washington, D.C. Available                 and Safety Executive, London, U.K.
   from http://www.cdc.gov/niosh/docs/86-113/.                                      Jackman, R. 1991. Displacement ventilation. Presented at CIBSE National
Ontario MOL. 2009. Heat stress (health and safety guidelines). Ontario                 Conference (April), University of Kent, Canterbury.
   Ministry of Labor. Available from http://www.labour.gov.on.ca/english            Laurikainen, J. 1995. Displacement ventilation system design method. Sem-
   /hs/pubs/gl_heat.php.                                                               inar presentations, Part 2. INVENT Report 46. FIMET, Helsinki.
Tseng, L.-C., R.F. Huang, and C.-C. Chem. 2010. Significance of face veloc-         Licht, W. 1988. Air pollution control engineering, 2nd ed. Marcel Dekker,
   ity fluctuation in relation to laboratory fume hood performance. Indus-             New York.
   trial Health 48(1):43-51. Available at http://www.jniosh.go.jp/en/indu           McDermott, H.J. 1985. Handbook of ventilation for contaminant control,
   _hel/pdf/IH_48_1_43.pdf.                                                            2nd ed. Ann Arbor Science Publishers, Ann Arbor, MI.
                                                                                    Mehta, M.P., H.E. Ayer, B.E. Saltzman, and R. Ronk. 1988. Predicting con-
                          BIBLIOGRAPHY                                                 centration for indoor chemical spills. Presented at ASHRAE Indoor Air
                                                                                       Quality Conference.
Alden, J.L., and J.M. Kane. 1982. Design of industrial ventilation systems,         NFPA. [Annual.] National fire codes®. National Fire Protection Associa-
   5th ed. Industrial Press, New York.                                                 tion, Quincy, MA
Anderson, R., and M. Mehos. 1988. Evaluation of indoor air pollutant con-           Olesen, B.W., and A.M. Zhivov. 1994. Evaluation of thermal environment in
   trol techniques using scale experiments. ASHRAE Indoor Air Quality                  industrial work spaces. ASHRAE Transactions 100(2):623-635.
   Conference.                                                                      Pozin, G.M. 1993. Determination of the ventilating effectiveness in mechan-
ASHRAE. 2012. Method of testing general ventilation air-cleaning devices               ically ventilated spaces. Proceedings of the 6th International Conference
   for removal efficiency by particle size. ANSI/ASHRAE Standard 52.2-                 on Indoor Air Quality (IAQ ’93), Helsinki.
   2012.                                                                            RoomVent ’90. 1990. Proceedings of the 2nd International Conference on
Balchin, N.C., ed. 1991. Health and safety in welding and allied processes,            Engineering Aero- and Thermodynamics of Ventilated Rooms, Oslo.
   4th ed. Abington Publishing, Cambridge.                                          RoomVent ’92. 1992. Proceedings of the 3rd International Conference on
Bartknecht, W. 1989. Dust explosions: Course, prevention, protection.                  Engineering Aero- and Thermodynamics of Ventilated Rooms, Aalborg,
   Springer-Verlag, Berlin.                                                            Denmark.
Burgess, W.A., M.J. Ellenbecker, and R.D. Treitman. 1989. Ventilation for           RoomVent ’94. 1994. Proceedings of the 4th International Conference on
   control of the work environment. John Wiley & Sons, New York.                       Engineering Aero- and Thermodynamics of Ventilated Rooms, Krakow.
Cawkwell, G.C., and H.D. Goodfellow. 1990. Multiple cell ventilation                RoomVent ’96. Proceedings of the 5th International Conference on Air Dis-
   model with time-dependent emission sources. Proceedings of the 2nd                  tribution in Rooms, Yokohama.
   International Conference on Engineering Aero- and Thermodynamics of              Schroy, J.M. 1986. A philosophy on engineering controls for workplace pro-
   Ventilated Rooms, Al-9, Oslo.                                                       tection. Annals of Occupational Hygiene 30(2):231-236.
Chamberlin, L.A. 1988. Use of controlled low velocity air patterns to               Shilkrot, E.O., and A.M. Zhivov. 1996. Zonal model for displacement ven-
   improve operator environment at industrial work stations. M.A. thesis,              tilation design. RoomVent ’96, Proceedings of the 5th International Con-
   University of Massachusetts.                                                        ference on Air Distribution in Rooms, vol. 2. Yokohama.
Cole, J.P. 1995. Ventilation systems to accommodate the industrial process.         Skaret, E. 1985. Ventilation by displacement—Characterization and design
   Heating, Piping, Air Conditioning (May).                                            applications. Elsevier Science B.V., Amsterdam.
Constance, J.D. 1983. Controlling in-plant airborne contaminants. Marcel            Skaret, E., and H.M. Mathisen. 1989. Ventilation efficiency—A guide to
   Dekker, New York.                                                                   efficient ventilation. ASHRAE Transactions 89(2B):480-495.
Cralley, L.V., and L.J. Cralley, eds. 1986. Patty’s industrial hygiene and tox-     Skistad, H. 1994. Displacement ventilation. Research Studies Press, John
   icology, vol. 3: Industrial hygiene aspects of plant operations. John               Wiley & Sons, West Sussex, U.K.
   Wiley & Sons, New York.                                                          Stephanov, S.P. 1986. Investigation and optimization of air exchange in
EC. 1994. Directive 94/9/EC on equipment and protective systems intended               industrial halls ventilation. Proceedings of Ventilation ’85. Elsevier Sci-
   for use in potentially explosive atmospheres (ATEX). European Commis-               ence B.V., Amsterdam.
   sion, Brussels, Belgium. Available from http://ec.europa.eu/enterprise           Vincent, J.H. 1989. Aerosol sampling, science and practice. John Wiley &
   /sectors/mechanical/documents/legislation/atex/index_en.htm.                        Sons, Oxford, U.K.
EC. 1999. Directive 99/92/EC on minimum requirements for improving the              Volkavein, J.C., M.R. Engle, and T.D. Raether. 1988. Dust control with clean
   safety and health protection of workers potentially at risk from explo-             air from an overhead air supply island (oasis). Applied Industrial Hygiene
   sive atmospheres. European Commission, Brussels, Belgium. Avail-                    3(August):8.
   able from http://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:              Wadden, R.A., and P.A. Scheff 1982. Indoor air pollution: Characteriza-
   31999L0092.                                                                         tion, prediction, and control. John Wiley & Sons, New York.
Fanger, P.O. 1982. Thermal comfort. Robert E. Krieger, Malabar, FL.                 Wilson, D.J. 1982. A design procedure for estimating air intake contamina-
Flagan, R.C., and J.H. Seinfeld. 1988. Fundamentals of air pollution engi-             tion from nearby exhaust vents. ASHRAE Transactions 89(2A):136-152.
   neering. Prentice-Hall, Englewood Cliffs, NJ.                                    Zhivov, A.M., and B.W. Olesen. 1993. Extending existing thermal comfort
Godish, T. 1989. Indoor air pollution control. Lewis Publishers, Chelsea, MI.          standards to work spaces. Proceedings of the 6th International Confer-
Goldfield, J. 1980. Contaminant concentration reduction: General ventila-              ence on Indoor Air Quality (IAQ ’93), Helsinki.
   tion versus local exhaust ventilation. American Industrial Hygienists            Zhivov, A.M. E.O. Shilkrot, P.V. Nielsen, and G.L. Riskowski. 1997. Dis-
   Association Journal 41(November).                                                   placement ventilation design. Proceedings of the 5th International Sym-
Goodfellow, H.D. 1986. Proceedings of Ventilation ’85. Elsevier Science                posium on Ventilation for Contaminant Control (Ventilation ’97), vol. I,
   B.V., Amsterdam.                                                                    Ottawa.
                                                                                CHAPTER 32

                                                          INDUSTRIAL LOCAL
                                                              EXHAUST
                     Local Exhaust Fundamentals ........................................................................................................ 32.2
                     Air Movement in Vicinity of Local Exhaust .................................................................................. 32.3
                     Other Local Exhaust System Components .................................................................................... 32.6
                     Operation ...................................................................................................................................... 32.9




I  NDUSTRIAL exhaust ventilation systems contain, collect, and
    remove airborne contaminants consisting of particulate matter
(dusts, fumes, smokes, fibers), vapors, and gases that can create a
                                                                                                    poorly designed and maintained local ventilation systems can cause
                                                                                                    deterioration of building structures and equipment, negative health
                                                                                                    effects, and decreased worker productivity.
hazardous, unhealthy, or undesirable atmosphere. Exhaust systems                                        No local exhaust ventilation system is 100% effective in capturing
can also salvage usable material, improve plant housekeeping, and                                   pollutants and/or excess heat. In addition, installation of local exhaust
capture and remove excessive heat or moisture. Industrial exhaust                                   ventilation system may not be possible in some circumstances,
systems must comply with ASHRAE Standard 62.1 and other stan-                                       because of the size, mobility, or mechanical interaction requirements
dards as required [e.g., National Fire Protection Agency (NFPA) stan-                               of the process. In these situations, general ventilation is needed to
dards].                                                                                             dilute pollutants and/or excess heat. Where pollutants are toxic or
   Special Warning: Certain industrial spaces may contain flam-                                     present a health risk to workers, local exhaust is the appropriate
mable, combustible and/or toxic concentrations of vapors or dusts                                   approach, and dilution ventilation should be avoided. Air supplied by
under either normal or abnormal conditions. In spaces such as these,                                the general ventilation system is usually conditioned (heated, humid-
there are life safety issues that this chapter may not completely                                   ified, cooled, etc.). Supply air replaces air extracted by local and gen-
address. Special precautions must be taken in accordance with                                       eral exhaust systems and improves comfort conditions in the occupied
requirements of recognized authorities such as the National Fire Pro-                               zone.
tection Association (NFPA), Occupational Safety and Health                                              Chapter 11 of the 2013 ASHRAE Handbook—Fundamentals cov-
Administration (OSHA), and American National Standards Institute                                    ers definitions, particle sizes, allowable concentrations, and upper
(ANSI). In all situations, engineers, designers, and installers who                                 and lower explosive limits of various air contaminants. Chapter 31 of
encounter conflicting codes and standards must defer to the code or                                 this volume, Goodfellow and Tahti (2001), and Chapter 2 of ACGIH
standard that best addresses and safeguards life safety.                                            (2013) detail steps to determine air volumes necessary to dilute con-
                                                                                                    taminant concentration using general ventilations.
Local Exhaust Versus General Ventilation
                                                                                                        Sufficient makeup air must be provided to replace air removed
    Local exhaust ventilation systems can be the most performance-                                  by the exhaust system. If replacement air is insufficient, building
effective and cost-effective method of controlling air pollutants and                               pressure becomes negative relative to atmospheric pressure and
excessive heat. For many operations, capturing pollutants at or near                                allows air to infiltrate through open doors or window cracks, and
their source is the only way to ensure compliance with occupational                                 can reverse flow through combustion equipment vents. A negative
exposure limits that are measured within the worker’s breathing                                     pressure as little as 12 Pa can cause drafts and might cause back-
zone. When properly designed, local exhaust ventilation optimizes                                   drafts in combustion vents, thereby creating potential health and
ventilation exhaust airflow, thus optimizing system acquisition costs                               safety hazards. From the sustainability perspective, a negative plant
associated with equipment size and operating costs associated with                                  static pressure can also result in excessive energy use. If workers
energy consumption and makeup air tempering. Chapters 2 and 3                                       near the plant perimeter complain about cold drafts, unit heaters are
in ACGIH (2013) also discuss this topic at length.                                                  often installed. Heat from these units often is drawn into the plant
    In some industrial ventilation designs, the emphasis is on filtering                            interior, overheating the interior. Too often, this overheating is
air captured by local exhausts before exhausting it to the outdoors or                              addressed by exhausting more air from the interior, causing
returning it to the production space. As a result, these systems are                                increased negative pressure and more infiltration. Negative plant
evaluated according to their filter efficiency or total particulate                                 pressure reduces the exhaust volumetric flow rate because of
removal. However, if an insufficient percentage of emissions are                                    increased system resistance, which can also decrease local exhaust
captured, the degree of air-cleaning efficiency sometimes becomes                                   efficiencies or require additional energy to overcome the increased
irrelevant.                                                                                         resistance. Wind effects on building balance may also play a role,
    For a process exhaust system in the United States, the design                                   and are discussed in Chapter 24 of the 2013 ASHRAE Handbook—
engineer must verify if the system is permitted by the 1990 Clean Air                               Fundamentals.
Act. For more information, see the Environmental Protection                                             Positive-pressure plants and balanced plants (those with equal
Agency’s web site (http://www.epa.gov/air/cca/).                                                    exhaust and replacement air rates) use less energy. However, if there
    The pollutant-capturing efficiency of local ventilation systems                                 are clean and contaminated zones in the same building, the desired
depends on hood design, the hood’s position relative to the source of                               airflow direction is from clean to dirty, and zone boundary construc-
contamination, temperature of the source being exhausted, and the                                   tion and pressure differentials should be designed accordingly.
induced air currents generated by the exhaust airflow. Selection and
                                                                                                        Exhaust system discharge may be regulated under various fed-
positioning of the hood significantly influence initial and operating
                                                                                                    eral, state, and local air pollution control regulations or ordinances.
costs of both local and general ventilation systems. In addition,
                                                                                                    These regulations may require exhaust air treatment before dis-
                                                                                                    charge to the atmosphere. Chapter 30 of the 2012 ASHRAE Hand-
The preparation of this chapter is assigned to TC 5.8, Industrial Ventilation                       book—HVAC Systems and Equipment provides guidance and
Systems.                                                                                            recommendations for discharge air treatment.

                                                                                           32.1
32.2                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

       1.    LOCAL EXHAUST FUNDAMENTALS                                     systems are commonly used to evacuate welding fumes, such as
                                                                            hoods built into stationary or turnover welding tables. Lateral ex-
System Components                                                           haust hoods, which exhaust air through slots on the periphery of
   Local exhaust ventilation systems typically consist of the follow-       open vessels, such as those used for galvanizing metals, are another
ing basic elements:                                                         example of built-in local exhaust systems.
• Hood to capture pollutants and/or excessive heat                          Effectiveness of Local Exhaust
• Ducted system to transport polluted air to air cleaning device or
                                                                               The most effective hood design uses the minimum exhaust air-
  building exhaust
                                                                            flow rate to provide maximum contaminant control without com-
• Air-cleaning device to remove captured pollutants from the air-
                                                                            promising operator capability to complete the work task. Capture
  stream for recycling or disposal
                                                                            effectiveness should be high, but it is difficult and costly to develop
• Air-moving device (e.g., fan or high-pressure air ejector), which
                                                                            hoods with efficiencies approaching 100%. Makeup air supplied by
  provides motive power to generate the hood capture velocity plus
                                                                            general ventilation to replace exhausted air can dilute contaminants
  overcome exhaust ventilation system resistance
                                                                            that are not captured by the hood. Enclosing more of the process
• Exhaust stack, which discharges system air to the atmosphere
                                                                            reduces the need to protect against contaminant escape through
System Classification                                                       cross drafts, convective currents, or process-generated contaminant
                                                                            momentum. In turn, this reduces the exhaust airflow required to
    Contaminant Source Type. Knowing the process or operation
                                                                            control the contaminant(s).
is essential before a local exhaust hood system can be designed.
                                                                               Capture Velocity. Capture velocity is the air velocity required to
    Hood Type. Exhaust hoods are typically round, rectangular, or
                                                                            entrain contaminants at the point of contaminant generation up-
slotted to accommodate the geometry of the source. Hoods are                stream of a hood. The contaminant enters the moving airstream near
either enclosing or nonenclosing (Figure 1). Enclosing hoods pro-
                                                                            the point of generation and is carried along with the air into the
vide more effective and economical contaminant control because
                                                                            hood. Designers use a designated capture velocity Vc to determine a
their exhaust rates and the effects of room air currents are minimal
                                                                            volumetric flow rate to draw air into the hood. Table 1 shows ranges
compared to those for nonenclosing hoods. Hood access openings
                                                                            of capture velocities for several industrial operations. These figures
for inspection and maintenance should be as small as possible and
                                                                            are based on successful experience under ideal conditions. Once
out of the natural path of the contaminant. Hood performance (i.e.,
                                                                            capture velocity upstream of the hood and hood position relative to
how well it captures the contaminant) should ideally be verified by
                                                                            the source are known, then the hood flow rate can be determined for
an industrial hygienist.
                                                                            the particular hood design. Velocity distributions for specific hoods
    A nonenclosing hood can be used if access requirements make             must be known or determined.
it necessary to leave all or part of the process open. Careful attention
                                                                               Hood Volumetric Flow Rate. For a given hood configuration
must be paid to airflow patterns and capture velocities around the
                                                                            and capture velocity, the exhaust volumetric flow rate (the airflow
process and hood (under dynamic conditions) and to the process
                                                                            rate that allows contaminant capture) can be calculated as
characteristics to make nonenclosing hoods effective. The use of
moveable baffles, curtains, strip curtains, and brush seals may allow                                   Qo = Vo Ao                               (1)
the designer to increase the level of enclosure without interfering
with the work process. The more of the process that can be enclosed,        where
the less exhaust airflow required to control the contaminant(s).                Qo = exhaust volumetric flow rate, m3/s
    System Mobility. Local exhaust systems with nonenclosing                    Vo = average air velocity in hood opening that ensures capture
hoods can be stationary (i.e., having a fixed hood position), move-                  velocity at point of contaminant release, m/s
able, portable, or built-in (into the process equipment). Moveable              Ao = hood opening area, m2
hoods are used when process equipment must be accessed for repair
                                                                               Low face velocities require that supply (makeup) air be as uni-
and loading and unloading of materials (e.g., in electric ovens for
                                                                            formly distributed as possible to minimize the effects of room air
melting steel).
                                                                            currents. This is one reason replacement air systems must be
    The portable exhaust system shown in Figure 2 is commonly
                                                                            designed with exhaust systems in mind. Air should enter the hood
used for temporary exhausting of fumes and solvents in confined
spaces or during maintenance. It has a built-in fan and filter and an
exhaust hood connected to a flexible hose. Built-in local exhaust




            Fig. 1   Enclosing and Nonenclosing Hoods
  (Adapted from ACGIH®, Industrial Ventilation: A Manual of Recom-
 mended Practice, 27th ed. Copyright 2010. Reprinted with permission.)      Fig. 2   Portable Fume Extractor with Built-in Fan and Filter
Industrial Local Exhaust                                                                                                                      32.3

         Table 1 Range of Capture (Control) Velocities
Condition of                                                    Capture
Contaminant Dispersion        Examples                        Velocity, m/s

Released with essentially     Evaporation from tanks,         0.25 to 0.5
no velocity into still air    degreasing, plating
Released at low velocity      Container filling, low-speed     0.5 to 1.0
into moderately still air     conveyor transfers, welding
Active generation into zone   Barrel filling, chute loading    1.0 to 2.5
of rapid air motion           of conveyors, crushing, cool
                              shakeout
Released at high velocity     Grinding, abrasive blasting,     2.5 to 10
into zone of very rapid air   tumbling, hot shakeout
motion
Note: In each category above, a range of capture velocities is shown. The
proper choice of values depends on several factors (Alden and Kane 1982):      Fig. 4   Influence of Hood Location on Contamination of Air in
                                                                                                the Operator’s Breathing Zone
      Lower End of Range                        Upper End of Range
                                                                                 (Adapted from ACGIH®, Industrial Ventilation: A Manual of Recom-
1. Room air currents favorable to          1. Distributing room air currents                 mended Practice, 28th ed. Copyright 2013.)
   capture
2. Contaminants of low toxicity or         2. Contaminants of high toxicity        Exhausted air may contain combustible pollutant/air mixtures. If
   of nuisance value only                                                      it does, the amount by which the exhaust airflow rate should be
3. Intermittent, low production            3. High production, heavy use       increased to dilute combustible mixture must be verified to meet the
4. Large hood; large air mass in           4. Small hood; local control only   requirements of National Fire Protection Association (NFPA) Stan-
   motion                                                                      dards 86 and 329.

                                                                               Principles of Hood Design Optimization
                                                                                  Numerous studies of local exhaust systems and common prac-
                                                                               tices have led to the following hood design principles:
                                                                               • Hood location should be as close as possible to the source of con-
                                                                                 tamination.
                                                                               • The hood opening should be positioned so that it causes the con-
                                                                                 taminant to deviate the least from its natural path.
                                                                               • The hood should be located so that the contaminant is drawn away
                                                                                 from the operator’s breathing zone.
                                                                               • Hood size must be the same as or larger than the cross section of
                                                                                 flow entering the hood. If the hood is smaller than the flow, a
                                                                                 higher volumetric flow rate is required.
                                                                               • Worker position with relation to contaminant source, hood
                                                                                 design, and airflow path should be evaluated based on the princi-
                                                                                 ples given in Chapters 3 and 10 of ACGIH (2013).
                                                                               • Canopy hoods (Figure 4) should not be used where the operator
                                                                                 must bend over a tank or process (ACGIH 2013).

                                                                                        2.   AIR MOVEMENT IN VICINITY OF
Fig. 3   Use of Interior Baffles to Ensure Good Air Distribution                                  LOCAL EXHAUST
                                                                                  Air capture velocities in front of the hood opening depend on the
uniformly. Hood flanges, side baffles, and interior baffles are some-          exhaust airflow rate, hood geometry, distance from hood face and
times necessary (Figure 3).                                                    surfaces surrounding the hood opening. Figure 5 shows velocity
    Airflow requirements for maintaining effective capture velocity            contours for an unflanged round duct hood. Studies have established
at a contaminant source also vary with the distance between the                the similarity of velocity contours (expressed as a percentage of the
source and hood. Chapter 3 of ACGIH (2013) provides methodol-                  hood entrance velocity) for hoods with similar geometry (Dalla-
ogy for estimating airflow requirements for specific hood configu-             Valle 1952). Figure 6 shows velocity contours for a rectangular
rations and locations relative to the contaminant source.                      hood with an aspect ratio (width divided by length) of 0.333. The
    Airflow near the hood can be influenced by drafts from supply              profiles are similar to those for the round hood but are more elon-
air jets (spot cooling jets) or by turbulence of the ambient air caused        gated. If the aspect ratio is lower than about 0.2 (0.15 for flanged
by jets, upward/downward convective flows, moving people,                      openings), the flow pattern in front of the hood changes from
mobile equipment, and drafts from doors and windows. Process                   approximately spherical to approximately cylindrical. Velocity
equipment may be another source of air movement. For example,                  decreases rapidly with distance from the hood; per DallaValle,
high-speed rotating machines such as pulverizers, high-speed belt              velocity decreases on the order of 1/(distance from suction inlet
material transfer systems, falling granular materials, and escaping            squared).
compressed air from pneumatic tools all produce air currents. These               The design engineer should consider side drafts and other
factors can significantly reduce the capturing effectiveness of local          sources of air movement close to the capture area of a local exhaust
exhaust systems and should be accounted for in the exhaust system              hood. Caplan and Knutson (1977, 1978) found that air movement in
design.                                                                        front of laboratory hoods can cause contaminants to escape from the
32.4                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)




       Fig. 5   Velocity Contours for Plain Round Opening
                (Alden and Kane 1982; used by permission)


hood and into the operator’s breathing zone. In industrial applica-
tions, it is common to see large fans blowing air onto workers who
are located in front of an exhaust hood. This can render the local
exhaust hood ineffective to the point that no protection is provided
for the worker and/or their adjacent co-workers.
                                                                                   Fig. 6 Velocity Contours for Plain Rectangular Opening
Pressure Loss in Hoods and Ducts                                                                   with Sides in a 1:3 Ratio
                                                                                               (Alden and Kane 1982; used by permission)
   A vena contracta forms in the entrance of the hood or duct and
produces a pressure loss, which can be described using pressure loss                                           Ps = –Pv                                 (3)
coefficient Co or a static pressure entry loss (ACGIH 2013). When
air enters a hood, the pressure loss, called hood entry loss, may                  Static pressure in the hood/duct is the static pressure (velocity
have several components, depending on the hood’s complexity.                    pressure) plus the head loss, which is expressed as a fraction of the
Simple hoods usually have a single pressure loss coefficient CL                 velocity pressure, as
specified, defined as
                                                                                                          Ps,h = Pv + Co Pv                             (4)
                                       Pv                                       Rearranged, the hood/duct static pressure Ps,h (hood suction) for
                            CL =     ---------                           (2)    hoods is
                                     Ps , h
                                                                                                          Ps,h = (1 + Co)Pv                             (5)
where
    CL = pressure loss coefficient depending on hood type and geometry,         and the change in total pressure is
          dimensionless
    Pv = V 2/2, dynamic pressure inside duct caused by moving                                         Pt = Ps,h – Pv = Co Pv                          (6)
          airstream (constant in duct after vena contracta), Pa, where  is
          air density, kg/m3                                                    Loss coefficients Co for various hood shapes are given in Figure 7.
   Ps,h = static pressure in hood duct because of velocity pressure increase    For tapered hoods, Figure 5 shows that the optimum hood entry
          and hood entry loss, Pa                                               angle to minimize entry loss is 45°, but this may be impractical in
                                                                                many situations because of the required transition length. A 90°
    More information on loss factors and the design of exhaust duct-
                                                                                angle, with a corresponding loss factor of 0.25 (for rectangular
work is in Chapter 21 of the 2013 ASHRAE Handbook—Fundamen-
tals, ACGIH (2013), and Brooks (2001).                                          openings), is typical for many tapered hoods.
    The loss coefficient CL is different from the hood entry loss coef-
                                                                                Example 1. A nonenclosing side-draft flanged hood (Figure 8) with face
ficient. The entry loss coefficient Co relates duct total pressure loss            dimensions of 0.45 by 1.2 m rests on the bench. The required volumetric
to duct velocity pressure. From Bernoulli’s equation, hood total                   flow rate is 0.74 m3/s. The duct diameter is 230 mm; this gives a duct
pressure is approximately zero at the entrance to the hood, and                    velocity of 17.6 m/s. The hood is designed such that the largest angle of
therefore the static pressure is equal to the negative of the velocity             transition between the hood face and the duct is 90°. What is the suction
pressure:                                                                          pressure (static pressure) for this hood? Assume air density at 22°C.
Industrial Local Exhaust                                                                                                                                         32.5




                                                                                               Fig. 9 Multislot Nonenclosing Hood
            Fig. 7 Entry Losses for Typical Hoods                                  Losses occur when air passes through the slot and when air enters
                                                                                the duct. Because the velocities, and therefore the velocity pres-
                                                                                sures, can be different at the slot and at the duct entry locations, the
                                                                                hood suction must reflect both losses and is given by
                                                                                                    Ps,h = Pv + (CoPv)s + (CoPv)d                                 (7)
                                                                                where the first Pv is generally the higher of the two velocity pres-
                                                                                sures, s refers to the slot, and d refers to the duct entry location.

                                                                                Example 2. A multislot hood has three slots, each 25 by 1000 mm. At the
                                                                                   top of the plenum is a 90° transition into the 250 mm duct. The volu-
                                                                                   metric flow rate required for this hood is 0.78 m3/s. Determine the hood
                                                                                   suction (static pressure). Assume air density at 22°C.
                                                                                   Solution: The slot velocity Vs is
                                                                                                        Q                 0.78
                                                                                                   Vs = --- = ---------------------------------- = 10.4 m/s
                                                                                                        A      3   0.025   1 
                                                                                   which is near the minimum slot velocity of 10 m/s. Substituting this
                         Fig. 8 Hood on Bench                                      velocity,
                                                                                                                2                           2
                                                                                                       V           1.19   10.4 
   Solution: The two transition angles cannot be equal. Whenever this is                          Pv = --------- = --------------------------------- = 64.4 Pa
                                                                                                          2                       2
   true, the larger angle is used to determine the loss factor from Figure
   7. Because the transition piece originates from a rectangular opening,          The duct area is 0.0491 m2. Therefore, duct velocity and velocity pres-
   the curve marked “rectangular” must be used. This corresponds to a              sure are
   loss factor of 0.25. The duct velocity pressure is                                                                   Vd = Q/A
                                2                           2                                                       0.78
                       V           1.19   17.6                                                         Vd = --------------- = 15.9 m/s
                  Pv = --------- = --------------------------------- = 184 Pa                                    0.0491
                          2                       2
                                                                                   Substituting this velocity,
   From Equation (5),                                                                                                                2
                                                                                                             1.19   15.9 
                                                                                                       Pv = --------------------------------- = 150.4 Pa
                      Ps, h = (1 + 0.25)(184) = 230 Pa                                                                     2

   Compound Hoods. Losses for multislot hoods (Figure 9) or                        For a 90° transition into the duct, the loss factor is 0.25. For the slots,
                                                                                   the loss factor is 1.78 (Figure 7). The duct velocity pressure is added to
single-slot hoods with a plenum (compound hoods) must be ana-                      the sum of the two losses because it is larger than the slot velocity pres-
lyzed somewhat differently. The slots distribute air over the hood                 sure. Using Equation (7),
face and do not influence capture efficiency. Slot velocity should be
                                                                                           Ps,h = 150.4 + (1.78)(65) + (0.25)(150.4) = 303.7 Pa
approximately 10 m/s to provide required distribution at minimum
energy cost; plenum velocities are typically 50% of slot velocities                Exhaust volume requirements, minimum duct velocities, and
(approximately 5 m/s). Higher velocities dissipate more energy and              entry loss factors for many specific operations are given in Chapter
can cause hot spots in the face of the hood.                                    10 of ACGIH (2013).
32.6                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

Overhead Canopy Hoods
    If a hot work process cannot be completely enclosed, place a can-
opy hood above the process so that the contaminant convectively
moves toward the hood. Canopy hoods should be applied and
designed with caution to avoid drawing contaminants across the
operator’s breathing zone (see Figure 4). The hood’s height above
the process should be minimized to reduce total exhaust airflow
rate. Efficiencies in ventilation capture can be gained when venti-
lating heated processes with canopy hoods, because heated air
naturally moves upward because of its reduced density (i.e., buoy-
ancy). Canopy hoods are most effective when contaminant is
released over a well-defined area, and the contaminant is entrained
in the rising, buoyant plume. Room cross drafts can substantially
deflect the rising plume when it is created by a low-temperature                 Fig. 10 Sidedraft Hood and Slot Hood on Tank
process, or when cross drafts are greater than 0.25 m/s between the
process and the canopy inlet. When determining proper hood selec-         Gebhart 1975). This occurs because turbulence sweeps the plume
tion and design parameters, carefully consider process informa-           edges inward to a minimal volume. However, it is more cost effec-
tion, such as required worker access to the process, process-related      tive to manufacture and install square or rectangular hoods. Baffles
material movement within the plume, and the hazard potential of           are recommended at the face of rectangular canopy hoods to
the contaminants associated with the process.                             approximate the area of a round hood face.
    Canopy hoods without side walls are the least effective and effi-
cient method of controlling hot process plumes. The limitation of         Ventilation Controls for Large-Scale Hot Processes
any hood design with distance between the hood face and surface of           Equations to approximate the velocity, area, and volumetric flow
the source is the ability of cross drafts to interfere with capturing     of rising air above a large-scale cylindrical heated process with
contaminants rising from the hot process. Where cross drafts greater      excess air temperatures (t < 92°C) are available from several
than 0.25 m/s are present, hood designs should include side walls.        sources (ACGIH 2013; Goodfellow 1985; Hemeon 1963, 1999;
At a minimum, one side wall should be included in the hood design         U.S. Public Health Service 1973). These equations derive from
on the side of the process where the cross draft originates (upstream     compilation of empirical research by Hemeon and others, and are
side).                                                                    useful for traditional large-scale, high-temperature processes (e.g.,
                                                                          arc furnaces, tapping operations).
Canopy Hoods with Sidewalls
    When side walls are included, or when the process is close to a       Ventilation Controls for Small-Scale Hot Processes
structural wall, the plume may attach to the wall. In this event, the        New equations to approximate the velocity, area, and volumetric
plume entrainment volume is reduced compared to that in an                flow of the rising air above a small-scale heated process have been
unbounded plume, and the resulting flow in the plume is reduced to        validated within a range of excess air temperatures (–1 K < t <
half the flow of an unbounded plume. If there are two walls attached      30 K) (McKernan and Ellenbecker 2007; McKernan et al. 2007a,
at a right angle, the flow is reduced to 1/4 of the unbounded plume       2007b). These equations are based on modern research applicable to
flow (Nielsen 1993).                                                      designing engineering controls for heated processes, as well as his-
                                                                          toric work by Hemeon and others (Goodfellow 1985; Hemeon
Low Canopy Hoods
                                                                          1963, 1999; U.S. Public Health Service 1973). They are particularly
   Whenever the distance between a canopy hood and the hot source         useful for approximating volumetric flow from discrete low-
is within 0.9 m or the source diameter, whichever is smaller, this        temperature sources. The historic equations of Hemeon and others
hood is considered to be a low canopy hood. Its close proximity to        continue to be useful for the traditional large-scale, high tempera-
the source does not allow sufficient time for the plume to expand;        ture processes (e.g., arc furnaces, tapping operations).
thus, the diameter or cross section of the hot air column is approxi-
mately the same as the source. Under this design scenario, the diam-      Sidedraft Hoods
eter or side dimensions of the hood need only be about 0.3 m larger
than the source diameter at its widest cross-section (Hemeon 1963,           Sidedraft hoods typically draw contaminant away from the
1999). For rectangular sources, rising plumes may be better con-          operator’s breathing zone. With a buoyant source, a sidedraft hood
trolled if the hood shape reflects that of the source. In this circum-    requires a higher exhaust volumetric flow rate than a low canopy
stance, perform the hood airflow and design calculations as for a cir-    hood. If a low canopy hood restricts the work process, a sidedraft
cular source, once for the length and once for the width dimensions.      hood may be more cost effective than a high canopy hood. Exam-
                                                                          ples of sidedraft hoods include multislotted “pickling” hoods near
High Canopy Hood Use as Redundant Control Measure                         welding benches (Figure 9) and slot hoods on tanks (Figure 10).
    The high canopy hood without side walls is the least favorable
canopy design. The design can be used as a redundant measure for                 3.   OTHER LOCAL EXHAUST SYSTEM
controlling large-volume process plumes. High canopy hoods are                              COMPONENTS
not recommended as a primary control measure for heated pro-
cesses, because of the large volumes of air displaced to remove pol-      Duct Design and Construction
lutants from the workplace. For example, arc furnace charging has            Duct Considerations. The second component of a local exhaust
a limited duration, and restricted canopy hood use while the furnace      ventilation system is the duct through which contaminated air is
is being charged reduces the required volume of replacement air.          transported from the hood(s). Round ducts are preferred because
Ideally, high canopy hood faces without walls should be round,            they (1) offer more uniform velocity to resist settling of material,
because rising air from point sources and compact shapes (i.e., not       (2) can withstand the higher static pressures normally found in
line sources) becomes circular in cross section as it rises (Bill and     industrial exhaust systems, and (3) are easier to seal. When design
Industrial Local Exhaust                                                                                                                                   32.7

                                                     Table 2     Contaminant Transport Velocities
                                                                                                                                         Minimum Transport
Nature of Contaminant Examples                                                                                                              Velocity, m/s
Vapor, gases, smoke       All vapors, gases, smoke                                                                                       Usually 5 to 10
Fumes                     Welding                                                                                                        10 to 13
Very fine light dust      Cotton lint, wood flour, litho powder                                                                          13 to 15
Dry dusts and powders     Fine rubber dust, molding powder dust, jute lint, cotton dust, shavings (light), soap dust, leather shavings   15 to 20

Average industrial dust   Grinding dust, buffing lint (dry), wool jute dust (shaker waste), coffee beans, shoe dust, granite dust,       18 to 20
                           silica flour, general material handling, brick cutting, clay dust, foundry (general), limestone dust,
                           asbestos dust in textile industries
Heavy dust                Sawdust (heavy and wet), metal turnings, foundry tumbling barrels and shakeout, sandblast dust, wood           20 to 23
                           blocks, hog waste, brass turnings, cast-iron boring dust, lead dust
Heavy and moist dust      Lead dust with small chips, moist cement dust, asbestos chunks from transite pipe cutting machines,            23 and up
                           buffing lint (sticky), quicklime dust
Source: Adapted from ACGIH (2013).


limitations require rectangular or flat oval ducts, the aspect ratio
(height-to-width ratio) should be as close to unity as possible.
    Minimum transport velocity is the velocity required to trans-
port particles without settling. Table 2 lists some generally accepted
transport velocities as a function of the nature of the contaminants
(ACGIH 2013). The values listed are typically higher than theoret-
ical and experimental values to account for (1) damage to ducts,
which increases system resistance and reduces volumetric flow and
duct velocity; (2) duct leakage, which tends to decrease velocity in
the duct system upstream of the leak; (3) fan wheel corrosion or
erosion and/or belt slippage, which could reduce fan volume; and                                            Fig. 11     Air Bleed-In
(4) reentrainment of settled particles caused by improper operation
of the exhaust system. Design velocities can be higher than mini-
mum transport velocities but should never be significantly lower.                       Co = orifice loss coefficient referenced to the velocity at the orifice
                                                                                             cross-sectional area, dimensionless (see Figure 7)
    When particle concentrations are low, the effect on fan power is
negligible. Using standard duct sizes and fittings decreases cost and                 Once the velocity pressure is known, orifice velocity and size can
delivery time. Information on available sizes and cost of nonstan-                 be determined.
dard sizes can be obtained from the contractor(s).                                    Occasionally, a counterweighted backdraft damper or spring-
    Duct Losses. Chapter 21 of the 2013 ASHRAE Handbook—                           loaded air admittance valve, configured to allow airflow into the
Fundamentals covers the basics of duct design and design of                        duct but not out, is used as an air bleed in lieu of an orifice in systems
metal-working exhaust systems. Loss coefficients are found in the                  that operate under varying airflow conditions. This ensures the
ASHRAE Duct Fitting Database CD-ROM (ASHRAE 2008).                                 proper quantity of transport airflow inside the duct, helping to elim-
    For systems conveying particles, elbows with a centerline radius-              inate material fallout and subsequent duct blockage.
to-diameter ratio (r/D) greater than 1.5 are the most suitable. If r/D               Integrating Duct Segments. Most systems have more than one
1.5, abrasion in dust-handling systems can reduce the life of elbows.              hood. If the pressures are not designed to be the same for merging
Elbows, especially those with large diameters, are often made of                   parallel airstreams, the system adjusts to equalize pressure at the
seven or more gores. For converging flow fittings, a 30° entry angle               common point; however, the resulting flow rates of the two merging
is recommended to minimize energy losses and abrasion in dust-                     airstreams will not necessarily be the same as designed. As a result,
handling systems (Chapter 21 of the 2013 ASHRAE Handbook—                          the hoods can fail to control the contaminant adequately, exposing
Fundamentals).                                                                     workers to potentially hazardous contaminant concentrations. Two
    Where exhaust systems handling particles must allow for a sub-                 design methods ensure that the two pressures will be equal. The pre-
stantial increase in future capacity, required transport velocities can            ferred design self-balances without external aids. This procedure is
be maintained by providing open-end stub branches in the main                      described in the section on Industrial Exhaust System Duct Design
duct. Air is admitted through these stub branches at the proper pres-              in Chapter 21 of the 2013 ASHRAE Handbook—Fundamentals. The
sure and volumetric flow rate until the future connection is installed.            second design, which uses adjustable balance devices such as blast
Figure 11 shows such an air bleed-in. Using outside air minimizes                  gates or balancing dampers, is not recommended, especially when
replacement air requirements, though care must be taken to consider                abrasive material is conveyed.
potential adverse effects of temperature or humidity extremes asso-                   Duct Construction. Elbows and converging flow fittings should
ciated with the two air streams. The size of the opening can be cal-               be made of thicker material than the straight duct, especially if abra-
culated by determining the pressure drop required across the orifice               sives are conveyed. Elbows with r/D > 2 with replaceable wear
from the duct calculations. Then the orifice velocity pressure can be              plates (wear backs) in the heel are often used where particulate load-
determined from one of the following equations:                                    ing is extremely heavy or the particles are very abrasive. When cor-
                                                                                   rosive material is present, alternatives such as special coatings or
                                    P t , o                                       different duct materials (fibrous glass or stainless steel) can be used.
                             Pv,o = ------------                         (8)       Cleanout openings should be located to allow access to the duct inte-
                                       Co
                                                                                   rior in the event of a blockage. Certain contaminants may require
where                                                                              washdown systems and/or fire detection and suppression systems
   Pv,o = orifice velocity pressure, Pa                                            to comply with safety or fire prevention codes. These require-
   To = total pressure to be dissipated across orifice, Pa                        ments should be verified with local code officials and insurance
32.8                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

underwriters. NFPA standards provide guidance on fire safety.              Energy Recovery to Increase Sustainability
Industrial duct construction is also described in Chapter 19 of the            Energy transfer from exhausted air to replacement air may be
2012 ASHRAE Handbook—HVAC Systems and Equipment, and in                    economically feasible, depending on the (1) location of the exhaust
Sheet Metal and Air Conditioning Contractors’ National Associa-            and replacement air ducts, (2) temperature of the exhausted gas, and
tion (SMACNA) Standard 005-1999.                                           (3) nature of the contaminants being exhausted. Heat transfer effi-
                                                                           ciency depends on the type of heat recovery system used.
Air Cleaners
                                                                               If exhausted air contains particulate matter (e.g., dust, lint) or oil
    Air-cleaning equipment is usually selected to (1) conform to fed-      mist, the exhausted air should be filtered to prevent fouling the heat
eral, state, or local emissions standards and regulations; (2) prevent     exchanger. If exhausted air contains gaseous and vaporous or vola-
reentrainment of contaminants to work areas; (3) reclaim usable            tile contaminants, such as hydrocarbons and water-soluble chemi-
materials; (4) allow cleaned air to recirculate to work spaces and/or      cals, their effect on the heat recovery device should be investigated.
processes; (5) prevent physical damage to adjacent properties; and         Chapter 26 of the 2012 ASHRAE Handbook—HVAC Systems and
(6) protect neighbors from contaminants.                                   Equipment discusses air-to-air energy recovery systems.
    Factors to consider when selecting air-cleaning equipment in-              When selecting energy recovery equipment for industrial ex-
clude the type of contaminant (number of components, particulate           haust systems, cross-contamination from the energy recovery de-
versus gaseous, moisture and heat in the airstream, and pollutant          vice must be considered. Some types of energy recovery equipment
concentration), contaminant characteristics (e.g. volatility, reactiv-     may allow considerable cross contamination (e.g., some heat
ity), required contaminant removal efficiency, disposal method, and        wheels) from the exhaust into the supply airstream, whereas other
air or gas stream characteristics. Auxiliary systems such as instru-       types (e.g., runaround coils) do not. The exhaust side of the energy
ment-grade compressed air, electricity, or water may be required           recovery device should be negatively pressured compared to the
and should be considered in equipment selection. Specific hazards          supply side, so that any leakage will be from the clean side into the
such as explosions, fire, or toxicity must be considered in equipment      contaminated side. This is not acceptable for some applications.
selection, design, and location. See Chapters 29 and 30 of the 2012        The material of the energy recovery device must be compatible
ASHRAE Handbook—HVAC Systems and Equipment for informa-                    with the pollutants being exhausted. If the exhaust airstream de-
tion on equipment for removing airborne contaminants. Consult an           stroys the heat exchanger, contamination can enter the supply air-
applications engineer when selecting equipment.                            stream and cause additional equipment damage as well as increase
    The cleaner’s pressure loss must be added to overall system pres-      exposure to workers.
sure calculations. In some cleaners, specifically some fabric filters,
loss increases as operation time increases. System design should           Exhaust Stacks
incorporate the maximum pressure drop of the cleaner, or hood flow             The exhaust stack must be designed and located to prevent reen-
rates will be lower than designed during most of the duty cycle.           training discharged air into supply system inlets. The building’s
Also, fabric collector losses are usually given only for a clean air       shape and surroundings determine the atmospheric airflow over it.
plenum. A reacceleration to the duct velocity, with the associated         Chapter 45 covers exhaust stack design. The typical code-required
entry losses, must be calculated during design. Most other cleaners        minimum stack height is intended to provide protection for workers
are rated flange-to-flange with reacceleration included in the loss.       near the stack, so discharged air is above their breathing zone. The
                                                                           minimum required stack height does not protect against reentrain-
Air-Moving Devices                                                         ment of contaminated exhaust into any outside air intakes.
   The type of air-moving device selected depends on the type and              If rain protection is important, a no-loss stack head design
concentration of contaminant, the pressure rise required, and allow-       (ACGIH 2013; SMACNA Standard 005) is recommended. Weather
able noise levels. Fans are usually used. Chapter 21 of the 2012 ASH-      caps deflect air downward, increasing the chance that contaminants
RAE Handbook—HVAC Systems and Equipment describes available                will recirculate into air inlets, have high friction losses, and provide
fans; Air Movement and Control Association Publication 201                 less rain protection than a properly designed stack head. Weather
(AMCA 2002) describes proper connection of the fan(s) to the sys-          caps should never be used with a contaminated or hazardous exhaust
tem. The fan should be located downstream of the air cleaner when-         stream.
ever possible to (1) reduce possible abrasion of the fan wheel blades          Figure 12 contrasts flow patterns of weather caps and stack
and (2) create negative pressure within the air cleaner and the entire     heads. Loss data for stack heads are presented in the Duct Fitting
length of dirty duct so that air leaks into the exhaust system through-    Database CD-ROM (ASHRAE 2008). Losses in straight-duct stack
out its dirty side and control of the contaminant is maintained.           heads are balanced by the pressure regain at the expansion to the
   Fans handling flammable or explosive dusts should be specified          larger-diameter stack head.
as spark-resistant. AMCA provides three different spark-resistant
fan construction specifications. Consult the fan manufacturer when         Instrumentation and Controls
handling these materials. Multiple NFPA standards give fire safety            Some industrial exhaust systems may require positive verifica-
requirements for fans and systems handling explosive or flammable          tion of system airflow. Indicators of performance failure may
materials.                                                                 require both audible and visual warning indicators. Other instru-
   When possible, devices such as fans and pollution-control equip-        mentation, such as dust collector level indication, rotary lock valve
ment should be located outside classified areas, and/or outside the        operation, or fire detection, may be required. Selection of electronic
building, to reduce the risk of fire or explosion.                         monitoring instruments should consider durability expectations,
   In some instances, the fan is located upstream from the cleaner to      maintenance, and calibration requirements. Interfaces may be
help remove dust. This is especially true with cyclone collectors, for     required with the process control system or with the balance of the
example, which are used in the woodworking industry. If explosive,         plant ventilation system. Electrical devices in systems conveying
corrosive, flammable, or sticky materials are handled, an injector         flammable or explosive materials or in a hazardous location may
(also known as an eductor) can transport the material to the air-          need to meet certain electrical safety and code requirements. These
cleaning equipment. Injectors create a shear layer that induces            requirements are determined by the owner, process equipment
airflow into the duct. Injectors should be the last choice because         manufacturer, federal and state regulations, local codes, and/or
their efficiency seldom exceeds 10%.                                       insurance requirements.
Industrial Local Exhaust                                                                                                                         32.9

                                                                          ACGIH. 2013. Industrial ventilation: A manual of recommended practice
                                                                             for design, 28th ed. Committee on Industrial Ventilation, American Con-
                                                                             ference of Governmental Industrial Hygienists, Cincinnati, OH.
                                                                          Alden, J.L., and J.M. Kane. 1982. Design of industrial ventilation systems,
                                                                             5th ed. Industrial Press, New York.
                                                                          AMCA. 1990. Field performance measurement of fan systems. Publication
                                                                             203-90. Air Movement and Control Association International, Arlington
                                                                             Heights, IL.
                                                                          AMCA. 2002. Fans and systems. Publication 201-02. Air Movement and
                                                                             Control Association International, Arlington Heights, IL.
                                                                          ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/
                                                                             ASHRAE Standard 62.1-2013.
                                                                          ASHRAE. 2008. Duct fitting database.
                                                                          Bill, R.G., and B. Gebhart. 1975. The transition of plane plumes. Interna-
                                                                             tional Journal of Heat and Mass Transfer 18:513-526.
                                                                          Brooks, P. 2001. Designing industrial exhaust systems. ASHRAE Journal
                                                                             43(4):1-5.
                                                                          Caplan, K.J., and G.W. Knutson. 1977. The effect of room air challenge on
                                                                             the efficiency of laboratory fume hoods. ASHRAE Transactions 83(1):
                                                                             141-156.
    Fig. 12    Comparison of Flow Pattern for Stack Heads                 Caplan, K.J., and G.W. Knutson. 1978. Laboratory fume hoods: Influence of
                      and Weather Caps                                       room air supply. ASHRAE Transactions 82(1):522-537.
                                                                          DallaValle, J.M. 1952. Exhaust hoods, 2nd ed. Industrial Press, New York.
                                                                          Goodfellow, H. 1985. Design of ventilation systems for fume control. In
                       4.    OPERATION                                       Advanced design of ventilation systems for contaminant control, pp. 359-
                                                                             438. Elsevier, New York.
System Testing and Balancing                                              Goodfellow, H., and E. Tahti, eds. 2001. Industrial ventilation design guide-
                                                                             book. Academic Press, New York.
   After installation, an exhaust system should be tested and bal-
                                                                          Hemeon, W.C.L. 1963. Exhaust for hot processes. Ch. 8 in Plant and process
anced to ensure that it operates properly, with the required flow rates      ventilation, 2nd ed., pp. 160-196. Industrial Press, New York.
through each hood. If actual flow rates are different from design val-    Hemeon, W.C.L. 1999. Exhaust for hot processes. Ch. 8 in Hemeon’s plant
ues, they should be corrected before the system is used. Testing is          and process ventilation, 3rd ed., pp. 117-147, D.J. Burton, ed. Lewis,
also necessary to obtain and document baseline data to determine             New York.
(1) compliance with federal, state, and local codes; (2) by periodic      McKernan, J.L., and M.J. Ellenbecker. 2007. Ventilation equations for
inspections or real-time monitoring, whether maintenance on the              improved exothermic process control. Annals of Occupational Hygiene
system is needed to ensure design operation; (3) whether a system            51:269-279.
has sufficient capacity for additional airflow; (4) whether system        McKernan, J.L., M.J. Ellenbecker, C.A Holcroft, and M.R. Petersen. 2007a.
leakage is acceptable; and (5) compliance with testing, adjusting,           Evaluation of a proposed area equation for improved exothermic process
                                                                             control. Annals of Occupational Hygiene 51:725-738.
and balancing (TAB) standards. AMCA (1990) and Chapter 5 of               McKernan, J.L., M.J. Ellenbecker, C.A. Holcroft, and M.R. Petersen. 2007b.
ACGIH (2007) contain detailed information on preferred methods               Evaluation of a proposed velocity equation for improved exothermic pro-
for testing systems.                                                         cess control. Annals of Occupational Hygiene 51:357-369.
                                                                          NFPA. 2015. Ovens and furnaces. ANSI/NFPA Standard 86. National Fire
Operation and Maintenance                                                    Protection Association, Quincy, MA.
                                                                          NFPA. 2010. Recommended practice for handling releases of flammable
   Periodic inspection and maintenance are required for proper               and combustible liquids and gases. ANSI/NFPA Standard 329. National
operation of exhaust systems. System designers should keep this              Fire Protection Association, Quincy, MA.
requirement in mind and account for it through the installation of        Nielsen, P.V. 1993. Displacement ventilation: Theory and design. Aalborg
clean-out/inspection doors and through strategic placement of                University, Aalborg, Denmark.
equipment that ensures access for maintenance activities. Systems         SMACNA. 1999. Round industrial duct construction standards, 2nd ed.
are often changed or damaged after installation, resulting in low            ANSI/SMACNA/BSR Standard 005-1999. Sheet Metal and Air Condi-
duct velocities and/or incorrect volumetric flow rates. Low duct             tioning Contractors’ National Association, Chantilly, VA.
velocities can cause contaminants to settle and plug the duct, reduc-     U.S. Public Health Service. 1973. Air pollution engineering manual. Publi-
ing flow rates at affected hoods. Adding hoods to an existing system         cation 999-AP-40.
can change volumetric flow at the original hoods. In both cases,
changed hood volumes can increase worker exposure and health                                        BIBLIOGRAPHY
risks. The maintenance program should include (1) inspecting duc-         Bastress, E., J. Niedzwocki, and A. Nugent. 1974. Ventilation required for
twork for particulate accumulation and damage by erosion or phys-            grinding, buffing, and polishing operations. Publication 75107. U.S.
ical abuse, (2) checking exhaust hoods for proper volumetric flow            Department of Health, Education, and Welfare. National Institute for
rates and physical condition, (3) checking fan drives, (4) maintain-         Occupational Safety and Health, Washington, D.C.
ing air-cleaning equipment according to manufacturers’ guidelines,        Baturin, V.V. 1972. Fundamentals of industrial ventilation, 3rd English ed.
                                                                             Pergamon, New York.
and (5) confirming that the system continues to meet compliance
                                                                          Braconnier, R. 1988. Bibliographic review of velocity field in the vicinity of
with worker exposure and environmental pollution requirements.               local exhaust hood openings. American Industrial Hygiene Association
These and other details are also discussed in ACGIH (2007).                  Journal 49(4):185-198.
                                                                          Brandt, A.D., R.J. Steffy, and R.G Huebscher. 1947. Nature of airflow at
                         REFERENCES                                          suction openings. ASHVE Transactions 53:5576.
                                                                          British Occupational Hygiene Society (BOHS). 1987. Controlling airborne
ACGIH. 2007. Industrial ventilation: A manual of recommended practice        contaminants in the workplace. Technical Guide 7. Science Review Ltd.
  for operation and maintenance. Committee on Industrial Ventilation,        and H&H Scientific Consultants, Leeds, U.K.
  American Conference of Governmental Industrial Hygienists, Cincin-      Burgess, W.A., M.J. Ellenbecker, and R.D. Treitman. 1989. Ventilation for
  nati, OH.                                                                  control of the work environment. John Wiley & Sons, New York.
32.10                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

Chambers, D.T. 1993. Local exhaust ventilation: A philosophical review of        Ljungqvist, B., and C. Waering. 1988. Some observations on “modern”
   the current state-of-the-art with particular emphasis on improved worker         design of fume cupboards. Proceedings of the 2nd International Sympo-
   protection. DCE, Leicester, U.K.                                                 sium on Ventilation for Contaminant Control, Ventilation ’88. Pergamon,
EC. 1994. Directive 94/9/EC on equipment and protective systems intended            U.K.
   for use in potentially explosive atmospheres (ATEX). European Commis-         Morton, B.R., G. Taylor, and J.S. Turner. 1956. Turbulent gravitational con-
   sion, Brussels, Belgium. Available from http://ec.europa.eu/enterprise           vection from maintained and instantaneous sources. Proceedings of
   /sectors/mechanical/documents/legislation/atex/index_en.htm.                     Royal Society 234A:1.
EC. 1999. Directive 99/92/EC on minimum requirements for improving the           Posokhin, V.N., and A.M. Zhivov 1997. Principles of local exhaust design.
   safety and health protection of workers potentially at risk from explo-          Proceedings of the 5th International Symposium on Ventilation for Con-
   sive atmospheres. European Commission, Brussels, Belgium. Avail-                 taminant Control, vol. 1. Canadian Environment Industry Association
   able from http://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:              (CEIA), Ottawa.
   31999L0092.                                                                   Qiang, Y.L. 1984. The effectiveness of hoods in windy conditions. Kungliga
Flynn, M.R., and M.J. Ellenbecker. 1985. The potential flow solution for air-       Tekniska Hoggskolan, Stockholm.
   flow into a flanged circular hood. American Industrial Hygiene Journal        Safemazandarani, P., and H.D. Goodfellow. 1989. Analysis of remote recep-
   46(6):318-322.                                                                   tor hoods under the influence of cross-drafts. ASHRAE Transactions
Fuller, F.H., and A.W. Etchells. 1979. The rating of laboratory hood perfor-        95(1):465-471.
   mance. ASHRAE Journal 21(10):49-53.                                           Sciola, V. 1993. The practical application of reduced flow push-pull plating
Garrison, R.P. 1977. Nozzle performance and design for high-velocity/low-           tank exhaust systems. Presented at 3rd International Symposium on Ven-
   volume exhaust ventilation. Ph.D. dissertation. University of Michigan,          tilation for Contaminant Control, Ventilation ’91, Cincinnati, OH.
   Ann Arbor.                                                                    Sepsy, C.F., and D.B. Pies. 1973. An experimental study of the pressure
Goodfellow, H.D. 1986. Ventilation ’85 (Conference Proceedings). Elsevier,          losses in converging flow fittings used in exhaust systems. Document PB
   Amsterdam.                                                                       221 130. Prepared by Ohio State University for National Institute for
Hagopian, J.H., and E.K. Bastress. 1976. Recommended industrial ventila-            Occupational Health.
   tion guidelines. Publication 76162. U.S. Department of Health, Educa-         Shibata, M., R.H. Howell, and T. Hayashi 1982. Characteristics and design
   tion, and Welfare, National Institute for Occupational Safety and Health,        method for push-pull hoods: Part I—Cooperation theory on airflow; Part
   Washington, D.C.                                                                 2—Streamline analysis of push-pull flows. ASHRAE Transactions 88(1):
Heinsohn, R.J. 1991. Industrial ventilation: Engineering principles. John           535-570.
   Wiley & Sons, New York.                                                       Silverman, L. 1942. Velocity characteristics of narrow exhaust slots. Journal
Heinsohn, R.J., K.C. Hsieh, and C.L. Merkle. 1985. Lateral ventilation sys-         of Industrial Hygiene and Toxicology 24 (November):267.
   tems for open vessels. ASHRAE Transactions 91(1B):361-382.                    Sutton, O.G. 1950. The dispersion of hot gases in the atmosphere. Journal of
Hinds, W. 1982. Aerosol technology: Properties, behavior, and measure-              Meteorology 7(5):307.
   ment of airborne particles. John Wiley & Sons, New York.                      Zarouri, M.D., R.J. Heinsohn, and C.L. Merkle. 1983. Computer-aided
Huebener, D.J., and R.T. Hughes. 1985. Development of push-pull ventila-            design of a grinding booth for large castings. ASHRAE Transactions
   tion. American Industrial Hygiene Association Journal 46(5):262-267.             89(2A):95-118.
Kofoed, P., and P.V. Nielsen. 1991. Thermal plumes in ventilated rooms—          Zarouri, M.D., R.J. Heinsohn, and C.L. Merkle. 1983. Numerical computa-
   Vertical volume flux influenced by enclosing walls. Presented at 12th Air        tion of trajectories and concentrations of particles in a grinding booth.
   Infiltration and Ventilation Centre Conference, Ottawa.                          ASHRAE Transactions 89(2A):119-135.
                                                                                    CHAPTER 33

                                                        KITCHEN VENTILATION
COMMERCIAL KITCHEN VENTILATION ............................ 33.1                                     HVAC System Design ............................................................. 33.26
Commissioning......................................................................... 33.1          Exhaust Systems ..................................................................... 33.27
Ventilation Design.................................................................... 33.2          Exhaust Fans .......................................................................... 33.28
System Integration and Design ................................................ 33.2                  Fire Safety .............................................................................. 33.29
Energy Considerations............................................................. 33.4              System Commissioning and Air Balancing ............................ 33.32
Commercial Exhaust Hoods..................................................... 33.7                   Operations and Maintenance ................................................. 33.34
Cooking Effluent Generation and                                                                      RESIDENTIAL KITCHEN VENTILATION............................ 33.35
  Control ............................................................................... 33.16      Exhaust Systems ..................................................................... 33.35
Replacement (Makeup) Air Systems....................................... 33.20                        RESEARCH ............................................................................ 33.37



T     HIS chapter focuses primarily on commercial kitchen ventila-
     tion (CKV) systems in restaurants and institutional food service
facilities, and incorporates the research and experience (including all
                                                                                                     kitchens. Effluent includes gaseous, liquid, and solid contaminants
                                                                                                     produced by the cooking process, and may also include products of
                                                                                                     fuel and even food combustion. These contaminants must be
steps of the design process) amassed by TC 5.10 over the past two                                    removed for both comfort and safety; effluent can be potentially life-
decades. Although a brief section on residential kitchen ventilation                                 threatening and, under certain conditions, flammable. Finally, note
has been retained, only minor updates have been incorporated over                                    that the arrangement of food service equipment and its coordination
the history of this chapter. Given ongoing debate on residential                                     with the hood(s) can greatly affect the energy used by these systems,
range hood performance, TC 5.10 anticipates sponsoring research to                                   which in turn affects kitchen operating costs. Quite often, the hood
provide a basis for enhanced design of residential kitchen ventilation                               selection and appliance layout is determined by a kitchen facility
(RKV) systems.                                                                                       designer. To minimize energy use and ensure a properly designed
                                                                                                     kitchen ventilation system, the HVAC engineer should reach out to
                                                                                                     the kitchen designer and share the practices and ideas presented in
           1.       COMMERCIAL KITCHEN                                                               this chapter.
                      VENTILATION
                                                                                                     Sustainability
   Kitchen ventilation is a complex web of interconnected HVAC sys-
tems. The main components typically include (1) cooling to address                                       Kitchens are some of the most intensive users of energy for a given
heat from cooking appliances, (2) replacement air to provide proper                                  floor area when compared to other commercial or institutional occu-
pressurization during cooking operations, and (3) exhaust to remove                                  pancies. In addition to energy used during cooking, the kitchen ven-
heat and effluent generated by cooking appliances. System design                                     tilation system must address the large amount of heat emitted or
includes aspects of air conditioning, fire safety, ventilation, building                             convected into the kitchen from the cooking equipment, and supply
pressurization, refrigeration, air distribution, and food service                                    and condition the replacement air needed to support the cooking
equipment. Kitchens are in many buildings, including restaurants                                     effluent exhaust system as well as ensure acceptable indoor environ-
and retail malls (see Chapter 2), hotels (Chapter 6), hospitals                                      mental quality (IEQ). An additional factor to be considered is the
(Chapter 8), single- and multifamily dwellings (Chapter 1), educa-                                   cooking effluent, and any treatments that may be required before it
tional facilities (Chapter 7), and correctional facilities. Each building                            is discharged into the atmosphere.
type has special requirements for its kitchens, but many basic needs                                     Given these factors, it is imperative that the kitchen ventilation
are common to all. This chapter provides an understanding of the                                     system be designed with careful consideration of both first costs and
different components of kitchen ventilation systems and where they                                   operating costs. Maintenance costs should also be considered,
can be applied. Additionally, background information is included to                                  including scheduled equipment replacement (such as air filters), any
provide an understanding of the history and rationale behind these                                   corresponding labor, and any production down time as a result of the
design decisions.                                                                                    maintenance.
   Kitchen ventilation has at least two purposes: (1) to provide a                                       To ensure all of these criteria are accounted for in the kitchen ven-
comfortable environment in the kitchen and (2) to ensure the safety                                  tilation design, the integrated building design approach described in
of personnel working in the kitchen and of other building occupants.                                 Chapter 58 is recommended.
Comfort criteria often depend on the local climate, because some
kitchens are not air conditioned. Kitchen ventilation ensures safety                                                           1.1 COMMISSIONING
by providing a means to remove the heat, smoke, and grease (cook-                                       Because CKV systems are very complex operational environ-
ing effluent) produced during normal cooking operations.                                             ments, it is strongly recommended that ASHRAE Standard 202 and
   HVAC system designers are most frequently involved in commer-                                     the recommendations in Chapter 43 for commissioning be followed
cial kitchen applications, in which cooking effluent contains large                                  for any commercial kitchen ventilation project. Sections of this
amounts of grease or water vapor. Residential kitchens typically use                                 chapter contain the technical information necessary to address all
a totally different type of hood. The amount of grease produced in                                   four phases of commissioning. Addressing the following topics is
residential applications is significantly less than in commercial appli-                             recommended when developing and executing any commissioning
cations, so the health and fire hazard is much lower.                                                plan:
   The centerpiece of almost any kitchen ventilation system is an
exhaust hood(s), used primarily to remove cooking effluent from                                      1. Owners project requirements (OPR)
                                                                                                        a. System manual outline
                                                                                                            i. System selection: specific kitchen ventilation use re-
The preparation of this chapter is assigned to TC 5.10, Kitchen Ventilation.                                   quirements (by owner or design team)

                                                                                              33.1
33.2                                                                 2015 ASHRAE Handbook—HVAC Applications (SI)

       ii. Type of facility (e.g., commissary, quick service, full    fire safety, all of which are equally high priorities that must be
            service, institutional)                                   addressed during system design.
       iii. Cooking appliances selection based on menu, type of           Necessary steps to design the ventilation systems for a commer-
            cooking, and special/unusual considerations               cial kitchen are as follows. Details for each step can be found in the
       iv. Other considerations                                       subsequent sections in this chapter, or in the other Handbook chap-
               1. System cost                                         ters.
               2. Kitchen space comfort targets
                                                                      1. Kitchen facilities design (including cooking menu and appli-
               3. Energy use and sustainability targets
                                                                         ance selection and placement). This design is typically per-
               4. Replacement air requirements
                                                                         formed by the food service consultant (FSC). Additionally,
               5. Cooking exhaust
                                                                         determine which appliances require an exhaust hood.
                  a. Duct routing and egress
                                                                      2. Exhaust hood selection, including exhaust air rates. Often over-
                  b. Effluent control requirements
                                                                         looked, but one of the most critical design decisions for any CKV
                  c. Air discharge and outlet restrictions
                                                                         system: hood selection directly affects exhaust rates, the corre-
               6. Other mechanical services
                                                                         sponding replacement air requirements, CKV system heat gain
                  a. HVAC equipment location
                                                                         and loss calculations, and the system’s overall energy use. Con-
                  b. Utility services
                                                                         siderations include
               7. Future expansion
                                                                          a. Appliance thermal plume
               8. Ongoing maintenance requirements
2. Design phase                                                           b. Type I or Type II, based on appliance use or process
   a. Systems manual outline (i.e., design intent): the engineer’s        c. Hood style (e.g., canopy, island, backshelf)
      response to the OPR                                                 d. Energy saving options (e.g., side panels, extra overhang,
   b. Hood selection based on appliance line up (very critical               demand control kitchen ventilation)
      because it affects exhaust rate)                                    e. Life-cycle cost analysis
   c. Replacement air method, and kitchen air movement                3. CKV system integration and design. Determine exactly what
   d. Accounting for kitchen equipment heat gains                        the CKV system should accomplish, and how to holistically inte-
   e. System control strategies, including demand-controlled             grate it into the building.
      kitchen ventilation (DCKV) systems                              4. Replacement air design. Addresses the need for delivering the
   f. Exhaust effluent control measures                                  replacement air into the kitchen. Considerations include
   g. Energy saving measures                                              a. Transfer air, comfort supply air, or direct makeup air (or any
   h. Exhaust system requirements                                            combination)
   i. Fire safety                                                         b. ASHRAE Standard 62.1 compliance
   j. Codes and standards                                                 c. Adjacent zone air classifications
        i. NFPA Standard 96                                               d. Replacement and supply air delivery systems
       ii. ASHRAE Standard 154                                        5. CKV system controls. Maintain pressurization and comfort for
       iii. IMC (ICC 2012)                                               the kitchen, dining area, and if applicable any adjoining zones.
       iv. UL Standard 710                                               Accommodate any demand control systems, including DCKV
       v. UL Standard 762                                                and adjacent zones’ demand-controlled ventilation (DCV) sys-
3. Construction phase                                                    tem(s).
   a. Submittal review and coordination with all disciplines          6. Heat gain and loss calculations. Now is when these should be
   b. Installation and execution with end use in mind                    performed.
   c. Exhaust duct construction                                           a. Appliance heat gains
   d. Air outlet and inlet locations and adjustments                      b. Replacement air
   e. Technical commissioning of the following:                       7. Exhaust system design
        i. System controls for replacement air and exhaust air,           a. Duct selection - type
            including DCKV systems                                        b. Fire safety
       ii. Cooking effluent control equipment                             c. Air discharge
       iii. Cooking fire suppression systems                              d. Effluent control devices
       iv. Air system testing, balancing, and adjustment                  e. Fire suppression
4. Occupancy and operations                                           8. HVAC system design
   a. Owner and user training of systems                                  a. Equipment selection
        i. Exhaust and replacement air controls, including DCKV           b. Diffuser and return grille layout – very critical
            systems                                                   9. Hood and replacement air commissioning specifications
       ii. Cooking effluent control                                      (e.g., air balancing, troubleshooting)
       iii. Cooking fire suppression
   b. Maintenance schedule                                               Note: the CKV design engineer is recommended to engage the
   c. Recommissioning plan                                            FSC during steps 1 and 2 to identify areas where both designs can be
   d. Consequences of any revision/remodel (e.g., changing            harmonized for optimal CKV performance.
      cooking equipment)
                                                                           1.3 SYSTEM INTEGRATION AND DESIGN
              1.2    VENTILATION DESIGN                                   Ideally, system integration and balancing bring the many venti-
   Designing a CKV or even a high-end residential kitchen ventila-    lation components together to provide the most comfortable, effi-
tion system requires a different design approach and process than     cient, and economical performance of each component and of the
for most traditional HVAC systems. Design considerations include      entire system. In commercial kitchen ventilation, the replacement
large replacement air requirements, large internal heat gains,        air system(s) must integrate and balance with the exhaust system
kitchen worker comfort, minimizing HVAC system energy use, and        and/or facility HVAC system(s). Even optimal system designs
Kitchen Ventilation                                                                                                                         33.3

require field testing and balancing once installed. It is important to    building and kitchen differential pressures to ensure the kitchen
verify compliance with design, and equally important to confirm           remains negative to adjacent areas at all operating points. The more
that the design meets the needs of the operating facility. Air balance    variable the exhaust, or the more numerous and smaller the zones
is a critical step in any CKV commissioning process.                      involved, the more complex the design, but the overall pressure
    The following fundamentals should be considered and applied to        relationship principles must be maintained to provide optimum
all food service facilities, including restaurants, within the con-       comfort, efficiency, and economy.
straints of the particular facility and its location, equipment, and         A different application is a kitchen with one side exposed to a
systems.                                                                  larger building with common or remote dining. Examples are a food
                                                                          court in a mall or a small restaurant in a hospital, airport, or similar
Principles                                                                building. Positive pressure at the front of the kitchen might cause
   Although there are exceptions, the following are the fundamental       some cooking grease, vapor, and odors to spread into the common
principles of integrating and balancing food service facility systems     building space, which would be undesirable. In such a case, the
for comfort, control, and economical operation:                           kitchen area is held at a negative pressure relative to other common
                                                                          building areas as well as to its own back room storage or office
• The building should always be slightly positively pressurized           space. Such spaces that include direct-vent appliances, such as
  (e.g. +1.25 Pa) compared to atmosphere to prevent infiltration of       gas-fired water heaters, must maintain the pressure required for safe
  outdoor air. Infiltrated air contains contaminants and insects, and     appliance operation.
  adds to the heat load.
• Every kitchen should always be slightly negatively pressurized          Multiple-Hood Systems
  (–0.25 Pa) to adjacent rooms or areas immediately surrounding it            Single kitchen exhaust duct/fan systems serving multiple hoods
  to help contain odors in the kitchen and to prevent odor migration      present unique design and balancing challenges not encountered
  out of the kitchen.                                                     with single-hood/duct/fan systems. Air balance is one of the main
• System HVAC design should prevent air supplied to the kitchen           challenges. These systems may be designed with bleed ducts and/or
  from being returned and supplied to non-kitchen areas. Odor con-        balancing dampers. These dampers must be listed for this applica-
  tamination is an obvious potential problem. In addition, in condi-      tion. Additionally, most filters come in varying sizes to allow pres-
  tions such as seasonal transitions, when adjacent zones may be in       sure loss equalization at varying airflows. Adjustable filters are
  different modes (e.g., economizer versus air conditioning or heat-      available, but should not be used when they can be interchanged
  ing), comfort may be adversely affected. Ideally, the kitchen           between hoods or within the same hood, because this interchange
  HVAC system should be separate from all other zones’ HVAC               can disrupt the previously achieved balance. Balancing can also be
  systems. Three situations to consider are the following:                accomplished by changing the number and/or size of filters in some
  • During seasonal transitions, the kitchen zone may require air         hoods. Note that some multiple-hood systems incorporating DCKV
    conditioning or may be served by ventilation air only, while din-     automatically provide real-time balancing. However, the ductwork
    ing areas require heating. Even in kitchens that require cooling      still needs to be properly designed to allow each hood to achieve
    when the adjacent dining areas require heating, it is still impor-    design airflows during full-load cooking operations.
    tant to maintain the pressure differential between these spaces           In some multitenant installations, the duct design may be com-
    and continue transfer of dining-area air into the kitchen.            pleted and installed before the tenants have been identified. In cases
  • To limit kitchen personnel discomfort, it is important to control     such as master kitchen-exhaust systems, which are sometimes used
    the low-temperature MUA set point and prevent drastic temper-         in shopping center food courts, no single group is responsible for the
    ature variations between the kitchen space and MUA being              entire design. The base building designer typically lays out ductwork
    introduced. If dedicated kitchen MUA requires heating, ther-          to (or through) each tenant space, and each tenant selects a hood and
    mostatic control of the MUA heating source should ideally be          lays out connecting ductwork. Often, the base building designer has
    based on kitchen space temperature rather than outdoor air tem-       incomplete information on tenant exhaust requirements. Therefore,
    perature. MUA heating should be interlocked with kitchen              one engineer must be responsible for defining criteria for each ten-
    HVAC cooling to prevent simultaneous heating and cooling.             ant’s design and for evaluating proposed tenant work to ensure that
    HVAC thermostat locations in kitchens must consider the               tenant designs match the system’s capacity. The engineer should also
    potential conflicting temperatures.                                   evaluate any proposed changes to the system, such as changing ten-
  • Ideally, there should be no perceptible drafts in dining areas, and   ancy. Rudimentary computer modeling of the exhaust system may be
    temperature variations of no more than 0.6 K. Kitchens might not      helpful (Elovitz 1992). Given the unpredictability and volatility of
    be draft-free; however, velocities at or near exhaust hoods should    tenant requirements, it may not be possible to balance the entire sys-
    be no greater than 0.4 m/s. Kitchen comfort is greatly impacted       tem perfectly. However, without adequate supervision, it is very
    by radiant heat in work areas, but it is desirable to maintain sen-   probable the system will not achieve proper balance.
    sible temperatures within 3 K of design conditions. These con-            For greatest success with multiple-hood exhaust systems, mini-
    ditions can be achieved with even distribution and thorough           mize pressure losses in ducts by keeping velocities low, minimizing
    circulation of air in each zone by an adequate number of regis-       sharp transitions, and using hoods with relatively high pressure
    ters sized to preclude high air velocities. If there are noticeable   drops. When pressure loss in the ducts is low compared to the loss
    drafts or temperature differences, dining customers will be           through the hood, changes in pressure loss in the ductwork because
    uncomfortable and facility personnel are generally less comfort-      of field conditions or changes in design airflow have a smaller effect
    able and less productive.                                             on total pressure loss and thus on actual airflow.
                                                                              Minimum code-required air velocity (2.5 m/s) must be main-
   Both design concepts and operating principles for proper integra-      tained in all parts of the exhaust ductwork at all times. If fewer or
tion and balance are involved in achieving desired results under          smaller hoods are installed than the design anticipated, resulting in
varying conditions. The same principles are important in almost           low velocity in portions of the ductwork, the velocity must be
every aspect of food service ventilation.                                 brought up to the minimum. One way is to introduce outdoor air,
   In restaurants with multiple exhaust hoods, or hoods with de-          preferably untempered, through a bleed duct system directly into
mand control systems, exhaust airflow volume may vary throughout          the exhaust duct (Figure 1). The bypass duct should connect to the
the day. Replacement air must be controlled to maintain proper            top or sides (at least 50 mm from the bottom) of the exhaust duct to
33.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                            or institutional occupancies (Itron and California Energy Commis-
                                                                            sion 2006). Primary drivers of commercial kitchen energy use are
                                                                            the cooking appliances and the HVAC system. The kitchen exhaust
                                                                            ventilation system is often the largest energy-consuming com-
                                                                            ponent in a commercial food service facility. However, energy
                                                                            consumption associated with commercial kitchen ventilation (CKV)
                                                                            and HVAC systems, as well the conservation potential, can vary sig-
                                                                            nificantly (Fisher 2003). Beyond the design exhaust ventilation rate
                                                                            itself, the magnitude of energy consumption and cost of a CKV sys-
                                                                            tem is affected by factors such as geographic location (i.e., climate),
                                                                            system operating hours, static pressure and fan efficiencies, replace-
                                                                            ment air heating and cooling set points and level of dehumidifica-
       Fig. 1     Bleed Method of Introducing Outdoor Air                   tion, efficiency of heating and cooling systems, level of interaction
                      Directly into Exhaust Duct                            between kitchen and building HVAC system, appliances under the
                         (Brohard et al. 2003)
                                                                            hood and associated radiant heat gain to space, and applied utility
                                                                            rates. Minimizing the exhaust airflow needed for cooking appli-
prevent backflow of water or grease through the bypass duct when            ances and reducing radiant load from the appliances are primary
fans are off. This arrangement is also shown in NFPA Standard 96            considerations in optimizing CKV system design. Because climatic
and should be discussed with the authority having jurisdiction.             zones vary dramatically in temperature and humidity, energy-
    A fire damper is required in the bleed duct, located close to the       efficient designs have widely varying rates of returns on the in-
exhaust duct. Bypass duct construction should be the same as the ex-        vestment. In new facilities, the designer can select conservation
haust duct construction, including enclosure and clearance require-         measures suitable for the climatic zone and the HVAC system to
ments, for at least a metre beyond the fire damper or as required by        maximize the economic benefits.
the local authority having jurisdiction (AHJ). Means to adjust the              The operating cost burden has stimulated energy efficiency
bleed airflow must be provided upstream of the fire damper. All             design concepts and operating strategies discussed in this section
dampers must be in the clean bleed air duct so they are not exposed         and detailed in industry design guidelines (PG&E 2004). It has also
to grease-laden exhaust air. The difference in pressure between             impacted changes to ASHRAE Standard 90.1.
bleed and exhaust air duct may be great; the balancing device must              The Kitchen Exhaust Systems section of ASHRAE Standard
be able to make a fine airflow adjustment against this pressure             90.1 states that if a CKV system has a total exhaust airflow rate
difference. It is best to provide two balancing devices in series, such     greater than 2.4 m3/s, the design must adhere to maximum exhaust
as an orifice plate or blast gate for coarse adjustment followed by an      rates specified for the different hood types. These rates apply to
opposed-blade damper for fine adjustment.                                   listed hoods, and are set 30% below the minimum values for
    Directly measuring air velocities in the exhaust ductwork to            unlisted hoods dictated by the International Mechanical Code®
assess exhaust system performance may be desirable. Velocity                (IMC) (ICC 2012). If a kitchen or dining facility has a total kitchen
(pitot-tube) traverses may be performed in kitchen exhaust systems,         hood exhaust airflow rate greater than 2.4 m3/s, it must have one of
but holes drilled for the pitot tube must be liquidtight to maintain the    the following:
fire-safe integrity of the ductwork, per NFPA Standard 96. Holes
                                                                            • At least 50% of all replacement air is transfer air that would oth-
should never be drilled in the bottom of a duct, where they may col-
                                                                              erwise be exhausted
lect grease. Velocity traverses should not be performed when cook-
ing is in progress because grease collects on the instrumentation.          • Demand ventilation system(s) on at least 75% of the exhaust air,
                                                                              capable of at least 50% reduction in exhaust and replacement air
Dynamic Volumetric Flow Rate Effects                                          system airflow rates, including controls necessary to modulate
                                                                              airflow in response to appliance operation and to maintain full
   Minimum exhaust flow rates for kitchen hoods are determined                capture and containment of smoke, effluent, and combustion
either by laboratory tests or by building code requirements. Energy           products during cooking and idle
codes specify maximum airflow rates. In either case, the installed
                                                                            • Listed energy recovery devices with a sensible heat recovery
system must ensure proper capture and containment under maxi-
                                                                              effectiveness of not less than 40% on at least 50% of the total
mum cooking load conditions. The majority of kitchen exhaust
                                                                              exhaust airflow
systems use fixed-speed fans, which move the same volume of air at
a given speed regardless of air density. Although the air volume            Energy Conservation Strategies
remains constant, heat and moisture generated by the cooking pro-
cess affect mass flow.                                                         Specifying Exhaust Hoods for Minimal Airflow. The type and
   Exhaust fans for kitchen ventilation systems, like for other high-       style of exhaust hood selected depends on factors such as restaurant
temperature exhaust processes, must be selected to provide ade-             type, restaurant menu, and food service equipment installed, as well
quate airflow at standard conditions to meet the mass flow needs of         as flexibility for future kitchen upgrades. Exhaust flow rates are
the actual cooking process. Testing for hood listing in accordance          largely determined by the food service equipment and hood style.
with UL Standard 710, for example, requires capture and contain-            Wall-mounted canopy hoods function effectively at lower exhaust
ment testing using actual cooking, with cooking appliance heated to         flow rates than single-island hoods. Single- and double-island can-
controlled surface temperatures and food product cooked, including          opy hoods are more sensitive to replacement air supply and cross
flare-ups, to determine airflow. This airflow must be converted to          drafts than wall mounted canopy hoods (Swierczyna et al. 2009).
standard air conditions to provide proper design ratings for fan            Engineered backshelf (proximity) hoods may exhibit the lowest
selections.                                                                 capture and containment flow rates. In some cases, a backshelf hood
                                                                            performs the same job as a wall-mounted canopy hood at one-third
                                                                            the exhaust rate. Cooking appliance type and duty rating must be
            1.4     ENERGY CONSIDERATIONS                                   included in the specification process, because not all hoods (partic-
   Restaurants and commercial kitchens are the largest consumers            ularly backshelf hoods) are rated or designed for all cooking appli-
of energy per unit of floor area when compared to other commercial          ance types or duty ratings.
Kitchen Ventilation                                                                                                                           33.5

    Threshold exhaust rates for a specific hood and appliance con-         Demand-Controlled Kitchen Ventilation
figuration may be determined by laboratory testing under the spec-            Demand-controlled kitchen ventilation (DCKV) refers to any
ifications of ASTM Standard F1704-09. Similar in concept to the            engineered, automated method of modulating (e.g., variable reduc-
listed airflow rates derived from UL Standard 710, the threshold of        tion) the amount of air exhausted for a specific cooking operation in
containment and capture (C&C) for an ASTM Standard F1704 test              response to a part-load or no-load condition (e.g., by duct tempera-
is established under ideal laboratory conditions and is only a refer-      ture, opacity, or appliance surface temperatures).
ence point for specifying the exhaust airflow rate for a CKV system.          A DCKV system is different from a DCV system in that the con-
    Side Panels and Overhang. In many cases, side (or end) panels          trolling demand factor is the kitchen’s cooking operations and not
allow a reduced exhaust rate because they direct replacement air-          space carbon dioxide (CO2) levels. In conjunction with this, the
flow to the front of the hood and cooking equipment. They are a rel-       amount of replacement air (consisting of makeup, transfer, and out-
atively inexpensive way to improve capture and containment and             door air) is also modulated to maintain the same relative air ratios,
reduce the total exhaust rate. It is important to know that partial side   airflow patterns, and pressurizations. Failure to integrate systems
panels can provide almost the same benefit as full panels. Although        could cause negative pressure.
tending to defy its definition as an “island” canopy, end panels can
                                                                              The design of all involved ventilation systems must account for
improve the performance of a double- or single-island canopy
                                                                           DCKV, to create a fully integrated system.
hood. A significant benefit of end panels, when hoods are exposed
to cross drafts, is mitigation of the negative effect those drafts have       Complete capture and containment of all smoke and greasy
on hood performance. However, air distribution designs that elim-          vapor must be maintained when a DCKV exhaust system operates at
