inate cross drafts are preferred. Increasing overhang is another           less than 100% of design airflow.
specification detail that can improve the hood’s ability to capture           Selection of all components, and design of the DCKV system,
and allow reduced exhaust rates. It is important that the engineer         must be such that stable operation can be maintained at all modu-
and food service designers work closely on appliance placement             lated and full-flow conditions.
size and type, because they affect hood sizing, which in turn affects         When DCKV is used as the method of compliance with
lighting, HVAC, and most importantly hood performance. A hood              ASHRAE Standard 90.1 (section 6.5.7.1.4 part b), it must meet all
that is too small (i.e., little or no overhang) may often not be capa-     requirements of that section.
ble of working properly at any airflow rate, whereas those with               When DCKV is used as the method of compliance with
generous overhang may operate well at airflow rates reduced by             ASHRAE Standard 62.1 it must meet the minimum exhaust air rates
30% or more.                                                               per Table 6.5 and minimum ventilation air rates per Table 6.2.2.1,
    Custom-Designed Hoods. Hoods can be custom designed for                ensuring ventilation during periods of occupancy.
specific cooking appliances or cooking processes. Customization               The exhaust system configuration and equipment to be served by
often reduces exhaust and replacement air quantities and conse-            a DCKV system must be evaluated to determine the feasibility and
quently reduces fan sizes, energy use, and energy costs. To operate        cost benefits resulting from its use. An example of a situation where
at flow rates lower than required by code, custom-designed hoods           a DCKV system may not be appropriate is when gas-underfired
must be either listed or approved by the local code official. The          broilers are present.
cost involved with custom design makes the process more appli-                Evaporative Cooling. Direct evaporative coolers are an alter-
cable to chain restaurants, such as quick service, where a specific        native to mechanical cooling (or, for that matter, no cooling) of
design may be installed repeatedly. Some single-site establish-            replacement air only in dry climates where dehumidification is not
ments may have architectural restrictions that demand a custom             required. Indirect evaporative cooling has a wider range in geo-
solution.                                                                  graphical applications. Water costs, availability, and use restrictions
    Transfer Air. ASHRAE Standard 62.1 specifies the quantity of           should be considered.
outdoor air that must be provided to ventilate public spaces, such as         Heat Recovery from Exhaust Hood Ventilation Air. High-
dining rooms, in food service establishments. Standard 62.1 allows         temperature effluent, often in excess of 200°C, from the cooking
this ventilation air to be reused by transfer from the ventilated public   equipment mixes with replacement room air, resulting in exhaust air
spaces to the kitchen, where it can be used to replace air exhausted by    temperatures well over 35°C. It is frequently assumed that this
the hood system and assist kitchen comfort. Transfer air must meet         heated exhaust air is suitable for heat recovery; however, over time,
the requirements as prescribed in ASHRAE Standard 62.1 (section            smoke and grease in the exhaust air can foul the heat transfer sur-
5.16.3). By maximizing transfer of air from adjoining public spaces        faces. Under these conditions, the heat exchangers require regular
to the kitchen, the designer is able to minimize the quantity of dedi-     maintenance (e.g., automatic washdown) to maintain heat recovery
cated outdoor air supplied to the kitchen as replacement air. This can     effectiveness and mitigate risk of fire. Because heat recovery sys-
reduce the energy load on the replacement air system, as well as           tems are expensive, food service facilities with large ventilation
improve thermal comfort in the kitchen. Most quick-service and fast-       rates and relatively light-duty cooking equipment are the best can-
casual restaurants do not physically segregate the kitchen from the        didates for this equipment. Hospitals are a good example, with large
dining room, so conditioned air can be easily transferred from the         exhaust rates and very low levels of grease production from the
dining area to the kitchen. In restaurants where the kitchen and din-      cooking equipment. An exhaust hood equipped with heat recovery
ing room are physically segregated, ducts between the two areas may        is more likely to be cost-effective where the climate has very cold
be required for proper flow of replacement air into the kitchen.           winters (well below 0°C). A mild climate is not conducive to use of
Transfer fans may be required to overcome duct losses, because the         this conservation measure. See Chapter 26 in the 2012 ASHRAE
differential pressure between spaces may be very low (<1.25 Pa).           Handbook—HVAC Systems and Equipment for more information
This design can reduce kitchen replacement air requirements and            on air-to-air heat recovery.
enhance employee comfort, especially if the kitchen is not air condi-         Optimized Heating and Cooling Set Points. IMC (ICC 2012) re-
tioned. Codes may restrict transfer of air from adjoining spaces,          quires that replacement air be conditioned to within 5.6 K of the kitchen
other than public dining areas, in buildings such as hospitals. Adjoin-    space, except when replacement air is part of the air-conditioning sys-
ing spaces should not be overventilated to increase transfer airflow,      tem and does not adversely affect comfort conditions in the occupied
because the heating and cooling conditions for dining and other pub-       space. The exception is important because it allows the design to be
lic spaces are more energy-intense than for conditioning replacement       optimized to take advantage of the typically lower heating balance
air introduced directly into the kitchen.                                  points of commercial kitchens. A commercial kitchen may be
33.6                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

considered comfortable at temperatures of up to 29°C when space            necessary capture and containment, energy for fans as well as for
humidity is 60%. During heating seasons, space humidity is typi-          heating, cooling and/or dehumidifying air that was previously
cally not an issue if the kitchen exhaust systems are properly de-         wasted may now be saved. Previously, if a restaurant remodeled
signed and operated. During the heating season, space gains from           their cooking operation and the remodel resulted in reduced exhaust
unhooded appliances and radiant gains from hooded appliances,              airflows, the owner had to install new, smaller-diameter ductwork to
lighting, refrigeration units, and staff make it possible to maintain      comply with the 7.62 m/s duct velocity requirement. This is often
comfort using lower supply air temperatures. During cooling sea-           too costly, if not also physically impractical. Now, if a system
sons, in climatic areas that require dehumidification, consideration       designed for heavy-duty equipment upgrades to more energy-
must be given to all sources that may introduce moisture into com-         efficient, lighter-duty equipment, exhaust airflows can be reduced
mercial kitchens, including internal cooking, holding, and washing as      without the expense of modifying ductwork.
well as local makeup air (MUA) systems or kitchen HVAC systems                Reduced code-approved duct velocity also facilitates application
not designed for continuous dehumidification. Humidity control             of DCKV systems with less resistance from local code authorities.
(60%) allows optimization of cooling set points at higher tempera-        From a new-facility design perspective, it is recommended that
tures while maintaining a comfortable working environment.                 most kitchens be designed for an in-duct velocity between 7.62 and
   A dedicated outdoor air system (DOAS) providing conditioned             9.1 m/s. This allows for reducing the airflows to 2.5 m/s if needed in
outdoor for kitchen heating, cooling and dehumidification also opti-       the future or as part of a demand-ventilation control strategy.
mizes set points by using economizer operation when outdoor air
alone (no conditioning) can maintain kitchen set points. Using ded-        Designing for High-Performance Green Building
icated outdoor air to heat, cool, and dehumidify outdoor air to con-       Compliance under ANSI/ASHRAE/USGBC/IES
trol space comfort and humidity and replace air exhausted through          Standard 189.1
the hood has been demonstrated to be an energy-effective design for           There are several sections in this standard that any CKV system
optimizing heating and cooling set points (Brown 2007).                    must comply with in order to be considered a high-performance
   Accordingly, when local MUA systems are used, it is essential           green building.
that the heating set point of those units not be set higher than the
                                                                               Air-Side Economizer Controls for Replacement Air (Makeup
forecasted heating/cooling balance point (e.g., 13°C) to avoid
                                                                           Air). Given the large quantities of replacement air typically required
simultaneous replacement air heating and HVAC cooling. It may be
                                                                           for a CKV system, the use of air-side economizers should be eval-
more difficult to control comfort when local MUA (e.g., at 13°C) is
                                                                           uated for every location. This evaluation should include comparing
introduced into a kitchen being heated by a conventional HVAC sys-
                                                                           the CKV system’s typical daily hours of operation to the number of
tem introducing kitchen supply air at temperatures 27°C.
                                                                           hours of free cooling available in the local climate. Some locations
Reduced Exhaust and Associated Duct Velocities                             in ASHRAE climate zones 1A and 1B may still benefit from using
                                                                           air-side economizers, especially if they operate enough hours of the
   Tempering outdoor replacement air can account for a large part
                                                                           year where they can take advantage of free cooling.
of a food service facility’s heating and cooling costs. By reducing
                                                                               ENERGY STAR Appliances. Commercial food service appli-
exhaust flow rates (and the corresponding replacement air quantity)
                                                                           ances (e.g., fryers, hot food holding cabinets, refrigerators and freez-
when little or no product is being cooked, energy cost can be signif-
                                                                           ers, steam cookers, ice machines, dishwashers, griddles, ovens)
icantly reduced when combined with a DCKV system. Field evalu-
                                                                           should bear the ENERGY STAR label. Equipment selection guid-
ations by one large restaurant chain suggest that cooking appliances
                                                                           ance and specifications can be found at http://www.energystar.gov/.
may operate under no-load conditions for 75% or more of an aver-
                                                                               DCKV for Facilities Greater than 0.9 m3/s. Kitchen/dining fa-
age business day (Spata and Turgeon 1995).
                                                                           cilities with total kitchen hood exhaust airflow rates above 0.9 m3/s
   However, it has been difficult to reduce exhaust flow rates in a
                                                                           must comply with at least one of the following:
retrofit situation because of the minimum duct velocity restriction.
National Fire Protection Association (NFPA) Standard 96 had                • At least 50% of all replacement air must be transfer air that would
historically required a minimum duct velocity of 7.62 m/s. The               otherwise be exhausted.
common belief was that, if duct velocity were lowered, a higher per-       • At least 75% of kitchen hood exhaust air must be controlled by a
centage of grease would accumulate on the ductwork, which would              demand ventilation system(s), which must (1) be able to reduce
then require more frequent duct cleaning. However, no data or                exhaust and replacement air system airflow rates by no more than
research could be identified to support this assumption. Therefore,          the larger of 50% of total design exhaust and replacement air
ASHRAE research project RP-1033 (Kuehn 2000) was undertaken                  system airflow rate, or the outdoor airflow and exhaust rates
to determine the true effect of duct velocity on grease deposition.          required to meet the ventilation and exhaust requirements of Sec-
   The project analyzed grease deposition as a function of mean              tions 6.2 and 6.5 of ANSI/ASHRAE Standard 62.1 for the zone;
duct velocity, using octanoic acid (commonly found in cooking oils           (2) include controls to modulate airflow in response to appliance
and other foods). The results showed that, for design duct velocities        operation and to maintain full capture and containment of smoke,
below the traditional 7.5 m/s threshold, grease deposition was not           effluent, and combustion products during cooking and idle; (3)
increased; in fact, in isothermal conditions, as duct velocity               include controls that result in full flow when the demand ventila-
decreased, grease deposition on all internal sides of the duct also          tion system(s) fail to modulate airflow in response to appliance
decreased. These results led to NFPA Standard 96 and the IMC                 operation; and (4) allow occupants to temporarily override the
changing their minimum duct velocity requirements from 7.62 m/s              system(s) to full flow.
to 2.54 m/s.                                                               • Listed energy recovery devices with a sensible heat recovery
   Another significant finding in the study was that, if there is a          effectiveness of not less than 40% must be applied on at least 50%
large temperature gradient between exhaust air inside the duct and           of the total exhaust airflow.
the external duct wall, the rate of grease deposition increases signif-    • In climate zones 1B, 2B, 3B, 4B, 5B, 6B, 7B, and 8B, when
icantly. Therefore, duct insulation should be considered where there         replacement air is uncooled or cooled without mechanical cool-
are large temperature variations.                                            ing, the capacity of any nonmechanical cooling system(s) (e.g.,
   The primary benefit of these code-approved duct velocity                  natural or evaporative cooling) must be demonstrated to be no less
changes is the potential for reduced food service energy consump-            than the system capacity of a mechanical cooling system(s) nec-
tion. By reducing excessive exhaust airflows, while maintaining              essary to meet the same loads under design conditions.
Kitchen Ventilation                                                                                                                       33.7

   Outdoor Airflow Measuring. Each mechanical ventilation sys-          determine the requirements for the entire exhaust system, including
tem shall have a permanently installed device to measure the mini-      the hood.
mum outdoor airflow rate that meets the following requirements:             A Type I hood is used for collecting and removing grease par-
                                                                        ticulate, condensable vapor, and smoke. It includes (1) listed grease
• The device must use methods described in ASHRAE Standard 111.         filters, baffles, or extractors for removing the grease and (2) fire-
• The device’s accuracy must be ±10% of the minimum outdoor air-        suppression system. Type I hoods are required over cooking equip-
  flow. Where the minimum outdoor airflow varies, as in demand          ment, such as ranges, fryers, griddles, gas underfired and electric
  control ventilation systems, the device must maintain this accu-      broilers, and ovens, that produce smoke or grease-laden vapors.
  racy over the entire range of occupancy and system operation.             A Type II hood collects and removes steam and heat where
• The device must be able to notify the building operator, either by    grease or smoke is not present. It may or may not have grease filters
  activating a local indicator or by sending a signal to a building     or baffles and typically does not have a fire-suppression system. It is
  monitoring system, whenever an outdoor air fault condition            usually used over dishwashers. A Type II hood is sometimes used
  exists. This notification requires manual reset.                      over ovens, steamers, or kettles if they do not produce smoke or
    Exception: Constant-volume air supply systems that do not use       grease-laden vapor and as authorized by the AHJ.
  demand control ventilation and use an indicator to confirm that
  the intake damper is open to the position needed to maintain          Type I Hoods
  design minimum outdoor airflow do not require notification                Categories. Type I hoods fall into two categories: unlisted and
  ability.                                                              listed. Unlisted hoods are no longer allowed under ASHRAE Stan-
                                                                        dard 154. However, if they are used, they must meet the design,
   Energy Measurement Devices. Energy consumption must be
                                                                        construction, and performance criteria of applicable national and
measured by devices to track and record energy profiles so that peri-
                                                                        local codes and are not allowed to have fire-actuated exhaust damp-
odic assessments can be made to assure continued future perfor-
                                                                        ers. Listed hoods are listed in accordance with Underwriters Labo-
mance. In addition to whole-building monitoring, submetering may
                                                                        ratories (UL) Standard 710 and are constructed in accordance with
be required on specific appliance lineups depending upon capacity.
                                                                        the terms of the hood manufacturer’s listing, and are required to be
See section 7 of ANSI/ASHRAE/USGBC/IES Standard 189.1 for
                                                                        installed in accordance with either NFPA Standard 96 or the model
additional information.
                                                                        codes. Model codes include exceptions for listed hoods to show
   Commissioning. Facilities with a gross floor area over 465 m2        equivalency with the model code requirements.
must be commissioned. Commissioning is essential to ensure that
                                                                            The two subcategories of Type I listed hoods, as covered by UL
the building, including the kitchen exhaust and HVAC systems,
                                                                        Standard 710, are exhaust hoods with and without exhaust dampers.
functions as intended. For additional information on high perfor-
                                                                        UL listings also distinguish between water-wash and dry hoods.
mance building commissioning requirements, see section 10 of
                                                                            All listed hoods are subjected to electrical (if applicable), tem-
ANSI/ASHRAE/USGBC/IES Standard 189.1.
                                                                        perature, and cooking smoke and flare-up (capture and contain-
                                                                        ment) tests. A listed exhaust hood with exhaust damper includes a
       1.5    COMMERCIAL EXHAUST HOODS                                  fire-actuated damper, typically at the exhaust duct collar. In the
   The design, engineering, construction, installation, and mainte-     event of a fire, the damper closes to prevent fire from entering the
nance of commercial kitchen exhaust hoods are governed by nation-       duct. Fire-actuated exhaust dampers are permitted only in listed
ally recognized standards (e.g., NFPA Standard 96) and model            hoods. Also, listed hoods that incorporate an integral supply air ple-
codes [e.g., the IMC (ICC 2009a), International Fuel Gas Code           num include a fire-actuated damper in that plenum; the damper’s
(IFGC; ICC 2009b)]. In some cases, local codes may prevail. Before      location in the supply air plenum depends on plenum configuration.
designing a kitchen ventilation system, the designer should identify    Refer to NFPA Standard 96 and UL Standard 710 for examples of
governing codes and consult the AHJ. Local authorities with juris-      the damper in exhaust hood supply air plenum.
diction may have amendments or additions to these standards and             Grease Removal. Most grease removal devices in Type I hoods
codes.                                                                  operate on the same general principle: exhaust air passes through a
   The type of hood required, or whether a hood is required, is         series of baffles that create a centrifugal force to throw grease
determined by the type and quantity of emissions from cooking.          particles out of the airstream as the exhaust air passes around the baf-
Hoods are not typically required over electrically heated appliances    fles. The amount of grease removed varies with baffle design, air
such as microwave ovens, toasters, steam tables, popcorn poppers,       velocity, temperature, type of cooking, and other factors. NFPA
hot dog cookers, coffee makers, rice cookers, egg cookers, holding/     Standard 96 does not allow use of mesh-filter as primary grease fil-
warming ovens (as mentioned in ASHRAE Standard 154), or heat            ter. To date, stand-alone mesh filters have not met the requirements
lamps. Appliances can be unhooded only if the additional heat and       of UL Standard 1046, and therefore cannot be used as primary grease
moisture loads have been considered in a thorough load calculation      filters. ASTM Standard F2519 provides a test method to determine
and accounted for in design of the HVAC system. Temperature and         the grease particle capture efficiency of grease filters and extractors.
humidity in the kitchen space should be based on recommendations        Grease removal devices generally fall into the following types:
of ASHRAE Standard 55.                                                  • Baffle filters have a series of vertical baffles designed to capture
                                                                          grease and drain it into a container. The filters are arranged in a
Hood Types                                                                channel or bracket for easy insertion and removal for cleaning.
   Many types, categories, and styles of hoods are available, and         Each hood usually has two or more baffle filters, which are typi-
selection depends on many factors. Hoods are classified by whether        cally constructed of aluminum, steel, or stainless steel and come
they are designed to handle grease; Type I hoods are designed for         in various standard sizes. Filters are cleaned by running them
removing grease and smoke, and Type II hoods are not. Model codes         through a dishwasher or by soaking and rinsing. NFPA Standard
distinguish between grease-handling and non-grease-handling               96 requires that grease filters be listed. Listed grease filters are
hoods, but not all model codes use Type I/Type II terminology. A          tested and certified by a nationally recognized test laboratory in
Type I hood may be used where a Type II hood is required, but the         accordance with UL Standard 1046.
reverse is not allowed. However, characteristics of the equipment       • Removable extractors (also called cartridge filters) have a sin-
and processes under the hood, and not necessarily the hood type,          gle horizontal-slot air inlet. The filters are arranged in a channel
33.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

  or bracket for easy insertion and removal for cleaning. Each hood         The test generates a controlled quantity of oleic acid particles in size
  usually has two or more removable extractors, which are typically         ranging from 0.3 to 10 m that are released into a hood to represent
  constructed of stainless steel and contain a series of horizontal         the cooking effluent. The particles are then sampled and counted
  baffles designed to remove grease and drain it into a container.          downstream in the duct with an optical particle counter, with and
  Available in various sizes, they are cleaned by running them              without the filter or extractor in place. The difference in the counts
  through a dishwasher or by soaking and rinsing. Removable ex-             is used to calculate the particulate capture efficiency graphed versus
  tractors may be classified by a nationally recognized test labora-        particle size. ASTM Standard F2519 measures particulate capture
  tory in accordance with UL Standard 1046, or may be listed as             efficiency only, not vapor removal efficiency. A more detailed expla-
  part of the hood in accordance with UL Standard 710. Hoods that           nation is available in the Exhaust Systems section of this chapter.
  are listed with removable extractors cannot have those extractors             Styles. Figure 2 shows the six basic styles for Type I hood appli-
  replaced by other extractors.                                             cations. These style names are not used in all standards and codes
• Stationary extractors are integral to the listed water-wash ex-           but are well accepted in the industry. The styles are as follows:
  haust hoods and are typically constructed of stainless steel and          • Wall-mounted canopy, used for all types of cooking equipment
  contain a series of horizontal baffles that run the full length of the      located against a wall.
  hood. The baffles are not removable for cleaning, though some             • Single-island canopy, used for all types of cooking equipment in
  have doors that can be removed to clean the extractors and plenum.          a single-line island configuration.
• Water-wash hoods fall into two classifications: clean-in-place            • Double-island canopy, used for all types of cooking equipment
  and cold-water mist styles. Clean-in-place hoods reduce or elim-            mounted back-to-back in an island configuration.
  inate the need for kitchen staff to manually clean the hood com-          • Back shelf/proximity, used for counter-height equipment typi-
  ponents; these hoods may have fixed stationary or removable                 cally located against a wall, but possibly freestanding.
  grease extractors. These systems may automate the removal of              • Eyebrow, used for direct mounting to ovens and some dish-
  the grease load on the filters, hood plenums, and ductwork. Typ-            washers.
  ical hoods include one or more manifolds with spray nozzles               • Pass-over, used over counter-height equipment when pass-over
  that, when activated, wash out the collected grease with hot,               configuration (from cooking side to serving side) is required.
  detergent-injected water. The wash cycle is activated periodi-
  cally, typically after cooking equipment and fans have been                   Sizing. The size of the exhaust hood relative to cooking appli-
  turned off. Washdown cycles can lasts 3 to 10 min, depending on           ances is important in determining hood performance. Usually the
  the hood manufacturer, type of cooking, duration of operation,            hood must extend horizontally beyond the cooking appliances (on all
  water temperature, and pressure. Most water-wash hood manu-               open sides on canopy-style hoods and over the ends on back shelf and
  facturers recommend a water temperature of 54 to 80°C and water           pass-over hoods) to capture expanding thermal currents rising from
  pressure of 200 to 550 kPa. Average water consumption varies              the appliances. For unlisted hoods, size and overhang requirements
  from 0.1 to 0.3 L/s per linear metre of hood, depending on man-           are dictated by the prevailing code; for listed hoods, by the terms of
  ufacturer. Most water-wash hood manufacturers provide an                  the manufacturer’s listing. Overhang varies with hood style, distance
  optional automatic means of activating the water-wash system in           between hood and cooking surface, and characteristics of cooking
  the event of a fire.                                                      equipment. With back shelf and pass-over hoods, the front of the
     Some water-wash hood manufacturers provide continuous                  hood may be kept behind the front of the cooking equipment (set-
  cold water mist as an option. The cold water runs continuously            back) to allow head clearance for the cooks. These hoods may
  during cooking and may or may not be recirculated, depending on           require a higher front inlet velocity to capture and contain expanding
  the manufacturer. Typical cold-water usage is 3.5 mL/s per linear         thermal currents. ASHRAE research (Swierczyna et al. 2006, 2010)
  metre of hood. The advantage of this method is that it improves           indicates an appliance front overhang of 230 to 460 mm for canopy
  grease extraction and removal, partly through condensation of the         style and a 250 mm setback for back shelf/proximity style are pref-
  grease. Many hood manufacturers recommend continuous cold                 erable to current code minimums. All styles may have full or partial
  water in hoods located over solid-fuel-burning cooking equipment,         side panels to close the area between appliances and the hood. This
  because the water acts as a spark arrestor to satisfy code require-       may eliminate the side overhang requirement and generally reduces
  ments.                                                                    the exhaust flow rate requirement.
• Multistage filters use two or more stages of filtration to remove a           Exhaust Flow Rates. Exhaust flow rate requirements to capture,
  larger percentage of grease. They typically consist of a baffle filter    contain, and remove effluent vary considerably depending on hood
  or removable extractor followed by a higher-efficiency filter, such       style, overhang, distance from cooking surfaces to hood, presence
  as a packed bead bed. Each hood usually has two or more multi-            and size of side panels, cooking equipment, food, and cooking pro-
  stage filters, which are typically constructed of aluminum or stain-      cesses involved. The hot cooking surfaces and product effluent cre-
  less steel and are available in standard sizes. Filters are cleaned by    ate thermal air currents that are captured by the hood and then
  running them through a dishwasher or by soaking and rinsing.              exhausted. The velocity of these currents depends largely on surface
  NFPA Standard 96 requires that grease filters be listed, so these         temperature and tends to vary from 0.08 m/s over steam equipment
  multistage filters must be tested and certified by a nationally rec-      to 0.8 m/s over charcoal broilers. The required flow rate is deter-
  ognized test laboratory in accordance with UL Standard 1046.              mined by these thermal currents, a safety allowance to absorb cross-
                                                                            currents and flare-ups, and a safety factor for the style of hood.
   UL Standards 710 and 1046 do not include grease extraction effi-             Overhang and the presence or absence of side panels help deter-
ciency tests. Historically, grease extraction efficiency rates published    mine the safety factor for different hood styles. Gas-fired cooking
by filter and hood manufacturers were usually derived from tests            equipment may require an additional allowance for exhaust of com-
conducted by independent test laboratories retained by the manufac-         bustion products and combustion air.
turer. Test methods and results therefore have varied greatly.                  Because it is not practical to place a separate hood over each piece
   In 2005, however, a new grease filter and extractor test standard,       of equipment, general practice (reflected in ASHRAE Standard 154)
ASTM Standard F2519, was published, which determines the                    is to categorize equipment into four groups, as shown in Table 1.
grease particle capture efficiency of both removable filters and fixed      Table 2 lists the required hood type by duty level.
extractors such as those used in water-wash hoods. The filters are              These categories apply to unlisted and listed Type I hoods.
evaluated by pressure drop as well as particulate capture efficiency.       ASHRAE Standard 154-2011 requires that all Type I hoods be
Kitchen Ventilation                                                                                                                            33.9




                                              Fig. 2 Styles of Commercial Kitchen Exhaust Hoods

           Table 1 Appliance Types by Duty Category                           group unless the hood design allows different rates over different
                                                                              sections of the hood.
Light duty Electric or gas    Ovens (including standard, bake, roasting,
 (200°C)                        revolving, retherm, convection,
                                                                                  Though considered obsolete based on laboratory tests and re-
                                combination convection/steamer, conveyor,     search, some local codes may still require exhaust flow rates for un-
                                deck or deck-style pizza, pastry)             listed canopy hoods to be calculated by multiplying the horizontal
                              Steam-jacketed kettles                          area of the hood opening by a specified air velocity. Some jurisdic-
                              Compartment steamers (both pressure and         tions may use the length of the open perimeter of the hood times the
                                atmospheric)                                  vertical height between hood and appliance instead of the horizontal
                              Cheesemelters                                   hood area. Swierczyna et al. (1997) found that these methods of cal-
                              Rethermalizers                                  culation result in higher-than-necessary exhaust flow rates for
                                                                              deeper hoods, because the larger reservoirs of deeper hoods typi-
Medium      Electric          Discrete element ranges (with or without
 duty                           oven)
                                                                              cally increase hood capture and containment performance.
 (200°C)    Electric or gas   Hot-top ranges                                      Table 3 lists typical exhaust flow rates for listed hoods. Typical
                              Griddles                                        design rates for listed hoods are based on published rates for listed
                              Double-sided griddles                           hoods serving single categories of equipment, which vary from man-
                              Fryers (including open deep-fat fryers, donut   ufacturer to manufacturer. Rates are usually lower for listed hoods
                                fryers, kettle fryers, pressure fryers)       than for unlisted hoods, and it is generally advantageous to use listed
                              Pasta cookers                                   hoods. Actual exhaust flow rates for hoods with internal short-circuit
                              Conveyor (pizza) ovens                          replacement air are typically higher than those in Table 3, although
                              Tilting skillets/braising pans                  net exhaust rates (actual exhaust less internal makeup air quantity)
                              Rotisseries                                     are lower, which seriously compromises the hood’s capture and con-
                                                                              tainment performance (Brohard et al. 2003).
Heavy       Gas            Open-burner ranges (with or without oven)              Listed hoods are allowed to operate at their listed exhaust flow
 duty       Electric or gasGas underfired broilers
 (315°C)
                                                                              rates by exceptions in the model codes. The exhaust flow rates for
                           Chain (conveyor) broilers                          listed hoods are established by conducting tests per UL Standard
                           Wok ranges                                         710. Typically, exhaust flow rates are much lower than those dic-
                           Overfired (upright) salamander broilers            tated by the model codes. Note that listed flow rate values are estab-
Extra-heavy Appliances using solid fuel such as wood, charcoal,               lished under draft-free laboratory conditions, and actual operating
 duty        briquettes, and mesquite to provide all or part of the heat      conditions may compromise listed performance. Thus, manufactur-
 (370°C)     source for cooking.
                                                                              ers may recommend design values above their listed values.
                                                                                  Hoods listed in accordance with UL 710 cover one or more cook-
listed; unlisted hoods are not allowed. The exhaust flow rate require-        ing duty ratings: light, medium, heavy, and extra heavy. These duty
ment is based on the group of equipment under the hood. If there is           ratings correspond to minimum cooking surface temperatures dur-
more than one group, the flow rate is based on the heaviest-duty              ing tests of 103, 205, 315, and 370°C respectively. In application,
33.10                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

   Table 2     Type I Hood Requirements by Appliance Type                 Table 3 Typical Exhaust Flow Rates by Cooking Equipment
                                                    Type I Hoods                     Category For Listed Type I Hoods
                                                                Extra-                           Exhaust Flow Rate, L/s per linear metre of hood
                                               Light Med. Heavy Heavy                               Light      Medium       Heavy     Extra-Heavy
Appliance Description                     Size Duty Duty Duty Duty       Type of Hood               Duty        Duty        Duty         Duty
Braising pan/tilting skillet, electric    All   X                        Wall-mounted canopy     230 to 310 310 to 465 310 to 620         540+
Oven, baking, electric and gas            All   X                        Single-island canopy    390 to 465 465 to 620 465 to 930         850+
Oven, rotisserie, electric and gas        All   X                        Double-island canopy    230 to 310 310 to 465 390 to 620         775+
Oven, combination, electric and gas       All   X                          (per side)
Oven, convection, full-size, electric     All   X                        Eyebrow                 230 to 390 230 to 390     —               —
  and gas                                                                Back shelf/proximity/   155 to 310 310 to 465 465 to 620         Not
Oven, convection, half-size, electric     All   X                          pass-over                                                  recommended
  and gas (protein cooking)
Oven, conveyor, electric                  All   X                         Island Canopy Hoods
Oven, deck, electric and gas              All   X
Oven, revolving rack, electric and gas    All   X                             Island canopy hoods, particularly single-island style, have become
Oven, rapid cook, electric                All   X                         popular in open cafeteria operations such as those found in university
Oven, roasting, electric and gas          All   X                         food service. In many cases, the food service consultant specifies gas
Oven, rotisserie, electric and gas        All   X                         underfired broilers and other heavy-duty cooking equipment as part
Oven, stone hearth, gas                   All   X                         of the design. For a given line of appliances, a single-island canopy
Range, cooktop, induction                 All   X                         hood requires significantly more exhaust than a wall-mounted canopy
Range, discrete element, electric (with   All   X                         hood. Single-island canopy hoods present the most difficult capture
  or without oven)                                                        and containment challenge in hood applications, and are often the
Salamander, electric and gas              All   X                         source of the “hood” problem in a kitchen with display cooking. To
Braising pan/tilting skillet, gas         All         X                   address the lack of reliable performance data on island canopy hoods,
Broiler, chain conveyor, electric         All         X
                                                                          ASHRAE research project RP-1480 (Swierczyna et al. 2010) was un-
Broiler, electric, under-fired            All         X
                                                                          dertaken to determine appropriate exhaust airflow rates. The objec-
Fryer, doughnut, electric and gas         All         X
Fryer, kettle, electric and gas           All         X
                                                                          tive was to expand the database for the exhaust rates required for
Fryer, open deep-fat, electric and gas    All         X                   capture and containment of standardized cook lines under four island
Fryer, pressure, electric and gas         All         X                   canopy hood configurations: rear filter single island, V-bank single is-
Griddle, double-sided, electric and gas   All         X                   land, and 2.4 m deep and 3 m deep double-island hoods. Four side
Griddle, flat, electric and gas           All         X                   panel designs, four supply air strategies, and two makeup air temper-
Oven, conveyor, gas                       All         X                   ature set points were also evaluated to quantify the effects of these fea-
Range, open-burner, gas (with or          All         X                   tures on island hood performance.
  without oven)                                                               Swierczyna et al. (2010) confirmed that single-island canopy
Range, hot top, electric and gas          All         X                   hoods need significantly higher exhaust airflow rates than their
Smoker, electric and gas                  All         X                   wall-mounted counterparts to effectively ventilate cooking equip-
Broiler, chain conveyor, gas              All               X             ment for a given duty class. For example, although an exhaust rate
Broiler, electric and gas, over-fired     All               X             of 460 to 620 (L·s)/m can be adequate for complete capture and
  (upright)                                                               containment with a wall-mounted canopy hood over a heavy-duty
Broiler, gas, under-fired                 All               X             appliance line (ASHRAE Standard 154; PG&E 2010), a single-
Grill, plancha, electric and gas          All               X
                                                                          island canopy hood may require an exhaust rate in excess of
Oven, tandoor, gas                        All               X
Range, wok, gas and electric              All               X
                                                                          770 (L·s)/m in many situations (measured along one side of the can-
Oven, stone hearth, wood-fired or         All                      X      opy hood). In fact, there were several test scenarios for single-island
  wood for flavoring                                                      hoods where an exhaust rate in excess of 1080 (L·s)/m was required
Solid fuel cooking appliances com-        All                      X      to achieve capture and containment. This contradicts common
  busting a solid fuel (such as wood,                                     design practice, where the specified ventilation rates are often much
  charcoal, or coal) to provide all or                                    closer to those for wall-canopy hoods.
  part of the heat for the cooking                                            Single-island hood performance was improved by the larger
  process                                                                 hood’s V-bank filter configuration over the smaller hood’s rear filter
Source: ASHRAE Standard 154-2011.                                         configuration for most test configurations. The plume was better
                                                                          aligned with the filters and was drawn toward the center, relative to
                                                                          the front and rear of the hood. The larger V-bank hood was found to
these temperature ratings correspond to duty ratings (see Table 2).       be less sensitive to local air replacement. However, aggressive
The total exhaust flow rate is calculated by multiplying the hood         appliance plumes that focused on the flat bottom of the V-bank, or
exhaust flow rate by hood length.                                         replacement air strategies that were focused at the side of the V-
    ASTM Standard F1704 details a laboratory flow visualization           bank, proved challenging and indicated that a change of filter bank
procedure for determining the capture and containment threshold of        profile may improve hood performance.
an appliance/hood combination. This procedure can be applied to all           The performance of a double-island canopy hood, with bal-
hood types and configurations installed over any cooking appliances.      anced replacement air, can be comparable to back-to-back wall-
ASTM Standard F2474 also provides a laboratory test procedure for         mounted canopy hoods for a given duty class of appliances. For
determining heat gain of specific combinations of exhaust hood,           example, a heavy-duty front line and a light-duty back line under
cooking equipment, type of foods, and cooking processes. Results          the double-island hood required an exhaust airflow rate approxi-
from a series of interlab heat gain tests (Fisher 1998; Swierczyna        mately 470 L/(s·m) (measured along both sides of the hood). This
et al. 2008) have been incorporated in Chapter 18 of the 2013             rate is comparable to the ventilation rate for similar appliance duty
ASHRAE Handbook—Fundamentals.                                             classes under wall-mounted canopy hoods (Swierczyna et al.
Kitchen Ventilation                                                                                                                     33.11

2006). The double-island hood configuration performed as if a               Specification of enhanced hood edge geometry should be consid-
wall existed between them. Furthermore, the back-to-back appli-          ered by manufacturers and end-users. Although each design needs
ance lines created a converging thermal plume that helped direct         to be properly evaluated for its effect on hood performance, the
the plume toward the filter bank. However, without a wall between        design tested in this project was effective and was typical of edge
them, the double-island hood system was more susceptible to              design currently found in the industry.
cross drafts than a wall-mounted hood configuration.                        Performance in the field should be verified to ensure proper hood
    The configuration, volume, and temperature of makeup air was         capture and containment operation. As shown by RP-1480 (Swierc-
critical to the performance of the double-island canopy hood. Con-       zyna et al. 2010), many factors interact in the kitchen and affect
sistent with previous research (Brohard et al. 2003), reducing local     hood performance. These interactions cannot be perfectly predicted
makeup airflow rates and velocities corresponded with reduced cap-       for each installation. Therefore, a field test is best to verify proper
ture and containment exhaust rates, in most cases. When air volume       kitchen ventilation and hood performance.
and associated velocity and turbulence near the hood was minimized,
the appliance plumes were more stable and the hood was able to           Wall Canopy Hoods, Appliance Positioning,
capture and contain at a lower exhaust rate. However, when local         and Diversity
makeup air was introduced aggressively through four-way diffusers,          ASHRAE research project RP-1202 (Swierczyna et al. 2006)
perforated diffusers, or a high-flow perforated perimeter supply sys-    quantified the effect of the position and/or combination of appli-
tem, hood performance degraded severely. For double-island config-       ances under a wall canopy exhaust hood on the minimum C&C
urations, a perforated perimeter supply system operated at a low-flow,   exhaust rate. Effects of side panels, front overhang, and rear seal
low-velocity condition was the best of the local makeup air configu-     were also investigated. The scope of this laboratory study was to
rations tested. When the perforated perimeter supply system deliv-       investigate similar and dissimilar appliances under a 3 m wall-
ered low-flow, low-velocity air adjacent to the hood (i.e., less than    mounted canopy hood. The appliances included three full-sized
60% of replacement air requirement), hood performance improved           electric convection ovens, three two-vat gas fryers, and three 0.9 m
significantly over the high-flow, high-velocity introduction (i.e.,      gas underfired broilers, representing the light, medium, and heavy-
greater than 60% of replacement air requirement), and in some cases,     duty appliance categories, respectively. In addition to various phys-
better than the exhaust-only configuration with displacement supply.     ical appliance configurations, appliances were also varied in their
Higher replacement air temperatures from ceiling diffusers also de-      usage: either off, at idle conditions, or at cooking conditions. A sup-
graded the performance of island hoods. Unbalanced replacement air       plemental study investigated the effect of appliance accessories
distribution was extremely detrimental to the performance of the         (including shelving and a salamander) and hood dimensions
double-island hoods.                                                     (including hood height, depth, and reservoir volume) on the mini-
    Other research highlighted the advantages of using side panels for   mum exhaust rate required for complete capture and containment.
wall-mounted canopy hoods and a variety of replacement air condi-           The study demonstrated that subtle changes in appliance posi-
tions (Brohard et al. 2003; Swierczyna et al. 2006). However, results    tion and hood configuration could dramatically affect the exhaust
from the double-island canopy hood testing regarding side panels         rates required for complete capture and containment, regardless of
were inconclusive. A more extensive side panel (and center partition)    appliance duty and/or usage. The wide range in C&C values for a
investigation would need a larger laboratory where replacement air       given hood/appliance setup explains why a similar hood installed
was introduced more uniformly around the hood to eliminate the           over virtually the same appliance line may perform successfully in
effect of relatively high, directional local velocities.                 one kitchen and fall short of expectations in another facility. The
                                                                         following conclusions are specific to the conditions tested by
    A partition between the two appliances lines improved perfor-        Swierczyna et al. (2006).
mance of a double-island hood when coupled with a balanced sup-             Airflow Requirements for Like-Duty Appliance Lines. Evalua-
ply on both sides of the hood. However, if as little as 470 L/s was      tion supported widely accepted commercial kitchen ventilation (CKV)
exhausted from the side opposite from the supply air delivery, per-      design practices: higher ventilation rates are required for progres-
formance of the double-island hood degraded. This was contrary to        sively heavier-duty appliances (Table 4). For a 3 m wall-mounted
the expectation that the partition would be more of a benefit with       canopy hood, at a defined median or good-case installation, the light-
unbalanced replacement air and its ability to mitigate the effect of     duty oven line required 520 L/s [170 L/(s·m)], the medium-duty
cross drafts.                                                            fryer line required 1130 L/s [370 L/(s·m)], and the heavy-duty
    Increased hood overhang was shown to be one of the most effec-       broiler line required 2075 L/s [680 L/(s·m)] to achieve C&C. Simply
tive performance enhancements for island canopy hoods. With a            increasing front overhang as noted between the worst- and good-case
heavy-duty three-broiler appliance line centered front-to-rear under     installations in Table 4 reduced the C&C exhaust rate by 10 to 27%.
the single island hoods, rather than at a minimum prescriptive front     Installing side panels in addition to the increased front overhang
overhang dimension, a 14% exhaust reduction was possible for the         (best-case scenario) reduced the exhaust requirements by an addi-
smaller rear filter hood, and a 40% exhaust reduction was possible       tional 18 to 33%.
for the larger V-bank hood. Likewise, when side overhang was                Appliance position testing confirmed the exhaust rate of an
increased to 610 mm from the minimum of 150 mm, a 41% exhaust            appliance line was most dependent on the duty of the end appliance.
rate reduction was found for both single-island hoods. However, the      The end appliance drove the exhaust rate more than additional vol-
results did not show a significant performance difference between        ume from the other two appliances, as they changed from off to
the 2.4 m and 3 m deep double-island hoods. Increased side overhang      cooking conditions or were varied in duty class. In most cases, the
was found to be one of the most effective performance enhancements       lowest exhaust requirements for particular appliance lines were
for double-island canopy hoods. Increasing the side overhang to          achieved when the lowest-duty appliance was at the end of the appli-
610 mm resulted in a 250 L/(s·m) reduction in exhaust flow rate.         ance line. In other words, hood performance was optimized when
    Tailored exhaust bias for double-island hoods may improve hood       the heaviest-duty appliance was in the middle of the appliance line.
performance. With more exhaust volume focused over the more                 Appliance Positioning (Front-to-Back) and Rear Seal. In-
challenging appliances, the exhaust rate can be reduced for a given      creasing the front overhang by pushing appliances toward the back
configuration. However, application of a specific bias for other         wall significantly decreased the required exhaust rates, not only be-
applications or hood dimensions may yield different performance          cause of the increased distance from the hood to the front of the
results and should be verified.                                          appliance, but also because of the decreased distance between the
33.12                                                                                  2015 ASHRAE Handbook—HVAC Applications (SI)

Table 4 Capture and Containment Exhaust Rates for Three Like-Duty Appliance Lines at Cooking Conditions with Various Front
                     Overhang and Side Panel Configurations under 3 m Wall-Mounted Canopy Hood
                                                  Best Case                                Good Case                               Worst Case
Three electric full-sized convection ovens        230 mm front overhang                    230 mm front overhang                   150 mm front overhang
                                                  full side panels
                                                  130 L/(s·m)                              170 L/(s·m)                             190 L/(s·m)
Three two-vat gas fryers                          460 mm front overhang                    460 mm front overhang                   150 mm front overhang
                                                  partial side panels
                                                  250 L/(s·m)                              370 L/(s·m)                             510 L/(s·m)
Three gas underfired broilers                     300 mm front overhang                    300 mm front overhang                   0 mm front overhang
                                                  partial side panels                                                              (150 mm cook surface)
                                                  510 L/(s·m)*                             680 L/(s·m)                             790 L/(s·m)
*Adding a rear seal between back of appliance and wall to best-case configuration (150 mm of front overhang and partial side panels) further improved hood performance to an
 exhaust rate of 1320 L/s [430 L/(s·m)].
Source: Swierczyna et al. (2006).




                                                                                               Fig. 4 Exhaust Capture and Containment Rates for
  Fig. 3 Capture and Containment Exhaust Rates for Gas                                          One or Three Appliances Cooking from Like-Duty
 Underfired Broilers under 3 m Wall Canopy Hood With and                                             Classes under a 3 m Wall-Canopy Hood
  Without Rear Appliance Seal at Various Front Overhangs                                                             (Swierczyna et al. 2006)
                            (Swierczyna et al. 2006)

back of the appliance and the wall. With a rear seal in place, some
of the replacement air, which would have otherwise been drawn up
from behind the appliances, was instead drawn in along the perim-
eter of the hood, helping guide the plume into the hood, as shown in
Figure 3.
    Diversity in Appliance Usage. Operation diversity was evalu-
ated with cook lines of three similar appliances and included com-
binations of cook and off conditions. In most cases, operation
correlated directly with the required exhaust rate, with an emphasis
on the operation of the end appliances (Figure 4). The capture and
containment rate for the end appliance cooking and the other two
like-duty appliances off was nearly the same rate as all three appli-
ances cooking.
    Changing the condition of end appliances from off to cooking
had the greatest effect for medium-duty fryers, which required a
450 L/s increase in the exhaust rate. Because the fryers were
thermostatically controlled, they responded to cooking operations
by firing the burners. This, combined with an aggressive cooking                               Fig. 5 Capture and Containment Exhaust Rates for
plume, required a significantly increased exhaust rate for C&C. An                              Cooking Conditions on Multiduty Appliance Lines
aggressive thermal plume was present for the three heavy-duty gas                               (Compared with Single-Duty Lines with Only One
underfired broilers; the exhaust rate increased 400 L/s. For the                               Appliance Operating) under 3 m Wall Canopy Hood
light-duty electric convection oven, there was a 95 L/s difference                                                   (Swierczyna et al. 2006)
in turning the end appliances from off to cook. Figure 4 also shows
that cooking with only the center appliance, with the two end appli-                     appliance line was less than the rate of the heaviest duty appliance
ances turned off, greatly reduced the exhaust requirement.                               in that line, applied over the length of the hood (Figure 5).
    Diversity in Appliance Duty and Position (Side-to-Side). The                             Hood Side Panels. Side panels installed on the 3 m hood
study found that the capture and containment rate of a multiduty                         improved hood performance dramatically, by preventing the plume
Kitchen Ventilation                                                                                                                      33.13

                                                                             Another advantage of the 1.5 m over the 1.2 m hood was its abil-
                                                                         ity to capture and contain the plume when an oven door was opened.
                                                                         For a 1.2 m hood and a 150 mm front overhang, an exhaust rate of
                                                                         570 L/s was required for the three electric ovens with the doors
                                                                         closed and 2450 L/s with the doors open. Similarly, for a 1.5 m deep
                                                                         hood with an 460 mm front overhang, 570 L/s was required for three
                                                                         ovens with the doors closed and 1600 L/s with the doors open. The
                                                                         setup and schlieren views are shown in Figure 8.
                                                                             The reservoir volume of the hood was increased by changing the
                                                                         hood height from 0.6 to 0.9 m. When the gas underfired broiler was
                                                                         operated in the left appliance position, the increased hood volume
                                                                         marginally improved capture and containment performance. In
                                                                         contrast, a significant improvement was found for the appliance in
                                                                         the center position. This improvement indicated the plume was well
                                                                         located in the hood, and the increased hood volume may have
                                                                         allowed the plume to roll inside the hood and distribute itself more
                                                                         evenly along the length of the filter bank.
       Fig. 6 Exhaust Capture and Containment Rates                          Minimizing hood mounting height had a positive effect on cap-
       for Three Two-Vat Gas Fryers with Various Side                    ture and containment performance. In most cases, a direct correla-
        Panel and Overhang Configurations under 3 m                      tion could be made between the required exhaust rate and hood
                    Wall Canopy Hood                                     height for a given appliance line. The typical 2 m mounting height
                       (Swierczyna et al. 2006)                          (for a canopy hood) was increased to 2.1 to 2.3 m. For the gas un-
                                                                         derfired broiler installed at the end of the hood, increasing the hood
                                                                         height by 0.3 m required a 14% increase in exhaust. However, when
                                                                         the broiler was in the center position, the increased hood height did
                                                                         not compromise capture and containment performance and required
                                                                         a reduced exhaust rate. The dramatic reduction in the exhaust re-
                                                                         quirement as the hood-to-appliance distance was reduced below
                                                                         the 2 m mounting height illustrated the potential for optimizing
                                                                         CKV systems by using close-coupled or proximity-style hoods.
                                                                         This effect is shown in Figure 9.
                                                                             Design Guidelines. Swierczyna et al. (2006) illustrated the
                                                                         potential for large variations in the airflow requirements for a spec-
                                                                         ified appliance line and hood configuration. Best-practice design
                                                                         considerations that became evident included the following:

                                                                         • Position heavy-duty appliances (e.g., broilers) in middle of the line.
                                                                         • Position light-duty appliances (e.g., ovens) on the end of the line.
                                                                         • Push back appliances (maximize front overhang, minimize rear
                                                                           gap).
       Fig. 7 Exhaust Capture and Containment Rates                      • Seal area between rear of appliance and wall.
      for Heavy-Duty Gas Underfired Broiler Line under                   • Use side panels, end panels, and end walls.
        3 m Wall Canopy Hood with 1.2 and 1.5 m Hood                     • Installing shelving or ancillary equipment (e.g., salamander)
          Depths and Front Various Front Overhangs                         behind or above a range should not negatively affect C&C perfor-
                       (Swierczyna et al. 2006)                            mance, if other best practices (e.g., maximizing hood overhang)
                                                                           are observed.
from spilling at the side of the hood and by increasing velocity along   • Use larger hoods, both deeper and taller.
the front of the hood. Combining side panels (measuring 0.3 by           • Installing hoods at lowest height practical (or allowed by code) to
0.3 m by 45°, 0.6 by 0.6 m by 45°, 0.9 by 0.9 m by 45°, 1.2 by 1.2 m       minimize distance from cooking surface to hood improves C&C
by 45°, or full) with the maximum hood overhang resulted in the            performance.
lowest exhaust requirement for all cases tested. The example of the      • Introduce replacement air at low velocity. Do not locate four-way
three two-vat gas fryer line is shown in Figure 6.                         diffusers near hood, and minimize use of air curtains.
   Effect of Shelving on Hood Capture and Containment Perfor-
mance. Neither solid nor tubular shelving over the six-burner range         Replacement (Makeup) Air Options. Air exhausted from the
required an increase in the exhaust rate. In fact, tubular shelving      kitchen must be replaced. Replacement air can be brought in
mounted to the back of the appliance showed a slight enhancement         through traditional methods, such as ceiling diffusers, or through
compared to having no shelving installed.                                systems built as an integral part of the hood. It may also be intro-
   Effect of Hood Depth, Reservoir, and Mounting Height on               duced using low-velocity displacement diffusers or transfer air from
Capture and Containment Performance. Comparing the 1.2 and               other zones. For further information, see the section on Replace-
1.5 m deep hoods, the deeper hood reduced capture and contain-           ment (Makeup) Air Systems.
ment exhaust rates when appliances were positioned with maximum             Static Pressure. Static pressure drop through hoods depends on
front overhang and minimum rear gap. The deeper hood had a neg-          the type and design of the hood and grease removal devices, size of
ative effect when appliances remained in the minimum front over-         duct and duct connections, and flow rate. Table 5 provides a general
hang position. The effect of hood depth in conjunction with front        guide for determining static pressure loss depending on the type of
overhang, side panels, and rear seal is shown in Figure 7.               grease removal device and exhaust flow rate. Manufacturers’ data
33.14                                                                                2015 ASHRAE Handbook—HVAC Applications (SI)




(A) NORMAL VIEW                                           (B) SCHLIEREN VIEW OF SPILLAGE WITH              (C) SCHLIEREN VIEW DURING CAPTURE AND
                                                          1.2 m DEEP HOOD WITH 150 mm OF FRONT             CONTAINMENT WITH 1.5 m DEEP HOOD WITH
                                                          OVERHANG                                         460 mm OF FRONT OVERHANG


                              Fig. 8    Three Ovens under Wall-Mounted Canopy Hood at Exhaust Rate of 1600 L/s
                                                                         (Swierczyna et al. 2006)




     Fig. 9 Exhaust Capture and Containment Rates for
    Gas Underfired Broiler under 3 m Wall Canopy Hood at
                 Various Mounting Heights
                            (Swierczyna et al. 2006)

     Table 5      Exhaust Static Pressure Loss of Type I Hoods
                    for Various Exhaust Airflows*
                                   Hood Static Pressure Loss, Pa
                                                                                                            Fig. 10 Type II Hoods
Type of Grease           230 to      390 to      540 to      700 to
Removal Device         390 L/(s·m) 540 L/(s·m) 700 L/(s·m) 850 L/(s·m)
                                                                                       • Condensate hood. For applications with high-moisture exhaust,
Baffle filter            60 to 125     125 to 190      190 to 250 250 to 310
Extractor               200 to 340     325 to 425      425 to 750 720 to 1050
                                                                                         condensate forms on interior surfaces of the hood. The hood is
Multistage              140 to 275     275 to 425      425 to 720 720 to 1000            designed to direct the condensate toward a perimeter gutter for
                                                                                         collection and drainage, allowing none to drip onto the appliance
*Values based on 500 mm high filters and 7.5 m/s through hood/duct collar.
                                                                                         below. Hood material is usually noncorrosive, and filters are usu-
                                                                                         ally installed.
should be consulted for actual values. Static pressure losses for
exhaust ducts should be calculated for each installation.                              • Heat/fume hood. For hoods over equipment producing heat and
                                                                                         fumes only. Filters are usually not installed.
Type II Hoods                                                                            ASHRAE Standard 154 sets minimum exhaust airflow require-
   Type II hoods (Figure 10) can be divided into the following two                     ments for Type II hoods based on the duty rating of the appliance
application categories:                                                                underneath the hood. Table 6 classifies Type II appliances as either
Kitchen Ventilation                                                                                                                        33.15

Table 6    Type II Hood Duty Classification by Appliance Type                Table 7    Minimum Net Exhaust Airflow Requirements for
                                                           Type II Hoods                         Type II Hoods
                                                           Light Medium                                    Minimum Net Exhaust Flow Rate per
Appliance Description                             Size     Duty Duty                                          Linear Hood Length, L/(s·m)
Cheesemelter, gas                                   All     X                                                  Light-Duty      Medium-Duty
                                                                           Type of Hood                        Equipment        Equipment
Dishwasher, conveyor rack, chemical sanitizing      All     X
Dishwasher, conveyor rack, hot water sanitizing     All     X              Wall-mounted canopy                    310                465
Dishwasher, door-type rack, chemical sanitizing     All     X              Single island                          620                775
                                                                           Double island (per side)               388                465
Dishwasher, door-type rack, hot-water sanitizing All        X
                                                                           Eyebrow                                388                388
Kettle, steam jacketed, tabletop, electric, gas    75 L    X
 and direct steam                                                          Back shelf/pass-over                   310                465
Oven, convection, half-size, electric and gas (non- All     X              Source: ASHRAE Standard 154-2011.
 protein cooking)
Pasta cooker, electric                              All     X              Downdraft Appliance Ventilation Systems
Rethermalizer, gas                                  All     X                 These systems are intended to remove smoke, grease-laden
Rice cooker, gas                                    All     X              vapors, odors, and other impurities from the air by drawing the
Steamer, atmospheric, gas                           All     X              cooking effluents away from cooking appliances and downward
Steamer, pressurized, gas                           All     X              into ventilation systems. According to UL Standard 710B, these
Steamer, atmospheric, floor-mounted, electric       All     X              systems are used with electric cooking appliances only. A down-
Steamer, pressurized, floor-mounted, electric       All     X              draft system listed to UL Standard 710B, for recirculating applica-
Kettle, steam-jacketed, floor mounted, electric, 75 L      X              tions, consists of a fire extinguishing system unit, grease filters,
 gas and direct steam                                                      interlocks, etc., all contained within a suitable enclosure.
Pasta cooker, gas                                   All             X         Downdraft systems operate on a different principle than typical
Smoker, electric and gas, pressurized               All             X      exhaust hoods. With a customary exhaust hood, the buoyant thermal
Steam-jacketed kettle, floor mounted, electric     75 L            X      plume from cooking rises into the exhaust hood by gravity, provided
 and gas                                                                   overhang is sufficient, cross drafts do not interfere, etc., as ex-
                                                                           plained previously. Thereafter, one or more exhaust fans create a
Source: ASHRAE Standard 154-2011.
                                                                           low pressure are in the hood plenum, and the exhaust contents are
                                                                           carried outdoors from the hood.
light or medium duty, and Table 7 gives minimum net airflow
                                                                              In contrast, downdraft ventilation systems include an exhaust fan
requirements.
                                                                           that creates a low pressure at an inlet beside or behind a cooking
                                                                           surface, or between two cooking surfaces. The exhaust fan draws
Recirculating Systems                                                      cooking effluents, possibly including combustion products, through
    A recirculating system, previously called a ductless hood, con-        a grease filter in the exhaust inlet, to be transported outdoors or
sists of a cooking appliance/hood assembly designed to remove              recirculated into the cooking space.
grease, smoke, and odor and to return the treated exhaust air directly        Downdraft appliance ventilation systems are described and cov-
back into the room. HVAC design must consider that recirculating           ered by NFPA Standard 96, Chapter 15, and if used for recircula-
systems discharge the total amount of heat and moisture generated          tion, are listed to UL Standard 710B. If used to ventilate processes
by the cooking process back into the kitchen space, adding to the          producing smoke or grease laden vapor, these systems must comply
cooling load.                                                              with NFPA Standard 96, Chapter 15, which references other
                                                                           requirements in NFPA Standard 96:
    These hoods typically contain the following components in the
exhaust stream: (1) a grease removal device such as a baffle filter,       • Clearance requirements in Section 4.2
(2) a high-efficiency particulate air (HEPA) filter or an electrostatic    • Hood requirements of Chapter 6
precipitator (ESP), (3) some means of odor control such as acti-           • Grease removal device requirements of Chapter 7
vated charcoal, and (4) an exhaust fan. NFPA Standard 96, Chapter          • Special-purpose filters listed in accordance with ANSI/UL Stan-
13, is devoted entirely to recirculating systems and contains spe-           dard 1046
cific requirements such as (1) design, including interlocks of all         • Exhaust duct requirements of Chapter 7
critical components to prevent operation of the cooking appliance          • Air movement requirement of 8.2.1.2 and 8.2.2.3
if any of the components are not operating; (2) fire extinguishing         • Fire-extinguishing requirements of Chapter 10 and Section 15.2
system, including specific nozzle locations; (3) maintenance,              • Maintenance requirements of Chapter 11
including a specific schedule for cleaning filters, ESP, hood, and         • Safety requirements of Chapter 12
fan; and (4) inspection and testing of the total operation and inter-
locks. In addition, NFPA Standard 96 requires that all recirculating          Important additional requirements are provided by NFPA Stan-
systems be listed by a testing laboratory. The recognized standard         dard 96, sections 15.1.2 though 15.4.
for a recirculating system is UL Standard 710B. Recirculating sys-            Caution is advised for application of downdraft ventilation
tems should not be used over gas-fired or solid-fuel-fired cooking         systems to commercial kitchens. Pulling effluent away from a
equipment.                                                                 flat-surface griddle is one popular application of these systems,
                                                                           particularly in Asian-style steakhouses, where the griddles are used
    Designers should thoroughly review NFPA Standard 96 require-           intermittently and the exhaust inlet is slightly close to the edges of
ments and contact a manufacturer of recirculating systems to               the cooking surface. More challenging is trying to pull vapors from
obtain specific information needed for the design and listing infor-       the tops of commercial cooking vessels, such as on range tops,
mation before incorporating this type of system into a food service        because cooking effluents might be emitted above and out of reach
design.                                                                    of the downdraft inlet suction. For gas appliances, also remember
33.16                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

that air movement created by downdraft inlet suction might be suf-         emissions and achieve the highest grease extraction or destruction
ficient to interfere with the operation of nearby gas burners              with the lowest energy costs possible. For mechanical extractors,
                                                                           the pressure drop of the filters is the predominant driver for energy
Field Performance Testing                                                  usage, whereas for other control systems there may be electrical
   Once kitchen ventilation systems have been installed, it is impor-      components or water use that needs to be evaluated. Figure 11 pres-
tant to verify that they operate correctly. ASHRAE Standard 154-           ents some design guidance for what filtration may be desirable
2011 describes performance testing for both Type I and Type II hood        under various exhaust temperature and/or duty level situations.
applications. For Type II hoods, the requirement is that the hood             Another issue that commonly comes up during kitchen design
must be operating at the minimum airflow shown in Table 7. For             and operation is how often ductwork needs to be cleaned in restau-
Type I hoods, all appliances must be turned on and either actual or        rants. Table 8 presents inspection schedules adapted from Table
simulated cooking must be performed to verify that the hood system         11.4 of NFPA Standard 96.
has achieved proper capture and containment.
                                                                           Effluent Generation
      1.6   COOKING EFFLUENT GENERATION                                       During cooking operations on appliances, effluent is generated.
                  AND CONTROL                                              This effluent includes water vapor and organic material (in both par-
                                                                           ticulate and vapor form) released from the food. If the energy source
   Air quality, fire safety, labor cost, and maintenance costs are         for the appliance involves combustion additional contaminants may
important concerns about emissions from a commercial cooking               also be released.
operation. Cooking emissions have also been identified as a major             Particle Size Comparisons (from Exhaust Systems). Efflu-
component of smog particulate. This has led to regulation in some          ent from five types of commercial cooking equipment has been
major cities, requiring reduction of emissions from specific cooking
operations.
   In a fire, grease deposits in duct act as fuel. Reducing this grease            Table 8     Recommended Duct-Cleaning Schedules
can help prevent a small kitchen fire from becoming a major
structural fire. In the past, the only control of grease build-up in                                                               Inspection
                                                                           Type or Volume of Cooking                               Frequency
exhaust ducts was frequent duct cleaning, which is expensive and
disruptive to kitchen operation. It also depends on frequent duct          Solid fuel                                              Monthly
inspections and regular cleaning. Grease build-up on fans, fire noz-       High-volume cooking (gas charbroiler or wok cooking)    Quarterly
zles, roofs, and other ventilation equipment can be costly in addi-        Moderate-volume                                         Semiannually
tional maintenance and replacement costs. From an energy and               Low-volume (churches, day camps, seasonal businesses)   Annually
sustainability perspective, it is desirable to reduce the atmospheric      Source: NFPA Standard 96, Table 11.4.




                          Fig. 11   Typical Filter Guidelines Versus Appliance Duty and Exhaust Temperature
Kitchen Ventilation                                                                                                                     33.17

measured under a typical exhaust hood (Kuehn et al. 1999). Foods        sufficient velocity to induce the flow of effluent into an inlet. This
that emit relatively large amounts of grease were selected. Figures     technique has led to an empirical concept of capture velocity that is
12A and 12B shows the measured amount of grease in the plume            often misapplied to hot processes. Effluent (such as grease and
entering the hood above different appliances and the amount in the      smoke from cooking) released from a hot process and contained in
vapor phase, particles below 2.5 m in size (PM 2.5), particles less    a plume may be captured by locating an inlet hood so that the plume
than 10 m in size (PM 10), and the total amount of particulate         flows into it by buoyancy. Hood exhaust rate must equal or slightly
grease. Ovens and fryers generate little or no grease particulate       exceed plume volumetric flow rate, but the hood need not actively
emissions, whereas other processes generate significant amounts.        induce capture of the effluent if the hood is large enough at its height
However, gas underfired broilers (referred to as “gas broilers” in      above the cooking operation to encompass the plume as it expands
Figures 12A and 12B) generate much smaller particulates compared        during its rise. Additional exhaust airflow may be needed to resist
to the griddles and ranges, and these emissions depend on the broiler   cross currents that carry the plume away from the hood.
design. The amount of grease in the vapor phase is significant and          A heated plume, without cross currents or other interference, rises
varies from 30% to over 90% by mass; this affects the design            vertically, entraining additional air, which causes the plume to
approach for grease removal systems.                                    enlarge and its average velocity and temperature to decrease. If a sur-
    Carbon monoxide (CO) and carbon dioxide (CO2) emissions are         face parallel to the plume centerline (e.g., a back wall) is nearby, the
present in solid fuel and natural gas combustion processes but not      plume will be drawn toward the surface by the Coanda effect. This
in processes from electrical appliances. Additional CO and CO2          tendency may also help direct the plume into the hood. Figure 13
emissions may be generated by gas underfired boilers when grease        illustrates a heated plume with and without cooking effluent as it
drippings land on extremely hot surfaces and burn. Nitrogen oxide       rises from heated cooking appliances. Figure 13A shows two gas
(NOx) emissions appear to be exclusively associated with gas appli-     underfired broilers cooking hamburgers under a wall-mounted,
ances and related to total gas consumption.                             exhaust-only, canopy hood. Note that the hood is mounted against a
    Figure 12C shows the measured plume volumetric flow rate            clear back wall to improve experimental observation. Figures 13B
entering the hood. In general, gas appliances have slightly larger      and 13C show the hot-air plume without cooking, visualized using a
flow rates than electric because additional products of combustion
must be vented. Gas underfired and electric broilers have plume
flow rates considerably larger than the other appliances shown.
Effluent flow rates from gas underfired and electric broilers are
approximately 100 times larger than the actual volumetric flow rate
created by vaporizing moisture and grease from food. The differ-
ence is caused by ambient air entrained into the effluent plume
before it reaches the exhaust hood.
Thermal Plume Behavior
    The most common method of contaminant control is to install an
air inlet device (a hood) where the plume can enter it and be
conveyed away by an exhaust system. The hood is generally located
above or behind the heated surface to intercept normal upward flow.
Understanding plume behavior is central to designing effective ven-
tilation systems.
    Effluent released from a noncooking cold process, such as metal        Fig. 12B Grease in Particulate and Vapor Phases for
grinding, is captured and removed by placing air inlets so that they       Commercial Cooking Appliances with Total Emissions
catch forcibly ejected material, or by creating airstreams with          Approximately Greater Than 50 kg/1000 kg of Food Cooked




    Fig. 12A Grease in Particulate and Vapor Phases for                   Fig. 12C Plume Volumetric Flow Rate at Hood Entrance
    Commercial Cooking Appliances with Total Emissions                          from Various Commercial Cooking Appliances
   Approximately Less Than 50 kg/1000 kg of Food Cooked                                           (Kuehn et al. 1999)
33.18                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)




 A. TEST SETUP: Two gas underfired broilers under   B. Schlieren photo of capture and containment at       C. Schlieren photo of spillage and containment at
 2.5 m long wall-mounted canopy hood, cooking       2075 L/s exhaust rate. Hot, clear air visualization,   1550 L/s exhaust rate. Hot, clear air visualization,
 hamburgers.                                        no cooking.                                            no cooking.

                         Fig. 13 Hot-Air Plume from Cooking Appliances under Wall-Mounted Canopy Hood

schlieren optical system, under full capture and spillage conditions,
respectively.

Effluent Control
    Effluents generated by cooking include grease in particulate
(solid or liquid) and vapor states, smoke particles, and volatile
organic compounds (VOCs or low-carbon aromatics, which are sig-
nificant contributors to odor). Grease vapor is condensable and may
condense into grease particulate in the exhaust airstream when
diluted with room-temperature air or when it is exhausted into the
cooler outdoor atmosphere.
    Effluent controls in the vast majority of kitchen ventilation sys-
tems are limited to removing solid and liquid grease particles by
mechanical grease removal devices in the hood. More effective
devices reduce grease build-up downstream of the hood, lowering
the frequency of duct cleaning and reducing the fire hazard.
    The reported grease extraction efficiency of mechanical filtration
systems (e.g., baffle filters and slot cartridge filters) may reflect the
particulate removal performance of these devices. These devices are
listed for their ability to limit flame penetration into the plenum and           Fig. 14    Particulate Versus Vapor-Phase Emission Percentage
duct. Grease extraction performance can be evaluated using ASTM                                        per Appliance (Average)
Standard F2519. Smaller aerodynamic particles (<2.5 m) are not                                              (Gerstler et al. 1998)
easily removed by mechanical extractors. If these particles must be
removed, a pollution control unit is typically added, which removes
a large percentage of the grease that escaped the grease removal                    Each combination of food product, cooking equipment, and
device in the hood, as well as smoke particles.                                  cooking temperature creates a unique particle emissions profile,
    ASHRAE research project RP-745 (Gerstler et al. 1998) found                  these profiles change over time during the cooking process. For
that a significant proportion of grease effluent may be in vapor form            example, the initial drop of French fries into a fryer gives off a short
(Figure 14), which is not removed by mechanical extractors.                      blast of large particles, whereas cooking a hamburger on a griddle
                                                                                 gives off a continuous stream of particles and vapor. Burgers cooked
Grease Extraction                                                                on a broiler tend to burn and emit very small particles (< 1 m in
   The particulate range from cooking operations ranges from 0.01                size).
to 100 m. Different cooking operations have different ranges of                    Variations in the food product itself can also change the emissions
particle sizes in the cooking plume and have been measured for                   of a cooking process. Hamburger with 23% fat content produces
many appliances (Gerstler et al. 1998; Kuehn et al. 2008). Grease                more grease than a 20% fat burger. Chicken breast may have a dif-
particulates larger than 20 m are too heavy to remain airborne and              ferent effluent characteristic than chicken legs or thighs. Even cook-
drop out of the airstream. Figure 15 compares the size of particles              ing chicken with or without the skin changes the properties of
from kitchen exhaust to common items.                                            emissions.
Kitchen Ventilation                                                                                                                           33.19

    Figures 16 and 17 show typical particle emission profiles for a               Extraction efficiencies must be compared at the same airflow per
gas griddle and gas underfired broiler both cooking hamburgers                linear length of filter. This gives a consistent way of comparing per-
(Kuehn et al. 1999).                                                          formance of extraction devices that may be built very differently,
    ASTM Standard F2519-05 can be used to determine fractional                such as hoods with removable extractors and with stationary extrac-
filter efficiency for grease particulate. A fractional efficiency curve       tors. This is also consistent with the way exhaust flow rates for
is a graph that gives a filter’s efficiency over a range of particle sizes.   hoods are commonly specified. The airflow rate through a hood
Fractional efficiency curves are created by subjecting a test filter to       changes hood efficiency by changing the velocity at which the air
a controlled distribution of particles and measuring the quantity of          travels through a filter.
particles at each given size before and after the filter. The amount of           To demonstrate what a filter fractional efficiency means with an
reduction of particles is used to calculate the efficiency at each given      actual cooking process, the gas underfired broilers (referred to as
size. The fractional efficiency curve for a typical 510 by 510 mm             “charbroiler”) emissions curve and the baffle filter efficiency curve
baffle filter tested at 540 L/(s·m) is shown in Figure 18.                    have been plotted on one graph in Figure 19. The area under each
                                                                              emission curves is representative of the total particulate emissions
                                                                              for the gas underfired broiler. As can be seen by comparing the
                                                                              graph before and after the baffle filter, there is very little reduction
                                                                              in the amount of grease exhausted to the duct. The area under the
                                                                              “charbroiler after baffle” curve represents the amount of grease par-
                                                                              ticulate exhausted into the duct.
                                                                                  The graphs and efficiencies shown here are only for particulate
                                                                              grease. There is also a vapor component of the grease that is
                                                                              exhausted, which cannot be removed by filtration. Some of the
                                                                              vapor condenses and is removed as particulate before reaching the
                                                                              filter. Some condenses in the duct and accumulates on the duct and
                                                                              fan. However, with elevated temperatures in the exhaust airstream,
                                                                              vapor may pass through and exit to the atmosphere.
                                                                                  Higher efficiency at a specific particle size may not be the only
                                                                              selection criteria for grease extraction. From an energy and sustain-
         Fig. 15 Size Distribution of Common Particles                        ability standpoint, the ideal goal would be to have the highest grease




   Fig. 16 Gas Griddle Mass Emission Versus Particle Size                      Fig. 18   Baffle Filter Particle Efficiency Versus Particle Size
                           (Kuehn et al. 1999)                                                          (Kuehn et al. 1999)




    Fig. 17 Gas Underfired Broiler Mass Emission Versus
                       Particle Size                                           Fig. 19   Baffle Filter Particle Efficiency Versus Particle Size
                           (Kuehn et al. 1999)                                                          (Kuehn et al. 1999)
33.20                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

extraction at the lowest pressure drop possible. Smaller particles can        Pleated, Bag, and HEPA Filters. These devices are designed to
only be removed by shifting the efficiency curve towards the left.         remove very small particles by mechanical filtration. Some types
    More effective devices reduce grease build-up downstream of the        also have an activated-carbon face coating for odor control.
hood, lowering the frequency of duct cleaning and reducing the fire        • Filters become blocked quickly if too much grease enters.
hazard. Having higher-efficiency grease removal devices in the             • Static loss builds quickly with extraction, and airflow drops.
hood reduces the maintenance of downstream control equipment.              • Almost all filters are disposable and very expensive.
    Concerns about air quality also emphasize the need for higher-
efficiency grease extraction from the exhaust airstream than can be           Activated-Carbon Filters. VOC control is through adsorption
provided by filters or grease extractors in exhaust hoods. Cleaner         by fine activated charcoal particles.
exhaust discharge to the outdoors may be required by increasingly          • Require a large volume and thick bed to be effective.
stringent air quality regulations or where the exhaust discharge con-      • Are heavy and can be difficult to replace.
figuration is such that grease, smoke, or odors in discharge would         • Expensive to change and recharge. Many are disposable.
create a nuisance. In some cases, exhaust air is cleaned so that it can    • Ruined quickly if they are grease-coated or subjected to water.
be discharged inside (e.g., through recirculating systems). Several        • Some concern that carbon is a source of fuel for a fire.
systems have been developed to clean the exhaust airstream, each of
which presents special fire protection issues.                                Oxidizing Pellet Bed Filters. VOC and odor control is by oxi-
    Where odor control is required in addition to grease removal,          dation of gaseous effluent into solid compounds.
activated charcoal, other oxidizing bed filters, or deodorizing agents     • Require a large volume and long bed to be effective.
are used downstream of the grease filters. Because much cooking            • Are heavy to handle and can be difficult to replace.
odor is gaseous and therefore not removed by air filtration, filtration    • Expensive to change.
upstream of the charcoal filters must remove virtually all grease in       • Some concern about increased oxygen available in fire.
the airstream to prevent grease build-up on the charcoal filters. See
Chapter 12 of the 2013 ASHRAE Handbook—Fundamentals for                       Incineration. Particulate, VOC, and odor control is by high-
more information.                                                          temperature oxidation (burning) into solid compounds.
    The following technologies are applied to varying degrees for          • Must be at system terminus and clear of combustibles.
control of cooking effluent. They are listed by order of use in the        • Are expensive to install with adequate clearances.
exhaust stream after a mechanical filtration device, with particulate      • Can be difficult to access for service.
control upstream of VOC control. After the description of each tech-       • Very expensive to operate.
nology are qualifications and concerns about its use. There is no
consensus test protocol for evaluating these technologies in kitchen          Catalytic conversion. A catalytic or assisting material, when
applications.                                                              exposed to relatively high-temperature air, provides additional heat
    Electrostatic Precipitators (ESPs). Particulate removal is by          adequate to decompose (oxidize) most particulates and VOCs.
high-voltage ionization, then collection on flat plates.                   • Requires high temperature (230°C minimum).
• Condensed grease can block airflow, especially when mounted              • Expensive to operate because of high temperature requirement if
  outdoor.                                                                   integrated into the hood (can be cost-effective at the appliance
                                                                             level).
• As the ionizer section becomes dirty, efficiency drops because the
  effective ionizer surface area is reduced.
• Under heavy loading, the unit may shut down because of voltage
                                                                             1.7   REPLACEMENT (MAKEUP) AIR SYSTEMS
  drop.                                                                        In hood systems, where air exhausted through the hood is dis-
                                                                           charged to the outdoors, the volume of air exhausted must be replaced
   Ultraviolet (UV) Destruction. This system uses ultraviolet light        with uncontaminated outdoor air. Outdoor air must be introduced into
to chemically convert the grease into an inert substance and ozone.        the building through properly designed replacement air systems.
Construction (not performance) is evaluated for safety in accor-           Proper replacement air volume and distribution allow the hood ex-
dance with UL Standard 710C.                                               haust fan to operate as designed and facilitate proper building pres-
• Requires adequate exposure time for chemical reactions.                  surization, which is required for safe operation of direct-vent gas
• Personnel should not look at light generated by high-intensity UV        appliances (such as water heaters), prevention of kitchen odors mi-
  lamps.                                                                   grating to adjacent building spaces, and/or maintaining a comfortable
• Exhaust fans should operate when UV lights are on because some           building environment. Proper pressurization enhances the building
  forms of UV generate ozone.                                              environment by preventing suction of unfiltered and/or unconditioned
• UV is more effective on very small particles and vapor.                  outdoor air into the building envelope through doors, windows, or air
                                                                           handlers. IMC (ICC 2009a) requires neutral or negative pressuriza-
• The required frequency of duct cleaning is reduced.
                                                                           tion in rooms with mechanical exhaust. NFPA Standard 96 requires
• Lamps need to be replaced periodically; as lamps become dirty,           enough replacement air to prevent negative pressures from exceeding
  efficiency drops.                                                        5 Pa, which may still be excessive for proper drafting of some direct
   Water Mist, Scrubber, and Water Bath. Passage of the effluent           vent appliances. To ensure pressure control, IMC also requires elec-
stream through water mechanically entraps particulates and con-            trical interlock between exhaust and replacement air sources. This
denses grease vapor.                                                       electrical interlock prevents excessive negative or positive pressures
                                                                           created by the exhaust fan or replacement air unit operating indepen-
• High airflow can reduce efficiency of water baths.                       dently.
• Water baths have high static pressure loss.
• Spray nozzles need much attention; water may need softening to           Indoor Environmental Quality
  minimize clogging.                                                          Traditionally, the primary purpose of replacement air has been to
• Drains tend to become clogged with grease, and grease traps              ensure proper operation of the hood. Kitchen thermal comfort and
  require more frequent service. Mist and scrubber sections need           indoor environmental quality (IEQ) have been secondary. In some
  significant length to maximize exposure time.                            applications, thermal comfort and IEQ can be improved through
Kitchen Ventilation                                                                                                                         33.21

   Table 9 Outdoor Air Requirements for Dining and Food                     allow greater amounts of outdoor air. The maximum setting for out-
                   Preparation Areas                                        door air dampers in unitary HVAC units is typically 25 to 30% of
                                                                            total unit air volume when the units are operating in their heating or
                                                           Maximum
                                          Airflow Rate,   Occupancy,
                                                                            cooling (i.e., noneconomizer) mode. Field experience has shown
Facility Type                             L/s per person persons/100 m2     that large increases in air discharge velocities or volumes can occur
                                                                            at diffusers when HVAC units go into economizer mode. This is
Restaurant dining area                         3.8             70           because the static loss through the fresh-air intake is considerably
Cafeterias and fast food dining area           3.8            100           less than through the return air duct system, and thus a change from
Bars/cocktail lounges                          3.8            100           return air to fresh air reduces the overall static through the system,
Kitchen (cooking) spaces                       3.8             20           resulting in a relative increase in the total system flow. This can cre-
Note: All areas are assumed nonsmoking.                                     ate air balance problems that negatively affect hood performance
Source: ASHRAE Standard 62.1.
                                                                            because of interference with capture and containment supply flow
                                                                            patterns at the hoods.
adequate airflow and proper introduction of replacement air. In many            A large increase in air velocity or volume from supply diffusers
of today’s applications, outdoor air that meets IEQ standards is the        indicates a need for better balance between the fresh air and return
most energy-efficient source for kitchen hood replacement air. Table        air static losses. Some HVAC manufacturers state that a relief fan is
9 gives ASHRAE Standard 62.1 requirements for outdoor air per               required to ensure proper air balance if economizer controls call for
person; these requirements may be increased or decreased in certain         outdoor air greater than 50% during economizer operation mode. A
areas if approved by the authority having jurisdiction. Outdoor air         relief fan addresses static losses in the return duct system, thus help-
requirements affect HVAC system sizing and may require another              ing minimize the static difference with the fresh-air intake. Lack of
means of introducing outdoor air. A further requirement of Standard         a barometric relief damper, or constrictions in the return ductwork,
62.1, that outdoor air be sufficient to provide for an exhaust rate of at   also may be the source of the problem.
least 3.5 L/s per square metre of kitchen space, is generally easily            In smaller commercial buildings, including restaurants and strip
met due to cooking ventilation rates.                                       centers, individual unitary rooftop HVAC equipment is common.
                                                                            This unitary equipment may not be adequate to supply 100% of the
Replacement Air Introduction
                                                                            replacement air volume. Outdoor air must be considered during ini-
    Replacement air may be introduced into the building through             tial unit selection to obtain desired unit operation and space com-
dedicated makeup air units, conventional HVAC apparatus, dedi-              fort. The space in which the hood is located should be kept at a
cated hood-system makeup air units (discussed in the section on Air         neutral or negative pressure relative to adjacent spaces. Therefore,
Distribution), or in very limited climates, ventilators that include no     HVAC economizers are not recommended for equipment supplying
conditioning means.                                                         air directly to the space in which the hood is located, unless the
    Dedicated Makeup Air Units. These units are specifically de-            economizer installation includes equipment and controls to main-
signed to heat, dehumidify, or cool 100% outdoor air. These dedi-           tain overall system air balance and to prevent excessive air dis-
cated units typically include modulating, heating, dehumidification,        charge velocities or volumes.
and cooling systems that react to outdoor air conditions and prevent            In climates with higher summer dew-point design conditions,
cycling of these conditioning systems. Cycling leads to space discom-       consider adding active dehumidification (such as hot-gas reheat) for
fort and higher unit energy consumption. Hot-gas reheat (HGRH)              units supplying outdoor air for ventilation at rates greater than 10%
may also be included to aid in continuous dehumidification (when            of unit total airflow.
required by outdoor air conditions) while maintaining space com-
fort. See Chapter 28 of the 2012 ASHRAE Handbook—HVAC Sys-                  Replacement Air Categories
tems and Equipment for more information on makeup air units.                   Three categories of replacement air have been defined for design
    Using enthalpy or temperature control for determining dedicated         of energy-efficient replacement air systems: supply, makeup, and
makeup air unit operation is recommended. These controls turn               transfer. IAQ engineers must design outdoor air systems to meet
compressor(s), water supply, or heat sources off when outdoor air           total building ventilation requirements. Replacement air for kitchen
conditions warrant, while maintaining kitchen comfort, thus con-            ventilation must integrate into the total building IAQ design. Total
serving energy and saving money without the use of additional               kitchen ventilation replacement air may consist of only dedicated
economizer damper systems.                                                  makeup air; however, in many energy-efficient designs, outdoor air
    Conventional HVAC Units. Conventional HVAC units require                required for ventilating the kitchen or adjacent spaces is used as
fixed outdoor air intakes or economizer-controlled outdoor air damp-        supply or transfer air to augment or even eliminate the need for ded-
ers when they (1) supply outdoor air to meet spaces’ ventilation            icated makeup air. Typically, replacement air will be a combination
requirements, (2) are adjacent to the kitchen area, and (3) only sec-       of categories from multiple sources. The source of replacement air
ondarily transfer the outdoor component of the total airflow to the         typically determines its category.
kitchen. To alleviate any potential overpressurization occurrences,            Kitchen supply air is outdoor air introduced through the HVAC
HVAC units with economizers should have a barometric relief                 or ventilating apparatus, dedicated to the comfort conditioning of
damper either in the return ductwork or in the HVAC unit itself. As         the space in which the hood is located. In many cases this may be an
the amount of outdoor air increases, the increasing pressure in the         ideal source of replacement air because it also provides comfort
system opens the relief damper, so that the return air volumetric rate      conditioning for the occupants.
is only enough to maintain approximately the amount of design sup-             Makeup air is outdoor air introduced through a system dedi-
ply air. The amount of air required for dedicated replacement air           cated to provide replacement air specifically for the hood. It is typ-
becomes the minimum set point for the economizer damper when the            ically delivered directly to or close to the hood. This air may or
hoods are operating. Fixed outdoor air intakes must be set to allow         may not be conditioned. When conditioned, it may be heated only;
the required amount of replacement air. Outdoor air dampers should          generally only in extreme environments will it be cooled. When
be interlocked with hood controls to open to a preset minimum posi-         included, makeup air typically receives less conditioning than
tion when the hood system is energized.                                     space supply air. The IMC (ICC 2009a) requires makeup air be
    If the zone controls call for cooling, and outdoor conditions are       conditioned to within 5.5 K of the kitchen space, except when
within economizer range, the outdoor damper may be opened to                introducing replacement air that does not decrease kitchen comfort
33.22                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

(see the section on Energy Considerations for additional informa-           four typical compensating hood configurations. Because actual
tion). This can be accomplished with proper distribution design.            flows and percentages may vary with hood design, the manu-
Typical sources of makeup air heating include direct and indirect           facturer should be consulted about specific applications. The
gas-fired units, hot-water coils (with freeze protection), and, in          following are typical descriptions of configurations that include
some cases or geographic areas, electric resistance heating. When           perimeter supply.
cooling is provided, the outdoor air design conditions must be con-             Brohard et al. (2003) investigated the effects of six methods of
sidered. A low-dew-point design is required for effective use of            introducing replacement air on three hood styles, Three hood types
evaporative coolers. Higher-dew-point design temperatures may               were tested: (1) wall-mounted canopy, (2) island-mounted canopy,
require water or direct exchange (DX) coils for cooling and/or              and (3) proximity (backshelf). Gas underfired broilers and gas grid-
dehumidification. Temperature of makeup air introduced varies               dles, respectively representing heavy-duty and medium-duty appli-
with distribution system and type of operation.                             ances, were tested. Idle and emulated cooking conditions also were
    Transfer air is outdoor air, introduced through the HVAC or ven-        tested. The MUA strategies included (1) displacement ventilation
tilating apparatus, dedicated to comfort conditioning and ventilation       (base case), (2) ceiling diffuser, (3) hood face diffuser, (4) air curtain
requirements of a space adjacent to the area in which the hood is           diffuser, (5) back wall supply, and (6) short-circuit supply. The
located. The device providing transfer air must operate and supply          influences of air mass disturbances (drafts) and tapered side panels
outdoor air whenever the hood is operating. Air must not be trans-          were also investigated. Each replacement air strategy and specific
ferred from spaces where airborne contaminants such as odors,               configuration tested compromised the exhaust hood’s ability to
germs, or dust may be introduced into the food preparation or serving       completely capture and contain the thermal plume and/or effluents
areas. Air may be transferred through wall openings, door louvers, or       at higher replacement airflow rates (expressed as a percentage of the
ceiling grilles connected by duct above the ceiling. Depending on           threshold exhaust rate). Temperature of locally supplied makeup air
grille and duct pressure drop, a transfer fan(s) may be required to         also affected hood performance, because air density affects the
avoid drawing transfer air through lower-pressure-drop openings at          dynamics of air movement around the hood. Generally, hotter
velocities that may be detrimental to food service processes. When          makeup air temperatures (e.g., greater than 32°C) affect hood per-
using openings through which food is passed, transfer velocities            formance more adversely than cooler air (e.g., less than 24°C).
should not exceed 0.25 m/s to avoid excessive cooling of the food.              Air Curtain Supply. This method is typically used for spot-cooling
Transfer air is an efficient source of replacement air because it per-      the cooking staff to counter the severe radiant heat generated from
forms many functions, including ventilating and/or conditioning the         equipment such as gas or electric broilers. The air must be heated and/
adjacent space, replacing air for the hood, and additional condition-       or cooled, depending on local climate. Air curtain discharge can be
ing for the space in which the hood is located. Only the portion of air     along the length of the hood front only or along all open sides of the
supplied to the adjacent space that originated as outdoor air may be        hood. When discharge velocity is too low, air tends to enter the hood
transferred for replacement air. The IMC (ICC 2009a) recognizes the         directly and may have little effect on hood performance. When dis-
use of transfer air as a replacement air source. In large buildings such    charge velocity is too high, air entrains the cooking plume and spills
as malls, supermarkets, and schools, adequate transfer air may be           it into the room. Ideal velocity and throw can improve hood perfor-
available to meet 100% of hood replacement air requirements. Malls          mance and redirect the thermal plume toward the filters. Discharge
and multiple-use-occupancy buildings may specify a minimum                  velocities must be carefully selected to avoid discomfort to personnel
amount of transfer air to be taken from their space to keep cooking         and cooling of food.
odors in the kitchen, or they may specify the maximum transfer air              Limit the percentage of makeup air supplied through an air cur-
available. Code restrictions may prevent the use of corridors as            tain to less than 20% of the hood’s exhaust flow. At these low air
spaces through which transfer air may be routed. Conditions of trans-       velocities, an air curtain may enhance capture and containment,
fer air are determined by conditioning requirements of the space into       depending on design details. However, at higher makeup airflow
which the air is initially supplied.                                        rates, the air curtain is one of the worst performing makeup air strat-
                                                                            egies. The negative effect of an air curtain is clearly illustrated in
Air Distribution                                                            Figure 21 by the schlieren flow visualization recorded during a test
    The design of a replacement air distribution system may enhance         of a wall-mounted canopy hood operating over two gas underfired
or degrade hood performance. Systems that use a combination of              broilers.
kitchen supply, makeup, and transfer air include various compo-
nents of distribution. Distribution from each source into the vicinity
of the hood, must be designed to eliminate high velocities, eddies,
swirls, or stray currents that can interrupt the natural rising of the
thermal plume from cooking equipment into the hood, thus degrad-
ing the performance of the hood. Methods of distribution may in-
clude conventional diffusers, compensating hood designs, transfer
devices, and simple openings in partitions separating building
spaces. Regardless of the method selected, it is important to always
deliver replacement air to the hood (1) at proper velocity and (2) uni-
formly from all directions to which the hood is open. This mini-
mizes excessive cross-currents that could cause spillage. Proper
location and/or control of HVAC return grilles is therefore critical.
The higher air velocities typically recommended for general venti-
lation or spot cooling with unconditioned air (0.4 to 1.0 m/s at
worker) should be avoided around the hood. Hood manufacturers
offer a variety of compensating hoods, plenums, and diffusers de-
signed to introduce replacement air effectively.
    Hood-Supplied Replacement Air (Compensating Hoods).
A common way of distributing replacement air is through compen-
sating systems that are integral with the hood. Figure 20 shows                       Fig. 20 Compensating Hood Configurations
Kitchen Ventilation                                                                                                                   33.23

   Introducing makeup air through an air curtain is a risky option.        Front-Face Supply. Supplying air through the front face of the
An air curtain (by itself or in combination with another pathway) is    hood is a configuration recommended by many hood manufacturers.
not recommended, unless velocities are minimized and the designer       In theory, air exits the front-face unit horizontally into the kitchen
has access to performance data on the actual air curtain configura-     space. However, a front-face discharge with louvers or perforated
tion being specified. Typical air curtains are easily adjusted, which   face can perform poorly, if its design does not consider discharge air
could cause cooking effluent to spill into the kitchen by inadver-      velocity and direction. Figure 23 presents a poorly designed per-
tently creating higher-than-specified discharge velocities.             forated face supply, which can negatively affect hood capture perfor-
   Back-Wall Supply. A makeup air plenum is installed between the       mance in the same way as an air-curtain or four-way diffuser. To
back of the hood and wall. The full-length plenum typically extends
down the wall to approximately 150 mm below the cooking surface
or 600 to 900 mm above the floor. The depth of the plenum is typi-
cally 150 mm. Makeup air is discharged behind and below the cook-
ing equipment. The bottom of the plenum is provided with diffusers
and may also include a balancing damper. As with front-face dis-
charge, air volume and discharge velocity dictate how far into the
space the makeup air will travel. The amount of travel and local cli-
mate dictate the amount of heating and/or cooling needed. Support
for wall shelves, salamander broilers, or cheesemelters mounted
under the hood must be considered. The plenum structure typically
does not provide sufficient support for mounting these items.
   Back-wall supply can be an effective strategy for introducing
makeup air (Figure 22). In most cases, it allows significant amounts
of air to be locally supplied without a detrimental effect on hood
C&C performance. Local makeup air mostly enters the kitchen
space, rather than remaining contained in the cooking zone. This
potentially creates an additional heat and moisture load on the
kitchen, particularly because most replacement air supplied is
mixed with room air before being exhausted.
   To help ensure proper performance, the discharge of the back-
wall supply should be at least 300 mm below cooking surfaces of
appliances, to prevent the relatively high-velocity makeup air from
interfering with gas burners and pilot lights. Back-wall plenums
with larger discharge areas may provide increased airflow rates as
long as discharge velocities remain below maximum thresholds.              Fig. 22 Schlieren Image Showing Thermal Plume Being
The quantity of air introduced through the back-wall supply should                   Captured with Back-Wall Supply
be no more than 60% of the hood’s exhaust flow.                                                  (Brohard et al. 2003)




   Fig. 21 Schlieren Image Showing Thermal Plume Being                     Fig. 23 Schlieren Image Showing Thermal Plume Being
            Pulled Outside Hood by Air Curtain                                      Pulled Outside Hood by Front Face
                        (Brohard et al. 2003)                                                    (Brohard et al. 2003)
33.24                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

improve front-face performance, internal baffling and/or a double            Multiple Discharge. This method may combine internal, perim-
layer of perforated plates may be used improve the uniformity of air-    eter, air curtain, and/or front face. Each may be served by a separate
flow. In addition, greater distance between the lower capture edge       or common plenum. Balancing dampers may be provided for one or
of the hood and the bottom of the face discharge area may decrease       both discharge arrangements. These dampers may be used to fine-
the tendency of the replacement air supply to interfere with hood        tune the amount of air discharged through the air curtain or front
capture and containment. In general, face discharge velocities           face. However, this method inherits the performance problems of
should not exceed 0.75 m/s (i.e., replacement air flow rate divided      each of the individual types, and combining them tends to com-
by gross discharge area) and should exit the front face in a horizon-    pound these problems.
tal direction.                                                               Perforated Perimeter Supply. Perforated perimeter supply is sim-
    Internal Makeup Air. This method, also known as short-circuit,       ilar to a front-face supply, but the air is directed downward, as in
introduces makeup air directly into the exhaust hood cavity. This        Figure 25, toward the hood capture area. This may be advantageous
design has limited application, and the amount of air that can be        under some conditions, because air is directed downward into the
introduced varies considerably with the type of cooking equipment        hood capture zone.
and exhaust flow rate. As noted previously, thermal currents from            For proper hood performance, discharge velocities should not
cooking equipment create a plume of a certain volume that the            exceed 0.75 m/s (i.e., makeup airflow rate divided by gross discharge
hood must remove. The hood must therefore draw at least this vol-        area) from any section of the diffuser, and the distance to lower edge
ume of air from the kitchen, in addition to any internal makeup. If      of the hood should be no less than 460 mm, or the system begins to
the net exhaust flow rate (total exhaust less internal makeup air) is    act like an air curtain. An increase in the plenum discharge area low-
less than the plume volume, part of the plume may spill out of the       ers the velocity for a given flow of replacement air and reduces the
hood. Internal makeup air is typically not conditioned; however,         chance of it affecting capture and containment. If the perforated
depending on local climate, manufacturer’s design, type of cooking       perimeter supply is extended along the sides of the hood as well as
equipment, and local codes, conditioning may be required. Some           the front, the increased area allows proportionally more makeup air
local authorities approve internal discharge hoods, and some do          to be supplied. In all cases, the velocity downward 50 mm above the
not. For unlisted hoods, IMC (2009a) requires the net quantity of        lower edge of the hood should not exceed 0.4 m/s.
exhaust air to be calculated by subtracting any airflow supplied             Room-Supplied Makeup Air (Diffusers and Grilles). There
directly to a hood cavity from the total exhaust flow rate of a hood.    are various ways to distribute replacement air in the vicinity of the
Listed hoods are operated in accordance with the terms of the list-      hood to avoid cross currents that degrade hood performance. Non-
ing. All applicable codes must be consulted to ensure proper crite-      aspirating diffusers are recommended, especially adjacent to the
ria are followed.                                                        hood. For more information on diffusers, see Chapter 20 of the 2013
    When short-circuit hoods are operated with excessive internal        ASHRAE Handbook—Fundamentals, Chapter 20 of the 2012 ASH-
makeup air, they typically fail to capture and contain the cooking       RAE Handbook—HVAC Systems and Equipment, and Chapter 57 of
effluent (Figure 24). ASHRAE Standard 154 limits the quantity of         this volume. Typical devices include the following.
internal replacement air to no more than 10% of the exhaust airflow.         Directional Ceiling Diffusers. Air from these two- or three-
Additionally, the introduction of untempered makeup air results in       way diffusers should not be directed toward exhaust hoods,
uncomfortable kitchen conditions. Independent research (Brohard
et al. 2003) recommends not using this compensating hood design;
therefore, there is no additional design information in this chapter.




                                                                           Fig. 25 Schlieren Image Showing Effective Plume Capture
                                                                                with Replacement Air Supplied Through 400 mm
  Fig. 24 Schlieren Image Showing Thermal Plume Being                            Wide Perforated Perimeter Supply, Shown with
  Displaced by Short-Circuit Supply, Causing Hood to Spill                                Additional Front Overhang
                        (Brohard et al. 2003)                                                     (Brohard et al. 2003)
Kitchen Ventilation                                                                                                                    33.25

where it might disturb the thermal plume and adversely affect hood        ceiling diffusers, which require complete mixing to be effective,
performance. The diffuser should be located so that the jet velocity      stratification is the desired effect with displacement diffusers.
at the lip of the hood does not exceed 0.4 m/s.                               Displacement diffusers were used to determine the baseline for
    Four-Way Directional Ceiling Diffusers. Four-way directional          Brohard et al.’s (2003) replacement air study, because they pro-
diffusers located close to kitchen exhaust hoods (Figure 26) can          vided a uniform, nearly laminar bulk airflow. This low-velocity bulk
have a detrimental effect on hood performance, particularly when          airflow is optimal for attaining C&C with the lowest exhaust rate.
flow through the diffuser approaches its design limit. They are not       Therefore, supplying replacement air through displacement diffus-
recommended within 4.5 m of the hood.                                     ers (Figure 27) may be an effective strategy for introducing replace-
    Perforated Ceiling Diffusers. These nonaspirating, perforated-        ment air. Adequate wall or floor space is required to accommodate
face diffusers may have internal deflecting louvers, but should not       displacement diffusers.
be capable of directing the airflow toward the hood. The diffuser             Other Factors That Influence Hood Performance.
should be located so that the jet velocity at the lip of the hood does        Hood Style. Wall-mounted canopy hoods function effectively
not exceed 0.4 m/s. In some code jurisdictions, when conventional         with a lower exhaust flow rate than single-island hoods. Island can-
ceiling diffusers are used, only perforated diffusers are allowed in      opy hoods are more sensitive to makeup air supply and cross drafts
commercial kitchens. Perforated ceiling diffusers can be used near        than wall-mounted canopy hoods. Back-shelf/proximity hoods gen-
the hood, although a greater number of these diffusers may be re-         erally exhibit lower capture and containment exhaust rates, and in
quired to reduce air velocities for a given supply rate. To help ensure   some cases, perform the same job at one-third of the exhaust rate
proper hood performance, air from a perforated diffuser near the          required by a wall-mounted canopy hood.
hood should not be directed toward the hood. If ceiling-supplied air          Cross Drafts. Cross drafts have a detrimental effect on all hood/
must be directed toward a hood, air discharge velocity at the diffuser    appliance combinations. Cross drafts adversely affect island canopy
face should be selected so that the terminal velocity does not exceed     hoods more than wall-mounted canopy hoods. A fan in a kitchen,
0.4 m/s at the edge of the hood capture area.                             especially pointing at the cooking area, severely degrades hood per-
    Slot Diffusers. Because the slot opening of these devices is gen-     formance and may make capture impossible. Cross drafts required
erally small compared to air volume, air velocity is often higher than    at least a 37% increase in exhaust flow rate; in some cases, C&C
that which would be obtained with two-, three-, and four-way dif-         could not be achieved with a 235% increase in exhaust rate (Brohard
fusers. Also, because airflow is mostly downward, the potential for       et al. 2003). Cross drafts can result from portable fans, movement in
negatively affecting hood performance is quite high if outlets are        the kitchen, or an unbalanced HVAC system, which may pull air
near the hood. If used with relatively high ceilings, the potential for   from open drive-through windows or doors.
negative impact is less because the velocity diminishes as air dif-           Side Panels. Side (or end) panels allow a reduced exhaust rate in
fuses downward. Slot diffusers are usually nonaspirating.                 most cases, because they direct replacement airflow to the front of
    Displacement Diffusers. These devices, designed to provide low-       the hood. Installing side panels improved C&C performance for
velocity laminar flow over the diffuser surface, typically supply air     static conditions an average 10 to 15% and up to 35% for dynamic
from 10 to 21°C in a kitchen, depending on equipment loads. Hotter,       (cross-draft) conditions. They are a relatively inexpensive way to
stratified air is removed from the ceiling through exhaust ducts or       enhance performance and reduce the total exhaust rate. Partial side
returned to the HVAC system to be conditioned. In contrast with           panels can provide virtually the same benefit as full panels. One of




       Fig. 26 Schlieren Image Showing Thermal Plume                             Fig. 27 Schlieren Image Showing Plume Being
         Being Pulled Outside Hood by Air Discharged                         Effectively Captured when Replacement Air Is Supplied
                   from Four-Way Diffuser                                         at Low Velocity from Displacement Diffusers
                         (Brohard et al. 2003)                                                    (Brohard et al. 2003)
33.26                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

the greatest benefits of side panels is to mitigate the negative effect                 Table 10 Appliance Heat Gain Reference
of cross drafts.                                                                                                                                  Chapter 18,
    Brohard et al. (2003) recommend reducing the impact that locally                                                                             2013 ASHRAE
supplied makeup air may have on hood performance by minimizing                                                                                    Handbook—
makeup air velocity as it is introduced near the hood. This can be                                                                               Fundamentals
accomplished by minimizing the volume of makeup air through any            Appliance Location                                Fuel Source        Table Reference
single distribution system or by distributing through multiple config-     Unhooded                                              All                    5A
urations. The chances of makeup air affecting hood performance             Hooded                                              Electric                 5B
increase as the percentage of the locally supplied makeup air (rela-       Hooded                                                Gas                    5C
tive to the total exhaust) is increased. In fact, the 80% rule of thumb    Hooded                                             Solid Fuel                5D
for sizing airflow through a makeup air system may be a recipe for         Hooded and unhooded dishwashers                       All                    5E
trouble.
    Effective introduction of replacement air (whether supplied
through displacement ventilation diffusers, perforated diffusers lo-               Table 11 Heat Gain from Outdoor Air Infiltration
cated in the ceiling, and/or as transfer air from adjacent spaces)
should be designed to limit velocities approaching the hood to less                                                                          Chapter 18,
                                                                                                                                            2013 ASHRAE
than 0.4 m/s.                                                                                                                                Handbook—
    Design Recommendations. The first step to reducing the re-                                                                              Fundamentals
placement air requirement is lowering the design exhaust rate, which      Type of Heat Gain                          Equation             Equation Reference
can be accomplished by prudent selection and application of UL
                                                                          Sensible                                 qs = 1.23Qst                     (10)
Standard 710 listed hoods. Using side panels on canopy hoods may
increase effectiveness and mitigate cross drafts, and is highly recom-    Latent                                  ql = 3010QsW                      (11)
mended where applicable. The next step is to take credit for outdoor      Total (Sensible + Latent)                 qt = 1.2Qst                     (8)
air that must be supplied by the HVAC system to meet code require-        Notes: Qs is flow in m3/s, t is °C, W is kg water per kg air, h is kJ/kg, and q is heat gain
ments for space or occupant ventilating. Depending on the architec-        in W.  is the difference between outdoor and space-neutral (room design) condi-
tural layout, it may be practical to transfer most of this air to the      tions.
kitchen. Assuming the transfer air is conditioned and properly intro-
duced, it may enhance hood performance and improve the kitchen             amount of both sensible and latent heat is listed, in addition to the
environment. For more information, see the sections on Energy Con-         radiation.
siderations and Commercial Exhaust Hoods in this chapter.                     The greatest challenge with using these data is determining the
                                                                           diversity or usage factor of the appliances. It may be difficult to
               1.8    HVAC SYSTEM DESIGN                                   anticipate how often the appliance will be at full cooking or at some
                                                                           standby condition. Any assumptions made can be rendered incor-
   As mentioned previously, one purpose of kitchen ventilation is to       rect by a change in kitchen throughput or sales. Determining the
provide a comfortable environment for employees. Engineers who             correct heat gain is an involved procedure that requires input from
are used to designing HVAC loads for more traditional spaces (e.g.,        the entire kitchen design team.
offices) may not realize how different the kitchen environment can
be: kitchens require a much greater quantity of outdoor air as             Outdoor Air Loads
makeup, and have much higher internal loads (including sensible
radiated heat gain from appliances underneath hoods, sensible and             If the outdoor air is not conditioned to a space-neutral (or space
latent loads from unhooded equipment including warewashers, and            design) condition, then the sensible and latent loads from this vol-
sometimes outdoor air loads).                                              ume of air will impact the existing HVAC system at least to some
                                                                           extent because however the air is introduced into the kitchen some
Hooded and Unhooded Appliance Loads                                        of it will enter the kitchen space especially if that air is hot and
                                                                           humid. Table 11 summarizes the relevant equations from Chapter 18
   One of the challenges in performing cooling and heating load
                                                                           of the 2013 ASHRAE Handbook—Fundamentals. It is recom-
calculations for a kitchen is determining the space heat gains from
                                                                           mended that the load from at least 50% of the outdoor air brought
the cooking appliances. Given that many of the largest cooking
                                                                           into the kitchen to replace the exhaust air be used in the heat gain
appliances include exhaust hoods to remove the smoke, grease, and
                                                                           calculations.
heat, determining the heat gain can be challenge. There may also be
a large number of smaller appliances that do not include exhaust              The remaining heat gains from lighting, envelope, and people
hoods and which reject all their heat directly to the space.               can be calculated following the procedure described in Chapter 18
                                                                           of the 2013 ASHRAE Handbook—Fundamentals.
   Tables 5A to 5E in Chapter 18 of the 2013 ASHRAE Hand-
book—Fundamentals list typical equipment and the heat rejected
into the kitchen. The data contained in these tables were updated          Thermal Comfort Research Results
as part of ASHRAE research project RP-1362 (Swierczyna et al.                  ASHRAE research project RP-1469 (Stoops et al. 2013) con-
2008). Table 10 summarizes which tables to use for what type of            ducted a large field survey on kitchens in the United States to iden-
equipment.                                                                 tify how well engineers are satisfying design kitchen conditions.
   For the majority of appliances, table heat gain values were deter-      During the summer, 105 kitchens had their space conditions moni-
mined during idle or standby condition: that is, the appliance was         tored. Figures 28 to 30 show the resulting temperatures in three
fully warmed up and in its ready-to-cook condition. (Typically, an         areas of the restaurant (kitchen, food preparation, and warewashing)
appliance is in standby for as much as 70% of the day.) For appli-         as a function of height above the floor.
ances installed under an exhaust hood, the amount of heat emitted as           Stoops et al. found that temperature increases with height above
radiation is listed, because this heat ends up heating nearby objects.     the floor: although floor-level temperatures ranged from approxi-
For the appliances that are not installed under a hood because of          mately 24 to 28°C, at head level for staff temperatures ranged from
their low energy consumption or lack of cooking effluent, the              30 to 37°C. Higher temperatures at increasing heights can be
Kitchen Ventilation                                                                                                                     33.27




Fig. 28 Summer Temperatures by Height and Kitchen Zone                  Fig. 30 Summer Temperatures by Height and Kitchen Zone
                 in Casual Kitchens                                               in Quick-Service Restaurant Kitchens

                                                                        of fire to ducts, but maintaining an open duct might be better for
                                                                        removing smoke of an appliance fire from the kitchen.
                                                                        Duct Systems
                                                                            Exhaust ducts convey exhaust air from the hood to the out-
                                                                        doors, along with any grease, smoke, VOCs, and odors that are not
                                                                        extracted from the airstream along the way. These ducts may also be
                                                                        used to exhaust smoke from a fire. To be effective, ducts must be
                                                                        greasetight; it must be clear of combustibles, or combustible mate-
                                                                        rial must be protected so that it cannot be ignited by a fire in a duct;
                                                                        and ducts must be sized to convey the volume of airflow necessary
                                                                        to remove the effluent.
                                                                            Model building codes, such as the IMC (ICC 2009a), and stan-
                                                                        dards, such as NFPA Standard 96, set minimum air velocity for
                                                                        exhaust ducts at 2.5 m/s. Maximum velocities are limited by pres-
                                                                        sure drop and noise and typically do not exceed 12.5 m/s. Until
                                                                        recently, NFPA Standard 96 and the IMC had set the minimum air
                                                                        velocity through the duct at 7.5 m/s. However, based on ASHRAE
                                                                        research (Kuehn 2000) that indicated that there is no basis for spec-
                                                                        ifying 7.5 m/s minimum duct velocity for commercial kitchen ven-
                                                                        tilation and that grease deposition in ducts does not increase when
                                                                        duct velocity is lowered to 2.5 m/s, NFPA and IMC requirements
Fig. 29 Summer Temperatures by Height and Kitchen Zone                  were changed to 2.5 m/s. This allows flexibility for design of variable-
               in Institutional Kitchens                                speed exhaust systems and retrofitting older systems, though
                                                                        because of spatial and cost constraints, current design practice for
partially attributed to radiated heat gain from the appliances under-   new single-speed systems generally is to design duct velocity
neath hood(s), but there is no question that the space conditions       between 7.6 and 9 m/s.
were not being met on average for most of the kitchens monitored in         Ducts should have no traps that can hold grease, which would be
this study, even at the floor level. See Chapter 9 of the 2013          an extra fuel source in the event of a fire, and ducts should pitch
ASHRAE Handbook—Fundamentals for more information.                      toward the hood or an approved reservoir for constant drainage of
                                                                        liquefied grease or condensates. On long duct runs, allowance must
                 1.9   EXHAUST SYSTEMS                                  be made for possible thermal expansion because of fire, and the
   Exhaust systems remove effluent produced by appliances and           slope back to the hood or grease reservoir must conform to local
cooking processes to provide fire and health safety, comfort, and       code requirements.
aesthetics. Typical exhaust systems simultaneously incorporate fire         Single-duct systems carry effluent from a single hood or section
prevention designs and fire suppression equipment. In most cases,       of a large hood to a single exhaust termination. In multiple-hood
these functions complement each other, but in other cases they may      systems, several branch ducts carry effluent from several hoods to a
seem to conflict. Designs must balance these functions. For exam-       single master duct that has a single termination. See the section on
ple, fire-actuated dampers may be installed to minimize the spread      Multiple-Hood Systems for more information.
33.28                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

    Ducts may be round or rectangular. Standards and model codes              mounted indoors and ducted to discharge outdoors. The inlet and
contain minimum specifications for duct materials and construc-               outlet are at 90° to each other (single width, single inlet), and the
tion, including types and thickness of materials, joining methods,            outlet can usually be rotated to discharge at different angles around
and minimum clearance of 460 mm to combustible materials. Listed              a vertical circle. The lowest part of the fan must drain to an
factory-built modular grease duct systems are available as an alter-          approved container. When listed in accordance with UL Standard
native to code-prescribed welded systems. These listed systems typ-           762, a grease drain, grease collection device, and blower housing
ically incorporate stainless steel liners and double-wall, insulated          access panel are required.
construction, allowing reduced clearances to combustibles and non-          • Tubular centrifugal. These fans, also known as inline fans, have
welded joint construction.                                                    the impeller mounted in a cylindrical housing discharging the gas
    When fire-rated enclosures are required for grease ducts, either          in an axial direction (Figure 33). Where approved, these fans can
fired-rated enclosures are built around the duct or the newer listed,         be located in the duct inside a building if exterior fan mounting is
field-applied grease duct enclosures can be used directly on the              not practical for wall or roof exhaust. They are always constructed
grease duct, or the newer listed, factory-built, modular grease ducts         of steel. The gasketed flange mounting must be greasetight yet
with insulated construction can be used as an integral fire-rated             removable for service. The lowest part of the fan must drain to an
enclosure. Most of these listed systems allow zero clearance to com-          approved container. When listed in accordance with UL Standard
bustibles and also provide 1 h or 2 h fire resistance rating, and can be      762, a grease drain, grease collection device, and blower housing
used in lieu of a fire-rated enclosure required in NFPA Standard 96           access panel are required.
and IMC (ICC 2009a). See Chapter 19 in the 2012 ASHRAE Hand-                • High-plume fan. These fans may be used for kitchen applications
book—HVAC Systems and Equipment and the Fire Safety section in                when the requirements for a high exhaust plume are required (Fig-
this chapter for more information on grease duct construction.                ure 34). These fans generate a high nozzle exit velocity, which
                                                                              forces the exhaust plume to higher elevations and thus discharges
                    1.10    EXHAUST FANS                                      smoke and grease laden vapors into the atmosphere. This fan is
                                                                              applicable when the intent is to prevent re-entraining smoke and
Types of Exhaust Fans                                                         grease-laden kitchen exhaust into the building makeup air system,
   Exhaust fans for kitchen ventilation must be capable of handling           or to discharge it over neighboring buildings or structures. When
hot, grease-laden air. The fan should be designed to keep the motor           listed in accordance with UL Standard 762, a grease drain, grease
out of the airstream and should be effectively cooled to prevent pre-         collection device, and blower housing access panel are required.
mature failure. To prevent roof damage, the fan should contain and            Because of the size and weight of these fans, the installation
properly drain all grease removed from the airstream.See Chapter              should be verified for structural integrity by a structural engineer.
21 in the 2012 ASHRAE Handbook—HVAC Systems and Equip-                        Items to be evaluated may include roof load, wind load, and seis-
ment and the Fire Safety section in this chapter for more information         mic conditions.
on fans.
   The following types of exhaust fans are commonly used; all have          Exhaust Terminations
centrifugal wheels with backward-inclined blades:                              Rooftop. Rooftop terminations are preferred because discharge
• Power roof ventilator (PRV). Also known as upblast fans, PRVs             can be directed away from the building, the fan is at the end of the
  are designed for mounting at the exhaust duct outlet (Figure 31),
  and discharge upward or outward from the roof or building. Alu-
  minum upblast fans must be listed for the commercial kitchen
  exhaust application in compliance with UL Standard 762, and
  must include a grease drain, grease collection device, and integral
  hinge kit to permit access for duct cleaning.
• Centrifugal fan. Also known as a utility set, this is an AMCA
  Arrangement 10 centrifugal fan, including a field-rotatable blower
  housing, blower wheel with motor, drive, and often a motor/drive
  weather cover (Figure 32). These fans are typically constructed of
  steel and roof-mounted. Where approved, centrifugal fans can be



                                                                                          Fig. 32 Centrifugal Fan (Utility Set)




         Fig. 31 Power Roof Ventilator (Upblast Fan)                                   Fig. 33    Tubular Centrifugal (Inline) Fan
Kitchen Ventilation                                                                                                                       33.29




                                                                                 Fig. 35 Rooftop Centrifugal Fan (Utility Set) with
                                                                                               Vertical Discharge
                     Fig. 34   High-Plume Fan

system, and the fan is accessible. Common concerns with rooftop            Otherwise, excessive grease, heat, and odors will accumulate in the
terminations are as follows:                                               premises.
                                                                              As with other terminations, containing and removing grease and
• Exhaust system discharge should be arranged to minimize reentry          keeping the discharge as far as possible from combustibles are the
  of effluent into any fresh-air intake or other opening to any build-     main concerns. Some units are fairly portable and could be set in an
  ing. This requires not only separating the exhaust from intakes,         unsafe location. The operator should be made aware of the impor-
  but also knowledge of the direction of the prevailing winds. Some        tance of safety in locating the unit. These units are best for large,
  codes specify a minimum distance to air intakes. See Chapter 45          unconfined areas with a separate outdoor exhaust to keep the envi-
  for more information on exhaust discharge principles and consid-         ronment comfortable.
  erations.
• In the event of a fire, neither flames, radiant heat, nor dripping                            1.11    FIRE SAFETY
  grease should be able to ignite the roof or other nearby structures.
• All grease from the fan or duct termination should be collected              The combination of flammable grease vapor and particulates car-
  and drained to a remote closed container to preclude ignition.           ried by kitchen ventilation systems and the potential of cooking
                                                                           equipment to be an ignition source creates a higher hazard level than
• Rainwater should be kept out of the exhaust system, especially out
                                                                           normally found in HVAC systems. Design of an exhaust system
  of the grease container. If this is not possible, then the grease con-
                                                                           serving commercial cooking equipment that may produce grease-
  tainer should be designed to separate water from grease and drain
                                                                           laden vapors (i.e., a Type I exhaust system) must include a fire
  the water back onto the roof. Figure 35 shows a rooftop utility set
                                                                           suppression system, as required by NFPA Standard 96 and the Inter-
  with a stackhead fitting, which directs exhaust away from the roof
                                                                           national Mechanical Code (IMC; ICC 2009a). The IMC further
  and minimizes rain penetration. Discharge caps should not be
                                                                           requires that the fire suppression system comply with the Interna-
  used because they direct exhaust back toward the roof and can
                                                                           tional Building Code (IBC; ICC 2009c) and the International Fire
  become grease-fouled.
                                                                           Code (IFC; ICC 2009d). By further reference, these codes and stan-
    Outside Wall. Wall terminations are less common today but are          dards require that automatic fire suppression systems for Type I
still occasionally used in new construction. The fan may or may not        hoods must be listed to UL Standard 300.
be the terminus of the system, located on the outside of the wall.             Replacement air systems, air-conditioning systems serving a
Common concerns with wall terminations are as follows:                     kitchen, and exhaust systems serving cooking equipment that does not
• Discharge from the exhaust system should not be able to enter any        produce grease-laden vapor have no specific fire protection require-
  fresh-air intake or other opening to any building.                       ments beyond those applicable to similar systems not located in kitch-
                                                                           ens. However, an exhaust system serving any grease-producing
• Adequate clearance to combustibles must be maintained.
                                                                           cooking equipment must be considered a grease exhaust system even
• To avoid grease draining down the side of the building, duct sec-
                                                                           if it also serves non-grease-producing equipment.
  tions should pitch back to the hood inside, or a grease drain should
  be provided to drain grease back into a safe container inside the            Fire safety starts with proper design, followed by proper opera-
  building.                                                                tion and maintenance of the cooking equipment and the exhaust sys-
                                                                           tem, including frequent and thorough cleaning of grease deposits in
• Discharge must not be directed downward or toward any pedes-
                                                                           the area of appliances, and exhaust filters, hoods, and ducts. After
  trian areas.
                                                                           that, the three primary aspects of fire protection in a grease exhaust
• Louvers should be designed to minimize their grease extraction
                                                                           system are (1) to extinguish a fire quickly once it has started, (2) to
  and to prevent staining of the building facade.
                                                                           prevent the spread of fire from or to the grease exhaust system, and
  Recirculating Systems. With these units, it is critical to keep com-     (3) to prevent heat transfer to building components from a grease
ponents in good working order to maintain optimal performance.             duct fire if the fire-extinguishing system fails. Additionally, UL
33.30                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

Standard 300 requires that the fire suppression system not disperse              The duct nozzle is rated to protect an unlimited length of duct, so
burning grease outside the fire zone, and that, after a fire is sup-         additional nozzles are not required further downstream in the duct.
pressed by a fire suppression system, it must remain suppressed for          Additional nozzles and piping in ducts would also make periodic
at least 20 min.                                                             duct cleaning more difficult.
                                                                                 Listed fire-extinguishing systems are available as preengineered
Fire Suppression Systems                                                     (packaged) systems, installed by authorized exhaust hood manufac-
    NFPA Standard 96 requires that exhaust systems serving grease-           turers or local authorized fire suppression system distributors/deal-
producing equipment must include a fire-extinguishing system that            ers. In either case, required periodic maintenance of fire suppression
protects the cooking equipment, hood interior, hood filters or grease        systems is performed by local authorized fire suppression system
extractors, ducts, and any other grease-removal devices in the system.       distributors/dealers.
    Actuation of any fire-extinguishing system must not depend on                Chemical systems typically consist of one or more tanks of chem-
building electricity. If actuation relies on electricity, it must be sup-    ical agent, a propellant gas cartridge, piping to the suppression noz-
plied with standby power, usually in the form of battery backup.             zles, fire detectors, and auxiliary equipment. Auxiliary equipment
    Listed fire suppression systems must also automatically shut off         may include manual actuation (“pull”) stations, gas shutoff valves
all supplies of fuel and energy to all equipment protected by that           (spring-loaded or solenoid-actuated), and auxiliary electric contacts.
system. Any gas appliance not requiring protection but located                   Fire detection is required at the entrance to each duct (or ducts,
under the same ventilating equipment must also be shut off. On               in hoods with multiple duct takeoffs). The fire detectors are typi-
operation of an extinguishing system, all electrical sources located         cally fusible links that melt at a set temperature associated with a
under the ventilating equipment, if subject to exposure to discharge         fire, although electronic detection with battery back-up is also
from the fire-extinguishing system, must be shut off. If the exhaust         available.
system is in a building with a fire alarm system, actuation of the fire-         Actuation of chemical suppression systems is typically mechan-
extinguishing system should send a signal to the fire alarm system.          ical, requiring no electric power, by means of a spring-loaded device
    Dry and Wet Chemical Systems. Wet chemical and combina-                  that pierces the seal on a propellant canister. Fire detectors are typ-
tions of wet chemical and water fire-extinguishing systems have              ically interconnected with the system actuator by steel cables in ten-
comprised the majority of fire suppression systems since the publi-          sion, so that melting of any fusible links, in series configuration,
cation of UL Standard 300 in 1994 and its subsequent citation by             releases the tension on the steel cables, causing the spring-loaded
codes and standards. Dry chemical systems were popular through               actuator to release the propellant and force suppressant through
the early 1990s, but their use declined because they do not meet the         pipes and nozzles.
requirements of UL Standard 300 and must be replaced with UL                     The total length of the steel cable and number of pulley elbows
Standard 300 listed systems. Wet chemical systems are covered in             allowed in the detection system are limited. A manual pull station is
NFPA Standard 17A, and though obsolete since UL Standard 300                 typically connected to the system actuator by steel cable. If a
was published, dry chemical systems are covered in NFPA Standard             mechanical gas shutoff valve is used, it is also typically connected to
17. Both standards provide detailed application information.                 the system actuator by steel cable. System actuation also switches
    Fire suppression systems are tested for their ability to extinguish      auxiliary dry electrical contacts, which can be used to shut off elec-
fires in cooking operations in accordance with UL Standard 300.              trical cooking equipment, operate an electric gas valve, shut off a
Wet chemical systems extinguish fires by reacting with fats and              replacement air fan, keep the related exhaust fan running, and/or
grease to saponify, or form a soapy foam layer, which prevents oxy-          send an alarm signal to the building fire alarm system. With electri-
gen from reaching the burning surface. This suppresses the fire and          cally actuated fire suppression systems, detection is by electronic
prevents reignition. Saponification is particularly important with           temperature sensors, and manual pulls are electric, in place of fus-
deep fat fryers, where the frying medium may be hotter than its              ible links, cables, pipes, and pulleys.
autoignition temperature for some time after the fire is extinguished.           Manual pull stations are generally required to be at least 3 m
If the foam layer disappears or is disturbed before the frying               from the cooking appliance and in a path of egress. Some code
medium has cooled below its autoignition temperature, the fat can            authorities may prefer that the pull station be installed closer to the
reignite.                                                                    cooking equipment for faster response; however, if it is too close, it
    Frying media commonly used today, which contain a high per-              may not be possible to approach it once a fire has started. Refer to
centage of vegetable oils, have autoignition points of about 360 to          the applicable code requirements for each jurisdiction to determine
375°C when new. Contamination and deterioration through normal               specific requirements for location and mounting heights of pull sta-
use lowers the autoignition point. In addition to the formation of a         tions.
foam blanket instead of a thin layer of powder, another advantage of             Water Systems. Water can be used for protecting cooking equip-
wet chemical systems over dry chemical systems is that the former            ment, hoods, and exhaust systems. Standard fire sprinklers may be
cools the frying media, bringing it below the autoignition point             used throughout the system, except over deep-fat fryers, where spe-
more quickly.                                                                cial automatic spray nozzles specifically listed for the application
    For a chemical system protecting the entire exhaust system, fire-        must be used. These nozzles must be aimed properly and supplied
extinguishing nozzles are located over the cooking equipment being           with the correct water pressure. Many hood manufacturers market a
protected, in the hood to protect grease-removal devices and the             preengineered water spray system that typically includes a cabinet
hood plenum, and at the duct collar (downstream from any fire                containing the necessary plumbing and electrical components to
dampers and pointing in the direction of effluent flow) to protect the       monitor the system and initiate fuel shutoff and building alarms.
grease duct.                                                                     Application of standard fire sprinklers for protection of cooking
    Two types of nozzle arrangements are common for protecting               equipment, hoods, and exhaust systems is covered by NFPA Stan-
appliances. Appliance specific coverage is provided by nozzles that          dard 13. NFPA Standards 25 and 96 cover maintenance of sprinkler
are usually directed at the centers of individual appliances. Overlap-       systems serving an exhaust system. The sprinklers must connect to
ping coverage is provided by a generally greater number of evenly            a wet-pipe building sprinkler system installed in compliance with
spaced nozzles. Although overlapping coverage is slightly more               NFPA Standard 13.
expensive to install and maintain, this arrangement solves the com-              One advantage of a sprinkler system is that it has virtually
mon problem of appliances being periodically rearranged under                unlimited capacity, whereas chemical systems have limited chem-
hoods to meet operational needs.                                             ical supplies. Where sprinklers are used in ducts, the duct should be
Kitchen Ventilation                                                                                                                        33.31

pitched to drain safely. NFPA Standard 13 requires that sprinklers         Preventing Fire Spread
used to protect ducts be installed every 3 m on center in horizontal           The exhaust system must be designed and installed both to pre-
ducts, at the top of every vertical riser, and in the middle of any ver-   vent a fire starting in the exhaust system from damaging the building
tical offset. Any sprinklers exposed to freezing temperatures must         or spreading to other building areas, and to prevent a fire in one
be protected.                                                              building area from spreading to other parts of the building through
   Combination Systems. Hoods that use water either for periodic           the exhaust system. This protection has two main aspects: (1) main-
cleaning (water-wash) or for grease removal (cold-water mist) can          taining clearance from the duct to other portions of the building, and
use this feature in conjunction with the fire-extinguishing system to      (2) either enclosing the duct in a fire-resistance-rated enclosure, or
protect the hood, grease-removal devices, and/or ducts in the event        wrapping the duct with a listed fire-rated product. These methods
of a fire, if listed to UL Standard 300. The water supply for these        are sometimes addressed by a listed insulated grease duct system
systems may be from the kitchen water supply if flow and pressure          that incorporates an integral fire resistance.
requirements are met. Examples include (1) an approved water-
                                                                               Clearance to Combustibles. A grease fire can generate gas
wash or water-mist system to protect the hood in combination with
                                                                           temperatures of 1100°C or greater in the exhaust hood and duct. In
a listed wet chemical system to protect ducts and the cooking
                                                                           such a grease fire, heat radiating from the hot surface can ignite
appliances (2) a listed chemical fire suppression system in the
                                                                           combustible materials near the hood or duct. Additionally, if the
hood backed up by water sprinklers in the duct, or (3) a listed wet
                                                                           hood or duct is not fully welded and liquidtight as required by
chemical system for appliances, with simultaneous use of a hood
                                                                           codes and standards, grease liquid or vapor leaking from the hood
water-wash system, with foam-forming chemical injected into the
                                                                           or duct can ignite and spread fire to nearby combustible structure.
water, for hood plenum and duct.
                                                                           Most codes require a minimum clearance of 460 mm from the hood
   Multiple-Hood Systems. All hoods connected to a multiple-
                                                                           and grease duct to any combustible material. However, even
hood exhaust system must usually meet several requirements. In the
                                                                           460 mm may not be sufficient clearance to prevent ignition of com-
IMC (ICC 2009a), for example, the hoods must be on the same floor
                                                                           bustibles in the case of a major grease fire, especially with large
of the building, all interconnected hoods must be in the same room
                                                                           volumes of grease in larger ducts.
or in adjoining rooms, interconnecting ducts must not penetrate
assemblies required to be fire-resistance rated, and the grease duct           Several methods to protect combustible materials from the radi-
system must not serve solid-fuel-fired appliances.                         ant heat of a grease fire and allow reduced clearance to combustibles
   The multiple-hood exhaust system must be designed to (1) pre-           are described in NFPA Standard 96 and the IMC (ICC 2009a).
vent a fire in one hood or in the duct from spreading through the          Based on testing and listing of grease ducts provided with integral
ducts to another hood and (2) protect against a fire starting in the       insulation or wrapped with insulation, NFPA Standard 96 and other
common duct system. Of course, the first line of protection for            codes now allow listed insulation to be applied to the duct or a listed
the ducts is keeping them clean. Especially in a multiple-tenant sys-      factory-built grease duct with integral insulation. For hoods, the
tem, a single entity must assume responsibility for cleaning the           clearance can be reduced as prescribed.
common duct frequently.                                                        Listed grease ducts, typically with insulation between double
   Each hood must have its own fire-extinguishing system to protect        walls or on the outside of single-wall ducts, may be installed with
the hood and cooking surface. A single system might serve more             reduced clearance to combustibles in accordance with locally
than one hood, but in the event of fire under one hood, the system         adopted codes and standards, if installed per manufacturers’ instruc-
would discharge its suppressant under all hoods served, resulting in       tions, which should include specific information regarding the list-
unnecessary cleanup expense and inconvenience. A water-mist sys-           ing. Listed grease ducts are tested and evaluated in accordance with
tem could serve multiple hoods if sprinkler heads were allowed to          UL Standard 1978.
operate independently.                                                         NFPA Standard 96 requires a minimum clearance of 75 mm to
   Because of the possibility of a fire spreading through ducts from       “limited combustible” materials (e.g., gypsum wallboard on metal
one hood to another, the common duct must have its own fire extin-         studs). The IMC (2009a) allows reduced clearance of ducts to
guishing system. The appendices of NFPA Standards 17 and 17A               75 mm in proximity to noncombustibles on noncombustible struc-
present detailed examples of how common ducts can be protected,            ture, such as gypsum wallboard on metal studs. Clearance reduction
either by one system or by a combination of separate systems serving       is also available for hoods, but may differ by local code, so local
individual hoods. Different types of fire-extinguishing systems may        codes and standards should be consulted accordingly.
be used to protect different portions of the exhaust system; however,          Note that clearance-to-combustible issues are often seen in
in any case where two different types of system can discharge into         inspections of restaurant sites after grease fires. Many instances of
the common duct at the same time, the agents must be compatible.           inappropriate clearance reduction have been seen in which gypsum
   As mentioned earlier, actuation of the fire-extinguishing system        wallboard was mistakenly applied to wood studs and joists. In many
protecting any hood must shut off fuel or power to all cooking             of these cases, surrounding structure was ignited by heat from a
equipment under that hood. When a common duct, or portion                  grease fire, in spite of the gypsum wallboard barrier. The issue here
thereof, is protected by a chemical fire-extinguishing system that         is autoignition of the combustible material behind the gypsum wall-
activates from a fire in a single hood, NFPA Standards 17 and 17A          board from the high heat of the grease fire, even in cases where the
require shutoff of fuel or power to the cooking equipment under            gypsum wallboard layer is intact after the fire.
every hood served by that common duct, or every portion of it pro-             Enclosures. Normally, when a HVAC duct penetrates a fire-
tected by the activated system, even if there is no fire in the other      resistance-rated wall or floor, a fire damper is used to maintain the
hoods served by that duct.                                                 integrity of the wall or floor. Because fire dampers cannot be
   From an operational standpoint, it is usually most sensible to pro-     installed in a grease duct unless specifically approved for such use,
vide one or more fire-extinguishing systems to detect and protect          there must be an alternative means of maintaining the integrity of
against fire in common ducts and a separate system to protect each         rated walls or floors. Therefore, grease ducts that penetrate a fire-
hood and its connecting ducts. This prevents a fire in the common          resistance-rated wall or floor/ceiling assembly must be continuously
duct from causing discharge of fire suppressant under an unaffected        enclosed in a fire-rated enclosure from the point the duct penetrates
hood and it allows unaffected hoods to continue operation in the           the first fire barrier until the duct leaves the building. Listed grease
event of a fire under one hood unless the fire spreads to the common       ducts are also subject to these enclosure requirements. The require-
duct.                                                                      ments are similar to those for a vertical shaft (typically 1 h rating if
33.32                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

the shaft penetrates fewer than three floors, 2 h rating if it penetrates    a listed component of the exhaust system or of the fire-extinguishing
three or more floors), except that the shaft can be both vertical and        system. Listed fire-extinguishing systems protecting ducts are
horizontal. In essence, the enclosure extends the room containing the        tested both with and without airflow, and exhaust airflow is not nec-
hood through all the other compartments of the building without cre-         essary for proper operation.
ating any unprotected openings to those compartments.                            Control Systems. The IMC (2009a) requires that Type I
    Where a duct is enclosed in a rated enclosure, whether vertical or       (grease and smoke) hoods be designed and installed to automati-
horizontal, clearance must be maintained between the duct and the            cally activate related exhaust fans whenever cooking operations
shaft. NFPA Standard 96 and the IMC (2009a) require a minimum                occur. Further, the exhaust fan(s) must occur be activated through an
150 mm clearance and that the shaft be vented to the outdoors. IMC           interlock with the cooking appliances by means of a heat sensor or
requires that each exhaust duct have its own dedicated enclosure.            other approved means. An example of such an interlock is a listed
    Some listed grease ducts are designed and tested for use without         electronic temperature sensor using a listed hood and duct accessory
shaft enclosure. Listed grease ducts of this type use fire barrier insu-     penetration in the duct collar and connecting the sensor electrically
lation and provide integral fire-rated resistance, which serves the          in parallel with fan control switches.
same function as the shaft enclosure. These products are tested and
listed in accordance with UL Standard 2221. They must be installed                   1.12    SYSTEM COMMISSIONING AND
in accordance with the manufacturer’s installation instructions.                                 AIR BALANCING
    Some insulation materials are listed to serve as a fire-resistance-
                                                                                 ANSI/ASHRAE/IES Standard 202 defines commissioning as “a
rated enclosure for a grease duct when used to cover a duct. These
                                                                             quality-focused process for enhancing delivery of a project. The
insulations are tested and listed in accordance with ASTM Standard
                                                                             process focuses upon verifying and documenting that all of the com-
E2336. These listed insulations must be applied in accordance with
                                                                             missioned systems and assemblies are planned, designed, installed,
the manufacturer’s installation instruction.
                                                                             tested, operated, and maintained to meet the owner’s project
    Insulation materials that have not been specifically tested and
                                                                             requirements.”
approved for use as fire protection for grease ducts should not be
used in lieu of rated enclosures or to reduce clearance to combusti-             For commercial kitchen ventilation (CKV), commissioning may
bles. Even insulation approved for other fire protection applications,       involve validation of system components that are designed, sup-
such as to protect structural steel, may not be appropriate for grease       plied, and/or installed by multiple design professionals, vendors and
ducts because of the high temperatures that may be encountered in            building trades. This chapter’s sections on Commissioning and Ven-
a grease fire.                                                               tilation Design include steps that may be used to develop the
                                                                             owner’s project requirements (OPR), including system design and
    Exhaust and Supply Fire-Actuated Dampers. Because of the
                                                                             installation.
risk that the damper may become coated with grease and become a
source of fuel in a fire, balancing and fire-actuated dampers are not            It is not unusual for CKV systems to be treated as independent
allowed at any point in a exhaust system except where specifically           building systems, even though these systems can affect the safety
listed for use or required as part of a listed device or system.             and IEQ (including comfort and odor control) of the entire facility.
Typically, fire dampers are found only at the hood collar and only if        Some locations may limit the effects the CKV system is allowed to
provided by the hood manufacturer as part of a listed hood.                  have on the outdoor environment surrounding the facility. Given the
    Opinions differ regarding whether any fire-actuated dampers              CKV system’s potential impacts, it is critical the OPR identifies
should be provided in the exhaust hood. On one hand, a fire-actuated         responsibilities for system performance and its impacts on the facil-
damper at the exhaust collar may prevent a fire under the hood from          ity and its environments. Refer to the System Integration and Design
spreading to the exhaust duct. However, like anything in the exhaust         section of this chapter for more information.
airstream, the fire-actuated damper and fusible link may become              Air Balancing
coated with grease if not properly maintained, which may impede
damper operation. On the other hand, without the fire-actuated                  Kuehn (2010) demonstrated that a high degree of correction is
damper, the exhaust fan draws smoke and fire away from the hood.             required to achieve accurate airflow measurements with many of the
Although this cannot be expected to remove all smoke from the                instruments commonly used in the field to balance hood systems.
kitchen during a fire, it can help to contain smoke in the kitchen and       Because of the level of correction required, hot-wire anemometers
minimize migration of smoke to other areas of the building.                  are not recommended. Therefore, balancing is best performed when
    A fire-actuated damper will generally close only in the event of         the manufacturers of all system components provide a certified ref-
a severe fire; most kitchen fires are extinguished before enough heat        erence method of measuring the airflow of their equipment, rather
is released to trigger the fire-actuated damper. Thus, the hood fire-        than depending on generic measurements of duct flows or other
actuated damper remains open during relatively small fires, allow-           forms of measurement in the field, which again can be erroneous.
ing the exhaust system to remove smoke, but can close in the event           The equipment manufacturer should be able to develop a reference
of a severe fire, helping to contain the fire in the kitchen area.           method of measuring airflow in a portion of the equipment that is
    Fan Operations. If replacement air flow rates exceed 940 L/s,            dynamically stable in the laboratory as well as in the field. This
the replacement air supply to the kitchen is generally required by           method should relate directly to airflow by graph or formula.
codes and standards to be shut down during fire to avoid feeding air            Basic tools for balancing include the following:
to the fire. However, if the exhaust system is intended to operate           • Volumetric flow hood
during a fire to remove smoke from the kitchen (as opposed to just           • Rotating vane anemometer
containing it in the kitchen), the replacement air system must oper-         • Velocity grid
ate as well. If the hood has an integral replacement air plenum, a           • Pitot tube/anemometers
fire-actuated damper must be installed in the replacement air ple-           • Manometer/pressure meter
num to prevent a fire in the hood from entering the replacement air
                                                                             • Voltage/amperage meter(s)
duct. NFPA Standard 96 details the instances where fire-actuated
                                                                             • Tachometer
dampers are required in a hood replacement air plenum.
    Regardless of whether fire-actuated dampers are installed in the            Using instruments with current calibration certification or new
exhaust system, NFPA Standard 96 calls for the exhaust fan to con-           instruments is recommended.The general steps for air balancing in
tinue to run in the event of a fire unless fan shutdown is required by       restaurants are as follows:
Kitchen Ventilation                                                                                                                       33.33

1. Verify all exhaust and HVAC equipment is installed correctly          (3) maintaining proper pressure balance between the kitchen, adja-
   and operating correctly, including (but not limited to) verifying     cent spaces, and atmosphere.
   that exhaust ducts are fully welded and inspection doors are in          Building Automation System. The CKV system for controlling
   place, HVAC and supply ducts are complete and sealed, fans are        the temperature and proper pressurization of food preparation
   rotating the correct direction, and thermostats are set up cor-       spaces and zones must be tested to ensure it operates properly as
   rectly and set to on or occupied mode.                                designed. If other spaces and zones outside of the food preparation
2. Tabulated results of measurements should be kept and used to          zone provide replacement air for the CKV system, then they must
   create a balance chart to show the building’s net exfiltration or     also be tested to ensure their proper operation.
   infiltration.
3. Exhaust hoods should be set to their proper flow rates, with sup-
                                                                         Performance Test
   ply and exhaust fans on.                                                  After initial airflows are verified to be at design values and the
4. Next, supply airflow rate, whether part of combined HVAC units        building is balanced, a performance evaluation of all exhaust hoods
   or separate replacement air units, should be set to design values     should be performed to verify capture and containment (C&C) at
   through the coils and the design supply flows from each outlet,       the design conditions.
   with approximately correct settings on the outdoor airflow rate.          Conduct Type I hood field testing with all appliances under the
   Then, correct outdoor and return airflow rates should be set pro-     hood at operating temperatures, with all sources providing replace-
   portionately for each unit, as applicable. These settings should      ment air for the hood operating, and with all sources of recirculated
   be made with exhaust on, to ensure adequate relief for the            air in the space operating. C&C is verified visually by observing
   outdoor air. Where outdoor air and return air flows of a particular   smoke or steam produced by actual cooking operation or by simu-
   unit are expected to modulate, there should ideally be similar        lating devices such as smoke candles or smoke puffers.
   static losses through both airflow paths to preclude large changes        Note that smoke bombs should not be used, because they typi-
   in total supply air from the unit. Such changes, if large enough,     cally create new effluent from a point source and do not necessarily
   could affect the efficiency of heat exchange and could also           show whether cooking effluent is being captured. Actual cooking at
   change airflows within and between zones, thereby upsetting air       the normal production rate is the most reliable method of generating
   distribution and balance. See Chapter 38 for general HVAC test-       smoke. Note that health department rules for new facilities typically
   ing, adjusting, and balancing information.                            do not allow food to be brought into the facility until all safety and
                                                                         health inspections are complete and approved. Actual cooking may
5. Next, outdoor air should be set with all fans (exhaust and supply)
   operating. Pressure difference between indoors and outdoors           require special arrangements with the AHJ.
   should be checked to confirm that (1) nonkitchen zones of the             Systems with DCKV should be tested at both minimum and
   building are at a positive pressure compared to outdoors and          maximum airflow settings.Hood systems with demand control
   (2) kitchen-zone pressure is negative compared to the surround-       should be tested at both minimum and maximum airflow settings.
   ing zones, and positive or neutral compared to outdoors.                  If hoods fail the performance test, examine the systems and cor-
                                                                         rect any capture problems. Close attention should be given to the
6. For applications with DCKV systems, proper capture and con-           design considerations and guidelines in this chapter to correct any
   tainment, as well as differential pressures between zones and         performance problems.
   atmosphere, should be confirmed at minimum and at maximum
   flow rates. This requires that the replacement airflow rate com-      Follow-Up: Records
   pensate automatically with each increment of exhaust. It may
                                                                         1. A punch list of any remaining issues encountered during instal-
   require some adjustments in controls or in damper linkage set-
                                                                            lation, air balancing, or performance testing should be recorded
   tings to get the correct proportional response.
                                                                            and submitted to the facility management and any affected con-
System Tests                                                                tractors so that these items can be corrected.
                                                                         2. When the preceding steps are complete, the system is properly
    Cooking Exhaust Duct Leakage. ASHRAE Standard 154 out-                  integrated and balanced. At this time, all fan speeds and damper
lines methods of test for exhaust system duct leakage. In most              settings (at all modes of operation) should be permanently
installations, the hood, exhaust fans, and replacement air equipment        marked on the equipment and in the test and balance report. Air
will be listed and labeled for its intended use. Exhaust duct systems       balance records of exhaust systems, replacement air systems,
may be field fabricated or Listed factory-built systems. Either sys-        HVAC supply and return serving the hood area, and individual
tem requires joining sections in the field and may include field-           diffuser and/or grille airflows must also be completed. If the unit
installed cleanouts and inspections ports. It is critical to the fire       includes a fan, records must include fan or unit model(s) and
safety of the facility and the performance of the CKV system that           size(s), fan wheel and motor rpm, and fan motor amp draw.
these duct systems be tested to assure they are properly installed.         These records should be kept by the food service facility for
See Chapter 19 of the 2012 ASHRAE Handbook—HVAC Systems                     future reference.
and Equipment for information on HVAC duct construction and              3. For new facilities, after two or three days in operation, all belts in
leakage criteria.                                                           the system should be checked and readjusted to correct new belt
    Fire Suppression. Like the duct system, the hood fire suppres-          run-in wear. This examination should take place no longer than
sion system requires some field work to complete the system instal-         a week after initial operation, and before the facility opens if
lation. Typically, the local AHJ requires an operating test of the          possible. Obviously, direct-drive systems do not require this
installed suppression system. Test requirements vary. If the local          inspection or replacement.
AHJ does not require such a performance test of the completed sys-       4. Once the facility is operational, check performance of the venti-
tem, the OPR should specify that such a test be conducted.                  lation system to verify that the design is adequate for actual
    DCKV. When a DCKV system is installed to control the CKV                cooking operation, particularly at maximum cooking and at out-
systems, a system test should be conducted. This test should include        door environmental extremes. Any necessary changes should be
the full range of the DCKV modulation, including the effects on             made, and all the records should be updated to show the changes.
exhaust and replacement air system performance throughout that           5. Rechecking the air balance should not be necessary more than
full range. Examples include, at DCKV modulation extremes, (1)              once every two years unless basic changes are made in facility
heating/cooling performance, (2) effective airflow distribution, and        operation. If there are any changes, such as adding a new type of
33.34                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

   cooking equipment or deleting exhaust connections, the system           as they accumulate dirt and grease; and fan belts loosen. In addition,
   should be modified accordingly. Modifications should be re-             dampers can come loose and change position, even closing, and
   corded, added to owner’s records, and marked on affected equip-         ducts can develop leaks or be blocked if internal insulation sheets
   ment.                                                                   fall down.
6. All final operational measurements and recording shall be re-               All these changes deteriorate system performance. The operator
   tained as a reference for future energy audit field surveys.            should know how the system performed when it was new, to better
                                                                           recognize when it is no longer performing the same way. This
      1.13    OPERATIONS AND MAINTENANCE                                   knowledge allows problems to be found and corrected sooner and
                                                                           the peak efficiency and safety of system operation to better be main-
Sustainability Impact                                                      tained.
    Proper operation and maintenance of all kitchen ventilation sys-
tems is an often overlooked requirement, but is one of the most crit-      Maintenance
ical, especially given the large amount of resources used CKV                  Maintenance may be classified as preventive or emergency
operation. Typically, most attention is focused on the production of       (breakdown). Preventive maintenance keeps the system operating
food, which is the primary role of any commercial kitchen. Given           as close as possible to optimal performance, including maximum
the kitchen ventilation system’s role in providing replacement air,        production and least shutdown. It is the most effective maintenance
heating and cooling, and cooking effluent extraction, ensuring it is       and is preferred.
properly operated and maintained is critical for minimizing both               Preventive maintenance can prevent most emergency shutdowns
overall system energy use and any environmental impacts both               and emergency maintenance. It has a modest ongoing cost and fewer
inside and outside the restaurant caused by effluent produced during       unexpected costs. Clearly the lowest-cost maintenance in the long
cooking. Systems that are not operated or maintained correctly are         run, it keeps the system components in peak condition, maximizes
likely to consume excessive energy, may create uncomfortable con-          the system’s energy efficiency, and extends the operating life of all
ditions in the kitchen area, may create an environmentally hazard-         components.
ous condition in the kitchen (e.g., hoods that do not capture and              Emergency maintenance must be applied when a breakdown
contain cooking effluent), and may affect outdoor environmental            occurs. Sufficient staffing and money must be applied to the situa-
conditions (e.g., when pollution control devices are not operating         tion to bring the system back on line in the shortest possible time.
properly). Additionally, given the fire hazards associated with com-       Such emergencies can be of almost any nature. They are impossible
mercial cooking, improper operation and maintenance of a kitchen’s         to predict or address in advance, except to presume the type of com-
ventilation system(s) can even create a life safety hazard. Maintain-      ponent failures that could shut the system down and keep spares of
ing a proper air balance is part of a kitchen ventilation system’s nec-    these components on hand or readily accessible, so they can be
essary maintenance. See Chapter 39 for more information on the             quickly replaced. Preventive maintenance, which includes regular
costs associated with building operations and maintenance.                 inspection of critical system components, is the most effective way
    Finally, as part of any total commissioning process, the impact of     to avoid emergency maintenance.
operations and maintenance must be taken into account, especially              Following are brief descriptions of typical operations of various
ensuring that any related tasks can be performed with minimal dis-         components of kitchen ventilation systems and the type of mainte-
ruption to food service production. If the system’s proper operations      nance and cleaning required to bring the abnormally operating sys-
and associated maintenance are not easily performed, they will most        tem back to normal. Many nontypical operations are not listed here.
likely be deferred or not performed at all.                                Any maintenance should include a check of the building automation
                                                                           system (BAS) as it relates to the kitchen ventilation system to ensure
Operation                                                                  it is operating per its original design.
   All components of the kitchen’s ventilation system, and in some
instances the entire building’s ventilation system, are designed to        Cooking Equipment
operate in balance with each other, even under variable loads, to              Normal Operation. Produces properly cooked product, of cor-
properly capture, contain, and remove cooking effluent and heat and        rect temperature, within expected time. Minimum smoke during
maintain proper space temperature control in the most efficient and        cooking.
economical manner. Deterioration in any of these components                    Abnormal Operation. Produces undercooked product, of lower
unbalances the system, affecting one or more of its design concepts        temperature, with longer cooking times. Increased smoke during
   The ventilation system’s design intent should be fully understood       cooking.
by the owners and operators so that any deviations in operation can            Cleaning/Maintenance. Clean solid cooking surfaces between
be noted and corrected. This is especially critical when a DCKV sys-       each cycle if possible, or at least once a day. Baked-on product insu-
tem is used. In addition to creating health and fire hazards, normal       lates and retards heat transfer. Filter frying medium daily and
cooking effluent deposits can also unbalance the system, so they           change it on schedule recommended by supplier. Check that (1) fuel
must be regularly removed.                                                 source is at correct rating, (2) thermostats are correctly calibrated,
   All components of exhaust and replacement air systems affect            and (3) conditioned air is not blowing on cooking surface.
proper capture, containment, and removal of cooking effluent. In the           Solid-fuel appliances are listed as “Extra-Heavy Duty” (see Table
exhaust system, this includes the cooking equipment itself, exhaust        2) and require additional attention. A hood over a solid-fuel appli-
hood, all filtration devices, ducts, exhaust fan, and any dampers. In      ance must be individually vented and therefore not be combined at
the replacement air system, this includes the air-handling unit(s)         any point with another duct and fan system. Using a UL Standard
with intake louvers, dampers, filters, fan wheels, heating and cool-       762 upblast, in-line, or utility set fan listed to 205 to 260°C is sug-
ing coils, ducts, and supply registers. In systems that obtain their       gested because the airstream temperature may be hotter without
replacement air from the general HVAC system, this also includes           cooler air combining from other, typically lower-temperature cook-
return air registers and ducts.                                            ing appliances. Design, installation, and maintenance precautions for
   When the system is first set up and balanced in new condition,          the use of and emissions from solid fuel include monthly duct clean-
these components are set to optimum efficiency. In time, all compo-        ing with weekly inspections, spark arrestors, and additional spacing
nents become dirty; filtration devices, dampers, louvers, heating and      to fryers. Refer to NFPA Standard 96, Chapters 5 to 10 and 14, and
cooling coils, and ducts become restricted; fan blades change shape        IMC, sections 507 and 906, for additional direction.
Kitchen Ventilation                                                                                                                          33.35

Exhaust Systems (e.g., Hoods)                                                       2.     RESIDENTIAL KITCHEN
    Normal Operation. All cooking vapors are readily drawn into the                          VENTILATION
exhaust hood, where they are captured and removed from the space.
The environment immediately around the cooking operation is clear             Although commercial and residential cooking processes are
and fresh.                                                                 similar, their ventilation requirements and procedures are different.
    Abnormal Operation. Many cooking vapors do not enter the ex-           Differences include exhaust airflow rate and installation height. In
haust hood at all, and some that enter subsequently escape. The en-        addition, residential kitchen ventilation is less concerned with re-
vironment around the cooking operation, and likely in the entire           placement air, and energy consumption is comparatively insignifi-
kitchen, is contaminated with cooking vapors and a thin film of grease.    cant because of lower airflow, smaller motors, and intermittent
    Cleaning/Maintenance. Clean all grease removal devices in the          operation.
exhaust system. Hood filters should be cleaned at least daily. High-       Equipment and Processes
efficiency grease extractors may require frequent cleanings during
each shift. For other devices, follow the minimum recommenda-                 Although the physics of cooking and the resulting effluent are
tions of the manufacturer; even these may not be adequate at very          about the same, residential cooking is usually done more conserva-
high flow rates or with products producing large amounts of efflu-         tively. Heavy-duty and extra-heavy-duty equipment, such as up-
ent. Check that (1) all dampers are in their original position, (2) fan    right broilers and solid-fuel-burning equipment (described in Table
belts are properly tensioned, (3) the exhaust fan is operating at the      1), is not used. Therefore, the high ventilation rates of commercial
proper speed and turning in the proper direction, (4) the exhaust          kitchen ventilation and equipment for delivering these rates are not
duct is not restricted, and (5) the fan blades are clear.                  often found in residential kitchens. However, some residential
                                                                           kitchens are designed to operate with commercial-type cooking
    NFPA Standard 96 design requirements for access to the system
                                                                           equipment, with higher energy inputs rates than usually found. In
should be followed to facilitate cleaning the exhaust hood, duct-
                                                                           these cases, the hood may be similar to a commercial hood, and the
work, and fan. Cleaning should be done if the combustibles’ depth
                                                                           required ventilation rate may approach that required for small com-
is greater than 2 mm in any part of the system, and by a method that
                                                                           mercial facilities.
leaves no more than a 0.05 mm depth deposit of combustibles.
                                                                              Cooking effluent and by-products of open-flame combustion
Cleaning agents should be thoroughly rinsed off, and all loose
                                                                           must be more closely controlled in a residence than in a commercial
grease particles should be removed, because they can ignite more
                                                                           kitchen, because any escaping effluent can be dispersed throughout
readily. Agents should not be added to the surface after cleaning,
                                                                           a residence, whereas a commercial kitchen is designed to be nega-
because their textured surfaces merely collect more grease more
                                                                           tively pressurized compared to surrounding spaces. A residence also
quickly. Fire-extinguishing systems may only be disarmed by prop-
                                                                           has a much lower background ventilation rate, making escaped con-
erly trained and qualified service personnel before cleaning, to pre-
                                                                           taminant more persistent. This situation makes residential kitchen
vent accidental discharge, and then reset by authorized personnel
                                                                           ventilation a different kind of challenge, because problems cannot be
after cleaning. All access panels removed must be reinstalled after
                                                                           resolved by simply increasing the ventilation rate at the cooking pro-
cleaning, with proper gasketing in place to prevent grease leaks and
                                                                           cess.
escape of fire.
                                                                              Residential cooking always produces a convective plume that car-
Supply, Replacement, and Return Air Systems                                ries with it cooking effluent, often including grease vapor and parti-
                                                                           cles, as well as water vapor, and by-products of combustion when
    Normal Operation. The environment in the kitchen area is clear,        natural gas is the energy source. Sometimes there is spatter as well,
fresh, comfortable, and free of drafts and excessive air noise.            but those particles are so large that they are not removed by ventila-
    Abnormal Operation. The kitchen is smoky, choking, hot, and            tion. Residential kitchen hoods depend more on thermal buoyancy
humid, and perhaps very drafty with excessive air noise.                   than mechanical exhaust to capture cooking effluent and by-products
    Cleaning/Maintenance. Check that the replacement air system is         of combustion.
operating and is providing the correct amount of air to the space. If
it is not, the exhaust system cannot operate properly. Check that                            2.1    EXHAUST SYSTEMS
dampers are set correctly, filters and exchangers are clean, the belts
are tight, the fan is turning in the correct direction, and supply and     Hoods and Other Ventilation Equipment
return ductwork and registers are open, with supply air discharging            Wall-mounted, conventional range hoods ventilate most residen-
in the correct direction and pattern. If drafts persist, the system may    tial kitchens. Overall, they do the best job at the lowest installed cost.
need to be rebalanced. If noise persists in a balanced system, system      There are unlimited style-based variations of the conventional range
changes may be required.                                                   hood shape. Deep canopy hoods are somewhat more effective
    Filter cleaning or changing frequency varies widely depending          because of their capture volume. Other styles have less volume, or a
on the quantity of airflow and contamination of local air. Once            more flat bottom, and may be somewhat less effective at capturing
determined, the cleaning schedule must be maintained.                      effluent. To the extent that residential range hoods are often mounted
    With replacement air systems, the air-handling unit, coils, and        between cabinets, with portions of the cabinets extending below the
fan are usually cleaned in spring and fall, at the beginning of the sea-   sides of the hood, performance may be improved because the cabinet
sonal change. More frequent cleaning or better-quality filtering may       sides help contain and channel the exhaust flow into the hood.
be required in some contaminated environments. Duct cleaning for               An increasingly popular development in residential kitchen ven-
the system is on a much longer cycle, but check local codes because        tilation is using a ventilating microwave oven in place of the typical
stricter requirements are sometimes invoked. Ventilation systems           residential range hood. Microwave ovens used for this purpose typ-
should be cleaned by professionals to ensure that none of the expen-       ically include small mesh filters mounted on the bottom of the oven
sive system components are damaged. Cleaning companies should              and an internal exhaust fan. Means are usually provided to direct the
be required to carry adequate liability insurance. The Power Wash-         exhaust flow in two directions: back into the kitchen or upward to an
ers of North America (PWNA) and the International Kitchen                  exhaust duct leading outdoors. The latter is more expensive but
Exhaust Cleaning Association (IKECA) provide descriptions of               highly preferred; otherwise, if directed back to the kitchen, walls,
proper cleaning and inspection techniques and lists of their mem-          ceiling, and cabinet surfaces are likely to become coated with grease
bers.                                                                      from condensed grease vapor, and grease residue can damage paint
33.36                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

and varnish. Additionally, typical microwave oven ventilators do          conjunction with the cooking appliances, and are typically listed as
not include vertical surfaces that provide a reservoir volume to con-     part of the accessory to the cooking appliance. Fans installed in
tain the convective plume during transient effects, such as removing      close proximity to a stove, range, or oven where fumes, grease-
the lid from a cooking vessel. Consequently, microwave oven ven-          laden air, or the like may be present and intended to discharge air
tilators often provide lower exhaust capture and containment perfor-      away from the cooking area should be installed to discharge air to
mance than standard range hoods.                                          the exterior of the building and not into concealed walls or ceiling
    Downdraft range-top ventilators have also become more pop-            spaces or into the attic. Ductless fans intended for use in cooking
ular. Functionally, these are an exception, because they capture          areas are not required to discharge air to the building exterior.
contaminants by producing velocities over the cooking surface                 Fire-actuated dampers are never part of the hood and are almost
greater than those of the convective plume. With enough velocity,         never used. Grease filters in residential hoods are much simpler, and
their operation can be satisfactory; however, velocity may be lim-        grease collection channels are rarely used because inadequate main-
ited to prevent adverse effects such as gas flame disturbance and         tenance could allow grease to pool, creating a fire and health hazard.
cooking process cooling. Additionally, this method is more effec-             Conventional residential wall hoods usually have standard dimen-
tive for exhaust from cooking near the range surface, and it is usu-      sions that match the standard 75 mm modular grid of residential cab-
ally much less effective for capturing the convective plume from          inets. Heights of 150, 230, 300, and 610 mm are common, as are
taller cooking vessels, because the convective plume is too far           depths from 430 to 520 mm. Width is usually the same as the cook-
above the ventilator intake to be affected by it.                         ing surface, with 760 mm width nearly standard in the United States.
    Ironically, many high-end kitchens have less efficient ventilation    Current U.S. Housing and Urban Development (HUD) Manufac-
than standard range hoods. Inefficient methods include                    tured Home Construction and Safety Standards call for 75 mm over-
                                                                          hang per side.
• Mounting range tops in cooking islands with no exhaust hood or
                                                                              Hood mounting height is usually 460, 610, or 760 mm, and
  other means of ventilation
                                                                          sometimes even higher with a sacrifice in collection efficiency. A
• Mounting ovens in cabinets, separate from rangetops, without any
                                                                          lower-mounted hood captures more effectively because there is less
  way to remove heat and effluents from the oven
                                                                          opportunity for lateral air currents to disrupt the convective plume.
• Using low-profile exhaust devices with insufficient overhang over
                                                                          Studies show 460 mm is the minimum height for cooking surface
  the appliance and no reservoir to contain convective plume during
                                                                          access. Some codes require a minimum of 760 mm from the cook-
  dynamic effects
                                                                          ing surface to combustible cabinets. In that case, the bottom of a
• Having duct runs, particularly in larger homes, with very high
                                                                          150 mm hood can be 610 mm above the cooking surface.
  static pressure losses, so that the actual exhaust flow rate is much
                                                                              A minimum airflow rate (exhaust capacity) of 60 L/s per linear
  lower than the nominal exhaust fan rating
                                                                          metre of hood width has long been recommended by the Home
    Whole-kitchen exhaust fans were more common in the past, but          Ventilating Institute (HVI 2004), and confirmed by field tests. Ad-
they are still used. Mounted in the kitchen wall or ceiling, they ven-    ditional capacity, with speed control, is desirable for handling un-
tilate the entire kitchen volume rather than capturing contaminants       usually vigorous cooking and cooking mistakes, because airflow
at the source. For kitchen exhaust fans not above the cooking sur-        can be briefly increased to clear the air, and speed can be reduced to
face, and without a capturing hood, 15 air changes per hour (ach) is      a quieter level for normal cooking.
recommended; for ceiling-mounted fans, this is usually sufficient,
but for wall-mounted fans, it may be marginal.                            Exhaust Duct Systems
    Residential exhaust hoods are often furnished with multiple-              Residential hoods offer little opportunity for custom design of an
speed fans, so that users can match exhaust fan speeds (and noise)        exhaust system. The range hood has a built-in duct connector and
with the cooking process and resultant convective plume. Carrying         the duct should be the same size, whether round or rectangular. A
this concept further, there are high-end residential exhaust hood man-    hood includes either an axial or a centrifugal fan. The centrifugal fan
ufacturers that provide an automatic two-speed control that increases     can develop higher pressure, but the axial fan is usually adequate for
fan speed when higher convective plume temperature is sensed.             low-volume hoods. The great majority of residential hoods in the
    Continuous low-level, whole-building ventilation is increasingly      United States have HVI-certified airflow performance. In all cases,
used to ensure good indoor air quality in modern, tightly built houses    it is highly preferable to vent the exhaust hood outdoors through a
with less infiltration. ASHRAE Standard 62.2 requires kitchen ven-        roof cap, rather than venting back into the home, whether into the
tilation in most residences. Some whole-building ventilation sys-         kitchen or elsewhere.
tems can intermittently increase airflow to achieve the needed
reduction in cooking effluent. In that case, there must be provision      Replacement (Makeup) Air
to avoid introducing and accumulating grease and other cooking               The exhaust rate of residential hoods is generally low enough and
effluent that may cause undesirable growth of microorganisms.             natural infiltration sufficient to avoid the need for replacement air
                                                                          systems. Although this may cause slight negative pressurization of
Differences Between Commercial and                                        the residence, it is brief and is usually less than that caused by other
Residential Equipment                                                     equipment. Still, backdrafts through the flue of a combustion appli-
   Safety requirements covering residential cooking area fans are         ance should be avoided and residences with gas furnace and water
contained in UL Standard 507. These fans and accessories are              heater should have the flue checked for adequate flow. NFPA Stan-
intended for use in conjunction with residential gas and electric         dard 54 provides a method of testing flues for adequate performance.
cooking appliances only, and are investigated to determine the            Sealed-combustion furnaces and water heaters are of less concern.
effects of increased air temperature and grease on electrical compo-         Sometimes commercial-style cooking equipment approved for
nents. The filters provided as a part of the fan are also checked for     residential use is installed in residences. For the higher ventilation
flammability and smoke propagation. Products include hood fans            requirements, see earlier sections of this chapter, especially the sec-
intended to mount directly over (but not directly on) ranges, sepa-       tion on Replacement (Makeup) Air Systems.
rate hoods provided with lights or other wiring and intended for use
over ranges in conjunction with a remote blower, downdraft fans,          Energy Conservation
and oven ventilators for use over wall-insert ovens. Fans intended           The energy cost of residential hoods is quite low because of the
for mounting directly on cooking equipment are investigated in            few annual running hours and the low rate of exhaust. For example,
Kitchen Ventilation                                                                                                                      33.37

it typically costs less than $10 per heating season in Chicago to run           Table 12 Summary of TC 5.10 Research Projects
a hood and heat replacement air, based on running at 70 L/s for an                          ASHRAE
hour a day and using gas heat.                                                Year(s)        Project Title
Fire Protection for Residential Hoods                                      1993 to 1994     RP-623 A Field Test Method for Determining Exhaust
                                                                                                      Rates in Grease Hoods for Commercial
   Residential hoods must be installed with metal (preferably steel)                                  Kitchens (Gordon and Parvin 1994)
duct, positioned to prevent grease pooling. Residential hood exhaust       1996 to 1997     RP-851 Determining the Efficiency of Grease-
ducts are almost never cleaned, and there is no evidence that this                                    Removal Devices in Commercial Kitchen
causes fires.                                                                                         Applications (Schrock 1998)
   There have been some attempts to make fire extinguishers avail-         1998 to 1999     RP-745 Identification and Characterization of
able in residential hoods, but none has met with broad acceptance.                                    Effluents from Various Cooking Appliances
However, grease fires on the residential cooking surface continue to                                  and Processes as Related to Optimum
occur, almost always the result of unattended cooking. There is no                                    Design of Kitchen Ventilation Systems
industry-accepted performance standard or consistency of design in                                    (Gerstler et al. 1998)
residential fire-extinguishing equipment.                                  2000 to 2001     RP-1033 Effects of Air Velocity on Grease Deposition
                                                                                                      in Exhaust Ductwork (Kuehn 2000)
Maintenance                                                                2001 to 2003     RP-1151 Development of a Draft Method of Test for
                                                                                                      Determining Grease Removal Efficiencies
   All listed hoods and kitchen exhaust fans are designed for clean-                                  (Welch 2004)
ing, which should be done at intervals consistent with the cooking         2003 to 2005     RP-1202 Effect of Appliance Diversity and Position on
practices of the user. Although cleaning is sometimes thought to be                                   Commercial Kitchen Hood Performance
for fire prevention, the health benefits of removing nutrients avail-                                 (Swierczyna et al. 2006)
able for the growth of organisms can be more important.                    2007 to 2008     RP-1375 Characterization of Effluents from Additional
                                                                                                      Cooking Appliances (Kuehn 2008)
                                                                           2008 to 2009     RP-1362 Revised Heat Gain and Capture and
                     3.     RESEARCH                                                                  Containment Exhaust Rates from Typical
                                                                                                      Commercial Cooking Appliances
Research Overview                                                                                     (Swierczyna 2008)
    ASHRAE Technical Committee TC 5.10, Kitchen Ventilation,               2008 to 2010     RP-1376 Method of Test to Evaluate Field Performance
has been active in research related to kitchen ventilation as shown                                   of Commercial Kitchen Ventilation
in Table 12. This research has tended to focus on answering ques-                                     Systems (Kuehn 2010)
tions related to field-related issues, such as how to measure exhaust      2008 to 2009     RP-1480 Island Hood Energy Consumption and
airflow rates for hood and replacement air systems (RP-623 and                                        Energy Reduction Strategies (Swierczyna et
RP-1376) and how much grease is produced by cooking appliances                                        al. 2010)
(RP-745 and RP-1375). Some of the research focused on design               2010 to 2013     RP-1469 Thermal Comfort in Commercial Kitchens
                                                                                                      (Stoops 2013)
aspects of kitchen ventilation systems, from optimizing exhaust
hood performance (RP-1202 and RP-1480), to evaluating the grease          2013 to present   RP-1631 Countertop Commercial Appliance
                                                                                                      Emissions (Zhang [ongoing])
removal efficiency of filtering devices (RP-851 and RP-1151) and
reducing the velocity of airflow in the exhaust ductwork (RP-1033).
Other projects evaluated relationships between appliances and ven-        used to more accurately size the HVAC equipment needed to condi-
tilation systems and the HVAC system in the space (RP-1362).              tion the kitchen space. A current project (RP-1631) related to
Although historically projects have focused on mechanical systems         exhaust hoods is attempting to answer the question of whether a
in the space, one recent project (RP-1469) evaluated the effect of        Type I hood is needed or a Type II hood is sufficient smaller com-
the kitchen environment on thermal comfort in the space.                  mercial countertop based on their grease and heat emissions.
                                                                              Earlier projects related to grease emissions (RP-851, RP-745,
Benefits to the HVAC Industry                                             and RP-1151) were used to help develop ASTM Standard F2519.
   Many of the research projects that TC 5.10 sponsored have              Data from these research projects, along with Standard F2519 and
affected energy use and sustainability in the food service industry.      data from RP-1375, revolutionized the kitchen ventilation industry
RP-1033 data that showed that grease deposition on the walls of           with regard to how mechanical filters actually perform in the field.
duct actually decreased when the duct velocity was lowered from           Standard F2519 provides a framework for making more efficient
7.6 m/s to 2.5 m/s. These data allowed both NFPA Standard 96 and          filters that help reduce the amount of grease built up in ductwork, on
the International Mechanical Code (ICC 2009) to allow lower duct          exhaust fans, and on the roof of buildings.
velocities. These changes allow demand-controlled ventilation sys-            RP-623 and RP-1376 both examined how to accurately measure
tems (in which airflow is lowered during noncooking periods of the        the exhaust and replacement air in food service establishments. By
day) to be used across the United States to achieve significant           being able to more accurately measure the airflows, restaurants can
energy savings.                                                           be properly balanced to the design conditions so that excess energy
   The two projects related to hood performance (RP-1202 and RP-          is not consumed.
1480) not only evaluated how wall canopy and island hoods perform
with various appliances, but also evaluated methods of reducing the                                REFERENCES
exhaust airflows required for the hoods to capture the cooking efflu-
                                                                          ASHRAE. 2013. Thermal environmental conditions for human occupancy.
ent more efficiently. These include items such as optimizing the            ANSI/ASHRAE Standard 55-2013.
appliance position underneath the hoods, installing side panels, and      ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/
designing hoods to use larger overhangs if possible. If exhaust air is      ASHRAE Standard 62.1-2013.
reduced, this also generally reduces how much conditioned air needs       ASHRAE. 2013. Ventilation and acceptable indoor air quality in low-rise
to be brought back into the space to replace the air that is exhausted,     residential buildings. ANSI/ASHRAE Standard 62.2-2013.
leading to large energy savings in restaurants. RP-1362 measured the      ASHRAE. 2013. Energy standard for buildings except low-rise residential
heat gain from appliances underneath hoods, and these data can be           buildings. ANSI/ASHRAE Standard 90.1-2013.
33.38                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

ASHRAE. 2011. Ventilation for commercial cooking operations. ANSI/              NFPA. 2012. National fuel gas code. Standard 54-2012. National Fire Pro-
    ASHRAE Standard 154-2011.                                                      tection Association, Quincy, MA.
ASHRAE. 2014. Standard for the design of high-performance green build-          NFPA. 2014. Ventilation control and fire protection of commercial cooking
    ings. ANSI/ASHRAE/USGBC/IES Standard 189.1-2014.                               operations. Standard 96-2014. National Fire Protection Association,
ASHRAE. 2013. Commissioning process for buildings and systems. ANSI/               Quincy, MA.
    ASHRAE Standard 202-2013.                                                   PG&E Food Service Technology Center. 2004. Commercial kitchen ventila-
ASTM. 2014. Test methods for fire resistive grease duct enclosure systems.         tion design guide series. PG&E Food Service Technology Center, San
    Standard E2336-14. American Society for Testing and Materials, West            Ramon, CA.
    Conshohocken, PA.                                                           PG&E Food Service Technology Center. 2010. Wall-mounted canopy
ASTM. 2012. Test method for capture and containment performance of                 exhaust hood performance reports: Application of ASTM 1704, standard
    commercial kitchen exhaust ventilation systems. Standard F1704-12.             test method for capture and containment performance of commercial
    American Society for Testing and Materials, West Conshohocken, PA.             kitchen exhaust ventilation system. PG&E Food Service Technology
ASTM. 2014. Test method for heat gain to space performance of commercial           Center, San Ramon, CA.
    kitchen ventilation/appliance systems. Standard F2474-14. American          Schrock, D.W. 1998. Determining the efficiency of grease-removal devices
    Society for Testing and Materials, West Conshohocken, PA.                      in commercial kitchen applications (RP-851). ASHRAE Transactions
ASTM. 2011. Test method for grease particle capture efficiency of commer-          104(2). Paper TO-98-14-2.
    cial kitchen filters and extractors. Standard F2519-05 (R2011). Ameri-      Spata, A.J., and S.M. Turgeon. 1995. Impact of reduced exhaust and venti-
    can Society for Testing and Materials, West Conshohocken, PA.                  lation rates at “no-load” cooking conditions in a commercial kitchen dur-
Brohard, G., D.R. Fisher, V.A. Smith, R.T. Swierczyna, and P.A. Sobiski.           ing winter operation. ASHRAE Transactions 101(2):606-610. Paper SD-
    2003. Makeup air effects on kitchen exhaust hood performance. Califor-         95-01-3.
    nia Energy Commission, Sacramento.
                                                                                Stoops, J., A. Watkins, E. Smyth, M. Adams, A. Simone, and B.W. Olesen.
Brown, S.L. 2007. Dedicated outdoor air system for commercial kitchen
                                                                                   2013. Thermal comfort in commercial kitchens. ASHRAE Research
    ventilation. ASHRAE Journal (July).
                                                                                   Project RP-1469, Final Report.
Elovitz, G. 1992. Design considerations to master kitchen exhaust systems.
    ASHRAE Transactions 98(1):1199-1213. Paper AN-92-16-2.                      Swierczyna, R.T., V.A. Smith, and F.P. Schmid. 1997. New threshold exhaust
                                                                                   flow rates for capture and containment of cooking effluent. ASHRAE
Fisher, D.F. 1998. New recommended heat gains for commercial cooking
                                                                                   Transactions 103(2):943-949. Paper BN-97-17-2.
    equipment. ASHRAE Transactions 104(2). Paper TO-98-14-1.
Fisher, D.F. 2003. Predicting energy consumption: Clearing the air on kitch-    Swierczyna, R.T., P. Sobiski, and D. Fisher. 2006. Effects of appliance diver-
    ens. ASHRAE Journal (June).                                                    sity and position on commercial kitchen hood performance (RP-1202).
Gerstler, W.D., T.H. Kuehn, D.Y.H. Pui, J.W. Ramsey, M.J. Rosen, R.R.              ASHRAE Transactions 112(1). Paper CH-06-08-2.
    Carlson, and S.D. Petersen. 1998. Identification and characterization of    Swierczyna, R., D. Fisher, and P. Sobiski. 2008. Revised heat gain and cap-
    effluents from various cooking appliances and processes as related to          ture and containment exhaust rates from typical commercial cooking
    optimum design of kitchen ventilation systems. ASHRAE Research                 appliances. ASHRAE Research Project RP-1362, Final Report.
    Project RP-745 (Phase II), Final Report.                                    Swierczyna, R., P. Sobiski, and D. Fisher. 2010. Island hood energy con-
Gordon, E.B., and F.A. Parvin. 1994. A field test method for determining           sumption and energy consumption strategies. ASHRAE Research Proj-
    exhaust rates in grease hoods for commercial kitchens (RP-623). ASH-           ect RP-1480, Final Report.
    RAE Transactions 100(2):412-419. Paper 3824.                                UL. 2005. Fire testing of fire extinguishing systems for protection of restau-
HUD. [Annual]. Manufactured home construction and safety standards.                rant cooking areas, 3rd ed. Standard 300-2005. Underwriters Laborato-
    24CFR3280. Code of Federal Regulations, U.S. Department of Housing             ries, Northbrook, IL.
    and Urban Development, Washington, D.C.                                     UL. 1999. Electric fans, 9th ed. ANSI/UL Standard 507-1999. Underwriters
HVI. 2008. The guide to home ventilation and indoor air quality. Home Ven-         Laboratories, Northbrook, IL
    tilating Institute, Arlington Heights, IL.                                  UL. 2012. Exhaust hoods for commercial cooking equipment, 6th ed. Stan-
ICC. 2012. International mechanical code. International Code Council,              dard 710-2012. Underwriters Laboratories, Northbrook, IL.
    Washington, D.C.                                                            UL. 2011. Recirculating systems, 2nd ed. Standard 710B-2011. Underwrit-
ICC. 2009b. International fuel gas code. International Code Council, Wash-         ers Laboratories, Northbrook, IL.
    ington, D.C.                                                                UL. 2006. Ultraviolet radiation systems for use in the ventilation control of
ICC. 2009c. International building code. International Code Council, Wash-         commercial cooking operations, 3rd ed. Standard 710C. Underwriters
    ington, D.C.                                                                   Laboratories, Northbrook, IL.
ICC. 2009d. International fire code. International Code Council, Washing-       UL. 2013. Power roof ventilators for restaurant exhaust appliances. Stan-
    ton, D.C.                                                                      dard 762-2013. Underwriters Laboratories, Northbrook, IL.
Itron, Inc., and California Energy Commission. 2006. California commer-
                                                                                UL. 2010. Grease filters for exhaust ducts, 4th ed. Standard 1046-10. Under-
    cial end-use survey. CEC-400-2006-005. http://www.energy.ca.gov/2006
                                                                                   writers Laboratories, Northbrook, IL.
    publications/CEC-400-2006-005/CEC-400-2006-005.PDF.
Kuehn, T.H. 2000. Effects of air velocity on grease deposition in exhaust       UL. 2010. Grease ducts, 4th ed. Standard 1978-2010. Underwriters Labora-
    ductwork (RP-1033). ASHRAE Research Project, Final Report.                     tories, Northbrook, IL.
Kuehn, T.H. 2008. Characterization of effluents from additional cooking         UL. 2010. Fire resistive grease duct enclosure assemblies, 2nd ed. Standard
    appliances. ASHRAE Research Project RP-1375, Final Report.                     2221-2010. Underwriters Laboratories, Northbrook, IL.
Kuehn, T.H. 2010. Method of test to evaluate field performance of commer-       Welch, W.A. 2004. Development of a draft method of test for determining
    cial kitchen ventilation systems. ASHRAE Research Project RP-1376,             grease removal efficiencies. ASHRAE Research Project RP-1151, Final
    Final Report.                                                                  Report.
Kuehn, T.H., W.D. Gerstler, D.Y.H. Pui, and J.W. Ramsey. 1999. Compari-         Zhang, J. [Ongoing]. Countertop commercial appliance emissions. ASH-
    son of emissions from selected commercial kitchen appliances and food          RAE Research Project RP-1631.
    products. ASHRAE Transactions 105(2):128-141. Paper 4285.
NFPA. 2013. Installation of sprinkler systems. ANSI/NFPA Standard 13-                                     BIBLIOGRAPHY
    2013. National Fire Protection Association, Quincy, MA.
NFPA. 2013. Dry chemical extinguishing systems. ANSI/NFPA Standard              ASTM. 2012. Standard test method for measuring the field performance of
    17-2013. National Fire Protection Association, Quincy, MA.                     commercial kitchen ventilation systems. Standard F2975-12. American
NFPA. 2013. Wet chemical extinguishing systems. ANSI/NFPA Standard                 Society for Testing and Materials, West Conshohocken, PA.
    17A-2013. National Fire Protection Association, Quincy, MA.                 Bevirt, W.D. 1994. What engineers need to know about testing and balanc-
NFPA. 2014. Inspection, testing, and maintenance of water-based fire pro-          ing. ASHRAE Transactions 100(1):705-714. Paper NO-94-04-1.
    tection systems. Standard 25-2014. National Fire Protection Associa-        Black, D.K. 1989. Commercial kitchen ventilation—Efficient exhaust and
    tion, Quincy, MA.                                                              heat recovery. ASHRAE Transactions 95(1):780-786. Paper CH-89-09-6.
Kitchen Ventilation                                                                                                                                33.39

Claar, C.N., R.P. Mazzucchi, and J.A. Heidell. 1985. The project on restau-     Livchak, A., D. Schrock, and Z. Sun. 2005. The effect of supply air systems
    rant energy performance (PREP)—End use monitoring and analysis.                on kitchen thermal environment. ASHRAE Transactions 111(1):748-754.
    U.S. Department of Energy, Office of Building Energy Research and              Paper OR-05-08-3.
    Development, Washington, D.C.                                               Parikh, J.S. 1992. Testing and certification of fire and smoke dampers.
Farnsworth, C., A. Waters, R.M. Kelso, and D. Fritzsche. 1989. Develop-            ASHRAE Journal 34(11):30-33.
    ment of a fully vented gas range. ASHRAE Transactions 95(1):759-768.        Pekkinen, J., and T.H. Takki-Halttunen. 1992. Ventilation efficiency and
    Paper CH-89-09-4.                                                              thermal comfort in commercial kitchens. ASHRAE Transactions 98(1):
Frey, D.J., K.F. Johnson, and V.A. Smith. 1993. Computer modeling analysis         1214-1218. Paper AN-92-16-3.
    of commercial kitchen equipment and engineered ventilation. ASHRAE          Pekkinen, J.S. 1993. Thermal comfort and ventilation effectiveness in com-
    Transactions 99(2):890-908. Paper DE-93-13-3.                                  mercial kitchens. ASHRAE Journal 35(7):35-38.
Fritz, R.L. 1989. A realistic evaluation of kitchen ventilation hood designs.   Schmid, F.P., V.A. Smith, and R.T. Swierczyna. 1997. Schlieren flow visu-
    ASHRAE Transactions 95(1):769-779. Paper CH-89-09-5.                           alization in commercial kitchen ventilation research. ASHRAE Transac-
Fugler, D. 1989. Canadian research into the installed performance of kitchen       tions 103(2):937-942. Paper BN-97-17-1.
    exhaust fans. ASHRAE Transactions 95(1):753-758. Paper CH-89-09-3.          Shaub, E.G., A.J. Baker, N.D. Burk, E.B. Gordon, and P.G. Carswell. 1995.
Gordon, E.B., and N.D. Burk. 1993. A two-dimensional finite-element anal-          On development of a CFD platform for prediction of commercial kitchen
    ysis of a simple commercial kitchen ventilation system. ASHRAE Trans-          ventilation flow fields. ASHRAE Transactions 101(2):581-593. Paper
    actions 99(2):909-914. Paper DE-93-13-4.                                       SD-95-01-1.
                                                                                Smith, V.A., D.J. Frey, and C.V. Nicoulin. 1997. Minimum-energy kitchen
Gordon, E.B., D.J. Horton, and F.A. Parvin. 1994. Development and appli-
                                                                                   ventilation for quick service restaurants. ASHRAE Transactions 103(2):
    cation of a standard test method for the performance of exhaust hoods
                                                                                   950-961. Paper BN-97-17-3.
    with commercial cooking appliances. ASHRAE Transactions 100(2):
                                                                                Smith, V.A., R.T. Swierczyna, and C.N. Claar. 1995. Application and
    988-999. Paper OR-94-15-3.
                                                                                   enhancement of the standard test method for the performance of com-
Gordon, E.B., D.J. Horton, and F.A. Parvin. 1995. Description of a commer-         mercial kitchen ventilation systems. ASHRAE Transactions 101(2): 594-
    cial kitchen ventilation (CKV) laboratory facility. ASHRAE Transactions        605. Paper SD-95-01-2.
    101(1):249-261. Paper 3855.                                                 Smith, V.A., and D.R. Fisher. 2001. Estimating food service loads and pro-
Horton, D.J., J.N. Knapp, and E.J. Ladewski. 1993. Combined impact of              files. ASHRAE Transactions 107(2). Paper CI-01-10-3.
    ventilation rates and internal heat gains on HVAC operating costs in com-   Soling, S.P., and J. Knapp. 1985. Laboratory design of energy efficient ex-
    mercial kitchens. ASHRAE Transactions 99(2):877-883. Paper DE-93-              haust hoods. ASHRAE Transactions 91(1B):383-392. Paper CH-85-08-2.
    13-1.                                                                       Swierczyna, R.T., D.R. Fisher, and D.J. Horton. 2002. Effects of commercial
ICC. 2004. Acceptance criteria for grease duct assemblies. AC101-2004.             kitchen pressure on exhaust system performance. ASHRAE Transactions
    International Code Council, Washington, D.C.                                   108(1). Paper AC-02-16-3.
Kelso, R.M., and C. Rousseau. 1995. Kitchen ventilation. ASHRAE Journal         Swierczyna, R.T., P.A. Sobiski, and D.F. Fisher. 2006. Effects of appliance
    38(9):32-36.                                                                   diversity and position on commercial kitchen hood performance.
Knapp, J.N., and W.A. Cheney. 1993. Development of high-efficiency air             ASHRAE Transactions 112(1). Paper CH-06-08-2.
    cleaners for grilling and deep-frying operations. ASHRAE Transactions       VDI Verlag. 1999. Raumlufttechnische Anlagen für Küchen (Ventilation
    99(2):884-889. Paper DE-93-13-2.                                               equipment for kitchens). VDI 2052.
Kuehn, T.H., J. Ramsey, H. Han, M. Perkovich, and S. Youssef. 1989. A           Wolbrink, D.W., and J.R. Sarnosky. 1992. Residential kitchen ventilation—
    study of kitchen range exhaust systems. ASHRAE Transactions 95(1):             A guide for the specifying engineer. ASHRAE Transactions 91(1):1187-
    744-752. Paper CH-89-09-2.                                                     1198. Paper AN-92-16-1.
                                                                                       CHAPTER 34

                                                           GEOTHERMAL ENERGY
RESOURCES ........................................................................... 34.1               Industrial Applications........................................................... 34.10
Fluids ....................................................................................... 34.2      GROUND-SOURCE HEAT PUMPS...................................... 34.10
Present Use .............................................................................. 34.3          Terminology............................................................................ 34.10
Renewability............................................................................. 34.3           Ground-Coupled Heat Pump System
DIRECT-USE SYSTEMS DESIGN........................................... 34.3                                  Design................................................................................. 34.13
Cost Factors ............................................................................. 34.3          Groundwater Heat Pumps...................................................... 34.32
Materials and Equipment......................................................... 34.5                    Water Wells............................................................................. 34.34
Residential and Commercial Building Applications................ 34.8                                    Surface Water Heat Pumps..................................................... 34.38


     HE use of geothermal resources can be subdivided into three                                         deep convection must consist of adequately permeable fractures and
T    general categories: high-temperature (>150°C) electric power
production, intermediate- and low-temperature (<150°C) direct-
                                                                                                         faults.
                                                                                                            Geopressured resources, present wid ely in the Gulf Coast of the
use applications, and ground-source heat pump applications (gen-                                         United States, consist of regional occurrences of confined hot water in
erally <32°C). This chapter covers only direct use (including wells,                                     deep sedimentary strata, where pressures of greater than 75 MPa are
equipment, and applications) and ground-source heat pumps.                                               common. This resource also contains methane, which is dissolved in
Design aspects of the building heat pump loop may be found in                                            the geothermal fluid.
Chapter 9 of the 2012 ASHRAE Handbook—HVAC Systems and                                                      Radiogenic heat sources exist in various regions as granitic plu-
Equipment.                                                                                               tonic rocks that are relatively rich in uranium and thorium. These
                                                                                                         plutons have a higher heat flow than the surrounding rock; if the plu-
                            1. RESOURCES                                                                 tons are blanketed by sediments of low thermal conductivity, an ele-
                                                                                                         vated temperature at the base of the sedimentary section can result.
    Geothermal energy is the thermal energy in the earth’s crust: ther-                                  This resource has been identified in the eastern United States.
mal energy in rock and fluid (water, steam, or water containing large                                       Deep regional aquifers of commercial value can occur in deep
amounts of dissolved solids) that fills the pores and fractures in the                                   sedimentary basins, even in areas of only normal temperature gradi-
rock, sand, and gravel. Calculations show that the earth, originating                                    ent. For deep aquifers to be of commercial value, (1) basins must be
from a completely molten state, would have cooled and become com-                                        deep enough to provide usable temperature levels at the prevailing
pletely solid many thousands of years ago without an energy input                                        gradient, and (2) permeability in the aquifer must be adequate for
beyond that of the sun. It is believed that the ultimate source of geo-                                  flow.
thermal energy is radioactive decay within the earth (Bullard 1973).
    Through plate motion and vulcanism, some of this energy is con-                                         Thermal energy in geothermal resources exists primarily in the
centrated at high temperature near the surface of the earth. Energy is                                   rocks and only secondarily in the fluids that fill the pores and frac-
also transferred from deeper parts of the crust to the earth’s surface                                   tures. Thermal energy is usually extracted by bringing to the surface
by conduction and by convection in regions where geological con-                                         the hot water or steam that occurs naturally in the open spaces in the
ditions and the presence of water allow.                                                                 rock. Where rock permeability is low, the energy extraction rate is
    Because of variation in volcanic activity, radioactive decay, rock                                   low. In permeable aquifers, fluid produced may be injected back into
conductivities, and fluid circulation, different regions have different                                  the aquifer at some distance from the production well to pass through
heat flows (through the crust to the surface), as well as different                                      the aquifer again and recover some of the energy in the rock. Figure
temperatures at a particular depth. The normal increase of temper-                                       1 indicates geothermal resource areas in the United States.
ature with depth (i.e., the normal geothermal gradient) is about                                         Temperature
24 K/km of depth, with gradients of 9 to 48 K/km being common.
Areas that have higher temperature gradients and/or higher-than-                                            The temperature of fluids produced in the earth’s crust and used
average heat flow rates constitute the most interesting and viable                                       for their thermal energy content varies from below 5 to 360°C. As
economic resources. However, areas with normal gradients may be                                          indicated in Figure 1, local gradients also vary with geologic condi-
valuable resources if certain geological features are present.                                           tions. The lower value represents fluids used as the low-temperature
    Geothermal resources of the United States are categorized into                                       energy source for heat pumps, and the higher temperature represents
the following types:                                                                                     an approximate value for the HGP-A well at Hilo, Hawaii.
                                                                                                            The following classification by temperature is used in the geo-
   Igneous point resources are associated with magma bodies,                                             thermal industry:
which result from volcanic activity. These bodies heat the surround-
ing and overlying rock by conduction and convection, as allowed by                                           High temperature                        t > 150°C
the rock permeability and fluid content in the rock pores.                                                   Intermediate temperature                90°C < t < 150°C
   Hydrothermal convection systems are hot fluids near the earth’s                                           Low temperature                         t < 90°C
surface that result from deep circulation of water in areas of high
                                                                                                            Electric generation is generally not economical for resources with
regional heat flow. A widely used resource, these fluids rise from
                                                                                                         temperatures below about 150°C, which is the reason for the division
natural convection between hotter, deeper formations and cooler
                                                                                                         between high- and intermediate-temperature. However, binary
formations near the surface. The passageway that provides for this
                                                                                                         (organic Rankine cycle) power plants, with the proper set of circum-
                                                                                                         stances, have demonstrated that it is possible to generate electricity
The preparation of this chapter is assigned to TC 6.8, Geothermal Energy                                 economically above 110°C. In 1988, there were 86 binary plants
Utilization.                                                                                             worldwide, generating a total of 126.3 MW (Di Pippo 1988).

                                                                                                  34.1
34.2                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)




                                                 Fig. 1 U.S. Hydrothermal Resource Areas
                                                                 (Lienau et al. 1995)
   Geothermal resources at lower temperatures are more common.
The frequency by reservoir temperature of identified convective
systems above 90°C is shown in Figure 2.

                           1.1   FLUIDS
    Geothermal energy is extracted from the earth through naturally
occurring fluids in rock pores and fractures. Fluids produced are
steam, hot water, or a two-phase mixture of both. These may contain
various amounts of impurities, notably dissolved gases and dis-
solved solids.
    Geothermal resources that produce essentially dry steam are
vapor-dominated. Although these are valuable resources, they are
rare. Hot-water (fluid-dominated) resources are much more com-
mon and can be produced either as hot water or as a two-phase mix-
ture of steam and hot water, depending on the pressure maintained on
the production well. If pressure in the production casing or in the for-
mation around the casing is reduced below the saturation pressure at
that temperature, some of the fluid will flash, and a two-phase fluid
will result. If pressure is maintained above the saturation pressure,
the fluid remains single-phase. In fluid-dominated resources, both
dissolved gases and dissolved solids are significant.
    Geothermal fluid chemistry varies over a wide range. In the Impe-
rial valley of California, some high-temperature geothermal fluids
may contain up to 300 000 mg/kg of total dissolved solids (TDS).
Fluids of this character are extremely difficult to accommodate in sys-
tems design and materials selection. In fact, most low-temperature
fluids contain less than 3000 mg/kg and many meet drinking water                        Fig. 2 Frequency of Identified Hydrothermal
standards. Despite this, even geothermal fluids of a few hundred mg/                       Convection Resources Versus Reservoir
kg TDS can cause substantial problems with standard construction                                       Temperature
materials.                                                                                             (Muffler 1979)
Geothermal Energy                                                                                                                             34.3

                      1.2    PRESENT USE
    Discoveries of concentrated radiogenic heat sources and deep re-
gional aquifers in areas of near-normal temperature gradient indicate
that 37 states in the United States have economically exploitable
direct-use geothermal resources (Interagency Geothermal Coordi-
nating Council 1980). The Geysers, in northern California, is the
largest single geothermal development in the world. The U.S. De-
partment of Energy created a database of geothermal system data (in-
cluding ground resource data) for practitioners to share data about
installations (NGDS 2014).
    The total electricity generated by geothermal development in
the world was 7974 MW in 2000 (Lund et al. 2001). Direct appli-
cation of geothermal energy for space heating and cooling, water
                                                                            Fig. 3 Geothermal Direct-Use System with Wellhead Heat
heating, agricultural growth-related heating, and industrial pro-
                                                                                       Exchanger and Injection Disposal
cessing represented about 15 000 MW worldwide in 2000. In the
United States in 2000, direct-use installed capacity amounted to
6400 MW, providing 5.65  106 MWh.                                            In a typical direct-use system, geothermal fluid is produced
    The major uses of geothermal energy in the United States are for       from the production borehole by a lineshaft multistage centrifugal
heating greenhouse and aquaculture facilities. The principal indus-        pump. When the geothermal fluid reaches the surface, it is deliv-
trial use is for food processing.                                          ered to the application site through the transmission and distribu-
                                                                           tion system.
                    1.3     RENEWABILITY                                      In the system in Figure 3, geothermal fluid is separated from the
                                                                           heating system by a heat exchanger. This secondary loop is espe-
    Geothermal energy is a renewable resource (see the section on          cially desirable when the geothermal fluid is particularly corrosive
Nonrenewable and Renewable Energy Sources in Chapter 34 of the             and/or causes scaling. The geothermal fluid is pumped directly back
2013 ASHRAE Handbook—Fundamentals for discussion). Quanti-                 into the ground without loss to the surrounding surface.
fication of the source may be required for renewable portfolio stan-
dards, utility programs, etc.; to do this, measure or calculate the                             2.1    COST FACTORS
electric or thermal energy that is either generated from, or avoided
by, use of the geothermal resource.                                           The following characteristics influence the cost of energy deliv-
    Geothermal energy ultimately comes from a variety of sources,          ered from geothermal resources:
including earth heat and solar energy. Direct-use and higher-tem-          • Well depth
perature geothermal resources may be considered renewable,                 • Distance between resource location and application site
because the heat removed is replaced by natural processes: heat is         • Well flow rate
generated deep in the earth and transferred to more shallow depths.        • Resource temperature
The geothermal resource must be carefully managed however, and             • Temperature drop
can eventually be depleted if used at too high of a rate.                  • Load factor
    Geothermal heat pumps (GHPs) also use these sources (albeit in         • Composition of fluid
a more complex, indirect fashion) for building heating, cooling, and       • Ease of disposal
domestic hot water. Because this method of using geothermal
energy does require electricity input, quantification of the renew-           Many of these characteristics have a major influence because the
able portion of GHP operation is to be based on the amount of elec-        cost of geothermal systems is primarily front-end capital cost;
tric and thermal energy that is avoided by use of GHPs. Attempts at        annual operating cost is relatively low.
quantifying this avoidance have been made (European Union 2013),
                                                                           Well Depth
but more work is needed before a more specific methodology can be
published here.                                                                The cost of the wells is usually one of the larger items in the over-
                                                                           all cost of a geothermal system, and increases with resource depth.
                                                                           Compared to many geothermal areas worldwide, well depth require-
           2.    DIRECT-USE SYSTEMS                                        ments in the western United States are relatively shallow; most larger
                     DESIGN                                                geothermal systems there operate with production wells of less than
                                                                           600 m, and many at less than 300 m.
   A major goal in designing direct-use systems is capturing the
most possible heat from each litre of fluid pumped. System owning          Distance Between Resource Location and Application Site
and operating costs are composed primarily of well pumping and                Direct use of geothermal energy must occur near the resource.
well capitalization components; maximizing system t (i.e., mini-          The reason is primarily economic; although geothermal (or second-
mizing flow requirements) minimizes well capital cost and pump             ary) fluid could be transmitted over moderately long distances
operating cost. In many cases, system design can benefit from con-         (greater than 100 km) without great temperature loss, such transmis-
necting loads in series according to temperature requirements.             sion is generally not economically feasible. Most existing geother-
Direct-use system design is covered in detail in Anderson and Lund         mal projects have transmission distances of less than 1500 m.
(1980) and Rafferty (1989a).
   Direct-use systems can be divided into four subsystems: (1) pro-        Well Flow Rate
duction, including the producing wellbore and associated wellhead             Energy output from a production well varies directly with the
equipment; (2) transmission and distribution to transport geothermal       fluid flow rate. The energy cost at the wellhead varies inversely with
energy from the resource site to the user site and then distribute it to   the well flow rate. A typical good resource has a production rate of
the individual user loads; (3) user system; and (4) disposal, which can    25 to 50 L/s per production well; however, geothermal direct-use
be either surface disposal or injection back into a formation.             wells have been designed to produce up to 130 L/s.
34.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

Resource Temperature                                                        Injection Control (UIC) program. Water wells, along with terminol-
   The available temperature is fixed by the prevailing resource. The       ogy relating to the technology, are discussed in the section on
temperature can restrict applications. It often requires a reevaluation     Groundwater Heat Pumps.
of accepted application temperatures, which were developed for uses         Direct-Use Water Quality Testing
served by conventional fuels for which the application temperature
could be selected at any value in a relatively broad range. Most exist-        Low-temperature geothermal fluids commonly contain seven key
ing direct-use projects use fluids in the 55 to 110°C range.                chemical species that can significantly corrode standard materials of
                                                                            construction (Ellis 1989). These include
Temperature Drop                                                            • Oxygen (generally from aeration)
   Because well flow is limited, power output from a geothermal             • Hydrogen ion (pH)
well is directly proportional to the temperature drop of the geothermal     • Chloride ion
fluid connected to the system. Consequently, a larger temperature           • Sulfide species
drop reduces operating (pumping) and capital (well and production           • Carbon dioxide species
pump) costs.
                                                                            • Ammonia species
   Cascading geothermal fluid to uses with lower temperature
                                                                            • Sulfate ion
requirements can help achieve a large temperature difference (t).
Most geothermal systems are designed for a t between 17 and                  The principal effects of these species are summarized in Table 2.
28 K, although one system was designed for a t of 56 K with an             Except as noted, the described effects are for carbon steel. Kindle
88°C resource temperature.
                                                                                   Table 2 Principal Effects of Key Corrosive Species
Load Factor
                                                                           Species                                         Principal Effects
   Defined as the ratio of the average load to the design capacity of
the system, the load factor effectively reflects the fraction of time      Oxygen                      • Extremely corrosive to carbon and low-alloy
                                                                                                         steels; 0.03 mg/kg shown to cause fourfold
that the initial investment in the system is working. Again, because
                                                                                                         increase in carbon steel corrosion rate.
geothermal cost is primarily initial rather than operating cost, this
                                                                                                       • Concentrations above 0.05 mg/kg cause serious
factor significantly affects a geothermal system’s viability. As the                                     pitting.
load factor increases, so does the economy of using geothermal                                         • In conjunction with chloride and high tempera-
energy. The two main ways of increasing the load factor are (1) to                                       ture, <0.1 mg/kg dissolved oxygen can cause
select applications where it is naturally high, and (2) to use peaking                                   chloride-stress corrosion cracking (chloride-
equipment so that the geothermal design load is not the application                                      SCC) of some austenitic stainless steels.
peak load, but rather a reduced load that occurs over a longer period.     Hydrogen ion (pH)           • Primary cathodic reaction of steel corrosion in
                                                                                                         air-free brine is hydrogen ion reduction. Corro-
Composition of Fluid                                                                                     sion rate decreases sharply above pH 8.
   The quality of the produced fluid is site specific and may vary from                                • Low pH (5) promotes sulfide stress cracking
less than 1000 mg/kg TDS to heavily brined. Fluid quality influences                                     (SSC) of high-strength low-alloy (HSLA) steels
two aspects of the design: (1) material selection to avoid corrosion                                     and some other alloys coupled to steel.
and scaling effects, and (2) disposal or ultimate end use of the fluid.                                • Acid attack on cements.
                                                                           Carbon dioxide              • Dissolved carbon dioxide lowers pH, increasing
Ease of Disposal                                                            species (dissolved           carbon and HSLA steel corrosion.
                                                                            carbon dioxide,            • Dissolved carbon dioxide provides alternative
    The costs associated with disposal, particularly when injection is
                                                                            bicarbonate ion,             proton reduction pathway, further exacerbating
involved, can substantially affect development costs. Historically,         carbonate ion)               carbon and HSLA steel corrosion.
most geothermal effluent was disposed of on the surface, including
                                                                                                       • May exacerbate SSC.
discharge to irrigation, rivers, and lakes. This method of disposal is
                                                                                                       • Strong link between total alkalinity and corrosion
considerably less expensive than constructing injection wells.                                           of steel in low-temperature geothermal wells.
    Geothermal fluids sometimes contain chemical constituents that
                                                                           Hydrogen sulfide         • Potent cathodic poison, promoting SSC of HSLA
make surface disposal problematic. Some of these constituents are
                                                                            species (hydrogen         steels and some other alloys coupled to steel.
listed in Table 1.                                                          sulfide, bisulfide ion, • Highly corrosive to alloys containing both copper
    Most new, large geothermal systems use injection for disposal to        sulfide ion)              and nickel or silver in any proportions.
minimize environmental concerns and ensure long-term resource
                                                                           Ammonia species             • Causes stress corrosion cracking (SCC) of some
reliability. If injection is chosen, the depth at which the fluid can be    (ammonia,                    copper-based alloys.
injected affects well cost substantially. Many jurisdictions require        ammonium ion)
the fluid be returned to the same or similar aquifers; thus, it may be
necessary to bore the injection well to the same depth as the produc-      Chloride ion                • Strong promoter of localized corrosion of carbon,
                                                                                                         HSLA, and stainless steel, as well as of other
tion well. Direct-use injection wells are considered Class V wells                                       alloys.
under the U.S. Environmental Protection Agency’s Underground                                           • Chloride-dependent threshold temperature for
                                                                                                         pitting and SCC. Different for each alloy.
 Table 1 Selected Chemical Species Affecting Fluid Disposal                                            • Little if any effect on SSC.
Species                        Reason for Control                                                      • Steel passivates at high temperature in pH 5,
                                                                                                         6070 mg/kg chloride solution with carbon diox-
Hydrogen sulfide (H 2 S)       Odor                                                                      ide. 133 500 mg/kg chloride destroys passivity
Boron (B 3+ )                  Damage to agricultural crops                                              above 150°C.
Fluoride (F – )                Level limited in drinking water sources     Sulfate ion                 • Primary effect is corrosion of cements.
Radioactive species            Levels limited in air, water, and soil      Source: Ellis (1989).
Source: Lunis (1989).                                                      Note: Except as indicated, described effects are for carbon steel.
Geothermal Energy                                                                                                                            34.5

and Woodruff (1981) present recommended procedures for com-                     In Class Va geothermal fluids [as described by Ellis (1989);
plete chemical analysis of geothermal well water.                           <5000 mg/kg total key species (TKS), total alkalinity 207 to
    Two of these species are not reliably detected by standard water        1329 mg/kg as CaCO3, pH 6.7 to 7.6], corrosion rates of about 100
chemistry tests and deserve special mention. Dissolved oxygen does          to 500 m per year can be expected, often with severe pitting.
not occur naturally in low-temperature (50 to 100°C) geothermal                 In Class Vb geothermal fluids [as described by Ellis (1989);
fluids that contain traces of hydrogen sulfide. However, because of         <5000 mg/kg TKS, total alkalinity <210 mg/kg as CaCO3, pH 7.8 to
slow-reaction kinetics, oxygen from air inleakage may persist for           9.85], carbon steel piping has given good service in a number of sys-
some minutes. Once the geothermal fluid is produced, it is                  tems, as long as system design rigorously excluded oxygen. How-
extremely difficult to prevent contamination, especially if pumps           ever, introduction of 0.03 mg/kg oxygen under turbulent flow
used to move the fluid are not downhole-submersible or lineshaft            conditions causes a fourfold increase in uniform corrosion. Satura-
turbine pumps. Even if fluid systems are maintained at positive             tion with air often increases the corrosion rate by at least 15 times.
pressure, air inleakage at pump seals is likely, particularly with the      Oxygen contamination at the 0.05 mg/kg level often causes severe
low level of maintenance in many installations.                             pitting. Chronic oxygen contamination causes rapid failure.
    Hydrogen sulfide is ubiquitous in extremely low concentrations in           External surfaces of buried steel pipe must be protected from
geothermal fluids above 50°C. This corrosive species also occurs nat-       contact with groundwater. Groundwater is aerated and has caused
urally in many cooler groundwaters. For strongly affected alloys, such      pipe failures by external corrosion. Required external protection can
as cupronickel, hydrogen sulfide concentrations in the low                  be obtained by coatings, pipe-wrap, or preinsulated piping, pro-
micrograms per kilogram range may have a serious detrimental effect,        vided the selected material resists the system operating temperature
especially if oxygen is also present. At these levels, the characteristic   and thermal stress.
rotten egg odor of hydrogen sulfide may be absent, so field testing may         At temperatures above 57°C, galvanizing (zinc coating) does not
be required for detection. Hydrogen sulfide levels down to 50 g/kg         reliably protect steel from either geothermal fluid or groundwater.
can be detected using a simple field kit; however, absence of hydrogen      Hydrogen blistering can be prevented by using void-free (killed)
sulfide at this low level may not preclude damage by this species.          steels.
    Two other key species that should be measured in the field are pH           Low-alloy steels (steels containing not more than 4% alloying
and carbon dioxide concentrations. This is necessary because most           elements) have corrosion resistance similar, in most respects, to car-
geothermal fluids release carbon dioxide rapidly, causing a rise in pH.     bon steels. As with carbon steels, sulfide promotes entry of atomic
    Production of suspended solids (sand) from a well should be             hydrogen into the metal lattice. If the steel exceeds a hardness of
addressed during well construction with gravel pack, screen, or             Rockwell C22, sulfide stress cracking may occur.
both. Proper selection of the screen/gravel pack is based on sieve              Copper and Copper Alloys. Copper-tubed fan-coil units and
analysis of cutting samples from drilling. Surface separation is less       heat exchangers have consistently poor performance because of
desirable because it requires sand to pass first through the pump,          traces of sulfide species found in geothermal fluids in the United
reducing its useful life.                                                   States. Copper tubing rapidly becomes fouled with cuprous sulfide
    Biological fouling is largely a phenomenon of low-temperature           films more than 1 mm thick. Serious crevice corrosion occurs at
(<32°C) wells. The most prominent organisms are various strains             cracks in the film, and uniform corrosion rates of 50 to 150 m per
(Galionella, Crenothrix) of what are commonly referred to as iron           year appear typical, based on failure analyses.
bacteria. These organisms typically inhabit water with a pH range               Experience in Iceland also indicates that copper is unsatisfac-
of 6.0 to 8.0, dissolved oxygen content of less than 5 mg/kg, ferrous       tory for heat exchange service and that most brasses (Cu-Zn) and
iron content of less than 0.2 mg/kg, and a temperature of 8 to 16°C         bronzes (Cu-Sn) are even less suitable. Cupronickel often performs
(Hackett and Lehr 1985). Iron bacteria can be identified                    more poorly than copper in low-temperature geothermal service
microscopically. The most common treatment for iron bacteria                because of trace sulfide.
infestation is chlorination, surging, and flushing; success depends             Much less information is available regarding copper and copper
on maintaining proper pH (less than 8.5), dosage, free residual             alloys in non-heat-transfer service. Copper pipe shows corrosion
chlorine content (13 to 32 mg/kg), contact time (24 h minimum),             behavior similar to copper heat exchange tubes under conditions of
and agitation or surging. Precleaning (wire brushing) of the screen         moderate turbulence (Reynolds numbers of 40 000 to 70 000). An
and redevelopment of the well after treatment are key to effective-         internal inspection of yellow brass valves showed no significant cor-
ness. Hackett and Lehr (1985) provide additional detail on treat-           rosion. However, silicon bronze CA 875 (12-16Cr, 3-5Si, <0.05Pb,
ment.                                                                       <0.05P), an alloy normally resistant to dealloying, failed in less than
                                                                            three years when used as a pump impeller. Leaded red brass (CA
          2.2    MATERIALS AND EQUIPMENT                                    836 or 838) and leaded red bronze (SAE 67) appear viable as pump
                                                                            internal parts. Based on a few tests at Class Va sites, aluminum
   For system parts exposed to the fluid, materials selection is an         bronzes have shown potential for corrosion in heavy-walled compo-
important part of the design process. Chemical treatment of the geo-        nents (Ellis 1989).
thermal fluid is not an effective strategy in most cases, because of eco-       Solder is yet another problem area for copper equipment. Lead-
nomics and environmental (disposal) considerations. Corrosion and           tin solder (50Pb, 50Sn) was observed to fail by dealloying after a
scaling in direct-use systems are generally addressed by isolating the      few years’ exposure. Silver solder (1Ag, 7P, Cu) was completely
fluid from the majority of the system using a plate heat exchanger.         removed from joints in under two years. If the designer elects to
                                                                            accept this risk, solders containing at least 70% tin should be used.
Performance of Materials                                                        Stainless Steel. Unlike copper and cupronickel, stainless steels
   Carbon Steel. The Ryznar index has traditionally been used to            are not affected by traces of hydrogen sulfide. Their most likely
estimate the corrosivity and scaling tendencies of potable water sup-       application is heat exchange surfaces. For economic reasons, most
plies. However, one study found no significant correlation (at the          heat exchangers are probably of the plate-and-frame type, most of
95% confidence level) between carbon steel corrosion and the                which are fabricated with one of two standard alloys, Type 304 and
Ryznar index (Ellis and Smith 1983). Therefore, the Ryznar and              Type 316 stainless steel. Some pump and valve trim also are fabri-
other indices based on calcium carbonate saturation should not be           cated from these or other stainless steels.
used to predict corrosion in geothermal systems, though they remain             These alloys are subject to pitting and crevice corrosion above a
valid for scaling prediction.                                               threshold chloride level, which depends on the chromium and
34.6                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                           larger systems in two general configurations: lineshaft and submers-
                                                                           ible. The lineshaft type is most often used for direct-use systems
                                                                           (Rafferty 1989b).
                                                                               Lineshaft Pumps. Lineshaft pumps are similar to those typically
                                                                           used in irrigation applications. An aboveground driver, typically an
                                                                           electric motor, rotates a vertical shaft extending down the well to the
                                                                           pump. The shaft rotates pump impellers in the pump bowl assembly,
                                                                           which is positioned at such a depth in the wellbore that adequate net
                                                                           positive suction pressure is available when the unit is operating. Two
                                                                           designs for the shaft/bearing portion of the pump are available: open
                                                                           and enclosed.
                                                                               In the open lineshaft pump, the shaft bearings are supported in
                                                                           “spiders,” which are anchored to the pump column pipe at 1.5 to 3 m
                                                                           intervals. The shaft and bearings are lubricated by the fluid flowing
                                                                           up the pump column. In geothermal applications, bearing materials
                                                                           for open lineshaft designs are typically elastomer compounds. The
                                                                           shaft material is typically stainless steel. Experience with this de-
                                                                           sign in geothermal applications has been mixed. It appears that the
                                                                           open lineshaft design is most successful in applications with high
Fig. 4 Chloride Concentration Required to Produce Localized                (<15 m) static water levels or flowing artesian conditions. Open
    Corrosion of Stainless Steel as Function of Temperature                lineshaft pumps are generally less expensive than enclosed lineshaft
                       (Efrid and Moeller 1978)                            pumps for the same application.
                                                                               In an enclosed lineshaft pump, an enclosing tube protects the
molybdenum content of the alloy and on the temperature of the geo-         shaft and bearings from exposure to the pumped fluid. A lubricating
thermal fluid. Above this temperature, the passivation film, which         fluid is admitted to the enclosed tube at the wellhead. It flows down
gives the stainless steel its corrosion resistance, is ruptured, and       the tube, lubricates the bearings, and exits where the column
local pitting and crevice corrosion occur. Figure 4 shows the rela-        attaches to the bowl assembly. The bowl shaft and bearings are
tionship between temperature, chloride level, and occurrence of            lubricated by the pumped fluid. Oil-lubricated, enclosed lineshaft
localized corrosion of Type 304 and Type 316 stainless steel. This         pumps have the longest service life in low-temperature, direct-use
figure indicates, for example, that localized corrosion of Type 304        applications.
may occur in 27°C geothermal fluid if the chloride level exceeds               These pumps typically include carbon or stainless steel shafts and
approximately 210 mg/kg; Type 316 is resistant at that temperature         bronze bearings in the lineshaft assembly, and stainless steel shafts
until the chloride level reaches approximately 510 mg/kg. Because          and leaded red bronze bearings in the bowl assembly. Keyed-type
of its 2 to 3% molybdenum content, Type 316 is always more resis-          impeller connections (to the pump shaft) are superior to collet-type
tant to chlorides than is Type 304.                                        connections (Rafferty 1989b).
    Aluminum. Aluminum alloys are not acceptable in most cases                 Because of the lineshaft bearings, lineshaft pump reliability de-
because of catastrophic pitting.                                           creases as pump-setting depth increases. Nichols (1978) indicates
    Titanium. This material has extremely good corrosion resistance        that, below about 240 m, reliability is questionable, even under good
and could be used for heat exchanger plates in any low-temperature         pumping conditions.
geothermal fluid, regardless of dissolved oxygen content. Great                Submersible Pumps. The electrical submersible pump consists
care is required if acid cleaning is to be performed. The vendor’s in-     of three primary components located downhole: the pump, the drive
structions must be followed. The titanium should not be scratched          motor, and the motor protector. The pump is a vertical multistage
with iron or steel tools; this can cause pitting.                          centrifugal type. The motor is usually a three-phase induction type
    Chlorinated Polyvinyl Chloride (CPVC) and Fiber-Reinforced             that is filled with oil for cooling and lubrication; it is cooled by heat
Plastic (FRP). These materials are easily fabricated and are not           transfer to the pumped fluid moving up the well. The motor protec-
adversely affected by oxygen intrusion. External protection against        tor is located between the pump and the motor and isolates the
groundwater is not required. The mechanical properties of these            motor from the well fluid while allowing pressure equalization
materials at higher temperatures may vary greatly from those at            between the pump intake and the motor cavity.
ambient temperature, and the materials’ mechanical limits should               The electrical submersible pump has several advantages over
not be exceeded. The usual mode of failure is creep rupture: strength      lineshaft pumps, particularly for wells requiring greater pump bowl
decays with time. Manufacturer’s directions for joining should be          setting depths. The deeper the well, the greater the economic advan-
followed to avoid premature failure of joints.                             tage of the submersible pump. Moreover, it is more versatile, adapt-
    Elastomeric Seals. Tests on O-ring materials in a low-temperature      ing more easily to different depths.
system in Texas indicated that a fluoroelastomer is the best material          Submersible pumps have not demonstrated acceptable lifetimes
for piping of this nature; Buna-N is also acceptable (Ellis 1989). Neo-    in most geothermal applications. Although they are commonly
prene, which developed extreme compression set, was a failure. Nat-        used in high-temperature, downhole applications in the oil and gas
ural rubber and Buna-S should also be avoided. Ethylene-propylene          industry, the acceptable overhaul interval in that industry is much
terpolymer (EPDM) has been used successfully in gasket, O-ring,            shorter than in a geothermal application. In addition, most sub-
and valve seats in many systems. EPDM materials have swollen in            mersibles operate at 3600 rpm, resulting in greater susceptibility to
some systems using oil-lubricated turbine pumps.                           erosion in aquifers that produce moderate amounts of sand. They
                                                                           have, however, been applied in geothermal projects where an exist-
Pumps                                                                      ing well of relatively small diameter must be used. At 3600 rpm,
   Production well pumps are among the most critical components            they provide greater flow capacity for a given bowl size than an
in a geothermal system and have been the source of much system             equivalent 1750 rpm lineshaft pump.
downtime. Therefore, proper selection and design of the production             Standard cold-water submersible motors can be used at temper-
well pump is extremely important. Well pumps are available for             atures up to approximately 50°C with adequate precautions. These
Geothermal Energy                                                                                                                         34.7

consist primarily of ensuring adequate water velocity past the motor
(minimum 0.9 m/s), which may require the use of a sleeve, and a
small degree of motor oversizing (Franklin Electric 2001).
   Well Pump Control. Well pumps serving variable loads are
often controlled using variable-speed drives (VSDs). Submersible
pumps can also be controlled using VSDs, but special precautions
are required. Drive-rated motors are not commonly available for
these applications, so external electronic protection should be used
to prevent premature motor failure. In addition, the motor manufac-
turer must be aware that the motor will applied in a variable-speed
application. Finally, because of the large static head in many well
pump applications, controls should be configured to prevent the
pump from operating at no-flow conditions.
Heat Exchangers
    Geothermal fluids can be isolated with large central heat ex-
changers, as in the case of a district heating system, or with ex-
changers at individual buildings or loads. In both cases, the principle
is to isolate the geothermal fluid from complicated systems or those
that cannot readily be designed to be compatible with the geother-
mal fluid. The main types of heat exchangers used in transferring
energy from the geothermal fluid are plate and downhole.
    Plate Heat Exchangers. For all but the very smallest applica-
tions, plate-and-frame heat exchangers are the most commonly used
                                                                           Fig. 5 Typical Connection of Downhole Heat Exchanger for
design. Available in corrosion-resistant materials, easily cleanable,
                                                                                    Space and Domestic Hot-Water Heating
and able to accommodate increased loads by adding plates, these
                                                                                                   (Reistad et al. 1979)
exchangers are well suited to geothermal applications. Their high
performance is also an asset in many system designs. Because geo-         • Water circulates around the DHE at velocities that, in optimum
thermal resource temperatures are often less than those used in con-        conditions, can approach those in the shell of a shell-and-tube
ventional hot-water heating system design, minimizing temperature           exchanger.
loss at the heat exchanger is frequently a design issue. Approach         • Hot water moving up the annulus heats the upper rocks and the
temperatures of 2 K and less are common.                                    well becomes nearly isothermal.
    Materials for plate heat exchangers in direct-use applications nor-   • Some of the cool water, being denser than the water in the aquifer,
mally include Buna-N or EPDM gaskets and 316 or titanium plates.            sinks into the aquifer and is replaced by hotter water, which flows
Plate selection is often a function of temperature and chloride con-        up the annulus.
tent of the water. For applications characterized by chloride contents
of >50 mg/kg at 93°C, titanium would be used. At lower tempera-              Figure 5 shows well construction in competent formation (i.e.,
tures, much higher chloride exposure can be tolerated (see Figure 4).     where the wellbore will stand open without a casing). An under-
    Downhole Heat Exchangers. The downhole heat exchanger                 sized casing with perforations at the lowest producing zone (usually
(DHE) is an arrangement of pipes or tubes suspended in a well-            near the bottom) and just below the static water level is installed. A
bore (Culver and Reistad 1978). A secondary fluid circulates              packer near the top of the competent formation allows installation of
from the load through the exchanger and back to the load in a             an annular seal between it and the surface. When the DHE is in-
closed loop. The primary advantage of a DHE is that only heat is          stalled and heat extracted, thermosiphoning causes cooler water in-
extracted from the earth, which eliminates the need to dispose of         side the casing to move to the bottom, and hotter water moves up the
spent fluids. Other advantages are the elimination of (1) well            annulus outside the casing.
pumps with their initial operating and maintenance costs, (2) the            Because most DHEs are used for space heating (an intermittent
potential for depletion of groundwater, and (3) environmental and         operation), heated rocks in the upper portion of the well store heat
institutional restrictions on surface disposal. One disadvantage of       for the next cycle.
a DHE is the limited amount of heat that can be extracted from or            Where the well will not stand open without casing, a convection
rejected to the well. The amount of heat extracted depends on the         tube can be used. This is a pipe one-half the diameter of the casing
hydraulic conductivity of the aquifer and well design. Because of         either hung with its lower end above the well bottom and its upper
the limitations of natural convection, only about 10% of the heat         end below the surface or set on the bottom with perforations at the
output of the well is available from a DHE in comparison to               bottom and below the static water level. If a U-bend DHE is used, it
pumping and using surface heat exchange (Reistad et al. 1979).            can be either inside or outside the convection tube. DHEs operate
With wells of approximately 95°C and depths of 150 m, output              best in aquifers with a high hydraulic conductivity and that provide
under favorable conditions is sufficient to serve the needs of up to      water movement for heat and mass transfer.
five homes.
    The DHE in low- to moderate-temperature geothermal wells is           Valves
installed in a casing, as shown in Figure 5.                                 In large (>65 mm) pipe sizes, resilient-lined butterfly valves are
    Downhole heat exchangers with higher outputs rely on water cir-       preferred for geothermal applications. The lining material protects
culation within the well, whereas lower-output DHEs rely on earth         the valve body from exposure to the geothermal fluid. The rotary
conduction. Circulation in the well can be accomplished by two            rather than reciprocating motion of the stem makes the valve less
methods: (1) undersized casing and (2) convection tube. Both meth-        susceptible to leakage and build-up of scale deposits. For many
ods rely on the difference in density between the water surrounding       direct-use applications, these valves are composed of Buna-N or
the DHE and that in the aquifer.                                          EPDM seats, stainless steel shafts, and bronze or stainless steel
    Circulation provides the following advantages:                        disks. Where oil-lubricated well pumps are used, a seat material of
34.8                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

oil-resistant material is recommended. Gate valves have been used              which responds to a temperature signal from the supply water on the
in some larger geothermal systems but have been subject to stem                closed-loop side of the heat exchanger. When the throttling valve
leakage and seizure. After several years of use, they are no longer            reaches the full-open position, the production booster pump is
capable of 100% shutoff.                                                       enabled. The pump is controlled through a variable-speed drive that
                                                                               responds to the same supply-water signal as the throttling valve. The
Piping                                                                         booster pump is designed for a peak flow rate of 19 L/s of 88°C
    Piping in geothermal systems can be divided into two broad                 water.
groups: pipes used inside buildings and those used outside, typi-                 A few district heating systems have also been installed using an
cally buried. Indoor piping carrying geothermal water is usually               open distribution system. In this design, central heat exchangers (as
limited to the mechanical room. Carbon steel with grooved end                  in Figure 7) are eliminated and the geothermal water is delivered to
joining is the most common material.                                           individual building heat exchangers. When more than a few build-
    For buried piping, many existing systems use some form of nonme-           ings are connected to the system, using central heat exchangers is
tallic piping, particularly asbestos cement (which is no longer available)     normally more cost-effective.
and glass fiber. With the cost of glass fiber for larger sizes (>150 mm)          Terminal equipment used in geothermal systems is the same as
sometimes prohibitive, ductile iron is frequently used. Available in           that used in nongeothermal heating systems. However, certain
sizes >50 mm, ductile iron offers several positive characteristics: low        types of equipment are better suited to geothermal design than
cost, familiarity to installation crews, and wide availability. It requires    others.
no allowances for thermal expansion if push-on fittings are used.                 In many cases, buildings heated by low-temperature geother-
    Most larger-diameter buried piping is preinsulated. The basic              mal sources operate at lower supply water temperatures than con-
ductile iron pipe is surrounded by a layer of insulation (typically            ventional hydronic designs. Because many geothermal sources are
polyurethane), which is protected by an outer jacket of PVC or high-           designed to take advantage of a large t, proper selection of equip-
density polyethylene (HDPE).                                                   ment for low flow and low temperature is important.
    Standard ductile iron used for municipal water systems is some-               Finned-coil, forced-air systems generally function best in this
times modified for geothermal use. The seal coat used to protect the           low-temperature/high-t situation. One or two additional rows of
cement lining of the pipe is not suitable for the temperature of most          coil depth compensate for the lower supply water temperature.
geothermal applications; in applications where the geothermal                  Although an increased t affects coil circuiting, it improves control-
water is especially soft or low in pH, the cement lining should be             lability. This type of system should be able to use a supply water
omitted, as well. Special high-temperature gaskets (usually EPDM)              temperature as low as 60°C.
are used in geothermal applications. Few problems have been                       Radiant floor panels are well suited to very low water tempera-
encountered in using ferrous piping with low-temperature geother-              tures, particularly in industrial applications with little or no floor
mal fluids unless high chloride concentration, low (<7.0) pH, or               covering. In industrial settings, with a bare floor and a relatively low
oxygen is present in the fluid. Most cases of corrosion failure have           space-temperature requirement, the average water temperature
resulted from external attack by soil moisture in buried applications.         could be as low as 35°C. For a higher space temperature and/or thick
For more information on piping systems for these applications, refer           floor coverings, a higher water temperature may be required.
to Chapter 12 in the 2012 ASHRAE Handbook—HVAC Systems and                        Baseboard convectors and similar equipment are the least capa-
Equipment and to ASHRAE (2013a, 2013b).                                        ble of operating at low supply-water temperature. At 65°C average
                                                                               water temperatures, derating factors for this design load may be
                                                                               affected. This type of equipment can be operated at low tempera-
       2.3    RESIDENTIAL AND COMMERCIAL                                       tures from the geothermal source to provide base-load heating, with
               BUILDING APPLICATIONS                                           peak load supplied by a conventional boiler. Ensure the boiler does
   The primary applications for direct use of geothermal energy in             not supply a higher fraction of the load than intended by the
the residential and commercial area are space and domestic water               designer.
heating. Space cooling using the absorption process is possible but
rarely applied.                                                                Domestic Water Heating
Space Heating                                                                     Domestic water heating in a district space-heating system is ben-
   Figure 6 illustrates a system that uses geothermal fluid at 75°C            eficial because it increases the overall size of the energy load,
(Austin 1978). The geothermal fluid is used in two main equip-
ment components for heating the buildings: (1) a plate heat
exchanger that supplies energy to a closed heating loop previously
heated by a natural gas boiler (the boiler remains as a standby unit)
and (2) a water-to-air coil used for preheating ventilation air. In
this system, proper control is crucial for economical operation.
   The average temperature of discharged fluid is 49 to 54°C. Geo-
thermal fluid is used directly in the preheat coils in the buildings,
which would probably not be the case if the system were designed
today (Lienau 1979).
   Figure 7 shows a geothermal district heating system that has a
unique feature: its design is based on a peak load t of 38 K using
an 88°C resource. It is of closed-loop design with central heat
exchangers. The production well has an artesian shut-in pressure of
170 kPa, so the system operates with no production pump for most
of the year. During colder weather, a surface centrifugal pump
located at the wellhead boosts the pressure.
   Geothermal flow from the production well is initially controlled
by a throttling valve on the supply line to the main heat exchanger,                          Fig. 6    Heating System Schematic
Geothermal Energy                                                                                                                      34.9




                                           Fig. 7 Closed Geothermal District Heating System
                                                               (Rafferty 1989a)

energy demand density, and load factor. For those resources that
cannot heat water to the required temperature, preheating is usually
possible. Whenever possible, the domestic hot-water load should be
placed in series with the space-heating load to reduce system flow
rates and increase t.

Space Cooling
   Geothermal energy has seldom been used for cooling, although
emphasis on solar energy and waste heat has created interest in cool-
ing with thermal energy. The absorption cycle is most often used,
and lithium bromide/water absorption machines are available in a
wide range of capacities. Temperature and flow requirements for
absorption chillers run counter to the general design philosophy for
geothermal systems: they require high supply water temperatures
and a small t on the hot-water side. Figure 8 illustrates the effect
of reduced supply water temperature on machine performance. The
machine is rated at a 115°C input temperature, so derating factors
must be applied if the machine is operated below this temperature.
For example, operation at a 93°C supply water temperature results
in a 50% decrease in capacity, which seriously affects the econom-
ics of absorption cooling at a low resource temperature.                          Fig. 8   Typical Lithium Bromide Absorption Chiller
   Coefficient of performance (COP) is less seriously affected by                           Performance Versus Temperature
reduced supply water temperature. The nominal COP of a single-                                        (Christen 1977)
stage machine at 115°C is 0.65 to 0.70; that is, for each kilowatt
of cooling output, a heat input of 1 kW divided by 0.65, or              building is to use a geothermal resource for heating and cooling. At
1.54 kW, is required.                                                    80 W/m2 and a design t of 22 K, the flow requirement for heating
   Most absorption equipment is designed for steam input (an iso-        is 16 L/s. At 95 W/m2, a t of 8 K, and a COP of 0.65, the flow
thermal process) to the generator section. When this equipment is        requirement for cooling is 78 L/s.
operated from a hot-water source, a relatively small t must be             Some small-capacity (10 to 90 kW) absorption equipment has
used. This creates a mismatch between building flow requirements         been optimized for low-temperature operation in conjunction with
for space heating and cooling. For example, assume a 20 000 m2           solar heat. Although this equipment could be applied to geothermal
34.10                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

resources, the prospects are questionable. Small absorption equip-         is typically accomplished by inserting a water coil in the return air
ment generally competes with packaged direct-expansion units in            stream before the refrigerant coil.
this range; absorption equipment requires a great deal more
mechanical auxiliary equipment for a given capacity. The cost of the       Ground-Coupled Heat Pump Systems
chilled-water piping, pump, and coil; cooling-water piping, pump,              The GCHP is a subset of the GSHP and is often called a closed-loop
and tower; and hot-water piping raises the capital cost of the absorp-     heat pump. A GCHP system consists of a reversible vapor compres-
tion equipment substantially. Only in large sizes (>35 kW) and in          sion cycle that is linked to a closed ground heat exchanger (also called
areas with high electric rates and high cooling requirements               a ground loop) buried in soil (Figure 9). The most widely used unit is
(>2000 full-load hours) would this type of equipment offer an              a water-to-air heat pump, which circulates a water or a water/antifreeze
attractive investment to the owner (Rafferty 1989a).                       solution through a liquid-to-refrigerant heat exchanger and a buried
                                                                           thermoplastic piping network. Heat pump units often include desuper-
           2.4 INDUSTRIAL APPLICATIONS                                     heater heat exchangers (shown on the left in Figure 9). These devices
                                                                           use hot refrigerant at the compressor outlet to heat water. A second
   Design philosophy for the use of geothermal energy in industrial
                                                                           type of GCHP is the direct-expansion (DX) GCHP, which uses a bur-
applications, including agricultural facilities, is similar to that for
space conditioning. However, these applications have the potential         ied copper piping network through which refrigerant is circulated.
for much more economical use of the geothermal resource, primarily             The GCHP is further subdivided according to ground heat
because they (1) operate year-round, which gives them greater load         exchanger design: vertical and horizontal. Vertical GCHPs (Figure
factors than possible with space-conditioning applications; (2) do         10) generally consist of two small-diameter, high-density polyeth-
not require extensive (and expensive) distribution to dispersed en-        ylene (HDPE) tubes placed in a vertical borehole that is subse-
ergy consumers, as is common in district heating; and (3) often re-        quently filled with a solid medium. The tubes are thermally fused at
quire various temperatures and, consequently, may be able to make          the bottom of the bore to a close return U-bend. Vertical tubes range
greater use of a particular resource than space conditioning, which is     from 20 to 40 mm nominal diameter. Bore depths normally range
restricted to a specific temperature. In the United States, the primary    from 15 to 120 m depending on local drilling conditions and avail-
non-space-heating applications of direct-use geothermal resources          able equipment, but can go to 180 m or more if procedures for deep
are dehydration (primarily vegetables), gold mining, and aquaculture.      boreholes are followed (see the section on Pump and Piping System
                                                                           Options). Boreholes are typically 100 to 150 mm in diameter.
                                                                               To reduce thermal interference between individual bores, a min-
  3.    GROUND-SOURCE HEAT PUMPS                                           imum borehole separation distance of 6 m is recommended when
                                                                           loops are placed in a grid pattern. This distance may be reduced
    Ground-source heat pumps were originally developed in the res-
                                                                           when bores are placed in a single row, the annual ground load is
idential arena and are now widely applied in the commercial sector.
                                                                           balanced (i.e., energy released in the ground is approximately equal
Many of the installation recommendations and design guides appro-
                                                                           to the energy extracted on an annual basis), or water movement or
priate to residential design must be amended for large buildings.
                                                                           evaporation and subsequent recharge mitigates the effect of heat
Kavanaugh and Rafferty (1997) provide a more complete overview
                                                                           build-up in the loop field.
of design of ground-source heat pump systems. Kavanaugh (1991)
                                                                               Advantages of the vertical GCHP are that it (1) requires rela-
and OSU (1988a, 1988b) provide a more detailed treatment of the
                                                                           tively small plots of ground, (2) is in contact with soil that varies
design and installation of ground-source heat pumps, but their focus
                                                                           very little in temperature and thermal properties, (3) requires the
is primarily residential and light commercial applications. Compre-
                                                                           smallest amount of pipe and pumping energy, and (4) can yield
hensive coverage of commercial and institutional design and con-
                                                                           the most efficient GCHP system performance. Disadvantages are
struction of ground-source heat pump systems is provided in CSA
                                                                           (1) typically higher cost because of expensive equipment needed to
Standard C448.

                    3.1    TERMINOLOGY
   The term ground-source heat pump (GSHP) is applied to a vari-
ety of systems that use the ground, groundwater, or surface water as
a heat source and sink. The general terms include ground-coupled
(GCHP), groundwater (GWHP), and surface-water (SWHP)
heat pumps. Many parallel terms exist [e.g., geothermal heat
pumps (GHP), geo-exchange, and ground-source (GS) systems]
and are used to meet a variety of marketing or institutional needs
(Kavanaugh 1992). See Chapter 9 of the 2012 ASHRAE Handbook—
HVAC Systems and Equipment for a discussion of the merits of var-
ious other nongeothermal heat sources/sinks.
   This chapter focuses primarily on the ground heat exchanger
portion of GSHP systems, although the heat pump units used in
these systems are unique to GSHP technology as well. GSHP sys-
tems typically use extended-range water-source heat pump units, in
most cases of water-to-air configuration. Extended-range units are
specifically designed for operation at entering water temperatures
between –5°C in heating mode and 40°C in cooling mode. Units
not meeting the extended-range criteria are not suitable for use in
GSHP systems (except for some groundwater heat pump systems).
Some applications can include a free-cooling mode when water-
loop temperatures fall near or below 13°C. This includes ground-                    Fig. 9   Vertical Closed-Loop Ground-Coupled
water loops, deep-surface-water loops, and interior core zones of                                  Heat Pump System
ground-coupled loops when perimeter zones require heating. This                                       (Kavanaugh 1985)
Geothermal Energy                                                                                                                         34.11

drill the borehole and (2) the limited availability of contractors to   applications have adequate ground area, and (3) trained equipment
perform such work.                                                      operators are more widely available. Disadvantages include, in ad-
    Hybrid systems are a variation of ground-coupled systems in         dition to a larger ground area requirement, (1) greater adverse vari-
which a smaller ground heat exchanger is used, augmented in cool-       ations in performance because ground temperatures and thermal
ing mode by a fluid cooler or a cooling tower. This approach can        properties fluctuate with season, rainfall, and burial depth; (2) slightly
have merit in large cooling-dominated applications. The ground          higher pumping-energy requirements; and (3) lower system efficien-
heat exchanger is sized to meet the heating requirements. The down-     cies. OSU (1988a, 1988b), Remund and Carda (2014), and Svec
sized loop is used in conjunction with the fluid cooler or cooling      (1990) cover the design and installation of horizontal GCHPs.
tower with an isolation heat exchanger to meet the heat rejection
load. Using the cooler reduces the capital cost of the ground heat      Groundwater Heat Pump Systems
exchanger in such applications, but somewhat increases mainte-              The second subset of GSHPs is groundwater heat pumps (Figure
nance requirements. For heavily heating-dominant applications, a        12). Until the development of GCHPs, they were the most widely
downsized loop also can be augmented with an auxiliary heat source      used type of GSHP. In the commercial sector, GWHPs can be an
such as electric resistance, solar collectors, or fossil fuel.          attractive alternative because large quantities of water can be deliv-
    Horizontal GCHPs (Figure 11) can be divided into several sub-       ered from and returned to relatively inexpensive wells that require
groups, including single-pipe, multiple-pipe, spiral, and horizon-      very little ground area. Whereas the cost per unit capacity of the
tally bored. Single-pipe horizontal GCHPs were initially placed in      ground heat exchanger is relatively constant for GCHPs, the cost per
narrow trenches at least 1.2 m deep. These designs require the          unit capacity of a well water system is much lower for a large GWHP
greatest amount of ground area. Multiple pipes (usually two, four,      system. A single pair of high-volume wells can serve an entire build-
or six), placed in a single trench, can reduce the amount of required   ing. Properly designed groundwater loops with correctly developed
ground area. Trench length is reduced with multiple-pipe GCHPs,         water wells require no more maintenance than conventional air and
but total pipe length must be increased to overcome thermal inter-      water central HVAC. When groundwater is injected back into the
ference from adjacent pipes. The spiral coil is reported to further     aquifer by a second well, net water use is zero.
reduce required ground area. These horizontal ground heat ex-               One widely used design places a central water-to-water heat
changers are made by stretching small-diameter polyethylene tub-        exchanger between the groundwater and a closed water loop, which
ing from the tight coil in which it is shipped into an extended coil    is connected to water-to-air heat pumps in the building. A second
that can be placed vertically in a narrow trench or laid flat at the    possibility is to circulate groundwater through a heat recovery
bottom of a wide trench. Recommended trench lengths are much            chiller (isolated with a heat exchanger), and to heat and cool the
shorter than those of single-pipe horizontal GCHPs, but pipe lengths    building with a distributed hydronic loop.
must be much longer to achieve equivalent thermal performance.
When horizontally bored loops are grouted and placed in the deep
earth, as shown in the bottom of Figure 11, design lengths are near
those for vertical systems, because annual temperature and moisture
content variations approach deep-earth values.
    Advantages of horizontal GCHPs are that (1) they are typically
less expensive than vertical GCHPs because relatively low-cost in-
stallation equipment is widely available, (2) many residential




                                                                         Fig. 11     Trenched Horizontal (top) and Horizontally Bored
    Fig. 10 Vertical Ground-Coupled Heat Pump Piping                               (bottom) Ground-Coupled Heat Pump Piping
34.12                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)




                                                                                              Fig. 13   Lake Loop Piping

                                                                          water temperature with outdoor conditions if lakes are small and/
                                                                          or shallow. Such variation in water temperature would cause unde-
      Fig. 12 Unitary Groundwater Heat Pump System                        sirable variations in efficiency and capacity, though not as severe
                                                                          as with air-source heat pumps.
    Both types and other variations may be suited for direct precon-
                                                                             Open-loop SWHPs can use surface water bodies the way cooling
ditioning in much of the United States. Groundwater below 15°C
                                                                          towers are used, but without the need for fan energy or frequent
can be circulated directly through hydronic coils in series or in par-
                                                                          maintenance. In warm climates, lakes can also serve as heat sources
allel with heat pumps. The cool groundwater can displace a large
                                                                          during winter heating mode, but in colder climates where water tem-
amount of energy that would otherwise have to be generated by
                                                                          peratures drop below 7°C, closed-loop systems are the only viable
mechanical refrigeration.
                                                                          option for heating.
    Advantages of GWHPs under suitable conditions are (1) they cost
                                                                             Lake water can be pumped directly to water-to-air or water-to-
less than GCHP equipment, (2) the space required for the water well
                                                                          water heat pumps or through an intermediate heat exchanger that is
is very compact, (3) water well contractors are widely available, and
                                                                          connected to the units with a closed piping loop. Direct systems tend
(4) the technology has been used for decades in some of the largest
                                                                          to be smaller, having only a few heat pumps. In deep lakes (12 m or
commercial systems.
                                                                          more), there is often enough thermal stratification throughout the year
    Disadvantages are that (1) local environmental regulations may        that direct cooling or precooling is possible. Water can be pumped
be restrictive, (2) water availability may be limited, (3) fouling        from the bottom of deep lakes through a coil in the return air duct.
precautions may be necessary if groundwater is used directly in           Total cooling is possible if water is 10°C or below. Precooling is pos-
the heat pumps and water quality is poor, and (4) pumping energy          sible with warmer water, which can then be circulated through the heat
may be high if the system is poorly designed or draws from a deep         pump units. Large-scale cooling-only systems have been deployed
aquifer.                                                                  successfully in some locations, including Cornell University and the
                                                                          city of Toronto [Cornell University 2006; Enwave (no date)].
Surface Water Heat Pump Systems
   Surface water heat pumps are included as a subset of GSHPs             Site Characterization
because of the similarities in applications and installation methods.        Site characteristics influence the type of GSHP system most
SWHPs can be either closed-loop systems similar to GCHPs or               suitable for a particular location. Site characterization is the evalu-
open-loop systems similar to GWHPs. However, the thermal char-            ation of a site’s geology and hydrogeology with respect to its effect
acteristics of surface water bodies are quite different than those of     on GSHP system design. Important issues include presence or ab-
the ground or groundwater. Some unique applications are possible,         sence of water, depth to water, water (or soil/rock) temperature,
though special precautions may be warranted.                              groundwater quality, depth to rock, rock type, and the nature and
   Closed-loop SWHPs (Figures 13 and 34) consist of water-to-air          thickness of unconsolidated materials overlying the rock. Informa-
or water-to-water heat pumps connected to a piping network (also          tion about the nature of water resources at the site helps to deter-
called a surface water loop) placed in a lake, river, or other open       mine whether an open-loop system may be possible. Depth to water
body of water. A pump circulates water or a water/antifreeze solu-        affects pumping energy for an open-loop system and possibly the
tion through the heat pump water-to-refrigerant heat exchanger and        type of rig used for drilling closed-loop boreholes. Groundwater
the submerged piping loop, which transfers heat to or from the body       temperature in most locations is the same as the undisturbed
of water. The recommended piping material is thermally fused              ground temperature. These temperatures are key inputs to the de-
HDPE tubing with ultraviolet (UV) radiation protection.                   sign of GSHP systems. The types of soil and rock allow a prelimi-
   Advantages of closed-loop SWHPs are (1) relatively low cost            nary evaluation of the range of thermal conductivity/diffusivity that
(compared to GCHPs) because of reduced excavation costs, (2)              might be expected. The thickness and nature of the unconsolidated
low pumping-energy requirements, (3) low maintenance require-             (soil, gravel, sand, clay, etc.) materials overlying the rock influence
ments, and (4) low operating cost. Disadvantages are (1) the pos-         whether casing is required in the upper portion of boreholes for
sibility of coil damage in public lakes and (2) wide variation in         closed-loop systems, a factor which increases drilling cost.
Geothermal Energy                                                                                                                                       34.13

   After the GSHP system type has been decided, specific details                Table 3      Example of GSHP Commissioning Process for
about the subsurface materials’ (rock/soil) thermal conductivity                                    Mechanical Design
and diffusivity, water well static and pumping levels, drawdown,
                                                                                                                                                  Witnessed
etc., are necessary to design the system. Ways to obtain these more         System            Function                       Performed By            By
detailed data are discussed in other parts of this chapter.
                                                                            Heat pump         Pressure test, clean,          Contractor           A/E
   There are many sources for gathering site characterization infor-         piping             and fill
mation, such as geologic and hydrologic maps, state geology and
water regulatory agencies, the U.S. Geological Survey (USGS                 Ground source     Pressure test, clean, fill, Contractor              A/E
                                                                             piping             and purge air; check for Contractor
2000), and any information that may be available from geotechnical                              compliance with ICC
studies of the site. Among the best sources of information are com-                             (2012) sections 1207
pletion reports for nearby water wells. These reports are filed by the                          and 1208
driller upon completion of a water well and provide a great deal of         Pumps             Inspect, test, and start up Contractor              —
information of interest for both open- and closed-loop designs. The
most thorough versions of well completion reports (level of detail          Heat recovery     Inspect, test, and start up; Manufacturer           CA
                                                                             unit               provide clean set of       Contractor             —
varies by state) cover all of the issues of interest listed at the begin-                       filters, staff instruction Manufacturer           CA/owner
ning of this section. Information about access to and interpretation
of these reports and other sources of information for site character-       Heat pump         Inspect, test, and start up; Manufacturer           —
                                                                             units              provide clean filters,     Contractor             —
ization is included in Rafferty (2000a) and Sachs (2002).                                       staff instruction          Manufacturer           CA/owner
   Once the type of system has been selected, more site-specific            Chemical          Flushing and cleaning,         Contractor           A/E and CA
tests (ground thermal properties test for GCHP or well flow test for         treatment          chemical treatment,          Contractor/          —
GWHP) can be used to determine the parameters necessary for sys-                                staff instruction             manufacturer        CA/owner
tem design. In many areas, ground heat exchangers are regulated by                                                           Manufacturer
the state or other jurisdictions and under the jurisdiction of a state      Balancing         Balancing,                     TAB contractor       —
water rights authority, department of natural resources or environ-                            spot checking,                TAB contractor       A/E and CA
mental quality, or possibly a federal agency such as the U.S. Army                             follow-up site visits         TAB contractor       CA
Corps of Engineers. The regulation scope may include any type of            Controls          Installation/commission-       Contractor           —
ground-coupled system. The engineer or designer should be aware                                 ing, staff instruction,      CA                   CA/owner
of and versed in regulatory issues affecting the project site. More                             performance testing,         CA                   —
recently, the U.S. Department of Homeland Security has required                                 seasonal testing             CA                   —
that certain activities, especially those close to drinking water           Source: Caneta (2001).                    CA = Commissioning authority
sources, be excluded or stringently regulated. For security reasons,        A/E = Architect/engineer                  TAB = Testing, adjusting, and balancing
resource protection zones may not be found in public records
archives. The simplest solution may be to contact the permitting            Vertical Design
authority.                                                                      This section provides an overview of a suggested design procedure
                                                                            for vertical, ground-coupled systems; related information and equa-
Commissioning GSHP Systems                                                  tions are discussed in more detail in Kavanaugh and Rafferty (1997).
    The design phase of GSHP commissioning requires a thorough              Several public software programs are available for performing the
site survey and characterization, accurate load modeling, and ensur-        repetitive computations necessary for system optimization. Shonder
ing that the design chosen (and its documentation) meets the design         et al. (1999, 2000) tested the accuracy of these programs, and agree-
intent.                                                                     ment was attained with several programs in subsequent evaluations.
                                                                                A more recent publication (Kavanaugh 2008) updates the design
    The construction phase is dominated by observation of installa-
                                                                            recommendations for GCHP systems as follows:
tion and verification of prefunctional checks and tests. It also in-
volves planning, training development, and other activities to help          1. Calculate peak zone cooling and heating loads, and estimate
future building operators understand the HVAC system.                           off-peak loads.
    The acceptance phase starts with functional tests and verification       2. Estimate annual heat rejection into and absorption from the
of all test results. It continues with full documentation: completing           ground heat exchanger to account for potential ground temper-
the commission report to include records of design changes and all              ature change (see Tables 7 and 8).
as-built plans and documents, and completing the operations and              3. Select preliminary loop operating temperatures and flow rate
maintenance manual and system manual. Finally, after system test-               to begin optimization of first cost and efficiency (selecting tem-
ing and balancing is complete, the owner’s operating staff are                  peratures near normal ground temperature results in high effi-
trained. The acceptance phase ends when “substantial completion”                ciencies but larger and more costly ground heat exchangers).
is reached. The warranty period begins from this date.                       4. Correct heat pump performance at rated conditions to actual
    Table 3 provides information on tasks and participants involved             design conditions (see Table 14).
in the GSHP commissioning process. Additional details on this                5. Select heat pumps to meet cooling and heating loads, and
topic, along with preventive maintenance and troubleshooting infor-             locate units to ensure accessibility for maintenance and to min-
mation, are included in Caneta Research (2001).                                 imize duct cost and fan power and noise.
                                                                             6. Arrange heat pump into ground heat exchanger circuits to min-
        3.2    GROUND-COUPLED HEAT PUMP                                         imize system cost, pump energy and electrical demand (see
                   SYSTEM DESIGN                                                Figures 20 to 22).
                                                                             7. Conduct site survey to determine ground thermal properties
   Ground-coupled heat pumps use a thermoplastic heat exchanger                 and drilling conditions (see following recommendations).
to transfer heat to/from the ground. This section discusses how to           8. Determine and evaluate possible loop field arrangements that
design components of such a system, including options for different             are likely to be optimum for the building and site (bore depth,
configurations.                                                                 separation distance, completion methods, annulus grout/fill,
34.14                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

    and header arrangements); include subheader circuits (typi-
    cally 5 to 15 U-tubes on each) with isolation valves to allow air
    and debris flushing of sections of loop field through a set of
    full-port purge valves.
 9. Determine optimum ground heat exchanger dimensions with
    Equations (4) and (5) or software; one or more alternatives
    (depth, number of bores, grout/fill material, etc.) that provide
    equivalent performance may yield more competitive bids.
10. Iterate to determine optimum operating temperatures, flows,
    loop field arrangement, depth, bores, grout/fill materials, etc.
11. Lay out interior piping and compute head loss through critical
    path.
12. Select pumps and control method, determine system efficiency,
    and consider modifying water distribution system if pump
    demand exceeds 8% of the system total demand or air distribu-
    tion system if fan demand exceeds 12% of the system total.
   Deliverables from this process that are necessary to adequately
describe a GCHP installation include, as a minimum,
• Heat pump specifications at rated conditions
• Pump(s) specifications, expansion tank size, and air separator                    Fig. 14 Thermal Properties Test Apparatus
• Fluid specifications: system volume, inhibitors, antifreeze con-
  centration (if required), water quality, etc.
                                                                          • Standard deviation of input power should be less than ±1.5% of
• Design operating conditions: entering and leaving ground heat
                                                                            the average value and peaks less than ±10% of average, or result-
  exchanger temperatures, return air temperatures (including wet
                                                                            ing temperature variation should be less than ±0.3 K from a
  bulb in cooling), airflow rates, and liquid flow rates
                                                                            straight trend line of a log (time) versus average loop temperature.
• Pipe header details with ground heat exchanger layout, including
                                                                          • Accuracy of temperature measurement and recording devices
  pipe diameters, spacing, and clearance from building and utilities
                                                                            should be ±0.3 K.
• Bore depth and approximate bore diameter
                                                                          • Combined accuracy of the power transducer and recording device
• Piping material specifications, and visual inspection and pressure
                                                                            should be ±2% of the reading.
  testing requirements
                                                                          • Flow rates should be sufficient to provide a differential loop tem-
• Grout/fill specifications: thermal conductivity and acceptable
                                                                            perature of 3.7 to 7.0 K. This is the temperature differential for an
  placement methods to eliminate voids
                                                                            actual heat pump system.
• Purge provisions and flow requirements to ensure removal of air
                                                                          • A waiting period of five days is suggested for low-conductivity
  and debris without reinjecting air when switching to adjacent sub-
                                                                            soils [k < 1.7 W/(m·K)] after the ground heat exchanger has been
  header circuits
                                                                            installed and grouted (or filled) before the thermal conductivity
• Instructions on connecting to building loop(s) and coordinating
                                                                            test is initiated. A delay of three days is recommended for higher-
  building and ground heat exchanger flushing
                                                                            conductivity formations [k > 1.7 W/(m·K)].
• If applicable, a drilling report from the thermal properties test
                                                                          • The initial ground temperature measurement should be made at
  borehole that includes the type of equipment used (rig, bit, etc.),
                                                                            the end of the waiting period by directly inserting a probe inside
  drilling fluid (air, foam, drilling mud), depth of hole, description
                                                                            a liquid-filled ground heat exchanger at three locations, represent-
  of drilled soil or rock, time needed to drill the borehole, any spe-
                                                                            ing the average, or by temperature measurement as liquid exits the
  cial conditions encountered.
                                                                            loop during the period immediately after start-up.
• Sequence of operation for controls
                                                                          • Data collection should be at least once every 10 min.
    Thermal Property Testing. In the design of vertical GCHPs,            • All aboveground piping should be insulated with a minimum of
accurate knowledge of soil/rock formation thermal properties is             13 mm closed-cell insulation or equivalent. Test rigs should be
critical. These properties can be estimated in the field by installing      enclosed in a sealed cabinet that is insulated with a minimum of
a loop of approximately the same size and depth as the heat                 25 mm fiberglass insulation or equivalent.
exchangers planned for the site. The test loop location should be         • If retesting a bore is necessary, loop temperature should be
chosen with care, and designed to be used for the eventual full bore-       allowed to return to within 0.3 K of the pretest initial ground tem-
field, especially if geothermal is a likely final system choice (this       perature. This typically requires a 10 to 12 day delay in mid- to
may require the test loop to meet all local ground heat exchanger           high-conductivity formations and 14 days in low-conductivity
standards). Heat is added in a water loop at a constant rate, and data      formations if a complete 48 h test has been conducted. Waiting
are collected as shown in Figure 14. Inverse methods are applied to         periods can be proportionally reduced if tests were shorter.
find thermal conductivity, diffusivity, and temperature of the forma-
                                                                              Ground Heat Exchanger Sizing. This is perhaps the most crit-
tion. These methods are based on the either the line source (Gehlin
                                                                          ical step in design of a vertical GCHP. Ground-loop design methods
1998; Mogensen 1983; Witte et al. 2002), the cylindrical heat source
                                                                          must proceed with limited information; a major missing component
(Ingersoll and Zobel 1954), or a numerical algorithm (Austin et al.
                                                                          is long-term, field-monitored data, which are needed to further val-
2000; Shonder and Beck 1999; Spitler et al. 1999). More than one of
                                                                          idate the design method to address effects of water movement and
these methods should be applied, when possible, to enhance
                                                                          long-term heat storage more fully. The conservative designer can
reported accuracy. Recommended test specifications are as follows
                                                                          assume no benefit from water movement; designers who assume
(Kavanaugh 2000, 2001):
                                                                          maximum benefit must ignore annual imbalances in heat rejection
• Thermal property tests should be performed for 36 to 48 h.              and absorption.
• Heat rate should be 50 to 80 W/m of bore, which are the expected            Two design methods are presented in the following section.
  peak loads on the U-tubes for an actual heat pump system.               Both methods have been implemented in design software tools,
Geothermal Energy                                                                                                                                                                                                                                              34.15

and are based on the assumption that heat transfer in the ground is                                                                          q a R ga +  q lh – W c   R b + PLF m R gm + R gd F sc 
governed by conduction only. The first method is based on the                                                                           Lh = ---------------------------------------------------------------------------------------------------------------     (5)
solution of the equation for heat transfer from a cylinder buried in the                                                                                                                   t wt + t wo
earth. This equation was developed and evaluated by Carslaw and                                                                                                                  t g – -------------------- – t p
                                                                                                                                                                                                    2
Jaeger (1947) and was suggested by Ingersoll and Zobel (1954) as an
appropriate method of sizing ground heat exchangers. Kavanaugh                                                                     where
(1985) adjusted the method to account for the U-bend arrangement                                                                      Fsc = short-circuit heat loss factor
and hourly heat rate variations. Alternative design methods are                                                                        Lc = required bore length for cooling, m
described by Eskilson (1987), Morrison (1997), Philippe et al.                                                                         Lh = required bore length for heating, m
(2010), Spitler (2000), and Spitler et al. (2000). A second method,                                                                 PLFm = part-load factor during design month
attributed to Eskilson, is presented after this first method.                                                                          qa = net annual average heat transfer to ground, W
                                                                                                                                      Rga = effective thermal resistance of ground (annual pulse),
    Vertical Ground Heat Exchanger Sizing. The method of Inger-
                                                                                                                                             (m·K)/W
soll and Zobel (1954), based on the following steady-state heat trans-                                                               Rgst = effective thermal resistance of ground (peak short term) 1 to
fer equation, can be used to size vertical ground heat exchangers:                                                                           6 hours recommended, (m·K)/W
                                                                                                                                      Rgd = effective thermal resistance of ground (peak daily pulse: 1 h
                                                    L  tg – tw                                                                             minimum, 4 to 6 h recommended), (m·K)/W
                                                q = -----------------------                                                  (1)     Rgm = effective thermal resistance of ground (monthly pulse),
                                                            R ov
                                                                                                                                             (m·K)/W
                                                                                                                                       Rb = thermal resistance of bore, (m·K)/W
where                                                                                                                                   tg = undisturbed ground temperature, °C
      q = heat transfer rate, W                                                                                                         tp = temperature penalty for interference of adjacent bores, °C
      L = required bore length, m                                                                                                      twi = liquid temperature at heat pump inlet, °C
     tg = ground temperature, °C                                                                                                      two = liquid temperature at heat pump outlet, °C
                                                                                                                                      Wc = system power input at design cooling load, W
     tw = liquid temperature, °C
                                                                                                                                      Wh = system power input at design heating load, W
    Rov = overall resistance of ground and bore, (m·K)/W
                                                                                                                                      Note: Heat transfer rate, building loads, and temperature penalties are
   The heat rate delivered to the ground in the cooling mode by the                                                                         positive for heating and negative for cooling.
condenser includes the heat of the heat pump and auxiliary equip-
ment. Thus, qcond can be calculated to be                                                                                              Equations (4) and (5) consider three different pulses of heat to
                                                                                                                                   account for long-term heat imbalances, average monthly heat rates
                                                   COP c + 1.0                                                                     during the design month, and maximum heat rates for a short-term
                                      qcond /qlc = ---------------------------                                               (2)   period during a design day. This period could be as short as 1 h, but
                                                          COP c                                                                    a 4 to 6 h block is recommended.
                                                                                                                                       The required total bore length is the larger of the two lengths Lc
where                                                                                                                              and Lh calculated with Equations (4) and (5). If Lc is larger than Lh,
  qcond = heat pump condenser heat rejection rate to ground, W                                                                     an oversized coil could be beneficial during the heating season. A
    qlc = building design cooling block load, W                                                                                    second option is to install the smaller heating length along with a
    qlh = building design heating block load, W                                                                                    cooling tower to compensate for the undersized coil (see the section
                                                                                                                                   on Hybrid System Design). If Lh is larger, the designer should
   However, the heat of the heat pump and auxiliary equipment in                                                                   install this length, and during cooling mode the efficiency benefits
the heating mode is delivered to the building. Thus the heat removed                                                               of an oversized ground coil could be used to compensate for the
from the ground by the evaporator is                                                                                               higher first cost.
                                                                                                                                       Thermal resistance of the ground is calculated from ground
                                                      COP – 1                                                                      properties, pipe dimensions, and operating periods of the repre-
                                         qevap /qlh = --------------------                                                   (3)
                                                           COP                                                                     sentative heat rate pulses. Table 4 lists typical thermal properties
                                                                                                                                   for soils and fills for the annular region of the boreholes. Type of
where qevap is the heat pump evaporator heat extraction rate from                                                                  fill material depends on thermal, regulatory, and economic consid-
ground, and qlh is the building design heating block load, both of                                                                 erations. Historically, a relatively low-thermal-conductivity ben-
which are in W.                                                                                                                    tonite grout common in the water well industry had been used.
    The equation is rearranged to solve for the required bore length                                                               More recently, thermally enhanced materials have been developed
L. The steady-state equation is modified to represent the variable                                                                 to supplement or replace conventional grouts. In some cases, drill
heat rate of a ground heat exchanger by using a series of constant-                                                                cuttings or a manufactured sand/gravel mix have been placed
heat-rate “pulses.” Thermal resistance of the ground per unit length                                                               instead. Note that placing such fill material from the surface may
is calculated as a function of time corresponding to the time span                                                                 cause the borehole to bridge, leaving voids or ungrouted sections
over which a particular heat pulse occurs. The term Rb is also                                                                     of the borehole, so using a tremie pipe to inject fill from the bottom
included to account for thermal resistance of the borehole, which                                                                  upward is recommended. Additionally, using any pumped grout in
includes the thermal resistance of the pipe wall and interfaces                                                                    a formation with large voids, karst, or caverns can also result in
between the pipe and fluid and the pipe and the ground. The result-                                                                voids through grout settling or flowing out of the borehole. Nutter
ing equation takes the following form for required length to satisfy                                                               et al. (2001) contains a detailed evaluation of potential fills and
cooling loads:                                                                                                                     grouts for vertical boreholes. Also, Jenkins (2009), Sachs (2002),
                                                                                                                                   and Skouby (2011) have additional recommendations regarding
           q a R ga +  q lc – W c   R b + PLF m R gm + R gd F sc                                                               grout and grout placement.
      Lc = ---------------------------------------------------------------------------------------------------------------   (4)       Table 5 summarizes potential completion methods for various
                                                         t wt + t wo                                                               geological conditions. “Two-fill” refers to the practice of placing a
                                              t g – -------------------- – t p
                                                                  2                                                                low-permeability material in the upper portion of the hole and/or in
                                                                                                                                   intervals where it is required to separate individual aquifers, and a
   The required length for heating is                                                                                              more thermally advantageous material in the remaining intervals.
34.16                                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

   The thermal resistance of the ground heat exchanger vertical                           flow regimes (laminar, transition, and fully turbulent), three differ-
bore considers the effects of pipe resistance Rp and bore annulus                         ent U-tubes sizes, and three different bore diameters for location B,
grout resistance Rgrt.                                                                    and location C. The resistance is also computed a double U-tube in
                                                                                          a bore. These values were calculated with a value of kp equal to
                               Rb = Rp + Rgrt                                    (6)      0.42 W/(m·K). Designers can choose to use the values of location B
                                                                                          (conservative), BC (average), C (risky), or Double.
   Pipe resistance includes the convective film resistance of the                            The most difficult parameters to evaluate in Equations (4) and (5)
fluid and the conductive resistance of the pipe walls. Contact resis-                     are the equivalent thermal resistances of the ground. The solutions
tances are negligible compared to the high resistance of plastic pipe                     of Carslaw and Jaeger (1947) require that the time of operation, bore
walls and annular grouts. For a single U-tube (two tubes) the pipe                        diameter, and thermal diffusivity of the ground be related in the
resistance is                                                                             dimensionless Fourier number (Fo):
     Rp = (Rfilm + Rtube)/2 = [1/(dohconv) + ln (do/di)/2kp]/2                 (7)
                                                                                               Table 4 Thermal Properties of Selected Soils, Rocks,
                                                                                                            and Bore Grouts/Fills
where hconv is the convection coefficient inside the pipes and kp is
pipe thermal conductivity.                                                                                           Dry Density, Conductivity,*            Diffusivity,
                                                                                                                       kg/m3        W/(m·K)                  m2/day
   A correlation for the grout’s thermal resistance has been devel-
oped using shape factor correlations (Remund 1999):                                      Soils
                                                                                         Heavy clay, 15% water    1922.2    1.384 to 1.900               0.0418 to 0.0604
                                             1             –1                                        5% water    1922.2    1.038 to 1.384               0.0465 to 0.0604
                                   db 
                       Rgrt =  0  ----          k grt                        (8)     Light clay, 15% water    1281.5    0.692 to 1.384               0.0325 to 0.0466
                                   do                                                               5% water    1281.5    0.519 to 0.865               0.0325 to 0.0557
                                                                                         Heavy sand, 15% water    1922.2    2.768 to 3.806               0.0836 to 0.1115
where kgrt is grout thermal conductivity. Coefficients 0 and 1 in                                   5% water    1922.2    2.076 to 3.287                0.0929 to 1.200
Equation (8) have been developed for three locations of the tubes, as                    Light sand, 15% water    1281.5    1.384 to 2.076               0.0465 to 0.0929
shown in Figure 15: centered in the bore and in contact each other                                    5% water    1281.5     0.865 to 1.90               0.0557 to 0.1208
(A), centered and spaced evenly in the bore (B), and centered and in                     Rocks
contact with the bore wall (C). However, the most likely location of                     Granite                 2643.05    2.249 to 3.633               0.0836 to 0.1301
the U-tubes is BC, and coefficients for this location are unavailable.                   Limestone             2402 to 2803 2.422 to 3.806               0.0836 to 0.1301
A similar but slightly more detailed solution has been developed by                      Sandstone                          2.076 to 3.460               0.0650 to 0.1115
Hellström (1991) and applied to a few design and simulation tools                        Shale, wet            2562 to 2723 1.384 to 2.422               0.0650 to 0.0836
(Liu 2008; Philippe et. al. 2010).                                                              dry                         1.384 to 2.076               0.0557 to 0.0743
   Because locations of U-tubes cannot be determined even when                                                                       Liquid Density, Conductivity,*
spacers are installed, exact computation of bore resistance values is                    Grouts/Backfills                                kg/m3         W/(m·K)
somewhat uncertain. It is possible to apply the results from thermal
                                                                                         Bentonite (20 to 30% solids)               1106.1 to 1175.4      0.727 to 0.744
property tests to calculate the bore resistance if the U-tube di-                        20% bentonite/80% SiO2 sand                1350.4 to 1618.8      0.986 to 1.644
mensions, grout conductivity and borehole diameter are known                             15% bentonite/85% SiO2 sand                1685.9 to 1724.2      1.730 to 1.903
(Kavanaugh 2010). Thermal property tests were conducted at 15 in-
                                                                                         10% bentonite/90% SiO2 sand                1724.2 to 1788.9      1.730 to 2.076
stallations where these values were known and the bore resistance
                                                                                         Low-density bentonite/graphite             1198.3 to 1438.0      1.367 to 2.768
was calculated. The field calculated bore resistances best matched                         (plus additives)*
the values computed with Equations (6) to (8) using                                      Neat cement (not recommended)              1246.2 to 1773.4 1.522 to 2.768
• Location C at 4 (27%) of the sites                                                     30% concrete/70% SiO2 sand                 1653.6 to 1917.2 0.692 to 0.779
• An average of location B and location C at 5 (33%) of the sites                          (plus plasticizer)
                                                                                         *Intermediate densities and thermal conductivities can be obtained by mixing silica
• Location B at 5 (33%) of the sites, and
• Location A at 1 (7%) site                                                               sand and graphite in different proportions. Contact the grout manufacturer for addi-
                                                                                          tional information on the thermal properties and density of the various grout silica
   Table 6 provides the bore resistances computed using Equations                         sand/graphite mixtures.
(6) to (8) for three different grout conductivities, three different fluid

                         Table 5 Summary of Potential Completion Methods for Different Geological Regime Types
                                                                                       Grout                                                        Two-Fill with
Geological                                                       0.6 < k  1.4    1.4 < k  2.1       k > 2.1           Backfill   Cuttings Below Other* Below
Regime Type                                                       W/(m·K)          W/(m·K)           W/(m·K)          with Cutting   Aquifers       Aquifers
Clay or low-permeability rock,
 no aquifer                                                          —                  Yes              Yes                —                  Yes                Yes
 single-aquifer                                                      —                  Yes              Yes                —                  —                  Yes
 multiple-aquifer                                                    Yes                Yes              Yes                Yes                Yes                Yes
Permeable rock,
 no shallow aquifers                                                  —                 Yes              Yes                Yes                Yes                Yes
 single-aquifer                                                       —                 Yes              Yes                Yes                Yes                Yes
 multiple-aquifers                                                    —                 Yes              Yes                Yes                —                  —
Karst terrains with secondary permeability                            —                 Yes              Yes                Yes                 —                  —
Fractured terrains with secondary permeability                        —                 Yes              Yes                Yes                Yes                Yes
*Use of backfill material that has thermal conductivity of k  2.4 W/(m·K)                        Yes = Recommended potentially viable backfill methods
Geothermal Energy                                                                                                                                   34.17

                                  Table 6 Thermal Resistance of Bores Rb for Locations B, C, and Double
                                                                               Thermal Distance of Bore, (m·K)/W
  Tube                                      Fluid Reynolds Number = 2000         Fluid Reynolds Number = 4000        Fluid Reynolds Number = 10 000
Diameter                    Bore
   and        Tube        Diameter,             Grout Conductivity, W/(m·K)      Grout Conductivity, W/(m·K)             Grout Conductivity, W/(m·K)
Dimension    Location       mm                  0.70       1.40       2.10        0.70          1.40       2.10          0.70         1.40          2.10
                             100                0.26       0.17       0.14        0.24          0.14       0.11          0.23         0.14          0.11
  25 mm          B
                             125                0.29       0.18       0.15        0.26          0.16       0.12          0.26         0.11          0.12
  DR 11
                             100                0.18       0.13       0.11        0.16          0.10       0.09          0.15         0.10          0.08
  HDPE           C
  U-Tube                     125                0.19       0.13       0.11        0.17          0.11       0.09          0.16         0.10          0.08
              Double         125                0.16       0.10       0.08        0.14          0.08       0.06          0.14         0.08          0.06
                             100                0.24       0.16       0.13        0.21          0.13       0.10          0.21         0.13          0.10
                 B           125                0.26       0.17       0.14        0.23          0.14       0.11          0.23         0.14          0.11
  32 mm                      150                0.28       0.18       0.14        0.26          0.15       0.12          0.25         0.15          0.11
  DR 11                      100                0.17       0.12       0.11        0.15          0.10       0.08          0.14         0.09          0.08
  HDPE           C           125                0.18       0.13       0.11        0.16          0.10       0.08          0.15         0.10          0.08
  U-Tube                     150                0.19       0.13       0.11        0.17          0.11       0.09          0.16         0.10          0.08
                             125                0.15       0.09       0.07        0.13          0.08       0.06          0.13         0.08          0.06
              Double
                             150                0.15       0.10       0.08        0.14          0.08       0.06          0.14         0.08          0.06
                             125                0.24       0.16       0.13        0.22          0.13       0.11          0.21         0.13          0.10
  40 mm          B
                             150                0.26       0.17       0.14        0.23          0.14       0.11          0.23         0.14          0.11
  DR 11
                             125                0.17       0.12       0.11        0.15          0.10       0.09          0.14         0.09          0.08
  HDPE           C
  U-Tube                     150                0.18       0.13       0.11        0.16          0.11       0.09          0.15         0.10          0.08
              Double         150                0.14       0.09       0.07        0.13          0.08       0.06          0.13         0.08          0.06


                                 4 g 
                            Fo = ------------                            (9)
                                         2
                                     db
where
    g = thermal diffusivity of the ground, m2/day
      = time of operation, days
    db = bore diameter, m
   The method may be modified to permit calculation of equivalent
thermal resistances for varying heat pulses. A system can be modeled
by three heat pulses: a 10 year (3650 day) pulse of qa, a 1 month
(30 day) pulse of qm, and a 4 h (0.167 day) pulse of qst . Three times
are defined as
              1 = 3650 days
             2 = 3650 + 30 = 3680 days
             f = 3650 + 30 + 0.167 = 3680.167 days
   The Fourier number is then computed with the following values:
                                            2
                        Fof = 4f /db                                                          Fig. 15   Coefficients for Equation (8)
                                           2
                        Fo1 = 4(f – 1)/db
                                                                                 However, geotechnical site surveys are highly recommended to
                                           2                                     determine load soil, rock types, and drilling conditions.
                        Fo2 = 4(f – 2)/db
                                                                                    Performance degrades somewhat because of short-circuiting
   An intermediate step in computing the ground’s thermal resis-                 heat losses between the upward- and downward-flowing legs of a
tance using the methods of Ingersoll and Zobel (1954) is to identify             conventional U-bend loop. This degradation can be accounted for
a G-factor, which is then determined from Figure 16 for each Fou-                by introducing the short-circuit heat loss factor [Fsc in Equations (4)
rier value. [The algorithm proposed by Cooper (1976) provides an                 and (5)] in the following table. Normally U-tubes are piped in par-
alternative to the use of Figure 15.]                                            allel to the supply and return headers. Occasionally, when bore
                        Rga = (Gf – G1)/kg                             (10)      depths are shallow, two or three loops can be piped in series. In these
                                                                                 cases, short-circuit heat loss is reduced; thus, the values for Fsc are
                        Rgm = (G1 – G2)/kg                             (11)      smaller than that for a single bore piped in parallel.
                           Rgst = G2/kg                                (12)                                                     Fsc
   Correlations for the values of Rga, Rgm, and Rgst were presented                  Bores per Loop          36 mL/(s·kW)              54 mL/(s·kW)
by Philippe et al. (2010) for a wide range of conditions.                                   1                     1.06                       1.04
   Ranges of the ground thermal conductivity kg are given in Table 6.                       2                     1.03                       1.02
State geological surveys are a good source of soil and rock data.                           3                     1.02                       1.01
34.18                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)




                                                                                Fig. 17 Water and Ground Temperatures in Alabama
              Fig. 16 Fourier/G-Factor Graph for                                               at 15 and 45 m Depth
                   Ground Thermal Resistance                                                           (Chandler 1987)
                    (Kavanaugh and Rafferty 1997)
                                                                               In the table, adjustments are made to the number of equivalent
    The remaining terms in Equations (4) and (5) are temperatures.          full-load hours (EFLHs) in cooling and heating that correspond to
The local deep-ground temperature tg can best be obtained from local        values consistent with the local ground temperature. To mitigate
water well logs and geological surveys. A second, less accurate             long-term heat build-up for small separation distances, the required
source is a temperature contour map, similar to Figure 17, prepared by      heat exchanger length is extended to maintain good system efficien-
state geological surveys. A third source, which can yield ground tem-       cies. Larger separation distances result in shorter required lengths
peratures within 2 K, is a map with contours, such as Figure 18. Com-       and smaller temperature changes, because there is greater thermal
parison of Figures 17 and 18 indicates the complex variations that          capacity available and greater area to diffuse heat to the far field.
would not be accounted for without detailed contour maps.                      The table applies only to a limited number of specific cases and is
    Selecting the temperature twi of water entering the unit is critical    not intended for application to actual designs. It is intended to dem-
in the design process. Choosing a value close to ground temperature         onstrate trends for various ground temperatures, hours of operation
results in higher system efficiency, but makes the required ground          in heating and cooling, and bore separation distances. Note that val-
coil length very long and thus unreasonably expensive. Choosing a           ues of tp in the table are significantly different from those obtained
value far from tg allows selection of a small, inexpensive ground coil,     using the approach presented by Bernier et al. (2008).
but the system’s heat pumps will have both greatly reduced capacity            Smaller bore lengths per kilowatt of peak block load result in
and increased electric demand. Selecting twi to be 11 to 17 K higher        larger temperature changes; the relationship between bore length
than tg in cooling and 6 to 11 K lower than tg in heating is a good         and temperature change is inverse and linear.
compromise between first cost and efficiency in many regions of the            Table 7 applies only to a limited number of specific cases and is
United States.                                                              not intended for application to actual designs. It is intended to dem-
    A final temperature to consider is the temperature penalty tp           onstrate trends for various ground temperatures, hours of operation
resulting from thermal interferences from adjacent bores. The               in heating and cooling, and bore separation distances. Note that val-
designer must select a reasonable separation distance to minimize           ues of tp in the table are significantly different from those obtained
required land area without causing large increases in the required          using the approach presented by Bernier et al. (2008). Values repre-
bore length (Lc, Lh). Table 7 presents the temperature penalty for a        sent worst-case scenarios, and the temperature change is usually
10 by 10 vertical grid of bores for various operating conditions after      mitigated by groundwater recharge (vertical flow), groundwater
10 years of operation in a nonporous soil where cooling effects from        movement (horizontal flow), and evaporation (and condensation)
moisture evaporation or water movement do not mitigate tempera-             of water in the soil.
ture change (Kavanaugh 2003; Kavanaugh and Rafferty 1997). Cor-                Groundwater movement strongly affects the long-term temper-
