rection factors are included to find the temperature penalty for four       ature change in a densely packed bore field (Chiasson et al. 2000a).
other grid patterns. Note that the higher the number of internal            A related factor is the evaporative cooling effect experienced with
bores, the larger the correction factor.                                    heat addition to the ground. Although thermal conductivity is
Geothermal Energy                                                                                                                                     34.19

  Table 7 Long-Term Temperature Penalty for Worst-Case                                   somewhat reduced with lower moisture content (see Table 5), the
  Nonporous Formations for 10  10 grid and 350 kW Load                                  net effect is beneficial in porous soils when water movement
                                                                                         recharges the ground to original moisture levels. A similar effect
                                           Bore      Bore
EFLHc, EFLHh,                      Tg , Separation, Length, Tp ,                         may be experienced in cold climates when soil moisture freezes
 h/yr   h/yr COPcooling COPheating °C       m         m     °C                           and the heat of solidification mitigates excessive temperature
                                                                                         decline. Because these effects have not been thoroughly studied,
   250     1250          5.2             3.6      6        4.5          70     –0.7
                                                                                         the design engineer must establish a range of design lengths
                         5.2             3.6               6.1          67     –0.4      between one based on minimal groundwater movement, as in very
                         5.2             3.6               7.6          66     –0.2      tight clay soils with poor percolation rates, and a second based on
   500     1000          4.9             3.7     7         4.5          66     –0.8      the higher rates characteristic of porous aquifers.
                         4.9             3.7               6.1          64     –0.4          Kavanaugh and Kavanaugh (2012) examined ground heat ex-
                         4.9             3.7               7.6          63     –0.2      changer performance in 40 commercial buildings with vertical
                                                                                         ground heat exchangers and between 5 and 25 years of operation.
   750        750        4.2             4.0     13        4.5          63       1.9
                                                                                         They calculated maximum approach temperature (difference
                         4.2             4.0               6.1          59       1.0     between average loop temperatures twi and two and initial ground
                         4.2             4.0               7.6          58       0.6     temperature tg) for all of the buildings; higher approach tempera-
 1000         500        3.9             4.4     18        4.5          87       3.8     tures as years of operation increased would indicate an increase in
                         3.9             4.4               6.1          76       2.1     ground temperature and raise concern about the expected life of
                         3.9             4.4               7.6          70       1.1     ground heat exchangers with imbalanced cooling loads compared to
                                                                                         heating loads.
 1250         250        3.8             4.6     20        4.5         110       5.6
                                                                                             In fact, the data suggested that older GSHP systems had lower
                         3.8             4.6               6.1          88       3.2
                                                                                         approach temperatures. Results were not adjusted for many impor-
                         3.8             4.6               7.6          78       1.7     tant factors such as vertical bore length, ground thermal properties,
      0    1500     Not recommended without solar or thermal regeneration                and vertical bore separation distance. Newer systems tended to have
 1500          0    Not recommended without fluid cooler or cooling tower                slightly shorter ground heat exchangers, but this was offset some-
                    assist.                                                              what by the older systems’ tendency to have smaller vertical bore
Note:
                                                                                         separation distances and lower conductivity grout and fill. Of the
 kg = 2.4 W/(m·K), kgrout = 1.5 W/(m·K), rated COPcooling/COPheating = 5.9/4.2 (GLHP).   loops with the largest approach, three of the newer systems had ver-
                                                                                         tical bore lengths less than 10.4 m/kW. Two systems with long loops
Correction Factors for Other Grid Patterns
1 × 10 grid         2 × 10 grid                  5 × 5 grid         20 × 20 grid         but large approach temperatures had low thermal conductivity grout
Cf = 0.36           Cf = 0.45                    Cf = 0.75          Cf = 1.14            [0.66 W/(m·K)], 4.6 m bore separation, and indoor air temperatures
                                                                                         below 21°C.
                                                                                             The study’s data set is small, and significant long-term tempera-
                                                                                         ture change cannot be excluded at this point. Although much more
                                                                                         field study is desirable, the absence of any significant trend of




                               Fig. 18     Approximate Groundwater Temperature (°C) in the Continental United States
34.20                                                                                 2015 ASHRAE Handbook—HVAC Applications (SI)

increased ground temperature (noted by elevation of maximum                             annual loads from peak loads. The EFLHs in Table 8 provide a quick
approach temperature) with increased years of GSHP operation                            means to estimate annual loads needed to size ground heat exchang-
suggests that long-term ground temperature change is not prevalent                      ers at the initial feasibility study phase of a project. Because EFLHs
in properly designed GSHPs.                                                             vary with changes in both annual loads and peak loads, not all build-
   Results from this project cannot be applied to long-term temper-                     ing parameters effects are included in EFLHs. For instance, building
ature decline in which the amount of heat removed from the ground                       operating hours change annual loads by increasing the amount of
in heating far exceeds the heat rejected in cooling. In cold climates                   time that internal gains are at elevated levels, but they do not change
the heat capacity available at the freeze point of water is significant                 the peak load. Occupancy hours can add load without increasing
but the impact on grout thermal and physical properties also needs                      the installed capacity, thereby changing the EFLHs. Furthermore,
further field study.                                                                    changes in other parameters, such as internal gains, do not necessar-
   The long-term temperature change table and a commonly used                           ily scale with system capacity in the same proportion as annual load,
software for GCHP system design both use EFLH calculations. To                          again leading to changing EFLHs. Potential users of EFLHs must
the extent that annual loads are proportional to peak loads, the                        understand these sources of variability to use them effectively (Carl-
equivalent full-load hours method provides a simple estimate of                         son 2001).

             Table 8      Equivalent Full-Load Hours (EFLH) for Typical Occupancy with Constant-Temperature Set Points
                                                                                       EFLH Occupancy
                                      School                               Office                             Retail                               Hospital
Location                    Heating            Cooling           Heating            Cooling         Heating            Cooling            Heating            Cooling
Atlanta, GA                 290-200          690-830            690-480          1080-1360         600-380          1380-1860             430-160          2010-2850
Baltimore, MD               460-320          500-610            890-720           690-1080         770-570           880-1480             590-300          1340-2340
Bismarck, ND                500-460          150-250            990-950           250-540          900-810           340-780              730-530           540-1290
Boston, MA                  520-450          300-510           1000-960           450-970          870-760           610-1380             680-420          1020-2330
Charleston, WV              440-310          430-570            840-770           620-1140         730-620           820-1600             550-320          1260-2560
Charlotte, NC               320-200          650-730            780-530          1060-1340         670-420          1350-1830             490-180          1990-2820
Chicago, IL                 470-390          280-410            920-820           420-780          810-670           550-1090             640-400           870-1780
Dallas, TX                  200-120          830-890            520-340          1350-1580         440-280          1660-2090             310-100          2320-3100
Detroit, MI                 480-400          230-360           1020-970           390-820          900-790           530-1170             710-460           870-1950
Fairbanks, AK               630-560           26-54            1170-1050           64-200         1090-930           110-320              930-690           210-600
Great Falls, MT             430-360          130-220            890-820           210-490          800-680           290-710              640-420           500-1210
Hilo, HI                      1-0           1360-1390            23-13           2440-2580          14-8            2990-3370               0-0            4060-4910
Houston, TX                 130-90           940-1000           350-250          1550-1770         300-190          1870-2290             200-70           2540-3320
Indianapolis, IN            480-400          380-560            920-840           560-1000         820-690           730-1410             640-390          1120-2250
Los Angeles, CA             160-80           780-910            580-370          1280-1670         440-250          1740-2350             180-20           2740-3770
Louisville, KY              430-290          550-670            830-710           770-1250         720-570          1000-1720             550-300          1480-2690
Madison, WI                 470-390          210-310            900-840           320-640          800-700           420-900              640-440           680-1490
Memphis, TN                 240-170          700-830            600-420          1090-1350         510-330          1350-1780             370-140          1910-2680
Miami, FL                    12-6           1260-1300            46-34           1980-2150          37-25           2350-2740              12-1            3110-3890
Minneapolis, MN             500-420          200-300            950-860           320-610          860-720           430-870              700-470           680-1420
Montgomery, AL              180-120          840-910            470-330          1260-1510         400-250          1550-1990             260-90           2170-2950
Nashville, TN               320-250          570-740            680-590           830-1280         590-470          1030-1710             450-240          1490-2620
New Orleans, LA             110-67           920-990            320-230          1500-1720         260-160          1820-2240             160-46           2500-3280
New York, NY                440-350          360-550            870-790           540-1040         760-630           720-1480             590-330          1160-2440
Omaha, NE                   400-330          310-440            800-720           480-820          720-600           610-1130             570-360           920-1780
Phoenix, AZ                 110-65           950-1020           290-210          1340-1610         250-170          1630-2090             140-34           2220-3040
Pittsburgh, PA              500-470          300-530            950-910           440-920          840-750           600-1310             650-420           960-2160
Portland, ME                480-400          190-300            980-880           310-630          870-710           410-900              690-420           700-1520
Richmond, VA                410-270          630-730            820-660           880-1310         710-520          1110-1770             530-250          1650-2760
Sacramento, CA              360-220          680-850            990-640          1080-1430         830-480          1460-2020             540-120          2250-3180
Salt Lake City, UT          540-520          410-710           1060-1040          510-1090         930-830           660-1520             720-440          1060-2470
Seattle, WA                 650-460          260-460           1370-1270          440-1200        1170-960           710-1860             850-360          1340-3270
St. Louis, MO               400-280          460-550            800-710           680-1100         700-570           850-1500             550-320          1260-2330
Tampa, FL                    58-35          1050-1110           190-140          1800-2000         160-100          2170-2580              90-22           2910-3710
Tulsa, OK                   300-240          580-770            620-560           830-1300         540-450          1030-1730             410-220          1470-2630
Notes: 1. The ranges in values are from internal gains at 6.5 and 27 W/m2.                       Equations relating EFLH to Heating and Cooling Degree Days allowing
       2. Operating with large temperature setbacks during unoccupied periods (effectively      calculation of EFLH for locations other than those listed here can be found
          turning off the system) reduces heating EFLHs by 20% and cooling EFLHs by 5%.         in Carlson (2001).
Geothermal Energy                                                                                                                                                                                                                       34.21

Example 1. Size a vertical ground-coupled heat pump system for a six-
   zone classroom addition in Atlanta, GA. The addition has a peak cool-
   ing (block) load qlc of 72 kW and a peak heating (block) load qlh of
   47 kW. The design monthly part-load factor PLFm is 0.28.
       Ground temperature tg = 18°C
       Ground conductivity kg and diffusivity g = 2.4 W/(m·K), 0.1 m2/day
       Bore fill conductivity kb = 1.7 W/(m·K)
       Vertical U-tube = 32 mm, DR11, HDPE, 125 mm borehole diameter
       2 × 10 grid (20 vertical bores) with 6 m separation
       Heat pump inlet and outlet temperatures twi and two = 30 and 36°C
       Heat pump cooling and heating efficiency (COPc, COPh) = 4.2, 4.4
       10 year (3650 day), 1 month (30 day), and 4 h (0.167 day) heat
   pulse analysis:
       EFLHc = 760 h, EFLHh = 245 h (Table 8, Average Atlanta values
   for school)

                            COP c – 1                         4.2 + 1
              qcond = qlc  ---------------------- = –72 kW  ---------------- = –89.1 kW
                                COP c                              4.2

                             COP h – 1                        4.4 – 1
               qevap = qlh  ---------------------- = 47 kW  --------------- = 36.3 kW
                                  COP h                            4.4

                         q cond  EFLH c + q evap  EFLH h
                    qa = ------------------------------------------------------------------------------                                                                  Fig. 19    Typical g-Function Curves for 3 × 2 Bore Field
                                                        8760 h

                             – 89.1 kW  760 h + 36.3 kW  245 h                                                                                                      are assumed to be independent of borehole length. This implies that
                           = ------------------------------------------------------------------------------------------- = –6.7 kW
                                                                   8760 h                                                                                             the design length can be determined by solving a relatively simple
             Fof = 4 × 0.1 m2/day × 3680.167 days ÷ (0.125 m)2 = 94,200;                                                                                              equation. In contrast, the following method, used in some software
                              from Figure 16, Gf = 0.97
                                                                                                                                                                      design tools, is more complex and involves an iterative process to
                                                                                                                                                                      evaluate the design length.
    Fo1 = 4 × 0.1 m2/day × (3680.167 – 3650) days ÷ (0.125 m) 2 = 772;                                                                                                    Thermal response factors, also known as g-functions (not to be
                        from Figure 16, G1 = 0.60                                                                                                                     confused with the G-factor) may be used as an alternative to calcu-
                                                                                                                                                                      late the ground thermal resistance required in Equations (4) and (5).
    Fo2 = 4 × 0.1 m2/day × (3680.167 – 3680) days ÷ (0.125 m)2 = 4.28;                                                                                                The concept was first introduced by Eskilson (1987) and extended
                        from Figure 16, G2 = 0.21                                                                                                                     to short-time steps by Yavuzturk and Spitler (1999).The g-functions
                                                                                                                                                                      give a relation between the heat extracted (or rejected) from the
                     Rga = (0.97 – 0.60) ÷ 2.4 W/(m·K) = 0.154 (m·K)/W
                                                                                                                                                                      ground per unit borehole length qL and the borehole wall tempera-
                    Rgm = (0.60 – 0.21) ÷ 2.4 W/(m·K) = 0.1625 (m·K)/W                                                                                                ture Tb. The borehole wall temperature is given by
                               Rgst = 0.21 ÷ 2.4 W/(m·K) = 0.088 (m·K)/W                                                                                                                          qL
                                                                                                                                                                                     Tb = Tg – ----------- ·g(t/ts, rb/H, B/H)             (13)
         Rb = 0.11 (m·K)/W (average of Locations B and C, kgrout = interpo-                                                                                                                    2k g
     lated between kgrout = 1.4 and 2.1 W/(m · K), transition flow).
         The required total bore length, assuming no long-term ground tem-
     perature change (tp = 0) caused by moisture evaporation and subse-                                                                                               where g represents the g-function. As shown in Equation (13),
     quent groundwater recharge is, with units for heat transfer in W instead                                                                                         which depend on three non-dimensional parameters: B/H, the ratio
     of kW,                                                                                                                                                           of the borehole spacing over the borehole length; rb /H, the ratio of
                                                                                                                                                                      the borehole radius over the borehole length; and t/ts, a nondimen-
       – 6700  0.158  – 89 100   0.11 + 0.28  0.161 + 1.04  0.087                                                                                             sional time where ts is a characteristic time ( = H 2/9g). Typical g-
 Lc = -------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                          30C + 36C                                                                                 functions curves are presented in Figure 19 for a 3 × 2 bore field.
                                                      18C – -------------------------------- – 0
                                                                                         2                                                                                The g-function curves are presented graphically in Figure 19 as
     = 1529 m = 1529 m ÷ 20 bores = 76 m/bore                                                                                                                         a function of ln(t/ts) for six bore field spacings (B/H) and for a value
         For nonporous soils, a 2 × 10 grid on 20 ft bore centers with                                                                                                of rb /H = 0.0005. The curve for B/H=  corresponds to the g-
     EFLHc = 1000 h and EFLHh = 500 h (i.e., the example building oper-                                                                                               function of a single borehole. One of the major advantages of these
     ates 515 h more in cooling than in heating), the temperature penalty                                                                                             nondimensional curves is that they apply to any 3  2 bore field.
     from Table 7 is
                                                                                                                                                                         Eskilson (1987) provides g-function curves for a number of bore
     tp = Cf (2  10 grid)  tfp(10  10 grid) = 0.45  2.2°C = 1.0°C                                                                                                 field geometries. Design software tools that use the g-function concept
                                                                                                                                                                      have a relatively large data set of g-function curves to choose from.
       – 6700  0.158  – 89 100   0.11 + 0.28  0.161 + 1.04  0.087                                                                                             Eskilson (1987) calculated g-functions using two-dimensional tran-
 Lc = -------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                       30C + 36C                                                                                    sient finite-difference equations on a radial-axial coordinate system for
                                                    18C – -------------------------------- – 1.0
                                                                                      2                                                                               a single borehole in homogeneous ground. The temperature fields
     = 77 m = 77 m ÷ 20 bores = 3.85 m/bore                                                                                                                           from a single borehole were superimposed in space to obtain the
        Repeat the process using Equation (5) to find the bore length for                                                                                             response from a borehole field with a certain configuration.
     heating Lh. The design bore length is the larger value of Lc and Lh.
                                                                                                                                                                      Example 2. Boreholes in a 3 × 2 bore field have the following characteris-
   Alternative Sizing Method. The preceding traditional design                                                                                                           tics: rb = 0.05 m, H = 100 m, and B = 5 m. The undisturbed ground tem-
method has several advantages. For instance, the effective ground                                                                                                        perature is 15°C, the thermal conductivity is 1.5 W/(m·K), and the
thermal resistances Rga, Rgm, and Rgst and the temperature penalty tp                                                                                                    thermal diffusivity is 1.12 × 10–6 m2/s. What is the resulting borehole
34.22                                                                                                                                             2015 ASHRAE Handbook—HVAC Applications (SI)

    wall temperature after 10 years of heat extraction at an average rate of 5                                                                         Other energy simulation programs have a g-function-based rou-
    W per metre of bore?                                                                                                                           tine to evaluate the outlet fluid temperature of a bore field as a func-
        Evaluation of the three non-dimensional parameters lead to: rb /H =                                                                        tion of time (Fisher et al. 2006; Liu 2008). The following analysis is
    0.0005, B/H = 0.05, ts = 31.5 years and ln(t/ts) = –1.15. According to                                                                         intended to give only the salient features of an hourly simulation
    Figure 19, the resulting g-function is 12.3. Using Equation (13), the
                                                                                                                                                   based on g-functions. As an example, assuming that FSC = 1 and that
    borehole wall temperature is then equal to 8.5°C.
                                                                                                                                                   the borehole length and the inlet fluid temperature are known, and
   The g-functions can be used to determine the design length of a                                                                                 that the heat transfer rates for three consecutive time intervals (0 to
bore field. One possible approach is to use Equations (4) and (5) but                                                                              t1, t1 to t2, and t2 to t3) are given by Q1, Q2, and Q3, then, using tem-
with two modifications. First, when g-functions are used, thermal                                                                                  poral superposition, the mean fluid temperature at the end of the
interference among boreholes is implicitly accounted for and tp can                                                                                third time interval is given by
be eliminated. Second, the values of Rga, Rgm, and Rgst are now
based on g-functions. Hence, Equations (10) to (12) take the follow-                                                                               Tm = Tg –
ing forms:                                                                                                                                                   Q1  g t – 0  – g t – t   + Q2  g t – t  – g t – t   + Q3 g t – t 
                                                                                                                                                                             3                      3       1                            3       1               3       2                         3       2
                                                g t  – g t – t 
                                                                                                                                                             ------------------------------------------------------------------------------------------------------------------------------------------------
                                                      f                f      1
                                                                                                                                                                                                                              2k g L
                                          Rga = --------------------------------                                                         (14)
                                                           2k g
                                                                                                                                                               Q3 Rb
                                             g t – t  – g t – t                                                                                          + ------------                                                                                                                         (17)
                                                    f     1                f      2
                                       Rgm = ---------------------------------------                                                     (15)                       L
                                                           2k g
                                                                g t – t                                                                          with Tm = (Twi + Two)/2.
                                                            f      2
                                               Rgst = ----------------                                                                   (16)         Based on the work of Yavuzturk and Spitler (1999), Equation
                                                                  2k g                                                                            (17) can be generalized for n time steps as follows:
where g  t – t  is the g-function evaluated at ln[(tx – ty)/ts] for a
                                                                                                                                                                                  i – 1   tn – t i – 1 rb B  Qn Rb
           s   y                                                                                                                                              n Q – Q
given bore field and B/H ratio. Note that determining L (i.e., nb × H,
                                                                                                                                                   Tm = Tg –  ---------------------------- g  ------------------- ,---- ,---
                                                                                                                                                                      i
where nb is the number of boreholes) is an iterative process because                                                                                                                                                            – ------------                                                     (18)
                                                                                                                                                             i=1
                                                                                                                                                                      2k g L                  ts                   H H               L
Rga, Rgm, and Rgst depend on H, which is unknown beforehand.
Thus, software tools are often required to accomplish this task.                                                                                      Solving Equation (18) can be computationally intensive if the
Because g-functions account for 3D heat transfer in the borefield,                                                                                 number of time steps is large, because there is no recurrence in the
they are considered to be more accurate than the G-factors, which                                                                                  summation term. In other words, the calculations performed at time
derive from a radial-only heat transfer model.                                                                                                     step n – 1 cannot be used at time step n, and the ground loop loading
                                                                                                                                                   history must be updated at each time step. Load aggregation is
Example 3. A building has a cooling block load of 52 kW with a corre-                                                                              typically used to reduce the number of terms in the summation with-
   sponding value of qcond = –66.0 kW. The annual ground imbalance qa =                                                                            out sacrificing accuracy. It is based on the fact that recent ground
   –3.0 kW, PLFm = 0.30, and FSC = 1.0. The 3 × 2 bore field has the fol-                                                                          loads have a more significant effect on the current mean fluid tem-
   lowing characteristics: rb = 0.05 m, B = 5 m, and Rb = 0.1 (m·K)/W.
                                                                                                                                                   perature than distant ground loads. For example, in the case of
   The undisturbed ground temperature is 10°C, the thermal conductivity
   is 3.34 W/(m·K), and the thermal diffusivity is 1.12 × 10–6 m2/s. Calcu-                                                                        hourly simulations, the determination of Tm at the end of a year
   late the equivalent thermal resistances Rga, Rgm , and Rgst for three con-                                                                      would require a summation of 8760 hourly terms according to
   secutive heat pulses of 10 years, 1 month, and 6 hours and the total                                                                            Equation (18). One possible alternative is to aggregate (i.e., aver-
   required length if the maximum mean fluid temperature in the borehole                                                                           age) the ground loads of the first 8000 hours, then aggregate the next
   is to be kept below 35°C.                                                                                                                       730 hours and keep intact the last 30 hours. The summation term
        From the problem statement, tf = 3680.25 days, t2 = 3680 days, and                                                                         would then be reduced to 32 terms. Other aggregation schemes have
   t1 = 3650 days. After iterations, this leads to g  t  = 12.34, g  t – t  =                                                                  been proposed by Bernier et al. (2004), Liu (2005), and Yavuzturk
                                                        f
   3.99, and g  t – t  = 1.55; and Rga = 0.398 (m·K)/W, Rgm =f 0.116       1
                                                                                                                                                   and Spitler (1999).
                  f   2
   (m · K)/W, and Rgst = 0.074 (m · K)/W; and
            – 3000  0.398 – 66 000  0.1 + 0.3  0.116 + 0.074                                                                                   Hybrid System Design
       Lc = --------------------------------------------------------------------------------------------------------------------------- = 600 m
                                                                 10 – 35                                                                               The design methods described previously size the ground loop
       Thus, 100 m per bore is required with a borehole spacing of 5 m.                                                                            for the larger of the heating or cooling loads, including a tempera-
    This represents a length of 11.52 m per kilowatt.                                                                                              ture penalty for the amount of imbalance (which can be large in
                                                                                                                                                   severe climates). An alternative approach for imbalanced buildings
Simulation of Ground Heat Exchangers                                                                                                               is to partially balance the load on the ground, both at peak and
   After the design length has been determined, it is often necessary                                                                              annual scale, by adding a supplemental device to help meet the
to evaluate the outlet fluid temperature of a bore field as a function                                                                             larger of the two peak loads. This is a hybrid geothermal (or hybrid
of time, generally on an hourly basis, and estimate the annual heat                                                                                ground-coupled) system. Hybrids can provide several benefits for
pump energy consumption. Energy simulation can be used to com-                                                                                     buildings with a load imbalance. The biggest economic effect is in
pute this temperature (they can also be used iteratively to assist in                                                                              decreasing the ground heat exchanger size/cost. First-cost savings
sizing the ground heat exchanger). Some energy simulation pro-                                                                                     have been reported of 6 to 16% of total HVAC system cost, with lit-
grams use the duct ground storage (DST) model introduced by Hell-                                                                                  tle consequence reported on operating cost (Hackel and Pertzborn
ström (1989) to evaluate the outlet fluid temperature of a bore field                                                                              2011; Singh and Foster 1998) because the HVAC systems operates
as a function of time. Yavuzturk and Spitler (1999) describe the cal-                                                                              for the vast majority of the year at a fraction of peak design. Table
culation method behind the DST model.                                                                                                              7 shows that the more balanced loads resulting from hybrids also
   The DST model calculates the transient thermal process in                                                                                       significantly affect long-term performance too.
densely packed borehole fields. The boreholes are assumed to be                                                                                        In most U.S. commercial buildings, the cooling load is dominant
evenly distributed within a cylindrical storage region in the ground.                                                                              both annually and at the peak because of high internal loads, venti-
Although the DST model was originally intended to simulate bore-                                                                                   lation heat recovery, and good building envelopes. Heat from com-
hole thermal energy storage (BTES) systems, it has been used to                                                                                    pressors, pumps, and fans also plays a factor; in heating mode, this
simulate ground source heat pump systems.                                                                                                          heat is delivered to the building, so less heat is required from the
Geothermal Energy                                                                                                                        34.23




                               Fig. 20 Hybrid System Configuration Options, (A) Series and (B) Parallel


ground. As a result, achieving annual thermal balance requires heat           A heating-dominated hybrid with a boiler instead of a cooling
pumps in a geothermal system to operate in heating mode 1.6 to            tower can use a series configuration, with the boiler downstream of
1.8 h for every hour in cooling.                                          the loop (because of the boiler’s high temperature output). The boiler
   The ideal configuration of the ground heat exchanger and supple-       is ideally controlled based on the temperature leaving the heat pumps.
mental cooling device in a hybrid depends on many factors, such as            Sizing hybrid components is a bit more complex than standard sys-
climate, building peak load, and building annual loads. Carefully ana-    tems. For cooling dominated hybrids, Kavanaugh and Rafferty (1997)
lyze which approach may work best for a specific building. One com-       suggest that heat exchanger length for heating Lh be determined using
mon configuration for cooling-dominated systems, a series hybrid, is      Equation (5) with heating-mode loop temperatures twi and two as low
shown in Figure 20A. This approach could also be taken with a             as possible to minimize Lc. A tower with an isolation heat exchanger
closed-circuit cooling tower (i.e., fluid cooler) downstream of the       is sized to meet the capacity difference between the required cooling
ground heat exchanger (GHX). In general, it is most effective to place    length Lc from Equation (4) and the heating length Lh. Kavanaugh
the lower-temperature heat sink downstream; an energy model can           (1998) revised this method to include an additional iteration to size
help determine which order most often results in this scenario            the ground heat exchanger only after estimating the annual heat rejec-
throughout the year. As a rule of thumb, in drier climates with warmer    tion from the tower: qtower(rated L/min) = L/minsystem(Lc – Lh))/Lc,
ground (e.g., desert southwestern United States) the tower is almost      where Lc is calculated from Equation (5) but based on reduced EFLHc
always the lower-temperature sink, whereas in humid climates with         to account for tower operation rejecting an estimated amount of the
moderate-temperature ground (e.g. southeastern United States), the        annual load. The strategy suggests eliminating long-term ground tem-
ground is often the lower-temperature sink. The hybrid can also be        perature change with additional tower operation.
configured in parallel, as shown in Figure 20B, which is especially
desirable if the ground heat exchanger is small in comparison to the          A more detailed study (Hackel et al. 2009) included assump-
building peak cooling load (a series system in this example would         tions about typical installation and operating costs to demonstrate
require a more complex partial GHX bypass). In either case, there are     an optimized design strategy for cooling dominated hybrids.
two guidelines for design and operation of hybrid systems:                Based on life-cycle cost, this approach was roughly attractive
                                                                          whenever the peak heating load was less than 80% of the cooling
• A valve can be used to bypass the ground heat exchanger when the        load; savings increased logarithmically as the ratio decreased
  system is balanced; a dead band of 13 to 24°C can be used for this      below 80%. A variety of cases were modeled, and the simplified
  purpose. This valve can be three-way as shown, or two-way               best-fit regression for the hybrid ground heat exchanger length
  where appropriate.                                                      Lhyb in a cooling-dominated scenario was found to be proportional
• Cooling towers are optimal when they are oversized, use a               to heating load:
  variable-speed fan, and minimize fan speed across cells.
                                                                                               Lhyb = C1× qh/(tg – two)                     (19)
    Control of a cooling-dominated hybrid depends on the configura-
tion. If equipment is placed as shown in Figure 20A, the temperature      where C1=147 (m·K)/kW, at k =2.4 W/(m·K). For other ground
downstream of the tower can be used to control the use and speed of       conductivities, the change in ground heat exchanger size is approx-
the tower based on a high limit (some additional savings are possible     imately inversely proportional to the change in conductivity. In
if the tower is controlled by the t between entering fluid and ambient   choosing two, Hackel et al. also suggest in cooler climates it is often
wet-bulb temperatures, though this method depends on a difficult          economical to include antifreeze in the system and allow the enter-
measurement of wet bulb). If the tower is located upstream of the         ing fluid temperature to drop to 2°C or lower. The supplemental
ground heat exchanger, the temperature exiting the tower and the          cooling device (closed-circuit tower) should then be sized to meet
ground heat exchanger should both be used in tower control (to ensure     the fraction of the cooling load that this smaller hybridized ground
the ground is not being cooled). For parallel configurations (Figure      heat exchanger cannot. The study suggests that the tower should
20B), one practical tower control sequence bases tower operation on       even be oversized slightly and its fan put on variable-speed control,
a calculation of the average of fluid temperature entering the heat       to achieve optimal performance. Furthermore, tower sizing should
pumps over the previous week (Xu 2007). Xu also suggests a strategy       be completed using the local peak wet-bulb and design entering
for controlling the parallel three-way valve.                             fluid temperature for the hybrid.
34.24                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

    Table 9 Guidelines for Pump Power for GSHP Ground                      Pump and Piping System Options
                     Heat Exchangers                                           Loop design can have a substantial effect on both pumping power
      Installed Pump Power                                                 requirements and system installed cost. A GSHP survey (Caneta
                                                 0.05 L/s·kWcool,
       kWpump/100 kWcool                 Grade         kPa
                                                                           Research 1995) reported that installed pumping power varied from
                                                                           0.0085 to 0.045 kWelect /kWtherm of heat pump power. This repre-
                < 1.6                     A           < 138                sents 4 to 21% of the total demand of typical GSHP systems and up
             1.1 to 1.6                   B         138 to 206             to 50% of the total energy for some pump control schemes. Table 9
             1.6 to 2.1                   C         206 to 275             gives a recommended set of guidelines for minimizing the power of
                                                                           closed-loop GSHPs and maximizing system efficiency.
             2.1 to 3.2                   D         275 to 413
                                                                               Good Table 9 grades can be obtained by minimizing extensive
                > 3.2                     F           > 413
                                                                           piping arrangements with long interior and exterior piping runs,
Source: Kavanaugh and Rafferty (1997).                                     high-head-loss fittings, valves, and control devices. Designers must
                                                                           compare the costs and advantages of large central piping loops and
    This basic strategy of sizing hybrids was found to be valid for a      larger pumps with those of multiple smaller loops and smaller
wide range of economic scenarios. This economically justifies the          pumps. Pumping rates greater than 0.05 L/s·kW in closed-loop sys-
general concept laid out in Kavanaugh (1998); however, results             tems result in marginal equipment capacity gains in modern water-
showed that it is generally not economically optimal to balance the        to-air heat pumps, and typically decrease overall system efficiency.
load on the ground, and some increase in ground temperature can be             Kavanaugh et al. (2002) found the total cost of vertical GCHP
accepted. Preliminary research showed that running the tower at            ground-loop systems (including headers) ranged from $19 to $82
night or in winter before there is significant cooling load (precool-      per metre of vertical bore. The cost of headers is a significant por-
ing the ground) to balance the ground load is not always necessary,        tion of the total and in many cases exceeded the cost of the vertical
and if done without care (i.e., in-depth energy analysis) could pos-       bore. The savings in vertical loop costs because of central systems’
sibly lead to increased energy consumption.                                load diversity often is not warranted because of the increased cost of
                                                                           large-diameter piping networks connecting equipment inside the
    Regardless of the calculation method used, detailed building load
                                                                           building and below-grade circuits connecting exterior ground heat
calculation is critical when sizing and configuring a hybrid, to deter-
                                                                           exchangers.
mine the impacts of heating and cooling loads across time scales
                                                                               In low-rise buildings with large footprints, such as a school, mul-
from peak to annual. Further refinement of hybrid sizing (and con-
                                                                           tiple unitary loop systems (Figure 21) are an effective option to off-
trol) can be done through energy simulation software, including            set the high cost of central interior piping and ground-loop header
some of the design software mentioned earlier, as well as a tool cre-      costs. Although the total length of vertical bore for unitary systems
ated as a result of ASHRAE research project RP-1384 (Hackel et al.         is greater than for central loop systems, the high cost of interior pip-
2009). Building energy simulation can estimate loads at every hour         ing, exterior headers, and valve vaults often offsets the bore cost
of the year, establishing better understanding of annual ground            savings. Additionally, pump demand is substantially reduced in the
loads as well as the load sharing between ground heat exchanger and        unitary system because of the short header runs, so low-wattage on/
supplemental device.                                                       off circulator pumps are suggested.
    Heating-Dominated Hybrids. These hybrids are needed in only                A compromise in applications with significant load diversity is to
very cold climates. In heating-dominated buildings in such climates        group ground heat exchangers into multiple smaller subcentral
(i.e., with approximately twice as much annual heating load as cool-       loops in different areas of the building (Figure 22). Subcentral loops
ing load), however, a heating-dominated hybrid could decrease the          can be served by on/off circulator pumps located on each heat pump
size of the ground heat exchanger. Optimally, the ground heat              if a check valve is installed on each heat pump to prevent reverse
exchanger is sized to meet the cooling load and a supplemental             water circulation through idle units.
device meets the remaining heating load through a supplemental                 Figure 23 is an example of a central loop that can effectively
heat coil on the ground-coupled fluid loop. Coil energy could be           reduce the cost of the required vertical bore in buildings with
supplied by gas boiler, solar panels, electric resistance, or another      higher load diversities. The central ground heat exchanger consists
source. Several things need to be considered if using this approach:       of several subheader sets, each having 6 to 20 vertical U-tube heat
                                                                           exchangers. The subheaders are gathered into a valve manifold
• The potentially high temperatures of the heating coil are not cov-       located either near the center of the loop field in a below-grade
  ered by typical ground heat exchanger warranties.                        vault or in the building equipment room. Each subheader set has
                                                                           isolation valves for independent purging of air and debris. Interior
• Controls must be maintained correctly. Place boiler in series,
                                                                           piping is similar to conventional water-source heat pump systems
  downstream of ground heat exchanger, with control of boiler and          in which interior piping is routed to individual water-to-air heat
  ground heat exchanger coordinated so that heat is never rejected         pumps in each zone and/or heat pump water heaters and water-to-
  to the ground while the boiler operates (very little of such heat        water heat pumps.
  would be recovered).                                                         Variable-speed drives (VSDs) are recommended for central loop
• The heat pumps operate whenever heating is needed, even though           systems because they offer substantial energy savings compared to
  a high-temperature coil is also operating, reducing efficiency.          primary/secondary pump schemes in GSHP applications. However,
                                                                           in buildings with primary occupancy of less than 60 h per week,
   An alternative strategy for heating dominated buildings that            measures should be incorporated to turn off the main VSD pump
poses some advantages is to simply remove some loads in the build-         and provide some alternative means of pumping water to critical
ing from the ground-coupled loop and serve them by boilers, solar          building zones during low-occupancy or unoccupied periods.
panels, or some other source which provides high enough tempera-               Table 10 is a summary of Tables 9 and 10 from Chapter 32 of the
tures to heat without added heat pump energy. Baseboard, unit heat-        2007 ASHRAE Handbook—HVAC Applications, which compared a
ers, and preheat coils can be good applications for this approach.         central GCHP loop and a set of eight subcentral loops for a 3700 m2,
This may alleviate some of the complications with boiler hybrids           four-story office with a 350 kW cooling load. The total cost of the
discussed previously.                                                      single central loop was higher ($601 per kilowatt, versus $556 per
Geothermal Energy                                                                                                                       34.25

kilowatt). Although the vertical portion of the subcentral loop cost     system is more significant compared to the reduction in the four-
slightly more ($382 per kilowatt, versus $377 per kilowatt), the total   story office because of the building’s layout. The single-story, large-
system cost was projected to be lower because of the lower header        footprint design increases the cost of a central loop because of the
cost.                                                                    long interior piping runs, even though the vertical portion of the cen-
    Table 10 also compares a central loop with multiple unitary loops    tral loop system is smaller. The unitary loop system benefits because
for a 5300 m2 elementary school. The projected 17% reduction in          the large footprint provides ample space for loops to be located near
total cost ($597 per kilowatt versus $719 per kilowatt) of the unitary   heat pump units.




                                     Fig. 21 Unitary GCHP Loops with On/Off Circulator Pumps




                                    Fig. 22 Subcentral GCHP Loop with On/Off Circulator Pumps
34.26                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)




                                                         Fig. 23   Central Loop GCHP

         Table 10 GCHP Piping Cost Comparison for                           groundwater regulations, water quality problems may result. Poor
                   Two Sample Buildings                                     water quality contributes to a decline in mechanical system perfor-
                                                                            mance, increased maintenance, and can reduce the useful lifetime of
                            Four-Story Office      Elementary School,
                            Building, 3700 m2          5300 m2
                                                                            mechanical system components.
                                                                                The standard working fluid in small residential closed-loop
                         Central Sub-Central        Central   Unitary
                                                                            piping systems is either potable water or, in colder regions, an anti-
                          Loop Loops (Eight)         Loop      Loops
                                                                            freeze solution. Where required, the antifreeze solution is intro-
Vertical loop cost per m $21.75       $21.75        $21.75     $21.75       duced after the ground loop is properly pressure tested, flushed, and
Header and vertical loop $34.68       $31.73        $42.36     $35.14       purged of debris and air. There has been little problem with or con-
 cost per m
Vertical loop cost per kW $377         $382          $370       $407
                                                                            cern about water quality in these GSHP systems, because piping
Header and vertical loop  $601         $556          $719       $597        materials have historically been HDPE, copper, or stainless steel
 cost per kW                                                                hose kits for final connection at the heat pumps.
                                                                                Quality of potable water can vary, depending upon the source, and
    GSHP Piping Materials. It is an industry standard that the bur-         rules on its use vary from state to state. The chemistry of this water
ied ground-loop piping materials be fusion welded. For this reason,         is one of the contributors to corrosion and water quality problems in
the current International Ground Source Heat Pump Association               closed-loop piping systems, so engineers need to be precise with
(IGSHPA) design and installation standards lists only high-density          hydronic piping and water treatment system specifications. Chapter
polyethylene (HDPE), and most recently an exception for cross-              49 offers some guidance on understanding the consequences of
linked polyethylene (PEX-a) as approved materials for buried                water quality on both open- and closed-loop hydronic systems.
pipe. (IGSHPA 2011). In most cases, this pipe is buried without                 The type of chemical used for water treatment in closed-loop
insulation.                                                                 systems is based on several criteria, including the materials being
    Distribution systems in a building need to be carefully chosen and      protected, the quality of the water in the piping system, local regu-
not solely driven by cost or ease of installation. As with any system,      lations, and cost. These systems are typically specified to include a
piping materials must be compatible with system design temperatures         rigorous process for cleaning the distribution piping, flushing the
and with the fluids conveyed. Closed-loop systems typically use pota-       piping systems of air and debris, and then adjusting the water qual-
ble water and may also include an antifreeze solution and/or water          ity of the final local water to meet the long-term performance
treatment chemicals. With newer refrigerants, care is needed to             requirements of the building systems. Chemicals used to adjust
ensure the piping materials are compatible with the oils used in the        water quality for these systems are often not acceptable for use
refrigeration system and that equipment seals are compatible with the       when the circulating fluid is also connected to a ground loop. This
heat transfer fluids conveyed; for instance, polyolester (POE) oil used     is not a problem unless there is a pipe failure or problem with the
with R-410A is not compatible with PVC pipe. Consult chemical               ground loop, but a potential leak is a concern of the regulatory agen-
resistance charts provided by materials manufacturers.                      cies that protect groundwater in each state.
    Whether designing a new system or retrofitting an existing one,             Flush and Purge. To ensure that a geothermal heat pump system
it is the design engineer’s responsibility to size and select the proper    provides trouble-free operation, all ground-loop systems must be
piping materials for each application and to select only those mate-        properly flushed and purged prior to connection to the building pip-
rials allowed by code (ICC 2012). In large building systems, the            ing system (IGSHPA 2011). The current standard of care is defined
aboveground piping specifications commonly include steel, iron,             by IGSHPA as providing a minimum velocity of 0.6 m/s through
copper or PVC. Where the hydronic mains are 100 mm or larger, it            each piping system, and flushing and purging each supply and
is often more cost effective to specify steel pipe. Specifying steel        return circuit in the forward and reverse directions for long enough
pipe may require some type of water treatment to inhibit general            to remove all debris and air from the system.
corrosion and dielectric isolation when connected to geothermal                 Recommendations for Good GSHP Piping System Design.
heat pumps.
    Water Quality, Heat Transfer Fluids, and Water Treatment.               • Before beginning design, consult the local regulatory agency for
When engineers introduce dissimilar metals into closed-loop hy-               guidance on requirements related to the ground-loop portion. In
dronic piping systems, improperly address water treatment require-            many locations, this may be the Departments of Health or Envi-
ments for their designs, or are not properly informed of the local            ronmental Services. Drilling for a vertical closed-loop system
Geothermal Energy                                                                                                                           34.27

  may not be allowed. Local groundwater conditions may limit the            Table 11 HDPE Internal and External Working Pressures
  use of certain working fluids due to the sensitive nature of the                     Internal Working Pressure External Pressure Resistance
  resource and the concern for contamination.                                               kPa (m of water)          kPa (m of water)
• Conform to applicable codes on adding nonpotable chemicals to            HDPE at
                                                                            23.0°C        DR-11           DR-9           DR-11           DR-9
  building mechanical piping systems and for any discharge to pub-
  lic sewage systems. Good piping designs minimize the need for           3406/3408    1103 (112.2)    1379 (140.5)     414 (42.1)     820 (83.5)
  chemical treatment and any potential impact to the environment.         4710         1379 (140.5)    1724 (175.6)     427 (43.3)     827 (85.3)
• Note that corrosion occurs at some level in all hydronic systems.
  The best GSHP distribution system from a corrosion standpoint is        (air or fluid) on the U-bend assembly may be remedies to deal with
  one that includes only HDPE. Breaking down the system into the          excessive differential pressure on the U-bend assembly.
  subcentral or individual loops may accommodate the use of only             Recent developments in clay-based thermally enhanced grout
  HDPE in large buildings.                                                include the addition of graphite along with, or in place of, silica
• Review pressure ratings of all piping materials specified for the       sand. Graphite-based-grout can have a thermal conductivity of up
  system design temperatures.                                             to 2.77 W/(m · K). In addition, graphite-based grout has a signifi-
• Minimize the number of fittings, valves, and specialties where          cantly lower density and viscosity than clay/silica sand mixtures at
  practical. Fittings, valves, specialties, and pumps perform best        a given thermal conductivity (Table 4). Graphite-based products
  when stainless steel or bronze fitted.                                  are more expensive than clay/silica sand thermally enhanced prod-
• Even in a closed-loop piping system, it is possible for air to be       uct, but economics, geology, and site conditions may warrant the
  introduced by expansion and contraction of the pipe and occa-           additional expense. Contact the grout manufacturer for additional
  sional addition of make-up water. For suspended gases, air sepa-        information. In the long term, the annular fluid in a properly
  rators installed upstream of the pumps with an expansion tank can       grouted borehole is designed to gel using a clay-based grout, or
  provide deaeration. For dissolved gases, particularly oxygen, the       harden (set) using a cementatious grout, thus mitigating part of the
  problem can only be addressed with chemical treatment.                  differential pressure. In general, the maximum working time for
• It is very important that all ground-loop and building systems are      most grouts is 30 to 45 min, depending on factors such as makeup
  properly flushed and purged of debris. Not only can debris clog         water temperature and chemistry, borehole temperature, etc. After
  equipment, but biological material contributes to a drop in water       this amount of time, the grout begins to gel or set and become
  pH as it decays.                                                        unpumpable. Note that grouting is not required in some jurisdic-
                                                                          tions and not addressed in others; this has given rise to substituting
• Take a water sample of the local potable water supply if it is
                                                                          a manufactured fill material, which may be acceptable in some
  planned to be the hydronic system’s working fluid. If dissimilar
                                                                          cases.
  metals are used and/or the local water quality is poor, a water-
  treatment specialist can help select a water treatment regimen for         In deeper boreholes it is especially important for the designer to
  the system. Alert the owner to the requirement for periodic mon-        be aware of conditions that may lead to pipe failure and design
  itoring of water quality.                                               accordingly. Equation (19) may be used to calculate differential
• If a chemical pot feeder is added into the system as a place to         pressure between the internal and external pressures on the HDPE
  introduce the chemicals for the hydronic system, include an inte-       U-bend assembly at any depth:
  gral filter. The filter will help to maintain water quality and                        Pd = 0.00981 × (D2 – D1) × Depth                       (20)
  remove residual debris that may break lose after the system has         where
  been properly flushed and purged.                                            Pd = pressure differential, kPa
• If propylene glycol is to be used as an antifreeze, note that con-          D1 = density of internal fluid, kg/m3
  centrations less than 20% may promote bacterial growth. Check               D2 = density of the external fluid, kg/m3
  this percentage with the supplier (NGWA 2010).                           Depth = net vertical metres
    Pressure Considerations In Deeper Vertical Boreholes. Verti-          0.00981 = pressure gradient for a fluid with a density of 1000 kg/m3 1 m
                                                                                    high.
cal systems have be designed and installed to depths greater than
120 m with mixed results. More field data are needed to extend this          The following is a design example for a deeper borehole pipe
range without prominent warning. Pay special attention to the effect      design. A borehole is designed to be 152.4 m deep. The thermal con-
of both the internal and external fluid(s) differential pressure on the   ductivity test indicates that the average deep earth temperature is
HDPE pipe, regardless of the specified U-bend type or insertion           22.8°C. The selected U-bend assembly is HDPE 3408, DR-11. The
depth.                                                                    clay-based thermal grout selected weighs 1809.4 kg/m3 at a thermal
    In most cases, the only design compensation for increased hy-         conductivity of 2.076 W/(m·K). The manufacturer’s data sheet indi-
drostatic pressure on the U-bend assembly at these depths was to          cates that the grout will gel within 30 to 45 min of mixing and place-
specify heavier-walled HDPE pipe [e.g., DR-9 (Dimension Ra-               ment. The U-bend assembly is full of water (1000 kg/m3). Using
tio)]. Below 105 m, in a borehole full of fluid, pipe collapse is         Equation (19), the differential pressure is 0.00981 kg/cm2 ×
more probable than burst due to the fact that thermal grout is            (1809.4 kg/m3 – 1000 kg/m3) × 152.4 m, or 1212 kPa on the exterior
denser than water. This results in an imbalance of the hydrostatic        of the pipe at 152.4 m. Note: The 10 h EPR for 3408 DR-11 at
head in the annulus of the borehole versus the hydrostatic pressure       22.8°C is 413.7 kPa. Safety and best practice dictate that a design
exerted by the fluid inside of the pipe.                                  change may be warranted. The design would need to include direc-
    Internal working pressure (IWP) and external pressure resis-          tion to either stage pressure on the U-bend assembly to offset the
tance (EPR) of HDPE material decreases with time of exposure and          hydrostatic head of the grout, or use a lower-density grout (see Table
elevated temperature. The 10 h IWP and EPR for HDPE 3406/3408             4 for more information on grout options).
and 4710 at 23°C for DR-11 and DR-9 are shown in Table 11. The
designer should check the manufacturer’s material specifications          Effect of GSHP Equipment Selection on Heat
for all buried piping. Should the lower pipe DR (thicker wall) be         Exchanger Design
selected, the EPR pressure increases at the expense of an increase in        The ground heat exchanger must absorb the heat of compression
friction loss at any given flow. HDPE material selection, DR selec-       and heat from auxiliary equipment (e.g., fans, pumps) in cooling
tion, grout selection, and the short term use of additional pressure      mode. In heating mode, heat from auxiliary equipment reduces the
34.28                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

amount of heat required from the ground. Therefore, the cooling-             • Ground-loop installation is usually less expensive than for verti-
and heating-mode power values Wc and Wh in Equations (4) and (5)               cal well designs because the capital cost of a backhoe or trencher
must include the auxiliary input.                                              is only a fraction of the cost of most drilling rigs.
   Rated values published in compliance with ANSI/ARI/ASHRAE/                • Most ground-source contractors must have a backhoe for construc-
ISO Standard 13256-1 do not include the auxiliary power required to            tion of the header pits and trenches to the building, so they can per-
circulate air and water through the distribution systems. Furthermore,         form the entire job without the need to schedule a special contractor.
                                                                             • Large drilling rigs may not be able to get to all locations because
the auxiliary power required to distribute chilled air (and water) can
                                                                               of their size and weight.
have a substantial negative effect on the equipment’s cooling capacity.
                                                                             • There is usually little potential for aquifer contamination because
   Table 12 summarizes the air and water temperatures used to gen-             the trench is shallow.
erate the rated performance of water-to-air heat pumps.                      • There is minimal residual temperature effect from unbalanced
   Table 13 summarizes the conditions for ANSI/ARI/ASHRAE/ISO                  annual loads on the ground heat exchanger because heat transfer
Standard 13256-2, the rating standard for water-tower heat pumps.              to or from the ground heat exchanger is small compared to the
                                                                               normal heat transfer occurring at the ground surface.
   Actual heat pump performance can be substantially different
from rated conditions. Designers must convert rated performance to             Table 12 Rating Conditions for Water-to-Air Heat Pumps
design conditions by accounting for the effect of auxiliary power
                                                                                  for Total Cooling (TC, W), Energy Efficiency Ratio
input and for design ELTs and EWTs. When water-to-water heat
                                                                                      (EER, W/W), Heating Capacity (HC, W) and
pumps or chillers are used in this application, corrections should
include power for the pump(s) of the source/sink loop and the                           Coefficient of Performance (COP, W/W)
chilled-/hot-water loop, and power for fans in the air distribution                                      WLHP           GWHP           GLHP
system. Table 14 demonstrates the difference between rated GSHP              Entering Liquid             Water          Ground-        Ground        GLHP-PL
efficiency and actual system efficiencies for various options when           and Air                     Loop            water          Loop        (Part-Load)
the effect of auxiliary components is considered. Note that using a          ELT (sink, cooling)          30°C           15°C           25°C           20°C
high-static-pressure air handler for air distribution significantly          ELT (source, heating)        20°C           10°C            0°C            5°C
                                                                             EAT (db/wb, cooling)        27/19°C        27/19°C        27/19°C        27/19°C
reduces cooling efficiency. In heating, 49°C hot water also lowers           EAT (heating)                20°C           20°C           20°C           20°C
heating COP compared to direct condensation and hydronic sys-
                                                                             Source: ANSI/ARI/ASHRAE/ISO Standard 13256-1.
tems (e.g., in-floor heating) that use lower-temperature water.              Required fan power to overcome external static pressure (ESP) and pump power to cir-
                                                                              culate liquid for piping loop not included in calculation of TC, EER, HC, and COP.
Horizontal and Small Vertical System Design
    The buried pipe of a closed-loop GSHP may theoretically pro-             Table 13 Rating Conditions for Water-to-Water Heat Pumps
duce a change in temperature in the ground up to 5 m away. For all                for Total Cooling (TC, W), Energy Efficiency Ratio
practical purposes, however, the ground temperature is essentially                   (EER, W/W), Heating Capacity (HC, W) and
unchanged beyond about 1 m from the pipe loop. For that reason,                        Coefficient of Performance (COP, W/W)
the pipe can be buried relatively near the ground surface and still
benefit from the moderating temperatures that the earth provides.                                     WLHP             GWHP            GLHP         GLHP-PL
                                                                             Entering Liquid          (Water          (Ground-        (Ground        (Part-
Because the ground temperature may fluctuate as much as 5 K at a
                                                                             and Air                   Loop)           water)          Loop)         Load)
depth of 2 m, an antifreeze solution must be used in most heating-
dominated regions. The critical design aspect of horizontal applica-         ELT (sink)                30°C            15°C            25°C            20°C
tions is to have enough buried pipe loop in the available land area to       ELT (source)              20°C            10°C             0°C             5°C
serve the equipment. The design guidelines for residential horizon-          ELT (building)            12°C            12°C            12°C            12°C
tal loop installations can be found in OSU (1988b).                          ELT (building)            40°C            40°C            40°C            40°C
                                                                             Source: ANSI/ARI/ASHRAE/ISO Standard 13256-2.
    A horizontal loop design has several advantages over a vertical          Pump power to circulate liquid for source/sink and building loops not included in cal-
loop design for a closed-loop ground source system:                           culation of TC, EER, HC, and COP.

     Table 14 Rated Efficiency, Component Power, and Corrected System Efficiency for Various GSHP Equipment Options
                                         (30°C ELT Cooling/10°C ELT Heating)
                                                                                          Fan Power, Cond. Pump, CW Pump, Parasitic System
GSHP Cooling Equipment and System Description                    Rated COP Evap. Type        kW         kW         kW     Heat, kW COP
13.6 kW WAHP, 24/17°C EAT                                           4.8      7°C DX            0.63            0.21             —         –0.63 (4%)       4.0
35 kW WWHP; 1900 L/s, 1 kPa AHU                                     4.0      7°C CW            3.36            1.07            1.07      –4.4 (12.6%)      2.3
35 kW WWHP; four 470 L/s, 0.25 kPa FCUs                             4.0      7°C CW             1.8            1.07            1.07          –2.9
                                                                                                                                            (8.0%)         2.8
1760 kW chiller, 1 kPa AHUs, 0.5 kPa return fans, series FPVAV      7.0     7°C CW             314              27              36       –350 (20%)        2.2
1760 kW chiller, 200 to470 L/s, 0.25 kPa FCUs                       7.0     7°C CW              90              27              36           –126
                                                                                                                                            (7.2%)         3.8
                                                                 Rated COP,         Fan Power, Cond. Pump, CW Pump, Parasitic System
GSHP Heating Equipment and System Description                      kJ/Wh Cond. Type    kW         kW         kW     Heat, kW COP
14 kW WAHP, 21°C EAT                                                 5         Dir.            0.63            0.21             —        –0.62 (4.4%)      4.0
35 kW WWHP; 1900 L/s, 1 kPa AHU                                      4      49°C HW            3.36            1.07            1.07      –4.2 (12.0%)      2.5
35 kW WWHP; four 470 L/s, 0.25 kPa FCUs                              4      49°C HW            1.57            1.07            1.07       –2.4 (6.9%)      2.8
35 kW WWHP; 1900 L/s, 1 kPa AHU                                      4      38°C HW            3.36            1.07            1.07      –4.2 (12.0%)      3.1
35 kW WWHP, in-floor heat                                            4      38°C HW              0             1.07            1.07       –1.1 (3.1%)      3.7
Geothermal Energy                                                                                                                            34.29




                                        Fig. 24 Horizontal Ground Heat Exchanger Configurations

   Some limitations on selecting a horizontal loop design include
the following:
• The minimum land area needed for most nonspiral horizontal
  loop designs for an average house is about 2000 m2. Horizontal
  systems are not feasible for most urban houses, which are com-
  monly built on smaller lots.
• The larger length of pipe buried relatively near the surface is more
  susceptible to being cut during excavations for other utilities.
• Soil moisture content must be properly accounted for in comput-
  ing the required ground heat exchanger length, especially in
  sandy soils or on hilltops that may dry out in summer.
• Rocks and other obstructions near the surface may make excava-
  tion with a backhoe or trencher impractical.                                        Fig. 25 General Layout of Spiral Earth Coil
• Multiple pipes are often placed in a single trench to reduce the
  land area needed for horizontal loop applications. Some common
  multiple-pipe arrangements are shown in Figure 24. When pipes              United States, where sandy soil causes vertical trenches to collapse.
  are placed at two depths, the bottom row is placed first, and then         A large open pit is excavated by a bulldozer, and then the overlap-
  the trench is partially backfilled before the upper row is put in          ping pipes laid flat on the bottom of the pit. The bulldozer is also
  place. Rarely are more than two layers of pipe used in a single            used to cover the pipe, being careful to not run over them with the
  trench because of the extra time needed for the partial backfilling.       bulldozer tread.
  Higher pipe densities in the trench provide diminishing returns               Although most horizontal closed-loop systems are installed
  because thermal interference between multiple pipes reduces the            with either a chain trencher or a backhoe, horizontal boring
  heat transfer effectiveness of each pipe. The most common                  machines are also now available for this application. Developed for
  multiple-pipe applications are the two-pipe arrangement used               buried utility applications such as electric or potable water service,
  with chain trenchers and the four- or six-pipe arrangements                these devices simply bore through the ground parallel to the ground
  placed in trenches made with a wide backhoe bucket.                        surface. A detector at the surface can show the exact point where
                                                                             the boring head is located underground so that the bore does not
    An overlapping spiral configuration, shown in Figure 25, has also
                                                                             penetrate other known utilities or cross over into a neighbor’s lot.
been used with some success. However, it requires special attention
during backfilling to ensure that soil fills all the pockets formed by the      Most horizontal loop installations place the pipe loops in a par-
overlapping pipe. Large quantities of water must be added to compact         allel rather than a single (series) loop to reduce pumping power
the soil around the overlapping pipes. The backfilling must be per-          (Figure 26). Parallel loops may require slightly more pipe, but may
formed in stages to guarantee complete filling around the pipes and          use smaller pipe and thus have smaller internal volumes, requiring
good soil contact. The high pipe density (up to 10 m of pipe per linear      less antifreeze (if needed). Also, smaller pipe is typically much less
metre of trench) may cause problems in prolonged extreme weather             expensive for a given length, so total pipe cost should be less for par-
conditions, either from soil drying during cooling or from freezing          allel loops. An added benefit is that parallel loops can be flushed out
during heating. This spiral design has been used in vertical trenches cut    with a smaller purge pump than is required for a larger single-pipe
with a chain trencher as well as in laying the coil flat on the bottom of    loop. A disadvantage of parallel loops is the potential for unequal
a large pit excavated with a bulldozer. Installations using the horizontal   flow in the loops and thus nonuniform heat exchange efficiency.
spiral coil on the bottom of a pit have generally performed better than         The time required to install a horizontal loop is not much differ-
those with spiral coils that were stood upright in a vertical trench.        ent from that for a vertical system. For the arrangements described,
    The extra time needed to backfill and the extra pipe length              a two-person crew can typically install the ground heat exchanger
required make spiral configurations nearly as expensive to install as        for an average house in a single day.
straight pipe configurations. However, the reduced land area needed             Soil characteristics are an important concern for any ground heat
for the more compact design may allow use on smaller residential             exchanger design. With horizontal loops, the soil type can be more
lots that are too small for conventional horizontal-pipe ground-loop         easily determined because the excavated soil can be inspected and
designs. The spiral pipe configuration laid flat in a horizontal pit         tested. EPRI (1990) lists criteria and simple test procedures that can
arrangement is used commonly in the northern Midwest of the                  be used to classify soil and rock for horizontal ground-loop design.
34.30                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                         should not be placed closer than 2 m from a basement or crawl space
                                                                         wall when buried parallel to the wall. Heaving from ice formation
                                                                         could cause structural damage if placed in close proximity to the
                                                                         wall.
                                                                             Leaks in heat-fused plastic pipe are rare when attention is paid to
                                                                         pipe cleanliness and proper fusion techniques. Should a leak occur, it
                                                                         is usually best to try to isolate the leaking parallel loop and abandon
                                                                         it in place. The effort required to find the source of the leak usually
                                                                         far outweighs the cost of replacing the defective loop. Because the
                                                                         loss of as little as 0.9 L of water from the system causes the system
                                                                         to lose pressure and shut down, leaks cannot be located by looking
                                                                         for wet soil, as is commonly done with water lines.
                                                                             Although leaks should be rare with properly thermally fused
                                                                         pipe, some states have adopted restrictions against the use of certain
                                                                         types of antifreeze mixtures in GCHP systems; check local water-
                                                                         quality regulations before selecting a mixture. Methanol has been
                                                                         used extensively because of its low cost and good physical proper-
                                                                         ties when cold. Comprehensive studies by Heinonen and Tapscott
                                                                         (1996) and Heinonen et al. (1997) showed that propylene glycol is
                                                                         a good alternative when issues of flammability or environmental
                                                                         safety are important considerations. A more thorough discussion of
                                                                         antifreeze solutions is given in the Antifreeze Requirements section
                                                                         of this chapter.
                                                                             Fluid Flow and Loop Circuiting. Residential systems, like com-
                                                                         mercial applications, sometimes have excessive pumping power.
                                                                         This trend may result from undersized piping, excessive amounts of
                                                                         viscous antifreeze solutions, or conservative pump sizing. Because a
                                                                         10.5 kW heat pump with an energy efficiency ratio (EER) of 15
                                                                         requires a total power (compressor and fan) of 2400 W, the addition
     Fig. 26 Parallel and Series Ground Heat Exchanger                   of a second 0.12 kW pump (which draws 245 W) reduces system
                       Configurations                                    efficiency by 10%. Table 16 provides a guideline to ensure adequate
                                                                         liquid flow rate with the least possible number of pumps. It should be
   Although soil type and moisture content are important consider-       used in conjunction with Table 15 and applies to loops with 0 to 15%
ations in sizing the ground heat exchanger, some design guidelines       propylene glycol solutions (by volume; note that caution and addi-
have been developed based on extensive analysis of monitored sys-        tional treatment may be needed for solutions lower than 20%,
tems in mostly southern climates (Kavanaugh and Calvert 1995).           because of risks of corrosion and biological growth below this level).
Table 15 gives recommended trench lengths for the various types of       This solution has the reputation of being the most difficult of the
commonly used excavation methods. Heating-mode run times ap-             commonly used solutions to pump when cold. However, it is no more
proaching 100% on a daily basis would be the norm at heating design      difficult to pump than ethyl alcohol, and pumping penalties can be
conditions in heating-dominated climates. In contrast, daily run         mitigated by adding only the required amount of antifreeze. Shorter
times of no more than 50% would be encountered at design cooling         loops may require higher levels of antifreeze solutions. See the sec-
conditions in cooling-dominated climates. The combination of long        tion on Antifreeze Requirements for more details. Any exposed pip-
run times and ice formation around the pipes makes performance of        ing above the frost line must be insulated with closed-cell insulation
horizontal systems dependent on both the loop field design and how       with ultraviolet (UV) protection (paint or wrap).
the system is matched to the building load. Though many thousands
of these systems have been installed in heating climates, no compa-      Example 4.
                                                                                 Design the vertical ground coupling grid and the pumping loop for a
rable analysis has been performed to determine proper design guide-         14 kW residential heat pump system. The home is located in Nashville,
lines. The loop length data in Table 15 for soil temperatures below         Tennessee, and the header pipes can be brought into the equipment room
13°C are based on nominal heat pump capacity and use of supple-             where the unit will be located. The driller can bore 115 mm holes to a
mental resistance heat at design conditions. If installing such a           depth of 53 m in the light limestone and clay at the site. The owner
system for the first time, contact several experienced contractors in       wants the drilling site to be located 23 m from the house. Thermally
the area to determine successful design lengths for the local climate       enhanced grout with thermal conductivity of 1.5 W/(m · K) is used to
and soil types.                                                             fill the annular region between the U-tubes and borehole walls.
   Trench lengths in Table 15 are based on a minimum trench sep-            Solution: The soil temperature is estimated to be 14.5°C in Nashville.
aration of 3 m and minimum horizontal loop average burial depth of          Table 15 suggests bore lengths of 15 m/kW for 19 mm U-bends,
                                                                            14 m/kW for 25 mm, and 13 m/kW for 32 mm (bores are deep, greater
the greater of 1.5 m or 0.6 m below the frost line. Bore lengths are        than 30 m). However, 32 mm U-bends are very difficult to install in a
based on a vertical bore separation of 6 m. Design ground heat              115 mm borehole, and are not considered. Therefore, either 210 m
exchanger temperatures are a maximum of 32°C return and 38°C                (15 m/kW × 14 kW) of 19 mm U-bend coupling or 196 m (14 m/kW ×
entering in warm climates and a minimum of –2°C return and –6°C             14 kW) of 25 mm coupling is required. The latter is used in this exam-
entering in cold climates.                                                  ple. Also, Table 15 is based on a soil conductivity of 2.1 W/(m·K),
                                                                            which is an approximate average between limestone and clay, and a
   Additional considerations for horizontal loop systems in colder
                                                                            bore fill (or grout) conductivity of 1.5 W/(m·K). If the ground conduc-
climates arise from the potential for ice formation around the pipe         tivity is higher (i.e., more limestone than clay), the loops should be
loop. The loop should not pass within 0.6 m of any buried water line        reduced as noted in Table 15; if lower, the loops should be lengthened.
(potable, sewer, or rainwater). If such proximity cannot be avoided,        Loop lengths also must be lengthened if the bore fill (or grout) con-
the GCHP loop can be insulated in that area. Horizontal loops               ductivity is lower than 1.5 W/(m·K), as noted in Table 15.
Geothermal Energy                                                                                                                                                      34.31

                              Table 15           Recommended Lengths of Trench or Bore per kW for Residential GCHPs
                                                              Pitchb                                           Ground Temperature, °C
                                                      m of Pipe per m
Coil Typea                                             Trench/Bore                 7 to 8      8 to 11      11 to 13      13 to 15      15 to 17      17 to 19      19 to 21
Horizontal            6-Pipe/6-Pitch Spiral                     6                     16         14            13            14             16            17           20
                      4-Pipe/4-Pitch Spiral                     4                     19         17            17            17             19            22           26
                      2-Pipe                                    2                     26         24            22            24             26            30           35
Vertical U-tube       19 mm Pipe                                2                     16         15            14            15             16            17           20
                      25 mm Pipe                                2                     15         14            13            14             15            16           19
                      32 mm Pipe                                2                     14         13           12.5           13             14            15           17
Source: Kavanaugh and Calvert (1995).                                                       Note: Based on k = 1.0 W/(m·K) for horizontal loops and k = 2.1 W/(m·K) for vertical
aLengths based on DR11 high-density polyethylene (HDPE) pipe. See Figures 24 to 26           loops. Figures for soil temperatures < 13°C based on modeling using nominal heat
 for details.                                                                                pump capacity and assumption of auxiliary heat at design conditions.
bMultiply length of trench by pitch to find required length of pipe.


                           Multiply Table 15 Values by Bold Values Below to Correct for Other Values of Ground Conductivity
                                                                           Ground Thermal Conductivity in W/(m·K)
                                    0.7                        1.0                  1.4          1.7           2.1           2.4           2.8           3.1           3.5
Horizontal loop                     1.22                       1.0                 0.89         0.82           —             —             —              —            —
Vertical loop*                       —                         —                   1.23         1.10           1.0          0.93          0.87           0.83         0.79
*Vertical loop values based on an annular fill with k = 1.5 W/(m·K). Multiply lengths by 1.2 for kannulus = 0.7 W/(m·K) and 0.95 for kannulus = 1.9 W/(m·K).


       Table 16      Recommended Residential GCHP Piping                                    imply a campus is served, and single buildings are a common appli-
                      Arrangements and Pumps                                                cation. The central plant source loop is commonly a vertical closed-
                                                                                            loop heat exchanger, but any combination of GCHP types may be
                                  Nominal Heat Pump Capacity, kW
                                                                                            used. The chilled- and hot-water loops may serve any HVAC distri-
                              7            10.5       14            17.5      21            bution equipment (fan coils or radiant systems are efficient options)
                                           Required Flow Rate, L/s                          as long as design hot-water supply temperatures do not exceed heat
                         0.3 to 0.4 0.5 to 0.6 0.6 to 0.8 0.8 to 0.9 0.9 to 1.1
                                                                                            pump temperature ranges (typically 54.4°C). Best practice in these
                                                                                            applications is largely theoretical or anecdotal; research is needed
Coil Type*                                Number of Parallel Loops                          on the efficacy of the various central plant GCHP applications and
Spiral (10 pt.)            3 to 4          4 to 6    6 to 9      8 to 10     8 to 10        designers considering central plant GCHPs must be cautious.
         6-Pipe            3 to 4          4 to 6    6 to 9      8 to 10     8 to 10            Compared to traditional unitary (water-to-air) GCHP systems, cen-
                                                                                            tral plant systems offer the potential advantages of (1) incorporating
         4-Pipe            2 to 3          4 to 6    5 to 8      6 to 9      6 to 10
                                                                                            direct heat recovery from hot-water loads to chilled-water loads, (2)
         2-Pipe            2 to 4          3 to 5    4 to 6      5 to 8      6 to 10        sometimes allowing waterside economizing, (3) centralizing equip-
Vertical 19 mm pipe        2 to 3          3 to 5    4 to 6      5 to 8      6 to 10        ment maintenance, and (4) expanding retrofit opportunities. However,
                                                                                            when such plants are connected to conventional distribution such as
         25 mm pipe        2 to 3          2 to 4    3 to 5      4 to 6      4 to 6         variable air volume (VAV), the loss of zone level heating and cooling
         32 mm pipe        1 to 2          1 to 2    2 to 3      2 to 3      2 to 4         results in large fan and reheat energy penalties. Pumping power is of-
                                                                                            ten higher than equivalent unitary heat pump systems. Central plants
Trench Length                     Header Diameter (HDPE Pipe), mm
                                                                                            also have significantly more complex design, controls, commission-
Less than 30 m               32             32         38       38 to 51 38 to 51           ing, operational training, and maintenance. Most existing tools and
30 to 60 m                   32             38        38             51       51            methods for sizing ground heat exchangers and evaluating energy per-
                                                                                            formance do not accurately represent central plant GCHP operation.
                                      Size (No.) of Pumps Required
                                                                                                As with unitary systems, central plant systems may take many
                         0.06 kW       0.12 kW      0.06 kW 0.12 kW 0.12 kW                 forms. Figure 28 illustrates the basic building blocks of a central
                            (1)           (1)          (2)     (2)     (2)                  plant GCHP system. Any number of heat recovery chillers and heat-
Source: Kavanaugh and Calvert (1995).                                                       ing or cooling heat pumps may be installed. Either or both of the
*Based on DR11 HDPE pipe.                                                                   load-side loops may be connected to the source loop to achieve
                                                                                            direct heat transfer (water economizing). The loops may be sepa-
        Layout is dictated by drilling conditions. The total length of 196 m                rated by control valves or heat exchangers (as shown in Figure 28),
    requires four bores, because the driller can only drill to 53 m. This can               but loops should be linked only by control valves where fluid type
    be accomplished with four 48 to 50 m holes. Table 16 suggests between
    three and five parallel circuits for the grid. Three and five circuits do
                                                                                            and pressure are compatible.
    not divide evenly into the four U-bends. Therefore, four circuits (one                      Most central plant heat pump equipment is designed for use in
    per U-bend) should be used in an arrangement similar to Figure 27.                      one of three basic strategies:
Central Plant Systems                                                                       • Parallel water-to-water heat pumps: dedicated heat pumps pro-
   Central plant GCHP systems use central water-to-water equip-                               vide hot and/or chilled water in parallel. This type is often used in
ment (e.g., a water-cooled chiller) to move thermal energy between                            conjunction with unitary heat pumps or in simple applications where
a source loop (the ground coupled heat exchanger), a chilled-water                            there is little opportunity for heat recovery or water economizing.
loop, and a hot-water loop. Here, the term central plant implies the                        • Packaged modular heat pumps: multiple units are connected by
mechanical equipment is in one centralized location; it does not                              control valves to any of the loops (source, hot water, or chilled
34.32                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

  water) such that each individual heat pump may serve for heating,          methodology may be used; however, variable flow should be used to
  cooling, or heat recovery.                                                 minimize pumping energy penalties where equipment allows. Con-
• Heat pump chiller: one or more large heat recovery chillers,               sider using water as the working fluid wherever possible, because of
  designed to operate with a large lift, operate to maintain both hot and    the energy and capital cost associated with antifreeze solutions.
  chilled water at required temperatures. No dedicated cooling heat             Central plant designers have the option to connect hybrid heating
  pump or heating heat pump is provided. The heat exchangers (or             and cooling equipment to the load side of the heat pumps instead of
  direct valve connections between loops) provide the means to               the source/ground side, which adds redundancy and reduces pump
                                                                             and compressor energy at the expense of increased controls com-
  achieve heat rejection or heat absorption with the ground heat
                                                                             plexity. Hybrid air-cooled chillers may serve the chilled-water loop
  exchanger.
                                                                             directly, whereas evaporative cooling equipment is best placed on the
    To provide stable temperature control and part load operation, cen-      source loop in series or in parallel with the ground heat exchanger.
tral plant GCHP systems can benefit from additional thermal capaci-          Connecting a hybrid boiler to the hot-water loop reduces thermal
tance (buffer tanks) on the load side loops. Any loop flow control           stress for boilers designed to operate at higher temperatures and pro-
                                                                             vides direct emergency heat; connecting a hybrid boiler to the source
                                                                             loop reduces control interconnection/complexity and reduces heat
                                                                             pump faults caused by low entering water temperatures.

                                                                                       3.3   GROUNDWATER HEAT PUMPS
                                                                                 A groundwater heat pump system (GWHP) removes groundwa-
                                                                             ter from a well and delivers it to a heat pump (or an intermediate heat
                                                                             exchanger) where heat is absorbed from or rejected to the water.
                                                                             Both unitary and central plant designs are used. In the unitary type,
                                                                             a large number of small water-to-air heat pumps are distributed
                                                                             throughout the building. The central plant design uses one or a small
                                                                             number of large-capacity chillers supplying hot and chilled water to
                                                                             a two- or four-pipe distribution system. The unitary approach is
                                                                             more common and tends to be more energy-efficient.
                                                                                 Direct systems (in which groundwater is pumped directly to the
                                                                             heat pump without an intermediate heat exchanger) are not recom-
                                                                             mended except on the very smallest installations. Although some
                                                                             systems of this design have been successful, many have had
                                                                             serious difficulty even with groundwater of apparently benign
                                                                             chemistry. Thus, prudent design for commercial/industrial-scale
                                                                             projects isolates groundwater from the building system with a heat ex-
              Fig. 27    Residential Design Example                          changer. The increased capital cost of installing the heat exchanger is




                                                     Fig. 28 Central Plant GCHP System
Geothermal Energy                                                                                                                                     34.33

only a small percentage of the total cost and, in view of these systems’   cost and the problem of fluid disposal. These considerations are
greatly reduced maintenance requirements, is quickly recovered.            highly project specific, but do afford the designer some latitude in
   Past GWHP systems sometimes used surface disposal (to rivers,           flow selection. Generally, an optimum design results in a groundwa-
lakes, drainage ditches, etc.) of the groundwater. Injection, in gen-      ter flow rate that is less than the building loop flow rate.
eral, should be the standard disposal method because it eliminates             The exception to this occurs in the case of groundwater tem-
the potential for negative effects on the aquifer water level over time    peratures of less than 8.3°C and greater than 22.2°C. In these sit-
and preserves the positive environmental character associated with         uations the groundwater flow requirement is influenced more by
GSHP systems.                                                              avoiding excessive heat pump EWT in the cooling mode
   Regardless of the type of equipment installed in the building, the      (groundwater temperatures above 22.2°C) and heat pump LWTs
specific components for handling groundwater are similar. Primary          that could result in freezing conditions in the heating mode
items include (1) wells (supply and injection), (2) well pump and          (groundwater temperatures less than 8.3°C). In the case of low
controls, and (3) groundwater heat exchanger. Some specifics of            water temperatures, some designers have found it advantageous
these items are discussed in the Direct-Use Systems Design section         to use antifreeze in the building loop to slightly broaden the
of this chapter. In addition to those comments, the following con-         allowable loop temperature range.
siderations apply specifically to unitary GWHP systems using a
groundwater isolation heat exchanger.                                          Table 17 provides design data for a specific example system.

Design Strategy                                                                                     3.4     WATER WELLS
   An open-loop system design must balance well pumping power
with heat pump performance. As groundwater flow increases through             This section includes information on water wells that is generally
a system, more favorable average temperatures are produced for the         common to both direct-use and groundwater heat pump (GWHP)
heat pumps. Higher groundwater flow rates, to a point, increase system     systems.
EER or COP: increased well pump power is outweighed by decreased
heat pump power requirements (because of the more favorable tem-                    Table 17 Example GWHP System* Design Data
peratures). At some point, additional increases in groundwater flow re-    Heat Heat     Ground-         Well
sult in a greater increase in well pump power than the resulting           Pump Pump Heat water Ground- Pump Well Loop
decrease in heat pump power. The key strategy in open-loop system          EWT, LWT, Pump LWT, water Head, Pump Pump
design is identifying the point of maximum system performance with          °C   °C  EER   °C Flow, L/s m     kW  kW System
respect to heat pump and well pump power requirements. Once this            16.1     22.4     5.2      20.2       18.2      78.0      23.7      4.8      3.5
optimum relationship has been established for the design condition,         17.2     23.6     5.1      21.4       14.7      69.7      17.5      4.8      3.7
the method of controlling the well pump determines the extent to            18.3     24.7     5.0      22.5       12.4      64.0      13.7      4.8      3.8
which the relationship is preserved at off-peak conditions. This opti-      19.4     25.9     4.8      23.7       10.7      60.0      11.4      4.8      3.8
mization process involves evaluating the performance of the heat            20.6     27.0     4.7      24.8        9.4      56.7       9.7      4.8      3.8
pumps and well pump(s) over a range of groundwater flows. Key data          21.7     28.2     4.6      25.9        8.4      54.4       8.5      4.8      3.8
necessary to make this calculation include well performance (flow and       22.8     29.3     4.5      27.1        7.6      52.4       7.5      4.8      3.8
drawdown at various groundwater flows) and heat pump performance            23.9     30.4     4.4      28.2        6.9      50.9       6.7      4.8      3.8
versus entering water temperatures at different flow rates. Well infor-     25.0     31.6     4.4      29.3        6.4      49.7       6.0      4.8      3.8
mation is generally derived from well pump test results. Heat pump          26.1     32.7     4.3      30.4         5.9     48.5       5.5      4.8      3.7
performance data are available from the manufacturer.                       27.2     33.5     4.2      31.6         5.6     47.5       5.1      4.8      3.6
                                                                            28.3     34.9     3.9      32.7         5.2     46.6       4.7      4.8      3.6
   GWHP systems employ the same type of extended-range unitary
heat pumps as GCHP systems. Building loop pumping guidelines               *Block cooling load 300 kW, 15.5°C groundwater, 23 m well static water level, 0.41 L/
                                                                            (s·m) specific capacity, 11 m surface head losses, 2.2 K heat exchanger approach,
(see Table 9) in the GCHP portion of this chapter also apply to             13 L/s building loop flow at 20 m pressure.
GWHP systems. In large commercial applications, the head loss
associated with the isolation heat exchanger in a GWHP system is
typically lower than that of an equivalently sized ground heat
exchanger in a GCHP system. A guideline for building loop head
loss in a GWHP system can be described as follows:
             Building loop head loss (kPa) = 84 + 0.01d
where d = pipeline distance m from plate heat exchanger outlet to
most distant heat pump unit inlet.
   This calculation assumes a maximum pressure loss of 4 kPa/10
m fittings at 25% of total pressure loss and a heat pump unit pressure
loss of 36 kPa. Because of more extensive fittings, retrofits can
sometimes exceed this value.
   For moderate-efficiency heat pumps (COP of 4), efficient loop
pump design (0.016 W/W), and a heat exchanger approach of
1.5°C, Figure 29 provides curves for two different groundwater
temperatures (GWT = 10 and 18°C) and two well pump situations
[SWL 23 m/specific capacity 2 L/(s·m) and SWL 91 m/specific
capacity 0.6 L/(s·m)]. The curves are plotted for constant well
pump head, a situation which does not occur in practice. In reality,               Fig. 29 Optimum Groundwater Flow for Maximum
well pump head rises with flow but at a rate typically less than that                              System COP
in friction head applications.                                                                  SWL is static water level in m, and
   Although the four curves show a clear optimum flow, sometimes                              SC is specific capacity of well in L/(s·m).
operating at a lower groundwater flow reduces well/pump capital                                    (Kavanaugh and Rafferty 1997)
34.34                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                         limited to a maximum of 0.03 m/s (0.015 m/s for injection wells) to
                                                                         avoid incrustation of the entrance openings. The pump bowl
                                                                         assembly (impeller housings and impellers) is always placed suf-
                                                                         ficiently below the expected pumping level to prevent cavitation at
                                                                         the peak production rate. For the previous example, this pump
                                                                         should be placed at least 30 m below the casing top (pump setting
                                                                         depth = 30 m) to allow for adequate submergence at peak flow.
                                                                         Along with any expected annual aquifer water level fluctuations, the
                                                                         specific NPSH pressure required for a pump varies with each appli-
                                                                         cation and should be carefully considered in selecting the setting
                                                                         depth along with any expected annual aquifer water level fluctua-
                                                                         tions.
                                                                             For the well pump, total pump pressure is composed of four
                                                                         primary components: lift, column friction, surface requirements,
                                                                         and injection head (pressure). Lift is the vertical distance that water
                                                                         must be pumped to reach the surface. In the example, lift is 25 m.
                                                                         The additional 5 m of submergence imposes no static pump head
                                                                         (pressure).
                                                                             Column friction, the friction loss in the pump column between
                                                                         the bowl assembly and the surface, is calculated from pump man-
                                                                         ufacturer data in a similar manner to other pipe friction calculations
                                                                         (see Chapter 22 of the 2013 ASHRAE Handbook—Fundamentals).
                                                                         Surface pressure requirements account for friction losses through
                                                                         piping, heat exchangers, and controls, and in many applications are
                                                                         between 8 and 11 m. Injection pressure requirements are a func-
                                                                         tion of well design, aquifer conditions, and water quality. In theory,
                                                                         an injection well penetrating the same aquifer as the production
                                                                         well experiences a water level rise (assuming equal flows) that mir-
                                                                         rors the drawdown in the production well. Using the earlier exam-
                                                                         ple, an injection well with a 15 m static level would experience a
                                                                         water level rise of 10 m, resulting in a surface injection pressure of
               Fig. 30 Water Well Terminology                            10  15 = 5 m (i.e., a water level that remains 5 m below the
                                                                         ground surface). Thus, no additional pump head is required for
    An aquifer is a geologic unit that is capable of yielding ground-    injection in the example.
water to a well in sufficient quantities to be of practical use (UOP         In practice, injection pressure requirements usually exceed the
1975). Aquifers can exist in areas where water is present in conjunc-    theoretical value. With good (nonscaling) water quality, careful drill-
tion with pore spaces in the subsurface materials sufficient to allow    ing, and little sand production, injection pressure should be near the
the water to move laterally.                                             theoretical value. For poor water quality, high sand production, or
    In many projects, construction of the well (or wells) is handled     poor well construction, injection pressure may be 10 to 40% higher.
through a separate contract between the owner and the driller or a           The well casing diameter depends on the diameter of the pump
hydrology/hydrogeology consultant. As a result, the engineer is not      (bowl assembly) necessary to produce the required flow rate.
responsible for its design. However, because design of the building      Table 18 presents nominal casing sizes for a range of water flow
system depends on performance of the wells, it is critical that the      rates.
engineer be familiar with water well terminology and test data. The          In addition to the production well, most systems should include
most important consideration with regard to the wells is that they be    an injection well to dispose of the fluid after it has passed through
completed and tested (for flow volume and water quality) before          the system. Injection stabilizes the aquifer from which the fluid is
final system design, in much the same way that ground thermal            withdrawn by reducing or eliminating long-term drawdowns, and
properties testing precedes GCHP system design.                          helps to ensure long-term productivity. Construction of injection
    Figure 30 illustrates some of the more important well terms. Sev-    wells differs from production wells primarily in the recommended
eral references (Anderson 1984; Campbell and Lehr 1973; EPA              screen velocity (0.015 m/s, or 1/2 that of production wells) and well
1975; Roscoe Moss Company 1985) cover well drilling and well             sealing design. Injection wells, particularly those likely to be sub-
construction in detail.                                                  ject to positive injection pressure, should be fully cased and sealed
    Static water level (SWL) is the level that exists under static       from the top of the injection zone to the surface.
(nonpumping) conditions. In some cases, this level is much closer            It is commonly thought that wells, particularly injection wells,
to the surface than that at which the driller encounters water dur-      often fail, but failure is more often attributable to the designer than to
ing drilling. Pumping water level (PWL) is the level that exists         the well itself. The most common factors in reduced water well (pro-
under specific pumping conditions. Generally, this level is differ-      duction and injection) performance are encrustation and biofouling of
ent for different pumping rates (higher pumping rates mean lower         screens, formation plugging with fines, sand pumping, casing/screen
pumping levels). The difference between the SWL and the PWL              collapse, and pump problems (Driscoll 1986). To a large extent,
is the drawdown. The specific capacity of a well may be quoted           encrustation and biofouling can be reduced by minimizing drawdown
in L/s per metre of drawdown. For example, for a well with a static      through careful well design and the avoidance of excessive ground-
level of 15 m that produces 30 L/s at a pumping level of 25 m, draw-     water flows. Material selection appropriate for the water chemistry
down = 25  15 = 10 m; specific capacity = 150/45 = 30/10 = 3.0 L/s      and avoidance of substandard casing and screen products can reduce
per metre.                                                               or eliminate failures in these components. Sand production should be
    Water entrance velocity (through the screen or perforated cas-       limited by screen, gravel pack, and development practices, or
ing) can be an important design consideration. Velocity should be        removed by strainers before injection. With such good practices,
Geothermal Energy                                                                                                                            34.35

maintenance intervals can be reduced to approximately 10 to 15 years           It is also important to collect background information before the
in favorable conditions, and 5 to 8 years in unfavorable settings. One     test, and water level recovery data after pumping has ceased. Recov-
key to successful water well operations is effective monitoring: regu-     ery data in particular can be used to evaluate skin effect, which is a
lar testing of well yield, drawdown, specific capacity, and sand pro-      type of well flow resistance caused by residual drilling fluids, insuf-
duction, coupled with periodic review of trends in these parameters.       ficient screen or slotted liner area, or improper filter pack.
Flow Testing                                                               Groundwater Quality
   When possible, well testing should be completed before mechan-              The importance of groundwater quality depends on the system
ical design. Only with actual flow test data and water chemical anal-      design. Systems using isolation heat exchangers commonly encoun-
ysis information can accurate design proceed.                              ter no water quality issues (other than iron bacteria) that would pre-
   Flow testing can be divided into three different types of tests: rig,   vent a GWHP system from operating under reasonable maintenance
short-term, and long-term (Stiger et al. 1989). Rig tests are generally    levels.
very short and are accomplished while the drilling rig is on site. The
primary purpose of this test is to purge the well of remaining drilling        For systems that use groundwater directly in heat pump units
fluids and cuttings and to get a preliminary indication of yield. The      (e.g., standing-column systems and small residential GWHP sys-
length of the test is generally governed by the time required for the      tems), several issues are of concern. The primary water quality
water to run clean. The rate is determined by the available pumping        problem in the United States is scaling, usually of calcium carbon-
equipment. Frequently, the well is “blown” or pumped with the drill-       ate (lime). Because this type of scaling is partially temperature
ing rig’s air compressor. As a result, limited information about the       driven, the temperature of surfaces that groundwater contacts
well’s production characteristics is available from a rig test. If the     determines the extent to which scaling will occur. In these systems,
well is air lifted, it may not be useful to collect water samples for      peak temperatures in the refrigerant-to-water exchanger in cooling
chemical analysis because certain chemical constituents may be oxi-        mode are likely to be over 70°C. For the same system using an iso-
dized by the compressed air.                                               lation plate heat exchanger, the groundwater is unlikely to encoun-
   Properly conducted, short-term, single-well tests lasting 4 to          ter temperatures over 32°C. Using the plate heat exchanger reduces
24 h yield information about well flow rate, temperature, draw-            the propensity for scaling and limits any scale that does occur to a
down, and recovery. These tests are used most frequently for               single heat exchanger. Rafferty (2000b) provides information on
direct-use and GWHP applications. The test is generally run with           water scaling potential on a state-by-state basis.
a temporary electric submersible pump or lineshaft turbine pump                Although cupronickel, originally developed for seawater applica-
driven by an internal combustion engine and are often performed            tions, is an excellent material in that role, it provides few benefits for
by a well pump contractor.                                                 most groundwater applications. It has been shown to perform more
   A step test (Table 19), the most common type, involves at least         poorly than pure copper with hydrogen-sulfide-bearing waters.
three production rates, the largest being equal to the design flow rate        Excessive iron, particularly ferrous iron, in the water can result in
for the system served. The three points are the minimum required to        coating of heat transfer surfaces if the water is exposed to air (allow-
determine a productivity curve for the well that relates production to     ing the iron to oxidize to the ferric state, a form with much lower sol-
drawdown (Stiger et al. 1989). The key parameters monitored during         ubility in water). Periodically removing this iron from the plates of
these tests are well water level and water flow. Water level and pump-     a single heat exchanger is much less labor-intensive than removing
ing rate should be stabilized at each point before flow is increased. In
many cases, water level is monitored with a bubbler or an electric
                                                                                Table 19    Example Well Flow Test Results SWL 21 m
sounder, and flow is measured using an orifice meter. More sophisti-
cated instrumentation (e.g., pressure transducers for water level,          Time Since
magnetic flow meters, data loggers) can also be used. Short-term            Pump Start,
testing is generally used for small projects and provides information          min             Flow, L/s       Water Level, m        Comments
on yield, drawdown, and specific capacity.                                         5              7.88               23.9              clear
   Test results should reflect stable flows rates and individual flow             10              8.02               24.2              clear
“steps” are extended until water level readings stabilize. In many                15              7.88               24.7              clear
cases brief intervals of turbidity may occur at flow changes but                  20              7.88               25.0              clear
extensive periods of turbidity indicate instability in the near well              25              7.88               25.3              clear
formation.                                                                        30              7.95               25.4              clear
   Long-term tests of up to 30 days provide information on the                    40              7.88               25.4              clear
reservoir. Normally these tests involve monitoring nearby wells to                50              7.88               25.4              clear
evaluate interference effects. The data are useful in calculating                 60              7.88               25.4              clear
transmissivity and storage coefficient, reservoir boundaries, and                 65              12.6               27.6              cloudy
recharge areas (Stiger et al. 1989) but are rarely used for direct-use            70              12.6               29.5              clear
and GWHP systems.                                                                 75              12.6               30.1              clear
                                                                                  80              12.6               30.3              clear
          Table 18     Nominal Well Surface Casing Sizes                          85              12.7               30.4              clear
                                                                                  90              12.6               30.5              clear
Pump Bowl Suggested          Minimum Submersible         Lineshaft
 Diameter, Casing Size,     Casing Size, Flow Range Flow Range                   100              12.6               30.5              clear
   mm         mm               mm        3450 rpm, L/s 1750 rpm, L/s             120              12.6               30.5              clear
                                                                                 125              18.6               39.8              cloudy
    100          150            125            <5             <3
                                                                                 130              18.9               41.4              cloudy
    150          250            200          5 to 22        3 to 11
                                                                                 135              19.0               42.8              clear
    180          300            250          16 to 38       9 to 17
    200          300            250          22 to 50       16 to 30             140              18.9               43.1              clear
    230          360            300          30 to 53       17 to 34             160              18.9               43.4              clear
    250          360            300          30 to 63                            170              18.9               44.4              clear
    300          400            360          57 to 82                            180              18.9               44.4              clear
34.36                                                                            2015 ASHRAE Handbook—HVAC Applications (SI)

              Table 20     Water Chemistry Constituents                            Table 21 Controller Range Values for Dual Set-Point Well
Quality      Comment                                                                                   Pump Control*
pH          Typical range: 6.5 to 9.0. Lower values typically associated                               Building Loop Thermal Mass in Gallons per L/kW
             with higher rates of general corrosion in ferrous and copper                                         of Peak Block Cooling Load
             alloys; higher values associated with scaling.                                             2.15    4.31    6.46    8.61    10.76    12.91     15.07
TDS         Total dissolved solids: gross indicator of quantity of dissolved
                                                                                 Cooling Range, K        17      9       6       4        3         3        2
             constituents. Higher levels associated with increased corrosion
                                                                                 Heating Range, K        10      5       3       2        2         2        2
             and/or scaling; used in calculation of scale index.
Fe          Iron: use care to prevent exposure to air; problems possible at      *Table values for pumps > 3.7 kW. For pumps < 3.7 kW, three-phase range values may
                                                                                  be reduced by 50%.
             >0.5 ppm.
Total M     Ability of water to buffer acid; strongly linked to scale and used
 alkalinity to calculate scaling index. Usually expressed as ppm CaCO3.           as encountered in heat pump applications. The low temperature
Ca          Calcium ion: linked to scaling of water and used to calculate         eliminates the need to specify an industrial design for the motor/
             scaling index. Expressed in ppm Ca × 0.5 = ppm as CaCO3.             protector, thereby greatly reducing the first cost relative to direct
CO3/HCO3 Carbonate/bicarbonate: varies in concentration with pH.                  use. Caution should still be used for wells that are expected to
Hardness Linked to scaling and used to calculate of scale index;                  produce moderate amounts of sand. The high speed (nominal
             at >100 ppm, scaling can occur. Expressed in ppm                     60 Hz) of most submersible pumps makes them susceptible to ero-
             or g/m3.                                                             sion damage.
Cl          Chloride: accelerates corrosion of carbon and stainless steels;           Small groundwater systems have frequently been identified with
             may be elevated in coastal areas.                                    excessive well pump energy consumption. The reasons for exces-
Mn          Manganese: causes black scale; possible deposits at >0.2 ppm.         sive pump energy consumption (high water flow rate, coupling to
O2          Oxygen: dissolved gas; accelerates corrosion; promotes other          the domestic pressure tank, and low efficiency of small submersible
             reactions; test in field.                                            pumps) are generally not present in large, commercial groundwater
H2S         Hydrogen sulphide: dissolved gas; rotten egg odor >0.5 ppm;           systems. In large systems, the groundwater flow per unit capacity is
             attacks copper alloys; test in field.                                frequently less than half that of residential systems. Pressure at the
CO2         Carbon dioxide: dissolved gas, often present at pH < 7.5, test in     wellhead is not the 200 to 350 kPa typical of domestic systems, but
             field. GW pressurization keeps CO2 in solution.                      is rather a function only of pressure losses through the groundwater
Stability index                                                                   loop. Finally, large well pumps have efficiencies of up to 83% com-
(Ryznar      Originally developed to predict corrosion but used in GWHP for       pared to the 35 to 40% range for small submersible pumps.
 index)       scaling prediction; calculated from temperature, Ca, TDS,               In GWHP system design, the control method for the well pump
              alkalinity, and hardness. Must use temperature reflective of        determines the extent to which the optimum relationship between
              application: 29°C for systems with plate heat exchanger, 66°C       well pump power and heat pump power is preserved at off-peak con-
              for nonisolated systems.                                            ditions. There are several ways the pump can be controlled. Multiple
Saturation index                                                                  pumps can be staged to meet system loads, either with multiple
(Langlier Similar to stability index. Originally developed to predict             wells or with multiple pumps installed in a single well. A dual set-
 index)      corrosion but used in GWHP for scaling prediction; calculated        point control similar to that used in boiler/tower systems energizes
             from temperature, Ca, TDS, alkalinity, and hardness. Must use        the well pump above a given temperature in cooling mode and below
             temperature reflective of application: 29°C for systems with         a given temperature in heating mode. Between those temperatures,
             plate heat exchanger, 66°C for nonisolated systems                   the building loop floats without the addition of groundwater. To
BART        Bacteriological activity reaction test: broad indicator of various    control well pump cycling, it is necessary to establish a temperature
             bacteria. Most common tests are for iron-reducing (IRB),             range (difference between pump-on and pump-off temperatures)
             slime-forming (SLYM), and sulfate-reducing (SRB) bacteria.           over which the pump operates in both the heating and cooling
Source: Rafferty (2008).                                                          modes. The size of this range is primarily a function of the building
                                                                                  loop water volume in terms of litres per peak per kilowatt of peak
it from tens or hundreds of individual heat pump heat exchangers.                 block system load (Rafferty 2000c). Table 21 summarizes these
Table 20 summarizes the minimum parameters that should be eval-                   data. In the example in Table 17, the optimum system building loop
uated for a GWHP application.                                                     return temperature (at peak system EER) is 27.0°C. If this system
    Particulate matter (e.g., sand) in the groundwater stream,                    had a water volume of 8.61 L/kW, from Table 21, a range of 4 K in
although usually not a problem in the mechanical system, can effec-               cooling mode would be required. This range would result in a well
tively plug injection wells. Sand production should be addressed in               pump start temperature of 27.0 + (4/2) = 29°C and a well pump stop
construction of the production well (screen/gravel pack/develop-                  temperature of 27.0 – (4/2) = 25°C. A similar calculation can be
ment). If it must be dealt with on the surface, a screen or strainer is           made for heating mode. From Table 21, for systems with very low
preferable to a centrifugal separator, which can be ineffective at                thermal mass, the dual set-point method of control becomes imprac-
start-up and shutdown and can experience variable flow (Kavana-                   tical because of the very large temperature range required. For these
ugh and Rafferty 1997). Perforation size selection is critical to a               applications, an alternative method of control (variable speed, stag-
strainer’s effectiveness. Sizing should be based on 90 to 100%                    ing, etc.) is required.
removal of the particulate material. Particle size information can be                 Well pumps may also be controlled using a variable-speed drive,
based on the sieve analysis results of drill cuttings (used to size the           which responds to building loop return temperature by varying
well screen) or of a sample taken during well flow testing. In appli-             groundwater flow to the exchanger to maintain the cooling or
cations with very fine sand, multiple strainers in parallel may be                heating mode set point. Submersible-motor variable-speed applica-
necessary to control pressure drop (Rafferty 2008).                               tions are somewhat different than surface motor applications. Most
                                                                                  manufacturers limit speed reduction to 50%, and other issues such
Well Pumps                                                                        as minimum water velocity for motor cooling, switching frequency,
    Submersible pumps have not performed well in higher-                          reactor requirement, and motor protection must be addressed. Addi-
temperature, direct-use projects. However, the submersible pump                   tional information on VFD applications for submersible motors is
is a cost-effective option with normal groundwater temperatures,                  available in Rafferty (2008).
Geothermal Energy                                                                                                                         34.37

Heat Exchangers                                                              Residential groundwater heat pump systems are small enough
   Design of a plate-and-frame heat exchanger is largely a trade-off      that the additional cost of an isolation heat exchanger is typically not
between pressure drop, which influences pumping (operating cost),         economically justified. Raw groundwater is generally used as the
and overall heat transfer coefficient, which influences surface area      heat transfer fluid, but provisions must be made (such as hose bibs
(capital cost). In general, exchangers in GWHP systems can be eco-        or boiler drains) to allow for flushing and descaling of the heat pump
nomically selected for approach temperatures (between loop return         water/refrigerant coil if necessary.
and groundwater leaving temperatures) as low as 1.7 K. Most selec-           After exiting the heat pump, groundwater should be returned to
tions involve an approach of between 1.7 and 3.9 K and a pressure         a point of discharge in accordance with best practices and/or local
drop of less than 70 kPa on the building loop side. Excessive fouling     codes. Surface discharge to a pond or wetland, or infiltration in to a
factors [>3.5  10–5 (m2 ·K)/W] should not be specified when selecting    dry well may be more of an option in these smaller systems than
plate heat exchangers, which can be easily disassembled and cleaned.      with larger commercial systems due to the correspondingly lower
   Heat exchanger cost may be reduced for groundwater applica-            flow rates.
tions by using Type 304 stainless steel plates rather than the Type
316 or titanium plates common in direct-use projects. The low tem-        Central Plant Systems
perature and generally low chloride content of heat pump fluids fre-          Central plant systems, in which a conventional or heat recovery
quently make the less expensive Type 304 material acceptable.             central chiller is connected to a four-pipe system, are the oldest type
Chloride content of the groundwater, particularly in coastal areas,       of open-loop design, having first been installed in the late 1940s.
should always be compared to values in Figure 4 to determine plate        Because of the cost and energy requirements of the central plant
material acceptability. Exchanger performance should be checked           design, these systems typically do not result in the same level of
at minimum system flow rates to ensure adequate heat transfer. In         energy efficiency as unitary GWHP systems.
some cases, very low design pressure drop selections can encounter            For central plant groundwater systems, two heat exchangers are
inadequate heat transfer at minimum flows.                                normally used: one in the chilled-water loop and one in the condenser
                                                                          water loop (Figure 32). The evaporator-loop exchanger provides a
Residential Groundwater Heat Pump Systems                                 heat source for heating-dominated operation and the condenser-
   Residential groundwater heat pump systems have the same                loop exchanger provides a heat sink for cooling-dominated opera-
design considerations as commercial groundwater heat pump sys-            tion.
tems, but differ on three main items: typically they (1) are integrated       Sizing the condenser-loop exchanger is based on providing suf-
with a household domestic water system, (2) are single-zone sys-          ficient capacity to reject the condenser load in the absence of any
tems, and (3) do not isolate the groundwater from the heat pump           building heating requirement.
unit(s).                                                                      Sizing the chilled-water-loop exchanger must consider two
   Groundwater heat pumps are a prudent choice in residential             loads. The primary criterion is the load required during heating-
buildings on well water if the groundwater is of good quality. As         dominant operation. The exchanger must transfer sufficient heat
such, the heat pump can be integrated into the domestic water sys-        (when combined with compressor heat) from the groundwater to
tem and considered another water-using appliance. Design care             the chilled-water loop to meet the building’s space heating require-
must be taken to ensure that the well and pressure tank have ade-         ment. Depending on the relative groundwater and chilled-water
quate capacity to handle the additional flow demand of the heat           temperatures and on the design temperature rise, exchangers may
pump. Well pumps may be of the submersible or jet type, and the           also provide some free cooling during cooling-dominant operation.
design groundwater flow rate should be chosen based on its temper-        If groundwater temperature is lower than that of chilled water
ature such that the system COP or EER is maximized. Flow control          returning to the exchanger, some chilled-water load can be met by
valves are recommended in the discharge line to ensure that the well      the exchanger. This mode is most likely available in regions with
is not over-pumped. Placement of a slow-closing motorized valve           groundwater temperatures below 15°C.
also on the discharge line ensures positive pressure on the heat pump         Central plant chiller controls must also allow for the unique oper-
water coil, and stops the flow of water when the heat pump is not         ation with a groundwater source. Controls can be similar to those on
operating (Figure 31).                                                    a heat-recovery chiller with a tower, with one important difference.
   The pressure tank provides water at pressure on demand without         In a conventional heat-recovery chiller, waste heat is available only
short-cycling the well pump. A prepressurized bladder tank is pre-        when there is a building chilled-water (or conditioning) load. In a
ferred, and it should be large enough that filling it with the well
pump takes at least 1 min.




              Fig. 31 Motorized Valve Placement                                     Fig. 32 Central Plant Groundwater System
34.38                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

groundwater system, a heat source (the groundwater) is available
year round. To take advantage of this source during the heating sea-
son, the chiller must be loaded in response to the heating load
instead of the chilled-water load. That is, the control must include a
heating-dominant mode and a cooling-dominant mode. Two general
designs are available for this:
• Chiller capacity remains controlled by chilled-water (supply or
  return) temperature, and groundwater flow through the chilled-
  water exchanger is varied in response to the heating load
• Chiller capacity is controlled by the heating-water (condenser)
  loop temperature, and groundwater flow through the chilled-
  water exchanger is controlled by chilled-water temperature
   For buildings with a significant heating load, the former may be
more attractive, whereas the latter may be appropriate for conven-
tional buildings in moderate to warm climates.
                                                                                   Fig. 33 Commercial Standing-Column Well
Standing-Column Systems
   In practice, standing-column wells (SCWs) are a trade-off be-          rates. SCWs are serviced by qualified well contractors with minimal
tween groundwater systems and ground-coupled systems. They do             familiarization training.
not require well flow testing of the sort necessary for groundwater
systems, and conductive heat transfer can be based on existing                     3.5   SURFACE WATER HEAT PUMPS
closed-loop theory. Though standing-column systems have been                 Surface water bodies can be very good heat sources and sinks if
applied mostly in the northeastern United States, approximately           properly used. In some cases, lakes can be the very best water sup-
60% of the country is underlain by near-surface (<45 m) bedrock           ply for cooling. Various water circulation designs are possible; sev-
suitable for the systems.                                                 eral of the more common are presented here.
   A heating capacity of 370 to 445 kW or cooling capacity of 105            In a closed-loop system, one or more water-to-water or water-to-
to 125 kW can be expected from a 460 m deep standing-column               air heat pumps are linked to one or more submerged coils or flat
well. Ideal spacing between SCWs is 15 to 28 m (Orio et al. 2005)         plate heat exchangers, referred to as surface water heat exchang-
Typically, spacing between standing-column wells is greater than          ers (SWHEs). Heat is exchanged to (cooling mode) or from (heat-
vertical closed-loop (GCHP) boreholes. These estimated capacities         ing mode) the lake by the fluid (usually a water/antifreeze mixture)
assume a 10% advective bleed flow, discussed later in this section.       circulating inside the SWHE. The heat pump transfers heat to or
Closer spacing affects well field performance and can be evaluated        from the air in the building.
with design software. Additional information on standing-column              In an open-loop system, water is pumped from the lake through
systems can be found in Spitler (2002).                                   a heat exchanger and returned to the lake some distance from the
   The standing-column well combines supply and injection wells           point at which it was removed.
into one, and does not depend on the presence or flow of ground-             Thermal stratification of water often keeps large quantities of
water, beyond that of the typical bleed rate of 10 to 20% of total        cold water undisturbed near the bottom of deep lakes. This water is
pumped flow. Standing-column wells are always augmented with              cold enough to adequately cool buildings by simply being circulated
a bleed circuit, to monitor the entering water temperature. Well          through heat exchangers. A heat pump is not needed for cooling,
water temperatures that are below or above design limits because          and energy use is substantially reduced. Closed-loop coils may also
of variations in rock conductivity, building anomalies, or non-           be used in colder lakes. Heating can be provided by a separate
standard weather patterns can be restabilized (i.e., brought back to      source or with heat pumps in heating mode. As noted previously,
far-field temperatures by overflowing smaller amounts of water on         precooling or supplemental total cooling are also allowed when
command). This advective flow is a powerful short-term method             water returning to the building is near or below 13°C.
of warming and cooling well columns that are beyond design
limits.
   Standing-column wells (Figure 33) consist of a borehole cased          Heat Transfer in Lakes
in steel or other material until competent bedrock is reached. The            Heat is transferred to lakes by three primary modes: radiant
casing must be driven 7.5 to 15 m into and sealed in competent bed-       energy from the sun, convective heat transfer from the surrounding
rock. Bedrock sealing requirements vary by state. The remaining           air (when the air is warmer than the water), and conduction from
depth of the well is then self-supporting through bedrock. For deep       the ground. Solar radiation, which can exceed 950 W per square
commercial SCWs, a tail pipe (porter shroud) is inserted to form a        metre of lake area, is the dominant heating mechanism, but it occurs
conduit to draw up water, and an annulus to return water down-            primarily in the upper portion of the lake unless the lake is very
ward. This tail pipe is perforated at the bottom to form a diffuser.      clear. About 40% of solar radiation is absorbed at the surface
Water is drawn into the diffuser and up the central riser pipe to the     (Pezent and Kavanaugh 1990). Approximately 93% of the remain-
submersible pump. The well pump must be located below the water           ing energy is absorbed at depths visible to the human eye.
table in line with the central riser pipe. The tail pipe allows a             Convection transfers heat to the lake when the lake surface is
shorter, reduced-power wire size as well as more accessible well          cooler than the air. Wind speed increases the rate at which heat
pump service.                                                             is transferred to the lake, but maximum heat gain by convection is
   The U.S. Environmental Protection Agency (EPA) Underground             usually only 10 to 20% of maximum solar heat gain. Conduction
Injection Control program considers standing-column reinjection           gain from the ground is even less than convection gain (Pezent and
well water a Class V water use, type 5A7, noncontact cooling water        Kavanaugh 1990).
for geothermal heating and cooling. The EPA and equivalent state              Lakes are cooled primarily by evaporative heat transfer at the
agencies regard SCW reinjection as a beneficial use. Permitting or        surface. Convective cooling or heating in warmer months contrib-
notice may be required, depending on average daily water flow             utes only a small percentage of the total because of the relatively
Geothermal Energy                                                                                                                            34.39

small temperature difference between the air and lake surface. At
night when the sky is clear, longwave radiation can account for
significant amount of cooling. The relatively warm water surface
radiates heat to the cooler sky. For example, on a clear night, a
cooling rate of up to 160 W/m2 is possible from a lake 14 K warmer
than the sky. The last mode of heat transfer, conduction to the
ground, does not play a major role in lake cooling (Pezent and
Kavanaugh 1990), though it does provide significant heating
under winter conditions (Gu and Stefan 1990) when the surface of
the lake is frozen.
   To put these heat transfer rates in perspective, consider a
4000 m2 lake used in connection with a 35 kW heat pump. In cool-
ing mode, the unit rejects approximately 44 kW to the lake. This is
11 W/m2, or approximately 1% of the maximum heat gain from
solar radiation in the summer. In winter, a 35 kW heat pump
absorbs only about 26 kW, or 6.5 W/m2, from the lake.
Thermal Patterns in Lakes
    The maximum density of water occurs at 4.0°C, not at the freez-
ing point of 0°C. This phenomenon, in combination with the normal
modes of heat transfer to and from lakes, produces temperature pro-
files advantageous to efficient heat pump operation. In the winter,
the coldest water is at the surface. It tends to remain at the surface
and freeze. The bottom of a deep lake stays 3 to 5 K warmer than the
surface. This condition is referred to as winter stagnation. The
warmer water is a better heat source than the colder water at the sur-
face.
    As spring approaches, the surface water warms until the temper-            Fig. 34 Idealized Diagram of Annual Cycle of Thermal
ature approaches the maximum density point of 4.0°C. The winter                                Stratification in Lakes
stratification becomes unstable, and circulation loops begin to
develop from top to bottom. This condition of spring overturn               et al. 2006; Spitler 2014). However, the effect of SWHPs on thermal
(Peirce 1964) causes the lake temperature to become fairly uniform.         stratification profiles is not well characterized, and there is a lack of
    Later in the spring, as water temperatures rise above 7°C, the          experimental data. The relative importance of heat transfer modes is
circulation loops are in the upper portion of the lake. This pattern        not well known, especially during heating mode. There are no pub-
continues throughout the summer. The upper portion of the lake              licly available design tools that consider the many heat and mass
remains relatively warm, with evaporation cooling the lake and              flow modes of lakes, streams, and oceans. The model of unstratified
solar radiation warming it. The lower portion (hypolimnion) of the          ponds developed by Chiasson et al. (2000b) has been implemented
lake remains cold because most radiation is absorbed in the upper           in publicly available energy calculation programs, but its lack of
zone. Circulation loops do not penetrate to the lower zone, and             accounting for stratification, freezing on the coil, or freezing at the
conduction to the ground is quite small. The result is that, in             surface limits its usefulness for analysis of deeper lakes and opera-
deeper lakes with small or medium inflows, the upper zone is 21 to          tion in heating mode. The model developed by Spitler et al. (2012)
32°C, the lower zone is 4 to 13°C, and the intermediate zone (ther-         accounts for stratification and for freezing both on the coil and at the
mocline) has a sharp change in temperature in a small change in             surface, but makes several approximations such as neglecting
depth. This condition is referred to as summer stagnation.                  inflows, outflows, and water level variations. Furthermore, valida-
    As fall begins, the water surface begins to cool by radiation and       tion of all such models is necessarily limited to a small number of
evaporation. With the approach of winter, the upper portion begins          lakes for which experimental data are available. Therefore, some
to cool toward the freezing point and the lower levels approach the         caution in using such tools is warranted.
maximum density temperature of 4.0°C. An ideal temperature-
versus-depth chart is shown in Figure 34 for each of the four seasons       Closed-Loop Lake Water Heat Pump Systems
(Peirce 1964).
                                                                               The closed-loop SWHEs shown in Figure 35 have several advan-
    Many lakes do exhibit near-ideal temperature profiles. However,         tages over the open loop:
(1) high inflow/outflow rates, (2) insufficient depth for stratification,
(3) level fluctuation, (4) wind, and (5) lack of enough cold weather        • Fouling is reduced because clean water (or water/antifreeze solu-
to establish sufficient amounts of cold water necessary for summer            tion) circulates through the heat pump
stratification can disrupt the profile. Therefore, a thermal survey of      • Pumping-power requirement is lower because there is no eleva-
the lake should be conducted or existing surveys of similar lakes in          tion head from the lake surface to the heat pumps
similar geographic locations should be consulted (Hattemer and
Kavanaugh 2005). When interpreting survey data, be aware that               • It is the only type recommended with unitary heat pumps if a lake
there are annual variations in temperature profiles that will not be          temperature below 4°C is possible: fluid outlet temperature is
reflected in measurements for a single year. Shallow ponds and                about 3 K below that of the inlet at a flow of 54 mL/s per kilowatt,
lakes often destratify completely. This does not preclude their use           and icing occurs on heat exchanger surfaces when the lake water
for SWHP systems, but does reduce performance in cooling mode                 temperature is in the 1 to 3°C range
and may require larger heat exchangers compared to lakes that                  Disadvantages of closed-loop systems include the following:
remain stratified.
    The thermal and environmental effects of heat rejection and             • Heat pump performance decreases slightly because circulation
absorption on larger lakes and streams have been studied (Hattemer            fluid temperature drops 2 to 7 K below lake temperature
34.40                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                           Open-Loop Lake Water Heat Pump and Direct
                                                                           Surface Cooling Systems
                                                                               Open-loop surface water heat pump systems use heat pumps or
                                                                           chillers to provide heating and/or cooling, with surface water circu-
                                                                           lating through a heat exchanger to provide the heat source and/or
                                                                           sink. The heat pumps may be unitary or custom built.
                                                                               Direct surface water cooling (DSWC) systems use cold lake or
                                                                           sea water to provide cooling without heat pumps. Because the total
                                                                           (horizontal + vertical) distance between the building(s) being cooled
                                                                           and the actual location of the cold water is often significant, the scale
                                                                           of the system that is economically feasible tends to be quite large.
                                                                               In cases where the lake or sea water may not be cool enough to
                                                                           meet all demands, hybrid systems that can provide cooling with or
                                                                           without heat pumps or chillers have also been used. Published
                                                                           descriptions of all three types of systems have been reviewed by
                                                                           Mitchell and Spitler (2013).
                                                                               As noted previously, open-loop systems with unitary heat pumps
                                                                           are not suitable for lake temperatures below 4.4°C because of the
                                                                           risk of freezing in the evaporator. However, larger installations that
                                                                           use custom-designed heat pumps are successfully operated in Scan-
                                                                           dinavia under even colder conditions. Their capacities can be as
                                                                           large as 30 MW. One such system takes water from the Baltic Sea at
                                                                           3°C and returns it at 0.5°C using falling film evaporators (i.e., plate
                                                                           evaporators with the sea water sprayed on to the outside of the evap-
  Fig. 35   SWHEs: (A) HDPE Coil Type and (B) Plate Type                   orator) (Mitchell and Spitler 2013).
                                                                               Open-loop systems are generally designed with either a sub-
• Coils may be damaged in public lakes; thermally fused polyeth-
                                                                           mersible pump in a wet sump pit connected to the water body or
  ylene loops are much more resistant to damage than copper, glued
                                                                           with a conventional centrifugal pump in a dry sump pit. It is also
  plastic (PVC), or tubing with band-clamped joints
                                                                           possible in some applications to place the pump just above the water
• Fouling can occur on the outside of the lake coil, particularly in       level. Small (e.g., residential) systems are sometimes installed with
  murky lakes or where coils are located on or near the lake bottom.       a submersible pump in the water body.
   High-density polyethylene (HDPE 3408) is recommended for in-                Design guidelines for open-loop systems may be summarized as
lake piping. All connections must be either thermally socket-fused or      follows:
butt-fused. These plastic pipes should also have protection from UV
                                                                           • HDPE is recommended for pipelines because of its flexibility,
radiation, especially when near the surface. Polyvinyl chloride (PVC)
                                                                             durability, and high thermal resistance. HDPE is also fusible and
pipe and plastic pipe with band-clamped joints are not recommended.
                                                                             floats in water, which makes it possible to connect large sections
   Plate heat exchangers are also available, and manufacturers typ-
                                                                             of pipe together for surface installation.
ically provide estimated capacities for specified conditions. How-
ever, use care in applying metal heat exchangers in cold climates.         • Design intakes to avoid entrainment and impingement of sedi-
For an equal temperature difference between the reservoir and fluid          ment and fish. A radial wedge wire intake screen with 2 to 10 mm
inside the coil, the surface temperature of metal heat exchangers is         openings placed 2 to 3 m above the lake or seabed is recom-
closer to the freezing point of water. The higher thermal resistance         mended. Limit screened face velocity to 0.15 m/s.
of HDPE results in a larger required surface area and a much lower         • For direct surface water cooling applications, intake water tem-
heat transfer per unit of surface area. Thus, the surface temperature        perature should be no higher than 13°C for space air dehumidifi-
of an adequately designed HDPE coil tends to be higher than that of          cation. Water with higher temperatures may also be used for
a metal tube or plate and less likely to develop ice on the coil exte-       sensible only cooling or precooling.
rior. In certain circumstances, ice build-up may occur on the closed-      • Pumps may be configured in a wet-sump or dry-sump configura-
loop SWHE nonetheless. Use proper methods for anchoring the                  tion. For wet-sump pumping designs, a large-diameter intake
SWHE to resist the upward buoyant force caused by ice build-up.              pipeline or a deep sump pit may be necessary to achieve the
   The piping networks of closed-loop systems resemble those                 required flow rate. For dry-sump pumping configurations, avail-
used in ground-coupled heat pump systems. Both a large-diameter              able net positive suction head should be calculated carefully to
header between the heat pump and lake coil and several parallel              check against the pump specifications. Pump material should be
loops of piping in the lake are required. Loops are spread out to limit      chosen to resist corrosion and erosion.
thermal interference, hot spots, and cold pockets. Although this           • Heat exchangers operating in salt water should be constructed
layout is preferred in terms of performance, installation is more time       from titanium; those operating in freshwater may use stainless
consuming. Many contractors simply unbind plastic pipe coils and             steel. Water quality should be tested and verified.
submerge them in a loose bundle. Some compensation for thermal             • Heat exchanger fouling may be a problem in warmer climates.
interference is obtained by making bundled coils longer than the             Methods for addressing this concern include chlorine dosing, per-
spread coils. A diagram of this type of installation is shown in Fig-        manently installed brush systems, or disassembly and cleaning.
ure 35A.                                                                   • Heat pumps for larger systems are typically custom designed
   Copper coils have also been used successfully. Copper tubes               units. If used for heating, multistage compression is common.
have a very high thermal conductivity, so coils only one-fourth to         • Outfall structures should discharge at a depth that will not pro-
one-third the length of plastic coils are required. However, copper          mote nutrient enhancement of the outfall area. They should also
pipe does not have the durability of HDPE 3408, and if fouling is            discharge near the lake or seabed and cover a large enough area so
possible, coils must be significantly longer.                                as to prevent a high thermal gradient in the source water body.
Geothermal Energy                                                                                                                                       34.41

Antifreeze Requirements                                                          Table 22 Suitability of Selected GCHP Antifreeze Solutions
    Closed-loop horizontal and surface water heat exchanger sys-                                                         Propylene Potassium
tems often require antifreeze in the circulating water in locations             Category                 Methanol Ethanol Glycol    Acetate CMA Urea
with significant heating seasons. Antifreeze may not be needed in               Life-cycle cost             ***        ***        **1      **1      **1 ***
a comparable vertical borehole heat exchanger, because the deep                 Corrosion                   **2        **3        ***      **       **4 *5
ground temperature is essentially constant. At a depth of 2 m, a                Leakage                     ***        **6        **6      *7       *8    *9
typical value for horizontal heat exchangers, ground temperature
                                                                                Health risk                 *10,11     **10,12    ***10    ***10    *** ***10
                                                                                                                                                       10
varies by approximately ±5 K. Even if the mean ground tempera-
ture is 15°C in late winter, ground temperature at a 2 m depth drops            Fire risk                   *13        *13        ***14    ***      *** ***
to 10°C. The heat extraction process lowers the temperature even                Environment risk            **15       **15       ***      **15     **15 ***
further around the heat exchanger pipes, probably by an additional              Future-use risk             *16        **17       ***      **18     **19 **19
5 K or more. Even with good heat transfer to the circulating water,             Key:     * Potential problems, caution in use required
the entering water temperature (leaving the ground heat                                 ** Minor potential for problems
exchanger) is around 5°C. Lakes that freeze at the surface in the                      *** Little or no potential for problems
winter approach 4°C at the bottom, yielding nearly the same mar-                Category                  Notes
gin of safety against freezing of the circulating fluid. An addi-               Life-cycle cost          1. Higher-than-average installation and energy costs.
tional 5 K temperature difference is usually needed in the heat                 Corrosion                2. High black iron and cast iron corrosion rates.
pump’s refrigerant-to-water heat exchanger to transfer heat to the                                       3. High black iron cast iron, copper and copper alloy
refrigerant. Having a refrigerant-to-water coil surface temperature                                         corrosion rates.
below the freezing point of water risks growing a layer of ice on                                        4. Medium black iron, copper and copper alloy
the water side of the heat exchanger. In the best case, coil icing                                          corrosion rates.
restricts and may eventually block the flow of water and cause a                                         5. Medium black iron, high cast iron, and extremely
shutdown. In the worst case, ice could burst the tubing in the coil                                         high copper and copper alloy corrosion rates.
and require a major service expense.                                            Leakage                  6. Minor leakage observed.
    Several factors must be considered when selecting an antifreeze                                      7. Moderate leakage observed. Extensive leakage
for a ground-loop heat exchanger; the most important are (1) effect                                         reported in installed systems.
on system life-cycle cost, (2) corrosivity, (3) leakage, (4) health                                      8. Moderate leakage observed.
risks, (5) fire risks, (6) environmental risks from spills or disposal,                                  9. Massive leakage observed.
and (7) risk of future use (acceptability of the antifreeze over the life       Health risk             10. Protective measures required with use. See Material
of the system). A study by Heinonen and Tapscott (1996) evaluating                                          Safety Data Sheet (MSDS).
six antifreezes against these seven criteria is summarized in Table                                     11. Prolonged exposure can cause headaches, nausea,
22. No single material satisfies all criteria. Methanol and ethanol                                         vomiting, dizziness, blindness, liver damage, and
have good viscosity characteristics at low temperatures, yielding                                           death. Use of proper equipment and procedures
lower-than-average pumping power requirements. However, in con-                                             reduces risk significantly.
centrated forms they both pose a significant fire hazard. Methanol is                                   12. Confirmed human carcinogen.
also toxic, eliminating it from consideration in areas that require             Fire risk               13. Pure fluid only. Little risk when diluted with water
nontoxic antifreeze to be used. Propylene glycol had no major                                               in antifreeze.
concerns, with only leakage and pumping-power requirements                                              14. Very minor potential for pure fluid fire at elevated
prompting minor concerns. Potassium acetate, calcium magnesium                                              temperatures.
acetate (CMA), and urea have favorable environmental and safety                 Environment risk        15. Water pollution.
performance, but are all subject to significant leakage problems,               Future-use risk         16. Toxicity and fire concerns. Prohibited in some
which has limited their use.                                                                                locations.
                                                                                                        17. Toxicity, fire, and environmental concerns.
                           REFERENCES                                                                   18. Potential leakage concerns.
Anderson, K.E. 1984. Water well handbook. Missouri Water Well and Pump                                  19. Not currently used as GSHP antifreeze solution.
   Contractors Association, Belle, MD.                                                                      May be difficult to obtain approval for use.
Anderson, D.A., and J.W. Lund, eds. 1980. Direct utilization of geothermal      Source: Heinonen and Tapscott (1996).
   energy: Technical handbook. Geothermal Resources Council Special
   Report 7.                                                                    Bullard, E. 1973. Basic theories (Geothermal energy; Review of research
ASHRAE. 1998. Water-source heat pumps—Testing and rating for perfor-               and development). UNESCO, Paris.
   mance—Part 1: Water-to-air and brine-to-air heat pumps. ANSI/ARI/            Campbell, M.D., and J.H. Lehr. 1973. Water well technology. McGraw-Hill,
   ASHRAE/ISO Standard 13256-1:1998.                                               New York.
ASHRAE. 1998. Water-source heat pumps—Testing and rating for perfor-            Caneta Research. 1995. Commercial/institutional ground-source heat pump
   mance—Part 2: Water-to-water and brine-to-water heat pumps. ANSI/               engineering manual. ASHRAE.
   ARI/ASHRAE/ISO Standard 13256-2:1998.
                                                                                Caneta Research. 2001. Commissioning, preventative maintenance and
ASHRAE. 2013a. District heating guide.
                                                                                   troubleshooting guide for commercial GSHP systems. ASHRAE SP-94.
ASHRAE. 2013b. District cooling guide.
Austin, J.C. 1978. A low temperature geothermal space heating demonstra-        Carlson, S. 2001. Development of equivalent full load heating and cooling
   tion project. Geothermal Resources Council Transactions 2(2).                   hours for GCHPs applied in various building types and locations.
Austin III, W.A., C. Yavuzturk, and J.D. Spitler. 2000. Development of an in-      ASHRAE TRP-1120, Final Report.
   situ system for measuring ground thermal properties. ASHRAE Trans-           Carslaw, H.S., and J.C. Jaeger. 1947. Heat conduction in solids. Claremore
   actions 106(1):365-379.                                                         Press, Oxford.
Bernier, M.A., P. Pinel, P., R. Labib, and R. Paillot. 2004. A multiple load    Chandler, R.V. 1987. Alabama streams, lakes, springs and ground waters for
   aggregation algorithm for annual hourly simulations of GCHP systems.            use in heating and cooling. Bulletin 129. Geological Survey of Alabama,
   International Journal of HVAC&R Research (now Science and Technol-              Tuscaloosa.
   ogy for the Built Environment) 10(4):471-488.                                Chiasson, A.D., S.J. Rees, and J.D. Spitler. 2000a. A preliminary assessment
Bernier, M.A., A. Chahla, and P. Pinel. 2008. Long-term ground temperature         of the effects of groundwater flow on closed-loop ground-source heat
   changes in geo-exchange systems. ASHRAE Transactions 114(2):342-350.            pump systems. ASHRAE Transactions 106(1):380-393.
34.42                                                                             2015 ASHRAE Handbook—HVAC Applications (SI)

Chiasson, A.D., J.D. Spitler, S.J. Rees, and M.D. Smith. 2000b. A model for        Hellström, G. 1989. Duct ground heat storage model: Manual for computer
    simulating the performance of a shallow pond as a supplemental heat                code. Department of Mathematical Physics, University of Lund, Sweden.
    rejecter with closed-loop ground-source heat pump systems. ASHRAE              Hellström, G. 1991. Ground heat storage—Thermal analyses of duct storage
    Transactions. 106(2):107-121.                                                      systems. Ph.D. dissertation. University of Lund, Sweden.
Christen, J.E. 1977. Central cooling—Absorption chillers. Oak Ridge                ICC. 2012. International mechanical code®, Ch. 12: Hydronic piping. Inter-
    National Laboratories, Oak Ridge, TN.                                              national Code Council, Washington, D.C.
Cooper, L.Y. 1976. Heating of a cylindrical cavity. International Journal of       IGSHPA. 2011. Closed loop/geothermal heat pump systems—Design and
    Heat and Mass Transfer 19:575-577.                                                 installation standards. International Ground Source Heat Pump Associ-
Cornell University. 2006. Lake source cooling. http://www.utilities.cornell            ation, Stillwater, OK.
    . edu/utl_ldlsc.html.                                                          Ingersoll, L.R., and A.C. Zobel. 1954. Heat conduction with engineering
CSA. 2013. Design and installation of earth energy systems. Standard C448-             and geological application, 2nd ed. McGraw-Hill, New York.
    13. Canadian Standards Association, Rexdale, ON.                               Interagency Geothermal Coordinating Council. 1980. Geothermal energy,
Culver, G.G., and G.M. Reistad. 1978. Evaluation and design of downhole                research, development and demonstration program. DOE Report
    heat exchangers for direct applications. DOE Report RLO-2429-7.                    RA0050, IGCC-5. U.S. Department of Energy, Washington, D.C.
Di Pippo, R. 1988. Industrial developments in geothermal power production.         Jenkins, J., ed. 2009. Guidelines for the construction of vertical boreholes
    Geothermal Resources Council Bulletin 17(5).                                       for closed loop heat pump systems. National Ground Water Association,
Driscoll, F.G. 1986. Groundwater and wells, 2nd ed. Johnson Screens, St.               Westerville, OH.
    Paul, MN.                                                                      Kavanaugh, S.P. 1985. Simulation and experimental verification of a verti-
Efrid, K.D., and G.E. Moeller. 1978. Electrochemical characteristics of 304            cal ground-coupled heat pump system. Ph.D. dissertation, Oklahoma
    and 316 stainless steels in fresh water as functions of chloride concentra-        State University, Stillwater.
    tion and temperature. Paper 87, Corrosion/78, Houston.                         Kavanaugh, S.P. 1991. Ground and water source heat pumps. Oklahoma
Ellis, P. 1989. Geothermal direct use engineering and design guidebook, Ch.            State University, Stillwater.
    8, Materials selection guidelines. Oregon Institute of Technology, Geo-        Kavanaugh, S.P. 1992. Ground-coupled heat pumps for commercial build-
    Heat Center, Klamath Falls.                                                        ing. ASHRAE Journal 34(9):30-37.
Ellis, P., and C. Smith. 1983. Addendum to material selection guidelines for       Kavanaugh, S.P. 1998. A design method for hybrid ground-source heat
    geothermal energy utilization systems. Radian Corporation, Austin.                 pumps. ASHRAE Transactions 104(2), Paper TO-98-07-3.
Enwave. (no date). Deep water lake cooling. http://www.enwave.com/dlwc             Kavanaugh, S.P. 2000. Field tests for ground thermal properties—Methods
    .php.                                                                              and impact on GSHP system design. ASHRAE Transactions 106(1),
EPA. 1975. Manual of water well construction practices. EPA-570/9-75-                  Paper DA00-13-4.
    001. U.S. Environmental Protection Agency, Washington, D.C. Avail-             Kavanaugh, S.P. 2001. Investigation of methods for determining soil for-
    able from http://www.epa.gov/nscep/.                                               mation thermal characteristics from short term field tests. ASHRAE
EPRI. 1990. Soil and rock classification for the design of ground-coupled              Research Project RP-1118, Final Report.
    heat pump systems. International Ground Source Heat Pump Associa-
                                                                                   Kavanaugh, S.P. 2003. Impact of operating hours on long-term heat storage
    tion. Electric Power Research Institute, National Rural Electric Cooper-
                                                                                       and design of ground heat exchangers. ASHRAE Transactions 109(1).
    ative Association, Oklahoma State University, Stillwater.
                                                                                   Kavanaugh, S.P. 2008. A 12-step method for closed-loop ground-source
Eskilson, P. 1987. Thermal analysis of heat extraction boreholes. University
                                                                                       heat-pump design. ASHRAE Transactions 114(2).
    of Lund, Sweden.
                                                                                   Kavanaugh, S.P. 2010. Ground heat exchangers: Determining thermal resis-
European Union. 2013. Commission decision of 1 March 2013 establishing
                                                                                       tance. ASHRAE Journal 52(8):72-75.
    the guidelines for member states on calculating renewable energy from
    heat pumps from different heat pump technologies. Official Journal Doc-        Kavanaugh, S.P., and T.H. Calvert. 1995. Performance of ground source heat
    ument 32013D0114. Available at http://eur-lex.europa.eu/legal-content              pumps in north Alabama. Final Report, Alabama Universities and Ten-
    /EN/TXT/?qid=1413296643105&uri=CELEX:32013D0114.                                   nessee Valley Authority Research Consortium. University of Alabama,
Fisher, D.E., S.J. Rees, S.K. Padhmanabhan, and A. Murugappan. 2006.                   Tuscaloosa.
    Implementation and validation of ground-source heat pump system                Kavanaugh, S.P., and J.S. Kavanaugh. 2012. Long-term commercial GSHP
    models in an integrated building and system simulation environment.                performance, part 3. ASHRAE Journal 54(9).
    HVAC&R Research (now Science and Technology for the Built Environ-             Kavanaugh, S.P., and K. Rafferty. 2014. Geothermal heating and cooling:
    ment) 12:693-710.                                                                  Design of ground-source heat pump systems. ASHRAE,
Franklin Electric. 2001. Application manual for submersible pumps. Frank-          Kavanaugh, S.P., S. Lambert, and D. Messer. 2002. Development of guide-
    lin Electric, Bluffton, IN.                                                        lines for the selection and design of the pumping/piping subsystem for
Gehlin, S. 1998. Thermal response test, in-situ measurements of thermal                ground coupled heat pumps. ASHRAE TRP-1217, Final Report.
    properties in hard rock. Licentiate thesis, Department of Environmental        Kindle, C.H., and E.M. Woodruff. 1981. Techniques for geothermal liquid
    Engineering, Division of Water Resources Engineering, Luleå Univer-                sampling and analysis. Battelle Pacific Northwest Laboratory, Richland,
    sity of Technology, Sweden.                                                        WA.
Gu, R., and H.G. Stefan. 1990. Year-round temperature simulation of cold           Lienau, P.J. 1979. Materials performance study of the OIT geothermal heat-
    climate lakes. Cold Regions Science and Technology 18(2):147-160.                  ing system. Geo-Heat Utilization Center Quarterly Bulletin, Oregon
Hackel, S., and A. Pertzborn. 2011. Effective design and operation of hybrid           Institute of Technology, Klamath Falls.
    ground-source heat pumps: Three case studies. Energy and Buildings 43.         Lienau, P., H. Ross, and P. Wright. 1995. Low temperature resource assess-
Hackel, S., G. Nellis, and S. Klein. 2009. Optimization of cooling dominated           ment. Geothermal Resources Council Transactions 19(1995).
    hybrid ground-coupled heat pump systems (RP-1384). ASHRAE Trans-               Liu, X. 2005. Development and experimental validation of simulation of
    actions 109(1), Paper CH-09-057.                                                   geothermal snow melting systems for bridges. Ph.D. dissertation, Okla-
Hackett, G., and J.H. Lehr. 1985. Iron bacteria occurrence problems and                homa State University, Stillwater, OK, USA.
    control methods in water wells. National Water Well Association,               Liu, X. 2008. Enhanced design and energy analysis tool for geothermal
    Worthington, OH.                                                                   water loop heat pump systems. 9th International IEA Heat Pump Con-
Hattemer, B.G., and S.P. Kavanaugh. 2005. Design temperature data for sur-             ference, Zürich, Switzerland, Paper 4.54.
    face water HVAC systems. ASHRAE Transactions 111(1).                           Lund, J., T. Boyd, A. Sifford, and R. Bloomquist. 2001. Geothermal utiliza-
Hattemer, B.G., S.P. Kavanaugh, and D. Williamson. 2006. Environmental                 tion in the United States—2000. Proceedings of the 26th Annual Stan-
    impacts of surface water heat pump systems. ASHRAE Transactions 112(1).            ford Workshop—Reservoir Engineering. Stanford University.
Heinonen, E.W., and R.E. Tapscott. 1996. Assessment of anti-freeze solu-           Lunis, B. 1989. Geothermal direct use engineering and design guidebook,
    tions for ground-source heat pump systems. ASHRAE Research Project                 Ch. 20, Environmental considerations. Oregon Institute of Technology,
    RP-908, Report.                                                                    Geo-Heat Center, Klamath Falls.
Heinonen, E.W., R.E. Tapscott, M.W. Wildin, and A.N. Beall. 1997. Assess-          Mitchell, M.S., and J.D. Spitler, 2013. Open-loop direct surface water cool-
    ment of anti-freeze solutions for ground-source heat pump systems.                 ing and surface water heat pump systems—A review. HVAC&R Re-
    ASHRAE BRP-90, Report.                                                             search. 19(2):125-140.
Geothermal Energy                                                                                                                                   34.43

Mogensen, P. 1983. Fluid to duct wall heat transfer in duct system heat stor-   Singh, J.P., and G. Foster. 1998. Advantages of using the hybrid geothermal
   ages. Proceedings of the International Conference on Subsurface Heat            option. Proceedings of the Second Stockton International Geothermal
   Storage in Theory and Practice, Stockholm, pp. 652-657.                         Conference, March 16-17, 1998.
Morrison, A. 1997. GS2000 software. Proceedings of the Third Interna-           Skouby, A., ed. 2011. Closed loop/geothermal heat pump systems design
   tional Heat Pumps in Cold Climates Conference, Wolfville, Nova Scotia,          and installation standards. International Ground Source Heat Pump
   pp. 67-76.                                                                      Association, Oklahoma State University, Stillwater, OK
Muffler, L.J.P., ed. 1979. Assessment of geothermal resources of the United     Spitler, J.D. 2000. GLHEPRO—A design tool for commercial building
   States—1978. U.S. Geological Survey Circular 790.                               ground loop heat exchangers. Proceedings of the Fourth International
NGDS. 2014. National geothermal data system. U.S. Department of Energy,            Heat Pumps in Cold Climates Conference, Aylmer, Québec.
   Washington, D.C. http://www.geothermaldata.org/.                             Spitler, J.D. 2002. R&D studies applied to standing column well design,
NGWA. 2010. Guidelines for the construction of loop wells for vertical             ASHRAE RP-1119, Report.
   closed loop ground source heat pump systems, appendix A, J.T. Jenkins,       Spitler, J.D., S.J. Rees, and C. Yavuzturk. 1999. More comments on in-situ
   ed. National Ground Water Association, Westerville, OH.                         borehole thermal conductivity testing. The Source 12(2):4-6.
Nichols, C.R. 1978. Direct utilization of geothermal energy: DOE’s resource     Spitler, J.D, S.J. Rees, and C. Yavuzturk. 2000. Recent developments in
   assessment program. Direct Utilization of Geothermal Energy: A Sym-             ground source heat pump system design, modeling and applications.
   posium. Geothermal Resources Council.                                           Proceedings of the Dublin 2000 Conference.
Nutter, D., R. Couvillion, M.G. Sutton, K. Tan, R. Davis, and J. Hemphill.      Spitler, J. D., J. R. Cullin, K. Conjeevaram, M. Ramesh, and M. Selvakumar.
   2001. Investigation of borehole completion methods to optimize the              2012. Improved design tools for surface water and standing column well
   environmental benefits of ground-coupled heat pumps (RP-1016).                  heat pump systems. Report DE-EE0002961. Office of Scientific and
   ASHRAE Research Project RP-1016, Final Report.                                  Technical Information, U.S. Department of Energy, Washington, D.C.
Orio, C., C.N. Johnson, S.J. Rees, A. Chiasson, D. Zheng, and J.D. Spitler.        Available at http://www.osti.gov/scitech/biblio/1111113/.
   2005. A survey of standing column well installations in North America        Stiger, S., J. Renner, and G. Culver. 1989. Geothermal and direct use engi-
   (RP-1119). ASHRAE Transactions 111(2):109-121.                                  neering and design guidebook, Ch. 7, Well testing and reservoir evalua-
OSU. 1988a. Closed-loop/ground-source heat pump systems installation               tion. Oregon Institute of Technology, Geo-Heat Center, Klamath Falls.
   guide. International Ground Source Heat Pump Association, Oklahoma           Svec, O.J. 1990. Spiral ground heat exchangers for heat pump applications.
   State University, Stillwater.                                                   Proceedings of 3rd IEA Heat Pump Conference. Pergamon Press, Tokyo.
OSU. 1988b. Closed loop ground source heat pump systems. Oklahoma               UOP. 1975. Ground water and wells. Johnson Division, UOP Inc., St. Paul,
   State University, Stillwater.                                                   MN.
Peirce, L.B. 1964. Reservoir temperatures in north central Alabama. Bulle-
                                                                                USGS. 2000. Ground water atlas of the United States. U.S. Geological Sur-
   tin 8. Geological Survey of Alabama, Tuscaloosa.
                                                                                   vey, Reston, VA.
Pezent, M.C., and S.P. Kavanaugh. 1990. Development and verification of a
                                                                                Witte, H., G. van Gelder, and J. Spitler. 2002. In-situ thermal conductivity
   thermal model of lakes used with water-source heat pumps. ASHRAE
                                                                                   testing: A Dutch perspective. ASHRAE Transactions 108(1).
   Transactions 96(1).
                                                                                Xu, X. 2007. Simulation and optimal control of hybrid ground source heat
Phillipe, M., M. Bernier, and D. Marchio. 2010. Vertical geothermal bore-
                                                                                   pumps. Ph.D. dissertation, Oklahoma State University.
   fields. ASHRAE Journal 52(7):20-28.
Rafferty, K. 1989a. Geothermal direct use engineering and design guide-         Yavuzturk, C., and J.D. Spitler. 1999. A short time step response factor
   book, Ch. 14, Absorption refrigeration. Oregon Institute of Technology,         model for vertical ground loop heat exchangers. ASHRAE Transactions,
   Geo-Heat Center, Klamath Falls.                                                 105:475-485.
Rafferty, K. 1989b. A materials and equipment review of selected U.S. geo-
   thermal district heating systems. Oregon Institute of Technology, Geo-                                BIBLIOGRAPHY
   Heat Center, Klamath Falls.
                                                                                Allen, E. 1980. Preliminary inventory of western U.S. cities with proximate
Rafferty, K. 2000a. A guide to online geologic information and publications
                                                                                   hydrothermal potential. Eliot Allen and Associates, Salem, OR.
   for use in GSHP site characterization. Transactions of the 2000 Heat
                                                                                Bernier, M.A. 2006. Closed-loop ground-coupled heat pump systems,
   Pumps in Cold Climates Conference, Caneta Research, Missisaugua,
                                                                                   ASHRAE Journal 48(9):12-19.
   ON, Canada.
                                                                                Caneta Research. 1995. Operating experiences with commercial ground-
Rafferty, K. 2000b. Scaling in geothermal heat pump systems. Geo-Heat
                                                                                   source heat pumps. ASHRAE RP-863, Report.
   Center, Oregon Institute of Technology, Klamath Falls.
Rafferty, K. 2000c. Design aspects of commercial open loop heat pump            Chiasson, A.D., and C. Yavusturk. 2003. Assessment of the viability of
   systems. Transactions of the 2000 Heat Pumps in Cold Climates Confer-           hybrid geothermal heat pump systems with solar thermal collectors.
   ence, Caneta Research, Missisaugua, ON, Canada.                                 ASHRAE Transactions 109(2).
Rafferty, K. 2008. Design issues in commercial open loop heat pump sys-         Cosner, S.R., and J.A. Apps. 1978. A compilation of data on fluids from
   tems. ASHRAE Transactions 114(2).                                               geothermal resources in the United States. DOE Report LBL-5936. Law-
Reistad, G.M., G.G. Culver, and M. Fukuda. 1979. Downhole heat exchang-            rence Berkeley Laboratory, Berkeley, CA.
   ers for geothermal systems: Performance, economics and applicability.        Kavanaugh, S. 1991. Ground and water source heat pumps: A manual for
   ASHRAE Transactions 85(1):929-939.                                              the design and installation of ground coupled, ground water and lake
Remund, C. 1999. Borehole thermal resistance: Laboratory and field stud-           water heating and cooling systems in southern climates. Energy Infor-
   ies. ASHRAE Transactions 105(1).                                                mation Services, Tuscaloosa.
Remund, C., and R. Carda. 2014. Ground source heat pump residential and         Kavanaugh, S.P., and M.C. Pezent. 1990. Lake water applications of water-
   light commercial design and installation guide. International Ground            to-air heat pumps. ASHRAE Transactions 96(1):813-820.
   Source Heat Pump Association, Stillwater, OK.                                Lund, J., ed. 2000. Geothermal direct use engineering and design guide-
Roscoe Moss Company. 1985. The engineers’ manual for water well design.            book. Geo-Heat Center, Klamath Falls.
   Roscoe Moss Company, Los Angeles.                                            Lund, J.W., P.J. Lienau, G.G. Culver, and C.V. Higbee. 1979. Klamath Falls
Sachs, H. 2002. Geology and drilling methods for ground-source heat pump           geothermal district heating. Geothermal Resources Council Transac-
   system installations: An introduction for engineers. ASHRAE.                    tions 3.
Shonder, J.A., and J.V. Beck. 1999. Determining effective soil formation        Meline, L. 2013. How to select materials—GHP piping systems. ASHRAE
   properties from field data using a parameter estimation technique.              Journal 55(3):86-88.
   ASHRAE Transactions 105(1):458-466.                                          Mitchell, D.A. 1980. Performance of typical HVAC materials in two geo-
Shonder, J.A., V.D. Baxter, J.W. Thornton, and P. Hughes. 1999. A new              thermal heating systems. ASHRAE Transactions 86(1):763-768.
   comparison of vertical ground heat exchanger design methods for resi-        Performance Pipe. 1998. Polyethylene piping systems manual 10428-98 pip-
   dential applications. ASHRAE Transactions 105(2).                               ing manual. Performance Pipe Inc., Dallas.
Shonder, J.A., V.D. Baxter, P.J. Hughes, and J.W. Thornton. 2000. A com-        Remund, C., and N. Paul. 2000. Grouting for vertical geothermal heat pump
   parison of vertical ground heat exchanger design software for commer-           systems: Engineering design and field procedures manual. International
   cial applications. ASHRAE Transactions 106(1).                                  Ground Source Heat Pump Association, Stillwater.
                                                                                 CHAPTER 35

                                                             SOLAR ENERGY USE
Quality and Quantity of Solar Energy ..................................... 35.1                   Cooling by Solar Energy ........................................................ 35.18
Solar Energy Collection........................................................... 35.6           Sizing Solar Heating and Cooling Systems:
Components ........................................................................... 35.11        Energy Requirements.......................................................... 35.19
Water Heating ........................................................................ 35.13      Installation Guidelines ........................................................... 35.24
Solar Heating and Cooling Systems ...................................... 35.15                    Design, Installation, and Operation Checklist....................... 35.25
Cooling by Nocturnal Radiation and                                                                Photovoltaic Applications ...................................................... 35.27
  Evaporation........................................................................ 35.16       Symbols .................................................................................. 35.28




T     HE sun radiates considerable energy onto the earth. Putting
      that relatively low-intensity (rarely over 950 W/m2) energy to
work has lead to the creation of many types of devices to convert that
energy into useful forms, mainly heat and electricity. How that
energy is valued economically drives the ebb and flow of the global
solar industry. This chapter discusses several different types of solar
equipment and system designs for various HVAC applications, as
well as methods to determine the solar resource.
    Worldwide, solar energy use varies in application and degree. In
China and, to a lesser extent, Australasia, solar energy is widely
used, particularly for water heating. In the Middle East, solar power
is used for desalination and absorption air conditioning. Solar energy
use in the United States is relatively modest, driven by tax policy and
utility programs that generally react to energy shortages or the price
of oil. In Europe, government incentives have fostered use of photo-
voltaic and thermal systems for both domestic hot-water and space
heating (solar combi systems), which have a well-established mar-
ket in several countries, and solar cooling is an emerging market                                   Fig. 1      Variation of Declination  (degrees) and Equation of
with a significant growth potential. Combined solar space heating/                                                  Time ET as Function of Day of Year
cooling and domestic hot-water production (solar combi-plus sys-
tems) may lead to both high solar fractions and economical systems                                ASHRAE Handbook—Fundamentals has further information on the
because of the continuous (annual) exploitation of the solar collector                            available extraterrestrial solar radiation.
field and other system components.
    Recent interest in sustainability and green buildings has led to an                           Solar Angles
increased focus on solar energy devices for their nonpolluting and                                   The axis about which the earth rotates is tilted at an angle of
renewable qualities; replacing fossil fuel with domestic, renewable                               23.45° to the plane of the earth’s orbital plane and the sun’s equator.
energy sources can also enhance national security by reducing                                     The earth’s tilted axis results in a day-by-day variation of the angle
dependence on imported energy.                                                                    between the earth-sun line and the earth’s equatorial plane, called the
    For more information on the use of solar and other energy                                     solar declination . This angle varies with the date, as shown in Fig-
sources, see the Energy Information Administration (EIA) of the                                   ure 1, and may be estimated by the following equation:
U.S. Department of Energy (www.eia.gov) and the International
Energy Agency (www.iea.org).                                                                                                                  284 + N
                                                                                                                          = 23.45 sin 360  ------------------                              (1)
                                                                                                                                                   365
1.    QUALITY AND QUANTITY OF SOLAR ENERGY
Solar Constant                                                                                    where N = day of year, with January 1 = 1.
                                                                                                      The relationship between  and the date from year to year varies
   Solar energy approaches the earth as electromagnetic radiation,                                to an insignificant degree. The daily change in the declination is the
with wavelengths ranging from 0.1 m (x-rays) to 100 m (radio                                     primary reason for the changing seasons, with their variation in the
waves). The earth maintains a thermal equilibrium between the                                     distribution of solar radiation over the earth’s surface and the varying
annual input of shortwave radiation (0.3 to 2.0 m) from the sun and                              number of hours of daylight and darkness. Note that the following
the outward flux of longwave radiation (3.0 to 30 m). Only a lim-                                sections are based in the northern hemisphere; sites in the southern
ited band need be considered in terrestrial applications, because 99%                             hemisphere will be 180° from the examples (e.g., a solar panel
of the sun’s radiant energy has wavelengths between 0.28 and                                      should face north).
4.96 m. The current value of the solar constant (which is defined as                                 The earth’s rotation causes the sun’s apparent motion (Figure 2).
the intensity of solar radiation on a surface normal to the sun’s rays,
                                                                                                  The position of the sun can be defined in terms of its altitude  above
just beyond the earth’s atmosphere at the average earth-sun distance)                             the horizon (angle HOQ) and its azimuth , measured as angle HOS
is 1366.1 W/m2 (ASTM Standard E490). Chapter 14 of the 2013                                       in the horizontal plane.
                                                                                                      At solar noon, the sun is exactly on the meridian, which contains
The preparation of this chapter is assigned to TC 6.7, Solar Energy Utili-                        the south-north line. Consequently, the solar azimuth  is 0°. The
zation.                                                                                           noon altitude N is given by the following equation as

                                                                                           35.1
35.2                                                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                                                             that runs at a uniform rate. The equation of time may be estimated
                                                                                                             by the following equation:

                                                                                                                          ET = 9.87 sin 2B – 7.53 cos B – 1.5 sin B                (5)

                                                                                                             where B = 0.989(N – 81).
                                                                                                             Example 1. Find AST at noon DST on July 21 for Washington, D.C., lon-
                                                                                                                gitude = 77°W; for Chicago, longitude = 87.6°W; and for Athens,
                                                                                                                Greece, longitude = 23.75°E.
                                                                                                                  Solution: Noon DST is 11:00 AM LST. Washington is in the eastern
                                                                                                                  time zone, and the LST meridian is 75°W. From Equation (5), the equa-
                                                                                                                  tion of time for July 21 (N = 202) is –6.07 min. Thus, from Equation
                                                                                                                  (4), noon DST for Washington is
                                                                                                                     AST = 11:00 – 6.07 + 4(75 – 77) = 10:45.93 AST = 10.77 h

    Fig. 2 Apparent Daily Path of the Sun Showing Solar                                                            Chicago is in the central time zone, and the LST meridian is 90°W.
              Altitude  and Solar Azimuth                                                                       Thus, from Equation (4), noon central DST is
                                                                                                                    AST = 11:00 – 6.07 + 4(90 – 87.6) = 11:03.53 AST = 11.06 h
                                                                                                                      Athens is in the eastern European time zone, and the LST meridian
                                    N = 90° – LAT +                                                 (2)         is 30°E. Thus, from Equation (4), noon DST is
                                                                                                                    AST = 11:00 – 6.07 – 4(30 – 23.75) = 10:28.93 AST = 10.48 h
where LAT = latitude.
   Because the earth’s daily rotation and its annual orbit around                                                  The hour angles H for these three examples (see Figure 3) are
the sun are regular and predictable, the solar altitude and azimuth                                                      for Washington, H = (12.00 – 10.77)15° = 18.6° east
may be readily calculated for any desired time of day when the lat-                                                          for Chicago, H = (12.00 – 11.06)15° = 14.1° east
itude, longitude, and date (declination) are specified. Apparent                                                           for Athens, H = (12.00 – 10.48)15° = 22.8° east
solar time (AST) must be used, expressed in terms of the hour
angle H, where                                                                                                  To find the solar altitude  and the azimuth  when the hour angle
                                                                                                             H, latitude LAT, and declination  are known, the following equa-
        H =  Number of hours from solar noon   15                                                        tions may be used:

             Number of minutes from solar noon                                                        (3)              sin  = cos(LAT) cos  cos H + sin(LAT) sin                (6)
           = --------------------------------------------------------------------------------------
                                                       4                                                                           sin  = cos  sin H/cos                        (7)

Solar Time                                                                                                   or      cos  = (cos H cos  sin LAT – sin  cos LAT)/cos            (8)
   Apparent solar time (AST) generally differs from local standard                                              Tables 15 to 21 in Chapter 29 of the 1997 ASHRAE Handbook—
time (LST) or daylight saving time (DST), and the difference can be                                          Fundamentals give values for latitudes from 16 to 64° north. For any
significant, particularly when DST is in effect. Because the sun                                             other date or latitude, interpolation between the tabulated values
appears to move at the rate of 360° in 24 h, its apparent rate of                                            will give sufficiently accurate results.
motion is 4 min per degree of longitude. The AST can be deter-
mined from the following equation:                                                                           Incident Angle
                                                                                                                 The angle between the line normal to the irradiated surface (OP
       AST = LST + ET                                                                                        in Figure 3) and the earth-sun line OQ is called the incident angle .
             + (4 min)(LST meridian – Local longitude)                                                (4)    It is important in solar technology because it affects the intensity of
                                                                                                             the direct component of solar radiation striking the surface and the
   All standard meridians are multiples of 15° east or west of the                                           surface’s ability to absorb, transmit, or reflect the sun’s rays.
prime meridian, which is at the Royal Observatory in Greenwich,                                                  To determine , the surface azimuth  and the surface-solar azi-
U.K. The longitude correction is a positive value for the western                                            muth  must be known. The surface azimuth (angle POS in Figure
hemisphere and negative for the eastern hemisphere. The longitudes                                           3) is the angle between the south-north line SO and the normal PO
of the seven standard time meridians that affect North America are                                           to the intersection of the irradiated surface with the horizontal
Atlantic ST, 60°W; Eastern ST, 75°W; Central ST, 90°W; Mountain                                              plane, shown as line OM. The surface-solar azimuth, angle HOP, is
ST, 105°W; Pacific ST, 120°W; Alaska ST, 135°W; and Hawaii-                                                  designated by  and is the angular difference between the solar azi-
Aleutian ST, 150°W. Starting with the prime meridian through                                                 muth  and the surface azimuth . For surfaces facing east of south,
Greenwich, many European countries define their standard meridi-                                              =  –  in the morning and  =  +  in the afternoon. For surfaces
ans based on legal, political, and economic as well as purely physi-                                         facing west of south,  =  +  in the morning and  =  –  in the
cal or geographical criteria. The longitudes of the three standard                                           afternoon. For south-facing surfaces,  = 0°, so  =  for all condi-
time meridians that affect Europe are western European ST (U.K.,                                             tions. The angles , , and  are always positive.
Ireland, and Portugal), 0°; central European ST, 15°E [e.g., Spain                                               For a surface with a tilt angle  (measured from the horizontal),
(except for Canary Islands) to the south, Serbia to the east, and Swe-                                       the angle of incidence  between the direct solar beam and the nor-
den to the north]; and eastern European ST, 30°E (e.g., Greece and                                           mal to the surface (angle QOP in Figure 3) is given by
Cyprus to the south, Turkey to the east, Finland to the north).
                                                                                                                            cos  = cos  cos  sin  + sin  cos                 (9)
   The equation of time (ET) is the measure, in minutes, of the
extent by which solar time, as determined by a sundial, runs faster                                             For vertical surfaces,  = 90°, cos  = 0, and sin  = 1.0, so Equa-
or slower than local standard time (LST), as determined by a clock                                           tion (9) becomes
Solar Energy Use                                                                                                                               35.3

                                                                           radiation causes the sky to appear blue on clear days, and some of it
                                                                           reaches the earth as diffuse radiation.
                                                                               Attenuation of the solar rays is also caused by absorption, first by
                                                                           the ozone in the outer atmosphere, which causes a sharp cutoff at
                                                                           0.29 m of the ultraviolet radiation reaching the earth’s surface
                                                                           (Figure 4). In the longer wavelengths, there are series of absorption
                                                                           bands caused by water vapor, carbon dioxide, and ozone. The total
                                                                           amount of attenuation at any given location is determined by (1) the
                                                                           length of the atmospheric path through which the rays travel and
                                                                           (2) the composition of the atmosphere. The path length is expressed
                                                                           in terms of the air mass m, which is the ratio of the mass of atmo-
                                                                           sphere in the actual earth-sun path to the mass that would exist if the
                                                                           sun were directly overhead at sea level (m = 1.0). For all practical
                                                                           purposes, at sea level, m = 1.0/sin . Beyond the earth’s atmosphere,
                                                                           m = 0.
                                                                               Before 1967, solar radiation data were based on an assumed
     Fig. 3   Solar Angles with Respect to a Tilted Surface                solar constant of 1324 W/m2 and on a standard sea-level atmo-
                                                                           sphere containing the equivalent depth of 2.8 mm of ozone, 20 mm
                                                                           of precipitable moisture, and 300 dust particles per cm3. Threlkeld
                        cos  = cos  cos                         (10)
                                                                           and Jordan (1958) considered the wide variation of water vapor in
  For horizontal surfaces,  = 0°, sin  = 0, and cos  = 1.0, so          the atmosphere above the United States at any given time, and par-
Equation (9) leads to                                                      ticularly the seasonal variation, which finds three times as much
                                                                           moisture in the atmosphere in midsummer as in December, Janu-
                           H = 90° –                             (11)
                                                                           ary, and February. The basic atmosphere was assumed to be at sea-
                                                                           level barometric pressure, with 2.5 mm of ozone, 200 dust particles
Example 2. Find  for a south-facing surface tilted upward 30° from the
   horizontal at 40° north latitude at 4:00 PM, AST, on August 21.
                                                                           per cm3, and an actual precipitable moisture content that varied
                                                                           throughout the year from 8 mm in midwinter to 28 mm in mid-July.
   Solution: From Equation (3), at 4:00 PM on August 21,                   Figure 5 shows the variation of the direct normal irradiation IDN
                            H = 4  15° = 60°                              with solar altitude, as estimated for clear atmospheres and for an at-
   From Equation (1) for August 21 (N = 233),                              mosphere with variable moisture content.
                                                                               The ASHRAE clear-sky model described in previous editions of
                                 = 11.8°                                  this chapter suffered from several well-known limitations. For ex-
   From Equation (6),                                                      ample, the clearness number was not universally available; its value
         sin  = cos 40° cos 11.8° cos 60° + sin 40° sin 11.8°             varied between 0.85 and 1.20 according to location and season in
            = 30.4°                                                     the United States, and was often taken as unity for lack of better data
                                                                           in other countries. The model also lacked universal applicability and
         From Equation (7),
                                                                           the values of its coefficients had to be altered according to location.
                  sin  = cos 11.8° sin 60°/cos 30.4°                      In addition, the model was derived from a very limited number of
                     = 79.4°                                            measurements, and its applicability outside the United States had
   The surface faces south, so  = . From Equation (9),                   never been demonstrated. Finally, clear-sky diffuse irradiance was
        cos  = cos 30.4° cos 79.4° sin 30° + sin 30.4° cos 30°
                                                                           proportional to beam irradiance, a fact that runs contrary to intuition
           = 58.8°                                                      (i.e., hazier skies should lead to less direct but more diffuse solar ir-
                                                                           radiation). To overcome these limitations, ASHRAE research proj-
   ASHRAE Standard 93-2010 provides tabulated values of  for              ects RP-1363 and RP-1453 developed a significant update of the
horizontal and vertical surfaces and for south-facing surfaces tilted      model (Thevenard and Gueymard 2010). The objectives were to ob-
upward at angles equal to the latitude minus 10°, the latitude, the lat-   tain a more accurate model that could enable calculation of clear-
itude plus 10°, and the latitude plus 20°. These tables cover the lat-     sky radiation for any location in the world for all 12 months of the
itudes from 24° to 64° north, in 8° intervals.                             year, while retaining a relatively simple formulation. The resulting
                                                                           model (Gueymard and Thevenard 2013) can be found in Chapter 14
Solar Spectrum                                                             of the 2013 ASHRAE Handbook—Fundamentals, along with the
    Beyond the earth’s atmosphere, the effective blackbody temper-         tabulated parameters that it requires at different locations.
ature of the sun is 5760 K. The maximum spectral intensity occurs
at 0.48 m in the green portion of the visible spectrum. Thekaekara        Design Values of Total Solar Irradiation
(1973) presents tables and charts of the sun’s extraterrestrial spec-          The total solar irradiation It of a terrestrial surface of any orien-
tral irradiance from 0.120 to 100 m, the range in which most of the       tation and tilt with an incident angle  is the sum of the direct com-
sun’s radiant energy is contained. The ultraviolet portion of the          ponent IDN cos  plus the diffuse component Id coming from the
spectrum below 0.40 m contains 8.73% of the total, another                sky plus whatever amount of reflected shortwave radiation Ir may
38.15% is contained in the visible region between 0.40 and 0.70 m,        reach the surface from the earth or from adjacent surfaces:
and the infrared region contains the remaining 53.12%.
                                                                                                It = IDN cos  + Id + Ir                      (12)
Solar Radiation at the Earth’s Surface
   In passing through the earth’s atmosphere, some of the sun’s               The diffuse component is difficult to estimate because of its non-
direct radiation is scattered by nitrogen, oxygen, and other mole-         directional nature and its wide variations. Figure 5 shows typical
cules, which are small compared to the wavelengths of the radiation;       values of diffuse irradiation of horizontal and vertical surfaces. For
and by aerosols, water droplets, dust, and other particles with diam-      additional information on calculating clear-sky solar radiation, see
eters comparable to the wavelengths (Gates 1966). This scattered           Chapter 14 of the 2013 ASHRAE Handbook—Fundamentals.
35.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)




                                    Fig. 4   Spectral Solar Irradiation at Sea Level for Air Mass = 1.0




                                                                                 Fig. 6 Total Daily Irradiation for Horizontal, Tilted,
                                                                                      and Vertical Surfaces at 40° North Latitude

                                                                                In general, flat-plate collectors are mounted at a fixed tilt angle 
  Fig. 5 Variation with Solar Altitude and Time of Year for                 (above the horizontal) to give the optimum amount of irradiation for
                 Direct Normal Irradiation                                  each purpose. Collectors intended for winter heating benefit from
                                                                            higher tilt angles than those used to operate cooling systems in sum-
                                                                            mer. Solar water heaters, which should operate satisfactorily through-
    The maximum daily amount of solar irradiation that can be               out the year, require an angle that is a compromise between the
received at any given location is that which falls on a flat plate with     optimal values for summer and winter. Figure 6 shows the monthly
its surface kept normal to the sun’s rays so it receives both direct and    variation of total day-long irradiation on the 21st day of each month
diffuse radiation. For fixed flat-plate collectors, the total amount of     at 40° north latitude for flat surfaces with various tilt angles.
clear-day irradiation depends on the orientation and slope. As                  Tables in ASHRAE Standard 93 give the total solar irradiation
shown by Figure 6 for 40° north latitude, the total irradiation of          for the 21st day of each month at latitudes 24 to 64° north on sur-
horizontal surfaces reaches its maximum in midsummer, whereas               faces with the following orientations: normal to the sun’s rays
vertical south-facing surfaces experience their maximum irradiation         (direct normal data do not include diffuse irradiation); horizontal;
during the winter. These curves show the combined effects of the            south-facing, tilted at (LAT–10), LAT, (LAT+10), (LAT+20), and
varying length of days and changing solar altitudes.                        90° from the horizontal. The day-long total irradiation for fixed
Solar Energy Use                                                                                                                                         35.5

surfaces is highest for those that face south, but a deviation in azi-               found that the sky emittance is related to the dew-point temperature,
muth of 15 to 20° causes only a small reduction.                                     as shown by Table 1.
                                                                                        The apparent sky temperature Tsky is defined as the temperature
Solar Energy for Flat-Plate Collectors                                               at which the sky (as a blackbody) emits radiation at the rate actually
    The preceding data apply to clear days. Irradiation for average                  emitted by the atmosphere at ground level temperature with its
days may be estimated for any specific location by referring to pub-                 actual emittance eat . Then,
lications of the U.S. Weather Service. The Climatic Atlas of the
United States (U.S. GPO 2005) gives maps of monthly and annual                                                    4                4
                                                                                                              T sky = e at Tat                          (16)
values of percentage of possible sunshine, total hours of sunshine,
mean solar radiation, mean sky cover, wind speed, and wind direc-                                                     4            4
tion. The European Solar Radiation Atlas (Page et al. 2001) is a                     or                           T sky = e at T at                       (17)
database that provides spatial and temporal climatic information for
different time scales, including irradiation (global and its compo-                  Example 3. Consider a summer night condition when ground-level temper-
nents), sunshine duration, air temperature, precipitation, water                        atures are 17.5°C dew point and 30°C dry bulb. From Table 1, eat at
                                                                                        17.5°C dew point is 0.87, and the apparent sky temperature is
vapor pressure, and air pressure for a number of stations. Chapter 14
in the 2013 ASHRAE Handbook—Fundamentals also provides sev-                                             Tsky = 0.870.25(30 + 273.15) = 292.8 K
eral sources for obtaining solar data.
    The total daily horizontal irradiation data reported by the U.S.                      Thus, Tsky = 292.8 – 273.15 = 19.6°C, which is 10.4 K below the
Weather Bureau for approximately 100 stations before 1964 show                            ground-level dry-bulb temperature.
that the percentage of total clear-day irradiation is approximately a                         For a winter night in Arizona, when temperatures at ground level
linear function of the percentage of possible sunshine. The irradia-                      are 15°C db and –5°C dp, from Table 1, the sky emittance is 0.78, and
                                                                                          the apparent sky temperature is 270.8 K or –2.4°C.
tion is not zero for days when the percentage of possible sunshine is
reported as zero, because substantial amounts of energy reach the                       A simple relationship, which ignores vapor pressure of the atmo-
earth in the form of diffuse radiation. Instead, the following relation-             sphere, may also be used to estimate the apparent sky temperature:
ship exists for the percentage of possible sunshine (ratio of day-long
horizon irradiation to clear-day total horizon irradiation):                                                                     1.5
                                                                                                               Tsky = 0.0552 Tat                          (18)
                Day-long actual I tH                                                 where T is in kelvins.
                ----------------------------------------------- 100 = a + b   (13)
                        Clear day I tH                                                  If the temperature of the radiating surface is assumed to equal
                                                                                     the atmospheric temperature, the heat loss from a black surface
where a and b are empirical constants for any specified month at any                 (es = 1.0) may be found from Figure 7.
given location. See also Duffie and Beckman (2006) and Jordan and
Liu (1977).                                                                          Table 1 Sky Emittance and Amount of Precipitable Moisture
                                                                                                  Versus Dew-Point Temperature
Longwave Atmospheric Radiation
                                                                                           Dew Point, °C         Sky Emittance, eat    Precipitable Water, mm
   In addition to the shortwave (0.3 to 2.0 m) radiation it receives
from the sun, the earth receives longwave radiation (4 to 100 m,                              –30                        0.68                    3.3
                                                                                               –25                        0.70                    3.7
with maximum intensity near 10 m) from the atmosphere. In turn,                               –20                        0.72                    4.3
a surface on the earth emits longwave radiation qRs in accordance                              –15                        0.74                    5.0
with the Stefan-Boltzmann law:                                                                 –10                        0.76                    6.2
                                                                                                –5                        0.78                    8.2
                                 qRs = esTs4                                 (14)               0                        0.80                   11.2
                                                                                                 5                        0.82                   15.0
where                                                                                           10                        0.84                   20.3
                                                                                                15                        0.86                   28.0
     es = surface emittance
                                                                                                20                        0.88                   38.6
      = Stefan-Boltzmann constant, 5.67  10–8 W/(m2 ·K4)
     Ts = absolute temperature of surface, K
   For most nonmetallic surfaces, the longwave hemispheric emit-
tance is high, ranging from 0.84 for glass and dry sand to 0.95 for
black built-up roofing. For highly polished metals and certain selec-
tive surfaces, es may be as low as 0.05 to 0.20.
   Atmospheric radiation comes primarily from water vapor, car-
bon dioxide, and ozone (Bliss 1961); very little comes from oxygen
and nitrogen, although they make up 99% of the air.
   Approximately 90% of the incoming atmospheric radiation
comes from the lowest 90 m. Thus, air conditions at ground level Tat
largely determine the magnitude of the incoming radiation. Down-
ward radiation from the atmosphere qRat may be expressed as
                                qRat = eatTat4                               (15)

   The sky emittance eat is a complex function of air temperature
and moisture content. The dew point of the atmosphere near the
ground determines the total amount of moisture in the atmosphere
above the place where the dry-bulb (db) and dew-point (dp) temper-                                 Fig. 7 Radiation Heat Loss to Sky from
atures of the atmosphere are determined (Reitan 1963). Bliss (1961)                                        Horizontal Blackbody
35.6                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

Example 4. For the conditions in the previous example for summer, 30°C
   db and 17.5°C dp, the rate of radiative heat loss is about 72 W/m2.
   For winter, 15°C db and –5°C dp, the heat loss is about 85 W/m2.
       Where a rough, unpainted roof is used as a heat dissipater, the rate
   of heat loss rises rapidly as the surface temperature goes up. For the
   summer example, a painted metallic roof, es = 0.96, at 38°C (311 K)
   will have a heat loss rate of
                qRs = 0.96  5.67  10–8[3114 – 292.84]
                    = 109 W/m2
   This analysis shows that radiation alone is not an effective
means of dissipating heat under summer conditions of high dew-
point and ambient temperatures. In spring and fall, when both the
dew-point and dry-bulb temperatures are relatively low, radiation
becomes much more effective.
   On overcast nights, when cloud cover is low, the clouds act much
like blackbodies at ground-level temperature, and virtually no heat
can be lost by radiation. Exchange of longwave radiation between
the sky and terrestrial surfaces occurs in the daytime as well as at
night, but the much greater magnitude of the solar irradiation masks
the longwave effects.

           2.    SOLAR ENERGY COLLECTION
   Solar energy can be converted by (1) chemical, (2) electrical, and
(3) thermal processes. Photosynthesis is a chemical process that
produces food and converts CO2 to O2. Photovoltaic cells convert                  Fig. 8   Exploded Cross Section Through Double-Glazed
solar energy to electricity. The section on Photovoltaic Applications                               Solar Water Heater
discusses some applications for these devices. The thermal conver-             of water, or deposition of dust or moisture in the case of air; and
sion process, the primary subject of this chapter, provides thermal
                                                                               broken glazing because of thermal expansion, hail, vandalism, or
energy for space heating and cooling, domestic water heating,
                                                                               other causes. These problems can be minimized by using tempered
power generation, distillation, and process heating.                           glass.
Solar Heat Collection by Flat-Plate Collectors                                 Glazing Materials
   The solar irradiation calculation methods presented in the previ-              Glass has been widely used to glaze flat-plate solar collectors
ous sections may be used to estimate how much energy is likely to be           because it can transmit as much as 90% of the incoming shortwave
available at any specific location, date, and time of day for collection       solar irradiation while transmitting very little of the longwave radi-
by either a concentrating device, which uses only the direct rays of           ation emitted outward from the absorber plate. Glass with low iron
the sun, or by a flat-plate collector, which can use both direct and dif-      content has a relatively high transmittance for solar radiation
fuse irradiation. Temperatures needed for space heating and cooling            (approximately 0.85 to 0.90 at normal incidence), but its transmit-
do not exceed 90°C, even for absorption refrigeration, and they can            tance is essentially zero for the longwave thermal radiation (5.0 to
be attained with carefully designed flat-plate collectors.                     50 m) emitted by sun-heated surfaces.
   A flat-plate collector generally consists of the following compo-              Plastic films and sheets also have high shortwave transmittance,
nents (see Figure 8):                                                          but because most usable varieties also have transmission bands in
• Glazing. One or more sheets of glass or other radiation-transmitting         the middle of the thermal radiation spectrum, their longwave trans-
  material.                                                                    mittances may be as high as 0.40.
• Tubes, fins, or passages. To conduct or direct the heat transfer                Plastics are also generally limited in the temperatures they can
  fluid from the inlet to the outlet.                                          sustain without deteriorating or undergoing dimensional changes.
• Absorber plates. Flat, corrugated, or grooved plates, to which               Only a few kinds of plastics can withstand the sun’s ultraviolet radi-
  the tubes, fins, or passages are attached. The plate may be integral         ation for long periods. However, they are not broken by hail and
  with the tubes.                                                              other stones and, in the form of thin films, they are completely flex-
• Headers or manifolds. To admit and discharge the heat transfer               ible and have low mass.
  fluid.                                                                          The glass generally used in solar collectors may be either single-
• Insulation. To minimize heat loss from the back and sides of the             strength (2.2 to 2.5 mm thick) or double-strength (2.92 to 3.38 mm
  collector.                                                                   thick). Commercially available grades of window and greenhouse
                                                                               glass have normal incidence transmittances of about 0.87 and 0.85,
• Container or casing. To surround the other components and pro-
                                                                               respectively. For direct radiation, the transmittance varies markedly
  tect them from dust, moisture, etc.
                                                                               with the angle of incidence, as shown in Table 2, which gives trans-
   Flat-plate collectors have been built in a wide variety of designs          mittances for single and double glazing using double-strength clear
from many different materials (Figure 9). They have been used to               window glass.
heat fluids such as water, water plus an antifreeze additive, or air.             The 4% reflectance from each glass/air interface is the most
Their major purpose is to collect as much solar energy as possible at          important factor in reducing transmission, although a gain of about
the lowest possible total cost. The collector should also have a long          3% in transmittance can be obtained by using water-white glass.
effective life, despite the adverse effects of the sun’s ultraviolet           Antireflective coatings and surface texture can also improve trans-
radiation; corrosion or clogging because of acidity, alkalinity, or            mission significantly. The effect of dirt and dust on collector glazing
hardness of the heat transfer fluid; freezing or air binding in the case       may be quite small, and the cleansing effect of an occasional rainfall
Solar Energy Use                                                                                                                           35.7




                                                  Fig. 9   Various Types of Solar Collectors

   Table 2 Variation with Incident Angle of Transmittance                atmosphere and down through the back of the casing. The absorber
       for Single and Double Glazing and Absorptance                     plates transfer retained heat to the transport fluid. The absorptance
                     for Flat-Black Paint                                of the collector surface for shortwave solar radiation depends on the
                                                                         nature and color of the coating and on the incident angle, as shown
                         Transmittance                                   in Table 2 for a typical flat-black paint.
 Incident                                            Absorptance for
Angle, Deg      Single Glazing   Double Glazing      Flat-Black Paint        By suitable electrolytic or chemical treatments, selective sur-
     0               0.87             0.77                 0.96          faces can be produced with high values of solar radiation absorp-
    10               0.87             0.77                 0.96          tance  and low values of longwave emittance e. Essentially, typical
    20               0.87             0.77                 0.96          selective surfaces consist of a thin upper layer, which is highly
    30               0.87             0.76                 0.95          absorbent to shortwave solar radiation but relatively transparent to
    40               0.86             0.75                 0.94          longwave thermal radiation, deposited on a substrate that has a high
    50               0.84             0.73                 0.92          reflectance and a low emittance for longwave radiation. Selective
    60               0.79             0.67                 0.88          surfaces are particularly important when the collector surface tem-
    70               0.68             0.53                 0.82          perature is much higher than the ambient air temperature.
    80               0.42             0.25                 0.67
                                                                             For fluid-heating collectors, passages must be integral with or
    90               0.00             0.00                 0.00
                                                                         firmly bonded to the absorber plate. A major problem is obtaining a
                                                                         good thermal bond between tubes and absorber plates without
                                                                         incurring excessive costs for labor or materials. Materials most fre-
is usually adequate to maintain the transmittance within 2 to 4% of
                                                                         quently used for absorber plates are copper, aluminum, and steel.
its maximum.
                                                                         UV-resistant plastic extrusions are used for low-temperature appli-
    The glazing should admit as much solar irradiation as possible
                                                                         cation. If the entire absorber area is in contact with the heat transfer
and reduce upward loss of heat as much as possible. Although glass
                                                                         fluid, the material’s thermal conductance is not important.
is virtually opaque to the longwave radiation emitted by absorber
plates, absorption of that radiation causes an increase in the glass         Whillier (1964) concluded that steel tubes are as effective as cop-
temperature and a loss of heat to the surrounding atmosphere by          per if the bond conductance between tube and plate is good. Poten-
radiation and convection. This type of heat loss can be reduced by       tial corrosion problems should be considered for any metals. Bond
using an infrared-reflective coating on the underside of the glass;      conductance can range from 5700 W/(m2 ·K) for a securely soldered
however, such coatings are expensive and reduce the effective solar      or brazed tube, to 17 W/(m2 ·K) for a poorly clamped or badly sol-
transmittance of the glass by as much as 10%.                            dered tube. Plates of copper, aluminum, or stainless steel with inte-
    In addition to serving as a heat trap by admitting shortwave solar   gral tubes are among the most effective types available. Figure 9
radiation and retaining longwave thermal radiation, the glazing also     shows a few of the solar water and air heaters that have been used
reduces heat loss by convection. The insulating effect of the glazing    with varying degrees of success.
is enhanced by using several sheets of glass, or glass plus plastic.
Loss from the back of the plate rarely exceeds 10% of the upward         Concentrating Collectors
loss.                                                                       Temperatures far above those attainable by flat-plate collectors
                                                                         can be reached if a large amount of solar radiation is concentrated on
Absorber Plates                                                          a relatively small collection area. Simple reflectors can markedly
   The absorber plate absorbs as much of the irradiation as possible     increase the amount of direct radiation reaching a collector, as
through the glazing, while losing as little heat as possible up to the   shown in Figure 10A.
35.8                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)




                                                  Fig. 10    Types of Concentrating Collectors

    Because of the apparent movement of the sun across the sky, con-         concentrator (DCPC), this device has been applied to the photovol-
ventional concentrating collectors must follow the sun’s daily               taic generation of electricity (Cole et al. 1977).
motion. There are two methods by which the sun’s motion can be                   The parabolic trough of Figure 10E can be simulated by many
readily tracked. The altazimuth method requires the tracking device          flat strips, each adjusted at the proper angle so that all reflect onto a
to turn in both altitude and azimuth; when performed properly, this          common target. By supporting the strips on ribs with parabolic con-
method enables the concentrator to follow the sun exactly. Parabo-           tours, a relatively efficient concentrator can be produced with less
loidal solar furnaces (Figure 10B) generally use this system. The            tooling than the complete reflective trough.
polar, or equatorial, mounting points the axis of rotation at the North          Another concept applies this segmental idea to flat and cylindri-
Star, tilted upward at the angle of the local latitude. By rotating the      cal lenses. A modification is shown in Figure 10F, in which a linear
collector 15° per hour, it follows the sun perfectly (on March 21 and        Fresnel lens, curved to shorten its focal distance, can concentrate a
September 21). If the collector surface or aperture must be kept nor-        relatively large area of radiation onto an elongated receiver. Using
mal to the solar rays, a second motion is needed to correct for the          the equatorial sun-following mounting, this type of concentrator has
change in the solar declination. This motion is not essential for most       been used to attain temperatures well above those that can be
solar collectors.                                                            reached with flat-plate collectors.
                                                                                 One disadvantage of concentrating collectors is that, except at
    The maximum variation in the angle of incidence for a collector
                                                                             low concentration ratios, they can use only the direct component of
on a polar mount is ±23.5° on June 21 and December 21; the inci-
                                                                             solar radiation, because the diffuse component cannot be concen-
dent angle correction then is cos 23.5° = 0.917.
                                                                             trated by most types. However, an advantage of concentrating col-
    Horizontal reflective parabolic troughs, oriented east and west          lectors is that, in summer, when the sun rises and sets well to the
(Figure 10C), require continuous adjustment to compensate for                north of the east-west line, the sun follower, with its axis oriented
changes in the sun’s declination. There is inevitably some morning           north-south, can begin to accept radiation directly from the sun long
and afternoon shading of the reflecting surface if the concentrator          before a fixed, south-facing flat plate can receive anything other
has opaque end panels. The necessity of moving the concentrator to           than diffuse radiation from the portion of the sky that it faces. At
accommodate the changing solar declination can be reduced by mov-            40° north latitude, for example, the cumulative direct radiation
ing the absorber or by using a trough with two sections of a parabola        available to a sun follower on a clear day is 36.1 MJ/m2, whereas the
facing each other, as shown in Figure 10D. Known as a compound               total radiation falling on the flat plate tilted upward at an angle equal
parabolic concentrator (CPC), this design can accept incoming                to the latitude is only 25.2 MJ/m2 each day. Thus, in relatively
radiation over a relatively wide range of angles. By using multiple          cloudless areas, the concentrating collector may capture more radi-
internal reflections, any radiation that is accepted finds its way to the    ation per unit of aperture area than a flat-plate collector.
absorber surface located at the bottom of the apparatus. By filling the          To get extremely high inputs of radiant energy, many flat mirrors
collector shape with a highly transparent material having an index of        or heliostats using altazimuth mounts can be used to reflect their
refraction greater than 1.4, the acceptance angle can be increased. By       incident direct solar radiation onto a common target. Using slightly
shaping the surfaces of the array properly, total internal reflection        concave mirror segments on the heliostats, large amounts of thermal
occurs at the medium/air interfaces, which results in a high con-            energy can be directed into the cavity of a steam generator to pro-
centration efficiency. Known as a dielectric compound parabolic              duce steam at high temperature and pressure.
Solar Energy Use                                                                                                                                       35.9

Collector Performance                                                           solar-optical properties of the glazing and absorber plate change lit-
   The performance of collectors may be analyzed by a procedure                 tle until  exceeds 30°, but, because all values reach zero when  =
originated by Hottel and Woertz (1942) and extended by Whillier                 90°, they drop off rapidly for values of  beyond 40°.
(in Jordan and Liu 1977). The basic equation is                                     For nonselective absorber plates, UL varies with the temperature
                                                                                of the plate and the ambient air, as shown in Figure 12. For selective
          qu = It () – UL(tp – tat) = m· cp(tfe – tfi)/Aap          (19)    surfaces, which strongly reduce the emittance of the absorber plate,
                                                                                UL is much lower than the values shown in Figure 12. Ask manu-
   Equation (19) also may be adapted for use with concentrating
                                                                                facturers of such surfaces for values applicable to their products, or
collectors:
                                                                                consult test results that give the necessary information.
           qu = IDN()() – UL(Aabs/Aap)(tabs – ta)                  (20)
                                                                                Example 5. A flat-plate collector is operating in Denver, latitude = 40°
where                                                                              north, on July 21 at noon solar time, and the total solar irradiation inci-
       qu = useful heat gained by collector per unit of aperture area,             dent on the plane of the collector It is 967 W/m2. The atmospheric
              W/m2                                                                 temperature is 30°C, and the average temperature of the absorber plate
      It  = total irradiation of collector, W/m2                                  is 60°C. The collector is single-glazed with flat-black paint on the
     IDN = direct normal irradiation, W/m2                                         absorber. The collector faces south, and the tilt angle is 30° from the
  () = transmittance  of cover times absorptance  of plate at                 horizontal. Find the rate of heat collection and collector efficiency.
              prevailing incident angle                                           Neglect losses from the back and sides of the collector.
      UL = overall heat loss coefficient, W/(m2 ·K)
        tp = temperature of absorber plate, °C                                     Solution: From Equation (1) for July 21 (N = 202),  = 20.4°.
        ta = temperature of atmosphere, °C                                          From Equation (2),
     tabs = temperature of absorber, °C                                                               N = 90° – 40° + 20.4° = 70.4°
       m· = fluid flow rate, kg/s
       cp = specific heat of fluid, kJ/(kg·K)                                        From Equation (3), H = 0; therefore from Equation (7), sin  = 0 and
 tfe , t fi = temperatures of fluid leaving and entering collector, °C             thus,  = 0°. Because the collector faces south,  = 0°, and  = . Thus
       = reflectance of concentrator surface times fraction of reflected or       = 0°. Then Equation (9) gives
              refracted radiation that reaches absorber
Aabs,Aap = areas of absorber surface and of aperture that admit or receive                 cos  = cos 70.4° cos 0° sin 30° + sin 70.4° cos 30°
              radiation, m2                                                                      = (0.335)(1)(0.5) + (0.942)(0.866)
                                                                                                 = 0.983
   The total and direct normal irradiation for clear days may be
                                                                                                = 10.6°
found in ASHRAE Standard 93. The transmittance for single and
double glazing and the absorptance for flat-black paint may be                       From Figure 11, for n = 1,  = 0.87 and  = 0.96.
found in Table 2 for incident angles from 0 to 90°. These values,
and the products of  and , are also shown in Figure 11. The




                                                                                Fig. 12 Variation of Overall Heat Loss Coefficient UL with
  Fig. 11 Variation of Absorptance and Transmittance with                       Absorber Plate Temperature and Ambient Air Temperatures
                       Incident Angle                                                for Single-, Double-, and Triple-Glazed Collectors
35.10                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                             nonselective collector with the test results shown in Figure 13, the
                                                                             y-intercept is 0.82, and the x-intercept is 0.12 (m2 ·K)/W. This
                                                                             collector used high-transmittance single glazing,  = 0.91, and black
                                                                             paint with an absorptance of 0.97, thus FR = 0.82/(0.91 × 0.97) =
                                                                             0.93.
                                                                                 Assuming that the relationship between  and the parameter is
                                                                             actually linear, as shown, then the slope is 0.82/0.12 = 6.83; thus
                                                                             UL = 6.83/FR = 6.83/0.93 = 7.34 W/(m2 ·K). The tests on which Fig-
                                                                             ure 13 is based were run indoors. Wind speed and fluid velocity can
                                                                             affect measured efficiency.
                                                                                 Figure 13 also shows the efficiency of a double-glazed air
                                                                             heater with an unfinned absorber coated with flat-black paint. The
                                                                             y-intercept for the air heater B is considerably less than it is for water
                                                                             heater A because (1) transmittance of the double glazing used in B
                                                                             is lower than the transmittance of the single glazing used in A and
                                                                             (2) FR is lower for B than for A because of the lower heat transfer
                                                                             coefficient between air and the unfinned metal absorber.
                                                                                 The x-intercept for air heater B is greater than it is for the water
                                                                             heater A because the upward loss coefficient UL is much lower for
                                                                             the double-glazed air heater than for the single-glazed water heater.
                                                                             The data for both A and B were taken at near-normal incidence with
                                                                             high values of It. For Example 5, using a single-glazed water
                                                                             heater, the value of the parameter would be close to (60 – 30)/
                                                                             967 = 0.031 (m2 ·K)/W, and the estimated efficiency, 0.60, agrees
Fig. 13 Efficiency Versus (t fi  tat )/It for Single-Glazed Solar          closely with the test results.
      Water Heater and Double-Glazed Solar Air Heater                            As ASHRAE Standard 93 shows, the incident angles encoun-
                                                                             tered with south-facing tilted collectors vary widely throughout the
     From Figure 12, for an absorber plate temperature of 60°C and an air    year. Considering a surface located at 40° north latitude with a tilt
   temperature of 30°C, UL = 7.3 W/(m2 ·K).                                  angle  = 40°, the incident angle  depends on the time of day and the
     Then from Equation (19),                                                declination . On December 21,  = –23.45°; at 4 h before and after
                                                                             solar noon, the incident angle is 62.7°, and remains close to this value
            qu = 967(0.87  0.96) – 7.3(60 – 30) = 589 W/m2
                                                                             for the same solar time throughout the year. Total irradiation at these
     Collector efficiency  is                                               conditions varies from a low of 140 W/m2 on December 21 to
                                                                             approximately 440 W/m2 throughout most of the other months.
                                 589/967 = 0.60                                  When irradiation is below about 315 W/m2, losses from the col-
   The general expression for collector efficiency is                        lector may exceed the heat that can be absorbed. This situation varies
                                                                             with the temperature difference between the collector inlet tempera-
                       = () – UL(tp – ta)/It                   (21)     ture and the ambient air, as suggested by Equation (22).
                                                                                 When the incident angle rises above 30°, the product of the glaz-
For incident angles below about 35°, the product  is essentially
                                                                             ing’s transmittance and the absorber plate’s absorptance  begins to
constant and Equation (21) is linear with respect to the parameter
                                                                             diminish; thus, heat absorbed also drops. Losses from the collector
(tp – ta)/It , as long as UL remains constant.
                                                                             are generally higher as time moves farther from solar noon, and con-
    ASHRAE (in Jordan and Liu 1977) suggested introducing an
                                                                             sequently efficiency also drops. Thus, daylong efficiency is lower
additional term, the collector heat removal factor FR, to allow use
                                                                             than near-noon performance. During early afternoon, efficiency is
of the fluid inlet temperature in Equations (19) and (21):
                                                                             slightly higher than at the comparable morning time, because the
                 qu = FR [It() – UL(tfi – ta)]                  (22)     ambient air temperature is lower in the morning than in the afternoon.
                                                                                 ASHRAE Standard 93 describes the incident angle modifier,
                 = FR () – FR UL(tfi – ta)/It                  (23)     which may be found by tests run when the incident angle is set at 30,
                                                                             45, and 60°. The incident angle modifier is the ratio of the actual
where FR equals the ratio of the heat actually delivered by the              () factor at some incidence angle  to the normal ()n factor at
collector to the heat that would be delivered if the absorber were at        normal incident radiation; for normal angles of incidence, the mod-
tf i . FR is found from the results of a test performed in accordance        ifier is unity. Simon (1976) showed that for many flat-plate collec-
with ASHRAE Standard 93. The Solar Rating and Certification                  tors, the incident angle modifier is a linear function of the quantity
Corporation (SRCC) conducts this test in the United States and               (1/cos  – 1). For evacuated tubular collectors, the incident angle
publishes the results, along with day-long performance outputs.              modifier may grow with rising values of . For additional informa-
Similar organizations around the world [e.g., the International              tion on the incident angle modifier, see ASHRAE Standard 93 and
Organization for Standardization (ISO), the European Committee               Chapter 37 of the 2012 ASHRAE Handbook—HVAC Systems and
for Standardization (CEN), Commonwealth Scientific and Indus-                Equipment.
trial Research Organization (CISRO)] provide similar test results.               ASHRAE Standard 93 specifies that efficiency be reported in
For additional information on SRCC ratings, see Chapter 37 of the            terms of the gross collector area Ag rather than the aperture area Aap.
2012 ASHRAE Handbook—HVAC Systems and Equipment.                             The reported efficiency is lower than that given by Equation (23),
      The results of such a test are plotted in Figure 13. When the pa-      but the total energy collected is not changed by this simplification:
rameter is zero, because there is no temperature difference between
fluid entering the collector and the atmosphere, the value of the y-                                          ap Aap
intercept equals FR(). The slope of the efficiency line equals the                                    g = -----------------                    (24)
overall heat loss factor UL multiplied by FR. For the single-glazed,                                               Ag
Solar Energy Use                                                                                                                          35.11

                      3.   COMPONENTS                                        Heat Exchangers. Indirect solar water heaters require one or
                                                                          more heat exchangers. Heat transfer from solar collectors to potable
    This section describes the major components involved in the col-      hot water has the potential for contaminating the water. Heat
lection, storage, transportation, control, and distribution of solar      exchangers influence the effectiveness of energy collected to heat
heat for a domestic hot-water system.                                     domestic water. They also separate and protect the potable water
    Collectors. Flat-plate collectors are most commonly used for          supply from contamination when nonpotable heat transfer fluids are
water heating because of the year-round load requiring temperatures       used in the collector loop. For this reason, various codes regulate the
of 30 to 80°C. For discussions of other collectors and applications,      need for and design of heat exchangers.
see ASHRAE Standard 93, Chapter 37 of the 2012 ASHRAE Hand-                  Heat exchanger selection should consider the following:
book—HVAC Systems and Equipment, and previous sections of this
chapter. Collectors must withstand extreme weather (e.g., freezing,       • Heat exchange effectiveness
stagnation, high winds), as well as system pressures.                     • Pressure drop, operating power, and flow rate
                                                                          • Design pressure, configuration, size, materials, and location
    Heat Transfer Fluids. Heat transfer fluids transport heat from        • Cost and availability
the solar collectors to the domestic water. There are potential chem-     • Reliable protection of potable water supply from contamination
ical and mechanical problems with this transfer, primarily in sys-          by heat transfer fluid
tems in which a heat exchanger interface exists with the potable          • Leak detection, inspection, and maintainability
water supply. Both the chemical compositions of the heat transfer
                                                                          • Material compatibility with other elements (e.g., metals and fluids)
fluids (pH, toxicity, and chemical durability) and their mechanical
                                                                          • Thermal compatibility with design parameters such as operating
properties (specific heat and viscosity) must be considered.
                                                                            temperature, and fluid thermal properties
    Except in unusual cases, or when potable water is being circu-
lated, the energy transport fluid is nonpotable and could contami-            Heat exchanger selection depends on characteristics of fluids
nate potable water. Even potable or nontoxic fluids in closed circuits    that pass through the heat exchanger and properties of the exchanger
are likely to become nonpotable because of contamination from             itself. Fluid characteristics to consider are fluid type, specific heat,
metal piping, solder joints, and packing, or by the inadvertent instal-   mass flow rate, and hot- and cold-fluid inlet and outlet temperatures.
lation of a toxic fluid at a later date.                                  Physical properties of the heat exchanger to consider are the overall
    Thermal Energy Storage. Heat collected by solar domestic and          heat transfer coefficient of the heat exchanger and the heat transfer
service water heaters is virtually always stored in a liquid in tanks.    surface area.
Storage tanks and bins should be well insulated. In domestic hot-             For most solar domestic hot-water designs, only the hot and cold
water systems, heat is usually stored in one or two tanks. The hot-       inlet temperatures are known; the other temperatures must be calcu-
water outlet is at the top of the tank, and cold (makeup) water enters    lated using the heat exchanger’s physical properties. Two quantities
the tank through a dip tube that extends down to within 100 to            that are useful in determining a heat exchanger’s heat transfer and a
150 mm of the tank bottom. The outlet on the tank to the collector        collector’s performance characteristics when it is combined with a
loop should be approximately 100 mm above the tank bottom to pre-         given heat exchanger are the (1) fluid capacitance rate, which is the
vent scale deposits from being drawn into the collectors. Water from      product of the mass flow rate and specific heat of fluid passing
the collector array returns to the top of the storage tank. A plumbing    through the heat exchanger, and (2) heat exchanger effectiveness,
arrangement connecting the collector array to the middle to lower         which relates the capacitance rate of the two fluids to the fluid inlet
portion of the tank may take advantage of thermal stratification,         and outlet temperatures. Effectiveness is equal to the ratio of the
depending on the delivery temperature from the collectors and the         actual heat transfer rate to the maximum heat transfer rate theoreti-
flow rate through the storage tank.                                       cally possible. Generally, a heat exchanger effectiveness of 0.4 or
                                                                          greater is desired.
    Single-tank electric auxiliary systems often incorporate storage          Expansion Tanks. An indirect solar water heater operating in a
and auxiliary heating in the same vessel. Conventional electric           closed collector loop requires an expansion tank to prevent exces-
water heaters commonly have two heating elements: one near the            sive pressure. Fluid in solar collectors under stagnation conditions
top and one near the bottom. If a dual-element tank is used in a solar    can boil, causing excessive pressure to develop in the collector loop,
energy system, the bottom element should be disconnected and the          and expansion tanks must be sized for this condition. Expansion
top left functional to take advantage of fluid stratification. Standard   tank sizing formulas for closed-loop hydronic systems, found in
gas- and oil-fired water heaters should not be used in single-tank        Chapter 13 of the 2012 ASHRAE Handbook—HVAC Systems and
arrangements. In gas and oil water heaters, heat is added to the bot-     Equipment, may be used for solar heater expansion tank sizing, with
tom of the tanks, which reduces both stratification and collection        the volume of water in the system defined as the total volume of
efficiency in single-tank systems.                                        fluid in the solar collectors and of any piping located above the col-
    Dual-tank systems often use the solar domestic hot-water storage      lectors, if significant. This sizing method provides a passive means
tank as a preheat tank. The second tank is normally a conventional        for eliminating fluid loss through overtemperature or stagnation,
domestic hot-water tank containing the auxiliary heat source. Mul-        common problems in closed-loop solar systems. It results in a larger
tiple tanks are sometimes used in large institutions, where they oper-    expansion tank than typically found in hydronic systems, but the
ate similarly to dual-tank heaters. Although using two tanks may          increase in cost is small compared to the savings in fluid replace-
increase collector efficiency and the solar fraction, it increases tank   ment and maintenance costs (Lister and Newell 1989).
heat losses. The makeup water inlet is usually a dip tube that extends        Pumps. Pumps circulate heat transfer liquid through collectors
near the bottom of the tank.                                              and heat exchangers. In solar domestic hot-water heaters, the pump
    Estimates for sizing storage tanks usually range from 40 to 100 L     is usually a centrifugal circulator driven by a motor of less than
per square metre of solar collector area. The estimate used most          300 W. The flow rate for collectors generally ranges from 0.010 to
often is 75 L per square metre of collector area, which usually pro-      0.027 L/(s·m2). Pumps used in drainback systems must provide
vides enough heat for a sunless period of about a day. Storage vol-       pressure to overcome friction and to lift the fluid to the collectors.
ume should be analyzed and sized according to the project water               Piping. Piping can be plastic, copper, galvanized steel, or stain-
requirements and draw schedule; however, solar applications typi-         less steel. The most widely used is nonlead, sweat-soldered L-type
cally require larger-than-normal tanks, usually the equivalent of the     copper tubing. M-type copper is also acceptable if allowed by local
average daily load.                                                       building codes. If water/glycol is the heat transfer fluid, galvanized
35.12                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

pipes or tanks must not be used because unfavorable chemical reac-            such as pumps, valves, dampers, and fans, execute controller com-
tions will occur; copper piping is recommended instead. Also, if gly-         mands and regulate the system. The trend is to maintain a near-
col solutions or silicone fluids are used, they may leak through joints       constant temperature difference between the collector outlet and
where water would not. Piping should be compatible with the collec-           inlet, to maximize daily heat collection. Currently, controls operate
tor fluid passage material; for example, copper or plastic piping             in a user-adjustable temperature difference range.
should be used with collectors having copper fluid passages.                      Temperature sensors measure the temperature of the absorber
    Piping that carries potable water can be plastic, copper, galva-          plate near the collector outlet and near the bottom of the storage
nized steel, or stainless steel. In indirect systems, corrosion inhibitors    tank. The sensors send signals to a controller, such as a differential
must be checked and adjusted no less than annually, preferably every          temperature thermostat, for interpretation.
three months. Inhibitors should also be checked if the system over-               The differential thermostat compares signals from the sensors
heats during stagnation. If dissimilar metals are joined, dielectric or       with adjustable set points for high and low temperature differentials.
nonmetallic couplings should be used. The best protection is sacrifi-         The controller performs different functions, depending on which set
cial anodes or getters in the fluid stream. Their location depends on         points are met. In liquid systems, when the temperature difference
the material to be protected, anode material, and electrical conduc-          between the collector and storage reaches a high set point, usually 7
tivity of the heat transfer fluid. Sacrificial anodes of magnesium,           to 8 K, the pump starts, automatic valves are activated, and circula-
zinc, or aluminum are often used to reduce corrosion in storage               tion begins. When the temperature difference reaches a low set
tanks. Because many possibilities exist, each combination must be             point, usually 2 K, the pump is shut off and the valves are deener-
evaluated. A copper-aluminum or copper-galvanized steel joint is              gized and returned to their normal positions. To restart the system,
unacceptable because of severe galvanic corrosion. Aluminum, cop-             the differential temperature set point must again be met. If the sys-
per, and iron have a greater potential for corrosion.                         tem has either freeze or overheat protection, the controller opens or
    Elimination of air, accommodating thermal pipe expansion/con-             closes valves or dampers and starts or stops pumps or fans to protect
traction, and proper piping slope must be considered to avoid pos-            the system when its sensors detect conditions indicating that either
sible failures. Collector pipes (particularly manifolds) should be            freezing or overheating is about to occur.
designed to allow expansion from stagnation temperature to                        Sensors must be selected to withstand high temperature, such as
extreme cold weather temperature. Expansion can be controlled                 may occur during collector stagnation. Collector loop sensors
with offset elbows in piping, hoses, or expansion couplings. Expan-           should be located as close as possible to the outlet of the collectors,
sion loops should be avoided unless they are installed horizontally,          either in or on a pipe above or near the collector, or in the collector
particularly in systems that must drain for freeze protection. The            outlet passage.
collector array piping should slope 5 mm per metre for drainage                   The storage temperature sensor should be near the bottom of the
(DOE 1978a).                                                                  storage tank to detect the temperature of fluid before it is pumped to
    Air can be eliminated by placing air vents at all piping high             the collector or heat exchanger. Storage fluid is usually coldest at
points and by air purging during filling. Flow control, isolation, and        that location because of thermal stratification and the location of the
other valves in the collector piping must be chosen carefully so that         makeup water supply. The sensor should be either securely attached
these components do not restrict drainage significantly or back up            to the tank and well insulated, or immersed inside the tank near the
water behind them. In systems without antifreeze, the collectors              collector supply.
must drain completely.                                                            The freeze protection sensor, if required, should be located so
    Valves and Gages. Valves in solar domestic hot-water systems              that it detects the coldest liquid temperature when the collector is
must be located to ensure system efficiency, satisfactory perfor-             shut down. Common locations are the back of the absorber plate at
mance, and safety of equipment and personnel. Drain valves must               the bottom of the collector, the collector intake or return manifolds,
be ball type; gate valves may be used if the stem is installed hori-          or the center of the absorber plate. The center absorber plate loca-
zontally. Check valves or other valves used for freeze protection or          tion is recommended because reradiation to the night sky freezes the
for reverse thermosiphoning must be reliable to avoid significant             collector heat transfer fluid, even though the ambient temperature is
damage.                                                                       above freezing. Some system types, such as the recirculation sys-
    Auxiliary Heat Sources. On sunny days, a typical solar energy             tem, have two sensors for freeze protection; others, such as the
system should supply water at a predetermined temperature, and the            draindown, use only one.
solar storage tank should be large enough to hold sufficient water for            Control of on/off temperature differentials affects system effi-
a day or two. Because of the intermittent nature of solar radiation, an       ciency. If the differential is too high, the collector starts later than
auxiliary heater must be installed to handle hot-water requirements.          it should; if it is too low, the collector starts too soon. The turn-on
If a utility is the source of auxiliary energy, auxiliary heater opera-       differential for liquid systems usually ranges from 5.5 to 17 K and
tion can be timed to take advantage of off-peak utility rates. The            is commonly lower in warmer climates and higher in cold climates.
auxiliary heater should be carefully integrated with the solar energy         For air systems, the range is usually 14 to 25 K.
heater to obtain maximum solar energy use. For example, the aux-                  The turn-off temperature differential is more difficult to estimate.
iliary heater should not destroy any stratification that may exist in         Selection depends on a comparison between the value of the energy
the solar-heated storage tank, which would reduce collector effi-             collected and the cost of collecting it. It varies with individual sys-
ciency.                                                                       tems, but a value of 2 K is typical and generally the fixed default
    Ductwork, particularly in systems with air-type collectors, must          value in the control.
be sealed carefully to avoid leakage in duct seams, damper shafts,                Water temperature in the collector loop depends on ambient tem-
collectors, and heat exchangers. Ducts should be sized using con-             perature, solar radiation, radiation from the collector to the night
ventional air duct design methods.                                            sky, and collector loop insulation. Freeze protection sensors should
    Control. Controls regulate solar energy collection by controlling         be set to detect 4°C.
fluid circulation, activate system protection against freezing and over-          Sensors are important but often overlooked control components.
heating, and initiate auxiliary heating when it is required. The three        They must be selected and installed properly because no control can
major control components are sensors, controllers, and actuators.             produce accurate outputs from unreliable sensor inputs. Sensors are
Sensors detect conditions or measure quantities, such as tempera-             used in conjunction with a differential temperature controller and are
ture. Controllers receive output from the sensors, select a course of         usually supplied by the controller manufacturer. Sensors must sur-
action, and signal a component to adjust the condition. Actuators,            vive the anticipated operating conditions without physical damage or
Solar Energy Use                                                                                                                          35.13

loss of accuracy. Low-voltage sensor circuits must be located away
from high-voltage lines to avoid electromagnetic interference. Sen-
sors attached to collectors should be able to withstand the stagnation
temperature.
   Sensor calibration, which is often overlooked by installers and
maintenance personnel, is critical to system performance; a routine
calibration maintenance schedule is essential.
   Another control option is to use a photovoltaic (PV) panel that
powers a dc pump. A properly sized and oriented PV panel converts
sunlight into electricity to run a small circulating pump. No addi-
tional sensing is required because the PV panel and pump output
increase with sunlight intensity and stop when no sunlight (collector
energy) is available. However, to prevent operation when the collec-
tor outlet temperature is lower than the storage tank, a dc-powered
differential controller may be used. Cromer (1984) showed that,
with proper matching of pump and PV electrical characteristics, PV
panel sizes as low as 1.35 W/m2 of thermal panel may be used suc-
cessfully. Difficulty with late starting and running too long in the
afternoon can be alleviated by tilting the PV panel slightly to the
east during commissioning of the installed system. Electronic
devices such as a maximum power point tracker and linear current
                                                                                             Fig. 14   Thermosiphon System
booster can also improve pump performance at start-up (Bai et al.
2011).

                    4.   WATER HEATING
    A solar water heater includes a solar collector that absorbs solar
radiation and converts it to heat, which is then absorbed by a heat
transfer fluid (water, a nonfreezing liquid, or air) that passes through
the collector. The heat transfer fluid’s heat is stored or used directly.
    Portions of the solar energy system are exposed to the weather, so
they must be protected from freezing. The system must also be pro-
tected from overheating caused by high insolation levels during
periods of low energy demand.
    In solar water heating, water is heated directly in the collector or
indirectly by a heat transfer fluid that is heated in the collector,
passes through a heat exchanger, and transfers its heat to domestic
or service water. The heat transfer fluid is transported by either nat-
ural or forced circulation. Natural circulation occurs by natural con-
vection (thermosiphoning), whereas forced circulation uses pumps
or fans. Except for thermosiphon systems, which need no control,
solar domestic and service water heaters are controlled by differen-
tial thermostats.
    Five types of solar energy systems are used to heat domestic and                       Fig. 15 Direct Circulation System
service hot water: thermosiphon, direct circulation, indirect, integral
collector storage, and site built. Recirculation and draindown are          below the storage tank. Direct-circulation systems are only feasible
used to protect direct solar water heaters from freezing.                   in areas where freezing is infrequent. Freeze protection is provided
                                                                            either by recirculating warm water from the storage tank or by flush-
Thermosiphon Systems                                                        ing the collectors with cold water. Direct water-heating systems
   Thermosiphon systems (Figure 14) heat potable water or a heat            should not be used in areas where the water is extremely hard or
transfer fluid and rely on natural convection to transport it from the      acidic because scale deposits may clog or corrode the absorber fluid
collector to storage. For direct systems, pressure-reducing valves          passages, rendering the system inoperable.
are required when the city water pressure is greater than the working          Direct-circulation systems are exposed to city water line pres-
pressure of the collectors. In a thermosiphon system, the storage           sures and must withstand pressures as required by local codes.
tank must be elevated above the collectors, which sometimes                 Pressure-reducing valves and pressure-relief valves are required
requires designing the upper level floor and ceiling joists to bear this    when city water pressure is greater than the working pressure of the
additional load. Extremely hard or acidic water can cause scale             collectors. Direct-circulation systems often use a single storage tank
deposits that clog or corrode the absorber fluid passages. Thermo-          for both solar energy storage and the auxiliary water heater, but two-
siphon flow is induced whenever there is sufficient sunshine, so            tank storage systems can be used.
these systems do not need pumps.                                               Draindown Systems. Draindown systems (Figure 16) are direct-
                                                                            circulation water-heating systems in which potable water is pumped
Direct-Circulation Systems                                                  from storage to the collector array where it is heated. Circulation
   A direct-circulation system (Figure 15) pumps potable water              continues until usable solar heat is no longer available. When a
from storage to the collectors when there is enough solar energy            freezing condition is anticipated or a power outage occurs, the sys-
available to warm it. It then returns the heated water to the storage       tem drains automatically by isolating the collector array and exte-
tank until it is needed. Collectors can be mounted either above or          rior piping from the city water pressure and using one or more
35.14                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)




                                                                                              Fig. 18    Drainback System
                   Fig. 16 Draindown System
                                                                           antifreeze systems with large collector arrays and long pipe runs
                                                                           may need a time-delayed bypass loop around the heat exchanger to
                                                                           avoid freezing the heat exchanger on start-up.
                                                                              Drainback Systems. Drainback systems are generally indirect
                                                                           water-heating systems that circulate treated (typically demineral-
                                                                           ized water or 50% glycol/water) or untreated water through the
                                                                           closed collector loop to a heat exchanger, where its heat is trans-
                                                                           ferred to the potable water. Circulation continues until usable
                                                                           energy is no longer available. When the pump stops, the collector
                                                                           fluid drains by gravity to a storage or tank. In a pressurized system,
                                                                           the tank also serves as an expansion tank, so it must have a
                                                                           temperature- and pressure-relief valve to protect against excessive
                                                                           pressure. In an unpressurized system (Figure 18), the tank is open
                                                                           and vented to the atmosphere.
                                                                              The collector loop is isolated from the potable water, so valves
                                                                           are not needed to actuate draining, and scaling is not a problem. The
                                                                           collector array and exterior piping must be sloped to drain com-
                                                                           pletely, and the pumping pressure must be sufficient to lift water to
                                                                           the top of the collector array.

                                                                           Integral Collector Storage Systems
                 Fig. 17 Indirect Water Heating                                Integral collector storage (ICS) systems use hot-water storage as
                                                                           part of the collector. Some types use the surface of a single tank as
valves for draining. Solar collectors and associated piping must be        the absorber, and others use multiple long, thin tanks placed side by
carefully sloped to drain the collector’s exterior piping.                 side horizontally to form the absorber surface. In this latter type of
                                                                           ICS, hot water is drawn from the top tank, and cold replacement
Indirect Water-Heating Systems                                             water enters the bottom tank. Because of the greater nighttime heat
   Indirect water-heating systems (Figure 17) circulate a freeze-          loss from ICS systems, they are typically less efficient than pumped
protected heat transfer fluid through the closed collector loop to a       systems, and using selective surfaces (see Chapter 37 of the 2012
heat exchanger, where its heat is transferred to the potable water. The    ASHRAE Handbook—Systems and Equipment) is strongly recom-
most commonly used heat transfer fluids are water/ethylene glycol          mended. ICS systems are normally installed as a solar preheater
and water/propylene glycol solutions, although other heat transfer         without pumps or controllers. Flow through the ICS system occurs
fluids such as silicone oils, hydrocarbons, and refrigerants can also      on demand, as hot water flows from the collector to a hot-water aux-
be used (ASHRAE 1983). These fluids are nonpotable, sometimes              iliary tank in the structure.
toxic, and normally require double-wall heat exchangers. The                   SRCC provides annual performance results for these various
double-wall heat exchanger can be located inside the storage tank, or      types of systems at www.solar-rating.org.
an external heat exchanger can be used. The collector loop is closed
and therefore requires an expansion tank and a pressure-relief valve.      Site-Built Systems
A one- or two-tank storage can be used. Additional overtemperature            Site-built, large-volume solar air- or water-heating equipment is
protection may be needed to prevent the collector fluid from decom-        used in commercial and industrial applications. These site-built sys-
posing or becoming corrosive.                                              tems are based on a transpired solar collector for air heating and
   Designers should avoid automatic water makeup in systems                shallow solar pond technologies.
using water/antifreeze solutions because a significant leak may raise         Transpired Solar Collector. This collector preheats outdoor air
the freezing temperature of the solution above the ambient temper-         by drawing it through small holes in a metal panel. It is typically
ature, causing the collector array and exterior piping to freeze. Also,    installed on south-facing walls and is designed to heat outdoor air for
Solar Energy Use                                                                                                                           35.15




                    Fig. 19   Shallow Solar Pond                                           Fig. 20   DHW Recirculation System

building ventilation or process applications (Kutscher 1996). The
prefabricated panel, made of dark metal with thousands of small
holes, efficiently heats and captures fresh air by drawing it through a
perforated adsorber, eliminating the cost and reflection losses asso-
ciated with a glazing. The sun heats the metal panel, which in turn
heats a boundary layer of air on its surface. Air is heated as it is drawn
through the small holes into a ventilation system for delivery as ven-
tilation air, for crop drying, or other process applications (Shukla
et al. 2012).
    Shallow Solar Pond. The shallow solar pond (SSP) is a large-
scale ICS solar water heater (Figure 19) capable of providing more
than 19 m3 of hot water per day for commercial and industrial use.
These ponds are built in standard modules and tied together to sup-
ply the required load. The SSP module can be ground mounted or
installed on a roof. It is typically 5 m wide and up to 60 m long. The         Fig. 21   DHW Recirculation System with Makeup Preheat
module contains one or two flat water bags similar to a water bed.
The bags rest on a layer of insulation inside concrete or fiberglass         prevents heated water from returning to the solar storage tank when
curbs. The bag is protected against damage and heat loss by green-           the return temperature is greater than the solar tank temperature.
house glazing. A typical pond filled to a 100 mm depth holds                 This ensures that heated water is used only when it is hot enough
approximately 23 m3 of water.                                                and prevents heating of the solar tank by the conventional heater.
                                                                             Using a cycle timer to control the DHW circulating pump that is
Pool Heaters
                                                                             synchronized with the building hot-water consumption profile can
    Solar pool heaters do not require a separate storage tank, because       also help reduce circulation losses. The return line on the makeup
the pool itself serves as storage. In most cases, the pool’s filtration      preheat system can go directly to the conventional water heater to
pump forces the water through the solar panels or plastic pipes. In          eliminate the three-way valve and prevent the solar tank from being
some retrofit applications, a larger pump may be required to handle          heated by auxiliary energy.
the solar heater’s needs, or a small pump may be added to boost pool
water to the solar collectors.                                                 5.   SOLAR HEATING AND COOLING SYSTEMS
    Automatic control may be used to direct the flow of filtered water
to the collectors when solar heat is available; this may also be                 The components and subsystems discussed previously may be
accomplished manually. Normally, solar heaters are designed to               combined to create a wide variety of solar heating and cooling
drain down into the pool when the pump is turned off; this provides          systems. These systems fall into two principal categories: passive
the collectors with freeze protection.                                       and active.
    Four primary types of collector designs are used for swimming                Passive solar systems require little, if any, nonrenewable energy
pool heat: (1) rigid black plastic panels (polypropylene), usually           to make them function (Yellott 1977; Yellott et al. 1976). Every
1.2 by 3 m or 1.2 by 2.4 m; (2) tube-on-sheet panels, which usually          building is passive in the sense that the sun tends to warm it by day,
have a metal deck (copper or aluminum) with copper water tubes; (3)          and it loses heat at night. Passive systems incorporate solar collec-
an ethylene-propylene diene monomer (or ethylene-propylene ter-              tion, storage, and distribution into the architectural design of the
polymer) (EPDM) rubber mat, extruded with water passages running             building and make minimal or no use of fans to deliver the collected
its length; and (4) arrays of black plastic pipe, usually 28 mm diam-        energy to the conditioned spaces. Passive solar heating, cooling, and
eter acrylonitrile butadiene styrene (ABS) plastic (Root et al. 1985).       lighting design must consider the building envelope and its orienta-
                                                                             tion, the thermal storage mass, and window configuration and
Hot-Water Recirculation                                                      design. Athienitis and Santamouris (2002), Balcomb et al. (1984),
   Domestic hot-water (DHW) recirculation systems (Figures 20                DOE (1980/1982), LBL (1981), and Mazria (1979) give estimates
and 21), which continuously circulate domestic hot water through-            of energy savings resulting from the application of passive solar
out a building, are found in motels, hotels, hospitals, dormitories,         design concepts.
office buildings, and other commercial buildings. Recirculation heat             Active solar systems use either liquid or air as the collector
losses in these systems are usually a significant part of the total          fluid. Active systems must have a continuous availability of elec-
water-heating load. In Figures 20 and 21, the three-way valve                tricity to operate pumps and fans. A complete system includes solar
35.16                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

collectors, energy storage devices, and pumps or fans for transfer-            Openings in the wall near the floor and ceiling allow convection
ring energy to storage or to the load. The load can be space cooling,      to transfer heat to the room. Air in the space between the glass and
heating, or hot water. Although it is technically possible to construct    the wall warms as soon as the sun heats the outer surface of the wall.
a solar heating and cooling system to supply 100% of the design            The heated air rises and enters the building through the upper open-
load, such a system would be uneconomical and oversized. The size          ings. Cool air flows through the lower openings, and convective heat
of the solar system, and thus its ability to meet the load, is deter-      gain can be established as long as the sun is shining.
mined by life-cycle cost analysis that weighs the cost of energy               In another indirect-gain passive system, a metal roof/ceiling
saved against the amortized solar cost.                                    supports transparent plastic bags filled with water (Hay and Yel-
   Active solar energy systems have been combined with heat                lott 1969). Movable insulation above these water-filled bags is
pumps for water and/or space heating. The most economical                  rolled away during the winter day to allow the sun to warm the
arrangement in residential heating is a solar system in parallel with      stored water. The water then transmits heat indoors by convection
a heat pump, which supplies auxiliary energy when the solar source         and radiation. The insulation remains over the water bags at night
is not available. For domestic water systems requiring high water          or during overcast days. During the summer, the water bags are
temperatures, a heat pump placed in series with the solar storage          exposed at night for cooling by (1) convection, (2) radiation, and
tank may be advantageous. Freeman et al. (1979) and Morehouse              (3) evaporation of water on the bags. The insulation covers the
and Hughes (1979) present information on performance and esti-             water bags during the day to protect them from unwanted irradia-
mated energy savings for solar-heat pumps.                                 tion. Pittenger et al. (1978) tested a building for which water rather
   Hybrid systems combine elements of both active and passive              than insulation was moved to provide summer cooling and winter
systems. They require some nonrenewable energy, but the amount is          heating.
so small that they can maintain a coefficient of performance (COP)             Attached greenhouses (sunspaces) can be used as solar attach-
of about 50. An example is a floor slab thermal storage system that        ments when the orientation and other local conditions are suitable.
reradiates heat to a load (e.g., a building conditioned space) from a      The greenhouse can provide a buffer between the exterior wall of
thermal mass surface after having been charged using an air collec-        the building and the outdoors. During daylight, warm air from the
tion system where insulated ducts feed warm air into cavities cre-         greenhouse can be introduced into the house by natural convection
ated within the heat storage slab (Howard 1986). Combining passive         or a small fan.
with active solar systems and other renewable energy sources is                In most passive systems, control is accomplished by moving a
often the most satisfactory way to achieve very high annual solar          component that regulates the amount of solar radiation admitted
savings (Swift and Lawrence 2010).                                         into the structure. Manually operated window shades or venetian
                                                                           blinds are the most widely used and simplest controls, but they may
Passive Systems                                                            also be operated automatically.
    A well-designed passive solar building needs (1) an appropriate            Passive heating and cooling systems have been effective in field
thermal load (i.e., minimize heating loads first); (2) aperture, such      demonstrations A well-designed passive-solar-heated building may
as clear, glazed windows; (3) thermal storage (e.g., massive floors or     provide 45 to nearly 100% of daily heat requirements. Architectural
walls, containers of water) to minimize overheating and to allow use       design features can dramatically reduce air-conditioning loads
of heat at night; (4) control, either manual or automatic, to address      through heat gain avoidance techniques and natural cooling, where
overheating; and (5) night insulation of the aperture so that there is     climatically appropriate (Howard and Pollock 1982; Howard and
not a net heat loss (Swift and Lawrence 2010). Passive systems may         Saunders 1989).
be divided into several categories. The first residence to which the           Passive solar daylighting has been shown to be cost effective,
name solar house was applied used a large expanse of south-facing          providing dual benefits: it both reduces electric power demand and
glass to admit solar radiation; this is known as a direct-gain passive     lowers cooling costs in properly designed interiors and atrium
system. The solar collector (windows) and storage (e.g., floors,           spaces.
walls) are part of the occupied space and typically have the highest
percent of heating load met by solar. The optimal amount of thermal            6.   COOLING BY NOCTURNAL RADIATION
mass is often around 20 cm thick high-density concrete for direct-                        AND EVAPORATION
gain floors over conditioned basements. Optimization requires a
design concept that captures and stores the highest amount of solar           Radiative cooling is a natural heat loss that causes formation of
energy without unnecessarily increasing cost or complexity. Direct-        dew, frost, and ground fog. Because its effects are the most obvious
gain surfaces should have high absorptivity (dark color) and should        at night, it is sometimes termed nocturnal radiation, although the
not be covered by carpet, tile, much furniture, or other obstacles that    process continues throughout the day. Thermal infrared radiation,
prevent absorption of available solar radiation. To reduce heat            which affects the surface temperature of a building wall or roof,
losses, thermal mass should be well insulated from the outdoor envi-       may be estimated by using the sol-air temperature concept. Radi-
ronment or ground.                                                         ative cooling of window and skylight surfaces can be significant,
    Indirect-gain passive systems use the south-facing wall surface        especially under winter conditions when the dew-point tempera-
or the roof to absorb solar radiation, which causes a rise in temper-      ture is low.
ature that, in turn, conveys heat into the building in several ways.          The most useful parameter for characterizing the radiative heat
This principle was applied to the pueblos and cliff dwellings of the       transfer between horizontal nonspectral emitting surfaces and the
southwestern United States. Glass has led to modern adaptations of         sky is the sky temperature Tsky . If S designates the total downward
the indirect-gain principle (Balcomb et al. 1977; Trombe et al.            radiant heat flux emitted by the atmosphere, then Tsky is defined as
1977; Wilson 1979).
                                                                                                         4 = S/
                                                                                                      T sky                                 (25)
    By glazing a large south-facing, massive masonry wall, solar
energy can be absorbed during the day, and heat conduction to the
inner surface provides radiant heating at night. The wall’s mass and       where  = 5.67  10–8 W/(m2 ·K4).
its relatively low thermal diffusivity delay the heat’s arrival at the         The sky radiance is treated as if it originates from a blackbody
indoor surface until it is needed. The glazing reduces heat loss from      emitter of temperature Tsky. The net radiative cooling rate Rnet of
the wall back to the atmosphere and increases the system’s collec-         a horizontal surface with absolute temperature Trad and a nonspec-
tion efficiency.                                                           tral emittance  is then
Solar Energy Use                                                                                                                         35.17

                                  4 – T4 
                    Rnet =   T rad                             (26)       Clark (1981) modeled a horizontal radiator at various surface
                                       sky
                                                                          temperatures in convective contact with outdoor air for 77 U.S.
                                                                          locations. The average monthly cooling rates for a surface temper-
Values of  for most nonmetallic construction materials are about         ature of 25°C are plotted in Figure 24. If effective steps are taken to
0.9.                                                                      reduce the surface convection coefficient by modifying the radiator
   Radiative building cooling has not been fully developed. Design        geometry or using an infrared-transparent glazing, it may be possi-
methods and performance data compiled by Hay and Yellott (1969)           ble to improve performance beyond these values.
and Marlatt et al. (1984) are available for residential roof ponds that      Argiriou et al. (1993) calculated the sky temperature depression
use a sealed volume of water covered by sliding insulation panels         and useful cooling energy of a typical flat-plate radiative air cooler
as the combined rooftop radiator and thermal storage. Other con-          at 28 southern European and four southeastern U.S. cities, to esti-
ceptual radiative cooling designs have been proposed, but more            mate the effectiveness and feasibility of radiative cooling applica-
developmental work is required (Erell and Etzion 2000; Givoni             tions. The mean daily useful cooling energy delivered ranges
1981; Mitchell and Biggs 1979).                                           between 198 and 749 kJ/m2 for average sky conditions and 245 and
   The sky temperature is a function of atmospheric water vapor,          792 kJ/m2 for clear-sky conditions. For areas with high humidity
amount of cloud cover, and air temperature; the lowest sky temper-        levels, such as the southeastern United States, the potential effec-
atures occur under an arid, cloudless sky. The monthly average sky        tiveness is limited to 148 to 490 kJ/m2 for average sky conditions
temperature depression, which is the average of the difference            and 248 to 655 kJ/m2 for clear-sky conditions. Using a wind screen
between the ambient air temperature and the sky temperature, typi-        can improve performance at locations that are dominated by high
cally is between 5 and 24 K throughout the continental United             wind speeds.
States. Martin and Berdahl (1984) calculated this quantity using
hourly weather data from 193 sites, as shown in the contour map for       Active Systems
the month of July (Figure 22).                                                Active systems absorb solar radiation with collectors and convey
   The sky temperature may be too high at night to effectively cool       it to storage using a suitable fluid. As heat is needed, it is obtained
the structure. Martin and Berdahl (1984) suggest that the sky tem-        from storage via heated air or water. Control is exercised by several
perature should be less than 16°C to achieve reasonable cooling in        types of thermostats, the first being a differential device that starts
July (Figure 23). In regions where sky temperatures fall below 16°C       the flow of fluid through the collectors when they have been suffi-
40% or more of the month, all nighttime hours are effectively avail-      ciently warmed by the sun. It also stops fluid flow when the collec-
able for radiative cooling.                                               tors no longer gain heat. In locations where freezing occurs only
                                                                          rarely, a low-temperature sensor on the collector controls a circulat-
                                                                          ing pump when freezing is impending. This process wastes some
                                                                          stored heat, but it prevents costly damage to the collector panels.
                                                                          This system is not suitable for regions where freezing temperatures
                                                                          persist for long periods.
                                                                              The space-heating thermostat is generally the conventional
                                                                          double-contact type that calls for heat when the temperature in the
                                                                          controlled space falls to a predetermined level. If the temperature in
                                                                          storage is adequate to meet the heating requirement, a pump or fan
                                                                          starts to circulate the warm fluid. If the temperature in the storage
                                                                          subsystem is inadequate, the thermostat calls on the auxiliary or
                                                                          standby heat source.

                                                                          Space Heating and Service Hot Water
                                                                             Solar combi systems are solar heating installations providing
                                                                          space heating as well as domestic hot water for the building occu-
   Fig. 22    Average Monthly Sky Temperature Depression                  pants (IEA Task 26). The primary energy sources are solar and an
                    (Tair – Tsky ) for July, °C
               (Adapted from Martin and Berdahl 1984)




          Fig. 23 Percentage of Monthly Hours when                          Fig. 24    July Nocturnal Net Radiative Cooling Rate from
               Sky Temperature Falls below 16°C                                            Horizontal Dry Surface at 25°C
               (Adapted from Martin and Berdahl 1984)                                           (Adapted from Clark 1981)
35.18                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

auxiliary source such as biomass, gas, oil, or electricity, either direct        The system shown in Figure 25 may be retrofitted into a warm-
or with a heat pump. The solar contribution (the part of the heating         air furnace. In such systems, the primary heater is deleted from
demand met by solar energy) varies from 10% to 100%, depending               the space heating circuit, and the coil is located in the return duct
on the size of the solar collector surface, storage volume, heat load,       of the existing furnace. Full back-up is thus obtained, and the aux-
and climate. Europe has the most well-developed market for differ-           iliary heater provides only the heat not available at the storage
ent solar thermal applications (Balaras et al. 2010). The European           temperature.
market share of combi systems in 2006 was about 5% of the total
solar thermal market. The total capacity of glazed and evacuated                        7.   COOLING BY SOLAR ENERGY
tube solar collectors for solar combi systems already have a market
share of almost 40% in Austria, about 35% in Switzerland, 20% in                Peak cooling demand in summer coincides with high solar radiation
the Netherlands, 15% in Denmark, and 5% in France; the German                availability; this creates an excellent opportunity to exploit solar
market share of combi systems reached 45% of newly installed solar           energy with heat-driven cooling machines. The main obstacle for
systems in 2007.                                                             large-scale applications, beside the currently high first cost, is the
   Figure 25 shows one of the many systems for service hot water             lack of practical experience with the design, control, operation,
and space heating. In this case, a large, atmospheric-pressure stor-         installation, and maintenance of these systems. For low-power cool-
age tank is used, from which water is pumped to the collectors by            ing systems, there are limited commercially available technologies,
pump P1 in response to the differential thermostat T1. Drainback is          but strong ongoing research. Photovoltaic-operated refrigeration
used to prevent freezing, because the amount of antifreeze required          cycles and solar mechanical refrigeration have also applications of
would be prohibitively expensive. Service hot water is obtained by           practical interest (Klein and Reindl 2005).
placing a heat exchanger coil in the tank near the top, where, even if          Swartman et al. (1974) emphasize various absorption systems.
stratification occurs, the hottest water will be found.                      Newton (in Jordan and Liu 1977) discusses commercially available
   An auxiliary water heater boosts the temperature of the sun-              water vapor/lithium bromide absorption refrigeration systems.
heated water when required. Thermostat T2 senses the indoor                  Standard absorption chillers are generally designed to give rated
temperature and starts pump P2 when heat is needed. If water in              capacity for activating fluid temperatures well above 90°C at full
the storage tank becomes too cool to provide enough heat, the sec-           load and design condenser water temperature. Few flat-plate collec-
ond contact on the thermostat calls for heat from the auxiliary              tors can operate efficiently in this range; therefore, a lower hot-fluid
heater.                                                                      temperature is used when solar energy provides the heat. Both con-
   Standby heat becomes increasingly important as heating require-           denser water temperature and percentage of design load are deter-
ments increase. The heating load, winter availability of solar radia-        minants of the optimum energizing temperature, which can be quite
tion, and cost and availability of the auxiliary energy must be              low, sometimes below 50°C. Proper control can raise the COP at
determined. It is rarely cost effective to do the entire heating job for     these part-load conditions.
either space or service hot water by using the solar heat collection            Many large commercial or institutional cooling installations
and storage system alone.                                                    must operate year round, and Newton (in Jordon and Liu 1977)
   Electric resistance heaters have the lowest first cost, but often         showed that the low-temperature cooling water available in win-
have high operating costs. Water-to-air heat pumps, which use sun-           ter enables the LiBr/H2O to function well with a hot-fluid inlet
heated water from the storage tank as the evaporator energy source,          temperature below 88°C. Residential chillers in sizes as low as
are an alternative auxiliary heat source. The heat pump’s COP is             5.3 kW, with an inlet temperature in the range of 80°C, have been
about 3 to 4. When summer cooling as well as winter heating are              developed. An overview of various European installations is pre-
needed, the heat pump is a logical solution, particularly in large sys-      sented in Balaras et al. (2010). Ongoing international efforts are
tems where a cooling tower is used to dissipate the heat withdrawn           also reviewed in IEA Task 38.
from the system.
                                                                             Solar Cooling with Absorption Refrigeration
                                                                                 When solar energy is used for cooling as well as for heating, the
                                                                             absorption system shown in Figure 26 or one of its many modifica-
                                                                             tions may be used. The collector and storage must operate at a tem-
                                                                             perature approaching 90°C on hot summer days when the water
                                                                             from the cooling tower exceeds 27°C, but considerably lower oper-
                                                                             ating water temperatures may be used when cooler water is avail-
                                                                             able from the tower. Controls for collection, cooling, and
                                                                             distribution are generally separated, with the circulating pump P1
                                                                             operating in response to the collector thermostat T1. Thermostat T2
                                                                             senses the indoor air-conditioned space temperature. When T2 calls
                                                                             for heating, valves V1 and V2 direct water flow from the storage tank
                                                                             through the unactivated auxiliary heater to the fan-coil in the air dis-
                                                                             tribution system. The fan F2 in this unit may respond to the thermo-
                                                                             stat also, or it may have its own control circuit so that it can bring in
                                                                             outdoor air when the temperature is suitable.
                                                                                 When thermostat T2 calls for cooling, the valves direct hot water
                                                                             into the absorption unit’s generator, and pumps P3 and P4 are
                                                                             activated to pump cooling tower water through the absorber and
                                                                             condenser circuits and chilled water through the cooling coil in the
                                                                             air distribution system. A relatively large hot-water storage tank
                                                                             allows the unit to operate when no sunshine is available. A chilled-
                                                                             water storage tank (not shown) may be added so that the absorption
 Fig. 25 Solar Collection, Storage, and Distribution System                  unit can operate during the day whenever water is available at a suf-
         for Domestic Hot Water and Space Heating                            ficiently high temperature to make the unit function properly. The
Solar Energy Use                                                                                                                        35.19

                                                                         exists to store excess heat of the solar system and to make it avail-
                                                                         able when sufficient solar heat is not available.
                                                                             The single-effect absorption machine gives best results with a
                                                                         heat supply temperature of 80 to 100°C. Double- and triple-effect
                                                                         machines require higher supply temperatures. Therefore, these
                                                                         machines require a higher-temperature collector. However, with a
                                                                         double-effect system, if the solar-supplied temperature drops below
                                                                         100oC, the performance drops sharply, below that of a single-effect.
                                                                             Most large-scale applications (300 kW and up) use LiBr/H2O
                                                                         and produce chilled water at about 6 to 7°C; the COP is relatively
                                                                         higher than for H2O/ammonia (NH3). However, LiBr systems must
                                                                         be water cooled and thus usually require a cooling tower, whereas
                                                                         NH3 systems can have an air-cooled condenser. Because of the large
                                                                         vapor volume of the water refrigerant, LiBr/H2O chillers usually
                                                                         have large physical dimensions. For small cooling loads and for
                                                                         applications where it is not possible to use water cooling, an H2O/
                                                                         NH3 system is preferred.
                                                                             In hot and sunny climates, the required solar collector area is
                                                                         approximately 3 to 4 m2 per kW cooling. Higher heat supply tem-
                                                                         perature for multieffect chillers require higher-cost evacuated tube
                                                                         or concentrating collectors, and may need a high-temperature (i.e.,
                                                                         thermochemical) storage.
                                                                             In LiBr/H2O systems, the refrigerant freezes at 0°C, so care is
 Fig. 26    Space Heating and Cooling System Using Lithium
                                                                         necessary while the machine is idle, especially in winter. Another
              Bromide/Water Absorption Chiller
                                                                         potential problem is crystallization of the LiBr solution at high con-
                                                                         centrations, which may result from high generator temperatures or
COP of a typical lithium bromide/water absorption unit may be as         from inadequate temperature control at other parts of the machine.
high as 0.75 under favorable conditions, but frequent on/off cycling     Thus, the heat supply temperature from the solar collectors or heat
of the unit to meet a high variable cooling load may cause signifi-      storage must be adequately controlled. The cooling water tempera-
cant loss in performance because the unit must be heated to oper-        ture, particularly to the absorber, must also be monitored. Chiller
ating temperature after each shutdown. Modulating systems are            capacity may be controlled by increasing the heat supply tempera-
analyzed differently than on/off systems.                                ture or decreasing the cooling water temperature; both techniques
   Water-cooled condensers are required with the absorption cy-          increase capacity as well as the COP.
cles, because the lithium bromide/water cycle operates with a rela-          A fuel-fired boiler usually covers the need for a back-up system
tively delicate balance among the temperatures of the three fluid        to heat the desorber of the heat-driven chiller. However, use caution
circuits (cooling tower water, chilled water, and activating water).     because, during periods of low solar radiation availability, collectors
Steam-operated absorption systems, from which solar cooling sys-         connected in series with a back-up boiler can turn into a heat sink
tems are derived, customarily operate at energizing temperatures of      instead of a heat source. Alternatively, one may use a back-up con-
110 to 116°C, but these are above the capability of most flat-plate      ventional chiller alongside the solar-assisted machine, but this
collectors. The solar cooling units are designed to operate at consid-   requires an additional full-sized chiller, which would be idle for
erably lower temperature, but unit ratings are also lowered.             long periods. A viable design solution for a single-effect absorption
   Smaller domestic units may operate with natural circulation, or       cycle is to incorporate an auxiliary desorber powered by the back-
percolation, which carries the lithium bromide/water solution from       up, whereas the original desorber is powered by solar heat. The
the generator (to which the activating heat is supplied) to the sepa-    weak solution goes first to the solar-powered desorber, where it is
rator and condenser; there, the reconcentrated LiBr is returned to the   concentrated as much as possible with the available solar heat, and
absorber while the water vapor goes to the condenser before being        then proceeds to the auxiliary desorber, where it is concentrated fur-
returned to the evaporator, where cooling occurs. Larger units use a     ther using heat from the back-up source. Vapor from both desorbers
centrifugal pump to transfer the fluid.                                  is then supplied to the condenser.
Design, Control, and Operation Guidelines
                                                                            8.   SIZING SOLAR HEATING AND COOLING
   Absorption is the most popular heat-driven cooling technology,                SYSTEMS: ENERGY REQUIREMENTS
although different sorption technologies are also available (e.g.
adsorption, see Chapter 32 of the 2013 ASHRAE Handbook—Fun-                 Methods used to determine solar heating and/or cooling energy
damentals). Each technology has specific characteristics that match      requirements for both active and passive/hybrid systems are de-
the building’s HVAC design, loads, and local climatic conditions. A      scribed by Feldman and Merriam (1979) and Hunn et al. (1987).
good design must first exploit all available solar radiation and then    Descriptions of public- and private-domain methods are included.
cover the remaining loads from conventional sources (Henning             The following simulation techniques are suitable for active heating
2007).                                                                   and cooling systems analysis, and for passive/hybrid heating, cool-
   Proper calculations for collector and storage size depend on the      ing, and lighting analysis.
solar cooling technology used. A hot-water storage may be inte-
grated between the solar collectors and the heat-driven chiller to       Performance Evaluation Methods
dampen fluctuations in the return temperature of the hot water from         The performance of any solar energy system is directly related to
the chiller. Storage size depends on the application: when cooling       the (1) heating load, (2) amount of solar radiation available, and
loads mainly occur during the day, a smaller storage is necessary        (3) solar energy system characteristics. Various calculation methods
than when the loads peak in the evening. Strictly avoid heating the      use different procedures and data when considering the available
hot-water storage by the back-up heat source. The storage only           solar radiation. Some simplified methods consider only average
35.20                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

annual incident solar radiation; complex methods may use hourly             Standard Systems
data.
                                                                                The f-Chart assumes several standard systems and applies only to
   Solar energy system characteristics, as well as individual com-
                                                                            these liquid configurations. The standard liquid heater uses water,
ponent characteristics, are required to evaluate performance. The
                                                                            an antifreeze solution, or air as the heat transfer fluid in the collector
degree of complexity with which these systems and components are
                                                                            loop and water as the storage medium (Figure 27). Energy is stored
described varies from system to system.
                                                                            in the form of sensible heat in a water tank. A water-to-air heat
   The cost effectiveness of a solar domestic and service hot-water         exchanger transfers heat from the storage tank to the building. A
heating system depends on the initial cost and energy cost savings.         liquid-to-liquid heat exchanger transfers energy from the main
A major task is to determine how much energy is saved. The annual           storage tank to a domestic hot-water preheat tank, which in turn
solar fraction (the annual solar contribution to the water-heating          supplies solar-heated water to a conventional water heater. A con-
load divided by the total water-heating load) can be used to estimate       ventional furnace or heat pump is used to meet the space heating
these savings. It is expressed as a decimal or percentage and gener-        load when energy in the storage tank is depleted.
ally ranges from 0.3 to 0.8 (30 to 80%), although more extreme val-
                                                                                Figure 28 shows the assumed configuration for a solar air
ues are possible.
                                                                            heater with a pebble-bed storage unit. Energy for domestic hot
Simplified Analysis Methods                                                 water is provided by heat exchange from air leaving the collector to
                                                                            a domestic water preheat tank, as in the liquid system. The hot
   A very simplified way to initially estimate the size of a solar heat-    water is further heated, if necessary, by a conventional water heater.
ing system is to divide the average daily load by the daily output of       During summer operation, a seasonal, manually operated storage
a particular collector based on its SRCC rating for the application         bypass damper is used to avoid heat loss from the hot bed into the
and solar conditions. This requires knowledge of the average daily          building.
incident solar radiation for the site and the type of collector best            The standard solar domestic water heater collector heats either
suited to the application. See Chapter 37 of the 2012 ASHRAE                air or liquid. Collected energy is transferred by a heat exchanger to
Handbook—HVAC Systems and Equipment for more information.                   a domestic water preheat tank that supplies solar-heated water to a
   Simplified analysis methods have the advantages of computa-              conventional water heater. The water is further heated to the desired
tional speed, low cost, rapid turnaround (especially important dur-         temperature by conventional fuel if necessary.
ing iterative design phases), and ease of use by persons with little
technical experience. Disadvantages include limited flexibility for
design optimization, lack of control over assumptions, and a limited
selection of systems that can be analyzed. Thus, if the application,
configuration, or load characteristics under consideration are signif-
icantly nonstandard, a detailed computer simulation may be re-
quired to achieve accurate results. This section describes the f-Chart
method for active solar heating and the solar load ratio method for
passive solar heating (Dickinson and Cheremisinoff 1980; Klein
and Beckman 1979; Lunde 1980).

Water-Heating Load
   The amount of hot water required must be estimated accurately
because it affects component selection. Oversized storage may
result in low-temperature water that requires auxiliary heating to
reach the desired supply temperature. Undersizing can prevent the
collection and use of available solar energy. Chapter 50 gives meth-
ods to determine the load.
                                                                                      Fig. 27 Liquid-Based Solar Heating System
                                                                                              (Adapted from Beckman et al. 1977)
Active Heating/Cooling
   Beckman et al. (1977) developed the f-Chart method using an
hourly simulation program (Klein et al. 1976) to evaluate space heat-
ing and service water heating in many climates and conditions. The
results of these analyses correlate the fraction f of the heat load met
by solar energy. The correlations give the fraction f of the monthly
heating load (for space heating and hot water) supplied by solar
energy as a function of collector characteristics, heating loads, and
weather. The standard error of the differences between detailed sim-
ulations in 14 locations in the United States and the f-Chart predic-
tions was about 2.5%. Correlations also agree within the accuracy of
measurements of long-term performance data. Beckman et al. (1977,
1981) and Duffie and Beckman (2006) discuss the method in detail.
   The f-Chart method requires the following data:
• Monthly average daily radiation on a horizontal surface
• Monthly average ambient temperatures
• Collector thermal performance curve slope and intercept from
  standard collector tests; that is, FRUL and FR()n (see ASHRAE
  Standard 93 and Chapter 37 of the 2012 ASHRAE Handbook—
  HVAC Systems and Equipment)                                                               Fig. 28 Solar Air Heating System
• Monthly space- and water-heating loads                                                      (Adapted from Beckman et al. 1977)
Solar Energy Use                                                                                                                                                   35.21

f-Chart Method
   Computer simulations correlate dimensionless variables and the
long-term performance of the systems. The fraction f of the monthly
space- and water-heating loads supplied by solar energy is empiri-
cally related to two dimensionless groups. The first dimensionless
group X is collector loss; the second Y is collector gain:

                     FR UL Ac    Fr 
                 X = ---------------------------  ------  tref – t a            (27)
                                 L                FR 

                  FR   n HT N A c  Fr    
              Y = ---------------------------------------  ------ -------------   (28)
                                     L                     FR    n

where
     Ac = area of solar collector, m2
      Fr = collector heat exchanger efficiency factor                                                          Fig. 29 Chart for Air System
     FR = collector efficiency factor                                                                         (Adapted from Beckman et al. 1977)
     UL = collector overall energy loss coefficient, W/(m2 ·K)
      = total number of seconds in month
     t a = monthly average ambient temperature, °C                                            Liquid system:
       L = monthly total heating load for space heating and hot water, J
     HT = monthly averaged daily radiation incident on collector surface
            per unit area, J/(d·m3)                                                                             f = 1.029Y – 0.065X – 0.245Y 2
                                                                                                                                                                      (30)
       N = number of days in month
     = monthly average transmittance-absorptance product                                                        + 0.0018X 2 – 0.025Y 3
  ()n = normal transmittance-absorptance product                                             This is done for each month of the year. The solar energy contri-
     tref = reference temperature, 100°C                                                   bution for the month is the product of f and the total heating load L
                                                                                           for the month. Finally, the fraction F of the annual heating load
    FRUL and FR ()n are obtained from collector test results. The                        supplied by solar energy is the sum of the monthly solar energy con-
ratios Fr /FR and   /    n are calculated using methods given by                   tributions divided by the annual load:
Beckman et al. (1977). The value of t a is obtained from meteoro-
                                                                                                                         F =  fL/ L
logical records for the month and location desired. HT is calculated
from the monthly averaged daily radiation on a horizontal surface
by the methods previously discussed in this chapter or in Duffie and
Beckman (2006). The monthly load L can be determined by any                                Example 6. Calculating the heating performance of a residence, assume
appropriate load-estimating method, including analytical tech-                                that a solar heating system is to be designed for use in Madison, WI,
niques or measurements. Values of the collector area Ac are selected                          with two-cover collectors facing south, inclined 58° with respect to the
for the calculations. Thus, all the terms in these equations can be                           horizontal. The air heating collectors have the characteristics FRUL =
determined from available information.                                                        2.84 W/(m2 ·K) and FR()n = 0.49. The t a is –7°C, the total space and
                                                                                              water-heating load for January is 36 GJ), and the solar radiation inci-
    Transmittance  of the transparent collector cover and the ab-                            dent on the plane of the collector is 13 MJ/(d·m2). Determine the frac-
sorptance  of the absorber plate depend on the angle of incidence                            tion of the load supplied by solar energy with a system having a
of solar radiation on the collector surface. Collector tests are usually                      collector area of 50 m2.
run with the radiation nearly perpendicularly incident on the collec-
                                                                                              Solution: For air systems, there is no heat exchanger penalty factor and
tor. Thus, the value of FR ()n determined from these tests ordinar-
                                                                                              Fr /FR = 1. The value of   /    n is 0.94 for a two-cover collector in
ily corresponds to the transmittance and absorptance values for                               January. Therefore, the values of X and Y are
radiation at normal incidence. Depending on collector orientation
and time of year, the monthly average values of transmittance and                                       X = 2.84[100 – (–7)](31)(86 400)(50/36) = 1.13
absorptance can be significantly lower. The f-Chart method requires
knowledge of the ratio of the monthly average to normal incidence                                           Y = (0.49)(1)(0.49)(13)(31)(50/36) = 0.26
transmittance-absorptance.                                                                      Then the fraction f of the energy supplied for January is 0.19. The
    The f-Chart method for liquid systems is similar to that for air                          total solar energy supplied by this system in January is
systems. The fraction of the monthly total heating load supplied by
the solar air heating system is correlated with the dimensionless                                                    fL = 0.19  36 = 6.84 GJ
groups X and Y, as shown in Figure 29. To determine the fraction of                             The annual system performance is obtained by summing the energy
the heating load supplied by solar energy for a month, values of X                            quantities for all months. The result is that 37% of the annual load is
and Y are calculated for the collector and heating load in question.                          supplied by solar energy.
The value of f is determined at the intersection of X and Y on the
f-Chart, or from the following equivalent equations.                                           The collector heat removal factor FR that appears in X and Y is a
                                                                                           function of the collector fluid flow rate. Because of the higher cost
   Air system:                                                                             of power for moving fluid through air collectors than through liquid
                                                                                           collectors, the capacitance rate used in air heaters is ordinarily much
                        f = 1.04Y – 0.065X – 0.159Y 2                                      lower than that in liquid heaters. As a result, air heaters generally
                                                                                    (29)   have a lower FR. Values of FR corresponding to the expected airflow
                              + 0.00187X 2 – 0.0095Y 3                                     in the collector must be used to calculate X and Y.
35.22                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

    Increased airflow rate tends to improve collector performance by       data for the following generic passive heating types: direct gain,
increasing FR, but it tends to decrease performance by reducing the        thermal storage wall, and attached sunspace. Monthly and annual
degree of thermal stratification in the pebble bed (or water storage       performance, as expressed by the auxiliary heating requirement, is
tank). The f-Chart for air systems is based on a collector airflow rate    predicted by this method. The method applies to single-zone,
of 10 L/s per square metre of collector area. The performance with         envelope-dominated buildings. A simplified, annual-basis distilla-
different collector airflow rates can be estimated by using the appro-     tion of SLR results, the load collector ratio (LCR) method, and
priate values of FR in both X and Y. A further modification to the         several simple-to-use rules have grown out of the SLR method. Sev-
value of X is required to account for the change in degree of strati-      eral hand-held calculator and microcomputer programs have been
fication in the pebble bed.                                                written using the method (Nordham 1981).
    Air system performance is less sensitive to storage capacity than         The SLR method uses a single dimensionless correlating param-
that of liquid systems for two reasons: (1) air systems can operate        eter (SLR), which Balcomb et al. (1982) define as a particular ratio
with air delivered directly to the building in which storage is not        of solar energy gains to building heating load:
used, and (2) pebble beds are highly stratified and additional capac-
ity is effectively added to the cold end of the bed, which is seldom                             Solar energy absorbed
heated and cooled to the same extent as the hot end. The f-Chart for                       SLR = -----------------------------------------------------   (31)
air systems is for a nominal storage capacity. Performance of sys-                                Building heating load
tems with other storage capacities can be determined by modifying
the dimensionless group X as described in Beckman et al. (1977).              A correlation period of 1 month is used; thus the quantities in the
    With modification, f-Charts can be used to estimate performance        SLR are calculated for a 1 month period.
of solar water heating operating in the range of 50 to 70°C. The main         The parameter that is correlated to the SLR, the solar savings
water supply temperature and minimum acceptable hot-water tem-             fraction (SSF), is defined as
perature (i.e., desired delivery temperature) both affect the perfor-
mance of solar water heating. The dimensionless group X, which is                                          Auxiliary heat
                                                                                            SSF = 1 – -------------------------------------------        (32)
related to collector energy loss, can be redefined to include these                                   Net reference load
effects. If monthly values of X are multiplied by a correction factor,
the f-Chart for liquid-based solar space- and water-heating systems        The SSF measures the energy saving expected from the passive
can be used to estimate monthly values of f for water heating. Exper-      solar building, relative to a reference nonpassive solar building.
iments and analysis show that the load profile for a well-designed            In Equation (32), the net reference load is equal to the kelvin-day
heater has little effect on long-term performance. Although the f-         load KD of the nonsolar elements of the building:
Chart was originally developed for two-tank systems, it may be
applied to single- and double-tank domestic hot-water systems with                        Net reference load = (NLC)(KD)                                 (33)
and without collector tank heat exchangers. The standard f-Chart
method is not designed to provide performance estimates of thermo-         where NLC is the net load coefficient, which is a modified UA coef-
siphon and ICS systems.                                                    ficient computed by leaving out the solar elements of the building.
    For industrial process heating, absorption air conditioning, or        The nominal units are kJ/(K·day). The term KD is the temperature
other processes for which the delivery temperature is outside the          departure in kelvin-days computed for an appropriate base temper-
normal f-Chart range, modified f-Charts are applicable (Klein              ature. A building energy analysis based on the SLR correlations
et al. 1976). The concept underlying these charts is that of solar         begins with a calculation of the monthly SSF values. The monthly
usability, which is the fraction of the total solar energy that is         auxiliary heating requirement is then calculated by
useful in the given process. This fraction depends on the required
delivery temperature as well as collector characteristics and solar                    Auxiliary heat = (NLC)(KD)(1 – SSF)                               (34)
radiation. The procedure allows the energy delivered to be calcu-
lated in a manner similar to that for f-Charts. An example of              Annual auxiliary heat is calculated by summing the monthly values.
applying this method to solar-assisted heat pumps is presented in             By definition, SSF is the fraction of the heat load of the nonsolar
Svard et al. (1981).                                                       portions of the building met by the solar element. If the solar ele-
                                                                           ments of the building (south-facing walls and window in the north-
Other Active Collector Methods                                             ern hemisphere) were replaced by other elements so that the net
   The relative areas method, based on correlations of the f-Chart         annual flow of heat through these elements was zero, the building’s
method, predicts annual rather than monthly active heating perfor-         annual heat consumption would be the net reference load. The sav-
mance (Barley and Winn 1978). An hourly simulation program was             ings achieved by the solar elements would therefore be the net ref-
used to develop the monthly solar-load ratio (SLR) method,                 erence load in Equation (33) minus the auxiliary heat in Equation
another simplified procedure for residential systems (Dickinson and        (34), which gives
Cheremisinoff 1980). Based on hour-by-hour simulations, a method
was devised to estimate performance based on monthly values of                            Solar savings = (NLC)(KD)(SSF)                                 (35)
horizontal solar radiation and heating kelvin-days. This SLR
method has also been extended to nonresidential buildings for a                Although simple, in many situations and climates, Equation
range of design water temperatures (Dickinson and Cheremisinoff            (35) is only approximately true because a normal solar-facing wall
1980; Schnurr et al. 1981).                                                with a normal complement of opaque walls and windows has a
                                                                           near-zero effect over the entire heating season. In any case, the
Passive Heating                                                            auxiliary heat estimate is the primary result and does not depend
   A widely accepted simplified passive space heating design tool is       on this assumption.
the solar-load ratio (SLR) method (Balcomb et al. 1984; DOE 1980/              The hour-by-hour simulations used as the basis for the SLR cor-
1982). It can be applied manually, although like the f-Chart, soft-        relations are done with a detailed model of the building in which all
ware is also available. The SLR method for passive systems is based        the design parameters are specified. The only parameter that
on correlating results of multiple hour-by-hour computer simula-           remains a variable is the solar collector area, which can be expressed
tions, the algorithms of which have been validated against test cell       in terms of the load collector ratio (LCR):
Solar Energy Use                                                                                                                                                         35.23

                  NLC               Net load coefficient
            LCR = ----------- = --------------------------------------------------------   (36)
                     Ap         Projected collector area

    Performance variations are estimated from the correlations,
which allow the user to account directly for thermostat set point,
internal heat generation, glazing orientation, and configuration,
shading, and other solar radiation modifiers. Major solar system
characteristics are accounted for by selecting one of 94 reference
designs. Other design parameters, such as thermal storage thickness
and conductivity, and the spacing between glazings, are included in
a series of sensitivity calculations obtained using hour-by-hour sim-
ulations. The results are generally presented in graphic form so that
the designer can see the effect of changing a particular parameter.
    Solar radiation correlations for the collector area have been
determined using hour-by-hour simulation and typical meteorolog-                                             Fig. 30    Commercial Building in Example 7
ical year (TMY) weather data. These correlations are expressed as
ratios of incident-to-horizontal radiation, transmitted-to-incident                                                 Table 3 Calculations for Example 7
radiation, and absorbed-to-transmitted radiation as a function of the                                                                   Area A,      U-Factor,
latitude minus mid-month solar declination and the atmospheric                                                                            m2         W/(m2 ·K)       UA, W/K
clearness index (i.e., ratio between the actual clear-day direct irra-
                                                                                                     Opaque wall                          186           0.23            42.8
diation intensity at a specific location and the intensity calculated                                Ceiling                              279           0.17            47.4
for the standard atmosphere for the same location and date).                                         Floor (over crawl space)             279           0.23            64.2
    Performance predictions of the SLR method have been com-                                         Windows (E, W, N)                      9           3.12            28.1
pared to predictions made by the detailed hour-by-hour simulations                                                                                      Subtotal        18.25
for a variety of climates in the United States. The standard error in                                Infiltration                                                       95.0
the prediction of the annual SSF, compared to the hour-by-hour sim-                                                                                     Subtotal       277.5
ulation, is typically 2 to 4%.                                                                       Sunspace (treated as unheated space)                               79.5
    The annual solar savings fraction calculation involves summing
                                                                                                                                                            Total      357
the results of 12 monthly calculations. For a particular city, the
                                                                                                     ASHRAE procedures are approximated with V = volume, m3; c = heat capacity of
resulting SSF depends only on the LCR of Equation (36), system                                       Denver air, kJ/(m3 ·K); ACH = air changes/h; equivalent UA for infiltration =
type, and the temperature base used in calculating the temperature                                   VcACH. In this case, V = 680 m3, c = 1.006 kJ/(m3 ·K), and ACH = 0.5.
departure. Thus, tables that relate SSF to LCR for various systems
and for various kelvin-day base temperatures may be generated for                                                        Tbase = 20 – 135/30.8 = 15.6°C
a particular city. Such tables are easier for hand analysis than are the
SLR correlations.                                                                                    (Note that solar gains to the space are not included in the internal gain
    Annual SSF versus LCR tables have been developed for 209                                         term as they customarily are for nonsolar buildings.)
                                                                                                         In this example, the solar system is type SSD1, defined in Balcomb
locations in the United States and 14 cities in southern Canada for                                  et al. (1982, 1984). It is a semiclosed sunspace with a 300 mm masonry
94 reference designs and 12 base temperatures (Balcomb et al.                                        common wall between it and the heated space (offices). The aperture is
1984). Fernandez-Gonzalez (2007) evaluates the thermal perfor-                                       double-glazed, with a 50° tilt and no night insulation. To achieve a
mance of five passive solar strategies (direct gain, Trombe wall,                                    vertically projected area of 39 m2, a sloped glazed area of 39/sin 50° =
water wall, sunspace, and roof pond) under severe winter climates                                    51 m2 is required.
with predominant overcast sky conditions.                                                                The SLR correlation for solar system type SSD1 is shown in Figure
                                                                                                     31. Values of the absorbed solar energy S and heating kelvin-days KD
Example 7. [Abstracted from the detailed version in Balcomb et al.                                   to base temperature 15.6°C are determined monthly. For S, the solar
   (1982).] Consider a small office building located in Denver, Colorado,                            radiation correlation presented in Balcomb et al. (1984) for tabulated
   with 279 m2 of usable space and a sunspace entry foyer that faces due                             Denver, CO, weather data is used. For January, the horizontal surface
   south; the vertically projected collector area Ap is 39 m2. A sketch and                          incident radiation is 9.54 MJ/(m2 ·K). The 15.6°C base kelvin-days are
   preliminary plan are shown in Figure 30. Distribution of solar heat to                            518. Using the tabulated incident-to-absorbed coefficients found in
   the offices is primarily by convection through the doorways from the                              Balcomb et al. (1984), S = 495.4 MJ/m2. Thus S/KD = 0.9564 MJ/
   sunspace. The principal thermal mass is in the common wall that sepa-                             (m2 ·K·d). From Figure 31, at an LCR = 0.615 MJ/(m2 ·K·d), the SSF =
   rates the sunspace from the offices and in the sunspace floor. Even                               0.51. Therefore, for January,
   though lighting and cooling are likely to have the greatest energy costs
                                                                                                               Net reference load = 518(24.0) = 12.43 GJ
   for this building, heating is a significant energy item and should be
   addressed by a design that integrates passive solar heating, cooling, and                                        Solar savings = 12.43(0.51) = 6.34 GJ
   lighting.                                                                                                       Auxiliary heat = 12.43 – 6.34 – 6.09 GJ
   Solution: Table 3 shows calculations of the net load coefficient. Then,                           Repeating this calculation for each month and adding the results for the
                        NLC = 86 400  277.5 = 24.0 MJ/(K·d)                                         year yields an annual auxiliary heat of 21.0 GJ.

   and the total load coefficient includes the solar aperture                                     Other Passive Heating Methods
                      TLC = 86 400  357 = 30.8 MJ/(K·d)                                             The concept of usability has been applied to passive buildings.
                                                                                                  In this approach, the energy requirements of zero- and infinite-
     From Equation (36), the load collector ratio is                                              capacity buildings are calculated. The amount of solar energy that
                                                                                                  enters the building and exceeds the instantaneous load of the zero-
                       LCR = 24.0/39 = 0.615 MJ/(m2 ·K·d)
                                                                                                  capacity building is then calculated. This excess energy must be
       If the daily internal heat is 135 MJ/day, and the average thermostat                       dumped in the zero-capacity building, but it can be stored to offset
   setting is 20°C, then                                                                          heating loads in a finite-capacity building. Methods are provided
35.24                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                           Collector Mounting
                                                                               Solar thermal collectors are usually mounted on the ground or on
                                                                           flat or pitched roofs. A roof location necessitates penetration of the
                                                                           building envelope by mounting hardware, piping, and control wir-
                                                                           ing. Ground or flat-roof-mounted collectors are generally rack
                                                                           mounted.
                                                                               Pitched-roof mounting can be done several ways. Collectors can
                                                                           be mounted on structural standoffs, which support them at an angle
                                                                           other than that of the roof to optimize solar tilt. In another pitched-
                                                                           roof-mounting technique known as direct mounting, collectors are
                                                                           placed on a waterproof membrane on top of the roof sheeting. The
                                                                           finished roof surface together with the necessary collector structural
                                                                           attachments and flashing are then built up around the collector. A
                                                                           weatherproof seal between the collector and the roof must be main-
                                                                           tained to prevent leakage, mildew, and rotting.
                                                                               Integral mounting can be done for new pitched-roof or curtain-
                                                                           wall construction. The collector is attached to and supported by
                                                                           the structural framing members. The top of the collector then
                                                                           serves as the finished roof surface. Weathertightness is crucial to
                                                                           avoid damage and mildew. This building-integrated approach is
                                                                           often incorporated in green building design and generally is used
                                                                           for photovoltaic modules, rather than thermal collectors.
                                                                               Collectors should support snow loads that occur on the roof area
                                                                           they cover. The collector tilt usually expedites snow sliding with
                                                                           only a small loss in efficiency. The roof structure should be free of
                                                                           objects that could impede snow sliding, and the collectors should be
                                                                           raised high enough to prevent snow buildup over them.
                                                                               The mounting structure should be built to withstand winds of at
                                                                           least 160 km/h, which impose a wind load of 1.9 kPa on a vertical
                                                                           surface or an average of 1.2 kPa on a tilted roof (HUD 1977). Wind
                                                                           load requirements may be higher, depending on local building
                                                                           codes, especially in coastal areas exposed to hurricanes. Flat-plate
                                                                           collectors mounted flush with the roof surface should be con-
                                                                           structed to withstand the same wind loads. See Chapter 55 for addi-
                                                                           tional information.
                                                                               The collector array becomes more vulnerable to wind gusts as
        Fig. 31   Monthly SSF Versus Monthly S/KD for                      the angle of the mount increases. This wind load, in addition to the
                       Various LCR Values                                  equivalent roof area wind loads, should be determined according to
to interpolate between the zero- and infinite-capacity limits for          accepted engineering procedures (ASCE Standards 7, 8, and 9).
finite-capacity buildings. Equations and graphs for direct gain and            Expansion and contraction of system components, material com-
collector-storage wall systems are given in Monsen et al. (1981,           patibility, and use of dissimilar metals must be considered. Collec-
1982).                                                                     tor arrays and mounting hardware (bolts, screws, washers, and
                                                                           angles) must be well protected from corrosion. Steel mounting
           9.     INSTALLATION GUIDELINES                                  hardware in contact with aluminum and copper piping in contact
                                                                           with aluminum hardware are both examples of metal combinations
    Most solar components are the same as those in HVAC and hot-           that have a high potential for corrosion. Dissimilar metals can be
water systems (pumps, piping, valves, and controls), and their             separated by washers made of fluorocarbon polymer, phenolic, or
installation is not much different from a conventional installation.       neoprene rubber.
Solar collectors are the most unfamiliar component in a solar heater.
They are located outdoors, which requires penetration of the build-        Freeze Protection
ing envelope. They also require a structural element to support them          Freeze protection is extremely important and is often the deter-
at the proper tilt and orientation toward the sun.                         mining factor when selecting a system in the United States. Freez-
    The site must be taken into account. Collectors should be (1)          ing can occur at ambient temperatures as high as 6°C because of
located so that shading is minimized and (2) installed so that they        radiation to the night sky. Manual freeze protection should not be
are attractive both on and off site. They should also be located to        used for commercial installations.
minimize vandalism and to avoid a safety hazard.                              One simple way of protecting against freezing is to drain fluid
                                                                           from the collector array and interior piping when potential freezing
    Collectors should be placed near the storage tank to reduce pip-       conditions exist. Drainage may be automatic, as in draindown and
ing cost and heat loss. The collector and piping must be installed so      drainback systems, or manual, as in direct thermosiphon systems.
that they can be drained without trapping fluid in the system.             Automatic systems should be capable of fail-safe drainage opera-
    For best annual performance, collectors should be installed at a       tion, even in the event of pump failure or power outage. In some
tilt angle above the horizontal that is appropriate for the local lati-    cases water may be designed to drain back through the pump, so the
tude. In the northern hemisphere they should be oriented toward true       design must allow refilling without causing cavitation.
south, not magnetic south. Small variations in tilt (±10°) and orien-         In areas where freezing is infrequent, recirculating water from
tation (±20°) do not reduce performance significantly.                     storage to the collector array can be used as freeze protection.
Solar Energy Use                                                                                                                          35.25

Freeze protection can also be provided by using fluids that resist           After system testing and before filling or charging it with heat
freezing. Fluids such as water/glycol solutions, silicone oils, and       transfer fluid, the system should be flushed to remove debris.
hydrocarbon oils are circulated by pumps through the collector
array and double-wall heat exchanger. Draining the collector fluid is     Maintenance
not required, because these fluids have freezing points well below           All systems should be checked at least once a year in addition to
the coldest anticipated outdoor temperature.                              any periodic maintenance that may be required for specific com-
   In mild climates where recirculation freeze protection is used, a      ponents. A log of all maintenance performed should be kept. The
second level of freeze protection should be provided by flushing the      system designer and installer should provide the building owner
collector with cold supply water when the collector approaches            with an operating manual that describes maintenance procedures
near-freezing temperatures. This can be accomplished with a               and operating modes in sufficient detail to support ongoing perfor-
temperature-controlled valve that will automatically open a small         mance.
port at a near-freezing temperature of about 4.5°C and then close at         The collectors’ outer glazing should be hosed down periodically.
a slightly higher temperature.                                            Leaves, seeds, dirt, and other debris should be carefully swept from
                                                                          the collectors. Take care not to damage plastic covers.
Overheat Protection                                                          Without opening a sealed collector panel, check the absorber
   During periods of high insolation and low hot-water demand,            plate for surface coating damage caused by peeling, crazing, or
overheating can occur in the collectors or storage tanks. Protection      scratching. Also, inspect the collector tubing to ensure that it con-
against overheating must be considered for all portions of the solar      tacts the absorber. If the tubing is loose, consult the manufacturer for
hot-water system. Liquid expansion or excessive pressure can burst        repair instructions.
piping or storage tanks. Steam or other gases within a system can            Heat transfer fluids should be tested and replaced at intervals
restrict liquid flow, making the system inoperable.                       suggested by the manufacturer. Also, the solar energy storage tank
   The most common methods of overheat protection stop circula-           should be drained about every six months to remove sediment.
tion in the collection loop until the storage temperature decreases,
discharge the overheated water and replace it with cold makeup            Performance Monitoring/Minimum Instrumentation
water, or use a heat exchanger as a means of heat rejection. Some            Temperature sensors and temperature differential controllers are
