freeze protection methods can also provide overheat protection by         required to operate most solar systems. However, additional instru-
circulating the collector fluid at night to radiate excess heat.          ments should be installed for monitoring, checking, and trouble-
   For nonfreezing fluids such as glycol antifreezes, overheat pro-       shooting.
tection is needed to limit fluid degradation at high temperatures            Thermometers should be located on the collector supply and
during collector stagnation.                                              return lines so that the temperature difference in the lines can be
                                                                          determined visually.
Safety
                                                                             A pressure gage should be inserted on the discharge side of
   Safety precautions required for installing, operating, and servic-     the pump. The gage can be used to monitor the pressure that the
ing a solar domestic hot-water heater are essentially the same as         pump must work against and to indicate if the flow passages are
those for a conventional domestic hot-water heater. One major             blocked.
exception is that some solar systems use nonpotable heat transfer            Running time meters on pumps and fans may be installed to
fluids. Local codes may require a double-wall heat exchanger for          determine if the system is cycling properly.
potable water installations.
   Pressure relief must be provided in all parts of the collector array
that can be isolated by valves. The outlet of these relief valves
                                                                                    10.    DESIGN, INSTALLATION, AND
should be piped to a container or drain, and not where people could
                                                                                           OPERATION CHECKLIST
be affected.                                                                 The following checklist is for designers of solar heating and
                                                                          cooling systems. Specific values have not been included because
Start-Up Commissioning Procedure                                          these vary for each application. The designer must decide whether
   After completing installation, tests must be performed before          design figures are within acceptable limits for any particular project
charging or filling the system. The system must be checked for leak-      [see DOE (1978b) for further information]. The review order listed
age, and pumps, fans, valves, and sensors must be checked to see          does not reflect their precedence or importance during design.
that they function. Testing procedures vary with system type.
   Closed-loop systems should be hydrostatically tested. The sys-         Collectors
tem is filled and pressurized to 1.5 times the operating pressure for     • Check flow rate for compliance with manufacturer’s recommen-
one hour and inspected for leaks and any appreciable pressure drop.         dation.
   Draindown systems should be tested to be sure that all water           • Check that collector area matches the application and claimed
drains from the collectors and piping located outdoors. All lines           solar fraction of the load.
should be checked for proper pitch so that gravity drains them com-       • Review collector instantaneous efficiency curve and check match
pletely. All valves should be verified to be in working order.              between collector and system requirements.
   Drainback systems should be tested to ensure that collector            • Relate collector construction to end use; two cover plates are not
fluid drains back to the reservoir tank when circulation stops and          required for low-temperature collection in warm climates and
that the system refills properly.                                           may, in fact, be detrimental. Two cover plates are more efficient
   Air systems should be tested for leaks before insulation is              when the temperature difference between the absorber plate and
applied by starting the fans and checking the ductwork for leaks.           outdoor air is high, such as in severe winter climates or when col-
   Pumps and sensors should be inspected to verify that they are in         lecting at high temperatures for cooling. Radiation loss only
proper working order. Proper cycling of the pumps can be checked            becomes significant at relatively high absorber plate tempera-
by a running time meter. A sensor that is suspected of being faulty         tures. Selective surfaces should be used in these cases. Flat-black
can be dipped alternately in hot and cold water to see if the pump          surfaces are acceptable and sometimes more desirable for low
starts or stops.                                                            collection temperatures.
35.26                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

• Check match between collector tilt angle, latitude, and collector      • Check temperature rise across collectors using air mass flow and
  end use.                                                                 specific heat.
• Check collector azimuth.                                               • Check that duct velocities are within design limits.
• Check collector location for potential shading and exposure to         • Check that cold air or water cannot flow from collectors by grav-
  vandalism or accidental damage.                                          ity under “no-sun” conditions.
• Review provisions for high stagnation temperature. If not used,        • Verify duct material and construction methods. Ductwork must be
  are liquid collectors drained or left filled in summer?                  sealed to reduce loss.
• Check for snow hang-up and ice formation. Will casing vents            • Check duct configuration for balanced flow through collector
  become blocked?                                                          array.
• Review precautions, if any, against outgassing.                        • Check number of collectors in series. More than two collectors in
• Check access for cleaning covers.                                        series can reduce collection efficiency.
• Check mounting for stability in high winds.
• Check for architectural integration. Do collectors on roof present     Thermal Storage
  rainwater drainage or condensation problems? Do roof penetra-          • Check that thermal storage capacity matches values of collector
  tions present potential leak problems?                                   area, collection temperature, use temperature, and load.
• Check collector construction for structural integrity and durabil-     • Verify that thermal inertia does not impede effective operation.
  ity. Will materials deteriorate under operating conditions? Will
                                                                         • Check provisions for promoting temperature stratification during
  any pieces fall off?
                                                                           both collection and use.
• Are liquid collector passages organized in such a way as to allow
                                                                         • Check that pipe and duct connections to storage are compatible
  natural fill and drain? Does mounting configuration affect this?
                                                                           with the control, ensuring that only the coolest air goes to the col-
• Does air collector duct connection promote balanced airflow and
                                                                           lectors and connections.
  uniform heat transfer? Are connections potentially leaky?
                                                                         • If liquid storage is used for high-temperature (above 90°C) appli-
Heat Transfer Fluid                                                        cations, check that tank material and construction can withstand
                                                                           the temperature and pressure.
• Check that flow rate through the collector array matches system
  parameters.                                                            • Check that storage location does not promote unwanted heat loss
• If antifreeze is used, check that flow rate has been modified to         or gain and that adequate insulation is provided.
  allow for the viscosity and specific heat.                             • Verify that liquid storage tanks are treated to resist corrosion. This
• Review properties of proposed antifreeze. Some fluids are highly         is particularly important in tanks that are partially filled.
  flammable. Check toxicity, vapor pressure, flash point, and boil-      • Check that provision is made to protect liquid tanks from expo-
  ing and freezing temperatures at atmospheric pressure.                   sure to either overpressure or vacuum.
• Check means of makeup into antifreeze system. An automatic
  water makeup system can result in freezing.
                                                                         Uses
• Check that provisions are made for draining and filling the system     Domestic Hot Water
  (air vents at high points, drains at low points, pipes correctly       • Characteristics of domestic hot-water loads include short periods
  graded in-between, drainback vented to storage or expansion              of high draw interspersed with long dormant periods. Check that
  tank).                                                                   domestic hot-water storage matches solar heat input.
• If system uses drainback freeze protection, check that                 • Check that provisions have been made to prevent reverse heating
    • Provision is made for drainback volume and back venting              of the solar thermal storage by the domestic hot-water back-up
    • Pipes are graded for drainback                                       heater.
    • Solar primary pump is sized for lift head                          • Check that the design allows cold makeup water preheating on
    • Pump is self-priming if tank is below pump                           days of low solar input.
• Check that collector pressure drop for drainback is slightly higher    • Verify that the antiscald valve limits domestic hot-water supply to
  than static pressure between supply and return headers.                  a safe temperature during periods of high solar input.
• Optimum pipe arrangement is reverse-return with collectors in          • Depending on total dissolved solids, city water heated above 65°C
  parallel. Series collectors reduce flow rate and increase head. A        may precipitate a calcium carbonate scale. If collectors are used
  combination of parallel/series can sometimes be beneficial, but          to heat water directly, check provisions for preventing scale for-
  check that equipment has been sized and selected properly.               mation in absorber plate waterways.
• Cross-connections under different operating modes sometimes            • Check whether the heater is required to have a double-wall heat
  result in pumps operating in opposition or tandem, causing severe        exchanger and that it conforms to appropriate codes if the collec-
  hydraulic problems.                                                      tor uses nonpotable fluids.
• If heat exchangers are used, check that approach temperature dif-
  ferential has been recognized in the calculations.                     Heating
• Check that adequate provisions are made for water expansion and        • Warm-air heating systems can use solar energy directly at moder-
  contraction. Use specific volume/temperature tables for calcula-         ate temperatures. Check that air volume is sufficient to meet the
  tion. Each unique circuit must have its own provision for expan-         heating load at low supply temperatures and that the limit thermo-
  sion and contraction.                                                    stat has been reset.
• Three-port valves tend to leak through the closed port. This,          • At times of low solar input, solar heat can still be used to meet part
  together with reversed flows in some modes, can cause potential          of the load by preheating return air. Check location of solar heat-
  hydraulic problems. As a general rule, simple circuits and con-          ing coil in system.
  trols are better.                                                      • Baseboard heaters require relatively high supply temperatures for
                                                                           satisfactory operation. Their output varies as the 1.5 power of the
Airflow                                                                    log mean temperature difference and falls off drastically at low
• Check that flow rate through the collector array matches system          temperatures. If solar is combined with baseboard heating, check
  design values.                                                           that supply temperature is compatible with heating load.
Solar Energy Use                                                                                                                          35.27

• Heat exchangers imply an approach temperature difference that          size from a few watts for call boxes to several kilowatts for micro-
  must be added to the system operating temperature to derive the        wave repeater stations. For larger systems at remote sites, an engine
  minimum collection temperature. Verify calculations.                   generator is often combined with the photovoltaic-battery system.
• Water-to-air heat pumps rely on a constant solar water heat source     These hybrid systems with two or more generators can achieve
  for operation. When the heat source is depleted, the back-up sys-      nearly 100% availability.
  tem must be used. Check that storage is adequate.                          Remote Site Electrification. Photovoltaics are used to provide
                                                                         power to rural residences, visitor centers in parks, vacation cabins,
Cooling                                                                  island and villages, remote research facilities, and military test areas.
• Solar-activated absorption cooling with fossil fuel back-up is cur-    The varied loads include lighting, small appliances, water pumps
  rently the only commercially available active cooling. Be assured      (including circulators on solar water-heating systems), and commu-
  of all design criteria and a large amount of solar participation.      nications equipment. The load demand varies from a few watts to
  Verify calculations.                                                   tens of kilowatts. Deep-cycle battery back-up is most often used in
• Storing both hot and chilled water may make better use of avail-       this application for nighttime power, and is typically sized to meet
  able storage capacity.                                                 the load for two to three days without PV input. Hybrid systems are
                                                                         also common, using wind or small hydro generation equipment.
Controls                                                                     Remote Monitoring. Photovoltaics provide power at remote
• Check that control design matches desired modes of operation.          sites to sensors, data loggers, and associated transmitters for mete-
• Verify that collector loop controls recognize solar input, collector   orological monitoring, structural condition measurement, seismic
  temperature, and storage temperature.                                  recording, irrigation control, highway/traffic monitoring, security
• Verify that controls allow both the collector and usage loops to       monitoring, and scientific research. Most of these applications
  operate independently.                                                 require less than 200 W, and many can be powered by a single pho-
• Check that control sequences are reversible and always revert to       tovoltaic module. Vandalism may be a problem in some areas, so
  the most economical mode.                                              non-glass-covered modules are sometimes used. Mounting the
• Check that controls are as simple as possible within the system        modules on a tall pole or in an unobtrusive manner may also help
  requirements. Complex controls increase the frequency and pos-         avoid damage or theft. The batteries are often located in the same
  sibility of breakdowns.                                                weather-resistant enclosure as the data acquisition/monitoring
• Check that all controls are fail-safe.                                 equipment. This enclosure is sometimes camouflaged or buried for
                                                                         protection. Some data loggers come with their own battery and
Performance                                                              charge regulator.
• Check building heating, cooling, and domestic hot-water loads as           Signs and Signals. The most popular application for photovol-
  applicable. Verify that building thermal characteristics are accept-   taics is warning signs. Typical devices include navigational bea-
  able.                                                                  cons, audible signals such as sirens, highway warning signs,
• Check solar energy collected on a monthly basis. Compare with          railroad signals, and aircraft warning beacons. Because these sig-
  loads and verify solar participation.                                  nals are critical to public safety, they must be operative at all times,
                                                                         and thus the reliability of the photovoltaic system is extremely
                                                                         important. High reliability can be achieved by using large-capacity
        11.   PHOTOVOLTAIC APPLICATIONS
                                                                         batteries. Many of these systems operate in harsh environments. For
   Photovoltaic (PV) solar collectors, called PV modules, convert        maritime applications, special modules that are resistant to corro-
solar radiation directly into electricity. Chapter 37 of the 2012        sion from salt water are used.
ASHRAE Handbook—HVAC Systems and Equipment discusses the                     Water Pumping and Control. Photovoltaics are typically used
fundamentals of their operation. Photovoltaics are used for utility-     for intermediate-sized water pumping applications (those larger
interactive power generation to power remotely located communica-        than hand pumps and smaller than large engine-powered pumps).
tions equipment, remote monitoring, lighting, water pumping,             The range of sizes for photovoltaic-powered pumps is a few hun-
battery charging, and cathodic protection. The first step for any PV     dred watts to a few kilowatts. Applications include domestic use,
application is to analyze electric loads and then minimize them          water for campgrounds, irrigation, village water supplies, and live-
wherever possible. PV array size can be reduced substantially by         stock watering. Photovoltaics for livestock watering can be more
using high-efficiency HVAC, appliances, motors, and other power-         economical than maintaining a distribution line to a remote pump on
consuming devices. Using this strategy is almost always more cost        a ranch. Most pumping systems do not use batteries but store water
effective than adding more PV modules.                                   in holding tanks. For this application, photovoltaic modules may be
   Grid-Connected Systems. Grid-connected or utility-interactive         mounted on tracking frames that maximize energy production by
PV systems use an inverter that converts dc output from the PV           tracking the sun each day.
array to ac current. It is designed to operate in conjunction with the       Rest Room Facilities. Highway rest stops, public beach facili-
electric utility mains, synchronizing the ac output (phase, fre-         ties, outdoor recreation parks, and public campgrounds may have
quency, and voltage) with the utility. The PV output is directly con-    photovoltaics to operate air circulation and ventilation fans, interior
nected to the inverter, and the ac output from the inverter is           and exterior lights, and auxiliary water pumps for sinks and show-
connected to the ac load circuit. Excess power generated during the      ers. For most of these applications, the initial cost for photovoltaic
day is fed back to the utility grid, and grid power is used at night.    power is the least expensive option.
Net metering uses a single utility meter; when energy is fed back to         Charging Auto, Boat, and RV Batteries. Batteries self-
the utility grid, the meter runs backwards.                              discharge over time if they are not used. This is a problem for orga-
   Communications. Photovoltaics can provide reliable power              nizations that maintain a fleet of vehicles such as fire-fighting or
with little maintenance for communications systems, especially           snow removal equipment, some of which are infrequently used.
those in remote areas (away from the power grid) with extreme            Photovoltaic battery chargers can solve this problem by providing a
weather conditions such as high winds, heavy snows, and ice.             trickle charging current that keeps the battery highly charged. Often
Examples include communication relay towers, travelers’ informa-         the PV module can be placed inside the windshield and plugged into
tion transmitters, cellular telephones, mobile radio systems, emer-      the vehicle’s power socket, thus using existing wiring and protection
gency call boxes, and military test facilities. These systems range in   circuits and providing a quick disconnect for the module. Modules
35.28                                                                              2015 ASHRAE Handbook—HVAC Applications (SI)

are installed on the roof or engine hood of larger vehicles. Another                          = surface-solar azimuth, degrees
successful application is using PV modules to charge the batteries in                        = solar declination, degrees
electric vehicles.                                                                          = total number of hours in month
                                                                                              = nonspectral emittance of horizontal surface; about 0.9 for most
                                                                                                 nonmetallic construction materials
                           12.     SYMBOLS
                                                                                             = collector efficiency, %
           a = constant for specified month at specified location                            = solar incident angle, degrees
Aabs, Aap = areas of absorber surface and of aperture that admit or receive                 = reflectance of concentrator surface times fraction of reflected
               radiation, m2                                                                     or refracted radiation that reaches absorber
         Ac = area of solar collector, m2                                                    = Stefan-Boltzmann constant, 5.67 × 10–8 W/(m2 ·K4)
   ACH = air changes per hour, ach                                                           = tilt angle of surface, measured from horizontal, degrees
        Ag = gross collector area, m2                                                         = transmittance
        Ap = projected collector area, m2                                                  = monthly average transmittance-absorptance product
    AST = apparent solar time, decimal h                                                ()n = normal transmittance-absorptance product
           b = constant for specified month at specified location                       () = transmittance  of cover times absorptance  of plate at
         cp = specific heat of fluid, kJ/(kg·K)                                                  prevailing incident angle 
    DST = daylight saving time, decimal h
                                                                                             = solar azimuth, degrees
        eat = sky emittance
                                                                                             = surface azimuth, degrees
          es = surface emittance
       ET = equation of time, min
           f = fraction of monthly space- and water-heating loads supplied by                                  REFERENCES
               solar energy                                                         Argiriou, A., M. Santamouris, C.A. Balaras, and S. Jeter. 1993. Potential of
         Fr = collector heat exchanger efficiency factor                               radiative cooling in southern Europe. International Journal of Solar
        FR = collector heat removal factor; ratio of heat actually delivered by        Energy 13(3):189-203.
               collector to heat that would be delivered if absorber were at tfi    ASCE. 2003. Minimum design loads for buildings and other structures.
          H = hour angle, degrees                                                      ANSI/ASCE Standard 7-2003. American Society of Civil Engineers,
        HT = monthly averaged daily radiation incident on collector surface            Reston, VA.
               per unit area, J/(d·m3)
                                                                                    ASCE. 1991. Specification for the design of cold-formed stainless steel
      IDN = direct normal irradiation, W/m2
                                                                                       structural members. ANSI/ASCE Standard 8-91. American Society of
        Id = diffuse component of solar radiation from sky, W/m2                      Civil Engineers, Reston, VA.
          Ir = reflected shortwave radiation, W/m2
                                                                                    ASCE. 1994. Standard practice for construction and inspection of composite
        ItH = total horizon irradiation, W/m2
                                                                                       slabs. ANSI/ASCE Standard 9-94. American Society of Civil Engineers,
         It total solar irradiation of terrestrial surface or collector,
                                                                                       Reston, VA.
               W/m2
                                                                                    ASHRAE. 1983. Solar domestic and service hot water manual.
      KD = temperature departure in kelvin-days computed for an
               appropriate base temperature                                         ASHRAE. 2010. Methods of testing to determine the thermal performance
          L = monthly total heating load for space heating and hot water, J            of solar collectors. ANSI/ASHRAE Standard 93-2010.
    LCR = load collector ratio; net load coefficient divided by projected           ASTM. 2006. Standard solar constant and zero air mass solar spectral irra-
               collector area, kJ/(m2 ·K·d)                                            diance tables. Standard E490-00. American Society for Testing and
     LST = local standard time, decimal h                                              Materials, West Conshohocken, PA.
          m = air mass; = 1.0/sin  at sea level and 0 outside earth’s              Athienitis, A.K., and M. Santamouris, eds. 2002. Thermal analysis and
               atmosphere; also fluid flow rate, kg/s                                  design of passive solar buildings. James and James, London.
         m· = fluid flow rate, kg/s                                                 Bai, Y., G. Fraisse, F. Wurtz, A. Foggia, Y. Deless, and F. Domain. 2011.
          N = day of year, with January 1 = 1; also number of days in month            Experimental and numerical study of a directly PV-assisted domestic hot
    NLC = net load coefficient, kJ/(K·d)                                               water system. Solar Energy 85(9):1979-1991.
      qRat = downward radiation from atmosphere, W/m2                               Balaras, C.A., E. Dascalaki, P. Tsekouras, and A. Aidonis. 2010. High solar
       qRs = longwave radiation emitted by surface on earth, W/m2                      combi systems in Europe. ASHRAE Transactions 116(1):408-415.
         qu = useful heat gained by collector per unit of aperture area,            Balcomb, J.D., J.C. Hedstrom, and R.D. McFarland. 1977. Thermal storage
               W/m2                                                                    walls in New Mexico. Solar Age 2(8):20-23.
      Rnet = net radiative cooling rate of horizontal surface, W/m2                 Balcomb, J.D., R.W. Jones, R.D. McFarland, and W.O. Wray. 1982. Ex-
           S = total downward radiant heat flux from atmosphere, W/m2                  panding the SLR method. Passive Solar Journal 1(2):67-90.
     SSF = solar savings fraction                                                   Balcomb, J.D., R.W. Jones, R.D. McFarland, and W.O. Wray. 1984. Passive
     SLR = solar energy absorbed divided by building heating load                      solar heating analysis: A design manual. ASHRAE.
          ta = temperature of atmosphere, or monthly average ambient                Barley, C.D., and C.B. Winn. 1978. Optimal sizing of solar collectors by the
               temperature, °C                                                         method of relative areas. Solar Energy 21(4):279-289.
         ta = monthly average ambient temperature, °C                               Beckman, W.A., S.A. Klein, and J.A. Duffie. 1977. Solar heating design by
       tabs = temperature of absorber, °C                                              the f-Chart method. John Wiley, New York.
        Tat = ground-level dry-bulb temperature, K                                  Beckman, W.A., S.A. Klein, and J.A. Duffie. 1981. Performance predictions
    Tbase = base temperature, °C                                                       for solar heating systems. In Solar energy handbook, J.F. Kreider and F.
    tfe, tfi = temperatures of fluid leaving and entering collector,                   Kreith, eds. McGraw Hill, New York.
               respectively, °C                                                     Bliss, R.W. 1961. Atmospheric radiation near the surface of the earth. Solar
    TLC = total load coefficient, kJ/(K·d)                                             Energy 59(3):103.
          tp = temperature of absorber plate, °C                                    Clark, G. 1981. Passive/hybrid comfort cooling by thermal radiation. Pro-
      Trad = absolute temperature of horizontal surface, K                             ceedings of the International Passive and Hybrid Cooling Conference.
        tref = reference temperature, 100°C                                            American Section of the International Solar Energy Society, Miami
         Ts = absolute temperature of surface, K                                       Beach, FL.
      Tsky = apparent sky temperature, K                                            Cole, R.L., A.J. Gorski, R.M. Graven, W.R. McIntire, W.W. Schertz, R.
        UL = overall heat loss coefficient, W/(m2 ·K)                                  Winston, and S. Zwerdling. 1977. Applications of compound parabolic
          X = reference collector loss divided by heating load                         concentrators to solar energy conversion. Report AMLw42. Argonne
          Y = absorbed solar energy divided by heating load                            National Laboratory, Chicago.
Greek                                                                               Cromer, C.J. 1984. Design of a DC-pump, photovoltaic-powered circulation
         = absorptance                                                                system for a solar domestic hot water system. Florida Solar Energy Cen-
         = sun’s altitude above horizon, degrees                                      ter, Cocoa.
Solar Energy Use                                                                                                                                      35.29

Dickinson, W.C., and P.N. Cheremisinoff, eds. 1980. Solar energy technol-        LBL. 1981. DOE-2 reference manual version 2.1A. Los Alamos Scientific
   ogy handbook, Part B: Application, systems design and economics. Mar-             Laboratory, LA-7689-M, Version 2.1A. Lawrence Berkeley Laboratory,
   cel Dekker, New York.                                                             LBL-8706 Rev. 2.
DOE. 1978a. SOLCOST—Solar hot water handbook; A simplified design                Lister, L., and T. Newell. 1989. Expansion tank characteristics of closed
   method for sizing and costing residential and commercial solar service            loop, active solar energy collection systems; Solar engineering—1989.
   hot water systems, 3rd ed. DOE/CS-0042/2. U.S. Department of Energy.              American Society of Mechanical Engineers, New York.
DOE. 1978b. DOE facilities solar design handbook. DOE/AD-0006/1. U.S.            Lunde, P.J. 1980. Thermal engineering. John Wiley & Sons, New York.
   Department of Energy.                                                         Marlatt, W., C. Murray, and S. Squire. 1984. Roofpond systems energy tech-
DOE. 1980/1982. Passive solar design handbooks, vols. 2 and 3, Passive               nology engineering center. Rockwell International, Report ETEC6.
   solar design analysis. DOE Reports/CS-0127/2 and CS-0127/3. January,          Martin, M., and P. Berdahl. 1984. Characteristics of infrared sky radiation in
   July. U.S. Department of Energy.                                                  the United States. Solar Energy 33(3/4):321-336.
Duffie, J.A., and W.A. Beckman. 2006. Solar thermal energy processes, 3rd        Mazria, E. 1979. The passive solar energy book. Rodale, Emmaus, PA.
   ed. Wiley Interscience, New York.                                             Mitchell, D., and K.L. Biggs. 1979. Radiative cooling of buildings at night.
Erell, E., and Y. Etzion. 2000. Radiative cooling of buildings with flat-plate       Applied Energy 5:263-275.
   solar collectors. Building and Environment 35(4):297-305.                     Monsen, W.A., S.A. Klein, and W.A. Beckman. 1981. Prediction of direct
Feldman, S.J., and R.L. Merriam. 1979. Building energy analysis computer             gain solar heating system performance. Solar Energy 27(2):143-147.
   programs with solar heating and cooling system capabilities. Arthur D.
                                                                                 Monsen, W.A., S.A. Klein, and W.A. Beckman. 1982. The un-utilizability
   Little, Inc. Report EPRIER-1146 (August) to the Electric Power Re-
                                                                                     design method for collector-storage walls. Solar Energy 29(5):421-429.
   search Institute.
                                                                                 Morehouse, J.H., and P.J. Hughes. 1979. Residential solar-heat pump sys-
Fernandez-Gonzalez, A. 2007. Analysis of the thermal performance and
                                                                                     tems: Thermal and economic performance. Paper 79-WA/SOL-25,
   comfort conditions produced by five different passive solar heating strat-
                                                                                     ASME Winter Annual Meeting, New York.
   egies in the United States midwest. Solar Energy 81:581-593.
                                                                                 Nordham, D. 1981. Microcomputer methods for solar design and analysis.
Freeman, T.L., J.W. Mitchell, and T.E. Audit. 1979. Performance of com-
                                                                                     Solar Energy Research Institute, SERI-SP-722-1127.
   bined solar-heat pump systems. Solar Energy 22(2):125-135.
                                                                                 Page, J., M. Albuisson, and L. Wald. 2001. The European solar radiation
Gates, D.M. 1966. Spectral distribution of solar radiation at the earth’s sur-
                                                                                     atlas: a valuable digital tool. Solar Energy 71(1):81-83.
   face. Science 151(3710):523-529.
Givoni, B. 1981. Experimental studies on radiant and evaporative cooling of      Pittenger, A.L., W.R. White, and J.I. Yellott. 1978. A new method of passive
   roofs. Proceedings of the International Passive and Hybrid Cooling Con-           solar heating and cooling. Proceedings of the Second National Passive
   ference. American Section of the International Solar Energy Society,              Systems Conference, Philadelphia, ISES and DOE.
   Miami Beach, FL.                                                              Reitan, C.H. 1963. Surface dew point and water vapor aloft. Journal of
Gueymard, C., and D. Thevenard. 2013. Revising ASHRAE climatic data                  Applied Meteorology 2(6):776-779.
   for design and standards—Part 2: Clear-sky solar radiation model.             Root, D.E., S. Chandra, C. Cromer, J. Harrison, D. LaHart, T. Merrigan, and
   ASHRAE Transactions 119(2).                                                       J.G. Ventre. 1985. Solar water and pool heating course manual, 2 vols.
Hay, H.R., and J.I. Yellott. 1969. Natural air conditioning with roof ponds          Florida Solar Energy Center, Cocoa.
   and movable insulation. ASHRAE Transactions 75(1):165-177.                    Schnurr, N.M., B.D. Hunn, and K.D. Williamson. 1981. The solar load ratio
Henning, H.-M. 2007. Solar assisted air-conditioning in buildings—A hand-            method applied to commercial buildings active solar system sizing. Pro-
   book for planners, 2nd ed. Springer-Verlag, Vienna.                               ceedings of the ASME Solar Energy Division Third Annual Conference
Hottel, H.C., and B.B. Woertz. 1942. The performance of flat-plate solar col-        on System Simulation, Economic Analysis/Solar Heating and Cooling
   lectors. Transactions of ASME 64:91-103.                                          Operational Results, Reno, NV.
Howard, B.D. 1986. Air core systems for passive and hybrid energy-con-           Shukla, A., D.N. Nkwetta, Y.J. Cho, V. Stevenson, and P. Jones. 2012. A
   serving buildings. ASHRAE Transactions 92(2B):815-830.                            state of art review on the performance of transpired solar collector.
                                                                                     Renewable and Sustainable Energy Reviews 16(6):3975-3985.
Howard, B.D., and E.O. Pollock. 1982. Comparative report—Performance
   of passive solar heating systems. Vitro Corp. U.S. DOE National Solar         Simon, F.F. 1976. Flat-plate solar collector performance evaluation with a
   Data Program, Oak Ridge, TN.                                                      solar simulator as a basis for collector selection and performance predic-
                                                                                     tion. Solar Energy 18(5):451-466.
Howard, B.D., and D.H. Saunders. 1989. Building performance monitor-
   ing—The thermal envelope perspective—Past, present, and future. Ther-         Svard, C.D., J.W. Mitchell, and W.A. Beckman. 1981. Design procedure and
   mal Performance of the Exterior Envelopes of Buildings IV, ASHRAE.                applications of solar-assisted series heat pump systems. Journal of Solar
HUD. 1977. Intermediate minimum property standards supplement for solar              Energy Engineering 103(5):135-143.
   heating and domestic hot water systems. SD Cat. No. 0-236-648. U.S.           Swartman, R.K., V. Ha, and A.J. Newton. 1974. Review of solar-powered
   Department of Housing and Urban Development.                                      refrigeration. Paper 73-WA/SOL-6. American Society of Mechanical
Hunn, B.D., N. Carlisle, G. Franta, and W. Kolar. 1987. Engineering princi-          Engineers, New York.
   ples and concepts for active solar systems. SERI/SP-271-2892. Solar           Thekaekara, M.P. 1973. Solar energy outside the earth’s atmosphere. Solar
   Energy Research Institute, Golden, CO.                                            Energy 14(2):109-127.
IEA Task 26. 2002. Solar combisystems. International Energy Agency.              Thevenard, D., and C. Gueymard. 2010. Updating the ASHRAE climatic
   http://archive.iea-shc.org/task26/.                                               data for design and standards (RP-1453). ASHRAE Transactions 116(2):
IEA Task 38. 2010. Solar air-conditioning and refrigeration. Solar heating           444-459.
   and cooling programme. International Energy Agency. http://                   Threlkeld, J.L., and R.C. Jordan. 1958. Direct radiation available on clear
   task38.iea-shc.org/.                                                              days. ASHRAE Transactions 64:45-68.
Jordan, R.C., and B.Y.H. Liu, eds. 1977. Applications of solar energy for        Trombe, F., J.F. Robert, M. Caloanat, and B. Sesolis. 1977. Concrete walls
   heating and cooling of buildings. ASHRAE Publication GRP 170.                     for heat. Solar Age 2(8):13.
Klein, S.A., and W.A. Beckman. 1979. A general design method for closed-         U.S. GPO. 2005. Climate atlas of the United States, 2nd ed. U.S. Govern-
   loop solar energy systems. Solar Energy 22(3):269-282.                            ment Printing Office, Washington, D.C. Available as CD or online at
Klein, S.A., and D.T. Reindl. 2005. Solar refrigeration. ASHRAE Journal              http://www.ncdc.noaa.gov/climate-us.
   47(9):S26-S30.                                                                Whillier, A. 1964. Thermal resistance of the tube-plate bond in solar heat
Klein, S.A., W.A. Beckman, and J.A. Duffie. 1976. TRNSYS—A transient                 collectors. Solar Energy 8(3):95.
   simulation program. ASHRAE Transactions 82(1):623-633.                        Wilson, A.T. 1979. Thermal storage wall design manual. New Mexico Solar
Kutscher, C.F. 1996. Proceedings of the 19th World Energy Engineering                Energy Association, Albuquerque.
   Congress, Atlanta, GA.                                                        Yellott, J.I. 1977. Passive solar heating and cooling systems. ASHRAE
Lawrence, T., A.K. Darwich, and J.K. Means, eds. 2013. ASHRAE green-                 Transactions 83(2):429-445.
   guide: Design, construction, and operation of sustainable buildings, 4th      Yellott, J.I., D. Aiello, G. Rand, and M.Y. Kung. 1976. Solar-oriented archi-
   ed.                                                                               tecture. Arizona State University Architecture Foundation, Tempe.
35.30                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

                         BIBLIOGRAPHY                                           Grossman, G. 2002. Solar-powered systems for cooling, dehumidification
                                                                                   and air conditioning. Solar Energy 72(1):53-62.
Abdulla, S.H., S.A. Klein, and W.A. Beckman. 2000. A new correlation for        IEA Task 25. 2004. Solar assisted air conditioning of buildings. Interna-
   the prediction of the frequency distribution of daily solar radiation.          tional Energy Agency. http://archive.iea-shc.org/task25/.
   American Solar Energy Society, Boulder, CO.
                                                                                IEA Task 44. 2013. Solar and heat pump systems. International Energy
ASHRAE. 1987. Methods of testing to determine the thermal performance
                                                                                   Agency. http://task44.iea-shc.org/.
   of solar domestic water heating systems. Standard 95-1987.
ASHRAE. 1989. Methods of testing to determine the thermal performance           JRC. Photovoltaic geographical information system (PVGIS). Joint
   of unglazed flat-plate liquid-type solar collectors. Standard 96-1980 (RA       Research Centre, European Commission. http://re.jrc.ec.europa.eu/pvgis
   1989).                                                                          /index.htm.
ASHRAE. 1988. Active solar heating systems design manual.                       Kaplanis, S.N. 2006. New methodologies to estimate the hourly global solar
ASHRAE. 1991. Active solar heating systems installation manual.                    radiation: Comparisons with existing models. Renewable Energy 31(6):
ASHRAE. 1995. Bin and degree-hour weather data for simplified energy               781-790.
   calculations.                                                                Klein, S.A., and W.A. Beckman. 2001. PV f-chart: Photovoltaic system
ASHRAE. 2011. Standard for the design of high-performance green build-             analysis software; User’s manual. F-Chart Software, Middleton, WI.
   ings except low-rise residential buildings. ANSI/ASHRAE/USGBC/IES            Knapp, C.L., T.L. Stoffel, and S.D. Whitaker. 1980. Insolation data manual.
   Standard 189.1.                                                                 SERI/SP-755-789. Solar Energy Research Institute, Golden, CO. (Sup-
Badescu, V., C.A. Gueymard, S. Cheval, C. Oprea, M. Baciu, A. Dumi-                plement added 1982.)
   trescu, F. Iacobescu, I. Milos, and C. Rada. 2012. Computing global and      Kreider, J.F., and F. Kreith. 1981. Solar energy handbook. McGraw-Hill,
   diffuse solar hourly irradiation on clear sky. Review and testing of 54         New York.
   models. Renewable and Sustainable Energy Reviews 16(3):1636-1656.            Kreider, J.F., and F. Kreith. 1982. Solar heating and cooling: Active and pas-
Colorado State University. 1980. Solar heating and cooling of residential          sive design, 2nd ed. McGraw-Hill, New York.
   buildings: Design of systems. U.S. Government Printing Office, Wash-         Lane, G.A. 1986. Solar heat storage: Latent heat materials, 2 vols. CRC,
   ington, D.C.                                                                    Boca Raton, FL.
Colorado State University. 1980. Solar heating and cooling of residential       Löf, G.O., J.A. Duffie, and C.D. Smith. 1966. World distribution of solar
   buildings: Sizing, insulation and operation of systems. U.S. Government         radiation. Report 21. Solar Energy Laboratory, University of Wisconsin,
   Printing Office, Washington, D.C.                                               Madison.
Cook, J., ed. 2000. Passive cooling, 2nd ed. MIT, Cambridge, MA.                Mueller Associates, Inc. 1985. Active solar thermal design manual. U.S.
Diamond, S.C., and J.G. Avery. 1986. Active solar energy system design,            Department of Energy, Solar Energy Research Institute and ASHRAE.
   installation and maintenance: Technical applications manual. LA-UR-
                                                                                Mumma, S.A. 1985. Solar collector tilt and azimuth charts for rotated col-
   86-4175.
                                                                                   lectors on sloping roofs. Proceedings of the Joint ASME-ASES Solar
DOE. 1980. SOLCOST—Version 3.0; Solar design program for nonthermal
                                                                                   Energy Conference, Knoxville, TN.
   specialists: User’s guide. DOE/ET-20108-T2, U.S. Department of Energy.
                                                                                NREL. 2003. Solar resource information. National Renewable Energy Lab-
Edwards, D.K., J.T. Gier, K.E. Nelson, and R.D. Roddick. 1962. Spectral
                                                                                   oratory. http://www.nrel.gov/rredc//solar_resource.html.
   and directional thermal radiation characteristics of selective surfaces.
   Solar Energy 6(1):1.                                                         Solarcombi+. 2010. Identification of most promising markets and promo-
Healey, H.M. 1988. Site-built large volume solar water heating systems for         tion of standardised system configurations for the market entry of small
   commercial and industrial facilities. ASHRAE Transactions 94(1): 1277-          scale combined solar heating & cooling applications. Final Report. Intel-
   1286.                                                                           ligent Energy Europe programme, European Commission, Brussels.
HighCombi. 2007. High solar fraction heating and cooling systems with              Available from http://www.solarcombiplus.eu/Project/deliverables_en
   combination of innovative components and methods. Available from                .htm.
   http://www.highcombi.eu/about.                                               Solar Energy Research Institute. 1981. Solar radiation energy resource atlas
Hiller, M.D., J.W. Mitchell, and W.A. Beckman. 1997. TRNSHD—A pro-                 of the United States. SERI/SP642-1037. Golden, CO.
   gram for shading and insolation calculations. ASES World Forum,              U.S. Hydrographic Office. 1958. Tables of computed altitude and azimuth.
   Washington, D.C.                                                                Hydrographic Office Bulletin 214, vols. 2 and 3. U.S. Superintendent of
HUD. 1980. Installation guidelines for solar DHW systems in one- and two-          Documents, Washington, D.C.
   family dwellings, 2nd ed. U.S. Department of Housing and Urban Devel-        Weiss, W., ed. 2003. Solar heating for houses: A design handbook for solar
   opment.                                                                         combisystems. International Energy Agency, James & James, Ltd., Lon-
Hwang, Y., R. Radermacher, A. Alalili, and I. Kubo. 2008. Review of solar          don.
   cooling technologies. HVAC&R Research (now Science and Technology            WMO. 2014. Home page. World Meteorological Organization, Geneva,
   for the Build Environment) 14(3):507-525.                                       Switzerland. http://www.wmo.int.
                                                                                CHAPTER 36

                                      ENERGY USE AND MANAGEMENT
Energy Management ................................................................ 36.1          Energy-Efficiency Measures................................................... 36.11
Communications ...................................................................... 36.2       Implementing Energy-Efficiency Measures............................ 36.12
Energy Accounting Systems ..................................................... 36.3             Monitoring Results ................................................................. 36.12
Analyzing Energy Data ............................................................ 36.3          Evaluating Success and Establishing New
Surveys and Audits ................................................................... 36.6        Goals................................................................................... 36.12
Improving Discretionary Operations ....................................... 36.7                  Building Emergency Energy Use Reduction .......................... 36.15



E    NERGY management in buildings is the control of energy use
      and cost while maintaining indoor environmental conditions to
provide comfort and to fully meet functional needs. This chapter
                                                                                                  6. Using the survey results, change building operating procedures
                                                                                                     to eliminate energy waste.
                                                                                                  7. Evaluate energy-efficiency measures for expected savings, esti-
provides guidance on establishing an effective, ongoing energy man-                                  mated implementation costs, risks, and nonenergy benefits.
agement program, as well as information on planning and imple-                                       Recommend a number of prioritized energy-efficiency projects
menting energy management projects. The energy manager should                                        for implementation.
understand how energy is used in the building, to manage it effec-                                8. Implement approved energy-efficiency measures (EEMs). Ten-
tively. There are opportunities for savings by reducing the unit price                               der projects that must be outsourced.
of purchased energy, and by improving the efficiency and reducing                                 9. Track results using the energy accounting system for overall
the use of energy-consuming systems.                                                                 performance, supplemented as needed by energy monitoring
   Water/sewer costs and use may be included in the energy man-                                      related to specific projects.
agement activity. This could be called “utility management,” but                                 10. Compare results to past goals, revise as necessary, and develop
“energy management” is used in this chapter.                                                         new goals. Report to management and tenants. Return to step 7
                                                                                                     and continue the process to maintain and continually improve
                   1.     ENERGY MANAGEMENT                                                          building performance.
   The specific processes by which building owners and operators                                    Each of these energy management program components is dis-
control energy consumption and costs are as variable as their building                           cussed in detail in the following sections.
types. Small buildings, such as residences and small commercial                                     ASHRAE Standard 100 gives details useful in energy manage-
businesses, usually involve the efforts of one person. Energy manage-                            ment planning in existing buildings. Information on energy effi-
ment procedures should be as simple, specific, and direct as possible.                           ciency in new design can be found in all volumes of the ASHRAE
General energy management advice, such as from utility energy sur-                               Handbook and in ASHRAE Standards 90.1 and 90.2. The area
veys or state or provincial energy offices, can provide ideas, but these                         most likely to be overlooked in new design is the ability to measure
must be evaluated to determine whether they are applicable to the tar-                           and monitor energy consumption and trends for each energy use
get building. Owners and operators of smaller buildings may only                                 category given in Chapter 41. Additional guidelines for this area
need advice on specific energy projects (e.g., boiler replacement,                               can be found in Chapter 34 of the 2013 ASHRAE Handbook—Fun-
lighting retrofit). On the other hand, large or complex facilities, such                         damentals.
as hospital or university campuses, industrial complexes, or large
office buildings, usually require a team effort and process as repre-
sented in Figure 1.
   Figure 1 is adapted from the ENERGY STAR® web site (www.
energystar.gov). On the ENERGY STAR web site, each box in the
flowchart refers the reader to numerous useful tips.
   Energy management for existing buildings has these basic steps:
 1. Appoint an energy manager to oversee the process and to ensure
    that someone is dedicated to the initiatives and accountable to
    the company.
 2. Early communication to solicit feedback for other steps of the
    process.
 3. Establish an energy accounting system that records energy and
    water consumption and associated costs. It should include com-
    parisons with similar buildings, to benchmark and set perfor-
    mance goals.
 4. Validate and analyze current and historical energy use data to
    help identify conservation energy-efficiency measures
 5. Carry out energy surveys and walk-through audits to identify
    low-cost/no-cost operations, maintenance, and energy-efficiency
    measures. Having a qualified energy professional do this is rec-
    ommended.

The preparation of this chapter is assigned to TC 7.6, Building Energy
Performance.                                                                                                     Fig. 1 An Energy Management Process

                                                                                          36.1
36.2                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

Organizing for Energy Management                                           • Forecast and budget for short- and long-term energy requirements
   To be effective, energy management must be given the same                 and costs
emphasis as management of any other cost/profit center. Top man-           • Report regularly to top management and other stakeholders.
agement should                                                                Public relations functions
• Establish the energy cost/profit center                                  • Make occupants aware of the benefits of efficient energy use
• Assign management responsibility for the program                         • Establish a mechanism to elicit and evaluate suggestions
• Assign an energy manager and provide training                            • Recognize successful energy projects
• Allocate resources                                                       • Establish an energy communications network
• Clearly communicate the energy management program to all                 • Increase community awareness with press releases and appear-
  departments and personnel                                                  ances at civic group meetings
• Set clear program goals
                                                                              General qualifications
• Encourage ownership of the program by all levels of the organi-
  zation                                                                   • A technical background, preferably in engineering
• Set up an ongoing reporting and analysis procedure to monitor            • Experience in energy-efficient design of building systems and
  results                                                                    processes
• Develop a feedback mechanism to allow timely revisions                   • Practical, hands-on experience with systems and equipment
                                                                           • Goal-oriented management style
   It is common for a facility to allocate 3 to 10% of the annual
                                                                           • Ability to work with people at all levels
energy cost for administration of an energy management program.
The budget should include funds for continuing education of the            • Technical report-writing and verbal communication skills
energy manager and staff.                                                     Desirable educational and professional qualifications
                                                                           • Bachelor of science degree, preferably in mechanical, electrical,
Energy Managers                                                              industrial, or chemical engineering
    The functions of an energy manager fall into four broad catego-        • Thorough knowledge of energy resource planning and conserva-
ries: technical, policy-related, planning and purchasing, and public         tion
relations. A list of specific tasks and a plan for their implementation    • Ability to
must be clearly documented and communicated to building occu-                  • Analyze and compile technical and statistical information
pants. An energy manager in a large commercial complex may per-                  and reports
form most of the following functions; one in a smaller facility may            • Interpret plans and specifications for building facilities
have only a few from each category to consider.                            • Knowledge of
    Technical functions                                                        • Utility rates, energy efficiency, and planning
• Conduct energy audits and identifying energy-efficiency mea-                 • Automatic controls and systems instrumentation
   sures                                                                       • Energy-related metering equipment and practices
• Act as in-house technical consultant on new energy technologies,             • Project management
   alternative fuel sources, and energy-efficient practices
                                                                               If it is not possible to add a full-time manager, an existing
• Evaluate energy efficiency of proposed new construction, build-
                                                                           employee with a technical background should be considered and
   ing expansion, remodeling, and new equipment purchases
                                                                           trained. Energy management should not be a collateral duty of an
• Set performance standards for efficient operation and mainte-
                                                                           employee who is already fully occupied. Another option is to hire a
   nance of equipment and facilities
                                                                           professional energy management consultant. Energy services com-
• Review state-of-the-art energy management hardware
                                                                           panies (ESCOs) provide energy services as part of a contract, with
• Review building operation and maintenance procedures for opti-
                                                                           payments based on realized savings. Other companies charge a fee
   mal energy management                                                   to perform a variety of energy management functions.
• Implement energy-efficiency measures (EEMs)
• Establish an energy accounting system
• Establish a baseline from which energy-saving improvements can
                                                                                            2.   COMMUNICATIONS
   be measured                                                                Energy management requires careful planning and help from all
• Measure and maintain effectiveness of EEMs                               personnel that operate and use the facility. A communication plan
• Measure energy use in the field to verify design and operating           should be regularly reviewed by both the energy manager and senior
   conditions                                                              management. The initial communiqué should introduce the plan and
    Policy-related functions                                               express the support of top management for high-level goals. Provid-
                                                                           ing early information to tenants and staff is important, because it
• Fulfill energy policy established by top management                      takes time to change behaviors. Once the communication plan is
• Monitor federal and state (provincial) legislation and regulatory        launched, the energy manager should be prepared to answer a vari-
   activities, and recommend policy/response                               ety of questions from different areas of the company.
• Adhere to energy management building codes                                  An effective communication strategy may include these tasks:
• Represent the organization in energy associations
• Administer government-mandated reporting programs                        • Produce a regular newsletter
    Planning and purchasing functions                                      • Post energy-saving tips or reminders
                                                                           • Hold annual seminars with maintenance and cleaning staff
• Take advantage of fuel-switching and load management opportu-            • Meet with operations staff for training and feedback
   nities
                                                                           • Report regularly to management and operations staff
• Purchase equipment based on life-cycle cost
• Take advantage of energy-efficiency programs offered by utilities           Message content should be tailored to the specific audience. The
   and agencies                                                            more successful the communication is, the more quickly the energy
• Negotiate or advise on major utility contracts                           management activities will become second nature. Diligent report-
• Develop contingency plans for supply interruptions or shortages          ing promotes accountability and persistence of performance.
Energy Use and Management                                                                                                                  36.3

        3.   ENERGY ACCOUNTING SYSTEMS                                                4.   ANALYZING ENERGY DATA
   An energy accounting system that tracks consumption and costs          Preparing for Cost and Efficiency Improvements
on a continuing basis is essential. It provides energy use data needed
                                                                              Opportunities for savings come in reducing (1) the cost per unit
to confirm savings from energy-efficiency projects. The primary
                                                                          of energy, and then (2) energy consumption. Historically, energy
data source is utility bills, but other sources include
                                                                          users had little choice in selecting energy suppliers, and regulated
• Printouts from time-of-use meters                                       tariffs applied based on certain customer characteristics. In recent
• Combustion efficiency, eddy current, and water quality tests            years there has been a move in North America and other parts of the
• Recordings of temperature and relative humidity                         world to deregulate energy markets. and there is more flexibility in
• Submetered energy use                                                   supply and pricing. Electric rate structures vary widely in North
• Event recordings                                                        America; Chapter 37 discusses these in detail.
• Occupancy schedules and occupant activity levels                            Electric utilities commonly meter both consumption and de-
• Climate data                                                            mand. Demand is the peak rate of consumption, typically averaged
• Data from similar buildings in similar climates                         over a 15 or 30 min period. Electric utilities may also use a ratchet
• Infrared scans                                                          billing procedure for demand. Contact the local electric utility to
• Production records                                                      fully understand the demand component.
• Computer modeling                                                           Some utilities use real-time pricing (RTP), in which the utility
                                                                          calculates the marginal cost of power per hour for the next day,
Energy Accounting Process                                                 determines the price, and sends this hourly price to customers. The
    The energy manager establishes procedures for meter reading,          customer can then determine the power consumption at different
monitoring, and tabulating facility energy use and profiles. The en-      times of the day. A variation on RTP was introduced in some areas:
ergy manager also periodically reviews utility rates, rate structures,    demand exchange and active load management pays customers
and trends, and should subscribe to free utility mailing lists to track   to shed loads during periods of high utility demand. Also called
changes in their rate tariffs. The energy manager provides periodic       demand reduction or demand response, the utilities ask partici-
reports to top management, summarizing the work accomplished,             pating customers to reduce their consumption for a period of time on
its cost-effectiveness, plans for future work, and projections of util-   as little as a few hours’ notice.
ity costs. Utility bill analysis software can be used to track avoided        Caution is advised in designing or installing systems that take
costs. If energy-efficiency measures are to be cost-effective, contin-    advantage of utility rate provisions, because the structure or provi-
ued monitoring and periodic reauditing are necessary to ensure per-       sions of utility rates cannot be guaranteed for the life of the system.
sistence. The procedures in ASHRAE Guideline 14 can be used for           Provisions that change include on-peak times, declining block rates,
measurement and verification of energy savings.                           and demand ratchets. Chapter 56 has additional information on bill-
                                                                          ing rates.
Energy Accounting
    Energy accounting means tracking utility bill data on a monthly       Analyzing Energy Use Data
basis to provide a current picture of building energy performance            Any reliable utility data should be examined. Utilities often pro-
and to identify trends and instances of excess use. An Internet           vide metered data with measurement intervals as short as 15 min.
search for “energy accounting” will produce web sites for the             Data from shorter time intervals make anomalies more apparent.
major commercial providers. In some cases software is sold for            High consumption at certain periods may reveal opportunities for
computer installation, or the accounting system is web-based and          cost reduction (Haberl and Komor 1990a, 1990b). If monthly data
the user has a subscription. For many users, a simple spreadsheet         are used, they should be analyzed over several years.
is all that is needed. A comparison of the features of many avail-           A base year should be established as a reference point. Record
able energy accounting software packages can be found at http://          the dates of meter readings so that energy use can be normalized for
www.betterbricks.com/DetailPage.aspx?ID=518. Portfolio Man-               the number of days in a billing period. Any periods in which con-
ager, from the ENERGY STAR web site, allows users to enter                sumption was estimated rather than measured should be noted.
monthly energy usage, in kWh, therms, etc. The Portfolio Manager             If energy data are available for more than one building or depart-
simultaneously calculates the facility’s EUI and develops a normal-       ment, each should be tabulated separately. Initial tabulations should
ized ENERGY STAR score (http://www.energystar.gov/benchmark).             include both energy and cost per unit area (in an industrial facility,
Portfolio Manager facilitates comparison of multiple buildings and        this may be energy and cost per unit of goods produced). Document
goal setting, is useful for numerous building types, and is normal-       variables such as heating or cooling degree-days, percent occu-
ized by building type for weather.                                        pancy, quantity of goods produced, building occupancy, hours of
                                                                          operation, or daily weather conditions (see Chapter 14 in the 2013
Utility Rates                                                             ASHRAE Handbook—Fundamentals). Because these variables may
    Because most energy management activities are dictated by eco-        not be directly proportional to energy use, it is best to plot informa-
nomics, the energy manager must understand the utility rates that ap-     tion separately or to superimpose one plot over another. Examples
ply to each facility. Electric rates are more complex than gas or water   of ways to normalize energy consumption for temperature and other
rates and some rate structures make cost calculations difficult. In       variations are provided in ASHRAE Guideline 14.
addition to general commercial or institutional electric rates, special      Potential savings areas can be identified by separating base ener-
rates may exist such as time of day, interruptible service, on peak/off   gy consumption from weather-dependent energy consumption.
peak, summer/winter, and peak demand. Electric rate schedules vary        Base-load energy use is the amount of energy consumed indepen-
widely in North America; Chapters 37 and 56 discuss these in detail.      dent of weather, such as for lighting, motors, domestic hot water, and
Energy managers should work with local utility companies to iden-         miscellaneous office equipment. When a building has electric cool-
tify the most favorable rates for their buildings, and must understand    ing and no electric heating, the base-load electric energy use is nor-
how demand is computed as well as the distinction between marginal        mally the energy consumed during the winter. The annual base-load
and average costs (see the section on Improving Discretionary Oper-       energy use may also be estimated by taking the average monthly use
ations). The utility representative can help develop the most cost-       during nonheating or noncooling months and multiplying by 12. For
effective methods of metering and billing.                                many buildings, subtracting the base-load energy use from total
36.4                                                                              2015 ASHRAE Handbook—HVAC Applications (SI)

                                         Table 1 Electricity Consumption for Atlanta Example Building
                        Occupancy Factor           32.7%                                           Building Area: 2852 m2
                        Summer ELF 2002            82.5%      Summer ELF 2003              37.4%     Summer ELF 2004          54.7%
                                                                        Actual            Billed                  Daily      Daily    Monthly Percent
                                                   Billing Billed Use, Demand,           Demand,                  Use,      Base Use, Base Use, Excess Use,
 Year      Month       Bill Start     Bill End     Period     kWh        kW                kW           LF        kWh         kWh       kWh       kWh
 2002     Jan-02       1/2/2002 1/31/2002            29        54,600         166           166       47.3%       1883        1665       48,285     11.6%
 2002     Feb-02      1/31/2002 2/28/2002            28        46,620         148           166       46.9%       1665a       1665       46,620      0.0%
 2002     Mar-02      2/28/2002 4/1/2002             32        60,900         140b,c        166       56.6%       1903        1665       53,280     12.5%
 2002     Apr-02       4/1/2002 4/29/2002            28        56,340         166           166       50.5%       2012        1665       46,620     17.3%
 2002     May-02      4/29/2002 5/31/2002            32        65,520         159           166       53.7%       2048        1665       53,280     18.7%
 2002     Jun-02      5/31/2002 6/28/2002            28        63,540         180           180       52.5%       2269        1665       46,620     26.6%
 2002     Jul-02       6/28/2002 7/31/2002           33        76,860         158           171       61.4%       2329        1665       54,945     28.5%
 2002     Aug-02      7/31/2002 8/30/2002            30        82,620         192           192       59.8%       2754a       1665       49,950     39.5%
 2002     Sep-02       8/30/2002 9/30/2002           31        66,780         195b          195b      46.0%       2154        1665       51,615     22.7%
 2002     Oct-02      9/30/2002 10/29/2002           29        60,720         193           185       45.2%       2094        1665       48,285     20.5%
 2002     Nov-02      10/29/2002 12/2/2002           34        62,100         151           185       50.4%       1826        1665       56,610      8.8%
 2002     Dec-02      12/2/2002 1/2/2003             31        60,180         166           185       48.7%       1941        1665       51,615     14.2%
 2003     Jan-03       1/2/2003 1/31/2003            29        57,120         178           185       46.1%       1970        1704       49,429     13.5%
 2003     Feb-03      1/31/2003 3/3/2003             31        61,920         145           185       57.4%       1997        1704       52,838     14.7%
 2003     Mar-03       3/3/2003   4/1/2003           29        60,060         140           185       61.6%       2071        1704       49,429     17.7%
 2003     Apr-03       4/1/2003 4/30/2003            29        62,640         154           185       58.4%       2160        1704       49,429     21.1%
 2003     May-03       4/30/2003 6/2/2003            33        73,440         161           185       57.6%       2225a       1704       56,247     23.4%
 2003     Jun-03       6/2/2003 6/28/2003            26        53,100         171           185       49.8%       2042        1704       44,316     16.5%
 2003     Jul-03      6/28/2003 7/30/2003            32        67,320         180b          185b      48.7%       2104        1704       54,542     19.0%
 2003     Aug-03      7/30/2003 8/29/2003            30        66,000         170           185       53.9%       2200        1704       51,133     22.5%
 2003     Sep-03      8/29/2003 9/30/2003            32        63,960         149           171       55.9%       1999        1704       54,542     14.7%
 2003     Oct-03      9/30/2003 10/30/2003           30        55,260         122           171       62.9%       1842        1704       51,133      7.5%
 2003     Nov-03      10/30/2003 11/26/2003          27        46,020         140           171       50.7%       1704a       1704       46,020      0.0%
 2003     Dec-03      11/26/2003 12/30/2003          34        61,260         141           171       53.2%       1802        1704       57,951      5.4%
 2004     Jan-04      12/30/2003      1/30/2004      31        59,040         145           171       54.7%       1905        1676       51,960     12.0%
 2004     Feb-04      1/30/2004       2/28/2004      29        54,240         159           171       49.0%       1870        1676       48,608     10.4%
 2004     Mar-04      2/28/2004       3/19/2004      20        37,080         122           171       63.3%       1854        1676       33,523      9.6%
 2004     Apr-04      3/19/2004       3/31/2004      12        22,140         133           171       57.8%       1845        1676       20,114      9.2%
 2004     May-04      3/31/2004        5/4/2004      34        64,260         148           171       53.2%       1890        1676       56,988     11.3%
 2004     Jun-04       5/4/2004        6/2/2004      29        63,720         148           171       61.9%       2197        1676       48,608     23.7%
 2004     Jul-04       6/2/2004        7/2/2004      30        69,120         169           169       56.8%       2304        1676       50,284     27.3%
 2004     Aug-04       7/2/2004        8/3/2004      32        73,800         170b          170b      56.5%       2306a       1676       53,636     27.3%
 2004     Sep-04       8/3/2004        9/1/2004      29        64,500         166b          166b      55.8%       2224        1676       48,608     24.6%
 2004     Oct-04       9/1/2004       10/1/2004      30        60,060         152           161       54.9%       2002        1676       50,284     16.3%
 2004     Nov-04      10/1/2004       11/2/2004      32        65,760         128           161       66.9%       2055        1676       53,636     18.4%
 2004     Dec-04      11/2/2004       12/3/2004      31        51,960         132           161       52.9%       1676a       1676       51,960      0.0%
                                                                                                                            Daily Base    Total Base Use,
      (kWh·y)/m2                                    Days     Total kWh Peak kW Billed kW             Avg LF                 Use, kWh           kWh
 2002   265.35                                      365       756,780    195       195               51.6%                    1665           607,725
 2003   255.29                                      362       728,100    180       185               51.5%                    1704           617,009
 2004   240.42                                      339       685,680    170       171               52.4%                    1676           568,208
aMaximum or minimum value for year.     bPeak demand for year.cMinimum demand used in seasonal ELF calculation.


annual energy use yields a good estimate of heating or cooling ener-                       More detailed breakdown of energy use requires that some
gy consumption. This approach is not valid when building operation                     metered data be collected daily (winter versus summer days, week-
differs from summer to winter, when cooling operates year-round, or                    days versus weekends) and that some hourly information be col-
when space heating is used during summer (e.g., for reheat). Base-                     lected to develop profiles for night (unoccupied), morning warm-
load analysis can be improved by using hourly load data. Electric                      up, day (occupied), and shutdown. Submetering of energy end uses
load factors (ELFs) and occupancy factors can also be used instead                     is recommended for optimal energy management. For more infor-
of hourly energy profiles (Haberl and Komor 1990a, 1990b).                             mation, see Chapter 41.
   Although it can be difficult to relate heating and cooling energy                       An example spreadsheet using three years of electricity bill data
directly to weather, several authors, including Fels (1986) and                        for a two-story office building in Atlanta, Georgia, is presented in
Spielvogel (1984), suggest that this is possible using a curve-fitting                 Table 1. (See Chapter 18 of the 2013 ASHRAE Handbook—Funda-
method to calculate the balance point of a building (discussed in                      mentals for floor plans and elevations of the building.)
Chapter 19 of the 2013 ASHRAE Handbook—Fundamentals). For
this method, building use must be regular, and actual rather than                      Electrical Use Profile
estimated data must be used, along with accurate dates and weather                        The electrical use profile (EUP) report, shown in Figure 2,
data.                                                                                  divides electrical consumption into base and weather-dependent
Energy Use and Management                                                                                                                                                               36.5

                                                                           calculations for heating months to determine the electric cooling
                                                                           and heating loads, respectively.
                                                                           Calculating Electrical Load and Occupancy Factors
                                                                               Another method for detecting potential energy savings is to
                                                                           compare the facility’s electrical load factor to its occupancy factor.
                                                                           An ELF exceeding its occupancy factor indicates a higher-than-
                                                                           expected electric use occurring outside normal occupancy (e.g.,
                                                                           lights or fans are left on or air conditioning is not shut off as early in
                                                                           the day as possible in summer). Setback thermostats, direct digital
                                                                           control (DDC) strategies, time-of-day scheduling, and lighting con-
                                                                           trols can address this.
                                                                               The ELF is the ratio between the average daily use and the max-
                                                                           imum possible use if peak demand operated for a 24 h period. The
 Fig. 2   Electrical Use Profile for Atlanta Example Building              occupancy factor is the ratio between the hours a building actually
                                                                           is occupied and 24 h/day occupancy.
                                                                               To calculate the ELF, find the month with the lowest demand on
consumption. The average daily consumption for each month                  the utility data analysis spreadsheet. This value represents the base
appears in the daily use column in Table 1, and is plotted in the EUP      monthly peak demand, and is usually found in the same or adjacent
graph. The average daily consumption is calculated by dividing the         month as the month with the lowest consumption. From the EUP
consumption for a particular month by its billing days.                    report, find the lowest value in the daily use column. For example,
    The lowest value in the daily-use column is used to plot the facil-    the lowest average daily use for the office building in Table 1 is
ity’s base electrical consumption (shown as the base use line) in Fig-     1704 kWh (in November 2003), and the lowest monthly demand
ure 2. Where a facility uses electricity only for cooling or heating, or   from the spreadsheet is 122 kW (in October 2003). The ELF is cal-
in an all-electric facility where there is no overlap between cooling      culated as follows:
and heating, the difference between these two lines represents the
weather-dependent electrical consumption.                                                   Lowest average daily use                                                 1704
    Weather-dependent energy consumption (either electric or other              ELF = ----------------------------------------------------------------------- = -------------------- = 58%
                                                                                      Lowest monthly demand  24                                                122  24
fuels) may then be compared to the cooling degree-days (CDD) or
heating degree-days (HDD) totals for the same time period (see                The office is normally occupied from 7:30 AM to 6:30 PM, Mon-
Chapter 14 of the 2013 ASHRAE Handbook—Fundamentals). This                 day to Friday. Therefore, the occupancy factor is calculated as
comparison shows how the building performs from month to month
or year to year. The HDDs stop and CDDs start at the balance point,                       Actual weekly occupied hours
                                                                              Occupancy                                                                               55
defined as the outdoor temperature at which, for a specified interior                   = ------------------------------------------------------------------------ = -------- = 33%
temperature, the total heat loss is equal to the heat gain from the
                                                                                factor                        24 h  7 days                                          168
sun, occupants, lights, etc. Note that all-electric buildings may have
periods of overlap between heating and cooling, causing the base           Calculating Seasonal ELFs
load to be overestimated and the heating and cooling estimates to             ELFs can also be calculated for cooling and heating seasons.
be conservative.                                                           Typical defaults are May to August as cooling months, and the rest
    Examine the average daily use line to see whether it follows the       of the year as heating months, but these change based on climate.
expected seasonal curve. For example, the shoulders of the curve for          The steps for calculating a seasonal ELF are as follows:
an electrically cooled, gas-heated hospital should closely follow the
                                                                           1. The daily base consumption is determined from the daily use
base electrical use line in the winter. As summer approaches, this
                                                                              column of the EUP report. Subtract the lowest value of the year
curve should rise steadily to reflect the increased cooling load.
                                                                              from the highest value of the season.
Errors in meter readings, reading dates, or consumption variances
                                                                           2. The base demand is determined by subtracting the lowest
appear as unusual peaks or valleys. Reexamine the data and correct
                                                                              monthly demand for the year from the demand recorded for the
errors as necessary.
                                                                              month with the highest daily use. These calculations can be
    If an unusual profile remains after correcting any errors, an area
                                                                              refined further if on- and off-peak data are available.
of potential energy savings may exist. For example, if the average
daily use line for the facility is running near summer levels during          For example, because the electrically cooled Atlanta example
March, April, May, October, and November, simultaneous heating             building operates year-round, the summer ELF must also be calcu-
and cooling may be occurring. This situation is illustrated in Figure      lated. The daily base consumption (1089) is determined by subtract-
2, and often occurs with dual-duct systems.                                ing the lowest value (1665) from the highest cooling-season value
    Simultaneous heating and cooling is also indicated in the percent      (2754) in the daily use column of the EUP report.
excess use column of Table 1. The values show the percent differ-             From the spreadsheet, take the demand from September 2002
ence between the value appearing in the monthly base use column            (the month with the peak cooling-season actual demand) and sub-
and the billed consumption for the month. In Figure 2, note how the        tract the lowest monthly demand from the spreadsheet (195 – 140)
excess consumption for spring and fall months runs close to the            to determine the cooling-season base demand (55). Thus, the sum-
summer percentages. The monthly base use is the lowest value from          mer ELF is
the daily use column multiplied by the number of billing days for
each month.                                                                                                  1089
                                                                                             Summer ELF = ----------------- = 82% (for 2002)
    For electrically cooled, gas-heated facilities, weather-dependent                                     55  24
consumption is the difference between the totals of the monthly
base use column and the billed use column.                                    These calculations show that the cooling equipment is operating
    For an all-electric facility, subtract the total monthly consump-      beyond building occupancy (82% versus 33%) Therefore, excessive
tion from total billed use for the cooling months, then do the same        equipment run times should be investigated. Note that comparing
36.6                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)




                        Fig. 3   Comparison Between Actual and Billed Demand for Atlanta Example Building

the ELF to the occupancy factor is meaningless for buildings occu-         Commercial Buildings Energy Consumption Survey (CBECS)
pied 24 h a day, such as hospitals.                                        electricity per unit of floor area, and Table 4 shows CUI distribu-
   Similar tables and charts may be created for natural gas, water,        tions. More complete and up-to-date information on the CBECS is
and other utilities.                                                       available at www.eia.doe.gov/emeu/cbecs. When referring to
                                                                           these tables, keep in mind the facility’s operating or occupied
Electric Demand Billing                                                    hours of facility and current utility rates.
   The Atlanta example building has a ratchet-type demand rate                Databases. Compiling a database of past energy use and cost is
(see Chapter 56), and billed demand is determined as a percentage          important. All reliable utility data should be examined. ASHRAE
of actual demand in the summer months. The ratchet is illustrated in       Standard 105 contains information that allows uniform, consistent
Figure 3, where billed demand is the greater of the measured               expressions of energy consumption in new and existing buildings.
demand or 95% of the highest measured demand within the past                  The energy use database for a new building may consist solely of
12 months. The billed demand for January of year 3 was 171 kW              typical data for similar buildings, as in Table 2. This may be supple-
(171 = 0.95  180), or 95% of the actual demand from July of year 2.       mented by energy simulation data developed during design. A new
   In Table 1, the actual demand in the first six months of 2003 had       building should be commissioned to ensure proper operation of all
no effect on the billed demand, and therefore no effect on the dollar      systems, including any energy-efficiency features (see ASHRAE
amount of the bill; the same is true for the last three months of the      Guideline 1.1 and Chapter 43).
year. Because of the demand ratchet, the billed demand in January             All the data presented in these tables come from detailed reports
2004 (171 kW) was set in July 2003. This means that any conserva-          of consumption patterns, and it is important to understand how they
tion measures that reduce peak demand will not affect billed demand        were derived. When using the data, verify correct use with the orig-
until the following summer (e.g., June to September 2004); however,        inal EIA documents.
consumption savings begin at the next billing cycle. The effect of            Mazzucchi (1992) lists data elements useful for normalizing and
demand ratchet rates is that any conservation measures implemented         comparing utility billing information. Metered energy consumption
have a longer initial payback period simply because of the utility rate    and cost data are also published by trade associations, such as the
structure. The energy manager should investigate other rate struc-         Building Owners and Managers Association International (BOMA),
tures, such as a time-of-use (TOU) or seasonal rates. Rate structures      the National Restaurant Association (NRA), and the American Hotel
for smaller buildings may not include demand charges.                      and Lodging Association (AH&LA). In some cases, local energy
                                                                           consumption data may be available from local utility companies or
Benchmarking Energy Use                                                    state or provincial energy offices.
   Benchmarking (comparing a building’s normalized energy con-                Additional energy use information for homes and commercial
sumption to that of similar buildings) can be a useful first measure       buildings in Canada can be found at the Office of Energy Efficiency
of energy efficiency. Relative energy use is commonly expressed in         at http://www.oee.nrcan.gc.ca/corporate/statistics/neud/dpa/data_e
energy utilization index (EUI; energy use per unit area per year)          /publications.cfm. In Europe, benchmarking data are defined on a
and cost utilization index (CUI; energy cost per unit area per year).      national basis in the frame of the European Directive on the Energy
The Atlanta example building is 2852 m2 in size, so its 2004 EUI is        Performance of Buildings (EPBD) (EC 2010). Balaras et al. (2007)
866 MJ/m2 and its CUI is $15.82/m2.                                        provides an overview of relevant data for residential buildings,
   Two sources of benchmarking data for U.S. buildings are                 although detailed data for commercial buildings are rather limited
ENERGY STAR (www.energystar.gov) and the U.S. Department                   (Gaglia et al 2007).
of Energy’s Energy Information Administration (DOE/EIA). Data
on U.S. buildings in all sectors are summarized in periodic reports                        5.   SURVEYS AND AUDITS
by the DOE/EIA. Tables 2 to 4 present DOE/EIA CBECS data in
a combined format. Table 2 lists EUI input data and EUI distribu-             This section provides guidance on conducting building surveys
tions for the buildings surveyed in 2003. Table 3 lists the 2003           and describes the levels of intensity of investigation.
Energy Use and Management                                                                                                                             36.7

                                       Table 2 2003 Commercial Sector Floor Area and EUI Percentiles
                                                                                                Calculated, Weighted Energy Use Index (EUI) Values
                                         Calculated, Weighted                                        Site Energy, MJ/yr per gross square metre
                                                                         Actual
                                        Number of        Floor          Number of                             Percentiles
                                        Buildings,       Area,          Buildings,
Building Use                            Hundreds         109 m2             N            10th         25th       50th       75th       90th      Mean
Administrative/professional office          442            0.62            555            286          420        630        947      1407        761
Bank/other financial                        104            0.10             75            568          688        887       1196      1873       1084
Clinic/other outpatient health               66            0.07            100            293          414        678        990      1787        860
College/university                           34            0.13             88            144          684       1098       1815      2189       1246
Convenience store                            57            0.01             28            699         1590       2362       3591      4233       2792
Convenience store with gas station           72            0.03             32            838         1375       2149       2836      4177       2300
Distribution/shipping center                155            0.49            231             89          169        333        550       927        463
Dormitory/fraternity/sorority                16            0.05             37            370          663        754       1022      1566        919
Elementary/middle school                    177            0.44            331            215          355        553        944      1293        770
Entertainment/culture                        27            0.05             50             17          300        470       1369      4264        972
Fast food                                    78            0.02             95           1799         2737       4262       8327      9514       5451
Fire station/police station                  53            0.04             47             70          249        841       1146      1402        795
Government office                            84            0.14            150            321          532        780       1055      1525        869
Grocery store/food market                    86            0.07            117           1000         1407       1892       2441      4457       2174
High school                                  68            0.23            126            202          444        662       1008      1330        765
Hospital/inpatient health                     8            0.18            217           1103         1728       1998       2844      3619       2319
Hotel                                        20            0.18             86            405          522        745       1182      1872        968
Laboratory                                    9            0.06             43            999         1681       2759       5152      9433       3691
Library                                      20            0.05             36            357          682        935       1232      2008       1064
Medical office (diagnostic)                  54            0.05             58            143          251        453       1018      1402        609
Medical office (nondiagnostic)               37            0.02             33            262          407        532        678      1108        598
Mixed-use office                             84            0.21            172            204          390        724       1077      1614        896
Motel or inn                                 70            0.10            109            243          373        688       1041      2013        885
Nonrefrigerated warehouse                   229            0.28            172             23           63        194        466       888        347
Nursing home/assisted living                 22            0.09             73            424          781       1179       1876      2095       1268
Other                                        70            0.10             68             56          295        708        975      1199        759
Other classroom education                    51            0.07             60             44          232        404        658      1098        519
Other food sales                             10            0.01             10            321          375        596       1938      3504       1286
Other food service                           58            0.03             56            404          724       1274       3154      5590       2470
Other lodging                                16            0.06             28            318          546        722        843      1492        776
Other office                                 73            0.04             52            156          416        578        854      1494        708
Other public assembly                        32            0.04             31            101          307        431        749      1583        660
Other public order and safety                17            0.07             38            449          592        951       1636      3143       1297
Other retail                                 47            0.02             42            334          659        936       1486      2092       1222
Other service                               139            0.04            171            285          506        881       1671      3095       1712
Post office/postal center                    19            0.05             23             73          588        651        771       990        648
Preschool/daycare                            56            0.04             46            191          360        597       1138      1234        765
Recreation                                   96            0.12             99            137          245        403        897      1550        689
Refrigerated warehouse                       15            0.05             20             66          134       1455       1939      2622       1300
Religious worship                           370            0.35            313             95          178        334        648       901        468
Repair shop                                  76            0.06             51             71          128        304        550       730        379
Restaurant/cafeteria                        161            0.10            212            529         1192       2107       4711      6483       3077
Retail store                                347            0.32            460            145          257        461        945      1734        737
Self-storage                                198            0.12             84             22           43         72         98       155         88
Social/meeting                              101            0.11             78             80          149        420        721       949        532
Vacant                                      182            0.24            178             14           31        117        313       781        270
Vehicle dealership/showroom                  50            0.06             40            250          408        839       1118      2528       1127
Vehicle service/repair shop                 212            0.11            131            103          162        381        879      1393        592
Vehicle storage/maintenance                 176            0.11             99              9           44        214        545      1548        553
  SUM or Mean for sector                  4645             6.02           5451            100          267        572       1105      2116           991
Source: Calculated based on DOE/EIA preliminary 2003 CBECS microdata.


Energy Audits                                                                           • Review billing rate class options with utility
   The objective of an energy audit is to identify opportunities to                     • Review monthly patterns for irregularities
reduce energy use and/or cost. The results should provide the infor-                    • Derive target goals for energy, demand, and cost indices for
mation needed by an owner/operator to decide which recommenda-                            a building with similar characteristics and climate
tions to implement. Energy audits may include the following:                         2. Study the building and its operational characteristics
                                                                                        • Acquire a basic understanding of the mechanical and
1. Collect and analyze historical energy use                                              electrical systems
   • Review more than one year of energy bills (preferably three                        • Perform a walk-through survey to become familiar with its
     years)                                                                               construction, equipment, operation, and maintenance
36.8                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

                                     Table 3 Electricity Index Percentiles from 2003 Commercial Survey
                                                                 Weighted Electricity Use Index Values, kWh/yr per gross square metre
                                                                                     Percentiles
Building Use                                          10th              25th            50th             75th            90th           Mean
Administrative/professional office                     38                72             119             161              260             137
Bank/other financial                                   67               156             239             317              358             243
Clinic/other outpatient health                         53               101             164             222              294             179
College/university                                     44               113             162             259              455             191
Convenience store                                     216               466             702             847             1157             749
Convenience store with gas station                    259               406             517             851             1292             667
Distribution/shipping center                           19                32              49              80              107              61
Dormitory/fraternity/sorority                          23                35              55              71              179              72
Elementary/middle school                               37                61             100             151              212             130
Entertainment/culture                                   5                11              80             182             1319             225
Fast food                                             301               516             881            1412             1809            1028
Fire station/police station                            12                41              71             135              236             105
Government office                                      43                87             116             207              279             154
Grocery store/food market                             281               346             456             585             1083             557
High school                                            38                48              80             137              208             104
Hospital/inpatient health                             164               235             259             383              494             309
Hotel                                                  72               125             153             197              295             177
Laboratory                                            123               274             422             587             1029             474
Library                                                68                93             167             250              369             186
Medical office (diagnostic)                            24                44              82             148              197             103
Medical office (nondiagnostic)                         26                48              80             130              165              93
Mixed-use office                                       37                59             119             194              311             154
Motel or inn                                           53                81             116             194              283             147
Nonrefrigerated warehouse                               4                11              32              64              115              58
Nursing home/assisted living                           68                88             160             226              278             171
Other                                                  17                32              62             131              266             102
Other classroom education                              14                30              53              99              169              71
Other food sales                                       99                99             116             136              630             237
Other food service                                     95               166             292             647              963             434
Other lodging                                          31                39             151             226              244             130
Other office                                           33                48             101             175              197             116
Other public assembly                                  12                28              36             132              148              81
Other public order and safety                          59               154             180             223              453             204
Other retail                                           52                72             241             293              412             213
Other service                                          44                81             144             211              308             175
Post office/postal center                              23                35              77             144              229             106
Preschool/daycare                                      36                59              95             130              311             124
Recreation                                             17                31              55             116              208              94
Refrigerated warehouse                                 20                41             379             550              600             307
Religious worship                                      11                20              38              65               93              49
Repair shop                                            20                28              65              82              152              73
Restaurant/cafeteria                                  105               164             309             537              949             408
Retail store                                           26                42              87             164              294             134
Self-storage                                            7                13              22              30               40              24
Social/meeting                                         11                19              32              80              138              66
Vacant                                                  3                 5              19              41               84              35
Vehicle dealership/showroom                            27                77             148             236              365             168
Vehicle service/repair shop                            21                36              61             106              201              89
Vehicle storage/maintenance                             3                13              36              68              112              56
   SUM or Mean for sector                              17                39              89             184              381             169
Source: Calculated based on DOE/EIA preliminary 2003 CBECS microdata.


   • Meet with owner/operator and occupants to learn of special                 4. Perform an engineering and economic analysis of potential mod-
     problems or needs                                                             ifications
   • Identify any required repairs to existing systems and                         • For each practical measure, determine resultant savings
     equipment                                                                     • Estimate effects on building operations and maintenance costs
3. Identify potential modifications to reduce energy use or cost
                                                                                   • Prepare a financial evaluation of estimated total potential
   • Identify low-cost/no-cost changes to the facility or to
                                                                                      investment
     operating and maintenance procedures
   • Identify potential equipment retrofit opportunities                        5. Prepare a rank-ordered list
   • Identify training required for operating staff                                • List all possible energy savings modifications
   • Perform a rough estimate of the breakdown of energy con-                      • Select those that may be considered practical by the building
     sumption for significant end-use categories                                      owner
Energy Use and Management                                                                                                                  36.9

                                        Table 4 Energy Cost Percentiles from 2003 Commercial Survey
                                                                         Weighted Energy Cost Values, $/yr per gross square metre
                                                                                        Percentiles
Building Use                                                     10th       25th           50th           75th          90th          Mean
Administrative/professional office                                5.38       8.83          14.64          20.67         27.77          16.68
Bank/other financial                                             11.73      14.75          21.53          31.54         48.12          25.94
Clinic/other outpatient health                                    6.57       9.36          16.47          21.85         44.46          18.73
College/university                                                4.74      12.92          14.75          24.43         32.40          19.59
Convenience store                                                26.70      40.37          56.62          86.33        108.93          66.42
Convenience store with gas station                               21.42      29.60          49.62          73.52         94.08          55.11
Distribution/shipping center                                      2.58       3.55           5.81           9.47         14.75           7.97
Dormitory/fraternity/sorority                                     6.24       7.43           9.36          13.89         22.93          11.52
Elementary/middle school                                          5.81       8.40          11.73          16.90         27.99          15.93
Entertainment/culture                                             1.51       4.52           6.03          24.22        191.82          30.46
Fast food                                                        31.54      53.61          95.48         132.29        152.21          96.02
Fire station/police station                                       1.08       5.71          12.38          18.62         30.46          14.10
Government office                                                 5.60       9.69          15.07          20.24         28.63          16.36
Grocery store/food market                                        27.99      33.05          46.39          56.73         73.74          52.10
High school                                                       6.46       9.36          10.98          17.22         23.57          13.99
Hospital/inpatient health                                        14.75      23.25          26.48          34.12         38.21          29.06
Hotel                                                             7.97      11.30          14.32          18.95         27.13          17.01
Laboratory                                                       14.42      33.26          48.65          82.24        116.36          55.76
Library                                                           8.40      11.41          14.75          25.94         31.43          18.08
Medical office (diagnostic)                                       3.55       7.32          10.98          22.93         27.23          14.32
Medical office (nondiagnostic)                                    6.24       8.50          11.41          15.50         20.67          12.38
Mixed-use office                                                  4.95       9.15          13.99          21.10         31.22          19.16
Motel or inn                                                      5.27       8.93          13.02          19.59         28.74          15.93
Nonrefrigerated warehouse                                         0.65       1.83           4.09           8.61         15.39           6.57
Nursing home/assisted living                                      7.86      12.06          16.36          26.59         32.19          19.16
Other                                                             1.61       5.49          10.01          19.48         25.94          14.53
Other classroom education                                         2.26       5.38           9.90          13.56         23.04          10.33
Other food sales                                                  6.46       7.75          10.23          25.30         64.80          23.68
Other food service                                                8.50      17.22          26.26          69.97        124.43          50.81
Other lodging                                                     5.92       6.03          12.16          18.41         29.71          13.99
Other office                                                      3.98       7.64          12.81          23.25         27.56          15.82
Other public assembly                                             3.77       5.38           8.72          16.79         22.17          12.38
Other public order and safety                                    10.76      12.16          16.79          36.38         51.02          22.17
Other retail                                                     10.44      12.81          17.12          32.08         60.28          26.16
Other service                                                     8.18      12.16          17.01          31.43         78.47          29.17
Post office/postal center                                         3.44       8.40          11.73          15.50         20.34          11.52
Preschool/daycare                                                 4.95       8.29          11.73          16.90         28.31          13.99
Recreation                                                        3.23       5.71           9.36          14.85         25.08          12.27
Refrigerated warehouse                                            4.09       4.09          23.79          43.06         56.51          26.37
Religious worship                                                 2.69       3.98           6.46           9.04         14.21           7.75
Repair shop                                                       2.15       3.77           6.57          12.38         15.82           8.07
Restaurant/cafeteria                                             12.06      20.02          35.84          80.09        112.81          51.67
Retail store                                                      3.88       5.71          10.55          19.05         31.22          14.85
Self-storage                                                      0.54       1.08           2.15           2.91          5.60           2.48
Social/meeting                                                    2.05       3.55           7.10          10.98         24.43           9.58
Vacant                                                            0.43       0.86           2.91           7.53         12.81           5.17
Vehicle dealership/showroom                                       7.21       9.58          14.75          31.97         42.84          22.28
Vehicle service/repair shop                                       3.12       5.38           8.29          14.85         22.28          11.84
Vehicle storage/maintenance                                       0.43       1.72           5.17          12.06         21.10           8.93
  SUM or Mean for sector                                          2.80       5.81          11.41          21.53         42.30          19.38
Source: Calculated based on DOE/EIA preliminary 2003 CBECS microdata.


   • Assume that modifications with highest operational priority                • Review list of practical modifications with the owner
     and/or best return on investment will be implemented first                 • Prioritize modifications in recommended order of implemen-
   • Provide preliminary implementation costs and savings esti-                   tation
     mates
   • Assume that modifications with highest operational priority                • Recommend measurement and verification methods
     and/or best return on investment will be implemented first                 ASHRAE (2004) identifies the following four levels of effort in
6. Report results                                                            the audit process.
   • Provide description of building, operating requirements, and
     major energy-using systems                                                 Preliminary Energy Use Analysis. This involves analysis of
   • Clearly state savings from each modification and assump-                historic utility use and cost and development of the energy utiliza-
     tions on which each is based                                            tion index (EUI) of the building. Compare the building’s EUI to
36.10                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

similar buildings to determine if further engineering study and anal-     • Tune up systems before heating and cooling seasons
ysis are likely to produce significant energy savings.                    • Take transformers offline during idle periods
    Level I: Walk-Through Analysis. This assesses a building’s               Purchase Lower-Cost Energy. This is the second most effective
current energy cost and efficiency by analyzing energy bills and          method for reducing energy costs. Building operators and managers
briefly surveying the building. The auditor should be accompanied         must understand all the options in purchasing energy and design
by the building operator. Level I analysis identifies low-cost/no-cost    systems to take advantage of changing energy costs. The following
measures and capital improvements that merit further consider-            options should be considered:
ation, along with an initial estimate of costs and savings. The level
of detail depends on the experience of the auditor and the client’s       • Choosing or negotiating lower-cost utility rates
specifications. The Level I audit is most applicable when there is        • Procuring electricity or fuels through brokers
some doubt about the energy savings potential of a building, or           • Correcting power factor penalties
when an owner wishes to establish which buildings in a portfolio          • Controlling peak electric billing demand
have the greatest potential savings. The results can be used to           • Utility-sponsored demand response programs
develop a priority list for a Level II or III audit.                      • Transportation and interruptible natural gas rates
    Level II: Energy Survey and Analysis. This includes a more            • Cogeneration
detailed building survey and energy analysis, including a break-          • Lower-cost liquid fuels
down of energy use in the building, a savings and cost analysis of all    • Increasing volume for on-site storage
practical measures that meet the owner’s constraints, and a discus-       • Avoiding sales or excise taxes where possible
sion of any effect on operation and maintenance procedures. It also       • Incentive rebates from utilities and manufacturers
lists potential capital-intensive improvements that require more             Optimize Energy Systems Operation. The third most effective
thorough data collection and analysis, along with an initial judg-        method for reducing energy costs is to tune energy systems to
ment of potential costs and savings. This level of analysis is ade-       optimal performance, an ongoing process combining training,
quate for most buildings.                                                 preventive maintenance, and system adjustment. Tasks for optimiz-
    Level III: Detailed Analysis of Capital-Intensive Modifica-           ing performance include
tions. This focuses on potential capital-intensive projects identified    • Training operating personnel
during Level II and involves more detailed field data gathering and       • Tuning combustion equipment
engineering analysis. It provides detailed project cost and savings       • Adjusting gas burners to optimal efficiency
information with a level of confidence high enough for major capital      • Following an established maintenance program
investment decisions.                                                     • Cleaning or replacing filters
    The levels of energy audits do not have sharp boundaries. They        • Cleaning fan blades and ductwork
are general categories for identifying the type of information that       • Cycling ventilation systems to coincide with occupied spaces
can be expected and an indication of the level of confidence in the       • Using water treatment
results. In a complete energy management program, Level II audits
                                                                             Purchase Efficient Replacement Systems. This method is more
should be performed on all facilities.
                                                                          expensive than the other three, presents energy managers with the
    A thorough systems approach produces the best results. This
                                                                          greatest liability, and may be less cost-effective. It is critical to en-
approach has been described as starting at the end rather than at the
                                                                          sure that possible equipment or system replacements are objectively
beginning. For example, consider a factory with steam boilers in
                                                                          evaluated to confirm both the replacement costs and benefits to the
constant operation. An expedient (and often cost-effective) ap-
                                                                          owner. The optimum time for replacing less-efficient equipment is
proach is to measure the combustion efficiency of each boiler and to
                                                                          near the end of its expected life or when major repairs are needed.
improve boiler efficiency. Beginning at the end requires finding all
                                                                          Systems commonly replaced include
or most of the end uses of steam in the plant, which could reveal
considerable waste by venting to the atmosphere, defective steam          • Lighting systems and lamps
traps, uninsulated lines, and lines through unused heat exchangers.       • Heating and cooling equipment
Eliminating end-use waste can produce greater savings than im-            • Energy distribution systems (pumps and fans)
proving boiler efficiency.                                                • Motors
    A detailed process for conducting audits is outlined in ASHRAE        • Thermal envelope components
(2004).                                                                   • Controls and energy management systems

6.    IMPROVING DISCRETIONARY OPERATIONS                                  Optimizing More Complex System Operation
                                                                             As the complexity of building systems increases, additional strat-
Basic Energy Management                                                   egies are needed to optimize energy systems. According to ASHRAE
   Control Energy System Use. The most effective method to                Guideline 0-2005, approaches include recommissioning (applied to
reduce energy costs is through discretionary operations, such as          a project that has been delivered using the commissioning process),
turning off equipment when not needed. Ways to conserve energy            retrocommissioning (applied to an existing facility that was not pre-
include the following:                                                    viously commissioned), and ongoing commissioning (continuation
• Shut down HVAC&R systems when not required                              of the commissioning process well into the occupancy and opera-
• Reduce air leakage                                                      tions phase to verify that a project continues to meet current and
• Reduce ventilation rates during periods of low occupancy                evolving owner’s project requirements). See Chapter 43 for more
• Shut down exhaust fans when not required                                information.
• Seal or repair leaks in ducts and pipes                                    These approaches typically require a strong team effort of the
• Reduce water leakage                                                    facility staff and third-party consultants to identify and fix comfort
• Turn off lighting: remove unnecessary lighting, add switched cir-       problems as well as aggressively optimize HVAC operation and
  cuits, use motion sensors and light-sensitive controls                  control. Some important measures typically implemented include
• Use temperature setup and setback                                       • Optimizing hot and cold deck reset schedules
• Cool with outside air                                                   • Optimizing duct static pressure reset schedules
• Seal unused vents and ducts to the outside                              • Optimizing pump control
Energy Use and Management                                                                                                                 36.11

• Optimizing terminal box settings/control                                   Heat/cool storage                   Space segregation
• Optimizing sequencing and water temperature reset schedules of             Time-of-day rates                   Computer controls
  boilers and chillers                                                       Cogeneration                        Heat pumps
• Identifying and repairing stuck or leaky valves and dampers                Active solar systems                Staff training
• Training operating personnel in optimum operating strategies               Occupant indoctrination             Documentation
• Setting up monitoring and reporting of key system performance              Controls                            Thermostats
  indicators                                                                 Setback                             Space planning
   Implementing these measures has been found to reduce energy               T5 lighting                         Variable-frequency drives
use by an average of about 20% (Claridge et al. 1998). Approaches
                                                                              In addition, previously implemented energy-efficiency measures
to commissioning and optimizing operation of existing buildings
                                                                          should be evaluated to (1) ensure that devices are in good working
can be found in ASHRAE Guideline 1.1-2007, Claridge and Liu
                                                                          order and measures are still effective, and (2) consider revising them
(2000), Haasl and Sharp (1999), Kurt et al. (2003), Liu et al. (1997),
                                                                          to reflect changes in technology, building use, and/or energy cost.
Poulos (2007), and Tseng (2005).
                                                                          Evaluating Energy-Efficiency Measures
        7.   ENERGY-EFFICIENCY MEASURES
                                                                             In establishing EEM priorities, the capital cost, cost-effective-
Identifying Energy-Efficiency Measures                                    ness, effect on indoor environment, and resources available must be
   Various energy-efficiency measures (EEMs) can be quantita-             considered. Factors involved in evaluating the desirability of
tively evaluated from end-use energy profiles. Important consider-        energy-efficiency measures are as follows:
ations in this process are as follows:
                                                                          • Rate of return (simple payback, life-cycle cost, net present value)
• System interaction                                                      • Total savings (energy, cost avoidance)
• Utility rate structure                                                  • Initial cost (required investment)
• Payback                                                                 • Other benefits (safety, comfort, improved system reliability,
• Alignment with corporate goals                                            improved productivity)
• Installation requirements                                               • Liabilities (increased maintenance costs, potential obsolescence)
• Life of the measure                                                     • Risk of failure (confidence in predicted savings, rate of increase in
• Energy measurement and verification requirements                          energy costs, maintenance complications, success of others with
• Maintenance costs                                                         the same measures)
• Tenant/occupant comfort
• Effect on building operation and appearance                                Project success also depends on the availability of
    Accurate energy savings calculations can be made only if system       • Management attention, commitment, and follow-through
interaction is allowed for and fully understood. Annual simulation        • Technical expertise
models may be necessary to accurately estimate the interactions           • Personnel
between various EEMs.                                                     • Investment capital
    Using average costs per unit of energy in calculating the energy
cost avoidance of a particular measure is likely to result in incorrect      Some owners are reluctant to implement EEMs because of bad
energy costs and cost avoidance, because actual energy cost avoid-        experiences with energy projects. To reduce the risk of failure, doc-
ance may not be proportional to the energy saved, depending on the        umented performance of EEMs in similar situations should be
billing method for energy used.                                           obtained and evaluated. One common problem is that energy con-
    PNNL (1990) discusses 118 EEMs, including the following:              sumption for individual end uses is overestimated, and the predicted
                                                                          savings are not achieved. When doubt exists about energy consump-
   Boilers                             Condensate systems                 tion, temporary monitoring or spot measurements should be made
   Envelope infiltration               Water treatment                    and evaluated.
   Weather-stripping                   Caulking
   Fuel systems                        Vestibules                         Heating Effects of Electrical Equipment
   Chillers                            Steam distribution                     Electrical equipment and appliances, from lighting systems and
   Vapor barrier                       Hydronic systems                   office equipment to motors and water heaters, provide useful ser-
   Glazing                             Pumps                              vices; however, the electrical energy they use eventually appears as
   Piping insulation                   Steam traps                        heat within the building, which can either be useful or detrimental,
   Instrumentation                     Domestic water heating             depending on the season. In cold weather, heat produced by electri-
   Shading                             Fixtures                           cal equipment can help reduce the load on the building’s heating
   Thermal shutters                    Swimming pools                     system. In contrast, during warm weather, it adds to the air-condi-
   Surface color                       Cooling towers                     tioning load.
   Roof covering                       Condensing units                       Energy-efficient equipment and appliances consume less energy
   Lamps                               Air-handling units                 to produce the same useful work, but they also produce less heat. As
   Ballasts                            Unitary equipment                  a result, efficient electrical equipment increases the load on heating
   Light switching options             Outside air control                systems in winter and reduces the load on air-conditioning systems
   Photo cell controls                 Balancing                          in summer. Effects of energy-efficient equipment and appliances on
   Demand limiting                     Shutdown                           energy use for building heating and air conditioning systems are
   Power factor correction             Minimizing reheat                  commonly called interactive effects or cross effects.
   Energy recovery                     Power distribution                     When considering the overall net savings of an energy-efficiency
   Filters                             Cooking practices                  measure, it is important to consider its interactive effects on building
   Humidification                      Refrigeration                      heating, cooling, and refrigeration systems. Weighing the interac-
   Dishwashing                         System air leakage                 tive effects results in better-informed decisions and realistic expec-
   Vending machines                    System interaction                 tations of savings.
36.12                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

   The percentage of heat that is useful in a specific building or         • Staff effort and training required
room depends on several factors, including the following:                  • Risk of failure
• Location of light fixtures                                               • Interactions with other end uses and EEMs
• Location of heaters and their thermostats or other sensors               • Economic analysis (including payback, investment cost, and esti-
• Type of ceiling                                                            mated savings figures) using corporate economic evaluation criteria
• Size of building                                                         • Schedule for implementation
• Whether room is an interior or exterior space                               The energy manager must be prepared to sell the plans to upper
• Extent of heating and cooling seasons                                    management. Energy-efficiency measures must generally be finan-
• Type of heating, ventilation, and air-conditioning system used in        cially justified if they are to be adopted. Every organization has lim-
  each room                                                                ited funds available that must be used in the most effective way. The
    Unfortunately, interactive effects are often quite complex and         energy manager competes with others in the organization for the
may require assessment by a specialist; for details, see Rundquist         same funds. A successful plan must be presented in a form that is
et al. (1993).                                                             easily understood by the decision makers. Finally, the energy man-
                                                                           ager must present nonfinancial benefits, such as improved product
Exploring Financing Options                                                quality or the possibility of postponing other expenditures.
   Financing alternatives also need to be considered. When evaluat-           After approval by management, the energy manager directs the
ing proposed energy management projects, particularly those with a         completion of energy-efficiency measures. If utility rebates are
significant capital cost, it is important to include a life-cycle cost     used, the necessary approvals should be acquired before proceeding
analysis. This not only provides good information about the finan-         with the work. Some measures require that an architect or engineer
cial attractiveness (or otherwise) of a project, but also assures          prepare plans and specifications for the retrofit. The package of ser-
management that the project has been carefully considered and eval-        vices required usually includes drawings, specifications, assistance
uated before presentation.                                                 in obtaining competitive bids, evaluation of the bids, selection of
   Several life-cycle cost procedures are available. Chapter 37 con-       contractors, construction observation, final check-out, and assis-
tains details on these and other factors that should be considered in      tance in training personnel in the proper application of the revisions.
such an analysis.
   Capital for energy-efficiency improvements is available from                           9.   MONITORING RESULTS
various public and private sources, and can be accessed through a
                                                                              Once energy-efficiency measures are under way, procedures
wide and flexible range of financing instruments. There are varia-
                                                                           need to be established to record, frequently and regularly, energy
tions and combinations, but the five general mechanisms for financ-
                                                                           consumption and costs for each building and/or end-use category in
ing investments in energy efficiency are the following:
                                                                           a manner consistent with functional cost accountability. Turner et al.
• Internal funds, or direct allocations from an organization’s own         (2001) found that consumption increased by more than 5% over two
  internal capital or operating budget                                     years because of component failures and controls changes after
• Debt financing, with capital borrowed directly by an organiza-           implementing optimum practices in a group of 10 buildings. Data
  tion from private lenders                                                may be obtained from the utility, but additional metering may be
• Lease or lease-purchase agreements, in which equipment is                needed to monitor energy consumption accurately. Metering can
  acquired through an operating or financing lease with little or no       use devices that automatically read and transmit data to a central
  up-front costs, and payments are made over five to ten years             location, or less expensive metering devices that require regular
• Energy performance contracts, in which improvements are                  readings by building maintenance and/or security personnel. Costs
  financed, installed, and maintained by a third party, which guar-        for automatic metering devices, such as adding points to a DDC sys-
  antees savings and payments based on those savings                       tem, must be weighed against the benefits. Many energy managers
• Utility (or other) incentives, such as rebates, grants, or other         find it helpful to collect energy consumption information hourly.
  financial assistance offered by an energy utility or public benefits        The energy manager should review data while they are current
  fund for design and purchase of energy-efficient systems and             and take immediate action if profiles indicate a trend in the wrong
  equipment                                                                direction. These trends could be caused by uncalibrated controls,
                                                                           changes in operating practices, or mechanical system failure, which
   An organization may use several of these financing mechanisms
                                                                           should be isolated and corrected as soon as possible.
in various combinations. The most appropriate set of options de-
pends on the type of organization (public or private), size and com-
plexity of a project, internal capital constraints, in-house expertise,               10. EVALUATING SUCCESS AND
and other factors (Turner 2001).                                                        ESTABLISHING NEW GOALS
                                                                              Comparing facility performance before and after implementing
    8.   IMPLEMENTING ENERGY-EFFICIENCY                                    EEMs helps keep operating staff on track with their energy-
                  MEASURES                                                 efficiency efforts, ensuring that performance is maintained. Evalu-
                                                                           ating and reporting energy performance involves four steps:
   When all desirable EEMs have been considered and a list of rec-         1. Establishing key performance indicators
ommendations is developed, a report should be prepared for man-            2. Tracking performance
agement. Each recommendation should include the following:                 3. Developing new goals
• Present condition of the system or equipment to be modified              4. Reporting
• Recommended action
• Who should accomplish the action                                         Establishing Key Performance Indicators
• Necessary documentation or follow-up required                               It is important to determine performance factors of the energy
• Measurement and verification protocol to be used                         management program. These are expressed in terms of key per-
• Potential interferences to successful completion                         formance indicators (KPIs). The definition of key performance
• Disruption to workplace or production                                    indicators determines what data need to be collected, how often to
Energy Use and Management                                                                                                             36.13

collect it, and how to present it to senior management. Suggested       Building Energy Labels
basic key performance indicators are
                                                                            The ASHRAE Building Energy Quotient (beQ) labeling pro-
• Energy use index (EUI), total energy use per unit of gross floor      gram rates new and existing buildings (Jarnagin 2009). Like the
  area                                                                  EPA’s ENERGY STAR program, beQ focuses solely on energy,
• Cost utilization index (CUI), total energy cost per unit of total     but provides additional features, including potential side-by-side
  gross floor area                                                      comparison of operational and asset (as-designed) ratings;
• Electrical energy use per unit of total gross floor area              peak-demand reduction and demand management opportunities;
                                                                        on-site renewable energy; indoor environmental quality indicators;
   Energy Policy Act. The Energy Policy Act (EPAct 2005) set
                                                                        and a list of operational features, including commissioning activi-
goals for federal buildings to decrease their energy consumption by
                                                                        ties, energy-efficiency improvements, and information on improv-
2% per year between 2006 and 2015, compared to a baseline of
                                                                        ing performance. The beQ scale allows differentiation among
2004 consumption. Thus, by 2010, for example, the target percent-
                                                                        buildings at the highest levels of performance and encourages the
age reduction from 2004 values was 10%. For this initiative, the fol-
                                                                        design and operation of net-zero-energy buildings.
lowing sample KPI definitions could be used:
                                                                            The beQ program provides an easily understood scale to convey
• 2004 benchmark measurement (energy use per unit area) reduced         a building’s energy use to the public. Through an on-site assess-
  by 4% to set 2007 target, and by 10% to set the 2010 target, and      ment, the building owner is provided with building-specific infor-
  by 16% to set the 2013 target                                         mation that can be used to improve the building. Documentation on
• Energy use data, summed monthly and annually for reporting            previous energy-efficiency upgrades and commissioned systems is
  against targets                                                       also included. With procedures for both an asset and operational rat-
   Executive Order 13514 October 2009. Executive Order 13514            ing, building owners can make side-by-side comparisons that could
further set goals for U.S. federal agencies to develop and implement    further reconcile differences between designed and measured
strategic energy sustainability plans for 2011 through 2021 to          energy use.
reduce buildings’ energy use intensity (EUI), increase renewable            The label itself is the most visible aspect of the program (Figure
energy use, obtain net-zero-energy buildings by 2030, and ensure        5). It is simple to understand and is targeted at the general public.
that all products and services are ENERGY STAR or Federal               It could be posted in a building lobby and could satisfy compliance
Energy Management Program (FEMP) designated.                            with many of the programs being developed at the state and local
   ENERGY STAR Tools. The U.S. Environmental Protection                 level requiring display of energy use. The certificate contains tech-
Agency’s (EPA) ENERGY STAR web site offers the free online              nical information that explains the score on the label and provides
benchmarking tool, Target Finder (I-P units only; accessible from       information useful to the building owner, prospective owners and
https://portfoliomanager.energystar.gov/pm/targetFinder). This
tool compares actual building performance to target values, and to
other similar buildings. Figure 4 shows sample results for the
Atlanta example building’s general office space (omitting the com-
puter center’s floor space and electricity use). ENERGY STAR also
offers an online Portfolio Manager (https://portfoliomanager.energy
star.gov/pm), which provides secure performance data management
and benchmarking for multiple buildings. Annual benchmarking
with these (or similar) tools helps track improvements, both over
time and in comparison with other buildings.




     Fig. 4   ENERGY STAR Rating for Atlanta Building                                     Fig. 5   ASHRAE beQ Label
36.14                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

tenants, and operations and maintenance personnel. This includes          or expected building use and occupancy. Utility bill data can be used
many of the value-added features described previously. The docu-          to create a steady-state baseline model of energy consumption for
mentation accompanying the label and certificate provides back-           each building. Steady-state models are useful when using monthly,
ground information useful for engineers, architects, and                  weekly, or daily data. Utility bills for an entire year are collected and
technically savvy building owners or prospective owners in deter-         used for baseline development. Many energy managers use spread-
mining the current state of the building and opportunities for            sheets to compile and compare the data. For more information on
improving its energy use. More information is available at http://        energy estimating using steady-state, data-driven models, see Chap-
buildingeq.com/.                                                          ter 19 of the 2013 ASHRAE Handbook—Fundamentals.
    Throughout the European Union, the European Commission’s                  Cooling degree-days and heating degree-days are commonly
directive on the energy performance of buildings (EPBD) has been          used to track successes compared to EEM targets with respect to
in effect since January 4, 2006. Despite difficulties, all EU member      weather-dependent energy consumption. Local CDD and HDD
states have brought into force national laws, regulations, and admin-     information is traditionally based on a balance point of 18°C, which
istrative provisions for setting minimum requirements on the energy       is not typically the actual balance point for any commercial or resi-
performance of new buildings and for existing buildings that are          dential building; therefore, regional or local HDD values are only a
being renovated, as well as energy performance certification of           general reference point. A building’s weather-affected energy con-
buildings. Additional requirements include regular inspection of          sumption may be calculated by using spreadsheets, regression anal-
building systems and installations, assessment of existing facilities,    ysis, or building energy modeling software.
and provision of advice on possible improvements and alternative              For larger, more complex facilities, regression analysis can be used
solutions. The objective is to properly design new buildings and ren-     to analyze energy consumption if the energy manager has the analyt-
ovate existing buildings in a manner that will use the minimum non-       ical expertise. Through linear regression, utility bills are normalized
renewable energy, produce minimum air pollution as a result of the        to their daily average values. Repeated regression is done until the
building operating systems, and minimize construction waste, all          regression data represent the best fit to the utility bill data. Figure 6
with acceptable investment and operating costs, while improving           shows the scatter plot of a best-fit baseline and target models. In this
the indoor environment for comfort, health, and safety.                   example, cooling degree-days significantly affected building energy
    An energy performance certificate (EPC) is issued when build-         consumption, with a best fit for a base temperature (balance point) of
ings are constructed, sold, or rented out. The EPC documents the          12°C (Sonderegger 1998). Reducing the slope and intercept con-
energy performance of the building, expressed as a numeric indica-        stants of the baseline by 20% creates a straight-line model equation
tor that allows benchmarking. The certificate includes recommen-          that represents a target goal for a 20% energy reduction.
dations for cost-effective improvement of the energy performance,             The utility bill data steady-state model is also referred to as whole-
and it is valid for up to 10 years.                                       building measurement and verification. More information about this
    According to the EPBD, minimum energy performance require-            process can be found in ASHRAE Guideline 14 and EVO (2002).
ments are set for new buildings and for major renovations of large
existing buildings in each EU member state. Energy performance            Reporting
should be upgraded to meet minimum requirements that are techni-             When developing presentation materials to document energy
cally, functionally, and economically feasible. In the case of large      performance, make sure that report content shows performance as
new buildings, alternative energy supply systems should be con-           related to key performance indicators (KPIs) used by the organiza-
sidered (e.g., decentralized energy supply systems based on renew-        tion. Reports should be pertinent to the audience. Whereas a report to
able energy, combined heat and power, district or block heating or        the company’s administration would show how the energy manage-
cooling, heat pumps). The concerted action (CA) EPBD that was             ment program affects operating and maintenance costs, a separate
launched by the European Commission provides updated informa-             report to the operations staff might show how their daily decisions
tion on the implementation status in the various European countries       and actions change daily load profiles.
(www.epbd-ca.eu).                                                            Figure 7 shows progress toward energy reduction goals for fed-
Tracking Performance                                                      eral buildings presented to the U.S. Congress for fiscal year 2001
                                                                          (DOE 2004). The figure compares energy performance against
   The next step is to create a tracking mechanism to provide high-       energy goals established in 1999.
level KPI views, giving an overall indication of energy performance.
Daily monitoring can be a valuable, proactive tool. Most DDC sys-
tems can monitor energy performance and notify the energy engineer
when energy usage is off track.
   For example, using the data presented in Table 1, a daily target
usage/day could be determined based on outside air temperature and
building occupancy schedule. If the daily use rises above the target
use by a predetermined amount, the DDC system can indicate an
alarm and send a notification. The energy manager can then investi-
gate the cause of the discrepancy and correct any operational errors
before long-term performance is affected. When implementing this
type of performance-monitoring strategy, it is important that the
measurement and verification plan provide standard operating pro-
cedures (SOPs) to facilitate troubleshooting of energy performance
alarms. Procedures are discussed in ANSI/ASHRAE Standard 105.
Establishing New Goals
   Implementing the baseline model is a three-step process: (1) the
baseline period is selected, (2) the baseline model is created, and
(3) one or more target models are identified to track energy perfor-        Fig. 6   Scatter Plot, Showing Best-Fit Baseline Model and
mance. The baseline period should most closely reflect the current                                  Target Models
Energy Use and Management                                                                                                              36.15

                                                                          plan should include measures to reduce specific types of energy use
                                                                          in the building, as well as provisions for both slight and major
                                                                          energy use reduction. In some cases, existing building energy man-
                                                                          agement systems can be used to implement demand shedding. The
                                                                          plan should be tested regularly. The following steps should be taken
                                                                          in developing a building emergency energy use reduction plan:
                                                                          1. Develop a list of measures applicable to each building.
                                                                          2. Estimate the amount and type of energy savings for each mea-
                                                                             sure and appropriate combination of measures (e.g., account for
                                                                             air-conditioning savings from reduced lighting and other internal
                                                                             loads). Tabulate demand and usage savings separately for re-
                                                                             sponse to different types of emergencies.
                                                                          3. For various levels of possible energy emergency, develop a plan
                                                                             that maintains the best building environment under the circum-
                                                                             stances. Develop the plan so that actions taken can be energy-
                                                                             source-specific. That is, group actions to be taken to reduce
                                                                             energy consumption for each type of energy used in the building.
Fig. 7     Progress Toward Energy Reduction Goals for Federal                Include both short- and long-term measures in the plan. Opera-
                       Standard Buildings                                    tional changes may be implemented quickly and prove adequate
                                                                             for short-term emergencies.
                                                                          4. Experiment with the plan; record energy consumption and de-
                                                                             mand reduction data, and revise the plan as necessary. Much of
                                                                             the experimentation may be done on weekends to minimize dis-
                                                                             ruption.
                                                                          5. Meet with the local utility provider(s) and back-up fuel suppliers
                                                                             to review the plan.
                                                                          6. Meet with building occupants annually to review the plan to en-
                                                                             sure that actions taken do not cause major disruptions or compro-
                                                                             mise life safety or security provisions. Establish a procedure for
                                                                             notification of building occupants before actions are taken.
                                                                          7. Be certain that there is a plan to minimize entrapment of occu-
                                                                             pants in elevators in case of emergency disruptions.
                                                                          8. Review the plan annually with building security and the fire
                                                                             department to ensure that emergency efforts are not hindered by
  Fig. 8     Monthly Comparison of Natural Gas Use by Year                   the plan and that security or emergency people know what to
                                                                             expect (reduced lighting, lower temperatures, elevators out of
    Reports must be easy to understand by their readers. Keep man-           operation, etc.).
agement aware of the progress of changes to resource consumption,
                                                                          9. When preparing the plan, do not
utility costs, and any effects (positive or negative) on the indoor
environment as perceived by staff. Provide information on any                • Take lighting fixtures out of service that are on night lighting
major activities, savings to date, and future planned activities. Pro-          circuits, provide lighting for security cameras, or provide
vide narrative reports with pie charts or bar graphs of cost per                egress lighting during a power failure
resource. Figure 8 shows an example of monthly gas use in a facility         • Remove elevators or lifts from service that will be required
from year to year.                                                              for emergency or ADA purposes
                                                                             • Reduce ventilation or exhaust in laboratories or other areas
               11. BUILDING EMERGENCY                                           where hazardous conditions exist
                ENERGY USE REDUCTION                                         Some measures can be implemented permanently. Depending
   This section provides information to help building owners and          on the level of energy emergency and the building priority, the fol-
operators maintain the best operating condition for the facilities dur-   lowing actions may be considered in developing the plan for emer-
ing various energy emergencies. The need for occasional short-            gency energy reduction:
term reductions in energy use has increased because of rising
energy costs and supply reductions (voluntary or mandatory) or            General
equipment failures. In limited instances, utilities have imple-           • Change operating hours
mented rolling blackouts, requested voluntary reductions, and             • Move personnel into other building areas (consolidation)
asked users to operate emergency generators.                              • Ensure that emergency generators are tuned up and run frequently
Implementing Emergency Energy Use Reductions                                enough to increase dependability, service the expected electrical
                                                                            load, and keep alternative fuel supply at optimal level
   Each building manager or operator should use the energy team
approach and identify an individual with the necessary authority          • Shut off nonessential equipment
and knowledge to review and fit recommendations into a building           • Review the amount of uninterruptible power supply (UPS) time
energy management plan. Because energy reduction requirements               available for critical equipment, and upgrade if necessary
may occur with little or no advance notice, contingency plans
should be developed and reviewed by the energy team. Each type of         Thermal Envelope
energy emergency requires a specific plan to reduce building energy       • Use all existing blinds, draperies, and window coverings
use and still maintain the best possible building environment. The        • Install interior window insulation
36.16                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

• Caulk and seal around unused exterior doors and windows (but do           ASHRAE. 2006. Energy conservation in existing buildings. ANSI/ASHRAE/
  not seal doors required for emergency egress or that may be                  IESNA Standard 100-2006.
  required by the fire department in an emergency).                         ASHRAE. 2007. Standard methods of measuring, expressing, and compar-
• Install solar shading devices in summer                                      ing building energy performance. ANSI/ASHRAE Standard 105-2007.
                                                                            ASHRAE. 2004. Procedures for commercial building energy audits.
• Seal all unused vents and ducts to outside                                Balaras, C.A., A.G. Gaglia, E. Georgopoulou, S. Mirasgedis, Y. Sarafidis,
                                                                               and D.P. Lalas. 2007. European residential buildings and empirical
HVAC Systems and Equipment                                                     assessment of the Hellenic building stock, energy consumption, emissions
• Modify controls or control set points to raise and lower tempera-            & potential energy savings. Building and Environment 42(3):1298-1314.
  ture and humidity as necessary                                            Claridge, D.E., and M. Liu. 2000. HVAC system commissioning. In Hand-
• Shut off or isolate all nonessential equipment and spaces                    book of heating, ventilation, and air conditioning, pp. 7.1-7.25. J.F.
• Lower thermostat set points in winter                                        Kreider, ed. CRC Press, Boca Raton, FL.
                                                                            Claridge, D.E., M. Liu, W.D. Turner, Y. Zhu, M. Abbas, and J.S. Haberl.
• Raise chilled-water temperature                                              1998. Energy and comfort benefits of continuous commissioning in
• Lower hot-water temperature (Note: Keep hot-water temperature                buildings. Proceedings of the International Conference Improving Elec-
  higher than 63°C if a noncondensing gas boiler is used)                      tricity Efficiency in Commercial Buildings, Amsterdam, pp. 12.5.1-
• Reduce or eliminate reheat and recool                                        12.5.17.
• Reduce (and eliminate during unoccupied hours) mechanical ven-            DOE. 2004. Annual report to Congress on federal government energy man-
  tilation and exhaust airflow                                                 agement and conservation programs, fiscal year 2001. U.S. Department
• Raise thermostat set points in summer or turn cooling equipment              of Energy, Washington, D.C. http://www1.eere.energy.gov/femp/pdfs/
  off                                                                          annrep01.pdf.
                                                                            DOE/EIA. 2003. Nonresidential buildings energy consumption survey:
Lighting Systems                                                               2003 commercial buildings energy consumption survey (CBECS) public
                                                                               use files. Available from http://www.eia.gov/consumption/commercial
• Evaluate overlit areas and remove lamps or reduce lamp wattage               /data/2003/index.cfm?view=microdata.
• Use task lighting where appropriate                                       EC. 2010. Directive on the energy performance of buildings. COM 2010/31/
• Move building functions to exterior or daylit areas                          EU. European Commission.
• Turn off electric lights in areas with adequate natural light             EPAct. 2005. Energy Policy Act. U.S. Department of Energy, Washington,
• Revise building cleaning and security procedures to minimize                 D.C.
                                                                            EVO. 2002. International performance measurement and verification pro-
  lighting periods                                                             tocol (IPMVP), vol. I: Concepts and options for determining savings.
• Consolidate parking and turn off unused parking security lighting            Efficiency Value Organization, San Francisco.
                                                                            Fels, M. 1986. Special issue devoted to the Princeton Scorekeeping Method
Special Equipment                                                              (PRISM). Energy and Buildings 9(1 and 2).
• Take transformers offline during periods of nonuse                        Gaglia, A.G., C.A. Balaras, S. Mirasgedis, E. Georgopoulou, Y. Sarafidis,
• Shut off or regulate the use of vertical transportation systems              and D.P. Lalas. 2007. Empirical assessment of the Hellenic non-
• Shut off unused or unnecessary equipment, such as photocopiers,              residential building stock, energy consumption, emissions and potential
                                                                               energy savings. Energy Conversion and Management 48(4):1160-1175.
  music systems, and computers
                                                                            Haasl, T., and T. Sharp. 1999. A practical guide for commissioning existing
• Reduce or turn off potable hot-water supply                                  buildings. Portland Energy Conservation, Inc., and Oak Ridge National
                                                                               Laboratory for U.S. DOE, ORNL/TM-1999/34.
Building Operation Demand Reduction                                         Haberl, J.S., and P.S. Komor. 1990a. Improving energy audits—How daily
• Sequence or interlock heating or air-conditioning systems                    and hourly consumption data can help, part 1. ASHRAE Journal 90(8):
• Disconnect or turn off all nonessential loads                                26-33.
• Reduce lighting levels                                                    Haberl, J.S., and P.S. Komor. 1990b. Improving energy audits—How daily
                                                                               and hourly consumption data can help, part 2. ASHRAE Journal 90(9):
• Preheat or precool, if possible, before utility-imposed emergency
                                                                               26-36.
  periods                                                                   Jarnagin, R. 2009. ASHRAE Building eQ program will help owners, oper-
                                                                               ators assess buildings, and guide good decisions. ASHRAE Journal 51
When Power Is Restored                                                         (12):18-19.
• To prevent overloading the system, turn equipment back on grad-           Kurt, W.R., D. Westphalen, and J. Brodrick. 2003. Emerging technologies:
  ually                                                                        Saving energy with building commissioning. ASHRAE Journal 45(11):
• Test and verify proper operation of critical equipment, security,            65-66.
  and fire and smoke alarms                                                 Liu, M., D.E. Claridge, J.S. Haberl, and W.D. Turner. 1997. Improving
                                                                               building energy systems performance by continuous commissioning.
• Check monitors on temperature-sensitive equipment
                                                                               Proceedings of the Thirty-Second Intersociety Energy Conversion Engi-
• Discuss lessons learned with staff and make any necessary                    neering Conference, Honolulu, vol. 3.
  changes to emergency plan                                                 Mazzucchi, R.P. 1992. A guide for analyzing and reporting building charac-
• Restock whatever emergency supplies were used, including alter-              teristics and energy use in commercial buildings. ASHRAE Transactions
  native fuels                                                                 92(1):1067-1080.
                                                                            NRC. 2000. Commercial and institutional building energy use survey
                         REFERENCES                                            (CIBEUS): Detailed statistical report. Natural Resources Canada, Office
                                                                               of Energy Efficiency, Ottawa.
ASHRAE. 2004. Procedures for commercial building energy audits.             PNNL. 1990. Architect’s and engineer’s guide to energy conservation in
ASHRAE. 2005. The commissioning process. Guideline 0-2005.                     existing buildings, vol. 2, ch.1. DOE/RL/01830 P-H4. Pacific Northwest
ASHRAE. 2007. The HVAC&R technical requirements for the commission-            National Laboratories, Richland, WA.
  ing process. Guideline 1.1-2007.                                          Poulos, J. (2007). Existing building commissioning. ASHRAE Journal 49
ASHRAE. 2002. Measurement of energy and demand savings. Guideline              (9):66-78.
  14-2002.                                                                  Rundquist, R.A., K.F. Johnson, and D.J. Aumann. 1993. Calculating light-
ASHRAE. 2007. Energy standards for buildings except low-rise residential       ing and HVAC interactions. ASHRAE Journal 35(11):28-37.
  buildings. ANSI/ASHRAE/IESNA Standard 90.1-2007.                          Sonderegger, R.C. 1998. A baseline model for utility bill analysis using
ASHRAE. 2007. Energy-efficient design of low-rise residential buildings.       both weather and non-weather-related variables. ASHRAE Transactions
  ANSI/ASHRAE Standard 90.2-2007.                                              104(2):859-870.
Energy Use and Management                                                                                                                            36.17

Spielvogel, L.G. 1984. One approach to energy use evaluation. ASHRAE             Mills, E. 2009. Building commissioning: A golden opportunity for reducing
   Transactions 90(1B):424-435.                                                     energy costs and greenhouse gas emissions. Report for California Energy
Tseng, P.C. 2005. Commissioning sustainable buildings. ASHRAE Journal               Commission Public Interest Energy Research. http://cx.lbl.gov/2009
   47(9):S20-S24.                                                                   -assessment.html.
                                                                                 Russell, C. 2006. Energy management pathfinding. Strategic Planning for
Turner, W.C. 2001. Energy management handbook, 4th ed. Fairmont Press,
                                                                                    Energy and the Environment 25(3).
   Lilburn, GA.
                                                                                 Sikorski, B.D., and B.A. O’Donnell. 1999. Savings impact of a corporate
Turner, W.D., D. Claridge, S. Deng, S. Cho, M. Liu, T. Hassl, C. Dethell, Jr.,      energy manager. ASHRAE Transactions 105(1):977-987.
   and H. Bruner, Jr. 2001. Persistence of savings from continuous commis-       Waltz, J.P. 2000. Computerized building energy simulation. Fairmont Press,
   sioning. 9th National Conference on Building Commissioning, Cherry               Lilburn, GA.
   Hill, NJ.
                                                                                                      ONLINE RESOURCES
                          BIBLIOGRAPHY
                                                                                 ENERGY STAR financial evaluation tools: www.energystar.gov/buildings
ASHRAE. 2010. Greenguide: The design, construction, and operation of                /tools-and-resources/financial-resources
   sustainable buildings, 3rd ed.                                                   • Building upgrade value calculator
Duff, J.M. 1999. A justification for energy managers. ASHRAE Transactions           • Cash flow opportunity calculator
   105(1):988-992.                                                                  • Financial value calculator
                                                                                 Building energy software tools directory: http://apps1.eere.energy.gov
EPA. (no date). Portfolio manager overview. U.S. Environmental Protection           /buildings/tools_directory/
   Agency and U.S. Department of Energy ENERGY STAR program,                     This directory provides information on almost 400 building software tools
   Washington, D.C. http://www.energystar.gov/benchmark.                            for evaluating energy efficiency, renewable energy, and sustainability in
Hay, J.C., and I. Sud. 1997. Evaluation of proposed ASHRAE energy audit             buildings. The energy tools listed in this directory include databases,
   form and procedures. ASHRAE Transactions 103(2):90-120.                          spreadsheets, component and systems analyses, and whole-building
Langley, G., et.al. 2009. The improvement guide: A practical approach to            energy performance simulation programs. A short description is pro-
   enhancing organizational performance. Jossey-Bass, San Francisco.                vided for each tool along with other information, including expertise
MacDonald, J.M., and D.M. Wasserman. 1989. Investigation of metered                 required, users, audience, input, output, computer platforms, program-
   data analysis methods for commercial and related buildings. ORNL/                ming language, strengths, weaknesses, technical contact, and availabil-
   CON-279. Oak Ridge National Laboratories, Oak Ridge, TN.                         ity.
                                                                                 2008 Buildings Energy Data Book (March 2009) on uses of energy in
Mendell, M.J., and A.G. Mirer. 2009. Indoor thermal factors and symptoms
                                                                                    buildings: http://buildingsdatabook.eren.doe.gov/docs%5CDataBooks
   in office workers: Findings from the US EPA BASE study. Indoor Air
                                                                                    %5C2008_BEDB_Updated.pdf
   19:291-302.
                                                                                 U.S. Energy Information Administration’s commercial buildings
Miller, W. 1999. Resource conservation management. ASHRAE Trans-                    energy consumption survey (commercial energy uses and costs):
   actions 105(1):993-1002.                                                         www.eia.doe.gov/consumption/commercial
Mills, E., and P. Matthew. 2009. Monitoring-based commissioning: Bench-          Emissions associated with energy generation (eGRID): www.epa.gov
   marking analysis of 24 UC/CSU/IOU projects. Lawrence Berkeley                    /cleanenergy/energy-resources/egrid/index.html
   National Laboratory Report 1972E.                                             Climate zone information: https://energycode.pnl.gov/EnergyCodeReqs/
                                                                                CHAPTER 37

                                  OWNING AND OPERATING COSTS
                     Owning Costs ................................................................................................................................ 37.1
                     Operating Costs ............................................................................................................................ 37.4
                     Maintenance Costs ........................................................................................................................ 37.6
                     Refrigerant Phaseouts................................................................................................................... 37.8
                     Other Issues................................................................................................................................... 37.8
                     Economic Analysis Techniques ..................................................................................................... 37.9
                     Symbols ....................................................................................................................................... 37.13




O     WNING and operating cost information for the HVAC system
       should be part of the investment plan of a facility. This infor-
mation can be used for preparing annual budgets, managing assets,
                                                                                                         Table 1
                                                                                                    OWNING COSTS
                                                                                                                       Owning and Operating Cost Data and Summary


and selecting design options. Table 1 shows a representative form                                   I.    Initial Cost of System                                             _______
that summarizes these costs.                                                                        II. Periodic Costs
    A properly engineered system must also be economical, but                                             A. Income taxes                                      _______
this is difficult to assess because of the complexities surrounding
                                                                                                          B. Property taxes                                    _______
effective money management and the inherent difficulty of pre-
dicting future operating and maintenance expenses. Complex tax                                            C. Insurance                                         _______
structures and the time value of money can affect the final engi-                                         D. Rent                                              _______
neering decision. This does not imply use of either the cheapest                                          E. Other periodic costs                              _______
or the most expensive system; instead, it demands intelligent
analysis of financial objectives and the owner’s requirements.                                                Total Periodic Costs                                           _______
    Certain tangible and intangible costs or benefits must also be                                  III. Replacement Cost                                                    _______
considered when assessing owning and operating costs. Local                                         IV. Salvage Value                                                        _______
codes may require highly skilled or certified operators for spe-
cific types of equipment. This could be a significant cost over the                                           Total Owning Costs                                                       _______
life of the system. Similarly, intangible items such as aesthetics,                                 OPERATING COSTS
acoustics, comfort, safety, security, flexibility, and environmen-                                  V. Annual Utility, Fuel, Water, etc., Costs
tal impact may vary by location and be important to a particular
building or facility.                                                                                     A. Utilities
                                                                                                                 1. Electricity                                _______
                      1.     OWNING COSTS                                                                        2. Natural gas                                _______
   The following elements must be established to calculate annual                                                3. Water/sewer                                _______
owning costs: (1) initial cost, (2) analysis or study period, (3) interest                                       4. Purchased steam                            _______
or discount rate, and (4) other periodic costs such as insurance, prop-                                          5. Purchased hot/chilled water                _______
erty taxes, refurbishment, or disposal fees. Once established, these
elements are coupled with operating costs to develop an economic                                          B. Fuels
analysis, which may be a simple payback evaluation or an in-depth                                                1. Propane                                    _______
analysis such as outlined in the section on Economic Analysis Tech-                                              2. Fuel oil                                   _______
niques.                                                                                                          3. Diesel                                     _______
Initial Cost                                                                                                     4. Coal                                       _______
    Major decisions affecting annual owning and operating costs for                                       C. On-site generation of electricity                  _______
the life of the building must generally be made before completing                                         D. Other utility, fuel, water, etc., costs _______
contract drawings and specifications. To achieve the best perfor-
                                                                                                         Total                                                               _______
mance and economics, alternative methods of solving the engineer-
ing problems peculiar to each project should be compared in the                                     VI. Annual Maintenance Allowances/Costs
early stages of design. Oversimplified estimates can lead to substan-                                     A. In-house labor                                    _______
tial errors in evaluating the system.                                                                     B. Contracted maintenance service                    _______
    The evaluation should lead to a thorough understanding of instal-
                                                                                                          C. In-house materials                                _______
lation costs and accessory requirements for the system(s) under con-
sideration. Detailed lists of materials, controls, space and structural                                   D. Other maintenance allowances/costs _______
requirements, services, installation labor, and so forth can be prepared                                      (e.g., water treatment)
to increase accuracy in preliminary cost estimates. A reasonable esti-                                   Total                                                               _______
mate of capital cost of components may be derived from cost records
                                                                                                    VII. Annual Administration Costs                                         _______
of recent installations of comparable design or from quotations
                                                                                                              Total Annual Operating Costs                                             _______
The preparation of this chapter is assigned to TC 7.8, Owning and Operat-
ing Costs.                                                                                          TOTAL ANNUAL OWNING AND OPERATING COSTS                                            _______

                                                                                           37.1
37.2                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

                   Table 2 Initial Cost Checklist                                             Table 3     Median Service Life
Energy and Fuel Service Costs                                                                                     Median        Total     No. of
                                                                                                                Service Life,   No. of    Units
 Fuel service, storage, handling, piping, and distribution costs
                                                                          Equipment Type                           Years        Units    Replaced
 Electrical service entrance and distribution equipment costs
 Total energy plant                                                       DX air distribution equipment             >24         1907       284
Heat-Producing Equipment                                                  Chillers, centrifugal                     >25          234        34
                                                                          Cooling towers, metal                     >22          170        24
 Boilers and furnaces                                                     Boilers, hot-water, steel gas-fired       >22          117        24
 Steam-water converters
                                                                          Controls, pneumatic                       >18          101        25
 Heat pumps or resistance heaters
                                                                            electronic                               >7           68         6
 Makeup air heaters
                                                                          Potable hot-water heaters, electric       >21          304        36
 Heat-producing equipment auxiliaries
Refrigeration Equipment
 Compressors, chillers, or absorption units                                and database on HVAC equipment service life and maintenance
 Cooling towers, condensers, well water supplies                           costs, to allow equipment owning and operating cost data to be con-
 Refrigeration equipment auxiliaries                                       tinually updated and current. The database was seeded with infor-
Heat Distribution Equipment                                                mation gathered from a sample of 163 commercial office buildings
                                                                           located in major metropolitan areas across the United States.
 Pumps, reducing valves, piping, piping insulation, etc.
                                                                           Abramson et al. (2005) provide details on the distribution of build-
 Terminal units or devices
                                                                           ing size, age, and other characteristics. Table 3 presents estimates of
Cooling Distribution Equipment                                             median service life for various HVAC components in this sample.
 Pumps, piping, piping insulation, condensate drains, etc.                     Median service life in Table 3 is based on analysis of survival
 Terminal units, mixing boxes, diffusers, grilles, etc.                    curves, which take into account the units still in service and the units
Air Treatment and Distribution Equipment                                   replaced at each age (Hiller 2000). Conditional and total survival
                                                                           rates are calculated for each age, and the percent survival over time
 Air heaters, humidifiers, dehumidifiers, filters, etc.
                                                                           is plotted. Units still in service are included up to the point where the
 Fans, ducts, duct insulation, dampers, etc.
                                                                           age is equal to their current age at the time of the study. After that
 Exhaust and return systems
 Heat recovery systems
                                                                           point, these units are censored (removed from the population).
                                                                           Median service life in this table indicates the highest age at which
System and Controls Automation                                             the survival rate remains at or above 50% while the sample size is 30
 Terminal or zone controls                                                 or more. There is no hard-and-fast rule about the number of units
 System program control                                                    needed in a sample before it is considered statistically large enough
 Alarms and indicator system                                               to be representative, but usually the number should be larger than 25
 Energy management system                                                  to 30 (Lovvorn and Hiller 2002). This rule-of-thumb is used because
Building Construction and Alteration                                       each unit removal represents greater than a 3% change in survival
                                                                           rate as the sample size drops below 30, and that percentage increases
 Mechanical and electric space
 Chimneys and flues
                                                                           rapidly as the sample size gets even smaller.
 Building insulation                                                           The database initially developed and seeded under research proj-
 Solar radiation controls                                                  ect TRP-1237 (Abramson et al. 2005) is now available online,
 Acoustical and vibration treatment                                        providing engineers with equipment service life and annual mainte-
 Distribution shafts, machinery foundations, furring                       nance costs for a variety of building types and HVAC systems. The
                                                                           database can be accessed at www.ashrae.org/database.
submitted by manufacturers and contractors, or by consulting com-              As of the end of 2009 this database contained more than
mercially available cost-estimating guides and software. Table 2           300 building types, with service life data on more than 38 000 pieces
shows a representative checklist for initial costs.                        of equipment.
                                                                               The database allows users to access up-to-date information to
Analysis Period                                                            determine a range of statistical values for equipment owning and
   The time frame over which an economic analysis is performed             operating costs. Users are encouraged to contribute their own ser-
greatly affects the results. The analysis period is usually determined     vice life and maintenance cost data, further expanding the utility of
by specific objectives, such as length of planned ownership or loan        this tool. Over time, this input will provide sufficient service life
repayment period. However, as the length of time in the analysis           and maintenance cost data to allow comparative analysis of many
period increases, there is a diminishing effect on net present-value       different HVAC systems types in a broad variety of applications.
calculations. The chosen analysis period is often unrelated to the         Data can be entered by logging into the database and registering,
equipment depreciation period or service life, although these factors      which is free. With this, ASHRAE is providing the necessary meth-
may be important in the analysis.                                          ods and information to assist in using life-cycle analysis techniques
                                                                           to help select the most appropriate HVAC system for a specific
Service Life                                                               application. This system of collecting data also greatly reduces the
   For many years, this chapter included estimates of service lives for    time between data collection and when users can access the infor-
various HVAC system components, based on a survey conducted in             mation.
1976 under ASHRAE research project RP-186 (Akalin 1978).                       Figure 1 presents the survival curve for centrifugal chillers,
These estimates have been useful to a generation of practitioners,         based on data in Abramson et al. (2005). The point at which survival
but changes in technology, materials, manufacturing techniques,            rate drops to 50% based on all data in the survey is 31 years. How-
and maintenance practices now call into question the continued             ever, because the sample size drops below the statistically relevant
validity of the original estimates. Consequently, ASHRAE research          number of 30 units at 25 years, the median service life of centrifugal
project TRP-1237 developed an Internet-based data collection tool          chillers can only be stated with confidence as >25 years.
Owning and Operating Costs                                                                                                                                                   37.3

                                                         Table 4 Comparison of Service Life Estimates
                                          Median Service                                                Median Service                                        Median Service
                                           Life, Years                                                   Life, Years                                           Life, Years
                                         Abramson Akalin                                               Abramson Akalin                                       Abramson Akalin
Equipment Item                          et al. (2005) (1978) Equipment Item                           et al. (2005) (1978) Equipment Item                   et al. (2005) (1978)
Air Conditioners                                               Air Terminals                                                  Condensers
Window unit                                 N/A*          10   Diffusers, grilles, and registers          N/A*         27     Air-cooled                        N/A           20
Residential single or split package         N/A*          15   Induction and fan-coil units               N/A*         20     Evaporative                       N/A*          20
Commercial through-the-wall                 N/A*          15   VAV and double-duct boxes                  N/A*         20     Insulation
Water-cooled package                        >24           15   Air washers                                N/A*         17     Molded                            N/A*          20
Heat pumps                                                     Ductwork                                   N/A*         30     Blanket                           N/A*          24
Residential air-to-air                      N/A*         15b Dampers                                      N/A*         20     Pumps
Commercial air-to-air                       N/A*         15 Fans                                          N/A*                Base-mounted                      N/A*          20
Commercial water-to-air                     >24          19 Centrifugal                                   N/A*         25     Pipe-mounted                      N/A*          10
Roof-top air conditioners                                      Axial                                      N/A*         20     Sump and well                     N/A*          10
Single-zone                                 N/A*         15 Propeller                                     N/A*         15     Condensate                        N/A*          15
Multizone                                   N/A*         15 Ventilating roof-mounted                      N/A*         20     Reciprocating engines             N/A*          20
Boilers, Hot-Water (Steam)                                     Coils                                                          Steam turbines                    N/A*          30
Steel water-tube                             >22       24 (30) DX, water, or steam                        N/A*          20    Electric motors                   N/A*          18
Steel fire-tube                                        25 (25) Electric                                   N/A*          15    Motor starters                    N/A*          17
Cast iron                                   N/A*       35 (30) Heat Exchangers                                                Electric transformers             N/A*          30
Electric                                    N/A*         15 Shell-and-tube                                N/A*         24     Controls
Burners                                     N/A*         21 Reciprocating compressors                     N/A*         20     Pneumatic                         N/A*          20
Furnaces                                                       Packaged Chillers                                              Electric                          N/A*          16
Gas- or oil-fired                           N/A*         18 Reciprocating                                 N/A*         20     Electronic                        N/A*          15
Unit heaters                                                   Centrifugal                                >25          23     Valve actuators
Gas or electric                             N/A*         13 Absorption                                    N/A*         23     Hydraulic                         N/A*          15
Hot-water or steam                          N/A*         20 Cooling Towers                                                    Pneumatic                         N/A*          20
Radiant heaters                                                Galvanized metal                           >22          20     Self-contained                                  10
Electric                                    N/A*         10 Wood                                          N/A*         20
Hot-water or steam                          N/A*         25 Ceramic                                       N/A*         34
*N/A: Not enough data yet in Abramson et al. (2005). Note that data from Akalin (1978) for these categories may be outdated and not statistically relevant. Use these data with cau-
 tion until enough updated data are accumulated in Abramson et al.


                                                                                                As noted, service life is a function of the time when equipment is
                                                                                             replaced. Replacement may be for any reason, including, but not lim-
                                                                                             ited to, failure, general obsolescence, reduced reliability, excessive
                                                                                             maintenance cost, and changed system requirements (e.g., building
                                                                                             characteristics, energy prices, environmental considerations).
                                                                                             Service lives shown in the tables are based on the age of the equip-
                                                                                             ment when it was replaced, regardless of the reason it was replaced.
                                                                                                Locations in potentially corrosive environments and unique
                                                                                             maintenance variables affect service life. Examples include the fol-
                                                                                             lowing:

                                                                                             • Coastal and marine environments, especially in tropical loca-
                                                                                               tions, are characterized by abundant sodium chloride (salt) that is
                                                                                               carried by sea spray, mist, or fog.
          Fig. 1 Survival Curve for Centrifugal Chillers                                          Many owners require equipment specifications stating that
                   [Based on data in Abramson et al. (2005)]                                   HVAC equipment located along coastal waters will have corrosion-
                                                                                               resistant materials or coatings. Design criteria for systems installed
                                                                                               under these conditions should be carefully considered.
    Table 4 compares the estimates of median service life in
Abramson et al. (2005) with those developed with those in Akalin                             • Industrial applications provide many challenges to the HVAC
(1978). Most differences are on the order of one to five years.                                designer. It is very important to know if emissions from the indus-
    Estimated service life of new equipment or components of systems                           trial plant contain products of combustion from coal, fuel oils, or
not listed in Table 3 or 4 may be obtained from manufacturers, associ-                         releases of sulfur oxides (SO2, SO3) and nitrogen oxides (NOx)
ations, consortia, or governmental agencies. Because of the proprietary                        into the atmosphere. These gases typically accumulate and return
nature of information from some of these sources, the variety of criteria                      to the ground in the form of acid rain or dew.
used in compiling the data, and the diverse objectives in disseminating                           Not only is it important to know the products being emitted
them, extreme care is necessary in comparing service life from different                       from the industrial plant being designed, but also the adjacent
sources. Designs, materials, and components of equipment listed in                             upwind or downwind facilities. HVAC system design for a plant
Tables 3 and 4 have changed over time and may have altered the esti-                           located downwind from a paper mill requires extraordinary cor-
mated service lives of those equipment categories. Therefore, establish-                       rosion protection or recognition of a reduced service life of the
ing equivalent comparisons of service life is important.                                       HVAC equipment.
37.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

• Urban areas generally have high levels of automotive emissions            (everything else) property. Property taxes are most often calcu-
  as well as abundant combustion by-products. Both of these con-            lated as a percentage of assessed value, but are also determined in
  tain elevated sulfur oxide and nitrogen oxide concentrations.             other ways, such as fixed fees, license fees, registration fees, etc.
• Maintenance factors also affect life expectancy. The HVAC                 Moreover, definitions of assessed value vary widely in different
  designer should temper the service life expectancy of equipment           geographic areas. Tax experts should be consulted for applicable
  with a maintenance factor. To achieve the estimated service life          practices in a given area.
  values in Table 3, HVAC equipment must be maintained properly,                Income Taxes. Taxes are generally imposed in proportion to net
  including good filter-changing practices and good maintenance             income, after allowance for expenses, depreciation, and numerous
  procedures. For example, chilled-water coils with more than four          other factors. Special tax treatment is often granted to encourage
  rows and close fin spacing are virtually impossible to clean even         certain investments. Income tax professionals can provide up-to-
  using extraordinary methods; they are often replaced with multi-          date information on income tax treatments.
  ple coils in series, with a maximum of four rows and lighter fin              Other Periodic Costs. Examples of other costs include changes
  spacing.                                                                  in regulations that require unscheduled equipment refurbishment to
                                                                            eliminate use of hazardous substances, and disposal costs for such
Depreciation                                                                substances.
   Depreciation periods are usually set by federal, state, or local tax         Replacement Costs and Salvage Value. Replacement costs and
laws, which change periodically. Consult applicable tax laws for            salvage value should be evaluated when calculating owning cost.
more information on depreciation.                                           Replacement cost is the cost to remove existing equipment and
                                                                            install new equipment. Salvage value is the value of equipment or its
Interest or Discount Rate                                                   components for recycling or other uses. Equipment’s salvage value
   Most major economic analyses consider the opportunity cost of            may be negative when removal, disposal, or decommissioning costs
borrowing money, inflation, and the time value of money. Oppor-             are considered.
tunity cost of money reflects the earnings that investing (or lending)
the money can produce. Inflation (price escalation) decreases the                             2.    OPERATING COSTS
purchasing or investing power (value) of future money because it                Operating costs are those incurred by the actual operation of the
can buy less in the future. Time value of money reflects the fact that      system. They include costs of fuel and electricity, wages, supplies,
money received today is more useful than the same amount received           water, material, and maintenance parts and services. Energy is a
a year from now, even with zero inflation, because the money is             large part of total operating costs. Chapter 19 of the 2013 ASHRAE
available earlier for reinvestment.                                         Handbook—Fundamentals outlines how fuel and electrical require-
   The cost or value of money must also be considered. When bor-            ments are estimated. Because most energy management activities
rowing money, a percentage fee or interest rate must normally be            are dictated by economics, the facility manager must understand the
paid. However, the interest rate may not necessarily be the correct         utility rates that apply to each facility. Electric rates are usually
cost of money to use in an economic analysis. Another factor, called        more complex than gas or water rates. In addition to general com-
the discount rate, is more commonly used to reflect the true cost of        mercial or institutional electric rates, special rates may exist such as
money [see Fuller and Petersen (1996) for detailed discussions].            time of day, interruptible service, on-peak/off-peak, summer/winter,
Discount rates used for analyses vary depending on individual               and peak demand. Electric rate schedules vary widely in North
investment, profit, and other opportunities. Interest rates, in con-        America. The facility manager should work with local utility com-
trast, tend to be more centrally fixed by lending institutions.             panies to identify the most favorable rates and to understand how to
   To minimize the confusion caused by the vague definition and             qualify for them. The local utility representative can help the facility
variable nature of discount rates, the U.S. government has specified        manager develop the most cost-effective methods of metering and
particular discount rates to be used in economic analyses relating to       billing. The facility manager must understand the utility rates,
federal expenditures. These discount rates are updated annually             including the distinction between marginal and average costs and, in
(Rushing et al. 2010) but may not be appropriate for private-sector         the case of demand-based electric rates, how demand is computed.
economic analyses.                                                              Note that, in general, total energy consumption cannot be multi-
                                                                            plied by a per-unit energy cost to arrive at a correct annual utility
Periodic Costs                                                              cost, because rate schedules (especially for electricity) often have a
   Regularly or periodically recurring costs include insurance,             sliding scale of prices that vary with consumption, time of day, and
property taxes, income taxes, rent, refurbishment expenses, disposal        other factors.
fees (e.g., refrigerant recycling costs), occasional major repair costs,        Future energy costs used in discounted payback analyses must be
and decommissioning expenses.                                               carefully evaluated. Energy costs have historically escalated at a dif-
   Insurance. Insurance reimburses a property owner for a finan-            ferent rate than the overall inflation rate as measured by the con-
cial loss so that equipment can be repaired or replaced. Insurance          sumer price index. To assist in life-cycle cost analysis, fuel price
often indemnifies the owner from liability, as well. Financial recov-       escalation rate forecasts by end-use sector and fuel type are updated
ery may include replacing income, rents, or profits lost because of         annually by the National Institute of Standards and Technology and
property damage.                                                            published in the Annual Supplement to NIST Handbook 135 (Rush-
   Some of the principal factors that influence the total annual            ing et al. 2010). There are no published projection rates for water
insurance premium are building size, construction materials,                prices for use in life-cycle cost analyses. Water escalation rates
amount and size of mechanical equipment, geographic location, and           should be obtained from the local water utility when possible.
policy deductibles. Some regulations set minimum required insur-            Building designers should use energy price projections from their
ance coverage and premiums that may be charged for various forms            local utility in place of regional forecasts whenever possible, espe-
of insurable property.                                                      cially when evaluating alternative fuel types.
   Property Taxes. Property taxes differ widely and may be col-                 Deregulation in some areas may allow increased access to nontra-
lected by one or more agencies, such as state, county, or local             ditional energy providers and pricing structures; in other areas, tradi-
governments or special assessment districts. Furthermore, prop-             tional utility infrastructures and practices may prevail. The amount
erty taxes may apply to both real (land, buildings) and personal            and profile of the energy used by the facility will also determine
Owning and Operating Costs                                                                                                                   37.5

energy cost. Unbundling energy services (having separate contracts        • Maximum demand (ratchet). Cost per kilowatt for maximum
for energy and for its transportation to point of use) may dictate sep-     annual demand, which may be reset only once a year. This estab-
arate agreements for each service component or may be packaged by           lished demand may either benefit or penalize the owner.
a single provider. Contract length and price stability are factors in     • Combination demand. Cost per hour of operation of demand. In
assessing nontraditional versus traditional energy suppliers when           addition to a basic demand charge, utilities may include further
estimating operating costs. The degree of energy supply and system          demand charges as demand-related consumption charges.
reliability and price stability considered necessary by the owner/occu-
pants of a building may require considerable deliberation. The sensi-          The actual demand represents the peak energy use averaged
tivity of a building’s functionality to energy-related variables should     over a specific period, usually 15, 30, or 60 min. Accordingly,
dictate the degree of attention allocated in evaluating these factors.      high electrical loads of only a few minutes’ duration may never be
                                                                            recorded at the full instantaneous value. Alternatively, peak
Electrical Energy                                                           demand is recorded as the average of several consecutive short
                                                                            periods (i.e., 5 min out of each hour).
   The total cost of electricity is determined by a rate schedule and
is usually a combination of several components: consumption                    The particular method of demand metering and billing is
(megajoules), demand (kilowatts) fuel adjustment charges, special           important when load shedding or shifting devices are considered.
allowances or other adjustments, and applicable taxes. Of these,            The portion of the total bill attributed to demand may vary greatly,
consumption and demand are the major cost components and the                from 0% to as high as 70%.
ones the owner or facility manager may be able to affect.                 • Real-time or time-of-day rates. Cost of electricity at time of use. An
   Electricity Consumption Charges. Most electric rates have                increasing number of utilities offer these rates. End users who can
step-rate schedules for consumption, and the cost of the last unit          shift operations or install electric load-shifting equipment, such as
consumed may be substantially different from that of the first. The         thermal storage, can take advantage of such rates. Because these
last unit is usually cheaper than the first because the fixed costs to      rates usually reflect a utility’s overall load profile and possibly the
the utility may already have been recovered from earlier consump-           availability of specific generating resources, contact with the sup-
tion costs. Because of this, the energy analysis cannot use average         plying utility is essential to determine whether these rates are a rea-
costs to accurately predict savings from implementation of energy           sonable option for a specific application.
conservation measures. Average costs will overstate the savings
possible between alternative equipment or systems; instead, mar-             Understanding Electric Rates. To illustrate a typical commer-
ginal (or incremental) costs must be used.                                cial electric rate with a ratchet, electricity consumption and demand
                                                                          data for an example building are presented in Table 5.
   To reflect time-varying operating costs or to encourage peak
shifting, electric utilities may charge different rates for consumption      The example building in Table 5 is on a ratcheted rate, and bill
according to the time of use and season, with higher costs occurring      demand is determined as a percentage of actual demand in the sum-
during the peak period of use.                                            mer. How the ratchet operates is illustrated in Figure 2.
   Fuel Adjustment Charge. Because of substantial variations in
fuel prices, electric utilities may apply a fuel adjustment charge to        Table 5 Electricity Data Consumption and Demand for
recover costs. This adjustment may not be reflected in the rate                      ASHRAE Headquarters, 2003 to 2004
schedule. The fuel adjustment is usually a charge per unit of con-                                            Actual  Billing
sumption and may be positive or negative, depending on how much                         Billing Consumption, Demand, Demand,    Total
of the actual fuel cost is recovered in the energy consumption rate.                     Days       GJ         kW      kW     Cost, US$
The charge may vary monthly or seasonally.                                Jan. 2003        29          205.6         178        185        4,118
   Allowances or Adjustments. Special discounts or rates may be           Feb. 2003        31          222.9         145        185        4,251
available for customers who can receive power at higher voltages or       Mar. 2003        29          216.2         140        185        4,199
for those who own transformers or similar equipment. Special rates        Apr. 2003        29          225.5         154        185        4,271
or riders may be available for specific interruptible loads such as       May. 2003        33          264.4         161        185        4,569
domestic water heaters.                                                   Jun. 2003        26          191.2         171        185        4,007
   Certain facility electrical systems may produce a low power            Jul. 2003        32          242.4         180        185        4,400
factor [i.e., ratio of real (active) kilowatt power to apparent (reac-    Aug. 2003        30          237.6         170        185        4,364
tive) kVA power], which means that the utility must supply more           Sep. 2003        32          230.3         149        171        4,127
current on an intermittent basis, thus increasing their costs. These      Oct. 2003        30          198.9         122        171        3,865
costs may be passed on as an adjustment to the utility bill if the        Nov. 2003        27          165.7         140        171        3,613
power factor is below a level established by the utility.                 Dec. 2003        34          220.5         141        171        4,028
   When calculating power bills, utilities should be asked to provide     Total 2003     362          2621.2                              49,812
detailed cost estimates for various consumption levels. The final         Jan. 2004        31          212.5         145        171        3,967
calculation should include any applicable special rates, allowances,      Feb. 2004        29          195.3         159        171        3,837
taxes, and fuel adjustment charges.                                       Mar. 2004        20          133.5         122        171        2,584
   Demand Charges. Electric rates may also have demand charges            Apr. 2004        12           79.7         133        171        1,547
based on the customer’s peak kilowatt demand. Whereas consump-            May. 2004        34          231.3         148        171        4,110
tion charges typically cover the utility’s operating costs, demand        Jun. 2004        29          229.4         148        171        4,321
charges typically cover the owning costs.                                 Jul. 2004        30          248.8         169        169        4,458
   Demand charges may be formulated in a variety of ways:                 Aug. 2004        32          265.7         170        170        4,605
                                                                          Sep. 2004        29          232.2         166        166        4,281
• Straight charge. Cost per kilowatt per month, charged for the peak      Oct. 2004        30          216.2         152        161        3,866
  demand of the month.                                                    Nov. 2004        32          236.7         128        161        4,018
• Excess charge. Cost per kilowatt above a base demand (e.g.,             Dec. 2004        31          187.1         132        161        3,646
  50 kW), which may be established each month.                            Total 2004     339          2468.4                              45,240
37.6                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                                Deregulation of the natural gas industry allows end users to
                                                                            negotiate for gas supplies on the open market. The customer actu-
                                                                            ally contracts with a gas producer or broker and pays for the gas at
                                                                            the source. Transport fees must be negotiated with the pipeline com-
                                                                            panies carrying the gas to the customer’s local gas utility. This can
                                                                            be a very complicated administrative process and is usually eco-
                                                                            nomically feasible only for large gas users. Some local utilities have
                                                                            special rates for delivering contract gas volumes through their sys-
                                                                            tem; others simply charge a standard utility fee (PGA is not applied
                                                                            because the customer has already negotiated with the supplier for
                                                                            the cost of the fuel itself).
                                                                                When calculating natural gas bills, be sure to determine which
                                                                            utility rate and PGA and/or contract gas price is appropriate for the
                                                                            particular interruptible or firm-rate customer. As with electric bills,
                                                                            the final calculation should include any taxes, prompt payment dis-
                                                                            counts, or other applicable adjustments.
                                                                            Other Fossil Fuels
                                                                               Propane, fuel oil, and diesel are examples of other fossil fuels in
                                                                            widespread use. Calculating the cost of these fuels is usually much
          Fig. 2 Bill Demand and Actual Demand for                          simpler than calculating typical utility rates.
                Atlanta Example Building, 2004                                 The cost of the fuel itself is usually a simple charge per unit vol-
                                                                            ume or per unit mass. The customer is free to negotiate for the best
                                                                            price. However, trucking or delivery fees must also be included in
    Table 5 shows that the actual demand in the first six months of         final calculations. Some customers may have their own transport
2004 had no effect on the billing demand, and therefore no effect on        trucks, but most seek the best delivered price. If storage tanks are not
the dollar amount of the bill. The same is true for the last three          customer-owned, rental fees must be considered. Periodic replace-
months of the year. Because of the ratchet, the billing demand in the       ment of diesel-type fuels may be necessary because of storage or
first half of 2004 was set the previous summer. Likewise, billing           shelf-life limitations and must also be considered. The final fuel cost
demand for the last half of 2004 and first half of 2005 was set by the      calculation should include any of these costs that are applicable, as
peak actual demand of 180 kW in July 2003. This tells the facility          well as appropriate taxes.
manager to pay attention to demand in the summer months (June to               It is usually difficult, however, to relate usage of stored fossil
September) and that demand is not a factor in the winter (October to        fuels (e.g., fuel oil) with their operating costs. This is because pro-
May) months for this particular rate. (Note that Atlanta’s climate is       pane or fuel oil is bought in bulk and stored until needed, and nor-
hot and humid; in other climates, winter electric demand is an              mally not metered or measured as it is consumed, whereas natural
important determinant of costs.) Consumption must be monitored              gas and power are metered and billed for as they are used.
all year long.
    Understanding the electric rates is key when evaluating the eco-        Energy Source Choices
nomics of energy conservation projects. Some projects save electri-            In planning for a new facility, the designer may undertake energy
cal demand but not consumption; others save mostly consumption              master planning. One component of energy master planning is
but have little effect on demand. Electric rates must be correctly          choice of fuels. Typical necessary decisions include, for example,
applied for economic analyses to be accurate. Chapter 56 contains a         whether the building should be heated by electricity or natural gas,
thorough discussion of various electric rates.                              how service hot water should be produced, whether a hybrid heating
                                                                            plant (i.e., a combination of both electric and gas boilers) should be
Natural Gas                                                                 considered, and whether emergency generators should be fueled by
                                                                            diesel or natural gas.
   Rates. Conventional natural gas rates are usually a combination
                                                                               Decision makers should consider histories or forecasts of price
of two main components: (1) utility rate or base charges for gas
                                                                            volatility when selecting energy sources. In addition to national
consumption and (2) purchased gas adjustment (PGA) charges.
                                                                            trending, local energy price trends from energy suppliers can be
   Although gas is usually metered by volume, it is often sold by           informative. These evaluations are particularly important where rel-
energy content. The utility rate is the amount the local distribution       ative operating costs parity exists between various fuel options, or
company charges per unit of energy to deliver the gas to a particular       where selecting more efficient equipment may help mitigate utility
location. This rate may be graduated in steps; the first 10 GJ of gas       price concerns.
consumed may not be the same price as the last 10 GJ. The PGA is               Many sources of historic and projected energy costs are available
an adjustment for the cost of the gas per unit of energy to the local       for reference. In addition to federal projections, utility and energy
utility. It is similar to the electric fuel adjustment charge. The total    supplier annual reports and accompanying financial data may pro-
cost per unit of energy is then the sum of the appropriate utility rate     vide insight into future energy costs. Indicators such as constrained
and the PGA, plus taxes and other adjustments.                              or declining energy supply or production may be key factors in pro-
   Interruptible Gas Rates and Contract/Transport Gas. Large                jecting future energy pricing trends. Pricing patterns that suggest
industrial plants usually have the ability to burn alternative fuels and    unusual levels of energy price volatility should be carefully ana-
can qualify for special interruptible gas rates. During peak periods        lyzed and tested at extreme predicted price levels to assess potential
of severe cold weather, these customers’ supply may be curtailed by         effects on system operating costs.
the gas utility, and they may have to switch to propane, fuel oil, or          Under conditions of rapidly evolving energy prices or new pricing
some other back-up fuel. The utility rate and PGA are usually con-          options, imminent technological improvements, or pending environ-
siderably cheaper for these interruptible customers than they are for       mental standards and mandates, the adaptability of design options
firm-rate (noninterruptible) customers.                                     must be carefully evaluated. Where appropriate, contingency
Owning and Operating Costs                                                                                                                  37.7

planning for accommodating foreseeable alterations to building sys-         many cases, maintenance information is proprietary or was spon-
tems may be prudent. Using diverse energy sources or suppliers in           sored by a particular entity or group. Particular care should be taken
lieu of single sourcing may reduce cost of shifting energy use in the       when using such data. It is the user’s responsibility to obtain these
event that single-source pricing becomes volatile, and may even pro-        data and to determine their appropriateness and suitability for the
vide negotiating leverage for facility owners.                              application being considered.
                                                                               ASHRAE research project TRP-1237 (Abramson et al. 2005)
Water and Sewer Costs                                                       developed a standardized Internet-based data collection tool and
    Water and sewer costs have risen in many parts of the country and       database on HVAC equipment service life and maintenance costs.
should not be overlooked in economic analyses. Fortunately, these           The database was seeded with data on 163 buildings from around
rates are usually very simple and straightforward: commonly, a              the country. Maintenance cost data were gathered for total HVAC
charge per unit volume for water and a different charge per unit vol-       system maintenance costs from 100 facilities. In 2004 dollars, the
ume for sewer. Because water consumption is metered and sewage              mean HVAC maintenance cost from these data was $5.06/m2, and
is not, most rates use the water consumption quantity to compute the        the median cost was $4.74/m2. Table 6 compares these figures with
sewer charge. If an owner uses water that is not returned to sewer,         estimates reported by Dohrmann and Alereza (1983), both in terms
there may be an opportunity to receive a credit or refund. Owners           of contemporary dollars, and in 2004 dollars, and shows that the
frequently use irrigation meters for watering grounds when the              cost per square metre varies widely between studies.
water authority has a special irrigation rate with no sewer charge.
Another opportunity that is sometimes overlooked is to separately           Estimating Maintenance Costs
meter makeup water for cooling towers. This can be done with an                 Total HVAC maintenance cost for new and existing buildings
irrigation meter if the costs of setting the meter can be justified;        with various types of equipment may be estimated several ways,
alternatively, it may be done by installing an in-line water meter for      using several resources. Equipment maintenance requirements can
the cooling tower, in which case the owner reports the usage annu-          be obtained from the equipment manufacturers for large or custom
ally and applies for a credit or refund.                                    pieces of equipment. Estimating in-house labor requirements can
    Because of rising costs of water and sewer, water recycling and         be difficult; BOMA (2003) provides guidance on this topic. Many
reclamation is becoming more cost effective. For example, it may            independent mechanical service companies provide preventative
now be cost effective in some circumstances to capture cooling coil         maintenance contracts. These firms typically have proprietary esti-
condensate and pump it to a cooling tower for makeup water.                 mating programs developed through their experience, and often
                                                                            provide generalized maintenance costs to engineers and owners
                3.    MAINTENANCE COSTS                                     upon request, without obligation.
                                                                                When evaluating various HVAC systems during design or retro-
    The quality of maintenance and maintenance supervision can be           fit, the absolute magnitude of maintenance costs may not be as
a major factor in overall life-cycle cost of a mechanical system. The       important as the relative costs. Whichever estimating method or
maintenance cost of mechanical systems varies widely depending              resource is selected, it should be used consistently throughout any
upon configuration, equipment locations, accessibility, system com-         evaluation. Mixing information from different resources in an eval-
plexity, service duty, geography, and system reliability requirements.      uation may provide erroneous results.
Maintenance costs can be difficult to predict, because each system or
                                                                                Applying simple costs per unit of building floor area for main-
facility is unique.
                                                                            tenance is highly discouraged. Maintenance costs can be general-
    Dohrmann and Alereza (1986) obtained maintenance costs and
                                                                            ized by system types. When projecting maintenance costs for
HVAC system information from 342 buildings located in 35 states
                                                                            different HVAC systems, the major system components need to be
in the United States. In 1983 U.S. dollars, data collected showed a
                                                                            identified with a required level of maintenance. The potential
mean HVAC system maintenance cost of $3.40/m2 per year, with a
                                                                            long-term costs of environmental issues on maintenance costs
median cost of $2.60/m2 per year. Building age has a statistically
                                                                            should also be considered.
significant but minor effect on HVAC maintenance costs. Analysis
also indicated that building size is not statistically significant in ex-   Factors Affecting Maintenance Costs
plaining cost variation. The type of maintenance program or service
agency that building management chooses can also have a signifi-               Maintenance costs are primarily a measure of labor activity. Sys-
cant effect on total HVAC maintenance costs. Although extensive             tem design, layout, and configuration can significantly affect the
or thorough routine and preventive maintenance programs cost                amount of time and effort required for maintenance and, therefore,
more to administer, they usually extend equipment life; improve re-         the maintenance cost. Factors to consider when evaluating mainte-
liability; and reduce system downtime, energy costs, and overall            nance costs include the following:
life-cycle costs.                                                           • Quantity and type of equipment. Each piece of equipment
    Some maintenance cost data are available, both in the public              requires a core amount of maintenance and time, regardless of its
domain and from proprietary sources used by various commercial                size or capacity. A greater number of similar pieces of equipment
service providers. These sources may include equipment manufactur-            are generally more expensive to maintain than larger but fewer
ers, independent service providers, insurers, government agencies             units. For example, one manufacturer suggests the annual mainte-
(e.g., the U.S. General Services Administration), and industry-related        nance for centrifugal chillers is 24 h for a nominal 3500 kW chiller
organizations [e.g., the Building Owners and Managers Association
(BOMA)] and service industry publications. More traditional, widely         Table 6   Comparison of Maintenance Costs Between Studies
used products and components are likely to have statistically reliable
records. However, design changes or modifications necessitated by                                Cost per m2, as                  Cost per m2,
                                                                                                   Reported                       2004 Dollars
industry changes, such as alternative refrigerants, may make histori-                                           Consumer
cal data less relevant.                                                     Survey               Mean    Median Price Index     Mean     Median
    Newer HVAC products, components, system configurations,                 Dohrmann and         $3.44    $2.58        99.6     $6.57     $4.95
control systems and protocols, and upgraded or revised system                Alereza (1983)
applications present an additional challenge. Care is required when         Abramson et al.      $5.06    $4.74      188.9      $5.06     $4.74
using data not drawn from broad experience or field reports. In              (2005)
37.8                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

  and 16 h for a nominal 1800 kW chiller. Therefore, the total main-       equipment or retrofitting for alternative refrigerants. Several factors
  tenance labor for a 3500 kW chiller plant with two 1800 kW chill-        must be considered, including
  ers would be 32 h, or 1/3 more than a single 3500 kW chiller.
                                                                           • Initial Cost. New equipment may have a significantly higher
• Equipment location and access. The ability to maintain                     installed cost than retrofitting existing equipment. For example,
  equipment in a repeatable and cost-effective manner is signif-             retrofitting an existing centrifugal chiller to operate on R-123 may
  icantly affected by the equipment’s location and accessibility.            cost 50% of the cost for a new chiller, making the installation cost
  Equipment that is difficult to access increases the amount of              of a new chiller seem a prudent alternative. Conversely, the cost of
  time required to maintain it, and therefore increases mainte-              rigging a new unit may significantly raise the installed cost,
  nance cost. Equipment maintenance requiring erection of lad-               improving the first-cost advantage of refrigerant conversion.
  ders and scaffolding or hydraulic lifts increases maintenance
                                                                           • Operating Costs. The overall efficiency of new equipment is
  costs while likely reducing the quantity and quality of mainte-
                                                                             often substantially better than that of existing equipment, depend-
  nance performed. Equipment location may also dictate an
                                                                             ing on age, usage, and level of maintenance performed over the
  unusual working condition that could require more service
                                                                             life of the existing unit. In addition, conversion to alternative
  personnel than normal. For example, maintenance performed
                                                                             refrigerants may reduce capacity and/or efficiency of the existing
  in a confined space (per OSHA definitions) requires an addi-
                                                                             equipment.
  tional person to be present, for safety reasons.
                                                                           • Maintenance Costs. The maintenance cost for new equipment is
• System run time. The number of hours of operation for an HVAC              generally lower than that for existing equipment. However, the
  system affects maintenance costs. Many maintenance tasks are               level of retrofit required to attain compatibility between existing
  dictated by equipment run time. The greater the run time, the              equipment and new refrigerant often includes replacement or
  more often these tasks need to be performed.                               remanufacture of major unit components, which can bring the
• Critical systems. High-reliability systems require more mainte-            maintenance and repair costs in line with those expected of new
  nance to ensure uninterrupted system operation. Critical system            equipment.
  maintenance is also usually performed with stringent shutdown            • Equipment Useful Life. The effect of a retrofit on equipment
  and failsafe procedures that tend to increase the amount of time           useful life is determined by the extent of modification required.
  required to service equipment. An office building system can be            Complete remanufacture of a unit should extend the remaining
  turned off for a short time with little effect on occupants, allowing      useful life to a level comparable to that of new equipment.
  maintenance almost any time. Shutdown of a hospital operating
  room or pharmaceutical manufacturing HVAC system, on the                    Replacing existing equipment or converting to alternative refrig-
  other hand, must be coordinated closely with the operation of the        erants can improve overall system efficiency. Reduced capacity
  facility to eliminate risk to patients or product. Maintenance on        requirements and introduction of new technologies such as variable-
  critical systems may sometimes incur labor premiums because of           speed drives and microprocessor-based controllers can substantially
  unusual shutdown requirements.                                           reduce annual operating costs and significantly improve a project’s
• System complexity. More complex systems tend to involve more             economic benefit.
  equipment and sophisticated controls. Highly sophisticated sys-             Information should be gathered to complete Table 1 for each
  tems may require highly skilled service personnel, who tend to be        alternative. The techniques described in the section on Economic
  more costly.                                                             Analysis Techniques may then be applied to compare the relative
• Service environment. HVAC systems subjected to harsh operat-             values of each option.
  ing conditions (e.g., coastal and marine environments) or environ-
  ments like industrial operations may require more frequent and/or        Other Sources
  additional maintenance.                                                     The DOE’s Federal Energy Management Program (FEMP) web site
• Local conditions. The physical location of the facility may              (energy.gov/eere/femp/find-product-categories-covered-efficiency
  require additional maintenance. Equipment in dusty or dirty areas        -programs) has up-to-date information on energy-efficient federal pro-
  or exposed to seasonal conditions (e.g., high pollen, leaves) may        curement. Products that qualify for the EPA/DOE ENERGY STAR la-
  require more frequent or more difficult cleaning of equipment and        bel are listed, as are efficiency recommendations, cost effectiveness
  filters. Additional maintenance tasks may be needed.                     examples, and purchasing guidance. FEMP also provides web-based
• Geographical location. Maintenance costs for remote locations            cost-calculator tools that simplify the energy cost comparison between
  must consider the cost of getting to and from the locations. Labor       products with different efficiencies.
  costs for the number of anticipated trips and their duration for            The General Services Administration (GSA) has a basic ordering
  either in-house or outsourced service personnel to travel to and         agreement (BOA) that offers a streamlined procurement method for
  from the site must be added to the maintenance cost to properly          some HVAC products based on lowest life-cycle cost. For chillers
  estimate the total maintenance cost.                                     purchased through commercial sources, the BOA can still be used as
• Equipment age. The effect of age on equipment repair costs var-          a guide in preparing specifications.
  ies significantly by type of HVAC equipment. Technologies in
  equipment design and application have changed significantly,                                   5.    OTHER ISSUES
  affecting maintenance costs.
• Available infrastructure. Maintenance costs are affected by the
                                                                           Financing Alternatives
  availability of an infrastructure that can maintain equipment,              Alternative financing is commonly used in third-party funding of
  components, and systems. Available infrastructure varies on a            projects, particularly retrofit projects, and is variously called priva-
  national, regional, and local basis and is an important consider-        tization, third-party financing, energy services outsourcing, per-
  ation in the HVAC system selection process.                              formance contracting, energy savings performance contracting
                                                                           (ESPC), or innovative financing. In these programs, an outside party
            4.    REFRIGERANT PHASEOUTS                                    performs an energy study to identify or quantify attractive energy-
                                                                           saving retrofit projects and then (to varying degrees) designs, builds,
   Production phaseout of many commonly used refrigerants has              and finances the retrofit program on behalf of the owner or host
required building owners to decide between replacing existing              facility. These contracts range in complexity from simple projects
Owning and Operating Costs                                                                                                                    37.9

such as lighting upgrades to more detailed projects involving all          cooling equipment. A third party produces treated water or steam
aspects of energy consumption and facility operation.                      and pipes it from a central plant directly to the building. The build-
   Alternative financing can be used to accomplish any or all of the       ing owner then pays a metered rate for the energy that is used.
following objectives:                                                         A cost comparison of district energy service versus on-site
                                                                           generation requires careful examination of numerous, often site-
• Upgrade capital equipment                                                specific, factors extending beyond demand and energy charges for
• Provide for maintenance of existing facilities                           fuel. District heating and cooling eliminates or minimizes most
• Speed project implementation                                             costs associated with installation, maintenance, administration,
• Conserve or defer capital outlay                                         repair, and operation of on-site heating and cooling equipment.
• Save energy                                                              Specifically, costs associated with providing water, water treat-
• Save money                                                               ment, specialized maintenance services, insurance, staff time,
                                                                           space to house on-site equipment, and structural additions needed
    The benefits of alternative financing are not free. In general         to support equipment should be considered. Costs associated with
terms, these financing agreements transfer the risk of attaining           auxiliary equipment, which represent 20 to 30% of the total plant
future savings from the owner to the contractor, for which the con-        annual operating costs, should also be included.
tractor is paid. In addition, these innovative owning and operating
                                                                              Any analysis that fails to include all the associated costs does not
cost reduction approaches have important tax consequences that
                                                                           give a clear picture of the building owner’s heating and cooling
should be investigated on a case-by-case basis.
                                                                           alternatives. In addition to the tangible costs, there are a number of
    There are many variations of the basic arrangements and nearly         other factors that should be considered, such as convenience, risk,
as many terms to define them. Common nomenclature includes                 environmental issues, flexibility, and back-up.
guaranteed savings (performance-based), shared savings, paid from
savings, guaranteed savings loans, capital leases, municipal leases,       On-Site Electrical Power Generation
and operating leases. For more information, refer to the U.S.
                                                                               On-site electrical power generation covers a broad range of
Department of Energy’s web site and to the DOE (2007). A few
                                                                           applications, from emergency back-up to power for a single piece of
examples of alternative financing techniques follow.
                                                                           equipment to an on-site power plant supplying 100% of the facil-
    Leasing. Among the most common methods of alternative financ-
                                                                           ity’s electrical power needs. Various system types and fuel sources
ing is the lease arrangement. In a true lease or lease-purchase arrange-
                                                                           are available, but the economic principles described in this chapter
ment, outside financing provides capital for construction of a facility.
                                                                           apply equally to all of them. Other chapters (e.g., Chapters 7 and 37
The institution then leases the facility at a fixed monthly charge and
                                                                           of the 2012 ASHRAE Handbook—HVAC Systems and Equipment)
assumes responsibility for fuel and personnel costs associated with its
                                                                           may be helpful in describing system details.
operation. Leasing is also commonly available for individual pieces of
                                                                               An economic study of on-site electrical power generation should
equipment or retrofit systems and often includes all design and instal-
                                                                           include consideration of all owning, operating, and maintenance
lation costs. Equipment suppliers or independent third parties retain
                                                                           costs. Typically, on-site generation is capital intensive (i.e., high
ownership of new equipment and lease it to the user.
                                                                           first cost) and therefore requires a high use rate to produce savings
    Outsourcing. For a cogeneration, steam, or chilled-water plant,
                                                                           adequate to support the investment. High use rates mean high run
either a lease or an energy output contract can be used. An energy
                                                                           time, which requires planned maintenance and careful operation.
output contract enables a private company to provide all the capital
                                                                               Owning costs include any related systems required to adapt the
and operating costs, such as personnel and fuel, while the host facil-
                                                                           building to on-site power generation. Additional equipment is
ity purchases energy from the operating company at a variable
                                                                           required if the building will also use purchased power from a utility.
monthly charge.
                                                                           Costs associated with shared equipment should also be considered.
    Energy Savings. Retrofit projects that lower energy usage create
                                                                           For example, if the power source for the generator is a steam turbine,
an income stream that can be used to amortize the investment. In
                                                                           and a hot-water boiler would otherwise be used to meet the HVAC
paid-from-savings programs, utility payments remain constant
                                                                           demand, the boiler would need to be a larger, high-pressure steam
over a period of years while the contractor is paid out of savings
                                                                           boiler with a heat exchanger to meet the hot-water needs. Operation
until the project is amortized. In shared savings programs, the insti-
                                                                           and maintenance costs for the boiler also are increased because of
tution receives a percentage of savings over a longer period of years
                                                                           the increased operating hours.
until the project becomes its property. In a guaranteed savings pro-
gram, the owner retains all the savings and is guaranteed that a cer-          Costs of an initial investment and ongoing inventory of spare
                                                                           parts must also be considered. Most equipment manufacturers pro-
tain level of savings will be attained. A portion of the savings is used
                                                                           vide a recommended spare parts list as well as recommended main-
to amortize the project. In any type of energy savings project, build-
                                                                           tenance schedules, typically daily, weekly, and monthly routine
ing operation and use can strongly affect the amount of savings
                                                                           maintenance and periodic major overhauls. Major overhaul frequency
actually realized.
                                                                           depends on equipment use and requires taking the equipment off-line.
    Low-Interest Financing. In this arrangement, the supplier
                                                                           The cost of either lost building use or the provision of electricity from
offers equipment with special financing arrangements at below-
                                                                           an alternative source during the shutdown should be considered.
market interest rates.
    Cost Sharing. Several variations of cost-sharing programs exist.
In some instances, two or more groups jointly purchase and share                 6.    ECONOMIC ANALYSIS TECHNIQUES
new equipment or facilities, thereby increasing use of the equipment           Analysis of overall owning and operating costs and comparisons
and improving the economic benefits for both parties. In other             of alternatives require an understanding of the cost of lost opportu-
cases, equipment suppliers or independent third parties (such as           nities, inflation, and the time value of money. This process of eco-
utilities) who receive an indirect benefit may share part of the equip-    nomic analysis of alternatives falls into two general categories:
ment or project cost to establish a market foothold for the product.       simple payback analysis and detailed economic analyses (life-cycle
                                                                           cost analyses).
District Energy Service                                                        A simple payback analysis reveals options that have short versus
   District energy service is increasingly available to building own-      long paybacks. Often, however, alternatives are similar and have sim-
ers; district heating and cooling eliminates most on-site heating and      ilar paybacks. For a more accurate comparison, a more comprehensive
37.10                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

economic analysis is warranted. Many times it is appropriate to have             sum of money valued at $10 000. (Stated another way, determine what
both a simple payback analysis and a detailed economic analysis. The             sum of money must be invested today at 10% per year interest to yield
simple payback analysis shows which options should not be consid-                $10 000 10 years from now.)
ered further, and the detailed economic analysis determines which of                               P = F  PWF(i,n)sgl
the viable options are the strongest. The strongest options can be
accepted or further analyzed if they include competing alternatives.                               P = $10 000 1/(1 + 0.1)10
                                                                                                      = $3855.43
Simple Payback
   In the simple payback technique, a projection of the revenue                  Series of Equal Payments. The present-worth factor for a series
stream, cost savings, and other factors is estimated and compared to          of future equal payments (e.g., operating costs) is given by
the initial capital outlay. This simple technique ignores the cost of
                                                                                                                                                  n
borrowing money (interest) and lost opportunity costs. It also                                                      1 + i  – 1
ignores inflation and the time value of money.                                                        PWF(i,n)ser = --------------------------
                                                                                                                                          n
                                                                                                                                                                                       (5)
                                                                                                                       i1 + i 
Example 1. Equipment item 1 costs $10 000 and will save $2000 per year        The present value P of those future equal payments (PMT) is then
   in operating costs; equipment item 2 costs $12 000 and saves $3000 per     the product of the present-worth factor and the payment [i.e., P =
   year. Which item has the best simple payback?
                                                                              PWF(i ,n)ser  PMT].
     Item 1         $10 000($2000/yr) = 5-year simple payback                    The number of future equal payments to repay a present value of
     Item 2         $12 000/($3000/yr) = 4-year simple payback                money is determined by the capital recovery factor (CRF), which is the
                                                                              reciprocal of the present-worth factor for a series of equal payments:
   Because analysis of equipment for the duration of its realistic life
can produce a very different result, the simple payback technique                                                 CRF = PMT/P                                                          (6)
should be used with caution.
                                                                                                                                   n
More Sophisticated Economic Analysis Methods                                                             i 1 + i                               i
                                                                                          CRF(i,n)r = --------------------------
                                                                                                                      n
                                                                                                                                 = -----------------------------
                                                                                                                                                            –n
                                                                                                                                                                                       (7)
   Economic analysis should consider details of both positive and                                     1 + i  – 1                 1 – 1 + i 
negative costs over the analysis period, such as varying inflation
rates, capital and interest costs, salvage costs, replacement costs,             The CRF is often used to describe periodic uniform mortgage or
interest deductions, depreciation allowances, taxes, tax credits,             loan payments.
mortgage payments, and all other costs associated with a particular              Note that when payment periods other than annual are to be stud-
system. See the section on Symbols for definitions of variables.              ied, the interest rate must be expressed per appropriate period. For
   Present-Value (Present Worth) Analysis. All sophisticated                  example, if monthly payments or return on investment are being
economic analysis methods use the basic principles of present value           analyzed, then interest must be expressed per month, not per year,
analysis to account for the time value of money. Therefore, a good            and n must be expressed in months.
understanding of these principles is important.
   The total present value (present worth) for any analysis is deter-         Example 4. Determine the present value of an annual operating cost of
mined by summing the present worths of all individual items under                $1000 per year over 10 years, assuming 10% per year interest rate.
consideration, both future single-payment items and series of equal
                                                                                                                              10                               10
future payments. The scenario with the highest present value is the                  PWF (i,n) ser =   1 + 0.1                  – 1    0.1  1 + 0.1   = 6.14
preferred alternative.                                                                            P = $1000  6.14  = $6140
   Single-Payment Present-Value Analysis. The cost or value of
money is a function of the available interest rate and inflation rate.
The future value F of a present sum of money P over n periods with            Example 5. Determine the uniform monthly mortgage payments for a loan of
                                                                                 $100 000 to be repaid over 30 years at 10% per year interest. Because the
compound interest rate i per period is
                                                                                 payment period is monthly, the payback duration is 30(12) = 360 monthly
                             F = P(1 + i)n                            (1)        periods, and the interest rate per period is 0.1/12 = 0.00833 per month.

                                                                                                                                            360                           360
Conversely, the present value or present worth P of a future sum of               CRF (i,n) = 0.008 33  1 + 0.008 33                                1 + 0.008 33          – 1
money F is given by                                                                       = 0.008 773
                            P = F/(1 + i)n                            (2)             PMT = P  CRF 
                                                                                             = $100 000  0.008 773 
or
                                                                                             = $877.30 per month
                         P = F  PWF(i,n)sgl                          (3)
                                                                                 Improved Payback Analysis. This somewhat more sophisti-
where the single-payment present-worth factor PWF(i,n)sgl is de-              cated payback approach is similar to the simple payback method,
fined as                                                                      except that the cost of money (interest rate, discount rate, etc.) is
                                                                              considered. Solving Equation (7) for n yields the following:
                       PWF(i,n)sgl = 1/(1 + i)n                       (4)
                                                                                                           ln  CRF   CRF – i  
Example 2. Calculate the value in 10 years at 10% per year interest of a                               n = ------------------------------------------------                            (8)
                                                                                                                         ln  1 + i 
   system presently valued at $10 000.

              F = P(1 + i)n = $10 000 (1 + 0.1)10 = $25,937.42                   Given known investment amounts and earnings, CRFs can be
                                                                              calculated for the alternative investments. Subsequently, the number
Example 3. Using the present-worth factor for 10% per year interest and       of periods until payback has been achieved can be calculated using
   an analysis period of 10 years, calculate the present value of a future    Equation (8).
Owning and Operating Costs                                                                                                                                               37.11

Example 6. Compare the years to payback of the same items described in                               The SIR is the sum of a series of operation-related savings from
   Example 2 if the value of money is 10% per year.                                               a project alternative divided by the sum of its additional investment-
   Item 1                                                                                         related costs. Typically, this is over a period of years (5, 10, or
              cost = $10 000                                                                      20 years, or the typical expected life span).
          savings = $2000/year                                                                       The general equation for the SIR simply rearranges these two
             CRF = $2000/$10 000 = 0.2                                                            terms as a ratio:
                 n = ln[0.2/(0.2 – 0.1)]/ln(1 + 0.1) = 7.3 years
   Item 2                                                                                                                                   N
                                                                                                                                            St /  1 + d 
                                                                                                                                                                  t
                cost        =     $12 000
             savings        =     $3000/year                                                                                     t= 0
                                                                                                                       SIRA:BC = ---------------------------------        (10)
                                                                                                                                    N
                                                                                                                                   It /  1 + d 
                CRF         =     $3000/$12 000 = 0.25                                                                                                           t
                   n        =     ln[0.25/(0.25 – 0.1)]/ln(1 + 0.1) = 5.4 years
                                                                                                                                           t= 0
       If years to payback is the sole criteria for comparison, Item 2 is
   preferable because the investment is repaid in a shorter period of time.                       where
   Accounting for Inflation. Different economic goods may                                         SIRA:BC = ratio of PV savings to additional PV investment costs of
inflate at different rates. Inflation reflects the rise in the real cost                                    (mutually exclusive) alternative A to base case BC
of a commodity over time and is separate from the time value of                                        St = savings in year t in operational costs attributable to alternative
money. Inflation must often be accounted for in an economic eval-                                      It = investment-related costs in year t attributable to alternative
uation. One way to account for inflation is to substitute effective                                     t = year of occurrence (where 0 is base date)
interest rates that account for inflation into the equations given in                                  d = discount rate
this chapter.                                                                                          N = length of study
   The effective interest rate i, sometimes called the real rate,                                   A more practical SIR base-case equation for buildings is as fol-
accounts for inflation rate j and interest rate i or discount rate id ; it                        lows:
can be expressed as follows (Kreider and Kreith 1982):
                                                                                                                               E + W + OM&R
                                      1+i               i–j                                 (9)                      SIRA:BC = ---------------------------------------    (11)
                                i  = ---------- – 1 = ----------                                                               I o + Repl – Res
                                      1+j              1+j
                                                                                                  where
   Different effective interest rates can be applied to individual
                                                                                                  SIRA:BC = ratio of operational savings to investment-related additional
components of cost. Projections for future fuel and energy prices are
                                                                                                            costs computed for alternative A to base case BC
available in the Annual Supplement to NIST Handbook 135 (Rush-
                                                                                                       E = (EBC – EA), savings in energy costs attributable to alternative
ing et al. 2010).                                                                                           relative to base case
                                                                                                      W = (WBC – WA), savings in water costs attributable to alternative
Example 7. Determine the present worth P of an annual operating cost of
                                                                                                  OM&R = difference in OM&R costs; OM&RBC – OM&RA
   $1000 over 10 years, given a discount rate of 10% per year and an infla-
   tion rate of 5% per year.                                                                           Io = additional initial investment cost required for alternative
                                                                                                            relative to base case; (IA – IBC)
                                i  =  0.1 – 0.05    1 + 0.05  = 0.0476                        Repl = difference in capital replacement costs; (ReplA – ReplBC)
                                                              10                                     Res = difference in residual value; (ResA – ResBC)
                                   1 + 0.0476  – 1
            PWF (i ,n) ser = ---------------------------------------------------
                                                                              10
                                                                                  = 7.813         where all amounts are in present values.
                              0.0476  1 + 0.0476 
                              P = $1000  7.813  = $7813                                         Example 8: SIR Computation. For this example, the numerator and de-
                                                                                                     nominator are defined as follows:
   The following are three common methods of present-value anal-                                     Numerator:
ysis that include life-cycle cost factors (life of equipment, analysis                                 PV of operational savings attributable to the alternative = $91 030
period, discount rate, energy escalation rates, maintenance cost,                                    Denominator:
etc., as shown in Table 1). These comparison techniques rely on                                        PV of additional investment costs required for the alternative = $7 239
the same assumptions and economic analysis theories but display                                      Thus,
the results in different forms. They also use the same definition of
each term. All can be displayed as a single calculation or as a cash                                                                  $91 030
                                                                                                                            SIRA:BC = ------------------ = 12.6
flow table using a series of calculations for each year of the analysis                                                                 $7 239
period.
                                                                                                         A ratio of 12.6 means that the energy-conserving design generates
   Savings-to-Investment Ratio. Most large military-sponsored
                                                                                                     an average return of $12.6 for every $1 invested, over and above the
work and many other U.S. government entities require a savings-                                      minimum required rate of return imposed by the discount rate. The
to-investment-ratio (SIR) method. Simply put, SIR is the ratio of                                    project alternative in this example is clearly cost effective. A ratio of
an option’s savings to its costs. This ratio defines the relative eco-                               1.0 indicates that the cost of the investment equals its savings; a ratio
nomic strength of each option. The higher the ratio, the better the                                  of less than 1.0 indicates an uneconomic alternative that would cost
economic strength. If the ratio is less than 1, the measure does not                                 more than it would save.
pay for itself within the analysis period. The escalated savings on
an annual and a special (nonannual) basis is calculated and dis-                                    Summary of SIR Method
counted. Costs are shown on an annual and special basis for each                                  • An investment is cost effective if its SIR is greater than 1.0; this is
year over the life of the system or option. Savings and investments                                 equivalent to having net savings greater than zero.
are both discounted separately on an annual basis, and then the                                   • The SIR is a relative measure; it must be calculated with respect
discounted total cumulative savings is divided by the discounted                                    to a designated base case.
total cumulative investments (costs). The analysis period is usu-                                 • When computing the SIR of an alternative relative to its base case,
ally the life of the system or equipment being considered.                                          the same study period and the same discount rate must be used.
37.12                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

• The SIR is useful for evaluating a single project alternative against          The most straightforward method of calculating the AIRR requires
  a base case or for ranking independent project alternatives; it is not      that the SIR for a project (relative to its base case) be calculated first.
  useful for evaluating multiple mutually exclusive alternatives.             Then the AIRR can be computed easily using the following equation:
    Internal Rate of Return. The internal rate of return (IRR) method
calculates a return on investment over the defined analysis period.                                AIRR = (1 + r)(SIR)1/N – 1                       (12)
The annual savings and costs are not discounted, and a cash flow is
established for each year of the analysis period, to be used with an ini-     where r is the reinvestment rate and N is the number of years in the
tial cost (or value of the loan). Annual recurring and special (nonan-        study period. Using the SIR of 12.6 from Equation (10) and a rein-
nual) savings and costs can be used. The cash flow is then discounted         vestment rate of 3% [the minimum acceptable rate of return
until a calculated discount rate is found that yields a net present value     (MARR)], the AIRR is found as follows:
of zero. This method assumes savings are reinvested at the same cal-
culated rate of return; therefore, the calculated rates of return can be                 AIRRA:BC = (1 + 0.03)(12.6)1/20 – 1 = 0.1691
overstated compared to the actual rates of return.
    Another version of this is the modified or adjusted internal rate         Because an AIRR of 16.9% for the alternative is greater than the
of return (MIRR or AIRR). In this version, reinvested savings are             MARR, which in this example is the FEMP discount rate of 3%, the
assumed to have a given rate of return on investment, and the                 project alternative is considered to be cost effective in this applica-
financed moneys a given interest rate. The cash flow is then dis-             tion.
counted until a calculated discount rate is found that yields a net
present value of zero. This method gives a more realistic indication             Life-Cycle Costs. This method of analysis compares the
of expected return on investment, but the difference between alter-           cumulative total of implementation, operating, and maintenance
natives can be small.                                                         costs. The total costs are discounted over the life of the system or

                                                    Table 7 Two Alternative LCC Examples
Alternative 1: Purchase Chilled Water from Utility
                                                                                         Year
                                     0          1          2          3         4          5           6         7          8          9          10
First costs                                    —          —          —         —          —           —          —          —          —          —
Chilled-water costs                          $65 250    $66 881    $68 553   $70 267    $72 024     $73 824    $75 670    $77 562    $79 501    $81 488
Replacement costs                              —          —          —         —          —           —          —          —          —          —
Maintenance costs                              —          —          —         —          —           —          —          —          —          —
Net annual cash flow                           65 250    66 881     68 553     70 267     72 024     73 824     75 670     77 501     79 501     81 488
Present value of cash flow                     60 417    57 340     54 420     51 648     49 018     46 522     44 153     41 904     39 770     37 745
                                                                                         Year
                                               11         12         13        14         15          16         17         18         19         20
Financing annual payments                      —          —          —         —          —           —         —           —        —        —
Chilled-water costs                          $83 526    $85 614    $87 754   $89 948    $92 197     $94 501   $96 864     $99 286 $101 768 $104 312
Replacement costs                              —          —          —         —          —           —         —           —        —        —
Maintenance costs                              —          —          —         —          —           —         —           —        —        —
Net annual cash flow                           83 526    85 614     87 754     89 948     92 197     94 501     96 864     99 286    101 768    104 312
Present value of cash flow                     35 823    33 998     32 267     30 624     29 064     27 584     26 179     24 846     23 581     22 380
20-year life-cycle cost          $769 823
Alternative 2: Install Chiller and Tower
                                                                                         Year
                                     0          1          2          3         4          5           6         7          8          9          10
First costs                      $220 000      —          —          —         —          —           —         —           —          —          —
Energy costs                                 $18 750    $19 688    $20 672   $21 705    $22 791     $23 930   $25 127     $26 383    $27 702    $29 087
Replacement costs                              —          —          —         —          —           —         —           —          —         90 000
Maintenance costs                             15 200     15 656     16 126    16 609     17 108      17 621    18 150      18 694     19 255     19 833
Net annual cash flow              220 000      33 950    35 344     36 798     38 315     39 898     41 551     43 276     45 077     46 957    138 920
Present value of cash flow        220 000      31 435    30 301     29 211     28 163     27 154     26 184     25 251     24 354     23 490     64 347
                                                                                         Year
                                               11         12         13        14         15          16         17         18         19         20
Financing annual payments                      —          —          —         —          —           —         —           —          —          —
Energy costs                                 $30 542    $32 069    $33 672   $35 356    $37 124     $38 980   $40 929     $42 975    $45 124    $47 380
Replacement costs                              —          —          —         —          —           —         —           —          —          —
Maintenance costs                             20 428     21 040     21 672    22 322     22 991      23 681    24 392      25 123     25 877     26 653
Net annual cash flow                           50 969    53 109     55 344     57 678     60 115     62 661     65 320     68 099     71 001     74 034
Present value of cash flow                     21 860    21 090     20 350     19 637     18 951     18 290     17 654     17 042     16 452     15 884
20-year life-cycle cost          $717 100
Owning and Operating Costs                                                                                                                                                         37.13

over the loan repayment period. The costs and investments are                                PC-ECONPACK, developed by the U.S. Army Corps of Engi-
both discounted and displayed as a total combined life-cycle cost                         neers for use by the DOD, uses economic criteria established by the
at the end of the analysis period. The options are compared to                            OMB. The program performs standardized life-cycle cost calcula-
determine which has the lowest total cost over the anticipated                            tions such as net present value, equivalent uniform annual cost, SIR,
project life.                                                                             and discounted payback period.
                                                                                             Macros developed for common spreadsheet programs gener-
Example 9. A municipality is evaluating two different methods of provid-                  ally contain preprogrammed functions for various life-cycle cost
   ing chilled water for cooling a government office building: purchasing                 calculations. Although typically not as sophisticated as the menu-
   chilled water from a central chilled-water utility service in the area, or             driven programs, the macros are easy to install and learn.
   installing a conventional chiller plant. Because the municipality is not a
   tax-paying entity, the evaluation does not need to consider taxes, allow-              Reference Equations
   ing for either a current or constant dollar analysis.
       The first-year price of the chilled-water utility service contract is                 Table 8 lists commonly used discount formulas as addressed by
   $65 250 per year and is expected to increase at a rate of 2.5% per year.               NIST. Refer to NIST Handbook 135 (Fuller and Petersen 1996) for
       The chiller and cooling tower would cost $220 000, with an                         detailed discussions.
   expected life of 20 years. A major overhaul ($90 000) of the chiller
   is expected to occur in year ten. Annual costs for preventative mainte-                                              7.     SYMBOLS
   nance ($1400), labor ($10 000), water ($2000) and chemical treat-
   ments ($1800) are all expected to keep pace with inflation, which is                       AIRR = modified or adjusted internal rate of return (MIRR or AIRR)
   estimated to average 3% annually over the study period. The annual                               c = cooling system adjustment factor
   electric cost ($18 750) is expected to increase at a rate of 5% per year.                        C = total annual building HVAC maintenance cost
   The municipality uses a discount rate of 8% to evaluate financial                               Ce = annual operating cost for energy
   decisions.                                                                                Cs,assess = assessed system value
       Which option has the lowest life-cycle cost?                                            Cs,init = initial system cost
                                                                                              Cs,salv = system salvage value at end of study period
    Solution. Table 7 compares the two alternatives. For the values pro-                           Cy = uniform annualized mechanical system owning, operating,
    vided, alternative 1 has a 20-year life cycle cost of $769 283 and alter-                            and maintenance costs
    native 2 has a 20-year life cycle cost of $717 100. If LCC is the only                      CRF = capital recovery factor
    basis for the decision, alternative 2 is preferable because it has the                  CRF(i,n) = capital recovery factor for interest rate i and analysis
    lower life-cycle cost.                                                                               period n
                                                                                           CRF(i ,n) = capital recovery factory for interest rate i  for items other
Computer Analysis                                                                                        than fuel and analysis period n
    Many computer programs are available that incorporate economic                         CRF(i ,n) = capital recovery factor for fuel interest rate i  and analysis
analysis methods. These range from simple macros developed for                                           period n
popular spreadsheet applications to more comprehensive, menu-                              CRF(i m,n) = capital recovery factor for loan or mortgage rate i m and
driven computer programs. Commonly used examples of the latter                                           analysis period n
include Building Life-Cycle Cost (BLCC) and PC-ECONPACK.                                            d = distribution system adjustment factor
    BLCC was developed by the National Institute of Standards and                                 Dk = depreciation during period k
Technology (NIST) for the U.S. Department of Energy (DOE).                                     Dk,SL = depreciation during period k from straight-line depreciation
                                                                                                         method
The program follows criteria established by the Federal Energy                                 Dk,SD = depreciation during period k from sum-of-digits
Management Program (FEMP) and the Office of Management and                                               depreciation method
Budget (OMB). It is intended for evaluation of energy conserva-                                     F = future value of sum of money
tion investments in nonmilitary government buildings; however, it                                   h = heating system adjustment factor
is also appropriate for similar evaluations of commercial facilities.                                i = compound interest rate per period

                                                           Table 8           Commonly Used Discount Formulas
Name                                              Algebraic Forma,b                      Name                                                  Algebraic Forma,b
                                                                                                                                                                        n
Single compound-amount (SCA)                                                 n           Uniform compound-amount                                    1 + d – 1
                                                  F = P  1 + d                                                                         F = A  ----------------------------
equation                                                                                 (UCA) equation                                                          d
                                                                 1                                                                                                      n
Single present-value (SPV)                                                               Uniform present-value (UPV)                                1 + d – 1
                                                 P = F  ------------------n-                                                               P = A  ---------------------------
                                                                                                                                                                              -
equation                                                 1 + d                         equation                                                      d1 + d
                                                                                                                                                                            n
                                                                                                                                                                                      n
Uniform sinking-fund (USF)                                          d                    Modified uniform present-value                        1 + e               1 + e
                                               A = F  ---------------------------
                                                                        n
                                                                                 -                                                  P = A 0   -----------   1 –  ----------- 
equation                                               1 + d – 1                       (UPV*) equation                                       d    –   e          1 + d
                                                                              n
Uniform capital recovery (UCR)                            d1 + d
                                               A = P  ---------------------------
                                                                        n
                                                                                 -
equation                                               1 + d – 1
where
 A = end-of-period payment (or receipt) in a uniform series of payments                    At = A0(1 + e)t, where t = 1, . . . , n
      (or receipts) over n periods at d interest or discount rate                           d = interest or discount rate
 A0 = initial value of a periodic payment (receipt) evaluated at beginning of               e = price escalation rate per period
      study period
Source: NIST Handbook 135 (Fuller and Petersen 1996).
a Note that the USF, UCR, UCA, and UPV equations yield undefined answers when            b The terms by which known values are multiplied are formulas for the factors found in
  d = 0. The correct algebraic forms for this special case would be as follows: USF       discount factor tables. Using acronyms to represent the factor formulas, the discount-
  formula, A = F/N; UCR formula, A = P/N; UCA formula, F = An. The UPV* equation          ing equations can also be written as F = P  SCA, P = F  SPV, A = F  USF, A = P
  also yields an undefined answer when e = d. In this case, P = A0 ·n.                     UCR, F = UCA, P = A  UPV, and P = A0  UPV*.
37.14                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

          id = discount rate per period                                         Kreider, J., and F. Kreith. 1982. Solar heating and cooling: Active and pas-
         i m = market mortgage rate                                                sive design. McGraw-Hill, New York.
          i  = effective interest rate for all but fuel                        Lovvorn, N.C., and C.C. Hiller. 2002. Heat pump life revisited. ASHRAE
         i  = effective interest rate for fuel                                    Transactions 108(2):107-112.
           I = insurance cost per period                                        NIST. Building life-cycle cost computer program (BLCC 5.3-13). Available
      ITC = investment tax credit                                                  from the U.S. Department of Energy Efficiency and Renewable Energy
            j = inflation rate per period                                          Federal Energy Management Program, Washington, D.C. http://energy
          je = fuel inflation rate per period                                      .gov/eere/femp/building-life-cycle-cost-programs.
           k = end of period(s) during which replacement(s), repair(s),         OMB. 1992. Guidelines and discount rates for benefit-cost analysis of fed-
                depreciation, or interest are calculated                           eral programs. Circular A-94. Office of Management and Budget, Wash-
         M = maintenance cost per period                                           ington, D.C. Available at http://www.whitehouse.gov/omb/circulars
           n = number of periods under analysis                                    _a094/.
          P = present value of a sum of money                                   Rushing, A.S., Kneifel, J.D., and B.C. Lippiatt. 2010. Energy price indices
        Pk = outstanding principle on loan at end of period k                      and discount factors for life-cycle cost analysis—2010. Annual Supple-
     PMT = future equal payments                                                   ment to NIST Handbook 135 and NBS Special Publication 709. NISTIR
     PWF = present worth factor                                                    85-3273-25. National Institute of Standards and Technology, Gaithers-
 PWF(id,k) = present worth factor for discount rate id at end of period k          burg, MD. http://www1.eere.energy.gov/femp/pdfs/ashb10.pdf.
 PWF(i ,k) = present worth factor for effective interest rate i  at end of
                period k                                                                                 BIBLIOGRAPHY
PWF(i,n)sgl = single payment present worth factor
PWF(i,n)ser = present worth factor for a series of future equal payments        ASHRAE. 1999. HVAC maintenance costs (RP-929). ASHRAE Research
        Rk = net replacement, repair, or disposal costs at end of period k         Project, Final Report.
      SIR = savings-to-investment ratio                                         ASTM. 2004. Standard terminology of building economics. Standard E833-
                                                                                   04. American Society for Testing and Materials, International, West
       Tinc = net income tax rate                                                  Conshohocken, PA.
     Tprop = property tax rate                                                  Easton Consultants. 1986. Survey of residential heat pump service life and
      Tsalv = tax rate applicable to salvage value of system                       maintenance Issues. AGA S-77126. American Gas Association, Arling-
                                                                                   ton, VA.
                                   REFERENCES                                   Haberl, J. 1993. Economic calculations for ASHRAE Handbook. ESL-TR-
                                                                                   93/04-07. Energy Systems Laboratory, Texas A&M University, College
Abramson, B., D. Herman, and L. Wong. 2005. Interactive web-based own-             Station. http://repository.tamu.edu/bitstream/handle/1969.1/2113/ESL
   ing and operating cost database (TRP-1237). ASHRAE Research Proj-               -TR-93-04-07.pdf?sequence=1.
   ect, Final Report.                                                           Kurtz, M. 1984. Handbook of engineering economics: Guide for engineers,
Akalin, M.T. 1978. Equipment life and maintenance cost survey (RP-186).            technicians, scientists, and managers. McGraw-Hill, New York.
   ASHRAE Transactions 84(2):94-106.                                            Lovvorn, N.C., and C.C. Hiller. 1985. A study of heat pump service life.
                                                                                   ASHRAE Transactions 91(2B):573-588.
BOMA. 2003. Preventive maintenance and building operation efficiency.           Quirin, D.G. 1967. The capital expenditure decision. Richard D. Win, Inc.,
   Building Owners and Managers Association, Washington, D.C.                      Homewood, IL.
DOE. 2007. The international performances measurement and verification          U.S. Department of Commerce, Bureau of Economic Analysis. (Monthly)
   protocol (IPMVP). Publication No. DOE/EE-0157. U.S. Department of               Survey of current business. U.S. Department of Commerce Bureau of
   Energy. Available from http://www.evo-world.org/.                               Economic Analysis, Washington, D.C. http://www.bea.gov/scb/index
Dohrmann, D.R., and T. Alereza. 1986. Analysis of survey data on HVAC              .htm.
   maintenance costs (RP-382). ASHRAE Transactions 92(2A):550-565.              USA-CERL. 1998. Life cycle cost in design computer program (WinLCCID
Fuller, S.K., and S.R. Petersen. 1996. Life-cycle costing manual for the           98). Available from Building Systems Laboratory, University of Illinois,
                                                                                   Urbana-Champaign.
   federal energy management program, 1995 edition. NIST Handbook               U.S. Department of Labor. 2005. Annual percent changes from 1913 to pres-
   135. National Institute of Standards and Technology, Gaithersburg, MD.          ent. Bureau of Labor Statistics. Available from http://www.bls.gov/cpi.
   http://fire.nist.gov/bfrlpubs/build96/art121.html.                           USACE. PC-ECONPACK computer program (ECONPACK 4.0.2). U.S.
Hiller, C.C. 2000. Determining equipment service life. ASHRAE Journal              Army Corps of Engineers, Huntsville, AL. http://www.wbdg.org/tools
   42(8):48-54.                                                                    /econpack.php.
                                                                                   CHAPTER 38

                             TESTING, ADJUSTING, AND BALANCING
Terminology ............................................................................. 38.1      Hydronic Balancing Methods................................................... 38.9
General Criteria....................................................................... 38.1        Fluid Flow Measurement ....................................................... 38.12
Air Volumetric Measurement Methods..................................... 38.2                        Steam Distribution.................................................................. 38.15
Balancing Procedures for Air Distribution.............................. 38.3                        Cooling Towers....................................................................... 38.15
Variable-Volume Systems ......................................................... 38.4              Temperature Control Verification........................................... 38.16
Principles and Procedures for Balancing                                                             Field Survey for Energy Audit ................................................ 38.17
  Hydronic Systems ................................................................. 38.6           Reports ................................................................................... 38.18
Water-Side Balancing............................................................... 38.8            Testing for Sound and Vibration............................................. 38.18




S   YSTEMS that control the environment in a building change
    with time and use, and must be rebalanced accordingly. The
designer must consider initial and supplementary testing and balanc-
                                                                                                    A minimum heat transfer of 97% should be provided to the space or
                                                                                                    load served at design flow. The flow required for minimum heat
                                                                                                    transfer establishes the system’s flow tolerance. The fluid distribu-
ing requirements for commissioning. Complete and accurate operat-                                   tion system should be designed to allow flow to maintain the
ing and maintenance instructions that include intent of design and                                  required tolerance and verify its performance.
how to test, adjust, and balance the building systems are essential.                                   Procedure. An approach to and execution of a sequence of work
Building operating personnel must be well-trained, or qualified oper-                               operations to yield repeatable results.
ating service organizations must be employed to ensure optimum                                         Report forms. Test data sheets arranged in logical order for sub-
comfort, proper process operations, and economical operation.                                       mission and review. They should also form the permanent record to
   This chapter does not suggest which groups or individuals should                                 be used as the basis for any future TAB work.
perform a complete testing, adjusting, and balancing procedure. How-                                   Terminal. A point where the controlled medium (fluid or energy)
ever, the procedure must produce repeatable results that meet the                                   enters or leaves the distribution system. In air systems, these may be
design intent and the owner’s requirements. Overall, one source must                                variable- or constant-volume boxes, registers, grilles, diffusers, lou-
be responsible for testing, adjusting, and balancing all systems. As                                vers, and hoods. In water systems, these may be heat transfer coils,
part of this responsibility, the testing organization should check all                              fan-coil units, convectors, or finned-tube radiation or radiant panels.
equipment under field conditions to ensure compliance.
   Testing and balancing should be repeated as systems are reno-                                                            2.     GENERAL CRITERIA
vated and changed. Testing boilers and other pressure vessels for
                                                                                                       Effective and efficient TAB requires a systematic, thoroughly
compliance with safety codes is not the primary function of the test-
                                                                                                    planned procedure implemented by experienced and qualified staff.
ing and balancing firm; rather, it is to verify and adjust operating
                                                                                                    All activities, including organization, calibration of instruments, and
conditions in relation to design conditions for flow, temperature,
                                                                                                    execution of the work, should be scheduled. Air-side work must be
pressure drop, noise, and vibration. ASHRAE Standard 111 details
                                                                                                    coordinated with water-side and control work. Preparation includes
procedures not covered in this chapter.
                                                                                                    planning and scheduling all procedures, collecting necessary data
                                                                                                    (including all change orders), reviewing data, studying the system to
                            1.     TERMINOLOGY                                                      be worked on, preparing forms, and making preliminary field in-
    Testing, adjusting, and balancing (TAB) is the process of check-                                spections.
ing and adjusting all environmental systems in a building to produce                                   Air leakage in a conduit (duct) system can significantly reduce
the design objectives. This process includes (1) balancing air and                                  performance, so conduits (ducts) must be designed, constructed, and
water distribution systems, (2) adjusting the total system to provide                               installed to minimize and control leakage. During construction, all
design quantities, (3) electrical measurement, (4) establishing quan-                               duct systems should be sealed and tested for air leakage. Water,
titative performance of all equipment, (5) verifying automatic con-                                 steam, and pneumatic piping should be tested for leakage, which can
trol system operation and sequences of operation, and (6) sound and                                 harm people and equipment.
vibration measurement. These procedures are accomplished by
checking installations for conformity to design, measuring and                                      Design Considerations
establishing the fluid quantities of the system as required to meet                                     TAB begins as design functions, with most of the devices
design specifications, and recording and reporting the results.                                     required for adjustments being integral parts of the design and instal-
    The following definitions are used in this chapter. Refer to ASH-                               lation. To ensure that proper balance can be achieved, the engineer
RAE Terminology (https://www.ashrae.org/resources--publications                                     should show and specify a sufficient number of dampers, valves,
/free-resources/ashrae-terminology) for additional definitions.                                     flow measuring locations, and flow-balancing devices; these must be
   Test. Determine quantitative performance of equipment.                                           properly located in required straight lengths of pipe or duct for accu-
   Adjust. Regulate the specified fluid flow rate and air patterns at                               rate measurement. Testing depends on system characteristics and
terminal equipment (e.g., reduce fan speed, adjust a damper).                                       layout. Interaction between individual terminals varies with pres-
   Balance. Proportion flows in the distribution system (submains,                                  sures, flow requirements, and control devices.
branches, and terminals) according to specified design quantities.                                      The design engineer should specify balancing tolerances. Mini-
   Balanced System. A system designed to deliver heat transfer                                      mum flow tolerances are ±10% for individual terminals and
required for occupant comfort or process load at design conditions.                                 branches in noncritical applications and ±5% for main air ducts. For
                                                                                                    critical water systems where differential pressures must be main-
                                                                                                    tained, tolerances of ±5% are suggested. For critical air systems, rec-
The preparation of this chapter is assigned to TC 7.7, Testing and Balancing.                       ommendations are the following:

                                                                                             38.1
38.2                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

   Positive zones:                                                            Power input to a fan’s driver should be used as only a guide to indi-
         Supply air                  0 to +10%                             cate its delivery; it may also be used to verify performance determined
         Exhaust and return air      0 to 10%                             by a reliable method (e.g., pitot-tube traverse of system’s main) that
   Negative zones:                                                         considers possible system effects. For some fans, the flow rate is not
         Supply air                  0 to 10%                             proportional to the power needed to drive them. In some cases, as with
         Exhaust and return air      0 to +10%                             forward-curved-blade fans, the same power is required for two or
                                                                           more flow rates. The backward-curved-blade centrifugal fan is the
   Balancing Devices. Balancing devices should be used to provide
                                                                           only type with a flow rate that varies directly with power input.
maximum flow-limiting ability without causing excessive noise.
Flow reduction should be uniform over the entire duct or pipe. Sin-           If an installation has an inadequate straight length of ductwork or
gle-blade dampers or butterfly balancing valves are not good bal-          no ductwork to allow a pitot-tube traverse, the procedure from Sauer
                                                                           and Howell (1990) can be followed: a vane anemometer reads air
ancing valves because of the uneven flow pattern at high pressure
drops. Pressure drop across equipment is not an accurate flow mea-         velocities at multiple points across the face of a coil to determine a
surement but can be used to determine whether the manufacturer             loss coefficient.
design pressure is within specified limits. Liberal use of pressure        Mixture Plenums
taps at critical points is recommended.
                                                                               Approach conditions are often so unfavorable that the air quan-
       3.   AIR VOLUMETRIC MEASUREMENT                                     tities comprising a mixture (e.g., outdoor and return air) cannot be
                    METHODS                                                determined accurately by volumetric measurements. In such cases,
                                                                           the mixture’s temperature indicates the balance (proportions)
General                                                                    between the component airstreams. Temperatures must be mea-
   The pitot-tube traverse is the generally accepted method of mea-        sured carefully to account for stratification, and the difference
suring airflow in ducts; ways to measure airflow at individual ter-        between outdoor and return temperatures must be greater than 10 K.
minals are described by manufacturers. The primary objective is to         The temperature of the mixture can be calculated as follows:
establish repeatable measurement procedures that correlate with the                                Qt tm = Qo to + Qr tr                        (1)
pitot-tube traverse.
   Laboratory tests, data, and techniques prescribed by equipment          where
and air terminal manufacturers must be reviewed and checked for                Qt = total measured air quantity, %
accuracy, applicability, and repeatability of results. Conversion fac-         Qo = outdoor air quantity, %
tors that correlate field data with laboratory results must be devel-          Qr = return air quantity, %
oped to predict the equipment’s actual field performance.                      tm = temperature of outdoor and return mixture, °C
                                                                                to = outdoor temperature, °C
Air Devices                                                                     tr = return temperature, °C
    All flow-measuring instruments should be field verified by com-
paring to pitot-tube traverses to establish correction and/or density      Pressure Measurement
factors.                                                                      Air pressures measured include barometric, static, velocity, total,
    Generally, correction factors given by air diffuser manufacturers      and differential. For field evaluation of air-handling performance,
should be checked for accuracy by field measurement and by                 pressure should be measured per ASHRAE Standard 111 and ana-
comparing actual flow measured by pitot-tube traverse to actual            lyzed together with manufacturers’ fan curves and system effect as
measured velocity. Air diffuser manufacturers usually base their           predicted by AMCA Standard 210. When measured in the field,
volumetric test measurements on a deflecting vane anemometer.              pressure readings, air quantity, and power input often do not corre-
The velocity is multiplied by an empirical effective area to obtain        late with manufacturers’ certified performance curves unless proper
the air diffuser’s delivery. Accurate results are obtained by measur-      correction is made.
ing at the vena contracta with the probe of the deflecting vane ane-          Pressure drops through equipment such as coils, dampers, or fil-
mometer. Methods advocated for measuring airflow of troffer-type           ters should not be used to measure airflow. Pressure is an acceptable
terminals are similar to those for air diffusers.                          means of establishing flow volumes only where it is required by, and
    A capture hood is frequently used to measure device airflows,          performed in accordance with, the manufacturer certifying the
primarily of diffusers and slots. Loss coefficients should be estab-       equipment.
lished for hood measurements with varying flow and deflection set-
tings. If the air does not fill the measurement grid, the readings will    Stratification
require a correction factor.                                                   Normal design minimizes conditions causing air turbulence, to
    Rotating vane anemometers are commonly used to measure air-            produce the least friction, resistance, and consequent pressure loss.
flow from sidewall grilles. Effective areas (correction factors)           Under some conditions, however, air turbulence is desirable and
should be established with the face dampers fully open and deflec-         necessary. For example, two airstreams of different temperatures
tion set uniformly on all grilles. Correction factors are required         can stratify in smooth, uninterrupted flow conditions. In this situa-
when measuring airflow in open ducts [i.e., damper openings and            tion, design should promote mixing. Return and outdoor airstreams
fume hoods (Sauer and Howell 1990)].                                       at the inlet side of the air-handling unit tend to stratify where
                                                                           enlargement of the inlet plenum or casing size decreases air veloc-
Duct Flow                                                                  ity. Without a deliberate effort to mix the two airstreams (e.g., in
   The preferred method of measuring duct volumetric flow is the           cold climates, placing the outdoor air entry at the top of the plenum
pitot-tube traverse average. The maximum straight run should be            and return air at the bottom of the plenum to allow natural mixing),
obtained before and after the traverse station. To obtain the best         stratification can be carried throughout the system (e.g., filter, coils,
duct velocity profile, measuring points should be located as shown         eliminators, fans, ducts). Stratification can freeze coils and rupture
in Chapter 36 of the 2013 ASHRAE Handbook—Fundamentals and                 tubes, and can affect temperature control in plenums, spaces, or
ASHRAE Standard 111. When using factory-fabricated volume-                 both.
measuring stations, the measurements should be checked against a               Stratification can also be reduced by adding vanes to break up
pitot-tube traverse.                                                       and mix the airstreams. No solution to stratification problems is
Testing, Adjusting, and Balancing                                                                                                        38.3

guaranteed; each condition must be evaluated by field measure-         Equipment and System Check
ments and experimentation.                                             1. All fans (supply, return, and exhaust) must be operating before
                                                                          checking the following items:
            4.   BALANCING PROCEDURES
                 FOR AIR DISTRIBUTION                                     • Motor amperage and voltage to guard against overload
                                                                          • Fan rotation
   No one established procedure is applicable to all systems. The
bibliography lists sources of additional information.                     • Operability of static pressure limit switch
                                                                          • Automatic dampers for proper position
Instruments for Testing and Balancing                                     • Air and water controls operating to deliver required temperatures
   The minimum instruments necessary for air balance are                  • Air leaks in the casing and around the coils and filter frames
                                                                            must be stopped. Note points where piping enters the casing to
• Manometer calibrated in 1 Pa divisions                                    ensure that escutcheons are right. Do not rely on pipe insulation
• Combination inclined/vertical manometer (0 to 2.5 kPa)                    to seal these openings (insulation may shrink). In prefabricated
• Pitot tubes in various lengths, as required                               units, check that all panel-fastening holes are filled.
• Tachometer (direct-contact, self-timing) or strobe light             2. Traverse the main supply ductwork whenever possible. All main
• Clamp-on ammeter with voltage scales [root-mean-square (RMS)             branches should also be traversed where duct arrangement
  type]                                                                    allows. Traverse points and method of traverse should be
• Rotating vane anemometer                                                 selected as follows:
• Deflecting vane anemometer                                              • Traverse each main or branch after the longest possible straight
• Thermal anemometer                                                        run for the duct involved.
• Capture hood                                                            • For test hole spacing, refer to Chapter 36 of the 2013 ASHRAE
• Digital thermometers (0.05 K increments as a minimum) and                 Handbook—Fundamentals.
  glass stem thermometers (0.05 K graduations minimum)                    • Traverse using a pitot tube and manometer where velocities are
• Sound level meter with octave band filter set, calibrator, and            over 3 m/s. Below this velocity, use either a micromanometer
  microphone                                                                and pitot tube or an electronic multimeter and a pitot tube.
• Vibration analyzer capable of measuring displacement velocity           • Note temperature and barometric pressure and correct for stan-
  and acceleration                                                          dard air quantity if needed.
• Water flowmeters (0 to 12 kPa and 0 to 100 kPa ranges)                  • After establishing the total air being delivered, adjust fan speed
• Compound gage                                                             to obtain design airflow, if necessary. Check power and speed to
• Test gages (700 kPa and 2000 kPa)                                         confirm motor power and/or critical fan speed are not exceeded.
• Sling psychrometer                                                      • Proportionally adjust branch dampers until each has the proper
• Etched-stem thermometer (0 to 50°C in 0.05 K increments)                  air volume.
• Hygrometers                                                             • With all dampers and registers in the system proportioned and
• Relative humidity and dew-point instruments                               with supply and return fans operating at or near design airflow,
   Instruments must be calibrated periodically to verify their accu-        set the minimum outdoor and return air ratio. If duct traverse
racy and repeatability before use in the field.                             locations are not available, this can be done by measuring the
                                                                            mixture temperature in the return air, outdoor air louver, and
Preliminary Procedure for Air Balancing                                     filter section. The mixture temperature may be approximated
 1. Before balancing, all pressure tests (duct leakage) of duct and         from Equation (1).
    piping systems must be complete and acceptable.                             The greater the temperature difference between outdoor and
 2. Obtain as-built design drawings and specifications, and                  return air, the easier it is to get accurate damper settings. Take
    become thoroughly acquainted with the design intent.                     the temperature at many points in a uniform traverse to be sure
 3. Obtain copies of approved shop drawings of all air-handling              there is no stratification.
    equipment, outlets (supply, return, and exhaust), and tempera-              After the minimum outdoor air damper has been set for the
    ture control diagrams, including performance curves. Compare             proper percentage of outdoor air, run another traverse of mix-
    design requirements with shop drawing capacities.                        ture temperatures and install baffling if variation from the aver-
 4. Compare design to installed equipment and field installation.            age is more than 5%. Remember that stratified mixed-air
 5. Walk the system from air-handling equipment to terminal units            temperatures vary greatly with outdoor temperature in cold
    to determine variations of installation from design.                     weather, whereas return air temperature has only a minor effect.
 6. Check dampers (both volume and fire) for correct and locked        3. Balance terminal outlets in each control zone in proportion to
    position and temperature control for completeness of installa-         each other, as follows:
    tion before starting fans.                                            • Once the preliminary fan quantity is set, proportion the termi-
 7. Prepare report test sheets for both fans and outlets. Obtain            nal outlet balance from the outlets into the branches to the fan.
    manufacturer’s outlet factors and recommended test procedure.           Concentrate on proportioning the flow rather than the absolute
    A summation of required outlet volumes allows cross-checking            quantity. As fan settings and branch dampers change, the outlet
    with required fan volumes.                                              terminal quantities remain proportional. Branch dampers
 8. Determine the best locations in the main and branch ductwork            should be used for major adjusting and terminal dampers for
    for the most accurate duct traverses.                                   trim or minor adjustment only. It may be necessary to install
 9. Place all outlet dampers in full open position.                         additional sub-branch dampers to decrease the use of terminal
10. Prepare schematic diagrams of system as-built ductwork and              dampers that create objectionable noise.
    piping layouts to facilitate reporting.                               • Normally, several passes through the entire system are neces-
11. Check filters for cleanliness and proper installation (no air           sary to obtain proper outlet values.
    bypass). If specifications require, establish procedure to simu-      • The total tested outlet air quantity compared to duct traverse air
    late dirty filters.                                                     quantities may indicate duct leakage.
12. For variable-volume systems, develop a plan to simulate diver-        • With total design air established in the branches and at the out-
    sity (if required).                                                     lets, (1) take new fan motor amperage readings, (2) find static
38.4                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

    pressure across the fan, (3) read and record static pressure               Pressure-dependent systems incorporate air terminal boxes with
    across each component (intake, filters, coils, mixing dampers),        a thermostat signal controlling a damper actuator. Air volume to the
    and (4) take a final duct traverse.                                    space varies to maintain space temperature; air temperature supplied
                                                                           to terminal boxes remains constant. The balance of this system con-
Multizone Systems                                                          stantly varies with loading changes; therefore, any balancing proce-
   Balancing should be accomplished as follows:                            dure will not produce repeatable data unless changes in system load
                                                                           are simulated by using the same configuration of thermostat settings
1. When adjusting multizone constant-volume systems, establish
                                                                           each time the system is tested (i.e., the same terminal boxes are fixed
   the ratio of the design volume through the cooling coil to total
                                                                           in the minimum and maximum positions for the test). Each terminal
   fan volume to achieve the desired diversity factor. Keep the pro-
                                                                           box requires a balancing damper upstream of its inlet.
   portion of cold to total air constant during the balance. However,
                                                                               In a pressure-dependent system with pneumatic controls, setting
   check each zone on full cooling. If the design calls for full flow
                                                                           minimum airflows to the space (other than at no flow) is not sug-
   through the cooling coil, the entire system should be set to full
                                                                           gested unless the terminal box has a normally closed damper and the
   flow through the cooling side while making tests. Perform the
                                                                           manufacturer of the damper actuator provides adjustable mechani-
   same procedure for the hot-air side.
                                                                           cal stops.
2. Check leaving air temperature at each zone to verify that hot and           Pressure-independent systems incorporate air terminal boxes
   cold damper inlet leakage is not greater than the established           with a thermostat signal used as a master control to open or close the
   maximum allowable leakage.                                              damper actuator, and a velocity controller used as a sub-master con-
3. Check apparatus and main trunks, as outlined in the section on          trol to maintain the maximum and minimum amounts of air to be sup-
   Equipment and System Check.                                             plied to the space. Air volume to the space varies to maintain the space
4. Proportionately balance diffusers or grilles.                           temperature; air temperature supplied to the terminal remains con-
5. Change control settings to full heating, and ensure that controls       stant. Take care to verify the operating range of the damper actuator as
   function properly. Verify airflow at each diffuser. Check for           it responds to the velocity controller to prevent dead bands or overlap
   stratification.                                                         of control in response to other system components (e.g., double-duct
6. If the engineer included a diversity factor in selecting the main       VAV, fan-powered boxes, retrofit systems). Care should also be taken
   apparatus, it will not be possible to get full flow to all zones        to verify the action of the thermostat with regard to the damper posi-
   simultaneously, as outlined in item 3 under Equipment and Sys-          tion, as the velocity controller can change the control signal ratio or
   tem Check. Zones equaling the diversity should be set to heating.       reverse the control signal.
                                                                               The pressure-independent system requires verifying that the
Dual-Duct Systems
                                                                           velocity controller is operating properly; it can be adversely affected
   Balancing should be accomplished as follows:                            by inlet duct configurations if a multipoint sensor is not used (Griggs
1. When adjusting dual-duct constant-volume systems, establish             et al. 1990). The primary difference between the two systems is that
   the ratio of the design volume through the cooling coil to total        the pressure-dependent system supplies a different amount of air to
   fan volume to achieve the desired diversity factor. Keep the pro-       the space as pressure upstream of the terminal box changes. If the
   portion of cold to total air constant during the balance. If the        thermostats are not calibrated properly to meet the space load, zones
   design calls for full flow through the cooling coil, the entire sys-    may overcool or overheat. When zones overcool and receive greater
   tem should be set to full flow through the cooling side while           amounts of supply air than required, they decrease the amount of air
   making tests. Perform the same procedure for the hot-air side.          that can be supplied to overheated zones. The pressure-independent
2. Check leaving air temperature at the nearest terminal to verify         system is not affected by improper thermostat calibration in the same
   that hot and cold damper inlet leakage is not greater than the          way as a pressure-dependent system, because minimum and maxi-
   established maximum allowable leakage.                                  mum airflow limits may be set for each zone.
3. Check apparatus and main trunks, as outlined in the section on
                                                                           Static Control
   Equipment and System Check.
4. Determine whether static pressure at the end of the system (the             Static control saves energy and prevents overpressurizing the
   longest duct run) is at or above the minimum required for mixing        duct system. The following procedures and equipment are some of
   box operation. Proceed to extreme end of the system and check           the means used to control static pressure.
   the static pressure with an inclined manometer. Pressure should             Fan Control. Consult ASHRAE Standard 90.1.
   exceed the minimum static pressure recommended by the mix-                  Discharge Damper. Losses and noise should be considered.
   ing box manufacturer.                                                       Vortex Damper. Losses from inlet air conditions are a problem,
5. Proportionately balance diffusers or grilles on the low-pressure        and the vortex damper does not completely close. The minimum
   side of the box, as described for low-pressure systems in the pre-      expected airflow should be evaluated.
   vious section.                                                              Variable Inlet Cones. System loss can be a problem because the
6. Change control settings to full heating, and ensure that the con-       cone does not typically close completely. The minimum expected
   trols and dual-duct boxes function properly. Spot-check airflow         airflow should be evaluated.
   at several diffusers. Check for stratification.                             Varying Fan Speed Mechanically. Slippage, loss of belts, cost
7. If the engineer has included a diversity factor in selecting the        of belt replacement, and the initial cost of components are concerns.
   main apparatus, it will not be possible to get full flow from all           Variable Pitch-in-Motion Fans. Maintenance and preventing
   boxes simultaneously, as outlined in item 3 under Equipment             the fan from running in the stall condition must be evaluated.
   and System Check. Mixing boxes closest to the fan should be set             Varying Fan Speed Electrically. Varying voltage or frequency
   to full heating to force the air to the end of the system.              to the fan motor is usually the most efficient method. Some motor
                                                                           drives may cause electrical noise and affect other devices.
                                                                               In controlling VAV fan systems, location of the static pressure
          5.    VARIABLE-VOLUME SYSTEMS                                    sensors is critical and should be field-verified to give the most rep-
   Many types of variable-air-volume (VAV) systems have been               resentative point of operation. After the terminal boxes have been
developed to conserve energy. They can be categorized as pressure-         proportioned, static pressure control can be verified by observing
dependent or pressure-independent.                                         static pressure changes at the fan discharge and the static pressure
Testing, Adjusting, and Balancing                                                                                                            38.5

sensor as load is simulated from maximum to minimum airflow                opens the other damper to maintain set airflow. Low pressure in the
(i.e., set all terminal boxes to balanced airflow conditions and deter-    decks controlled by the thermostat may cause unwanted mixing of
mine whether any changes in static pressure occur by placing one           air, which results in excess energy use or discomfort in the space.
terminal box at a time to minimum airflow, until all terminals are
placed at the minimal airflow setting). The maximum to minimum             Balancing the VAV System
air volume changes should be within the fan curve performance                 The general procedure for balancing a VAV system is
(speed or total pressure).                                                  1. Determine the required maximum air volume to be delivered by
Diversity                                                                      the supply and return air fans. Load diversity usually means that
                                                                               the volume will be somewhat less than the outlet total.
    Diversity may be used on a VAV system, assuming that total              2. Obtain fan curves on these units, and request information on
airflow is lower by design and that all terminal boxes never fully             surge characteristics from the fan manufacturer.
open at the same time. Duct leakage should be avoided. All duct-            3. If inlet vortex damper control is used, obtain the fan manufac-
work upstream of the terminal box should be considered medium-                 turer’s data on deaeration of the fan when used with the
pressure, whether in a low- or medium-pressure system.                         damper. If speed control is used, find the maximum and mini-
    A procedure to test the total air on the system should be estab-           mum speed that can be used on the project.
lished by setting terminal boxes to the zero or minimum position            4. Obtain from the manufacturer the minimum and maximum
nearest the fan. During peak load conditions, care should be taken to          operating pressures for terminal or variable-volume boxes to be
verify that adequate pressure is available upstream of all terminal            used on the project.
boxes to achieve design airflow to the spaces.                              5. Construct a theoretical system curve, including an approximate
Outdoor Air Requirements                                                       surge area. The system curve starts at the boxes’ minimum inlet
                                                                               static pressure, plus system loss at minimum flow, and termi-
   Maintaining a space under a slight positive or neutral pressure to
                                                                               nates at the design maximum flow. The operating range using
atmosphere is difficult with all variable-volume systems. In most
                                                                               an inlet vane damper is between the surge line intersection with
systems, the exhaust requirement for the space is constant; thus,
                                                                               the system curve and the maximum design flow. When vari-
outdoor air used to equal the exhaust air and meet minimum out-
                                                                               able-speed control is used, the operating range is between (1)
door air requirements for building codes must also remain constant.
                                                                               the minimum speed that can produce the necessary minimum
Because of the location of the outdoor air intake and pressure
                                                                               box static pressure at minimum flow still in the fan’s stable
changes, this does not usually happen. Outdoor air should enter the
                                                                               range and (2) the maximum speed necessary to obtain maxi-
fan at a point of constant pressure (i.e., supply fan volume can be
                                                                               mum design flow.
controlled by proportional static pressure control, which can con-
                                                                            6. Position the terminal boxes to the proportion of maximum fan
trol the return air fan volume). Makeup air fans can also be used for
                                                                               air volume to total installed terminal maximum volume.
outdoor air control.
                                                                            7. Proportion outlets, and verify design volume with the VAV box
Return Air Fans                                                                on maximum flow. Verify minimum flow setting.
                                                                            8. Set the fan to operate at approximate design speed.
   If return air fans are required in series with a supply fan, control
                                                                            9. Verify flow at all terminal boxes. Identify which boxes are
and sizing of the fans is most important. Serious over- and under-
                                                                               not in control and the inlet static pressures, if any. If all termi-
pressurization can occur, especially during economizer cycles.
                                                                               nal boxes are in control, reduce the fan flow until the remote
Types of VAV Systems                                                           terminals are just in control and within the tolerances of filter
                                                                               loading.
    Single-Duct VAV. This system uses a pressure-dependent or
                                                                           10. Run a total air traverse with a pitot tube.
-independent terminal and usually has reheat at a minimal setting on
                                                                           11. Run steps (8) through (10) with the return or exhaust fan set at
the terminal unit, or a separate heating system. Consult ASHRAE
                                                                               design flow as measured by a pitot-tube traverse and with the
Standard 90.1 when considering this system.
                                                                               system set on minimum outdoor air.
    Bypass. This system uses a pressure-dependent damper, which,
                                                                           12. Set terminals to minimum, and adjust the inlet vane or speed
on demand for heating, closes the damper to the space and opens to
                                                                               controller until minimum static pressure and airflow are ob-
the return air plenum. Bypass sometimes uses a constant bypass air-
                                                                               tained.
flow or a reduced amount of airflow bypassed to the return plenum
                                                                           13. Temperature control personnel, balancing personnel, and the
in relation to the amount supplied to the space. No economic value
                                                                               design engineer should agree on final placement of the sensor
can be obtained by varying fan speed with this system. A control
                                                                               for the static pressure controller. This sensor must be placed in
problem can exist if any return air sensing is done to control a warm-
                                                                               a representative location in the supply duct to sense average
up or cool-down cycle. Consult ASHRAE Standard 90.1 when con-
                                                                               maximum and minimum static pressures in the system.
sidering this system.
                                                                           14. Check return air fan speed or its inlet vane damper, which tracks
    VAV Using Single-Duct VAV and Fan-Powered, Pressure-
                                                                               or adjusts to the supply fan airflow, to ensure proper outdoor air
Dependent Terminals. This system has a primary source of air
                                                                               volume.
from the fan to the terminal and a secondary powered fan source
                                                                           15. Operate the system on 100% outdoor air (weather permitting),
that pulls air from the return air plenum before the additional heat
                                                                               and check supply and return fans for proper power and static
source. In some fan-powered boxes, backdraft dampers allow
                                                                               pressure.
duct leakage when the system calls for the damper to be fully
closed. Typical applications include geographic areas where the            Induction Systems
ratio of heating hours to cooling hours is low.
                                                                              Most induction systems use high-velocity air distribution. Bal-
    Double-Duct VAV. This type of terminal uses two single-duct
                                                                           ancing should be accomplished as follows:
variable terminals. It is controlled by velocity controllers that oper-
ate in sequence so that both hot and cold ducts can be opened or           1. For apparatus and main trunk capacities, perform general VAV
closed. Some controls have a downstream flow sensor in the termi-             balancing procedures.
nal unit. The total-airflow sensor is in the inlet and controlled by the   2. Determine primary airflow at each terminal unit by reading the
thermostat. As this inlet damper closes, the downstream controller            unit plenum pressure with a manometer and locating the point on
38.6                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

   the charts (or curves) of air quantity versus static pressure sup-           - Belt position on adjusted drive sheaves (bottom, middle, and
   plied by the unit manufacturer.                                                top)
3. Normally, about three complete passes around the entire system               - Motor speed under full load
   are required for proper adjustment. Make a final pass without                - Motor heater size
   adjustments to record the end result.                                        - Filter type and static pressure at initial use and full load;
4. To provide the quietest possible operation, adjust the fan to                  time to replace
   run at the slowest speed that provides sufficient nozzle pres-               - Variations of velocity at various points across face of coil
   sure to all units with minimum throttling of all unit and riser              - Existence of vortex or discharge dampers, or both
   dampers.                                                                   • Distribution system
5. After balancing each induction system with minimum outdoor                   - Unusual duct arrangements
   air, reposition to allow maximum outdoor air and check power                 - Branch duct static readings in double-duct and induction
   and static pressure readings.                                                  system
                                                                                - Ceiling pressure readings where plenum ceiling distribution
Report Information                                                                is used; tightness of ceiling
   To be of value to the consulting engineer and owner’s mainte-                - With wind conditions outdoors less than 2.2 m/s, relation-
nance department, the air-handling report should consist of at least              ship of building to outdoor pressure under both minimum
the following items:                                                              and maximum outdoor air
1. Design                                                                       - Induction unit manufacturer and size (including required air
                                                                                  quantity and plenum pressures for each unit) and test plenum
   • Air quantity to be delivered
                                                                                  pressure and resulting primary air delivery from manufacturer’s
   • Fan static pressure
                                                                                  listed curves
   • Motor power installed or required
                                                                              • All equipment nameplates visible and easily readable
   • Percent of outdoor air under minimum conditions
   • Fan speed                                                                 Many independent firms have developed detailed procedures
   • Input power required to obtain this air quantity at design static      suitable to their own operations and the area in which they function.
     pressure                                                               These procedures are often available for information and evaluation
                                                                            on request.
2. Installation
   • Equipment manufacturer (indicate model and serial numbers)                     6. PRINCIPLES AND PROCEDURES
   • Size of unit installed                                                        FOR BALANCING HYDRONIC SYSTEMS
   • Arrangement of air-handling unit
   • Nameplate power and voltage, phase, cycles, and full-load              Heat Transfer at Reduced Flow Rate
     amperes of installed motor                                                 The typical heating-only hydronic terminal (90°C, 11 K t) grad-
3. Field tests                                                              ually reduces heat output as flow is reduced (Figure 1). Decreasing
   • Fan speed                                                              water flow to 20% of design reduces heat transfer to 65% of that at
   • Power readings (voltage, amperes of all phases at motor termi-         full design flow. The control valve must reduce water flow to 10% to
     nals)                                                                  reduce heat output to 50%. This relative insensitivity to changing
   • Total pressure differential across unit components                     flow rates is because the governing coefficient for heat transfer is the
   • Fan suction and fan discharge static pressure (equals fan total        air-side coefficient; a change in internal or water-side coefficient
     pressure)                                                              with flow rate does not materially affect the overall heat transfer
   • Plot of actual readings on manufacturer’s fan performance              coefficient. This means (1) heat transfer for water-to-air terminals is
     curve to show the installed fan operating point                        established by the mean air-to-water temperature difference, (2) heat
   • Measured airflow rate                                                  transfer is measurably changed, and (3) a change in mean water tem-
                                                                            perature requires a greater change in water flow rate.
        It is important to establish initial static pressures accurately        Tests of hydronic coil performance show that when flow is throt-
     for the air treatment equipment and duct system so that the vari-      tled to the coil, the water-side differential temperature of the coil
     ation in air quantity caused by filter loading can be calculated.      increases with respect to design selection. This applies to both
     It enables the designer to ensure that the total air quantity never    constant-volume and variable-volume air-handling units. In con-
     is less than the minimum requirements. Because the design air          stantly circulated coils that control temperature by changing coil
     quantity for peak loading of the filters has already been calcu-       entering water temperature, decreasing source flow to the circuit
     lated, it also serves as a check of dirt loading in coils.             decreases the water-side differential temperature.
4. Terminal Outlets                                                             A secondary concern applies to heating terminals. Unlike chilled
   • Outlet by room designation and position                                water, hot water can be supplied at a wide range of temperatures.
   • Manufacture and type                                                   Inadequate terminal heating capacity caused by insufficient flow
   • Size (using manufacturer’s designation to ensure proper factor)        can sometimes be overcome by raising supply water temperature.
   • Manufacturer’s outlet factor [where no factors are available, or       Design below the 120°C limit (ASME low-pressure boiler code)
     field tests indicate listed factors are incorrect, a factor must be    must be considered.
     determined in the field by traverse of a duct leading to a single          Figure 2 shows the flow variation when 90% terminal capacity is
     outlet); this also applies to capture hood readouts (see ASH-          acceptable. Note that heating tolerance decreases with temperature
     RAE Standard 111)]                                                     and flow rates and that chilled-water terminals are much less toler-
   • Adjustment pattern for every air terminal                              ant of flow variation than hot-water terminals.
                                                                                Dual-temperature heating/cooling hydronic systems are some-
5. Additional Information (if applicable)                                   times first started during the heating season. Adequate heating abil-
   • Air-handling units                                                     ity in the terminals may suggest that the system is balanced. Figure
     - Belt number and size                                                 2 shows that 40% of design flow through the terminal provides 90%
     - Drive and driven sheave size                                         of design heating with 60°C supply water and a 5 K temperature
Testing, Adjusting, and Balancing                                                                                                         38.7




                                                                        Fig. 3 Typical Heating-Coil Heat Transfer Versus Water Flow
      Fig. 1 Effects of Flow Variation on Heat Transfer
                 from a Hydronic Terminal                                 loss may cause overflow or underflow in other system terminals.
                                                                          Attempting to throttle may cause wear on the valve plug or seat
                                                                          because of higher velocities at the vena contracta of the valve. In
                                                                          extreme situations, cavitations may occur.
                                                                        Terminals with lower water temperature drops have greater toler-
                                                                        ance for unbalanced conditions. However, larger water flows are
                                                                        necessary, requiring larger pipes, pumps, and pumping cost.
                                                                            System balance becomes more important in terminals with a
                                                                        large temperature difference. Less water flow is required, which re-
                                                                        duces the size of pipes, valves, and pumps, as well as pumping costs.
                                                                        A more linear emission curve gives better system control. If flow
                                                                        varies by more than 5% at design flow conditions, heat transfer can
                                                                        fall off rapidly, ultimately causing poorer control of the wet-bulb
                                                                        temperature and potentially decreasing system air quality.

                                                                        Heat Transfer at Excessive Flow
       Fig. 2 Percent of Design Flow Versus Design t                      Increasing the flow rate above design in an effort to increase heat
        to Maintain 90% Terminal Heat Transfer for                      transfer requires careful consideration. Figure 3 shows that increas-
             Various Supply Water Temperatures                          ing the flow to 200% of design only increases heat transfer by 6%
                                                                        but increases resistance or pressure drop four times and power by
                                                                        the cube of the original power (pump laws) for a lower design t. In
drop. Increased supply water temperature establishes the same heat
                                                                        coils with larger water-side designt, heat transfer can increase.
transfer at terminal flow rates of less than 40% design.
   Sometimes, dual-temperature water systems have decreased flow        Generalized Chilled-Water Terminal:
during the cooling season because of chiller pressure drop; this        Heat Transfer Versus Flow
could cause a flow reduction of 25%. For example, during the cool-
                                                                            Heat transfer for a typical chilled-water coil in an air duct versus
ing season, a terminal that heated satisfactorily would only receive
                                                                        water flow rate is shown in Figure 4. The curves are based on ARI
30% of the design flow rate.
                                                                        rating points: 7.2°C inlet water at a 5.6 K rise with entering air at
   Although the example of reduced flow rate at t = 10 K only
                                                                        26.7°C db and 19.4°C wb. The basic curve applies to catalog ratings
affects heat transfer by 10%, this reduced heat transfer rate may
                                                                        for lower dry-bulb temperatures providing a consistent entering-air
have the following negative effects:
                                                                        moisture content (e.g., 24°C db, 18°C wb). Changes in inlet water
• Object of the system is to deliver (or remove) heat where required.   temperature, temperature rise, air velocity, and dry- and wet-bulb
  When flow is reduced from design rate, the system must supply         temperatures cause terminal performance to deviate from the
  heating or cooling for a longer period to maintain room tempera-      curves. Figure 4 is only a general representation and does not apply
  ture.                                                                 to all chilled-water terminals. Comparing Figure 4 with Figure 1
• As load reaches design conditions, the reduced flow rate is unable    indicates the similarity of nonlinear heat transfer and flow for both
  to maintain room design conditions.                                   the heating and cooling terminals.
• Control valves with average range ability (30:1) and reasonable           Table 1 shows that if the coil is selected for the load and flow is
  authority ( = 0.5) may act as on/off controllers instead of throt-   reduced to 90% of load, three flow variations can satisfy the re-
  tling flows to the terminal. The resultant change in riser friction   duced load at various sensible and latent combinations. Note that
38.8                                                                                 2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                                      Equipment
                                                                                         Proper equipment selection and preplanning are needed to suc-
                                                                                      cessfully balance hydronic systems. Circumstances sometimes dic-
                                                                                      tate that flow, temperature, and pressure be measured. The designer
                                                                                      should specify the water flow balancing devices for installation dur-
                                                                                      ing construction and testing during hydronic system balancing. The
                                                                                      devices may consist of all or some of the following:
                                                                                      • Flowmeters (ultrasonic stations, turbines, venturi, orifice plate,
                                                                                        multiported pitot tubes, and flow indicators)
                                                                                      • Manometers, ultrasonic digital meters, and differential pressure
                                                                                        gages (analog or digital)
                                                                                      • Portable digital meter to measure flow and pressure drop
                                                                                      • Portable pyrometers to measure temperature differentials when
                                                                                        test wells are not provided
                                                                                      • Test pressure taps, pressure gages, thermometers, and wells.
                                                                                      • Balancing valve with a factory-rated flow coefficient Av , a flow
                                                                                        versus handle position and pressure drop table, or a slide rule flow
                                                                                        calculator
                                                                                      • Dynamic balancing valves or flow-limiting valves (for prebal-
                                                                                        anced systems only); field adjustment of these devices is not nor-
                                                                                        mally required or possible (see Chapter 46)
                                                                                      • Pumps with factory-certified pump curves
                                                                                      • Components used as flowmeters (terminal coils, chillers, heat
                                                                                        exchangers, or control valves if using manufacturer’s factory-
                                                                                        certified flow versus pressure drop curves)

  Fig. 4    Chilled-Water Terminal Heat Transfer Versus Flow                          Record Keeping
                                                                                         Balancing requires accurate record keeping while making field
                                                                                      measurements. Dated and signed field test reports help the designer
                     Table 1     Load Flow Variation                                  or customer in work approval, and the owner has a valuable refer-
                  % Design                  Other Load, Order of %                    ence when documenting future changes.
                   Flow at
Load Type         90% Load          Sensible          Total          Latent           Sizing Balancing Valves
Sensible               65              90               84              58               A balancing valve is placed in the system to adjust water flow to
Total                  75              95               90              65            a terminal, branch, zone, riser, or main. It should be located on the
Latent                 90              98               95              90            leaving side of the hydronic branch. General branch layout is from
Note: Dual-temperature systems are designed to chilled flow requirements and often    takeoff to entering service valve, then to the coil, control valve, and
 operate on a 5 K temperature drop at full-load heating.                              balancing/service valve. Pressure is thereby left on the coil, helping
                                                                                      keep dissolved air in solution and preventing false balance problems
the reduction in flow will not maintain a chilled-water design dif-                   resulting from air bind.
ferential when coil velocity drops below 0.5 m/s. This affects chiller                   A common valve sizing method is to select for line size; however,
loading and unloading.                                                                balancing valves should be selected to pass design flows when near
                                                                                      or at their fully open position with 3 kPa minimum pressure drop.
Flow Tolerance and Balance Procedure                                                  Larger p is recommended for accurate pressure readings. Many
   The design procedure rests on a design flow rate and an allow-                     balancing valves and measuring meters give an accuracy of ±5% of
able flow tolerance. The designer must define both the terminal’s                     range down to a pressure drop of 3 kPa with the balancing valve
flow rates and feasible flow tolerance, remembering that the cost of                  wide open. Too large a balancing valve pressure drop affects the per-
balancing rises with tightened flow tolerance. Any overflow                           formance and flow characteristic of the control valve. Too small a
increases pumping cost, and any flow decrease reduces the maxi-                       pressure drop affects its flow measurement accuracy as it is closed
mum heating or cooling at design conditions.                                          to balance the system. Equation (2) may be used to determine the
                                                                                      flow coefficient Av for a balancing valve or to size a control valve.
                7.    WATER-SIDE BALANCING                                               The flow coefficient Av is defined as the number of cubic metres
    Water-side balancing adjustments should be made with a thor-                      per second that flows through a wide-open valve with a pressure
ough understanding of piping friction loss calculations and mea-                      drop of 1 Pa.This is shown as
sured system pressure losses. It is good practice to show expected
losses of pipes, fittings, and terminals and expected pressures in                                              Av = Q   p                            (2)
operation on schematic system drawings.
    The water side should tested by direct flow measurement. This                     where
method is accurate because it deals with system flow as a function of                      Q = design flow for terminal or valve, m3/s
differential pressures, and avoids compounding errors introduced by                         = density of fluid, kg/m3
temperature difference procedures. Measuring flow at each terminal                        p = pressure drop across valve, Pa
enables proportional balancing and, ultimately, matching pump head                      The inch-pound equivalent of Av is Cv , measured in gallons per
and flow to actual system requirements by trimming the pump impel-                    minute; Cv can be converted by the following factor:
ler or reducing pump motor power. Often, reducing pump operating
cost pays for the cost of water-side balancing.                                                               Av = 24  10–6 Cv                          (3)
Testing, Adjusting, and Balancing                                                                                                       38.9

       8.   HYDRONIC BALANCING METHODS
   Various techniques are used to balance hydronic systems. Bal-
ance by temperature difference and water balance by proportional
method are the most common.
   Preparation. Minimally, preparation before balancing should
include collecting the following:
1. Pump submittal data; pump curves, motor data, etc.
2. Starter sizes and overload protection information
3. Control valve Av ratings and temperature control diagrams
4. Chiller, boiler, and heat exchanger information; flow and head loss
5. Terminal unit information; flow and head loss data
6. Pressure relief and reducing valve setting
7. Flowmeter calibration curves
8. Other pertinent data
System Preparation for Static System
 1. Examine piping system: Identify main pipes, risers, branches
                                                                           Fig. 5 Water Temperature Versus Outdoor Temperature
    and terminals on as-built drawings. Check that flows for all
                                                                                 Showing Approximate Temperature Difference
    balancing devices are indicated on drawings before beginning
    work. Check that design flows for each riser equal the sum of        4. Compare operating to shutoff pressures at tank junction. If there
    the design flows through the terminals.                                  is no pressure change, the system is air-free.
 2. Examine reducing valve                                               5. Eliminate free air.
 3. Examine pressure relief valves                                          • No air separation: Shut off pump and revent. Retest and revent
 4. Examine expansion tank                                                     until tank junction pressure is stable.
 5. For pumps, confirm                                                      • Air separation: Operate system until free air has been separated
    • Location and size                                                        out, indicated by stable tank junction pressure.
    • Vented volute
    • Alignment                                                          Balancing
    • Grouting                                                              For single-, multiple-, and parallel pump systems, after pump
    • Motor and lubrication                                              start-up and confirmation of system venting,
    • Nameplate data
    • Pump rotational direction                                          1. Adjust pump throttle until pump head differential corresponds to
 6. For strainers, confirm                                                  design.
    • Location and size                                                  2. Record pump motor voltage and amperage, and pump strainer
    • Mesh size and cleanliness                                             head, at design flow.
 7. Confirm location and size of terminal units                          3. Balance equipment room piping circuit so that pumped flow
 8. Control valves:                                                         remains constant over alternative flow paths.
    • Confirm location and size                                          4. Record chiller and boiler circuits (for multiple-pump systems,
    • Confirm port locations and flow direction                             requires a flowmeter installed between header piping).
    • Set all valves open to coil                                        For multiple-pump systems only,
    • Confirm actuator has required force to close valve under
       loaded conditions                                                 5. Check for variable flow in source circuits when control valves
 9. Ensure calibration of all measuring instruments, and that all            are operated.
       calibration data are known for balancing devices                  6. Confirm
10. Remove all air from piping; all high points should have air vents       • Pump suction pressure remains above cavitations range for all
                                                                              operating conditions.
Pump Start-Up                                                               • Pump flow rates remain constant.
1. Start pump and confirm rotational direction; if rotation is incor-       • Source working pressures are unaffected.
    rect, have corrected.
                                                                         For parallel-pump systems, follow steps (1) to (4), then shut off
2. Read differential head and apply to pump curve to observe flow
                                                                         pumps alternately and
    approximates design.
3. Slowly close pump (if pump is under 20 kW) throttle valve to          5. Record head differential and flow rate through operating pump,
    shutoff. Read pump differential head from gages.                        and operating pump motor voltage and current.
   • If shutoff head corresponds with published curve, the previ-        6. Confirm that operational point is satisfactory (no overload, cav-
      ously prepared velocity head correction curve can be used as a        itation potential, etc.).
      pump flow calibration curve.
   • A significant difference between observed and published shut-       Balance by Temperature Difference
      off head can be caused by an unvented volute, a partially             This common balancing procedure is based on measuring the
      plugged impeller, or by an impeller size different from that       water temperature difference between supply and return at the ter-
      specified.                                                         minal. The designer selects the cooling and/or heating terminal for
                                                                         a calculated design load at full-load conditions. At less than full
Confirmation of System Venting                                           load, which is true for most operating hours, the temperature drop is
1. Confirm tank location and size.                                       proportionately less. Figure 5 demonstrates this relationship for a
