2. Shut off pump; record shutoff gauge pressure at tank junction.        heating system at a design t of 10 K for outdoor design of –20°C
3. Start pump and record operating pressure at tank junction.            and room design of 20°C.
38.10                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

   For every outdoor temperature other than design, the balancing                3. Calculate each riser valve’s quotient based on actual measure-
technician should construct a similar chart and read off the t for                  ments. Record these values on the test form, and note the circuit
balancing. For example, at 50% load, or –1°C outdoor air, the t                     with the lowest flow quotient.
required is 5 K, or 50% of the design drop.                                             Note: When all balancing devices are open, flow will be
   This method is a rough approximation and should not be used                       higher in some circuits than others. In some, flow may be so low
where great accuracy is required. It is not accurate enough for cool-                that it cannot be accurately measured. The situation is compli-
ing systems.                                                                         cated because an initial pressure drop in series with the pump is
                                                                                     necessary to limit total flow to 100 to 110% of design; this
Water Balance by Proportional Method                                                 decreases the available differential pressure for the distribution
    Preset Method. A thorough understanding of the pressure drops                    system. After all other risers are balanced, restart analysis of ris-
in the system riser piping, branches, coils, control valves, and bal-                ers with unmeasurable flow at step (2).
ancing valves is needed. Generally, several pipe and valve sizes are             4. Identify the riser with the highest flow ratio. Begin balancing
available for designing systems with high or low pressure drops. A                   with this riser, then continue to the next highest flow ratio, and so
flow-limiting or trim device will be required. Knowing system pres-                  on. When selecting the branch with the highest flow ratio,
sure losses in design allows the designer to select a balancing device              • Measure flow in all branches of the selected riser.
to absorb excess system pressures in the branch, and to shift pres-                 • In branches with flow higher than 150% of design, close the
sure drop (which might be absorbed by a balancing device nearly                        balancing valves to reduce flow to about 110% of design.
close to achieve balance) to the pipes, coils, and valves so the bal-               • Readjust total pump flow using the main valve.
ancing device merely trims these components’ performance at                         • Start balancing in branches with a flow ratio greater than or
design flow. It may also indicate where high-head-loss circuits can                    equal to 1. Start with the branch with the highest flow ratio.
exist for either relocation in the piping network, or hydraulic isola-
tion through hybrid piping techniques. The installed balancing                       The reference circuit has the lowest quotient and the greatest
device should never be closed more than 40 to 50%; below this point              pressure loss. Adjust all other balancing valves in that branch until
flow reading accuracy falls to 20 to 30%. Knowing a starting point              they have the same quotient as the reference circuit (at least one
for setting the valve (preset) allows the designer to iterate system             valve in the branch should be fully open).
piping design. This may not always be practical in large systems, but                When a second valve is adjusted, the flow quotient in the reference
minimizing head and flow saves energy over the life of the facility              valve also changes; continued adjustment is required to make their
and allows for proper temperature control. In this method,                       flow quotients equal. Once they are equal, they will remain equal or
                                                                                 in proportional balance to each other while other valves in the branch
1. Analyze the piping network for the largest hydraulic loss based on            are adjusted or until there is a change in pressure or flow.
   design flow and pipe friction loss. The pump should be selected to                When all balancing valves are adjusted to their branches’ respec-
   provide the total of all terminal flows, and the head required to             tive flow quotients, total system water flow is adjusted to the design
   move water through the hydraulically greatest circuit. Balance                by setting the balancing valve at the pump discharge to a flow quo-
   devices in this circuit should be sized only for the loss required for        tient of 1.
   flow measurement accuracy. Trimming is not required.                              Pressure drop across the balancing valve at pump discharge is
2. Analyze differences in pressure drop in the pumping circuit for               produced by the pump that is not required to provide design flow.
   each terminal without using a balancing device. The difference                This excess pressure can be removed by trimming the pump impel-
   between each circuit and the pump head (which represents the                  ler or reducing pump speed. The pump discharge balancing valve
   drop in the farthest circuit) is the required drop for the balancing          must then be reopened fully to provide the design flow.
   device.                                                                           As in variable-speed pumping, diversity and flow changes are
3. Select a balancing device that will achieve this drop with mini-              well accommodated by a system that has been proportionately bal-
   mum valve throttling. If greater than two pipe sizes smaller, shift           anced. Because the balancing valves have been balanced to each
   design drop into control valve or coil (or both), equalizing pres-            other at a particular flow (design), any changes in flow are propor-
   sure drop across the devices.                                                 tionately distributed.
4. Monitor system elevations and pressure drops to ensure air man-                   Balancing the water side in a system that uses diversity must be
   agement, minimizing pocket collections and false pressure ref-                done at full flow. Because components are selected based on heat
   erences that could lead to phantom balancing problems.                        transfer at full flow, they must be balanced to this point. To accom-
5. Use proportional balancing methods as outlined for field testing              plish full-flow proportional balance, shut off part of the system
   and adjustment.                                                               while balancing the remaining sections. When a section has been
                                                                                 balanced, shut it off and open the section that was open originally to
Proportional Balancing                                                           complete full balance of the system. When balancing, care should
   Proportional water-side balancing may use design data, but relies             be taken if the building is occupied or if load is nearly full.
most on as-built conditions and measurements and adapts well to                      Variable-Speed Pumping. To achieve hydronic balance, full flow
design diversity factors. This method works well with multiple-riser             through the system is required during balancing, after which the sys-
systems. When several terminals are connected to the same circuit,               tem can be placed on automatic control and the pump speed allowed
any variation of differential pressure at the circuit inlet affects flows        to change. After the full-flow condition is balanced and the system
in all other units in the same proportion. Circuits are proportionally           differential pressure set point is established, to control the variable-
balanced to each other by a flow quotient:                                       speed pumps, observe the flow on the circuit with the greatest resis-
                                                                                 tance as the other circuits are closed one at a time. The flow in the
                                 Actual flow rate                                observed circuit should remain equal to, or more than, the previously
                Flow quotient = ---------------------------------------   (4)
                                Design flow rate                                 set flow. Water flow may become laminar at less than 0.6 m/s, which
                                                                                 may alter the heat transfer characteristics of the system.
   To balance a branch system proportionally,
1. Fully open the balancing and control valves in that circuit.                  Other Balancing Techniques
2. Adjust the main balancing valve for total pump flow of 100 to                    Flow Balancing by Rated Differential Procedure. This pro-
   110% of design flow.                                                          cedure depends on deriving a performance curve for the test coil,
Testing, Adjusting, and Balancing                                                                                                        38.11

                                                                                  tlw = leaving water temperature = 15.0°C
                                                                                 tew = entering water temperature = 8.6°C
                                                                              From psychrometric chart
                                                                                  h1 = 76.52 kJ/kg
                                                                                  h2 = 52.01 kJ/kg
                                                                              Solution: From Equations (5) and (6),




                                                                              The desired water flow is achieved by successive manual adjust-
                                                                           ments and recalculations. Note that these temperatures can be
                                                                           greatly influenced by the heat of compression, stratification, by-
                                                                           passing, and duct leakage.

                                                                           General Balance Procedures
                                                                              All the variations of balancing hydronic systems cannot be listed;
                                                                           however, the general method should balance the system and mini-
                                                                           mize operating cost. Excess pump pressure (operating power) can
                                                                           be eliminated by trimming the pump impeller. Allowing excess
                  Fig. 6 Coil Performance Curve                            pressure to be absorbed by throttle valves adds a lifelong operating-
                                                                           cost penalty to the operation.
comparing water temperature difference tw to entering water                  The following is a general procedure based on setting the balance
temperature tew minus entering air temperature tea. One point of the       valves on the site:
desired curve can be determined from manufacturer’s ratings, which
are published as (tew – tea). A second point is established by observ-     1. Develop a flow diagram if one is not included in the design draw-
ing that the heat transfer from air to water is zero when (tew – tea) is      ings. Illustrate all balance instrumentation, and include any addi-
zero (consequently, tw = 0). With these two points, an approximate           tional instrument requirements.
performance curve can be drawn (Figure 6). Then, for any other             2. Compare pumps, primary heat exchangers, and specified termi-
(tew – tea), this curve is used to determine the appropriate tw. The         nal units, and determine whether a design diversity factor can be
basic curve applies to catalog ratings for lower dry-bulb tempera-            achieved.
tures, providing a consistent entering air moisture content (e.g.,         3. Examine the control diagram and determine the control adjust-
24°C db, 18°C wb). Changes in inlet water temperature, tempera-               ments needed to obtain design flow conditions.
ture rise, air velocity, and dry- and wet-bulb temperatures cause ter-
minal performance to deviate from the curves. The curve may also           Balance Procedure: Primary and Secondary Circuits
be used for cooling coils for sensible transfer (dry coil).                 1. Inspect the system completely to ensure that (1) it has been
    Flow Balancing by Total Heat Transfer. This procedure deter-               flushed out, it is clean, and all air is removed; (2) all manual
mines water flow by running an energy balance around the coil.                 valves are open or in operating position; (3) all automatic valves
From field measurements of airflow, wet- and dry-bulb temperatures             are in their proper positions and operative; and (4) the expan-
up- and downstream of the coil, and the difference tw between                 sion tank is properly charged.
entering and leaving water temperatures, water flow can be deter-           2. Place controls in position for design flow.
mined by the following equations:                                           3. Examine flow diagram and piping for obvious short circuits;
                                                                               check flow and adjust the balance valve.
                            Qw = Q/4180 tw                         (5)
                                                                            4. Take pump suction, discharge, and differential pressure read-
                      qcooling = 1.20Qa(h1 – h2)                    (6)        ings at both full and no flow. For larger pumps, a no-flow con-
                                                                               dition may not be safe. In any event, valves should be closed
                      qheating = 1.23Qa(t1 – t2)                    (7)        slowly.
                                                                            5. Read pump motor amperage and voltage, and determine
where                                                                          approximate power.
    Qw = water flow rate, L/s                                               6. Establish a pump curve, and determine approximate flow rate.
      q = load, W                                                           7. If a total flow station exists, determine the flow and compare
                                                                               with pump curve flow.
qcooling = cooling load, W
                                                                            8. If possible, set total flow about 10% high using the total flow
qheating = heating load, W                                                     station first and the pump differential pressure second; then
    Qa = airflow rate, L/s                                                     maintain pumped flow at a constant value as balance proceeds
      h = enthalpy, kJ/kg                                                      by adjusting the pump throttle valve.
        t = temperature, °C                                                 9. Any branch main flow stations should be tested and set, start-
                                                                               ing by setting the shortest runs low as balancing proceeds to the
Example 1. Find the water flow for a cooling system with the following         longer branch runs.
   characteristics:                                                        10. With primary and secondary pumping circuits, a reasonable
   Test data                                                                   balance must be obtained in the primary loop before the second-
      tewb = entering wet-bulb temperature = 20.3°C                            ary loop can be considered. The secondary pumps must be run-
       tlwb = leaving wet-bulb temperature = 11.9°C                            ning and terminal units must be open to flow when the primary
        Qa = airflow rate = 10 000 L/s                                         loop is being balanced, unless the secondary loop is decoupled.
38.12                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

           9.     FLUID FLOW MEASUREMENT                                    Because the calibration only applies at one density (typically at a
                                                                            standard temperature of 15°C), the reading of head may require cor-
Flow Measurement Based on Manufacturer’s Data                               rection when the gage is applied to high-temperature water with a
   Any component (terminal, control valve, or chiller) that has an          significantly lower density. The relationship between head and
accurate, factory-certified flow/pressure drop relationship can be          pressure as a function of density is shown in Table 2.
used as a flow-indicating device. The flow and pressure drop may be             For example, a manufacturer may test a boiler control valve with
used to establish an equivalent flow coefficient as shown in Equation       40°C water. Differential pressures from another test made in the
(3). According to the Bernoulli equation, pressure drop varies as the       field at 120°C may be correlated with the manufacturer’s data by
square of the velocity or flow rate, assuming density is constant:          using Equation (9) to account for the density differences of the two
                                                                            tests.
                        Q 12  Q 22 = h1/h2                       (8)         When differential heads are used to estimate flow, a density cor-
                                                                            rection must be made because of the shape of the pump curve. For
   For example, a chiller has a certified pressure drop of 80 kPa at        example, in Figure 8 the uncorrected differential reading for pumped
10 L/s. The calculated flow with a field-measured pressure drop of          water with a density of 900 kg/m3 is 25 m; the gage conversion was
90 kPa is                                                                   assumed to be for water with a density of 999 kg/m3. The uncor-
                                                                            rected or false reading gives a 40% error in flow estimation.
                     Q2 = 10 90  80 = 10.6 L/s
   Flow calculated in this manner is only an estimate. The accuracy         Differential Head Readout with Manometers
of components used as flow indicators depends on the accuracy of               Manometers are used for differential pressure readout, especially
(1) cataloged information concerning flow/pressure drop relation-           when very low differentials, great precision, or both, are required.
ships and (2) pressure differential readings. As a rule, the compo-         But manometers must be handled with care; they should not be used
nent should be factory-certified flow tested if it is to be used as a       for field testing because fluid could blow out into the water and
flow indicator.                                                             rapidly deteriorate the components. A proposed manometer
                                                                            arrangement is shown in Figure 9.
Pressure Differential Readout by Gage                                          Figure 9 and the following instructions provide accurate manom-
   Gages are used to read differential pressures. Gages are usually         eter readings with minimum risk of blowout.
used for high differential pressures and manometers for lower dif-
                                                                            1. Make sure that both legs of manometer are filled with water.
ferentials. Accurate gage readout is diminished when two gages are
used, especially when the gages are permanently mounted and, as             2. Open purge bypass valve.
such, subject to malfunction.                                               3. Open valved connections to high and low pressure.
   A single high-quality gage should be used for differential readout       4. Open bypass vent valve slowly and purge air here.
(Figure 7). This gage should be alternately valved to the high- and         5. Open manometer block vents and purge air at each point.
low-pressure side to establish the differential. A single gage needs        6. Close needle valves. The columns should zero in if the manom-
no static height correction, and errors caused by gage calibration are         eter is free of air. If not, vent again.
eliminated.                                                                 7. Open needle valves and begin throttling purge bypass valve
   Differential pressure can also be read from differential gages,             slowly, watching the fluid columns. If the manometer has an ade-
thus eliminating the need to subtract outlet from inlet pressures to           quate available fluid column, the valve can be closed and the dif-
establish differential pressure. Differential pressure gages are usu-          ferential reading taken. However, if the fluid column reaches the
ally dual gages mechanically linked to read differential pressure.             top of the manometer before the valve is completely closed,
                                                                               insufficient manometer height is indicated and further throttling
Conversion of Differential Pressure to Head                                    will blow fluid into the blowout collector. A longer manometer
   Gages may be calibrated to metres of fluid head, which, histori-            or the single gage readout method should then be used.
cally, refers to the height of water above a point in the fluid circuit.
                                                                              An error is often introduced when converting millimetres of
Head is a function of density and is related to pressure by the hydro-
                                                                            gage fluid to the pressure difference (in kilopascals) of test fluid.
static law as
                                                                            The conversion factor changes with test fluid temperature, density,
                             h = p/g                               (9)
where
     h = fluid head, m
     p = pressure, Pa
      = density, kg/m3
     g = standard force of gravity = 9.806 65 N/kg




     Fig. 7     Single Gage for Reading Differential Pressure                 Fig. 8 Fluid Density Correction Chart for Pump Curves
Testing, Adjusting, and Balancing                                                                                                                     38.13

                                                                                     the flow float rises in the calibrated tube to indicate flow rate. Veloc-
                                                                                     ity impact meters generally have high accuracy.
                                                                                         A special version of the velocity impact meter is applied to hy-
                                                                                     dronic systems. This version operates on the velocity pressure dif-
                                                                                     ference between the pipe side wall and the pipe center, which causes
                                                                                     fluid to flow through a small flowmeter. Accuracy depends on the
                                                                                     location of the impact tube and on a velocity profile that corre-
                                                                                     sponds to theory and the laboratory test calibration base. Generally,
                                                                                     the accuracy of this bypass flow impact or differential velocity
                                                                                     pressure flowmeter is less than a flow-through meter, which can op-
                                                                                     erate without creating a pressure loss in the hydronic system.
                                                                                         The pitot-tube flowmeter is also used for pipe flow measure-
                                                                                     ment. Manometers are generally used to measure velocity pressure
                                                                                     differences because these differences are low.
                                                                                         The bypass spring impact flowmeter uses a defined piping
                                                                                     pressure drop to cause a correlated bypass side branch flow. The
                                                                                     side branch flow pushes against a spring that increases in length
            Fig. 9 Fluid Manometer Arrangement for                                   with increased flow. Each individual flowmeter is calibrated to
            Accurate Reading and Blowout Protection                                  relate extended spring length position to main flow. The bypass
                                                                                     spring impact flowmeter has, as its principal merit, a direct readout.
                                                                                     However, dirt on the spring reduces accuracy. The bypass is opened
       Table 2      Differential Pressure Conversion to Head                         only when a reading is made. Flow readings can be taken at any
                               Approximate                                           time.
     Fluid Density,         Corresponding Water          Metre Fluid Head                The calibrated balance valve is an adjustable orifice flowmeter.
         kg/m3                Temperature, °C            Equal to 1 kPa*             Balance valves can be calibrated so that a flow/pressure drop
        1500                                                     0.680
                                                                                     relationship can be obtained for each incremental setting of the
        1400                                                     0.0728              valve. A ball, rotating plug, or butterfly valve may have its setting
        1300                                                     0.0784              expressed in percent open or degree open; a globe valve, in percent
        1200                                                     0.0850              open or number of turns. The calibrated balance valve must be man-
        1100                                                     0.0927              ufactured with precision and care to ensure that each valve of a par-
        1000                          10                         0.1020              ticular size has the same calibration characteristics.
         980                          65                         0.104                   The turbine flowmeter is a mechanical device. The velocity of
         960                          95                         0.106               the liquid spins a wheel in the meter, which generates a 4 to 20 mA
         940                         125                         0.108               output that may be calibrated in units of flow. The meter must be
         920                         150                         0.111
         900                         170                         0.113
                                                                                     well maintained, because wear or water impurities on the bearing
         800                                                     0.127               may slow the wheel, and debris may clog or break the wheel.
         700                                                     0.146                   The ultrasonic flowmeter senses sound signals, which are cali-
         600                                                     0.170               brated in units of flow. The ultrasonic metering station may be
         500                                                     0.204               installed as part of the piping, or it may be a strap-on meter. In either
*Differential kPa readout is multiplied by this number to obtain metres fluid head   case, the meter has no moving parts to maintain, nor does it intrude
 when gage is calibrated in kPa.                                                     into the pipe and cause a pressure drop. Two distinct types of ultra-
                                                                                     sonic meter are available: (1) the transit time meter for HVAC or
or both. Conversion factors shown in Table 2 are to a water base,                    clear-water systems and (2) the Doppler meter for systems handling
and the counterbalancing water height H (Figure 9) is at room tem-                   sewage or large amounts of particulate matter.
perature.                                                                                If any of the above meters are to be useful, the minimum dis-
                                                                                     tance of straight pipe upstream and downstream, as recommended
Orifice Plates, Venturi, and Flow Indicators                                         by the meter manufacturer and flow measurement handbooks, must
    Manufacturers provide flow information for several devices used                  be adhered to. Figure 10 presents minimum installation sugges-
in hydronic system balance. In general, the devices can be classified                tions.
as (1) orifice flowmeters, (2) venturi flowmeters, (3) velocity impact               Using a Pump as an Indicator
meters, (4) pitot-tube flowmeters, (5) bypass spring impact flowme-
ters, (6) calibrated balance valves, (7) turbine flowmeters, and (8)                    Although the pump is not a meter, it can be used as an indicator
ultrasonic flowmeters.                                                               of flow together with the other system components. Differential
                                                                                     pressure readings across a pump can be correlated with the pump
    The orifice flowmeter is widely used and is extremely accurate.                  curve to establish the pump flow rate. Accuracy depends on (1) ac-
The meter is calibrated and shows differential pressure versus flow.                 curacy of readout, (2) pump curve shape, (3) actual conformance of
Accuracy generally increases as the pressure differential across the                 the pump to its published curve, (4) pump operation without cavita-
meter increases. The differential pressure readout instrument may                    tion, (5) air-free operation, and (6) velocity pressure correction.
be a manometer, differential gage, or single gage (see Figure 7).
                                                                                        When a differential pressure reading must be taken, a single gage
    The venturi flowmeter has lower pressure loss than the orifice                   with manifold provides the greatest accuracy (Figure 11). The pump
plate meter because a carefully formed flow path increases velocity                  suction to discharge differential can be used to establish pump dif-
head recovery. The venturi flowmeter is placed in a main flow line                   ferential pressure and, consequently, pump flow rate. The single
where it can be read continuously.                                                   gage and manifold may also be used to check for strainer clogging
    Velocity impact meters have precise construction and calibra-                    by measuring the pressure differential across the strainer.
tion. The meters are generally made of specially contoured glass or                     If the pump curve is based on fluid head, pressure differential, as
plastic, which allows observation of a flow float. As flow increases,                obtained from the gage reading, needs to be converted to head,
38.14                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)




     Fig. 10 Single Gage for Differential Readout Across
                     Pump and Strainer

                                                                           Fig. 12 Differential Pressure Used to Determine Pump Flow


                                                                           8. The pump flow derived from the pressure differential at the suc-
                                                                              tion and discharge connections is only an indicator of the actual
                                                                              flow; it cannot be used to verify the test and balance measure-
                                                                              ments. If pump flow is to be used for balancing verification, it
                                                                              needs to be determined using the Hydraulic Institute procedure
  Fig. 11 Minimum Installation Dimensions for Flowmeter
                                                                              or by measuring the flow through a properly installed metering
                                                                              station 15 to 20 straight pipe diameters downstream from the
which is pressure divided by the fluid density and gravity. The pump
                                                                              pump discharge.
differential head is then used to determine pump flow rate (Figure
12). As long as the differential head used to enter the pump curve is         Power draw should be measured in watts. Ampere readings can-
expressed as head of the fluid being pumped, the pump curve shown          not be trusted because of voltage and power factor problems. If
by the manufacturer should be used as described. The pump curve            motor efficiency is known, the wattage drawn can be related to
may state that it was defined by test with 30°C water. This is unim-       pump brake power (as described on the pump curve) and the oper-
portant, because the same curve applies from 15 to 120°C water, or         ating point determined.
to any fluid within a broad viscosity range.
   Generally, pump-derived flow information, as established by the         Central Plant Chilled-Water Systems
performance curve, is questionable unless the following precautions
are observed:                                                                  For existing installations, establishing accurate thermal load pro-
                                                                           files is of prime importance because it establishes proper primary
1. The installed pump should be factory calibrated by a test to            chilled-water supply temperature and flow. In new installations,
   establish the actual flow/pressure relationship for that particular     actual load profiles can be compared with design load profiles to
   pump. Production pumps can vary from the cataloged curve                obtain valid operating data.
   because of minor changes in impeller diameter, interior casting
                                                                               To perform proper testing and balancing, all interconnecting
   tolerances, and machine fits.
                                                                           points between the primary and secondary systems must be de-
2. When a calibration curve is not available for a centrifugal pump        signed with sufficient temperature, pressure, and flow connections
   being tested, the discharge valve can be closed briefly to establish    so that adequate data may be indicated and/or recorded.
   the no-flow shutoff pressure, which can be compared to the pub-
   lished curve. If the shutoff pressure differs from that published,
                                                                           Water Flow Instruments
   draw a new curve parallel to the published curve. Though not
   exact, the new curve usually fits the actual pumping circumstance          As indicated previously, proper location and use of instruments
   more accurately. Clearance between the impeller and casing min-         is vital to accurate balancing. Instruments for testing temperature
   imizes the danger of damage to the pump during a no-flow test,          and pressure at various locations are listed in Table 3. Flow-indicat-
   but manufacturer verification is necessary.                             ing devices should be placed in water systems as follows:
3. Differential pressure should be determined as accurately as pos-
   sible, especially for pumps with flat flow curves.                      • At each major heating coil bank (0.6 L/s or more)
4. The pump should be operating air-free and without cavitation. A         • At each major cooling coil bank (0.6 L/s or more)
   cavitating pump will not operate to its curve, and differential         • At each bridge in primary-secondary systems
   readings will provide false results.
                                                                           • At each main pumping station
5. Ensure that the pump is operating above the minimum net posi-
   tive suction pressure.                                                  • At each water chiller evaporator
6. Power readings can be used (1) as a check for the operating point       • At each water chiller condenser
   when the pump curve is flat or (2) as a reference check when            • At each water boiler outlet
   there is suspicion that the pump is cavitating or providing false
                                                                           • At each floor takeoff to booster reheat coils, fan coil units, induc-
   readings because of air.
                                                                             tion units, ceiling panels, and radiation (do not exceed 25 termi-
7. The flow determined by the pump curve should be compared to               nals off of any one zone meter probe)
   the flow measured at the flowmeters, flow measured by pressure
   drops through circuits, and flow measured by pressure drops             • At each vertical riser to fan coil units, induction units, and radiation
   through exchangers.                                                     • At the point of tie-in to existing systems
Testing, Adjusting, and Balancing                                                                                                         38.15

     Table 3    Instruments for Monitoring a Water System                  schedule calculated earlier will now be of value should any of the
                             Manifold Single Ther- Test Pressure
                                                                           orifices need to be changed.
Point of Information          Gage Gage mometer Well Tap
                                                                           Steam Flow Measuring Devices
Pump: Suction, discharge        x                                             Many devices are available for measuring flow in steam piping:
Strainer: In, out                                                  x
                                                                           (1) steam meters, (2) condensate meters, (3) orifice plates, (4) ven-
Cooler: In, out                          x        x
Condensers: In, out                      x        x                        turi fittings, (5) steam recorders, and (6) manometers for reading
Concentrator: In, out                    x        x
                                                                           differential pressures across orifice plates and venturi fittings. Some
Absorber: In, out                        x        x                        of these devices are permanently affixed to the piping system to
Tower cell: In, out                                        x       x       facilitate taking instantaneous readings that may be necessary for
Heat exchanger: In, out         x                 x                        proper operation and control. A surface pyrometer used in conjunc-
Coil: In, out                                              x       x       tion with a pressure gage is a convenient way to determine steam
Coil bank: In, out                       x        x                        saturation temperature and the degree of superheat at various loca-
Booster coil: In, out                                              x       tions in the system. This information can be used to evaluate perfor-
Cool panel: In, out                                                x       mance characteristics.
Heat panel: In, out                                        x       x
Unit heater: In, out                                               x                         11.   COOLING TOWERS
Induction: In, out                                                 x
Fan coil: In, out                                                  x           Field-testing cooling towers is demanding and difficult. ASME
Water boiler: In, out                             x                        Standard PTC 23 and CTI Standard Specification ATC-105 estab-
Three-way valve: All ports                                         x       lish procedures for these tests. Certain general guidelines for testing
Zone return main                                  x                        cooling towers are as follows:
Bridge: In, out                                   x
                                                                           Conditions at Time of Test
Water makeup                             x
Expansion tank                           x
                                                                           • Water flow within 15% of design
Strainer pump                                                      x       • Heat load within 30% of design and stabilized
Strainer main                   x                                          • Entering wet bulb within 6.7 K of design
Zone three-way: All ports                                  x       x           Using these limitations and field readings that are as accurate as
                                                                           possible, a projection to design conditions produces an accuracy of
                10.    STEAM DISTRIBUTION                                  ±5% of tower performance.
Procedures for Steam Balancing Variable Flow Systems                       Conditions for Performing Test
                                                                           • Water-circulating systems serving tower should be thoroughly
   Steam distribution cannot be balanced by adjustable flow-
                                                                              cleaned of all dirt and foreign matter. Samples of water should be
regulating devices. Instead, fixed restrictions built into the piping in
                                                                              clear and indicate clear passage of water through pumps, piping,
accordance with carefully designed pipe and orifice sizes are used to
                                                                              screens, and strainers.
regulate flow.
                                                                           • Fans serving cooling tower should operate in proper rotation. For-
   It is important to have a balanced distribution of steam to all por-
                                                                              eign obstructions should be removed. Permanent obstruction
tions of the steam piping at all loads. This is best accomplished by
                                                                              should be noted.
properly designing the steam distribution piping, which includes
                                                                           • Interior filling of cooling tower should be clean and free of for-
carefully considering steam pressure, steam quantities required by
                                                                              eign materials such as scale, algae, or tar.
each branch circuit, pressure drops, steam velocities, and pipe sizes.
                                                                           • Water level in tower basin should be maintained at proper level.
Just as other flow systems are balanced, steam distribution systems
                                                                              Visually check basin sump during full flow to verify that centrif-
are balanced by ensuring that the pressure drops are equalized at
                                                                              ugal action of the water is not causing entrainment of air, which
design flow rates for all portions of the piping. Only marginal bal-
                                                                              could cause pump cavitation.
ancing can be done by pipe sizing. Therefore, additional steps must
                                                                           • Water-circulating pumps should be tested with full flow through
be taken to achieve a balanced performance.
                                                                              tower. If flow exceeds design, it should be valved down until
   Steam flow balance can be improved by using spring-type pack-
                                                                              design is reached. The flow that is finally set should be main-
less supply valves equipped with precalibrated orifices. The valves
                                                                              tained throughout the test period. All valves, except necessary
should have a tight shutoff between 80 to 400 kPa (gage). These
                                                                              balancing valves, should be fully open.
valves have a nonrising stem, are available with a lockshield, and
                                                                           • If makeup and blowdown have facilities to determine flow, set
have a replaceable disk. Orifice flanges can also be used to regulate
                                                                              them to design flow at full flow through the tower. If flow cannot
and measure steam flow at appropriate locations throughout the sys-
                                                                              be determined, shut off both.
tem. The orifice sizes are determined by the pressure drop required
for a given flow rate at a given location. A schedule should be            Instruments
prepared showing (1) orifice sizes, (2) valve or pipe sizes, (3)
required flow rates, and (4) corresponding pressure differentials for          Testing and balancing agencies provide instruments to perform
each flow rate. It may be useful to calculate pressure differentials for   the required tests. Mechanical contractors provide and install all
several flow rates for each orifice size. Such a schedule should be        components such as orifice plates, venturis, balancing valves, ther-
maintained for future reference.                                           mometer wells, gage cocks, and corporation cocks. Designers spec-
                                                                           ify measuring point locations.
   After the appropriate regulating orifices are installed in the
                                                                               Instruments used should be recently calibrated as follows:
proper locations, the system should be tested for tightness by seal-
ing all openings in the system and applying a vacuum of 35 kPa             Temperature
(absolute), held for 2 hours. Next, the system should be readied for       • Thermometer with divisions of 0.1 K in a proper well for water
warm-up and pressurizing with steam following the procedures out-             should be used.
lined in Section VI of the ASME Boiler and Pressure Vessel Code.           • Thermometer with solar shield and 0.1 K divisions or thermocou-
After the initial warm-up and system pressurization, evaluate sys-            ple with 0.1 K readings having mechanical aspiration for wet-
tem steam flow, and compare it to system requirements. The orifice            bulb readings should be used.
38.16                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

• Sling psychrometer may be used for rough checks.                         the HVAC system, particularly with VAV systems and the setting of
• Thermometer with 0.1 K divisions should be used for dry-bulb             the flow measurement parameters in digital terminal unit control-
  readings.                                                                lers.
Water Flow                                                                    Major mechanical systems should be verified after testing,
• Orifice, venturi, and balancing valve pressure drops can be read         adjusting, and balancing is completed. The control system should be
  using a manometer or recently calibrated differential pressure gage.     operated in stages to prove it can match system capacity to varying
• Where corporation cocks are installed, a pitot tube and manome-          load conditions. Mechanical subsystem controllers should be veri-
  ter traverse can be made by trained technicians.                         fied when balancing data are collected, considering that the entire
                                                                           system may not be completely functional at the time of verification.
Test Method                                                                Testing and verification should account for seasonal variations; tests
 1. Conduct water flow tests to determine volume of water in               should be performed under varying outdoor loads to ensure opera-
    tower, and of makeup and blowdown water.                               tional performance. Retesting a random sample of terminal units
                                                                           may be desirable to verify the control technician’s work.
 2. Conduct water temperature tests, if possible, in suitable wells
    as close to tower as possible. Temperature readings at pumps or        Suggested Procedures
    condensing element are not acceptable in tower evaluation. If
    there are no wells, surface pyrometer readings are acceptable.           The following verification procedures may be used with either
 3. Take makeup water volume and temperature readings at point             pneumatic or electrical controls:
    of entry into tower.                                                    1. Obtain design drawings and documentation, and become well
 4. Take blowdown volume and temperature readings at point of                  acquainted with the design intent and specified responsibilities.
    discharge from tower.                                                   2. Obtain copies of approved control shop drawings.
 5. Take inlet and outlet dry- and wet-bulb temperature readings            3. Compare design to installed field equipment.
    using prescribed instruments.                                           4. Obtain recommended operating and test procedures from man-
    • Use wet-bulb entering and leaving temperatures to determine              ufacturers.
       tower actual performance against design.                             5. Verify with the control contractor that all controllers are cali-
    • Use wet- and dry-bulb entering and leaving temperatures to               brated and commissioned.
       determine evaporation involved.                                      6. Check location of transmitters and controllers. Note adverse
 6. If tower has a ducted inlet or outlet where a reasonable duct tra-         conditions that would affect control, and suggest relocation as
    verse can be made, use this air volume as a cross-check of                 necessary.
    tower performance.                                                      7. Note settings on controllers. Note discrepancies between set
 7. Take wet- and dry-bulb temperature readings 1 to 1.5 m from                point for controller and actual measured variable.
    the tower on all inlet sides, halfway between the base and the          8. Verify operation of all limiting controllers, positioners, and
    top of inlet louvers at no more than 1.5 m spacing horizontally            relays (e.g., high- and low-temperature thermostats, high- and
    the readings. Note any unusual inlet conditions.                           low-differential pressure switches, etc.).
 8. Note wind velocity and direction at time of test.                       9. Activate controlled devices, checking for free travel and proper
 9. Take test readings continually with a minimum time lapse                   operation of stroke for both dampers and valves. Verify nor-
    between readings.                                                          mally open (NO) or normally closed (NC) operation.
10. If the first test indicates a tower deficiency, perform two addi-      10. Verify sequence of operation of controlled devices. Note line
    tional tests to verify the original readings.                              pressures and controlled device positions. Correlate to air or
                                                                               water flow measurements. Note speed of response to step
 12.    TEMPERATURE CONTROL VERIFICATION                                       change.
   The test and balance technician should work closely with the tem-       11. Confirm interaction of electrically operated switch transducers.
perature control installer to ensure that the project is completed cor-    12. Confirm interaction of interlock and lockout systems.
rectly. The balancing technician needs to verify proper operation of       13. Coordinate balancing and control technicians’ schedules to
the control and communicate findings back to the agency responsible            avoid duplication of work and testing errors.
for ensuring that the controls have been installed correctly. This is      Pneumatic System Modifications
usually the HVAC system designer, although others may be involved.         1. Verify main control supply air pressure and observe compressor
Generally, the balancing technician does not adjust, relocate, or             and dryer operation.
calibrate the controls. However, this is not always the case, and dif-     2. For hybrid systems using electronic transducers for pneumatic
ferences do occur with VAV terminal unit controllers. The balancing           actuation, modify procedures accordingly.
technician should be familiar with the specifications and design           Electronic Systems Modifications
intent of the project so that all responsibilities are understood.
   During the design and specification phase of the project, the           1. Monitor voltages of power supply and controller output. Deter-
designer should specify verification procedures for the controls and          mine whether the system operates on a grounded or nongrounded
responsibilities for the contractor who installs the temperature              power supply, and check condition. Although electronic controls
controls. It is important that the designer specify the (1) degree of         now have more robust electronic circuits, improper grounding
coordination between the installer of the control and the balancing           can cause functional variation in controller and actuator perfor-
technician and (2) testing responsibilities of each.                          mance from system to system.
   Verification of control operation starts with the balancing tech-       2. Note operation of electric actuators using spring return. Gener-
nician reviewing the submitted documents and shop drawings of                 ally, actuators should be under control and use springs only upon
the control system. In some cases, the controls technician should             power failure to return to a fail-safe position.
instruct the balancing technician in the operation of certain control      Direct Digital Controllers
elements, such as digital terminal unit controllers. This is followed         Direct digital control (DDC) offers nontraditional challenges to
by schedule coordination between the control and balancing tech-           the balancing technician. Many control devices, such as sensors
nicians. In addition, the balancing and controls technicians need to       and actuators, are the same as those in electronic and pneumatic
work together when reviewing the operation of some sections of             systems. Currently DDC is dominated by two types of controllers:
Testing, Adjusting, and Balancing                                                                                                        38.17

fully programmable or application-specific. Fully programmable            Data Recording
controllers offer a group of functions linked together in an appli-          Organized record keeping is extremely important. A camera is
cations program to control a system such as an air-handling unit.         also helpful. Photographs of building components and mechanical
Application-specific controllers are functionally defined with the        and electrical equipment can be reviewed later when the data are
programming necessary to carry out the functions required for a           analyzed.
system, but not all adjustments and settings are defined. Both               Data sheets for energy conservation field surveys contain differ-
types of controllers and their functions have some variations. One        ent and, in some cases, more comprehensive information than those
of the functions is adaptive control, which includes control algo-        used for testing, adjusting, and balancing. Generally, the energy
rithms that automatically adjust settings of various controller           engineer determines the degree of fieldwork to be performed; data
functions.                                                                sheets should be compatible with the instructions received.
    The balancing technician must understand controller functions
so that they do not interfere with the test and balance functions. Lit-   Building Systems
eracy in computer programming is not necessary, although it does
help. When testing the DDC,                                                   The most effective way to reduce building energy waste is to
                                                                          identify, define, and tabulate the energy load by building system.
1. Obtain controller application program. Discuss application of          For this purpose, load is defined as the quantity of energy used in a
   the designer’s sequence with the control programmer.                   building, or by one of its subsystems, for a given period. By follow-
2. Coordinate testing and adjustment of controlled systems with           ing this procedure, the most effective energy conservation opportu-
   mechanical systems testing. Avoid duplication of efforts be-           nities can be achieved more quickly because high priorities can be
   tween technicians.                                                     assigned to systems that consume the most energy.
3. Coordinate storage (e.g., saving to central DDC database and               A building can be divided into nonenergized and energized sys-
   controller memory) of all required system adjustments with con-        tems. Nonenergized systems do not require outside energy sources
   trol technician.                                                       such as electricity and fuel. Energized systems (e.g., mechanical and
   In cases where the balancing agency is required to test discrete       electrical systems) require outside energy. Energized and nonener-
points in the control system,                                             gized systems can be divided into subsystems defined by function.
                                                                          Nonenergized subsystems are (1) building site, envelope, and inte-
1. Establish criteria for test with the designer.                         rior; (2) building use; and (3) building operation.
2. Use reference standards that test the end device through the en-           Building Site, Envelope, and Interior. These subsystems
   tire controller chain (e.g., device, wiring, controller, communi-      should be surveyed to determine how they can be modified to reduce
   cations, and operator monitoring device). An example would be          the building load that the mechanical and electrical systems must
   using a dry block temperature calibrator (a testing device that        meet without adversely affecting the building’s appearance. It is
   allows a temperature to be set, monitored, and maintained in a         important to compare actual conditions with conditions assumed by
   small chamber) to test a space temperature sensor. The sensor is       the designer, so that mechanical and electrical systems can be
   installed with extra wire so that it may be removed from the wall      adjusted to balance their capacities to satisfy actual needs.
   and placed in the calibrator chamber. After the system is ther-            Building Use. These loads can be classified as people occupancy
   mally stabilized, the temperature is read at the controller and the    or operation loads. People occupancy loads are related to schedule,
   central monitor, if installed.                                         density, and mixing of occupancy types (e.g., process and office).
3. Report findings of reference and all points of reading.                People operation loads are varied and include (1) operation of man-
                                                                          ual window shading devices; (2) setting of room thermostats; and
      13.   FIELD SURVEY FOR ENERGY AUDIT                                 (3) conservation-related habits such as turning off lights, closing
   An energy audit is an organized survey of a specific building to       doors and windows, turning off energized equipment when not in
identify and measure all energy uses, determine probable sources of       use, and not wasting domestic hot or chilled water.
energy losses, and list energy conservation opportunities. This is            Building Operation. This subsystem consists of the operation
usually performed as a team effort under the direction of a qualified     and maintenance of all the building subsystems. The load on the
energy engineer. The field data can be gathered by firms employing        building operation subsystem is affected by factors such as (1) the
technicians trained in testing, adjusting, and balancing.                 time at which janitorial services are performed, (2) janitorial crew
                                                                          size and time required to clean, (3) amount of lighting used to perform
Instruments                                                               janitorial functions, (4) quality of equipment maintenance program,
   To determine a building’s energy use characteristics, existing         (5) system operational practices, and (6) equipment efficiencies.
conditions must be accurately measured with proper instruments.
Accurate measurements point out opportunities to reduce waste and         Building Energized Systems
provide a record of the actual conditions in the building before              The energized subsystems of the building are generally plumb-
energy conservation measures were taken. They provide a compila-          ing, heating, ventilating, cooling, space conditioning, control, elec-
tion of installed equipment data and a record of equipment perfor-        trical, and food service. Although these systems are interrelated and
mance before changes. Judgments will be made based on the                 often use common components, logical organization of data re-
information gathered during the field survey; that which is not accu-     quires evaluating the energy use of each subsystem as indepen-
rately measured cannot be properly evaluated.                             dently as possible. In this way, proper energy conservation measures
   Generally, instruments used for testing, adjusting, and balancing      for each subsystem can be developed.
are sufficient for energy conservation surveying. Possible additional
instruments include a power factor meter, light meter, combustion         Process Loads
testing equipment, refrigeration gages, and equipment for recording          In addition to building subsystem loads, the process load in most
temperatures, fluid flow rates, and energy use over time. Only high-      buildings must be evaluated by the energy field auditor. Most tasks
quality instruments should be used.                                       not only require energy for performance, but also affect the energy
   Observation of system operation and any information the techni-        consumption of other building subsystems. For example, if a pro-
cian can obtain from the operating personnel pertaining to the oper-      cess releases large amounts of heat to the space, the process con-
ation should be included in the report.                                   sumes energy and also imposes a large load on the cooling system.
38.18                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

Guidelines for Developing a Field Study Form                                 obtained), flow rate of coil (when other than fan), outdoor wet and
   A brief checklist follows that outlines requirements for a field          dry bulb, time of day, and conditions (sunny or cloudy)
study form needed to conduct an energy audit.                              • Heating coils: entering and leaving dry-bulb temperatures, enter-
   Inspection and Observation of All Systems. Record physical                ing and leaving water temperatures, coil pressure drop (where
and mechanical condition of the following:                                   pressure taps permit and manufacturer’s ratings can be obtained),
                                                                             and flow rate through coil (when other than fan)
• Fan blades, fan scroll, drives, belt tightness, and alignment            • Pumps: no-flow head, full-flow discharge pressure, full-flow suc-
• Filters, coils, and housing tightness                                      tion pressure, full-flow differential pressure, motor running
• Ductwork (equipment room and space, where possible)                        amperes and volts, and power factor (over 3.5 kW)
• Strainers                                                                • Chiller (under cooling load conditions): chiller pressure drop,
• Insulation ducts and piping                                                entering and leaving chilled water temperatures, condenser pres-
• Makeup water treatment and cooling tower                                   sure drop, entering and leaving condenser water temperatures,
                                                                             running amperes and volts, no-load running amperes and volts,
   Interview of Physical Plant Supervisor. Record answers to the             chilled water on and off, and condenser water on and off
following survey questions:                                                • Cooling tower: water flow rate in tower, entering and leaving water
• Is the system operating as designed? If not, what changes have             temperatures, entering and leaving wet bulb, fan motor [amperes,
  been made to ensure its performance?                                       volts, power factor (over 3.5 kW), and ambient wet bulb]
• Have there been modifications or additions to the system?                • Boiler (full fire): input energy (if possible), percent CO2, stack
                                                                             temperature, efficiency, and complete Orsat test on large boilers
• If the system has had a problem, list problems by frequency of
                                                                           • Boiler controls: description of operation
  occurrence.
                                                                           • Temperature controls: operating and set point temperatures for
• Are any systems cycled? If so, which systems and when, and
                                                                             mixed air controller, leaving air controller, hot-deck controller,
  would building load allow cycling systems?
                                                                             cold-deck controller, outdoor reset, interlock controls, and
   Recording System Information. Record the following system/                damper controls; description of complete control system and any
equipment identification:                                                    malfunctions
                                                                           • Outdoor air intake versus exhaust air: total airflow measured by
• Type of system: single-zone, multizone, double-duct, low- or               pitot-tube traverses of both outdoor air intake and exhaust air sys-
  high-velocity, reheat, variable-volume, or other                           tems, where possible. Determine whether an imbalance in the
• System arrangement: fixed minimum outdoor air, no relief, gravity          exhaust system causes infiltration. Observe exterior walls to de-
  or power relief, economizer gravity relief, exhaust return, or other       termine whether outdoor air can infiltrate return air (record
• Air-handling equipment: fans (supply, return, and exhaust) man-            outdoor air, return air, and return air plenum dry- and wet-bulb
  ufacturer, model, size, type, and class; dampers (vortex, scroll, or       temperatures). The greater the differential between outdoor and
  discharge); motors manufacturer, power requirement, full load              return air, the more evident the problem will be.
  amperes, voltage, phase, and service factor
• Chilled- and hot-water coils: area, tubes on face, fin spacing, and                               14.   REPORTS
  number of rows (coil data necessary when shop drawings are not
  available)                                                                  The report is a record of the HVAC system balancing and must be
• Terminals: high-pressure mixing box manufacturer, model, and             accurate in all respects. If the data are incomplete, it must be listed
  type (reheat, constant-volume, variable-volume, induction);              as a deficiency for correction by the installing contractor.
  grilles, registers, and diffusers manufacturer, model, style, and           Reports should comply with ASHRAE Standard 111, be com-
  loss coefficient to convert field-measured velocity to flow rate         plete, and include the location of test drawings. An instrument list
• Main heating and cooling pumps, over 3.5 kW: manufacturer,               including serial numbers and current and future calibration dates
  pump service and identification, model, size, impeller diameter,         should also be provided.
  speed, flow rate, head at full flow, and head at no flow; motor data
  (power, speed, voltage, amperes, and service factor)                         15.   TESTING FOR SOUND AND VIBRATION
• Refrigeration equipment: chiller manufacturer, type, model, serial          Testing for sound and vibration ensures that equipment is oper-
  number, nominal tons, input power, total heat rejection, motor           ating satisfactorily and that no objectionable noise and vibration are
  (kilowatts, amperes, volts), chiller pressure drop, entering and         transmitted to the building structure and occupied space. Although
  leaving chilled water temperatures, condenser pressure drop, con-        sound and vibration are specialized fields that require expertise not
  denser entering and leaving water temperatures, running amperes          normally developed by the HVAC engineer, the procedures to test
  and volts, no-load running amperes and volts                             HVAC are relatively simple and can be performed with a minimum
• Cooling tower: manufacturer, size, type, nominal cooling capac-          of equipment by following the steps outlined in this section. Al-
  ity, range, flow rate, and entering wet-bulb temperature                 though this section provides useful information for resolving com-
• Heating equipment: boiler (small through medium) manufacturer,           mon noise and vibration problems, Chapter 48 should be consulted
  fuel, energy input (rated), and heat output (rated)                      for information on problem solving or the design of HVAC.
   Recording Test Data. Record the following test data:                    Testing for Sound
• Systems in normal mode of operation (if possible): fan motor run-           Present technology does not test whether equipment is operating
  ning amperes and volts and power factor (over 3.5 kW); fan speed,        with desired sound levels; field tests can only determine sound pres-
  total air (pitot-tube traverse where possible), and static pressure      sure levels, and equipment ratings are almost always in terms of
  (discharge static minus inlet total); static profile drawing (static     sound power levels. Until new techniques are developed, the testing
  pressure across filters, heating coil, cooling coil, and dampers);       engineer can only determine (1) whether sound pressure levels are
  static pressure at ends of runs of the system (identifying locations)    within desired limits and (2) which equipment, systems, or compo-
• Cooling coils: entering and leaving dry- and wet-bulb tempera-           nents are the source of excessive or disturbing transmission.
  tures, entering and leaving water temperatures, coil pressure drop          Sound-Measuring Instruments. Although an experienced lis-
  (where pressure taps permit and manufacturer’s ratings can be            tener can often determine whether systems are operating in an
Testing, Adjusting, and Balancing                                                                                                           38.19

acceptably quiet manner, sound-measuring instruments are neces-             equipment as well as sound from other sources such as plumbing
sary to determine whether system noise levels are in compliance             systems and fixtures, elevators, light ballasts, and outdoor noises.
with specified criteria, and if not, to obtain and report detailed infor-   In testing for sound, all sources from other than HVAC equipment
mation to evaluate the cause of noncompliance. Instruments nor-             are considered background or ambient noise.
mally used in field testing are as follows.                                    Background sound measurements generally have to be made
    The precision sound level meter is used to measure sound pres-          (1) when the specification requires that the sound levels from HVAC
sure level. The most basic sound level meters measure overall sound         equipment only, as opposed to the sound level in a space, not exceed
pressure level and have up to three weighted scales that provide lim-       a certain specified level; (2) when the sound level in the space
ited filtering capability. The instrument is useful in assessing out-       exceeds a desirable level, in which case the noise contributed by the
door noise levels in certain situations and can provide limited             HVAC system must be determined; and (3) in residential locations
information on the low-frequency content of overall noise levels,           where little significant background noise is generated during the
but it provides insufficient information for problem diagnosis and          evening hours and where generally low allowable noise levels are
solution. Its usefulness in evaluating indoor HVAC sound sources is         specified or desired. Because background noise from outdoor
thus limited.                                                               sources such as vehicular traffic can fluctuate widely, sound mea-
    Proper evaluation of HVAC sound sources requires a sound level          surements for residential locations are best made in the normally
meter capable of filtering overall sound levels into frequency incre-       quiet evening hours. Procedures for residential sound measure-
ments of one octave or less.                                                ments can be found in ASTM Standard E1574, Measurement of
    Sound analyzers provide detailed information about sound                Sound in Residential Spaces.
pressure levels at various frequencies through filtering networks.             Sound Testing. Ideally, a building should be completed and
The most popular sound analyzers are the octave band and center             ready for occupancy before sound level tests are taken. All spaces in
frequency, which break the sound into the eight octave bands of             which readings will be taken should be furnished with whatever
audible sound. Instruments are also available for 0.33, 0.1, and            drapes, carpeting, and furniture are typical because these affect the
narrower spectrum analysis; however, these are primarily for lab-           room absorption, which can affect sound levels and the subjective
oratory and research applications. Sound analyzers (octave mid-             quality of the sound. In actual practice, because most tests must be
band or center frequency) are required where specifications are             conducted before the space is completely finished and furnished for
based on noise criteria (NC) and room criteria (RC) curves or sim-          final occupancy, the testing engineer must make some allowances.
ilar frequency criteria and for problem jobs where a knowledge of           Because furnishings increase the absorption coefficient and reduce
frequency is necessary to determine proper corrective action.               by about 4 dB the sound pressure level that can be expected between
    Personal computers are a versatile sound-measuring tool. Soft-          most live and dead spaces, the following guidelines should suffice
ware used on portable computers has all the functional capabilities         for measurements made in unfurnished spaces. If the sound pressure
described previously, plus many that previously required a fully            level is 5 dB or more over the specified or desired criterion, it can be
equipped acoustical laboratory. This type of sound-measuring sys-           assumed that the criterion will not be met, even with the increased
tem is many times faster and much more versatile than conventional          absorption provided by furnishings. If the sound pressure level is 0
sound level meters. With suitable accessories, it can also be used to       to 4 dB greater than the specified or desired criterion, recheck when
evaluate vibration levels. Accuracy and calibration to applicable           the room is furnished to determine compliance.
standards are of concern for software.                                         Follow this general procedure:
    Regardless of which sound-measuring system is used, it should be
calibrated before each use. Some systems have built-in calibration,         1. Obtain a complete set of accurate, as-built drawings and specifi-
while others use external calibrators. Much information is available           cations, including duct and piping details. Review specifications
on the proper application and use of sound-measuring instruments.              to determine sound and vibration criteria and any special instruc-
    Air noise, caused by air flowing at a velocity of over 5 m/s or by         tions for testing.
winds over 19 km/h, can cause substantial error in sound measure-           2. Visually check for noncompliance with plans and specifications,
ments because of wind effect on the microphone. For outdoor mea-               obvious errors, and poor workmanship. Turn system on for aural
surements or in drafty places, either a wind screen for the                    check. Listen for noise and vibration, especially duct leaks and
microphone or a special microphone is required. When in doubt, use             loose fittings.
a wind screen on standard microphones.                                      3. Adjust and balance equipment, as described in other sections, so
    Sound Level Criteria. Without specified values, the testing                that final acoustical tests are made with the HVAC as it will be
engineer must determine whether sound levels are within acceptable             operating. It is desirable to perform acoustical tests for both
limits (Chapter 47). Note that complete absence of noise is seldom             summer and winter operation, but where this is not practical,
a design criterion, except for certain critical locations such as sound        make tests for the summer operating mode, as it usually has the
and recording studios. In most locations, a certain amount of noise            potential for higher sound levels. Tests must be made for all
is desirable to mask other noises and provide speech privacy; it also          mechanical equipment and systems, including standby.
provides an acoustically pleasing environment, because few people           4. Check calibration of instruments.
can function effectively in extreme quiet. Table 1 in Chapter 8 of the      5. Measure sound levels in all areas as required, combining mea-
2013 ASHRAE Handbook—Fundamentals lists typical sound pres-                    surements as indicated in step 3 if equipment or systems must be
sure levels. In determining allowable HVAC equipment noise, it is              operated separately. Before final measurements are made in any
as inappropriate to demand 30 dB for a factory where the normal                particular area, survey the area using an A-weighted scale reading
noise level is 75 dB as it is to specify 60 dB for a private office where      (dBA) to determine the location of the highest sound pressure
the normal noise level might be 35 dB.                                         level. Indicate this location on a testing form, and use it for test
    Most field sound-measuring instruments and techniques yield an             measurements. Restrict the preliminary survey to determine loca-
accuracy of ±3 dB, the smallest difference in sound pressure level             tion of test measurements to areas that can be occupied by stand-
that the average person can discern. A reasonable tolerance for                ing or sitting personnel. For example, measurements would not
sound criteria is 5 dB; if 35 dBA is considered the maximum allow-             be made directly in front of a diffuser located in the ceiling, but
able noise, the design engineer should specify 30 dBA.                         would be made as close to the diffuser as standing or sitting per-
    The measured sound level of any location is a combination of               sonnel might be situated. In the absence of specified sound crite-
all sound sources present, including sound generated by HVAC                   ria, the testing engineer should measure sound pressure levels in
38.20                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

    all occupied spaces to determine compliance with criteria indi-          openings (acoustical leaks) in the separating floor or wall or by
    cated in Chapter 48 and to locate any sources of excessive or dis-       improper, ineffective, or maladjusted vibration isolation systems.
    turbing noise. With octave band sound level measurements,                   Unless the noise source or path of transmission is quite obvious,
    overall NC and RC values can be determined. Measurements of              the best way to identify it is by eliminating all sources systemati-
    63 to 8000 Hz should be considered the minimum when sound                cally as follows:
    levels in the 16 and 31.5 Hz octave band are desired, from com-
    pleteness and evaluation of the possibility of noise-induced vibra-      1. Turn off all equipment to make sure that the objectionable noise is
    tion as evaluated by RC and NCB methods.                                    caused by the HVAC. If the noise stops, the HVAC components
6. Determine whether background noise measurements must be                      (compressors, fans, and pumps) must be operated separately to
                                                                                determine which are contributing to the objectionable noise.
    made.
                                                                                Where one source of disturbing noise predominates, the test can
   • If specification requires determining sound level from HVAC
                                                                                be performed starting with all equipment in operation and turning
      equipment only, background noise readings must be taken with
                                                                                off components or systems until the disturbing noise is eliminated.
      HVAC equipment turned off.
                                                                                Tests can also be performed starting with all equipment turned off
   • If specification requires compliance with a specific noise level           and operating various component equipment singularly, which
      or criterion (e.g., sound levels in office areas not to exceed            permits evaluation of noise from each individual component.
      35 dBA), ambient noise measurements must be made only if
                                                                                    Any equipment can be termed a predominant noise source if,
      the noise level in any area exceeds the specified value.
                                                                                when the equipment is shut off, the sound level drops 3 dBA or
   • For residential locations and areas requiring very low noise,              if, when measurements are taken with equipment operating indi-
      such as sound recording studios and locations used during the             vidually, the sound level is within 3 dBA of the overall objection-
      normally quieter evening hours, it is usually desirable to take           able measurement.
      sound measurements in the evening and/or take ambient noise
                                                                                    When a sound level meter is not used, it is best to start with all
      measurements.
                                                                                equipment operating and shut off components one at a time
7. For outdoor noise measurements to determine noise radiated by                because the ear can reliably detect differences and changes in
    outdoor or roof-mounted equipment such as cooling towers and                noise but not absolute levels.
    condensing units, the section on Sound Control for Outdoor
                                                                             2. When some part of the HVAC system is established as the source
    Equipment in Chapter 48, which presents proper procedure and
                                                                                of objectionable noise, try to further isolate the source. By walk-
    necessary calculations, should be consulted.
                                                                                ing around the room, determine whether the noise is coming
   Noise Transmission Problems. Regardless of precautions taken                 through air outlets or returns, hung ceiling, or floors or walls.
by the specifying engineer and installing contractors, situations can        3. If the noise is coming through the hung ceiling, check that ducts
occur where the sound level exceeds specified or desired levels, and            and pipes are isolated properly and not touching the hung ceiling
there will be occasional complaints of noise in completed installa-             supports or electrical fixtures, which would provide large noise
tions. A thorough understanding of Chapter 48 and the section on                radiating surfaces. If ducts and pipes are the source of noise and
Testing for Vibration in this chapter is desirable before attempting to         are isolated properly, possible remedies to reduce noise include
resolve any noise and vibration transmission problems. The follow-              changing flow conditions, installing silencers, and/or wrapping
ing is intended as an overall guide rather than a detailed problem-             the duct or pipe with an acoustical barrier or lagging such as a
solving procedure.                                                              lead blanket or other materials suitable for the location (see
   All noise transmission problems can be evaluated in terms of the             Chapter 48).
source-path-receiver concept. Objectionable transmission can be              4. If noise is coming through the walls, ceiling, or floor, check for
resolved by (1) reducing noise at the source by replacing defective             any openings to adjoining shafts or equipment rooms, and
equipment, repairing improper operation, proper balancing and                   check vibration isolation systems to ensure that there is no
adjusting, and replacing with quieter equipment; (2) attenuating                structure-borne transmission from nearby equipment rooms or
paths of transmission with silencers, vibration isolators, and wall             shafts.
treatment to increase transmission loss; and (3) reducing or masking         5. Noise traced to air outlets or returns usually requires careful eval-
objectionable noise at the receiver by increasing room absorption or            uation by an engineer or acoustical consultant to determine the
introducing a nonobjectionable masking sound. The following dis-                source and proper corrective action (see Chapter 48). In general,
cussion includes ways to identify actual noise sources using simple             air outlets can be selected to meet any acoustical design goal by
instruments or no instruments and possible corrections.                         keeping the velocity sufficiently low. For any given outlet, the
   When troubleshooting in the field, the engineer should listen to             sound level increases about 2 dB for each 10% increase in airflow
the offending sound. The best instruments are no substitute for                 velocity over the vanes, and doubling the velocity increases the
careful listening, because the human ear has the remarkable ability             sound level by about 12 to 15 dB. Approach conditions caused by
to identify certain familiar sounds such as bearing squeak or duct              improperly located control dampers or improperly sized diffuser
leaks and can discern small changes in frequency or sound character             necks can increase sound levels by 10 to 20 dB. Using variable-
that might not be apparent from meter readings only. The ear is also            frequency drive (VFD) speed controllers on air-handling units
a good direction and range finder; noise generally gets louder as one           can help evaluate air velocity concerns. Dampers used to limit
approaches the source, and direction can often be determined by                 airflow often influence overall sound levels.
turning the head. Hands can also identify noise sources. Air jets                   A simple, effective instrument that aids in locating noise
from duct leaks can often be felt, and the sound of rattling or vibrat-         sources is a microphone mounted on a pole. It can be used to
ing panels or parts often changes or stops when these parts are                 localize noises in hard-to-reach places, such as hung ceilings and
touched.                                                                        behind heavy furniture.
   In trying to locate noise sources and transmission paths, the engi-       6. If noise is traced to an air outlet, measure the A-weighted sound
neer should consider the location of the affected area. In areas remote         level close to it but with no air blowing against the microphone.
from equipment rooms containing significant noise producers but                 Then, remove the inner assembly or core of the air outlet and
adjacent to shafts, noise is usually the result of structure-borne trans-       repeat the reading with the meter and the observer in exactly the
mission through pipe and duct supports and anchors. In areas adjoin-            same position as before. If the second reading is more than 3 dB
ing, above, or below equipment rooms, noise is usually caused by                below the first, a significant amount of noise is caused by airflow
Testing, Adjusting, and Balancing                                                                                                           38.21

   over the vanes of the diffuser or grille. In this case, check whether       Instruments. Although instruments are not required to test vi-
   the system is balanced properly. As little as 10% too much air          bration isolation systems, they are essential to test equipment vibra-
   increases the sound generated by an air outlet by 2.5 dB. As a last     tion properly.
   resort, a larger air outlet could be substituted to obtain lower air        Sound-level meters and computer-driven sound-measuring
   velocities and hence less turbulence for the same air quality.          systems are the most useful instruments for measuring and evalu-
   Before this is considered, however, the air approach to the outlet      ating vibration. Usually, they are fitted with accelerometers or vi-
   should be checked.                                                      bration pickups for a full range of vibration measurement and
      Noise far exceeding the normal rating of a diffuser or grille is     analysis. Other instruments used for testing vibration in the field
   generated when a throttled damper is installed close to it. Air         are described as follows.
   jets impinge on the vanes or cones of the outlet and produce                Reed vibrometers are relatively inexpensive and are often used for
   edge tones similar to the hiss heard when blowing against the           testing vibration, but their relative inaccuracy limits their usefulness.
   edge of a ruler. The material of the vanes has no effect on this            Vibrometers are moderately priced and measure vibration am-
   noise, although loose vanes may cause additional noise from             plitude by means of a light beam projected on a graduated scale.
   vibration.                                                                  Vibrographs are moderately priced mechanical instruments that
      When balancing air outlets with integral volume dampers,             measure both amplitude and frequency. They provide a chart
   consider the static pressure drop across the damper, as well as the     recording amplitude, frequency, and actual wave form of vibration.
   air quantity. Separate volume dampers should be installed suffi-        They can be used for simple, accurate determination of the natural
   ciently upstream from the outlet that there is no jet impingement.      frequency of shafts, components, and systems by a bump test.
   Plenum inlets should be brought in from the side, so that jets do           Reed vibrometers, vibrometers, and vibrographs have largely
   not impinge on the outlet vanes.                                        been supplanted by electronic meters that are more accurate and
7. If air outlets are eliminated as sources of excessive noise, inspect    have become much more affordable.
   the fan room. If possible, change fan speed by about 10%. If res-           Vibration meters are moderately priced, relatively simple-to-
   onance is involved, this small change can make a significant            use modern electronic instruments that measure the vibration ampli-
   difference.                                                             tude. They provide a single broadband (summation of all frequen-
                                                                           cies) number identifying the magnitude of the vibration level. Both
8. Sometimes fans are poorly matched to the system. If a belt-
                                                                           analog and digital readouts are common.
   driven fan delivers air at a higher static pressure than is needed to
                                                                               Vibration analyzers are relatively expensive electronic instru-
   move the design air quantity through the system, reduce fan
                                                                           ments that measure amplitude and frequency, usually incorporating
   speed by changing sheaves. If the fan does not deliver enough air,
                                                                           a variable filter.
   consider increasing fan speed only after checking the duct sys-
                                                                               Strobe lights are often used with many of the other instruments
   tem for unavoidable losses. Turbulence in the air approach to the
                                                                           for analyzing and balancing rotating equipment.
   fan inlet increases fan sound generation and decreases its air
   capacity. Other parts that may cause excessive turbulence are               Stethoscopes are available as inexpensive mechanic’s type (basi-
   dampers, duct bends, and sudden enlargements or contractions            cally, a standard stethoscope with a probe attachment), relatively in-
   of the duct. When investigating fan noise, seek assistance from         expensive models incorporating a tunable filter, and moderately
   the fan supplier or manufacturer.                                       priced powered types that electronically amplify sound and provide
                                                                           some type of meter and/or chart recording.
9. If additional acoustical treatment is to be installed in the duct-          The choice of instruments depends on the test. Vibrometers and
   work, obtain a frequency analysis. This involves the use of an          vibration meters can be used to measure vibration amplitude as an
   octave-band analyzer and should generally be left to a trained          acceptance check. Because they cannot measure frequency, they
   engineer or acoustic analysis consultant.                               cannot be used for analysis and primarily function as a go/no-go
                                                                           instrument. The best acceptance criteria consider both amplitude
Testing for Vibration                                                      and frequency. Anyone seriously concerned with vibration testing
   Vibration testing is necessary to ensure that (1) equipment is          should use an instrument that can determine frequency as well as
operating within satisfactory vibration levels and (2) objectionable       amplitude, such as a vibrograph or vibration analyzer.
vibration and noise are not transmitted to the building structure.             Vibration measurement instruments (both meters and analyzers)
Although these two factors are interrelated, they are not necessarily      made specifically for measuring machinery vibration typically use
interdependent. A different solution is required for each, and it is       moving coil velocity transducers, which are sizable and rugged.
essential to test both the isolation and vibration levels of equip-        These are typically limited to a lower frequency of 500 cycles per
ment.                                                                      minute (cpm) [8.33 Hz] with normal calibration. If measuring
                                                                           very-low-speed machinery such as large fans, cooling towers, or
   General Procedure.
                                                                           compressors operating below this limit, use an adjustment factor
1. Make a visual check of all equipment for obvious errors that            provided by the instrument manufacturer or use an instrument with
   must be corrected immediately.                                          a lower low-frequency limit, which typically uses a smaller accel-
2. Make sure all isolation is free-floating and not short-circuited by     erometer as the vibration pickup transducer.
   obstruction between equipment or equipment base and building                Testing Vibration Isolation.
   structure.
                                                                           1. Ensure that equipment is free-floating by applying an unbal-
3. Turn on the system for an aural check of any obviously rough op-            anced load, which should cause the equipment to move freely
   eration. Checking bearings with vibration measurement instru-               and easily. On floor-mounted equipment, check that there are no
   mentation is especially important because bearings can become               obstructions between the base or foundation and the building
   defective in transit and/or if equipment was not properly stored,           structure that would cause transmission while still permitting
   installed, or maintained. Defective bearings should be replaced             equipment to rock relatively free because of the application of an
   immediately to avoid damage to the shaft and other components.              unbalanced force (Figure 13). On suspended equipment, check
4. Adjust and balance equipment and systems so that final vibration            that hanger rods are not touching the hanger. Rigid connections
   tests are made on equipment as it will actually be operating.               such as pipes and ducts can prohibit mounts from functioning
5. Test equipment vibration.                                                   properly and from providing a transmission path. Note that the
38.22                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

   fact that the equipment is free floating does not mean that the             Testing Equipment Vibration. Testing equipment vibration is
   isolators are functioning properly. For example, a 500 rpm fan on       necessary as an acceptance check to determine whether equipment
   isolators with a natural frequency of 500 cpm (8.33 Hz) could be        is functioning properly and to ensure that objectionable vibration
   free-floating but would actually be in resonance, resulting in          and noise are not transmitted. Although a person familiar with
   transmission to the building and excessive movement.                    equipment can determine when it is operating roughly, instruments
2. Determine whether isolators are adjusted properly and providing         are usually required to determine accurately whether vibration lev-
   desired isolation efficiency. All isolators supporting a piece of       els are satisfactory.
   equipment should have approximately the same deflection (i.e.,              Vibration Tolerances. Vibration tolerance criteria are listed in
   they should be compressed the same under the equipment). If             Table 45 of Chapter 48. These criteria are based on equipment in-
   not, they have been improperly adjusted, installed, or selected;        stalled on vibration isolators and can be met by any reasonably
   this should be corrected immediately. Note that isolation effi-         smoothly running equipment. Note that values in Chapter 48 are
   ciency cannot be checked by comparing vibration amplitude on            based on root-mean-square (RMS) values; other sources often use
   equipment to amplitude on the structure (Figure 14).                    peak-to-peak or peak values, especially for displacements. For sinu-
      The only accurate check of isolation efficiencies is to compare      soid responses, it is simple to obtain peak from RMS values, but in
   vibration measurements of equipment operating with isolators to         application the relationship may not be so straightforward. The
   measurements of equipment operating without isolators. Be-              main advantage of RMS is that the same instrumentation can be
   cause this is usually impractical, it is better to check whether the    used for both sound and vibration measurements by simply chang-
   isolator’s deflection is as specified and whether the specified or      ing the transducer. Also, there is only one recognized reference level
   desired isolation efficiency is being provided. Figure 15 shows         for the decibel used for sound-pressure levels, but for vibration
   natural frequency of isolators as a function of deflection and          levels there are several recognized ones but no single standard. A
   indicates the theoretical isolation efficiencies for various fre-       common mistake in interpreting vibration data is misunderstanding
   quencies at which the equipment operates.                               the reference level and whether the vibration data are RMS, peak-to-
                                                                           peak, or peak values. Use great care in publishing and interpreting
   Although it is easy to determine the deflection of spring mounts        vibration data and converting to and from linear absolute values and
by measuring the difference between the free heights with a ruler          levels in decibels.
(information as shown on submittal drawings or available from a
                                                                               Procedure for Testing Equipment Vibration.
manufacturer), these measurements are difficult with most pad or
rubber mounts. Further, most pad and rubber mounts do not lend             1. Determine operating speeds of equipment from nameplates,
themselves to accurate determination of natural frequency as a func-           drawings, or a speed-measuring device such as a tachometer or
tion of deflection. For these mounts, the most practical approach is to        strobe, and indicate them on the test form. For any equipment
check that there is no excessive vibration of the base and no notice-          where the driving speed (motor) is different from the driven
able or objectionable vibration transmission to the building structure.        speed (fan wheel, rotor, impeller) because of belt drive or gear
   If isolators are in the 90% efficiency range and there is transmis-         reducers, indicate both driving and driven speeds.
sion to the building structure, either the equipment is operating          2. Determine acceptance criteria from specifications, and indicate
roughly or there is a flanking path of transmission, such as connect-          them on the test form. If specifications do not provide criteria,
ing piping or obstruction, under the base.                                     use those shown in Chapter 48.
                                                                           3. Ensure that the vibration isolation system is functioning properly
                                                                               (see the section on Testing Vibration Isolation).
                                                                           4. Operate equipment and make visual and aural checks for any
                                                                               apparent rough operation. Any defective bearings, misalign-
                                                                               ment, or obvious rough operation should be corrected before




             Fig. 13    Obstructed Isolation Systems




              Fig. 14    Testing Isolation Efficiency                          Fig. 15 Isolator Natural Frequencies and Efficiencies
Testing, Adjusting, and Balancing                                                                                                         38.23

    proceeding further. If not corrected, equipment should be con-       caused by imbalance. An unbalanced rotating part develops centrif-
    sidered unacceptable.                                                ugal force, which causes it to vibrate at rotational frequency. Vibra-
5. Measure and record vibration at bearings of driving and driven        tion at rotational frequency can also result from other conditions
    components in horizontal, vertical, and, if possible, axial direc-   such as a bent shaft, an eccentric sheave, misalignment, and reso-
    tions. At least one axial measurement should be made for each        nance. If vibration amplitude exceeds allowable tolerance at rota-
    rotating component (fan motor, pump motor).                          tional frequency, the following steps should be taken before
6. Evaluate measurements.                                                performing field balancing of rotating parts:
    Evaluating Vibration Measurements.                                   1. Check vibration amplitude as equipment goes up to operating
    Amplitude Measurement. When specification for acceptable                speed and as it coasts to a stop. Any significant peaks at or near
equipment vibration is based on amplitude measurements only, and            operating speed, as shown in Figure 16, indicate probable reso-
measurements are made with an instrument that measures only                 nance (i.e., some part having a natural frequency close to the oper-
amplitude (e.g., a vibration meter or vibrometer),                          ating speed, resulting in greatly amplified levels of vibration).
• No measurement should exceed specified values or values shown                A bent shaft or eccentricity usually causes imbalance that re-
   in Tables 45 or 46 of Chapter 48, taking into consideration re-          sults in significantly higher vibration amplitude at lower speeds,
   duced values for equipment installed on inertia blocks                   as shown in Figure 17, whereas vibration caused by imbalance
                                                                            generally increases as speed increases.
• No measurement should exceed values shown in Tables 45 or 46
                                                                               If a bent shaft or eccentricity is suspected, check the dial indi-
   of Chapter 48 for driving and driven speeds, taking into consider-
                                                                            cator. A bent shaft or eccentricity between bearings as shown in
   ation reduced values for equipment installed on inertia blocks.
                                                                            Figure 18A can usually be compensated for by field balancing,
   For example, with a belt-driven fan operating at 800 rpm and hav-
                                                                            although some axial vibration might remain. Field balancing
   ing an 1800 rpm driving motor, amplitude measurements at fan
                                                                            cannot correct vibration caused by a bent shaft on direct-
   bearings must be in accordance with values shown for 800 cpm
                                                                            connected equipment, on belt-driven equipment where the shaft
   (13.3 Hz), and measurements at motor bearings must be in accor-
                                                                            is bent at the location of sheave, or if the sheave is eccentric (Fig-
   dance with values shown for 1800 cpm (30 Hz). If measurements
                                                                            ure 18B). This is because the center-to-center distance of the
   at motor bearings exceed specified values, take measurements of
                                                                            sheaves fluctuates, each revolution resulting in vibration.
   the motor only with belts removed to determine whether there is
   feedback vibration from the fan.                                      2. For belt- or gear-driven equipment where vibration is at motor
                                                                            driving frequency rather than driven speed, it is best to discon-
• No axial vibration measurement should exceed maximum radial
                                                                            nect the drive to perform tests. If the vibration amplitude of the
   (vertical or horizontal) vibration at the same location.
                                                                            motor operating by itself does not exceed specified or allowable
    Amplitude and Frequency Measurement. When specification for             values, excessive vibration (when the drive is connected) is prob-
acceptable equipment vibration is based on both amplitude and fre-          ably a function of bent shaft, misalignment, eccentricity, reso-
quency measurements, and measurements are made with instruments             nance, or loose holddown bolts.
that measure both amplitude and frequency (e.g., a vibrograph or         3. Vibration caused by imbalance can be corrected in the field by
vibration analyzer),                                                        firms specializing in this service or by testing personnel if they
• Amplitude measurements at driving and driven speeds should not            have appropriate equipment and experience.
   exceed specified values or values shown in Tables 45 or 46 of Chap-
                                                                            Vibration at Other than Rotational Frequency. Vibration at fre-
   ter 48, taking into consideration reduced values for equipment in-
                                                                         quencies other than driving and driven speeds is generally consid-
   stalled on inertia blocks. Measurements that exceed acceptable
                                                                         ered unacceptable. Table 4 shows some common conditions that can
   amounts may be evaluated as explained in the section on Vibration
                                                                         cause vibration at other than rotational frequency.
   Analysis.
                                                                            Resonance. If resonance is suspected, determine which part of
• Axial vibration measurements should not exceed maximum radial
                                                                         the system is in resonance.
   (vertical or horizontal) vibration at the same location.
                                                                            Isolation Mounts. The natural frequency of the most commonly
• The presence of any vibration at frequencies other than driving or
                                                                         used spring mounts is a function of spring deflection, as shown in
   driven speeds is generally reason to rate operation unacceptable;
                                                                         Figure 19, and it is relatively easy to calculate by determining the
   this vibration should be analyzed as explained in the section on
                                                                         difference between the free and operating height of the mount, as
   Vibration Analysis.
                                                                         explained in the section on Testing Vibration Isolation. This tech-
    Vibration Analysis. The following guide covers most vibration
problems that may be encountered.
    Axial Vibration Exceeds Radial Vibration. When the amplitude
of axial vibration (parallel with shaft) at any bearing exceeds radial
vibration (perpendicular to shaft, vertical or horizontal), it usually
indicates misalignment, most common on direct-driven equipment
because flexible couplings accommodate parallel and angular mis-
alignment of shafts. This misalignment can generate forces that
cause axial vibration, which can cause premature bearing failure, so
misalignment should be checked carefully and corrected promptly.
Other possible causes of large-amplitude axial vibration are reso-
nance, defective bearings, insufficient rigidity of bearing supports
or equipment, and loose hold-down bolts.
    Vibration Amplitude Exceeds Allowable Tolerance at Rotational
Speed. The allowable vibration limits established by Table 46 of
Chapter 48 are based on vibration caused by rotor imbalance, which
results in vibration at rotational frequency. Although vibration
caused by imbalance must be at the frequency at which the part is
rotating, a vibration at rotational frequency does not have to be                  Fig. 16 Vibration from Resonant Condition
38.24                                                                             2015 ASHRAE Handbook—HVAC Applications (SI)

      Table 4 Common Causes of Vibration Other than
              Unbalance at Rotation Frequency
Frequency      Source
0.5  rpm      Vibration at approximately 0.5 rpm can result from
               improperly loaded sleeve bearings. This vibration will
               usually disappear suddenly as equipment coasts down from
               operating speed.
2  rpm        Equipment is not tightly secured or bolted down.
2  rpm        Misalignment of couplings or shafts usually results in                    Fig. 19 Natural Frequency of Vibration Isolators
               vibration at twice rotational frequency and generally a
               relatively high axial vibration.
Many  rpm     Defective antifriction (ball, roller) bearings usually result in
               low-amplitude, high-frequency, erratic vibration. Because
               defective bearings usually produce noise rather than any
               significantly measurable vibration, it is best to check all
               bearings with a listening device.




                                                                                                  Fig. 20 Typical Tie Rod Assembly

                                                                                   Where disturbing transmission consists solely of vibration, an instru-
                                                                                   ment will probably be helpful, unless vibration is significantly above
                                                                                   the sensory level of perception. Vibration below sensory perception is
                                                                                   generally not objectionable.
                                                                                      If equipment is located near the affected area, check isolation
                                                                                   mounts and equipment vibration. If vibration is not being trans-
                                                                                   mitted through the base, or if the area is remote from equipment,
                                                                                   the probable cause is transmission through connected piping and/
            Fig. 17 Vibration Caused by Eccentricity                               or ducts. Ducts can usually be isolated by isolation hangers. How-
                                                                                   ever, transmission through connected piping is very common and
                                                                                   presents many problems that should be understood before
                                                                                   attempting to correct them (see the following section).
                                                                                      Vibration and Noise Transmission in Piping. Vibration and
                                                                                   noise in connected piping can be generated by either equipment
                                                                                   (e.g., pump or compressor) or flow (velocity). Mechanical vibration
                                                                                   from equipment can be transmitted through the walls of pipes or by
                         Fig. 18     Bent Shafts                                   a water column. Flexible pipe connectors, which provide system
                                                                                   flexibility to permit isolators to function properly and protect equip-
nique cannot be applied to rubber, pad, or fiberglass mounts, which                ment from stress caused by misalignment and thermal expansion,
have a natural frequency in the 300 to 3000 cpm (5 to 50 Hz) range.                can be useful in attenuating mechanical vibration transmitted
Natural frequency for such mounts is determined by a bump test.                    through a pipe wall. However, they rarely suppress flow vibration
Any resonance with isolators should be immediately corrected                       and noise and only slightly attenuate mechanical vibration as trans-
because it results in excessive movement of equipment and more                     mitted through a water column.
transmission to the building structure than if equipment were                         Tie rods are often used with flexible rubber hose and rubber
attached solidly to the building (installed without isolators).                    expansion joints (Figure 20). Although they accommodate thermal
   Components. Resonance can occur with any shaft, structural base,                movements, they hinder vibration and noise isolation. This is
casing, and connected piping. The easiest way to determine natural                 because pressure in the system causes the hose or joint to expand
frequency is to perform a bump test with a vibration spectrum                      until resilient washers under tie rods are virtually rigid. To isolate
analyzer. This test consists of bumping the part and measuring; the                noise adequately with a flexible rubber connector, tie rods and
part will vibrate at its natural frequency, which will show up as a                anchor piping should not be used. However, this technique generally
response peak on the analyzer. However, most of these instruments are              cannot be used with pumps on spring mounts, which would still
restricted to frequencies above 500 cpm (8.3 Hz). They therefore can-              permit the hose to elongate. Flexible metal hose can be used with
not be used to determine natural frequencies of most isolation systems,            spring-isolated pumps because wire braid serves as tie rods; metal
which usually have natural frequencies lower than 500 cpm (8.3 Hz).                hose controls vibration but not noise.
Checking for Vibration Transmission. The source of vibration trans-                   Problems of transmission through connected piping are best
mission can be checked by determining frequency with a vibration                   resolved by changes in the system to reduce noise (improve flow
analyzer and tracing back to equipment operating at this speed. How-               characteristics, reduce impeller size) or by completely isolating pip-
ever, the easiest and usually best method (even if test equipment is               ing from the building structure. Note, however, that it is almost
being used) is to shut off components one at a time until the source of            impossible to isolate piping completely from the structure, because
transmission is located. Most transmission problems cause disturbing               the required resiliency is inconsistent with rigidity requirements of
noise; listening is the most practical approach to determine a noise               pipe anchors and guides. Chapter 48 contains information on flexi-
source because the ear is usually better than instruments at distinguish-          ble pipe connectors and resilient pipe supports, anchors, and guides,
ing small differences and changes in character and amount of noise.                which should help resolve any piping noise transmission problems.
Testing, Adjusting, and Balancing                                                                                                                  38.25

                            REFERENCES                                           AMCA. 2007. Fan application manual. Air Movement and Control Associ-
                                                                                    ation, Arlington Heights, IL.
AMCA. 1999. Laboratory methods of testing fans for rating. Standard 210-         Armstrong Pump. 1986. Technology of balancing hydronic heating and
   99/ASHRAE Standard 51-1999. Air Movement and Control Associa-                    cooling systems. Armstrong Pump, North Tonawanda, NY.
   tion, Arlington Heights, IL.                                                  ASA. 2006. Specification for sound level meters. Standard 1.4-83 (R 2006).
ASHRAE. 2010. Energy standard for buildings except low-rise residential             Acoustical Society of America, New York.
   buildings. ANSI/ASHRAE/IESNA Standard 90.1-2010.                              ASHRAE. 2007. The HVAC commissioning process. Guideline 1-2007.
ASHRAE. 2008. Measurement, testing, adjusting and balancing of building          Coad, W.J. 1985. Variable flow in hydronic systems for improved stability,
   HVAC systems. Standard 111-2008.                                                 simplicity and energy economics. ASHRAE Transactions 91(1B):224-237.
ASHRAE. (Updated semiannually.) ASHRAE Terminology. https://www                  Eads, W.G. 1983. Testing, balancing and adjusting of environmental sys-
   .ashrae.org/resources--publications/free-resources/ashrae-terminology.           tems. In Fan Engineering, 8th ed. Buffalo Forge Company, Buffalo, NY.
ASME. 2003. Atmospheric water cooling equipment. Standard PTC 23-03.             Gladstone, J. 1981. Air conditioning—Testing and balancing: A field prac-
   American Society of Mechanical Engineers, New York.                              tice manual. Van Nostrand Reinhold, New York.
ASME. 2010. Boiler and pressure vessel code, Section VI. American Soci-          Gupton, G. 1989. HVAC controls, operation and maintenance. Van Nostrand
   ety of Mechanical Engineers, New York.                                           Reinhold, New York.
ASTM. 2006. Standard test method for measurement of sound in residential         Haines, R.W. 1987. Control systems for heating, ventilating and air condi-
   spaces. Standard E1574-98 (RA 2006). American Society for Testing                tioning, 4th ed. Van Nostrand Reinhold, New York.
   and Materials, West Conshohocken, PA.                                         Hansen, E.G. 1985. Hydronic system design and operation. McGraw-Hill,
CTI. 1997. Standard specifications for thermal testing of wet/dry cooling tow-      New York.
   ers. Standard Specification ATC-105. Cooling Tower Institute, Houston.        Miller, R.W. 1983. Flow measurement engineering handbook. McGraw-
Griggs, E.I., W.B. Swim, and H.G. Yoon. 1990. Duct velocity profiles and the        Hill, New York.
   placement of air control sensors. ASHRAE Transactions 96(1):523-541.          NEBB. 2005. Procedural standards for testing, balancing and adjusting of
                                                                                    environmental systems, 7th ed. National Environmental Balancing
Sauer, H.J., and R.H. Howell. 1990. Airflow measurements at coil faces with
                                                                                    Bureau, Vienna, VA.
   vane anemometers: Statistical correction and recommended field mea-
                                                                                 NEBB. 1986. Testing, adjusting, balancing manual for technicians, 1st ed.
   surement procedure. ASHRAE Transactions 96(1):502-511.
                                                                                    National Environmental Balancing Bureau, Vienna, VA.
                          BIBLIOGRAPHY                                           SMACNA. 2002. HVAC systems—Testing, adjusting and balancing, 3rd ed.
                                                                                    Sheet Metal and Air Conditioning Contractors’ National Association,
AABC. 2002. National standards for total system balance, 6th ed. Associ-            Merrifield, VA.
  ated Air Balance Council, Washington, D.C.                                     SMACNA. 1985. HVAC air duct leakage test manual, 1st ed. Sheet Metal
AABC. 1997. Test and balance procedures. Associated Air Balance Coun-               and Air Conditioning Contractors’ National Association, Merrifield, VA.
  cil, Washington, D.C.                                                          Trane Company. 1996. Trane air conditioning manual. Trane, LaCrosse, WI.
                                                                                 CHAPTER 39

          OPERATION AND MAINTENANCE MANAGEMENT
                     Operation and Maintenance as Part of Building Life-Cycle Costs .............................................. 39.1
                     Elements of Successful Programs ................................................................................................. 39.2
                     Automated Fault Detection and Diagnosis (AFDD)..................................................................... 39.5
                     Documentation .............................................................................................................................. 39.7
                     Staffing .......................................................................................................................................... 39.8
                     Managing Changes in Buildings................................................................................................... 39.9



E      FFECTIVE operation and maintenance is essential for cost-
       effective provision of the built environment that humankind
enjoys today. To derive the greatest return on existing building stock,
                                                                                                        Figure 2 (NIBS 1998) categorizes life-cycle costs to include
                                                                                                     design and construction, operations and maintenance, and em-
                                                                                                     ployee salaries and benefits. Other studies find similar values: over
and to ensure future generations will continue to enjoy these bene-                                  a 30-year period, design and construction costs account for about
fits, the built environment must be sustainable. A significant compo-                                2% of the life-cycle cost, whereas operations and maintenance costs
nent of the sustainable facility is the way the structure and its                                    are about 6% and personnel salaries are 92% (Romm 1994). Figure
systems are operated and preserved for the long term. This chapter                                   3 (BOMA 2008) further defines operations and maintenance costs
presents several strategies, methods, procedures, and techniques for                                 for a typical office building and shows that operations and mainte-
operation and maintenance management programs that minimize                                          nance costs most directly related to HVAC (i.e., maintenance and
asset failure and preserve system function to deliver their intended                                 repair and utilities) make up over 50% of the operations costs for a
purpose.                                                                                             building.
    Evolving building system complexity and increasing operating
costs demand that equipment and systems providing thermal com-
fort and beneficial indoor air quality be properly maintained to
achieve energy efficiency and building owners’ reliability require-
ments. These factors clearly imply that a highly organized, system-
atic approach for properly and effectively functioning building
assets is necessary to achieve a successful maintenance program.
Maintenance management is the formal effort required to plan,
design, and implement a maintenance program tailored to the spe-
cific needs of the facility.
    Traditionally, considerable focus has been devoted to minimizing
first costs (i.e., capital investment) of construction. However,
choices made regarding operation and maintenance (O&M) can
have a greater effect on costs of ownership over a facility’s entire life
(NIBS 1998; Yates 2001).

1.   OPERATION AND MAINTENANCE AS PART OF
         BUILDING LIFE-CYCLE COSTS
   Operation and maintenance are major contributors to the total                                                  Fig. 1 Three Pillars of Typical Life-Cycle Cost
cost of ownership over the life of a facility. It is useful to compare                                                        with Cost Elements
maintenance costs to the total costs of facility ownership. The major
categories of the life-cycle cost of facility ownership include design
and construction; operations and maintenance; acquisition, renewal,
and disposal; and employee salaries and benefits. Figure 1 represents
the major categories of facility life-cycle costs as pillars supporting
a building. Within each category, examples of the typical elements
that make up the foundation of the category are shown.
   Several studies [e.g., Romm (1994); Yates (2001)] state that the
costs of operations and maintenance exceed the costs of design and
construction. For example, Yates finds that “operational resource
costs account for approximately five times construction costs over
the 60 year life of a building.” Accurately quantifying the life-cycle
cost of building components through a statistically significant sam-
ple is difficult [see, e.g., Whitestone (2012)], given the availability of
data, the timeline required to collect the data, and the varying lives of
buildings.
                                                                                                             Fig. 2 Life-Cycle Cost Elements: Business Costs for
The preparation of this chapter is assigned to TC 7.3, Operation and Main-                                     Nonresidential Buildings, Including Salaries and
tenance Management. Significant content on fault detection and diagnostics                                                 Benefits to Occupants
was provided by TC 7.5, Smart Building Systems.                                                                                       (Adapted from NIBS 1998)

                                                                                            39.1
39.2                                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                                          • A written program with clear goals and objectives that are directly
                                                                                            tied to owner and occupant requirements
                                                                                          • Proper budget and resources, including people, training, and tools
                                                                                          • Regular evaluation of the program, including adjustments when
                                                                                            necessary
                                                                                              O&M management is a team effort. It requires the participation
                                                                                          of the building owner, occupant, facility manager, and various staff.
                                                                                          For the team to be successful, values must be shared. When each
                                                                                          team member recognizes and values the advantages of well-
                                                                                          functioning building systems, each will work toward fulfilling the
                                                                                          goals of the O&M program.
                                                                                              For goals and objectives to be shared, they must first be com-
                                                                                          municated through documentation. The level of detail should
                                                                                          allow each team member to comprehend his/her individual role,
    Fig. 3 Operations and Maintenance Cost Elements for                                   responsibilities, and objectives, as well as how his/her contribu-
                  Typical Office Building                                                 tions complement others. This helps ensure that everyone is work-
                          (Adapted from BOMA 2008)
                                                                                          ing toward a common goal, and facilitates continuity when
                                                                                          members leave or join the team. An essential aspect of the written
    An alternative approach comparing the cost of design and con-
                                                                                          program is that the proper functioning of building assets be specif-
struction to the cost of operation and maintenance over the building
                                                                                          ically tied to building productivity. This makes it easier for man-
life cycle is to consider the current replacement value (CRV) as a
                                                                                          agement to make budget and resource allocation decisions that
percentage of the cost of construction of the building. CRV is cal-
                                                                                          support O&M objectives.
culated considering the cost of maintenance and repair (M&R).
                                                                                              The O&M management program should be considered a living
M&R includes routine maintenance, repairs, replacement, and the
                                                                                          document. Over the life of a building, performance objectives are
correction of deferred deficiencies, but not operations costs (which
                                                                                          likely to change (e.g., when building tenants change or building sys-
include custodial, grounds, and utilities costs). CRV is the estimated
                                                                                          tems are upgraded). At regular intervals, and especially during sig-
cost to construct a replacement building containing an equal amount
                                                                                          nificant changes, the O&M management program should be
of space that is designed and equipped for the same use as the orig-
                                                                                          reevaluated to ensure that it is still aligned with and meeting build-
inal building, and meets current commonly accepted construction
                                                                                          ing owner and occupant objectives.
standards and environmental and regulatory requirements (Kaiser
2009). CRV does not include costs for routine maintenance, repairs,
component or equipment replacements, or the correction of deferred                        Creating and Implementing an Effective O&M Program
deficiencies. It is calculated as                                                            Effective maintenance provides the required reliability and avail-
       Current replacement value = (Gross building area)                                  ability at the lowest cost by identifying and implementing actions
                                                                                          that reduce the probability of failure to an acceptable level. This
                                         ----------------------------------------- 
                                           Construction cost
                                                                                          strategy involves identifying and implementing actions that cost-
                                                    Unit area                       
                                                                                          effectively reduce the probability of significant performance degra-
   A study by the National Research Council (NRC 1990) suggests                           dation and failure. In general, businesses preferentially invest in
that a range of 2 to 4% of CRV (excluding cost of land and major                          assets that contribute directly to their mission. However, buildings
associated infrastructure) is an appropriate budget allocation for                        they occupy may not be considered mission critical, and invest-
annual M&R, with the higher end of the range necessary when a                             ments in buildings are often a lower priority.
backlog of maintenance and repair exists. If only operations costs                           Appropriate levels of maintainability seldom occur by chance.
are of interest, use 1.55% of the CRV for budget allocation (IFMA                         They require up-front planning, setting objectives, disciplined
2009a).                                                                                   design implementation, and feedback from prior projects. If ade-
   For buildings built using green design principles, a 2% invest-                        quate measures for cost-effective maintainability are not integrated
ment can result in an average of a 20% life-cycle cost savings (Katz                      into the design and construction phases of a project, reliability and/
2003). Given the life-cycle cost of a facility, the operations and                        or uptime are likely to be adversely affected and total life-cycle
maintenance staff should be involved with the predesign, design,                          costs increased significantly. It is vital to identify critical maintain-
and construction phases of the facility. During each phase, life-cycle                    ability and production reliability issues and integrate solutions to
costs, occupant comfort, energy efficiency, and maintenance strate-                       them into facility project designs to achieve long-term facility own-
gies should be considered as key factors in the decision-making pro-                      ing and operating benefits.
cess. For example, any first-cost compromises made during the                                The frequency of maintenance depends in part on system run
construction phase must consider the long-term effects on both life-                      time and type of operation in the facility. ASHRAE Standard 180
cycle cost and ability to satisfy occupant thermal comfort while                          provides maintenance frequencies for air distribution systems, chill-
maintaining indoor air quality with efficient energy use. For a                           ers, boilers, condensing units, cooling towers, dehumidification and
detailed discussion of life-cycle costs specific to operating and                         humidification, engines, microturbines, fan coils, pumps, rooftop
maintaining buildings, see Chapter 37.                                                    units, and other HVAC systems.
                                                                                             A maintenance plan should include an inventory of maintained
    2.    ELEMENTS OF SUCCESSFUL PROGRAMS                                                 assets, the program goals and objectives, and implementation pro-
                                                                                          cedures of the maintenance program. The maintenance plan should
    A successful O&M management program preserves the perfor-
                                                                                          be written for the size, scope, age, and complexity of the specific
mance of building assets and enables them to be used effectively to
                                                                                          systems and equipment serving the facility. The plan describes all
meet owner and occupant requirements for thermal comfort, indoor
                                                                                          required tasks, their frequency, salient condition indicators, and the
air quality, and energy efficiency. Success requires
                                                                                          parties responsible for performing the work, documentation, and
• Understanding and appreciation of the quantitative and qualita-                         program monitoring tasks. Important concepts to consider when
  tive benefits of O&M management                                                         developing a maintenance plan include the following:
Operation and Maintenance Management                                                                                                        39.3

    Maintenance management is the planning, implementation, and               Clearly defined goals should be measurable to allow adequate
review of maintenance activities. Specific levels of maintenance          management of the maintenance program. These goals serve to
rigor should be established, ideally determined by cost-effectiveness,    align the facility maintenance and maintenance management staff
health, and safety concerns. Cost-effectiveness is the balance among      with the facility operating strategy, required resources, and accept-
system effectiveness, including maintenance levels, equipment and         able levels of risk. When defining goals for any situation, it is help-
system availability, reliability, maintainability, performance, and       ful to understand the interrelationship between several terms that are
life-cycle costs.                                                         related to asset performance. Common descriptors of desired oper-
    Performance objectives are stated as desired outcomes, which          ational outcomes include the following:
can be measured in terms of equipment and system deliverables
                                                                              Availability is the amount of time that machinery or equipment
such as thermal comfort, energy efficiency, and indoor air quality.
                                                                          is operable when needed. Often referred to as uptime, availability
Other measures of performance include uptime, mean time between
                                                                          improvements lead to increased production for manufacturing and
failures, mean time to repair, and normalized cost data. The program
                                                                          industrial companies. Availability is often confused with reliability,
should include the source of the objectives.
                                                                          which is a component of availability.
    Condition indicators rely on descriptions of unacceptable
equipment and system conditions, which can be based on physical               Capability is the ability of a system to satisfactorily provide
condition and/or performance output. In general, condition indica-        required service. It is the probability of meeting functional require-
tors are measurements and observations of conditions known to lead        ments when operating under a designated set of conditions. An
to equipment and system failure or performance degradation. Pres-         example of capability is the ability of a heating system to meet the
ence of these conditions is a signal that remedial actions should be      heating load at the winter design temperature. Capability must be
expedited to avoid failures or larger repair costs later on.              verified by commissioning, recommissioning, or retrocommission-
    Inspection and maintenance tasks are developed to minimize            ing periodically and whenever functional requirements changes are
the risk of equipment and system failure to achieve operating             made.
performance goals for the facility. When abnormal conditions are              Deliverability is the total amount of production delivered to
found, the cause must be investigated and remedied. In general,           users per unit of time. High deliverability is clearly supported by
maintenance tasks comprise a series of activities such as cleaning,       levels of the other concepts.
adjustment, service, or replacement as conditions warrant. Argu-              Dependability is the measure of a system’s condition. Assuming
ably, unacceptable conditions require more significant repair             the system was operative at the beginning of its service life, depend-
work.                                                                     ability is the probability of it operating at any given time until the
    Task frequency for inspection and maintenance of new equip-           end of its life. For systems that cannot be repaired during use,
ment and systems is initially established based on the manufacturer’s     dependability is the probability that there will not be a failure during
recommendations. Based on the rate of asset condition or perfor-          use. For systems that can be repaired during use, dependability is
mance degradation, the task frequency can be adjusted to provide          governed by how easily and quickly repairs can be made.
cost-effective assurance that the asset is in acceptable condition. The       Durability is the average expected service life of a system or
monitoring and review elements of a maintenance program are               facility. Table 3 of Chapter 37 lists median years of equipment ser-
important for keeping maintenance costs in control. For maintenance       vice life. Individual manufacturers quantify durability as design life,
programs established for equipment and systems in service past the        which is the average number of hours of operation before failure,
warranty period, task frequencies based on O&M staff experience or        extrapolated from accelerated life tests and from stressing critical
advice from a maintenance engineer may be used.                           components to economic destruction.
    Documentation is a critical element of any maintenance pro-               Maintainability is the ease, accuracy, safety, and economy of
gram and includes identifying the asset’s capacity, its location, the     performing maintenance. The purpose of maintainability is to
list of inspection and maintenance tasks and their frequencies,           improve the effectiveness and efficiency of maintenance to maxi-
results of inspections and maintenance, and verification that inspec-     mize uptime. Maintainability is an important design consideration
tion and maintenance tasks have been carried out. Archived results        and contributes to availability.
of prior conditions and maintenance are key factors in determining            For some industries, maintainability is quantitative, correspond-
whether task frequencies can be adjusted.                                 ing to the probability of performing a maintenance action or repair
    A facility’s operating plan dictates when equipment and systems       in a specified period of time using prescribed procedures in a spec-
can be shut down for inspection and maintenance. For systems in           ified environment. For others, maintainability is simply the ease
which continuous operation is a critical requirement, outages must        with which maintenance actions can be performed.
be scheduled in advance or workarounds must be developed to                   Operability is the efficient conversion of labor, raw materials,
enable maintenance to be performed. In some cases, redundant              and energy into product for which the value of the ratio of output to
capacity may be needed to allow off-line maintenance without inter-       input is optimal. Maintainability and reliability contribute to avail-
rupting operation of the equipment or system. This is demonstrated        ability. High levels of availability minimize the input required for a
through task intervals or procedures that are developed to eliminate      given output, thereby contributing to high levels of operability.
or minimize asset downtime.                                                   Reliability is the probability that a system or facility will per-
                                                                          form its intended function for a specified period of time when used
Setting Clearly Defined Maintenance Goals                                 under specific conditions and environment. Issues affecting reliabil-
   Maintenance management goals are interdependent with facility          ity include operating practices, equipment and system design,
operating goals and objectives. The maintenance program must ac-          installation, and maintenance practices. Reliability contributes to
count for building operating plans, procedures, and the criticality of    availability.
equipment and systems. In general, the maintenance program is es-             Sustainability is “providing for the needs of the present without
tablished to mitigate asset degradation and failure while enabling        detracting from the ability to fulfill the needs of the future”
assets to deliver the required performance. In other words, mainte-       (ASHRAE 2010). Sustainable maintenance management includes
nance goals focus on equipment performance, reliability, and up-          identifying and reducing a building’s detrimental environmental
time. These goals must consider expected funding and human                impacts during its operating life. Sustainability in buildings cannot
capital resources, age of equipment and systems, and capital proj-        be achieved simply through sustainable design practices, but also
ects planned for the near term.                                           requires sustainable operation and maintenance.
39.4                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                                 There are three basic maintenance strategies. In run-to-failure
                                                                             maintenance, minimal or no resources are invested in maintenance
                                                                             until equipment or systems break down (i.e., fail). Preventive
                                                                             maintenance is scheduled, either by run time or by the calendar.
                                                                             Condition-based and predictive maintenance uses predictions of
                                                                             future equipment condition to optimize maintenance actions. Other
                                                                             maintenance strategies include corrective, planned, and unplanned
                                                                             maintenance. Within each strategy, the skills and management tools
                                                                             required can vary from simple to complex. Maintenance programs
         Fig. 4 General Interrelationship of Concepts                        may incorporate features of all three approaches into a single pro-
                                                                             gram. Many arguments can be made about the cost-effectiveness of
                                                                             each of these programs. Operation and maintenance costs represent
    There are multiple perspectives of the interrelationship among           a significant portion of a facility’s total life-cycle cost (see Figure 2).
maintainability, reliability, and availability. Maintainability and reli-    Therefore, the cost effectiveness of maintenance management is
ability are often grouped together, because they deal with essentially       paramount.
the same design concepts from different perspectives. Reliability                Run-to-Failure and Repair. Failure is the inability of a system
analyses often serve as input to maintainability analyses. In this           or equipment to perform its intended function at an acceptable level.
chapter, maintainability and reliability are considered independent          Run-to-failure is applied when the cost of maintenance or repair
concepts, both of which contribute to availability. Increased avail-         exceeds the cost of replacement or losses in the event of failure.
ability and operability can significantly improve profitability. Figure      Only minimum maintenance, such as cleaning or changing filters, is
4 shows these relationships: reliability and maintainability combine         performed. The equipment may or may not be monitored for proper
to yield availability, which then combines with operability to yield         operation, depending on the consequences of failure. This is a
deliverability. Improvements in any area (all else being equal) ulti-        highly reactive approach to deal with abnormal conditions. For
mately lead to improved results or profitability, because these con-         example, a window air conditioner may be operated although it is
cepts are interrelated. For example, good reliability and availability       vibrating and making noise, then be replaced rather than repaired (a
may minimize or eliminate the need for installed spare capacity, re-         failure-triggered response in which operation is fully restored).
ducing a facility’s footprint and resource consumption. Good opera-              Preventive Maintenance. Preventive maintenance classifies avail-
bility increases efficiency and reduces energy use. As shown, all            able resources to ensure proper operation of a system or equipment
these concepts contribute to sustaining the facility.                        under the maintenance program. Durability, reliability, efficiency,
    The facility operating plan should stem from a strategy that             and safety are the principal objectives. Preventive maintenance is
incorporates the preceding concepts, which can be described in               scheduled based on run time or by the calendar.
measurable outcomes that support achieving the goals of the main-                Condition-Based and Predictive Maintenance. Condition-
tenance program. The effectiveness of a maintenance program can              based maintenance uses measurements of the performance of equip-
be measured by its influence on profitability. Cost-effective im-            ment and systems to guide maintenance activities. As performance
provements to any of the concepts shown in Figure 4 contribute to            degradation or operational faults are identified through measure-
the maintenance program’s profitability and effectiveness. In addi-          ments, they are addressed through corrective actions or deferred for
tion, goals may be established to indicate how efficiently the main-         correction until future condition measurements indicate sufficient
tenance program is implemented. Good maintenance management                  degradation to warrant maintenance action. In essence, condition-
monitors progress toward achieving goals over time. As progress is           based maintenance uses condition and performance indices based
monitored, trends are more important than the incremental values.            on measurements to optimize maintenance intervals. Maintenance
Comparing recent with historical data on condition and perfor-               is then performed on the basis of the actual conditions monitored
mance provides valuable input for an effective maintenance pro-              and the interpretation of them. By basing maintenance actions on
gram. Clearly defined maintenance goals align the maintenance                measurements of conditions, both excessive and too-infrequent main-
program with the business strategy of the enterprise and the result-         tenance can be avoided, thereby optimizing plant reliability and
ing operation systems of plant and equipment. Clear definitions help         maximizing maintenance personnel productivity.
develop goals that are measurable, and therefore manageable, and                 The supplemental training and instrumentation required to im-
contribute to improving facility performance.                                plement condition-based and predictive maintenance have costs.
                                                                             These costs must be included in an evaluation of the cost effective-
Choosing the Best Combination of O&M Strategies                              ness of these approaches to compare them to the current mainte-
   Operation is the processes and methods used when the building             nance approach used in a building and other methods under
is working correctly, in contrast to maintenance, which is the pro-          consideration, such as preventive or run-to-failure and replace.
cesses and methods necessary to repair and replace equipment.                    Measurements can be taken continuously or periodically (e.g.,
Operation of a building includes a set of procedures and standards to        weekly, monthly). Continuous monitoring provides continual infor-
keep systems and equipment operating as designed. Daily or weekly            mation, enabling identification of catastrophic failures (e.g., failure
walkthroughs of mechanical rooms, roofs with mechanical equip-               of a motor or compressor) as they occur. Faults and performance
ment, and other locations with mechanical equipment should be                degradation are detected by comparing the monitored indicator of
performed to help identify equipment conditions that adversely               performance with expected values, based on benchmarks (e.g.,
affect equipment operation.                                                  manufacturer specifications, historical performance, values from
   A building automation system (BAS) is an important tool to                models). In some cases, alarms based on measured values of condi-
measure, benchmark, and analyze energy consumption and other                 tions exceeding known threshold values (e.g., maximum acceptable
operational data over the building life. To use a BAS to track               temperature, tabulated values of acceptable vibration) are used to
whole-building, system, and equipment performance, it is impor-              notify operations and maintenance staff that action may be war-
tant to make sure the BAS has been properly commissioned, has an             ranted to correct conditions. For complex systems, it may be neces-
appropriate number of alarms set, and has properly set-up logs to            sary to monitor several conditions (e.g., temperatures, vibration,
collect necessary data. For more information about benchmarking              load) to assess the overall system condition. Trending over a period
and analyzing energy use, see Chapter 36.                                    of time, using measurements of conditions either at intervals or
Operation and Maintenance Management                                                                                                         39.5

continuously, can be used to track gradual deterioration, and reme-          can be based on nearly any indicator of performance degradation
dial work can be performed when deterioration reaches a critical             (e.g., pressure drop across a filter) that changes gradually over
level or planned in advance based on the rate of deterioration using         time. Several techniques are frequently associated with predictive
a predictive approach.                                                       maintenance, including nondestructive testing, chemical analysis,
    In the case of air filters in a variable-air-volume (VAV) system         vibration and noise monitoring, and routine visual inspection and
where the supply fan draws air through the filter and is controlled to       logging.
a fixed static pressure, the criterion for replacing the filter is a func-
tion of the maximum differential pressure the fully loaded filter can        Additional Maintenance Strategies
withstand without bursting and the energy consumption of the fan as              Corrective maintenance classifies resources (expended or
the filter loading increases. It may be more economical to change            reserved) for predicting and correcting conditions of impending
the filter before the bursting pressure is reached if the rate of loading    failure. Corrective action is strictly remedial and always performed
is slow. Continuous monitoring with a building automation system             before failure occurs. An identical procedure performed in response
rather than changing filters on a fixed time schedule makes it possi-        to failure is classified as a repair. Corrective action may be taken
ble to detect rapidly accelerated dust loading (e.g., by nearby con-         during a shutdown caused by failure, if the action is optional and
struction work), so that the system alerts building staff before filters     unrelated.
are overloaded and could potentially burst.                                      Planned maintenance classifies resources invested in selected
    In a constant-volume system, assuming the main fan draws air             functions at specified intervals. All functions and resources in this
through the filter, the filter change criterion is a function of the max-    classification must be planned, budgeted, and scheduled. Planned
imum differential pressure the filter can withstand without bursting         maintenance includes preventive and corrective maintenance.
and the drop in flow rate that can be tolerated by the system. As the            Unplanned maintenance classifies resources expended or
filter becomes dirty, energy consumption increases and filter effi-          reserved to handle interruptions in the operation or function of sys-
ciency decreases. A fixed time interval for filter bank changing or          tems or equipment covered by the maintenance program. This clas-
cleaning may not be optimum. Changing the filter based on a mon-             sification is defined by a repair response.
itored condition optimizes filter life and minimizes labor costs.
    Routine operating plant inspection conducted by the technician               3.    AUTOMATED FAULT DETECTION AND
during regularly scheduled plant tours can be an effective condition-                       DIAGNOSIS (AFDD)
monitoring practice. A technician’s knowledge, experience, and
familiarity with the plant are valuable for plant diagnostics. Plant             An emerging set of tools known as automated fault detection
familiarity, however, is valuable only when based on a solid knowl-          and diagnosis (AFDD) software can keep O&M staff more in-
edge of the underlying physical principles, and is lost with frequent        formed on the condition of HVAC&R equipment and systems and
technician staff changes.                                                    assist in performing system- and building-level maintenance man-
    Many physical parameters or conditions can be measured objec-            agement. AFDD can automatically and continuously monitor sys-
tively using both special equipment and conventional building auto-          tem performance and detect faults as they occur, enhancing the
mation system sensors. One such condition is vibration on rolling            ability of O&M staff to remain informed on the condition of equip-
element bearings. Vibration data are captured by computers. Special          ment and systems they manage. This section describes what AFDD
software is used to analyze the data to determine whether shaft              is, types of AFDD tools, characteristics of AFDD systems, AFDD
alignment is correct, whether there are excessively unbalanced               in practice, and the benefits of detecting and diagnosing system
forces in the rotating mass, the state of bearing lubrication, and/or        and equipment faults. For further information about AFDD, see
faults with the fixed or moving bearing surfaces or rolling elements.        Chapter 62.
Not only can this technique be used to diagnose faults and determine             The primary purpose of an AFDD system is early detection of
repair requirements at an early stage, but it can also be used after         faults and diagnosis of their causes, enabling correction before addi-
completing a repair to ensure that the underlying cause of fault has         tional damage to the system, loss of service, or significant energy
been removed.                                                                waste and increased costs occur. AFDD interprets values and trends
    Other techniques include (1) using thermal infrared images of            in measured parameters to automatically reach conclusions about
electrical connections to determine whether mechanical joints are            the presence of faults or degree of performance degradation. This
tight, (2) analyzing oil and grease for contamination (e.g., water in        enables performance monitoring to be performed continuously for a
fuel oil on diesel engines), (3) analyzing electrical current to diag-       large inventory of equipment, which is not possible manually.
nose motor winding faults, (4) measuring differential pressure                   In AFDD, software automatically compares measured and ex-
across filter banks and heat exchangers to determine optimum                 pected system performance and determines the causes of discrepan-
change or cleaning frequency, and (5) measuring temperature dif-             cies (i.e., symptoms or indicators of faults, caused by the faults
ferences, such as correct control valve response, chiller operation,         themselves). Fault detection is the process of determining whether
and air handling.                                                            the monitored system deviates from normal operation, and fault di-
    In some cases, multiple parameters are required. For example, to         agnosis is the process of isolating the detected fault(s) from other
determine the degree of contamination of an air filter bank in a VAV         possible faults. These processes are based on a thorough knowledge
system, it is necessary to measure the differential pressure across the      of the physical principles underlying the operation of HVAC sys-
filter and interpret it in terms of the actual flow rate through the fil-    tems, equipment, and components. Measurements provide data on
ter. This can be done either by forcing the fan on to high speed and         actual performance at the time they are taken, and models that cap-
then measuring the differential pressure, or by combining a flow             ture normal operational behavior are generally used to provide val-
rate signal with a differential pressure signal.                             ues of the same variables when the system is operating properly.
    With predictive maintenance, indicators of performance degrada-          Models used include engineering models based on first principles,
tion are extrapolated into the future to predict when an unacceptable        purely empirical models based on past performance, gray-box mod-
degree of degradation will be reached and repair or maintenance              els that combine some engineering modeling with empirical data,
should be performed. The extrapolation is based on a statistically           and various statistical approaches. These methods differ primarily
valid approach that accounts for uncertainty of future projections.          by the type of model used, the methods used for detecting differ-
The resulting projections of the time to failure (or unacceptable per-       ences between measured and expected performance, and methods
formance) can be used to plan maintenance in advance. Predictions            used to distinguish among diagnostic outcomes. These methods are
39.6                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

then coded in software to automate execution on measured data as          consumption (Brambley et al. 2005). A significant challenge for
they become available.                                                    web-based AFDD is Internet security, which may require addi-
    The ability to detect unacceptable conditions in HVAC&R sys-          tional hardware and software administration.
tems has existed for some time and has been used primarily in safety          Characteristics of AFDD Systems. Inherent characteristics of
devices intended to protect expensive equipment from catastrophic         AFDD systems can be adjusted to suit a variety of applications and
failure and for alarms tied to occupant comfort. These techniques         users.
were generally based on the value of a parameter exceeding a pre-             Sensitivity is the lowest fault severity level required to trigger
defined threshold (e.g., a maximum acceptable pressure, above             the correct detection and diagnosis of a fault. This characteristic is
which a relief valve opens or equipment shuts down). They have            vital for monitoring safety-critical systems. For non-safety-critical
also been used for alarms in building automation systems to alert         applications (which cover most HVAC equipment), the sensitivity
operators to unacceptable conditions (e.g., a chilled-water temper-       threshold can be higher so that faults have significant performance
ature that is too high). In recent years, motivations for AFDD            or cost impacts before operators are alerted.
include increasing energy efficiency, improving indoor air quality,           False alarm rate is the rate at which an AFDD system reports
and reducing unscheduled equipment downtime (Braun 1999). At              faults when they do not actually exist (i.e., when operation is nor-
the same time, AFDD capabilities have expanded to detecting and           mal). A high false alarm rate could result in excessive costs from
diagnosing faults based on many different variables.                      unnecessary service inspections or stoppage of equipment opera-
    The benefits of AFDD capabilities have been validated in part         tion.
by studies that documented a wide variety of operating faults in
                                                                              The challenge is to establish a balance between adequate AFDD
common HVAC equipment (Breuker and Braun 1998; Breuker et
                                                                          system sensitivity and minimizing false alarms. Take care to achieve
al. 2000; Comstock et al. 2002; House et al. 2001a, 2003; Jacobs et
                                                                          the right balance, because false alarms can defeat the purpose of
al. 2003; Katipamula et al. 1999; Proctor 2004; Rossi 2004; Seem
                                                                          installing AFDD. One technique used for critical systems, installing
et al. 1999). Faults included economizers in packaged air condi-
                                                                          redundant sensors, mitigates excessive false alarms while maintain-
tioners and heat pumps not operating properly; low (and high)
                                                                          ing desired fault sensitivity. Redundant sensors, however, are
refrigerant charges; condenser and filter fouling; faulty sensors;
                                                                          unusual in HVAC systems because of their additional cost.
electrical problems; chillers with faulty controls, condensers, com-
pressors, lubrication, piping, and evaporators; and air-handling              Additional characteristics that affect the performance and usabil-
units with too little or too much outdoor-air ventilation, poor econ-     ity that should be considered when selecting an AFDD tool (House
omizer control, stuck outdoor-air dampers and other problems.             et al. 2001b) include
    Types of AFDD Tools. Portable service tools can evaluate the          • Number of sensors and control signals used
performance of packaged and unitary vapor-compression systems             • Amount of design data used
and guide servicing to address problems. Self-contained, micro-           • Training data required
processor-based portable hardware is used during a service visit for
data acquisition and analysis. The sensors for making measure-            • User-selected parameters
ments and evaluating system performance may be installed tempo-              Users should seek a balance among these considerations that is
rarily or permanently. Data are usually collected for a relatively        appropriate for the intended application.
short period of time (minutes) while the equipment operates at               AFDD in Practice. Figure 5 shows an example of an operation
steady-state conditions.                                                  and maintenance process using AFDD comprising four distinct
    Local controllers with embedded AFDD include fault detec-             functional processes. The first two steps in this process are fault
tion and diagnostic algorithms as part of the control software code.      detection and, if a fault is detected, fault diagnosis. After diagnosis,
Embedded AFDD software can access data at the controller’s short          the software can analyze the various consequences of the faults
sampling interval; because they perform analysis locally on control-      detected. Human operators can then evaluate the results from the
lers, embedded AFDD tools can also reduce control network traffic.        automated fault impact analysis to arrive at an integrated assessment
Computational and memory limits, however, may place practical             of overall fault significance (based on operational requirements for
restrictions on the complexity of algorithms embedded in local con-       safety, availability, cost, energy use, comfort, health, environmental
trollers.                                                                 impacts, or effects on other performance indicators). Once fault
    Central workstation AFDD tools use dedicated software to              evaluation is completed, the operators determine how to respond
detect and diagnose HVAC system faults using data from a building         (e.g., by taking a corrective action). Together, these four steps can
automation system or dedicated sensors or sensor networks. This           alert operations and maintenance staff to problems, help identify the
software usually resides on a computer that is part of a building         root causes of problems so that they can be properly corrected, and
automation system, or has access to stored data from a BAS. A key         help prioritize maintenance activities to ensure that the most
strength of workstation AFDD software is its ability to detect            important problems are attended to first. This forms the basis for
system-level faults arising from interactions among components.           condition-based maintenance.
    Workstation AFDD software may require extensive effort for
configuration. In particular, mapping points from the building auto-
mation system to the AFDD tool can be labor intensive and costly,         Benefits of Detecting and Diagnosing SYSTEM and
depending on the number of measurement and control points used            Equipment Faults
by the AFDD tool.                                                            Since 1995, many studies of the effects of O&M show that main-
    Web-based AFDD software may obtain data from a BAS,                   tenance intended to preserve equipment performance and condition
independent data acquisition system, or controller-embedded               also accrues beneficial energy and operating cost savings. Opera-
AFDD software. In this case, wired and/or wireless Internet con-          tional savings exceed the cost of AFDD and servicing, particularly
nections using the Internet for data acquisition allows gathering         when considering optimizing service task scheduling, reducing
data from many buildings and supports enterprise-wide reporting.          unnecessary on-site inspections, and decreasing the peaks and val-
Because AFDD processing is done by software on the web, updat-            leys of seasonal work (Li and Braun 2007a, 2007b, 2007c; Rossi
ing of software is simplified, and all users have access to the latest    2004). Building owners and operators should carefully evaluate the
version. Web-based systems are emerging for detecting and diag-           cost and benefits of implementing and using AFDD technology in
nosing faults in individual equipment and whole-building energy           their specific situations.
Operation and Maintenance Management                                                                                                           39.7




                     Fig. 5   Generic Application of AFDD to Operation and Maintenance of Engineered Systems
                                                   [Adapted from Katipamula and Brambley (2005)]



                   4.    DOCUMENTATION                                          A complete operation and maintenance documentation package
                                                                            includes an operation and maintenance document directory, emer-
   Information on the facilities, equipment, and intended operation         gency information, an operating manual, maintenance manual test
procedures is essential for planning and performing maintenance             reports, and construction documents. These documents should be
efficiently, documenting maintenance histories, following up on             available to the entire facilities department.
maintenance performance, energy reporting, and management                       The operation and maintenance document directory provides
reporting. For these reasons, documentation is a critical element in        easy access to the various sections within the document. The O&M
a successful maintenance program. Prepare operation and mainte-
                                                                            manual will serve the facility for the entire use life. During this time,
nance documentation as outlined in ASHRAE Guideline 4.                      staff turnover will occur many times. A directory that is well orga-
   For new construction, establish operation and maintenance                nized and clearly organized facilitates quick reference by new tech-
documentation requirements as part of the project requirements.             nicians and operators.
Deliverables should support the expected maintenance strategy,                  Emergency information must be directly distributed to emer-
skills of the maintenance and operations staff, and anticipated             gency response personnel. Including emergency information in the
resources to be committed to performing operations and mainte-              O&M documents that are kept in a single location ensures that this
nance. The requirements for maintenance programs developed for              critical information is immediately available when needed. Emer-
existing facilities are the same; however, the operations and main-         gency information should include emergency and staff and/or
tenance staff may be more involved with developing the docu-                agency notification procedures.
ments.
                                                                                The operating manual should contain the following information:
Operation and Maintenance Documents                                            I. General information
   Information should be compiled into a manual as soon as it                     A. Building function
becomes available. This information can be used to support design                 B. Basis of design
and construction activities, commissioning, training of operation                 C. Building description
and maintenance staff, start-up, and troubleshooting. In addition to              D. Operating standards and logs
providing the operation and maintenance manual to the construction
team, set aside an appropriate number of manuals for the building              II. Technical information
owner’s staff after construction turnover. It is critical that all infor-         A. System description
mation required to operate and maintain the systems and equipment                 B. Operating routines and procedures
be compiled before project turnover to the owner’s staff and be                   C. Seasonal start-up and shutdown
available to the entire facilities department.                                    D. Special procedures
39.8                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

       E. Basic troubleshooting                                           fail (Berger 2009). One reason for failure is inadequate data popu-
                                                                          lation. To overcome this challenge, especially when new buildings
   The maintenance operating manual should contain the follow-
                                                                          and major renovations are designed and constructed using building
ing information:
                                                                          information modeling (BIM), open information exchanges can be
  I. Equipment data sheets specific to installed equipment                used. A supplement in the ASHRAE Handbook Online version of
      A. Operating and nameplate data                                     this chapter provides a brief overview of what open information
      B. Warranty information                                             exchange standards are, followed by a descriptive list of current and
                                                                          developing open information exchange standards. Selecting the
  II. Maintenance program and procedure information                       right software does not guarantee that using a CMMS will improve
      A. Manufacturer installation, operation, and maintenance            maintenance productivity; it is important to evaluate, document, and
         instructions                                                     align facility management processes with how the CMMS will be
      B. Spare parts information                                          used. When implementing or upgrading a CMMS, schedule three to
     C. Corrective and planned maintenance actions, as applicable         six months to design new processes and develop a set of system
      D. Schedule of actions, including frequency                         requirements, using a participatory approach that includes all stake-
      E. Action descriptions                                              holders (Berger 2009).
      F. History
  III. Test reports provide a record of observed performance                                       5.   STAFFING
       during start-up and commissioning. The records should be
                                                                              Determining the correct number of staff when implementing a
       compiled throughout the service life of the facility.
                                                                          maintenance program is a complex exercise. Multiple factors must
  IV. Copies of construction documents, also called record                be considered in order to have sufficient maintenance staff available
       drawings                                                           to do the work. Such factors include but are not limited to skill level
   These documents should be available to the entire facilities           of maintenance staff, complexity and criticality of the equipment
department.                                                               and systems to be maintained, the rigor of the maintenance program,
   Initial system maintenance procedures should be detailed in the        source of the maintenance staff, available maintenance program
maintenance manual, with individual equipment maintenance fre-            funding, labor agreement provisions, business imperatives, and cer-
quency detailed in manufacturers’ literature that was furnished           tification credentials required.
during the initial installation or developed after installation. The          The number of maintenance staff working at a facility depends
maintenance program should be tailored to each specific facility and      on how the systems and equipment are operated. For example,
system type.                                                              multiple-shift or 24/7 operations require a larger staff than a typical
                                                                          5-day, 8-hour business week. The requirements of a maintenance
Documentation Methods                                                     program are a second major influence on staffing levels. The main-
    There are two basic methods for collecting and archiving opera-       tenance plan can be translated into expected time to perform a given
tion and maintenance documents: (1) a bound written document that         task, considering both number and frequency of tasks. Staffing lev-
is executed and updated by hand, and (2) an electronic, computer-         els can be adjusted to account for vacation and staff sick days.
based database management system. The chosen method should be             Several references, such as APPA (2011), provide standard labor
congruent with facility and maintenance program complexity and            units for maintenance tasks to help develop the projections.
scope, and with the skill level of maintenance staff. The objective is        It is important for maintenance staff to be able to provide cus-
to enter, archive, update, and evaluate information on building sys-      tomer service for requested operations and maintenance work. This
tems and assets efficiently and effectively. Regardless of which          means responding to requests and complaints from building occu-
method is used, it is important that operations and maintenance staff     pants. In nonmanufacturing facilities, the level of customer service
be provided adequate time to collect and document the required            provided, or the perceived level of service provided, is a key com-
information. Otherwise, the data collected may not be of the quality      ponent of a successful maintenance organization.
or accuracy needed to support effective decision making.
    A computerized maintenance management system (CMMS)                   Training
is a database software tool to plan, schedule, and track maintenance         To be effective and efficient, operation and maintenance man-
activities; store maintenance histories and asset inventory informa-      agement staff must have both technical and managerial skills. Tech-
tion; communicate building operation and maintenance informa-             nical skills include the ability to understand how mechanical
tion; and generate reports to quantify maintenance productivity. A        systems operate and how maintenance of mechanical equipment is
CMMS is used by facility managers, maintenance technicians,               performed, as well as the analytical problem-solving expertise of a
third-party maintenance service providers, and asset managers to          physical plant engineer. Physical plant engineers require a variety of
track the status, asset condition, and cost of day-to-day maintenance     skills to effectively operate HVAC systems, implement a mainte-
activities. The number and type of modules used within a CMMS             nance program, manage operations and maintenance staff, and meet
is specified by the facility management team, depending on the            requirements of the investment plan. Good physical plant engineer-
facility’s needs and the management team’s goals. Typical CMMS            ing solutions are developed while the investment plan is being for-
modules include work order generator and tracking, work order             mulated, and continue throughout the life of the facility. Managerial
requests, inventory control, planned maintenance, equipment histo-        skills include managing the facility to achieve reliability and effi-
ries, maintenance contracts, and key performance indicator (KPI)          ciency targets to support the business enterprise. Facility manage-
reporting.                                                                ment responsibilities may include development of maintenance
    Although a CMMS is not required to manage maintenance activ-          strategies; determination of program goals and objectives; and
ities, they are becoming more commonly used (Sapp 2008). When             administration of contracts with tenants, service providers, and
implementing a CMMS in a new or existing facility, or upgrading an        labor unions. Even when specialized contract maintenance compa-
existing one, the needs of the CMMS and the planning process must         nies provide service, the facility manager requires these skills in
be carefully determined. Although using a CMMS has the potential          order to be a smart buyer. With increased interest in sustainable,
to increase the facility management team’s efficiency and serve as a      high-performance buildings, it is also suggested that staff be trained
historical maintenance archive, more than 50% of implementations          about how to retrocommission or recommission mechanical
Operation and Maintenance Management                                                                                                        39.9

systems. Doing so will ensure optimum comfort, efficient system           is important that the contract specifies that the work to be carried out
operation, and minimal operation and maintenance costs. The               is consistent with the recommendations in this chapter. In particular,
importance of detailed commissioning documentation should be              it should include periodic operational checks, such as equipment
included in the training. This will help staff to effectively consider    operating schedules, set points, and indoor air quality.
factors such as energy budgets when addressing building occupants’            When the owner employs in-house maintenance staff, they
comfort complaints.                                                       should carry out operational checks, in addition to responding to
   An effective facility manager should be able to manage and train       occupant complaints and overseeing corrective actions, as needed.
staff, and plan and control a facility’s operation and maintenance        In addition, they should carry out maintenance tasks within their
with the cooperation of senior management and all departments.            capabilities. At minimum, changing filters, belts, and motors; lubri-
The facility manager’s responsibilities include administering the         cating bearings; and similar routine maintenance is generally
O&M budget and protecting the life-cycle objectives. There are            expected. In many buildings, particularly larger ones or campuses,
eleven core competencies of facility management (IFMA 2009b),             in-house maintenance staff may include specialized expertise,
eight of which apply to operations and maintenance management:            reducing the need to retain contractors. Whenever the operator can-
                                                                          not service and repair the systems or components installed, the
• Operations and maintenance: Oversee acquisition; installation;          owner should ensure that qualified contractors and technicians per-
  operation; maintenance; and disposition of building systems, fur-       form the work. When there are regulatory requirements or certifica-
  niture and equipment, grounds, and exterior elements                    tion is required to perform specialized maintenance work, the
• Human factors: Develop and implement practices that promote             owner’s in-house staff must either have the certification, or the work
  and protect health, safety, security, quality of work life, the envi-   must be contracted out to someone who has it.
  ronment, and organizational effectiveness                                   A mix of the two approaches is common: routine inspection tasks
• Project management: Develop facility plans; plan and manage             are self performed, and repairs to major equipment are more likely
  each phase of the project, including construction and relocations       contracted out to factory-authorized service providers. This ap-
• Leadership and strategy: Plan, organize, administer, manage             proach can reduce expenses associated with maintaining an inven-
  and lead facility’s functions; manage personnel assigned to each        tory of special tools and keeping in-house staff up to date with
  function                                                                training for an activity that is usually performed once or twice a
• Quality: Manage the process of assessing the quality of services        year.
  and facility effectiveness; manage benchmarking process and                 Cost-plus service agreements are common because it is easy to
  audits                                                                  define the scope and begin work when certain required tasks are
• Communication: Communicate plans and processes effectively              known but the entire scope is not known, because of unforeseen risks
• Technology: Plan, direct, and manage facility management busi-          or other factors. In many cases where there are unknown risks, such
  ness and operational technologies, and support the organization’s       as emergency repairs, many service contractors favor cost-plus to
  technological infrastructure                                            enable the work to proceed without delay due to task or scope revi-
• Environmental stewardship and sustainability: Management                sion. Where maintenance programs are well defined and thus condu-
  of the built and natural environment using sustainable practices        cive to firm, fixed-price contracts, alternative contracting methods
   Training should be an important part a facility management de-         can be used. These agreements may have some form of indefinite-
partment. The use of technology in buildings continues to increase,       quantity, indefinite-delivery provisions to cover unplanned mainte-
making training for all facility teams more important than ever.          nance or repair requirements. Recently, performance incentives such
Training can be done in house or by a contracted third party who          as savings sharing, extending the contract term, and award fees have
provides training as a business. When developing an in-house train-       been provided to contractors.
ing program or evaluating training by a third party, make sure these
key components are addressed:                                                   6.   MANAGING CHANGES IN BUILDINGS
• Personnel: Who will attend the training; create a list of mainte-       Renovation and Retrofit Projects
  nance managers, supervisors, and trades workers                             Design and Construction Coordination in Occupied Facili-
• Course content: Course requirements, type of training, and              ties. Retrofit of mechanical systems in occupied buildings requires
  media required                                                          a level of design and construction planning beyond what is normally
• Schedule: When the training will take place and how it will be          required in new construction. Often, owners must keep the building
  coordinated with day-to-day assignments                                 operating during construction, which usually affects system design
• Master training plan: A written document to record personnel,           and phases of installation. It is often helpful to select the construc-
  course content, and time schedule requirements                          tion team before design completion, so that the expertise of all par-
                                                                          ties can focus on constructability and budget consequences before
Self-Perform versus Contract Considerations                               the design is complete.
    For most enterprises with large facilities, maintenance organiza-         Design for Ease of Operation and Maintenance. Operation,
tions are not usually part of the core business, and economics            maintenance, and maintainability of all HVAC&R systems should
becomes an important factor in determining whether maintenance            be considered during building design. Any successful operation and
will be self performed or done by a contractor. Wage structures,          maintenance program must include proper documentation of design
available labor pool, skill level of maintenance staff, and ability to    intent and criteria. ASHRAE Guideline 4 provides a methodology
perform specialized tasks are among the characteristics evaluated         to properly document HVAC systems. Newly installed systems
and compared when making a decision. When reducing operational            should be commissioned according to the methods and procedures
overhead costs is important, the lowest-cost option tends to be the       in ASHRAE Guideline 1.1 to ensure that they are functioning as
most attractive. For self performance, another cost factor to consider    designed. It is then the responsibility of management and opera-
is the cost of training for development and training for various cre-     tional staff to maintain design functionality throughout the life of
dentials.                                                                 the building.
    Owners of one or several small buildings often cannot justify the         For new construction or renovation, the building owner should
expense of employing in-house maintenance personnel. Thus, they           work with the designer to clearly define facility requirements. In
may decide to contract out all maintenance work. In these cases, it       addition to meeting the owner’s project requirements, the designer
39.10                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

must provide a safe and efficient facility with adequate space to          most common types of commissioning are retrocommissioning and
inspect and repair components. The designer must reach agreement           ongoing commissioning. Retrocommissioning is the process of
with the owner on the criticality of each system to establish issues       commissioning existing building systems that were not commis-
such as access, redundancy, and component isolation requirements.          sioned when originally constructed (ASHRAE Guideline 0). The
                                                                           process ensures that building systems perform interactively accord-
Conversion to New Technology                                               ing to the design intent and/or to meet the owner’s current opera-
    Building systems and equipment are based on the technology             tional need. Per ASHRAE Guideline 0, ongoing commissioning is
available to planners and designers at the time of preparation,            the process that verifies that building systems remain optimized
construction, and installation. Maintenance, repairs, and operating        throughout the life of the building, essentially a perpetual form of
schemes should be adhered to throughout the required service life of       recommissioning (commissioning a building that was initially com-
the facility or system. During the service life, new technology (e.g.,     missioned during construction), with an emphasis of benchmarking
high-efficiency equipment, smart technology systems, sustainabil-          historical performance compared with current operation. See Chap-
ity advances) may become available to increase overall efficiency          ter 43 for additional information.
and affect maintenance, repair, and replacement programs. Potential
conversion from existing to new technology must be assessed in                                        REFERENCES
life-cycle terms. The conversion to new technology must be
                                                                           APPA. 2011. Operational guidelines for educational facilities: Mainte-
assessed for (1) all initial, operation, and maintenance costs; (2) the       nance, 2nd ed. APPA, Alexandria, VA.
correlation between service life and the facility’s remaining service      ASHRAE. 2013. The commissioning process. Guideline 0-2013.
life; and (3) the cost of conversion, including revenue losses from        ASHRAE. 2007. HVAC&R technical requirements for the commissioning
associated downtime. As facilities and systems are upgraded, facil-           process. Guideline 1.1-2007.
ity operations and maintenance personnel must be trained to ensure         ASHRAE. 2008. Preparation of operating and maintenance documentation
that new equipment operates efficiently and effectively throughout            for building systems. Guideline 4-2014.
its service life to maintain the anticipated benefits.                     ASHRAE. 2012. Standard practice for inspection and maintenance of
                                                                              commercial building HVAC systems. ANSI/ASHRAE/ACCA Standard
Document and Communicate                                                      180-2012.
   As a facility is planned, designed, constructed, and occupied, the      ASHRAE. 2010. ASHRAE greenguide: The design, construction, and oper-
documentation and information about the facility increases. To                ation of sustainable buildings, 3rd ed.
ensure minimal loss of information about a facility, information           Berger, D. 2009. 2009 CMMS/EAM review: Power up a winner—How to
                                                                              find the right asset management system for your plant. Plant Services
must be documented and communicated from the early stages of                  Digital Magazine. Available at http://www.plantservices.com/articles
planning through the entire facility life. During planning and                /2009/066.html.
design, documentation must include detailed plans and specifica-           BOMA. 2008. Experience exchange report (EER). Building Owners and
tions identifying all aspects of the equipment, including physical            Managers Association International, Washington, D.C.
size, location, system interactions, operating set points (e.g., tem-      Brambley, M.R., S. Katipamula, and P. O’Neill. 2005. Facility energy man-
perature, humidity, airflow, energy usage, relative pressure), flow           agement via a commercial web service. Ch. 18 in Information technology
diagrams, instrumentation, and sequences of operation. The equip-             for energy managers, vol. II: Web based energy information and control
ment supplier must provide equipment meeting the specifications,              systems case studies and applications, pp. 229-240, B.L. Capehart and
and should also recommend alternatives that offer lower life-cycle            L.C. Capehart, eds. Fairmont/CRC, Lilburn, GA.
costs for the owner and designer to evaluate. The installing contrac-      Braun, J.E. 1999. Automated fault detection and diagnostics for the
                                                                              HVAC&R industry. HVAC&R Research (now Science and Technology
tor must turn over the newly installed system to the owner in an
                                                                              for the Built Environment) 5(2):85-86.
organized and comprehensive manner, including complete docu-               Breuker, M.S., and J.E. Braun. 1998. Common faults and their impact for
mentation with O&M manuals and commissioning reports (e.g., air               rooftop air conditioners. HVAC&R Research (now Science and Technol-
and water balance, fume hood certification). The design and com-              ogy for the Built Environment) 4(3):303-318.
missioning team should ensure that a comprehensive systems man-            Breuker, M.S., T. Rossi, and J. Braun. 2000. Smart maintenance for rooftop
ual as outlined in ASHRAE Guideline 0 is provided to the owner,               units. ASHRAE Journal 42(11):41-47.
along with training on equipment and systems. The design team and          Comstock, M.C., J.E. Braun, and E.A. Groll. 2002. A survey of common
the contractor should also ensure that a complete and correct set of          faults for chillers. ASHRAE Transactions 108(1):819-825.
record drawings are provided showing the actual facility as built,         House, J.M., H. Vaezi-Nejad, and J.M. Whitcomb. 2001a. An expert rule set
including all changes from the initial construction drawings made             for fault detection in air-handling units. ASHRAE Transactions 107(1):
during the construction process.                                              858-871.
   Technological advances now allow much of this information to            House, J.M., J.E. Braun, T.M. Rossi, and G.E. Kelly. 2001b. Section D:
                                                                              Evaluation of FDD tools. In Final report: Demonstrating automated
be provided electronically. During facility planning and construc-            fault detection and diagnosis methods in real buildings, A. Dexter and J.
tion, software and hardware systems can create building informa-              Pakanen, eds. International Energy Agency on Energy Conservation in
tion models (BIMs) that can become a resource for the owner                   Buildings and Community Systems, Annex 34. VTT Technical Research
throughout the facility’s service life. BIMs can be linked into the           Centre of Finland, Espoo, Finland.
CMMS, building automation, and other smart building systems to             House, J.M., K.D. Lee, and L.K. Norford. 2003. Controls and diagnostics for
allow building owners, operating engineers, technicians, and other            air distribution systems. ASME Journal of Solar Energy Engineering
facility personnel immediate access to the information required to            125(3):310-317.
maintain, operate, and service the building systems. During the            IFMA. 2009a. Operations and maintenance benchmarks. Research Report
building’s life cycle, as modifications and changes are made to the           32. International Facility Management Association, Houston.
facility, this information must be continuously updated to ensure          IFMA. 2009b. Eleven core competencies of facility managers. International
accurate records continue to be maintained.                                   Facility Management Association, Houston. Available at http://www
                                                                              .ifma.org/know-base/fm-knowledge-base/knowledge-base-details/11
Commissioning Through Turnover to Operation                                   -core-competencies-of-facility-managers.
                                                                           Jacobs, P., V. Smith, C. Higgins, and M. Brost. 2003. Small commercial
and Maintenance                                                               rooftops: Field problems, solutions and the role of manufacturers. Pro-
   Existing systems may need to be reconfigured and recommis-                 ceedings of the 2003 National Conference on Building Commissioning,
sioned to accommodate changes. For existing buildings, the two                Portland Energy Conservation, Portland, OR.
Operation and Maintenance Management                                                                                                              39.11

Kaiser, H. 2009. Capital renewal and deferred maintenance programs.            Sapp, D. 2008. Computerized maintenance management systems (CMMS).
    APPA, Alexandria, VA. Available at http://certification.appa.org              Whole Building Design Guide, National Institute of Building Sciences,
    /documents/BOKChapter13-CapitalRenewalandDeferredMaintenance                  Washington, D.C. Available at http://www.wbdg.org/om/cmms.php.
    Program.pdf.                                                               Seem, J.E., J.M. House and R.H. Monroe. 1999. On-line monitoring and
Katipamula, S., and M.R. Brambley. 2005. Methods for fault detection,             fault detection of control system performance. ASHRAE Journal 41(7):
    diagnostics and prognostics for building systems—a review, part I.            21-26.
    HVAC&R Research (now Science and Technology for the Built Environ-         Whitestone. 2012. The Whitestone facility operations cost reference 2012-
    ment) 11(1):3-25.                                                             2013, North American version. 6th edition, p. 292. Whitestone Research,
Katipamula, S., R.G. Pratt, D.P. Chassin, Z.T. Taylor, K. Gowri, and M.R.         Santa Barbara.
    Brambley. 1999. Automated fault detection and diagnosis for outdoor-air    Yates, A. 2001. Quantifying the business benefits of sustainable buildings—
    ventilation systems and economizers: Methodology and results from             Summary of existing research findings (extracts); Draft for discussion.
    field testing. ASHRAE Transactions 105(1):555-567.                            Building Research Establishment (BRE), Waterford England. Available
                                                                                  from http://www.usgbc.org/resources/quantifying-business-benefits
Katz, G. 2003. The costs and financial benefits of green buildings: A report
                                                                                  -sustainable-buildings-%E2%80%93-summary-existing-research
    to California’s sustainable building task force. Available at http://www
                                                                                  -findings-e.
    .usgbc.org/Docs/News/News477.pdf.
Li, H., and J.E. Braun. 2007a. An overall performance index for character-
    izing the economic impact of faults in direct expansion cooling equip-                              BIBLIOGRAPHY
    ment. International Journal of Refrigeration 30(2):299-310.                Blanchard, B.S., D. Verma, and E.L. Peterson. 1995. Maintainability: A key
Li, H., and J.E. Braun. 2007b. An economic evaluation of the benefits asso-       to effective serviceability and maintenance management. John Wiley &
    ciated with application of automated fault detection and diagnosis in         Sons, New York.
    rooftop air conditioners. ASHRAE Transactions 113(2):200-210.              Campbell, J.D. 1995. Uptime, strategies for excellence in maintenance man-
Li, H., and J.E. Braun. 2007c. A methodology for diagnosing multiple-             agement. Productivity Press, Portland, OR.
    simultaneous faults in vapor compression air conditioners. HVAC&R          Fuchs, S.J. 1992. Complete building equipment maintenance desk book.
    Research (now Science and Technology for the Built Environment) 13(2):        Prentice Hall, Englewood Cliffs, NJ.
    369-395.                                                                   Katipamula, S., and M.R. Brambley. 2004. Methods for fault detection,
NIBS. 1998. Excellence in facility management: Five federal case studies.         diagnostics and prognostics for building systems—A review, part II.
    Publication 5600-1. Facility Maintenance and Operations Committee,            International Journal of HVAC&R Research (now Science and Technol-
    National Institute of Building Sciences, Washington, D.C.                     ogy for the Built Environment) 11(2):169-187.
                                                                               Moubray, J. 1997. Reliability-centered maintenance, 2nd ed. Industrial
NRC. 1990. Committing to the cost of ownership: Maintenance and repair of
                                                                                  Press, New York.
    public buildings. National Research Council, National Academy Press,
                                                                               NCMS. 1999. Reliability and maintainability guideline for manufacturing
    Washington D.C. Available from http://www.nap.edu/catalog.php
                                                                                  machinery and equipment, 2nd ed. National Center for Manufacturing
    ?record_id=9807.
                                                                                  Sciences, Ann Arbor, MI.
Proctor, J. 2004. Residential and small commercial air conditioning—Rated      National Academy of Sciences. 1998. Stewardship of federal facilities: A
    efficiency isn’t automatic. ASHRAE Public Session, Winter Meeting,            proactive strategy for managing the nation’s public assets. National
    Anaheim, CA.                                                                  Academy, Washington, D.C.
Romm, J.J. 1994. Lean and clean management: How to boost profits and           Smith, A.M. 1993. Reliability-centered maintenance. McGraw-Hill, New
    productivity by reducing pollution. Kodansha USA, New York.                   York.
Rossi, T.M. 2004. Unitary air conditioning field performance. Proceedings      Stum, K. 2000. Compilation and evaluation of information sources for
    of the Tenth International Refrigeration and Air Conditioning Confer-         HVAC&R system operations and maintenance procedures. Report,
    ence at Purdue, pp. R146.1-R146.9.                                            ASHRAE Research Project RP-1025.
                                                                          CHAPTER 40

                                          COMPUTER APPLICATIONS
                   Computer System Components and Technologies ........................................................................ 40.1
                   Networking Components ............................................................................................................... 40.5
                   Internet and Applications.............................................................................................................. 40.7
                   HVAC Software Applications........................................................................................................ 40.9
                   Monitoring and Control .............................................................................................................. 40.17
                   Wireless Communication ............................................................................................................ 40.19



C     OMPUTERS are used in a wide variety of applications in the
       HVAC industry. Rapid technological advances and the de-
creasing cost of computing power, memory, and secondary storage
                                                                                             • Technology reliability and obsolescence
                                                                                             • Total cost of ownership

have changed many aspects of the HVAC industry. New HVAC de-                                     Virtually all brand-name personal computers now have more than
sign tools allow optimal solutions to be found in engineering appli-                         enough speed for basic business applications such as word process-
cations. Building operations benefit from low-cost networking to                             ing and spreadsheets. Personal computers differ in their ability to
achieve multivendor control system interoperability. Consulting en-                          handle multimedia graphics and sound, which are useful in advanced
gineers can search manufacturers’ equipment and specifications in-                           software applications.
teractively over the Internet. Designers can collaborate from remote                             An information system comprised of computer networks depends
locations. More powerful applications that are also easier to use are                        on the ability of computers to communicate with each other in a stan-
now affordable by a wider segment of the industry; many HVAC                                 dard architecture. Technological advances have resulted in computer
calculations, such as heating and cooling loads, can be performed                            systems becoming obsolete in less than five years. Therefore, it is
easily and automatically.                                                                    important to plan for compatibility with future business computer
   Business applications and infrastructure have also positively                             requirements. Software and hardware must match the needs of the
affected the HVAC industry. Open communications standards and                                user, and be consistent with the business system architecture.
internetworking allow fast, efficient communications throughout                                  System architecture standards from organizations such as the In-
company and industry circles. HVAC design, manufacture, installa-                            stitute of Electrical and Electronics Engineers (IEEE), the American
tion, and maintenance functions benefit as businesses build comput-                          National Standards Institute (ANSI), and the International Organi-
ing infrastructure through corporate information services (IS) or                            zation for Standardization (ISO) have resulted in well-defined stan-
information technology (IT). Many advances in the business commu-                            dards such as Ethernet, TCP/IP, and HTTP, further described in the
nity have been adopted by the HVAC industry as de facto standards.                           section on Networking Components. The combination of popular
                                                                                             standards has resulted in network and Internet accessibility from lo-
                                                                                             cal computers.
     1. COMPUTER SYSTEM
 COMPONENTS AND TECHNOLOGIES                                                                                    1.1      COMPUTER HARDWARE
   Because of rapid advances in computer technology, computers                                  Hardware is the physical equipment (electronic parts, cables,
offer tremendous power at very low cost. However, the total cost of                          printed circuit boards, etc.) that provides the foundation for the
ownership of a personal computer is not limited to the cost of the                           software to run. Hardware processing power has increased dramati-
computer hardware. Software, network connectivity, support, and                              cally, such that the average business system provides much more
maintenance expenses quickly surpass the initial cost of hardware.                           capacity than the average user needs. Specialized tasks, however,
   Selecting a computer platform includes a wide variety of issues,                          often require specialized hardware.
such as                                                                                         Mainframes are large, expensive computer systems that serve
                                                                                             the majority of large-scale business and technical needs. Mainframe
• Analysis of application needs                                                              computers best serve large nationwide databases, weather predic-
• Corporate computer support architecture and standards                                      tion, and scientific modeling applications. They support many users
• Vendor support, including guaranteed response time                                         simultaneously, and are usually accessed over a network from a per-
• Central processing unit (CPU) power, random-access memory                                  sonal computer (PC). More powerful mainframes are called super-
  (RAM), and secondary or hard disk storage capacity                                         computers.
• System compatibility and interoperability between vendors                                     Personal computers (PCs) are desktop computers tailored to
• Ease of use and required training                                                          individual user needs, and provide much more convenient access to
• Data backup strategy: how will the data on the computer be                                 computing resources than the traditional mainframe. PCs are used in
  restored in the event of a system failure?                                                 a wide variety of information-gathering, communication, organiza-
• Security issues: what data will be accessible, and how will data                           tion, computation, and scheduling roles.
  be protected from unauthorized access?                                                        PC servers allow access to files and data on a network. PC serv-
• Network communications capability and compatibility                                        ers are a special class of computers that support large amounts of
• Technical support live and/or online, including driver update                              memory, fast connection speed to the network, large disk storage for
  support                                                                                    access of many files, and applications designed to be usable from
• Cost/benefits comparison                                                                   other computer systems. Because system reliability is critical, there
• Information system infrastructure/interoperability requirements                            are additional features such as better construction, component
                                                                                             redundancy, and removable hard drives.
The preparation of this chapter is assigned to TC 1.5, Computer                                 Workstations are application-specific computers serving special-
Applications.                                                                                ized needs such as computer-aided design (CAD) and manufacturing

                                                                                     40.1
40.2                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

(CAM), product design and simulation, mapping geographic infor-               systems (system software) also provide a common environment for
mation system (GIS), or specialized graphics design. Workstations             applications to use shared resources such as memory, secondary
have greater processing power and graphical display capabilities              storage (e.g., hard disk storage), processing time, network access,
than personal computers, and may also have other improvements                 the keyboard, graphic display environments, desktops, file ser-
found in PC servers.                                                          vices, and printer services. Application software must be selected
    Clusters are several computers organized to work together.                first; that decision will typically limit the hardware computer plat-
Clusters of PCs can approach the computing power of a mainframe               form and OS.
at a fraction of the cost, if efficient application software is available.
Clusters of workstations can provide more computing power than                Utility Software
even the largest mainframe. Clusters of mainframes can be ex-                     Utility programs perform a wide variety of organizing and data-
tremely powerful tools.                                                       handling operations such as copying files, printing files, file man-
    Minicomputers are medium-sized business computer systems                  agement, network analysis, disk size utilities, CPU speed tests,
that serve medium to large application needs. Minicomputers have              improving security, and other related operations. Most utilities per-
been used to economically scale applications that have grown too              form one or two specific functions.
large for PC servers. Many small business e-commerce applications                 Compression Software. These utilities compress and archive
have moved to the minicomputer platform.                                      data files in a standard format, such as ZIP. Compression utilities
    A web server is a PC server, minicomputer, or mainframe that              allow files and file systems to be compressed, making the transfer of
stores and distributes web-based information; it is typically used to         information and files much more efficient without any loss of con-
distribute documents and other information across the Internet.               tent or data. These utilities are valuable when file size is important,
    Laptop computers are smaller, battery-powered personal com-               such as transmitting files over a limited-bandwidth communication
puters optimized for light weight and portability. Compared to a              system, and for archival purposes. A typical compression ratio for
similarly priced personal computer, laptops are generally slower              text files is 3:1. E-mail attachments are often compressed.
and have fewer features, though they generally include most basic                 Antivirus Software. An important software package for most
features found in a desktop computer. A smaller, lighter laptop com-          computer systems is antivirus software (see the section on E-mail,
puter is called a notebook or netbook.                                        Viruses, and Hoaxes). Antivirus software detects, quarantines,
    Palmtop computers serve a specialized niche, allowing access              repairs, and eliminates files that contain viruses. A computer virus
to some of the same information available from a laptop, but in a             may take various forms and is commonly attached invisibly to a
much smaller package. Palmtops may have no keys, or very small                word-processed or e-mailed document. Antivirus software is imper-
keys that are much smaller than the standard keyboard.                        ative when a computer is accessing Internet-based information.
    Personal digital assistants (PDAs) support limited functional-            Antivirus software must be updated frequently to be able to catch
ity of laptop computers in a notecard-sized format. A typical inter-          new viruses. Updates are often available for free after purchasing
face method is a stylus with a graphical touch-sensitive screen;              antivirus software.
standard functions include a calendar, address book, e-mail, and a                Antispyware Software. Spyware is a type of program that sends
calculator. Options include synchronizing hardware to upload                  information from your computer to another computer, usually with
address lists or e-mail to a PC, and a modem or wireless card for por-        malicious intent. It may send passwords, credit card numbers, or any
table Internet access. Some models combine the functionality of a             other information that is typed into your computer. Antispyware
PDA with a cell phone and a digital camera.                                   software will detect spyware and remove it.
    Smartphones are mobile phones that offer advanced computing                   Firewall Software. A firewall is a utility that controls and limits
ability and connectivity. Smartphones run complete operating sys-             all network communications going from or to your computer. With
tem software, providing a platform for application developers, and            a firewall, only programs with permission are allowed to communi-
are able to run many different types of software applications, includ-        cate over the network. This should stop spyware and other similar
ing those specific to HVAC engineering. The advantages of smart-              malicious programs. Also, a firewall limits the communications it
phone applications over desktop applications are that they are simple         accepts over the network, which acts against other types of attacks.
to use and can easily be deployed in the field for quick calculations.        A large organization should have a firewall separating their entire
    Calculators and organizers are available usually for fixed arith-         network from the Internet, but it is still important to have a firewall
metic functions and, on the high end, programmable applications.              on each PC.
This hardware format is typically inexpensive and portable, but soft-             Back-Up Software. The ability to recover from a massive failure
ware is typically proprietary. Laptops, palmtops, and PDAs have               such as a successful virus attack, accidental deletion of files, flood,
challenged the advantages of calculators and organizers.                      fire, hardware (especially hard disk) failure, and other inevitable
                                                                              disasters is extremely important. Typically, information service (IS)
                                                                              computers use a rotating digital tape back-up strategy that performs
               1.2    COMPUTER SOFTWARE                                       massive back-ups of network resources. Individual computers may
   Software is computer instructions or data that can be stored elec-         not be included in these back-ups, so regularly scheduled back-ups
tronically in storage hardware, such as random access memory                  must be performed. A relatively inexpensive way to back up small
(RAM), or secondary storage such as hard disk drives, DVDs, or CDs.           amounts of data is to store data files and documents in a compact
   Software is often divided into two categories:                             disk recordable (CD-R) format, which allows roughly up to 700 MB
                                                                              of storage at low cost. Digital versatile disks (DVDs) promise
• Systems software includes the operating system and utilities asso-          roughly 10 times the storage capacity of CD-R. Tape back-up pro-
  ciated with the operating system, such as file copying.                     vides an extremely low cost per megabyte stored and is useful if
• Applications software includes the programs used to do the user’s           quick access and retrieval of individual back-up files is not an issue.
  work, such as word processors, spreadsheets, or databases. HVAC-            Back-ups should be stored in a secure location away from the com-
  specific programs belong to the applications software category.             puter system. There are two basic types of back-ups: complete, in
                                                                              which all files are backed up, or incremental, in which only files
Operating Systems                                                             changed since the last back-up are stored. A typical strategy is to
   The operating system (OS) is the basic control program that                perform a complete back-up once a week or month, and an incre-
allows execution and control of application software. Operating               mental back-up every day.
Computer Applications                                                                                                                     40.3

Application Software                                                      evaluate the results immediately or save them as separate files of
   Most useful application software falls into one of these categories:   graphs for later analysis.
                                                                              Databases. Database applications are designed to store, organize,
    Word Processing. Word processing applications are used for            and sort information in a specialized format optimized for speed and
tasks that range from creating simple printable documents to pro-         utility. Simple PC database applications are typically designed for
viding products for advanced enterprise-level electronic distribution     single users, whereas database management systems (DBMSs) are
and publishing systems. Features may include automatic text lay-          designed for larger applications involving multiple-user access.
out, spellchecking, printing, index and table of contents generation,     DBMSs support security hierarchies, record and file locking, and
simple graphics, and the ability to save files in a variety of formats    mission-critical network-accessible applications such as financial
such as rich text format (RTF), hypertext markup language                 and banking applications. The standard language for accessing the
(HTML), plain text, or American Standard Code for Information             database information is structured query language (SQL).
Interchange (ASCII). Most word processors allow the user to view              Presentations. Software optimized for group presentations dis-
the output before printing.                                               plays information on digital projection systems. Presentation soft-
    Specification Writing. A useful extension to word processors is       ware is able to present simple text and graphics in an attractive
application software to create specifications for the consulting engi-    screen format package for seminars, demonstrations, and training.
neer. Features include ensuring selectable sections for creating          Additionally, most presentation software allows the creation of
desired features, and consistent naming of materials, specifications,     notes for the speaker to consult during the presentation, and slide
and processes or sequences.                                               handouts. Popular extensions to presentation software include
    Specification software can save time by allowing the reuse of sec-    sound effects and multimedia effects such as video and audio clips.
tions from a master specification, along with previously developed        Libraries of vendor and third-party graphics are available at extra
specification details, sometimes with small changes. Specification        charge or from the Internet.
tools are most useful in situations that do not require completely new        Accounting. Accounting software for accounts receivable,
specifications from project to project.                                   accounts payable, payroll, and taxes is available for many hard-
    Desktop Publishing. This is a specialized class of word proces-       ware platforms. Many accounting software packages contain extra
sors with high-end, professional text and graphics layout features.       modules and applications that allow extensions for unique ac-
Desktop publishing systems have been extended to incorporate              counting requirements. Financial reports for projects can be easily
professional-quality graphical images, many different styles of text      generated from standard report packages. Large accounting sys-
and fonts, and special effects such as color fading, shadowing, and       tems can be integrated with databases and automatic tax-reporting
artistic effects. Using inexpensive, high-quality printers, the quality   functions. Individual accounts and corrections can be monitored
of output from desktop publishing software can be remarkable. In          and updated automatically. Large accounting systems also allow
general, the limiting factor in the use of desktop publishing software    integration and reporting from individual employees via web
is the time and training investment to use it efficiently.                browser applications.
    Web Publishing. Word processors are best suited for printing              Project Scheduling. Meeting project requirements and effi-
documents on paper; web publishing tools are designed to format           ciently coordinating project resources are difficult tasks; project
information and transfer the documents to web sites. In many re-          scheduling software helps solve these problems. Most project
gards, web publishing software is similar to word processing soft-        scheduling software can take resources (such as individual work-
ware, allowing text, graphics, and tables to be formatted for display.    ers), length of task, percent allocation of resources, and task inter-
Unique extensions from web software include the ability to manage         dependencies, and present the information as a critical path method
links, or connections within a related collection of documents.           (CPM) chart or as a program evaluation and review technique
    Web publishing software saves information in HTML, a standard         (PERT) chart to evaluate the schedule. Many applications can per-
format used by web browsers. Web browsers can display informa-            form resource leveling, resulting in an efficient allocation of re-
tion in many different screen resolutions and sizes, which makes a        sources to complete the project.
standard layout of documents especially difficult.                            As project scheduling software is updated to include real data,
    Other features of web publishing software include tools to en-        the predicted completion date and the total amount of resources
force consistency of web page format and style, lower resolution of       used (e.g., hours worked on individual tasks, material requirements)
pictures and graphics to reduce loading time, and preview what the        can be used as predictive record for future projects.
final web page will look like to the end user.                                Management. Management software can review past and cur-
    Standardized Web Document Formats. Created as a result of             rent data on inventory, accounting, purchasing, and project control,
special formatting requirements for printing and display on web           and predict future performance. As more data are accumulated, sta-
pages, this software converts word processing documents to a stan-        tistical analysis can predict performance with a specified level of
dard format. This standard format requires the use of a web browser       confidence.
software extension called a “plug-in,” typically offered at no charge         Much of the data required for these techniques may require access
as a viewing tool. The viewing tool allows users to see and print the     to standard industry data in industry-wide databases, financial fore-
document in exactly the same format. The disadvantage of standard-        casts, code standards, and demographic and other resources. In many
ized formats is the inability to modify the information.                  cases, this information can be obtained on the Internet for a nomi-
    Spreadsheets. Spreadsheet applications allow the user to create       nal fee.
tables for adding and subtracting columns of numbers in one com-              Web Meetings. Similar to teleconferences, web meetings coor-
plete view. Spreadsheets contain thousands of cells into which the        dinate demonstrations and meetings over the Internet. Participants
user may enter labels, numbers, formulas, or even programs (“mac-         use a common web site to view and update a slide show presenta-
ros”) to execute such functions as subroutines for a specific cal-        tion, with optional voice commentary handled either through tradi-
culation, database sorting and searching, conversions, and other          tional teleconferencing or through streaming audio or video feeds.
calculations. Automatic recalculations allow displayed informa-           Some types allow participants to view the desktop of the modera-
tion to be evaluated quickly. Spreadsheets are useful for importing       tor’s computer, allowing them to share a live view of any application
and formatting data into a graphical display, trend analysis, and/or      the moderator chooses.
statistical computations. Users can input different variable values           Graphics and Imaging. Graphics software packages readily
into a mathematical representation of the process or system, and          produce images, x-y charts, graphs, pie charts, and custom graphics.
40.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

Libraries of graphics and images exist for use in word processing,          the software is to be used. Most high-volume software does not offer
presentation, desktop publishing, and web page applications. Many           direct support, but many software companies offer pay-per-incident
graphics programs can produce output in numerous popular com-               and other fee arrangements if desired. Many applications have dis-
puter graphics formats such as Joint Photographic Experts Group             cussion groups or message boards on the Internet, where solutions
(JPG), graphics interchange format (GIF), tagged information file           to problems may be found. Most off-the-shelf, shrinkwrapped soft-
format (TIFF), bitmap (BMP), and other standards. Specialty pro-            ware is nonreturnable once opened.
grams allow graphics files to be converted between graphics for-
mats. Multimedia tools allow video and sound to be combined with                         1.4    CUSTOM PROGRAMMING
traditional text and graphics.
                                                                                Using an existing software package is usually preferable to
    Images require large amounts of data to be represented accu-
                                                                            designing a custom application, which is much more expensive and
rately. Graphics are usually stored in either bitmap or vector format.
                                                                            potentially riskier, especially for large, mission-critical software
The bitmap format is commonly used for picture and photo-
                                                                            such as client-server applications. If, after careful evaluation, pre-
oriented graphics, whereas vector formats are commonly used in
                                                                            packaged software will not suffice, the choice must be made
CAD/CAM and architectural drawings. Although the output of bit-
                                                                            between in-house and outside development. Custom software can
map images is simple on devices such as graphic printers, rescaling
                                                                            be (1) contracted out to a specialized firm, (2) developed solely by
these images does not always produce satisfactory output. Conver-
                                                                            internal staff, or (3) developed by internal staff with consultation
sions between formats give varying results. Bitmap images are fre-
                                                                            help by an outside firm.
quently converted to JPG (typically for photographic images) and
                                                                                Contracting to an outside firm involves hiring a specialized
GIF (typically for simple drawings) file formats.
                                                                            outside party to define, estimate, schedule, and create the software.
    Web Browsers. Most Internet-enabled computers have web                  Funds should be budgeted for the outside organization to support
browsers that support text and graphical web page displays. The             modifications or enhancements not specifically covered in the con-
underlying language of the World Wide Web is HTML, and naviga-              tract. Contracting outside is suitable for an organization that does
tion is by clicking on links to access different computer systems and       not have the resources or expertise to accomplish the project. Dis-
pages on the web.                                                           advantages of this approach include the expense and lack of control
    Browsers are a preferred interface for accessing vastly different       over the program. Licensing and ownership issues must be defined
computer systems. Full-feature browsers also support Java® applets          in the contract.
(small programs) and a host of extension applications that are avail-           Developing the program internally is viable only if the skills
able at nominal or no charge. These include streaming sound,                and resources are available. Internal projects are easier to control
streaming multimedia, and graphics formats other than GIF and               because the people involved are co-located.
JPG, which are natively supported by browsers. Some other avail-                Consultation help from an outside firm involves a skilled out-
able features include access to e-mail, file transfer protocol (FTP;        side party assisting internal staff, who may have insufficient skill in
for transferring files to and from servers over the Internet), chat         the area on their own. Outside firms can provide expertise to get a
rooms, newsgroups and forums, Telnet access to computers, and               project going quickly. Long-term support and maintenance of the
access to secure e-commerce sites that use encryption routines to           software are done in-house.
protect sensitive data such as credit card information, bank account            Specifications are key to the success of a software project. Cal-
balances, and stock transfer information.                                   culations, human interface, reports, user documents, and testing
    Communications Applications. Communication over the In-                 procedures should be carefully detailed and agreed on by all parties
ternet has become widespread, for both business and personal use.           before development begins. Software testing should be specified at
Voice over Internet protocol (VOIP) services allow users to place           the beginning of the project to avoid the common problem of low
phone calls over a data network, such as the Internet or a local in-        quality because of hasty and inadequate testing. Design testing
tranet. Calls can be placed to another user on the network, or to           should address the human interface, a wide range of input values
users on the traditional telephone (land-line) network. Text mes-           including improper input, the various functions, and output to
saging sends short messages (less than 160 characters), usually             screen, disk, or other media. Field tests should include conditions
from a digital cell phone. Instant messaging (IM) allows interactive        experienced by the final users of the software.
text-based messaging, usually from a PC to another user on a PC.                With any development approach, good, understandable docu-
It is also possible to send messages between text messaging and IM          mentation is required. If for any reason the software cannot be
systems.                                                                    adequately supported, the program will have to be replaced at sub-
                                                                            stantial cost.
            1.3 SOFTWARE AVAILABILITY
    Freeware is copyrighted software that is free. The user can run                      1.5    SOFTWARE LANGUAGES
the software, but must obey the copyright restrictions.                         Application software is written in a variety of computer lan-
    Public domain software is available to the public for little or no      guages. Most commercial software today is written in C++ or C to
charge. Public domain software, which is not copyrighted, is often          allow fast speed and efficient use of resources.
confused with freeware, which is copyrighted. Public domain soft-              Visual Basic® is an extremely popular and easy-to-use graphical
ware can be used without the restrictions associated with copy-             programming language for Windows® that has proprietary exten-
righted software.                                                           sions of the original BASIC language. High-performance software
    Shareware is software available for users to try before buying it;      modeling tools such as finite element analysis (FEA) and graphics
after the trial period, users are expected to register or stop using the    modeling use languages such as FORTRAN and C.
application. There is usually a nominal registration fee.                       Several modern languages, such as Java® and Smalltalk, use
    Software can be purchased from manufacturers, distributors, rep-        object-oriented programming. Java is a favored programming lan-
resentatives, discount stores, and computer specialty stores. Soft-         guage for applications that run over computer networks such as the
ware price, support, return policies, and distribution vary from            Internet. C++ mixes both traditional procedural C language pro-
vendor to vendor. During installation, most software displays a de-         gramming and object-oriented extension concepts. The major dis-
tailed software license granting use rather than ownership of the           advantage of Java and C++ is the high level of programming skill
software program. This license gives specific restrictions on how           required to create programs.
Computer Applications                                                                                                                      40.5

    Java is a powerful programming language and environment                  Stylus pads combine the navigational functionality of a mouse
with extensions to support Internet, security, and multiplatform          with the ability to enter handwritten notes and sketches and run
implementation. Java applets are small, secure, self-contained            automated scripts based on movements on the pad.
programs that need a host environment, such as a web browser, to             Voice recognition software automatically converts speech to
run. Many new applications use standard web browsers with                 typed text. These programs take some tuning to learn the accent,
applets to create useful displays and interfaces. JavaBeans are           diction, and idioms of the user. Many voice recognition software
modular components that provide users with standard modular               packages also enable automated scripts or macros to run on verbal
and graphical interfaces of components. Enterprise JavaBeans              commands.
(EJB) are server-based programs that allow interoperability and              Fax software emulates a printer driver. It allows the user to print
language standardization to be scalable and interchangeable be-           a document to a target fax machine through a modem. It also allows
tween server vendors.                                                     the user to receive faxes as e.lectronic documents. Other features in-
    Relational system databases use structured query language             clude integration with electronic contact databases, templates for
(SQL). Object databases are still relatively new, but fully support       transmittal pages, and automated tracking of faxes sent and received.
the object-oriented paradigm of object references, instead of the tra-
ditional relational model.                                                Convergence
                                                                             Many devices serve more than one purpose. A common example
          1.6    INPUT/OUTPUT (I/O) DEVICES                               is devices that combine the functions of a scanner, printer, fax ma-
                                                                          chine, and copier. Many new cell phones also have cameras and MP3
Basic computer peripherals (e.g., monitor, keyboard, mouse, etc.)         players, and can also function like a USB flash drive or a modem.
allow interaction with the computer and are sufficient for many           This trend toward multifunctionality is expected to continue.
applications. More advanced I/O capability is available through
digital cameras, scanners, bar code readers, stylus pads, voice rec-
ognition devices, and fax machines. Common devices include the
                                                                              2.    NETWORKING COMPONENTS
following.                                                                   Computers use resources that are commonly arranged into net-
                                                                          works comprised of hardware and software components. Hardware
    Printer types include laser and ink-jet. Laser printers offer a       network components include hubs, switches, routers, bridges, and
lower cost per sheet, double-sided printing, faster throughput, and       repeaters.
large storage capacity. Ink-jet printers offer color printing and lower
                                                                             Software network components usually take one of two forms:
initial cost but have a higher operating cost.
                                                                          (1) dynamic link libraries (DLLs) to control network hardware, or
    CD and DVD drives can be used to read data from a CD or DVD.          (2) applications to communicate between computers according to
CD and DVD burners can be used to write data to a new CD or DVD,          adopted networking standards (e.g., IEEE 802.3 Ethernet).
or to copy an existing one. A CD typically holds 700 MB of data,
                                                                             Numerous computer network configurations exist for intra-,
whereas a DVD holds 4.7 GB. There are two types of writeable
                                                                          inter-, and extra-office data communication. Some common exam-
CDs: CD-R, and CD-RW. Once data is written to a CD-R, it cannot
                                                                          ples include local area networks (LANs), wide-area networks
be changed. Data written to a CD-RW can be modified or deleted,
                                                                          (WANs), metropolitan area networks (MANs), intranets, extranets,
like data on a floppy disk. DVD+R and DVD-R are similar to CD-
                                                                          and the Internet.
R, and DVD+RW and DVD-RW are similar to CD-RW. There is
                                                                             Figure 1 is a diagram of large business system architecture with
also a double-layer (DL) DVD that holds 8.5 GB. Newer types of
                                                                          Internet connections. The system has a large number of personal
disks can hold up to 50 GB.
                                                                          computers connected via Ethernet to a central wiring closet device
    External storage can be used to store files on a location other
                                                                          called a hub. This hub simplifies the wiring infrastructure by allow-
than the local computer. USB flash drives are a simple way to save
                                                                          ing centralized wiring termination for modular utility connections
files or to move files between computers. They are typically very
                                                                          to individual computers. The firewall, a computer security barrier,
small (40 to 70 mm), but offer less capacity than other methods
                                                                          protects against unauthorized access from the outside Internet to
(usually between 128 MB and 64 GB). External hard drives offer a
                                                                          individual nodes inside the firewall. Users may connect to the Inter-
wide range of capacity (typically 2 to 1000 GB), but are often larger
                                                                          net either through a corporate router or indirectly from home
and less convenient to move between computers. External hard
                                                                          through an Internet service provider (ISP), which may charge a fee
drives are often used to supplement the storage located on a PC’s
                                                                          for the service. Higher-bandwidth connections typically cost more
internal hard drive, or to store a back-up of data on an internal hard
                                                                          as speed increases.
drive.
    Digital cameras are useful for photographs and digital storage of                        2.1    LAN PROTOCOLS
images. These digitized images can be transmitted electronically and
viewed or incorporated into web or traditional documents. Most dig-          The Ethernet protocol is the most widely used and accepted local
ital cameras can store dozens or hundreds of pictures, depending on       area network (LAN) standard, and is used extensively in industry.
the amount of memory they have. Some can also store up to several         Because of its pervasive acceptance in industry, HVAC building
minutes of video. PC video cameras (web cams) allow a live image          automation protocols such as BACnet® and LonWorks® allow their
such as live conferencing to be viewed and recorded. A cell phone         protocols to use Ethernet in their physical layer. Ethernet is a multi-
with a digital camera may allow users to transmit (e-mail) pictures or    access, packet-switching network where each node can request
video from any location where there is cell phone service.                access to the network on an equal basis with any other node. Ethernet
    Scanners digitize printed photographs and images, and have a          uses the collision sense, multiple access/collision detect (CSMA/
characteristic image quality expressed in dots per inch (dpi). The        CD) technique: if two nodes transmit at the same time, a collision
image files can be large and should preferably be stored using a          occurs; both nodes then wait a random period of time and try again.
compression format such as JPG. Special scanner software can also         This allows efficient allocation of bandwidth based on need.
read text from a scanned document through a process called optical           An Ethernet LAN can use different media, such as the following:
character recognition (OCR). The scanned text can then be viewed          • 10Base5, also known as Thick Net, which uses the large coaxial
or edited in a word processor.                                              cable RG-11
    Bar code readers speed database input by converting a manual          • 10Base2, also known as Thin Net, which uses the smaller coaxial
scan of a bar code to the alphanumeric input in a database field.           cable RG-58
40.6                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)




                                            Fig. 1   Example of Business System Architecture
• Fiber-optic cable                                                      or to a LAN). Wireless communications to remote sensors can pro-
• 10Base-T (Twisted Pair), the most popular type, which has a wir-       vide a low-cost solution where the cost of running conventional wir-
  ing limitation length of 30 m and is typically used in centralized     ing is prohibitive or inappropriate.
  wiring systems. These cables typically use a RJ-45 connector.              Wireless monitoring components include a wireless transmitter
                                                                         and a web site. The transmitter is mounted on or near the equipment
   Faster versions of Ethernet include 100Base-T or Fast Ethernet,
                                                                         being monitored. The web site determines what alerts are sent to
1000Base-T or Gigabit Ethernet, and 10GBase-T or 10-Gigabit
                                                                         whom, and the method of delivery (e.g., e-mail, pager, telephone).
Ethernet, which support data rates of 100 Mbps, 1000 Mbps (1 Gbps),
                                                                         Alert messages specify the condition that triggered the alert and the
and 10 Gbps respectively. 1000Base-T and 10GBase-T have variants
                                                                         location, make, model, and serial number of the equipment. Also,
that use fiber or twisted pair connections.
                                                                         field service technicians can inspect service procedures, service
   802.11, also known as Wi-Fi, is a wireless LAN standard created
                                                                         requests, and maintenance from a remote computer at the job site to
and maintained by the IEEE LAN/MAN Standards Committee
                                                                         determine repair history on a piece of equipment.
(IEEE 802). The base current version is IEE Standard 802.11-2007,
                                                                             Issues such as reliability, battery replacement alerts, main-
and the older protocols are 802.11a, 802.11b, and 801.11g; the latest
                                                                         tenance, and reliability because of electromagnetic noise and
protocol is 802.11n. Instead of a cable, the computer and hub com-
                                                                         interference should be considered when using wireless communi-
municate using low-power radio waves.
                                                                         cations.
   802.16, also known as WiMAX, is a wireless protocol that can be
used over a much longer distance than Wi-Fi. It may be configured
to act as an element of a LAN, a WAN, or a MAN.                                       2.4   TELEPHONY STANDARDS
                                                                            Regular analog phone service offers limited bandwidth and can
   2.2    TRANSMISSION CONTROL PROTOCOL/                                 support analog phone modems up to 56 kilobits per second (kbps).
              INTERNET PROTOCOL                                          Digital phone standards include digital subscriber line (DSL),
                                                                         which can support bandwidth from 640 kbps to 3 Mbps but is lim-
    Transmission control protocol/Internet protocol (TCP/IP,
                                                                         ited to a 3050 m wire length from the telephone switching office.
RFC1122) is a set of protocols that allow computers to communi-
                                                                         Cable modems provide high-speed access from traditional cable TV
cate with each other. TCP/IP is the language of the Internet, and is
                                                                         service companies. Cable networks generally have download
also used in local networks, intranets, and extranets. As communi-
                                                                         speeds roughly between 500 kbps and 6 Mbps, but are often limited
cation protocols such as TCP/IP have gained acceptance, availabil-
                                                                         to about 768 kbps upload speed. Fiber-optic Internet connections
ity of components based on these protocols has increased and driven
                                                                         are available in some areas, offering download bandwidth up to
networking costs down. A complementary protocol, UDP/IP
                                                                         50 Mbps and upload bandwidth up to 20 Mbps. As with DSL and
(RFC768), is often used by HVAC controllers, as well as by many
                                                                         cable modems, fiber-optic users may not have the maximum band-
streaming audio, video, and VOIP sites.
                                                                         width available at all times. Note that, for most Internet users, even
                                                                         the slowest bandwidth available from a DSL, cable, or fiber-optic
                 2.3   WIRELESS SERVICE                                  connection is sufficient. Higher bandwidth is most useful for users
   One of several immediately applicable new technologies is wire-       who frequently download music, video, or other large files. In addi-
less connections for computers and equipment (e.g., to the Internet      tion to the wired connection types, wireless connection standards
Computer Applications                                                                                                                       40.7

with a range and bandwidth suitable to compete with DSL, cable,             Most of these methods of communication can be used to transmit
and fiber connections are being developed.                               text, data, computer programs, sound, visual images (i.e., pictures),
   T1 and T3 are high-speed digital communication lines used by          and moving video images.
main communications trunks between servers, or for access to the
Internet from an Internet service provider or company connection         Servers
line. T1 connection speed is a maximum of 1.5 Mbps; T3 maximum              Network servers are fast becoming an important part of building
speed is 44.736 Mbps. Asynchronous transfer mode (ATM) digital           automation and computer services systems. A web page runs on a
service provides high-speed communication at a typical maximum           generic web server. Files available for central storage and shared
data rate of 155 Mbps.                                                   resources among users of a network are referred to as a file server.
                                                                         FTP servers allow users outside a company to store and manage
                      2.5    FIREWALLS                                   large files such as drawing and construction documents. Mail serv-
                                                                         ers are central storage servers that provide e-mail services to users.
   Firewalls (computer security barriers), frequently used to pre-       Database servers provide core database functionality, and can be
vent outside individuals from accessing internal, proprietary net-       added to application servers to access specific application services.
worked resources, can be designed to block certain messages from
coming into or leaving the network. Firewalls may be implemented         E-mail
in a high-speed router, or as a separate device connected to a router.       Electronic mail (e-mail) is an extremely useful communications
They can efficiently block all communication to or from a specific       tool for use with local area networks, wide area networks, and the
IP address. All messages that enter and leave the intranet pass          Internet. Using e-mail software, a message can be sent to individu-
through the firewall, which examines each message and halts prog-        als or to groups. Unlike postal mail, simple e-mail generally is not
ress of illegal communications. Firewalls are an essential part of       “sealed” or secure, and can be accessed or viewed on intermediate
corporate computer security systems, and are also commonly imple-        computers between the sender and recipient unless the message is
mented as software on a PC.                                              encrypted. Modern e-mail software can attach graphics, executable
                                                                         programs, and other types of files. These features should be used
  3. INTERNET AND APPLICATIONS                                           with caution because of the large network resources required to sup-
                                                                         port the file transfer.
    The Internet originated in 1969 as an experimental project of the        Computer Viruses, Worms, and Trojan Horses. Computer
Advanced Research Project Agency (ARPA), and was called ARPA-            viruses are programs that replicate themselves and typically do dam-
NET. From its inception, the network was designed to be a decen-         age to the host system; they are frequently received through e-mail
tralized, self-maintaining series of redundant links between             attachments. A worm is a self-contained program that spreads work-
computers and computer networks, capable of rapidly transmitting         ing copies of itself to other computer systems, typically through net-
communications without direct human involvement or control, and          work connections. A Trojan horse is a program that performs
with the automatic ability to reroute communications if one or more      undocumented activities not desired by the program user.
individual links were damaged or otherwise unavailable. Among                Antivirus software is vital to maintaining system security. Some
other goals, this redundancy of linked computers was designed to         PC operating systems are more vulnerable to viruses and worms
allow vital research and communications to continue even if portions     than others.
of the network were damaged by a war or other catastrophic event.            Some e-mail programs automatically execute script files
    Messages between computers on the Internet do not necessarily        attached to e-mail; this leaves the user open to viruses and other
travel entirely along the same path. The Internet uses packet-           types of attack. As a precaution, e-mail programs that automatically
switching communication protocols that allow individual messages to      execute script files should not be used, or, if no other program is
be subdivided into smaller packets. These are then sent independently    available, automatic script execution should be turned off. Only
to the destination and automatically reassembled by the receiving        attachments from reputable or trusted sources should be opened,
computer. Although all packets of a given message often travel along     and then only after scanning the attachment with antivirus software.
the same path to the destination, if computers along the route become        Hoaxes. A common problem associated with e-mail is the hoax
overloaded, packets can be rerouted to less loaded computers.            or chain letter. A hoax is commonly spread as a warning about seri-
    No single entity (academic, corporate, governmental, or non-         ous consequences of a new virus, offers of free money or prizes, or
profit) administers the Internet. It exists and functions because hun-   dubious information about a person, product, or organization. A
dreds of thousands of separate operators of computers and computer       common request from the hoax is to send it to everyone you know,
networks independently decided to use common data transfer pro-          in effect overloading the system with useless information. Although
tocols to exchange communications and information with other             hoaxes and chain letters do not damage the host computer, they tax
computers. No centralized storage location, control point, or com-       network resources, spread misinformation, and distract users from
munications channel exists for the Internet, and no single entity can    real work. Users should not pass hoaxes along, but should simply
control all of the information conveyed on the Internet.                 delete the message. Legitimate warnings about viruses come from
                                                                         IT staff or antivirus vendors. Individual hoaxes can be investigated
  3.1    INTERNET COMMUNICATION METHODS                                  through web sites devoted to hoaxes and virus myths (e.g., Law-
   The most common methods of communications on the Internet             rence Livermore National Laboratory 2002).
(as well as within the major on-line services) can be grouped into
                                                                         Mailing Lists
the following categories and are described in the following sections:
                                                                             The Internet also contains automatic mailing list services (e.g.,
• One-to-one messaging (e.g., e-mail or text messaging)                  LISTSERV) that allow communication about particular subjects of
• One-to-many messaging (e.g., mailing list servers)                     interest to a group of people. Users can subscribe to a mailing list on
• Distributed message databases (e.g., USENET news groups)               a particular topic of interest to them. The subscriber can submit
• Real-time communication (e.g., Internet Relay Chat, IM, VOIP)          messages on the topic to the mailing list server that are forwarded,
• Real-time remote computer use (e.g., Telnet)                           either automatically or through a human moderator overseeing the
• Remote information retrieval (e.g., ftp, gopher, the World Wide        list, to the e-mail accounts of all list subscribers. A recipient can re-
  Web)                                                                   ply to the message and have the reply also distributed to everyone on
40.8                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

the mailing list. Most mailing lists automatically forward all incom-     These links from one computer to another, from one document to
ing messages to all mailing list subscribers (i.e., they are unmoder-     another across the Internet, are what unify the web into a single
ated).                                                                    body of knowledge, and what makes the web unique.
                                                                              Publishing. The WWW allows people and organizations to com-
Distributed Message Databases                                             municate easily and quickly. Publishing information on the web
   Distributed message databases, such as USENET newsgroups, are          requires only a computer connected to the Internet and running
similar to mailing lists but differ in how communications are trans-      WWW server software. The computer can be anything from an
mitted. User-sponsored newsgroups are among the most popular and          inexpensive personal computer to several state-of-the-art computers
widespread applications of Internet services, and cover all imagin-       filling a small building. Many web publishers choose instead to
able topics of interest. Like mailing lists, newsgroups are open dis-     lease disk storage space from a company with the necessary facili-
cussions and exchanges on particular topics. Users can view the           ties, eliminating the need to own any equipment.
entire database of messages at any time. Some newsgroups are mod-             Information to be published on the web must be formatted
erated, but most are open. One common variation of a user-generated       according to web standards, which ensure that all users who want to
message database is called a wiki.                                        view the material will be able to do so.
                                                                              Web page design can significantly affect user satisfaction. Pages
Real-Time Communication                                                   with content limited to one screen tend be easier to use than long
   Internet users can also engage in an immediate dialogue, in real       pages that require scrolling. Large graphics files or special soft-
time, with other people on the Internet, ranging from one-to-one          ware requirements for viewing may discourage low-bandwidth-
communications to Internet Relay Chat (IRC), which allows two or          connection users (e.g., Internet access over regular analog phone
more to type messages to each other that almost immediately appear        lines) because of long waits. Maintaining and updating content is
on the receivers’ computer screens. IRC is analogous to a telephone       important: regular changes encourage repeat users. Web pages that
party line, using a computer and keyboard rather than a telephone.        give current information available nowhere else create value for
With IRC, however, at any one time there are thousands of different       users and encourage new and repeat visitors. However, care must be
party lines available, with collectively tens of thousands of users       taken to obtain written permission for use of copyrighted material.
discussing a huge range of subjects. Moreover, a user can create a        Web sites can be open to all Internet users, or closed (an intranet),
new party line to discuss a different topic at any time. Some IRC         accessible only to those with advance authorization. Many publish-
conversations are moderated or have channel operators. Commer-            ers choose to keep their sites open to give their information the wid-
cial online services often have their own chat systems to allow their     est potential audience.
members to converse.                                                          Searching the Web. Systems known as search engines allow
                                                                          users to search by category or by key words for particular informa-
Real-Time Remote Computer Use                                             tion. The engine then searches the web and presents a list linked to
   Another method to access and control remote computers in real          sites that contain the search term(s). Users can then follow individ-
time is using Telnet, the main Internet protocol for connecting           ual links, browsing through the information on each site, until the
remote computers. For example, using Telnet, a researcher can use         desired material is found. There are also web-based directories
the computing power of a supercomputer located at a different uni-        maintained by humans that can often give more precise results for a
versity, or a student can connect to a remote library to access the       search in a particular area.
library’s online catalog program.                                             Search engines results can be narrowed by adding more key
                                                                          words: for example, a search for the word “HVAC” may end up with
Remote Information Retrieval                                              a list several hundred pages long, but a search for “HVAC VAV”
   The most well-known use of the Internet is searching for and           could narrow the focus.
retrieving information located on remote computers. The three pri-            Common Standards. The web links disparate information on
mary methods to locate and retrieve information on the Internet are       Internet-linked computers by using a common information storage
ftp, Gopher, and HTTP (the World Wide Web).                               format called hypertext markup language (HTML) and a com-
   A simple method, file transfer protocol (ftp) allows the user to       mon language for the exchange of web documents, hypertext
transfer files between the local computer and a remote computer.          transfer protocol (HTTP). HTML documents can contain text, im-
The program and format named Gopher guides a search through the           ages, sound, animation, moving video, and links to other resources.
resources available on a remote computer.                                 Although the information itself may be in many different formats
   World Wide Web. The World Wide Web (WWW) serves as the                 and stored on computers that are not otherwise compatible, these
platform for a global, online store of knowledge, containing infor-       web standards provide a basic set of standards that allow communi-
mation from diverse sources and accessible to Internet users around       cation and exchange of information.
the world. Though information on the web is contained in individual           Many specialized programs exist to create and edit HTML files.
computers, the fact that each of these computers is connected to the      Like HTML, extensible markup language (XML), is a subset of
Internet allows all of the information to become part of a single body    the standard generalized markup language (SGML) protocol. XML
of knowledge. It is currently the most advanced information system        applies the same document presentation principles of HTML to data
developed on the Internet, and encompasses most information in            interchange beyond simply displaying the data. XML separates data
previous networked information systems such as ftp, Gopher, wide-         content from its presentation. This allows for different visual rendi-
area information server (WAIS) protocol (used to search indexed           tions of the same message, for displays on different devices.
databases on remote servers), and USENET.                                     Supervisory Groups. No single authority controls the entire
   Basic Operation. The WWW is a series of documents stored in            Internet, but it is guided by the Internet Society (ISOC). ISOC is a
different computers all over the Internet. An essential element of        voluntary membership organization intended to promote global
the web is that each document has an address (like a telephone            information exchange through the Internet. The Internet Architec-
number).                                                                  ture Board (IAB) defines Internet communication standards. The
   Most organizations now have home pages on the web, which               IAB also keeps track of information that must remain unique. For
guide users through links to information about or relevant to that        example, each computer on the Internet has a unique 32-bit address.
organization. Links may also take the user from the original web site     The IAB does not actually assign the addresses, but it makes the
to another web site on another computer connected to the Internet.        rules about how to assign them.
Computer Applications                                                                                                                      40.9

Collaborative Design                                                     dynamic system analysis over a range of time or operating condi-
   The Internet is revolutionizing how project teams collaborate.        tions. Many applications provide both functions through a single
Interactions such as sharing or jointly developing drawings, docu-       interface.
ments, or software can now take place efficiently with collaborators
around the world.                                                                 4.1    HVAC DESIGN CALCULATIONS
   Collaborative design raises many coordination issues. Methods            HVAC design software includes programs for the following
of sharing data, such as distributed databases, revision and devel-      tasks:
opmental accounting, and security concerns associated with the
transmission of design information must be carefully considered.         • HVAC heating and cooling load calculations
                                                                         • Duct system sizing and analysis
                  3.2    SECURITY ISSUES                                 • Pipe system sizing and analysis
                                                                         • Acoustical analysis
   Computer security requires sound planning and continuous
                                                                         • Equipment selection
maintenance and monitoring. Mail servers can scan for viruses
before users open e-mail, and individual virus software loaded on            Although computers are now widely used in the design process,
individual machines serves as a second layer of protection (see also     most programs perform analysis, not design, of a specified system.
the section on Computer Viruses, Worms, and Trojan Horses).              That is, the engineer proposes a design and the program calculates
Always save attached files to a safe directory and scan with antivirus   the consequences of that design. When the engineer can define alter-
software before using. Typically, IS and IT staff have a dedicated       natives, a program may aid design by analyzing the performance of
support person and strategy to maintain security.                        the alternatives and then selecting the best according to predeter-
   A critical area for computer security is user names and pass-         mined criteria. Thus, a program to calculate the cooling load of a
words. Many systems require frequent changes of passwords with           building requires specifications for the building and its systems; it
minimum length, number, case, and other requirements. Passwords          then simulates that building’s performance under certain conditions
should never be released to anyone.                                      of weather, occupancy, and scheduling. Although most piping and
                                                                         duct design tools can size pipe or ductwork based on predetermined
                                                                         criteria, most engineers still decide duct dimensions, air quantities,
4.     HVAC SOFTWARE APPLICATIONS                                        duct routing, and so forth and use software to analyze the perfor-
   Over the past decade, the use of computer software designing          mance of that design.
mechanical systems has increased. The advantages of software-                Some interoperable software can pass values from one design
assisted design over traditional manual methods include the fol-         phase to be used as inputs in the next. For example, a load program
lowing:                                                                  may be used to determine the design air quantities at the zone and
                                                                         space level. Through interoperability, this information can be pre-
• Computers can better preserve design assumptions and document          served in the building model and used as an input for the duct sizing
  the design intent through consolidating and organizing resources       program. Interoperable software is further described in the section
  (e.g., central databases, web sites with design documents)             on Interoperable Computer Applications for the HVAC&R In-
• It is often faster and easier to modify assumptions used in a cal-     dustry.
  culation and recalculate the results using a computer                      Because computer programs perform repetitive calculations rap-
• The computational speed of computers allows designers to tackle        idly, the designer can explore a wide range of alternatives and use
  more difficult design problems and to use more accurate (but           selection criteria based on annual energy costs or life-cycle costs.
  computationally intensive) methods
• Computers assist designers in analyzing design alternatives.           Heat and Cooling Load Design
   In the future, interoperable software design and application of           Calculating design thermal loads in a building is a necessary step
expert systems could reduce the burden of design. Interoperable          in selecting HVAC equipment for virtually any building project. To
applications automatically pass design assumptions and calculation       ensure that heating equipment can maintain satisfactory building
results between applications, reducing both the burden of user input     temperature under all conditions, peak heating loads are usually cal-
and the opportunity for user error. Expert and rule-based systems        culated for steady-state conditions without solar or internal heat
could automate design standards to the point where simple system         gains. This relatively simple calculation can be performed by hand
selection or distribution system sizing can be automated.                or with a computer.
   There is a wide variety of software used in the HVAC industry.            Peak cooling loads are more transient than heating loads. Radia-
This section covers applications that assist mechanical engineers in     tive heat transfer within a space and thermal storage cause thermal
design, analysis, and specification of mechanical systems, including     loads to lag behind instantaneous heat gains and losses. This lag can
                                                                         be important with cooling loads, because the peak is both reduced in
• HVAC design software
                                                                         magnitude and delayed in time compared to the heat gains that cause
• HVAC simulation software
                                                                         it. A further complication is that loads peak in different zones at dif-
• CAD/graphics software
                                                                         ferent times (e.g., the solar load in a west-facing zone will peak in
• Miscellaneous utilities and applets
                                                                         the afternoon, and an east-facing zone will usually peak in the morn-
Much of this software is also used by HVAC equipment manufac-            ing). To properly account for thermal lag and the noncoincidence of
turers to design their products, and by controls contractors to          zone loads, a computer program is generally required to calculate
develop control systems.                                                 cooling loads for a multiple-zone system. These programs simulate
   In addition, sources for these applications and the fundamentals      loads for each hour of the day for every day of the year (or a repre-
of interoperable computer applications for the HVAC&R industry           sentative subset of the days of the year), and report peak loads at
are discussed.                                                           both the zone and system level, recording the date and time of their
   The distinction between HVAC design and simulation is subtle.         occurrence. Because the same input data are used for heating and
The convention used here is that design software is used for static      cooling loads, these programs report peak heating loads, as well.
analysis: evaluating equipment and distribution systems under a              Various calculation methods are used to account for the tran-
specific design condition. In contrast, HVAC simulation is used for      sience of cooling loads; the most common methods are described in
40.10                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

detail in Chapters 17 and 18 of the 2013 ASHRAE Handbook—                 • Program limits on such items as number of systems, zones,
Fundamentals. The most accurate but computationally intensive               rooms, and surfaces per room
method, the heat-balance (HB) method, is a fundamental calcula-           • Sophistication of modeling techniques (e.g., capability of han-
tion of heat transfer from all sources with the construction elements       dling exterior or interior shading devices, tilted walls, daylight-
of the building (walls, floor, windows, skylights, furniture, ceiling,      ing, skylights, etc.)
slab, and roof). Only the computational speed of present-day per-         • Units of input and output
sonal computers allows these calculations to be performed for             • Program complexity (in general, the more sophisticated and flex-
large multizone buildings in a reasonable amount of time (ranging           ible programs require more input and are somewhat more difficult
from several minutes to an hour or more). Several simplified meth-          to use than simpler programs)
ods or approximations of thermal lag are available to speed com-          • Capability of handling the system types under investigation
putation time, including the radiant time-series (RTS), transfer          • Certification of the program for energy code compliance
function (TFM), total equivalent temperature differential with time       • Ability to share data with other programs, such as CAD and
averaging (TETD/TA) and cooling load temperature differential               energy analysis
with cooling load factors (CLTD/CLF) methods. These approxima-
tions are less accurate than the heat balance method, but can be suf-     Duct Design
ficient if they are appropriately applied.                                    Chapter 21 of the 2013 ASHRAE Handbook—Fundamentals
    Both the TETD/TA and the TFM methods require a history of             describes several methods for duct design. Major considerations in
thermal gains and loads. Because histories are not initially known,       duct design include the physical space required by the duct, cost of
they are assumed zero and the building under analysis is taken            the ductwork and fittings, energy required to move air through the
through a number of daily weather and occupancy cycles to estab-          duct, acoustics, minimum velocities to maintain contaminants in
lish a proper 24 h load profile. Thus, procedures required for the        suspension (fume exhaust), flexibility for future growth, zoning,
TFM and TETD/TA methods involve so many individual calcula-               and constructability. Duct software can help with the layout and
tions that noncomputerized calculations are highly impractical.           analysis of new and/or existing distribution systems.
The CLTD/CLF method, on the other hand, is meant to be a manual               Duct design is more an art than a science, which complicates
calculation method and can be implemented by a spreadsheet pro-           automation of design. Duct design programs and calculation meth-
gram. The CLTD and CLF tables presented in the 2001 ASHRAE                ods are limited in their ability to (1) calculate actual operating
Handbook—Fundamentals are, in fact, based on application of the           pressures because of the impact of fan and duct system effects, and
TFM to certain geometries and building constructions. An auto-            (2) take into consideration many unmeasurable factors in the process
mated version of TFM is preferred to CLTD/CLF because it is more          of laying out and sizing ducts (e.g., provision for space limitations,
accurate. The automated TETD/TA method, however, can provide              local duct construction preferences and practices, local labor and
a good approximation with significantly less computation than the         material costs, acoustics, and accommodating future remodeling).
TFM.                                                                          Selecting and Using a Program. Duct design involves routing
    Characteristics of a Loads Program. In general, a loads pro-          or laying out ductwork, selecting fittings, and sizing ducts. Com-
gram requires user input for most or all of the following:                puter programs can rapidly analyze design alternatives and deter-
                                                                          mine critical paths in long and complicated distribution systems.
• Full building description, including the construction and other         Furthermore, programs and printouts can preserve the assumptions
  heat transfer characteristics of the walls, roof, windows, and other    used in the design: any duct calculation requires accurate estimates
  building elements; size; orientation; geometry of the rooms, zones,     of pressure losses in duct sections and the definition of the interre-
  and building; and possibly also shading geometries                      lations of velocity heads, static pressures, total pressures, and fitting
• Sensible and latent internal loads from lights and equipment, and       losses.
  their corresponding operating schedules                                     The general computer procedure is to designate nodes (the begin-
• Sensible and latent internal loads from people                          ning and end of duct sections) by number. Details about each node
• Indoor and outdoor design conditions                                    (e.g., divided flow fitting and terminal) and each section of duct
• Geographic data such as latitude and elevation                          between nodes (maximum velocity, flow rate, length, fitting codes,
• Ventilation requirements and amount of infiltration                     size limitation, insulation, and acoustic liner) are used as input data
• Number of zones per system and number of systems                        (Figure 2).
                                                                              Characteristics of a duct design program include the following:
    With this input, loads programs calculate both the heating and
cooling loads and perform a psychrometric analysis. Output typi-          • Calculations for supply, return, and exhaust
cally includes peak room and zone loads, supply air quantities, and       • Sizing by constant friction, velocity reduction, static regain, and
total system (coil) loads.                                                  constant velocity methods
    Selecting a Loads Program. Beyond general characteristics,            • Analysis of existing ducts
such as hardware and software requirements, type of interface             • Inclusion of fitting codes for a variety of common fittings
(icon-based, menu-driven versus command-driven), availability of          • Identification of the duct run with the highest pressure loss, and
manuals and support, and cost, some program-specific characteris-           tabulation of all individual losses in each run
tics should be considered when selecting a loads program. The fol-        • Printout of all input data for verification
lowing are among items to be considered:                                  • Provision for error messages
                                                                          • Calculation and printout of airflow for each duct section
• Ease of use and compatibility with the existing operating system        • Printout of velocity, fitting pressure loss, duct pressure loss, and
• Type of building to be analyzed: residential versus commercial            total static pressure change for each duct section
  (residential-only loads programs tend to be simpler to use than         • Graphics showing schematic or line diagrams indicating duct
  more general-purpose programs meant for commercial and                    size, shape, flow rate, and air temperature
  industrial use, but residential-only programs generally have lim-       • Calculation of system heat gain/loss and correction of tempera-
  ited abilities)                                                           tures and flow rates, including possible system resizing
• Method of calculation for the cooling load (note that some pro-         • Specification of maximum velocities, size constraints, and insu-
  grams support more than one method of calculation)                        lation thicknesses
Computer Applications                                                                                                                 40.11




                                                                                  Fig. 3   Examples of Nodes for Piping System

                                                                         drop limits. Some consider heat gain or loss from piping sections.
                                                                         Several programs produce a bill of materials or cost estimates for
                                                                         the piping system. Piping flexibility programs perform stress and
                                                                         deflection analysis. Many piping design programs can account for
      Fig. 2 Example of Duct System Node Designation                     thermal effects in pipe sizing, as well as deflections, stresses, and
                                                                         moments.
                                                                            Numerous programs are available to analyze refrigerant piping
• Consideration of insulated or acoustically lined duct                  layouts. These programs aid in design of properly sized pipes or in
• Bill of materials for sheet metal, insulation, and acoustic liner      troubleshooting existing systems. Some programs are generic,
• Acoustic calculations for each section                                 using the physical properties of refrigerants along with system prac-
• File-sharing with other programs, such as spreadsheets and CAD         tices to give pipe sizes that may be used. Other programs “mix and
                                                                         match” evaporators and condensers from a particular manufacturer
   Because many duct design programs are available, the following        and recommend pipe sizes. See Chapters 2 and 3 of the 2014
factors should be considered in program selection:                       ASHRAE Handbook—Refrigeration for specifics on refrigerant
• Maximum number of branches that can be calculated                      pipe sizing.
• Maximum number of terminals that can be calculated                        The general technique for computerizing piping design problems
• Types of fittings that can be selected                                 is similar to that for duct design. A typical piping problem in its
• Number of different types of fittings that can be accommodated in      nodal representation is shown in Figure 3.
  each branch                                                               Useful piping programs do the following:
• Ability of the program to balance pressure losses in branches          • Provide sufficient design information
• Ability to handle two- and three-dimensional layouts                   • Perform calculations for both open and closed systems
• Ability to size a double-duct system                                   • Calculate flow, pipe size, and pressure drop in each section
• Ability to handle draw-through and blow-through systems
                                                                         • Handle three-dimensional piping systems
• Ability to prepare cost estimates
                                                                         • Cover a wide selection of common valves and fittings, including
• Ability to calculate fan motor power
                                                                           specialized types (e.g., solenoid and pressure-regulating valves)
• Provision for determining acoustical requirements at each
  terminal                                                               • Consider different piping materials such as steel, copper, and
• Ability to update the fitting library                                    plastic by including generalized friction factor routines
                                                                         • Accommodate liquids, gases, and steam by providing property
   Optimization Techniques for Duct Sizing. For an optimized               information for a multiplicity of fluids
duct design, fan pressure and duct cross sections are selected by        • Calculate pump capacity and head required for liquids
minimizing the life-cycle cost, which is an objective function that      • Calculate available terminal pressure for nonreturn pipes
includes initial and energy costs. Many constraints, including con-      • Calculate required expansion tank size
stant pressure balancing, acoustic restrictions, and size limitations,   • Estimate heat gain or loss for each portion of the system
must be satisfied. Duct optimization is a mathematical problem with
                                                                         • Prepare a cost estimate, including costs of pipe and insulation
a nonlinear objective function and many nonlinear constraints. The
                                                                           materials and associated labor
solution must be taken from a set of standard diameters and standard
equipment. Numerical methods for duct optimization exist, such           • Print out a bill of materials
as the T method (Tsal et al. 1988), coordinate descent (Tsal and         • Calculate balance valve requirements
Chechik 1968), Lagrange multipliers (Kovarik 1971; Stoecker et al.       • Perform a pipe flexibility analysis
1971), dynamic programming (Tsal and Chechik 1968), and re-              • Perform a pipe stress analysis
duced gradient (Arkin and Shitzer 1979).                                 • Print out a graphic display of the system
                                                                         • Allow customization of specific design parameters and condi-
Piping Design                                                              tions, such as maximum and minimum velocities, maximum pres-
   Many computer programs are available to size or calculate the           sure drops, condensing temperature, superheat temperature, and
flexibility of piping systems. Sizing programs normally size piping        subcooling temperature
and estimate pump requirements based on velocity and pressure            • Allow piping evaluation for off-design conditions
40.12                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

• Provide links to other programs, such as equipment simulation           also provide associated sound power data by octave bands. Data
  programs                                                                from these programs should be incorporated in the general acoustic
                                                                          analysis. For example, duct design programs may contain sound
   Limiting factors to consider in piping program selection include
                                                                          predictions for discharge airborne sound based on the discharge
the following:
                                                                          sound power of fans, noise generation/attenuation of duct fittings,
• Maximum number of terminals the program can accommodate                 attenuation and end reflections of VAV terminals, attenuation of
• Maximum number of circuits the program can handle                       ceiling tile, and room effect. VAV terminal selection programs gen-
• Maximum number of nodes each circuit can have                           erally contain subprograms that estimate the space NC level near the
• Maximum number of nodes the program can handle                          VAV unit in the occupied space. However, projected space NC lev-
• Compressibility effects for gases and steam                             els alone may not be acceptable substitutes for octave-band data.
• Provision for two-phase fluids                                          The designer/ analyst should be aware of assumptions, such as room
                                                                          effect, made by the manufacturer in presenting acoustical data.
Acoustic Calculation                                                         Predictive acoustic software allows the designer to examine
    Chapter 48 summarizes sound generation and attenuation in             HVAC-generated sound in a realistic, affordable time frame. HVAC-
HVAC systems. Applying these data and methodology often re-               oriented acoustic consultants generally assist designers by providing
quires a large amount of computation. All sound-generation mech-          cost-effective sound control ideas for sound-critical applications. A
anisms and transmission paths are potential candidates for analysis.      well-executed analysis of the various components and sound paths
Adding to the computational work load is the need to extend the           enables the designer to assess the relative importance of each and to
analysis over, at a minimum, octave bands 1 through 8 (63 Hz              direct corrective measures, where necessary, to the most critical
through 8 kHz). A computer can save a great amount of time and            areas. However, computer-generated results should supplement the
difficulty in the analysis of any noise situation, but the HVAC sys-      designer’s skills, not replace them.
tem designer should be wary of using unfamiliar software.
    Caution and critical acceptance of analytical results are neces-      Equipment Selection and Simulation
sary at all frequencies, but particularly at low frequencies. Not all        Equipment-related computer applications include programs for
manufacturers of equipment and sound control devices provide data         equipment selection, equipment optimization, and equipment sim-
below 125 Hz; in such cases, the HVAC designer conducting the             ulation.
analysis and the programmer developing the software must make                Equipment selection programs are basically computerized cat-
experience-based assumptions for these critical low-frequency             alogs. The program locates an existing equipment model that satis-
ranges.                                                                   fies the entered criteria. The output is a model number, performance
    The designer/analyst should be well satisfied if predictions are      data, and sometimes alternative selections.
within 5 dB of field-measured results. In the low-frequency “rum-            Equipment optimization programs display all possible equip-
ble” regions, results within 10 dB are often as accurate as can be        ment alternatives and let the user establish ranges of performance
expected, particularly in areas of fan discharge. Conservative anal-      data or first cost to narrow the selection. The user continues to nar-
ysis and application of results is necessary, especially acoustically     row performance ranges until the best selection is found. The per-
critical spaces.                                                          formance data used to optimize selections vary by product family.
    Several easy-to-use acoustics programs are currently available,          Equipment simulation programs calculate the full- and part-
but they are often less detailed than custom programs developed by        load performance of specific equipment over time, generally one
acoustic consultants for their own use. Acoustics programs are            year. The calculated performance is matched against an equipment
designed for comparative sound studies and allow the design of            load profile to determine energy requirements. Utility rate struc-
comparatively quiet systems. Acoustic analysis should address the         tures and related economic data are then used to project equipment
following key areas of the HVAC system:                                   operating cost, life-cycle cost, and comparative payback. Before
• Sound generation by HVAC equipment                                      accepting output from an equipment simulation program, the user
• Sound attenuation and regeneration in duct elements                     must understand the assumptions made, especially concerning load
• Wall and floor sound attenuation                                        profile and weather.
• Ceiling sound attenuation                                                  Some advantages of equipment programs include the following:
• Sound breakout or break-in in ducts or casings                          • High speed and accuracy of the selection procedure
• Room absorption effect (relation of sound power criteria to sound       • Pertinent data presented in an orderly fashion
  pressure experienced)                                                   • More consistent selections than with manual procedures
    Algorithm-based programs are preferred because they cover             • More extensive selection capability
more situations (see Chapter 48); however, algorithms require             • Multiple or alternative solutions
assumptions. Basic algorithms, along with sound data from the             • Small changes in specifications or operating parameters easily
acoustics laboratories of equipment manufacturers, are incorpo-             and quickly evaluated
rated to various degrees in acoustics programs. The HVAC equip-           • Data-sharing with other programs, such as spreadsheets and CAD
ment sound levels in acoustics programs should come from the                 Simulation programs have the advantages of (1) projecting part-
manufacturer and be based on measured data, because there is a            load performance quickly and accurately, (2) establishing minimum
wide variation in the sound generated by similar pieces of equip-         part-load performance, and (3) projecting operating costs and offer-
ment. Some generic equipment sound generation data, which may             ing payback-associated higher-performance product options.
be used as a last resort in the absence of specific measured data, are       There are programs for nearly every type of HVAC equipment,
found in Chapter 48. Whenever possible, equipment sound power             and industry standards apply to the selection of many types. The
data by octave band (including 32 Hz and 63 Hz) should be obtained        more common programs and their optimization parameters include
for the path under study. A good sound prediction program relates         the following:
all performance data.
    Many more specialized acoustics programs are also available.          Air distribution units    Pressure drop, first cost, sound, throw
Various manufacturers provide equipment selection programs that           Air-handling units,       Power, first cost, sound, filtration, foot-
not only select optimum equipment for a specific application, but          rooftop units             print, heating and cooling capacity
Computer Applications                                                                                                                    40.13

Boilers                   First cost, efficiency, stack losses                The choice of weather data also influences the load calculation.
Cooling towers            First cost, design capacity, power, flow         Depending on the requirements of each program, various weather
                           rate, air temperatures                          data are used:
Chillers                  Power input, condenser head, evaporator
                                                                           • Typical hourly data for one year only, from averaged weather data
                           head, capacity, first cost, compressor
                                                                           • Typical hourly data for one year, as well as design conditions for
                           size, evaporator size, condenser size
                                                                             typical design days
Coils                     Capacity, first cost, fluid pressure drop,
                                                                           • Reduced data, commonly a typical day or days per month for the
                           air pressure drop, rows, fin spacing
                                                                             year
Fan-coils                 Capacity, first cost, sound, power
                                                                           • Typical reduced data, nonserial or bin format
Fans                      Volume flow, power, sound, first cost,
                                                                           • Actual hourly data, recorded on site or nearby, for analysis where
                           minimum volume flow
                                                                             the simulation is being compared to actual utility billing data or
Heat recovery             Capacity, first cost, air pressure drop, water
                                                                             measured hourly data
 equipment                 pressure drop (if used), effectiveness
Pumps                     Capacity, head, impeller size, first cost,           Simulation programs differ significantly in the methods they use
                           power                                           to simulate the mass effects of buildings, ground, and furniture.
Air terminal units        Volume flow rate, air pressure drop,             How accurate these methods are and how well they delay peak heat-
 (variable- and            sound, first cost                               ing and cooling can lead to significant uncertainty in predicting
 constant-volume flow)                                                     building heating and cooling needs, sizing equipment to meet those
                                                                           loads, and predicting system energy needs.
   Some extensive selection programs have evolved. For example,                Both air-side and energy conversion simulations are required to
coil selection programs can select steam, hot-water, chilled-water,        handle the wide variations among central heating, ventilation, and
and refrigerant (direct-expansion) coils. Generally, they select coils     air-conditioning systems. To properly estimate energy use, simula-
according to procedures in AHRI Standards 410 and 430.                     tions must be performed for each combination of system design,
   Chiller and refrigeration equipment selection programs can              operating scheme, and control sequence.
choose optimal equipment based on factors such as lowest first cost,           Simulation Techniques. Two methods are used in computer
highest efficiency, best load factor, and best life-cycle performance.     simulation of energy systems: the fixed schematic technique and the
In addition, some manufacturers offer modular equipment for cus-           component relation technique.
tomization of their product. This type of equipment is ideal for com-          The fixed-schematic-with-options technique, the first and
puterized selection.                                                       most prevalent method, involves writing a calculation procedure
   However, equipment selection programs have limitations. The             that defines a given set of systems. The schematic is then fixed, with
logic of most manufacturers’ programs is proprietary and not avail-        the user’s options usually limited to equipment performance char-
able to the user. All programs incorporate built-in approximations or      acteristics, fuel types, and the choice of certain components.
assumptions, some of which may not be known to the user. Equip-                The component relation technique is organized around compo-
ment selection programs should be qualified before use.                    nents rather than systems. Each component is described mathemat-
                                                                           ically and placed in a library. User input includes the definition of
                 4.2    HVAC SIMULATION                                    the schematic, as well as equipment characteristics and capacities.
Energy Simulation                                                          Once all components have been identified and a mathematical
                                                                           model for each has been formulated, they may be connected and
    Unlike peak load calculation programs, building energy simula-         information may be transferred between them. Although its gener-
tion programs integrate loads over time (usually a year), consider         ality leads to certain inefficiencies, the component relation tech-
the systems serving the loads, and calculate the energy required by        nique does offer versatility in defining system configurations.
the equipment to support the system. Most energy programs simu-                Selecting an Energy Program. In selecting an energy analysis
late the performance of already designed systems, although pro-            program, factors such as cost, availability, ease of use, technical
grams are now available that make selections formerly left to the          support, and accuracy are important. However, the fundamental
designer, such as equipment sizes, system air volume, and fan              consideration is whether the program will do what is required of it.
power. Energy programs are necessary for making decisions about            It should be sensitive to the parameters of concern, and its output
building energy use and, along with life-cycle costing routines,           should include necessary data. For other considerations, see Chap-
quantify the effect of proposed energy conservation measures dur-          ter 19 of the 2013 ASHRAE Handbook—Fundamentals.
ing the design phase. In new building design, energy programs help             Time can be saved if the initial input file for an energy program
determine the appropriate type and size of building systems and            can also be used for load calculations. Some programs interface
components; they can also be used to explore the effects of design         directly with computer-aided design (CAD) files, greatly reducing
trade-offs and evaluate the benefits of innovative control strategies      the time needed to create an energy program input file.
and the efficiency of new equipment.                                           Comparisons of Energy Programs. Because energy analysis
    Energy programs that track building energy use accurately can          programs use different calculation methods, results vary signifi-
help determine whether a building is operating efficiently or waste-       cantly. Many comparisons, verifications, and validations of simula-
fully. They have also been used to allocate costs from a central heat-     tion programs have been made and reported (see the Bibliography).
ing/cooling plant among customers of the plant. However, such              Conclusions from these reports can be summarized as follows:
programs must be adequately calibrated to measured data from the
building under consideration.                                              • Results obtained by using several programs on the same building
    Characteristics of Building Energy Simulation. Most pro-                 range from good agreement to no agreement at all. The degree of
grams simulate a wide range of buildings, mechanical equipment,              agreement depends on interpretations by the user and the ability
and control options. However, computational results differ substan-          of the programs to model the building.
tially across programs. For example, the shading effect from over-         • Several people using several programs on the same building will
hangs, side projections, and adjacent buildings frequently affects a         probably not agree on the results of an energy analysis.
building’s energy consumption; however, the diverse approaches to          • The same person using different programs on the same building
load calculation result in a wide range of answers.                          may or may not find good agreement, depending on the complexity
40.14                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

  of the building and its systems and on the ability of the programs to    Handbook—Fundamentals). The actual weather data for the year in
  model specific conditions in that building.                              which energy consumption data were recorded significantly im-
• Forward computer simulation programs, which calculate the per-           proves simulation of an existing building. Where the energy-
  formance of a building given a set of descriptive inputs, weather        consuming nature of the building is related more to internal than to
  conditions, and occupancy conditions, are best suited for design.        external loads, selection of weather data is less important; how-
• Calibrating hourly forward computer simulation programs is pos-          ever, for residential buildings or buildings with large outdoor air
  sible, but can require considerable effort for a moderately complex      loads, the selection of weather data can significantly affect results.
  commercial office building. Details on scheduled use, equipment          The purpose of the simulation should also be considered when
  set points, and even certain on-site measurements may be neces-          choosing weather data: either specific-year data, data representa-
  sary for a closely calibrated model. Special-purpose graphic plots       tive of long-term averages, or data showing temperature extremes
  are useful in calibrating a simulation program with data from            may be needed, depending on the goal of the simulation.
  monthly, daily, or hourly measurements.                                     Usually, the results of the first computer runs do not agree with
• Inverse, empirical, or system parameter identification models            actual metered energy consumption data. The following are possi-
  may also be useful in determining the characteristics of building        ble reasons for this discrepancy:
  energy usage. Such models can determine relevant building                • Insufficient understanding of energy-consuming systems that cre-
  parameters from a given set of actual performance data. This is            ate the greatest use
  the inverse of the traditional building modeling approach, hence         • Inaccurate information on occupancy and time of building use
  the name.
                                                                           • Inappropriate design information on air quantities, set points, and
    Energy Programs to Model Existing Buildings. Computer                    control sequences
energy analysis of existing buildings can accommodate complex sit-            The input building description must be adjusted and trial runs
uations; evaluate the energy effects of many alternatives, such as         continued until the results approximate actual energy use. Matching
changes in control settings, occupancy, and equipment perfor-              the metered energy consumption precisely is difficult; in any month,
mance; and predict relative magnitudes of energy use. There are            results within 10% are considered adequate.
many programs available, varying widely in cost, degree of com-
                                                                              The following techniques for calibrating a simulation program to
plexity, and ease of use.
                                                                           measured data from a building should be considered:
    A general input-data acquisition procedure should be followed
in computer energy analysis of existing buildings. First, energy           • Matching submetered loads or 24 h day profiles of simulated
consumption data must be obtained for a one- to two-year period.             whole-building electric loads to measured data
For electricity, these data usually consist of metered electrical          • Matching x-y scatter plots of simulated daily whole-building ther-
energy consumption and demand on at least a month-by-month                   mal loads versus average daily temperature to measured data
basis. For natural gas, the data are in a similar form and are almost      • Matching simulated monthly energy use and demand profiles to
always on a monthly basis. For both electricity and natural gas, it          utility billing data
is helpful to record the dates when the meters were read; these
dates are important in weather normalization for determining aver-            Having a simulation of the building as it is being used permits
age billing period temperatures. For other types of fuel, such as oil      subsequent computer runs to evaluate the energy effects of various
and coal, the only data available may be delivery amounts and              alternatives or modifications. The evaluation may be accomplished
dates.                                                                     simply by changing the input parameters and running the program
                                                                           again. The effect of various alternatives may then be compared and
    Unless fuel use is metered or measured daily or monthly, con-
                                                                           an appropriate one selected.
sumption for any specific period shorter than one season or year is
difficult to determine. Data should be converted to per-day usage or
adjusted to account for differences in length of metering periods.         Computational Fluid Dynamics
The data tell how much energy went into the building on a gross                Computational fluid dynamics (CFD) is a technique for simula-
basis. Unless extensive submetering is used, it is nearly impossible       tion, study, analysis, and prediction of fluid flow and heat transfer in
to determine when, how, and for what that energy was used. It may          well-defined, bounded spaces. It is based on equations (Navier-
be necessary to install such meters to determine energy use.               Stokes, thermal energy, and species equations, with the appropriate
    The thermal and electricity usage characteristics of a building        equation of state) that govern the physical behavior of a flow/
and its energy-consuming systems as a time-varying function of             thermal system, under the premise that mass, momentum, thermal
ambient conditions and occupancy must also be determined. Most             energy, and species concentration are conserved locally and glob-
computer programs can use as much detailed information about the           ally within the model.
building and its mechanical and electrical system as is available.             Usually these equations are in the form of nonlinear partial dif-
Where the energy implications of these details are significant, it is      ferential equations relating velocities, pressure, temperature, and
worth the effort of obtaining them. Testing fan systems for air quan-      some scalar variables to space directions and time. Initial and
tities, pressures, control set points, and actions can provide valuable    boundary conditions are specified for each domain, and numerical
information on deviations from design conditions. Test information         methods such as finite difference, finite volume, or finite element
on pumps can also be useful.                                               analysis are utilized to solve these equations. The domain (typi-
    Data on building occupancy are among the most difficult to             cally space) is divided (discretized) into cells or elements, the
obtain. Because most energy analysis programs simulate the build-          nodal points are defined, then equations are solved for each dis-
ing on an hourly basis for a one-year period, it is necessary to know      crete cell. After solving these equations, the dependent variables
how the building is used for each of those hours. Frequent observa-        (velocities, pressure, temperature, and scalar) are made available
tion of the building during days, nights, and weekends shows which         at the nodes.
energy-consuming systems are being used and to what degree. Mea-               CFD analysis can be applied to a variety of tasks, including
sured, submetered hourly data for at least one week are needed to          location of airflow inlets/outlets in a space, velocities required for
begin to understand weekday/weekend schedule-dependent loads.              system performance, flow pattern determination, temperature dis-
    Weather data, usually one year of hour-by-hour weather data,           tribution in space, and smoke movement and build-up in a space
are necessary for simulation (see Chapter 14 of the 2013 ASHRAE            with fire.
Computer Applications                                                                                                                      40.15

            4.3 HVAC GRAPHICS, CAD, AND                                     are available that assist in managing interferences throughout the
               BUILDING DATA MODELS                                         building data model.
                                                                               HVAC system models and associated data can be used by build-
Computer-Aided Design                                                       ing owners and maintenance personnel for ongoing facilities man-
    Computer graphics of buildings and their systems help coordi-           agement, strategic planning, and maintenance. For instance, an
nate interdisciplinary designs and simplify modifications. CAD              air-handling unit can be associated with a preventative maintenance
(referring to computer-aided drafting at times and to computer-             schedule in a separate facility management application. Models are
aided design at other times) is a subset of CADD (computer-aided            useful for computer-aided manufacturing such as duct construction.
design and drafting). CADD encompasses the creation of build-               The 3D building data model can also aid in developing sections and
ing data models and the storing and use of attributes of graphic            details for building drawings. CAD programs can also automate
elements, such as automated area takeoff or the storage of design           cross-referencing of drawings, drawing notations, and building doc-
characteristics in a database. Drafting, or the creation of construc-       uments.
tion documents, is quickly becoming a mere by-product of the                   In addition to the concept of the single-building data model,
design process. The distinction between engineering and drafting            the Internet is has greatly influenced engineering workflows. As
in engineering firms is decreasing as design and production work            bandwidth continues to widen, the speed of the Internet has allowed
become unified. In this section, CADD refers to all aspects of              engineering firms to expand their clients, partners, and services
design.                                                                     worldwide. Software applications are available that allow users to
    Building data models express not only true dimensions, but also         design projects and share building model data globally over the
how different elements are connected and where they are located.            Internet, and can be used for simple viewing and redlining as well.
Some “intelligent” models can even calculate how different compo-           Project managers can view all aspects of the design process live and
nents interact with each other, and how all the components act as a         redline drawings simply by using a web browser.
system. It is easy to extract lengths, areas, and volumes, as well as
the orientation and connectedness (topology) of building parts from         Computer Graphics and Modeling
computerized drawings of buildings. Drawings can be changed                     Computer graphics programs may be used to create and manip-
easily and, in most cases, do not require redrawing construction            ulate pictorial information. Information can be assimilated more
documents. Building walls or ductwork, for example, can be added,           easily when presented as graphical displays, diagrams, and models.
removed, enlarged, reduced, and relocated. The user can rotate an           Historically, building scale models has improved the design engi-
entire building on the site plan without redrawing the building or          neer’s understanding and analysis of early prototype designs. The
destroying the previous drawing. Section and elevation views can            psychrometric chart has also been invaluable to HVAC engineers for
also be specified and drawn almost instantly, as can fabrication            many years.
drawings. Building data models can also be exported using standard              Combining alphanumerics (text) with computer graphics lets the
formats and then imported to other programs, such as those for cal-         design engineer quickly evaluate design alternatives. Computers
culating heating and cooling loads, duct sizing, or operating sheet         can simulate design problems with three-dimensional color images
metal plasma cutting machines.                                              that can predict the performance of mechanical systems before they
    CAD systems automate (1) material and cost estimating, (2)              are constructed. Simulation graphics software is also used to evalu-
design and analysis of HVAC systems, (3) visualization and inter-           ate design conditions that cannot ordinarily be tested with scale
ference checking, and even (4) manufacturing of HVAC compo-                 models because of high costs or time constraints. Product manufac-
nents such as ductwork. These systems are now customized to                 turability and economic feasibility may thus be determined without
HVAC applications; for instance, double- and single-line duct lay-          constructing a working prototype. Whereas historically only a few
out can be re-represented with a single command and automatically           dozen scale-model tests could be performed before full-scale man-
generate three-dimensional (3D) building data models.                       ufacturing, combined computer and scale-model testing allows
    Computer-generated drawings of building parts can be linked to          hundreds or thousands of tests to be performed, improving reliabil-
nongraphic characteristics, which can be extracted for reports,             ity in product design. Graphic modeling and simulation of complex
schedules, and specifications. For instance, an architectural designer      fluid flow fields are also used to simulate airflow fields in unidirec-
can draw wall partitions and windows, and then have the computer            tional cleanrooms, and may eventually make cleanroom mock-ups
automatically tabulate the number and size of windows, the areas and        obsolete (Busnaina et al. 1988). Computer models of particle tra-
lengths of walls, and the areas and volumes of rooms and zones. Sim-        jectories, transport mechanisms, and contamination propagation are
ilarly, the building data model can store information for later use in      also commercially available (Busnaina 1987).
reports, schedules, design procedures, or drawing notes. For exam-              Integrated CADD and expert systems can help the building
ple, the airflow, voltage, weight, manufacturer, model number, cost,        designer and planner with construction design drawings and with
and other data about a fan displayed on a drawing can be stored and         construction simulation for planning and scheduling complex build-
associated with the fan in the data model. The link between the             ing construction scenarios (Potter 1987).
graphics and attributes makes it possible to review the characteristics         Architects use software that creates a 3D model of the building.
of any item or to generate schedules of items in a certain area on a        Building information modeling (BIM) is a building design and
drawing. Conversely, the graphics-to-data links allow the designer to       documentation methodology that relies on the creation and collec-
enhance graphic items having a particular characteristic by searching       tion of interrelated computable information about a building project
for that characteristic in the data files and then making the associated    so that reliable, coordinated, and internally consistent digital repre-
graphics brighter, flashing, bolder, or different-colored in the display.   sentations of the building are available for design decision making,
    Computer-generated data models can also help the designer               production of high-quality construction documents, construction
visualize the building and its systems and check for interferences,         planning, and predicting performance in various ways.
such as structure and ductwork occupying the same space. Some soft-             BIM is about (1) integrating design and construction processes,
ware packages now perform automatic interference checking. Layer-           (2) making them interoperable, and (3) the software tools needed to
ing features also help an HVAC designer coordinate designs with             achieve that. ASHRAE’s (2009) Introduction to Building Informa-
other disciplines. Mistakes in design can be corrected even before the      tion Modeling (BIM) is intended to serve as a starting point for
drawings are plotted to eliminate costly field rework or, worse, at-fault   members considering adopting BIM tools and applications as part
litigation. For complex projects, interference software applications        of their business practices. It explores the benefits, costs, risks and
40.16                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

rewards associated with BIM, interoperability, and integration. In         system and help avoid design problems that may otherwise become
addition, for those already applying BIM and BIM-related technol-          apparent only after installation (Chen 1988). Graphic-assisted fan
ogies, it may provide ideas to help them unearth new opportunities         and duct system design and analysis programs are also available
and expand their services into new markets.                                (Mills 1989).
    Engineers using BIM today are working with software where                 Airflow analysis of flow patterns and air streamlines is done by
objects carry information that describes their individual character-       solving fundamental equations of fluid mechanics. Finite-element
istics as well as how they interact with other objects to create a sys-    and finite-volume modeling techniques are used to produce two- or
tem. Systems created with these “intelligent” objects allow creation       three-dimensional pictorial-assisted displays, with velocity vectors
of drawings that are a virtual representation of building systems          and velocity pressures at individual nodes solved and numerically
exactly as they would be installed during construction. Because            displayed.
these systems then inherit the intelligence of the objects that com-          An example of pictorial output is Figure 5 in Chapter 18, where
pose them, powerful modification capabilities allow these systems          calculated airflow streamlines have been overlaid on a graphic of
to propagate design changes throughout the system. As required             the cleanroom. With this display, the cleanroom designer can see
systems are created, a full 3D systems model is assembled that accu-       potential problems in the configuration, such as the circular flow
rately represents what is to be constructed in the field. It is this 3D    pattern in the lower left and right.
systems model that enables quick and accurate generation of con-              Major features and benefits associated with most computer flow
struction documents. The 3D model can simply be presented from             models include the following:
various orientations to create the necessary views and plans rather
than needing to reproduce a representation from a separate perspec-        • Two- or three-dimensional modeling of simple cleanroom config-
tive. Section and elevation views can be generated instantly through         urations
a few simple steps to identify the view required to section and the        • Modeling of both laminar and turbulent airflows
plane that cuts through the design to create these views directly from     • CAD of air inlets and outlets of varying sizes and of room con-
the systems model. As a design evolves and design changes are                struction features
made, these views can be updated automatically. By taking advan-           • Allowance for varying boundary conditions associated with
tage of the design model, tools such as automated collision detec-           walls, floors, and ceilings
tion can quickly identify conflicts in designs in both 2D and 3D           • Pictorial display of aerodynamic effects of process equipment,
before construction begins. Schedules can be produced that are               workbenches, and people
directly linked to the design and, as additions or changes are made,       • Prediction of specific airflow patterns in all or part of a cleanroom
these are automatically updated. Schedules can also include formu-         • Reduced costs of design verification for new cleanrooms
las to calculate values; therefore, even detailed design information,      • Graphical representation of flow streamlines and velocity vectors
such as heating or electrical load requirements, can be captured in          to assist in flow analysis
the schedules or extracted for use in other applications, such as              A graphical representation of simulated particle trajectories and
spreadsheets.                                                              propagation is shown in Figure 6 of Chapter 18. For this kind of
    Models can be exported in standard file formats to quickly cal-        graphic output, the user inputs a concentrated particle contamina-
culate heating and cooling loads, size duct systems using equal fric-      tion and the program simulates the propagation of particle popula-
tion or static regain methods, as well as carry out full-building          tions. In this example, the circles represent particle sources, and the
energy simulation using equipment performance parameters estab-            diameter is a function of the concentration present. Such simula-
lished in the BIM design.                                                  tions help the cleanroom designer determine protective barrier
    Estimating software imports data directly for sheet metal, piping,     placement.
plumbing, and mechanical cost estimating and generates a compre-               Although research shows excellent correlation between flow
hensive labor and materials estimate, eliminating manual data entry        modeling done by computer and in simple mock-ups, modeling
and the potential for error.                                               software should not be considered a panacea for design; simulation
    Fabrication drawings can be created directly from design docu-         of flow around complex shapes is still being developed, as are
ments, eliminating the need to redraw. The fabrication software auto-      improved simulations of low-Reynolds-number flow.
matically produces an actual cost estimate of the system as it is to be        Simulations range from two-dimensional and black and white to
fabricated without time-consuming manual measurements and data             three-dimensional, color, and fully animated. Three-dimensional
entry through “takeoff” of the system. The ductwork model can be           color outputs are often used not only for attractive presentations, but
exported to an application that controls the sheet metal plasma cut-       to increase user productivity (Mills 1989).
ting machine to directly manufacture the ductwork, reducing the time
required to complete construction projects while eliminating errors.
                                                                                               4.4   HVAC UTILITIES
    A simple, helpful tool for the HVAC engineer is graphic repre-
sentation of thermodynamic properties and thermodynamic                       Utility programs and modules are calculation tools that can be
cycle analysis. These programs may be as simple as computer-               used both alone and integrated into other design tools.
generated psychrometric charts with cross-hair cursor retrieval of
properties and computer display magnification of chart areas for           Unit Conversion Programs
easier data retrieval. More complex software can graphically repre-           Many small utilities automatically convert between different sets
sent thermodynamic cyclic paths overlaid on 2D or 3D thermody-             of measurement units. Many of these are available as freeware or
namic property graphs. With simultaneous graphic display of the            shareware. Chapter 38 of the 2013 ASHRAE Handbook—Funda-
calculated results of Carnot efficiency and COP, the user can under-       mentals provides factors for unit conversions between SI and I-P
stand more readily the cycle fundamentals and the practicality of the      units.
cycle synthesis (Abtahi et al. 1986).
    Typical piping and duct system simulation software produces            Psychrometric Utilities
large amounts of data to be analyzed. Pictorially enhanced simula-             Chapter 1 of the 2013 ASHRAE Handbook—Fundamentals pro-
tion output of piping system curves, pump curves, and load curves          vides equations to calculate psychrometric properties. Most of the
speeds the sizing and selection process. Hypothetical scenarios with       utilities and Visual Basic® functions that are available to automate
numeric/graphic output increase the designer’s understanding of the        these calculations determine psychrometric properties from any two
Computer Applications                                                                                                                   40.17

of the properties and a barometric pressure. Some also calculate
entering and leaving properties from entering state-point(s) and a
defined process (e.g., mixing of air streams, dehumidification), and
plot to a psychrometric chart. Charting can be performed by scan-
ning a psychrometric chart and determining the x and y axes by using
the linear properties of dry-bulb temperature and humidity ratio.
Thermal Comfort Modules
   An ASHRAE utility (ASHRAE 1997) calculates the predicted
mean vote (PMV) for thermal comfort from the inputs for clothing,
metabolic rate, mean radiant temperature, air speed, dry-bulb tem-              Fig. 4 Software Interoperability Based on IFC Data
perature, and relative humidity. This utility uses the calculations                              Model Standard
presented in ASHRAE Standard 55-1992.
                                                                           be independently recreated seven times in the course of design.
Refrigeration Properties and Design
                                                                           Much of this information may be lost and/or outdated later in the
   The program REFPROP (NIST; see http://www.nist.gov/srd                  building life cycle during construction, renovation, and facility
/nist23.cfm) allows the user to examine thermodynamic and trans-           maintenance.
port properties for 109 pure refrigerants and blends as of version 8.0.       The goal of automatically sharing data between different tools
It may be used in an interactive mode. Because source code is              is becoming possible because of software interoperability, the
included, it may also be used as part of a program that requires refrig-   ability to share the same information among software applications
erant properties. Other refrigerant property programs are also avail-      used by practitioners performing different industry tasks. National
able from sources such as universities. Programs should be able to         and international efforts to develop standardized data models that
address the following refrigerant properties:                              allow software interoperability are well under way. A commonly
• Enthalpy                                                                 used format for interoperability between BIM tools and HVAC
• Entropy                                                                  analysis software today is Green Building XML (gbXML), an
• Viscosity                                                                open schema that can store all information about a building needed
• Thermal conductivity                                                     by building analysis software applications. gbXML is supported
                                                                           by an international consortium of software vendors. Another key
Ventilation                                                                product of these efforts is the Industry Foundation Classes (IFC)
   Many ventilation programs are available to help designers meet          data model developed by the International Alliance for Interoper-
the requirements of ASHRAE Standard 62, Ventilation for Accept-            ability (IAI; now BuildingSMART). Members of the IAI, such as
able Indoor Air Quality. As with any computer program, users               ASHRAE, work to develop cross-platform and cross-application
should evaluate any program’s technical capabilities, such as              communication standards.
                                                                              Interoperability also requires that software vendors incorporate
• Ventilation requirements by application                                  standard data models in their software applications. As shown in
• Application of the Multiple Space equation in Standard 62                Figure 4, this can be done either by directly accessing and updating
• Use of ventilation effectiveness                                         an IFC or gbXML data file or by indirect access through an IFC- or
• Application for spaces with intermittent or variable occupancy           gbXML-compliant data server. Several CAD tools now have imple-
   In addition to technical capabilities, the units of input and output    mentations based on the evolving IFC and gbXML data model stan-
and the ability to interface with programs for input or output should      dard, allowing building geometry input in these tools to be easily
also be examined.                                                          shared with other IFC- and gbXML-compliant tools. Nongeometric
                                                                           building data (e.g., construction material properties, HVAC&R
                                                                           equipment characteristics) are also included in the IFC and gbXML
         4.5    SOURCES OF HVAC SOFTWARE
                                                                           data models. In addition to CAD tools, many other IFC- and
   Many applications have been developed as the result of ASHRAE-          gbXML-based HVAC&R software applications are available. Cur-
funded research, ranging from database retrieval for use in                rent information on state-of-the-art software interoperability is
HVAC&R calculations to demonstration versions of advanced tools.           available in the section on Further Internet Resources at the end of
   The ASHRAE web site (www.ashrae.org) and the ASHRAE                     the chapter.
Online Bookstore are good sources for obtaining this software, and
provide information about these programs and their system require-
ments, as well as other sources of HVAC-related software.                      5.    MONITORING AND CONTROL
                                                                               A control system performs two primary functions: monitoring
      4.6 INTEROPERABLE COMPUTER                                           (also referred to as data acquisition or data gathering) and control
  APPLICATIONS FOR THE HVAC&R INDUSTRY                                     (also referred to as device control). A control consists of a set of
   HVAC&R computer applications have historically been stand-              measured (monitored) parameters, a set of controlled parameters,
alone tools that require manual reentry of data to accomplish multi-       and a control function that translates the measurement data into con-
disciplinary analysis. In most projects, these data must then be           trol signals applied to controlled parameters.
manually transcribed for use in other professional software, for               Supervisory control includes (1) total system monitoring
work such as HVAC calculations and design, cost estimating, build-         (functions such as alarm reporting, energy measurement and calcu-
ing energy performance simulation, and energy code compliance              lation, logs, and trend reports) and (2) overall control (functions
checking. This process requires time and resources. Furthermore,           such as manual overrides, optimizing modification or discharge
error detection and correction can be just as resource consuming;          local loop set points, optimizing start-stop of subsystems, and con-
undetected errors can lead to serious problems. Any changes to the         trolled interaction between subsystems).
design require corresponding changes in transcription for other                Types of supervisory control, depending on focus, include the
applications. Each data element in a building design may typically         following:
40.18                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

• Building automation system (BAS): automating monitoring and              (elevators), automated food service equipment, home/utility, net-
  control                                                                  work tools, refrigeration, router, security, semiconductor, sunblinds,
• Energy monitoring and control system (EMCS): conserving                  system integration, and transportation.
  energy by both automatic and manual control with the aid of                 Building automation system networks are local area networks,
  energy monitoring                                                        even though some applications must exchange information with
• Energy management system (EMS): conserving energy by spe-                devices in a building that is very far away. This long-distance com-
  cific automatic control programs                                         munication is typically done through telephone networks. Using the
• Facility management system (FMS): HVAC control of a subset of            Internet is becoming a popular, low-cost alternative to telephones.
  multiple subsystems or buildings, including fire, security, eleva-
  tor, or manufacturing systems                                                   5.2    DIRECT DIGITAL CONTROL (DDC)
                                                                                              APPLICATIONS
   BAS has become the most popular term for description of a com-
puterized control system that may provide one or more of these                Building management systems use standard workstation tech-
functions.                                                                 nology to connect or view system information. Standardization of
                                                                           building and vendor control protocol will allow future systems to
                 5.1   INTEROPERABILITY                                    access BACnet® and LONWORKS® systems. Although there are
                                                                           many approaches to communicating building information, the
   Standard communication protocols are developed in committee             web-browser-based client/server approach is becoming a standard
by professional societies, open protocols are created by manufactur-       interface.
ers but available for all to use, and proprietary protocols are devel-        Graphical representation of data from automation systems (e.g.,
oped by manufacturers but not freely distributed. User needs should        operating conditions, trend data) is effective for enhancing opera-
be determined before selecting a particular protocol for a given           tion and corrective action.
application.
                                                                              Direct digital control (DDC) allows precise and repeatable con-
   There are two major standard protocols used in HVAC building            trol using vendor hardware and software platforms. Many vendors
automation today: BACnet® and LONWORKS®.                                   allow access to DDC and set-point parameters, or are supporting
    BACnet is the ASHRAE Standard 135 Building Automation                  common application standards such as distributed component
and Control Networks Protocol. It provides mechanisms by which             object model (DCOM) ActiveX® and Enterprise JavaBeans®/com-
computerized equipment for a variety of building control functions         mon object request broker architecture (EJB/CORBA). Purchasing
may exchange information, regardless of the particular building            outside standards from companies specializing in certain compo-
service it performs. As a result, the BACnet protocol may be used          nents allows HVAC workstation providers to use common compo-
by head-end computers, general-purpose direct digital controllers,         nents for analysis, trending, and graphical presentation.
and application-specific or unitary controllers. Working groups
represented in BACnet include lighting, life safety and security,                  5.3   CONTROL COMPONENTIZATION
network security, utility integration, wireless networking, and
XML applications.                                                             HVAC manufacturers use DDC microprocessors to create pow-
                                                                           erful, low-cost controls and feature-rich equipment. In the past,
    BACnet is based on a four-layer collapsed architecture that cor-
                                                                           many of the control devices were proprietary and information was
responds to the physical, data link, network, and application layers
                                                                           not shared between manufacturers. With standard communication
of the ISO/OSI (International Organization for Standardization
                                                                           protocols, diverse applications such as HVAC, energy, security,
Open Systems Interconnection) model. The application layer and a
                                                                           lighting, and fire controls in large buildings can use a single inte-
simple network layer are defined in the BACnet standard.
                                                                           grated control system.
    The physical layer provides a means of connecting devices and
                                                                              Standard protocols allow application-specific component control
transmitting the electronic signals that convey the data. BACnet
                                                                           systems designed for particular HVAC equipment to be included
devices often use Ethernet networking, and can coexist with PCs on
                                                                           in building-wide strategies. For example, low-cost componentized
the same network.
                                                                           DDCs provide operation, safety, maintenance, and even self-
    The data link layer organizes the data into frames or packets,
                                                                           diagnostic information and control functions. Making a chiller or a
regulates access to the medium, provides addressing, and handles
                                                                           variable-speed drive controller a part of a cohesive, building-wide
some error recovery and flow control.
                                                                           control system is now possible because of standard protocols.
    Functions provided by the network layer include translation of
                                                                              In the past, because all major HVAC equipment required some
global addresses to local addresses, routing messages through one
                                                                           type of control system, control points were duplicated. Acceptance
or more networks, accommodating differences in network types and
                                                                           of communication standards has greatly reduced total control costs
in the maximum message size permitted by those networks,
                                                                           and increased functionality by providing information (e.g., part-
sequencing, flow control, error control, and multiplexing. BACnet
                                                                           load performance criteria) to users that was previously only avail-
is designed so that there is only one logical path between devices,
                                                                           able from manufacturer’s testing.
thus eliminating the need for optimal path routing algorithms.
                                                                              As the functionality of component control increases and associ-
    The presentation layer provides a way for communicating part-
                                                                           ated cost decreases, component-level interaction makes building-
ners to negotiate the transfer syntax used to conduct the communi-
                                                                           wide system integration less critical.
cation. This transfer syntax is a translation from the abstract user
view of data at the application layer to sequences of octets treated as
data at the lower layers.                                                               5.4 INTERNET-ENABLED
    The application layer of the protocol provides the communica-                   BUILDING AUTOMATION SYSTEMS
tion services required by the applications to perform their functions,        With Internet-enabled building automation systems, additional
in this case monitoring and control of the HVAC&R and other build-         information outside the traditional control system (e.g., weather
ing functions.                                                             data, real-time energy data, pricing rates, manufacturers’ equipment
    LONWORKS defines a protocol for interoperability between con-          data) can be combined with real-time equipment data to create valu-
trol and automation devices. Task groups represented in LONMARK            able analysis information. Commercial applications allow device
include HVAC, fire, industrial, lighting, vertical transportation          integration to view real-time data, command equipment, and trend
Computer Applications                                                                                                                   40.19

data. Users can manage energy consumption and costs, correct com-         Accounting Office 2004). The industrial, scientific, and medical
fort problems, and solve equipment issues from distributed loca-          (ISM) bands are reserved for license-free operations, and other seg-
tions. Access control systems are available through the Internet          ments of the spectrum are dedicated to licensed operation. The
using existing Internet standards such as TCP/IP and HTTP/XML.            International Telecommunication Union defined 12 ISM bands,
                                                                          with the most popular bands for communications for these applica-
    5.5 CONVERGENCE OF INFORMATION                                        tions centered at 434 MHz, 915 MHz, 2.45 GHz, and 5.80 GHz. The
  SYSTEMS AND INFORMATION TECHNOLOGY                                      434 MHz band is valid only in Europe, Africa, the Middle East, and
                                                                          the former Soviet Union, and the 915 MHz band is allotted only in
    As the information system (IS) and information technology (IT)        the Americas, Greenland, and parts of the Pacific Islands. Conse-
industry has advanced, so have applications that can be used in           quently, designers often select the 2.45 and 5.80 GHz bands because
building automation. Internet browser technology is a standard            of their worldwide acceptance.
application, allowing information to be shared across nontraditional
computer boundaries.                                                      System Design
    Because there is such demand in business for IT products, exper-         Collections of wireless sensors, controllers, and actuators form a
tise and knowledge formerly reserved for IT applications can be           network. Figure 5 shows three main topologies for wireless net-
applied to, for instance, user interface and building automation appli-   works. In a star network, all wireless devices communicate directly
cations. A critical concern about integrating IT systems and building     to a base station. In a mesh network, each wireless device, or node,
automation is information security. New security standards, such as       can communicate with all other wireless devices in the network,
the BACnet Network Security specification, should help address            with each node serving as a transmitter, receiver and repeater of
these concerns. Another common concern is that building automa-           signals. The networks can be designed to relay messages from one
tion systems will use a large amount of network bandwidth, but expe-      device to another, and messages can bypass a central receiving point
rience shows that bandwidth use by a properly configured system is        to allow direct communication between wireless devices, such as a
not appreciable.                                                          sensor and an actuator. Mesh networks are often designed to set
    Web-based building controls that use the IT approach should cre-      themselves up in an ad-hoc manner and to be self-healing. Ad-hoc
ate an open, interoperable structure for control automation systems.      configuration allows the user to simply physically place the wireless
Implementing common field-bus standards and integration with              equipment, and software then determines the best path through the
web browsers can be helpful for legacy system support. Rapid adop-        available nodes for messages from a wireless device to reach their
tion of the Internet and standardization efforts in the field bus and     destinations. These ad-hoc networks also allow wireless nodes to be
building automation protocols have made developing a single stan-         added automatically to an existing network. Self-healing mesh net-
dard for both Internet and control a goal for many vendors.               works automatically find alternative routes for messages to be
    Combining building automation with Internet functionality will        passed should a radio node in the network fail or should a link
provide functionality in a user-friendly form.                            between two nodes become lost. This failure can happen for a num-
                                                                          ber of reasons such as physical obstacles introduced between nodes,
   6. WIRELESS COMMUNICATION                                              new sources of electromagnetic interference between nodes, and
                                                                          often difficult-to-determine causes for communication loss between
    Wireless communication technologies present many opportuni-           specific sets of nodes.
ties for enhanced information exchange in buildings. By removing             The sophistication of mesh networks allows for robust networks
the cost and time associated with wiring sensors, controllers, actu-      that are easily expanded. One drawback of the mesh network com-
ators, data acquisition systems, and computers to each other, wire-       pared to star networks is the added complexity and, hence, cost of
less systems open new possibilities for designing and operating           the equipment. A second downside of these networks is that radio
buildings to perform efficiently while maintaining a comfortable          nodes are expected to relay (or repeat) data and commands from
indoor environment. This section gives an overview of wireless            neighboring nodes in addition to their own information, thereby
communication technologies relevant to building operations, dis-          using more energy and decreasing battery life.
cusses applications where wireless equipment can be used, and                Hybrid networks combine the concepts of both mesh and star
provides guidance on selecting wireless systems for HVAC&R                networks. An example would be a series of data collection points
applications.                                                             connected in a mesh network to which sensors and actuators are
                                                                          each attached in a star configuration.
                    6.1   TECHNOLOGIES
                                                                          Standards
Radiofrequency Data Transfer                                                 Various standards have been developed for wireless data commu-
    In this section, wireless refers to the technique by which data are   nications, the most familiar of which is the IEEE 802.11 family of
transferred between devices, as opposed to how power is delivered         standards for wireless local area networks (IEEE Standard 802.11).
to the devices. A wireless transmitter and receiver must both consist     The most recent addendum (802.11g) allows for data transfer at a
of a radio, antenna, and microprocessor. For a transmitter, the           rate of 54 Mbps, although the next-generation standard (802.11n)
microprocessor converts the data to a signal that is sent over the air    promises data transfer at up to 600 Mbps. The 802.11 standard
through the antenna; for a receiver, it converts the radiofrequency       forms the basis of products that conform to the Wi-Fi™ specifica-
(RF) signal received at the antenna to data. Radios can often be con-     tion, an industry-based specification developed by the Wi-Fi Alli-
figured to serve as both transmitters and receivers. Data can be          ance. Products that comply with this standard can be used to transfer
encoded in RF signals in a number of ways; for details, see Rappa-        data at the primary controller level in buildings, where significant
port (2002). These data transmission design schemes allow for tim-        amounts of data and control signals are transmitted. Many other
ing and/or frequency modulation as well as error checking, ensuring       applications in buildings, however, do not need the high bandwidth
that the signal is properly sent and received.                            that is a priority in the IEEE 802.11 standard, which is intended pri-
    Data can theoretically be transmitted at any frequency in the         marily for communication of personal and other computer data and
electromagnetic spectrum, but the radio communications spectrum           must, therefore, handle the transfer of large files such as audio,
is generally considered to be from 3 kHz to 300 GHz. Most practical       photos and other video. To address low-data-rate applications such
uses, however, occur in the lower portion of that range (U.S. General     as personal area networks, in which minimizing radios’ energy
40.20                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)




                                 Fig. 5 (A) Star, (B) Mesh, and (C) Hybrid Wireless Network Topologies

consumption is a priority, IEEE developed Standard 802.15.4. This           • Wi-Fi can be used to set up monitoring and control networks
framework calls for a data transfer rate of up to 250 kbits/s at a range      before structured Ethernet cabling is installed (e.g., during con-
of 10 m. Similarly to the way in which the Wi-Fi specification uses           struction).
IEEE Standard 802.11, the ZigBee™ specification uses IEEE Stan-
                                                                               Advantages when adding sensing and control systems to existing
dard 802.15.4 as a basis for promoting interoperable solutions for
                                                                            buildings include the following:
wireless sensor and control networks that involve low-data-rate com-
munications and that require minimal energy consumption by radio            • There is less disruption to the physical facility and occupants dur-
equipment. ASHRAE’s BACnet committee recently added an                        ing installation.
amendment to the BACnet standard that allows BACnet messages to             • Installation does not require opening up walls and ceilings.
be sent over ZigBee™ networks (Martocci 2008).                              • Less dust and wire clippings are generated (especially important
    Other standards are also in place for wireless data communica-            in health care setting).
tions. The Bluetooth™ standard is based on IEEE 802.15.1 standard           • Structural integrity is never compromised by drilling holes to run
for wireless personal area networks (IEEE Standard 802.15.1). This            wires.
standard focuses on higher-data-rate applications than those                • The need for asbestos mitigation is minimized because potential
addressed by 802.15.4 and has gained acceptance in short-distance             disturbance of existing asbestos materials is limited.
applications such as wireless headsets for phones and wireless              • There is no need to drill wiring holes in difficult construction such
peripherals for computers. The WiMedia Alliance promotes open                 as cinderblock walls, drywalled ceiling, or underfloor air distri-
standards based on Ultra-Wideband data communications. The tar-               bution, where it is costly or time consuming.
get bandwidth enabled by these standards is 480 Mbps. WiMedia™              • The technology is particularly appropriate for historic or vintage
is not to be confused with WiMAX™, which is based on IEEE Stan-               facilities where architectural preservation rules preclude tearing
dard 802.16 and is designed for broadband Ethernet transmission as            up walls.
part of a metropolitan area network.                                        • Otherwise inaccessible sites of measurement like behind water
                                                                              walls or up on tall ceilings or atriums are more compatible with
                     6.2    APPLICATIONS                                      wireless communications.
   RF wireless data communication can be used in the same build-               Wireless equipment provides added flexibility in locating sen-
ing automation applications as wired data communication. Wire-              sors, actuators, and controls in the following ways:
less equipment can be used at any point in the building control
network as well as in monitoring applications that are separate             • Wireless devices can be moved without the burden of running new
from the control system. The major advantage of wireless technol-             communication cabling. This is especially useful for building
ogy over wired methods is the ease of installation, which leads to            operators who reconfigure their facility’s spaces frequently.
labor cost savings, greater flexibility in installation scheduling, less    • Wireless devices can be placed in the optimal location for sensing
damage to existing construction, and less interference with occu-             and control. They are not restricted only to the places where
pants of existing buildings.                                                  cabling can be run. Open floor plans can easily be accommodated.
   In new and existing construction, advantages include the follow-         • Wireless devices can also easily be added to an existing wireless
ing:                                                                          network in an open floor plan area because there is no concern
                                                                              about finding a communication cable to tap into.
• Installation may be quicker because it is not necessary to pull
  communication wires and/or power wiring (in some cases), or to               Finally, wireless technology affords the ability to incrementally
  run conduit                                                               modify a building automation system and may add a degree of
• No need for unattractive conduits or wire molding.                        redundancy that is not possible in wired applications:
• Systems can be used in buildings with aesthetic restrictions on           • Incremental deployment of devices can proceed based on the
  visible wires.                                                              application needs instead of being dictated by the location of the
• Deployment involves less complicated coordination between con-              nearest live communication cable.
  struction trades (e.g., no need to wait for electricians to run wires,    • Old wired networks can be upgraded incrementally to wireless
  or concern if drywall goes up before the electrician arrives).              networks without concern about disrupting communication to the
Computer Applications                                                                                                                     40.21

  rest of the wired devices caused by removal of data wiring or           Table 1      Signal Attenuation for Selected Building Materials
  power wiring on the old devices.                                                             for 900 to 908 MHz Band
• Wireless technology eliminates dependency on unreliable, previ-
                                                                         Construction Material                                  Attenuation, dB
  ously installed network cabling that may suffer from deterioration
  due to age, years of miswiring, or simple incompatibilities.           Drywall,          6 mm                                        0.2
• A wireless network can result in reduced single points of failure.                       13 mm                                       0.3
  If a wired communication cable gets cut, all the downstream                              19 mm                                       0.5
  devices are lost. In a wireless mesh network, redundant paths of       Plywood, dry,     6 mm, dry                                   0.5
  communication exist that automatically correct for failures in the                       6 mm, wet                                   1.7
  network.                                                                                 13 mm, dry                                  0.6
                                                                                           13 mm, wet                                  2.0
Examples of Applications of Wireless Systems                             Glass,            6 mm                                        0.8
in Buildings                                                                               13 mm                                       2
   Several documented cases of the use of wireless communication                           19 mm                                       3
systems in buildings have been presented (Healy 2005; Kintner-           Lumber,           38 mm                                       3
Meyer and Brambley 2002; Raimo 2006; Ruiz 2007; Wills 2004).                                  76 mm                                    3
These articles discuss the application of wireless sensor networks                        170 mm                                       6
