for equipment and environmental monitoring in both commercial            Brick,            89 mm                                       4
and residential installations, the use of wireless systems for HVAC                       267 mm                                       7
controls, and wireless architectures for buildings.                      Reinforced concrete, 200 mm, with 1% rebar mesh               27
                                                                         Source: Stein (2004)
     6.3    SELECTION OF WIRELESS SYSTEMS
                                                                         spectrum. Multiple transmitters usually can communicate clearly in
   This section is based on information in Brambley et al. (2005).       a common frequency band, although spread spectrum is not immune
                                                                         to interference (particularly with heavily loaded frequency bands
Challenges                                                               used by large numbers of wireless devices). Early tests in buildings
    The primary issues in applying wireless technologies inside          with 30 to 100 wireless sensors did not identify problems with
buildings are associated with (1) powering devices (mainly sensors)      crosstalk or data loss in transmission, but communications may
where line power is not available, (2) the maximum distance over         become less reliable as frequency band crowding increases (e.g.,
which devices can communicate, (3) interference caused by signals        hundreds or thousands of devices sharing the band). Field testing
from other radio transmitters (such as wireless LANs) and micro-         under these usage conditions is needed.
wave ovens that leak electromagnetic energy, (4) attenuation as the         Attenuation. RF signals weaken over distance; the amount of
RF signal travels from the transmitter through walls, furnishings,       attenuation depends on how far the signal travels, and through what
and even air to reach the receiver, and (5) security.                    materials. Different materials have different levels of attenuation
    Powering Sensors. Many different wireless technologies are           per unit of path through the material (Table 1).
available, ranging from cellular phone networks to wireless temper-         Signal attenuation can be compensated for by using repeaters.
ature sensors. In building automation applications, line power may       Repeaters are usually placed close enough to transmission sources
not be conveniently available at all locations where sensors should      that a high percentage of the signals will successfully reach the
be placed. These sensors need (1) a source of electrical power with      repeater. The repeater receives signals, amplifies them, and retrans-
an acceptably long life (usually at least 5 years), and (2) a low rate   mits them (often at higher power) to extend the transmission range.
of power consumption by the wireless nodes to minimize the               In a wireless mesh network, every node serves as a repeater.
amount of power required. Most wireless sensor nodes use batteries;         Security. Growing threats to networking infrastructure have
to maximize battery life, communication protocols for wireless sen-      increased security requirements for facility automation systems.
sor networks must minimize power use. Although not widely avail-         Wireless networks are particularly vulnerable because no direct
able today for wireless sensor applications, environmental power         “hard” physical link is required to connect to them. Data encryption
harvesting shows promise to power wireless sensors in the future. A      (encoding data in a format that is not readable except by someone
limited number of products using power harvesting are available          with the “key”) has successfully defended against intrusion and pro-
today, such as a light switch that uses electric power generated when    vided security for wireless local area networks (LANs). Encryption,
a person pushes the switch to power transmission of the signal to an     however, requires additional computational power on each wireless
actuator on the light circuit remote from the switch, creating a mov-    device, which raises the cost of wireless networks and the power
able electric switch that would simplify remodeling in cases where       requirements of individual devices. Research is ongoing by devel-
switches must be relocated.                                              opers, vendors, and standards committees to provide security with-
    Communication Range. A radio that has a maximum line-of-             out additional power requirements.
sight range of 100 m outdoors may be limited to 20 m or even less
indoors. The range depends on several factors, including the fre-        Practical Design and Installation Considerations
quency at which the radio communicates (lower frequencies pene-              Laying out a wireless network indoors is probably as much art as
trate materials better), the specific materials used in building         it is science. Every building is unique, if not in its construction and
construction (e.g., wood absorbs more signal power per unit path         floor plan, then at least in the type and layout of its furnishings. Pre-
length than air), and layout of walls and spaces. Therefore, the wire-   dicting wireless signal strength throughout a building requires char-
less technology and communication protocol for indoor sensor net-        acterizing the structure and its layout, furnishings, and equipment in
works must provide adequate communication ranges in less-than-           great detail and using that information to model RF signal propaga-
ideal indoor environments.                                               tion. No tools are available to do this accurately, although equip-
    Interference. Interference is usually caused by electromagnetic      ment can test RF signal propagation in buildings, which can help
noise from other wireless devices or random thermal noise. Spread        with sensor placement. Changes in space use or furnishings can
spectrum techniques increase resistance to interference from a           make these data obsolete, however. The following are some practi-
single-frequency source by spreading the signal over a defined           cal points to keep in mind when designing a wireless network.
40.22                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                                 Table 2     Attenuation of RF Signal in Free Air for
                                                                                                  Selected Distances
                                                                         Distance, m                0.05   1.0    2.5   5.0    10     20    40     80
                                                                         Signal strength, dB         0     –26   –34    –40    –46   –52    –58   –64
                                                                         Attenuation along           0      26    34     40     46    52     58    64
                                                                           propagation path, dB

                                                                          absorption by moisture in the air or by the ground, partial signal can-
                                                                          cellation by waves reflected by the ground, and other reflections. In
                                                                          general, this causes signal strength at distance d from the transmitter
                                                                          to decrease in proportion to 1/d m, where 2 < m < 4 (Su et al. 2004).
                                                                             The following example illustrates signal attenuation with dis-
                                                                          tance from the transmitter in free air for a 900 MHz transmitter, and
  Fig. 6 Example of RF Propagation Area Increasing with                   shows how simple relations can be used to estimate potential trans-
               Distance from Transmitter                                  mission range.

                                                                          Example 1. Assume that the measured signal strength of a small transmit-
    Determining Receiver Location. The number and locations of               ter is 100 mW/cm2 at a distance of 5 cm from the transmitter’s antenna.
receivers strongly influences the design of a wireless sensor net-           The transmission path efficiency or transmission loss is customarily
work for in-building monitoring. A stand-alone wireless network              expressed in decibels, a logarithmic measure of a power ratio, and is
(not connected to a wired control network) may have some flexibil-           defined as
ity in choosing the location of the primary receiver that provides                                   dB = 10 log10 ( p1/p 0)
data to users (e.g., a monitoring workstation). From a communica-
tions perspective, the best location is open and provides the best           where p1 is the power density in W/cm2 and p0 is the power density at a
line-of-sight pathways between the most wireless sensors and the             reference point in W/cm2.
receiver. Convenient connection of the receiver to a computer where               For p0, select the power density measured 5 cm from the transmit-
data will be processed and viewed is another important consider-             ter’s antenna. Table 2 shows the emitted signal’s attenuation (traveling
ation. These factors must be balanced. If the design requires inte-          through air only) as a function of distance from the transmitter. For
gration of the wireless sensor network with an existing building             every doubling of the distance, the signal strength decreases by 6 dB
                                                                             (i.e., the attenuation increases by 6 dB).
automation system (BAS), then receivers must be located near
                                                                                  Further, assume that the measured ambient noise is –75 dB. For a
points of connection to the BAS. Locations are constrained some-
                                                                             signal to be detectable, its strength should be at least 10 dB above the
what in this case, but there are typically still many options. Fre-          noise level (i.e., a signal margin of 10 dB or greater is recommended)
quently, a convenient integration point is a control panel that              (Inovonics 1997). Using Table 2, the transmission range for this system
provides easy access to communication cables as well as electricity          that meets the 10 dB signal margin requirements is about 80 m, because
to power the receiver and integration devices. In commercial build-          –75 dB +10 dB = –65 dB, which is less than –64 dB at 80 m.
ings, BAS network wires are often laid in cabling conduits (open or               If the receiver is placed in a mechanical room of a building, the sig-
closed) above the ceiling panel, and are relatively easily accessible.       nal from the most distant transmitter must go through two brick walls
Often, though, the lack of electric power in the ceiling space makes         and two layers of drywall. Using signal attenuation estimates from
a control panel more convenient.                                             Table 1, the combined attenuation of the brick and drywall is 14.6 dB
    Signal Attenuation and Transmitter Range. Estimating the                 [2  0.3 (for the 13 mm drywall) + 2  7 (for the 267 mm brick wall) =
                                                                             14.6]; for practical purposes, round this to 15 dB. Adding the material-
range of the transmitting devices is important from a cost point of          related attenuation of 15 dB to the –65 dB signal strength requirement
view. If a single transmission path cannot connect a transmitting            yields –50 dB as the new indoor signal strength requirement for the free
device to the ultimate end node, additional hardware will be                 air transmission segment. Table 2 shows that the transmission range is
required for signal repeating or amplification, adding to the instal-        between 10 and 20 m, only 1/8 to 1/4 of the range in open air. This
lation’s total cost. The following discussion provides an overview of        example illustrates how significantly radio signals can be attenuated
how to estimate how many repeater or amplification devices an                simply by the structure itself. Furniture further adds to attenuation and
installation requires. It does not replace a thorough RF survey of a         complicates prediction of signal strength as a function of location in
facility to determine the exact number and locations of receivers,           buildings. Therefore, to characterize indoor environments with respect
repeaters, or intermediate nodes necessary to ensure robust commu-           to RF signal propagation, empirical surveying is recommended.
nication.                                                                     RF Surveying. The purpose of an RF facility survey is to deter-
    A transmitter’s range depends on the three variables: (1) attenu-     mine the actual attenuation of RF signal strength throughout the
ation because of distance between wireless devices, (2) attenuation       facility. This information, together with knowledge of the locations
caused by the signals traveling through construction material along       at which sensors will be positioned, is used to lay out the wireless
the signal pathways, and (3) overall electromagnetic noise levels in      network. The layout will include the number of repeaters and
the facility.                                                             receivers in the network and their locations. For instance, for a mul-
    Attenuation of signal strength caused by distance between the         tistory facility there may be good reasons for placing one receiver on
transmitter and receiver (free path loss) depends on the relation of      each floor, provided the data are needed only on each floor (e.g., one
the transmitter’s electromagnetic energy per unit area to the distance    user per floor for that floor) or there is another means to communi-
of the receiving surface (see Figure 6). The energy per unit area at      cate the data between floors (such as a wired BAS connection on
a distance d from the transmitter decreases in proportion to 1/d 2.       each floor). If the data are needed at a computer located on a specific
Therefore, every time d doubles, the energy density or signal             floor (such as a control room in the basement), a repeater might be
strength received decreases by a factor of 1/4.                           used on each floor to transmit signals to the location of a central
    This relationship accounts only for signal dispersion across a        receiver located close to where the data are needed. If communica-
large area distant from the source. In practice, other factors also       tion between receivers on different floors is not sufficient, there may
affect the strength of signal received, even for an unobstructed path:    be opportunities to route signals inside an elevator shaft, stair case,
Computer Applications                                                                                                                           40.23

or on the exterior of the building. The most cost-effective solution is    • Battery life and factors that affect it
usually determined by the difference between the cost of repeaters         • Frequency of data collection and its relationship to battery life
and receivers for a completely wireless network and the cost of              (where applicable)
interfacing the receivers for separate wireless networks on each           • Need for and availability of integration boxes or gateways to con-
floor to a preexisting wired network that would communicate the              nect wireless sensor networks to BASs, other local area networks,
data from all wireless networks to the control room. The layout with         or the Internet
the lowest total cost that provides sufficiently reliable communica-       • Availability of software for viewing or processing the data for the
tion is generally optimal.                                                   intended purpose
    Most vendors of wireless sensor networks offer RF survey kits          • Compatibility among products from different vendors; this is rare
that are specific for the vendors’ technologies. These kits consist of       today but will improve as manufacturers adopt new standards
a transmitter and a receiver. The transmitter is often a modified sen-       such as IEEE Standard 802.15.4 (Gutierrez et al. 2003) and
sor transmitter that is programmed to transmit at frequent time inter-       Zignsbee (Kinney 2003)
vals. The receiver generally is connected to (or part of) an indicator     • Tools for configuring, commissioning, repairing, and adding
of signal strength, together making a wireless signal-strength meter.        nodes to the sensor network
These meters may simply give an indication whether the signal              • Software to monitor network performance
strength is adequate or provide numerical values of signal strength
                                                                              Most important is ensuring the selected wireless network meets
and background noise levels from which the adequacy of signal
                                                                           the requirements of the intended application. All factors need to be
strength can be determined.
                                                                           considered and assessed with respect to satisfying the requirements
    Before the RF facility survey is performed, potential receiver and
                                                                           of the application and the specific facility. Each installation is
sensor locations need to be known. The survey is then performed by
                                                                           unique.
placing the transmitter in anticipated locations for the receivers,
then moving the signal-strength meter to locations where sensors                                      REFERENCES
will be positioned. By taking measurements throughout the facility,
the limits of transmission range where the signal can no longer be         Abtahi, H., T.L. Wong, and J. Villanueva, III. 1986. Computer aided analysis
                                                                              in thermodynamic cycles. Proceedings of the 1986 ASME International
detected (or is not of sufficient strength) can be identified. Repeaters      Computers in Engineering Conference 2.
will then need to be located in the layout within the transmission         AHRI. 2001. Forced-circulation air-cooling and air-heating coils. Standard
range to extend the range further.                                            410-2001. Air-Conditioning, Heating, and Refrigeration Institute,
    Radiofrequency surveying is generally done by the wireless                Arlington, VA.
technology vendor or installer. Depending on the diversity of noise        AHRI. 1999. Central station air-handling units. Standard 430-99. Air-Con-
level in the facility and the complexity of the interior layout, an RF        ditioning, Heating, and Refrigeration Institute, Arlington, VA.
survey can be performed for office buildings with a floor space of         Arkin, H., and A. Shitzer. 1979. Computer aided optimal life-cycle design of
                                                                              rectangular air supply duct systems. ASHRAE Transactions 85(l):197-
10 000 m2 in 2 to 4 h.                                                        213.
    Although RF surveys are critical for successfully designing and        ASHRAE. 1997. Thermal comfort tool CD.
installing a wireless network that uses a star topology, systems using     ASHRAE. 2008. BACnet®: A data communications protocol for building
a mesh network topology with sufficient sensor density will ulti-             automation and control networks. ANSI/ASHRAE Standard 135-2008.
mately not require RF surveys for installation. With sufficient den-       ASHRAE. 2009. An introduction to building information modeling (BIM):
sities of sensors (i.e., relatively short distances between sensors and       A guide for ASHRAE members. Available from http://www.ashrae.org
multiple neighboring sensors within the communication range of                /bimguide.
                                                                           Berners-Lee, T. 1996. Presentation to CDA challenge by CDT et al. http://
each node), these networks are self-configuring and the multiple
                                                                              www.w3.org/People/Berners-Lee/9602affi.html.
potential transmission paths ensure reliable, consistent communica-        Brambley, M.R., M. Kintner-Meyer, S. Katipamula, and P. O’Neill. 2005.
tions. In the near term, use caution when assuming that mesh net-             Wireless sensor applications for building operation and management.
works will perform reliably for every application, especially in              Chapter 27 in Information technology for energy managers, vol. II: Web
cases where high sensor density is not anticipated. For low sensor            based energy information and control systems case studies and applica-
density installations, communication over long distances may                  tions, B.L. Capehart and L.C. Capehart, eds., pp. 341-367. Fairmont/
require a higher-power repeater to connect a local mesh network to            CRC, Lilburn, GA.
the point where the data are needed (or a daisy-chain of nodes for         Busnaina, A.A. 1987. Modeling of clean rooms on the IBM personal com-
                                                                              puter. Proceedings of the Institute of Environmental Sciences, pp. 292-
this communication). In these cases, the advantages of mesh net-              297.
working are lost in the region where individual devices carry all data     Busnaina, A.A., S. Abuzeid, and M.A.R. Sharif. 1988. Three-dimensional
communicated and those devices become potential single points of              numerical simulation of fluid flow and particle transport in a clean room.
failure for the entire mesh that they connect to the point of data use.       Proceedings of the Institute of Environmental Sciences, pp. 326-330.
    Other Practical Considerations. Several other factors should           Chen, T.Y.W. 1988. Optimization of pumping system design. Proceedings of
be considered in deciding to use wireless sensing in buildings. Stein         the 1988 ASME International Computers in Engineering Conference.
(2004) provides a nice summary of practical considerations for             Gutierrez, J.A., E. Callaway, and R. Barrett, eds. 2003. Low-rate wireless
                                                                              personal area networks: Enabling wireless sensors with IEEE 802.15.4.
monitoring with wireless sensor networks. In addition to communi-             Institute of Electrical and Electronics Engineers, Inc., Piscataway, NJ.
cation range, some of the key considerations that need to be assessed      Healy, W.M. 2005. Lessons learned in wireless monitoring. ASHRAE Jour-
when selecting a wireless sensing network are                                 nal 47(10):54-58.
                                                                           IEEE. 2007. Wireless LAN medium access control (MAC) and physical
• Component prices                                                            layer (PHY) specifications. Standard 802.11. Institute of Electrical and
• Availability of support                                                     Electronics Engineers, Inc., Piscataway, NJ.
• Compatibility with different types of sensors with different out-        IEEE. 2005. Wireless medium access control (MAC) and physical layer
  puts                                                                        (PHY) specifications for wireless personal area networks (WPANs).
• Battery backup for line powered devices                                     Standard 802.15.1. Institute of Electrical and Electronics Engineers,
• Low-battery indicators for battery-powered devices                          Inc., Piscataway, NJ.
                                                                           IEEE. 2003. Wireless medium access control (MAC) and physical layer
• On-board memory                                                             (PHY) specifications for low-rate wireless personal area networks (LR-
• Proper packaging and technical specifications for the environ-              WPANs). Standard 802.15.4.Institute of Electrical and Electronics Engi-
  ment where devices will be located                                          neers, Inc., Piscataway, NJ.
40.24                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

IEEE. 2004. Air interface for fixed broadband wireless access systems. Stan-    Hsieh, E. 1988. Calibrated computer models of commercial buildings and
   dard 802.16.Institute of Electrical and Electronics Engineers, Inc.              their role in building design and operation. Report 230, Center for Energy
Inovonics. 1997. FA116 executive programmer, user manual for FA416,                 and Environmental Studies, Princeton University, Princeton, NJ.
   FA426 and FA464 Frequency Agile™ receivers. Inovonics Corporation,           Judkoff, R. 1988. International energy agency design tool evaluation proce-
   Louisville, CO.                                                                  dure. Solar Energy Research Institute Report SERI/TP-254-3371.
Kintner-Meyer, M., and M. Brambley. 2002. Pros & cons of wireless. ASH-         Judkoff, R., D. Wortman, and B. O’Doherty. 1981. A comparative study of
   RAE Journal 44(11):54-61.                                                        four building energy simulations, phase II: DOE-2. 1, BLAST-3.0, SUN-
Kinney, P. 2003. ZigBee technology: Wireless control that simply works.             CAT-2.4 and DEROB. Solar Energy Research Institute Report SERI/TP-
   ZigBee Alliance, Inc. Available at https://docs.zigbee.org/zigbee-docs           721-1326 (July).
   /dcn/03/docs-03-1418-00-00mg-zigbee-technology-wireless-control              Kaplan, M.B., J. McFerran, J. Jansen, and R. Pratt. 1990. Reconciliation of
   -that-simply-works.                                                              a DOE2.IC model with monitored end-use data for a small office build-
Kovarik, M. 1971. Automatic design of optimal duct systems. Use of com-             ing. ASHRAE Transactions 96(1):981-993.
   puters for environmental engineering related to buildings. National          Kusuda, T., and J. Bean. 1981. Comparison of calculated hourly cooling load
   Bureau of Standards Building Science Series 39(October).                         and indoor temperature with measured data for a high mass building
Kuehn, T.H. 1988. Computer simulation of airflow and particle transport in          tested in an environmental chamber. ASHRAE Transactions 87(1):1232-
   cleanrooms. Journal of Environmental Sciences 31.                                1240.
Lawrence Livermore National Laboratory. 2002. Hoaxbusters. http://www           Kuehn, T.H. 1988. Computer simulation of airflow and particle transport in
   .hoaxbusters.org.                                                                cleanrooms. Journal of Environmental Sciences 31.
                                                                                Lemmon, E.W., M.L. Huber, and M.O. McLinden. 2007. NIST standard
Martocci, J. 2008. BACnet unplugged. ASHRAE Journal 50(6):42-46.
                                                                                    reference database 23: Reference fluid thermodynamic and transport
McGowan, J.J. 2002. DDC’s future. Available at http://www.automated
                                                                                    properties—REFPROP, v. 8.0. National Institute of Standards and Tech-
   buildings.com/news/jan01/articles/mcg/mcg.htm.
                                                                                    nology, Gaithersburg, MD.
Mills, R.B. 1989. Why 3D graphics? In Computer Aided Engineering. Pen-          Li, K.W., W.K. Lee, and J. Stanislo. 1986. Three-dimensional graphical rep-
   ton Publishing, Cleveland, OH.                                                   resentation of thermodynamic properties. Proceedings of the 1986 ASME
Potter, C.D. 1987. CAD in construction. Penton Publishing, Cleveland, OH.           International Computers in Engineering Conference 1.
Raimo, J. 2006. Wireless mesh controller networks. ASHRAE Journal               McQuiston, F.C., and J.D. Spitler. 1992. Cooling and heating load calcula-
   48(10):34-38.                                                                    tion manual. ASHRAE.
Rappaport, T.S. 2002. Wireless communications. Prentice Hall PTR, Upper         Milne, M., and S. Yoshikawa. 1978. Solar-5: An interactive computer-aided
   Saddle River, NJ.                                                                passive solar building design system. Proceedings of the Third National
Ruiz, J. 2007. Going wireless. ASHRAE Journal 49(6):33-43.                          Passive Solar Conference, Newark, DE.
Sinclair, K. 2002. The componentization era is here! http://www.                Olgyay, V. 1963. Design with climate: Bioclimatic approach to architectural
   automatedbuildings.com/news/mar01/articles/component/component.htm.              regionalism. Princeton University Press, Princeton, NJ.
Stein, P. 2004. Practical considerations for environmental monitoring with      Rabl, A. 1988. Parameter estimation in buildings: Methods for dynamic
   wireless sensor networks. Remote Site & Equipment Management (June/              analysis of measured energy use. ASME Journal of Solar Energy, Engi-
   July).                                                                           neering 110.
Stoecker, W.F., R.C. Winn, and C.O. Pedersen. 1971. Optimization of an air      Rankin, J.R. 1989. Computer graphics software construction. Prentice Hall,
   supply duct system. Use of computers for environmental engineering               New York.
   related to buildings. National Bureau of Standards Building Science          Robertson, D.K., and J. Christian. 1985. Comparison of four computer mod-
   Series 39(October).                                                              els with experimental data from test buildings in New Mexico. ASHRAE
Su, W., O.B. Akun, and E. Cayirici. 2004. Communication protocols for sen-          Transactions 91(2B):591-607.
   sor networks. In Wireless sensor networks, C.S. Raghavendra, K.M. Siv-       Sharimugavelu, I., T.H. Kuehn, and B.Y.H. Liu. 1987. Numerical simulation
   alingam, and T. Znati, eds., pp. 21-50. Kluwer Academic, Boston, MA.             of flow fields in clean rooms. Proceedings of the Institute of Environmen-
Tsal, R.J., and E.I. Chechik. 1968. Use of computers in HVAC systems. Budi-         tal Sciences, pp. 298-303.
   velnick Publishing, Kiev. Available from Library of Congress, Service-       Sorrell, F., T. Luckenback, and T. Phelps. 1985. Validation of hourly build-
   TD153.T77 (Russian).                                                             ing energy models for residential buildings. ASHRAE Transactions
Tsal, R.J., H.F. Behls, and R. Mangel. 1988. T-method duct design: Part I,          91(2).
   optimization theory; part II, calculation procedure and economic analy-      Spielvogel, L.G. 1975. Computer energy analysis for existing buildings.
   sis. ASHRAE Technical Data Bulletin (June).                                      ASHRAE Journal 7(August):40.
U.S. General Accounting Office. 2004. Spectrum management: Better               Spitler, J.D. 2008. Load calculation applications manual. ASHRAE.
   knowledge needed to take advantage of technologies that may improve          Sturgess, G.J., W.P.C. Inko-Tariah, and R.H. James. 1986. Postprocessing
   spectrum efficiency. Report GAO-04-666.                                          computational fluid dynamic simulations of gas turbine combustor. Pro-
Wills, J. 2004. Will HVAC control go wireless? ASHRAE Journal 46(7):                ceedings of the 1986 ASME International Computers in Engineering
   46-52.                                                                           Conference 3.
                                                                                Subbarao, K. 1988. PSTAR Primary and secondary terms analysis and
                                                                                    renormalization, a unified approach to building energy simulations and
                         BIBLIOGRAPHY                                               short-term monitoring. Solar Energy Research Institute Report SERM254-
BLIS-Project. 2002. Building Lifecycle Interoperable Software Project               3175.
   home page. http://www.blis-project.org/.                                     Tanenbaum, A.S. 1996. Computer networks. Prentice Hall, New York.
Brothers, R.W., and K.R. Cooney. 1989. A knowledge-based system for             Yuill, G. 1985. Verification of the BLAST computer program for two
   comfort diagnostics. ASHRAE Journal 31(9).                                       houses. ASHRAE Transactions 91(2B):687-700.
BuildingSMART. 2002. Home page. http://www.buildingsmart.com.
Diamond, S.C., C.C. Cappiello, and B.D. Hunn. 1985. User-effect validation                 FURTHER INTERNET RESOURCES
   tests of the DOE-2 building energy analysis computer program. ASHRAE
                                                                                BACnet web site                                            www.bacnet.org
   Transactions 91(2B):712-724.
                                                                                BACnet Manufacturers Association                 www.bacnetassociation.org
Diamond, S.C., and B.D. Hunn. 1981. Comparison of DOE-2 computer pro-
   gram simulations to metered data for seven commercial buildings.             FIATECH                                                    www.fiatech.org
   ASHRAE Transactions 87(1):1222-1231.                                         LONMARK Interoperability Association                      www.lonmark.org
Fitzgerald, N. 1995. Virus-L/comp.virus FAQ v2.00. http://www.faqs.org          DOE Building Energy Software Tools                    apps1.eere.energy.gov
   /faqs/computer-virus/faq/.                                                     Directory                                       /buildings/tools_directory
Haberl, J.S., and D. Claridge. 1985. Retrofit energy studies of a recreation    OnGuard Online                                     www.onguardonline.gov
   center. ASHRAE Transactions 91(2B):1421-1433.                                Green Building XML                                          www.gbxml.org
                                                                               CHAPTER 41

                                 BUILDING ENERGY MONITORING
                     Reasons for Energy Monitoring .................................................................................................... 41.1
                     Small Projects ............................................................................................................................... 41.3
                     Protocols for Performance Monitoring ........................................................................................ 41.3
                     Common Monitoring Issues .......................................................................................................... 41.6
                     Steps for Project Design and Implementation .............................................................................. 41.6



B    UILDING energy monitoring was conducted on a large scale in
      the 1980s and 1990s, and the need to capture lessons learned
and document project requirements that often were not addressed
                                                                                                  demand and load factors, excess capacity, controller actuation, and
                                                                                                  building and component lifetimes. Current monitoring practices vary
                                                                                                  considerably. For example, a utility load research project may tend to
adequately in these large projects led to the development of this                                 characterize the average performance of buildings with relatively few
chapter. The intent of such projects is to provide realistic, empirical                           data points per building, whereas a test of new technology perfor-
information from field data to enhance understanding of actual                                    mance may involve monitoring hundreds of parameters in a single fa-
building energy performance and help quantify changes in perfor-                                  cility. Monitoring projects range from broad research studies to very
mance over time. Although different building energy monitoring                                    specific, contractually required savings verification carried out by
projects can have different objectives and scopes, all have several                               performance contractors. However, all practitioners should use ac-
issues in common that allow methodologies and procedures (moni-                                   cepted standards of monitoring practices to communicate results.
toring protocols) to be standardized.                                                             Key elements in this process are (1) classifying the types of project
   This chapter provides guidelines for developing building moni-                                 monitoring and (2) developing consensus on the purposes, ap-
toring projects that provide the necessary measured data at accept-                               proaches, and problems associated with each type (Haberl et al. 1990;
able cost. The intended audience comprises building owners,                                       Misuriello 1987). For example, energy savings from energy service
building energy monitoring practitioners, and data end users such as                              performance contracts can be specified on either a whole-building or
energy and energy service suppliers, energy end users, building sys-                              component basis. Monitoring requirements for each approach vary
tem designers, public and private research organizations, utility                                 widely and must be carefully matched to the specific project. Proce-
program managers and evaluators, equipment manufacturers, and                                     dures in ASHRAE Guideline 14-2002 and the IPMVP (2007) can be
officials who regulate residential and commercial building energy                                 used to determine monitoring requirements.
systems. A new section has been added on small projects to show
how the methodology can be simplified.                                                                    1.     REASONS FOR ENERGY MONITORING
   Monitoring projects can be uninstrumented (i.e., no additional
instrumentation beyond the utility meter) or instrumented (i.e., bill-                               Monitoring projects can be broadly categorized by their goals,
ing data supplemented by additional sources, such as an installed                                 objectives, experimental approach, level of monitoring detail, and
instrumentation package, portable data loggers, or building automa-                               uses (Table 1). Other factors, such as resources available, data vali-
tion system). Uninstrumented approaches are generally simpler and                                 dation and analysis procedures, duration and frequency of data col-
less costly, but they can be subject to more uncertainty in interpreta-                           lection, and instrumentation, are common to most, if not all,
tion, especially when changes made to the building represent a small                              projects.
fraction of total energy use. It is important to determine (1) the accu-
racy needed to meet objectives, (2) the type of monitoring needed to                              Energy End Use
provide this accuracy, and (3) whether the desired accuracy justifies                                Energy end-use projects typically focus on individual energy sys-
the cost of an instrumented approach.                                                             tems in a particular market sector or building type. Monitoring usu-
   Instrumented field monitoring projects generally involve a data                                ally requires separate meters or data collection channels for each end
acquisition system (DAS), which typically comprise various sensors                                use, and analysts must account for all factors that may affect energy
and data-recording devices (e.g., data loggers) or a suitably equipped                            use. Examples of this approach include detailed utility load research
building automation system. Projects may involve a single building                                efforts, evaluation of utility incentive programs, and end-use calibra-
or hundreds of buildings and may be carried out over periods ranging                              tion of computer simulations. Depending on the project objectives,
from weeks to years. Most monitoring projects involve the following                               the frequency of data collection may range from one-time measure-
activities:                                                                                       ments of full-load operation to continuous time-series measure-
• Project planning                                                                                ments.
• Site installation and calibration of data acquisition equipment
                                                                                                  Specific Technology Assessment
  (if required)
• Ongoing data collection and verification                                                            Specific technology assessment projects monitor field perfor-
• Data analysis and reporting                                                                     mance of particular equipment or technologies that affect building
                                                                                                  energy use, such as envelope retrofit measures, major end-use sys-
   These activities often require support by several professional dis-                            tem loads or savings from retrofits (e.g., lighting), or retrofits to or
ciplines (e.g., engineering, data analysis, management) and con-                                  performance of mechanical equipment.
struction trades (e.g., electricians, controls technicians, pipe fitters).
                                                                                                      The typical goal of retrofit performance monitoring projects is to
   Useful building energy performance data cover whole buildings,
                                                                                                  estimate savings resulting from the retrofit despite potentially signif-
lighting, HVAC equipment, water heating, meter readings, utility
                                                                                                  icant variation in indoor/outdoor conditions, building characteris-
                                                                                                  tics, and occupant behavior unrelated to the retrofit. The frequency
The preparation of this chapter is assigned to TC 7.6, Building Energy Per-                       and complexity of data collection depend on project objectives and
formance.                                                                                         site-specific conditions. Projects in this category assess variations in

                                                                                          41.1
41.2                                                                             2015 ASHRAE Handbook—HVAC Applications (SI)

                                         Table 1 Characteristics of Major Monitoring Project Types
Project Type         Goals and Objectives                General Approach                  Level of Detail                    Uses
Energy end use       Determine characteristics of        Often uses large, statistically   Detailed data on end uses          Load forecasting by end use. Iden-
                     specific energy end uses in         designed sample. Monitor          metered. Collect building and      tify and confirm energy conserva-
                     building.                           energy demand or use profile      operating data that affect end     tion or demand-side management
                                                         of each end use of interest.      use.                               opportunities. Simulation calcula-
                                                                                                                              tions. Rate design.
Specific technology Measure field performance of         Characterize individual build-    Uses detailed audit, sub-     Technology evaluation. Retrofit
assessment          building system technology or        ing or technology, occupant       metering, indoor temperature, performance. Validate models and
                    retrofit measure in individual       behavior, and operation.          on-site weather, and occupant predictions.
                    buildings.                           Account and correct for varia-    surveys. May use weekly,
                                                         tions.                            hourly, or short-term data.
Energy savings       Estimate the impact of retrofit,    Preretrofit consumption is used   Varies substantially, includ-      Focused on specific campus, build-
measurement and      commissioning, or other build-      to create baseline model. Post-   ing verification of potential to   ing, component, or system.
verification         ing alteration to serve as basis    retrofit consumption is mea-      provide savings, retrofit isola-   Amount and frequency of data var-
                     for payments or benefits calcu-     sured; the difference between     tion, or whole-building or cal-    ies widely between projects.
                     lation.                             the two is savings.               ibrated simulation.
Building operation   Solve problems. Measure phys-       Typically uses one-time and/or    Focused on specific building       Energy audit. Identify and solve
and diagnostics      ical or operating parameters that   short-term measurement with       component or system.               operation and maintenance, indoor
                     affect energy use or that are       special methods, such as infra-   Amount and frequency of data       air quality, or system problems.
                     needed to model building or         red imaging, flue gas analysis,   vary widely between projects.      Provide input for models. Building
                     system performance.                 blower door, or coheating.                                           commissioning.

performance between different buildings or for the same building                   measurement error, normalization or model error, sampling error,
before and after the retrofit.                                                     and errors of assumptions. Each source can be minimized to varying
    Field tests of end-use equipment are often characterized by de-                degrees by using more sophisticated measurement equipment, anal-
tailed monitoring of all critical performance parameters and op-                   ysis methods, sample sizes, and assumptions. However, more cer-
erational modes. In evaluating equipment performance or energy                     tain savings determinations generally follow the law of diminishing
efficiency improvements, it is preferable to measure in situ perfor-               returns, where further increases in certainty come at progressively
mance. Although manufacturers’ data and laboratory performance                     greater expense. Total certainty is seldom achievable, and even less
measurements can provide excellent data for sizing and selecting                   frequently cost-effective (ASHRAE Guideline 14).
equipment, installed performance can vary significantly from that                     Other resources are also available. One of the widest known is the
at design conditions. The project scope may include reliability,                   International Performance Measurement and Verification Protocol
maintenance, design, energy efficiency, sizing, and environmental                  (IPMVP 2007). The IPMVP is more general than ASHRAE Guide-
effects (Phelan et al. 1997a, 1997b).                                              line 14 but provides important background for understanding the
                                                                                   larger context of M&V efforts.
Savings Measurement and Verification (M&V)
   Accountability is increasingly necessary in energy performance                  Building Diagnostics
retrofits, whether they are performed as part of energy savings per-                   Diagnostic projects measure physical and operating parameters
formance contracting (ESPC) or performed directly by the owner. In                 that determine the energy use of buildings and systems. Usually, the
either case, savings measurement and verification (M&V) is an                      project goal is to determine the cause of problems, model or
important part of the project. Because the actual energy savings can-              improve energy performance of a building or system(s), or isolate
not be measured directly, the appropriate role of energy monitoring                effects of components. Diagnostic tests frequently involve one-time
methodology is to                                                                  measurements or short-term monitoring. To give insight, the fre-
                                                                                   quency of measurement must be several times faster than the rate of
• Ensure that appropriate data are available, including preretrofit
                                                                                   change of the effect being monitored. Some diagnostic tests require
  data if retrofits are installed
                                                                                   intermittent, ongoing data collection.
• Accurately define baseline conditions and assumptions
                                                                                       The most basic energy diagnostic for buildings is determining
• Confirm that proper equipment and systems were installed and
                                                                                   rate of energy use or power for a specific period, from essentially a
  have the potential to generate the predicted energy savings
                                                                                   single point in time to a few weeks. The scope of measurement may
• Take postretrofit measurements
                                                                                   include the whole building or only one component. The purpose can
• Estimate the energy savings achieved
                                                                                   range from measurement system parameter estimation to verifica-
   Proper assessment of an energy retrofit involves comparing be-                  tion of nameplate information. Daily or weekly profiles may also be
fore and after energy use, and adjusting for all nonretrofit changes               of interest.
that affected energy use. Weather and occupancy are examples of                        A large number of diagnostic measurement procedures are used
factors that often change. To assess the effectiveness of the retrofit             for energy measurements in residential buildings, particularly
alone, the influence of these other complicating factors must be re-               single-family. Typical measurements for single-family residences
moved as best possible. Relationships must be found between en-                    include (1) flue gas and other analysis procedures to determine
ergy use and these factors to remove the influence of the factors                  steady-state furnace combustion efficiency and the efficiency of
from the energy savings measurement. These relationships are usu-                  other end uses, such as air conditioners, refrigerators, and water
ally determined through data analysis, not textbook equations. Be-                 heaters; (2) fan pressurization tests to measure and locate building
cause data analysis can be conducted in an infinite number of ways,                envelope air leakage (ASTM Standard E779) and tests to measure
there can be no absolute certainty about the relationship chosen. The              airtightness of air distribution systems (Modera 1989; Robison and
need for certainty must be carefully balanced with measurement and                 Lambert 1989); and (3) infrared thermography to locate thermal
analysis costs, recognizing that absolute certainty is not achievable.             defects in the building envelope and other methods to determine
Among the numerous sources of uncertainty are instrumentation or                   overall building envelope parameters (Subbarao 1988).
Building Energy Monitoring                                                                                                                                 41.3

                                      Table 2 Comparison of Small Projects to Overall Methodology
Project Characteristic Small Project Approach                                                  Overall Methodology Coverage
Project problem areas   • Project goals and resources are iteratively evaluated in short time. Project goals, project costs and resources, data products, data
                          Only one to possibly a few people involved. Small group allows management, data quality control, commitment, accuracy
                          more informal procedures and high interaction as needed.             requirements, advice.
                        • Data products loosely defined. Data collection starts. Initial
                          and ongoing analysis indicates any data management or quality
                          control issues.
                        • Data products refined over time as needed, based on analysis.
                        • Accuracy evaluated on the fly as data are collected.
                        • Commitment is simply needing to finish the work.
                        • Advice still sought where needed.
Building and occupant   Typically, only one to few buildings included; work is reasonably      Fairly extensive data structure (e.g., a characteristic database)
characteristics         local. Characteristic data collected on site, at convenience of        and definition of levels of detail may be needed to handle
                        project person(s), depending on project location. Return trips         possibly many buildings and improve ability to report results.
                        likely already needed for simplified data collection approach;         With many buildings, only one trip per building may be
                        supporting data can be collected on return trips.                      acceptable.
Project design          Project personnel usually know what they want to measure and           Three higher-level general approaches: (1) fewer buildings or
                        report, and may not want to be confused by complex approach in         systems with more detailed measurements, (2) many buildings
                        this chapter. Knowledge of experimental approaches may also be         or systems with less detailed measurements, or (3) many
                        understood minimally but still applied successfully, without           buildings or systems with more detailed measurements. Six
                        specific declaration, to small project.                                major experimental design approaches: on/off, before/after,
                                                                                               test/reference, simulated occupancy, nonexperimental
                                                                                               reference, engineering field test.
Reporting               Reporting is informal to somewhat formal (more like                    Research project report is likely required, possibly hundreds of
                        straightforward engineering project than research project).            pages long, with multiple appendices. Extensive databases
                        Reported results are often minimal but provide key information         likely generated and must be quality checked and corrected for
                        sought.                                                                use by others. Data user access procedures may have to be
                                                                                               developed. Databases must be maintained over years in many
                                                                                               cases and must be well documented. Extensive research results
                                                                                               may have been generated and should be reported. For example,
                                                                                               Fracastoro and Lyberg (1983) discussion of guiding principles
                                                                                               for residential projects is 300 pages long.


    Energy systems in multifamily buildings can be much more com-                                       2.    SMALL PROJECTS
plex than those in single-family homes, but the types of diagnostics
                                                                                    Most energy metering projects are done on a small scale and will
are similar: combustion equipment diagnostics, air leakage mea-
                                                                                 have the project steps described in this chapter simplified and com-
surements, and infrared thermography to identify thermal defects or
                                                                                 pacted. This section describes briefly how to use the information in
moisture problems (DeCicco et al. 1995). Some techniques are
                                                                                 this chapter for a small project.
designed to determine the operating efficiency of steam and hot-
water boilers and to measure air leakage between apartments.                        Small projects will still be potentially impacted by the issues
                                                                                 described here, but if only a small group of people are doing all the
    Diagnostic techniques have been designed to measure the overall              work, they can choose what to address and how to address the proj-
airtightness of office building envelopes and the thermal performance            ect requirements. Table 2 compares small-project approaches and
of walls (Armstrong et al. 2001; Persily et al. 1988; Sellers et al.             the material in this chapter.
2004). Practicing engineers also use a host of monitoring techniques
to aid in diagnostics and analysis of equipment energy performance.              How to Use This Chapter for Small Projects
Portable data loggers are often used to collect time-synchronized dis-
                                                                                 • Skim through the chapter and make a few notes on items that may
tributed data, allowing multiple data sets (e.g., chiller performance
                                                                                   apply for the project in question.
and ambient conditions) to be collected and quickly analyzed. Simi-
                                                                                 • Generate a brief project plan to make sure major issues that may
lar short-term monitoring procedures are used to provide more
                                                                                   cause problems are not overlooked.
detailed and complete commercial building system commissioning.
Short-term, in situ tests have also been developed for pumps, fans,              • Generate a brief checklist from the item notes for final check-off
and chillers (Phelan et al. 1997a, 1997b).                                         during or at the end of project.
                                                                                 • Clarify what building or site characteristics data may be needed,
    Diagnostics are also well suited to support development and
                                                                                   and be sure to collect those data.
implementation of building energy management programs (see
                                                                                 • Analyze data from the start, to make sure there are no quality or
Chapter 36). Long-term diagnostic measurements have even sup-
                                                                                   data issues.
ported energy improvements (Liu et al. 1994). Diagnostic measure-
                                                                                 • Consider whether any data should be made available to others at
ment projects can generally be designed using procedures adapted
                                                                                   the end of the project, and if so, develop a data format for
to specific project requirements (see the section on Steps for Project
                                                                                   exchange.
Design and Implementation).
                                                                                 • Skim through the chapter again when the report is being prepared
    Equipment for diagnostic measurement may be installed tempo-                   to gather ideas about what to include in the report.
rarily or permanently to aid energy management efforts. Designers
should consider providing permanent or portable check metering of
major electrical loads in new building designs. Building automa-
                                                                                          3.     PROTOCOLS FOR PERFORMANCE
tion systems also can be used to collect the data required for diag-
                                                                                                       MONITORING
nostics. The same concept can be extended to fuel and thermal                       Examples of procedures (protocols) for evaluating energy savings
energy use.                                                                      for projects involving retrofit of existing building energy systems are
41.4                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

presented here. These protocols should also be useful to those inter-      Table 3 Data Parameters for Residential Retrofit Monitoring
ested in more general building energy monitoring.                                                                               Recording Period
   Building monitoring has been significantly simplified and made
more professional in recent years by the development of fairly stan-                                                           Minimum Optional
dardized monitoring protocols. Although there may be no way to             Basic Parameters
define a protocol to encompass all types of monitoring applications,        House description                                        Once
repeatable and understandable methods of measuring and verifying            Space-conditioning system description                    Once
retrofit savings are needed. However, following a protocol does not         Entrance interview information                           Once
replace adequate project planning and careful assessment of project         Exit interview information                               Once
objectives and constraints.                                                 Pre- and post-retrofit infiltration rates                Once
                                                                            Metered space-conditioning system performance            Once
Residential Retrofit Monitoring                                             Retrofit installation quality verification               Once
    Protocols for residential building retrofit performance can             Heating and cooling equipment energy consumption    Weekly   Hourly
answer specific questions associated with actual measured perfor-           Weather station climatic information                Weekly   Hourly
mance. For example, Ternes (1986) developed a single-family                 Indoor temperature                                  Weekly   Hourly
                                                                            House gas or oil consumption                        Weekly   Hourly
retrofit monitoring protocol, a data specification guideline that iden-
                                                                            House electricity consumption                       Weekly   Hourly
tifies important parameters to be measured. Both one-time and time-
                                                                            Wood heating use                                     —       Hourly
sequential data parameters are covered, and parameters are defined          Domestic hot water energy consumption               Weekly   Hourly
carefully to ensure consistency and comparability between experi-
ments. Discrepancies between predicted and actual performance, as          Optional Parameters
measured by the energy bill, are common. This protocol improves             Occupant behavior
                                                                              Additional indoor temperatures                    Weekly     Hourly
on billing data methods in two ways: (1) internal temperature is
                                                                              Heating thermostat set point                       —         Hourly
monitored, which eliminates a major unknown variable in data
                                                                              Cooling thermostat set point                       —         Hourly
interpretation; and (2) data are taken more frequently than monthly,          Indoor humidity                                   Weekly      —
which potentially shortens monitoring duration. Utility bill analysis
generally requires a full season of pre- and post-retrofit data. The        Microclimate
                                                                              Outdoor temperature                               Weekly   Hourly
single-family retrofit protocol may require only a single season.
                                                                              Solar radiation                                   Weekly   Hourly
    Ternes (1986) identified both a minimum set of data, which must
                                                                              Outdoor humidity                                  Weekly   Hourly
be collected in all field studies that use the protocol, and optional         Wind speed                                        Weekly   Hourly
extensions to the minimum data set that can be used to study addi-            Wind direction                                    Weekly   Hourly
tional issues. See Table 3 for details. Szydlowski and Diamond                Shading                                                Once
(1989) developed a similar method for multifamily buildings.                  Shielding                                              Once
    The single-family retrofit monitoring protocol recommends a             Distribution system
before/after experimental design, and the minimum data set allows             Evaluation of ductwork infiltration                      Once
performance to be measured on a normalized basis with weekly
                                                                           Source: Ternes (1986).
time-series data. (Some researchers recommend daily.) The protocol
also allows hourly recording intervals for time-integrated parame-
ters, an extension of the basic data requirements in the minimum data
                                                                           defines a minimum acceptable level of performance in measuring
set. The minimum data set may also be extended through optional
data parameter sets for users seeking more information.                    energy and demand savings from energy conservation measures in
                                                                           residential, commercial, or industrial buildings. These measure-
    Data parameters in this protocol have been grouped into four
                                                                           ments can serve as the basis for commercial transactions between
data sets: basic, occupant behavior, microclimate, and distribution
                                                                           energy services providers and customers who rely on measured
system (Table 3). The minimum data set consists of a weekly option
                                                                           energy savings as the basis for financing payments. Three ap-
of the basic data parameter set. Time-sequential measurements are
                                                                           proaches are discussed: whole building, retrofit isolation, and cali-
monitored continuously during the field study. These are all time-
                                                                           brated simulation. The guideline includes an extensive resource on
integrated parameters (i.e., appropriate average values of a param-
                                                                           physical measurement, uncertainty, and regression techniques.
eter over the recording period, rather than instantaneous values).
                                                                           Example M&V plans are also provided.
    This protocol also addresses instrumentation installation, accu-
racy, and measurement frequency and expected ranges for all                   The International Performance Measurement and Verification
time-sequential parameters (Table 4). The minimum data set                 Protocol (IPMVP 2007) provides guidance to buyers, sellers, and
(weekly option of the basic data) must always be collected. At the         financiers of energy projects on quantifying energy savings perfor-
user’s discretion, hourly data may be collected, which allows two          mance of energy retrofits. The Federal Energy Management Pro-
optional parameters to be monitored. Parameters from the optional          gram has produced guidelines specific to federal projects, which
data sets may be chosen, or other data not described in the protocol       include many procedures usable for calculating retrofit savings in
added, to arrive at the final data set.                                    nonfederal buildings (FEMP 2008).
    This protocol standardizes experimental design and data collec-           On a more detailed level, ASHRAE Research Project RP-827
tion specifications, enabling independent researchers to compare           resulted in separate guidelines for in situ testing of chillers, fans, and
project results more readily. Moreover, including both minimum             pumps to evaluate installed energy efficiency (Phelan et al. 1997a,
and optional data sets and two recording intervals accommodates            1997b). The guidelines specify the physical characteristics to be
projects of varying financial resources.                                   measured; number, range, and accuracy of data points required;
                                                                           methods of artificial loading; and calculation equations with a rig-
Commercial Retrofit Monitoring                                             orous uncertainty analysis.
   Several related guidelines have been created for the particular            In addition to these specialized protocols for particular monitor-
application of retrofit savings (M&V). ASHRAE Guideline 14 pro-            ing applications, a number of specific laboratory and field measure-
vides methods for effectively and reliably measuring the energy and        ment standards exist (see Chapter 57), and many monitoring source
demand savings due to building energy projects. The guideline              books are in circulation.
Building Energy Monitoring                                                                                                                                                 41.5

                                       Table 4     Time-Sequential Parameters for Residential Retrofit Monitoring
                                                                                                                                                              Scan Rateb
Data Parameter                                               Accuracy a      Range                  Stored Value per Recording Period                     Option 1 Option 2
Basic Parameters
 Heating/cooling equipment energy consumption                3%                                     Total consumption                                       15 s        15 s
 Indoor temperature                                          0.5 K           10 to 35ºC             Average temperature                                     1h          1 min
 House gas or oil consumption                                3%                                     Total consumption                                       15 s        15 s
 House electricity consumption                               3%                                     Total consumption                                       15 s        15 s
 Wood heating use                                            0.5 K           10 to 450ºC            Average surface temperature or total use time                       1 min
 Domestic hot water                                          3%                                     Total consumption                                       15 s        15 s
Optional Data Parameter Sets
 Occupant behavior
  Additional indoor temperatures                             0.5 K           10 to 35°C             Average temperature                                     1h          1 min
  Heating thermostat set point                               0.5 K           10 to 35°C             Average set point                                                   1 min
  Cooling thermostat set point                               0.5 K           10 to 35°C             Average set point                                                   1 min
  Indoor humidity                                            5% rh           10 to 95% rh           Average humidity                                        1h
 Microclimate
  Outdoor temperature                                        0.5 K           –40 to 50°C            Average temperature                                     1h          1 min
  Solar radiation                                            30 W/m2         0 to 1100 W/m2         Total horizontal radiation                              1 min       1 min
  Outdoor humidity                                           5% rh           10 to 95% rh           Average humidity                                        1h          1 min
  Wind speed                                                 0.2 m/s         0 to 10 m/s            Average speed                                           1 min       1 min
  Wind direction                                             5°              0 to 360°              Average direction                                       1 min       1 min
Source: Ternes (1986).                             aAll accuracies are stated values.                            bApplicable scan rates if nonintegrating instrumentation is used.



                                   Table 5 Performance Data Requirements of Commercial Retrofit Protocol
                                                                         Projects with Submetering
                                                 Before Retrofit                   After Retrofit
Utility billing data                             12 month minimum            3 month minimum (12 months if weather
   (for each fuel)                                                             normalization required)
Submetered data (for all                         All data for each major end All data for each major end use, up to
   recording intervals)                            use, up to 12 months        12 months
                                                 Type                        Recording Interval                                                  Period Length
Temperature data (daily maximum and              Maximum and minimum         Daily                                                               Same as billing data length
 minimum must be provided for any                —or—                        —or—                                                                —or—
 periods without integrated averages)            Integrated averages         Same as for submetered data but not longer than daily               Length of submetering
                                                                      Projects Without Submetering
                                                 Before Retrofit                   After Retrofit
Utility billing data (for each fuel)             12 month minimum                  12 month minimum
                                                 Type                              Recording Interval                                            Period Length
Temperature data                                 Maximum and minimum               Daily                                                         Same as billing data length
                                                 —or—
                                                 Integrated averages


   Finally, MacDonald et al. (1989) developed a protocol for field                          • Verifying design intent
monitoring studies of energy improvements (retrofits) for commer-                           • Alerting them to inefficient or improper operation of equipment
cial buildings. Similar to the residential protocol, it addresses data                      • Providing data that can be useful in determining benefits of alter-
requirements for monitoring studies. Commercial buildings are                                 native operating strategies or replacement equipment
more complex, with a diverse array of potential efficiency improve-                         • Evaluating costs of operation for extending occupancy hours for
ments. Consequently, the approach to specifying measurement pro-                              special conditions or event
cedures, describing buildings, and determining the range of analysis                        • Demonstrating effects of poor maintenance or identifying when
must differ.                                                                                  maintenance procedures are not followed
   The strategy used for this protocol is to specify data require-                          • Diagnosing and fixing comfort and other space condition prob-
ments, analysis, performance data with optional extensions, and a                             lems
building core data set that describes the field performance of effi-                        • Diagnosing power quality problems
ciency improvements. This protocol requires a description of the                            • Submetering tenants
approach used for analyzing building energy performance. The nec-                           • Verifying/improving savings of a performance contract
essary performance data, including identification of a minimum                              • Maintaining persistence of energy savings
data set, are outlined in Table 5.
                                                                                               To provide data necessary to improve building systems opera-
                                                                                            tion, monitoring should be considered for boilers, chillers, cooling
Commercial New Construction Monitoring                                                      towers, heat pumps, air-handling unit fans, large fan-coil units,
   New building construction offers the potential for monitoring                            major exhaust fans, major pumps, comfort cooling compressors,
building subsystem energy consumption at a reasonable cost. Infor-                          lighting panels, electric heaters, receptacle panels, substations,
mation obtained by monitoring operating hours or direct energy                              motor control centers, major feeders, service water heaters, process
consumption can benefit building owners and managers by                                     loads, and computer rooms.
41.6                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

   Guidance on energy monitoring to determine energy savings for            computer and personnel resources needed to verify, retrieve, ana-
new construction design modifications is available in IPMVP (2006).         lyze, and archive data can be estimated based on experience with
   Construction documents may include provisions for various                previous projects.
meters to monitor equipment and system operation. Some equip-                  Data Quality Control. It is also important to check and validate
ment can be specified to have factory-installed hour meters that            the quality and reasonableness of data before use. Failure to use
record actual operating hours of the equipment. Hour meters can             some type of quality control typically results in data errors and
also be easily field-installed on any electrical motor.                     invalid results.
   More sophisticated power-monitoring systems, with electrical                Commitment. Many projects require long-term commitment of
switchgear, substations, switchboards, and motor control centers,           personnel and resources. Project success depends on long-term,
can be specified. These systems can monitor energy demand, energy           daily attention to detail and on staff continuity.
consumption, power factor, neutral current, etc., and can be linked to         Accuracy Requirements. The required accuracy of data prod-
a computer. These same systems can be installed on circuits to exist-       ucts and accuracy of the final data and experimental design needed
ing or retrofit fans, chillers, lighting panels, etc. Some equipment        to meet these requirements should be determined early on. After the
commonly used for improving system efficiency, such as variable-            required accuracy is specified, the sample size (number of build-
frequency drives, can be provided with capability to monitor kilowatt       ings, control buildings, or pieces of equipment) must be chosen, and
output, kilowatt-hours consumed, and other variables.                       the required measurement precision (including error propagation
   Using direct digital control (DDC) or building automation sys-           into final data products) must be determined. Because trade-offs
tems for monitoring is particularly appropriate in new construction.        must usually be made between cost and accuracy, this process is
These systems can monitor, calculate, and record system status,             often iterative. It is further complicated by a large number of inde-
water use, energy use at the main meter or of particular end-use sys-       pendent variables (e.g., occupants, operating modes) and the sto-
tems, demand, and hours of operation, as well as start and stop             chastic nature of many variables (e.g., weather).
building systems, control lighting, and print alarms when systems              Advice. Expert advice should be sought from others who have
do not operate within specified limits. Initial specification of the        experience with the type of monitoring envisioned.
new control system should include specific requirements for sen-
sors, calculations, and trend logging and reporting functions. Spe-         Implementation and Data Management
cial issues related to sensors and monitoring approaches can be                The following steps can facilitate smooth project implementa-
found in Piette et al. (2000).                                              tion and data management:
                                                                            • Calibrate sensors before installation. Spot-check calibration on
         4.    COMMON MONITORING ISSUES                                       site. During long-term monitoring projects, recalibrate sensors
   Field monitoring projects require effective management of var-             periodically. Appropriate procedures and standards should be used
ious professional skills. Project staff must understand the building          in all calibration procedures [see ASHRAE Guideline 14 and
systems being examined, quality control of data, data management,             IPMVP (2007)].
data acquisition, and sensor technology. In addition to data collec-        • Track sensor performance regularly. Quick detection of sensor
tion, processing, and analysis, the logistics of field monitoring             failure or calibration problems is essential. Ideally, this should be
projects require coordinating equipment procurement, delivery,                an automated or a daily task. The value of data is high because
and installation.                                                             they may be difficult or impossible to reconstruct.
   Key issues include the accuracy and reliability of collected             • Generate and review data on a timely, periodic basis. Problems
data. Projects have been compromised by inaccurate or missing                 that often occur in developing final data products include missing
data, which could have been avoided by periodic sensor calibration            data from failed sensors, data points not installed because of plan-
and ongoing data verification.                                                ning oversights, and anomalous data for which there are no
                                                                              explanatory records. If data products are specified as part of gen-
Planning                                                                      eral project planning and produced periodically, production prob-
    Many common problems in monitoring projects can be avoided                lems can be identified and resolved as they occur. Automating the
by effective and comprehensive planning.                                      process of checking data reliability and accuracy can be invalu-
    Project Goals. Project goals and data requirements should be              able in keeping the project on track and in preventing sensor fail-
established before hardware is selected. Unfortunately, projects are          ure and data loss.
often driven by hardware selection rather than by project objectives,       Data Analysis and Reporting
either because monitoring hardware must be ordered several months
before data collection begins or because project initiation procedures         For most projects, the collected data must be analyzed and put
are lacking. As a result, the hardware may be inappropriate for the         into reports. Because the objective of the project is to translate these
particular monitoring task, or critical data points may be overlooked.      data into information and ultimately into knowledge and action, the
    Project Costs and Resources. After goal setting, the feasibility        importance of this step cannot be overemphasized. Clear, conve-
of the anticipated project should be reviewed in light of available         nient, and informative formats should be devised in the planning
resources. Projects to which significant resources can be devoted           stages and adhered to throughout the project.
usually involve different approaches from those with more limited              Close attention must be paid to resource allocation to ensure that
resources. This issue should be addressed early on and reviewed             adequate resources are dedicated to verification, management, and
throughout the course of the project. Although it is difficult at this      analysis of data and to ongoing maintenance of monitoring equip-
early stage to assess with certainty the cost of an anticipated project,    ment. As a quality control procedure and to make data analysis more
rough estimates can be quite helpful.                                       manageable, these activities should be ongoing. Data analysis
                                                                            should be carefully defined before the project begins.
    Data Products. It is important to establish the type and format of
the final results calculated from data before selecting data points.
Failure to plan these data products first may lead to failure to answer             5.   STEPS FOR PROJECT DESIGN AND
critical questions.                                                                          IMPLEMENTATION
    Data Management. Failure to anticipate the typically large                This section describes methodology for designing effective field
amounts of data collected can lead to major difficulties. The               monitoring projects that meet desired goals with available project
Building Energy Monitoring                                                                                                                41.7

                                                                              Resource requirements for equipment, personnel, and other items
                                                                          must feed into budget estimates to determine expected funding
                                                                          needed for different project objectives. Scheduling requirements
                                                                          must also be considered, and any project constraints defined and
                                                                          considered. Trade-offs on budget and objectives require that priori-
                                                                          ties be established.
                                                                              Even if a project is not research-oriented, it is attempting to
                                                                          obtain information, which can be stated in the form of questions.
                                                                          Research questions can have varying scopes and levels of detail,
                                                                          addressing entire systems or specific components. Some examples
                                                                          of research questions follow:
                                                                          • Measurement and verification: Have contractors fulfilled their
                                                                            responsibilities of installing equipment and improving systems to
                                                                            achieve the agreed-upon energy savings?
                                                                          • Classes of buildings: To an accuracy of 20%, how much energy
                                                                            has been saved by using a building construction/performance
                                                                            standard mandated in the jurisdiction?
                                                                          • Particular buildings: Has a lapse in building maintenance caused
                                                                            energy performance to degrade?
                                                                          • Particular components: What is the average reduction in demand
                                                                            charges during summer peak periods because of the installation of
Fig. 1 Methodology for Designing Field Monitoring Projects
                                                                            an ice storage system in this building?
resources. The task components and relationships among the nine           Research questions vary widely in technical complexity, generally
activities constituting this methodology are identified in Figure 1.      taking one of the following three forms:
The activities fall into four categories: project management, proj-
ect development, resolution and feedback, and production quality          • How does the building/component perform?
and data transfer. Field monitoring projects vary in terms of             • Why does the building/component perform as it does?
resources, goals and objectives, data product requirements, and           • Which building/component should be targeted to achieve optimal
other variables, affecting how methodology should be applied.               cost-effectiveness?
Nonetheless, the methodology provides a proper framework for                 The first form of question can sometimes be answered generi-
advance planning, which helps minimize or prevent implementa-             cally for a class of typical buildings without detailed monitoring and
tion problems.                                                            analysis, although detailed planning and thorough analysis are still
    An iterative approach to planning activities is best. The scope,      required. The second and third forms usually require detailed mon-
accuracy, and techniques can be adjusted based on cost estimates          itoring and analysis and, thus, detailed planning.
and resource assessments. The initial design should be performed             In general, more detailed and precise goal statements are better.
simply and quickly to estimate cost and evaluate resources. If costs      They ensure that the project is constrained in scope and developed
are out of line with resources, such as when desired levels of instru-    to meet specific accuracy and reliability requirements. Usually,
mentation exceed the resources available for the project, adjust-         projects attempt to answer more than one research question, and
ments are needed. Planning should identify and resolve any trade-         often consider both primary and secondary questions. All data col-
offs necessary to execute the project within a given budget. Exam-        lected should have a purpose of helping to answer a project ques-
ples include reducing the scope of the project versus relaxing instru-    tion; the more specific the questions, the easier identifying required
mentation specifications or accuracy requirements. These decisions        data becomes.
often depend on what questions the project must answer and which
questions can be eliminated, simplified, or narrowed.                     Part Two: Specify Building and Occupant
    One frequent oversight in project planning is failing to reserve      Characteristics
sufficient time and resources for later analysis and reporting of            Measured energy data will not be meaningful later to people who
data. Unanticipated additional costs associated with data collection      were not involved in the project unless the characteristics of the
and problem resolution should not jeopardize these resources.             building being monitored and its use have been documented. To
    Documenting the results of project planning should cover all          meet this need, a data structure (e.g., a characteristic database) can
nine parts of the process. This report can be a useful part of an over-   be developed to describe the buildings.
all project plan that may document other important project informa-          Building characteristics can be collected at many levels of detail,
tion, such as resources to be used, schedule, etc.                        depending on the type of monitoring project and the parameters that
Part One: Identify Project Objectives,                                    affect results. For projects that determine whole-building perfor-
Resources, and Constraints                                                mance, it is important to provide at least enough detail to document
                                                                          the following:
   Start with a clear understanding of the decision to be made or
action to be taken as a result of the project. The goals and objectives   • General building type, use, configuration, and envelope (particu-
statement determines the overall direction and scope of the data col-       larly energy-related aspects)
lection and analysis effort. The statement should also list questions     • Building occupant information (number, occupancy schedule,
to be answered by empirical data, noting the error or uncertainty           activities)
associated with the desired result. Realistic assessment of error is      • Internal loads
needed because requiring too small an uncertainty leads to an overly      • HVAC system descriptive information characterizing key param-
complex and expensive project. It is important in monitoring proj-          eters affecting HVAC system performance
ects that a data acquisition plan be developed and followed with a        • Type and quantity of other energy-using systems
clear idea of the research questions to be answered.                      • Any building changes that occur during the monitoring project
41.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

• Entrance interview information focusing on energy-related be-             from retrofit verification to retrofit isolation (ASHRAE Guideline
  havior of building occupants before monitoring                            14; FEMP 2008; IPMVP 2007). Some monitoring approaches are
• Exit interview information documenting physical or lifestyle              more suited than others to larger numbers of buildings.
  changes at the test site that may affect data analysis                        Specifying the monitoring design approach is particularly impor-
                                                                            tant because total building performance is a complex function of
    The minimum level of detail is known as summary character-              several variables, changes in which are difficult to monitor and to
istics data. Simulation-level characteristics (detailed information         translate into performance. Unless care is taken with measurement
collected for hourly simulation model input) may be desirable for           organization and accuracy, uncertainties, errors (noise), and other
some buildings. Regardless of the level of detail, the data should          variations, such as weather, can make it difficult to detect perfor-
provide a context for analysts, who may not be familiar with the            mance changes of less than 20% (Fracastoro and Lyberg 1983).
project, to understand the building and its energy use.
                                                                                In some cases, judgment may be required in selecting the num-
Part Three: Specify Data Products and Project Output                        ber of buildings involved in the project. If an owner seeks informa-
                                                                            tion about a particular building, the choice is simple: the number of
    The objective of a monitoring project is typically not to produce       buildings in the experiment is fixed at one. However, for other mon-
data, but to answer a question. However, the data must be of high           itoring applications, such as drawing conclusions about effects in a
quality and must be presented to key decision makers and analysts           sample population of buildings, some choice is involved. General-
in a convenient, informative format. The specific data products             ly, error in the derived conclusions decreases as the square root of
(format and content of data needed to meet project goals and objec-         the number of buildings increases (Box 1978). A specific project
tives) must be identified and evaluated for feasibility and usefulness      may be directed at
in answering project questions identified in Part One. Final data
products must be clearly specified, together with the minimum ac-           • Fewer buildings or systems with more detailed measurements
ceptable data requirements for the project. It is important to clearly      • Many buildings or systems with less detailed measurements
define an analysis path showing what will be calculated and what            • Many buildings or systems with more detailed measurements
data are necessary to achieve desired results. Clear communication
is critical to ensure that project requirements are satisfied and fac-          For projects of the first type, accuracy requirements are usually
tors contributing to monitoring costs are understood.                       resolved initially by determining expected variations of measured
    Evaluation results can be presented in many forms, often as in-         quantities (dependent variables) about their average values in re-
terim and final reports (possibly by heating and/or cooling season),        sponse to expected variations of independent variables. For build-
technical notes, or technical papers. These documents must convey           ings, a typical concern is the response of heating and cooling loads
specific results of the field monitoring clearly and concisely. They        to changes in temperature or other weather variables. The response
should also contain estimates of the accuracy of the results.               of building lighting energy use to daylighting is another example of
                                                                            the relationship between dependent and independent variables.
    The composition of data presentations and analysis summaries
                                                                            Fluctuations in response are caused by (1) outside influences not
should be determined early to ensure that all critical parameters are
                                                                            quantified by measured energy use data and (2) limitations and un-
identified (Hough et al. 1987). For instance, mock-ups of data
                                                                            certainties associated with measurement equipment and procedures.
tables, charts, and graphs can be used to identify requirements. Pre-
                                                                            Thus, accuracy must often be determined using statistical methods
viously reported results can be used to provide examples of useful
                                                                            to describe mean tendencies of dependent variables.
output. Data products should also be prioritized to accommodate
possible cost trade-offs or revisions resulting from other steps in the         For projects of the second and third types, the increased number
process such as error analysis (see Part Seven).                            of buildings improves confidence in the mean tendencies of the
                                                                            dependent response(s) of interest. Larger sample sizes are also
    Although requirements for the minimum acceptable data results
                                                                            needed for experimental designs with control groups, which are used
can often be specified during planning, data analysis typically
                                                                            to adjust for some outside influences. For more information, see Box
reveals further requirements. Thus, budget plans should include
                                                                            (1978), Fracastoro and Lyberg (1983), and Hirst and Reed (1991).
allowances and optional data product specifications to handle addi-
                                                                            Projects can also use more complex, multilevel measurement and
tional or unique project output requirements uncovered during data
                                                                            modeling approaches to handle an array of technologies or help
analysis.
                                                                            improve confidence in results (Hughes and Shonder 1998).
    Longer-term goals and future information needs should be antic-
                                                                                Most monitoring procedures use one or more of the following
ipated and explained to project personnel. For example, a project
                                                                            general experimental approaches:
may have short- and long-term data needs (e.g., demonstrating
reductions in peak electrical demand versus demonstrating cost-                 Before/After. Building, system, or component energy consump-
effectiveness or reliability to a target audience). Initial results on      tion is monitored before and after a new component or retrofit
demand reduction may not be the ultimate goal, but rather a step            improvement is installed. Changes in factors not related to the ret-
toward later presentations on cost reductions achieved. Thus, it is         rofit, such as the weather and building operation during the two peri-
prudent to consider long-term and potential future data needs so that       ods, must be accounted for, often requiring a model-based analysis
additional supporting information, such as photographs or testimo-          (Fels 1986; Hirst et al. 1983; Kissock et al. 1992; Robison and Lam-
nials, may be identified and obtained.                                      bert 1989; Sharp and MacDonald 1990). This experimental design
                                                                            is the primary concern of most current building energy monitoring
Part Four: Specify Monitoring Design Approach                               documents (ASHRAE Guideline 14; FEMP 2008; IPMVP 2002).
    A general monitoring design must be developed that defines                  Test/Reference. The building energy consumption data of two
three interacting factors: the number of buildings in the study, the        “identical” buildings, one with the product or retrofit being inves-
monitoring approach (or experimental design), and the level of de-          tigated, are compared. Because buildings cannot be absolutely
tail in the data being measured. A less detailed or precise approach        identical (e.g., different air leakage distributions, insulation effec-
can be considered if the number of buildings is increased, and vice         tiveness, temperature settings, and solar exposure), measurements
versa. If the goal is related to a specific product, the monitoring de-     should be taken before installation as well, to allow calibration.
sign must isolate the effects of that product. Haberl et al. (1990) dis-    Once the product or retrofit is installed, any deviation from the
cuss monitoring designs. For example, for retrofit M&V, protocols           calibration relationship can be attributed to the product or retrofit
have been written allowing a range of different monitoring methods,         (Fracastoro and Lyberg 1983; Levins and Karnitz 1986).
Building Energy Monitoring                                                                                                                              41.9

                                 Table 6      Advantages and Disadvantages of Common Experimental Approaches
Mode                           Advantages                                                  Disadvantages
Before/after                   No reference building required.                             Weather different before/after.
                               Same occupants implies smaller occupant variations.         More than one heating/cooling season may be needed.
                               Modeling processes are mostly identical before/after.       Model is required to account for weather and other changes.
Test/reference                 One season of data may be adequate.                         Reference building required.
                               Small climate difference between buildings.                 Calibration phase required (may extend testing to two seasons).
                                                                                           Occupants in either or both buildings can change behavior.
On/off                         No reference building required.                             Requires reversible product.
                               One season may be adequate.                                 Cycle may be too long if time constants are large.
                               Modeling processes are mostly identical before/after.       Model is required to account for weather differences in cycles.
                               Most occupancy changes are small.                           Dynamic model accounting for transients may be needed.
Simulated occupancy            Noise from occupancy is eliminated.                         Not “real” occupants.
                               A variety of standard schedules can be studied.             Expensive apparatus required.
                                                                                           Extra cost of keeping building unoccupied.
Nonexperimental                Cost of actual reference building eliminated.               Database may be lacking in strata entries.
 reference                     With simulation, weather variation is eliminated.           Simulation errors and definition of reference problematic.
                                                                                           With database, weather changes usually not possible.
Engineering field test         Information focused on product of interest.                 Extensive instrumentation of product processes required.
                               Minimal number of buildings required.                       Models required to extrapolate to other buildings and climates.
                               Same occupants during test.                                 Occupancy effects not determined.
Source: Partially based on Fracastoro and Lyberg (1983).


    On/Off. If the retrofit or product can be activated or deactivated             • Can the building alteration being investigated be turned on and off
at will, energy consumption can be measured in a number of                           at will? The on/off design offers considerable advantages.
repeated on/off cycles. On-period consumption is then compared to                  • Are occupancy and occupant behavior critical? Changes in build-
off-period consumption (Cohen et al. 1987; Woller 1989).                             ing tenants, use schedules, internal gains, temperature set points,
    Simulated Occupancy. In some cases, the desire to reduce                         and natural or forced ventilation practices should be considered
noise can lead the experimenter to postulate certain standard pro-                   because any one of these variables can ruin an experiment if it is
files for temperature set points, internal gains, moisture release, or               not constant or accounted for.
window manipulation and to introduce this profile into the building                • Are actual baseline energy performance data critical? In before/
by computer-controlled devices. The reference is often given by                      after designs, time must be allotted to characterize the before case
the test/reference design. In this case, both occupant and weather                   as precisely as the after case. For instances in which heating and
variations are nearly eliminated in the comparison (Levins and                       cooling systems are evaluated, data may be required for a wide
Karnitz 1986).                                                                       range of anticipated ambient conditions.
    Nonexperimental Reference. A reference for assessing the                       • Is it a test of an individual technology, or are multiple technolo-
performance of a building can be derived nonexperimentally using                     gies installed as a package being tested? If the effects of individ-
(1) a normalized, stratified performance database, such as energy                    ual technologies are sought, detailed component data and careful
use per unit area classified by building type (MacDonald and Was-                    model-based analyses are required.
serman 1989) or (2) a reasonable standard building, simulated by a                 • Does the technology have a single mode or multiple modes of
calculated hourly or bin-method calibrated building energy perfor-                   operation? Can the modes be controlled to suit the experiment? If
mance model subject to the same weather, equipment type, and                         many modes are involved, it is necessary to test over a variety of
occupancy as the monitored building.                                                 conditions and conduct model-based analysis (Phelan et al.
    This design, also called calibrated simulation, is a secondary                   1997a, 1997b).
concern of current building energy monitoring documents (ASH-
RAE Guideline 14; FEMP 2008; IPMVP 2007).                                          Part Five: Specify Data Analysis Procedures
    Engineering Field Test. When an experiment focuses on testing                  and Algorithms
a particular piece of equipment, actual performance in a building is                  Data are useless unless they are distilled into meaningful prod-
often of interest. The building provides a realistic environment for               ucts that allow conclusions to be drawn. Too often, data are col-
testing the equipment for reliability, maintenance requirements, and               lected and never analyzed. This planning step focuses on specifying
comfort and noise levels, as well as energy usage. Energy consump-                 the minimum acceptable data analysis procedures and algorithms
tion of mechanical equipment is significantly affected by the system               and detailing how collected data will be processed to produce
control strategy. Testing procedures related to determining energy                 desired data products. In this step, monitoring practitioners should
impacts should be designed to incorporate the control strategy of the              do the following:
equipment and its system (Phelan et al. 1997a, 1997b). This type of
monitoring and testing can also be used to calibrate computer sim-                 • Determine the independent variables and analysis constants to be
ulation models of as-built and as-operated buildings, which can then                 measured in the field (e.g., fan power, lighting and receptacle
be used to evaluate whole-building energy consumption. The equip-                    power, indoor air temperature).
ment may be extensively instrumented.                                              • Develop engineering calculations and equations (algorithms) nec-
    Some of the general advantages and disadvantages of these ap-                    essary to convert field data to end products. This may include use
proaches are listed in Table 6 (Fracastoro and Lyberg 1983). Com-                    of statistical methods and simulation modeling.
bining monitoring design choices has been successful (e.g., the                    • Specify detailed items, such as the frequency of data collection,
before/after and test/reference approaches). Questions to be consid-                 the required range of independent variables to be captured in the
ered in choosing a monitoring approach include the following:                        data set, and the reasons certain data must be obtained at different
41.10                                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                                                           Table 7      Whole-Building Analysis Guidelines
                                                                                                Class of Method
Project Goal                        Empirical (Billing Data)*                        Time-Integrated Model*                         Dynamic Model
Building evaluation                 Yes, but expect fluctuations in 20               Yes, extra care needed                         Yes, extra care needed beyond 10%
                                    to 30% range.                                    beyond 15% uncertainty.                        uncertainty.
Building retrofit evaluation        Not generally applicable using                   Yes, but difficult beyond 15% uncer-           Yes, can resolve 5% change with
                                    monthly data, unless large samples are           tainty. Method cannot distinguish              short-term tests. Can estimate multiple
                                    used. Requires daily data and various            multiple retrofit effects.                     retrofit effects.
                                    normalization techniques
                                    for reasonable accuracy.
Component evaluation                Not applicable.                                  Not applicable unless submetering is           Yes, about 5% accuracy, but best with
                                                                                     done to supplement.                            submetering.
Note: Error figures are approximate for total energy use in a single building. All   *Accuracy can be improved by decreasing time step to weekly or daily. These methods are of
 methods improve with selection of more buildings.                                    little use when outdoor temperature approaches balance temperature.


  intervals. For example, 15 min interval demand data are assem-                            • Offices (general offices, financial centers, bank branches, and
  bled into hourly data streams to match utility billing data.                                courthouses)
                                                                                            • K to 12 schools
   Determine proper NIST-traceable calibration standards for each                           • Supermarkets/grocery stores
sensor type to be used. For details, see the references in ASHRAE                           • Hospitals (acute care and children’s)
Guideline 14 and IPMVP (2007) for specific types of sensors. How-                           • Medical offices and clinics
ever, it is often impractical to implement standards in the field. For                      • Hotels/motels
example, maintaining the length of straight ductwork required for                           • Residence halls/dormitories
an airflow sensor is usually difficult, requiring compromise.                               • Retail stores
   Algorithm inputs can be assumed values (e.g., energy value of                            • Warehouses (refrigerated and nonrefrigerated)
a unit volume of natural gas), one-time measurements (e.g., leak-
age area of a house), or time-series measurements (e.g., fuel con-                             For some of these building types, some secondary spaces are
sumption and outdoor and indoor temperatures at the site). The                              allowed:
algorithms may pertain to (1) utility level aggregates of buildings,                        • Computer data centers
(2) particular whole-building performance, or (3) performance of                            • Garages and parking lots
instrumented components.                                                                    • Swimming pools
   Chapter 19 of the 2013 ASHRAE Handbook—Fundamentals con-
tains a lengthy discussion on modeling procedures, and readers                                  Initial work in this area covered only electricity use for office
should consult this material for more information on modeling. In this                      buildings (Sharp 1996), but the methods have been extended to
chapter, the discussion is categorized differently, with a view toward                      cover all fuels for the listed building types. Results show that elec-
procedures and issues related to field energy monitoring projects.                          tricity use of office buildings is most significantly explained by the
                                                                                            number of workers in the building, number of computers, whether
   Table 7 provides a guide to selecting an analysis method. The
                                                                                            the building is owner-occupied, and number of operating hours each
error quotations are rough estimates for a single-building scenario.
                                                                                            week. Only a subset of these parameters might be used to determine
   Empirical Methods. Although empirical methods are the sim-                               a benchmark within a specific census division. ENERGY STAR
plest, they can have large uncertainty and may generate little or no                        documentation on current tools and the performance normalization
information for small sample sizes. The simplest empirical methods                          factors can be found at www.energystar.gov/buildings.
are based on annual consumption values, tracking annual numbers                                 Simple empirical methods applied to retrofit applications should
and looking for degradation. Questions about building performance                           include at least some periods of data on daily energy use and average
relative to other buildings are based on comparing certain perfor-                          daily temperature (recorded locally) to account for variations in occu-
mance indices between the building and an appropriate reference.                            pancy and building schedules. Monthly EUI or billing data provide
The ENERGY STAR tools (www.energystar.gov) are probably the                                 more information for empirical analysis and can be used for extended
best-known performance comparison tools.                                                    analysis of energy impacts of retrofit applications, for example, in
   For commercial buildings, the most common simple index is the                            conditional demand analysis (Hirst and Reed 1991). Monthly data
energy use intensity (EUI), which is annual consumption, either by                          can also be used to detect billing errors, improper equipment opera-
fuel type or summed over all fuel types, divided by the gross floor                         tion during unoccupied hours, and seasonal space condition prob-
area [see MacDonald and Wasserman (1989) for a discussion of                                lems (Haberl and Komor 1990a, 1990b). Daily data are often used in
indices]. Comparison is often made only on the basis of general                             these analyses, and raw hourly total building consumption data, when
building type, which can ignore potentially large variations in how                         available, provide more detailed information on occupied versus
much floor area is heated or cooled, climate, number of workers in                          unoccupied performance. Hourly, daily, monthly, and annual EUI
a building, number and type of computers in a building, and HVAC                            across buildings can be directly compared when reduced to average
systems. Variations can be accommodated somewhat by stratifying                             power per unit area (power density). To avoid false correlations, the
the database from which the reference EUI is chosen. Computer                               method of analysis should have statistical significance that can be
simulations are often used to set reasonable comparison values.                             traced to realistic parameters (Haberl et al. 1996).
   The Commercial Buildings Energy Consumption Survey (CBECS)                                   Model-Based Methods. These techniques allow a wide range
database (summarized in Chapter 36) has been used to develop                                of additional data normalization to potentially improve the accu-
ENERGY STAR energy use benchmarking methods for several                                     racy of comparisons and provide estimates of cause-and-effect
building types in the United States. Many of the building tools have                        relations. The analyst must carefully define the system and postu-
been updated to 2003 data. Building types covered as of June 2009                           late a useful form of the governing energy balance/system per-
include the following:                                                                      formance equation or system of equations. Explicit terms are
Building Energy Monitoring                                                                                                                  41.11

retained for equipment or processes of particular interest. As part        1992). Problems also arise when solar gains are dominant and vary
of the data analysis, whole-building data (driving forces and ther-        by season.
mal or energy response) are used to determine the model’s signifi-             Dynamic Techniques. Dynamic models, both macrodynamic
cant parameters. The parameters themselves can provide insight,            (whole-building) or microdynamic (component-specific), offer
although parameter interpretation can be difficult, particularly with      great promise for reducing monitoring duration and increasing con-
time-integrated billing data methods. The model can then be used           clusion accuracy. Furthermore, individual effects from multiple mea-
for normalization processes as well as future diagnostic and control       sures and system interactions can be examined explicitly. Dynamic
applications. Two general classes of models are used in analysis           whole-building analysis is generally accompanied by detailed instru-
methods: time-integrated methods and dynamic techniques (Bal-              mentation of specific technologies.
comb et al. 1993). Simulation modeling results used for design of              Dynamic techniques create a dynamic physical model for the
new buildings typically do not cover all energy used in a building         building, adjusting model parameters to fit experimental data (Duffy
and thus are usually difficult to compare with empirical data.             et al. 1988; Subbarao 1988). In residential applications, computer-
   Time-Integrated Methods. Based on algebraic calculation of the          controlled electric heaters can be used to maintain a steady interior
building energy balance, time-integrated methods are often used            temperature overnight, extracting from these data an experimental
before data comparison to correct annual consumption for varia-            value for the building steady-state load coefficient. A cooldown
tions in outdoor temperature, internal gains, and internal tempera-        period can also be used to extract information on internal building
ture (ASHRAE 2002; Fels 1986; Haberl and Claridge 1987). This              mass thermal storage. Daytime data can be used to renormalize the
type of correction is essential for most retrofit applications.            building response (computed from a microdynamic model) to solar
   Time-integrated methods can be used with whole-building en-             radiation, which is particularly appropriate for buildings with glaz-
ergy consumption data (billing data) or with submetered end-use            ing areas over 10% of the building floor area (Subbarao et al. 1986).
data. For example, standard time-integrated methods are often used         Once the data with electric heaters have been taken, the building can
to separately integrate end-use consumption data on heating, cool-         be used as a dynamic calorimeter to assess the performance of aux-
ing (Ternes and Wilkes 1993), domestic water heating, and others           iliary heating and cooling systems.
for comparison and analysis. Time-integrated methods are gener-                Similar techniques have been applied to commercial buildings
ally reliable, as long as the following three conditions are ac-           (Burch et al. 1990; Norford et al. 1985). In these cases, delivered
counted for:                                                               energy from the HVAC system must be monitored directly in lieu of
                                                                           using electric heaters. Because ventilation is a major variable in the
• Appropriate time step. Generally, the time step should be as long
                                                                           building energy balance, outdoor airflow rate should also be moni-
  as or longer than the response time of the building or building sys-
                                                                           tored directly. Simultaneous heating and cooling (common in large
  tem for which energy use is being integrated. For example, the
                                                                           buildings) requires a multizone treatment, which has not been ade-
  response of daylighting controls to natural illumination levels can
                                                                           quately tested in any of the dynamic techniques.
  be rapid, allowing short time steps for data integration. In con-
                                                                               Equipment-specific monitoring guidelines using dynamic
  trast, the response of cooling system energy use to changes in
                                                                           modeling have been successfully tested in a variety of applica-
  cooling load can be comparatively slow. In this instance, either a
                                                                           tions. For fans and pumps, relatively simple regression techniques
  time step long enough to average over these slow variations or a
                                                                           from short-term monitoring provided accurate estimates of annual
  dynamic model should be used. In general, an appropriate time
                                                                           energy consumption when combined with an annual equipment
  step should account for the physical behavior of the energy sys-
                                                                           load profile. For chillers, a thermodynamic model used with short-
  tem(s) and the expression of this behavior in model parameters.
                                                                           term monitoring captured the most important operating parame-
• Linearity of model results. Generally, time-integrated models
                                                                           ters for estimating installed annual energy performance. In all
  should not be applied to data used to estimate nonlinear effects.
                                                                           cases, the key to accurate model results was capturing a wide
  Air infiltration, for example, is nonlinear when estimated using
                                                                           enough range of the independent load variable in monitored data
  wind speed and indoor/outdoor temperature difference data in
                                                                           to reflect annual operating characteristics (Phelan et al. 1997a,
  certain models. Estimation errors result if these parameters are
                                                                           1997b).
  independently time-integrated and then used to calculate air in-
  filtration. These nonlinear effects should be modeled at each            Part Six: Specify Field Data Monitoring Points
  time step (each hour, for example).
                                                                               Careful specification of field monitoring points is critical to iden-
• End-use uniformity within data set. End-use data sets should be
                                                                           tifying variables that need to be monitored or measured in the field
  uniform (i.e., should not inadvertently contain observations with
                                                                           to produce required data.
  measurements of end uses other than those intended). During
                                                                               The analysis method determines the data to be measured in the
  mild weather, for example, HVAC systems may provide both
                                                                           field. The simplest methods require no onsite instrumentation. As
  heating and cooling over the course of a day, creating data obser-
                                                                           methods become more complex, data channels increase. For engi-
  vations of both heating and cooling measurements. In a time-
                                                                           neering field tests conducted with dynamic techniques, up to 100
  integrated model of heating energy use, these cooling energy
                                                                           data channels may be required.
  observations lead to error. These observations should be identi-
                                                                               Because metering projects are often conducted in buildings with
  fied or otherwise flagged by their true end use.
                                                                           changing conditions, special consideration must be given to identi-
   For whole-building energy consumption data (billing data), rea-         fying and monitoring significant changes in climate, systems, and
sonable results can be expected from heating analysis models when          operation during the monitoring period. Additional monitoring
the building is dominantly responsive to indoor/outdoor temperature        points may be required to measure variables that are assumed to be
differences. Billing data analysis yields little of interest when inter-   constant, insignificant, or related to other measured variables to
nal gains are large compared to skin loads, as in large commercial         draw sound conclusions from the measurements. Because the nec-
buildings and industrial applications. Daily, weekly, and monthly          essary data may be obtained in several ways, data analysts, equip-
whole-building heating season consumption integration steps have           ment installers, and data acquisition system engineers should work
been used (Claridge et al. 1991; Fels 1986; Sharp and MacDonald            together to develop tactics that best suit the project requirements. It
1990; Ternes 1986). Cooling analysis results have been less reliable       is important to anticipate the need for supplemental measurements
because cooling load is not strictly proportional to variable-base         in response to project needs that may not become apparent until
cooling degree-days (Fels 1986; Haberl et al. 1996; Kissock et al.         actual equipment installation occurs.
41.12                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

    The cost of data collection is a nonlinear function of the number,          • Ensure that monitoring equipment and installation methods are
accuracy, and duration of measurements that must be considered                    consistent with prevailing laws, building codes, and standards of
while planning within budget constraints. Costs per data point typ-               good practice.
ically decrease as the number of points increases, but increase as
                                                                                    Using a building energy management system or direct digital con-
accuracy requirements increase. Duration of monitoring can have
                                                                                trol systems for data acquisition may decrease costs. This should be
many different effects. If the extent of data applications is unknown,
                                                                                considered only when the sensors and their accuracy and limitations
such as in research projects, the value of other concurrent measure-
                                                                                (scan rate, etc.) are thoroughly understood. When merging data from
ments should be considered because the incremental cost of alter-
                                                                                two data acquisition systems, problems may arise such as differing
native analyses may be small.
                                                                                reliability and low data resolution (e.g., 1 kW resolution of a circuit
    For any project involving large amounts of data, data quality ver-          that draws 10 kW fully loaded). These problems can often be avoided,
ification (see Part Eight) should be automated (Lopez and Haberl                however, by adding appropriate sensors and setting up custom log-
1992). Although this may require adding monitoring points to facil-             ging or calculations with point, memory, and programming capacity.
itate energy balances or redundancy checks, the added costs are                     Once the required field data monitoring points are specified,
likely to be offset by savings in data verification for large projects.         these requirements should be clearly communicated to all members
    If multiple sites are to be monitored, common protocols for                 of the project team to ensure that the actual monitoring points are
selecting and describing all field monitoring points should be estab-           accurately described. This can be accomplished by publishing hand-
lished so data can be more readily verified, normalized, compared,              books for measurement plan development and equipment installa-
and averaged. Protocols also add consistency in selecting monitor-              tion and by outlining procedures for diagnostic tests and technology
ing points. Pilot installations should be conducted to provide data             assessments.
for a test of the system and to ensure that the necessary data points               Because hardware needs vary considerably by project, specific
have been properly specified and described.                                     selection guidelines are not provided here. However, general char-
    Monitoring Equipment. General considerations in selecting                   acteristics of data acquisition hardware components are shown in
monitoring equipment include the following:                                     Table 8. Some typical concerns for selecting data acquisition hard-
• Evaluate equipment thoroughly under actual test conditions be-                ware are outlined in Table 9. In general, data logger and instrumen-
  fore committing to large-scale procurement. Particular attention              tation hardware should be standardized, with replacements available
  should be paid to any sensitivity to power outages and to protec-             in the event of failure. Also consider redundant measurements for
  tion against power surges and lightning.                                      critical data components that are likely to fail, such as modems, flow-
                                                                                meters, shunt resistors on current transformers, and devices with
• Consider local setup and testing of complex data acquisition sys-
                                                                                moving parts (O’Neal et al. 1993). Some measurements that are
  tems that are to be installed in the field.
                                                                                more difficult to obtain accurately because of instrumentation limi-
• Avoid unproven data acquisition equipment (Sparks et al. 1992).               tations are summarized in Table 10.
  Untested equipment, even if donated, may not be a good value.                     Safety must be considered in equipment selection and installa-
• Consider costs and benefits of remote data interrogation and pro-             tion. Installation teams of two or more individuals reduce risks.
  gramming.                                                                     When contemplating thermal metering, the presence of asbestos
• Evaluate quality and reliability of data loggers and instrumenta-             insulation on water piping should be determined. Properly licensed
  tion; these issues may be more important than cost, particularly              trades personnel, such as an electrician or welder, should be a funda-
  when data acquisition sites are distant.                                      mental part of any team installing electrical monitoring equipment.
• Verify vendor claims by calling references or obtaining perfor-                   To prevent inadvertent tampering, occupants and maintenance
  mance guarantees.                                                             personnel should be carefully briefed on what is being done and the
• Consider portable battery-powered data loggers in lieu of hard-               purpose of sensors and equipment. Data loggers should have a ded-
  wired loggers if the monitoring budget is limited and the length of           icated (non-occupant-switchable) hard-wired power supply to pre-
  the monitoring period is less than a few months.                              vent accidental power loss.

                                     Table 8 General Characteristics of Data Acquisition System (DAS)
Types of DAS                 Typical Use               Typical Data Retrieval                Comments
Manual readings              Total energy use          Monthly or daily written logs         Human factors may affect accuracy and reading period. Data
                                                                                              must be manually entered for computer analysis.
Pulse counter, solid state   Total energy use          Polled by telephone to mainframe      Computer hardware and software are needed for transfer and
 (1, 4, or 8 channels)        (some end use)            or minicomputer                       conversion of pulse data. Can be expensive. Can handle
                                                                                              large numbers of sites. User-friendly.
Stick-on battery powered     Diagnostics, technology   Monthly manual download to PC         Very useful for remote sites. Can record pulse counts,
  logger (1 to 8 channels)    assessment, end use                                             temperature, etc., up to thousands of records.
Plug-in A/D boards           Diagnostics, technology   On-site real-time collection and      Usually small-quantity, unique applications. PC programming
  for PCs                     assessment, control       storage                               capability needed to set up data software and configure
                                                                                              boards.
Simple field DAS             Technology assessment,    Phone retrieval to host computer      Can use PCs as hosts for data retrieval. Good A/D conversion
  (usually 16 to 32           residential end use       for primary storage (usually daily    available. Low cost per channel. Requires programming
  channels)                   (some diagnostics)        to weekly)                            skills to set up field unit and configure communications for
                                                                                              data transfer.
Advanced field DAS           Diagnostics, energy       On-site real-time collection and      Usually designed for single buildings. Can be PC-based or
 (usually >40 channels/       control systems,          data storage, or phone retrieval      stand-alone unit. Can run applications/diagnostic programs.
 units)                       commercial end use                                              User-friendly.
Direct digital control or    On-site diagnostics,      Proprietary data collection pro-      Requires significant coordination with building operation
 building automation          energy measurement         cedures, manual or automated         personnel. Sensor accuracy, calibration, and installation
 system                       and verification           export to spreadsheet.               require confirmation. Good for projects with limited
                                                                                              instrumentation budget.
Building Energy Monitoring                                                                                                                              41.13

    Table 9        Practical Concerns for Selecting and Using                    temperature sensors adjacent to HVAC thermostats detect the tem-
                    Data Acquisition Hardware                                    perature to which the HVAC equipment reacts.
                                                                                    Scanning and Recording Intervals. Measurement frequency
Components             Field Application Concerns
                                                                                 and data storage can affect the accuracy of results. Scanning differs
Data logger unit       • Select equipment for field application. Flexible or     from storage in that data channels may be read (scanned) many
and peripherals          adaptable input capabilities desirable.                 times per second, for example, whereas average data may be
                       • Equipment should store data electronically for easy     recorded and stored every 15 min. Most data loggers maintain tem-
                         transfer to a computer.                                 porary storage registers, accumulating an integrated average of
                       • Remote programming capability should be avail-          channel readings from each scan. The average is then recorded at the
                         able to minimize on-site software modifications.
                                                                                 specified interval.
                       • Avoid equipment with cooling fans.
                                                                                    After the channel list is compiled and sensor accuracy require-
                       • Use high-quality, reliable communication devices
                         or methods.
                                                                                 ments established, scan rates should be assigned. Some sensors,
                       • Make sure logger/computer and communication
                                                                                 such as indoor and outdoor temperature sensors, may require low
                         reset after power outage.                               scan rates (once every 5 min). Others, such as total electric sensors,
                                                                                 may contain high-frequency transients that require rapid sampling
Cabling and            • Use only signal-grade cable: shielded, twisted-pair     (many times per second). The scan rate must be fast enough to
interconnection          with drain wire for analog signals.                     ensure that all significant effects are monitored.
hardware               • Mitigate sources of common mode and normal                 The maximum sampling rate is usually programmed into the
                         mode signal noise.
                                                                                 logger, and averages are stored at a specified time step (e.g.,
Sensors                • Use rugged, reliable sensors rated for field applica-   hourly). Some loggers can scan different channels at different rates.
                         tion.                                                   The logger’s interrupt capability can also be used for rapid, infre-
                       • Use a signal splitter if sharing existing sensors or    quent transients. Interrupt channels signal the data logger to start
                         signals with other recorders or energy management       monitoring an event only once it begins. In some cases, online com-
                         control system (EMCS).                                  putation of derived quantities must be considered. For example, if
                       • Select ranges so sensors operate at 50 to 75% of        heat flow in an air duct is required, it can be computed from a dif-
                         full scale.
                                                                                 ferential temperature measurement multiplied by an air mass flow
                       • Choose sensors that do not require special signal
                         conditioning or power supply, if possible.
                                                                                 rate determined from a one-time measurement. However, it should
                       • Precalibrate sensors and recalibrate periodically.
                                                                                 be computed and totaled only when the fan is operating.
                       • When possible, use redundant channels to cross-         Part Seven: Resolve Data Product Accuracies
                         check critical channels that can drift.
                                                                                    Data collected by monitoring equipment are usually used for the
     Table 10      Instrumentation Accuracy and Reliability                      following purposes:
Instrument         Problems                                                      • Direct reporting of primary measurement data
                                                                                 • Reporting of secondary or deduced quantities (e.g., thermal
Hygrometers        Drift, saturation, and accuracy over time; need for cali-
                   bration to remove temperature dependence; aspirated             energy consumed by a building, found by multiplying mass flow
                   systems need to be cleaned periodically. Chilled-mirror         rate and temperature difference
                   systems require frequent maintenance.                         • Subsequent interpretation and analyses (e.g., to develop a statis-
Flowmeters         Need for calibration, reliability. Moving parts prone to        tical model of energy used by a building versus outdoor dry-bulb
                   failure. Pipe size must be verified before calibration or       temperature)
                   installation.                                                    In all three cases, the value of the measurements is dramatically
Heatflow meters 60 Hz noise from surroundings, calibration.                      increased if the associated uncertainty can be quantified.
Single-ended       Grounding problems, spurious line voltages, 60 Hz noise.         Basic Concepts. Uncertainty can be better understood in terms
voltage                                                                          of confidence limits, which define the range of values that can be
Outdoor air        Must be properly shielded from solar radiation. Aspira-       expected to include the true value with a stated probability (ASH-
temperature        tion may reduce solar radiation effects but decrease long-    RAE Guideline 2). Thus, a statement that the 95% confidence limits
sensor             term reliability.                                             are 5.1 to 8.2 implies that the true value is between 5.1 and 8.2 in 19
RTD sensors        Signal wire length affects readings.                          out of 20 predictions or, more loosely, that we are 95% confident
Power meters       Polarity of current transformers (CTs) often marked           that the true value lies between 5.1 and 8.2. For a given set of n
                   incorrectly, problems with shunt resistors and CT output.     observations with normal (Gaussian) error distribution, the total
                   Devices should be checked before installation.                variance about the mean predicted value X provides a direct indi-
                                                                                 cation of the confidence limits. Thus the “true” mean value X of the
   Sensors. Sensors should be selected to obtain each measurement                random variable is bounded as follows:
on the field data list. Next, conversion and proportion constants
should be specified for each sensor type, and the accuracy, resolu-                                                           2
                                                                                                         X ±  t /2 , n–1  /n                           (1)
tion, and repeatability of each sensor should be noted. Sensors
should be calibrated before they are installed in the field, preferably          where
with a NIST-traceable calibration procedure. They should be                              = level of significance
checked periodically for drift, recalibrated, and then postcalibrated at              X  = mean predicted value of random variable X
the conclusion of the experiment (Haberl et al. 1996). Instrument cal-           t/2,n –1 = t-statistic with probability of 1 – /2 and n – 1 degrees of
ibration is particularly important for flow and power measurement.                           freedom (tabulated in most statistical textbooks)
   Particular attention must be paid to sensor location. For exam-                      n = number of observations, with Gaussian error distribution
                                                                                        2
                                                                                       = estimated measurement variance
ple, if the method requires an average indoor temperature, exam-
ine the potential for internal temperature variation; data from                     The terms accuracy and precision are often used to distinguish
several temperature sensors must often be averaged. Alternatively,               between bias errors and random errors. A set of measurements with
41.14                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

small bias errors is said to have high accuracy, and a set of mea-            identified from short data sets and used to predict seasonal or annual
surements with small random errors is said to have high precision.            energy use are affected by misspecification and extrapolation errors.
In repeated measurements of a given sample by the same technique                 The least-squares method of calculating linear regression coeffi-
(single-sample data), each measurement has the same bias. Bias                cients cannot produce unbiased estimators of slope and intercept if
errors include those that are (1) known and can be calibrated out,            there are errors associated with measuring the predictor variable.
(2) negligible and are ignored, and (3) estimated and are included            The uncertainty analysis methodology developed for in situ equip-
in the uncertainty analysis. It is usually difficult to estimate bias         ment testing uses standard linear regression practices to find the
limits, and this effect is often overlooked. However, a proper error          functional relationship and then estimates the increased uncertainty
analysis should include bias error, which is usually written as a             in the regression prediction because of random and bias errors in
plus-minus error. ASME Standard PTC 19.1 has a more complete                  both variable measurements (Phelan et al. 1996).
discussion.                                                                      Experimental Design. Errors can also be estimated based on his-
   Because bias errors bm and random errors m are usually uncor-             torical experience (e.g., using results from previous similar projects).
related, measurement variance 2 can be expressed as                          Alternatively, a pilot study can obtain an estimate of potential errors
                                                                              in a proposed analysis. Some estimate of potential error must be
                  2                                                           available to determine whether project goals and objectives are rea-
                  meas (bm, m) = 2(bm) + 2(m)                    
                                                                              sonable.
    For further information on uncertainty, see Chapter 36 of the                Estimating data uncertainty is one part of the iterative procedure
2013 ASHRAE HandbookFundamentals. For more information                       associated with proper experimental design. If the final data product
on uncertainty calculation methods related specifically to building           uncertainty determined using the given evaluation procedure is
energy savings monitoring, see ASHRAE Guideline 14-2002,                      unacceptable, uncertainty can be reduced in one or more of the fol-
Annex B.                                                                      lowing ways:
    Primary Measurement Uncertainty. Sensor and measuring                     • Reducing overall measurement uncertainty (improving sensor
equipment manufacturers usually specify measurement variances;                  precision)
frequent recalibration minimizes bias errors. As indicated by Equa-           • Increasing the duration of monitoring to average out stochastic
tion (1), increasing the number of measurements n reduces the                   variations
uncertainty bounds.                                                           • Increasing the number of buildings tested (sample size)
    Uncertainty in Derived Quantities. Once a specific algorithm
                                                                               On the other hand, if simulations or estimates indicate that the
or equation for obtaining final data from physical measurements has
                                                                              expected bias in the final data products is unacceptable, the bias may
been established, standard techniques can be used to incorporate
                                                                              be reduced by one or more of the following steps:
primary measurement uncertainties into the final data product. For
random errors, the Kline and McClintock (1953) error propagation              • Adding sensors to get an unbiased measurement of the quantity
method, based on a first-order Taylor series expansion, is widely             • Using more detailed models and analysis procedures
used to determine measurement uncertainties in derived variables in           • Increasing data acquisition frequency, combined with a more detailed
single-sample experiments. Bias errors are difficult to account for;            model, to address biases from sensor or system nonlinearities.
the usual practice is to calibrate them out and exclude them from the
uncertainty analysis.                                                            Accuracy Versus Cost. The need for accuracy must be carefully
    Uncertainty in Statistical Regression Models. Statistical re-             balanced against measurement and analysis costs. Accuracy loss
gression models developed from measured data are usually used for             can stem from instrumentation or measurement error, normalization
predictive purposes. Measurement errors are much smaller than                 or model error, sampling or statistical error, and errors of assump-
model errors, which arise because the regression model is imper-              tions. Each of these sources can be controlled to varying degrees.
fect; that is, it is unable to explain the entire variation in the regres-    However, in general, more accurate methods follow the law of
sor variable (Box 1978). Measurement error is inherently contained            diminishing returns, in which further reductions in error come at
in the identified model, so total prediction variance is simply given         progressively greater expense.
by the model prediction uncertainty.                                             Because of this trade-off, the optimal measurement solution is
    Determining prediction errors from regression models is subject           usually found by an iterative approach, where incremental improve-
to different types of problems. The various sources of error can be           ments in accuracy are assessed relative to the increase in measure-
classified into three categories (Reddy et al. 1998):                         ment cost. Such optimization requires that a value be placed on
                                                                              increasing levels of accuracy. One method of evaluating the uncer-
• Model misspecification errors occur because the functional form             tainty of a proposed method is to calculate results using the highest
  of the regression model is usually an approximation of the true             and lowest values in the confidence interval. The difference between
  driving function of the response variable.                                  these values can be translated into a monetary amount that is at risk.
• Model prediction errors occur because a model is never perfect.             The question that must be answered is whether further measurement
                                                                              investment is warranted to reduce this risk.
• Model extrapolation errors occur when a model is used for pre-
  diction outside the region covered by the data from which the               Part Eight: Specify Verification and Quality
  model was developed. Models developed from short data sets,                 Assurance Procedures
  which do not satisfactorily represent the annual behavior of the
  system, are subject to this error. This error cannot be quantified in          Establishing and using data quality assurance (QA) procedures
  statistical terms alone, but certain experimental conditions are            can be very important to the success of a field monitoring project.
  likely to lead to accurate predictive models. This falls under the          The amount and importance of the data to be collected help deter-
  purview of experimental design (Box 1978).                                  mine the extent and formality of QA procedures. For most projects,
                                                                              the entire data path, from sensor installation to procedures that gen-
   Misspecification and extrapolation errors are likely to introduce          erate results for the final report, should be considered for verifica-
bias and random error. If ordinary least-squares regression is used for       tion tests. In addition, the data flow path should be checked
parameter estimation, and if the model is subsequently used for               routinely for failure of sensors or test equipment, as well as unex-
prediction, model prediction will be purely random. Thus, models              pected or unauthorized modifications to equipment.
Building Energy Monitoring                                                                                                                                    41.15

    QA often requires complex data handling. Building energy mon-                         established at the beginning of the project, to ensure continued per-
itoring projects collect data from sensors and manipulate those data                      formance at an acceptable quality level.
into results. Data handling in a project with only a few sensors and                         Information about data quality and the QA process should be
required readings can consist of a relatively simple data flow on                         readily available to data users. Otherwise, significant analytical
paper. Computers, which are generally used in one or more stages of                       resources may be expended to determine data quality, or the analy-
the process, require a different level of process documentation                           ses may never be performed because of uncertainties.
because much of what occurs has no direct paper trail.
    Computers facilitate collection of large data sets and increase                       Part Nine: Specify Recording and Data
project complexity. To maximize automation, computers require                             Exchange Formats
development of specific software. Often, separate computers are                               This step specifies the formats in which data are supplied to the
involved in each step, so passing information from one computer to                        end user or other data analysts. Both raw and processed (adjusted for
another must be automated in large projects. To move data as                              missing data or anomalous readings) data formats should be speci-
smoothly as possible, an automated data pipeline should be devel-                         fied. In addition, if supplemental analyses are planned, the medium
oped; this minimizes the delay from data collection to results pro-                       and format to be used (type of disk, possibly magnetic tape type,
duction and maximizes the cost-effectiveness of the entire project.                       spreadsheet, character encoding standard) should be specified. These
    Because collected data are valuable, data back-up procedures                          requirements can be determined by analyzing the software data for-
must also be part of QA. At a minimum, the basic data, either raw or                      mat specifications. Common formats for raw data are comma- and
first-level processed, should be stored in at least one and preferably                    blank-delimited American Standard Code for Information Exchange
two different back-up locations, apart from the main data storage                         (ASCII), which do not require data conversion.
location, to allow data recovery in case of hardware failure, fire,
                                                                                              Data documentation is essential for all monitoring projects,
vandalism, etc. Back-ups should occur at regular intervals, probably
                                                                                          especially when several organizations are involved. Data usability is
not less than weekly for larger projects.
                                                                                          improved by specifying and adhering to data recording and ex-
    Automated data verification should be used when possible. Fre-
                                                                                          change formats. Most data transfer problems are related to inade-
quent data acquisition (preferably automated) with a quality control
                                                                                          quate documentation. Other problems include hardware or software
review of summarized and plotted data is essential to ensure that
                                                                                          incompatibility, errors in electronic storage media, errors or incon-
reliable data are collected. Verification procedures should be per-
                                                                                          sistencies in the data, and transmittal of the wrong data set. The fol-
formed at frequent intervals (daily or weekly), depending on the
                                                                                          lowing precautions can prevent some of these problems:
importance of missing data. This minimizes data loss because of
equipment failure and/or changes at a building site. It also allows                       • Provide documentation to accompany the data transfer (Table 12).
processed information to be applied quickly.                                                Because these guidelines apply to general data, models, pro-
    The following QA actions should take place:                                             grams, and other types of information, items listed in Table 12
• Calibrate hardware and establish a good control procedure for                             may not apply to every case.
  collection of data. Use NIST-traceable calibration methods.                             • Provide documentation of transfer media, including the computer
• Verify data, check for reasonableness, and prepare a summary                              operating system, software used to create the files, media format
  report to ensure data quality after collection.                                           (e.g., ASCII, application-specific), and media characteristics (note
• Perform initial analysis of data. Significant findings may lead to                        that many CD-ROM formats exist, some of which are proprietary
  changes in procedures for checking data quality.                                          and not widely used, so care should be taken to use commonly
• Thoroughly document and control procedures applied to remedy                              available methods).
  problems. These procedures may entail changes in hardware or                            • Provide procedures to check the accuracy and completeness of
  collected data (such as data reconstruction), which can have a fun-                       data transfer, including statistics or frequency counts for variables
  damental effect on the results reported.                                                  and hard-copy versions of the file. Test input data and correspond-
• Archive raw data obtained from the site to ensure project integrity.                      ing output results for models on other programs.
                                                                                          • Keep all raw data, including erroneous records.
   Three aspects of a monitoring project that require QA are shown
in Table 11: hardware, engineering data, and characteristics data.                        • Convert and correct data; save routines for later use.
Three QA reviews are necessary for each aspect: (1) initial QA con-                       • Limit equipment access to authorized individuals.
firms that the project starts correctly; (2) ongoing QA confirms that                     • Check incoming data soon after they are collected, using simple
information collected by the project continues to satisfy quality                           time-series and x-y inspection plots.
requirements; and (3) periodic QA involves additional checks,                             • Automate as many routines as possible to avoid operator error.

                                                             Table 11 Quality Assurance Elements
Time Frame                   Hardware                                     Engineering Data                                   Characteristics Data
Initial start-up             Bench calibration (1)                        Installation verification (1)                      Field verification (1)
                             Field calibration (1)                        Collection verification (1, 2)                     Completeness check (1)
                             Installation verification (1)                Processing verification (1, 2)                     Reasonableness check (1, 2)
                                                                          Result production (1, 2)                           Result production (1, 2)
Ongoing                      Functional testing (1)                       Quality checking (2)                               Problem diagnosis (3)
                             Failure mode diagnosis (3)                   Reasonableness checking (2)                        Data reconstruction (4)
                             Repair/maintenance (4)                       Failure mode diagnosis (3)                         Change control (1)
                             Change control (1)                           Data reconstruction (4)
                                                                          Change control (1)
Periodic                     Preventive maintenance (1)                   Summary report preparation                         Scheduled updates/resurveys (1)
                             Calibration (1)                               and review (2)                                    Summary report preparation and review (2)
(1) Actions to ensure good data. (2) Actions to check data quality. (3) Actions to diagnose problems. (4) Actions to repair problems.
41.16                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

   Table 12 Documentation Included with Computer Data                          Fracastoro, G.V., and M.D. Lyberg. 1983. Guiding principles concerning
                  to Be Transferred                                               design of experiments, instruments, instrumentation, and measuring
                                                                                  techniques. Swedish Council for Building Research, Stockholm. Avail-
 1. Title and/or acronym                                                          able from http://www.ecbcs.org/docs/annex_03_guiding_principles.pdf.
 2. Contact person (name, address, phone number)                               Haberl, J.S., and D.E. Claridge. 1987. An expert system for building energy
 3. Description of file (file format, number of records, geographic cover-        consumption analysis: Prototype results. ASHRAE Transactions 93(1):
    age, spatial resolution, time period covered, temporal resolution, sam-       979-998.
    pling methods, uncertainty/reliability)                                    Haberl, J.S., and P.S. Komor. 1990a. Improving energy audits: How annual
                                                                                  and monthly consumption data can help. ASHRAE Journal 32(8):26-33.
 4. Definition of data values (variable names, units, codes, missing value
                                                                               Haberl, J.S., and P.S. Komor. 1990b. Improving energy audits: How daily
    representation, location, method of measurement, variable derivation,
                                                                                  and hourly data can help. ASHRAE Journal 32(9):26-36.
    variable formats)
                                                                               Haberl, J., D.E. Claridge, and D. Harrje. 1990. The design of field experi-
 5. Original uses of file                                                         ments and demonstration. Proceedings of the IEA Field Monitoring
 6. Size of file (number of records, bytes)                                       for a Purpose Workshop (Chalmers University, Gothenburg, Sweden,
 7. Original source (person, agency, citation)                                    April), pp. 33-58 (Available from Energy Systems Lab, Texas A&M
 8. Pertinent references (complete citation) on materials providing addi-         University).
    tional information                                                         Haberl, J.A., Reddy, D. Claridge, D. Turner, D. O’Neal, and W. Heffington.
                                                                                  1996. Measuring energy-saving retrofits: Experiences from the Texas
 9. Appropriate reference citation for the file
                                                                                  LoanSTAR Program. ORNL Report ORNL/Sub/93-SP090-1. Oak Ridge
10. Credit line (for use in acknowledgments)                                      National Laboratory, Oak Ridge, TN.
11. Restrictions on use of data/program                                        Hirst, E., and J. Reed, eds. 1991. Handbook of evaluation of utility DSM
12. Disclaimer, such as                                                           programs. ORNL Report ORNL/CON-336, Oak Ridge National Labo-
    • Unverified data; use at your own risk.                                      ratory, Oak Ridge, TN.
    • Draft data; use with caution.                                            Hirst, E., D. White, and R. Goeltz. 1983. Comparison of actual electricity
                                                                                  savings with audit predictions in the BPA residential weatherization pilot
    • Clean data to the best of our knowledge. Please let us know of any
       possible errors or questionable values.                                    program. ORNL Report ORNL/CON-142. Oak Ridge National Labora-
                                                                                  tory, Oak Ridge, TN.
    • Program under development.
                                                                               Hough, R.E., P.J. Hughes, R.J. Hackner, and W.E. Clark. 1987. Results-
    • Program tested under the following conditions (conditions specified         oriented methodology for monitoring HVAC equipment in the field.
       by author).
                                                                                  ASHRAE Transactions 93(1):1569-1579.
                                                                               Hughes, P.J., and J.A. Shonder. 1998. The evaluation of a 4000-home
                           REFERENCES                                             geothermal heat pump retrofit at Fort Polk, Louisiana: Final report.
                                                                                  ORNL Report ORNL/CON-460. Oak Ridge National Laboratory, Oak
Armstrong, P.R., D.L. Hadley, R.D. Stenner, and M.C. Janus. 2001. Whole-          Ridge, TN.
   building airflow network characterization by a many-pressure-states         IPMVP. 2006. International performance measurement and verification
   (MPS) technique. ASHRAE Transactions 107(2):645-657.                           protocol, vol. III: Concepts and practices for determining energy savings
ASHRAE. 2005. Engineering analysis of experimental data. ASHRAE                   in new construction. EVO 30000-1.2006. Efficiency Valuation Organi-
   Guideline 2-2005.                                                              zation, Washington, D.C. Available from http://www.evo-world.org.
ASHRAE. 2002. Measurement of energy and demand savings. ASHRAE                 IPMVP. 2007. International performance measurement and verification
   Guideline 14-2002.                                                             protocol, vol. I, Concepts and options for determining energy and water
ASME. 1998. Measurement uncertainty: Instruments and apparatus. ANSI/             savings. EVO 10000-1.2007. Efficiency Valuation Organization, Wash-
   ASME Standard PTC 19.1-98 (R2004). American Society of Mechani-                ington, D.C. Available from http://www.evo-world.org.
   cal Engineers, New York.                                                    Kissock, J.K., D.E. Claridge, J.S. Haberl, and T.A. Reddy. 1992. Measuring
ASTM. 2003. Test method for determining air leakage rate by fan pressur-          retrofit savings for the Texas LoanSTAR program: Preliminary method-
   ization. Standard E779-03. American Society for Testing and Materials,         ology and results. Solar Engineering 1992—Proceedings of the 1992
   West Conshohocken, PA.                                                         ASME-JSES-KSES International Solar Engineering Conference, Maui,
Balcomb, J.D., J.D. Burch, and K. Subbarao. 1993. Short-term energy mon-          pp. 299-308.
   itoring of residences. ASHRAE Transactions 99(2):935-944.                   Kline, S., and F.A. McClintock, 1953. Describing uncertainties in single-
Box, G.E.P. 1978. Statistics for experimenters: An introduction to design,        sample experiments, Mechanical Engineering 75:2-8.
   data analysis and model-building. John Wiley & Sons, New York.              Levins, W.P., and M.A. Karnitz. 1986. Cooling-energy measurements of
Burch, J.D., K. Subbarao, A. Lekov, M. Warren, L. Norford, and M. Krarti.         unoccupied single-family houses with attics containing radiant barriers.
   1990. Short-term energy monitoring in a large commercial building.             ORNL Report ORNL/CON-200. Oak Ridge National Laboratory, Oak
   ASHRAE Transactions 96(1):1459-1477.                                           Ridge, TN (See also ORNL Report ORNL/CON-213).
                                                                               Liu, M., J. Houcek, A. Athar, A. Reddy, D. Claridge, and J. Haberl. 1994.
Claridge, D.E., J.S. Haberl, W.D. Turner, D.L. O’Neal, W.M. Heffington, C.
                                                                                  Identifying and implementing improved operation and maintenance
   Tombari, M. Roberts, and S. Jaeger. 1991. Improving energy conserva-
                                                                                  measures in Texas LoanSTAR buildings. Proceedings of the 1994
   tion retrofits with measured savings. ASHRAE Journal 33(10):14-22.
                                                                                  ACEEE Summer Study on Energy Efficiency in Buildings 5:153.
Cohen, R.R., P.W. O’Callaghan, S.D. Probert, N.M. Gibson, D.J. Nevrala,        Lopez, R., and J.S. Haberl. 1992. Data processing routines for monitored
   and G.F. Wright. 1987. Energy storage in a central heating system: Spa         building energy data. Solar Engineering 1992—Proceedings of the 1992
   school field trail. Building Service Engineering Research Technology           ASME-JSES-KSES International Solar Engineering Conference, Maui,
   8:79-84.                                                                       pp. 329-336.
DeCicco, J., R. Diamond, S.L. Nolden, J. DeBarros, and T. Wilson. 1995.        MacDonald, J.M., and D.M. Wasserman. 1989. Investigation of metered
   Improving energy efficiency in apartment buildings. Proceedings                data analysis methods for commercial and related buildings. ORNL
   ACEEE, Washington, D.C., pp. 234-236.                                          Report ORNL/CON-279. Oak Ridge National Laboratory, Oak Ridge,
Duffy, J.J., D. Saunders, and J. Spears. 1988. Low-cost method for evalua-        TN. Available from http://eber.ed.ornl.gov/commercialproducts/ORNL
   tion of space heating efficiency of existing homes. Proceedings of the         -CON-279.htm.
   12th Passive Solar Conference, ASES, Boulder, CO.                           MacDonald, J.M., T.R. Sharp, and M.B. Gettings. 1989. A protocol for mon-
Fels, M.F., ed. 1986. Measuring energy savings: The scorekeeping ap-              itoring energy efficiency improvements in commercial and related build-
   proach. Energy and Buildings, vol. 9.                                          ings. ORNL Report ORNL/CON-291. Oak Ridge National Laboratory,
FEMP. 2008. M&V guidelines: Measurement and verification for federal              Oak Ridge, TN.
   energy projects. Federal Energy Management Program, U.S. Department         Misuriello, H. 1987. A uniform procedure for the development and dissem-
   of Energy, Washington D.C. http://www1.eere.energy.gov/femp/pdfs               ination of monitoring protocols. ASHRAE Transactions 93(1):1619-
   /mv_guidelines.pdf.                                                            1629.
Building Energy Monitoring                                                                                                                            41.17

Modera, M.P. 1989. Residential duct system leakage: Magnitude, impacts,          Sparks, R., J.S. Haberl, S. Bhattacharyya, M. Rayaprolu, J. Wang, and S.
   and potential for reduction. ASHRAE Transactions 95(2):561-569.                  Vadlamani. 1992. Use of simplified system models to measure retrofit
Norford, L.K, A. Rabl, and R.H. Socolow. 1985. Measurement of thermal               energy savings. Solar Engineering 1992—Proceedings of the 1992
   characteristics of office buildings. ASHRAE Conference on the Thermal            ASME-JSES-KSES International Solar Engineering Conference, Maui,
   Performance of Building Envelopes III, Clearwater Beach, FL.                     pp. 325-328.
O’Neal, D.L., J. Bryant, C. Boecker, and C. Bohmer. 1993. Instrumenting          Subbarao, K. 1988. PSTAR—A unified approach to building energy simula-
   buildings to determine retrofit savings: Murphy’s law revisited. ESL-            tions and short-term monitoring. SERI/TR-254-3175. Solar Energy Re-
   PA93/03-02. Energy Systems Lab, Texas A&M University.                            search Institute, Golden, CO.
                                                                                 Subbarao, K., J.D. Burch, and H. Jeon. 1986. Building as a dynamic calo-
Persily, A.K., R. Grot, J.B. Fan, and Y.M. Chang. 1988. Diagnostic tech-            rimeter: Determination of heating system efficiency. SERI/TR-254-
   niques for evaluating office building envelopes. ASHRAE Transactions             2947. Solar Energy Research Institute, Golden, CO.
   94(1):987-1006.                                                               Szydlowski, R.F., and R.C. Diamond. 1989. Data specification protocol for
Phelan, J., M. Brandemuehl, and M. Krarti. 1996. Final report: Methodol-            multifamily buildings. LBL-27206. Lawrence Berkeley Laboratory,
   ogy development to measure in-situ chiller, fan and pump performance.            Berkeley.
   JCEM TR/96/3. Joint Center for Energy Management, University of Col-          Ternes, M.P. 1986. Single-family building retrofit performance monitoring
   orado, Boulder.                                                                  protocol: Data specification guideline. ORNL Report ORNL/CON-196.
Phelan, J., M. Brandemuehl, and M. Krarti. 1997a. In-situ performance               Oak Ridge National Laboratory, Oak Ridge, TN.
   testing of chillers for energy analysis. ASHRAE Transactions 103(1):          Ternes, M.P., and K.E. Wilkes. 1993. Air-conditioning electricity savings
   290-302.                                                                         and demand reductions from exterior masonry wall insulation applied to
Phelan, J., M. Brandemuehl, and M. Krarti. 1997b. In-situ performance test-         Arizona residences. ASHRAE Transactions 99(2):843-854.
   ing of fans and pumps for energy analysis. ASHRAE Transactions 103(1):        Woller, B.E. 1989. Data acquisition and analysis of residential HVAC alter-
   318-332.                                                                         natives. ASHRAE Transactions 95(1):679-686.
Reddy, T.A., J.K. Kissock, and D.K. Ruch. 1998. Regression modelling in
   determination of retrofit savings. ASME Journal of Solar Energy Engi-                                  BIBLIOGRAPHY
   neering 120:185.                                                              ASHRAE/CIBSE/USGBC. 2010. Performance measurement protocols for
Robison, D.H., and L.A. Lambert. 1989. Field investigation of residential           commercial buildings. ASHRAE, in collaboration with the Chartered
   infiltration and heating duct leakage. ASHRAE Transactions 95(2):                Institute of Building Engineers, London, U.K., and U.S. Green Building
   542-550.                                                                         Council, Washington, D.C.
Sellers, D., H. Friedman, L. Luskay, and T. Haasl. 2004. Commissioning and       ASTM. 2005. Guide for developing energy monitoring protocols for com-
   envelope leakage: Using HVAC operating strategies to meet design and             mercial or institutional buildings or facilities. ASTM Standard E1464-92
                                                                                    (RA2005).
   construction challenges. Proceedings of the 2004 ACEEE Summer Study
                                                                                 Atif, M.R., J.A. Love, and P. Littlefair. 1997. Daylighting monitoring proto-
   on Energy Efficiency in Buildings, pp. 3.287-3.299. Available from http://
                                                                                    cols & procedures for buildings. National Research Council Canada
   www.eceee.org/library/conference_proceedings/ACEEE_buildings                     Report NRCC 41369. Available at http://task21.iea-shc.org/data/sites/1
   /2004/Panel_3/p3_24.                                                             /publications/nrcc41369.pdf.
Sharp, T. 1996. Energy benchmarking in commercial office buildings. Pro-         EIA. 1998. A look at commercial buildings in 1995: Characteristics, energy
   ceedings of the 1996 ACEEE Summer Study on Energy Efficiency in                  consumption, and energy expenditures. U.S. Department of Energy,
   Buildings, pp. 4.321-4.329. Available at http://aceee.org/files/proceedings      Energy Information Administration. DOE/EIA-0625(95).
                                                                                 IPMVP. 2002. International performance measurement and verification
   /1996/data/papers/SS96_Panel4_Paper33.pdf.
                                                                                    protocol, vol. II, Concepts and practices for improved indoor environ-
Sharp, T.R., and J.M. MacDonald. 1990. Effective, low-cost HVAC controls            mental quality. Available from http://www.evo-world.org.
   upgrade in a small bank building. ASHRAE Transactions 96(1):1011-             MacDonald, J.M. 2004. Commercial sector and energy use. In Encyclopedia
   1017.                                                                            of energy. Elsevier.
                                                                                 CHAPTER 42

                              SUPERVISORY CONTROL STRATEGIES
                                     AND OPTIMIZATION
TERMINOLOGY ...................................................................... 42.1           Sequencing and Loading Multiple Chillers............................ 42.16
METHODS............................................................................... 42.3       Simplified Static Optimization of Cooling Plants .................. 42.21
Control Variables ..................................................................... 42.3      Dynamic Optimization for Cooling Using Discrete Storage.. 42.27
Supervisory Control Strategies ................................................ 42.4              Dynamic Optimization for Cooling Using Thermal
Static Optimization .................................................................. 42.4         Mass or Tabs....................................................................... 42.31
Dynamic Optimization ............................................................. 42.5           Forecasting Diurnal Cooling and Whole-Building
CONTROL STRATEGIES AND OPTIMIZATION                                                                 Demand Profiles ................................................................. 42.36
  FOR COOLING SYSTEMS .................................................. 42.8                     Black-Box Predictive Cooling Control Strategies .................. 42.38
Control Strategies for Cooling Tower Fans ............................. 42.8                      Control Strategies for Heating Systems.................................. 42.39
Chilled-Water Reset with Fixed-Speed Pumping ................... 42.12                            Control Strategies for Air-Handling Units............................. 42.42
Chilled-Water Reset with Variable-Speed Pumping............... 42.13                              Control Strategies for Building Zones.................................... 42.43



C     OMPUTERIZED building and energy management and con-
      trol systems provide a variety of effective ways to reduce utility
costs and energy consumption associated with maintaining environ-
                                                                                                  realized. Set points and operating modes for cooling or heating plant
                                                                                                  equipment can be adjusted by supervisory control strategies or static
                                                                                                  optimization to maximize overall operating efficiency. Dynamic
mental conditions and thermal comfort in buildings. These systems                                 optimization strategies for ice or chilled-water storage systems can
can incorporate advanced control strategies that respond to inputs                                significantly reduce on-peak electrical energy and demand costs to
including changing weather, building conditions, occupancy levels                                 minimize total utility costs. Similarly, thermal storage inherent in a
and utility rates to minimize operating costs, energy consumption                                 building’s structure can be dynamically controlled to minimize utility
and greenhouse gas emissions while also enhancing occupant com-                                   costs, for example, with the use of thermally activated building sys-
fort. This chapter focuses on the opportunities and control strategies                            tems (TABS). In general, strategies that take advantage of thermal
associated with using supervisory control strategies and optimization                             storage work best when dynamic optimization is applied using fore-
methods applied to cooling systems, heating systems, air handling                                 casts of future energy requirements.
units and zone equipment.                                                                             Significant increases in computational power and communica-
   HVAC and other building energy systems are typically controlled                                tions capabilities mean that both supervisory and distributed control
using a hierarchical control structure where two or more levels of                                systems are now able to incorporate many new data streams and si-
control, from local through to supervisory level, are combined to                                 multaneously co-optimize a number of performance metrics. Rather
form a sophisticated control system designed to achieve particular                                than simply regulating temperature, the supervisory control system
high-level functions or objectives, such as maintaining temperature                               may manage thermal comfort while minimizing utility cost, energy
within a space. With this control philosophy, controller intelligence                             consumption, and greenhouse gas emissions. Ubiquitous consumer
increases from lower to higher levels within the hierarchy. The low-                              electronics, such as smart phones, tablets, and laptops, mean that di-
est control level typically exists only to provide local-loop control                             rect feedback of occupant preferences may be obtained rather than
of a single set point through manipulation of an actuator. For exam-                              relying on inferred statistical models. Building thermal response and
ple, the supply air temperature discharged from a cooling coil is con-                            internal gain forecast models (e.g., learned by the controller) allow
trolled by adjusting the opening of a valve that provides chilled water                           optimal start-up, night-purge, and economy modes as well as poten-
to the coil. The upper control level, typically called supervisory                                tial participation in utility demand response programs and cost re-
control, specifies the set points and other modes of operation that are                           ductions in demand and capacity charges.
time dependent. System performance monitoring capabilities may                                        Where resources are constrained by equipment sizing, mainte-
also be provided at this level. Ideally, the supervisory control level                            nance, or imposed through energy targets or demand charges, a coor-
would determine optimal set points and operating modes that mini-                                 dinated approach to resource allocation is required to ensure an
mize operating cost and/or energy consumption, maximize comfort,                                  equitable balance of comfort for all building occupants. This is
and may also identify potential faults or alarms in the control system.                           increasingly likely to be an important control scheme design consid-
Distributed control structures have also been applied to building                                 eration with increased focus on energy efficiency, demand response,
energy systems, although further research is required to determine                                and the uptake of intermittent renewable generation, requiring
their efficacy and the benefits they may provide over more tradi-                                 energy users to respond to resource variability. New energy pricing
tional and well-understood control systems.                                                       models will substantially reward users who have this flexibility, but
   Performance of large, commercial HVAC systems can be im-                                       may also adversely impact those without the capability to dynami-
proved through better local-loop and supervisory control. Proper tun-                             cally manage loads.
ing of local-loop controllers can enhance comfort, reduce energy use,
and increase component life. Systems that are properly commis-                                                          1.       TERMINOLOGY
sioned or tuned, such as through a recommissioning process or the
                                                                                                     Air distribution system: includes terminal units [variable-air-
use of automated fault detection and diagnostics software, ensure that
                                                                                                  volume (VAV) boxes, etc.], air-handling units (AHUs), ducts, and
theoretical performance gains from supervisory control strategies are
                                                                                                  controls. In each AHU, ventilation air is mixed with return air from
                                                                                                  the zones and fed to the cooling/heating coil.
The preparation of this chapter is assigned to TC 7.5, Smart Building                                Air-side economizer control: used to select between minimum
Systems.                                                                                          and maximum ventilation air, depending on the condition of the

                                                                                           42.1
42.2                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

outdoor air relative to the conditions of the return air. Under certain          Demand limiting: a partial storage operating strategy that limits
outdoor air conditions, AHU dampers may be modulated to provide              the capacity of the cooling system during the on-peak period. The
a mixed air condition that can satisfy the cooling load without the          cooling system capacity may be limited based on its cooling capac-
need for mechanical cooling.                                                 ity, its electric demand, or the facility demand.
    Building thermal mass storage: storing energy in the form of                 Discharge capacity: maximum rate at which cooling can be
sensible heat in building materials, interior equipment, and furnish-        supplied from a cool storage device.
ings.                                                                            Discharging: using stored cooling capacity by adding thermal
    Capacity: Heating or cooling output at design or rating condi-           energy to a cool storage device or removing thermal energy from a
tion or, in certain contexts, at current operating condition.                heat storage device.
    CAV systems: air-handling systems that have fixed-speed fans and             Ice storage: types of ice storage systems include the following.
provide no feedback control of airflow to the zones. Zone tempera-           An ice harvester is a machine that cyclically forms a layer of ice on
ture is controlled to a set point using a feedback controller that reg-      a smooth cooling surface, utilizing the refrigerant inside the heat
ulates the amount of local reheat applied to the air entering each zone.     exchanger, then delivers it to a storage container by heating the sur-
    Charging: storing cooling capacity by removing heat from a               face of the cooling plate, normally by reversing the refrigeration
cool storage device; or storing heating capacity by adding heat to a         process and delivering hot gases inside the heat exchanger. In ice-
heat storage device.                                                         on-coil-external melt, tubes or pipes (coil) are immersed in water
    Chilled-/hot-water/steam loop: consists of pumps, pipes,                 and ice is formed on the outside of the tubes or pipes by circulating
valves, and controls. Two different types of pumping systems are             colder secondary medium or refrigerant inside the tubing or pipes,
considered in this chapter: primary and primary/secondary. With a            and is melted externally by circulation the unfrozen water outside
primary pumping system, a single piping loop is used and water               the tubes or pipes to the load. Ice-on-coil-internal melt is similar,
that flows through the chiller or boiler also flows through the cooling      except the ice is melted internally by circulating the same secondary
or heating coils. When steam is used, a steam piping loop sends              coolant or refrigerant to the load.
steam to a hot-water converter, returning hot condensate back to the             Load leveling: a partial storage sizing strategy that minimizes
boiler. Another piping loop then carries hot water through the heat-         storage equipment size and storage capacity. The system operates
ing coils. Often, fixed-speed pumps are used with their control ded-         with the refrigeration equipment running at full capacity for 24 h to
icated to chiller or boiler control. Dedicated control means that each       meet the normal cooling minimum load profile and, when the load
pump is cycled on and off with the chiller or boiler that it serves. Sys-    is less than the chiller output, the excess cooling is stored. When the
tems with fixed-speed pumps and two-way cooling or heating coil              load exceeds the chiller capacity, the additional cooling requirement
valves often incorporate a water bypass valve to maintain relatively         is obtained from the thermal storage system.
constant flow rates and reduce system pressure drop and pumping                  Load profile: compilation of instantaneous thermal loads over a
costs at low loads. The valve is typically controlled to maintain a          period of time, normally 24 hours.
fixed pressure difference between the main supply and return lines.              Nominal chiller capacity: (1) chiller capacity at standard ARI
This set point is termed the chilled- or hot-water loop differential         (Standard 550/590) rating conditions, or (2) chiller capacity at a
pressure. Sometimes, primary systems use one or more variable-               given operating condition selected for the purpose of quick chiller
speed pumps to further reduce pumping costs at low loads. In this            sizing selections.
case, water bypass is not used and pumps are controlled directly to              Partial storage: a cool storage sizing strategy in which only a
maintain a water loop differential pressure set point.                       portion of the on-peak cooling load is met from thermal storage,
    Chiller or boiler plant: one or more chillers or boilers, typically      with the remainder of the load being met by operating the chilling
arranged in parallel with dedicated pumps, provide the primary               equipment.
source of cooling or heating for the system. Individual feedback                 Precooling: a thermal energy storage (TES) strategy that allows
controllers adjust the capacity of each chiller or boiler to maintain a      a properly designed chiller system to operate more efficiently with
specified supply water temperature (or steam header pressure for             lower condensing temperatures (low night ambient temperature)
steam boilers). Additional control variables include the number of           higher evaporating temperatures (15 to 20°C chilled water) and at or
chillers or boilers operating and the relative loading for each. For a       near its most efficient part-load point. Precooling can be applied to
given total cooling or heating requirement, individual chiller or            the conditioned space, or directly to mass by passing chilled air or
boiler loads can be controlled by using different water supply set           water through building elements such as concrete floor decks.
points for constant individual flow or by adjusting individual flows             Primary/secondary chilled- or hot-water systems: systems
for identical set points.                                                    designed specifically for variable-speed pumping. In the primary
    Chiller priority: control strategy for partial storage systems that      loop, fixed-speed pumps provide a relatively constant flow of
uses the chiller to directly meet as much of the load as possible, nor-      water to the chillers or boilers. This design ensures good chiller or
mally by operating at full capacity most of the time. Thermal stor-          boiler performance and, for chilled-water systems, reduces the
age is used to supplement chiller operation only when the load               risk of freezing on evaporator tubes. The secondary loop incorpo-
exceeds the chiller capacity.                                                rates one or more variable-speed pumps that are controlled to
    Condenser water loop: consists of cooling towers, pumps, pip-            maintain a water loop differential pressure set point. The primary
ing, and controls. Cooling towers reject heat to the environment             and secondary loops may be separated by a heat exchanger. How-
through heat transfer and possibly evaporation (for wet towers) to           ever, it is more common to use direct coupling with a common
the ambient air. Typically, large towers incorporate multiple cells          pipe.
sharing a common sump, with individual fans having two or more                   Storage capacity: the maximum amount of cooling (or heating)
speed settings. Often, a feedback controller adjusts tower fan speeds        that can be achieved by the stored medium in the thermal storage
to maintain a temperature set point for water leaving the cooling            device. Nominal storage capacity is a theoretical capacity of the
tower, termed the condenser water supply temperature. Typi-                  thermal storage device. In many cases, this may be greater than the
cally, condenser water pumps are dedicated to individual chillers            usable storage capacity. This measure should not be used to com-
(i.e., each pump is cycled on and off with the chiller it serves).           pare usable capacities of alternative storage systems.
    COP: Heating or cooling output divided by electrical power                   Storage cycle: a period (usually one day) in which a substantial
input; may include chilled-water (CW) pump and tower fan as well             charge and discharge of a thermal storage device has occurred,
as compressor power (see also System COP).                                   beginning and ending at the same state or same time of day.
Supervisory Control Strategies and Optimization                                                                                            42.3

   Storage efficiency: the ratio of useful heating or cooling ex-          Thermally activated building systems (TABS): floors or other
tracted during the discharge cycle to that imparted to storage during   elements are cooled directly with embedded pipes or ducts, giving
the charging cycle. One may also define an exergic efficiency that      storage capacity and efficiency substantially greater than can
accounts for mixing and thermal destratification as well as conduc-     achieved by passive TES.
tion losses.                                                               Total cooling load: integrated thermal load that must be met by
   Storage inventory: the amount of usable heating or cooling           the cooling plant over a given period of time.
capacity remaining in a thermal storage device.                            Variable-air-volume (VAV) systems: systems that use a feed-
   Storage priority: a control strategy that uses stored cooling to     back controller that regulates the airflow to each zone to maintain
meet as much of the load as possible. Chillers are operated only if     zone temperature set point. The zone airflows are regulated using
the load exceeds the storage system’s available cooling capacity.       dampers located in VAV boxes in each zone. VAV systems also
   Supply air temperature: temperature of air leaving an AHU or         incorporate feedback control of the primary airflow through various
package unit. The temperature supplied to the zones may differ          means of fan capacity control. Typically, inputs to a fan outlet
from the supply air temperature due to heat transfer in the ductwork    damper, inlet vanes, blade pitch, or variable speed motor are
and local reheat. A local-loop controller adjusts the flow of water     adjusted to maintain a duct static pressure set point in the supply
through the air handler cooling/heating coil using a two- or three-     duct, as described in Chapter 47.
way valve to maintain a specified set-point temperature for the air
downstream of the cooling/heating coil. The value of the supply air                           2.     METHODS
temperature set-point will affect energy consumption and can be
adjusted by the supervisory control system.                                             2.1    CONTROL VARIABLES
   System capacity: maximum amount of cooling that can be sup-
                                                                        Systems and Controls
plied by the entire cooling system, which may include the chillers
and the thermal storage. Usable storage capacity is the total               Figures 1 and 2 show schematics of typical centralized cooling
amount of beneficial cooling able to be discharged from a thermal       and heating systems for which control strategies are presented in
storage device. (This may be less than the nominal storage capacity,    this chapter. For cooling systems, the strategies in this chapter gen-
because the distribution header piping may not allow discharging        erally assume that the equipment is electrically driven and that heat
the entire cooling capacity of the thermal storage device.)             is rejected to the environment by cooling towers. For heating sys-
   System COP: ratio of cooling rate (kWthermal ) to system input       tems, boilers may be fired by a variety of fuels or powered by elec-
power (kWelectric) required to operate all distribution fans and        tricity, but are typically fired from either natural gas or #2 or #6 fuel
pumps as well as compressors and condenser or cooling tower fans        oil. However, some strategies apply to any type of system (e.g.,
and pumps.                                                              return from night setup or setback). For describing different systems
                                                                        and controls, it is useful to divide the system into the subsystems
   Temperature set point: zone temperature set points are typi-
                                                                        depicted in Figures 1 and 2: air distribution system, chilled-/hot-
cally fixed values within the comfort zone during the occupied time,
                                                                        water loop, chiller/boiler plant, condenser water loop. A variant of
and zone humidity is allowed to “float” within a range dictated by
                                                                        the chilled-water system shown in Figure 1 uses chilled water
the system design and choice of the supply air set-point tempera-
                                                                        directly for sensible cooling by radiant panels, chilled beams, or
ture. Night setup is often used in summer to raise the zone temper-
                                                                        radiant floors. Similar strategies can be applied to variable-speed
ature set points during unoccupied times and reduce the cooling
                                                                        controls for air-cooled chiller condenser fans.
requirements. Similarly, night setback is often used in winter to
lower the zone temperature set points during unoccupied times and           VAV cooling system controls (Figure 1) respond to changes in
reduce the heating requirements. Setup and setbacks can also be         building cooling requirements. As the cooling load increases, the
used during occupied periods to temporarily curtail energy con-         zone temperature rises as energy gains to the zone air increase. The
sumption.                                                               zone controller responds to higher temperatures by increasing local
                                                                        flow of cool air by opening a damper. Opening a damper reduces
   Thermal energy storage (TES): thermal energy storage sys-
                                                                        static pressure in the primary supply duct, which causes the fan con-
tems are of three general types. Discrete TES uses a tank of water
                                                                        troller to create additional airflow. With greater airflow, the supply
(usually stratified), packed bed of rock or phase-change material, or
                                                                        air temperature of the cooling coils increases, which causes the air
a tank of ice and water with immersed coil. Intrinsic (or passive)
                                                                        handler feedback controller to increase the water flow by opening the
TES uses the thermal capacitance of the building fabric, such as
                                                                        cooling coil valves. This increases the chilled-water flow and/or the
concrete columns, beams and decks, or wall board, possibly aug-
                                                                        chilled water return temperature (i.e., increases the cooling load).
mented by phase-change material.




     Fig. 1   Schematic of Chilled-Water Cooling System
                                                                                Fig. 2 Schematic of Hot-Water Heating System
42.4                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

   Control of a radiant cooling system (a variant of Figure 1)            operation and set points. This chapter discusses several methods
responds directly to zone load by increasing the chilled-water flow       for determining supervisory control variables that provide good
rate. The chilled-water temperature may be controlled by the zone         overall performance, including resetting set points such as chilled-
with greatest demand or by an open-loop control.                          or hot-water supply temperature, supply air temperatures, differen-
   Control of a hot-water heating system (Figure 2) is similar. As        tial pressure on water loops, and supply air static pressure. Another
the heating load increases, the zone temperature falls as energy          form of supervisory control includes sequencing equipment such
gains to the zone air decrease. The zone controller responds to lower     as chillers, boilers, pumps, and fans to achieve energy-efficient
temperatures by opening a control valve and increasing the flow of        operation. Optimization may be applied to cost, energy, or comfort
hot water through the local reheat coil. The supply airflow rate is       constraints.
usually maintained at its minimum value when a VAV system is in
heating mode. Increasing water flow through the reheat coils              Sampling Intervals for Reset Controls
reduces the temperature of the water returned to the boiler. With             Proper sampling intervals are required when resetting the set
lower return water temperature, the supply water temperature drops,       point for proportional-integral (PI) feedback control loops to pre-
which causes the feedback controller to increase the boiler firing        vent oscillation of the process variable in those loops. In general, the
rate to maintain the desired supply water temperature.                    sampling time interval between reset commands should be greater
   For both heating and cooling, an increase in the building load         than the settling time for the loop. For example, resetting both the
results in an increase in water flow rate, which is ultimately prop-      chilled-water supply temperature set point and cooling coil dis-
agated through the central system. For fixed-speed chilled- or            charge air temperature set point is necessary for optimal control. In
hot-water pumps, the differential pressure controller closes the          this case, resetting the set points for chilled-water supply tempera-
chilled- or hot-water bypass valve and keeps the overall flow rela-       ture and cooling coil discharge air temperature should not occur
tively constant. For variable-speed pumping, the differential pressure    simultaneously, but at staggered intervals; the interval of reset for
controller increases pump speed. In a chilled-water system, the           either loop should be greater than the settling time for the coil (the
return water temperature and/or flow rate to the chillers increases,      time for the discharge air temperature of the coil to reach a new
leading to an increase in the chilled-water supply temperature. The       steady-state temperature).
chiller controller responds by increasing the chiller cooling capac-          For cascaded loops, the sampling interval between reset com-
ity to maintain the chilled-water supply set point (and match the         mands should be greater than the settling time for the slower loop.
cooling coil loads). The increased energy removed by the chiller          An example of a cascaded loop is a VAV box controller with its flow
increases the heat rejected to the condenser water loop, which            set point determined from the space temperature of its associated
increases the temperature of water leaving the condenser. The             zone, and the box damper controlled to maintain the flow set point.
increased water temperature entering the cooling tower increases          For example, in resetting static pressure set point on a variable-
the water temperature leaving the tower. The tower controller             speed air-handler fan based on VAV box damper position, the inter-
responds to the higher condenser water supply temperature and             val between resets should be greater than the settling time of the
increases the tower airflow. At some load, the current set of oper-       flow control loop in a pressure-independent VAV box. (Settling time
ating chillers is not sufficient to meet the load (i.e., maintain the     in this example is the time for the flow rate to reach a new steady-
chilled-water supply set points) and an additional chiller is brought     state value.)
online. For a hot-water system, the return water temperature and/or
flow rate to the boilers decreases, leading to a decrease in the hot-                    2.3   STATIC OPTIMIZATION
water supply temperature. The boiler controller responds by increas-
ing the boiler heating capacity to maintain the hot-water supply set         Optimal supervisory control of building systems involves deter-
point (and match the heating coil loads).                                 mining the control that optimizes selected metrics, such as minimiz-
   For all-electric cooling without thermal storage, minimizing           ing total operating cost, minimizing energy consumption, or
power at each point in time is equivalent to minimizing energy costs.     maximizing thermal comfort. Static optimization addresses the
Therefore, supervisory control variables should be chosen to maxi-        problem of optimizing the operation of a system at a given instant in
mize the coefficient of performance (COP) of the system at all            time by operating each component of the system at the conditions
times while meeting the building load requirements. The COP is            which achieve an optimal result, such as minimal cost. Static opti-
defined as the ratio of total cooling load to total system power con-     mization techniques applied to a general simulation can be used to
sumption. In addition to the control variables, the COP depends pri-      determine optimal supervisory control variables. The simulation
marily on the cooling load and the ambient wet- and dry-bulb              may be based on physical (Hiller and Glicksman 1977; Stoecker
temperatures. Often, the cooling load is expressed in a dimension-        1980) or empirical models. However, for control variable optimiza-
less form as a part-load ratio (PLR), which is the cooling load under     tion, empirical and semiempirical models (where model parameters
a given condition divided by the design cooling capacity.                 are estimated from measurements) are often used. This section pres-
                                                                          ents methods for static optimization useful in determining optimal
   For cooling or heating systems with thermal storage, perfor-
                                                                          control for various applications.
mance depends on the time history of charging and discharging. In
this case, controls should minimize operating costs integrated over       General Static Optimization Problem
the billing period or storage cycle. In addition, safety features that
minimize the risk of prematurely depleting storage capacity may be           Figure 3 depicts the general nature of the static optimization
important.                                                                problem for a system of interconnected components. Each compo-
                                                                          nent in a system is represented as a separate set of mathematical
                                                                          relationships organized into a computer model. Its output variables
   2.2    SUPERVISORY CONTROL STRATEGIES                                  and operating cost are functions of parameters and uncontrolled and
                                                                          controlled variables. The structure of the system of equations to be
   For any of the scenarios listed previously, several local-loop         solved is dictated by the manner in which the components are inter-
controllers respond to load change to maintain specified set points.      connected.
A supervisory controller establishes modes of operation and                  A typical optimization problem is formally stated as the minimi-
chooses (or resets) values of set points. At any given time, cooling      zation of the sum of the operating costs of each component Ji with
or heating needs can be met with various combinations of modes of         respect to all discrete and continuous controls, or
Supervisory Control Strategies and Optimization                                                                                            42.5

                                                                          dehumidification for the zones. Any equality constraint may be
                                                                          rewritten in the form of Equation (2) such that when it is satisfied,
                                                                          the constraint equation is equal to zero. Similarly, inequality con-
                                                                          straints may be expressed as Equation (3), so that the constraint is
                                                                          satisfied when the result is greater than or equal to zero.
                                                                             Braun (1988) and Braun et al. (1989a) presented a component-
                                                                          based nonlinear optimization and simulation tool and used it to
                                                                          investigate optimal performance. Each component is represented as
                                                                          a separate subroutine with its own parameters, controls, inputs, and
                                                                          outputs. The optimization problem is solved efficiently by using
                                                                          second-order representations of costs. Application of the compo-
                                                                          nent-based optimization led to many guidelines for control and a
                                                                          simplified system-based optimization methodology. In particular,
                                                                          the results showed that optimal set points could be correlated as lin-
                                                                          ear functions of load and ambient wet-bulb temperature.
                                                                             Zakula et al. (2011, 2012) show that, for chillers with high part-
                                                                          load efficiency over a wide range of compressor speed, optimal con-
                                                                          denser fan speed and chilled-water specific flow rate are highly non-
                                                                          linear functions of cooling load, and without optimal control,
                                                                          transport power can be much greater than compressor power at part-
     Fig. 3     Schematic of Modular Optimization Problem                 load and low-lift conditions. Gayeski et al. (2012) demonstrated an
                                                                          empirical method for deriving near-optimal control laws from mea-
                                                                          sured performance.
   Minimize
                                                                             Cumali (1988, 1994) presented a method for real-time global
                                 n                                        optimization of HVAC systems, including the central plant and
                 J(f, M, u) =  J i (xi, yi, fi, Mi, ui)            (1)   associated piping and duct networks. The method uses a building
                                i=1                                       load model for the zones, based on a coupled weighting-factor
                                                                          method similar to that used in DOE-2 (Winkelman et al. 1993). Vari-
with respect to M and u, subject to equality constraints of the form      able time steps are used to predict loads over a 5 to 15 min period.
                             g 1  f 1, M 1, u 1, x 1, y 1               The models are based on thermodynamic, heat transfer, and fluid
                                                                          mechanics fundamentals and are calibrated to match actual perfor-
                             g 2  f 2, M 2, u 2, x 2, y 2               mance, using data obtained from the building and plant. Pipe and
              g(f, M, u) =                                     =0   (2)   duct networks are represented as incidence and circuit matrices, and
                                            ·
                                                                          both dynamic and static losses are included. Fluid energy transfers
                             g n  f n, M n, u n, x n, y n               are coupled with zone loads using custom weighting factors cali-
                                                                          brated for each zone. The resulting equations are grouped to repre-
and inequality constraints of the form                                    sent feasible equipment allocations for each range of building loads,
                                                                          and solved using a nonlinear solver. The objective function is the
                             h 1  f 1, M 1, u 1, x 1, y 1               cost of delivering or removing energy to meet the loads, and is con-
                             h 2  f 2, M 2, u 2, x 2, y 2               strained by the comfort criteria for each zone. The objective func-
              h(f, M, u) =                                     0   (3)   tion is minimized using the reduced gradient method, subject to
                                            ·                             constraints on comfort and equipment operation. Optimization
                             h n  f n, M n, u n, x n, y n               starts with the feasible points as determined by a nonlinear equation
                                                                          solver for each combination of equipment allocation. The values of
where, for any component i,                                               set points that minimize the objective function are determined; the
                                                                          allocation with the least cost is the desired operation mode. Results
    xi = vector of input variables                                        obtained from this approach have been applied to high-rise office
    yi = vector of output variables                                       buildings in San Francisco with central plants, VAV, dual-duct, and
     fi = vector of uncontrolled variables                                induction systems. Electrical demand reductions of 8 to 12% and
    Mi = vector of discrete control variables
                                                                          energy savings of 18 to 23% were achieved.
    ui = vector of continuous control variables
     Ji = operating cost
    gi = vector of equality constraints                                                2.4   DYNAMIC OPTIMIZATION
    hi = vector of inequality constraints
                                                                              Whereas static optimization addresses operation of a building
   Typical input and output stream variables for thermal systems are      system at a given point in time, accounting for the operating char-
temperature and mass flow rate. Uncontrolled variables are measur-        acteristics of each component, dynamic optimization addresses con-
able quantities that may not be controlled, but that affect component     trol of buildings systems over time. As such, dynamic optimization
performance and/or costs, such as ambient dry- and wet-bulb tem-          must account for the possibility that future conditions (e.g., weather,
perature.                                                                 utility prices) may affect present optimal control decisions, and that
   Both equality and inequality constraints arise in the optimization     present control decisions will affect operating conditions and opti-
of chilled-water systems. One example of an equality constraint that      mal control decisions in the future. Established methods of optimal
arises when two or more chillers are in operation is that the sum of      control (e.g., model-predictive control, dynamic programming)
their capacities must equal the total load. The simplest type of          may be used to implement dynamic optimization of a building sys-
inequality constraint is a bound on a control variable. For example,      tem. Daily, monthly, and annual cooling costs are particularly sen-
lower and upper limits are necessary for the chilled-water set tem-       sitive to time of use. Specific methods of dynamic optimization
perature, to avoid freezing in the evaporator and to provide adequate     presented here are relevant to the applications in this chapter, with a
42.6                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

focus on cooling systems largely because of the highly weather- and          systems (e.g., ice), the state of storage can be characterized with a
load-dependent nature of optimal cooling system controls.                    single-state variable. However, for a distributed storage (e.g., a
                                                                             building structure), multiple-state equations may be necessary to
Cooling Systems with Discrete Storage                                        properly characterize the dynamics. The state of storage may be
   Optimal supervisory control for cooling systems with discrete             constrained to always lie between states corresponding to full dis-
storage, such as water- or ice-storage, is a function of several factors     charge and full charge [Equation (7)]. The constraint of Equation
including utility rate structure, load profile, chiller characteristics,     (8) forces a steady-periodic solution to the problem. This constraint
storage characteristics, and weather. For a utility rate structure that      becomes less important as the length of analysis (control horizon)
includes both time-of-use energy and demand charges, the optimal             increases.
strategy can depend on variables that extend over a monthly time                To determine a control strategy for charging and discharging
scale. The overall problem of minimizing the utility cost over a bill-       storage that minimizes utility cost, Equation (4) must be minimized
ing period (e.g., a month) can be mathematically described as fol-           over the entire billing period because of the influence of the demand
lows:                                                                        charge. Alternatively, the optimization problem can be posed as a
   Minimize                                                                  series of shorter-term (e.g., daily or weekly) optimizations with a
                                                                             constraint on the peak demand charge according to the following:
                  N
                                                                                Minimize
             J =   E k P k   + Max1  k  N (Dk Pk )            (4)
                 k=1                                                                                  N
                                                                                                 J =   E k P k   + TDC                    (9)
with respect to the control variables (u1,u2, . . . ,uN) and subject to
                                                                                                     k=1
the following constraints for each stage k:
                        umin,k  uk  umax,k                         (5)     with respect to the control variables (u1, u2,..., uN) and a billing
                                                                             period target demand cost (TDC) and subject to the constraints of
                         xk = f (xk – 1, uk, k)                      (6)     Equations (5) to (8) and the following additional constraint:
                          xmin  xk  xmax                           (7)                               Dk Pk  TDC                            (10)
                               xN = x0                               (8)
                                                                             which arises from the form of the cost function chosen for Equation
where J is the utility cost associated with the billing period (e.g., a      (9). At each stage, the demand cost must be less than or equal to the
month); t is the stage time interval (typically equal to the time           peak demand cost for the billing period. The peak or target demand
window over which demand charges are levied, e.g., 0.25 h); N is the         cost TDC is an optimization variable that affects both energy and
number of time stages in a billing period, and for each stage k, P is        demand costs. Using Equation (9) rather than Equation (4) simpli-
the average building electrical power (kW); E is the energy cost rate        fies the numerical solution.
or cost per unit of electrical energy ($/kWh); D is the demand charge           Two types of solutions to the optimization problem are of inter-
rate or cost per peak power rate over the billing period ($/kW); u is        est: (1) minimum billing-period operating cost and (2) minimum
the control variable that regulates the rate of energy removal from or       energy cost for a specified TDC and short-term horizon (e.g., a day).
addition to storage over the stage; umax is the maximum value for u;         The first problem is useful for benchmarking the best control and
umin is the minimum value for u; x is the state of storage at the end        minimum cost through simulation, but is not useful for online con-
of the stage; xmax is the maximum admissible state of storage; xmin          trol because forecasts beyond a day are unreliable. Mathematical
is the minimum admissible state of storage; and f is a state equation        models of the building, equipment, and storage can be used to esti-
that relates the state of storage at stage k to the previous state and       mate load requirements, power, and state of storage. The second
current control.                                                             solution can be used for online control in conjunction with a system
    The first and second terms in Equation (4) are the total cost of         model and a forecaster.
energy use and building demand for the billing period. Both the                 For minimum operating costs (first optimization problem),
energy and demand cost rates can vary with time, but typically have          N + 1 variables must be determined to minimize the cost function
two values associated with on- and off-peak periods. An even more            of Equation (9) over the length of the billing period. For a given
complex cost optimization results if the utility includes ratchet            value of TDC, minimization of Equation (9) with respect to the N
clauses in which the demand charge is the maximum of the monthly             charging (and discharging) control variables may be accomplished
peak demand cost and some fraction of the previous monthly peak              using dynamic programming (Bellman 1957) or some other direct
demand cost during the cooling season. With real-time pricing, the           search method. The primary advantages of dynamic programming
demand charge [the second term in Equation (4)] might not exist              are that it handles constraints on both state and control variables in
and the hourly energy rates would vary over time according to gen-           a straightforward manner and also guarantees a global minimum.
eration and transmission costs.                                              However, the computation becomes excessive if more than one
    For ice or chilled-water storage systems, the control variable           state variable is needed to characterize storage. The N-variable
could be the rate at which energy is added or removed from storage.          optimization problem is resolved at each iteration of an outer loop
In this case, the constraint given by Equation (5) arises from capac-        optimization for TDC. Brent’s algorithm (1973) is a robust method
ity limits of the chiller and storage heat exchanger and can also            for solving the one-dimensional optimization for the demand target
depend on the state of storage. For use of building thermal mass, the        because it does not require derivative information. This is impor-
control variable could be the zone temperature(s) and the constraint         tant because TDC appears as an inequality constraint in the
of Equation (5) would be associated with comfort considerations or           dynamic programming solution and may not always be triggered.
capacity constraints. Different comfort limits would probably apply             For shorter-term optimizations (second optimization problem),
for occupied and unoccupied periods.                                         dynamic programming can still be used to minimize Equation (9)
    In this general formulation the state equation, Equation (6), is         with respect to the N charging (and discharging) control variables
treated as an equality constraint. The state of storage at any stage k       for a specified TDC. However, an optimal value for TDC cannot be
is a function of the previous state xk–1, the control uk, and other time-    determined when demand charges are imposed. For ice storage,
dependent factors (e.g., ambient temperature). For lumped storage            Drees and Braun (1996) found that a simple and near-optimal
Supervisory Control Strategies and Optimization                                                                                               42.7

approach is to set TDC to zero at the beginning of each billing             the thickness of ice. At any stage, the maximum charging rate can be
period. Therefore, the optimizer minimizes the demand cost for the          expressed as
first optimization period (e.g., a day) and then uses this demand as
the target for the billing period unless it is exceeded. For online opti-                   uk,max = c,k,max m· f,maxcf (ts – tf,i )          (12)
mization, the optimization problem can be resolved at regular inter-
vals (e.g., 1 h) during each day’s operation.                               where c,k,max is the heat transfer effectiveness for charging at the
    Ice Storage Control Optimization. Several researchers have              current state of storage if the secondary fluid flow rate were at its
studied optimal supervisory control of ice storage systems. Braun           maximum value of m· f,max, cf is the secondary fluid specific heat, tf,i
(1992) solved daily optimization problems for two limiting cases:           is the temperature of secondary fluid inlet to the tank, and ts is the
minimum energy (i.e., no demand charge) and minimum demand                  temperature at which the storage medium melts or freezes (e.g.,
(no energy charge). Results of the optimizations for different days         0°C).
and utility rates were compared with simple chiller-priority and                The minimum charging rate is actually the negative of the max-
load-limiting control strategies (see the section on Supervisory            imum discharging rate and can be given by
Control Strategies). For the ice-on-pipe system considered, load-
limiting control was found to be near optimal for both energy and                           uk,min = d,k,max m· f,maxcf (ts – tf,i)           (13)
demand costs with on-peak to off-peak energy cost ratios greater
than about 1.4.                                                             where d,k,max is the heat transfer effectiveness for discharging at the
    Drees and Braun (1996) solved both daily and monthly optimi-            current state of storage if the secondary fluid flow rate were at its
zation problems for a range of systems with internal-melt area-             maximum value of m· f,max.
constrained ice storage tanks. The optimization results were used to           In general, the heat transfer effectiveness for charging and dis-
develop rules that became part of a rule-based, near-optimal control-       charging at the design flow can be correlated as a function of state
ler presented in the section on Supervisory Control Strategies. For a       of charge using manufacturers’ data (e.g., Drees and Braun 1995).
range of partial-storage systems, load profiles, and utility rate struc-       A model for the total building power is also needed. At any time
tures, the monthly electrical costs for the rule-based control strategy
were, on average, within about 3% of the optimal costs.                                       P = Pnoncooling + Pplant + Pdist                 (14)
    Henze et al. (1997a) developed a simulation environment that
determines the optimal control strategy to minimize operating cost,         where Pnoncooling is the building electrical use that is not associated
including energy and demand charges, over the billing period. A             with the cooling system (e.g., lights), Pplant is the power needed to
modular cooling plant model was used that includes three compres-           operate the cooling plant, and Pdist is the power associated with the
sor types (screw, reciprocating, and centrifugal), three ice storage        distribution of secondary fluid and air through the cooling coils. The
media (internal melt, external melt, and ice harvester), a water-           models used by Henze et al. (1997a) predict cooling plant and dis-
cooled condenser, central air handler, and all required fans and            tribution system power with a component-based simulation that is
pumps. The simulation tool was used to compare the performance              appropriate for simulation studies. Alternatively, for online optimi-
of chiller-priority, constant-proportion, storage-priority, and opti-       zation, plant and distribution system power can be represented with
mal control.                                                                empirical correlations. Drees (1994) used curve-fits of plant power
    Henze et al. (1997b) presented a predictive optimal controller for      consumption in terms of cooling load and ambient wet-bulb temper-
use with real-time pricing (RTP) structures. For the RTP structure          ature. At any time, the cooling requirement for the chiller is the dif-
considered, the demand term of Equation (9) disappears and the              ference between the building load requirement and the storage
optimization problem only involves a 24 h period. The controller            discharge rate. The chiller supply temperature is then determined
calculates the optimal control trajectory at each time step (e.g.,          from an energy balance on the chiller and used to evaluate the limits
30 min), executes the first step of that trajectory, and then repeats       on the storage charging and discharging rates in Equations (12) and
that process at the next time step. The controller requires a model of      (13). The chiller cooling rate must be greater than a minimum value
the plant and storage, along with a forecast of the future cooling          for safe operation and less than the chiller capacity. Drees (1994)
loads.                                                                      correlated the maximum cooling capacity as a function of the ambi-
    To apply the optimization approach described in the previous            ent wet-bulb temperature and the chiller supply temperature. For
section, models for storage, system power consumption, and build-           simulation studies, a building model may be used to estimate build-
ing loads are needed. For online optimization, simple empirical             ing cooling loads. For online optimization, a forecaster would pro-
models that can be trained using system measurements are appro-             vide estimates of future building cooling loads.
priate. However, physically based models would be best for simu-            Cooling Systems with Thermally Activated
lation studies.                                                             Building Systems
    The optimization studies that have been performed for ice stor-
                                                                                Optimal supervisory control for precooling building mass usu-
age assumed that the state of storage could be represented with a sin-
                                                                            ally requires transient thermal response models of the conditioned
gle-state variable. Assuming negligible heat gains from the
                                                                            zones, because the state of charge cannot be measured and the fully
environment, the relative state of charge (i.e., fraction of the maxi-
                                                                            charged and discharged states are not well defined. For passive TES,
mum available storage capacity) for any stage k is
                                                                            Equation (4) is retained as the objective function and Equation (14)
                                                                            also applies, with Pplant a function of capacity uk and conditions that
                                     u k t
                         xk = xk–1 + ----------                     (11)    affect system COP. One of these conditions is chilled-water return
                                        Cs                                  temperature, which is in turn a function of current and past capaci-
                                                                            ties and zone temperatures and past return temperatures: essentially,
where Cs is the maximum change in internal energy of the storage            a conduction transfer function. The constraint on plant capacity
tank that can occur during a discharge cycle and uk is the storage          [Equation (5)] is retained as well.
charging rate. The state of charge defined in this manner must be               Equation (6) is replaced by a transient thermal response model
between zero and one.                                                       that expresses room temperature xk in terms of current and past
   The charging rate for storage depends on the storage heat                weather, direct heating and cooling (including direct solar and inter-
exchanger area, secondary fluid flow rate and inlet temperature, and        nal gains), and control actions uk . . . uk-n, and in terms of past room
42.8                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

temperatures xk-1 . . . xk-n. Seem et al.’s (1989a) comprehensive          fans, the set point cannot be realized, resulting in the potential for
room transfer function (CRTF) is such a model. Methods and                 oscillating tower fan control. Fan cycling can be reduced by using
results of training a CRTF have been reported by Armstrong et al.          dead bands, “sluggish” control parameters, and/or lower limits for
(2000, 2006a, 2006b) and Gayeski et al. (2012). Equation (7) serves        on and off periods.
to constrain room temperature during occupied hours, and Equation              Braun and Diderrich (1990) demonstrated that feedback control
(8) is not normally needed if time step 0 is assigned to an occupied       for cooling tower fans could be eliminated by using an open-loop
hour. Note that, for TABS, the supervisory control cannot generally        supervisory control strategy. This strategy requires only measuring
be expressed in terms of zone temperature set points.                      chiller loading to specify the control and is inherently stable. The
   Equation (4) may involve only the chiller power used to meet            tower fan control is separated into two parts: tower sequencing and
sensible load, P = u/COP(u,t). It is possible (e.g., with liquid desic-    optimal airflow. For a given total tower airflow, general rules for op-
cant storage or ice storage) to shift latent load. However, with           timal tower sequencing are used to specify the number of operating
enthalpy recovery (see Chapter 26 of the 2012 ASHRAE Hand-                 cells and fan speeds that give the minimum power consumption for
book—HVAC Systems and Equipment), latent loads are a small frac-           both the chillers and tower fans. The optimal tower airflow is esti-
tion of total load and not usually considered to be attractive for peak    mated with an open-loop control equation that uses design informa-
shifting; in this case, DOAS system power may be treated as part of        tion for the cooling tower and chiller. The computational procedure
the non-cooling power term in Equation (14). Setting E = 1 and D =         is presented in this section, and the control strategy is summarized
0 in Equation (4) will produce the highest energy savings.                 in a set of steps and sample calculations. The procedures can be
                                                                           adapted to applications where fan and cell performance characteris-
                                                                           tics vary among cells.
         3. CONTROL STRATEGIES
          AND OPTIMIZATION FOR                                             Near-Optimal Tower Fan Sequencing
            COOLING SYSTEMS                                                    For variable-speed fans, minimum power consumption results
                                                                           when all cooling tower cells are operated under all conditions. Tower
           3.1    CONTROL STRATEGIES FOR                                   airflow varies almost linearly with fan speed, whereas the fan power
                  COOLING TOWER FANS                                       consumption varies approximately with the cube of the speed. Thus,
                                                                           for the same total airflow, operating more cells in parallel allows for
   Figure 4 shows a schematic of the condenser loop for a typical          lower individual fan speeds and lower overall fan power consump-
chilled-water unit consisting of centrifugal chillers, cooling towers,     tion. An additional benefit associated with full-cell operation is
and condenser water pumps. Typically, the condenser water pump             lower water pressure drops across the spray nozzles, which results in
control is directed by the chiller control to provide relatively con-      lower pumping power requirements. However, at very low pressure
stant flow for individual chillers. However, the cooling tower cells       drops, inadequate spray distribution may adversely affect the thermal
may be independently controlled to maximize system efficiency.             performance of the cooling tower.
   Typically, cooling tower fans are controlled using a feedback               Most cooling towers use multiple-speed rather than continuously
controller that attempts to maintain a temperature set point for the       adjustable variable-speed fans. In this case, it is not optimal to oper-
water supplied to the chiller condensers. Often, the condenser water       ate all tower cells under all conditions. The optimal number of cells
supply temperature set point is held constant. However, a better           operating and individual fan speeds depend on the system charac-
strategy is to maintain a constant temperature difference between          teristics and ambient conditions. However, simple relationships
the condenser water supply and the ambient wet bulb (constant              exist for the best sequencing of cooling tower fans as capacity is
approach). Additional savings are possible through optimal control.        added or removed. When additional tower capacity is required,
   With a single feedback controller, the controller output signal         Braun et al. (1989b) showed that, in almost all practical cases, the
must be converted to a specific fan sequence that depends on the           speed of the tower fan operating at the lowest speed (including fans
number of operating cells and the individual fan speeds. Typically,        that are off) should be increased first. The rules for bringing cell fans
with the discrete control associated with one- or two-speed tower          online are as follows:
                                                                           • All variable-speed fans: Operate all cells with fans at equal
                                                                             speeds.
                                                                           • Multiple-speed fans: Activate lowest-speed fans first when add-
                                                                             ing tower capacity. Reverse for removing capacity.
                                                                           • Variable/multiple-speed fans: Operate all cells with variable-
                                                                             speed fans at equal speeds. Activate lowest-speed fans first when
                                                                             adding tower capacity with multiple-speed fans. Add multiple-
                                                                             speed fan capacity when variable-speed fan speeds match the fan
                                                                             speed associated with the next multiple-speed fan increment to be
                                                                             added.
                                                                              Similarly, for removing tower capacity, the highest fan speeds are
                                                                           the first to be reduced and sequences defined here are reversed.
                                                                              These guidelines were derived by evaluating incremental power
                                                                           changes for fan sequencing. For two-speed fans, the incremental
                                                                           power increase associated with adding a low-speed fan is less than
                                                                           that for increasing one to high speed if the low speed is less than
                                                                           79% of the high fan speed. In addition, if the low speed is greater
                                                                           than 50% of the high speed, then the incremental increase in airflow
                                                                           is greater (and therefore thermal performance is better) for adding
                                                                           the low-speed fan. Most commonly, the low speed of a two-speed
                                                                           cooling tower fan is between one-half and three-quarters of full
           Fig. 4 Condenser Water Loop Schematic                           speed. In this case, tower cells should be brought online at low
Supervisory Control Strategies and Optimization                                                                                                 42.9

speed before any operating cells are set to high speed. Similarly,          plant power consumption. Figure 6 also shows that linear functions
the fan speeds should be reduced to low speed before any cells are          work well in correlating the optimal control over a wide range of
brought off-line.                                                           loads for the two wet-bulb temperatures. Given the insensitivity to
    For three-speed fans, low speed is typically greater than or equal      wet-bulb temperature and the fact that the load is highly correlated
to one-third of full speed, and the difference between the high and         with wet bulb, a single linear relationship is adequate in correlating
intermediate speeds is equal to the difference between the inter-           the optimal tower control in terms of load.
mediate and low speeds. In this situation, the best sequencing strat-          Figure 7 depicts the general form to determine tower airflow as
egy is to activate the lowest fan speeds first when adding tower            a function of load. The (unconstrained) relative tower airflow is
capacity and deactivate the highest fan speeds first when removing          computed as a linear function of the part-load ratio as
capacity. Typical three-speed combinations that satisfy these crite-
ria are (1) one-third, two-thirds, and full speed or (2) one-half, three-      Gtwr = 1 – twr (PLRtwr,cap – PLR) for 0.25 < PLR < 0.25          (15)
quarters, and full speed.                                                   where
    Another issue related to control of multiple cooling tower cells             Gtwr = tower airflow divided by maximum airflow with all cells
with multiple-speed fans concerns the distribution of water flow to                      operating at high speed
the individual cells. Typically, water flow is divided equally among            PLR = chilled-water load divided by design total chiller plant cooling
the operating cells. Even though the overall thermal performance of                      capacity (part-load ratio)
the cooling tower is best when the flow is divided such that the ratio      PLRtwr,cap = part-load ratio (value of PLR) at which tower operates at its
of water-to-airflow rates is identical for all cooling tower cells,                      capacity (Gtwr = 1)
equal water flow distribution results in near-optimal performance.               twr = slope of relative tower airflow (Gtwr) versus part-load ratio
                                                                                         (PLR) function
Near-Optimal Tower Airflow                                                     The linear relationship between airflow and load is only valid
    Figure 5 illustrates the trade-off between the chiller and cooling      for loads greater than about 25% of the design load. For many
tower fan power associated with increasing tower airflow for vari-
able-speed fans. As airflow increases, fan power increases with a
cubic relationship. At the same time, there is a reduction in the tem-
perature of the water supplied to the condenser of the chiller, result-
ing in lower chiller power consumption. The minimum total power
occurs at a point where the rate of increase in fan power with airflow
is equal to the rate of decrease in chiller power. Near the optimum,
the total power consumption is not very sensitive to the control. This
“flat” optimum indicates extreme accuracy is not needed to deter-
mine the optimum control. In general, it is better to have too high
rather than too low a fan speed.
    Braun et al. (1989b) showed that the tower control that mini-
mizes a cooling plant’s instantaneous power consumption varies as
a near-linear function of the load over a wide range of conditions.
Although optimal control depends on the ambient wet-bulb temper-
ature, this dependence is small compared to the load effect. Figure
6 shows an example of how the optimal tower control varies for a
specific plant. The tower airflow as a fraction of the design capacity
is plotted as a function of load relative to design load for two differ-
ent wet-bulb temperatures. For a 10 K change in wet-bulb tempera-
ture, the optimal control varies only about 5% of the tower capacity.
This difference in control results in less than a 1% difference in the
                                                                                    Fig. 6 Example of Optimal Tower Fan Control




         Fig. 5 Trade-Offs Between Chiller Power and
                Fan Power with Tower Airflow                                  Fig. 7   Fractional Tower Airflow Versus Part-Load Ratio
42.10                                                                                                                                2015 ASHRAE Handbook—HVAC Applications (SI)

    Table 1 Parameter Estimates for Near-Optimal Tower                                                                                                                        Change in chiller power
                                                                                                                                         Scwr,des = ---------------------------------------------------------------------------------------------------------------------------   (17)
                    Control Equation                                                                                                                             Change in cond. water return temp.  Chiller power
                One-Speed                                  Two-Speed                              Variable-Speed
Parameter         Fans                                       Fans                                      Fans                               If the chiller power increases by 2% for a 0.5 K increase in con-
                                                                                                                                      denser water temperature, Scwr,des is equal to 0.04/K. A large sen-
 PLRtwr,cap            PLR 0                                      2PLR 0                                     3PLR 0                   sitivity factor means that the chiller power is very sensitive to the
                             1                                          2                                          1                  cooling tower control favoring operation at higher airflow rates (low
    twr         -------------------------                -----------------------------              -----------------------------    PLRtwr,cap). The sensitivity factor should be evaluated at design
                 PLR twr ,cap                             3PLR twr ,cap                              2PLR twr ,cap
                                                                                                                                      conditions using chiller performance data. Typically, the sensitivity
                                                                          1                                                           factor is between 0.02 and 0.06/K. For multiple chillers with dif-
Note:                  PLR 0 = -----------------------------------------------------------------------------------------
                                    P ch ,des                                                                                         ferent performance characteristics, the sensitivity factor at design
                                   ------------------ S cwr ,des  a twr ,des + r twr ,des                                           conditions may be estimated by
                                   P twr ,des
                                                                                                                                                                                               N ch
installations, chillers do not operate at these small loads. However,                                                                                                                           Scwr ,des ,i Pch ,des ,i
for those situations in which chiller operation is necessary below                                                                                                                             i=1
25% of full load, the tower airflow should be ramped to zero as the                                                                                                   Scwr,des = -------------------------------------------------                                                (18)
                                                                                                                                                                                                          N ch
load goes to zero according to
                                                                                                                                                                                                           Pch ,des ,i
                                                                                                                                                                                                          i=1
  Gtwr = 4PLR [1 – twr (PLRtwr,cap – 0.25)] for PLR < 0.25 (16)
                                                                                                                                      where Scwr,des,i is the sensitivity factor and Pch,des,i is the power con-
    The results of either Equation (15) or (16) must be constrained                                                                   sumption for the ith chiller at the design conditions, and Nch is the
between 0 and 1. This fraction of tower capacity is then converted to                                                                 total number of chillers.
a tower control using the sequencing rules of the section on Near-                                                                        The design approach to wet bulb atwr,des is the temperature dif-
Optimal Tower Fan Sequencing.                                                                                                         ference between the condenser water supply and the ambient wet
    The variables of the open-loop linear control Equation (15)                                                                       bulb for the tower, operating at its air and water flow capacity at
that yield near-optimal control depend on the system’s character-                                                                     plant design conditions. The design range rtwr,des is the water tem-
istics. Detailed measurements may be taken over a range of con-                                                                       perature difference across the tower at these same conditions (con-
ditions and used to accurately estimate these variables. However,                                                                     denser water return minus supply temperature). The sum of atwr,des
this requires measuring component power consumption along                                                                             and rtwr,des is the temperature difference between the tower inlet and
with considerable time and expertise, and may not be cost effec-                                                                      the ambient wet bulb and represents a measure of the tower’s capa-
tive unless performed by on-site plant personnel. Alternatively,                                                                      bility to reject heat to ambient relative to the system requirements.
simple estimates of these parameters may be obtained using                                                                            A small temperature difference (tower approach plus range) results
design data.                                                                                                                          from a high tower heat transfer effectiveness or high water flow rate
    Open-Loop Parameter Estimates Using Design Data. Good                                                                             and yields lower condenser water temperatures with lower chiller
estimates for the parameters of Equation (15) may be determined                                                                       power consumption. Typical values for the design approach and
analytically using design information as summarized in Table 4.                                                                       range are 4 and 6 K.
These estimates were derived by Braun and Diderrich (1990) by                                                                             The part-load ratio PLRtwr,cap associated with the tower operating
applying optimization theory to a simplified mathematical model of                                                                    at full capacity may be greater than or less than one. Values less than
the chiller and cooling tower, assuming that the tower fans are                                                                       unity imply that, from an energy point of view, the tower is not sized
sequenced in a near-optimal manner. In general, these estimates are                                                                   for optimal operation at design load conditions and that it should
conservative in that they should provide greater rather than less than                                                                operate at its capacity for a range of loads less than the design load.
the optimal tower airflow. The results given in Table 1 for variable-                                                                 Values greater than one imply that the tower is oversized for the
speed fans should also provide adequate estimates for three-speed                                                                     design load and that it should never operate at its capacity.
fans.                                                                                                                                     For multiple chillers with very different performance character-
    Design factors that affect the parameter estimates given in Table                                                                 istics, different open-loop parameters may be used for any combi-
1 are the (1) ratio of chiller power to cooling tower fan power at                                                                    nation of operating chillers. The sensitivity factors and chiller
design conditions Pch,des/Ptwr,des, (2) sensitivity of chiller power to                                                               design power used to determine the open-loop control parameters in
changes in condenser water return temperature at design condi-                                                                        Table 1 should be estimated for each combination of operating chill-
tions Scwr,des, and (3) sum of the tower approach and range at                                                                        ers, and the part-load ratio used in Equation (15) should be deter-
design conditions (atwr,des + rtwr,des). Chiller power consumption at                                                                 mined using the design capacity for the operating chillers (not all
design conditions is the total power consumption of all plant chill-                                                                  chillers). In this case, Nch in Equation (18) represents the number of
ers operating at their design cooling capacity. Likewise, the design                                                                  operating chillers.
tower fan power is the total power associated with all tower cells                                                                        Open-Loop Parameter Estimates Using Plant Measurements.
operating at high speed. As the ratio of chiller power to tower fan                                                                   Energy consumption may be somewhat further reduced by deter-
power increases, it becomes more beneficial to operate the tower at                                                                   mining the open-loop control parameters from plant measurements.
higher airflows. This is reflected in a decrease in the part-load ratio                                                               However, this results in additional complexity associated with
PLRtwr,cap at which the tower reaches its capacity. If the tower air-                                                                 implementation. One method for estimating the open-loop control
flow were free (i.e., zero fan power), then PLRtwr,cap would go to                                                                    parameters of Equation (16) from plant measurements involves per-
zero, and the best strategy would be to operate the towers at full                                                                    forming a set of one-time trial-and-error experiments. At a given set
capacity independent of the load. A typical value for the ratio of                                                                    of conditions (i.e., cooling load and ambient conditions), the opti-
the chiller power to the cooling tower fan power at design condi-                                                                     mal tower control is estimated by varying the fan settings and mon-
tions is 10.                                                                                                                          itoring the total chiller and fan power consumption. Each tower
    The chiller sensitivity factor Scwr,des is the incremental increase in                                                            control setting and load condition must be maintained for a suffi-
chiller power for each degree increase in condenser water tempera-                                                                    cient time for the power consumption to approach steady state and
ture as a fraction of the power, or                                                                                                   to hold the chilled-water supply temperature constant. The control
Supervisory Control Strategies and Optimization                                                                                                                                              42.11

setting that produces the minimum total power consumption is              a function of tower airflow. The table is constructed by defining the
deemed optimal. This set of experiments is performed for a number         best fan settings for each possible increment of airflow. The conver-
of chilled-water cooling loads and the best-fit straight line through     sion process between the continuous output of Equations (15) or
the resulting data points is used to estimate the parameters of Equa-     (16) and the fan control involves choosing the set of discrete fan set-
tion (15). As initial control settings for each load, Equation (15) may   tings from the table that produces a tower airflow closest to the
be used with estimates from design data as summarized in the pre-         desired flow. However, in general, it is better to have greater rather
vious section.                                                            than less than the optimal airflow. A good general rule is to choose
   Another method for estimating the variables of Equation (15)           the set of discrete fan controls that results in a relative airflow that
uses an empirical model for total power consumption that is fit to        is closest to, but not more than 10% less than, the output of Equa-
plant measurements. The control that minimizes the power                  tions (15) or (16).
consumption associated with the model is then determined analyti-             With the parameters of Equation (15) specified, the following
cally. The section on Simplified Static Optimization of Cooling           procedure is applied at each decision interval (e.g., 15 min) to deter-
Plants describes a general method for determining linear control          mine the tower control:
relations in this manner using a quadratic model. For cooling tower
fan control, chiller and fan power consumption are correlated with        1. If the temperature of supply water to the chiller condenser is less
load and tower airflow for a constant chilled-water supply temper-           than the low limit, then reduce tower airflow by one increment
ature using a quadratic function as follows:                                 according to the near-optimal sequencing rules and exit the algo-
                                                                             rithm. Otherwise go to step 2.
                P = a0 + a1PLR + a2PLR2 + a3Gtwr                          2. If the temperature of supply water to the chiller condenser is
                   + a4G 2twr+ a5PLR  Gtwr                       (19)       greater than the high limit, then increase tower airflow by one
                                                                             increment according to the near-optimal sequencing rules and
where a0 to a5 are empirical constants determined through linear             exit the algorithm. Otherwise go to step 3.
regression applied to measurements. For the quadratic function of         3. Determine the chilled-water load relative to the design load.
Equation (19), the tower airflow that results in minimum power is a       4. If the chilled-water load has changed by a significant amount
linear function of the PLR. The parameters of the open-loop control          (e.g., 10%) since the last control change, then go to step 5. Other-
Equation (15) are then                                                       wise, exit the algorithm.
                                                                          5. If the part-load ratio is greater than 0.25, then compute the near-
                                   a 3 + 2a 4
                    PLRtwr,cap = – --------------------           (20)       optimal tower airflow as a fraction of tower capacity Gtwr with
                                           a5                                Equation (15). Otherwise, determine Gtwr with Equation (16).
                                                                          6. Limit Gtwr to keep the change from the previous decision interval
                                       a5                                    less than a minimum value (e.g., less than 0.1 change).
                            twr = – --------                     (21)
                                     2a 4                                 7. Restrict the value of Gtwr between 0 and 1.
                                                                          8. Convert the value of Gtwr to a specific set of control functions for
    For multiple chillers with very different performance character-         each of the tower cell fans according to the near-optimal
istics, different open-loop parameters can be determined for any             sequencing rules.
combination of operating chillers. In this case, separate correlations
                                                                              This procedure requires some estimate of the chilled-water load,
for near-optimal airflow or power consumption must be determined
                                                                          along with a measurement of the condenser water supply temper-
for each chiller combination.
                                                                          ature. However, accuracy of the load estimates is not extremely
Overrides for Equipment Constraints                                       critical. In general, near-optimal control determined with load esti-
                                                                          mates that are accurate to within 5 to 10% results in total power con-
   The fractional tower airflow as determined by Equations (15) or
                                                                          sumption that is within 1% of the minimum. The best method for
(16) must be bounded between 0 and 1 according to the physical
                                                                          determining the chilled-water load is from the product of the mea-
constraints of the equipment. Additional constraints on the temper-
                                                                          sured chilled-water flow rate and the temperature difference be-
ature of the supply water to the chiller condensers are necessary to
                                                                          tween the chilled-water return and supply. For systems that use
avoid potential chiller maintenance problems. Many (older) chillers
                                                                          constant-flow pumping to the chillers, flow rates may be estimated
have a low limit on the condenser water supply temperature that is
                                                                          from design data for the pumps and system pressure-drop charac-
necessary to avoid lubrication migration from the compressor. A
                                                                          teristics.
high-temperature limit is also necessary to avoid excessively high
pressures in the condenser, which can lead to compressor surge in         Example 1. Consider an example plant consisting of four 2000 kW chillers
centrifugal chillers. If condenser water temperature falls below the         with four cooling tower cells, each having two-speed fans. Each chiller
low limit, then it is necessary to override the open-loop tower con-         consumes approximately 340 kW at design capacity, and each tower fan
trol and reduce tower airflow to go above this limit. Similarly, if the      uses 42 kW at high speed. At design conditions, the chiller power
high limit is exceeded, then tower airflow should be increased as            increases approximately 12.2 kW for a 1 K increase in condenser water
required.                                                                    temperature, giving a sensitivity factor of 12.2/340 or 0.036/K. The tower
                                                                             design approach and range from manufacturer’s data are 4 and 6 K.
Implementation                                                               Solution:
   Before commissioning, the parameters of the open-loop control                 The first step in applying the open-loop control algorithm to this
Equation (15) must be specified. These parameters are estimated              problem is determining the parameters of Equation (15) from the
using Table 1. After the system is in operation, these parameters may        design data. From Table 1, the part-load ratio at which operation of the
be fine-tuned with measurements as outlined previously. If multiple          tower is at its capacity is estimated for the two-speed fans as
chillers have significantly different performance characteristics, it                                                                   1
may be advantageous to determine different parameters for Equation                 PLRtwr,cap = ----------------------------------------------------------------------------------- = 0.83
                                                                                                      1                              4  340 kW
(15), depending on the combination of operating chillers.                                             --  0.036  K  ----------------------------  4 + 6 
                                                                                                      2                                4  42 kW
   The relative tower airflow must be converted to a specific set of
tower fan settings using the sequencing rules defined previously.            and the slope of the fractional airflow versus part-load ratio is esti-
This involves defining a relationship (i.e., table) for fan settings as      mated to be
42.12                                                                             2015 ASHRAE Handbook—HVAC Applications (SI)

                                         2                                         procedure described in this section is designed to accomplish this
                          twr = ------------------- = 0.80
                                 3  0.83                                          goal in a reliable and stable manner that reacts quickly to changing
                                                                                   conditions.
       Given these parameters and the part-load ratio, the fractional tower
   airflow is estimated as                                                         Pump Sequencing
      IF (PLR > 0.25) THEN
           Gtwr = 1 – twr (PLRtwr,cap – PLR)
                                                                                      In plants where one chilled-water pump is dedicated to each
      ELSE                                                                         chiller, the sequencing of chilled-water pumps is defined by the
           Gtwr = 4PLR[1 – twr (PLRtwr,cap – 0.25)]                               sequencing of chillers. In some installations, the chiller pumps are not
           Gtwr = MIN[1, MAX(0, Gtwr)]                                             dedicated to chillers, but instead are arranged in parallel, sharing com-
       To convert Gtwr into a specific tower control, the tower sequencing         mon headers. In this case, the order for bringing pumps online and
   must be defined. The following table gives this information in a form           off-line and the conditions for adding or removing chilled-water
   that specifies the relationship between Gtwr and tower control for this         pump capacity must be specified. For pumps of different capacities,
   example.                                                                        the logical order for bringing pumps online is from small to large. For
               Cooling Tower Fan Sequencing for Example 1                          pumps of similar capacity, the most efficient pumps should be
                                                                                   brought online first and taken off-line last.
    Sequence                                    Tower Fan Speeds
      No.         Gtwr         Cell #1          Cell #2       Cell #3   Cell #4    Optimal Chilled-Water Temperature
        1         0.125         Low               Off          Off       Off           One method for determining the optimal chilled-water tempera-
        2         0.250         Low               Low          Off       Off       ture is to monitor the water control valve positions of “representa-
        3         0.375         Low               Low          Low       Off
        4         0.500         Low               Low          Low       Low       tive” air handlers and to adjust the set temperature incrementally at
        5         0.625         High              Low          Low       Low       fixed decision intervals until a single control valve is fully open. The
        6         0.750         High              High         Low       Low       representative air handlers should be chosen to include load diver-
        7         0.875         High              High         High      Low       sity at all times and ensure reliable data. One difficulty of this con-
        8         1.000         High              High         High      High      trol approach is that valve position data are often unreliable. The
      For a specific chilled-water load, the fan control should be the             valve could be stuck open or the saturation indicator could be faulty.
   sequence of tower fan settings from the table that results in a value of        This problem can be overcome by also monitoring discharge air
   Gtwr that is closest to, but not more than 10% less than, the output of         temperatures, using them as a consistency check on valve position
   Equations (15) or (16). Note that this example assumes that proper              data. If a valve is unsaturated, this implies that the coil has sufficient
   water flow can be maintained over all cooling tower cells.
                                                                                   capacity to maintain the discharge air temperature near the set point.
                                                                                   Conversely, if a valve remains saturated at 100% open, the discharge
         3.2 CHILLED-WATER RESET WITH                                              air temperature should ultimately increase above the set point.
              FIXED-SPEED PUMPING                                                  These considerations lead to the following simple rules for increas-
   Figure 8 shows a common configuration using fixed-speed                         ing or decreasing the chilled-water set point in response to valve
chilled-water pumps with two-way valves at the cooling coils. A                    position and discharge air temperature data.
two-way bypass valve controlled to maintain a fixed pressure differ-
                                                                                   • If all water valves are unsaturated or the discharge air tempera-
ence between the main supply and return lines is used to ensure
                                                                                     tures associated with all saturated valves are lower than the set
relatively constant flow through chiller evaporators and reduce pres-
                                                                                     point, increase the chilled-water set temperature.
sure drop and pumping costs at low loads. However, additional
pump and chiller power savings can be realized by adjusting the                    • If more than one valve is saturated at 100% open and their corre-
chilled-water supply temperature to keep some cooling coil valves                    sponding discharge air temperatures are greater than their set
open and thereby minimize the bypass flow.                                           points, decrease the chilled-water temperature.
   Ideally, the chilled-water temperature should be adjusted to                        In implementing these rules, a fixed increment for increasing or
maintain all discharge air temperatures with a minimal number of                   decreasing the chilled-water temperature must be chosen. A small
cooling-coil control valves in a saturated (fully open) condition. The             increment results in more stable control, but also results in a slow
                                                                                   response to sudden changes in load or supply air temperature set
                                                                                   points. Using a first-order approximation, the chilled-water temper-
                                                                                   ature can be reset in response to sudden changes in load and supply
                                                                                   air temperature set point according to
                                                                                                                  PLR
                                                                                                   tchws = tas – ------------ (tas,o – tchws,o)           (22)
                                                                                                                 PLR o

                                                                                   where
                                                                                      tchws = new chilled-water set-point temperature
                                                                                         tas = current supply air set-point temperature
                                                                                      PLR = current part-load ratio (chiller load divided by total design load
                                                                                               for all chillers)
                                                                                    tchws,o = chilled-water set point associated with last control decision
                                                                                       tas,o = supply air set point associated with last control decision
                                                                                    PLRo = part-load ratio associated with last control decision
                                                                                      Equation (22) assumes that the chilled-water temperature asso-
                                                                                   ciated with the last control decision was optimal. As a result, it only
                                                                                   applies to anticipating the effects of significant changes in the load
                                                                                   and supply air set-point temperature on the optimal chilled-water
        Fig. 8 Typical Chilled-Water Distribution for                              set point. The “bump-and-wait” strategy fine-tunes the chilled-
                   Fixed-Speed Pumping                                             water supply temperature when the load and supply air set point are
Supervisory Control Strategies and Optimization                                                                                               42.13

stable. For a variable-air-volume system, the supply air set points            point, then raise the chilled-water set temperature by a fixed
are most often constant and identical for all air-handling units.              amount (e.g., 0.25 K). Otherwise, exit the algorithm with the
However, for a constant-air-volume system, these set points may                chilled-water set point unchanged.
vary with different air handlers. In this case, the supply air set point    6. Limit the chilled-water set-point temperature between the upper
to use in Equation (22) should be a capacity weighted average value            and lower limits dictated by comfort, humidity, and equipment
for the representative air handlers.                                           safety.
   Equation (22) indicates that the optimal chilled-water supply tem-
perature increases with increasing supply air temperature and de-              Implementing this algorithm requires some estimate of the
creasing load. This is because these changes cause the cooling-coil         chilled-water load, along with a measurement of the discharge air
valves to close; optimal control involves keeping at least one valve        temperatures and control valve positions. However, a highly accu-
open. Increasing supply air temperature causes the cooling-coil             rate estimate of the load is not necessary.
valves to close somewhat because of a larger average temperature
difference for heat transfer between the water and air. A lower load                  3.3    CHILLED-WATER RESET WITH
requires smaller air-to-water temperature differences, which also                           VARIABLE-SPEED PUMPING
leads to control valves closing.                                               Figure 9 shows a common configuration for systems using vari-
                                                                            able-speed chilled-water pumps with primary/secondary water
Overrides for Equipment and Comfort Constraints                             loops. The primary pumps are fixed speed and are generally
   For a given chiller load, the chilled-water temperature has both         sequenced with chillers to provide a relatively constant flow of
upper and lower limits. The lower limit is necessary to avoid ice for-      water through the chiller evaporators. The secondary chilled-water
mation on the evaporator tubes of the chiller. This limit depends pri-      pumps are variable speed and are typically controlled to maintain a
marily on the load in relation to the size of the evaporator or, in other   specified set point for pressure difference between supply and return
words, the temperature difference between the chilled water and             flows for the cooling coils.
refrigerant. At small temperature differences (large area or small             Although variable-speed pumps are usually used with primary/
load), the evaporator can tolerate a lower chilled-water temperature        secondary chilled-water loops, they may also be applied to systems
to avoid freezing than at large temperature differences. The lower          with a single chilled-water loop. In either case, variable-speed pumps
limit on the chilled-water set point should be evaluated at the design      offer the potential for a significant operating cost saving when both
load, because the overall system performance is improved by in-             chilled-water and pressure differential set points are optimized in
creasing chilled-water temperature above this limit for loads less          response to changing loads. This section presents an algorithm for
than design. This lower limit can range from 3 to 7°C when chilled          determining near-optimal values of these control variables.
water is used for dehumidification, to 13°C for TABS, and as high
as 15.6°C for chilled water serving radiant or chilled-beam cooling         Optimal Differential Pressure Set Points
systems.                                                                       In practically all variable-speed chilled-water pumping applica-
   An upper limit on the chilled-water temperature arises from              tions, pump speed is controlled to maintain a constant pressure dif-
comfort constraints associated with the zones and the possibility of        ferential between the main chilled-water supply and return lines.
microbial growth associated with high humidities. For the available         However, this approach is not optimal. To maintain a constant pres-
flows, the chilled-water temperature should be low enough to pro-           sure differential with changing flow, the control valves for the air-
vide discharge air at a temperature and humidity sufficient to main-        handling units must close as the load (i.e., flow) is reduced, resulting
tain all zones in the comfort region and avoid microbial growth. This       in an increase in the flow resistance. The best strategy for a given
upper limit varies with both load and entering air conditions and is        chilled-water set point is to reset the differential pressure set point to
accounted for by monitoring the zone conditions to ensure that they         maintain all discharge air temperatures with at least one control
are in the comfort zone. If zone temperatures or humidities are not         valve in a saturated (fully open) condition. This results in a rela-
within reasonable bounds, then the discharge air temperature set            tively constant flow resistance and greater pump savings at low
point should be lowered. For radiant panel, chilled-beam, or TAB            loads. With variable differential pressure set points, optimizing the
systems, there is no specific upper chilled-water limit as long as the      chilled-water loop is described in terms of finding the chilled-water
load is satisfied.

Implementation
   At each decision interval (e.g., 5 min), the following algorithm
would be applied for determining the optimal chilled-water set-
point temperature:
1. Determine the time-averaged total chilled-water load for the pre-
   vious decision interval.
2. If the chilled-water load or supply air set-point temperature has
   changed by a significant amount (e.g., 10%) since the last con-
   trol change, then estimate a new optimal chilled-water set point
   with Equation (22) and go to step 6. Otherwise, go to step 3.
3. Determine the time-averaged position of (or controller output
   for) the cooling-coil water valves and corresponding discharge
   air temperatures for representative air handlers.
4. If more than one valve is saturated at 100% open and their corre-
   sponding supply air temperatures are greater than set point (e.g.,
   0.5 K), then decrease the chilled-water temperature by a fixed
   amount (e.g., 0.25 K) and go to step 6. Otherwise, go to step 5.
5. If all water valves are unsaturated or the supply air temperatures          Fig. 9 Typical Chilled-Water Distribution for Primary/
   associated with all valves that are saturated are lower than the set                        Secondary Pumping
42.14                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

temperature that minimizes the sum of chiller and pumping power,          chilled-water temperature decreases with load because pump
with pump control dependent on set point and load.                        power becomes a larger fraction of total power. A lower set-point
                                                                          limit is set to avoid conditions that could form ice on evaporator
Near-Optimal Chilled-Water Set Point                                      tubes or too high a chiller “lift,” and an upper limit is established to
    The optimal chilled-water supply temperature at a given load          ensure adequate cooling-coil dehumidification. For a given load,
results from a trade off between chiller and pumping power, as illus-     the chilled-water set point increases with wet-bulb temperature
trated in Figure 10. As the chilled-water temperature increases,          because energy transfer across each cooling coil is proportional to
chiller power is reduced due to a reduction in the lift requirements      the difference between its entering air wet-bulb temperature and
of the chiller. For a higher set temperature, more chilled-water flow     the entering water temperature (the chilled-water set point). For a
is necessary to meet the load requirements, and the pumping power         constant load, this temperature difference is constant and the
requirements increase. The minimum total power occurs at a point          chilled-water supply temperature increases linearly with entering
where the rate of increase in pumping power with chilled-water            air wet-bulb temperature.
temperature is equal to the rate of decrease in chiller power. This           The results in Figure 11 were obtained for a system where both
optimal set point moves to lower values as the load increases.            the chilled-water supply and supply air set points to the zones were
    Braun et al. (1989b) demonstrated that the optimal chilled-water      optimized. For this case, the supply air temperatures varied between
set point varies as a near-linear function of both load and wet-bulb      13°C at high loads and 16°C at low loads. More typically, supply air
temperature over a wide range of conditions. Figure 11 shows an           temperatures are constant at 13°C, and the variation in chilled-water
example of how the optimal set point varies for a specific plant. The     supply temperature is smaller than that shown in Figure 10.
set point is plotted as a function of load relative to design load for        Figure 12 depicts the general form for an algorithm to determine
two different wet-bulb temperatures. In general, the optimal              chilled-water supply set points as a function of load and the average
                                                                          wet-bulb temperature entering the cooling coils. A normalized dif-
                                                                          ference between the entering air wet-bulb temperature and the
                                                                          chilled-water supply temperature is shown as a linear function of the
                                                                          part-load ratio. The (unconstrained) chilled-water set point is deter-
                                                                          mined as
                                                                                        tchws = tmx,wb – Γ(tmx,wb,des – tchws,des)               (23)
                                                                          where
                                                                                          Γ = 1 – βchws (PLRchws,cap – PLR)                      (24)
                                                                                 tchws = chilled-water supply temperature set point
                                                                               tmx,wb = average or “representative” wet-bulb temperature of air
                                                                                         entering cooling coils
                                                                             tchws,des = chilled-water supply temperature at design conditions
                                                                            tmx,wb,des = wet-bulb temperature of air entering cooling coils at design
                                                                                         conditions
                                                                                PLR = chilled-water load divided by the total chiller cooling
                                                                                         capacity (part-load ratio)
                                                                          PLRchws,cap = part-load ratio (value of PLR) at which Γ = 1
                                                                                βchws = slope of the Γ versus part-load ratio (PLR) function

     Fig. 10   Trade-Off of Chiller and Pump Power with                      For radiant ceiling panel (RCP) and chilled-beam systems that
                   Chilled-Water Set Point                                provide sensible cooling only, replace tmx,wb,des and tmx,wb,des by the
                                                                          corresponding zone operative temperatures. The result of Equation
                                                                          (23) must be constrained between upper and lower limits dictated by




                                                                                  Fig. 12    Dimensionless Chilled-Water Set Point
Fig. 11   Comparisons of Optimal Chilled-Water Temperature                                     Versus Part-Load Ratio
Supervisory Control Strategies and Optimization                                                                                                                                                                                                 42.15

              Table 2 Parameter Estimates for Near-Optimal                                                                                             chillers with different performance characteristics, the sensitivity
                     Chilled-Water Set Point Equation                                                                                                  factor at design conditions is estimated as
    Parameter                                                                     Estimate                                                                                                  N ch

                                               1       P ch ,des                                                                                                                              Schws ,des ,i Pch ,des ,i
    PLRchws,cap                                --  ---------------------- S chws ,des  t mx ,wb ,des – t chws ,des                                                                        i=1
                                               3 P chwp ,des                                                                                                            Schws,des = ---------------------------------------------------          (26)
                                                                                                                                                                                                       N ch

    chws
                                                                                         0.5
                                                                              -----------------------------
                                                                              PLR chws ,cap
                                                                                                                                                                                                        Pch ,des ,i
                                                                                                                                                                                                       i=1
                                                                                                                                                       where Schws,des,i is the sensitivity factor and Pch,des,i is the power con-
equipment safety (evaporator freezing), machine operating enve-                                                                                        sumption for the ith chiller at design conditions, and Nch is the total
lope, and comfort and humidity concerns.                                                                                                               number of chillers.
    The variables of Equation (24) that yield near-optimal control                                                                                         The design difference between coil inlet air wet-bulb tempera-
depend on the system characteristics. Detailed measurements over a                                                                                     ture and entering water temperature should be evaluated for a typical
range of conditions may be used to estimate these parameters. How-                                                                                     air handler operating at design load and flows. A small temperature
ever, this requires measuring component power consumption along                                                                                        difference results from a high coil heat transfer effectiveness or high
with considerable time and expertise, and may not be cost effective                                                                                    water flow rate, allowing higher chilled-water temperatures with
unless performed by on-site plant personnel. Alternatively, simple                                                                                     lower chiller power consumption. This is evident from Equation (23),
estimates of these parameters may be obtained using design data.                                                                                       where chilled-water set point decreases linearly with (tmx,wb,des –
    Open-Loop Parameter Estimates Using Design Data. Rea-                                                                                              tchws,des) for a given Γ, and Γ is inversely related to the square root
sonable estimates of the parameters of Equation (24) may be deter-                                                                                     of (tmx,wb,des – tchws,des). Typically, this temperature difference is
mined analytically using design information as summarized in                                                                                           about 10 K.
Table 2. These estimates were derived by applying optimization
theory to a simplified mathematical model of the chiller and second-                                                                                   Example 2. Consider an example plant with primary/secondary chilled-
ary-loop water pumps, assuming that a differential pressure reset                                                                                         water pumping. There are four 2000 kW chillers, each with a dedicated
                                                                                                                                                          primary pump. Each chiller consumes approximately 340 kW at design
strategy is used, pump efficiencies are constant, and the supply air                                                                                      capacity. At design conditions, chiller power increases approximately
temperature is not varied in response to changes in chilled-water                                                                                         2.2 kW for a 0.5 K decrease in chilled-water temperature, giving a sen-
supply temperature. In general, these parameter estimates are con-                                                                                        sitivity factor of 2.2/340 or 0.04/K. The design chilled-water set point is
servative in that they should provide a relatively low estimate of the                                                                                    5°C, and the coil entering wet-bulb temperature is 16°C at design con-
optimal chilled-water set point.                                                                                                                          ditions. The secondary loop uses three identical 45 kW chilled-water
    The design factors that affect the parameter estimates given in                                                                                       pumps: one with a variable-speed and two with fixed-speed motors.
Table 2 are the (1) ratio of the chiller power to chilled-water pump                                                                                      Solution:
power at design conditions Pch,des /Pchwp,des, (2) chiller power’s sen-                                                                                     The first step in applying the open-loop control algorithm to this
sitivity to changes in chilled-water temperature at design conditions                                                                                     problem is determining the parameters of Equation (24) from the
Schws,des, and (3) difference between design entering air wet-bulb                                                                                        design data. From Table 2, the part-load ratio at which the chilled-water
temperature to the cooling coil and the chilled-water supply temper-                                                                                      temperature reaches a minimum (with the design entering wet-bulb
ature (tmx,wb,des – tchws,des).                                                                                                                           temperature to the coils) is
    Chiller power consumption at design conditions is the total                                                                                                                            1 4  340
power consumption of all plant chillers operating at their design                                                                                                 PLRchws,cap =            --  -----------------  0.036  K   11  = 1.15
                                                                                                                                                                                           3      3  45
cooling capacity. Likewise, the design pump power is the total
power associated with all secondary chilled-water supply pumps                                                                                            and the slope of the set point versus part-load ratio is estimated to be
operating at high speed. As the ratio of chiller power to pump power
                                                                                                                                                                                                    0.5
increases, it becomes more beneficial to operate the chillers at                                                                                                                          chws = --------- = 0.43
                                                                                                                                                                                                  1.15
higher chilled-water temperatures and the pumps at higher flows.
This is reflected in an increase in PLRchws,cap. If chiller power were                                                                                      Given these parameters and the part-load ratio, the unconstrained
free, then PLRchws,cap would go to zero, and the best strategy would                                                                                      chilled-water set-point temperature is then
be to operate the chillers at the minimum possible set point, result-                                                                                                 tchws = tmx,wb – [1 – 0.43(1.15 – PLR)](11°C)
ing in low chilled-water flow rates. Typical values for the ratio of
chiller power to pump power at design conditions are between 10                                                                                        Pump Sequencing
and 20, depending mainly on whether primary/secondary pumping                                                                                             Variable-speed pumps are sometimes used in combination with
is used.                                                                                                                                               fixed-speed or other variable-speed pumps. Pump sequencing
    Chiller sensitivity factor Schws,des is the incremental increase in                                                                                involves determining both the order and point that pumps should be
chiller power for each degree decrease in chilled-water temperature                                                                                    brought online and off-line.
as a fraction of the power:                                                                                                                               Pumps should be brought online in an order that allows a contin-
                                                                                                                                                       uous variation in flow rate and maximized operating efficiency of
                                     Increase in chiller power                                                                                         the pumps at each switch point for the specific pressure loss char-
 Scwr,des = ----------------------------------------------------------------------------------------------------------------------------------- (25)
                       Decrease in chilled-water return temp.  Chiller power                                                                          acteristic. For a combination of fixed- and variable-speed pumps, at
                                                                                                                                                       least one variable-speed pump should be brought online before any
    If chiller power increases by 2% for a 0.5 K decrease in chilled-                                                                                  fixed-speed pumps. For single-loop systems (i.e., no secondary
water temperature, then Schws,des is equal to 0.04/K. A large sensi-                                                                                   loop) with variable-speed pumps, the pressure drop characteristics
tivity factor means that chiller power is very sensitive to the set point                                                                              change when chillers are added or removed and the optimal
control favoring operation at higher set point temperatures and                                                                                        sequencing of pumps depends on the sequencing of chillers.
flows (higher PLRchws,cap). The sensitivity factor should be evalu-                                                                                       An additional pump should be brought online whenever the cur-
ated at design conditions using chiller performance data. Typically,                                                                                   rent set of pumps is operating at full capacity and can no longer sat-
the sensitivity factor is between 0.02 and 0.06/K. For multiple                                                                                        isfy the differential pressure set point. This situation can be detected
42.16                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

by monitoring the differential pressure or the controller output sig-        1. Check the water valve positions (or controller output) for “rep-
nal. Insufficient pump capacity leads to extended periods with dif-             resentative” air handlers and determine the time-averaged values
ferential pressures that are less than the set point and a controller           over the last decision interval.
output that is saturated at 100%. A pump may be taken off-line               2. If more than one valve has been saturated at 100% open, then
whenever the remaining pumps have sufficient capacity to maintain               increase the differential pressure set point by a fixed value (e.g.,
the differential pressure set point. This condition can be determined           5% of the design value) and go to step 4. Otherwise, go to step 3.
by comparing the current (time-averaged) controller output with the          3. If none of the valves have been saturated, then decrease the dif-
controller output (time-averaged) at the point just after the last              ferential pressure set point by a fixed value (e.g., 5% of the
pump was brought online. The pump can be brought off-line when                  design value).
the current output is less than the switch point value by a specified        4. Limit the differential pressure set point between upper and lower
dead band (e.g., 5%).                                                           constraints.
Overrides for Equipment and Comfort Constraints                                         3.4   SEQUENCING AND LOADING
   The chilled-water temperature is bounded by upper and lower                                 MULTIPLE CHILLERS
limits dictated by comfort, humidity, and equipment safety con-
cerns. However, within these bounds, the chilled-water temperature              Multiple chillers are normally configured in parallel and typi-
may not always be low enough to maintain supply air set-point tem-           cally controlled to give identical chilled-water supply temperatures.
peratures for the cooling coils. This situation might occur at high          In most cases, controlling for identical set temperatures is the best
loads when the chilled-water flow is at a maximum and is detectable          and simplest strategy. With this approach, the relative loading on
by monitoring the coil discharge air temperatures. Limits on the             operating chillers is controlled by the relative chilled-water flow
minimum pressure differential set point might also be imposed to             rates. Typically, the distribution of flow rates to heat exchangers for
ensure adequate controllability of the cooling-coil control valves.          both chilled and condenser water are dictated by chiller pressure
                                                                             drop characteristics and may be adjusted through flow balancing,
Implementation                                                               but are not controlled using a feedback controller. In addition to the
                                                                             distribution of chilled and condenser water flow rates, the chiller
   Before commissioning, the parameters of the open-loop control
                                                                             sequencing affects energy consumption. Chiller sequencing defines
for chilled-water set point [Equation (24)] must be estimated using
                                                                             the conditions under which chillers are brought online and off-line.
the results of Table 2. After the system is in operation, these param-
                                                                             Simple guidelines may be established for each of these controls to
eters may be fine-tuned with measurements as outlined in the
                                                                             provide near-optimal operation.
section on Simplified Static Optimization of Cooling Plants. With
the parameters specified, the control algorithm is separated into two        Near-Optimal Condenser Water Flow Distribution
reset strategies: chilled-water temperature and pressure differential.
   Chilled-Water Temperature Reset. The chilled-water supply                     In general, the condenser water flow to each chiller should be set
temperature set point is reset at fixed decision intervals (e.g., 15 min)    to give identical leaving condenser water temperatures. This condi-
using the following procedure:                                               tion approximately corresponds to relative condenser flow rates
                                                                             equal to the relative loads on the chillers, even if the chillers are
1. Determine the time-averaged position of (or controller output             loaded unevenly. Figure 13 shows results for four sets of two chillers
   for) the cooling-coil water valves and corresponding discharge            operated in parallel. The curves represent data from chillers at three
   air temperatures for “representative” air handlers over the previ-        different installations: (1) a 19 300 kW variable-speed chiller at the
   ous decision interval.                                                    Dallas-Ft. Worth airport, Texas (Braun et al. 1989b); (2) a 1930 kW
2. If more than one valve is saturated at 100% open and their corre-         fixed-speed chiller at an office building in Atlanta (Hackner et al.
   sponding discharge air temperatures are greater than set point            1984, 1985); and (3) a 4400 kW fixed-speed chiller at a large office
   (e.g., 0.5 K), then decrease the chilled-water temperature by a           building in Charlotte, North Carolina (Lau et al. 1985). The capac-
   fixed amount (e.g., 0.25 K) and go to step 5. Otherwise, go to step       ities of the chillers in the two office buildings were scaled up for
   3.                                                                        comparison with the Dallas-Ft. Worth airport chiller.
3. Determine the total chilled-water flow and load.                              The overall chiller coefficient of performance (COP) is plotted
4. Estimate an optimal chilled-water set point using static optimi-          versus the difference between the condenser water return tempera-
   zation. Increase or decrease the actual set point in the direction of     tures for equal chiller loading. For multiple chillers having similar
   the near-optimal value by a fixed amount (e.g., 0.5 K).                   performance characteristics (either variable- or fixed-speed), it is
5. Limit the new set point between upper and lower constraints dic-          best to distribute the condenser water flow rates so that each chiller
   tated by comfort and equipment safety.                                    has the same leaving condenser water temperature. For situations
                                                                             where chillers do not have identical performance, equal leaving
   Pump Sequencing. Secondary pumps should be brought online                 condenser water temperatures result in chiller performance that is
or off-line at fixed decision intervals (e.g., 15 min) with the follow-      close to the optimum. Even for variable- and fixed-speed chiller
ing logic:                                                                   combinations that have very different performance characteristics,
1. Evaluate the time-averaged pump controller output over the pre-           the penalty associated with using identical condenser leaving-water
   vious decision interval.                                                  temperatures is small. To achieve equal condenser leaving-water
                                                                             temperatures, it is necessary to properly balance the condenser
2. If the pump controller is saturated at 100%, then bring the next
                                                                             water flow rates at design operating conditions.
   pump online. Otherwise, go to step 3.
3. If the pump control output is significantly less (e.g., 5%) than the      Optimal Chiller Load Distribution
   value associated with the first time interval after the last pump
   was brought online, then bring that pump off-line.                            Assuming identical chilled-water return and chiller supply tem-
                                                                             peratures, the relative chilled-water load for each parallel chiller
   Differential Pressure Reset. The set point for differential               (load divided by total load) that is operating could be controlled by
pressure between supply and return lines should be reset at smaller          its relative chilled-water flow rate (flow divided by total flow). To
time intervals than the supply water temperature reset and pump              change the relative loadings in response to operating conditions, the
sequencing strategies (e.g., 5 min) using the following procedure:           individual flow rates must be controlled. However, this is typically
Supervisory Control Strategies and Optimization                                                                                                                           42.17

not done and it is probably sufficient to establish the load distribu-        strategy is probably appropriate. However, a slight reduction in
tions based on design information and then balance the flow rates to          energy consumption is possible if one of the two chillers operates
achieve these load distributions. Alternatively, the individual chiller       at full capacity. The loading criterion of Equation (27) also works
loads can be precisely controlled through variation of individual             well for many combinations of chillers with different performance
chiller supply water set points.                                              characteristics.
    Chillers with Similar Performance Characteristics. Braun                      To achieve specified relative chiller loadings with equal chilled-
et al. (1989b) showed that, for chillers with identical design COPs           water set points, chilled-water flow rates must be properly balanced.
and part-load characteristics, a minimum or maximum power con-                The relative loadings of Equation (27) only depend on design infor-
sumption occurs when each chiller is loaded according to the ratio            mation, and flow balancing can be achieved through proper design
of its capacity to the total capacity of all operating chillers. This is      and commissioning.
equivalent to each chiller operating at equal part-load ratios (load              Chillers with Different Performance Characteristics. For the
divided by cooling capacity at design conditions). For the ith chiller,       general case of chillers with significantly different part-load char-
the optimal chiller loading is then                                           acteristics, a point of minimum or maximum overall power occurs
                                                                              where the partial derivatives of the individual chiller’s power con-
                                    ·                                         sumption with respect to their loads are equal:
                 ·*               Q load               ·
                 Q ch ,i = ---------------------------
                                                     - Q ch , des ,i   (27)
                             N ·
                                                                                                P ch ,i         P ch , j
                                 Q ch , des ,i
                                                                                                --------------
                                                                                                     ·         = --------------
                                                                                                                      ·                 for all i and j                    (28)
                                i=1                                                              Q ch ,i        Q ch , j
         ·                             ·
where Q load is total chiller load, Q ch ,des ,i is cooling capacity of       and subject to the constraint that
the ith chiller at design conditions, and N is the number of chillers
operating.                                                                                                         N    ·           ·
   The loading determined with Equation (27) could result in either                                                Qch ,i = Qload                                         (29)
minimum or maximum power consumption. However, this solution                                                      i=1
gives a minimum when the chillers are operating at loads greater                      ·                                                 ·
than the point at which the maximum COP occurs (i.e., chiller COP             where Q ch ,i is the cooling load for the ith chiller and Q load is the
decreases with increased loading). Typically, the maximum COP                 total cooling load.
occurs at loads that are less than chiller design capacity.                      In general, the power consumption of a chiller can be correlated
   Figure 14 shows the effect of relative loading on chiller COP for          as a quadratic function of cooling load and difference between the
different sets of identical chillers loaded at approximately 70% of           leaving condenser water and chilled-water supply temperatures
their total capacities. Three of the chiller sets have maximum COPs           according to
when evenly loaded [matching the criterion of Equation (27)],                                                                                                          2
whereas the fourth (Dallas-Ft. Worth fixed-speed) obtains a mini-               P ch ,i = a 0 ,i + a 1 ,i  t cwr ,i – t chws ,i  + a 2 ,i  t cwr ,i – t chws ,i 
mum at that point. The part-load characteristic of the Dallas-Ft.                                                                                                          (30)
                                                                                           + a 3 ,i Q·           + a 4 ,i Q· 2   +                               ·
                                                                                                                            ch ,i a 5 ,i  t cwr ,i – t chws ,i  ch ,i
Worth fixed-speed chiller is unusual in that the maximum overall                                         ch ,i
                                                                                                                                                                 Q
COP occurs at its maximum capacity. This chiller was retrofitted
with a different refrigerant and drive motor, which derated its               where, for the ith chiller, tcwr is the leaving condenser water temper-
capacity from 30 6000 to 19 300 kW. As a result, the evaporators              ature and tchws is the chilled-water supply temperature. The coeffi-
and condensers are oversized for its current capacity. Overall, the           cients of Equation (30) (a0,i to a5,i) can be determined for each
penalty associated with equally loading the Dallas-Ft. Worth fixed-           chiller through regression applied to measured or manufacturers’
speed chillers is small compared with optimal loading, and this               data.




    Fig. 13    Effect of Condenser Water Flow Distribution                                     Fig. 14 Effect of Relative Loading for
                   for Two Chillers In Parallel                                                     Two Identical Parallel Chillers
42.18                                                                                                                 2015 ASHRAE Handbook—HVAC Applications (SI)

   If each chiller has identical leaving condenser and chilled-water
supply temperatures, the criterion of Equation (28) applied to the
correlation of Equation (30) leads to
                   ·
  a 3 ,i + 2a 4 ,i Q *ch ,i + a 5 ,i  t cwr – t chws 
                                                                                                               (31)
                             ·
        = a 3 , j + 2a 4 , j Q *ch , j + a 5 , j  t cwr – t chws 
                                                         for i  j
         ·*
where Q ch ,i is the optimal load for the ith chiller.
    Equations (29) and (31) represent a system of N linear equations
in terms of N chiller loads that can be solved to give minimum (or
possibly maximum) power consumption. For a given combination
of chillers, the solution depends on the operating temperatures and
total load. However, the individual chiller loads must be constrained
to be less than the maximum chiller capacity at these conditions. If
an individual chiller load determined from these equations is greater
than its cooling capacity, then this chiller should be fully loaded and
Equations (29) and (31) should be resolved for the remaining chill-                                                                               Fig. 15 Chiller COP for Two Chillers
ers [Equation (31) should only include unconstrained chillers].
    To control individual chiller loads with identical chilled-water                                                                                 Table 3 Chiller Characteristics for
supply temperatures, individual chilled-water flow rates need to be                                                                                     Optimal Loading Example 3
controlled with two-way valves, which is not typical. However, the
distribution of chiller loads could be changed for a fixed-flow dis-                                                   Variable                           Units                                      Chiller 1                                  Chiller 2
tribution by using different chilled-water set-point temperatures.                                                     Q·                                 kW                                         4396                                       1934
                                                                                                                         ch ,des ,i
For a given flow and load distribution, the individual chiller set                                                     a0,i                               kW                                         106.4                                      119.7
point for parallel chillers is determined according to
                                                                                                                       a1,i                               kW/K                                       11.06                                      0.3376
                                           ·                                                                           a2,i                               kW/K2                                      0.5806                                     0.1552
                                         Q ch ,i
               t chws ,i = t chwr – ---------------------              *
                                                           t chwr – t chws                                   (32)    a3,i                               kW/kW                                      –0.0208                                    –0.1045
                                              ·
                                    f F ,i Q load                                                                      a4,i                               kW/kW2                                     0.000 010 7                                0.000 043 04
                                                                                                                       a5,i                               kW/(kW·K)                                  –0.000 516 3                               0.004 364
                                                                    *
where fF,i is the flow for the ith chiller divided by total flow, t chws
is the chilled-water supply temperature set point for the combina-                                                            return temperature of 13°C. Figure 15 shows the COPs for the two
tion of chillers determined using the previously defined reset strat-                                                         chillers as a function load relative to their design loads for the given
egies, and tchwr is the temperature of water returned to chillers from                                                        operating temperatures. Chiller 1 is more efficient at higher part-load
the building.                                                                                                                 ratios and less efficient at lower part-load ratios as compared with
    Substituting Equation (32) into Equation (30) and then applying                                                           chiller 2.
the criterion of Equation (28) leads to the following:                                                                        Solution:
                                                                                                                                First, consider operating the chillers at equal part-load ratios. The
                        ·                    ·                                                                                ratio of the cooling load to the cooling capacity of the operating chillers
              A i + B i Q *ch ,i = A j + B j Q *ch ,j                         for i  j                        (33)
                                                                                                                              is 5064/(4396 + 1934) = 0.8. From Equation (27), the individual chiller
                                                                                                                              loads are
where
                                                                                                                                                                ·
                                                                t chwr – t chws      *                                                                          Q *ch ,1 = 0.8(4396 kW) = 3517 kW
         A i = a 3 ,i +  a 1 ,i + 2a 2 ,i  t cwr – t chwr   -----------------------------
                                                                              ·             -
                                                                    f F ,i Q load                                                                               ·
                                                                                                                                                                Q *ch ,2 = 0.8(1934 kW) = 1547 kW
                                        *
                   + a 5 ,i  t cwr – t chws                                                                                   The power for each chiller is computed for the specified operating
                                                                                                                              conditions with Equation (30) and the coefficients of Table 3. For the
                                                                                                           2                  case of equal part-load ratios, the total chiller power consumption is
                               t chwr – t chws      *
                                                                        t chwr – t chws      *
                                                                                                       
       B i = 2 a 4 ,i + a 5 ,i ------------------------------ + a 2 ,i 
                                             ·                           ------------------------------
                                                                                       ·                                                Pch = Pch,1 + Pch,2 = 649.7 kW + 292.2 kW = 941.9 kW
                                   f F ,i Q load                        f F ,i Q load 
                                                                                                                                A second solution is determined for optimal chiller loads for the case
   Optimal chiller loads are determined by solving the linear system                                                          of equal chilled-water temperature set points and controllable flow for
                                                                                                                              each chiller. In this case, algebraic manipulation of Equations (29) and
of equations represented by Equations (33) and (29). The individual
                                                                                                                              (31) produces the following results for the individual chiller loads:
chiller set points are then evaluated with Equation (32). If any set
points are less than the minimum or greater than the maximum set                                                                                                                             ·
point, then the set point should be constrained and Equations (33)                                                             ·           a 3 ,2 – a 3 ,1  + 2a 4 ,2 Q load +  a 5 ,2 – a 5 ,1   t cwr – t chws 
                                                                                                                               Q *ch ,1 = ---------------------------------------------------------------------------------------------------------------------------------
                                                                                                                                                                                                                                                                          -
and (29) should be resolved for the remaining chillers [Equation                                                                                                                           2  a 4 ,1 + a 4 ,2 
(33) should only include unconstrained chillers].                                                                                            = 4277 kW

Example 3. Determine the optimal loading for two chillers using the three
   methods outlined in this section. Table 3 gives the design cooling                                                          ·         ·        ·
                                                                                                                               Q ch ,2 = Q load – Q ch ,1 = 787 kW
   capacities and coefficients of the curve-fit of Equation (30) for the two
   chillers. The chillers are operating with a total cooling load of                                                           The resulting power consumption is then
   5064 kW, condenser water return temperature of 29°C, an overall
   chilled-water supply temperature set point of 7°C, and a chilled-water                                                               Pch = Pch,1 + Pch,2 = 688.9 kW + 222.2 kW = 910.8 kW
Supervisory Control Strategies and Optimization                                                                                                                                                                                                    42.19

     Optimal loading of the chillers reduces overall chiller power con-                                               and the projected load of the chiller. A chiller should be shut down
   sumption by about 4% through heavier loading of chiller 1 and lighter                                              when its load drops below the spare capacity load of the current num-
   loading of chiller 2 (see Figure 15).                                                                              ber of online chillers; for a primary/secondary chilled-water system,
     Finally, optimal chiller loading is determined for the case where the                                            the primary chilled-water flow will remain above the secondary
   individual loadings are controlled by using different chilled-water tem-
                                                                                                                      chilled-water flow once the chiller is shut down. (The spare capacity
   perature set points (individual flow is not controllable). To apply Equa-
   tions (32) and (33), the relative chilled-water flow rate for each chiller                                         load is equal to the rated capacity of the online chillers minus the
   must be known. For this example, the relative flow for the i th chiller is                                         actual measured load of the online chillers.)
   assumed to be equal to the ratio of its design capacity to the design                                                  For chillers with similar design cooling capacities, a simpler
   capacity for the operating chillers, so that                                                                       (although suboptimal) approach can be used for determining the
                                  ·                                                                                   order for bringing chillers online and off-line. In this case, the
                                Q ch ,des ,1
                  -----------------------------------------------            4396                                     chiller with the highest peak COP can be brought online first, fol-
           fF,1 = ·                            ·                  = ----------------------------- = 0.694
                  Q                      +Q                         4396 + 1934                                       lowed by the second most efficient chiller, etc., and then brought
                            ch ,des ,1           ch ,des ,2
                                     ·
                                   Q ch ,des ,2
                                                                                                                      off-line in reverse order. The maximum COP for each chiller can be
                                                                                4396                                  evaluated using manufacturers’ design and part-load data or from
              fF,2 = -----------------------------------------------
                       ·                          ·                  = ----------------------------- = 0.306
                     Q ch ,des ,1 + Q ch ,des ,2                       4396 + 1934                                    curve-fits to in-situ performance.
     Then, solving Equations (29) and (32) leads to the following results                                                 The chiller load associated with maximum COP for each
   for the individual chiller loads:                                                                                  chiller can be determined by applying a first-order condition for
                                                                                                                      a maximum, using Equation (30) and the definition of COP. For
                                                                  ·
                 ·           A 2 – A 1  + B 2 Q load                                                                this functional form, the maximum (or possibly minimum) COP
                 Q *ch ,1 = ------------------------------------------------- = 4034 kW
                                            B1 + B2                                                                   occurs for
                 Q· ch ,2 = Q· load – Q· ch ,1 = 1030 kW                                                                                                                                                                                     2
                                                                                                                         ·            a 0 ,i + a 1 ,i  t cwr – t chws  + a 2 ,i  t cwr – t chws 
     These loads lead to a total chiller power consumption of                                                            Q *ch ,i =   ----------------------------------------------------------------------------------------------------------    (35)
                                                                                                                                                                                       a 4 ,i
           Pch = Pch,1 + Pch,2 = 705.8 kW + 216.4 kW = 922.2 kW
     Individual chilled-water set points are determined from Equation (32)                                               The load determined from Equation (35) yields a maximum COP
   and are 6.1 and 9°C for chillers 1 and 2, respectively. Power consump-                                             whenever it is real and bounded between upper and lower limits.
   tion has increased slightly from the case of identical chiller set points                                          Otherwise, it can be assumed that the maximum COP occurs at full
   and variable flow.                                                                                                 load conditions. Typically, the maximum COP for centrifugal chill-
     Note that changing either flows or chilled-water set points compli-                                              ers occurs between about 40 and 80% and, for small multi-compres-
   cates overall system control as compared with loading the chillers with                                            sor or inverter drive chillers, between 15 and 40% of design load.
   fixed part-load ratios, and leads to relatively small savings.
                                                                                                                      COP increases as the temperature difference between the condenser
Order for Bringing Chillers Online and Off-Line                                                                       leaving water and chilled-water supply decreases. Equation (35)
                                                                                                                      could be applied online to determine the rank ordering of chillers to
   For chillers with similar efficiencies, the order in which chillers
                                                                                                                      bring online as a function of operating temperatures. However, it is
are brought online and off-line may be dictated by their cooling
                                                                                                                      often sufficient to use Equation (35) at the design temperature dif-
capacities and the desire to provide even runtimes. However, when-
                                                                                                                      ference and establish a chiller sequencing order at the design or
ever beneficial and possible, chillers should be brought online in an
                                                                                                                      commissioning stage.
order that minimizes the incremental increase in energy consump-
tion. At a given condition, the power consumption of any chiller can
                                                                                                                      Example 4. Determine the loads for maximum COP for two different
be evaluated using the correlation given by Equation (30), where the                                                     chillers at a chilled-water set point of 7°C and a condenser water
coefficients are determined using manufacturers’ data or in-situ                                                         return temperature of 27°C. Table 4 gives the design cooling capaci-
measurements. Then, the overall power consumption for all operat-                                                        ties and coefficients of the curve-fit of Equation (30) for the two chill-
ing chillers is                                                                                                          ers. Figure 16 shows the COPs of the two chillers determined from
                                                         N                                                               the correlations as a function of relative load (PLR) and temperature
                                        P ch =  P ch ,i                                                       (34)      difference (tcwr – tchws). These chillers have identical performance at
                                                                                                                         design conditions, but very different part-load characteristics because
                                                        i=1
                                                                                                                         of different methods used for capacity control.
    When additional chiller capacity is required (see the section on
Load Conditions for Bringing Chillers Online or Off-Line), the pro-                                                      Solution:
jected power of all valid chiller combinations should be evaluated                                                         Loading associated with the maximum COP for each chiller is deter-
using Equation (30), with the projected load determined by Equation                                                      mined using Equation (35) and the coefficients of Table 4. Power for
(27) for chillers with similar performance characteristics, or the solu-                                                 each chiller is then determined using Equation (30) and the COP fol-
tion of Equations (28) subject to the constraint in Equation (29) for                                                    lows directly. Results of the calculations are given in Table 5. The max-
chillers with significantly different performance characteristics.                                                       imum COP for chiller A is about 20% greater than that for chiller B at
Valid chiller combinations involve chillers that are not in alarm or                                                     the specified operating temperatures and should be brought online first.
locked out, and with load ratios between a low limit (e.g., 30%) and
100%. The best chiller combination to bring on line should result in                                                  Load Conditions for Bringing Chillers
the smallest increase (or largest decrease) in overall chiller power                                                  Online or Off-Line
consumption as estimated with Equations (34) and (30) with chiller                                                       In general, chillers should be brought online at conditions where
loading determined as outlined in the previous section. For systems                                                   the total power (including pumps and tower or condenser fans) of
with dedicated chilled-water and condenser water pumps and/or                                                         operating with the additional chiller would be less than without it.
cooling towers, the associated power of this equipment should be                                                      Conversely, a chiller should be taken off-line when the total power
added to Equation (30) to estimate the load of the chiller plus its aux-                                              of operating with that chiller would be less than with it. In practice,
iliary equipment. It is recommended that these estimates be per-                                                      the switch point for bringing a chiller online should be greater than
formed online using in-situ measurements of each chiller’s discharge                                                  that for bringing that same chiller off-line (e.g., 10%), to ensure sta-
chilled-water temperature and entering condenser water temperature,                                                   ble control. The optimal sequencing of chillers depends primarily
42.20                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)




                           Fig. 16   Chiller A and B Performance Characteristics for Maximum COP, Example 4

Table 4 Chiller Characteristics for Maximum COP, Example 4                    (e.g., 1 K) than set point, then the chilled-water flow is probably
 Variable           Unit               Chiller A         Chiller B
                                                                              insufficient and an additional chiller/pump combination could be
  ·                                                                           brought online. One advantage of this approach is that it is consis-
 Q ch ,des ,i       MW                 19.07             19.07                tent with the reset strategies for both fixed- and variable-speed
 a0,i               kW                 262.6             187.2                chilled-water systems.
 a1,i               kW/K               –45.65            173.1                   Chillers can be brought online or off-line with the following logic:
 a2,i               kW/K2               3.149            –1.398
 a3,i               kW/kW              –0.007 301        –0.1227              1. Evaluate the time-averaged values of the chilled-water supply
 a4,i               kW/kW2              0.000 003 271     0.000 008 944          temperature and overall cooling load over a fixed time interval
 a5,i               kW/(kW·K)           0.002 707        –0.002 322
                                                                                 (e.g., 5 min).
                                                                              2. If the chilled-water supply temperature is significantly greater
          Table 5   Results for Maximum COP, Example 4                           than the set point (e.g., 0.5 K), then bring the next chiller online.
                                                                                 Otherwise, go to step 3.
         Variable               Chiller A               Chiller B             3. Determine the time-averaged position of the cooling-coil water
         ·
        Q *ch ,i                13.65 MW                18.59 MW                 valves and corresponding discharge air temperatures for “repre-
                                                                                 sentative” air handlers.
        PLRi                      0.716                   0.975
        Pch,i                    1857 kW                 3038 kW
                                                                              4. If (a) the chilled-water supply set point is at its lower limit, (b)
                                                                                 more than one valve is saturated at 100% open, and (c) their cor-
        COPi                       7.35                    6.12
                                                                                 responding discharge air temperatures are significantly greater
                                                                                 than set point (e.g., 0.5 K), then bring another chiller/pump com-
on their part-load characteristics and the manner in which the chiller           bination online. Otherwise, go to step 5.
pumps are controlled.
                                                                              5. If the cooling load is significantly less (e.g., 10%) than the value
    Dedicated Pumps. Where individual condenser and chilled-                     associated with the first time interval after the last chiller was
water pumps are dedicated to the chiller, Braun et al. (1989b) and               brought online, then take that chiller off-line.
Hackner et al. (1985) showed that a chiller should be brought online
when the operating chillers reach their capacity. This conclusion is             Nondedicated Pumps. For systems without dedicated chiller
the result of considering both the chiller and pumping power in de-           pumps (e.g., variable-speed primary systems), the optimal load
termining optimal control. If pumping power is ignored, the optimal           conditions for bringing chillers online or off-line do not generally
chiller sequencing occurs when chiller efficiency is maximized at             occur at full chiller capacity. In determining optimal chiller switch
each load. Because maximum efficiency often occurs at part-load               points, ideally both chiller and pumping power should be consid-
conditions, the optimal point for adding or removing chillers may             ered because pressure drop characteristics and pumping change
occur when chillers are operating at less than their capacity. How-           when a chiller is brought online or off-line. However, approximate
ever, the additional pumping power required for bringing additional           values of optimal switch points may be estimated by considering
pumps online with the chiller usually offsets any reductions in over-         only chiller power.
all chiller power consumption associated with part-load operation.               A chiller should be brought online whenever it would reduce the
    When pumps are dedicated to chillers, situations may arise                overall chiller power or if the current chillers can no longer meet the
where chillers are operating at less than their capacity but chilled-         load (see previous section). A chiller should be added if the power
water flow to the cooling coils is insufficient to meet the building          consumption associated with (N + 1) chillers is significantly less
load. This generally results from inadequate design or improper               (e.g., 5%) than the current N chillers, with both conditions evaluated
maintenance. Under these circumstances, either some zone condi-               using Equation (34) with correlations of the form given in Equation
tions need to float to reduce the chilled-water set point (if possible),      (30), and sequencing and loading determined as outlined in previous
or an additional chiller needs to be brought online. Monitoring the           sections. Conversely, a chiller should be removed if the power con-
zone air-handler conditions is one way to detect this situation. If           sumption associated with the (N – 1) chillers is significantly less
(1) the chilled-water set point is at its lower limit, (2) any air-handler    (e.g., 5%) than the current N chillers. The decision to add or remove
water control valves are saturated at 100% open, and (3) their cor-           chillers is readily determined using the current load and operating
responding discharge air temperatures are significantly greater               temperatures.
Supervisory Control Strategies and Optimization                                                                                          42.21

   3.5     SIMPLIFIED STATIC OPTIMIZATION OF                                  The control defined by Equation (37) results in a minimum
                  COOLING PLANTS                                          power consumption if A is positive definite. If this condition holds
                                                                          and if the system power consumption is adequately correlated with
   Optimal supervisory control of cooling equipment may involve
                                                                          Equation (36), then Equation (37) dictates that the optimal continu-
determining the control that minimizes the total operating cost. For
                                                                          ous, free control variables vary as a nearly linear function of the
an all-electric system without significant storage, cost optimization
                                                                          uncontrolled variables. However, a different linear relationship (i.e.,
leads to minimization of power at each instant in time. Optimal con-
                                                                          different A, C, E, b, d, and g) applies to each feasible combination
trol depends on time, albeit indirectly through changing cooling
                                                                          of discrete control modes defined by M. The minimum cost associ-
requirements and ambient conditions. In this section, the static opti-
                                                                          ated with each mode combination must be computed from Equation
mization methods described in the Methods section are simplified
                                                                          (40) and compared to identify the global minimum.
and applied to cooling.
                                                                              Uncontrolled Variables. As mentioned, optimal control vari-
Simplified System-Based Optimization Approach                             ables primarily depend on ambient wet-bulb temperature (or dry-
                                                                          bulb temperature in the case of air-cooled chillers) and total
    The component-based optimization method presented by Braun
                                                                          chilled-water load. The load affects the heat transfer requirements
et al. (1989a) described in the Methods section was used to develop
                                                                          for all heat exchangers, whereas the wet-bulb temperature affects
a simpler method for determining optimal control. The method
                                                                          chilled- and condenser water temperatures necessary to achieve a
involves correlating overall cooling plant power consumption using
                                                                          given heat transfer rate. As discussed in the section on Supervisory
a quadratic functional form. Minimizing this function leads to linear
                                                                          Control Strategies, cooling coil heat transfer depends on the coil
control laws for control variables in terms of uncontrolled variables.
                                                                          entering wet-bulb temperature. However, this reduces to an ambi-
The technique may be used to tune parameters of the cooling tower
                                                                          ent wet-bulb temperature dependence for a given ventilation mode
and chilled-water reset strategies presented in the section on Super-
                                                                          (e.g., minimum outside air or economizer) and fixed zone condi-
visory Control Strategies. It may also be used to define strategies for
                                                                          tions. Thus, separate cost functions are necessary for each ventila-
supply air temperature reset for VAV systems and flow control for
                                                                          tion mode, with load and ambient wet bulb as uncontrolled
variable-speed condenser water pumps.
                                                                          variables. Alternatively, for a specified ventilation strategy (e.g.,
    In the vicinity of any optimal control point, plant power con-
                                                                          the economizer strategy from the section on Supervisory Control
sumption may be approximated as a quadratic function of the con-
                                                                          Strategies), three uncontrolled variables could be used for all ven-
tinuous control variables for each of the operating modes (i.e.,
                                                                          tilation modes: load, ambient wet-bulb temperature, and average
discrete control mode). A quadratic function also correlates power
                                                                          cooling-coil inlet wet-bulb temperature.
consumption in terms of uncontrolled variables (i.e., load, ambient
                                                                              For radiant cooling systems, if latent cooling is handled by pack-
temperature) over a wide range of conditions. This leads to the fol-
                                                                          age dehumidifying equipment (e.g., a dedicated outdoor air sys-
lowing general functional relationship between overall cooling
                                                                          tem), the chilled-water set point can be raised well above what is
plant power and the controlled and uncontrolled variables:
                                                                          needed for dehumidification and the main chiller will operate more
        J(f, M, u) = uT Au + bTu + fTCf + dT f + fT Eu + g        (36)    efficiently. Gayeski et al. (2011a) and Katipamula et al. (2010a)
                                                                          show that part-load efficiency may benefit greatly from using opti-
where J is the total plant power, u is a vector of continuous and free    mal chilled-water flow rate and temperature in response to part-load
control variables, f is a vector of uncontrolled variables, M is a vec-   ratio.
tor of discrete control variables, and the superscript T designates the       Additional uncontrolled variables that could be important if var-
transpose vector. A, C, and E are coefficient matrices, b and d are       ied over a wide range are the individual-zone latent-to-sensible load
coefficient vectors, and g is a scalar. The empirical coefficients of     ratios and the ratios of individual sensible zone loads to the total
this function depend on the operating modes so that these constants       sensible loads for all zones. However, these variables are difficult to
must be determined for each feasible combination of discrete con-         determine from measurements and are of secondary importance.
trol modes, M.                                                                Free Control Variables. The number of independent or “free”
   A solution for the optimal control vector that minimizes power         control variables in the optimization can be reduced significantly by
may be determined analytically by applying the first-order condi-         using the simplified strategies presented in the section on Supervi-
tion for a minimum. Equating the Jacobian of Equation (36) with           sory Control Strategies. For instance, the optimal static pressure set
respect to the control vector to zero and solving for the optimal con-    point for a VAV system should keep at least one VAV box fully open
trol set points gives                                                     and should not be considered as a free optimization variable. Simi-
                                                                          larly, supply air temperature for a constant-air-volume (CAV) sys-
                          u* = k + Kf                             (37)    tem should be set to minimize reheat. Additional near-optimal
                                                                          guidelines were presented for sequencing of cooling tower fans,
where                                                                     sequencing of chillers, loading of chillers, reset of pressure differ-
                                                                          ential set point for variable-speed pumping, and chilled-water reset
                          k = –A–1b/2                             (38)    with fixed-speed pumping. Furthermore, Braun et al. (1989b)
                                                                          showed that using identical supply air set points for multiple air han-
                          K = –A–1E/2                             (39)    dlers gives near-optimal results for VAV systems.
                                                                              For all variable-speed auxiliary equipment (i.e., pumps and
The cost associated with unconstrained control of Equation (37) is
                                                                          fans), the free set-point variables to use in Equation (1) could be
                      J* = f T f + T f + τ                      (40)    reduced to the following: (1) supply air set temperature, (2) chilled-
                                                                          water set temperature, (3) tower airflow relative to design capacity,
where                                                                     and (4) condenser water flow relative to design capacity. All other
                                                                          continuous supervisory control variables are dependent on these
                       = KT Ak + EK + C                          (41)    variables with the simplified strategies presented in the section on
                                                                          Supervisory Control Strategies.
                    = 2KAk + Kb + Ek + d                         (42)        Some of the dependent control variables may be discrete control
                                                                          variables. For instance, variable-flow pumping may be imple-
                      τ = KT Ak + bT k + g                        (43)    mented with multiple fixed- and variable-speed pumps, where the
42.22                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

number of operating pumps is a discrete variable that changes when          by Equation (37) if the load and wet bulb are the only uncontrolled
a variable-speed pump reaches its capacity. These discrete changes          variables. The coefficients of the minimum cost function can then be
could lead to discrete changes in cost because of changes in overall        determined from system measurements with the linear control law
pump efficiency. However, this has a relatively small effect on over-       in effect. The disadvantage of this approach is that there is no direct
all power consumption and may be neglected in fitting the overall           way to handle physical constraints on the controls.
cost function to changes in the control variables.                             Summary and Constraint Implementation. The methodology
    Some discrete control variables may also be independent vari-           for determining the near-optimal control of a chilled-water system
ables. In general, different cost functions arise for all operating         may be summarized as follows:
modes consisting of each possible combination of discrete control
                                                                            1. Change the chiller operating mode if system operation is at the
variables. With all variable-speed pumps and fans, the only signifi-
                                                                               limits of chiller operation (near surge or maximum capacity).
cant discrete control variable is the number of operating chillers.
                                                                            2. For the current set of conditions (load and wet bulb), estimate the
Then, optimization involves determining optimal values of only
                                                                               feasible modes of operation M that avoid operating the chiller
four continuous control variables for each of the feasible chiller
                                                                               and condenser pump at their limits.
modes. A chiller mode defines which of the available chillers are to
                                                                            3. For the current operating mode, determine optimal values of the
be online. The chiller mode giving the minimum overall power con-
                                                                               continuous controls using Equation (37).
sumption represents the optimum. For a chiller mode to be feasible,
                                                                            4. Determine a constrained optimum if controls exceed their
the specified chillers must operate safely within their capacity and
                                                                               bounds.
surge limits. In practice, avoid abrupt changes in the chiller modes;
                                                                            5. Repeat steps 3 and 4 for each feasible operating mode.
large chillers should not be cycled on or off except when the savings
                                                                            6. Change the operating mode if the optimal cost associated with
associated with the change are significant.
                                                                               the new mode is significantly less than that associated with the
    Using fixed-speed equipment reduces the number of free contin-
                                                                               current mode.
uous control variables. For instance, supply air temperature is
                                                                            7. Change the values of the continuous control variables. When
removed as a control variable for CAV systems, and chilled-water
                                                                               treating multiple-speed fan control with a continuous variable,
temperature is not included for fixed-speed chilled-water pumping.
                                                                               use the discrete control closest to the optimal continuous value.
However, for multiple chilled-water pumps not dedicated to chill-
ers, the number of operating pumps can become a free discrete con-             If the linear optimal control Equation (37) is directly determined
trol variable. Similarly, for multiple fixed-speed cooling tower fans       from optimal control results, then the constraints on controls may be
and condenser water pumps, each of the discrete combinations can            handled directly. Otherwise, a simple solution is to constrain the
be considered as a separate mode. However, for multiple cooling             individual control variables as necessary and neglect the effects of
tower cells with multiple fan speeds, the number of possible com-           the constraints on the optimal values of the other controls and the
binations may be large. A simpler approach that works satisfactorily        minimum cost function. The variables of primary concern for con-
is to treat relative flows as continuous control variables during the       straints are the chilled-water and supply air set temperatures. These
optimization and to select the discrete relative flow that is closest to    controls must be bounded for proper comfort and safe operation of
the optimal value. At least three relative flows (discrete flow modes)      the equipment. On the other hand, cooling tower fans and condenser
are necessary for each chiller mode to fit the quadratic cost function.     water pumps should be sized so the system performs efficiently at
The number of possible sequencing modes for fixed-speed pumps is            design loads, and constraints on control of this equipment should
generally much more limited than that for cooling tower fans, with          only occur under extreme conditions.
two or three possibilities (at most) for each chiller mode. In fact,           The optimal value of the chilled-water supply temperature is
with many current designs, individual pumps are physically coupled          coupled to the optimal value of the supply air temperature, so decou-
