with chillers, and it is impossible to operate more or fewer pumps          pling these variables in evaluating constraints is generally not justi-
than the number of operating chillers. Thus, it is generally best to        fied. However, optimization studies indicate that when either
treat the control of fixed-speed condenser water pumps with a set of        control is operated at a bound, the optimal value of the other free
discrete control possibilities rather than use a continuous control         control is approximately bounded at a value that depends only on
approximation.                                                              the ambient wet-bulb temperature. The optimal value of this free
    Training. The coefficients of Equation (36) must be determined          control (either chilled-water or supply air set point) may be esti-
empirically, and a variety of approaches have been proposed. One            mated at the load at which the other control reaches its limit. Cou-
approach is to apply regression techniques directly to measurements         pling between optimal values of the chilled-water and condenser
of total power consumption. Because the cost function is linear with        water loop controls is not as strong; interactions between constraints
respect to the empirical coefficients, linear regression techniques         on these variables may be neglected.
may be used. A set of experiments can be performed over the                    Case Studies. Braun et al. (1987) correlated the power con-
expected range of operating conditions. Large amounts of data that          sumption of the Dallas-Ft. Worth airport chiller, condenser pumps,
include the entire range must be taken to account for measurement           and cooling tower fans with the quadratic cost function given by
uncertainty. The regression could possibly be performed online              Equation (40) and showed good agreement with data. Because the
using least-squares recursive parameter updating (Ljung and Söder-          chilled-water loop control was not considered, the chilled-water set
ström 1983). However, precautions should be taken to ensure that            point was treated as a known uncontrolled variable. The discrete
the matrix A is positive definite, which guarantees a minimum. If           control variables associated with the four tower cells with two-
system power is relatively “flat,” automated methods could generate         speed fans and the three condenser pumps were treated as con-
coefficients that produce a maximum in power consumption rather             tinuous control variables. The optimal control determined by the
than a minimum (Brandemuehl and Bradford 1998).                             near-optimal Equation (37) also agreed well with that determined
    Rather than fitting empirical coefficients of the system-cost func-     using a nonlinear optimization applied to a detailed simulation of
tion of Equation (36), the coefficients of the optimal control Equa-        the system.
tion (37) and the minimum-cost function of Equation (40) may be                In subsequent work, Braun et al. (1989a) considered complete
estimated directly. At a limited set of conditions, optimal values of       system simulations (cooling plant and air handlers) to evaluate the
the continuous control and free variables may be estimated through          performance of the quadratic, system-based approach. A number
trial-and-error variations. Only three independent conditions are           of different system characteristics were considered. Figures 17,
necessary to determine coefficients of the linear control law given         18, 34, and 35 show comparative results between the controls as
Supervisory Control Strategies and Optimization                                                                                         42.23

determined with the component- and system-based methods for a            nonlinearity of the condenser loop controls is partly due to the con-
range of loads, for a relatively low and high ambient wet-bulb tem-      straints imposed on the chilled-water set temperature. However, this
perature (16 and 27°C).                                                  effect is not very significant. Figures 18 and 35 also suggest that the
    In Figures 17 and 34, optimal values of the chilled-water and        optimal condenser loop control is not very sensitive to ambient wet-
supply air temperatures are compared for a system with variable air      bulb temperature.
and water flow. The near-optimal control equation provides a good
fit to the optimization results for all conditions considered. The       Static Optimization for Cooling Plants
chilled-water temperature was constrained between 3 and 13°C,                The cooling system illustrated in Figure 1 of the Methods section
while the supply air set point was allowed to float freely. Figures 17   depicts multiple chillers, cooling towers, and pumps providing
and 34 show that, for the conditions where the chilled-water tem-        chilled water to air-handling units to cool air that is supplied to
perature is constrained, the optimal supply air temperature is also      building zones. Although cooling needs at any given time may be
nearly bounded at a value that depends on the ambient wet bulb.          met with different modes of operation and set points only one set of
    Optimal relative cooling tower air and condenser water flow          controls and mode results in minimum power consumption. This
rates are compared in Figures 18 and 35 for a system with variable-      optimal control point results from trade-offs between the energy
speed cooling tower fans and condenser water pumps. Although the         consumption of different components. For instance, increasing the
optimal controls are not exactly linear functions of the load, the       number of cooling tower cells (or increasing fan speeds) increases
linear control equation provides an adequate fit. The differences in     fan power but reduces chiller power because the temperature of the
these controls result in insignificant differences in overall power      water supplied to the chiller’s condenser is decreased. Similarly,
consumption, because, as discussed in the background section, the        increasing condenser water flow by adding pumps (or increasing
optimum is extremely flat with respect to these variables. The           pump speed) decreases chiller power but increases pump power.
                                                                             Similar trade-offs exist for the chilled-water loop variables of
                                                                         systems with variable-speed chilled-water pumps and air handler
                                                                         fans. For instance, increasing the chilled-water set point reduces
                                                                         chiller power but increases pump power because greater flow is
                                                                         needed to meet the load. Increasing the supply air set point increases
                                                                         fan power, but decreases pump power.
                                                                             Figure 19 illustrates the sensitivity of the total power consump-
                                                                         tion to condenser water-loop controls [from Braun et al. (1989b)]
                                                                         for a single chiller load, ambient wet-bulb temperature, and chilled-
                                                                         water supply temperature. Contours of constant power consumption
                                                                         are plotted versus cooling tower fan and condenser water pump
                                                                         speed for a system with variable-speed fans and pumps. Near the
                                                                         optimum, power consumption is not sensitive to either of these con-
                                                                         trol variables, but increases significantly away from the optimum.
                                                                         The rate of increase in power consumption is particularly large at
                                                                         low condenser pump speeds. A minimum pump speed is necessary
                                                                         to overcome the static pressure associated with the height of the
                                                                         water discharge in the cooling tower above the sump. As the pump
                                                                         speed approaches this value, condenser flow approaches zero and
                                                                         chiller power increases dramatically. A pump speed that is too high
                                                                         is generally better than one that is too low. The broad area near the
 Fig. 17    Comparisons of Optimal Supply Air Temperature




                                                                              Fig. 19   Example Chiller Plant Power Contours for
 Fig. 18   Comparisons of Optimal Condenser Pump Control                                Condenser-Loop Control Variables
42.24                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

optimum indicates that, for a given load, the optimal setting does not           In addition to the set points used by local-loop controllers, some
need to be accurately determined. However, optimal settings change           operational modes can affect performance. For instance, significant
significantly when there are widely varying chiller loads and ambi-          energy savings are possible when a system is properly switched over
ent wet-bulb temperature.                                                    to an economizer cycle. At the onset of economizer operation,
    Figure 20 illustrates the sensitivity of power consumption to            return dampers are closed, outdoor air dampers are opened, and the
chilled-water and supply air set-point temperatures for a system with        maximum possible outdoor air is supplied to cooling coils. Two dif-
variable-speed chilled-water pumps and air handler fans (Braun et al.        ferent types of switchover are typically used: (1) dry-bulb and (2)
1989b). Within about 2 K of the optimum values, power consump-               enthalpy. With a dry-bulb economizer, the switchover occurs when
tion is within 1% of the minimum. Outside this range, sensitivity to         the ambient dry-bulb temperature is less than a specified value, typ-
the set points increases significantly. The penalty associated with          ically between 13 and 18°C. With an enthalpy economizer, the swi-
operation away from the optimum is greater in the direction of               tchover typically happens when the outdoor enthalpy (or wet-bulb
smaller differences between the supply air and chilled-water set             temperature) is less than the enthalpy (or wet-bulb temperature) of
points. As this temperature difference is reduced, the required flow of      the return air. Although the enthalpy economizer yields lower over-
chilled water to this coil increases and the chilled-water pumping           all energy consumption, it requires wet-bulb temperature or dry-
power is greater. For a given chilled-water or supply air temperature,       bulb and relative humidity measurements.
the temperature difference is limited by the heat transfer characteris-          Another important operation mode is the sequencing of chillers
tics of the coil. As this limit is approached, the required water flow       and pumps. Sequencing defines the order and conditions associated
and pumping power would become infinite if the pump speed were               with bringing equipment online or off-line. Optimal sequencing
not constrained. It is generally better to have too large rather than too    depends on the individual design and part-load performance char-
small a temperature difference between the supply air and chilled-           acteristics of the equipment. For instance, more-efficient chillers
water set points.                                                            should generally be brought online before less-efficient ones. Fur-
    For constant chilled-water flow, trade-offs in energy use with           thermore, the conditions where chillers and pumps should be
chilled-water set point are very different than for variable-flow            brought online depend on their performance characteristics at part-
systems. Increasing the chilled-water set point reduces chiller              load conditions.
power consumption, but has little effect on chilled-water pumping                Figure 21 shows an example of optimal system performance (i.e.,
energy. Therefore, the benefits of chilled-water temperature reset           optimal set-point choices) for different combinations of chillers and
are more significant than for variable-flow systems (although vari-          fixed-speed pumps in parallel as a function of load relative to the
able-flow systems use less energy). For constant chilled-water               design load for a given ambient wet-bulb temperature. For this sys-
flow, the minimum-cost strategy is to raise the chilled-water set            tem [from Braun et al. (1989b)], each component (chillers, chilled-
point to the highest value that will keep all discharge air temper-          water pumps, and condenser water pumps) in each parallel set is
atures at their set points and keep zone humidities within accept-           identical and sized to meet half of the design requirements. The best
able bounds.                                                                 performance occurs at about 25% of the design load with one chiller
    For constant-volume (CAV) air-handling systems, trade-offs in            and pump operating. As load increases, system COP decreases
energy use with supply air set point are also very different than for        because of decreasing chiller COP and a nonlinear increase in the
variable-air-volume systems. Increasing the supply air set point for         power consumption of cooling tower and air handler fans. A second
cooling reduces both the cooling load and reheat required, but does          chiller should be brought online at the point where the overall COP
not change fan energy. Again, the benefits of supply air temperature         of the system is the same with or without the chiller. For this system,
reset for CAV systems are more significant than for VAV systems              this optimal switch point occurs at about 38% of the total design load
(although VAV systems use less energy). In general, the set point for        or about 75% of the individual chiller’s capacity. The optimal switch
a CAV system should be at the highest value that will keep all zone          point for bringing a second condenser and chilled-water pump online
temperatures at their set points and all humidities within acceptable        occurs at a much higher relative chilled load (0.62) than the switch
limits.                                                                      point for adding or removing a chiller (0.38). However, pumps are
                                                                             typically sequenced with chillers (i.e., they are brought online
                                                                             together). In this case, Figure 21 shows that the optimal switch point




 Fig. 20 Example Chiller Plant Power Contours for Chilled-                              Fig. 21 Example of Effect of Chiller and
           Water and Supply Air Temperatures                                           Pump Sequencing on Optimal Performance
Supervisory Control Strategies and Optimization                                                                                            42.25

for bringing a second chiller online (with pumps) is about 50% of the      between zones may also be important if they change significantly
overall design load or at the design capacity of the individual chiller.   over time.
This is generally the case for sequencing chillers with dedicated             Generally, optimal chilled-water and supply air temperatures
pumps.                                                                     decrease with increasing load for a fixed ambient wet-bulb temper-
   In most cases, zone humidities are allowed to float between upper       ature and increase with increasing ambient wet-bulb temperature
and lower limits dictated by comfort (see Chapter 9 of the 2013            for a fixed load. Furthermore, optimal cooling tower airflow and
ASHRAE Handbook—Fundamentals). However, VAV systems can                    condenser water flow rates increase with increasing load and ambi-
control zone humidity and temperature simultaneously. For a zone           ent wet-bulb temperature.
being cooled, equipment operating costs are minimized when the                Performance Comparisons for Supervisory Control Strate-
zone temperature is at the upper bound of the comfort region. How-         gies. Optimization of plant operation is most important when loads
ever, operating simultaneously at the upper limit of humidity does         vary and when operation is far from design conditions for a signifi-
not minimize operating costs. Figure 22 shows an example compar-           cant period. Various strategies are used for chilled-water systems at
ison of system COP and zone humidity associated with fixed and             off-design conditions. Commonly, the chilled-water and supply air
free-floating zone humidity as a function of the relative load [from       set-point temperatures are changed only according to the ambient
Braun et al. (1989b)]. Over the range of loads, allowing the humidity      dry-bulb temperature. In some systems, cooling tower airflow and
to float within the comfort zone produces a lower cost and zone            condenser water flow are not varied in response to changes in the
humidity than setting the humidity at the highest acceptable value.        load and ambient wet-bulb temperature. In other systems, these flow
The largest differences occur at the highest loads. Operation with the     rates are controlled to maintain constant temperature differences
zone at the upper humidity bound results in lower latent loads than        between cooling tower outlet and ambient wet-bulb temperature
with a free-floating humidity, but this humidity control constraint        (approach) and between cooling tower inlet and outlet (range), re-
requires a higher supply air temperature, which in turn results in         gardless of load and wet-bulb temperature. Although these strategies
greater air-handler power consumption. For minimum energy costs,           seem reasonable, they do not generally minimize operating costs.
the humidity should be allowed to float freely within the bounds of           Figure 23 shows a comparison of the COPs for optimal control
human comfort.                                                             and three alternative strategies as a function of load for a fixed ambi-
   Effects of Load and Ambient Conditions on Optimal Super-                ent wet-bulb temperature. This system [from Braun et al. (1989b)]
visory Control. When the ratio of individual zone loads to total load      incorporated the use of variable-speed pumps and fans. The three
does not change significantly with time, the optimal control vari-         strategies are
ables are functions of the total sensible and latent gains to the zones
and of the ambient dry- and wet-bulb temperatures. For systems             • Fixed chilled-water and supply air temperature set points (4.5 and
with wet cooling towers and climates where moisture is removed               11°C, respectively), with optimal condenser-loop control
from conditioned air, the effect of the ambient dry-bulb temperature       • Fixed tower approach and range (3 and 6.5 K, respectively), with
alone is small because air enthalpy depends primarily on wet-bulb            optimal chilled-water loop control
temperature, and the performance of wet-surface heat exchangers is         • Fixed set points, approach, and range
driven primarily by the enthalpy difference. Typically, zone latent            Because the fixed values were chosen to be optimal at design
gains are on the order of 15 to 25% of the total zone gains, and           conditions, differences in performance for all strategies are minimal
changes in latent gains have a relatively small effect on performance      at high loads. However, at part-load conditions, Figure 23 shows
for a given total load. Consequently, in many cases optimal super-         that the savings associated with the use of optimal control can
visory control variables depend primarily on ambient wet-bulb tem-         become significant. Optimal control of the chilled-water loop
perature and total chilled-water load. However, load distributions         results in greater savings than that for the condenser loop for part-
                                                                           load ratios less than about 50%. The overall savings over a cooling
                                                                           season depend on the time variation of the load. If the cooling load
                                                                           is relatively constant and near the design load, fixed values of tem-
                                                                           perature set points, approach, and range could be chosen to give




        Fig. 22 Example Comparison of Free-Floating                                Fig. 23    Comparisons of Optimal Control with
                   and Fixed Humidity                                                        Conventional Control Strategies
42.26                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

near-optimal performance. However, for typical building loads with          Below about 70% of full-load conditions, there is a 15% difference
significant daily and seasonal variations, the penalty for using a          in total energy consumption between single-speed and variable-
fixed set-point control strategy is typically in the range of 5 to 20%      speed fans. Between two-speed and variable-speed fans, the differ-
of the cooling system energy.                                               ences are much smaller, about 3 to 5% over the entire range.
   Even greater energy savings are possible with economizer con-               Fixed-speed pumps that are sized to give proper flow to a chiller
trol and discharge air temperature reset with constant-volume sys-          at design conditions are oversized for part-load conditions. Thus,
tems. Kao (1985) investigated the effect of different economizer and        the system will have higher operating costs than with a variable-
supply air reset strategies on both heating and cooling energy use for      speed pump of the same design capacity. Multiple pumps with dif-
CAV, VAV, and dual-duct air-handling systems for four different             ferent capacities have increased flexibility in control, and using a
buildings. The results indicated that substantial improvements in a         smaller fixed-speed pump for low loads can reduce overall power
building’s energy use may be obtained.                                      consumption. The optimal performance for variable-speed and
   Variable- Versus Fixed-Speed Equipment. Using variable-                  fixed-speed pumps applied to both the condenser and chilled-water
speed motors for chillers, fans, and pumps can significantly reduce         flow loops is shown in Figure 26 (Braun et al. 1989b). Large fixed-
energy costs but can also complicate the problem of determining             speed pumps were sized for design conditions; the small pumps
optimal control. The overall savings from using variable-speed equip-       were sized to have one-half the flow capacity of the large pumps.
ment over a cooling season depend on the time variation of the load.        Below about 60% of full-load conditions, a variable-speed pump
Typically, using variable-speed drives reduces equipment operating          showed a significant improvement over the use of a single, large
costs 20 to 50% compared to equipment with fixed-speed drives.              fixed-speed pump. With the addition of a small fixed-speed pump,
   Figure 24 gives the overall optimal system performance for a             improvements with the variable-speed pump were significant at
cooling plant with either variable- or fixed-speed, variable-vane con-      about 40% of the maximum load.
trol of a centrifugal chiller. At part-load conditions, the system COP
associated with using a variable-speed chiller is improved as much as
25%. However, the power requirements are similar at conditions
associated with peak loads, because at full load the vanes are wide
open and the speed under variable-speed control and fixed-speed
operation is the same. The results in Figure 24 are from a single case
study of a large chilled-water facility at the Dallas/Ft. Worth Airport
(Braun et al. 1989b), constructed in the mid-1970s, where the exist-
ing chiller was retrofitted with a variable-speed drive. Differences in
performance between variable- and fixed-speed chillers may be
smaller for current equipment.
   The most common design for cooling towers places multiple
tower cells in parallel with a common sump. Each tower cell has a
fan with one, two, or possibly three operating speeds. Although
multiple cells with multiple fan settings offer wide flexibility in con-
trol, using variable-speed tower fans can provide additional
improvements in overall system performance. Figure 25 shows an
example comparison of optimal performance for single-speed, two-
speed, and variable-speed tower fans as a function of load for a
given wet-bulb temperature for a system with four cells (Braun et al.
1989b). The variable-speed option results in higher COP under all
conditions. In contrast, for discrete fan control, the tower cells are       Fig. 25     Example Comparison of One-, Two-, and Variable-
isolated when their fans are off and the performance is poorer.                          Speed Fans for Four-Cell Cooling Tower




         Fig. 24 Example of Optimal Performance for                                    Fig. 26 Example of Optimal Performance for
               Variable- and Fixed-Speed Chillers                                            Variable- and Fixed-Speed Chillers
Supervisory Control Strategies and Optimization                                                                                          42.27

    Fan energy consumed by VAV systems is strongly influenced by          incentives can be significant, depending on location, and are often
the device used to vary the airflow. Centrifugal fans with variable-      the most important factor affecting an optimal control strategy for
speed drives typically provide the most energy-efficient perfor-          systems with thermal storage.
mance. Brothers and Warren (1986) compared the fan energy con-
sumption for a typical office building in various U.S. locations. The     Cooling Systems with Discrete Thermal Storage
analysis focused on centrifugal and vaneaxial fans with three typi-           Chapter 51 of the 2012 ASHRAE Handbook—HVAC Systems
cal flow modulation devices: (1) dampers on the outlet side of the        and Equipment describes several possible storage media and system
fan, (2) inlet vanes on the fan, and (3) variable-speed control of the    configurations for discrete thermal storage. Figure 27 depicts a
fan motor. In all locations, the centrifugal fan used less energy than    generic storage system coupled to a cooling system and a building
the vaneaxial fan. Vaneaxial fans have higher efficiencies at the         load. The storage medium could be chilled water, ice or some other
full-load design point, but centrifugal fans have better off-design       phase change material. Cooling equipment charges (operates at low
characteristics that lead to lower annual energy consumption. For a       temperatures to make ice) during unoccupied periods when the cost
centrifugal fan, inlet vane control saved about 20% of the energy         of electricity is low. During times of occupancy and higher electric
compared to damper control. Variable-speed control produced               rates, ice is melted (storage discharging) as the storage meets all or
average savings of 57% compared to inlet vane control.                    part of the building load in combination with the primary cooling
    Hybrid Cooling Plants. Hybrid cooling plants use a combina-           equipment. Stratified water storage is charged and discharged from
tion of chillers that are powered by electricity and natural gas. Braun   the bottom (cold end) of the tank, with water returning from the load
(2007a) developed a set of near-optimal operating strategies for          to the top of the tank during discharge and returning from the top of
hybrid cooling plants to reduce operating costs. Operating cost min-      the tank to the chiller during charging.
imization for hybrid plants must account for effects of electrical and        The primary control variables for the thermal storage systems
gas energy costs, electrical demand costs, and differences in main-       depicted in Figure 27 are the rate of (1) energy removal from storage
tenance costs associated with different chillers. Control strategies      by the cooling system (charging rate) and (2) energy addition
for hybrid cooling plants were developed by separating hourly             because of the load (discharging rate). Determining the optimal
energy cost minimization from the problem of determining trade-           charging and discharging rates differs considerably from determin-
offs between monthly energy and demand costs. A demand con-               ing optimal set points for cooling plants that do not have storage.
straint was set for each month, based on a heuristic strategy, and        With thermal storage, control decisions (i.e., charging and discharg-
energy cost optimal strategies that attempted to satisfy the demand       ing rates) determined for the current hour affect costs and control
constraint were applied for cooling tower and chiller control at each     decisions for several hours in the future. Optimal control of thermal
decision interval. Simulated costs associated with the individual         storage systems involves finding a sequence of charging and dis-
control strategies compared well with costs for optimal control.          charging rates that minimizes the total cost of providing cooling
    Moreover, Braun (2007b) presented an algorithm for determin-          over an extended period of time, such as a day, and requires fore-
ing cooling tower fan settings in hybrid plants in response to load-      casting and application of dynamic optimization techniques. Con-
ings on individual chillers. Parameters of the algorithm were             straints include limits on charging and discharging rates. The
evaluated using design information for the chillers and cooling           optimal control sequence results from trade-offs between the costs
tower fans. In addition to reducing operating costs, use of the open-     of cooling the storage during off-peak hours and the cost of meeting
loop control strategy simplifies the control and improves the stabil-     the load during on-peak hours. Without utility incentives to use elec-
ity of tower control compared with using a constant condenser water       tricity at night, optimal control generally minimizes use of ice stor-
supply or approach to wet-bulb. Simulated plant cooling costs asso-       age because the cooling equipment operates less efficiently while
ciated with the algorithm were compared with costs for optimized          charging at low temperatures. For building thermal mass systems,
settings, and were within 1% of the minimum costs. The developed          precooling increases heat gains from the ambient to the building.
control method is general, in the sense that it also applies to cooling   Close attention to system design and supervisory control is essential
plants that have all-electric or all-natural-gas chillers.                if this penalty is to be offset by potentially more efficient operation
                                                                          of the chiller at higher chilled-water and lower average heat rejec-
  3.6   DYNAMIC OPTIMIZATION FOR COOLING                                  tion (night operation) temperatures.
           USING DISCRETE STORAGE
   Thermal storage systems allow part or all of the cooling load to
be shifted from on-peak to off-peak hours. Discrete cool storage
systems typically use water or ice in unpressurized tanks as the ther-
mal storage medium. Charging and discharging rates can be con-
trolled from zero to a maximum design rate, which in some cases
may equal the design load. In building structure (passive) storage,
the building thermal mass is the storage medium; charging and dis-
charging are accomplished by adjusting space temperatures over a
relatively narrow range. Thermally active building systems (TABS),
on the other hand, use structural elements with embedded pipes
(e.g., radiant floor slabs) to promote controllable charging from
within the mass. Conventional TABS relies on passive (uncon-
trolled) discharge. An active discharge mode has recently been dem-
onstrated in a 250 m2 occupied building. Phase-change materials
may be used to increase the capacity of passive or TAB systems.
   Utility incentives encouraging use of thermal storage are gener-
ally in the form of time-varying energy and peak demand charges.
The commercial consumer is charged more for energy during the
daytime, and is also levied an additional charge each month based                   Fig. 27 Generic Storage System for Cooling
on the peak power consumption during the on-peak period. These                         (Arrows Show Direction of Heat Flow)
42.28                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                               The best control strategy for a given day is a function of several
                                                                           factors, including utility rates, load profile, chiller characteristics,
                                                                           storage characteristics, and weather. For a utility rate structure that
                                                                           includes both time-of-use energy and demand charges, the optimal
                                                                           strategy can depend on variables that extend over a monthly time
                                                                           scale. Consider the charges typically associated with electrical use
                                                                           within a building. The first charge is the total cost of energy use for
                                                                           the building over the billing period, which is usually a month. Typ-
                                                                           ically, the energy cost rate varies according to time of use, with high
                                                                           rates during the daytime on weekdays and low costs at night and on
                                                                           weekends. The second charge, the building demand cost, is the
                                                                           product of the peak power consumption during the billing period
                                                                           and the demand cost rate for that stage. The demand cost rate can
                                                                           also vary with time of day, with higher rates for on-peak periods. To
          Fig. 28   Schematic of an Ice Storage System                     determine a control strategy for charging and discharging storage
                                                                           that minimizes utility costs for a given system, it is necessary to per-
    Online optimal control of thermal storage, like other HVAC opti-       form a minimization of the total cost over the entire billing period
mal control schemes, is rarely implemented because of the high ini-        because of the demand charge. An even more complicated cost opti-
tial costs associated with sensors (e.g., power) and software              mization results if the utility rate includes ratchet clauses, whereby
implementation. However, heuristic control strategies have been            the demand charge is the maximum of the monthly peak demand
developed that provide near-optimal performance under most cir-            cost and some fraction of the previous monthly peak demand cost
cumstances. The following sections provide background on devel-            within the cooling season. In either case, it is not worthwhile to per-
oping control strategies for ice storage and building thermal mass.        form an optimization over time periods longer than those for which
Detailed descriptions of some specific control strategies are given in     reliable forecasts of cooling requirements or ambient conditions
the Supervisory Control Strategies section of this chapter.                could be performed (e.g., 1 day). It is therefore important to have
    Ice Storage. This section emphasizes ice storage applications,         simple control strategies for charging and discharging storage over
although much of the information applies to chilled-water storage as       a daily cycle.
well. Figure 28 shows a schematic of a typical ice storage system.             The following control strategies for limiting cases provide fur-
The system consists of one or more chillers, cooling tower cells,          ther insight:
condenser water pumps, chilled-water/glycol distribution pumps,
ice storage tanks, and valves for controlling charging and discharg-       • If the demand cost rate is zero and the energy cost rate does not
ing modes of operation. Ice is made at night and used during the day         vary with time, minimizing cost is equivalent to minimizing total
to provide part of a building’s cooling requirements; the storage is         electrical energy use. In general, cooling plant efficiency is lower
not sized to handle the full on-peak load requirement on the design          when it is being used to make ice than when it is providing cooling
day. Typically, in a load-leveling scheme, the storage and chiller           for the building. Thus, in this case, the optimal strategy for mini-
capacity are sized such that chiller operates at full capacity during        mum energy use minimizes the use of storage. This approach is
the on-peak period on the design day.                                        used by chiller-priority control, the most common control strat-
    Typical modes of operation for the system in Figure 28 are as            egy for partial ice storage systems.
follows:                                                                   • If the demand cost rate is zero but energy costs are higher during
                                                                             on-peak than off-peak periods, minimizing cost then involves
• Storage charging mode: Typically, charging (i.e., ice making)              trade-offs between energy use and energy cost rates. For rela-
  only occurs when the building is unoccupied and off-peak electric          tively small differences between on-peak and off-peak rates of
  rates are in effect. In this mode, the load bypass valve V-2 is fully      less than about 30%, energy penalties for ice making typically
  closed to the building cooling coils, the storage control valve V-1        outweigh the effect of reduced rates, and chiller-priority control is
  is fully open to the ice storage tank (the total chilled-water/glycol      optimal for many cases. However, with higher differentials
  flow is through the tank), and the chiller produces low tempera-           between on-peak and off-peak energy rates or with chillers having
  tures (e.g., –7°C) sufficient to make ice within the tank.                 smaller charging-mode energy penalties, the optimal strategy
• Storage discharging mode: Discharging of storage (i.e., ice                might maximize the use of storage. A control strategy that
  melting) only occurs when the building is occupied. In this mode,          attempts to maximize the load-shifting potential of storage is
  valve V-2 is open to the building cooling coils and valve V-1 mod-         called storage-priority control; in this scheme, the chiller operates
  ulates the mixture of flows from the storage tank and chiller to           during the off-peak period to fully charge storage. During the on-
  maintain a constant supply temperature to the building cooling             peak period, storage is used to cool the building in a manner that
  coils (e.g., 3°C). Individual valves at the cooling coils modulate         minimizes use of the chiller(s). Partial-storage systems that use
  their chilled-water/glycol flow to maintain supply air tempera-            storage-priority control strategies require forecasts for building
  tures to the zones.                                                        cooling requirements to avoid prematurely depleting storage.
• Direct chiller mode: The chiller may operate to meet the load            • If only on-peak demand costs are considered, then the optimal
  directly without using storage during the occupied mode (typi-             control strategy tends to maximize the use of storage and controls
  cally when off-peak electric rates are in effect). In this mode,           the discharge of storage in a manner to always minimize the peak
  valve V-1 is fully closed with respect to the storage tank.                building power. A storage-priority, demand-minimization control
                                                                             strategy for partial-storage systems requires both cooling load
   For a typical partial-storage system, the storage meets only a por-
                                                                             and non-cooling electrical use forecasts.
tion of the on-peak cooling loads on the design day and the chiller
operates at capacity during the on-peak period. Thus, the peak                Several control strategies based on these three simple limiting
power is limited by the capacity of the chiller. For off-design days,      cases have been proposed for ice storage systems (Braun 1992;
there are many different control strategies that meet the building’s       Drees and Braun 1996; Grumman and Butkus 1988; Rawlings
cooling requirements. However, each method has a different overall         1985; Spethmann 1989; Tamblyn 1985). Braun (1992) appears to
operating cost.                                                            have been the first to evaluate the performance of chiller-priority
Supervisory Control Strategies and Optimization                                                                                                  42.29

and storage-priority control strategies as compared with optimal           chillers. With feedback control of the chilled-water/glycol supply
control. The storage-priority strategy was termed load-limiting con-       temperature, full capacity control is accomplished by establishing a
trol because it attempts to minimize the peak cooling load during the      low enough set point to ensure this condition (e.g., –7°C).
on-peak period. For the system considered, the load-limiting strat-           Internal Melt Storage Tanks. The chiller should operate until the
egy provided near-optimal control in terms of demand costs in all          tank reaches its maximum state of charge or the charging period (i.e.,
cases and worked well with respect to energy costs when time-of-           off-peak, unoccupied period) ends. This strategy ensures that suffi-
day energy charges were available. However, the scope of the study         cient ice will be available for the next day without the need for a fore-
was limited in terms of the systems considered.                            caster. Typically, only a small heat transfer penalty is associated with
    Krarti et al. (1996) evaluated chiller-priority and storage-priority   restoring a partially discharged, internal melt storage tank to a full
control strategies as compared with optimal control for a wide range       charge. For this type of storage device, the charging cycle always
of systems, utility rate structures, and operating conditions. Similar     starts with a high transfer effectiveness because water surrounds the
to Braun (1992), they concluded that load-limiting, storage-priority       tubes regardless of the amount of ice melted. The heat transfer effec-
control provides near-optimal performance when there are signifi-          tiveness drops gradually until the new ice formations intersect with
cant differentials between on-peak and off-peak energy and demand          old formations, at which point the tank is fully recharged.
charges. However, optimal control provides superior performance               External Melt Storage Tanks. These tanks have a more signif-
in the absence of time-of-day incentives. In general, the monthly          icant heat transfer penalty associated with recharging after a partial
utility costs associated with chiller-priority control were signifi-       discharge, because ice forms on the outside of existing formations
cantly higher than optimal and storage-priority control. However,          during charging. In this case, it is more efficient to fully discharge
without time-of-use energy charges, chiller-priority control did pro-      the tank each day and only recharge as necessary to meet the next
vide good performance for individual days when the daily peak              day’s cooling requirements. To ensure that adequate ice is available,
power was less than the monthly peak. General guidance based on            the maximum possible storage capacity needed for the next day
the work is presented by Henze et al. (2003). Drees and Braun              must be forecast. The storage requirements for the next day depend
(1996) developed a simple rule-based control strategy that com-            on the discharge strategy used and the building load. In general, the
bines elements of storage- and chiller-priority strategies in a way        state of charge for storage necessary to meet the next day’s load can
that results in near-optimal performance under all conditions. The         be estimated according to
strategy was derived from heuristics obtained through both daily
                                                                                                     occupied
and monthly optimization results for several simulated systems. A                                     period Q̂
                                                                                                               load , k – Q̂ ch , k
modified version of this strategy is presented in the Supervisory
Control Strategies section of this chapter.
                                                                                            Xchg =      -------------------------------------
                                                                                                                         Cs
                                                                                                                                                  (44)
                                                                                                       k=1
    Braun (2007c, 2007d) also developed a near-optimal control
method for charging and discharging of cool storage systems when           where Xchg is the relative state of charge at the end of the charging
real-time pricing (RTP) electric rates are available The algorithm         period, Cs is the maximum change in internal energy of the storage
requires relatively low-cost measurements (cooling load and stor-          tank that can occur during a normal discharge cycle, and Q̂load , k
age state of charge) and very little plant specific information, is        and Q̂ ch , k are forecasts of the building load and chiller cooling
computationally simple, and ensures that building cooling require-         requirement for the kth stage (e.g., hour) of the occupied period.
ments are always met (e.g., storage is not prematurely depleted).          The relative state of charge is defined in terms of two reference
The control method was evaluated for ice storage systems using a           states: the fully discharged and fully charged conditions that corre-
simulation tool for different combinations of cooling plants, storage      spond to values of zero and one. These conditions are defined for a
sizes, buildings, locations, and RTP rates.                                given storage based on its particular operating strategy (ASHRAE
                                                                           Standard 150; Elleson 1996). The fully charged condition exists
Control Strategies for Cooling Systems with                                when the control stops the charge cycle as part of its normal
Discrete Thermal Storage                                                   sequence. Similarly, the fully discharged condition is the point
    The choice of a control strategy for a cooling system with dis-        where no more usable cooling is recovered from the tank. Typically,
crete thermal storage system results from a trade-off between per-         zero state of charge corresponds to a tank of water at a uniform
formance (i.e., operating costs) and ease of implementation (i.e.,         temperature of 0°C and a complete charge is associated with a tank
initial costs). Chiller-priority control has the lowest implementation     having maximum ice build at 0°C. (The fully discharged and fully
costs, but generally leads to the highest operating costs. Storage-        charged conditions are arbitrarily selected reference states.) In
priority strategies provide superior performance, but require the use      abnormal circumstances, a storage tank can be discharged or charged
of a forecaster and a measurement of state of charge for storage.          beyond these conditions, resulting in relative states of charge below
This section presents details of chiller-priority, load-limiting, and      zero or above one.
rule-based control applied to ice storage systems. Each of these               Hourly forecasts of the next day’s cooling requirement can be
strategies shares the same procedures for charging storage, but dif-       determined using the algorithm described in the section on Fore-
fers in how storage is discharged. In general, the control strategies      casting Diurnal Cooling and Whole Building Demand Profile.
presented in this section are appropriate for systems with utility rate    However, long-term forecasts are highly uncertain and a safety fac-
structures that include time-of-use energy and demand charges, but         tor based on previous forecast errors is appropriate (e.g., uncertainty
would not be appropriate in conjunction with real-time pricing.            of two or three times the standard deviation of the errors of previous
Additional information on control strategies for cool storage sys-         forecasts). Estimates of hourly chiller requirements should be deter-
tems can be found in Chapter 51 of the 2012 ASHRAE Handbook—               mined using the intended discharge strategy (described in the next
HVAC Systems and Equipment.                                                section) and building load forecasts.

Charging Strategies                                                        Discharging Strategies
   Ice making should be initiated when both the building is unoc-             Three discharge strategies are presented for use with utility
cupied and off-peak electrical rates are in effect. During the ice-        structures having on-peak and off-peak energy and demand charges:
making period, the chiller should operate at full capacity. Cooling        (1) chiller-priority control, (2) storage-priority, load-limiting con-
plants for ice storage generally operate most efficiently at full load     trol, and (3) a rule-based strategy that uses both chiller-priority
because of the auxiliaries and the characteristics of ice-making           and load-limiting strategies.
42.30                                                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

    Chiller-Priority Discharge. During the storage discharge mode,                                                where tchwr is the temperature of water/glycol returned to the
the chiller operates at full cooling capacity (or less if sufficient to                                           chiller and Cchw is the capacitance rate (mass flow times spe-
meet the load) and storage matches the difference between the                                                     cific heat) of the flow stream.
building requirement and chiller capacity. For the example system
illustrated in Figure 28, the chiller supply temperature set point tchws                                      Hourly forecasts of cooling loads can be determined using the
is set equal to the desired supply temperature for the coils tcoil. If the                                 algorithm described in the section on Forecasting Diurnal Cooling
capacity of the chiller is sufficient to maintain this set point, then                                     and Whole-Building Demand Profiles. The hourly forecasts are
storage is not used and the system operates in the direct chiller                                          then integrated to give a forecast of the total cooling requirement. To
mode. Otherwise, the storage control valve modulates the flow                                              ensure sufficient cooling capacity, a worst-case forecast of cooling
through storage to maintain the supply set point, providing a cooling                                      requirements could be estimated as the sum of the best forecast and
rate that matches the difference between the building load and the                                         two or three times the standard deviation of the errors of previous
maximum cooling capacity of the chillers.                                                                  forecasts.
                                                                                                              Rule-Based Controller. Drees and Braun (1996) presented a
    This strategy is easy to implement and does not require a load
                                                                                                           rule-based controller that combines elements of chiller-priority and
forecast. It works well for design conditions, but can result in rel-
                                                                                                           storage-priority strategies, along with a demand-limiting algorithm
atively high demand and energy costs for off-design conditions
                                                                                                           to achieve near-optimal control. The demand-limiting algorithm
because the chiller operates at full capacity during the on-peak
                                                                                                           requires a measurement of the total building electrical use. A sim-
period.
                                                                                                           pler strategy is described here that does not require this measure-
    Storage-Priority, Load-Limiting Control. Several storage-                                              ment and yields equivalent performance whenever the peak demand
priority control approaches ensure that storage is not depleted                                            for the billing period is coincident with the peak cooling load.
prematurely. Braun (1992) presented a storage-priority (load-                                                 Figure 29 shows a flowchart for the discharge strategy that is
limiting) control strategy, which tends to minimize the peak                                               applied during each decision interval (e.g., 15 min) during the occu-
cooling plant power demand. The operation of equipment for                                                 pied period. Block 1 determines whether storage use should be max-
load-limiting control during different parts of the occupied                                               imized or minimized. Block 2 is used if storage use lowers daily
period can be described as follows:                                                                        energy costs and storage is sufficient to meet the remainder of the
• Off-Peak, Occupied Period. During this period, the goal is to                                            load for the occupied period without operating the chillers. Other-
  minimize use of storage, and the chiller-priority described in the                                       wise, the goal of the strategy in block 3 is to minimize storage use
  previous section should be applied.                                                                      while keeping peak load below a limit. This strategy tends to keep the
                                                                                                           chiller(s) heavily loaded (and therefore, if part-load efficiency is
• On-Peak, Occupied Period. During this period, the goal is to                                             poor, operating efficiently) until they are no longer needed. The logic
  operate the chillers at a constant load while discharging the ice                                        in each block is as follows:
  storage such that the ice is completely melted when the off-peak
  period begins. This requires using a building cooling-load fore-                                         • Block 1: Discharge Strategy Selection. The discharge of storage
  caster. At each decision interval (e.g., 15 min), the following steps                                      will not reduce the energy cost whenever the cost of replenishing
  are applied:                                                                                               the ice is greater than the cost of providing direct cooling by the
                                                                                                             chiller(s). This situation is always the case during the off-peak,
    (1) Forecast the total integrated building cooling requirement                                           occupied period because the electricity rates are the same as those
        until the end of the discharging period.                                                             associated with the charging period and chillers are less efficient
    (2) Estimate the state of charge of the ice storage tank from                                            in ice-making mode than when providing direct cooling. Further-
        measurements.                                                                                        more, during the on-peak, occupied period, using storage gener-
    (3) At any time, the chiller loading for load-limiting control is                                        ally reduces energy costs whenever the following criterion holds:
        determined as
                                                                                                                                 ECR > COPd /COPc                            (47)

         ·           Q̂ load , occ –  X – X C                                                              where ECR is the ratio of on-peak to off-peak energy charges and
                                                                  min s                            (45)
         Q LLC = Max ------------------------------------------------------------- , Q̂ ch , min             COPd and COPc are coefficients of performance for the cooling
                                              t on                                                          plant (including chiller, pumps, and cooling tower fans) during
                                                                                                             discharging and charging of the tank. The COPs should be evalu-
        where Q̂ load ,occ is a forecast of the integrated building load                                     ated at the worst-case charging and discharging conditions asso-
        for the rest of the on-peak period, ton is the time remaining                                       ciated with the design day. Typically, this ratio is between about
        in the on-peak period, X is the current state of charge defined
        as the fraction of the maximum storage capacity, Xmin is a
        minimum allowable state of charge, Cs is the maximum pos-
        sible energy that could be added to storage during discharge,
        and Q̂ ch ,min is the minimum allowable chiller cooling
        capacity. If the chiller does not need to be operated during
        the remainder of the occupied, on-peak period, the mini-
        mum allowable cooling capacity could be set to zero. Oth-
        erwise, the cooling capacity should be set to the minimum at
        which the chiller can safely operate.
    (4) Determine the chiller set-point temperature necessary to
        achieve the desired loading as

                                                   Q·
                                                        LLC                                                               Fig. 29 Flowchart for Rule-Based
                                 t chws = t chwr – ------------                                    (46)
                                                    C chw                                                                   Controller Discharge Strategy
Supervisory Control Strategies and Optimization                                                                                               42.31

  1.2 and 1.8 for systems with cooling towers. However, the ratio                 At any given time, the cooling requirement for a space is caused
  can be lower because of the effect of cool nighttime temperatures,          by convection from internal gains (lights, equipment, and people)
  especially for systems with air-cooled condensers in dry climates.          and interior surfaces. Because a significant fraction of the internal
      If the criterion of Equation (47) is satisfied, control switches        gain is radiated to interior surfaces, the state of a building’s thermal
  from chiller-priority to storage-priority strategy whenever storage         storage and the convective coupling dictates the cooling require-
  capacity is greater than the remaining integrated load. Therefore,          ment. Precooling the building during unoccupied times reduces the
  storage-priority control is enabled whenever                                overall convection from exposed surfaces during the occupied
                                                                              period as compared with night setup control and can reduce daytime
                                                                              cooling requirements. The potential for storing thermal energy in
                    (X – Xmin)Cs  Q̂ load , occ                      (48)
                                                                              the structure and furnishings of conventional commercial buildings
                                                                              is significant compared to the load requirements. Typically, internal
      Hourly forecasts of cooling loads can be determined using the           gains are about 20 to 40 W per square metre of floor space. The ther-
  algorithm described in the section on Forecasting Diurnal Cool-             mal capacity for typical concrete building structures is approxi-
  ing and Whole-Building Demand Profiles and then integrated to               mately 40 to 80 (W·h)/K per square metre of floor area. Thus, for an
  give a forecast of the total cooling requirement. To ensure that            internal space, the energy storage can handle the load for about 1 h
  adequate ice is available, worst-case hourly forecasts can be               for every 0.6 K of precooling of the thermal mass.
  determined by adding the expected value of the hourly forecasts                 Opportunities for reducing operating costs by using building ther-
  and the forecast errors associated with a specified confidence              mal mass for cooling derive from four effects: (1) reduction in
  interval (e.g., two standard deviations for a 95% confidence inter-         demand costs, (2) use of low-cost off-peak electrical energy, (3)
  val). The worst-case hourly forecasts can then be integrated to             reduced mechanical cooling from the use of cool nighttime air for
  give a worst-case integrated forecast.                                      ventilation precooling, and (4) improved mechanical cooling effi-
• Block 2: Maximum Use of Storage. In this mode, the chillers are             ciency from increased operation at more favorable part-load and
  turned off and storage is used to meet the entire load throughout           ambient conditions. However, these benefits must be balanced with
  the remainder of the occupied period. However, a chiller may                the increase in total cooling requirement that occurs with precooling
  need to be turned on if the storage discharge rate is not sufficient        the thermal mass. Therefore, the savings associated with load shift-
  to meet the building load (i.e., the coil supply temperature set            ing and demand reductions depend on both the method of control and
  point cannot be maintained).                                                the specific application.
• Block 3: Minimize Use of Storage with Peak Load Limiting.                       Several simulation studies have been performed that demonstrate
  At any time, a target chiller load is determined as                         a substantial benefit to precooling buildings in terms of cost savings
                                                                              and peak cooling load reduction (Andresen and Brandemuehl 1992;
                                                                              Braun 1990; Rabl and Norford 1991; Snyder and Newell 1990).
         Q ch = Min Max Q               , Q·
         ·               ·         , Q·                               (49)
                         ch , peak LCC  load                                Possible energy savings ranged from 0 to 25%; possible reductions
                                                                              in total building peak electrical demand ranged from 15 to 50%
  where Q· ch , peak is the peak chiller cooling requirement that has         compared with conventional control. The results can be sensitive to
  occurred during the on-peak period for the current billing                  the convective coupling between the air and the thermal mass, and
  period, Q· LCC is the chiller load associated with load-limiting            the mass of the furnishings may be important (Andresen and Bran-
  control and determined with Equation (45), and Q· load is the               demuehl 1992).
  current building load. The chiller set-point temperature necessary              Determining the optimal set of building temperatures over time
  to achieve the desired loading is determined as                             that minimizes operating costs is complex. Keeney and Braun (1996)
                                                                              developed a simplified approach for determining optimal control of
                                                                              building thermal mass using two optimization variables for the pre-
                                        Q·                                  cool period and a set of rules for the occupied period of each day.
                tchws = Max  t chwr – -----------
                                             ch , t
                                                                     (50)
                                      C chw coil                            This approach significantly reduces the computation required for
                                                                              determining the optimal control as compared with considering
                                                                              hourly zone set points as optimization variables. Results of the sim-
  On the first day of each billing period, Q· ch , peak is set to zero. For   plified approach compared well with those of detailed optimizations
  this first day, applying Equation (49) leads to the load-limiting           for a range of systems (over 1000 different combinations of building
  control strategy described in the previous section. On subsequent           types, weather conditions, cooling plants, and utility rates).
  days, load-limiting control is used only if the current peak limit              Morris et al. (1994) performed a set of experiments using a test
  would lead to premature depletion of storage. Whenever the cur-             facility at the National Institute of Standards and Technology (NIST)
  rent load is less than Q· ch , peak and Q· LCC , Equations (49) and         to demonstrate the potential for load shifting and load leveling when
  (50) lead to chiller-priority control.                                      control was optimized. Two different control strategies were consid-
                                                                              ered: (1) minimum cooling system energy use and (2) minimum peak
  3.7   DYNAMIC OPTIMIZATION FOR COOLING                                      cooling system electrical demand. The two strategies were imple-
         USING THERMAL MASS OR TABS                                           mented in the test facility and compared with night setup control.
                                                                              Figure 30 shows the 24 h time variation in the cooling requirement
Precooling of Building Thermal Mass                                           for the test facility allowed to reach a steady-periodic condition for
   For conventional night setup strategies, building mass works to            both the minimum energy use strategy and conventional night setup
increase operating costs (Bloomfield and Fisk 1977). A massless               control. The results indicate a significant load-shifting potential for
building would require no time for precooling or preheating and               the optimal control. Overall, cooling requirements during the occu-
would have lower overall cooling or heating loads than an actual              pied period were approximately 40% less for optimal than for night
building. However, under proper circumstances, using a building’s             setup control.
thermal storage for load shifting can significantly reduce opera-                 Comfort conditions were also monitored for the tests. Figure 31
tional costs and energy use, even though the total zone loads may             gives the time variation of predicted mean vote (PMV) for the two
increase. This is especially true for cooling of high-performance             control strategies as determined from measurements at the facility.
buildings, in which internal loads may dominate.                              A PMV of zero is a thermally neutral sensation, positive is too
42.32                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

warm, and negative too cool. In the region of ±0.5, comfort is not       comfort zone (–0.5 < PMV < 0.5) during the occupied period to
compromised to any significant extent. Figure 31 shows that com-         achieve minimum demand. Although the true minimum was not
fort conditions were essentially identical for the two control meth-     achieved during the tests, the peak cooling rate during the occupied
ods during the occupied period. The space temperature, which has         period was approximately 40% less for minimum peak demand con-
the dominant effect on comfort, was maintained at 24°C during the        trol than for night setup control.
occupied period for both control methods. During the unoccupied              Morris et al. (1994) demonstrated significant savings potential
period, the cooling system was off for night setup control and the       for control of building thermal mass; however, they also showed that
temperature floated to warm comfort conditions. On the other hand,       the cost savings are very sensitive to the application, operating con-
the optimal controller precooled the space, resulting in cool comfort    ditions, and method of control. For example, an investigation into
conditions before occupancy. During these tests, the minimum             the effect of precooling on the on-peak cooling requirements for an
space temperature during precooling was 20°C, and the space tem-         existing building (which may not have been a good candidate for use
perature set point was raised to 24°C just before occupancy.             of building thermal storage) showed only a 10% reduction in the
   Figure 32 shows the 24 h time variation in the cooling require-       cooling energy required during the occupied period, with a substan-
ment for the test facility for both the minimum peak demand              tial increase in the total cooling required and no reduction in the
strategy and conventional night setup. Optimal control involved          peak cooling requirement (Ruud et al. 1990). System simulations
precooling the structure and adjusting space temperatures within the     can be used to identify (1) whether the system is a good candidate
                                                                         for using building thermal mass and (2) an effective method for con-
                                                                         trol, before implementing a strategy in a particular building.
                                                                             Keeney and Braun (1997) used system simulation to develop a
                                                                         control strategy that was then tested in a large commercial building
                                                                         located northwest of Chicago. The goal of the control strategy was
                                                                         to use building thermal mass to limit the peak cooling load for con-
                                                                         tinued building operation in the event of the loss of one of the four
                                                                         central chiller units. The algorithm was tested using two nearly
                                                                         identical buildings separated by a large, separately cooled entrance
                                                                         area. The east building used the existing building control strategy;
                                                                         the west building used the precooling strategy developed for this
                                                                         project. The precooling control strategy successfully limited the
                                                                         peak load to 75% of the cooling capacity for the west building,
                                                                         whereas the east building operated at 100% of capacity. Details of
                                                                         the strategy and case study results are presented in the Supervisory
                                                                         Control Strategies section of this chapter.
                                                                             Braun et al. (2001) used on-site measurements from the same
                                                                         building used by Keeney and Braun (1997) to train site-specific
                                                                         models that were then used to develop site-specific control strate-
                                                                         gies for using building thermal mass and to evaluate the possible
                                                                         cost savings of these strategies. The building was an excellent can-
                                                                         didate for using building thermal mass because it had (1) a large
Fig. 30 Comparison of Cooling Requirements for Minimum                   differential between on-peak and off-peak energy rates (about a 2-
           Energy and Night Setup Control                                to-1 ratio), (2) a large demand charge (about $16/kW), (3) a heavy
                         (Morris et al. 1994)                            structure with significant exposed mass, and (4) cooling loads that




   Fig. 31 Comparison of Predicted Mean Vote (PMV) for                   Fig. 32 Comparison of Cooling Requirements for Minimum
          Minimum Energy and Night Setup Control                                    Demand and Night Setup Control
                         (Morris et al. 1994)                                                     (Morris et al. 1994)
Supervisory Control Strategies and Optimization                                                                                               42.33

Table 6 Cooling Season Energy, Demand, and Total Costs and                          ASHRAE research project RP-1313 conducted an extensive
Savings Potential of Different Building Mass Control Strategies                 study of building thermal mass control (Henze et al. 2007), in which
                                                                                optimal building thermal mass control strategies were investigated
                                        Costs in U.S. Dollars        Savings,   for time-of-use electric utility rates structures, including demand
Strategy                         Energy        Demand       Total      %        charges, with the help of a newly developed integrated optimization
Night setup                     $90 802        $189 034   $279 836     0.0      and building simulation tool (Henze et al. 2008). Cheng et al. (2008)
Light precool                   $84 346        $147 581   $231 928    17.1      identified the primary factors that influence optimal control of pas-
Moderate precool                $83 541        $143 859   $227 400    18.7
                                                                                sive thermal storage, where optimal control strategies are deter-
                                                                                mined with the objective of minimizing total energy and demand
Extended precool                $81 715        $134 551   $216 266    22.7
                                                                                costs. A fractional factorial analysis was used to investigate how
Maximum discharge               $72 638         $91 282   $163 920    41.4      cost savings are affected by several building and system character-
Two-hour linear rise            $72 671         $91 372   $164 043    41.4      istics, utility rate structures, and climates. Utility rates, internal
Four-hour linear rise           $73 779        $115 137   $188 916    32.5      loads, building mass level, and equipment efficiency were found to
Nine-hour linear rise           $77 095        $141 124   $218 219    22.0      have the largest impacts on cost savings, whereas building envelope
Source: Braun et al. (2001).                                                    characteristics did not have a significant impact. Although the mag-
Note: Building located in Chicago, Illinois.                                    nitude of savings is affected by climate, the relative influences of
                                                                                each of these factors are largely independent of weather.
are dominated by internal gains, leading to a high storage efficiency.              Using the same simulation and optimization environment, Henze
The model underpredicted the total HVAC bill by about 5%, but                   et al. (2009) presented advances toward near-optimal building ther-
worked well enough to be used in comparing the performance of                   mal mass control derived from full factorial analyses of the impor-
alternative control strategies.                                                 tant parameters influencing passive thermal storage for a range of
   Table 6 gives estimates of cooling-related costs and savings over            buildings and climate/utility rate structure combinations. In re-
the course of three summer months for different control strategies.             sponse to the actual utility rates imposed in the investigated cities,
The light and moderate precool strategies are simple strategies that            insights and control simplifications were derived from those build-
precool the building at a fixed set point of 19.5°C before occupancy            ings deemed suitable candidates. The near-optimal strategies were
and then maintain a fixed discharge set point in the middle of the              derived from the optimal control trajectory, consisting of four vari-
comfort range (23°C) during occupancy. The light precool begins at              ables, and then tested for effectiveness and validated with respect
3 AM, whereas moderate precool starts at 1 AM. The extended pre-                to uncertainty regarding building parameters and climate variations.
cool strategy attempts to maintain the cooled thermal mass until the            Although no universally applicable control guideline could be
onset of the on-peak period. In this case, the set point at occupancy           found, a significant number of cases (i.e., combinations of build-
is maintained at the lower limit of comfort (20.5°C) until the on-              ings, weather, and utility rate structure) were investigated and offer
peak period begins at 10 AM. At this point, the set point is raised to          both insight into and recommendations for simplified control strat-
the middle of the comfort range (23°C). The other strategies use the            egies. These recommendations are a good starting point for experi-
extended precooling, but the entire comfort range is used through-              mentation with building thermal mass control for a substantial range
out the on-peak, occupied period. The maximum discharge strategy                of building types, equipment, climates, and utility rates.
attempts to discharge the mass as quickly as possible after the on-                 The cost savings potential of optimal passive thermal storage
peak period begins. In this case, the set point is raised to the upper          controls were examined by Greensfelder et al. (2011) for the case of
limit of comfort within an hour after the on-peak period begins. The            day-ahead, real-time electricity rate structures. The operational
slow linear rise strategy raises the set point linearly over the entire         strategies of three office building models were optimized in four
on-peak, occupied period (9 h in this case), whereas the fast linear            U.S. cities (Chicago, New York, Houston, and Los Angeles) using
rise strategy raises the set point over 4 h.                                    price and weather data for the summer of 2008. Building thermal
   The strategies that do not use the entire comfort range during the           mass was optimized using a predictive optimal controller to define
occupied period (light precool, moderate precool and extended pre-              supervisory control strategies in terms of building global cooling
cool) all provided about 20% savings compared to night setup. Each              temperature set points. A global minimization algorithm deter-
of these strategies reduced both energy and demand costs, but the               mined optimal set-point trajectories for each day divided into four
demand costs and reductions were significantly greater than the                 distinct time periods (called building modes). Cost savings were
energy costs and savings. The decreases in energy costs were due to             found to range from 0 to 14%, depending on the building, climate,
favorable on-to-off peak energy rate ratios of about 2 to 1. The high           and characteristics of the rate signal. The best cost savings occurred
on-peak demand charges provided even greater incentives for pre-                in the presence of price spikes or cool nighttime temperatures.
cooling. The savings increased with the length of the precooling                Moreover, it was found that low internal gains favored a more flex-
period, particularly when precooling was performed close to the                 ible precooling strategy, whereas high internal gains coupled with
onset of on-peak rates. The maximum discharge strategy, which                   low thermal mass resulted in poor precooling performance.
maximizes discharge of the thermal storage within the structure,
provided the largest savings (41%). Much of the additional savings              Thermally Activated Building Systems (TABS)
came from reduced demand costs. The linear rise strategies also pro-               One way to reduce cooling energy further along the path to net-
vided considerable savings with greater savings associated with                 zero-energy buildings is thermally activated building systems
faster increases in the set point temperature.                                  (TABS): direct cooling of building mass by chilled water in con-
   Morgan and Krarti (2006) performed both simulation analyses                  junction with chillers designed for very high part-load efficiency in
and field testing to evaluate various precooling strategies. They               low-lift operation and enthalpy-recovery dedicated outdoor air sys-
found that energy cost savings associated with precooling thermal               tems (DOAS).
mass depends on several factors, including thermal mass level, cli-                TABS differs from passive storage by cooling the mass directly
mate, and utility rate. For time-of-use (TOU) utility rates, they               from the inside, thus eliminating charging-mode convective or
found that energy cost savings are primarily affected by the ratio of           radiative coupling resistances. By directly precooling the mass,
on-peak to off-peak demand charges as well as the ratio of on-peak              instead of the occupied space, substantially better storage effi-
to off-peak energy charges (refer to Chapter 51 of the 2012 ASHRAE              ciency and larger effective diurnal storage capacity are achieved.
Handbook—HVAC Systems and Equipment).                                           Precooling energy percentage savings may be 5 to 35% higher
42.34                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

because the condenser-evaporator temperature difference is lower         shifting achieved by TES is illustrated in Figure 35. The joint dis-
to begin with and because, with the elimination of supply fans and       tribution of chiller output is expressed in full-load operating hours
mechanical cooling, energy use is dominated by compressor oper-          for each bin cell of 2.8 K in outdoor temperature by 10% in rated
ation at very low pressure ratios (Armstrong et al. 2009; Katipam-       capacity. Compared to the base-case load distribution, operation
ula et al. 2010b). Economizer-mode, which involves mainly                hours for the TES system are significantly shifted in two respects.
pumping rather than fan transport energy, is extremely energy effi-      The bin in which the full-load equivalent operating hours (FLEOH)
cient as well.                                                           peak occurs is typically 8.3 K lower than in the baseline chiller load
   Katipamula et al. (2010a, 2010b) simulated idealized thermal          distribution. Although the chiller continues to operate at high out-
energy storage (TES) to approximate TABS, and a variable-speed           door temperatures, it does so at much lower part-load ratios. Con-
air-cooled chiller with variable-speed distribution pump. The TES        versely, the FLEOH of operation at low outdoor temperature and
and distribution options are shown schematically in Figure 33.           low part-load ratio significantly increased.
   The chiller/distribution system was modeled with compressor,              The base case for savings used a two-speed chiller built from the
condenser fan, and chilled-water pump capable of wide 10:1 speed         same components as the statically optimized chiller and VAV or
ranges and statically optimized control, resulting in evaporator tem-    CAV air-handling unit, depending on building type, with air-side
peratures of up to 18°C at 10% of design load. Chiller performance       economizer for distribution and no storage. The controller objective
was measured by an independent testing laboratory over a wide            function for the TABS storage case, Equation (4), involves only the
range of part-load fraction, outdoor temperatures, and chilled-water     chiller power used to meet sensible load, P = u/COP(u,t) with E = 1
temperatures (Katipamula et al. 2010a). Performance curves fit to        and D = 0 to produce the highest energy savings. The need for the
the data are shown in Figure 34. The performance map on the left is      upper-bound constraint of Equation (7) was eliminated by providing
for a standard chilled-water reset schedule recommended for VAV          sufficient mass to satisfy the peak day sensible cooling load and
systems (ASHRAE Standard 90.1), and the right-hand map repre-            assuming zero charge carryover from day to day. In the simulations,
sents performance of the chiller with radiant ceiling panels (RCPs)      perfect 24 h forecasts of load and outdoor temperature were used; in
or chilled-beam distribution system serving a conditioned space at       practice, a model-based predictive control using the forecast meth-
Top = 24°C. Compressor, condenser fan, and chilled-water pump are        ods from this chapter and publicly or commercially available fore-
operated at optimal speed under any given condition and part-load        casts of weather would result in some loss of performance (Krarti et
fraction.                                                                al. 2007). The results in Table 7 indicate substantial energy savings
   A flat electricity rate was assumed, to achieve minimum annual        potential for most of the building types in all 16 climates. For high-
energy use, and the performance of standard and high-performance         performance buildings, the savings were substantial in most build-
versions of 12 building types was simulated in 16 climates. The load     ing types and climates where economizer cooling potential is mod-
                                                                         est and the annual sensible load is dominant. Capital costs of the
                                                                         base and low-lift TABS systems were estimated and compared. For
                                                                         large office buildings, the TABS cooling system capital cost was
                                                                         estimated to be less than that of the VAV system.
                                                                             These results are based on simulations in which the control for
                                                                         charging of the TABS is assumed to be modeled exactly. One
                                                                         problem with TABS is that precooling can no longer be reliably
                                                                         controlled by room temperature set-point adjustments. A further
                                                                         problem is that the state of charge cannot be readily measured. For
                                                                         these reasons, supervisory control of a real TABS implementation
 Fig. 33 Schematic of Thermally Activated Building System                is considered to require some form of model-based predictive
              with Three Cooling Options                                 control.




             Fig. 34 Performance of Optimally Controlled Chiller for Two Different Load-Side Boundary Conditions
Supervisory Control Strategies and Optimization                                                                                      42.35

    A full-scale laboratory test of TABS cooling with model-based        only, (2) optimal scheduling of VAV precooling, and (3) both TABS
predictive control was conducted by Gayeski et al. (2012). The test      and VAV, for dates between May 1 and September 30. Percentages
results showed energy savings of 25 to 30% compared to an SEER-          of energy savings for options 1 and 3 are shown in Figure 36. The
16 all-air system for typical Atlanta and Phoenix summer condi-          exposed floor mass in the model achieved about 70% of the savings
tions. In each two-week-long test, the same variable-speed com-          with TABS alone, through passive precooling; thus, greater savings
pressor/condenser unit was connected to a conventional indoor unit       can be seen by sharing the cooling load between TABS and
for the baseline case and to a hydronic evaporator supplying chilled     sensible-only variable-refrigerant flow (VRF) precooling.
water to a 150 mm concrete slab for the optimal precooling case.            Niswander (2013) modeled the combination of TABS and
The results were comparable to the simulation results of Katipamula      sensible-only VRF, with model-predictive control deciding the
et al. (2010b) for a medium office building in Atlanta and Phoenix.      sequence of capacity delivered to the TABS and directly to the room
                                                                         over each 24 h planning horizon. A third mode was also modeled, in
Combined Thermal Energy Storage Systems                                  which heat was rejected from the VRF terminal units to the TABS at
   Combination of TABS and Direct Sensible Cooling. Using                very high COP in order to reduce the impact of high RTP rates in
two weeks of data from Gayeski et al. (2011b) and Seem et al.’s          mid-late afternoon. The controller objective function [Equation (4)]
(1989a) CRTF model, Zakula et al. (2014) compared seasonal per-          thus includes three modes of heat pump operation: P = up/COP(up,t)
formance of a TABS model using TRNSYS software (University of            + uq/COP(uq,t) + ur/COP(ur,t) where subscript p denotes precooling
Wisconsin–Madison 2013). They simulated (1) cooling with TABS            of TABS, q denotes direct cooling (possibly to effect passive




                                            Fig. 35 Chiller Load Distributions for Chicago




             Fig. 36   Savings Using TABS Only Compared to (A) Conventional VAV and (B) Sensible-Only MPC-VRF
                                                             (Zakula et al. 2015)
42.36                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)




        Fig. 37 Full-Load Equivalent Operating Hours (FLEOH) Distributions with TABS Acting Both as Cool Storage and
                                                Demand-Responsive Heat Sink

 Table 7 Energy Savings Potential for Precooling with High                features of model-based optimal control and model-free reinforce-
              Part-Load Efficiency Chiller                                ment learning control.
                                                                              Theoretically, the reinforcement learning algorithm, based on
                                                High-Performance
                          Standard Building         Building              Watkins and Dayan (1992), approximates dynamic-programming-
                                                                          based optimal control by sampling the cost space and can reach the
                       Mini- Maxi-            Mini- Maxi-                 true optimum, given properly selected learning parameters and
Building Type          mum mum Average        mum mum Average
                                                                          enough learning time. The amount of required training is not yet
Office, small          59%      77%    70%    –19%   43%      25%         realistic if the controller is directly implemented in a commercial
        medium         13%      52%    37%      7%   50%      25%         building application. This constitutes the major drawback of the
        large          21%      61%    40%     –4%   36%      13%         reinforcement learning control approach; contextual information in
Retail, standalone     56%      73%    66%     31%   50%      41%         some form needs to be introduced to expedite learning the prob-
        strip mall     45%      63%    56%     –7%   41%      16%         lem’s fundamental features, whereas reinforcement learning fine-
Primary school         46%      55%    51%     22%   46%      34%         tunes the controller. This realization inspired the development of the
Secondary school       32%      49%    43%     10%   37%      26%         hybrid learning control scheme (Liu and Henze 2006a).
Hotel, large           16%      57%    44%    –11%   47%      29%             Liu and Henze (2006b) analyzed the performance of this hybrid
Supermarket            59%      78%    68%     35%   63%      51%         controller installed in a full-scale laboratory facility. Using the
Warehouse              50%      81%    69%     –5%   69%      40%         hybrid control approach saved costs when using either discrete or
Outpatient             65%      83%    78%     34%   67%      53%         passive TES, compared with conventional building control; how-
Hospital               48%      76%    64%     10%   49%      37%         ever, the savings were lower than for model-based predictive
Source: Katipamula et al. (2010b).                                        optimal control. In model-based predictive control, the hybrid con-
                                                                          troller’s performance is largely affected by the quality of the training
precooling) and r denotes rejection of heat to TABS. Simulations          model, and extensive real-time learning is required for the learning
were carried out with E = 1 and D = 0 to produce the highest energy       controller to eliminate any false cues it receives during the initial
                                                                          training period. Nevertheless, compared with standard reinforce-
savings, and with RTP rates to produce the largest shifting of load.
                                                                          ment learning, Liu and Henze’s proposed hybrid controller is much
The upper-bound constraint of Equation (7) was eliminated, but the        more readily implemented in a commercial building.
states of both passive storage and TABS were carried from day to
day. Some typical peak-shifting results are shown in Figure 37 for           3.8    FORECASTING DIURNAL COOLING AND
flat rate (left) and a mode of the utility company’s RTP rate (right).             WHOLE-BUILDING DEMAND PROFILES
    Combined Passive and Discrete Thermal Storage. Most
                                                                             As discussed previously, forecasts of cooling requirements and
investigations into the optimal control of combined discrete and          electrical use in buildings are often necessary for the control of ther-
passive building thermal storage inventory rely on a detailed white-      mal storage to shift electrical use from on-peak to off-peak periods. In
box or gray-box model of building thermal response and equipment          addition, forecasts can help plant operators anticipate major changes
performance [see, e.g., Henze et al. (2005)]. However, Liu and            in operating modes, such as bringing additional chillers online.
Henze (2006a, 2006b) describe a novel approach to optimally                  In most methods, predictions are estimated as a function of time-
control commercial building passive and discrete thermal storage          varying input variables that affect cooling requirements and electri-
inventory simultaneously: a hybrid control scheme that combines           cal use. Examples of inputs that affect building energy use include
Supervisory Control Strategies and Optimization                                                                                               42.37

(1) ambient dry-bulb temperature, (2) ambient wet-bulb tempera-          weighted, moving-average model. Short-term trends are modeled
ture, (3) solar radiation, (4) building occupancy, and (5) wind speed.   using previous hourly measurements of cooling requirements in an
Methods that include time-varying measured input variables are           autoregressive (AR) model. Model parameters adapt to slow
often termed deterministic methods.                                      changes in system characteristics. The combination of updating the
    Not all inputs affecting cooling requirements and electric use are   table and modifying model parameters works well in adapting the
easily measured. For instance, building occupancy is difficult to        forecasting algorithm to changes in season and occupancy schedule.
determine and solar radiation measurements are expensive. In addi-           Kreider and Wang (1991) used artificial neural networks (ANNs)
tion, the accuracy of forecast models that use deterministic inputs      to predict energy consumption of various HVAC equipment in a
depends on the accuracy of future predictions of the inputs. As a        commercial building. Data inputs to the ANN included (1) previous
result, most inputs that affect building energy use are typically not    hour’s electrical power consumption, (2) building occupancy, (3)
used.                                                                    wind speed, (4) ambient relative humidity, (5) ambient dry-bulb
    Much of the time-dependent variation in cooling loads and elec-      temperature, (6) previous hour’s ambient dry-bulb temperature, (7)
trical use for a building can be captured with time as a deterministic   two hours’ previous ambient temperature, and (8) sine and cosine of
input. For instance, building occupancy follows a regular schedule       the hour number to roughly represent the diurnal change of temper-
that depends on time of day and time of year. In addition, variations    ature and solar insolation. The primary purpose in developing these
in ambient conditions follow a regular daily and seasonal pattern.       models was to detect changes in equipment and system performance
Many forecasting methods use time in place of unmeasured deter-          for monitoring purposes. However, the authors suggested that an
ministic inputs in a functional form that captures the average time      ANN-based predictor might be valuable when used to predict
dependence of the variation in energy use.                               energy consumption with a network based on recent historical data.
    A deterministic model has limited accuracy for forecasts because     Forecasts of all deterministic input variables are necessary to apply
of both unmeasured and unpredictable (random) input variables.           this method.
Short-term forecasts can be improved significantly by adding pre-            Gibson and Kraft (1993) used an ANN to predict building elec-
vious values of deterministic inputs and previous output measure-        trical consumption as part of the operation and control of a thermal
ments (cooling requirements or electrical use) as inputs to the          energy storage (TES) cooling system. The ANN used the following
forecasting model. The time history of these inputs provides valu-       inputs: (1) electric demand of occupants (lighting and other loads),
able information about recent trends in the time variation of the        (2) electric demand of TES cooling tower fans, (3) outdoor ambient
forecasted variable and the unmeasured input variables that affect it.   temperature, (4) outdoor ambient temperature/inside target tem-
Most forecasting methods use historical variables to predict the         perature, (5) outdoor ambient relative humidity, (6) on/off status for
future.                                                                  building cooling, (7) cooling system on/off status, (8) chiller #1
    Any forecasting method requires that a functional form is            direct-cooling mode on/off status, (9) chiller #2 direct-cooling
defined and the parameters of the model are learned based on mea-        mode on/off status, (10) ice storage discharging mode on/off status,
sured data. Either off-line or online methods can be used to estimate    (11) ice storage charging mode on/off status, (12) chiller #1 charg-
parameters. Off-line methods involve estimating parameters from a        ing mode on/off status, and (13) chiller #2 charging mode on/off sta-
batch of collected data. Typically, parameters are determined by         tus. To use this forecaster, values of each of these inputs must be
minimizing the sum of squares of the forecast errors. The parame-        predicted. Although the authors suggest that average occupancy
ters of the process are assumed to be constant over time in the          demand profile be used as an input, they do not state how the other
off-line methods. Online methods allow the parameters of the fore-       input variables should be forecast.
casting model to vary slowly with time. Again, the sum of squares
of the forecast errors is minimized, but sequentially or recursively.    A Forecasting Algorithm
Often, a forgetting factor is used to give additional weight to the         This section presents an algorithm for forecasting hourly cooling
recent data. The ability to track time-varying systems can be impor-     requirements or electrical use in buildings that is based on the
tant when forecasting cooling requirements or electricity use in         method developed by Seem and Braun (1991). At a given hour n, the
buildings, because of the influence of seasonal variations in            forecast value is
weather.
    Forrester and Wepfer (1984) presented a forecasting algorithm                               Ê (n) = X̂ (n) + D̂ (h,d )                      (51)
that uses current and previous ambient temperatures and previous
loads to predict future requirements. Trends on an hourly time scale     where
are accounted for with measured inputs for a few hours preceding            Ê (n) = forecast cooling load or electrical use for hour n
the current time. Day-to-day trends are considered by using the            X̂ (n) = stochastic or probabilistic part of forecast for hour n
value of the load that occurred 24 h earlier as an input. One of the
major limitations of this model is its inability to accurately predict   D̂ (h,d) = deterministic part of forecast at hour n associated with hth hour
                                                                                    of day and current day type d
loads when an occupied day (e.g., Monday) follows an unoccupied
(e.g., Sunday) or when an unoccupied day follows an occupied day            The deterministic part of the forecast is simply a lookup table for
(e.g., Saturday). The cooling load for a particular hour of the day on   the forecasted variable in terms of hour of day h and type of day d.
a Monday depends very little on the requirement 24 h earlier on          Seem and Braun recommend using three distinct day types: unoc-
Sunday. Forrester and Wepfer (1984) described a number of meth-          cupied days, occupied days following unoccupied days, and occu-
ods for eliminating this 24 h indicator. MacArthur et al. (1989) also    pied days following occupied days. The three day types account for
presented a load profile prediction algorithm that uses a 24 h           differences between the building responses associated with return
regressor.                                                               from night setup and return from weekend setup. The building oper-
    Armstrong et al. (1989) presented a very simple method for fore-     ator or control engineer must specify the number of day types and a
casting either cooling or electrical requirements that does not use      calendar of day types.
the 24 h regressor; Seem and Braun (1991) further developed and             Given the hour of day and day type, the deterministic part of the
validated this method. The “average” time-of-day and time-of-week        forecast is simply the value stored in that location in the table. Table
trends are modeled using a lookup table with time and type of day        entries are updated when a new measurement becomes available for
(e.g., occupied versus unoccupied) as the deterministic input vari-      that hour and day type. Updates are accomplished through the use of
ables. Entries in the table are updated using an exponentially           an exponentially weighted, moving-average (EWMA) model as
42.38                                                                              2015 ASHRAE Handbook—HVAC Applications (SI)

          D̂ (h,d ) = D̂ (h,d)old + [E(n) – D̂ (h,d )old ]                 (52)

where
      E(n) = measured value of cooling load or electrical use for current
              hour n
          = exponential smoothing constant, 0 <  < 1
D̂ (h,d)old = previous table entry for D̂ (h,d)
   As  increases, the more recent observations have more influ-
ence on the average. As  approaches zero, the table entry ap-
proaches the average of all data for that hour and day type. When
 equals one, the table entry is updated with the most recent mea-
sured value. Seem and Braun recommend using a value of 0.30
for  in conjunction with three day types and 0.18 with two day
types.
   The stochastic portion of the forecast is estimated with a third-
order autoregressive model, AR(3), of forecasting errors associated
with the deterministic model. With this model, the following equa-
tion estimates the next hour’s error in the deterministic model fore-
cast:

         X̂ (n + 1) = 1X(n) + 2 X(n – 1) + 3 X(n – 2)                    (53)           Fig. 38 Standard Deviation of Annual Errors for
                                                                                                         1 to 24 h Forecasts
where
     X(n) = difference between measurement and deterministic forecast of                Seem and Braun (1991) compared forecasts of electrical usage
             cooling load or electrical use at any hour n                           with both simulated and measured data. Figure 38 shows the stan-
1, 2, 3 = parameters of AR(3) model that must be learned
                                                                                    dard deviation of the 1 h to 24 h errors in electrical use forecasts for
   The error in the deterministic forecast at any hour is simply                    annual simulation results. Results are given for the deterministic
                                                                                    model alone, deterministic plus AR(2), and deterministic plus
                        X(n) = E(n) – D̂ (h,d )                             (54)    AR(3). For the combined models, the standard deviation of the
                                                                                    residuals increases as the forecast length increases. For short time
   For forecasting more than one hour ahead, conditional expecta-                   steps (i.e., less than 6 h), the combined deterministic and stochastic
tion is used to estimate the deterministic model forecast errors using              models provide much better forecasts than the purely deterministic
the AR(3) model as follows:                                                         model (i.e., lookup table).
                                                                                        Seem and Braun also investigated a method for adjusting the
         X̂  n + 2  =  1 X̂  n + 1  +  2 X  n  +  3 X  n – 1             deterministic forecast based on using weather service forecasts of
                                                                                    maximum daily ambient temperature as an input. For short periods
         X̂  n + 3  =  1 X̂  n + 2  +  2 X̂  n + 1  +  3 X  n            (i.e., less than 4 h), forecasts for the temperature-dependent model
                                                                                    were nearly identical to forecasts for the temperature-independent
                                                                                   model. For longer periods, the temperature-dependent model pro-
                                                                                    vided better forecasts than the temperature-independent model.
        X̂  n + k  =  1 X̂  n + k + 1  +  2 X̂  n + k – 2 
                                                                            (55)          3.9   BLACK-BOX PREDICTIVE COOLING
                         +  3 X̂  n + k – 3              for k > 3                              CONTROL STRATEGIES
   Online estimation of the AR(3) model parameters is accom-                            Model predictive controls applied to commercial buildings
plished by minimizing the following time-dependent cost function:                   require short-term weather forecasts to optimally adjust set points in
                                                                                    a supervisory control environment.
                             n                                   2
                J  =  
                                  n–k                                                   Some researchers feel that nonlinear forecasting models based
                                         X  k  – X̂  k                (56)
                                                                                    on neural networks (NNs) provide superior performance over tradi-
                           k=1
                                                                                    tional time-series analysis. Florita and Henze (2009) sought to iden-
where the constant  is called the forgetting factor and has a value                tify the complexity required for short-term weather forecasting in
between 0 and 1. With this formulation, the residual for the current                the context of a model predictive control environment. Moving aver-
time step has a weight of one and the residual for k time steps back                age (MA) models with various enhancements and neural network
has a weight of k. By choosing a value of  that is positive and less              models were used to predict weather variables seasonally in numer-
than one, recent data have greater influence on the parameter esti-                 ous geographic locations. Their performance was statistically
mates. In this manner, the model can track changes due to seasonal                  assessed using the coefficient of variation (CV) and mean bias error
or other effects. Seem and Braun recommend using a forgetting fac-                  (MBE) values. When a cyclical two-stage model predictive control
tor of 0.99. Parameters of the AR(3) model should be updated at                     process of policy planning followed by execution was used, Florita
each hour when a new measurement becomes available.                                 and Henze found that even the most complicated nonlinear
   Ljung and Söderström (1983) describe online estimation meth-                     autoregressive neural network with exogenous input does not
ods for determining coefficients of an AR model. The parameter                      appear to warrant the additional efforts in forecasting model devel-
estimates should be evaluated for stability. If an AR model is not                  opment and training in comparison to the simpler MA models.
stable, then the forecasts will grow without bound as the time of                       Predictive control strategies for both passive and discrete ther-
forecasts increases. Ljung and Söderström discuss methods for                       mal storage systems have been field tested (Krarti et al. 2007; Mor-
checking stability.                                                                 gan and Krarti 2010). Morgan and Krarti (2010) investigated
Supervisory Control Strategies and Optimization                                                                                                   42.39




 Fig. 39 Building Electricity Use Profiles for 6 h Predictive
                     Optimal Control




                                                                                   Fig. 41 Effect of Percent of Excess Air on
                                                                                            Combustion Efficiency
                                                                                 BEI (1991). Copyright 1991 by the Boiler Efficiency Institute.
 Fig. 40 Building Electricity Use Profiles for 24 h Predictive                   Reprinted by permission from Boiler Efficiency Improvement.
                     Optimal Control
                                                                        fuel is known as the stoichiometric air/fuel ratio. The heat released
performance of various control strategies for combined passive and      when the fuel burns completely is called the heat of combustion.
discrete TES systems in a Colorado elementary school equipped              In practice, it is impossible to achieve stoichiometric combustion
with an ice storage system. The predictive optimal control strate-      because burners cannot mix air and fuel perfectly. In combustion
gies were developed using an EnergyPlus-based simulation envi-          processes, excess air is generally defined as air introduced above the
ronment (Krarti et al. 2007; Zhou et al. 2005). The simulation          stoichiometric or theoretical amount required for complete combus-
environment was found to be effective in defining and implement-        tion of the fuel. Only the minimum amount of excess air to ensure
ing predictive optimal controls for both passive and discrete TES       complete combustion should be supplied to the burner; more air
systems for the buildings. Figures 39 and 40 show examples of the       increases the heat rejected to the stack and reduces efficiency. Com-
field testing results for the building energy use performed by Mor-     bustion efficiency depends on the amount of excess air [or oxygen
gan and Krarti (2010).                                                  (O2)] in the flue gas, stack temperature rise above burner inlet air
                                                                        temperature, and amount of unburned hydrocarbons. As shown in
          3.10    CONTROL STRATEGIES FOR                                Figure 41, combustion efficiency drops sharply when deficient air is
                   HEATING SYSTEMS                                      supplied to the burner: the amount of unburned hydrocarbons rises
                                                                        sharply, thereby wasting fuel. Operating a boiler with high excess
   Boiler efficiency depends on many factors, such as combustion        air also heats the air unnecessarily, resulting in lower combustion
airflow rate, load factor, and water temperature in hot-water boilers   efficiency. Combustion efficiency is optimized when excess air is
(or pressure for steam boilers). Opportunities for energy and cost      reduced to the minimum.
reduction in boiler plants by supervisory control include sequencing
                                                                           To determine the minimum excess air for a particular boiler, flue
and loading of multiple boilers and resetting the hot-water supply
                                                                        gas combustible content as a function of excess O2 should be
temperature set point (for hot-water boilers) or the steam pressure
                                                                        charted as shown in Figure 42. For a gas-fueled boiler, carbon mon-
set point (for steam boilers) (Dyer and Maples 1981).
                                                                        oxide should be monitored; for liquid or solid fuel, monitor the
                                                                        smoke spot number (SSN). Different firing rates should be consid-
Excess Air in Combustion Process                                        ered because the excess air minimum varies with the firing rate (per-
   Combustion would occur with greatest efficiency (stoichio-           cent load). Figure 42 shows curves for high and low firing rates. As
metric combustion) if air and fuel could be mixed in the exact          shown, low firing rates generally produce a more gradual curve;
proportions indicated in the chemical reaction equation. The ratio of   high-rate curves are steeper. For burners and firing rates with a steep
the volume of air needed to burn completely one unit volume of the      combustible content curve, small changes in the amount of excess
42.40                                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

Table 8 Typical Optimum Excess Air for Various Boiler Types
Fuel              Firing                   Optimum               Equivalent O2
Type              Method                  Excess Air, %           (by Volume)
Natural gas       Natural draft                20-30                    4-5
                  Forced draft                  5-10                    1-2
                  Low excess air              0.4-2.0                 0.1-0.5
Propane           —                              5-10                   1-2
Coke oven gas —                                  5-10                   1-2
No. 2 oil         Rotary cup                   15-20                    3-4
                  Air-atomized                 10-15                    2-3
                  Steam-atomized               10-15                    2-3
No. 6 oil         Steam-atomized               10-15                    2-3
Coal              Pulverized                   15-20                   3-3.5
                  Stoker                       20-30                   3.5-5
                  Cyclone                       7-15                   1.5-3
Source: Reprinted from Energy Management Handbook, 8th ed. (Steve Doty and
 Wayne C. Turner) by special permission of The Fairmont Press, Inc., 700 Indian Trail,
 Lilburn, GA 30047 (www.fairmontpress.com).                                                  Fig. 42 Hypothetical CO-O2 Characteristic Combustion
                                                                                                     Curves for a Gas-Fired Industrial Boiler
O2 may cause unstable operation. The optimal control set point for                         Reprinted from Energy Management Handbook, 8th ed. (Steve Doty and Wayne C.
excess air should generally be 0.5 to 1% above minimum, to allow                                       Turner) by special permission of The Fairmont Press, Inc.,
                                                                                                    700 Indian Trail, Lilburn, GA 30047 (www.fairmontpress.com).
for slight variations in fuel composition, intake air temperature and
humidity, barometric pressure, and control system characteristics.
Table 8 lists typical, normally attainable optimum excess air levels,                     with the decrease most pronounced at low loads. Boiler efficiency
classified by fuel type and firing method.                                                can be calculated by means of stack temperature and percent O2 (or
    Carbon monoxide upper control limits vary with the boiler fuel                        percent excess air) in the boiler stack for a given fuel type. Part-load
used. The CO limit for gas-fired boilers may be set typically at 400,                     curves of boiler efficiency versus hot-water or steam load should be
200, or 100 ppm (mg/kg). For No. 2 fuel oil, the maximum SSN is                           developed for each boiler. These curves could be dynamically
typically 1; for No. 6 fuel oil, SSN = 4. However, for any fuel used,                     updated at discrete load levels based on the hot-water or steam plant
local environmental regulations may require lower limits.                                 characteristics to allow the control strategy to continuously predict
    To maintain safe unit output conditions, excess air requirements                      the input fuel requirement for any given heat load. When the hot-
may be greater than the levels indicated in this table. This condition                    water temperature or steam pressure drops below set point for the
may arise when operating loads are substantially less than the                            predetermined time interval (e.g., 5 min), the most efficient combi-
design rating. Where possible, the vendor’s predicted performance                         nation of boilers must be selected and turned on to meet the load. The
curves should be checked. If they are unavailable, excess air should                      least efficient boiler should be shut down and banked in hot standby
be reduced to minimum levels consistent with satisfactory output.                         if its capacity drops below the spare capacity of the current number
    Oxygen Trim Control. An oxygen trim control system adjusts                            of boilers operating (or, for primary/secondary hot-water systems, if
the airflow rate using an electromechanical actuator mounted on the                       the flow rate of the associated primary hot-water pump is less than
boiler’s forced-draft fan damper linkage, and measures excess oxy-                        the difference between primary and secondary hot-water flow rates)
gen using a zirconium oxide sensor mounted in the boiler stack. The                       for a predetermined time interval (e.g., 5 min). The spare capacity of
oxygen sensor signal is compared with a set point value obtained                          the current online boilers is equal to their full-load capacity minus the
from the boiler’s excess air set point curve for the given firing rate.                   current hot water load.
The oxygen trim controller adjusts (“trims”) the damper setting to
regulate the oxygen level in the boiler stack at this set point. In the                   Load Conditions for Bringing Boilers Online
event of an electronic failure, the boiler defaults to the air setting                    or Off-Line
determined by the mechanical linkages.
    Carbon Monoxide Trim Control. Carbon monoxide trim con-                                  The specifics of the strategy for bringing boilers online depend
trol systems are also used to control excess air, and offer several                       on the type of boiler. Hot-water boilers have dedicated or nondedi-
advantages over oxygen trim systems. In carbon monoxide trim sys-                         cated hot-water pumps; steam boilers do not have hot-water pumps,
tems, the amount of unburned fuel (in the form of carbon monoxide)                        but rely on differences in steam pressure between the boiler steam
in the flue gas is measured directly by a carbon monoxide sensor and                      header discharge and the point of use to distribute steam throughout
the air/fuel ratio control is set to actual combustion conditions rather                  the system.
than preset oxygen levels. Thus, the system continuously controls                            Hot-Water Boilers with Dedicated Pumps. The strategy for
for minimum excess air. Carbon monoxide trim systems are also                             hot-water boilers with dedicated hot-water pumps is similar to that
independent of fuel type and are virtually unaffected by combustion                       for chillers with dedicated chilled-water and condenser water
air temperature, humidity, and barometric pressure conditions.                            pumps: another boiler should be brought online when operating
However, they cost more than oxygen trim systems because of the                           boilers reach capacity, because the efficiency of the boiler should
expense of the carbon monoxide sensor. Also, the carbon monoxide                          include the power to drive its associated hot-water pump. This can
level in the boiler stack is not always a measure of excess air. A dirty                  be determined when hot-water temperature drops below its set point
burner, poor atomization, flame chilling, flame impingement on the                        for a predetermined time interval (e.g., 5 min).
boiler tubes, or poor fuel mixing can also raise the carbon monoxide                         Hot-water boilers with dedicated pumps can be brought online
level in the boiler stack (Taplin 1998).                                                  and off-line with the following logic:
Sequencing and Loading of Multiple Boilers                                                1. Continuously calculate the load ratio of each boiler or boiler
    Generally, boilers operate most efficiently at a 65 to 85% full-load                     combination. For the ith boiler,
Supervisory Control Strategies and Optimization                                                                                                                       42.41

                                             ·                                                                       N
                                           Q load
                                                                                                                     Q· blr ,i = Qload
                                                                                                                                         ·                             (61)
                                 LRi = ---------------------
                                         ·                 -                    (57)
                                       Q blr , des ,i                                                               i=1
                                                                ·                      where Cblr,i and Cblr, j are the operating costs of boiler i· and j,
   where LRi is load ratio of the ith· boiler combination, Q load is                                  ·
                                                                                       respectively, Q blr ,i is heating load for the ith boiler, and Q load is
   the total boiler plant load, and Q blr , des ,i is the design (rated)               total heating load.
   output of the ith boiler combination.                                                  In general, the boiler operating-cost curve can be calculated as a
2. Every sampling interval (e.g., 60 s), calculate the predicted input                 quadratic function of heating load only. For the ith boiler,
   fuel requirement for each boiler combination as
                                                                                                                           ·                  ·
                                                  ·
                                   LR i Q blr ,des ,i                                                  C blr ,i = b 0 ,i Q 2       + b 1 ,i Q            + b 2 ,i    (62)
                                                                                                                            blr ,i                blr ,i
                            IFi = -----------------------------------           (58)
                                                  i                                      Applying the criterion of Equation (60) to Equation (62),
   where IFi is the input fuel requirement and i is the efficiency of
                                                                                                             ·                            ·
   the ith boiler combination.                                                                       2b 0 ,i Q *blr ,i + b 1 ,i = 2b 0 ,j Q *blr ,j + b 1 ,j           (63)
3. Continuously evaluate time-averaged values of the hot-water
                                                                                             ·
   supply temperature over a fixed time interval (e.g., 5 min).                        where Q *         is the optimal load for the ith boiler.
                                                                                                blr ,i
4. If the hot-water supply temperature drops below its set point for
   a predetermined time interval (e.g., 5 min), then, from boiler                      Maintaining Boilers in Standby Mode
   part-load performance curves, select the boiler combination with                        It is generally more economical to run fewer boilers at a high rat-
   a load ratio between 0.5 and 1.0 and with the least input fuel                      ing. However, the integrity of the steam or hot-water supply must be
   requirement to meet the load, and turn this combination of boil-                    maintained in the event of a forced outage of one of the operating
   ers on. Note that this strategy greatly reduces the possibility of                  boilers or if the facility experiences highly diverse load swings
   short-cycling boilers because the new combination of boilers to                     throughout the heating season. Both conditions can often be satis-
   be started likely includes boilers already operating (i.e., only one                fied by maintaining a boiler in standby or “live bank” mode. For
   additional boiler is likely to be added).                                           example, in this mode, a steam boiler is isolated from the steam sys-
5. If the capacity of the least-efficient online boiler drops below the                tem at no load but is kept at system operating pressure by periodic
   spare capacity of the current number of boilers operating (or for                   firing of either the igniters or a main burner to counteract ambient
   a primary/secondary hot-water system, if the flow rate of the                       heat losses.
   associated primary hot-water pump is less than the difference
                                                                                       Supply Water and Supply Pressure Reset for Boilers
   between primary and secondary hot-water flow rates) for a pre-
   determined time interval (e.g., 5 min), then shut down and bank                         Standby losses are reduced and overall efficiencies enhanced by
   this boiler in hot standby.                                                         operating hot-water boilers at the lowest acceptable temperature.
                                                                                       Condensing boilers achieve significantly higher combustion efficien-
   Hot-Water Boilers with Nondedicated Pumps or Steam Boil-                            cies at water temperatures below the flue gas dew point when they are
ers. For hot-water systems without dedicated hot-water pumps or                        operating in condensing mode (see Chapter 32 in the 2012 ASHRAE
for steam systems, the optimal load conditions for bringing boilers                    Handbook—HVAC Systems and Equipment). Hot-water boilers of
online or off-line do not generally occur at the full capacity of the                  this type are very efficient at part-load operation when a high water
online boilers. For these systems, a new boiler combination should                     temperature is not required. Energy savings are therefore possible if
be brought online whenever the hot-water supply temperature or                         the supply water temperature is maintained at the minimum level
steam pressure falls below set point for a predetermined time inter-                   required to satisfy the largest heating load. However, to minimize con-
val (e.g., 5 min) and the part-load efficiency curves of the boiler                    densation of flue gases and consequent boiler damage from acid,
combination predicts that the new combination of boilers can meet                      water temperature should not be reset below that recommended by the
the required load using significantly less (e.g., 5%) input fuel.                      boiler manufacturer (typically 60°C). Similarly, energy can be saved
                                                                                       in steam heating systems by maintaining supply pressure at the min-
Optimal Boiler Load Distribution                                                       imum level required to satisfy the largest heating load.
    Optimal load distribution strategies for boilers are similar to                        Simple control strategies can be used to generate a suboptimal
those for chillers. For boilers with similar performance character-                    hot-water temperature (for hot-water boilers) or steam pressure (for
istics, the optimal boiler loading is similar to Equation (27) for                     steam boilers). An energy management and control system must be
chillers:                                                                              interfaced to the boiler controls and be capable of monitoring the
                                                                                       position of the valve controlling the flow of hot water to the heating
                                          Q·                                           coils or steam pressure at the most critical zone. For a hot-water
                  Q· *                        load
                                = ---------------------------- Q·               (59)   system,
                      blr ,i          N                           blr ,des ,i

                                      Qblr ,des ,i                                    1. Continuously monitor the hot-water valve position of the various
                                                                                          heating zones.
                                     i=1
                                                                                       2. If none of the hot-water valves are greater than 95% open,
where Q· *blr ,i is the optimal load for the ith boiler.                                  lower boiler hot-water supply temperature by a small incre-
    For boilers with significantly different performance characteris-                     ment (e.g., 0.5 K) each reset time interval (a predetermined
tics, the criterion for optimal boiler loading is similar to Equations                    interval established by system thermal lag characteristics, e.g.,
(28) and (29) for chillers, except that boiler cost of operation is used:                 15 to 20 min).
             C blr ,i          C blr ,j                                              3. Once one hot-water valve opens beyond 95%, stop downward
             ---------------- = ----------------             for all i and j    (60)      resets of boiler hot-water temperature set point.
                  ·                  ·
             Q                 Q                                                     4. If two or more hot-water valves open beyond 95%, raise boiler
                   blr ,i               blr ,j
                                                                                          hot-water temperature set point by a small increment (e.g.,
and subject to the constraint that                                                        0.5 K) each reset interval.
42.42                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

   For a steam system, the steam header pressure should be low-          return air humidity. Humidity sensors require regular maintenance
ered to a value that just satisfies the highest pressure demand.         to ensure accurate readings. When controller output is between 0
Caution: for nongravity condensate return systems, steam pres-           and 100% (see Figure 43), the cooling coil valve is fully closed and
sure reset could impede condensate return (see Chapter 10 of the         cooling is provided by ambient air only. In this case, the controller
2008 ASHRAE Handbook—HVAC Systems and Equipment).                        output modulates the position of the outdoor air dampers to main-
                                                                         tain the set point. If the controller output signal is between –100 and
Operating Constraints                                                    0%, the heating coil is used to maintain set point and the outdoor air
   Note that there are practical limitations on the extent of auto-      dampers are set at their minimum position.
matic operation if damage to the boiler is to be prevented. Control          A single feedback controller is difficult to tune to perform well for
strategies to reduce boiler energy consumption can also conflict         all four modes of operation associated with an AHU. An alternative
with recommended boiler operating practice. For example, in addi-        to the traditional sequencing strategy is to use three separate feed-
tion to the flue gas condensation concerns mentioned previously,         back controllers, as described by Seem et al. (1999). This approach
rapid changes in boiler jacket temperature (thermal shock) brought       can improve temperature control, reduce actuator usage, and reduce
about by abrupt changes in boiler water temperature or flow, firing      energy costs. Figure 44 shows a state transition diagram for imple-
rate, or air temperature entering the boiler should be avoided. The      menting a sequencing strategy that incorporates separate feedback
repeated occurrence of such transient conditions may weaken the          controllers.
metal and lead to cracking and/or loose tubes. It is therefore impor-        In state 1, a feedback controller adjusts the heating valve to main-
tant to follow all of the recommendations of the American Boiler         tain the supply air set-point temperature with minimum outdoor air.
Manufacturers Association (ABMA 1998).                                   The transition to state 2 occurs after the control signal has been sat-
                                                                         urated at the no-heating position for a period equal to a specified
          3.11    CONTROL STRATEGIES FOR                                 state transition delay (e.g., 3 min). In state 2, a second feedback con-
                  AIR-HANDLING UNITS                                     troller adjusts the outdoor and return air dampers to achieve set
                                                                         point with heating and cooling valves closed. Transition back to
Air Handler Sequencing and Economizer Cooling                            state 1 only occurs after the damper control signal is saturated at its
   Traditional air-handler sequencing strategies use a single            minimum value for the state transition delay, whereas transition to
proportional-integral (PI) controller to control heating, cooling        state 3 is associated with saturation at the maximum damper posi-
with outdoor air, mechanical cooling with 100% outdoor air, and          tion for the state transition delay. In state 3, the outdoor air damper
mechanical cooling with minimum outdoor air. Sequencing between          remains fully open and a third feedback controller is used to adjust
these different modes is accomplished by splitting the controller        the flow of cooling water to maintain the supply air temperature at
output into different regions of operation, as shown in Figure 43.       set point. Transition back to state 2 occurs if the controller output is
   Figure 43 depicts the relationship between the control signal to      saturated at its minimum value for the state transition delay. For a
the valves and dampers and the feedback controller output. The con-      dry-bulb economizer, transition to state 4 occurs when the ambient
troller adjusts its output to maintain the supply air temperature set    dry-bulb temperature is greater than the switchover temperature by
point. If output is between 100 and 200%, mechanical cooling is          a dead band (e.g., 1 K). The feedback controller continues to mod-
used. When outdoor conditions are suitable, the outdoor air dampers      ulate the cooling-coil valve to achieve set point. Transition back to
switch from minimum position (minimum ventilation air) to fully          state 3 occurs when the ambient dry-bulb is less than the switchover
open. For a dry-bulb economizer, this switch point occurs when           temperature (e.g., 18°C). For an enthalpy economizer, the ambient
ambient air is less than a specified value. This switch point should     enthalpy is compared with return air enthalpy to initiate transitions
be less than the switch point to return to minimum outdoor air, to       between states 3 and 4.
ensure stable control. The economizer switchover temperature may
be significantly lower than the return air temperature (e.g., 5 K
lower) in humid climates where latent ventilation loads are signifi-
cant. However, in dry climates, the switchover temperature may be
close to the return temperature (e.g., 24°C). An enthalpy (or wet-
bulb) economizer compares outdoor and return air enthalpies (or
wet-bulb temperatures) to initiate or terminate economizer opera-
tion. In general, enthalpy economizers yield lower energy costs than
dry-bulb economizers, but require measurements of outdoor and




        Fig. 43   AHU Sequencing Strategy with Single                                Fig. 44 AHU Sequencing Strategy with
                    Feedback Controller                                                   Multiple Feedback Controllers
Supervisory Control Strategies and Optimization                                                                                                       42.43

Supply Air Temperature Reset for                                            4. Limit the set point between upper and lower limits based on
Constant Air Volume (CAV)                                                      upper and lower flow limits and duct design.
   The benefits of resetting supply air temperature set points for
CAV systems are significant. Increasing the supply air set point for                  3.12     CONTROL STRATEGIES FOR
cooling reduces both the cooling and reheat required, but does not                               BUILDING ZONES
change fan energy. In general, the set point for a CAV system could
be set at the highest value that will keep all zone temperatures at         Recovery from Night Setback or Setup
their set points and all humidities within acceptable limits. A simple         For buildings that are not continuously occupied, significant
reset strategy based on this concept follows.                               savings in operating costs may be realized by raising the building
   At each the decision interval (e.g., 5 min), the following logic can     set-point temperature for cooling (setup) and by lowering the set
be applied:                                                                 point for heating (setback) during unoccupied times. Bloomfield
                                                                            and Fisk (1977) showed energy savings of 12% for a heavyweight
1. Check controller outputs for representative zone reheat units            building and 34% for a lightweight building.
   and determine time-averaged values over the last decision
                                                                               An optimal controller for return from night setback or setup
   interval.
                                                                            returns zone temperatures to the comfort range precisely when the
2. If any controller output is less than a threshold value (e.g., 5%),      building becomes occupied. Seem et al. (1989b) compared seven
   then decrease the supply air set point by a fixed value (e.g.,           different algorithms for minimum return time. Each method
   0.25 K) and go to step 4. Otherwise, go to step 3.                       requires estimating parameters from measurements of the actual
3. If all zone humidities are acceptable and all controller outputs         return times from night setback or setup.
   are greater than a threshold value (e.g., 10%), then increase the
                                                                               Seem et al. (1989b) showed that the optimal return time for cool-
   discharge air set point by a fixed value (e.g., 0.25 K) and go to
                                                                            ing was not strongly influenced by the outdoor temperature. The
   step 4. Otherwise, do not change the set point.
                                                                            following quadratic function of the initial zone temperature was
4. Limit the set point between upper and lower limits based on com-         found to be adequate for estimating the return time:
   fort considerations.
                                                                                                                                   2
Static Pressure Reset for Variable Air Volume (VAV)                                               = a0 + a1tz,i + a2 t z ,i                           (64)
   Flow may be modulated in a VAV system by using dampers on
the outlet side of the fan, inlet vanes on the fan, vane-axial fans with    where  is an estimate of optimal return time, tz,i is initial zone tem-
controllable pitch fan blades, or variable-speed control of the fan         perature at the beginning of the return period, and a0, a1, and a2 are
motor. Typically, inputs to any of these controlled devices are mod-        empirical parameters. The parameters of Equation (51) may be esti-
ulated to maintain a duct static pressure set point as described in         mated by applying linear least-squares techniques to the difference
Chapter 47. In a single-duct VAV system, the duct static pressure set       between the actual return time and the estimates. These parameters
point is typically selected by the designer to be a fixed value. The        may be continuously corrected using recursive updating schemes as
sensor is located at a point in the ductwork such that the established      outlined by Ljung and Söderström (1983).
set point will ensure proper operation of the zone VAV boxes under             For heating, Seem et al. (1989b) found that ambient temperature
varying load (supply airflow) conditions. A shortcoming of this             has a significant effect on the return time and that the following rela-
approach is that static pressure is controlled based on a single sensor     tionship works well in correlating return times:
intended to represent the pressure available to all VAV boxes. Poor
location or malfunction of this sensor will cause operating prob-                                                                 2
lems.                                                                                    = a0 + (1 – w)(a1tz,i + a2 t z ,i ) + wa3ta                  (65)
   For a fixed static pressure set point, all of the VAV boxes tend to
close as zone loads and flow requirements decrease. Therefore, flow         where ta is the ambient temperature, and w is a weighting function
resistance increases with decreasing load. Significant fan energy           given by
savings are possible if the static pressure set point is reset so that at
least one of the VAV boxes remains open. With this approach, flow                                      –  t z ,i – t unocc    t occ – t unocc 
resistance remains relatively constant. Englander and Norford                              w = 1000                                                    (66)
(1992), Hartman (1993), Warren and Norford (1993), and Wei et al.
(2004) proposed several different strategies based on this concept.         where tunocc and tocc are the zone set points for unoccupied and occu-
Englander and Norford used simulations to show that either static           pied periods. In the context of Equation (52), this function weights
pressure or fan speed can be controlled directly using a flow error         the outdoor temperature more heavily when the initial zone temper-
signal from one or more zones and simple rules. Their technique             ature is close to the set-point temperature during the unoccupied
forms the basis of the following reset strategy.                            time. Again, the parameters of Equation (52) may be estimated by
                                                                            applying linear least-squares techniques to the difference between
   At each decision interval (e.g., 5 min), the following logic can be
                                                                            the actual return time and the estimates.
applied:
                                                                               Ideally, separate equations should be used for zones that have
1. Check the controller outputs for representative VAV boxes and            significantly different return times. Equipment operation is initiated
   determine time-averaged values over the last decision interval.          for the zone with the earliest return time. In a building with a central
2. If any of the controller outputs are greater than a threshold value      cooling system, the equipment should be operated above some min-
   (e.g., 98%), then increase the static pressure set point by a fixed      imum load limit. With this constraint, some zones need to be
   value (e.g., 5% of the design range) and go to step 4. Otherwise,        returned to their set points earlier than the optimum time.
   go to step 3.                                                               Optimal start algorithms often use a measure of the building
3. If all controller outputs are less than a threshold value (e.g.,         mass temperature rather than the space temperature to determine
   90%), then decrease the static pressure set point by a fixed value       return time. Although use of space temperature results in lower
   (e.g., 5% of the design range) and go to step 4. Otherwise, do not       energy costs (i.e., shorter return time), the mass temperature may
   change the set point.                                                    result in better comfort conditions at the time of occupancy.
42.44                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)




           Fig. 45 Zone Air Temperature Set Points


Emergency Strategy to Limit Peak
Cooling Requirements
    Keeney and Braun (1997) developed a simple control strategy               Fig. 46 Total Coil Load for East and West Chiller Units
that uses building thermal mass to reduce peak cooling require-
ments a chiller is lost. This emergency strategy is used only on days
where cooling capacity is not sufficient to keep the building in the       controllers from a modern energy management and control system.
comfort range using night setup control. It involves precooling the        Chiller cooling loads and zone thermal comfort conditions were
building during unoccupied times and allowing the temperature to           monitored throughout the tests.
float through the comfort zone during occupancy.                              Consistent with simulation predictions, the precooling control
    The precooling control strategy is depicted in Figure 45 along         strategy successfully limited the peak load to 75% of the cooling
with conventional night setup control. Precooling is controlled at a       capacity for the west building, whereas the east building operated
constant temperature set point tpre . The warm-up period is used to        at 100% of capacity. Figure 46 shows the total chiller coil load for
reset the zone air temperature set point so that the cooling system        the east and west buildings for a week of testing in the middle of
turns off without calling for heating. During this time, the zone air      August 1995. The cooling-coil load profile on Monday is the most
is warmed by lighting and equipment loads. The occupied set point          dramatic example of load shifting during this test period. The peak
tocc is set at the low end of the comfort region so that the building      cooling load for this facility often occurs on Monday morning. The
mass charge is held as long as cooling capacity is available. This set     cooling limit was achieved on Monday during a period in which a
point is maintained until the limit on cooling capacity is reached.        heat emergency had been declared in the city. The severe ambient
After this point, temperatures in the zones float up and the building      conditions were compounded by a power outage that caused a loss
thermal mass provides additional cooling. If the precooling and            of the west-side chiller units for approximately 20 min. Under
occupied set points have been chosen properly and the cooling              these demanding conditions, the precooling strategy maintained
capacity is sufficient, zone conditions will remain comfortable            occupant comfort while successfully limiting cooling demand of
throughout the occupied period. The peak cooling requirement can           the west side of the building to less than 75% of that for the east
be reduced by as much as 25% using this strategy as compared with          side.
night setup control. Thus, the loss of one of four identical chillers         The east-side cooling requirement was at or below the 75%
could be tolerated. This strategy could also be used for spaces such       chiller capacity target for Tuesday through Friday, so the emergency
as auditoriums that have a high occupancy density for a short              precooling strategy was not necessary. For these off-design days,
period.                                                                    the emergency strategy was not effective in reducing the on-peak
    The length of time and temperature for precooling and the occu-        cooling requirements because discharge of the mass was not initi-
pied temperature set point chosen for this strategy strongly influ-        ated when capacity was below the target. The thermal mass
ence the capacity reduction and could affect occupant comfort. A           remained charged so that peak reduction would occur if the target
reasonable strategy is to precool at 20°C beginning at midnight,           value on the off-design days were reset to a lower value.
allow a 30 min warm-up period before occupancy, and then adjust               Precooling the top floor of the facility had already been imple-
the occupied set point to 21°C. The zone temperature will then rise        mented into the conventional control strategy used for the east
above this set point when the chillers are operating at capacity.          building. This was necessary to maintain comfort conditions with
    Case Study. The control strategy was tested in a 130 000 m2 of-        full cooling capacity on hot days. As a result, even greater peak
fice building located near Chicago, Illinois (Keeney and Braun             reduction would have been recorded if the precool strategy had been
1997). The facility has two identical buildings with very similar in-      compared with conventional night setup control. The total electrical
ternal gains and solar radiation loads, connected by a large, sepa-        use was greater for the precooled west building; however, the strat-
rately cooled entrance area. During tests, the east building used the      egy was designed for an emergency and does not attempt to mini-
existing building control strategy and the west building used the pre-     mize costs.
cooling strategy.                                                             This emergency strategy should only be applied on days when
    Four 3200 kW vapor compression chillers normally provide               the available cooling capacity is not sufficient to maintain comfort
chilled water to the air-handling units. Loss of one chiller results in    conditions when using night setup control. Otherwise, the costs of
a 25% reduction of the total capacity. This condition was simulated        providing cooling could increase significantly. ASHRAE research
by limiting the vane position of the two chiller units that cool the       project RP-1313 (Cheng et al. 2008; Henze et al. 2007, 2008) devel-
west building to 75%. The capacity limitation was imposed directly         oped simplified strategies for optimal control of building zone set
at the chiller control panels. Set points were provided to local zone      points to minimize operating costs.
Supervisory Control Strategies and Optimization                                                                                                       42.45

                            REFERENCES                                           Braun, J.E., K.W. Montgomery, and N. Chaturvedi. 2001. Evaluating the
                                                                                    performance of building thermal mass control strategies. International
ABMA. 1998. Guideline for the integration of boilers and automated con-             Journal of HVAC&R Research (now HVAC&R Research) 7(4):403-428.
   trol systems in heating applications. American Boiler Manufacturers           Brent, R.P. 1973. Algorithms for minimization without derivatives, Ch. 5.
   Association, Arlington, VA.                                                      Prentice Hall.
Andresen, I., and M.J. Brandemuehl. 1992. Heat storage in building thermal       Brothers, P.W., and M.L. Warren. 1986. Fan energy use in variable air vol-
   mass: A parametric study. ASHRAE Transactions 98(1). Paper AN-92-                ume systems. ASHRAE Transactions 92(2B):19-29. Paper PO-86-01-2.
   08-3.
                                                                                 Cheng, H., M.J. Brandemuehl, G.P. Henze, A.R. Florita, and C. Felsmann.
Armstrong, P.R., T.N. Bechtel, C.E. Hancock, S.E. Jarvis, J.E. Seem, and            2008. Evaluation of the primary factors impacting the optimal control of
   T.E. Vere. 1989. Environment for structured implementation of general            passive thermal storage (RP-1313). ASHRAE Transactions 114(2):57-
   and advanced HVAC controls—Phase II. Ch. 7: Small business innova-               64. Paper SL-08-006.
   tive research program. DOE Contract DE-AC02-85ER 80290.
                                                                                 Cumali, Z. 1988. Global optimization of HVAC system operations in real
Armstrong, P.R., J.A. Dirks, R.W. Reilly, J.W. Currie, R.J. Nesse, B.
                                                                                    time. ASHRAE Transactions 94(1):1729-1744. Paper DA-88-23-1.
   Nekrasov, and O.V. Komarov. 2000. Russian apartment building ther-
                                                                                 Cumali, Z. 1994. Application of real-time optimization to building systems.
   mal response models for retrofit selection and verification. 2000 ACEEE
                                                                                    ASHRAE Transactions 100(1).
   Summer Study on Energy Efficiency in Buildings. http://web.mit.edu
   /parmstr/www/pubs/verif6.pdf.                                                 Doty, S., and W.C. Turner. 2012. Energy management handbook, 8th ed. The
Armstrong, P.R., L.K. Norford, and S.B. Leeb. 2006a. Control with building          Fairmont Press, Lilburn, GA.
   mass—Part I: Thermal response model identification. ASHRAE Trans-             Drees, K.H. 1994. Modeling and control of area-constrained ice storage sys-
   actions 112(1).                                                                  tems. M.S. thesis, Purdue University, West Lafayette, IN.
Armstrong, P.R., L.K. Norford, and S.B. Leeb. 2006b. Control with building       Drees, K.H., and J.E. Braun. 1995. Modeling of area-constrained ice storage
   mass—Part II: Simulation. ASHRAE Transactions 112(1).                            tanks. International Journal of HVAC&R Research (now Science and
Armstrong, P.R., S. Katipamula, W. Jiang, D. Winiarski, and L.K. Norford.           Technology for the Built Environment) 1(2):143-159.
   2009. Efficient low-lift cooling with radiant distribution, thermal storage   Drees, K.H., and J.E. Braun. 1996. Development and evaluation of a rule-
   and variable-speed chiller controls, Part II: Annual energy use and sav-         based control strategy for ice storage systems. International Journal of
   ings. HVAC&R Research (now Science and Technology for the Built                  HVAC&R Research (now Science and Technology for the Built Environ-
   Environment) 15(2):402-432.                                                      ment) 2(4):312-336.
ASHRAE. 2010. Energy standard for buildings except low-rise residential          Dyer, D.F., and G. Maples. 1981. Boiler efficiency improvement. Boiler Effi-
   buildings. ANSI/ASHRAE/IESNA Standard 90.1-2010.                                 ciency Institute. Auburn, AL.
ASHRAE. 2004. Method of testing the performance of cool storage systems.         Elleson, J.S. 1996. Successful cool storage projects: From planning to oper-
   ANSI/ASHRAE Standard 150-2000 (RA 2004).                                         ation. ASHRAE.
BEI. 1991. Boiler efficiency improvement. Boiler Efficiency Institute, Au-       Englander, S.L., and L.K. Norford. 1992. Saving fan energy in VAV systems,
   burn, AL.                                                                        Part 2: Supply fan control for static pressure minimization using DDC
Bellman, R. 1957. Dynamic programming. Princeton University Press,                  zone feedback. ASHRAE Transactions 98(1):19-32. Paper 3544.
   Princeton, NJ.                                                                Florita, A.R., and G.P. Henze. 2009. Comparison of short-term weather fore-
Bloomfield, D.P., and D.J. Fisk. 1977. The optimization of intermittent heat-       casting models for model predictive control. HVAC&R Research (now
   ing. Buildings and Environment 12:43-55.                                         Science and Technology for the Built Environment) 15(5):835-853.
Brandemuehl, M.J., and J. Bradford. 1998. Implementation of on-line opti-        Forrester, J.R., and W.J. Wepfer. 1984. Formulation of a load prediction
   mal supervisory control of cooling plants without storage (RP-823).              algorithm for a large commercial building. ASHRAE Transactions 90
   ASHRAE Research Project, Final Report.                                           (2B):536-551. Paper KC-84-09-3.
Braun, J.E. 1988. Methodologies for the design and control of central cool-      Gayeski, N.T., J. Gagne, P.R. Armstrong, S. Katipamula, and M. Alvira.
   ing plants. Ph.D. dissertation, University of Wisconsin-Madison.                 2011a. Development of a low-lift chiller controller and simplified pre-
Braun, J.E. 1990. Reducing energy costs and peak electrical demands                 cooling control algorithm—Final report. PNNL-21155, Pacific North-
   through optimal control of building thermal storage. ASHRAE Transac-             west National Laboratory, Richland, WA.
   tions 96(1). Paper SL-90-16-2.                                                Gayeski, N.T., P.R. Armstrong, T. Zakula, and L.K. Norford. 2011b. Empir-
Braun, J.E. 1992. A comparison of chiller-priority, storage-priority, and           ical modeling of a rolling-piston compressor heat pump for predictive
   optimal control of an ice-storage system. ASHRAE Transactions 98(1):             control in low-lift cooling. ASHRAE Transactions 117(2). Paper ML-11-
   893-902. Paper AN-92-08-1.                                                       023.
Braun, J.E. 2007a. A near-optimal control strategy for cool storage systems      Gayeski, N.T., P.R. Armstrong, and L.K. Norford. 2012. Predictive pre-
   with dynamic electric rates. HVAC&R Research (now Science and Tech-              cooling of thermo-active building systems with low-lift chillers.
   nology for the Built Environment) 13(4):557-580.                                 HVAC&R Research (now Science and Technology for the Built Environ-
Braun, J.E. 2007b. Impact of control on operating costs for cool storage sys-       ment) 18(5):858-873.
   tems with dynamic electric rates. ASHRAE Transactions 113. Paper LB-          Gibson, G.L., and T.T. Kraft. 1993. Electric demand prediction using artifi-
   07-037 (RP-1252).                                                                cial neural network technology. ASHRAE Journal 35(3):60-68.
Braun, J.E. 2007c. Near-optimal control strategies for hybrid cooling plants.    Greensfelder, E.M., G.P. Henze, and C. Felsmann. 2011. An investigation of
   HVAC&R Research (now Science and Technology for the Built Environ-               optimal control of passive building thermal storage with real time pric-
   ment) 13(4):599-622.                                                             ing. Journal of Building Performance Simulation 4(2).
Braun, J.E. 2007d. A general control algorithm for cooling towers in cooling     Grumman, D.L., and A.S. Butkus, Jr. 1988. Ice storage application to an Illi-
   plants with electric and/or gas-driven chillers. HVAC&R Research (now            nois hospital. ASHRAE Transactions 94(1):1879-1893. Paper DA-88-
   Science and Technology for the Built Environment) 13(4):581-598.                 25-3.
Braun, J.E., and G.T. Diderrich. 1990. Near-optimal control of cooling tow-      Hackner, R.J., J.W. Mitchell, and W.A. Beckman. 1984. HVAC system
   ers for chilled-water systems. ASHRAE Transactions 96(2):806-813.                dynamics and energy use in buildings—Part I. ASHRAE Transactions
   Paper SL-90-13-3.                                                                90(2B):523-535. Paper KC-84-09-2.
Braun, J.E., J.W. Mitchell, S.A. Klein, and W.A. Beckman. 1987. Perfor-          Hackner, R.J., J.W. Mitchell, and W.A. Beckman. 1985. HVAC system
   mance and control characteristics of a large central cooling system.             dynamics and energy use in buildings—Part II. ASHRAE Transactions
   ASHRAE Transactions 93(1):1830-1852.                                             91(1B):781. Paper CH-85-16-4.
Braun, J.E., S.A. Klein, J.W. Mitchell, and W.A. Beckman. 1989a. Applica-        Hartman, T. 1993. Terminal regulated air volume (TRAV) systems.
   tions of optimal control to chilled water systems without storage.               ASHRAE Transactions 99(1):791-800. Paper CH-93-03-3.
   ASHRAE Transactions 95(1):663-675. Paper CH-89-06-6.                          Henze, G.P., M. Krarti, and M.J. Brandemuehl. 1997a. A simulation envi-
Braun, J.E., S.A. Klein, J.W. Mitchell, and W.A. Beckman. 1989b. Method-            ronment for the analysis of ice storage controls. International Journal of
   ologies for optimal control to chilled water systems without storage.            HVAC&R Research (now Science and Technology for the Built Environ-
   ASHRAE Transactions 95(1):652-662. Paper CH-89-06-5.                             ment) 3(2):128-148.
42.46                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

Henze, G.P., R.H. Dodier, and M. Krarti. 1997b. Development of a predic-         Morris, F.B., J.E. Braun, and S. Treado. 1994. Experimental and simulated
   tive optimal controller for thermal energy storage systems. International        performance of optimal control of building thermal storage. ASHRAE
   Journal of HVAC&R Research (now Science and Technology for the Built             Transactions 100(1):402-414. Paper 3776.
   Environment) 3(3):233-264.                                                    Niswander, A., and P.R. Armstrong. 2013. Demand responsive cooling with
Henze, G.P., M. Krarti, and M.J. Brandemuehl. 2003. Guidelines for im-              TABS. Intelligent Building Operation Conference, University of Colo-
   proved performance of ice storage systems. Energy and Buildings 35(2):           rado, Boulder.
   111-127.                                                                      Rabl, A., and L.K. Norford. 1991. Peak load reduction by preconditioning
Henze, G.P., D. Kalz, S. Liu, and C. Felsmann. 2005. Experimental analysis          buildings at night. International Journal of Energy Research 15:781-798.
   of model-based predictive optimal control for active and passive building     Rawlings, L.K. 1985. Strategies to optimize ice storage. ASHRAE Journal
   thermal storage inventory. HVAC&R Research (now Science and Tech-                27(5):39-44.
   nology for the Built Environment) 11(2):189-214.                              Ruud, M.D., J.W. Mitchell, and S.A. Klein. 1990. Use of building thermal
Henze, G.P., M.J. Brandemuehl, C. Felsmann, A. Florita, and H. Cheng.               mass to offset cooling loads. ASHRAE Transactions 96(2). Paper SL-90-
   2007. Evaluation of building thermal mass savings. ASHRAE Research               14-2.
   Project RP-1313, Final Report.                                                Seem, J.E. and J.E. Braun. 1991. Adaptive methods for real-time forecast-
Henze, G.P., C. Felsmann, A.R. Florita, M.J. Brandemuehl, H. Cheng, and             ing of building electrical demand. ASHRAE Transactions 97(1):710-
   C.E. Waters. 2008. Optimization of building thermal mass control in the          721. Paper NY-91-10-3.
   presence of energy and demand charges (RP-1313). ASHRAE Transac-              Seem, J.E., S.A. Klein, W.A. Beckman, and J.W. Mitchell. 1989a. Compre-
   tions 114(2):75-84. Paper SL-08-008.                                             hensive room transfer functions for efficient calculation of the transient
Henze, G.P., A.R. Florita, M.J. Brandemuehl, C. Felsmann and H. Cheng.              heat transfer process in buildings. Journal of Heat Transfer 111:264-273.
   2009. Advances in near-optimal control of passive building thermal stor-      Seem, J.E., P.R. Armstrong, and C.E. Hancock. 1989b. Comparison of seven
   age. Proceedings of the ASME 3rd International Conference on Energy              methods for forecasting the time to return from night setback. ASHRAE
   Sustainability, San Francisco.                                                   Transactions 95(2).
Hiller, C.C., and L. Glicksman. 1977. Heat pump improvement using com-           Seem, J.S., C. Park, and J.M. House. 1999. A new sequencing control strat-
   pressor flow modulation. ASHRAE Transactions 83(2). Paper HA-2461.               egy for air-handling units. International Journal of HVAC&R Research
Kao, J.Y. 1985. Control strategies and building energy consumption.                 (now Science and Technology for the Built Environment) 5(1):35-58.
   ASHRAE Transactions 91(2B):510-817. Paper HI-85-15-3.                         Snyder, M.E., and T.A. Newell. 1990. Cooling cost minimization using
Katipamula, S., P.R. Armstrong, W. Wang, N. Fernandez, H. Cho, W. Goet-             building mass for thermal storage. ASHRAE Transactions 96(2):830-
   zler, J. Burgos, R. Radhakrishnan, and C. Ahlfeldt. 2010a. Development           838. Paper SL-90-14-3.
   of high-efficiency low-lift vapor compression system—Final report.            Spethmann, D.H. 1989. Optimal control for cool storage. ASHRAE Trans-
   PNNL-19227.                                                                      actions 95(1):1189-1193. Paper CH-89-22-1.
Katipamula, S., P.R. Armstrong, W. Wang, N. Fernandez, H. Cho, W. Goet-          Stoecker, W.F. 1980. Design of thermal systems. McGraw-Hill, New York.
   zler, J. Burgos, R. Radhakrishnan, and C. Ahlfeldt. 2010b. Cost-effective     Tamblyn, R.T. 1985. Control concepts for thermal storage. ASHRAE Trans-
   integration of efficient low-lift baseload cooling equipment: FY08 final         actions 91(1B):5-11. Paper CH-85-01-1.
   report. PNNL-19114.                                                           Taplin, H.R. 1998. Boiler plant and distribution system optimization man-
Keeney, K.R., and J.E. Braun. 1996. A simplified method for determining             ual. Fairmont Press, Lilburn, GA.
   optimal cooling control strategies for thermal storage in building mass.      University of Wisconsin–Madison. 2013. A TRaNsient SYstems Simulation
   International Journal of HVAC&R Research (now Science and Technol-               program. http://sel.me.wisc.edu/trnsys/.
   ogy for the Built Environment) 2(1):1-20.                                     Warren, M., and L.K. Norford. 1993. Integrating VAV zone requirements
Keeney, K.R., and J.E. Braun. 1997. Application of building precooling to           with supply fan operation. ASHRAE Journal 35(4):43-46.
   reduce peak cooling requirements. ASHRAE Transactions 103(1):463-             Watkins, C., and P. Dayan. 1992. Q-learning. Machine Learning 8:279-292.
   469. Paper PH-97-04-1.                                                        Wei, G., M. Liu, and D.E. Claridge. 2004. Integrated damper and pressure
Krarti, M., M.J. Brandemuehl, and G.P. Henze. 1996. Evaluation of optimal           reset for VAV supply air fan control. ASHRAE Transactions 110(2):309-
   control for ice systems (RP-809). ASHRAE Research Project RP-809,                313. Paper 4722.
   Report.                                                                       Winkelman, F.C., W.F. Buhl, B. Birdsall, A.E. Erdem, K.L. Ellington, and
Krarti, M., G. Henze, G. Zhou, P. Ihm, S. Liu, and S. Morgan. 2007. Real-           Hirsch & Associates. 1993. DOE-2 BDL summary, version 21.E. LBNL
   time predictive optimal control of active and passive thermal energy             Report 34946, Lawrence Berkeley National Laboratory, Berkeley, CA.
   storage systems: Final report. Department of Energy Contract DE-FC-           Zakula, T., N.T. Gayeski, P.R. Armstrong, and L.K. Norford. 2011. Variable-
   36-03G)13026.                                                                    speed heat pump performance model, model validation, and optimal con-
Kreider, J.F., and X.A. Wang. 1991. Artificial neural networks demonstrated         trol. HVAC&R Research (now Science and Technology for the Built Envi-
   for automated generation of energy use predictors for commercial build-          ronment) 17(5):670-691.
   ings. ASHRAE Transactions 97(2):775-779. Paper IN-91-09-3.                    Zakula, T., P Armstrong, and L Norford. 2012. Optimal coordination of heat
Lau, A.S., W.A. Beckman, and J.W. Mitchell. 1985. Development of com-               pump compressor and fan speeds and subcooling over a wide range of
   puterized control strategies for a large chilled water plant. ASHRAE             loads and conditions, HVAC&R Research (now Science and Technology
   Transactions 91(1B):766-780. Paper CH-85-16-3.                                   for the Built Environment) 18 (6):1153-1167
Liu, S., and G.P. Henze. 2006a. Experimental analysis of simulated rein-         Zakula, T. 2013. Model-predictive control for energy efficient cooling and
   forcement learning control for active and passive building thermal stor-         dehumidification. Ph.D. dissertation, Massachusetts Institute of Technol-
   age inventory—Part 1: Theoretical foundation. Energy and Buildings               ogy.
   38(2):142-147.                                                                Zakula, T., P.R. Armstrong, and L.K. Norford. 2014. Modeling environment
Liu, S., and G.P. Henze. 2006b. Experimental analysis of simulated rein-            for model predictive control of buildings. Energy and Buildings 85:549-
   forcement learning control for active and passive building thermal stor-         559.
   age inventory—Part 2: Results and analysis. Energy and Buildings              Zakula, T., P.R. Armstrong, and L.K. Norford. 2015. Advanced cooling
   38(2):148-161.                                                                   technology with thermally activated building surfaces and model predic-
Ljung, L., and T. Söderström. 1983. Theory and practice of recursive iden-          tive control. Energy and Buildings 86:640-650.
   tification. MIT Press, Cambridge, MA.                                         Zhou, G., P. Ihm, M. Krarti, S. Liu, and G.P. Henze. 2005. Integration of an
MacArthur, J.W., A. Mathur, and J. Zhao. 1989. On-line recursive estimation         internal optimization module within EnergyPlus. IBPSA Proceedings.
   for load profile prediction. ASHRAE Transactions 95(1):621-628. Paper
   CH-89-06-1.
Morgan, S., and M. Krarti. 2006. Impact of electricity rate structures on
                                                                                                          BIBLIOGRAPHY
   energy cost savings of pre-cooling controls for office buildings. Building    Niswander, A. 2014. Demand Responsive Cooling with TABS Source/Sink
   and Environment 42(8):2810-2818.                                                 and Model-Predictive Control, M.S.M.E. thesis, Masdar Inst., UAE.
Morgan S., and M. Krarti. 2010. Field testing of optimal controls of passive     Seem, J.E., S.A. Klein, W.A. Beckman, and J.W. Mitchell. 1990. Model
   and active thermal storage. ASHRAE Transactions 116(1). Paper OR-10-             reduction of transfer functions using a dominant root method. ASME
   015.                                                                             Journal of Heat Transfer 112:547-554.
                                                                           CHAPTER 43

                                                   HVAC COMMISSIONING
CONSIDERATIONS.................................................................. 42.1      Life and Property Safety Check.............................................. 43.11
Commissioning Objective ........................................................ 43.2      COMMISSIONING COSTS.................................................... 43.12
Management and Responsibilities ........................................... 43.2           Design-Phase Costs (Including Predesign and
COMMISSIONING PROCESS ................................................ 43.4                  Design) ............................................................................... 43.12
Predesign-Phase Commissioning ............................................ 43.5            Construction- and Occupancy/Operations-Phase
Design-Phase Commissioning ................................................. 43.5            Costs ................................................................................... 43.12
Construction-Phase Commissioning........................................ 43.8              Existing Buildings .................................................................. 43.13
Occupancy- and Operations-Phase Commissioning ............. 43.11                          Certification ........................................................................... 43.13



C     OMMISSIONING implements a quality-oriented process for
      achieving, verifying, and documenting that the performance of
facilities, systems, and assemblies meets defined objectives and cri-
                                                                                           Although this chapter focuses on HVAC systems, commissioning
                                                                                           can be applied to the building as a total system, which includes
                                                                                           structural elements, building envelope, life safety features, electrical
teria. The defined objectives and criteria are often referred to as the                    systems, communication systems, plumbing, irrigation, controls,
owner’s project requirements (OPR). The commissioning pro-                                 and HVAC systems (ASHRAE Guideline 0). Based on owners’ pref-
cess uses the owner’s project requirements as the reference to deter-                      erence and project contract scope, total commissioning can include
mine acceptance of the design and construction. Commissioning                              industrial process and process equipment, systems, piping, instru-
includes verifying and documenting that the project operational and                        mentation, electrical, and related control, or these topics may be
maintenance documentation and training of operation and mainte-                            treated as an independent phase of project commissioning.
nance personnel occur. The result should be fully functional sys-                              Systems to be commissioned vary with the systems and assemblies
tems that can be properly operated and maintained throughout the                           used, building size, project type, and objectives. Owners and commis-
life of the building.                                                                      sioning providers often focus on systems and assemblies under the
    This chapter gives an overview of the general commissioning                            commissioning umbrella that have (1) historically not performed well
process as covered in ASHRAE Guideline 0-2013, developed for the                           at turnover (e.g., outside air economizers and variable-speed drives),
National Institute of Building Sciences’ total building commission-                        (2) are mission critical (e.g., air cleanliness in a cleanroom, emer-
ing program, as well as the best practices for applying the process                        gency power in a hospital), (3) will be costly to fix during occupancy
from ASHRAE Guideline 1.1-2007. The minimum acceptable pro-                                if they fail (e.g., chilled-water piping, window flashing assemblies),
cess for commissioning is detailed in ASHRAE Standard 202-2013.                            or (4) present a life-safety risk if they fail (e.g., fire alarm, smoke con-
This chapter provides more narrative discussion on some issues than                        trol, moisture penetration). Recommendations in this chapter should
these two guidelines and the standard.                                                     be appropriately modified for each project. Although commissioning
    Recommissioning applies commissioning to a project that has                            may begin at any time during the project life cycle, owners obtain the
been previously delivered using the commissioning process. This                            highest benefits when commissioning begins at the conceptual or pre-
may be a scheduled recommissioning developed as part of ongoing                            design phase.
commissioning, or it may be triggered by use change, operational
problems, or other needs. Existing building commissioning (often                           Background
called retrocommissioning) applies commissioning to an existing                               Equipment, components, systems, and assemblies have become
facility that may or may not have been previously commissioned. It                         more complex. More specialization has occurred in the disciplines
consists of systematically investigating, analyzing, and adjusting                         and trades, with increased interactions between all elements. This
operations of existing building equipment, systems, and assemblies,                        increased specialization and interaction requires increased integra-
as well as training and documentation for operators to ensure that                         tion between disciplines and specialized systems by the delivery
required performance (including energy, comfort, and IAQ) is                               team. Owners often use low-bid policies, and scopes of design pro-
achieved. Buildings require maintenance and tuning to prevent per-                         fessionals are often narrowed. The result has been buildings that
formance degradation. Existing building commissioning should be                            do not meet owner expectations and often do not work as intended
performed as part of ongoing efforts to maintain a comfortable and                         because of programming, design, and construction deficiencies.
efficient environment within the building. It has broad application to                     Commissioning is a value-added service that helps overcome these
virtually every building type with excellent cost/benefit results and                      infrastructure inadequacies and fundamentally improve the perfor-
payback ratios. Existing building commissioning starts with devel-                         mance of building systems and living conditions for occupants.
opment of the owner’s current facility requirements, reviewing the
existing design, and testing of the existing systems. Any major ret-                       Benefits
rofits required follow the process for new building commissioning as                           The primary benefits of commissioning include improvements in
defined in this chapter.                                                                   all of the following areas:

                  1.      CONSIDERATIONS                                                   • Predesign and design
                                                                                             - Owners develop better understanding of what they want and need
Applicability                                                                                  through clear, documented OPR
   The commissioning process described here applies to new con-                              - Designers understand better what owner is requesting
struction, major renovations, and all systems and assemblies.                                - Designers reduce their risk with better communication and input
                                                                                               from owner
The preparation of this chapter is assigned to TC 7.9, Building Commis-                      - Owners understand better what designers are proposing through
sioning.                                                                                       a clear, documented basis of design (BOD)

                                                                                    43.1
43.2                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

  - Experts review and improve commissioning documents                       Current Facility Requirements (CFR). A written document in
  - Resolves many potential issues more cost effectively before           which the owner details a facility’s current functional requirements
    construction phase                                                    and the expectations of how it should be used and operated. This
  - Verifies planned systems can be commissioned and tested, and          may include goals, measurable performance criteria, cost consid-
    are within owner’s ability to maintain                                erations, benchmarks, success criteria, and supporting information
  - Improves specifications and drawings, resulting in improved           to meet the requirements of occupants, users, and owners of the
    coordination between all groups                                       facility.
  - Includes thorough training requirements in the construction doc-         Existing Building Commissioning (EBCx) Process. A quality-
    uments                                                                focused process for attaining the CFR of an existing facility and its
• Construction (including system and assembly performance)                systems and assemblies being commissioned. The process focuses
  - Increases accountability in submittal process, leading to higher-     on planning, investigating, implementing, verifying, and document-
    quality installation                                                  ing that the facility and/or its systems and assemblies are operated
  - Provides tools to help contractors perform installations that meet    and maintained to meet the CFR with a program to maintain the
    the project requirements (e.g., construction checklists)              enhancements for the remaining life of the facility.
  - Provides performance accountability through construction                 Facility Guide (FG). A basic building systems description and
                                                                          operating plan with general procedures and confirmed facility oper-
    observation, issue management, and testing
                                                                          ating conditions, set points, schedules, and operating procedures to
  - Documents verification of system and assembly performance
                                                                          properly operate the facility.
  - Verifies training completion
                                                                             Owner’s Project Requirements (OPR). A document that
  - Includes formal functional testing at completion
                                                                          details the functional requirements of a project and the expectations
• Occupancy and operations (including maintenance)                        of how it will be used and operated. These include project goals,
  - Improves performance (IAQ, comfort, energy) from start of             measurable performance criteria, cost considerations, benchmarks,
    occupation                                                            success criteria, and supporting information. (The term project
  - Reduces amount of troubleshooting                                     intent is used by some owners.)
  - Has fewer contractor call backs                                          Systems Manual. A system-focused, composite document that
  - Ensures thorough documentation in operation and mainte-               includes the operation manual, maintenance manual, and additional
    nance (O&M) manuals                                                   information of use to the owner during occupancy and operations.
  - Provides a systems manual                                                Test Procedures. A written protocol that defines methods, per-
  - Verifies documentation submittals                                     sonnel, and expectations for tests conducted on components, equip-
                                                                          ment, assemblies, systems, and interfaces among systems.
   Commissioning also reduces potential change orders, requests
for information, contractor callbacks, and time required to fine-tune
and debug systems during occupancy, and smooths turnover. Build-                    1.1    COMMISSIONING OBJECTIVE
ing performance improvements give better building and system con-             The commissioning objective focuses on documented confirma-
trol, improve energy efficiency, enhance indoor environmental             tion that a facility fulfills the specified performance requirements for
quality, and contribute to increased occupant productivity.               the building owner, occupants, and operators. To reach this objective,
                                                                          it is necessary to (1) clearly document the owner’s project require-
Key Contributors                                                          ments, including performance and maintainability; and (2) verify
• Owner/end user                                                          and document compliance with these criteria throughout design,
• Architect                                                               construction, acceptance, and initial operation phases.
• Mechanical engineer                                                         Specific goals for commissioning include
• Electrical engineer                                                     • Providing documentation and tools to improve quality of deliver-
• Commissioning authority (CxA)                                             ables (e.g., forms, tracking software, performance calculation
• Mechanical contractor                                                     tools)
• Electrical contractor                                                   • Verifying and documenting that systems and assemblies perform
• Controls contractor                                                       according to OPR by end of construction with building occu-
• Sheet metal contractor                                                    pancy
• Testing, adjusting, and balancing (TAB) agency                          • Providing a uniform and effective process for delivery of con-
• Owner’s O&M staff                                                         struction projects
• General contractor/construction manager                                 • Using quality-based sampling techniques to detect systemic prob-
                                                                            lems
Definitions                                                               • Verifying proper coordination among all contractors, subcontrac-
   Basis of Design (BOD). A document that records the concepts,             tors, vendors, and manufacturers of all furnished equipment and
calculations, decisions, and product selections used to meet the            assemblies in the completed systems
OPR and to satisfy applicable regulatory requirements, standards,         • Verifying that adequate and accurate system and assembly docu-
and guidelines. The document includes both narrative descriptions           mentation is provided to owner
and lists of individual items that support the design process.            • Verifying that operation and maintenance personnel and occu-
   Commissioning Authority (CxA). An entity identified by the               pants are properly trained
owner who leads, plans, schedules, and coordinates the commis-
sioning team to implement the commissioning process.                         2.2   MANAGEMENT AND RESPONSIBILITIES
   Commissioning Plan (Cx Plan). A document that outlines the
organization, schedule, allocation of resources, and documentation        Management Strategies
requirements of the commissioning process.                                   In each project, a qualified party should be designated as the
   Construction Checklist. A form used by the contractor to verify        commissioning authority (CxA).
that appropriate components are on site, ready for installation, cor-        Predesign and Design. Commissioning during predesign and
rectly installed, and functional.                                         design is most often managed by an independent CxA who is not part
HVAC Commissioning                                                                                                                         43.3

of the formal designer-of-record team. An independent, objective         Ideally, the same party or firm acts as CxA through all project
view is critical. The CxA normally provides input to the owner and       phases. The CxA organizes and leads the commissioning team
designers but does not have ultimate authority over design decisions.    throughout the project.
The CxA should also coordinate, conduct, or approve activities such          Predesign and Design Phase. During predesign, the CxA devel-
as assisting in development of the OPR, conducting statistical sam-      ops the predesign and design-phase commissioning plan and
pling reviews, and developing commissioning specifications and test      ensures the OPR is developed.
procedures. The CxA may also review plan designs.                            During design, the CxA develops detailed commissioning activ-
    Construction. During construction, because of the variety of         ities. The core CxA responsibilities are
players, construction management scenarios, and the owner’s objec-
tives, numerous methods are used to manage the commissioning             • Reviewing designer’s BOD, plans, and specifications, ensuring
process. To maintain objectivity, the CxA should be independent. If        they meet the OPR
the contractor or designer hires the CxA, the potential conflict of      • Developing initial construction-phase commissioning plan
interest must be carefully managed. The two primary methods to           • Ensuring that the commissioning, training, and documentation
manage commissioning during construction are commissioning-                requirements for all contractors and suppliers are reflected in con-
authority-managed and contractor-managed.                                  struction contract documents
    In the commissioning-authority-managed approach, the
                                                                            Construction. During construction, the CxA is in charge of the
CxA performs many of the planning and technical tasks, such as
                                                                         commissioning process and makes the final recommendations to the
developing the commissioning plan and test procedures and
                                                                         owner about functional performance of commissioned building sys-
directing, witnessing, and documenting execution of tests, per-
                                                                         tems and assemblies. The CxA directs commissioning activities, and
formed by either the contractor or the CxA.
                                                                         is an independent and objective advocate for the owner. The core
    In the contractor-managed approach, the contractor may
                                                                         commissioning activities during construction involve
develop the commissioning plan, write test procedures, and direct
and document testing, with the CxA reviewing and approving the           • Reviewing selected construction submittals to verify confor-
plan, witnessing selected tests, and reviewing completed test              mance with OPR, with updates in commissioning plan as needed
reports. The CxA should report to the owner on the adequacy of a         • Observing selected installations, start-up, and functional perfor-
contractor-managed commissioning plan. The contractor may                  mance tests, including documenting any conditions that require
assign staff, a subcontractor, or a subconsultant to manage and coor-      correction
dinate commissioning responsibilities. This approach gives the con-      • Co-organizing with the discipline design engineer, and planning,
tractor more responsibility. Some view this method as less                 developing, reviewing, and observing testing
objective, but others consider it more integrated into the building
                                                                         • Codeveloping or assisting with systems manual
delivery process than the CxA-managed approach.
    Some project plans use both management approaches, particu-          • Reviewing O&M manual submissions
larly when a substantial amount of electrical equipment is being         • Verifying operator and maintenance personnel training and docu-
tested. HVAC and controls follow the commissioning-authority-              mentation
managed approach, and electrical system commissioning follows            • Submitting documented results to owner on all commissioning
the contractor-managed approach, but the entire process is still over-     performed
seen by the single CxA.
                                                                         These tasks may vary (e.g., some commissioning scopes involve
Team Members                                                             preparing the O&M or electronic facility’s manuals, preparing
                                                                         detailed maintenance management plans, or conducting operator
   Effective building commissioning requires a team effort. The size
                                                                         and maintenance personnel training).
and makeup of the team depends on the size and complexity of the
project and the owner’s desire for quality assurance. Team members           Occupancy and Operations. During occupancy and operations,
include the owner, occupants, design professionals, construction         the CxA helps resolve commissioning issues and directs opposite-
manager, general contractor, subcontractors, suppliers, equipment        season testing. Often, the CxA participates in a near-warranty-end
manufacturers, and the CxA.                                              review of system and assembly performance.
   The level of effort of team members changes during the different          Independence. If the CxA’s firm has other project responsibili-
project phases. For example, during design, the designer is a key        ties, a potential conflict of interest exists. Wherever this occurs, the
player in the commissioning process, whereas the contractor may          CxA should disclose in writing the nature of the conflict and the
not have been selected. During construction, the general contrac-        means by which it will be managed. If the CxA is not under direct
tor’s and installing subcontractors’ roles increase.                     contract to the owner, the owner’s interests need to be protected
   The scope of work of the CxA, design professionals, and con-          through appropriate oversight of the CxA’s work.
tractors should be clearly and completely identified in their con-           Qualifications. The CxA should fully understand commission-
tracts. Without this, change orders, incomplete or missed tasks, and     ing, design, and construction processes and have technical design,
otherwise dysfunctional commissioning may result.                        operations, maintenance, and troubleshooting knowledge of the sys-
                                                                         tems and assemblies being commissioned. Excellent written and
Roles and Responsibilities                                               verbal communication skills are critical. The CxA may represent an
   The commissioning team’s responsibilities are to conduct com-         individual or a team of commissioning experts, depending on sys-
missioning activities in a logical, sequential, and efficient manner     tem complexity, the number of disciplines involved, and commis-
using consistent protocols and forms, centralized documentation,         sioning scope. Thus, the ability to manage diverse disciplines over
clear and regular communications and consultations with all neces-       long timelines is also important.
sary parties, frequently updated timelines and schedules, and appro-         Construction Manager. The construction manager’s role varies
priate technical expertise. The following sections summarize the         on each project. When they have significant oversight for the owner
responsibilities of each party. Additional detail is found in the Com-   (e.g., schedule management, submittal review, change order author-
missioning Process section.                                              ity), their commissioning role is more like the owner’s: they ensure
   Commissioning Authority. Specific responsibilities vary with          the contractors execute their commissioning responsibilities ac-
the management scenario and the CxA’s specific scope of services.        cording to the commissioning plan, and help resolve issues.
43.4                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

General Contractors.                                                       • Update design narratives in the BOD to reflect as-built conditions
   Design. The general contractor (if yet selected) reviews commis-        • Respond to or incorporate CxA comments on construction sub-
sioning requirements and performance criteria for coordination,              mittals and O&M manuals
schedule, and cost implications.                                           • Help resolve design-related issues raised during commissioning
   Construction. The contractor’s role and responsibilities are            • Perform specified training
                                                                           • Submit required portions of systems manuals
• Ensuring subcontractors’ commissioning work is completed and
  cooperating with CxA in executing the commissioning plan                 Additional tasks sometimes required are to present system descrip-
• Providing input into commissioning plan for CxA’s review and             tion overviews for primary systems during O&M staff training,
  approval                                                                 review and approve testing plans and procedures, review com-
• Integrating commissioning schedule into overall project schedule         pleted test forms, or witness selected tests.
• Participating in commissioning meetings                                      Owner’s Project Management Staff. The owner’s project man-
• Responding to questions and issues raised by CxA                         agement staff’s ultimate responsibility is to see that the commis-
• Resolving issues identified during commissioning and coordinat-          sioning plan is executed. The owner, with guidance from the CxA,
  ing correction of identified deficiencies                                should include specific responsibilities in all commissioning team
• Providing equipment, system, and assembly data needed by CxA             members’ scopes of services, make sure there is sufficient time for
• Performing specified training                                            commissioning in the project schedule, ensure the CxA is receiving
• Submitting required portions of systems manuals                          cooperation from other team members, and ensure that other owner
                                                                           responsibilities (e.g., developing the OPR, having O&M staff par-
In the contractor-managed approach, the general contractor is often        ticipate during construction) are fulfilled. The owner ensures that all
required to hire a third party with direct commissioning skills to         design review and construction-phase issues identified through
manage and execute the contractor commissioning requirements.              commissioning are resolved in a timely manner.
Trade Contractors.                                                             Owner’s Representatives. The owner’s representatives are indi-
    Design. Trade contractors of specialty or complex systems or           viduals or firms hired to represent the owner’s interest during spec-
designs should review commissioning requirements and perfor-               ified phases of the building process. The owner typically retains the
mance criteria of their systems for coordination, schedule, and cost       project architect or project engineer responsible for HVAC design
implications.                                                              and the CxA as a team of owner’s representatives.
    Construction. The responsibilities of the installing trade contrac-    Owner’s Operations and Management (O&M) Staff.
tors (and vendors, as appropriate) include                                     Predesign. The owner’s O&M staff should participate in the
• Participating with CxA (and the contractor’s commissioning               development of the OPR during predesign.
  manager, when applicable) in executing commissioning plan                    Design. During design, O&M staff may contribute to reviews of
• Providing input into commissioning plan for CxA’s review and             the designer’s BOD, plans, and specifications.
  approval                                                                     Construction. During construction, the owner’s O&M staff
• Coordinating with other trades as necessary to facilitate a smooth       should
  and complete commissioning process                                       • Assist in reviewing selected submittals
• Participating in commissioning meetings                                  • Assist in construction observation, verifying completion of con-
• Responding to questions and issues concerning their work raised            struction checklists and observing start-up
  by CxA                                                                   • Participate in or witness testing, within pre-established lines of
• Executing and documenting tasks in construction checklist and              responsibility and authority
  start-up process                                                         • Review O&M and systems manual
• Performing and documenting tests when in their scope                     • Participate in training
• Participating in resolving issues within their scope identified dur-
  ing commissioning                                                            Occupancy. During occupancy, the O&M staff should identify
• Correcting identified deficiencies within their scope                    any warranty or operational issues and report back to the commis-
• Providing required documentation for systems manuals and com-            sioning team. They should participate in the warranty review and
  missioning reports                                                       may participate in any seasonal testing. O&M staff might also par-
                                                                           ticipate as needed in additional training, particularly any related to
Commissioning-related activities of trade contractors are to prepare       the control system or other complex or unfamiliar technology.
O&M manuals and submissions to the systems manual and provide
training on commissioned systems and assemblies. To avoid confu-           Occupants and Users.
sion, the OPR should specify which commissioning activities are                Predesign. The occupants and users should participate in the
the trade contractor’s responsibility, and which are the CxA’s.            development of the OPR during predesign.
Architect and Engineers (Designers).                                           Design. During design, occupants and users may contribute to
                                                                           reviews of the designer’s BOD, plans, and specifications.
    Design. The design professionals should develop complete                   Construction. During construction, occupants and users may
basis-of-design (BOD) documentation, including design narratives,          participate in select training and final inspection and walk-throughs.
rationale, and criteria, according to their scopes of services, and            Occupancy. The occupants and users report back to the owner
update this document with each new design submission. They pro-            and/or the commissioning team about warranty items and other
vide input to the commissioning plan, respond to questions and con-        issues they observe related to the performance of the building.
cerns by the CxA and others, respond to design review comments,
and incorporate commissioning requirements in construction con-
tract documents.                                                                 2.    COMMISSIONING PROCESS
    Construction. During construction, designers
                                                                              Commissioning should begin during predesign, and formally
• Review the commissioning plan                                            continue through the first year of occupancy and operations.
• Attend selected commissioning meetings                                   Although circumstances may require owners to begin commis-
• Answer questions about system design and intended operation              sioning at the design or construction stage of a project, this later
HVAC Commissioning                                                                                                                        43.5

implementation should, when possible, capture the same informa-           should be initially scoped. Once a design-phase commissioning
tion and verifications developed when commissioning begins at             plan is developed, the scope and budget may need to be adjusted.
project inception.                                                        The scope and budget should reflect the commissioning objectives
                                                                          in the OPR.
    2.1    PREDESIGN-PHASE COMMISSIONING                                      Selecting areas to commission is typically based on the budget,
                                                                          systems or assemblies with which the owner has experienced prob-
Objectives                                                                lems on previous projects, complexity of systems and assemblies,
   The primary activities and objectives of commissioning during          and criticality of the system or assembly in meeting the OPR. Dur-
predesign are to                                                          ing predesign and design, the list of areas to be commissioned may
                                                                          be general (e.g., electrical lighting controls, emergency power,
• Develop owner’s project requirements (OPR)                              general electrical equipment, HVAC, domestic water system, and
• Identify scope and budget for commissioning process                     envelope fenestration, etc.). Later in design but before scoping
• Develop initial commissioning plan                                      construction-phase commissioning, additional detail should be
• Review and accept predesign-phase commissioning-process                 added to each of these categories, and others added as needed to
  activities                                                              ensure that the scope of commissioning is clear. Adding this detail
• Review and use lessons learned from previous projects                   increases the cost of commissioning, and needs to be specified early
                                                                          in the design phase.
Activities                                                                    Historically, commissioning focused on HVAC. Owners are now
    Commissioning Team and Management. During the predesign               asking for more systems to be commissioned, including lighting
phase, a team is formed to oversee and accomplish commissioning.          controls, fire and life safety systems, vertical and horizontal trans-
Responsibility for leadership of the commissioning team should be         port systems, envelope, plumbing, landscaping, sustainability fea-
defined and assigned to the CxA at the beginning of predesign.            tures, structural elements, many electrical equipment components,
    Owner’s Project Requirements (OPR). The OPR forms the                 security, data, and communications. Refer to the section on Com-
basis from which all design, construction, acceptance, and opera-         missioning Costs for budgeting guidelines.
tional decisions are made. It describes the functional requirements
of the facility and expectations of how it will be used and operated.     Predesign-Phase Commissioning Plan
It includes project and design goals, budgets, limitations, sched-           One predesign-phase commissioning task should be drafting the
ules, owner directives, and supporting information, as well as nec-       commissioning plan for the design phase. The CxA develops this
essary information for all disciplines to properly plan, design,          plan with review and comment by the owner and designer, and the
construct, operate, and maintain systems and assemblies (ASH-             plan is updated as the project progresses. The design-phase com-
RAE Guideline 0).                                                         missioning plan should include the following:
    The OPR is generally a set of concise objective qualitative state-
ments, each with one or more quantitative performance metrics or          • Objectives and scope of commissioning
criteria. The following information should be included:                   • Overview of the process
                                                                          • Detailed commissioning-process activities for design phase
• Functional requirements, needs and goals for building use, oper-        • General commissioning-process activities for construction and
  ation, maintenance, renovation, and expansion, including user’s           operations/occupancy phases
  requirements and space temperature requirements                         • Roles and responsibilities
• Occupancy schedules and space plan requirements, including              • Deliverables
  zone-based control areas                                                • Communication protocols
• Sustainability, reliability, durability, safety, and aesthetic goals    • Schedule
• Quality of materials and construction                                   • Checklist of requirements and formats
• Warranty, project documentation, and training requirements              • Verification and acceptance procedures
• Goals for the process and outcome of design and construction
  (e.g., budgets, schedules, change orders, safety, aesthetics, effects   Acceptance of Predesign Commissioning
  on adjacent or integral occupied spaces and tenants)                       The owner’s project requirements and commissioning plan
• General commissioning scope and objectives                              should be formally accepted during predesign, after review and
• General statements about codes, standards, and regulations to be        comment by the CxA.
  followed
• Limitations likely to affect design decisions                                  2.2    DESIGN-PHASE COMMISSIONING
• Specific features, systems, assemblies, or brands the owner re-
  quires (these will be repeated in the design narrative)                 Objectives
• Instructions to designers on types of design tools and aids ex-            Design-phase commissioning objectives include the following:
  pected to be used                                                       • Update the owner’s project requirements (OPR)
    The CxA ensures that the OPR is developed and is clear and com-       • Verify basis of design (BOD) document against OPR
plete. The CxA may develop or help develop the OPR with the               • Update the design-phase commissioning plan developed during
owner or provide direction and review of the OPR developed by oth-          predesign
ers. Facilitated workshops, surveys, and questionnaires are useful        • Develop and incorporate commissioning requirements into proj-
for developing the OPR. Later during design, additional OPR state-          ect specifications
ments with performance criteria may be added to the formal list, as       • Develop commissioning plan for construction and occupancy/
desired by the owner and commissioning team. The OPR should                 operations phases, including draft construction checklist
still be developed, even if not originally generated in predesign, and    • Verify plans and specifications against BOD and OPR
included in the systems manual.                                           • Begin codeveloping with relevant discipline design engineer for
    Scope and Budget for Commissioning. During predesign, the               systems manual
owner, with assistance from the CxA, develops a scope and a rough         • Define training requirements for O&M personnel
budget for commissioning. At minimum, design-phase activities             • Perform commissioning-focused design reviews
43.6                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

• Accept design-phase commissioning                                        responsibilities, and requirements of the construction contractor.
                                                                           For the construction and occupancy/operations phases, it describes
Activities                                                                 the following:
   Update Design-Phase Commissioning Plan. The initial design-
                                                                           • Commissioning process
phase commissioning plan is developed during predesign. As more
                                                                           • Scope of commissioning effort, including systems, assemblies,
becomes known about systems and assemblies likely to be a part of
                                                                             and components being commissioned
the project and as project objectives are clarified, the commissioning
                                                                           • Rigor of commissioning
plan may need to be updated with additional details. The CxA must
                                                                           • Roles and responsibilities of each team member
participate in value engineering and constructability review sessions
                                                                           • Team contact information
to ensure that commissioning can be performed. The owner and
                                                                           • Communication protocols between team members, including
designer then review and comment on the updated plan, which then
                                                                             documentation requirements
becomes the guide for the rest of the design phase.
                                                                           • Commissioning overview and details of submittal activities
   Update the OPR. As design progresses, additional OPR and
                                                                           • Construction observation, following checklists, and performing
performance criteria are likely to be identified. Other criteria may
                                                                             start-up activities
need to be altered as more detailed budget and design data become
                                                                           • Preliminary schedule for commissioning activities
available.
                                                                           • Process for dealing with deficiencies
   Verify the Basis of Design. All BOD elements can be grouped
                                                                           • Test procedure development and execution
under one of two terms: design narrative or design criteria. These
                                                                           • Prefunctional/functional test procedures
two terms provide a useful separation when writing the design basis.
                                                                           • Operation and maintenance (O&M) manual review
   The design narrative is the written description and discussion of
                                                                           • Warranty-period activities
the concepts and features the designers intend (during schematic
                                                                           • Operation training procedures
design phase) to incorporate into the design or what they have incor-
                                                                           • Systems manual development
porated (during the balance of design) to meet the OPR and associ-
                                                                           • Description of summary report, progress and reporting logs, and
ated performance criteria as well as codes, standards, and
                                                                             initial schedule (including phasing, if applicable)
regulations. This narrative should be understandable by all parties
                                                                           • Procedures for documenting commissioning activities and resolv-
of the building construction and operation process, though it may
                                                                             ing issues
address fairly technical and specialized issues. It includes a brief
section on what systems were considered and why they were                      The commissioning plan developed during predesign is updated
accepted or rejected, along with the rationale for the system              to include construction-phase activities. At the beginning of the
selected. The design narrative should be updated with each phase of        design phase, the plan is general and is used primarily to guide
design.                                                                    development of commissioning specifications. The owner and
   The design criteria are the project-specific information, includ-       designer review and comment on the plan. As design progresses, the
ing underlying assumptions for calculations, calculation methodol-         CxA updates and finalizes the plan when the construction docu-
ogy, codes and standards followed, equipment used as the basis of          ments are completed. The commissioning plan can be issued with
design, and design assumptions needed to make design calculations          the bid documents for reference.
and other decisions, such as                                                   Develop and Incorporate Commissioning Requirements into
                                                                           Project Specifications. The specifications in the Cx plan are
• Diversity and safety factors used in sizing
                                                                           needed by contractors so they can include commissioning responsi-
• Classes of systems and components (duct class, cleanroom class,
                                                                           bilities in pricing and understand how to execute the work. Because
  explosive or other hazardous classifications, etc.)
                                                                           commissioning is still relatively new to the building industry,
• Level of redundancy
                                                                           descriptive process language should be included, rather than just
• Occupant density
                                                                           delineating requirements. Frequently, for reference, the responsibil-
• Limitations and restrictions of systems and assemblies
                                                                           ities of other team members not bound by the specifications (e.g.,
• Inside and outside conditions (space temperature; relative humid-
                                                                           owner, CxA, construction manager, architect) are given in the com-
  ity; lighting power density; glazing fraction; U-value and shading
                                                                           missioning specifications to ensure clarity and put the contractor’s
  coefficient; roof, wall, and ceiling R-values; ventilation and infil-
                                                                           responsibilities in context.
  tration rates; etc.)
                                                                               The specification should include definitions, a list of equipment
• Fire and life safety issues
                                                                           and systems to be commissioned, submittal, construction checklist,
• Summary of primary HVAC load calculations and the methods
                                                                           testing and documentation requirements, and sample checklists and
  used
                                                                           test forms. If the project uses contractor-managed commissioning,
   Development and Use. The BOD is written by the designer and             the specification should identify skills and qualifications required of
increases in details as design progresses. The CxA may need to             the contractor’s commissioning lead.
obtain this explanatory information from the designer. An updated              The OPR, along with as much BOD information as possible,
BOD with increased detail should be submitted with each new                should be included in the construction documents and labeled as
design submission. Each submission is reviewed by the owner and            informational-purposes-only, to differentiate from the contractor’s
CxA as part of design reviews.                                             contractual obligations. Training and O&M manual requirements of
   Develop Commissioning Plan for Construction and Occu-                   the contractor also should be included.
pancy/Operations Phases. The commissioning plan (Cx plan) is a                 It is critical that the project specifications in the Cx plan clearly
document that outlines the organization, schedule, allocation of           define how the quality control and testing functions that have
resources, and documentation requirements of the commissioning             traditionally been a part of many construction projects (e.g., fire
process. This is an overall plan, developed during the predesign,          alarm, elevator, duct pressure, room pressurization, emergency
design, and construction phases, that provides the structure, sched-       power testing) will be integrated with HVAC commissioning.
ule, and coordination planning for commissioning. The Cx plan              Responsibility for checkout and test procedures, including test pro-
includes specifications detailing the scope, objectives, and process       cedure review, direction, execution, witnessing, documentation,
of commissioning during the construction and occupancy/opera-              and approval, must all be clearly described. The acceptance criteria
tions phases of the project. It must specify the scope of work, roles,     for the test should be included in the specifications. Acceptance
HVAC Commissioning                                                                                                                            43.7

criteria should be based on the OPR and the systems selected. For           and before issuing the construction documents. The contractor’s
example, a project may require tight temperature or humidity tol-           training responsibilities need to be incorporated into the project
erances to meet certification criteria. Systems designed for these          specifications and should include requirements for the number of
projects should be able to control to those tolerances. A system            training hours for each item of equipment or assembly and submit-
with staged cooling (direct expansion with compressor staging)              tals of training plans and qualifications of trainers. Training likely
may not be able to meet a 0.5 K level of control. This should be           requires participation of the designer (for system overviews), the
taken into consideration when selecting the systems for the project.        CxA (for system overviews, recommissioning, optimization, diag-
    The CxA ensures that contractor responsibilities for commis-            nostics, and using and maintaining the systems manual), and pos-
sioning are appropriately incorporated into the project specifica-          sibly the contractor, and should be included in their scopes of work.
tions. Placing the general commissioning requirements, process              Because turnover in O&M and occupants will occur, training mate-
descriptions, and specifications in a single section is one method          rials should be reusable (e.g., video, written manuals, computer
that makes it easy for all parties to know where to look for their          presentations).
responsibilities and find common terminology. The weakness of                  Perform Design Reviews. Design review by parties not part of
this method is that some contractors may not realize that this is part      the formal designer-of-record team should be conducted to provide
of their responsibilities, because it is not described in their sections;   an independent perspective on performance, operations, and main-
therefore, it might be beneficial to split at least part of the commis-     tenance. These document reviews, conducted by experts in the field,
sioning requirements into the applicable sections, with a reference         should start as early as possible, when options and issues can be
back to the section that describes the common commissioning pro-            more easily resolved. The reviews may be coordinated by the CxA
cesses.                                                                     and should include the owner’s technical staff. The CxA may attend
    Often, the commissioning authority writes the commissioning             some design team meetings, and formally reviews and comments on
specifications and then works with the designer to integrate them           the design at various stages of development [ideally, at least once
into the project specifications. Alternatively, the designer can de-        during schematic design (predesign), design development, and con-
velop the commissioning specifications, with the CxA reviewing              struction document phases]. The CxA’s design review is not
and recommending revisions.                                                 intended to replace peer-to-peer design reviews that check for accu-
    Begin Developing Systems Manual. During design, the sys-                racy and completeness of the design and calculations.
tems manual contains the OPR, BOD, and drawings and specifica-                 A targeted design review may cover the following:
tions, updated at each design submission and during and after
                                                                            • General quality review of documents, including legibility, consis-
construction. The CxA is often responsible for assembling and
                                                                              tency, and level of completeness
maintaining the systems manual; however, the contract documents
                                                                            • Coordination between disciplines
for the CxA or design professionals should delineate who is respon-
                                                                            • Specification applicability to project and consistency with draw-
sible for this task.
                                                                              ings
    The systems manual differs significantly from traditional O&M
                                                                            • Verification that BOD assumptions and rationale are reasonable
manuals. This manual expands the scope to include other project in-
                                                                            • Verification that system and assembly narrative descriptions are
formation developed and gathered during commissioning, such as
                                                                              clear and consistent with OPR and the BOD is updated with
traditional equipment O&M data, design and construction docu-
                                                                              resolved issues
ments (OPR, BOD, plans, specifications, and approved construction
                                                                            • Verification that plans and specifications are consistent with BOD
submittals), system schematics, final commissioning report, train-
                                                                              and OPR, and plans and specifications are updated with resolved
ing records, commissioning test procedures (filled-in and blank),
                                                                              issues
and optimization and diagnostic data (which can include operation-
al procedures for specific emergency situations, seasonal change-               Potential system performance problems, issues likely to result in
over procedures, fire and emergency power response matrix, smoke            change orders, areas where correct installation is difficult, energy
management system operation during and after fire, energy efficien-         efficiency improvements, environmental sustainability, indoor envi-
cy recommendations, troubleshooting guide, recommissioning fre-             ronmental quality issues, fire and life safety issues, operation and
quency, and diagnostic building automation system trend logs).              maintenance issues, and other issues may be addressed in these
Scopes of work should clearly identify whether the systems manual           design reviews, depending on the owner’s desires and CxA’s scope.
includes all project systems and assemblies or just commissioned            Required reviews ensure that training and systems manual require-
ones. For more information, see ASHRAE Guideline 4-2008.                    ments are adequately reflected in construction documents.
    The owner, designer, contractor, and commissioning authority                Some reviews use sampling, giving 10 to 20% of the drawings
each have development responsibilities for parts of the systems             and specifications for an in-depth review; if only minimal issues are
manual. Construction documents should list the contents and re-             identified, the owner accepts the submission. If significant issues are
quirements for the systems manual and the responsible party for             identified in the sample, either the submittal is sent back to the
generating, compiling, and finishing each part of the required doc-         designer for revamping and a thorough review, or the CxA may per-
umentation. Systems manuals should be available for and used in             form a thorough review, depending upon the scope of work defined
operator training. Much of the systems manual can be put into elec-         in the CxA’s contract. After the design team has addressed the issues,
tronic media format. The ability to search and auto-update enhances         the CxA performs a new review. In this type of review, the design
the usability and accessibility of the data.                                team is still responsible for their traditional peer review of con-
    Define Training Requirements. During the design phase, the              struction documents for accuracy. The CxA makes recom-
training requirements of O&M personnel and occupants are                    mendations to facilitate commissioning and improve building
identified relative to the systems and assemblies to be installed in        performance, without approving or disapproving either design or
the facility. O&M personnel must have the knowledge and skills              documents. The design team is ultimately responsible for design.
required to operate the facility to meet the OPR. Occupants also            The CxA should be able to justify all of the recommendations made.
need to understand their effect on the use of the facility and the          It is the responsibility of the owner or project manager to evaluate all
ability to meet project requirements. Both groups require training.         review findings with the design team and see that the responsible
    Training needs can be identified using a group-technique work-          team member implements the approved ones. All issues are tracked
shop, interviews, or surveys with the owner and occupant repre-             to resolution and verified in later reviews to have been incorporated
sentatives after the systems and assemblies have been specified,            as agreed.
43.8                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

    If the CxA is contracted through a designer, the designer’s com-       mechanical, controls, electrical, and test and balancing contractors.
missioning manager or subconsultant may manage the contractor’s            At this meeting, the commissioning provider outlines the roles and
issues log. In that case, to minimize conflicts of interest, the CxA is    responsibilities of each project team member, specifies procedures
often required to report all issues simultaneously to the designer and     for documenting activities and resolving issues, and reviews the pre-
to the owner.                                                              liminary construction commissioning plan and schedule. Team
    Accept Design-Phase Commissioning Activities. Commission-              members provide comments on the plan and schedule, and the CxA
ing should include the owner’s formal acceptance of the BOD, up-           uses these suggestions to help finalize the commissioning plan and
dated OPR, Cx plan, and the design, after review and comment by the        schedule.
CxA.                                                                          Commissioning Plan Update. The planning and kickoff meet-
    Additional Commissioning Team Tasks. Additional design-                ings usually result in an updated commissioning plan. Later, any
phase responsibilities of the commissioning team (led by the CxA,          project phasing or other schedule and scope-related issues (e.g.,
who is frequently responsible for these requirements) include the          testing and training plans and schedules) are clarified in further
following:                                                                 updates.
• Build and maintain cohesiveness and cooperation among the proj-          Submittal Reviews.
  ect team                                                                     Construction Submittals. The CxA reviews equipment and mate-
• Assist owner in preparing requests for project services that outline     rial submittals of commissioned systems and assemblies to obtain
  commissioning roles and responsibilities developed in the com-           information needed to develop construction checklists, make mean-
  missioning plan                                                          ingful observations of construction progress, and aid in developing
• Ensure that commissioning activities are clearly stated in all proj-     comprehensive tests. This process also verifies that contractors are
  ect scopes of work                                                       providing high-quality submittals that meet the construction docu-
• Develop scope and budget for project-specific commissioning-             ment requirements, and that architects and engineers provide a qual-
  process activities                                                       ity review so construction-related performance issues are identified
• Identify specialists responsible for commissioning specific sys-         before construction progress makes them more difficult and expen-
  tems and assemblies                                                      sive to address. Submittals could be reviewed concurrently by the
• Conduct and document commissioning team meetings                         design team to allow any discrepancies to be identified before for-
• Inform all commissioning team members of decisions that result           mal approval, but the construction submittal review should also be
  in modifications to the OPR                                              compared to the architects’ and engineers’ reviews to verify that the
• Integrate commissioning into the project schedule                        architects and engineers are providing a thorough review of the sub-
• Track and document issues and deviations relating to the OPR and         mittals.
  document resolutions                                                         Controls Submittal and Integration Meeting. Before the contrac-
• Write and review commissioning reports                                   tor develops the controls submittal, the CxA coordinates a controls
                                                                           integration meeting to discuss and resolve methods for implement-
 2.3    CONSTRUCTION-PHASE COMMISSIONING                                   ing performance specifications or strategies, interlocks between
                                                                           systems, priority of control between packaged controls and the cen-
Objectives                                                                 tral control system, the control system database, point names,
   Commissioning activities should take place throughout the con-          graphic details and layout, access levels, etc.
struction phase and include verification and documentation that                Coordination Drawings. The CxA may help the owner monitor
• All acceptance testing requirements are documented                       the development and coordination of shop drawings to ensure syn-
• All systems and assemblies are provided and installed as specified       chronization between trades.
• All systems and assemblies are started and function properly                 Early O&M Data. Information beyond typical construction
• All acceptance testing requirements are documented                       submittals requested by the CxA includes installation and start-up
• All record documents are updated                                         procedures, operation and maintenance information, equipment
• The systems manual is updated and provided to facility staff             performance data, and control drawings before formal O&M man-
• Facility staff and occupants receive specified training and orien-       ual submittals. This information allows the CxA to become famil-
  tation                                                                   iar with systems and assemblies to develop construction
• Acceptance testing occurs                                                checklists, start-up plans, and test procedures.
                                                                               Contract Modifications Review. Construction documentation
Activities                                                                 issued during this phase, including requests for information, con-
   The following primary commissioning activities (in approxi-             struction field directives, and change orders, should be reviewed by
mately sequential order) address commissioning objectives. The             the CxA to identify issues that may affect commissioning and com-
CxA coordinates and ensures that all activities occur and perform          pliance with construction documents, BOD, or OPR.
successfully.                                                                  Schedule Commissioning Field Activities. The CxA works
   Bidding and Contract Negotiation. A member of the com-                  with the contractors and construction manager to coordinate the
missioning team (usually the CxA) may attend the prebid confer-            commissioning schedule and ensure that commissioning activities
ence to present an overview of commissioning requirements and              are integrated into the master construction schedule.
answer questions. Changes that occur during bidding and contract               Construction and Commissioning Meetings. The CxA attends
negotiations related to commissioned systems and assemblies are            periodic planning and job-site meetings to stay informed on con-
also reviewed to ensure they agree with the OPR.                           struction progress and to update parties involved in commissioning.
   Commissioning Planning and Kickoff Meetings. The CxA                    During initial construction, the CxA may attend regular construc-
coordinates construction-phase planning and kickoff meetings. The          tion meetings and hold a line item on the agenda. Later, the CxA
planning meeting held with the contractor, owner, designer, and            may convene entire meetings devoted to commissioning issues,
CxA focuses on reviewing requirements and establishing specific            with more frequent meetings as construction progresses. Attendees
communication and reporting protocols. The commissioning plan is           vary with the purpose of the meeting. Team members should be rep-
updated from this meeting. The kickoff meeting is held with addi-          resented at meetings by parties with technical expertise who are
tional construction team members, who generally include the                authorized to make commitments and decisions for their respective
HVAC Commissioning                                                                                                                         43.9

organizations. The CxA should distribute minutes from these                    Commissioning Issues Management. The CxA keeps a record
meetings.                                                                   of all commissioning issues that require action by the design team,
    Progress Reports. The CxA provides periodic progress reports            contractor, or owner. The issues should remain uniquely identified,
to the owner and contractor with increasing frequency as construc-          be tied to equipment and systems, and prioritized relative to perfor-
tion progresses. These reports indicate current progress, next steps,       mance, cost, and schedule. Issues are tracked to resolution and com-
and critical issues affecting progress and construction schedule.           pletely documented. The CxA distributes the updated log to the
    Update Owner’s Project Requirement and Basis of Design.                 owner, contractor, construction manager, and HVAC design engi-
When contract negotiations and/or changes and clarifications made           neer at construction and commissioning meetings. This log can also
during construction alter or add to the OPR or BOD, these docu-             be placed on project web sites. If the CxA is hired through a con-
ments should be updated. Normally, the CxA updates the OPR and              tractor, the contractor’s commissioning manager or subconsultant
the designer updates the BOD. Final construction updates to these           may manage the contractor’s issues log. In that case, to minimize
documents are made at the end of testing, typically a few months            conflicts of interest, the CxA is often required to report all issues
into occupancy.                                                             simultaneously to the contractor and to the owner.
    Coordinate Owner’s Representatives Participation. The                      Developing Test Procedures. Step-by-step test procedures and
commissioning plan should describe participation of the owner’s             project-specific documentation formats are used for all commis-
representatives in work such as submittal review, construction              sioned equipment and assemblies. Manual tests evaluate systems
checklist verification, construction observation, test procedure re-        with immediate results. Monitoring testing uses the building
view and execution, and O&M manual review. The CxA normally                 automation system or data loggers to record system parameters
coordinates this participation with the contractors.                        over time and analyze the data days or weeks later. Automated
    Construction Observation. The CxA should make planned,                  testing gathers or analyzes system performance data completely
systematic visits to the site to observe installation of systems and        electronically, or with significant help from software.
assemblies. The owner’s staff may assist in construction observa-              Test procedure writing begins immediately after the submittal,
tion. The CxA should verify that the first few of any large-quantity        because test procedures need to be reviewed and approved before
items (e.g., variable-air-volume terminal units) are installed prop-        testing occurs, which is generally scheduled about three to six
erly and used as a mock-up or standard to judge the rest of the instal-     weeks after the submittal review. Test procedures may be based on
lation. Any conditions not in compliance with the construction              specifications, applicable standards and codes, submittal data,
documents or BOD or that may affect system performance, com-                O&M data, data shipped with the equipment, approved control
missioning, operation, or other project requirements should be              drawings, and existing test procedures of similar equipment or com-
documented. These observations normally focus on areas where                ponents. Tests should cover all functions and modes.
observers have found problems before, or spot-check items on con-              Procedural documents clearly describe the test prerequisites,
struction checklists. Less often, practitioners are tasked with valida-     required test conditions, individual systematic test procedures,
tions or detailed inspections verifying that equipment or assemblies        expected system response and acceptance criteria for each proce-
have been installed properly in every detail. Some practitioners make       dure, actual response or findings, and any pertinent discussion. Test
formal construction observation reports, whereas others merge find-         procedures differ from testing requirements found in the specifi-
ings into the regular issue logs and progress reports. Site visits should   cations, which describe what modes and features are to be tested and
be used to verify completion of construction checklists.                    verified and under what conditions. Test procedures describe the
    The CxA normally witnesses many of the contractor’s start-up            step-by-step method of how to test. Simple checklists may be appro-
activities for major equipment to ensure checklists and start-up are        priate for testing simple components, but dynamic testing of inter-
documented properly and to gain additional feature and function             acting components requires more detailed procedures and forms.
information from installing technicians.                                       The responsible HVAC design engineer should organize the prep-
    Record Documents. Contractors should be required to immedi-             aration of HVAC system testing, adjusting, and balancing (TAB) pro-
ately update the record drawings when any deviations from the con-          cedure together with the test and balancing professional and the
struction document occur. During the construction phase, the CxA            commissioning authority, depending on their scopes of work. The
should verify that the record documents are kept up to date by com-         CxA is responsible for verifying that the test procedures are written
paring the installation with the construction documents, and verify         and appropriate for determining that equipment, assemblies, and
that any changes have been recorded on the record documents.                systems function correctly. All parties should have input into the
    Construction Checklists and Start-up. At the beginning of               final test procedures to ensure that equipment, assemblies, systems,
construction, construction checklists are developed (usually by the         or people will not be endangered or warranties voided. Industry
CxA in cooperation with the discipline engineer, but sometimes by           standard test procedures [e.g., ASHRAE, Air-Conditioning and
the contractor or equipment manufacturer) for most commissioned             Refrigeration Institute (ARI), American Composites Manufactur-
systems and equipment. They are attached to or integrated with              ers Association (ACMA)] should be referenced whenever possible.
manufacturer’s installation and start-up procedures. In most proj-          Testing and Verification.
ects, contractors fill out the checklists during installation, during
normal checkout of equipment and systems, and before and during                Responsibilities and Management. Traditional air and water test-
system start-up, though some commissioning practitioners fill out           ing, adjusting, and balancing is often performed by the contractor or
the checklists themselves. The contractor fully documents start-up          by an independent contractor employed by the owner. Building
and initial checkout, including the construction checklists to ensure       envelope, elevators, and electrical system testing are generally
systems are ready for testing, and submits them to the CxA, who             excluded from HVAC commissioning, but may be included in
reviews the forms and spot-checks selected items in the field later in      whole-building commissioning. The CxA reviews the testing and
the project.                                                                verification plan and results, and may spot-check the results to ver-
                                                                            ify the testing was completed. There is some movement in the indus-
    Some CxAs statistically sample items on checklists to verify
                                                                            try to centralize coordination for quality assurance/quality control
proper completion (typically random or targeted sampling of 2 to
                                                                            (QA/QC) functions under the commissioning team. Each project is
20%). If an inordinate fraction of the sampled items are deficient
                                                                            unique, and different approaches can be warranted.
(typically more than 10%), the contractor is required to check and
document all remaining items. The contractual documents need to                Critical issues include ensuring that
contain details of the sampling and actions based on the results.           • Appropriate testing rigor is applied
43.10                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

• Technically qualified parties execute and document the testing                 Building automation systems (BAS), when present, can be the
• Objectivity is maintained                                                  backbone for conducting much of the testing, collecting, and ar-
• Testing is well documented                                                 chiving data. Before using the BAS, critical sensors, actuators, and
                                                                             features should be verified as calibrated so the system readouts are
    For systems not usually thoroughly tested by the contractor [e.g.,       reliable (although all sensors and actuators should have been cali-
HVAC systems and controls, lighting controls, specialty plumbing,            brated by the contractor and documented on construction check-
and envelope and interfaces between systems (security, communi-              lists). The results are viewed on the building automation system
cations, controls, HVAC, fire protection, emergency power)], the             screen or at the equipment. Other tests may require hand-held in-
CxA may write test procedures that go beyond HVAC tests. The                 struments or visual verification (e.g., evaluating caulking and flash-
CxA then directs, witnesses, and documents each test executed by             ings on window installations).
the contractor after the contractors have ensured that the systems               Monitoring. Some testing requires monitoring (trending) system
will pass these tests. The controls subcontractor usually executes the       operation over time through the BAS or data loggers (when the BAS
tests, although the CxA may test some equipment with or without              does not monitor desired points). Monitoring can be used to docu-
the contractor present.                                                      ment that systems are performing properly during test conditions
    Testing that has traditionally been conducted by the contractor          over the monitoring period. However, this is not a substitute for
(e.g., fire alarm, fire protection, elevator, duct and pipe tests, emer-     manual testing, which can cover a wide range of conditions. Moni-
gency power, some electrical equipment) ideally should be centrally          toring provides a view of system interactions over the course of nor-
coordinated. This can be the responsibility of the contractor or of the      mal, start-up, shutdown, and weekend operation. Normally, the
CxA. The specifications should clearly establish testing and docu-           CxA analyzes monitored data and submits a report, with any con-
mentation requirements and define the responsible party. The level           cerns added to the issues log.
of confidence and objectivity can be increased by requiring experts              Automated Testing. Various semiautomated testing is conducted
in specific disciplines to witness tests, particularly in some electrical    in permanent onboard equipment controllers. Currently, most truly
system and envelope assembly field testing. Increasing the required          automated testing focuses on identifying electrical faults in control-
amount of field witnessing by the CxA also improves the confidence           ler components and is used during vendor start-up and troubleshoot-
that commissioning was correctly performed.                                  ing activities. Some use logic to identify parameters outside limits,
    Within a given discipline, there may be differing levels of auton-       which indicate component malfunctions such as hunting and cali-
omy. For example, in tests of electrical equipment (e.g., circuit            bration issues. Different types of automated testing intended to help
breakers), the contractor may conduct and document the bolt-torque           commissioning are under development. Some are primarily tools to
tests, and also be required to hire an independent certified testing         gather and display monitored data; others help the analyzer make
agency to conduct other necessary tests that require more special-           diagnoses. Equipment manufacturers often integrate automated
ized expertise and test equipment.                                           commissioning testing capabilities into onboard controllers on their
    The owner’s technical staff can assist in and benefit from partic-       equipment.
ipation in any of the above scenarios. The designer and owner’s                  Training. Training should include, as appropriate, (1) the gen-
project management staff may witness selected tests.                         eral purpose of the system; (2) use and management of the systems
    Verification Testing Scheduling. Verification testing should be          manual; (3) review of control drawings and schematics; (4) start-
performed after equipment and assemblies are complete and started            up, shutdown, seasonal changeover, and normal, unoccupied, and
up, construction checklists checked out and submitted, air and water         manual operation; (5) controls set-up and programming; (6) diag-
balancing completed, and the contractors’ systems testing finished.          nostics, troubleshooting, and alarms; (7) interactions with other
The contractor is then ready to turn the system over to the owner.           systems; (8) adjustments and optimizing methods for energy con-
Most projects require a certificate of readiness from the contractor         servation; (9) relevant health and safety issues; (10) special main-
certifying that the system has been thoroughly checked out and ver-          tenance and replacement sources; (11) tenant interaction issues;
ified to be completely functional. Ideally, manual testing occurs            and (12) discussion of why specific features are environmentally
before substantial completion, but schedule slippage may require             sustainable. Occupants may also need orientation on certain sys-
testing to occur after this milestone. Some short-term monitoring            tems, assemblies, and features in the building, particularly sustain-
may be completed with manual testing, but sometimes is postponed             able design features that can be easily circumvented.
until early occupancy. Opposite-season and other deferred testing                The CxA helps the owner ensure that adequate training plans are
should be conducted during seasonal changes or peak seasonal con-            used by the contractor and that training is completed according to
ditions.                                                                     the construction documents. (See the discussion of defining training
    Testing Scope. At a minimum, testing includes observing and              requirements in the section on Commissioning During Design.)
documenting system operation and function during normal opera-               Some CxAs conduct testing with a sample of trainees to verify the
tion, through each of their sequences of operation, and all other            efficacy of the training.
modes of operation and conditions, including manual, bypass,                     Most training should be accomplished during construction, be-
emergency, standby, high and low load, and seasonal extremes, and            fore substantial completion. However, for complex systems (e.g.,
comparing actual performance to that specified in the construction           control systems), multiple training sessions should occur before
documents. Testing may also be conducted to verify performance               and after substantial completion. Training for systems that will not
criteria found in the BOD and OPR, including system optimization,            come into operation until the next season may be delayed. A mean-
though deficiencies in these areas are not normally the contractor’s         ingful training program typically includes using the operation and
responsibility.                                                              maintenance components of the systems manual, which must be sub-
    Manual Testing Methods. Testing includes observing normal                mitted before training begins. Selected training materials can be
operation; changing set points, schedules, and timers; and exercis-          video-recorded as desired by the owner.
ing power disconnects, speed controls, overwriting sensor values,                Commissioning Record. The CxA compiles all commissioning
etc., to cause perturbations in the system. System response and              documentation and project data, which are submitted and become
results are recorded on test procedure forms, and any issues are doc-        part of the systems manual. The commissioning record contains the
umented. Small corrections are often made during testing. Less               salient documentation of commissioning, including the commis-
pressing corrections or issues with unknown solutions are investi-           sioning final report, issues log, commissioning plan, progress re-
gated later, corrected, and retested.                                        ports, submittal and O&M manual reviews, training record, test
HVAC Commissioning                                                                                                                      43.11

schedules, construction checklists, start-up reports, tests, and trend    through witnessing portions of the training. This normally applies to
log analysis, grouped by equipment.                                       control systems and training on major systems for which peak sea-
    Final Commissioning Report. The CxA should write (or                  son is not near the end of the construction phase.
review) and submit a final commissioning report detailing, for each           Seasonal Testing. Seasonal testing verifies proper operation of
piece of commissioned equipment or assembly, the adequacy of              those systems for which peak-load conditions are not available
equipment or assemblies meeting contract documents. The follow-           before substantial completion. Additionally, intermediate-season
ing areas should be covered: (1) installation, including procedures       testing may be required for part load, and changeover testing may be
used for testing equipment with respect to specifications; (2) func-      required. For example, when completion occurs in winter, final full-
tional performance and efficiency, including test results; (3) O&M        load cooling system testing must wait until the following summer.
manual documentation; and (4) operator training. Noncompliance            Intermediate-season testing verifies system changeover controls
items should be specifically listed. A brief description of the verifi-   and ability to maintain space conditions per OPR. Testing should be
cation method used (manual testing, trend logs, data loggers, etc.)       performed by the appropriate contractor and witnessed by the CxA
and observations and conclusions from the testing should be               and building operators. However, the owner’s operations staff and
included. The CxA updates the final commissioning report after            the CxA, if sufficiently proficient with the controls system, can exe-
occupancy/operations-phase commissioning. The commissioning               cute the tests and recall contractors only if there are problems.
documents also should include, among other things,
                                                                              Near-Warranty-End Review. The CxA may also be asked to
• Certificates and warranties of system completion with a complete        return a few months before the contractor’s one-year warranty
   set of as-built drawings submitted from mechanical, electrical,        expires, to interview facility staff and review system operation. By
   piping, plumbing, control, and fire protection contractors             acting as the owner’s technical representative, the CxA assists facil-
• Complete records of all problems and solutions occurred during          ity staff to address any problems or warranty issues.
   start-up, testing, and adjustments submitted by every individual
                                                                              Documentation Update. Any identified operations-phase con-
   contractor or subcontractor
                                                                          cerns are added to the issues log and the final commissioning report
• Certified system testing and balancing report from the licensed
                                                                          is amended to include occupancy/operations-phase commissioning
   TAB company, with verified major equipment models, capacities,
                                                                          activities. Changes to the BOD, OPR, or record documents are
   and all tested performance records conforming to system design
                                                                          documented by updating the systems manual near the end of the
   criteria
                                                                          warranty. Changes to sequences of operation require particular
• If room pressurization is required, a complete room-to-room pres-
                                                                          care in ensuring that these updates occur.
   surization map in the TAB report
• If room cleanliness is required, a certified as-built room cleanli-         Commissioning Process Evaluation. The CxA should meet
   ness report of testing during completion of construction and           briefly with the owner; general, controls, mechanical, and electri-
   installation                                                           cal contractors; and mechanical and electrical designers to dis-
                                                                          cuss the commissioning process for this project. Topics to be
    Systems Manual Submittal. The CxA usually compiles the sys-
                                                                          addressed include what went well, what could be improved, what
tems manual and provides it to the owner. At the end of construc-
                                                                          would best be done differently next time, etc. This will benefit all
tion, the designer, contractor, owner, and CxA provide elements of
                                                                          parties in commissioning future projects. The CxA will submit a
the systems manual generated during the construction phase. The
                                                                          report on this meeting to the owner.
systems manual should include commissioning test procedures,
results of commissioning tests, issue logs and resolution, system             The occupancy/operations phase typically begins with resolv-
schematics, O&M information, record drawings, construction                ing the findings from monitoring a month or two into occupancy,
checklists, start-up reports, and trend log analysis, grouped by          and ends when the one-year equipment warranties expire.
equipment. The CxA normally reviews and approves systems man-                 Additional Activities. The CxA may also be given other respon-
ual submissions by the contractor and designer, similar to traditional    sibilities during the warranty period, such as helping develop a
O&M manual reviews. Electronic systems manuals, now developed             maintenance management program, optimizing system perfor-
occasionally, will likely become standard in the future.                  mance, and developing electronic facility manuals.
                                                                              Ongoing or Recommissioning. Ongoing monitoring and peri-
   2.4   OCCUPANCY- AND OPERATIONS-PHASE
                                                                          odic retesting and calibration of selected systems and assemblies are
               COMMISSIONING
                                                                          recommended to ensure they comply with the OPR, operating and
  Occupancy- and operations-phase commissioning typically                 functioning optimally throughout their life. This is sometimes called
begins with resolving the findings from performance monitoring            recommissioning. Some recommissioning methods rely more on
over the first month or two into occupancy, and ends with the             semicontinuous monitoring of primary system performance param-
completion of the first year of occupancy.                                eters with periodic analysis. Other approaches consist of recalibrat-
                                                                          ing and retesting targeted systems and components on a regular
Objectives                                                                schedule, including both manual testing and monitoring. Calibration
   Commissioning during this phase should ensure the following:           and test frequency vary with equipment and its application.
• Initial maintenance and operator training is complete.
• Systems and assemblies received functional opposite-season ver-             2.5    LIFE AND PROPERTY SAFETY CHECK
  ification.
• Outstanding performance issues are identified and resolved before          Human life and property safety should be considered in all types
  warranty expiration.                                                    of new or renovation projects, during all phases. The National Fire
• Commissioning process evaluation is conducted and satisfacto-           Protection Association (NFPA), American Conference of Govern-
  rily resolved.                                                          mental Industrial Hygienists (ACGIH), and U.S. Occupational
                                                                          Safety and Health Administration (OSHA) have detailed regula-
Activities                                                                tions for dealing with hazardous conditions that may be present,
   Verifying Initial Training Completion. The CxA ensures that            especially in industrial settings. The following are some of the
any remaining training is conducted according to the contract             essential categories to be checked during the entire project commis-
documents, either by reviewing documentation of the training or           sioning process.
43.12                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

Hazards Generated on Site                                                           3.     COMMISSIONING COSTS
   Hazards present on the project property require proper attention
to safety issues; otherwise, the consequences could affect not only            Commissioning costs vary considerably with project size and
the occupancy’s personnel and the property, but also the surrounding        building type, equipment type, scope, and traveling requirements
communities. Therefore, the CxA must understand the hazards gen-            (Mills et al. 2004; Wilkenson 2000). Historically, commissioning
erated in the property and how to minimize them. Typical sites with         focused on HVAC and controls, and started during construction.
hazards include laboratories, manufacturing facilities, chemical            However, quality assurance/quality control (QA/QC) for increasing
plants, or other industrial facilities.                                     numbers of systems is included in commissioning, and the process
                                                                            now frequently begins in the design phase. Currently, the commis-
   Different project properties include many different areas, each          sioning industry is not mature; budget estimates, even for relatively
with distinct equipment or operating processes that have unique             detailed scopes of work, vary widely.
hazards; examples include fuel handling (gas, fuel oil, or coal),
                                                                               Clear definition of tasks, deliverables, systems and components
chemical emissions, heated lubrication and seal oil, oil-filled trans-
formers, cable vaults, coal handling, and control rooms in industrial       to be commissioned, rigor, and testing methods must be provided
properties; and cross contamination in hospitals.                           for comparative pricing. The costing guidelines that follow must be
                                                                            used with great caution and are provided only for rough planning
   Implementing comprehensive human health and life protection              purposes. Understanding what is and is not included in each cost
requirements, as well as fire protection systems that include hazard        number is critical. Owners should consult commissioning providers
detection, alarm, and suppression systems, can be a complex chal-           with their planned projects to obtain budget estimates, and practi-
lenge that requires the CxA’s thorough understanding and experi-            tioners should use detailed cost breakdowns for their pricing.
ence of the intricacies of different type of individual projects.

Effective Fire and Hazardous Gas Detection and                                          3.1 DESIGN-PHASE COSTS
Alarm Systems                                                                      (INCLUDING PREDESIGN AND DESIGN)
    The fire and hazardous gas detection system provides early and             Predesign-phase costs include the CxA’s efforts in attending pre-
reliable detection of fire or hazardous gas, where such events are          design meetings and design reviews with the architect’s consulting
likely to occur, alerts personnel and initiates protective actions auto-    team and owner’s representatives. This portion of work may range
matically or manually upon operator intervention. Call points               from 8 to 12% of the CxA’s contract. Design-phase costs include
include but are not limited to the following:                               the CxA’s reviewing design submittals, coordinated with the
                                                                            designer, and developing sections of the systems manual (design
• Gas detectors for oil and gas skids                                       intent and basic operations from the control submittal). This portion
• Hydrogen (H2) detectors for battery rooms                                 of the work may range from 15 to 20% of the CxA contract.
• Spark and flame detectors for coal conveyors and fuel oil tanks              For a project that includes the discussed tasks for all HVAC and
• Heat detection for oil-filled transformers                                controls components, a moderate level of electrical systems com-
• Lubrication oil and seal oil skids                                        missioning, and minor plumbing and envelope commissioning, the
                                                                            total commissioning costs (CxA cost plus the additional work of
• Linear heat detectors for cable galleries and fuel oil tanks              the designers) may range from 0.2 to 0.6% of the total construction
• Smoke and heat detection for plant and nonplant buildings                 cost for a typical office building. This estimate assumes two mod-
• Carbon dioxide (CO2) detectors for school classrooms                      erate design reviews. Different types of buildings or more complex
                                                                            buildings with larger scopes of design review may cost consider-
Active Fire Protection Systems                                              ably more.
    These are automatic or manually activated systems involved in
actual firefighting: for example, pumping systems, network with                  3.2     CONSTRUCTION- AND OCCUPANCY/
fire and gas detection and alarm systems, deluge spray systems,                           OPERATIONS-PHASE COSTS
foam systems, CO2 systems, clean agent systems, portable and
                                                                               Table 1 estimates the CxA’s costs for the construction and
mobile extinguishers, and fire station and fire tenders.
                                                                            occupancy/operation phases under the CxA-managed approach. It
    Careful design, high-quality installation, and continuous mainte-       includes construction- and occupancy/operations-phase commis-
nance of explosion prevention and fire protection systems ensures           sioning for the HVAC system (including fire and life safety controls,
proper safety to the industrial plants.                                     changeover season, and opposite season) and electrical system (in-
                                                                            cluding lighting controls, emergency power, and limited connection
National Security and Emergency Response Plan                               and grounding checks). It does not include specialty testing such as
   National security and emergency response have become increas-            full infrared scanning, power quality, switchgear, transformer, or
ingly prominent, and protecting first responders during extraordi-          low-voltage-system testing. Complex systems and critical appli-
nary events is highly important. Emergency response plans need to           cations have higher costs. For a given building type and complexity,
include scheduled routines for training, drills, and fire protection        larger buildings tend to come in at the lower end of the range and
system testing for the fire protection crew and others on staff, as         smaller buildings at the higher.
well as instructions for cooperation with national security and civil          The listed costs cover only the CxA fees; there are also costs to the
defense programs. Major concerns include firefighter safety, and            contractor, designers, and owner’s staff. Costs for the mechanical
making sure that first responders have adequate training and cloth-         contractor attending meetings, documenting construction checklists,
ing and equipment to deal with any emergency (e.g., hazardous               and assisting with testing approximate 10 to 20% of the CxA’s
materials, radiological attack, ordinary fires or explosions).              mechanical commissioning costs. The electrical contractor’s costs
   NFPA Standard 1600, one of NFPA’s most widely implemented                may equal the CxA’s electrical commissioning costs for electrical
standards, establishes a common set of criteria for disaster manage-        commissioning (because contractors are usually responsible for
ment, emergency management, and business continuity programs.               hiring their own electrical testing company to perform electrical
Also, Chapter 59 of this volume discusses security concerns and             tests). International Electrical Testing Association (NETA) tests are
measures for HVAC systems.                                                  often already part of the normal construction program, and the only
HVAC Commissioning                                                                                                                         43.13

Table 1 Estimated Commissioning Authority Costs to Owner                        The investigation phase includes more detailed interviews with
     for Construction and Occupancy/Operations Phases                        maintenance personnel, testing and documentation of existing
                                                                             building performance, and identification and analysis of recom-
Commissioned System                       Total Commissioning Cost
                                                                             mended changes. When existing systems may not have the capacity
HVAC and controlsa                        2.0 to 3.0% of mechanical          to meet the CFR, system deficiencies need to be documented with a
Electrical systema                        1.0 to 2.0% of electrical          decision on when (or whether) upgrading will be done. For exam-
HVAC, controls, and light electricalb     0.5 to 1.5% of construction
                                                                             ple, indoor air quality objectives may not be met because a system
Sources: aWilkinson (2000).                                                  was designed under an older standard or code; temperature objec-
         bPECI (2000).
                                                                             tives may not be met because additional computer equipment loads
                                                                             have been added, and the original system was designed to handle a
additional commissioning costs are for the CxA to coordinate test-           lower load. In each case, a documented recommendation on the
ing, spot-witness, and review reports.                                       options available should be provided to the owner. After the EBCx
                                                                             team identifies recommended changes, the CxA develops an inves-
                  3.3     EXISTING BUILDINGS                                 tigation report that documents the recommended changes and their
    Existing building commissioning (EBCx) is a quality-focused              associated costs and benefits. This report can be used by the owner
process for attaining the current facility requirements (CFR) of an          to select recommendations for implementation.
existing facility and/or its systems and assemblies. The process                The implementation phase begins with the owner selecting rec-
focuses on planning, investigating, implementing, verifying, and             ommendations for implementation. The selected capital, repair, and
documenting that the facility and/or its systems and assemblies are          upgrade projects are implemented and verified. Informal training on
operated and maintained to meet the CFR, with a program to main-             the systems and equipment is provided to the owner’s personnel as
tain the enhancements for the remaining life of the facility. System         the projects are implemented.
performance normally degrades with use and time, at a rate depend-              The hand-off phase transitions the improvements to the owner’s
ing on the quality of maintenance and operations and the number of           O&M personnel. This phase includes developing and reviewing the
hours of operation. Quality of maintenance also affects equipment            systems manual, owner training, verification of training, and final-
life expectancy. An EBCx effort should include updating or devel-            izing the existing building commissioning report.
oping an owner’s current facility requirements, documenting exist-              The ongoing commissioning phase includes EBCx activities that
ing systems, surveying the facility to identify operational                  will continue throughout the facility’s life. This phase includes ver-
inefficiencies, quantifying and prioritizing the inefficiencies found,       ifying achievement of the CFR, reviewing measurement and verifi-
determining how best to optimize equipment or operation, imple-              cation data, investigating unacceptable performance, implementing
menting changes, training operating personnel, documenting oper-             recommended changes to improve performance, updating facility
ations, and then reverifying with ongoing measurements that the              personnel training, and updating building documentation.
EBCx process activities produced and continue to produce the                    EBCx has been shown to be a very cost-effective way to improve
desired effect.                                                              occupant comfort and productivity and optimize operational costs.
    EBCx is used by owners and facility decision makers to optimize          Energy savings of 13 to 16% with a one- to four-year payback have
the operations of their existing facilities to meet their current facility   been reported (Mills 2009).
requirements. The process has five basic steps, with an additional              Buildings with systems ranging from older pneumatic controls to
step for multifacility projects:                                             newer building automation systems (BASs) have been success-
                                                                             fully commissioned. Pneumatic controls limit the number of EBCx
• Multifacility planning (if multiple buildings are involved)                options that can be implemented, and may also require separate data
• Assessment                                                                 logging for monitoring parameters used to calculate energy savings.
• Investigation                                                              Modern BASs allow lower-cost EBCx as well as trend logging of
• Implementation                                                             various parameters to sustain the savings achieved when the sys-
• Hand-off                                                                   tems are verified to be functioning properly and calibrated.
• Ongoing commissioning
                                                                                                3.4    CERTIFICATION
    After assembling the team for commissioning, the goals and
                                                                                Several groups offer certification of commissioning authorities
objectives of the process are defined and documented. Existing
                                                                             and providers, including the following:
information on the facilities is gathered and analyzed to determine
the order in which the facilities should be commissioned. The order          • ASHRAE’s Commissioning Process Management Professional
is based on the goals and objectives of the process. Facility ranking          (CPMP) program targets individuals who manage and oversee the
can be based on a number of factors, including energy usage, occu-             commissioning process and commissioning team members.
pant satisfaction, maintenance issues, or other factors determined             Recipients are usually design/consulting professionals and tech-
during development of the goals and objectives. A plan is developed            nologists.
and documents how the EBCx process will proceed among the                    • The AABC Commissioning Group (ACG) offers a certification
buildings in the multifacility EBCx program.                                   program for TAB engineers.
    The assessment phase includes development of the CFR, an ini-            • The American Society of Healthcare Engineering offers a Health
tial assessment of the facility, and development of the EBCx plan.             Facility Commissioning® (HFCX) certification.
The CFR is developed with the help of users, occupants, and owners           • The Association of Energy Engineers (AEE) offers a Certified
to define their specific requirements for the facility based on its cur-       Building Commissioning Professional (CBCP®) certification.
rent use. The CFR may be different from the original OPR if the              • The Building Commissioning Association (BCA) offers certifica-
facility’s use has changed. The initial assessment of the facility is          tion for a Certified Commissioning Professional™ (CCP™).
based on existing documentation, benchmarks, interviews with                 • The National Environmental Balancing Bureau (NEBB) offers
building personnel, and a tour of the facility. From the assessment            certification for commissioning providers by system type (e.g.,
report, an EBCx plan is developed that defines the project’s scope,            HVAC, plumbing, fire protection).
schedule, team members, and approach of subsequent project                   • The University of Wisconsin offers three levels of certification:
phases.                                                                        professional, managerial, and technical support.
43.14                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

                          REFERENCES                                          Idaho Department of Administration. 2000. New-building commissioning
                                                                                 guidelines. http://dpw.idaho.gov/pdf/app7nbcg.pdf.
ASHRAE. 2013. The commissioning process. ASHRAE Guideline 0-2013.             Kats, G.H., A.H. Rosenfeld, T.A. McIntosh, and S.A. McGaraghan. 1996.
ASHRAE. 2007. HVAC&R technical requirements for the commissioning                Energy efficiency as a commodity: The emergence of an efficiency second-
   process. ASHRAE Guideline 1.1-2007.                                           ary market for savings in commercial buildings. U.S. Department of En-
ASHRAE. 2008. Preparation of operating and maintenance documentation             ergy Protocol. Available from http://www.eceee.org/library/conference
   for building systems. ASHRAE Guideline 4-2008 (RA 2013).                      _proceedings/eceee_Summer_Studies/1997/Panel_2/p2_26.
ASHRAE 2013. Commissioning Process for Buildings and Systems. ANSI/           MDAE. 2000. Best practices in commissioning in the state of Montana.
   ASHRAE/IES Standard 202-2013.                                                 Montana Division of Architecture and Engineering.
Mills, E. 2009. Building commissioning: A golden opportunity for reduc-       NEBB. 2009. Procedural standards for retro-commissioning of existing
   ing energy costs and greenhouse-gas emissions. Report DE-AC02-                buildings. National Environmental Balancing Bureau, Gaithersburg,
   05CH11231. Lawrence Berkeley Laboratory, Berkeley, CA. Available              MD.
   from http://cx.lbl.gov/2009-assessment.html.                               NEBB. 2014. Procedural standards for whole building systems technical
Mills, E., H. Friedman, T. Powell, N. Bourassa, D. Claridge, T. Haasl, and       commissioning. National Environmental Balancing Bureau, Gaithers-
   M.A. Piette. 2004. The cost-effectiveness of commercial-buildings com-        burg, MD.
   missioning: A meta-analysis of energy and non-energy impacts in exist-     NFPA. 2015. Flammable and combustible liquids code. Standard 30. Na-
   ing buildings and new construction in the United States. Lawrence             tional Fire Prevention Association, Quincy, MA.
   Berkeley National Laboratory Report LBNL-56637.                            NFPA. 2015. National fuel gas code. Standard 54. National Fire Protection
NFPA. 2012. Standard on disaster/emergency management and business               Association, Quincy, MA.
   continuity programs. Standard 1600. National Fire Protection Associa-      NFPA. 2012. Standard for fire and explosion prevention during cleaning and
   tion, Quincy, MA.                                                             purging of flammable gas piping systems. Standard 56. National Fire
                                                                                 Protection Association, Quincy, MA.
PECI. 2000. The National Conference on Building Commissioning Proceed-
                                                                              NFPA. 2013. Standard for the production, storage, and handling of liquefied
   ings. Portland Energy Conservation, OR.
                                                                                 natural gas (LNG). Standard 59A. National Fire Protection Association,
Wilkinson, R. 2000. Establishing commissioning fees. ASHRAE Journal
                                                                                 Quincy, MA.
   42(2):41-47.
                                                                              NFPA. 2011. Boiler and combustion systems hazards code. Standard 85.
                                                                                 National Fire Protection Association, Quincy, MA.
                        BIBLIOGRAPHY                                          NFPA. 2015. Life safety code®. Standard 101. National Fire Protection
                                                                                 Association, Quincy, MA.
ASHRAE. 2012. The commissioning process for smoke control systems.
                                                                              NFPA. 2012. Standard for the prevention of fires and explosions in wood
   Guideline 1.5-2012.
                                                                                 processing and woodworking facilities. Standard 664. National Fire Pro-
ASHRAE. 2002. Measurement of energy and demand savings. Guideline                tection Association, Quincy, MA.
   14-2002.                                                                   SMACNA. 2013. HVAC systems commissioning manual. Sheet Metal and
ASHRAE. 2002. Laboratory design guide.                                           Air Conditioning Contractors’ National Association, Chantilly, VA.
Claridge, D.E., W.D. Turner, M. Liu, S. Deng, G. Wei, C.H. Culp, H. Chen,     U.S. DOC. 1992. HVAC functional inspection and testing guide. NTIS Tech-
   and S.Y. Cho. 2004. Is commissioning once enough? Energy Engineer-            nical Report PB92-173012. U.S. Department of Commerce, Washing-
   ing 101(4):7-19.                                                              ton, D.C., and General Services Administration, Washington, D.C.
DOE. 2002. Continuous commissioning guidebook. http://www1.eere.energy        U.S. DOE/PECI. 1997. Model commissioning plan and guide commission-
   .gov/femp/operations_maintenance/om_ccguide.html.                             ing specifications. NTIS Technical Report DE97004564. U.S. Depart-
Idaho Department of Administration. 1999. State of Idaho retrocommission-        ment of Energy, Washington, D.C., and Portland Energy Conservation,
   ing guidelines. Available at http://dpw.idaho.gov/pdf/app7rcg.pdf.            OR.
                                                                                   CHAPTER 44

                                                          BUILDING ENVELOPES
Terminology ............................................................................. 44.1      Roofs......................................................................................... 44.8
Governing Principles ............................................................... 44.2           Walls ......................................................................................... 44.9
Design Principles..................................................................... 44.3         Fenestration............................................................................ 44.10
Quick Design Guide for High-Performance                                                             Foundations ............................................................................ 44.11
  Building Envelopes............................................................... 44.8            Existing and Historic
COMMON ENVELOPE ASSEMBLIES ................................... 44.8                                   Buildings............................................................................. 44.11




P    ROPER building envelope design requires knowledge of the
     physics governing building performance as well as of building
materials and how they are assembled. This chapter provides practi-
                                                                                                    • Be constructable, maintainable, and repairable
                                                                                                    • Be aesthetically pleasing
                                                                                                    • Be economical
cal information for designing new building envelopes and retrofits to                               • Be sustainable
existing envelopes, always with the notion that the envelope must
                                                                                                        These performance requirements and their effects on one another
work well in concert with the building’s surroundings and the HVAC
                                                                                                    must be understood by the project team. Building envelopes should
system. The information can also be useful for those involved with
                                                                                                    be designed for good overall performance. The first eight listed items
building envelope investigation and analysis.
                                                                                                    arise from the envelope’s function of separating the conditioned and
   This chapter was developed with the integrated design approach
                                                                                                    unconditioned environments. Parties responsible for HVAC and
in mind and assumes that the architect, HVAC designer, building
                                                                                                    building envelope design must be knowledgeable about how each
envelope designer, and others involved in envelope design and con-
                                                                                                    system affects the performance of the other. Review of the heat, air,
struction communicate and understand the interrelationships be-
                                                                                                    and moisture characteristics of the proposed envelope is needed for
tween the building enclosure and mechanical systems. Integrated
                                                                                                    appropriate design of HVAC systems. The building envelope must
design requires a clear statement of the owner’s project requirements
                                                                                                    also be designed with an understanding of the interior and exterior en-
(OPR) and design intent, and is described in greater detail in Chapter
                                                                                                    vironmental design conditions; consequently, the architect or princi-
58. That chapter may be used as a basis for finding common agree-
                                                                                                    pal designer needs to provide the specific performance requirements
ment among designers and engineers using the integrated design
                                                                                                    to the HVAC designer, including provisions to achieve minimum air-
approach. The growing use of integrated design in project delivery
                                                                                                    tightness, interior occupancy criteria, and special-use considerations.
highlights the building envelope as the principal site where architec-
                                                                                                    With a building envelope design suited to the operating requirements,
tural design and mechanical engineering meet.
                                                                                                    the space-conditioning (HVAC) system generally is smaller in capac-
   A successful building envelope design requires that the team be
                                                                                                    ity and may have simpler control and distribution systems, normally
knowledgeable about and responsible for the performance require-
                                                                                                    resulting in a system with greater efficiency.
ments described in this chapter. This chapter does not distinguish the
                                                                                                        This chapter applies information in Chapters 25 to 27 of the 2013
individual responsibilities of each team member, but rather is in-
                                                                                                    ASHRAE Handbook—Fundamentals to building envelope design. It
tended to serve the team as a whole.
                                                                                                    incorporates much of the material from previous versions (until
   Buildings are designed and constructed to provide shelter from
                                                                                                    2005) of Chapter 24 in that volume.
the weather and normally house conditioned, habitable spaces for
occupants. The building envelope is an assembly of components
and materials that separate the conditioned indoor environment from                                                               1.     TERMINOLOGY
the outdoor environment. The envelope typically includes the foun-                                      For definitions related to the physics of heat air and moisture
dation, walls, windows, doors, and roof. Partitions between inte-                                   transport, see the Terminology section in Chapter 25 of the 2013
rior building zones that have substantially different environmental                                 ASHRAE Handbook—Fundamentals.
conditions (such as a swimming pool compared to an office area) are                                     An air barrier is a component or set of components in a building
often required to function similarly to building envelopes.                                         envelope that forms a continuous barrier that controls airflow across
   Performance requirements for the building envelope include the                                   the envelope or assembly.
following (Handegord and Hutcheon 1989; Hendriks and Hens                                               A building assembly is any part of the building envelope (e.g.,
2000; Hutcheon 1963):                                                                               wall, window, roof) that has boundary conditions at the conditioned
                                                                                                    space and the exterior.
• Control heat flow
                                                                                                        A building envelope or building enclosure is the overall physi-
• Control airflow, including airborne contaminants
                                                                                                    cal structure that provides separation between conditioned spaces
• Control liquid water penetration with rain as the most important
                                                                                                    and the outdoor environment or any indoor environment that is sub-
  source
                                                                                                    stantially different from the conditioned one.
• Control water vapor flow
                                                                                                        A (building) component is any physical element or material
• Control light, solar, and other radiation
                                                                                                    within a building assembly.
• Control noise
                                                                                                        Moisture condensation is the change in phase from vapor to liq-
• Control fire
                                                                                                    uid water. Condensation occurs typically on materials such as glass
• Provide strength and rigidity against outside influences (some-
                                                                                                    or metal that are not porous or hygroscopic and on capillary porous
  times structural)
                                                                                                    materials that are capillary saturated. Condensation should be distin-
• Be durable
                                                                                                    guished from phase change between vapor and bound water in cap-
                                                                                                    illary or open porous materials (see moisture content).
The preparation of this chapter is assigned to TC 4.4, Building Materials                               Durability is the ability of a building or any of its components to
and Building Envelope Performance.                                                                  perform its required functions in its service environment over a

                                                                                             44.1
44.2                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

period of time without unforeseen cost for maintenance or repair                        2.   GOVERNING PRINCIPLES
(CSA 1995).
                                                                             The building envelope is the key element in managing the envi-
    Fenestration includes all areas (including the frames) in the         ronmental loads on the building. These loads are a function of the
building envelope that let in light. Fenestration includes windows,       climate and the indoor conditions, such as air temperature, relative
curtain walls (vision areas), clerestories, skylights, and glazed         humidity, and air pressure differential. There is a strong interdepen-
doors. Fenestration excludes insulated spandrels and solid doors.         dence between a building HVAC system and envelope that must be
Fenestration area is the total area of fenestration measured using        considered when designing or modifying a building. This inter-
the rough opening, including the rough opening for doors.                 dependence centers on controlling heat flow, airflow (including
    Hygrothermal design analysis is a set of calculation procedures       control of airborne contaminants), and water and water vapor flow.
that uses building design and component physical properties to pre-       Design parameters involved are as follows.
dict heat, air, and moisture performance of envelopes and assem-
blies under design conditions. See Chapters 25 to 27 in the 2013          Design Parameters
ASHRAE Handbook—Fundamentals.
                                                                              Heat. The type and amount of insulation to be provided depends
    Infiltration is uncontrolled inward air leakage through open,
                                                                          on the climate, governing codes, and building use. The insulation
porous materials, cracks, and crevices in any building component
                                                                          should be continuous, while considering the limitations of the mate-
and around windows and doors caused by pressure differences.
                                                                          rials and systems. Discontinuities (or thermal bridges) are the sites
    Exfiltration is uncontrolled outward air leakage through open,        of unwanted heat transfer that reduce energy efficiency which may
porous materials, cracks, and crevices in any building component          result in premature soiling (e.g., ghosting), surface condensation,
and around windows and doors caused by pressure differences.              and/or mold growth. In heating- and cooling-dominated climates,
    Wind washing is uncontrolled wind-induced flow of outdoor air         reduced thermal performance can affect indoor conditions and
in and behind insulation layers                                           increase HVAC loads. The thermal conductivities and R-values of
    Air intrusion is uncontrolled pressure-induced flow of indoor         insulating materials allow them to be compared for their effect on
air in and in front of air-permeable insulation layers, caused by wind    heat transfer, though their properties related to air and moisture
pressures, stack effect, or HVAC systems.                                 transfer vary widely.
    Convective loop is uncontrolled stack-induced convective flow             Air. Some buildings are designed for natural ventilation when
of cavity air in and around insulation layers                             building use and climate allow, and for mechanical space condition-
    Thermal insulation is any material specifically designed to           ing (with ventilation) at other times. During periods of space condi-
decrease heat flow by equivalent conduction through a building            tioning, the building envelope should show minimal air leakage.
envelope or envelope assembly.                                            This allows better control of (1) HVAC, (2) inflow of airborne con-
    Moisture content is the ratio of mass of water to volume of dry       taminants in the building, and (3) noise transmission. The HVAC
material in porous and hygroscopic materials, in kg/m3. Bound             system can generate pressure differentials across the envelope that
water describes the phase of water bound in hygroscopic materials.        increase air leakage and may create moisture and thermal problems.
Sorption (and desorption) describes the change in phase between           It is important to review the interaction of the HVAC system and
vapor and bound water.                                                    envelope at the design stage.
    A plenum is a compartment or chamber to which one or more                 Moisture. Building envelopes should be designed to shed rain-
ducts are connected, that forms part of an air distribution system,       water, prevent accumulation of moisture in moisture-sensitive mate-
and is not used for occupancy or storage. A plenum is often under         rials, and allow draining and drying of water that accumulates. A
positive or negative air pressure relative to adjacent spaces.            secondary means of moisture transport through building envelopes
                                                                          is airflow through openings in the envelopes. Liquid water and frost
    The R-value of a material is the thermal resistance for a given
                                                                          can accumulate on cold materials in a wall assembly along air
thickness of that material, as provided by the manufacturer or listed
                                                                          movement paths. Vapor diffusion can play a role in wetting and
in Table 4 of Chapter 26 in the 2013 ASHRAE Handbook—Fun-
                                                                          especially in drying of building materials.
damentals. The system R-value (RS) is the sum of the individual
R-values for each material, excluding air films. The total R-value            Although vapor diffusion control in an envelope assembly is
(RT) is the sum of the system R-value and the interior and exterior       important, field experience shows that most moisture problems are
air-film resistances (see Chapter 25 in the 2013 ASHRAE Hand-             associated with bulk water penetration and moisture accumulation
book—Fundamentals).                                                       caused by air leakage. Despite the historic and code emphasis on
                                                                          vapor barriers, their effect is often secondary.
    A thermal break is a thermally resistive element that decreases
                                                                              A beneficial exercise during building envelope design is to
heat conduction through an assembly.
                                                                          trace the continuity of the elements providing thermal, air, and
    A thermal bridge is a thermally conductive element through an         water protection to the envelope as assembly details are refined.
otherwise thermally resistive assembly.                                   Continuity of the WRB and the air barrier is essential to their per-
    U-factor or thermal transmittance is the rate of heat transfer        formance. Absolute continuity of a vapor barrier is not essential to
per unit surface of an assembly per unit temperature difference           its performance.
between the environments at both sides of the assembly. The clear             Hygrothermal analysis can be used to predict envelope perfor-
value only considers the surface film resistances and R-values of the     mance and compare these results with the requirements. ASHRAE
material layers comprising the assembly. The U-factor is 1/RT. A          Standard 160 provides guidance for performing a hygrothermal
whole-wall or effective U-factor also takes into account thermal          design analysis. Inputs for hygrothermal modeling include assem-
bridging, convective loops, wind washing, and indoor air washing          bly configuration, material properties, initial conditions, and indoor
effects (see Chapter 25 in the 2013 ASHRAE Handbook—Funda-                and outdoor climate conditions. Analysis tools generate outputs that
mentals).                                                                 may include heat and moisture flux and material moisture content.
    A vapor retarder or vapor barrier is any component in a               Because of the number of assumptions and limitations of calcula-
building envelope with a low permeance to moisture flow by dif-           tions required to complete an analysis, results should be used for
fusion.                                                                   guidance to supplement the designer’s understanding of envelope
    A water-resistive barrier (WRB) is a building envelope com-           performance. They should not be considered an absolute prediction
ponent designed to prevent inward movement of liquid water.               of actual hygrothermal performance.
Building Envelopes                                                                                                                          44.3

Other Important Performance Criteria                                       assurance). For that purpose, redundancies should be incorporated
    Strength and Rigidity. The air barrier system must be able to          that allow for imperfections in construction (e.g., providing for
withstand air pressures to which the building will be subjected.           drainage or drying to remove moisture from wall cavities). The
These pressures can often be large, and strength is critical in severe-    building should be designed to enable construction in a manner so it
weather areas such as hurricane zones.                                     can be effectively maintained and repaired over its anticipated ser-
                                                                           vice life. Quality control methods such as construction review and
    Noise. For most occupancies, building envelopes should be
                                                                           the use of site mock-ups can be invaluable tools to improve the prob-
designed and constructed to reduce noise transfer between condi-
                                                                           ability of good construction.
tioned and unconditioned spaces. Sound insulation can be particu-
larly important near noisy areas such as airports, railways, and              The building envelope differs greatly from mechanical and
highways, especially for occupancies that require indoor quiet (e.g.,      lighting systems in terms of inspections and commissioning. The
hospitals, hotels, residences, theaters).                                  building envelope is normally inspected during key phases of con-
                                                                           struction to check compliance with the construction documents and
    Constructability. During design, how a building envelope will
                                                                           design intent, before many of the elements are enclosed within a
be built must be considered. If there are practical limitations to how
                                                                           wall system. Once enclosed, it is often very difficult to return to
the envelope elements are physically put together, the design intent
                                                                           these areas to make repairs. At these key phases of completion,
will be lost and problems are likely to develop during construction.
                                                                           inspection measures are critical to ensure that any changes in design
Simplicity in design is an effective way to improve the chances of
                                                                           maintain the intent. Mechanical and lighting systems, on the other
construction in accordance with the design intent. Construction of
                                                                           hand, are normally commissioned at the end of a project, meaning
the various components must be sequenced so that all components
                                                                           that their full-service testing for compliance does not occur until the
can be correctly assembled, particularly when coordination between
                                                                           building is operational and occupied.
multiple trades is required. Investigation of many building failures
demonstrates that poor sequencing between trades is a common
contributing factor. Integrating constructability early in project                          3.    DESIGN PRINCIPLES
design minimizes the number of failures and helps maximize the
potential to achieve the results described in this chapter. During con-        Air conditioning and humidification can substantially change the
struction review, specific attention should be given to areas of the       moisture loads on the building envelope. New building materials
building where multiple systems are connected and multiple trades          may have significantly different thermal and moisture characteris-
are involved. Use of mockups, design reviews, modeling, and other          tics than traditional materials. The interdependency between the
methods can enhance constructability.                                      building envelope and the HVAC system has greater consequences
    Maintainability and Repairability. Building envelopes com-             to building durability and performance under problematic heat, air,
prise many parts and components, with different anticipated service        and moisture conditions.
lives. Exterior cladding materials and fenestration may need
replacement during the expected life of a building. Foundations and        Heat Flow Control
framing are the core elements of a building and should last for the           A building envelope must adequately reduce heat flow to main-
entire building service life. Care should be taken not to cover            tain energy efficiency and ensure indoor thermal comfort. Gener-
shorter-lived building components with components having a lon-            ally, heat flow control is achieved by installing thermal insulation as
ger anticipated lifespan.                                                  part of a wall, floor, or roof assembly.
    Maintenance of the envelope and HVAC system is important to               The most common insulation materials used in building enve-
ensure a functional building. A poorly maintained HVAC system              lopes are glass fiber, mineral wool, cellulose, foam boards, and
can result in substantial energy loss and have a detrimental effect on     spray-applied foams. All these materials have exposure and perfor-
the building envelope by subjecting it to unexpected pressures and/        mance limitations (e.g., fire, noise, moisture, ultraviolet) and should
or moisture loads. Verification of airflows and pressure differentials     be selected carefully to promote long-term performance (see Table
has been incorporated into many sustainable design tools as a check        1 in Chapter 26 of the 2013 ASHRAE Handbook—Fundamentals for
to ensure the building mechanical system is functioning as intended        common insulation materials and their properties).
long after commissioning.                                                     Depending on the type of envelope assembly, the location of
    Sustainability. ASHRAE (2006) defines sustainability as “pro-          insulation in the wall can have a direct effect on thermal perfor-
viding for the needs of the present without detracting from the abil-      mance. For example, placing continuous insulation, such as rigid
ity to fulfill the needs of the future.” In this chapter, sustainability   foam or mineral fiber board, outboard of the exterior sheathing on
refers primarily to durability and energy performance. Durability is       stud walls reduces conductive heat transfer through the studs and
essential for sustainable buildings, and moisture control is essential     improves overall thermal performance.
to durability. Additional information on sustainability can be found          As with all building envelope assemblies, correct installation of
in Chapter 35 of the 2013 ASHRAE Handbook—Fundamentals.                    insulation is important in maintaining good thermal performance.
    With regard to durability, thermal insulation keeps interior and       For example, small voids left in insulation can result in an apprecia-
exterior materials near their respective temperatures. In a well-insu-     ble increase in heat flow, with the voids having a greater signifi-
lated building in a cold climate, the exterior materials are subjected     cance in more highly insulated assemblies. Verschoor (1977) found
to harsher conditions (lower temperatures, wetter conditions, slower       that convective air currents around thin wall insulation installed ver-
drying, and longer periods at subfreezing temperatures) than in one        tically with air spaces on both sides increased heat loss by 60%.
poorly insulated. Exterior materials for well-insulated buildings          Lecompte (1990) found losses up to 300% depending on the size
should therefore be sufficiently robust to withstand the conditions to     and distribution of openings around insulation materials. Other fac-
which they will be exposed.                                                tors, including vibration, temperature cycling, and other mechanical
    From an energy perspective, completeness of the air and thermal        forces, can affect thermal performance by causing settling or other
barrier is critical to achieve good performance. For details on sus-       dimensional changes.
tainable energy use in buildings, see ASHRAE Standard 90.1.                   The thermal barrier should be continuous around the building
    Quality Control. Ensuring good envelope performance demands            envelope. This means aligning insulation planes in walls with ther-
a well-established quality control program: the design must mini-          mal breaks in windows or providing continuity of the thermal plane
mize damage risk while maximizing thermal efficiency (quality              around corners or at wall/roof connections.
44.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

Thermal Performance                                                             Slab edges, perimeter beams, balconies, and decks protruding
    Table 1 in Chapter 26 of the 2013 ASHRAE Handbook—Funda-                from the building envelope are common areas for thermal bridging.
mentals gives thermal resistances of building materials. The thermal            The effect of thermal bridges in envelopes can be assessed using
resistance of building assemblies is usually less than the sum of the       the zone method, modified zone method, acceptable sources of test
material resistances, and may be significantly less. Data for clear-        data, or computer simulation tools. Refer to Chapter 27 of the 2013
wall areas [summarized by James and Goss (1993)] do not include             ASHRAE Handbook—Fundamentals for details.
the effects of intersections with floors, roofs, and partitions, and do         Thermal bridges created by webs of concrete masonry units
not account for thermal bridges at framing and partitions, air leak-        (CMUs) dictate the maximum thermal efficiency a CMU can
age, or convective air loops.                                               attain. To reduce their effect, blocks containing two webs instead
    To test the validity of applying clear-wall data to the wall system,    of the usual three have been used, and web cross section has been
a series of three-dimensional heat conduction simulations was per-          reduced by up to 40%. However, even such changes in block
formed on a single-family, detached, one-story house, assuming no           design have not significantly improved wall R-value. Instead,
air leakage (Kosny and Desjarlais 1994). These simulations showed           applying low-density concrete with significantly lower thermal
that, for a conventional wood-frame stud wall system with studs             conductivity effectively improved thermal performance of these
installed on 400 mm centers and no continuous outboard insulation,          masonry units (Kosny and Christian 1995a, 1995b). The same
the average area-weighted whole-wall R-value was 91% of the                 strategy can be used for CMUs containing core-insulating inserts
clear-wall R-value. For a similar wall using 90 mm steel studs, the         or insulation fill.
whole-wall R-value was only 83% of the clear-wall R-value. A sim-               A comparison between the uninsulated slab edge detail of Figure
ilar two-dimensional analysis of an attached, two-story, steel-stud         1A and the insulated version in Figure 1B illustrates the importance
house by Tuluca et al. (1997) showed the R-value for the wall sys-          of designing to reduce thermal bridging. [See Steven Winter Asso-
tem to be 40 to 50% of the clear-wall R-value. Thermal bridging             ciates (1988) for numerical examples summarized in this section.]
occurred through framing, metal ties, and exposed slab edges. Sim-              Air inside a masonry cavity often is at or near the outdoor air
ply using the published insulation R-values alone as the R-value for        temperature. Figure 1A shows that, without cavity insulation, the
the whole wall overestimates the real thermal performance. For con-         concrete slab edge and steel beam are exposed to that outdoor air
structions containing steel studs, for example, use either the R-value      temperature. Both of these elements are made of relatively ther-
zone method or the modified zone method to determine real thermal           mally conductive materials, steel being considerably more conduc-
performance that considers framing effects (see Chapter 27 of the           tive than concrete. The result is significant heat loss and a low floor
2013 ASHRAE Handbook—Fundamentals).                                         surface temperature near the slab edge, which can be a source of
                                                                            occupant discomfort and possible condensation if indoor humidity
Thermal Mass                                                                is sufficiently high. Adding insulation on the outside of these ele-
                                                                            ments (Figure 1B) keeps them inside the thermal envelope. It keeps
    Thermal mass describes the ability of a material layer to store
                                                                            the structural steel warm, and prevents cold-weather condensation
thermal energy and the ability of an opaque envelope component to
                                                                            that could lead to corrosion, damage to the masonry below, and
dampen and delay transfer of heat. That damping, if combined with
                                                                            moisture damage to the surrounding finishes that could lead to inte-
moderate glazing, effective solar shading, a correct ventilation strat-
                                                                            rior mold growth.
egy, and indoor partitioning with high thermal storage, can help
                                                                                Insulation is sometimes specified for the interior surface of the
moderate indoor temperature fluctuation under outdoor temperature
                                                                            perimeter beam to increase the thermal resistance of this wall seg-
swings (Brandemuehl et al. 1990). Increased thermal mass may also
                                                                            ment. Site conditions rarely allow thorough installation, so the top
positively affect energy efficiency (Kosny et al. 1998; Newell and
                                                                            and bottom flange edges remain exposed, creating a strong thermal
Snyder 1990; Wilcox et al. 1985). Finally, increased thermal mass
                                                                            bypass and marginalizing the insulation’s effectiveness. Moreover,
can help to shift demand for heating and cooling to off-peak periods.
                                                                            use of a vapor-permeable insulation makes vapor condensation
Thermal mass as a design tool is effective where the outdoor diurnal
                                                                            more likely because it decreases the temperature of the beam chord
temperature fluctuates around the indoor comfort range. In areas
                                                                            but does not stop water vapor migration.
where this does not occur, thermal mass has little effect.
                                                                                Concrete balcony decks are often formed by slab extensions that
    Damping and time delay are defined by the order in which opaque
                                                                            pass through the building envelope. As the exposed exterior surface
envelope components are arranged. Best results are achieved when
                                                                            exchanges heat with the outdoors, the result is extra heat loss at the
the thermal insulation faces outside and layers with large heat capac-
                                                                            interior floor and low floor temperatures during cold weather. These
ity face the interior, as confirmed by an in-depth study of six wall
                                                                            low temperatures may extend to the top and bottom of close-by inte-
configurations by Kosny et al. (1998). Damping capability of such
                                                                            rior walls, with condensation each time their surface temperature
walls also increases with thermal resistance (Van Geem 1986).
                                                                            drops below the dew point of the interior air. The same mechanism
    Hourly-based computer simulations using transient energy sim-           can increase energy use during hot weather because building
ulation tools may provide a good estimate of thermal mass effects.          mechanical systems compensate for additional heat gain. Thermal
                                                                            break elements between slab and balcony or a careful addition of
Thermal Bridges                                                             insulation panels can moderate the thermal bridge effect. One- or
   A thermal bridge is an envelope area with significantly higher           two-dimensional heat transfer models can be used to analyze more
rate of heat transfer than the contiguous enclosure. Primary causes         complicated assemblies.
for thermal bridging are (1) parts with low thermal resistance per-
forating layers with high thermal resistance, (2) geometries that cre-      Air Leakage Control
ate zones where large exterior surfaces connect to much smaller                Uncontrolled air leakage in the form of infiltration, exfiltration,
interior surfaces, and (3) chilled or warmed edges at the edge of           intrusion, and wind washing increases space conditioning costs and
insulation as a result of discontinuities.                                  may cause moisture problems (see Chapter 25 of the 2013 ASHRAE
   Thermal bridges increase energy use. They may lead to moisture           Handbook—Fundamentals). Air leakage is much more effective than
condensation in and on the envelope, result in possible mold growth,        diffusion for transporting water vapor in the building envelope and
accelerate surface fouling (ghosting), increase crack risk, and create      causing interstitial condensation. Forensic field observations sup-
surfaces with nonuniform temperatures that can result in indoor             port these research results. Uncontrolled air leakage also short-
comfort problems.                                                           circuits the transient response of envelope assemblies. It degrades
Building Envelopes                                                                                                                             44.5




                   Fig. 1 Schematic Detail of (A) Uninsulated and (B) Insulated Slab Edge and Metal Shelf Angle.

sound insulation of the envelope and may cause draft and related                 Although the intent should be to construct an airtight building
thermal discomfort. These drawbacks underline the need to plan for           envelope, not all cracks and openings can be sealed in existing
airflow control in building envelope design by installing an air bar-        buildings, nor can an absolutely tight construction be achieved in
rier.                                                                        new buildings. The objective is to provide an enclosure that is as tight
    Most published literature on air barrier requirements stipulates         as possible. Calling out a vapor barrier (see the section on Water
that an air barrier’s air leakage permeance should not exceed                Vapor Control) as “continuous” is not a sufficient specification for an
0.02 L/(s·m2) at 75 Pa when tested in accordance with ASTM                   air barrier.
Standard E2178 (NRCC 2005; U.S. ACE 2009).
    The air barrier must be sufficiently supported on both sides             Moisture Control
and be strong enough to resist expected loads from stack effect,                 Building envelopes are subject to several moisture loads (mois-
mechanical-system-induced pressures, and wind. For example, a                ture entry mechanisms), including liquid water and water vapor
sheet-membrane air barrier material installed using staples against          from air leakage and/or diffusion. Historically, the primary moisture
a sheathing in a cavity wall is well supported by the sheathing in a         control strategy for walls was to restrict water entry by storing and
positive-pressure direction, but may be subject to tearing at the fas-       redistributing moisture before evaporation. Today, good envelope
tener points under negative pressures, which tend to pull the mem-           design still requires minimizing accumulation and maximizing
brane away from the wall.                                                    removal of moisture that gets in. Although weather-resistive com-
    The air barrier must be continuous across the entire building            ponents may be designed with the goal of eliminating water infil-
envelope. To ensure continuity at windows and other penetrations,            tration, some redundancy is obtained when assemblies are also
components creating the barrier must be connected with an airtight,          designed to accommodate drainage and drying of incidental mois-
durable joint. It is particularly important to ensure continuity of air      ture intrusion. Hygrothermal modeling tools, as described in Chap-
barrier systems at junctions that create complicated geometries              ters 25 and 27 of the 2013 ASHRAE Handbook—Fundamentals, can
where two or more elements in different planes intersect (e.g., roof/        assist designers in understanding the drying potential of assemblies
wall intersections, wall/floor intersections, corners). Maintaining          based on the assumed loads; however, current models cannot effec-
continuity at these assemblies can be further complicated because            tively predict drainage.
they often involve different construction trades, requiring coordina-
tion between workers.                                                        Liquid Water Control
    Penetrations (e.g., electrical outlets, light fixtures, plumbing             Field observations indicate that moisture problems in buildings
stacks) should be minimized and, if unavoidable, sealed carefully.           are most frequently caused by exterior liquid water penetrating or
Airtight electrical boxes are available. Maintaining air barrier sys-        passing through the building envelope.
tem integrity throughout the building’s life should also be consid-              Rain is the most significant moisture source for buildings. Strat-
ered. Cutting holes in gypsum board assemblies during renovations,           egies to reduce the rain load on exterior walls include using building
for example, can result in widespread air barrier failure if the board       overhangs to prevent wetting, flashings, drip edges, and other water-
is intended to be the primary air barrier in the assembly.                   shedding elements. During rain, poor flashing details at the inter-
    The best location for the air barrier is generally where it is easiest   face of dissimilar materials, incomplete terminations of cladding
to assemble into a continuous and durable system. The location of            systems, and other discontinuities in the moisture barrier may result
the air barrier in a wall assembly may affect overall hygrothermal           in water entry, which can cause severe damage and loss of durabil-
performance. Permeance properties of the barrier material may be             ity. For roofs and walls, cladding and building envelope components
important; see the following section on Water Vapor Control.                 must be integrated to prevent water infiltration. At grade, rainwater
44.6                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

should be carried away from the foundation through gutters, down-            and the vapor permeability of the materials that separate the two
spouts, and positive grading (i.e., sloping the surrounding grade to         zones. A vapor barrier should therefore be continuous, but does not
direct water away from the building).                                        necessarily have to be sealed. The only time a vapor barrier is
    An important consideration when designing an envelope for liq-           required to be sealed is when it also functions as the air barrier.
uid water control is sequencing during construction and coordina-                Water Vapor Transport Through Air Movement. Air leakage
tion between trades. Proper sequencing is essential to ensure that           is more effective than diffusion for transporting water vapor in the
systems are correctly connected. Building envelope failure investi-          building envelope, and therefore it is more important to control. To
gations often reveal that water penetration problems result from             minimize water vapor ingress, the building envelope should be as
poorly constructed connections between various elements, often               airtight as possible using the principles described here. Moisture
caused by inadequate site coordination. Important connection de-             accumulation in the building envelope can also be minimized by
tails should be included in the construction documents with enough           controlling the dominant direction of airflow by operating the build-
clarity to allow suitable construction. Lack of detail on drawings           ing at a small negative or positive pressure, depending on climate. In
and in specifications can result in too many construction decisions          cooling climates, the pressure should be positive to keep out humid
being made on site.                                                          outdoor air. In heating climates, the building pressure should remain
    One method of minimizing moisture entry through the building             neutral, or slightly negative or positive relative to the outdoors.
envelope is to use face sealing (i.e., sealing the outer face of the         Strong negative pressure could risk drawing soil gas or combustion
wall/window junction, of interfaces with dissimilar materials, and at        products indoors. Strong positive pressure could risk driving mois-
building expansion joints). The sealed exterior surface protects             ture into the envelope.
against rain and air infiltration and must remain continuous over                In wall systems where the air barrier system also functions as the
time to maintain functionality. One example of this type of system           vapor barrier, it is important to consider its location relative to the
is the use of water-resistive coatings over masonry and concrete             expected vapor drive and temperature gradient across the wall. To
walls. Great care must be taken when using these coatings to ensure          avoid condensation on the air and vapor barrier, either its surface
that, when moisture gets into these materials through cracks in the          temperature must be kept above the dew point of the surrounding air
coatings or by other pathways, there is opportunity for it to dry. By        by locating it on the warm side of the insulation, or the permeance
nature, face-sealed systems have little or no redundancy to prevent          of the assembly must allow vapor transmission if located at the cold
water ingress and accumulation, and they require rigorous mainte-            side of the insulation. In the latter case, the air barrier no longer
nance schedules for long-term performance.                                   functions as a vapor barrier.
    Rain screen design has greater redundancy than face-sealed                   Water Vapor Transport Through Diffusion. Moisture migra-
systems. Rain screen design minimizes penetration by raindrop                tion by diffusion through materials is a slow process and, as dis-
momentum, capillarity, gravity, and air pressure differences. A rain         cussed previously, is less likely to contribute to moisture problems
screen wall contains several components from inside to outside: an           in buildings compared to liquid water intrusion or air leakage. How-
air barrier, a WRB (which may perform as air, moisture, and vapor            ever, diffusion can cause moisture problems in special occupancy
barrier), the air space, and a rain screen. The air space may be an          types or in buildings that experience high moisture loads.
empty air cavity or a cavity filled with a material that drains freely.          The overall diffusion performance of a building is a product of
The air space must be vented to the outdoors through the rain                the diffusion characteristics of the envelope materials. A vapor bar-
screen and flashed to drain to the outdoor water that penetrates the         rier is not necessarily a sheet of plastic; many different materials or
rain screen. The rain screen’s airflow resistance must be much               combination of materials can be used to control vapor diffusion,
lower than that of the air barrier, so that it acts as a deterrent for       depending on design conditions. Many building envelope compo-
water penetration but is not a watertight seal. It is prudent to protect     nents, such as some peel-and-stick membranes, metal panels, and
the WRB and air barrier from temperature extremes and direct                 glass, have very low vapor permeance. Design and selection of
exposure to ultraviolet light. With little pressure difference across        building materials should be based on analysis to verify the desired
the rain screen and with good cavity drainage detailing of the cav-          performance of the assembly under the applicable loads.
ity, the potential for rain entry into the wall is significantly reduced.        Many common building and finish materials with low vapor per-
Interfaces of the exterior wall air barrier with fenestration air bar-       meance can have undesirable effects when placed in high-moisture-
riers, floors, and interior partition walls must be carefully consid-        risk environments. One example is vinyl wallpaper placed at the
ered, and may require site mock-ups to adequately determine the              interior wall surfaces. Under large inward vapor drives or excessive
best solution.                                                               water penetration, this vapor-impermeable layer can lead to mois-
    For greater liquid water control, the air cavity may be designed as      ture accumulation through condensation, or can prevent drying by
a pressure-moderation chamber, which involves making the WRB                 limiting vapor flows, both of which can lead to significant moisture
airtight. The cavity should also be compartmented to avoid lateral           damage. Careful attention must be paid to the type of materials
airflow, especially around corners of the building.                          selected for a wall construction, and where they are located in the
                                                                             wall assembly.
Water Vapor Control                                                              Use of vapor-impermeable layers at both the interior and exterior
    Water vapor entry into the building envelope can be limited by           should generally be avoided so that the assembly can dry. Heat, air,
airflow control and water vapor barriers. As described previously,           and moisture calculations and modeling can be used to analyze an
air barriers are intended to restrict air leakage and control convective     assembly, its climatic exposure, and desired indoor operating con-
water vapor ingress, whereas vapor barriers are designed to restrict         ditions to determine what methods of vapor control are appropriate.
vapor flow caused by diffusion. It is important for building design-         For details, see Chapters 25 to 27 of the 2013 ASHRAE Handbook—
ers to understand the difference between the two mechanisms and              Fundamentals.
how they are controlled.
    Moisture deposition caused by air leakage is a point-load prob-          Common Envelope Problems
lem: a large volume of water can be deposited in a discrete location,           Wall/Window Interface. Air infiltration at the wall/window
often near the air leakage point, and can result in substantial dam-         interface can reduce window performance and damage surrounding
age. For that reason, an air barrier has to be continuous and sealed.        building materials and even remote materials, depending on the
This differs from moisture deposition cause by vapor diffusion,              leakage path. In cold climates, warm, humid indoor air can increase
which is an area function that is directly related to the vapor drive        moisture content in the wall cavity around the window. Excess
Building Envelopes                                                                                                                         44.7

moisture may damage the interior finish, seals of glazing units, insu-   occupants or the building, but in many cases they can significantly
lation, exterior cladding, and possibly structural elements. Uncon-      negatively affect energy demand, moisture deposition, and indoor
trolled cold-air infiltration through the interface in turn can affect   air quality. Uncontrolled air leakage paths also add to the risk of
occupants’ health and comfort by creating a dry indoor environ-          undesirable sound transmission between rooms. A full discussion of
ment, cold drafts, and surface condensation on the window frame          all possible sources of unplanned airflows is beyond the scope of
and glass edges. In warm, humid climates, leakage at the wall/           this chapter; see the References and Bibliography for additional
window interface can result in interior fungal growth, distortion of     information sources.
interior window trim, and deterioration of the interior gypsum wall-         A common practice in commercial buildings is to use the space
board, particularly in air-conditioned buildings (because their inte-    above a dropped ceiling as the HVAC system’s return air plenum
rior surfaces are colder).                                               (Figure 2). The complex three-dimensional assemblies where the
    Control of air and water leakage at the wall/window interface is     exterior wall adjoins a roof or floor at the building perimeter can be
often difficult because that is where multiple systems intersect.        difficult to seal against air leakage and thermal bridging if the unique
Each system may incorporate a different approach for air and water       conditions of each design situation are not deliberately addressed.
control and must be integrated to provide continuity. Additionally,      The interior gypsum board in the occupied space often terminates
the different systems are commonly installed by different trades,        above the visual sight line of the suspended ceiling without extend-
which require deliberate sequencing to achieve the intended result.      ing to the roof or floor deck above. Unless carefully detailed and con-
These intersections are often complex, making it difficult to inspect    structed, this can result in a leakage point at the building perimeter
and test for performance compliance. Water penetration can result        where negative pressure in the plenum can draw outdoor air into the
in moisture damage in any climate, although it is generally most         return air system. If it is cold outdoors, an accidental sensible load
severe in climates that impose a low drying potential on a building.     penalty is imposed. For hot and humid climates, accidental latent and
                                                                         sensible loads are added that not only affect the energy required to
Control of Surface Condensation                                          condition the building, but also may lead to moisture and indoor air
   To reduce the potential for condensation on the interior surface of   quality problems from condensation on interior surfaces that are
glazing and the window frame, as well as on the surrounding interior     cooler than the dew-point temperature of the incoming outdoor air.
wall finishes, the indoor surface temperature can be controlled in the   Sustained elevated relative humidity in the ceiling space can perpet-
following ways:                                                          uate mold growth. In general, but especially for demanding applica-
• Select windows with appropriate condensation resistance for new        tions such as health-care and laboratory buildings, ducted returns
  construction or retrofit.                                              should be used rather than depressurizing the entire ceiling plenum.
• Seal the wall/window interface and between the sash and frame of       Air pressure between the ceiling plenum and the occupied space can
  operable windows to minimize air leakage.                              be equalized by installing ceiling grates in the suspended ceiling.
• Make the area of window frame exposed to the interior larger than      Other configurations that may be more appropriate to the specific
  the area exposed to the outdoors. Window and curtain wall sys-         building design conditions can also be effective.
  tems with metal frame extensions on the inside have a higher
  resistance to condensation but contribute to heat loss.
• Reduce excessive interior humidity levels.
• Keep thermal breaks in the window system in the same plane as
  the wall insulation.
   Continuity of the plane of thermal insulation between wall and
window maximizes a window’s thermal potential and reduces the
potential for condensation on interior surfaces of the window frame,
glass, and surrounding finish. Insulation in the joint between wall
and window frame also compensates for the expected differential
movement between the frame and the wall rough opening.
Interzonal Environmental Loads
   Indoor partition walls separating zones such as indoor swimming
pools, ice rinks, and freezers from zones conditioned as normal
environments should be treated as envelope assemblies. Apart from
weather-related loads, these partition walls must perform as build-
ing envelopes and need to control airflow, heat flow, liquid water
(e.g., swimming pools, industrial settings), and water vapor flow.
Interstitial Spaces
    Building envelope design must consider that modern buildings
comprise a collection of interconnected internal chambers and cav-
ities that provide potential pathways for unplanned airflows
throughout the building. Concrete masonry cavity walls, wood- and
steel-stud gypsum board partitions, chases, soffits, shafts, utility
service penetrations, and many other details contain cavities that
connect to adjacent elements to varying degrees wherever holes and
openings have not been closed and sealed. The amount of air leak-
age depends on pressure differences, number and size of openings,
and length and tortuosity of paths. Pressure differences generally
derive from HVAC operation, differences in air density, and wind.                    Fig. 2   Dropped-Ceiling Return Plenum
These unplanned airflows often have no obvious adverse effects on                                    Lstiburek 2007
44.8                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

    Similar considerations regarding energy loss and moisture depo-       drywall, flutes in steel decks, three-dimensional conditions, and
sition also apply to underfloor air supply systems that can force con-    fireproofing sequence for steel, are often overlooked. The roof/
ditioned air out through the building envelope.                           wall junction requires coordination and proper sequencing be-
                                                                          tween trades to ensure proper continuity of the air and thermal
        4. QUICK DESIGN GUIDE FOR HIGH-                                   control layers.
       PERFORMANCE BUILDING ENVELOPES
                                                                          Steep-Roof Assemblies
1. Avoid excessive glazing. Follow energy standard and energy                 There are two main insulation locations in steep-roof assemblies:
   code requirements that set maximum glazed areas. Refer to the          at the roof (cathedral) and in the ceiling. For both types, exterior
   current version of ASHRAE Standard 90.1 for maximum roof               sheathing and roof materials should be able to accommodate wide
   and wall glazing areas.                                                temperature swings caused by radiant exchange with the sun and
2. Provide appropriate amounts of thermal insulation in foundation        sky.
   and above-grade walls and roofs. See current versions of ASH-              Insulated Sloped-Roof (ISR) Assembly. An insulated sloped
   RAE Standards 90.1 and 90.2.                                           roof assembly (e.g., cathedral ceiling) is a compact system with
3. The completed building envelope should be airtight. Determine          insulation parallel to the roof and no air cavity. Principles used in the
   the level of airtightness to be achieved. Design airtight connec-      design and construction of low-slope roofs may be applied in steep-
   tions at all junctures in the air barrier system. Construction         sloped roof construction. According to Hens and Janssens (1999),
   sequence should allow visual review and ensure performance             moisture control is ensured only if airtightness is effective and can
   with the selected criterion.                                           be maintained. Air entry and wind washing in insulated cathedral
4. Resolve vapor barrier and vapor control issues using simplified        ceilings lead to degraded thermal and moisture (durability) perfor-
   or full hygrothermal analysis (ASHRAE Standard 160). The               mance. TenWolde and Carll (1992) showed that ventilation of ISR
   necessity and requirements for vapor control are specific to           assemblies may increase air leakage, and that the net moisture effect
   building usage, materials, and climate, and should be included in      depends on whether the principal source of makeup air is from
   the design process.                                                    indoors or outdoors. Use of vapor-permeable versus low-permeance
5. Provide for effective shedding of rainwater away from the exte-        thermal insulation in ISR assemblies can be an important factor in
   rior wall. Rain screen principles to drain water away from the         assembly design and performance. Their selection depends on the
   building should be used where possible.                                expected direction of vapor flow within the roofing system, drying
6. Provide sound insulation appropriate for the building applica-         potential, and other design considerations.
   tion. Some specialized facilities such as hospitals, libraries, and        Attics. Standard North American attic construction provides for
   theaters require additional care to control sound transmission.        insulation at the ceiling plane level, leaving the attic space as uncon-
7. Refer to the ASHRAE Advanced Energy Design Guide series for            ditioned. The ceiling should be made airtight (Jordan et al. 1948).
   additional information on building design.                             Air exchange with the outdoors provided by vents typically reduces
                                                                          attic air temperature on sunny afternoons. Other effects of ventila-
           5. COMMON ENVELOPE                                             tion, such as wood moisture content and roof surface temperature
                                                                          attenuation, depend more on factors other than the presence or
                ASSEMBLIES                                                absence of ventilation. TenWolde and Rose (1999) critically review
                                                                          four commonly cited reasons for attic ventilation: (1) preventing
                          5.1    ROOFS                                    moisture damage, (2) enhancing the service life of temperature-sen-
                                                                          sitive roofing materials, (3) preventing ice dams, and (4) reducing
Low-Slope Roof Assemblies                                                 cooling load.
    Low-slope roofs are typically compact insulated assemblies of a           The following additional design and construction elements
waterproofing membrane together with structural and insulating            should be considered for attics and insulated sloped-roof construc-
board material. Insulation is usually rigid board or foam products.       tion:
The insulation may be below the roofing product(s), or above for an
inverted roof membrane assembly (IRMA). If below, it is usually           • Valleys are areas of high water concentration and are common
installed in two or more layers with staggered joints to prevent air-       sites of leaks. They should be designed to channel high volumes
flow at the panel joint. Tobiasson (2010) showed that venting low-          of water and for ease of repair.
slope roof systems between the insulation and the membrane is not         • Mechanical equipment and ductwork should be placed in condi-
effective for moisture control.                                             tioned spaces. Their placement in unconditioned spaces leads to
    All roofing systems must be designed and constructed to resist          excess heat loss, energy consumption, and potential condensation
wind uplift. Common methods of securing the roofing system to               on cold ductwork surfaces.
the decking are mechanically fastened, fully adhered, and bal-            • Ice dams are typically caused by snow melting on the roof. Heat
lasted. Light-colored roofing products, including ballasted roofs,          sources in the attic that could cause ice dams (e.g., chimneys, air
reduce cooling loads (if kept clean), and help moderate the heat            leakage through the ceiling, attic-mounted equipment) should be
island effects in cities. Proper flashing details are important at          identified and addressed.
drains, scuppers, equipment supports, control joints, and other pen-
etrations. For low-slope roofing design and practice, see the             Vegetated Roofing
National Roofing Contractors Association’s (NRCA) Roofing                     There has been significant interest in vegetated roofing in recent
Manual series.                                                            years in an attempt to save energy or to control building rainwater
    Parapets and overhangs should be detailed for continuity of the       outflow. On vegetated roofs, both growth medium and vegetation
thermal insulation and air barrier. Wall insulation should meet the       are installed on top of the roof. These assemblies normally require
roof insulation, so there is no thermal bridge. Roof and wall air         additional precautions and materials to protect the roof membrane
barriers must be continuous. These two continuity requirements            from the plants. Quality control is even more critical during instal-
may require the parapet or overhang to be specified to be installed       lation of a vegetated roof, because repair and eventual replacement
after the continuity of the insulation and air barrier is ensured.        are normally considerably more expensive and resource-intensive
Some parapet details, such as upper termination of interior               because of the presence of growing medium.
Building Envelopes                                                                                                                          44.9

    Storing rainwater on the roof can reduce the load on a munici-         results in poorer thermal performance than for traditional wall as-
pality’s storm system. There are many methods and products to              semblies, or even spandrel sections in a curtain-wall system. The
achieve this. Storage of water and placement of a growing medium           large glazing areas in curtain walls should be considered in terms of
can add a considerable amount of mass to a roofing system. Checks          solar gain and sizing of mechanical equipment. In cold climates, the
to ensure structural capacity are essential for existing buildings, and    large areas of glass and framing can have a radiative cooling effect
new buildings must include structural provisions to support the            on a space, and adversely affect thermal comfort. Conversely, in hot
additional weight. Some structural designers include provisions for        climates, large areas of glass can result in heat gains that can over-
the weight of a possible future vegetated roofing system because the       whelm cooling equipment, or necessitate cooling equipment in
incremental costs to do so are very small.                                 areas where mechanical cooling is not typically required. Often,
    Vegetated roofing is often referred to as green roofing. Green         thermal performance of curtain-wall systems is overstated by re-
roofing also refers to roofing systems that have other sustainability      porting center-of-glass or center-of-spandrel-panel thermal perfor-
attributes such as high albedo.                                            mance values, rather than the overall thermal performance (U-value)
                                                                           of the assembly.
                           5.2    WALLS                                        Whereas traditional wall assemblies are often built by a number
                                                                           of trades, curtain-wall systems are often constructed by one installer.
Curtain Walls                                                              Connecting the curtain-wall system to surrounding systems, such as
    There has been tremendous growth in the use of curtain-wall sys-       roof assemblies or wall, requires coordination of trades. Common
tems for new building construction in recent years. A modern curtain-      problems found in the field include
wall system is a highly engineered product based on mass production,
                                                                           • Improper or poor connection of curtain wall to roofing system
standardization, and precise manufacturing (CMHC 2004). The sys-
                                                                           • Missing corner blocks or drainage elements, resulting in reduced
tems generally consist of lightweight metal framing components con-
                                                                             moisture performance
nected to form a matrix to contain transparent and opaque wall areas.
                                                                           • Missing or blocked vertical drainage channels, resulting in stored
The framing is typically anchored to the building structural columns
                                                                             water at the glazing head
or floor slabs. Window wall systems are types of curtain walls that are
typically installed floor to floor. Many older systems left slab edges        Sloped glazing is similar to curtain-wall systems, although the
exposed. New window wall systems often include drop-down panels            importance of using a rain-screen design to prevent water penetra-
that cover and provide thermal protection to the slab edge.                tion to a building interior is enhanced. Properly flashed head joints
    There are two basic kinds of systems: stick built, which are           and detailed drainage at the base of the sloped glazing are essential
assembled on site from horizontal (rails) and vertical members             for long-term performance.
(mullions), and unitized systems, which are largely assembled in a
shop and delivered in sections that are then connected to form the         Precast Concrete Panels
wall. Both types are generally field glazed. Custom systems are also          Insulated precast wall (sandwich) panels are often constructed
available for specialized applications. Glazing and opaque elements        with solid concrete at the perimeter that encloses the insulation (Fig-
of the curtain-wall frame are fastened using exterior battens (pres-       ure 3A). This concrete has a much greater thermal conductivity than
sure plates), structural sealant, or both.                                 the insulation, resulting in appreciable heat loss through these areas,
    Detailed information on the various types of curtain wall systems      particularly when added up across an entire building envelope. By
and glazing methods can be found in Canada Mortgage and Housing            changing how panels are assembled (e.g., connecting inner and
Corporation’s Best Practice Guide—Glass and Metal Curtain Walls            outer panel sections with plastic tie-rods), a much greater thermal
(CMHC 2004), or the National Institute of Building Sciences’               performance is achieved and the excessive perimeter heat loss is
Whole Building Design Guide (NIBS 2010).
    Curtain-wall assemblies form the entire exterior wall where in-
stalled. They need to perform all the functions of a building enve-
lope, though they have some significant differences from other
walls. Curtain-wall assemblies are made of materials that have no
moisture storage capabilities, whereas most other wall types (ma-
sonry, concrete, etc.) can store and release moisture over time. They
nevertheless can retain significant volumes of water that may lead to
penetration if watertightness and drainage are not provided.
    There are two common methods for a curtain-wall system to man-
age exterior moisture: face-sealed and rain-screen design. Face-
sealed systems are more susceptible to water penetration because
they have no redundancy. Once water penetrates the exterior mois-
ture barrier, there is no way for it to drain back to the exterior. Rain
screen designs provide redundancy by draining moisture that
bypasses the primary outer seal to the outdoors. This provides more
protection from rain penetration than face-sealed systems.
    Because curtain-wall systems are highly engineered and assem-
bled out of precisely manufactured components, it is essential that
they are assembled in accordance with manufacturers’ specifica-
tions, with all recommended accessories installed. Omission of any
components, such as corner blocks or other drainage elements, can
result in reduced drainage capacity, water storage, and eventual pen-
etration to the interior.
    Curtain-wall systems can be used to cover floor slab edges to re-
duce thermal bridging. They bring in lots of natural light and can
provide great occupant views. However, heavy use of glass often             Fig. 3   Sandwich Panel with Insulation Encased in Concrete
44.10                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                          radiation, energy is still absorbed and reemitted. Low-emittance
                                                                          coatings that are transparent to the eye significantly reduce the
                                                                          amount of radiant heat transfer through a glazing cavity. With that
                                                                          mode of heat transfer minimized, conductive and convective modes
                                                                          dominate. To reduce these effects, inert gases with low conductivity
                                                                          (e.g., argon, krypton) are used in low-emittance-coated, double-
                                                                          glazed windows. Inert-gas-filled triple or quadruple glazing layers
                                                                          with low-emittance coatings can additionally reduce heat transfer,
                                                                          although overall thermal performance normally remains signifi-
                                                                          cantly less than a common insulated wall assembly. See Chapter 15
                                                                          of the 2013 ASHRAE Handbook—Fundamentals for design infor-
                                                                          mation.

Fig. 4 Details of Insulation Around Column in Masonry Wall
                                                                          Air Infiltration Effects
                                                                              Air infiltration at fenestration is influenced by the pressure dif-
                                                                          ference between the indoor and outdoor environments (a function of
eliminated (Figure 3B). These types of panels are more susceptible        wind speed, indoor/outdoor temperature differences, and mechani-
to water penetration, however, so proper panel joint design and exe-      cal air balance) as well as window-sealing characteristics (Klems
cution are even more critical with these types of panels.                 1983; Weidt and Weidt 1980). The infiltration rate of a fenestration
   Precast concrete wall assemblies should be connected using two-        product is a function of its method of operating (if any), weather-
stage jointing system. Two-stage joints consist of an inner and outer     stripping material used, and construction quality. See Chapter 16 of
sealant joint. The exterior joint forms an outdoor weather barrier        the 2013 ASHRAE Handbook—Fundamentals for design informa-
that keeps most exterior moisture from entering the joint. The inner      tion.
joint is normally sloped at the bottom of each panel joint to drain
water that bypasses the outer joint back to the outdoors, and forms       Solar Gain
part of the wall’s air-barrier assembly. For more information on pre-         Solar gain through windows can play a significant role in a build-
cast panel joinery, see CMHC (2002).                                      ing’s energy balance. Glazings transmit, reflect, or absorb a given
                                                                          wavelength of solar radiation, depending on glazing characteristics.
Steel-Stud Wall Assemblies
                                                                          Transmitted solar radiation contributes heat to a space. Absorbed so-
   Steel-stud wall assemblies are commonly used in multifamily,           lar radiation is reemitted and/or conducted either to the indoors or
commercial, and industrial construction. These wall assemblies rep-       outdoors (depending on the glazing system configuration). Solar ra-
resent a particular challenge because of the studs’ high thermal con-     diation that is reflected away from a building through the use of re-
ductivity. Adding thermal breaks can prevent excessive heat loss          flective glass does not contribute heat to a space (Arasteh et al. 1989),
and problems associated with condensation in the wall assembly            but the designer should be aware of the potential for secondary solar
and on interior finishes.                                                 gains reflected from an adjacent structure. Clear glass, the most com-
   Adding insulated sheathing or insulation outboard of the steel         mon glazing material, transmits fairly evenly across the solar spec-
studs significantly reduces heat loss and helps avoid cold surfaces at    trum. Tinted or heat-absorbing glass absorbs solar radiation and gives
the interior and in the wall cavity; however, system limitations and      the glass a specific color. Some tints exhibit a significant degree of
manufacturer’s instructions should be considered.                         spectral sensitivity (i.e., they do not transmit, absorb, and reflect
                                                                          evenly across the solar spectrum). These types of glazing elements
Wall Geometry with High Thermal Conductivity                              offer great flexibility and can be tailored for specific climates or uses
   Concrete columns in masonry walls are often left uninsulated.          (e.g., provide ample daylighting without overheating an interior
Figure 4 illustrates a wall system with a column at the junction of       space).
two exterior brick walls with CMU back-up. The assembly in Fig-
ure 4A represents a significant thermal bridge. In Figure 4B, the         Interactions Between Thermal Loss and Solar Gain
walls are insulated with polystyrene on metal furring. The amount            In heating-dominated applications, solar gain provides a signifi-
of heat flow is greatly reduced in this assembly, and no condensation     cant amount of heat. In some cases, heat supplied by the window can
or subsequent mold growth would be expected on interior surfaces          offset that lost through the window. The amount depends on char-
of the column under normal operating conditions.                          acteristics of the site (e.g., how much solar gain is available, how
                                                                          cold the climate is) and the window (e.g., its U-factor and how much
                    5.3   FENESTRATION                                    incident solar radiation is transmitted).
                                                                             Typical passive solar applications try to maximize the amount of
Conduction/Convection and Radiation Effects                               solar heat gain by installing significant areas of southeast- to south-
   Heat transfer through a window resulting from a temperature            west-facing glass, which receives the most solar radiation during the
differential between the indoors and outdoors (i.e., conduction,          winter in the northern hemisphere. However, high-performance
convection, and radiation) is a complex and interactive phenome-          windows facing north in a heating-dominated but sunny climate can
non. Although glass itself is a poor insulator, technologies can be       provide more solar gain to a space than heat loss (Arasteh et al.
combined to improve a glazing system’s overall thermal perfor-            1989; Dubrous and Wilson 1992; Sullivan et al. 1992).
mance. Glass also decreases direct transmission of radiant energy
from the room or ambient sources. Chapter 15 of the 2013                  Control of Rain Entry
ASHRAE Handbook—Fundamentals discusses fenestration in                       Applying the rain screen principle at the wall/window interface
much greater detail.                                                      requires the same features as applying it to the wall, including (1) an
   Examination of the modes of heat transfer in a double-glazed           airflow retarder at the interior, (2) a rain deflector on the outside of
window indicates that approximately 70% of the heat flow is               the interface, and (3) a drainage path to the outdoors.
through radiation from one glazing layer to the other (Arasteh et al.        The line of airtightness is on the inside of the assembly, so it is
1985; Selkowitz 1979). Although glass is largely opaque to infrared       protected from water, ultraviolet rays, and extremes of temperature.
Building Envelopes                                                                                                                         44.11

The rain deflector on the outside acts as a rain deterrent only, not       ventilation was picked up by many codes and guidelines. Venting
as a watertight/airtight seal. A nonairtight rain deflector does not       crawlspaces, however, creates an unconditioned space beneath the
threaten system weathertightness, because pressure differences             building, which may lead to energy penalties and high relative humid-
across the rain deflector are small. The key is to maintain airtight-      ity during warm weather. It is therefore recommended that crawl-
ness on the inside of the joint. With little pressure difference across    spaces should be treated like basements with insulated perimeter
the rain deflector and with good detailing for outward drainage of         walls, insulated bottom floors, and protection from moisture ingress.
