the cavity, rain entry in the wall should be minimal. The interface        The crawlspace should be accessible, well illuminated, and clean.
between an exterior wall air barrier and an interior fenestration air          In cold climates, building foundations should resist frost heave.
barrier must be carefully considered during the design phase, and          This is commonly done by ensuring footings below frost depth. The
may require site mock-ups to adequately determine the best solu-           frost-protected shallow foundation uses below-grade insulation
tion.                                                                      outboard of the foundation to ensure nonfreezing conditions at the
                                                                           slab edge. Attachment frost heaving may occur (Labs et al. 1988);
                     5.4    FOUNDATIONS                                    it is prevented by avoiding puddles of water in contact with the
   Three common types of below- and at-grade constructions are             foundation during freezing weather by draining water away from
basements, crawlspaces, and slabs. Many buildings have combina-            the building, as described previously.
tions of these types. Key concerns for these assemblies are heat trans-
fer and moisture management.                                                    5.5   EXISTING AND HISTORIC BUILDINGS
                                                                               In recent years, there has been a noticeable shift in emphasis
Heat Transfer                                                              from new construction to work on existing buildings. There can be
   Heat transfer in below- and at-grade constructions is complex.          tremendous advantages in materials use, embodied energy, carbon
Factors affecting it include thermal conductivity and wetness of the       dioxide emissions, and other environmental issues to renovating
soil, height and temperature of the water table, amount and profile        existing buildings rather than replacing them with new structures, or
of insulation, and geometry. For a simplified means of estimating          adding new structures. In the United States, work on buildings of
heat transfer in these constructions, see Chapter 18 of the 2013           historic significance is addressed by the Secretary of the Interior’s
ASHRAE Handbook—Fundamentals.                                              Standards for the Treatment of Historic Properties (1977). For more
   Measured heat transfer through slabs on grade with 10 different         information, see Park (2009).
insulation profiles can be found in Bareither et al. 1948. Kusuda and          Determining what materials were used in the original construc-
Bean (1987) and Mitalas (1983) provide slab shape factors for              tion and their actual properties can be a challenge. Many materials
steady-state calculations of heat loss. Transient calculations are pro-    are hidden within the structure and require some disassembly to
vided in Hagentoft (1988) and Shipp (1982). An overview is pro-            determine underlying structure and components. Necessary investi-
vided in Labs et al. (1988). The following general principles may be       gative work may range from review of accurate as-built drawings, to
applied:                                                                   field testing, disassembly, and historical research. Depending on the
• Heat loss through slabs is concentrated at the slab edge. Insulation     age of the building, multiple renovations may have created many
  is more critical there than in the center of the slab.                   different assemblies in the building, so a review of available plans
• For sections of basements or crawlspaces that are above grade or         and permits issued for the building helps avoid unknown conditions
  shallow below grade, insulation on the outside is more effective         during construction. Properties of older materials can be markedly
  than insulation at the interior. For deeper parts of a basement, inte-   different from their modern equivalents, so research may be neces-
  rior insulation is more effective because of the thermal bridge          sary to approximate their properties: in some cases, actual testing of
  effect of the footing, which is typically uninsulated.                   the materials may be the only way to discover how the materials will
• In crawlspaces and basements, insulation may be applied in the           react. Chemical compatibility between reused and newer materials
  foundation walls or in the floor system above. If insulation is          may be a concern. For instance, new materials for roofing, water-
  applied in the floor system, the space below may be cold and wet.        proofing, and sealant or barrier systems may not be compatible with
  Some form of moisture protection on the underside of an insu-            materials used in the past.
  lated floor system may be necessary.                                         Existing buildings provide the benefit of having a performance
                                                                           history. This can be helpful in understanding the reality of energy
Moisture                                                                   consumption as well as moisture storage, air leakage, and water
   Below- and at-grade constructions are affected by rainwater sur-        vapor movement through materials and assemblies. The building his-
rounding the building and by the below-grade water table. For all          tory can be used to identify defects or weak points in the assembly or
construction types, ensure that the soil or other finish outside the       interactions between the HVAC system and envelope. The building
building is sloped away from the building. Discharge from scup-            operates in an equilibrium that depends on indoor and outdoor con-
pers, gutters, and downspouts should be conducted far enough from          ditions and building material properties. Changes to operating con-
the building that discharge water cannot saturate soil that is in con-     ditions or materials can affect everything and alter this equilibrium.
tact with the below- or at-grade assembly (Rose 2010).                         A review of changes such as HVAC upgrades or building enve-
   Foundation depth should correspond to the hydrologic condi-             lope improvements should be incorporated into the design. Some
tions of the building site, so that the underground water table is not     sustainable practices are rapidly evolving, and applicable codes and
allowed to encroach on the below-grade space. If it does, then a           guidelines are still developing. As a result, there can be challenges to
sump pump must be used to locally lower the water table.                   following the letter of the code on renovation projects without fully
   Basements and crawlspaces may encounter some flooding in the            understanding the physical phenomena behind envelope perfor-
course of their service lives. Consequently, basement finishes             mance and interactions with HVAC system effects. This can result in
should be selected so that they can withstand water loading and are        problems ranging from water leakage to advanced degradation of
readily cleaned afterwards.                                                wall components. Sometimes, novel approaches must be sought that
   Crawlspaces have been known to be sources of moisture to the            allow compliance with the intent of the code while optimizing the
building since their introduction in the mid-1900s. Britton (1947)         durability and performance of existing materials/assemblies.
found that the use of low-vapor-permeance ground covers plus                   An additional concern for existing buildings involves a common
ventilation resulted in drier conditions. His recommendation for           practice of owners: some large-scale renovation projects are phased
44.12                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

over a period of time. If an overall plan is not developed that            for several months out of the year. Durability often is negatively
includes understanding of the interdependence between the building         impacted when humidification is added to an existing building
envelope and HVAC systems, then problems and/or extra expense              unless changes are also made to the envelope to resist condensa-
are very likely to occur over the multiple years that it takes to com-     tion.
plete the entire renovation plan. The order in which changes are               The building envelope requires more attention than just estimat-
done (e.g., envelope first versus HVAC system first) could also            ing its properties to calculate heating and cooling loads for new
greatly affect overall costs as well as the end result. For example, in    equipment. In older buildings with little to no insulation, successful
hot, humid climates, if the HVAC system is replaced before an              HVAC system design needs to counteract the large envelope losses
envelope-tightening project, extra capacity may have to be installed       and solar gains; otherwise, occupant comfort can suffer. This can
to meet the interim needs. This extra capacity could cause problems        be particularly noticeable adjacent to windows with single-pane
with overcooling and high relative humidity after the envelope tight-      glazing or thermally inefficient walls where additional heating or
ening occurs.                                                              cooling maybe required to compensate for excessive heat loss.
   Successful renovation projects begin with documenting existing          Localized use of space heaters or fans in an existing building indi-
conditions and careful analysis of the effects of potential changes.       cates deficiencies in the previous HVAC system. HVAC system
New materials and systems are selected based on compatibility with         design may have to include perimeter heaters, specialized VAV dis-
existing materials and systems as well as durability and long-term         tribution, or localized heating to prevent low temperatures or mois-
performance characteristics.                                               ture accumulation in concealed spaces. Additionally, information
                                                                           on existing drawings used to determine thermal performance prop-
Building Materials                                                         erties for equipment sizing calculations may not reflect changes
                                                                           already made to the building envelope. Important changes that can
   Specific issues to be considered for material changes and selec-
                                                                           affect performance can include window replacements or reflective
tions include addition of new materials, removal of old materials,
                                                                           coatings, adding insulation during reroofing or interior renovation
and replacement of existing materials with a modern equivalent; a
                                                                           projects, etc. Changing the pressure distribution in building zones or
full understanding of the purpose of specific layers and materials in
                                                                           across the exterior envelope also significantly affects the building
the original design is also required. An example involves the use of
                                                                           envelope’s moisture performance.
stone or brick masonry. In older buildings, solid stone or brick
masonry walls were designed to perform as barrier systems by               Envelope Modifications Without Mechanical System
absorbing and gradually releasing moisture. These materials relied         Upgrades
on heat flow to keep them dry and prevent freeze/thaw damage in
cold climates.                                                                Building envelope systems are often upgraded without corre-
   Reuse of wall systems during energy retrofits poses particular          sponding upgrades to mechanical systems. Failure to modify the
challenges in cold climates. Adding exterior insulation has the            existing mechanical system to account for changes in the dynamic
desirable attributes of providing continuous insulation and moisture       performance of the building envelope can result in problems such as
control while insulating structural elements from thermal and mois-        excess humidity or lack of interior environmental control. Retrofit-
ture extremes, but it may conflict with preservation aesthetics as         ting a building for improved thermal insulation or solar control at
well as zoning requirements. Adding interior insulation increases          glazing systems can effectively reduce cooling loads. If the mechan-
thermal stresses while reducing the drying potential of the exterior       ical systems are not modified accordingly, they become oversized
facade, and may lead to increased freeze/thaw cycling in cold cli-         for the renovated conditions. This can result in numerous problems,
mates. It is also difficult to achieve continuous thermal insulation       such as poor interior temperature and relative humidity control, or
and air barrier around existing interior wall elements. Unavoidable        more subtle issues such as inefficient operation. Retaining an older
discontinuities create thermal bridges that could become condensa-         mechanical system may also prevent the full energy savings of an
tion sites. Floors supported by exterior masonry are one example.          enclosure upgrade from being realized.
See Chapter 27 of the 2013 ASHRAE Handbook—Fundamentals for                   Improved airtightness should be a criterion of any building en-
examples of calculating thermal resistance values for complex wall         velope retrofit project. For buildings in cold climates that previ-
assemblies.                                                                ously relied on incidental air leakage to provide ventilation,
   Hygrothermal analysis and understanding of the potential conse-         reducing leakage rates may result in high interior air moisture lev-
quences of measures planned on the durability of facades and struc-        els. In the previously leaky building, incidental leakage was suffi-
tural elements must be part of the renovation design process,              cient to dilute interior moisture with dry outdoor air and maintain
because this may impose limits on the insulation strategy. Guidance        reasonable humidity levels. These buildings should use a ventila-
for performing hygrothermal analysis can be found in ASHRAE                tion system using appropriate energy recovery techniques to main-
Standard 160.                                                              tain adequate fresh air.
                                                                              Designers should assess the relationship between the building
                                                                           envelope and mechanical system, and design appropriate modifica-
Changing HVAC Equipment and/or Control Strategy
                                                                           tions. Design considerations for converting existing buildings to
   When upgrading or replacing existing mechanical systems, the            high-performance buildings include the following:
effect of the new HVAC system on the building envelope must be
considered. This is particularly important with the addition of            • Investigate existing building envelope conditions, taking care to
humidification. In cold, and even some mild, climates, humidify-             note sites of damage and repair that may affect performance. In
ing a previously nonhumidified space may lead to damaging mois-              many cases, it may be beneficial to gather information on the
ture accumulation in walls and roofs unless the building envelope            building’s historical performance, including utility bills and past
can withstand the loads. For a typical nonhumidified building, the           occupancy types.
interior relative humidity is normally lowest when the exterior            • Provide documentation of existing conditions in the building,
temperature is also at a minimum. This is beneficial to the build-           building envelope, and mechanical systems. For historic build-
ing, because condensation risk on the interior is moderated during           ings, complete a historic structures report.
the coldest period of the year. Adding humidification (by mechan-          • Identify major air and/or water leakage sites, and provide reme-
ical means or occupant activities) reduces this benefit, and in cold         dial measures to correct flow through these sites. If appropriate,
climates may result in surface condensation and/or mold growth               adopt a strategy to reach an airtightness performance target.
Building Envelopes                                                                                                                                    44.13

• Consider improving thermal performance. Exterior insulation is                Klems, J. 1983. Methods of estimating air infiltration through windows.
  often preferred over interior or cavity insulation, because cavity               Energy and Buildings 5:243-252.
  or interior insulation typically allows structural and other mem-             Kosny J., and J.E. Christian. 1995a. Steady-state thermal performance of
  bers to act as thermal bridges. Local preservation requirements                  concrete masonry unit wall systems. Thermal Envelopes VI Conference,
                                                                                   Clearwater, FL.
  may govern the location of insulation.
                                                                                Kosny, J., and J. Christian. 1995b. Reducing the uncertainties associated
• Review possible changes to envelope operating characteristics                    with using the ASHRAE-zone method for R-value calculations of metal
  that result from adding thermal insulation or changing HVAC                      frame walls. ASHRAE Transactions 101(2):779-788.
  operation. A change in the moisture and/or heat flow function of              Kosny, J., and A.O. Desjarlais. 1994. Influence of architectural details on the
  the envelope can have a significant effect on durability.                        overall thermal performance of residential wall systems. Journal of Ther-
• With improved envelope performance, consider downsized me-                       mal Insulation and Building Envelopes 18:53-69.
  chanical equipment.                                                           Kosny, J., E. Kossecka, A.O. Desjarlais, and J.E. Christian. 1998. Dynamic
                                                                                   thermal performance of concrete and masonry walls. Thermal Envelopes
                           REFERENCES                                              VII Conference, Clearwater, FL.
                                                                                Kusuda, T., and J.W. Bean. 1987. Design heat loss factors for basement and
Arasteh, D.K., M.S. Reilly, and M.D. Rubin. 1989. A versatile procedure for        slab floors. Thermal insulation: Materials and systems. ASTM STP 922.
   calculating heat transfer through windows. ASHRAE Transactions 95(2):           F.J. Powell and S.L. Matthews, eds. American Society for Testing and
   755-765.                                                                        Materials, West Conshohocken, PA.
Arasteh, D.K., S. Selkowitz, and J. Hartmann. 1985. Detailed thermal per-       Labs, K., J. Carmody, R. Sterling, L. Shen, Y.J. Huang, and D. Parker. 1988.
   formance data on conventional and highly insulating window systems.             Building foundation design handbook. ORNL/Sub/86-72143/1. Oak
   Thermal Performance of the Exterior Envelopes of Buildings III, pp. 830-        Ridge National Laboratory, Oak Ridge, TN.
   845.                                                                         Lecompte, J. 1990. Influence of natural convection in an insulated cavity on
ASHRAE. Advanced energy design guides.                                             the thermal performance of a wall. Insulation Materials, Testing and
ASHRAE. 2006. ASHRAE greenguide: The design, construction, and oper-               Applications, pp. 397-420. ASTM STP 1030. American Society for Test-
   ation of sustainable buildings, 2nd ed.                                         ing and Materials, West Conshohocken, PA.
ASHRAE. 2007. Energy standard for buildings except low-rise residential         Lstiburek, J. 2007. Building sciences: The hollow building. ASHRAE Jour-
   buildings. ANSI/ASHRAE/IESNA Standard 90.1-2007.                                nal 49(6):56-58.
ASHRAE. 2007. Energy-efficient design of low-rise residential buildings.        Mitalas, G.P. 1983. Calculation of basement heat loss. ASHRAE Transactions
   ANSI/ASHRAE Standard 90.2-2007.                                                 89(1B):420-437. DRB Paper No. 1198. Division of Building Research.
ASHRAE. 2009. Criteria for moisture-control design analysis in buildings.          National Research Council Canada, Ottawa, ON. Available from http://
   ANSI/ASHRAE Standard 160-2009.                                                  nparc.cisti-icist.nrc-cnrc.gc.ca/npsi/ctrl?action=shwart&index=an&req
ASTM. 2003. Standard test method for air permeance of building materials.          =20378107&lang=en.
   Standard E2178. American Society for Testing and Materials, West Con-        Newell, T.A., and M.E. Snyder. 1990. Cooling cost minimization using
   shohocken, PA.                                                                  building mass for thermal storage. ASHRAE Transactions 96(2):830-
Bareither, H.D., A.N. Fleming, and B.E. Alberty. 1948. Temperature and             838.
   heat-loss characteristic of concrete floors laid on the ground. University   NIBS. 2010. Whole building design guide. National Institute of Building
   of Illinois Small Home Council-Building Research Council Research               Sciences, Washington, D.C. http://www.wbdg.org.
   Report 48-1.                                                                 NRCA. Roofing and Waterproofing Manual. National Roofing Contractors
Brandemuehl, M.J., J.L. Lepore, and J.F. Kreider. 1990. Modeling and test-         Association, Rosemont, IL.
   ing the interaction of conditioned air with building thermal mass.           NRCC. 2005. National building code of Canada. National Research Council
   ASHRAE Transactions 96(2):871-875.                                              Canada.
Britton, R. 1947. Crawl spaces: Their effect on dwellings—An analysis of        Park, S. 2009. Moisture in historic buildings and preservation guidance.
   causes and results—Suggested good practice requirements. HHFA Tech-             ASTM Manual 18: Moisture control in buildings: The key factor in mold
   nical Bulletin 2. Housing and Home Finance Agency. Washington, D.C.             prevention, H. Trechsel and M. Bomberg, eds. American Society for
CMHC. 2002. Best practice guide: Architectural precast concrete—Walls              Testing and Materials, West Conshohocken, PA.
   and structure. Canada Mortgage and Housing Corporation, Ottawa, ON.          Rose, W. 2010. Recommendations for remedial and preventive actions for
CMHC. 2004. Best practice guide: Glass and metal curtain walls. Canada             existing residential buildings. ASTM Manual 18: Moisture control in
   Mortgage and Housing Corporation, Ottawa, ON.                                   buildings: The key factor in mold prevention, H. Trechsel and M. Bom-
CSA. 2007. Guideline on durability in buildings. Standard S478-95                  berg, eds. American Society for Testing and Materials, West Con-
   (R2007). Canadian Standards Association, Mississauga, ON.                       shohocken, PA.
Dubrous, F., and A.G. Wilson. 1992. A simple method for computing energy        Secretary of the Interior. 1977. Standards for the treatment of historic prop-
   performance for different locations and orientations. ASHRAE Transac-           erties. Available from www.nps.gov/history/hps/tps.
   tions 98(1):841-849.                                                         Selkowitz, S.E. 1979. Thermal performance of insulating window systems.
Hagentoft, C.-E. 1988. Heat loss to the ground from a building: Slab on the        ASHRAE Transactions 85(2):669-685.
   ground and cellar. Department of Building Technology, Lund Institute of      Shipp, P. 1982. Basement, crawl space and slab-on-grade performance.
   Technology, Sweden.                                                             Thermal Performance of the Exterior Envelopes of Buildings II.
Handegord, G., and N. Hutcheon. 1989. Building science for a cold climate.         ASHRAE.
   Construction Technology Centre Atlantic, Inc., Fredericton, NB.              Steven Winter Associates. 1988. Catalog of thermal bridges in commercial
Hendriks, L., and H. Hens. 2000. Building envelopes in a holistic perspec-         and multi-family residential constructions. Report 88-SA407/1 for Oak
   tive. IEA ECBCS Annex 32, Final Report, vol. 1. International Energy            Ridge National Laboratory, Oak Ridge, TN.
   Agency, Energy Conservation in Buildings and Community Systems,              Sullivan, R., B. Chin, D. Arasteh, and S. Selkowitz. 1992. A residential fen-
   Leuven, Belgium.                                                                estration performance design tool. ASHRAE Transactions 98(1):832-
Hens, H., and A. Janssens. 1999. Heat and moisture response of vented and          840.
   compact cathedral ceilings: A test house evaluation. ASHRAE Transac-         TenWolde, A., and C. Carll. 1992. Effect of cavity ventilation on moisture in
   tions 105(1).                                                                   walls and roofs. Thermal Performance of the Exterior Envelopes of
Hutcheon, N. 1963. Requirements for exterior walls. Canadian Building              Buildings V, pp. 555-562. ASHRAE.
   Digest 48.                                                                   TenWolde, A., and W. Rose. 1999. Issues related to venting of attics and
James, T.B., and W.P. Goss. 1993. Heat transmission coefficients for walls,        cathedral ceilings. ASHRAE Transactions 105(1).
   roofs, ceilings, and floors. ASHRAE.                                         Tobiasson, W. 2010. Roofs. ASTM Manual 18: Moisture control in build-
Jordan, C.A., E.C. Peck, F.A. Strange, and L.V. Teesdale. 1948. Attic con-         ings: The key factor in mold prevention, H. Trechsel and M. Bomberg,
   densation in tightly built houses. Housing and Home Finance Agency              eds. American Society for Testing and Materials, West Conshohocken,
   Technical Bulletin 6.                                                           PA.
44.14                                                                            2015 ASHRAE Handbook—HVAC Applications (SI)

Tuluca, A., D. Lahiri, and J. Zaidi. 1997. Calculation methods and insulation                             BIBLIOGRAPHY
   techniques for steel stud walls in low-rise multifamily housing. ASHRAE
   Transactions 103(1):550-562.                                                   IEA. 1991. Condensation and energy: Guidelines and practice. IEA ECBCS
                                                                                     Annex 14. International Energy Agency, Energy Conservation in Build-
U.S. ACE. 2009. Engineering and Construction Bulletin 2009-29. U.S.
                                                                                     ings and Community Systems, Leuven, Belgium. Available at http://
   Army Corps of Engineers.
                                                                                     www.ecbcs.org/docs/annex_14_guidelines_and_practice.pdf.
Van Geem, M.G. 1986. Summary of calibrated hot box test results for               Korsgaard, V., and C.R. Pedersen. 1992. Laboratory and practical experi-
   twenty-one wall assemblies. ASHRAE Transactions 92(2B):584-602.                   ence with a novel water-permeable vapor retarder. Thermal Performance
Verschoor, J.D. 1977. Effectiveness of building insulation applications.             of the Exterior Envelopes of Buildings V, pp. 480-490. ASHRAE.
   USN/CEL Report CR78.006-NTIS AD-A053 452/9ST.                                  Sanders, C. 1996. Environmental conditions. IEA ECBCS Annex 24, Final
Weidt, J.L., and J. Weidt. 1980. Field air leakage of newly installed residen-       Report, vol. 2. International Energy Agency, Energy Conservation in
   tial windows. LBL Report 11111. Lawrence Berkeley Laboratory, CA.                 Buildings and Community Systems, Leuven, Belgium.
Wilcox, B., A. Gumerlock, C. Barnaby, R. Mitchell, and C. Huizenza. 1985.         Trechsel, H.R., ed. 1994. Moisture control in buildings. ASTM Manual 18:
   The effects of thermal mass exterior walls on heating and cooling loads           Moisture control in buildings: The key factor in mold prevention,
   in commercial buildings. Thermal Performance of the Exterior Enve-                H. Trechsel and M. Bomberg, eds. American Society for Testing and
   lopes of Buildings III, pp. 1187-1224.                                            Materials, West Conshohocken, PA.
                                                                             CHAPTER 45

             BUILDING AIR INTAKE AND EXHAUST DESIGN
                     Exhaust Stack and Air Intake Design Strategies........................................................................... 45.1
                     Geometric Method for Estimating Stack Height ........................................................................... 45.5
                     Exhaust-to-Intake Dilution or Concentration Calculations.......................................................... 45.7
                     Other Considerations .................................................................................................................. 45.10



F    RESH air enters a building through its air intake. Likewise,
     building exhausts remove air contaminants from a building so
wind can dilute the emissions. If the intake or exhaust system is not
well designed, contaminants from nearby outside sources (e.g., vehi-
cle exhaust, emergency generator, laboratory fume hoods on nearby
buildings) or from the building itself (e.g., laboratory fume hood
exhaust) can enter the building with insufficient dilution. Poorly
diluted contaminants may cause odors, health impacts, and reduced
indoor air quality. This chapter discusses proper design of exhaust
stacks and placement of air intakes to avoid adverse air quality
impacts. Chapter 24 of the 2013 ASHRAE Handbook—Fundamen-
tals more fully describes wind and airflow patterns around buildings.
Related information can also be found in Chapters 8, 17, 32, 33, and
34 of this volume, Chapters 11 and 12 of the 2013 ASHRAE Hand-
book—Fundamentals, and Chapters 29, 30, and 35 of the 2012                                       Fig. 1 Flow Recirculation Regions and Exhaust Parameters
ASHRAE Handbook—HVAC Systems and Equipment.                                                                                          (Wilson 1982)

                                                                                                  As shown in Figure 1, stack height hs is measured above the roof
 1.    EXHAUST STACK AND AIR INTAKE DESIGN                                                     level on which the air intake is located. Wilson and Winkel (1982)
                 STRATEGIES                                                                    demonstrated that stacks terminating below the level of adjacent walls
Stack Design Strategies                                                                        and architectural enclosures frequently do not effectively reduce roof-
                                                                                               level exhaust contamination. To take full advantage of their height,
   The dilution a stack exhaust can provide is limited by the disper-                          stacks should be located on the highest roof of a building.
sion capability of the atmosphere. Before discharge, exhaust con-
                                                                                                  Architectural screens used to mask rooftop equipment adversely
tamination can be reduced by filters, collectors, and scrubbers if
                                                                                               affect exhaust dilution, depending on porosity, relative height, and
needed to maintain acceptable air quality. The ultimate goal of the
                                                                                               distance from the stack. Petersen et al. (1999) found that exhaust dis-
stack design is to specify the lowest flow, exhaust velocity, and stack
                                                                                               persion improves with increased screen porosity.
height that ensures acceptable air quality at all locations of concern.
                                                                                                  Large buildings, structures, and terrain close to the emitting build-
This also ensures that energy consumption is minimized.
                                                                                               ing can adversely affect stack exhaust dilution, because the emitting
   Central exhausts that combine flows from many collecting sta-
                                                                                               building can be within the recirculation flow zones downwind of
tions should always be used where safe and practical. By combining
                                                                                               these nearby flow obstacles (Wilson et al. 1998a). In addition, an air
several exhaust streams, central systems dilute intermittent bursts of
                                                                                               intake located on a nearby taller building can be contaminated by
contamination from a single station. Also, the combined flow forms
                                                                                               exhausts from the shorter building. Wherever possible, facilities
an exhaust plume that rises a greater distance above the emitting
                                                                                               emitting toxic or highly odorous contaminants should not be located
building. If necessary for air quality or architectural reasons, addi-
                                                                                               near taller buildings or at the base of steep terrain.
tional air volume can be added to the exhaust near the exit with a
                                                                                                  As shown in Figure 2, stacks should be vertically directed and
makeup air unit to increase initial dilution and exhaust plume rise.
                                                                                               uncapped. Stack caps that deflect the exhaust jet have a detrimental
This added air volume does not need heating or cooling, and the
                                                                                               effect on exhaust plume rise. Small conical stack caps often do not
additional energy cost is lower. A small increase in stack height may
                                                                                               completely exclude rain, because rain does not usually fall straight
also achieve the same benefit but without any added energy cost.
                                                                                               down; periods of heavy rainfall are often accompanied by high winds
   In some cases, separate exhaust systems are mandatory. The                                  that deflect raindrops under the cap and into the stack (Changnon
nature of the contaminants to be combined, recommended industrial                              1966). A stack exhaust velocity Ve of about 13 m/s prevents con-
hygiene practice, and applicable safety codes need to be considered.                           densed moisture from draining down the stack and keeps rain from
Separate exhaust stacks could be grouped in a tight cluster to take                            entering the stack. For intermittently operated systems, protection
advantage of the larger plume rise of the resulting combined jet. Also,                        from rain and snow should be provided by stack drains, as shown in
a single stack location for a central exhaust system or a tight cluster                        Figure 2F to 2J, rather than stack caps.
of stacks allows building air intakes to be positioned as far as possible
from the exhaust. Petersen and Reifschneider (2008) provide guide-                             Recommended Stack Exhaust Velocity
lines on optimum arrangements for ganged stacks. In general, for a
                                                                                                  High stack exhaust velocity and temperatures increase plume
tight cluster to be considered as a single stack (i.e., to add stack
                                                                                               rise, which tends to reduce intake contamination. Exhaust velocity
momentums together) in dilution calculations, the stacks must be
                                                                                               Ve should be maintained above 10 m/s (even with drains in the stack)
uncapped and nearly be touching the middle stack of the group.
                                                                                               to provide adequate plume rise and jet dilution. Velocities above
                                                                                               10 m/s provide still more plume rise and dilution, but above 15 to
The preparation of this chapter is assigned to TC 4.3, Ventilation Require-                    20 m/s, noise, vibration, and energy costs can become an important
ments and Infiltration.                                                                        concern. An exit nozzle (Figure 2B) can be used to increase exhaust

                                                                                       45.1
45.2                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)




                                                                                    Fig. 3   Reduction of Effective Stack Height
                                                                                             by Stack Wake Downwash

                                                                          hood exhausts, American Industrial Hygiene Association (AIHA)
                                                                          Standard Z9.5 recommends a minimum stack height of 3 m above
                                                                          the adjacent roof line, an exhaust velocity Ve of 15 m/s, and a stack
                                                                          height extending one stack diameter above any architectural screen;
                                                                          National Fire Protection Association (NFPA) Standard 45 specifies
                                                                          a minimum stack height of 3 m to protect rooftop workers. Toxic
                                                                          chemical emissions may also be regulated by federal, state, and
                                                                          local air quality agencies.

                                                                          Contamination Sources
                                                                             Some contamination sources that need consideration in stack and
                                                                          intake design include the following.
                                                                             Toxic Stack Exhausts. Boilers, emergency generators, and lab-
                                                                          oratory fume hoods are some sources that can seriously affect build-
                                                                          ing indoor air quality because of toxic air pollutants. These sources,
                                                                          especially diesel-fueled emergency generators, can also produce
                                                                          strong odors that may require administrative measures, such as gen-
       Fig. 2   Stack Designs Providing Vertical Discharge                erator testing during low building occupancy or temporarily closing
                       and Rain Protection                                the intakes.
                                                                             Automobile and Truck Traffic. Heavily traveled roads and
velocity and plume rise. Many laboratory fume hood systems use            parking garages emit carbon monoxide, dust, and other pollutants.
variable-volume fans that reduce flow from hoods when they are            Diesel trucks and ambulances are common sources of odor com-
closed. Stack exhaust velocity calculation must be based on the min-      plaints (Smeaton et al. 1991). Intakes near vehicle loading zones
imum total flow rate from the system, not the maximum.                    should be avoided. Overhead canopies on vehicle docks do not pre-
    Exceptions to these exhaust velocity recommendations include          vent hot vehicle exhaust from rising to intakes above the canopy.
when corrosive condensate droplets are discharged. In this case, a        When the loading zone is in the flow recirculation region downwind
velocity of 5 m/s in the stack and a condensate drain are recom-          from the building, vehicle exhaust may spread upwind over large
mended to reduce droplet emission. At this low exhaust velocity, a        sections of the building surface (Ratcliff et al. 1994). Garbage con-
taller stack may be needed to counteract downwash caused by low           tainers may also be a source of odors, and garbage trucks may emit
exit velocity. Another exception is when a detailed dispersion mod-       diesel exhaust with strong odors.
eling analysis is conducted. Such an analysis can determine the min-         Kitchen Cooking Hoods. Kitchen exhaust can be a source of
imum exit velocity needed to maintain acceptable dilution versus          odors and cause plugging and corrosion of heat exchangers. Grease
stack height. Generally, the taller the stack, the lower the required     hoods have stronger odors than other general kitchen exhausts.
exit velocity and hence fan energy.                                       Grease and odor removal equipment beyond that for code require-
    Stack wake downwash occurs where low-velocity exhausts are            ments may be needed if air intakes cannot be placed far away.
pulled downward by negative pressures immediately downwind of                Evaporative Cooling Towers. Outbreaks of Legionnaires’ dis-
the stack, as shown in Figure 3. Ve should be at least 1.5 times the      ease have been linked to bacteria in cooling tower drift droplets
design speed UH at roof height in the approach wind to avoid stack        being drawn into the building through air intakes (Puckorius 1999).
wake downwash. A meteorological station design wind speed Umet            ASHRAE Guideline 12 gives advice on cooling tower maintenance
that is exceeded less than 1% of the time can be used. This value can     for minimizing the risk of Legionnaires’ disease, and suggests keep-
be obtained from Chapter 14 of the 2013 ASHRAE Handbook—Fun-              ing cooling towers as far away as possible from intakes, operable
damentals, or estimated by applying Table 2 of Chapter 24 of that         windows, and outdoor public areas. No specific minimum separa-
volume to annual average wind speed. Because wind speed increases         tion distance is provided or available. Prevailing wind directions
with height, a correction for roof height should be applied for build-    should also be considered to minimize risk. Evaporative cooling
ings significantly higher than 10 m, using Equation (4) and Table 1       towers can have several other effects: water vapor can increase air-
of Chapter 24 of the 2013 ASHRAE Handbook—Fundamentals.                   conditioning loads, condensing and freezing water vapor can dam-
                                                                          age equipment, and ice can block intake grilles and filters. Chemi-
Other Stack Design Standards                                              cals added to retard scaling and biological contamination may be
   Minimum heights for chimneys and other flues are discussed in          emitted from the cooling tower, creating odors or health effects, as
the International Building Code (ICC 2006). For laboratory fume           discussed by Vanderheyden and Schuyler (1994).
Building Air Intake and Exhaust Design                                                                                                      45.3

    Building General Exhaust Air. General indoor air that is ex-             If exhaust is discharged from several locations on a roof, intakes
hausted will normally contain elevated concentrations of carbon          should be sited to minimize contamination. Typically, this means
dioxide, dust, copier toner, off-gassing from materials, cleaning        maximizing separation distance. Where all exhausts of concern are
agents, and body odors. General exhaust air should not be allowed        emitted from a single, relatively tall stack or tight cluster of stacks,
to reenter the building without sufficient dilution.                     a possible intake location might be close to the base of this tall stack,
    Stagnant Water Bodies, Snow, and Leaves. Stagnant water              if this location is not adversely affected by other exhaust locations,
bodies can be sources of objectionable odors and potentially harm-       or is not influenced by tall adjacent structures creating downwash.
ful organisms. Poor drainage should be avoided on the roof or            However, contaminant leakage from the side of the stack has been
ground near the intake. Restricted airflow from snow drifts, fallen      observed in positively pressurized areas between the exhaust fans
leaves, and other debris can be avoided in the design stage with ele-    and stack exit (Hitchings 1997; Knutson 1997), so air intakes should
vated louvers above ground or roof level.                                not be placed very close to highly toxic or odorous exhaust stacks
    Rain and Fog. Direct intake of rain and fog can increase growth      regardless of stack height.
of microorganisms in the building. AMCA (2009) recommends                    Intakes near vehicle loading zones should be avoided. Overhead
selecting louvers and grilles with low rain penetration and installing   canopies on vehicle docks do not effectively protect air intakes,
drains just inside the louvers and grilles. In locations with chronic    and vehicle exhaust may spread over large sections of the building
fog, some outdoor air treatment is recommended. One approach is          surface. Loading zones also may have garbage and solid waste re-
to recirculate some part of the indoor air to evaporate entrained        ceptacles that create odors; trucks that serve the receptacles also
water droplets, even during full air-side economizer operation           produce odors. Air intakes should also not be placed near traffic or
(maximum outdoor air use).                                               truck waiting areas. General building exhausts should also not be
    Environmental Tobacco Smoke. Outdoor air intakes should not          placed near outdoor contamination sources because flow reversal
be placed close to outdoor smoking areas.                                and ingestion of air through exhaust outlets can occur under some
    Plumbing Vents. Codes frequently require a minimum distance          conditions (Seem et al. 1998).
between plumbing vents and intakes to avoid odors.                           Examining airflow around a building can help determine air in-
    Smoke from Fires. Smoke from fires is a significant safety haz-      take placement. When wind is perpendicular to the upwind wall, air
ard because of its direct health effects and from reduced visibility     flows up and down the wall, dividing at about two-thirds up the wall
during evacuation. NFPA Standard 92A discusses the need for good         (Figures 4 and 5). The downward flow creates ground-level swirl
air intake placement relative to smoke exhaust points.                   (shown in Figure 4) that stirs up dust and debris. To take advantage
    Construction. Construction dust and equipment exhaust can be         of the natural separation of wind over the upper and lower half of a
a significant nuisance over a long period. Temporary precondition-       building, toxic or nuisance exhausts should be located on the roof
ing of outdoor air is necessary in such situations, but is rarely pro-   and intakes located on the lower one-third of the building, but high
vided. A simple solution is to provide room and access to the            enough to avoid wind-blown dust, debris, and vehicle exhaust. If
outdoor air duct for adding temporary air treatment filters or other     ground-level sources (e.g., wind-blown dust and vehicle exhaust) are
devices, or a sufficient length of duct so that such equipment could     major sources of contamination, rooftop intake is desirable.
be added when needed. Intake louvers and outdoor air ducts also
require more frequent inspections and cleaning when construction
occurs nearby.
    Vandalism and Terrorism. Acts of vandalism and terrorism are
of increasing concern. Louvers and grilles are potential points of
illegal access to buildings, so their placement and construction are
important. Intentional introduction of offensive or potentially harm-
ful gaseous substances is also of concern. Some prudent initial
design considerations might be elevating grilles and louvers away
from easy pedestrian access and specifying security bars and other
devices. Also, unlocked stair tower doors required for roof access
during emergency evacuations may limit use of rooftop air intakes
in sensitive applications because individuals would have ready
access to the louvers. For more information, see ASHRAE’s (2003)
Risk Management Guidance for Health, Safety, and Environmental
                                                                              Fig. 4    Flow Patterns Around Rectangular Building
Security under Extraordinary Incidents.
General Guidance on Intake Placement
   Carefully placed outdoor air intakes can reduce stack height
requirements and help maintain acceptable indoor air quality. Rock
and Moylan (1999) review recent literature on air intake locations
and design. Petersen and LeCompte (2002) also showed the benefit
of placing air intakes on building sidewalls. ASHRAE Standard
62.1-2010 highlights the need to locate makeup air inlets and
exhaust outlets to avoid contamination.
   Experience provides some general guidelines on air intake place-
ment. Unless the appropriate dispersion modeling analysis is con-
ducted, intakes should never be located in the same architectural
screen enclosure as contaminated exhaust outlets. This is especially
the case for low-momentum or capped exhausts (which tend to be
trapped in the wind recirculation zone within the screen). For more
information, see the section on Influence of Architectural Screens on
Exhaust Dilution.                                                           Fig. 5 Surface Flow Patterns and Building Dimensions
45.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

Code Requirements for Air Intakes                                           Recirculation of warm, moist exhaust raises the inlet wet-bulb
   Many model building codes exist, and local governments adopt             temperature, which reduces performance. Recirculation can be
and amend codes as needed. Architects and building systems                  caused by adverse wind direction, local disturbance of the airflow by
designers need to be familiar with local and national codes applica-        an upwind obstruction, or by a close downwind obstruction. Vertical
ble to each project. Mechanical and plumbing codes typically give           exhaust ducts may need to be extended to reduce recirculation and
minimum required separation distances for some situations. How-             improve equipment effectiveness.
ever, maintaining these separation distances does not necessarily           Wind Recirculation Zones on Flat-Roofed Buildings
guarantee that intake contamination will not occur.
   One example of a model building code is the Uniform Mechani-                 Stack height design must begin by considering the wind recircu-
cal Code (UMC) (IAPMO 1997a), which has been widely adopted                 lation regions (Figure 6). To avoid exhaust reentry, the stack plume
in the United States. The UMC requires that exhausts be at least            must avoid rooftop air intakes and wind recirculation regions on the
0.9 m from property lines and 0.9 m from openings into buildings.           roof and in the wake downwind of the building. Where stacks or
Makeup air intakes should be placed to avoid recirculation. Grease          exhaust vents discharge within this region, gases rapidly diffuse to
and explosives-bearing ducts, combustion vents, and refrigeration           the roof and may enter ventilation intakes or other openings. Figures
equipment have special requirements: intakes should be at least 3 m         4 and 6 show that exhaust gas from an improperly designed stack is
from combustion vents, plumbing vents, and exhaust air outlets, and         entrained into the recirculating flow zone behind the downwind face
be at least 3 m above a road. Cooling towers should be 1.5 m above          and is brought back into contact with the building.
or 6 m away from intakes.                                                       Wilson (1979) found that, for a flat-roofed building, the upwind
                                                                            roof edge recirculation region height Hc at location Xc and its recir-
    The Uniform Plumbing Code (UPC) (IAPMO 1997b), requires
                                                                            culation length Lc (shown in Figures 1 and 6) are proportional to the
that exhaust vents from domestic water heaters be 0.9 m or more
                                                                            building size scale R:
above air inlets. Sanitary vents must be 3 m or more from or 0.9 m
above air intakes. When UPC and UMC requirements conflict, the                                         Hc = 0.22R                              (1)
UPC provisions govern. However, local jurisdictions may modify
codes, so the adopted versions may have significantly different                                         Xc = 0.5R                              (2)
requirements than the model codes.
                                                                                                        Lc = 0.9R                              (3)
Treatment and Control Strategies
   When available intake/exhaust separation does not provide the            and the wind recirculation cavity length Lr on the downwind side of
desired dilution factor, or intakes must be placed in undesirable           the building is approximately
locations, ventilation air requires some degree of treatment, as
discussed in Section 6.2.1 of ASHRAE Standard 62.1. Fibrous                                               Lr = R                               (4)
media, inertial collectors, and electrostatic air cleaners, if properly
selected, installed, and maintained, can effectively treat airborne         where R is the building scaling length:
particles. Reducing gaseous pollutants requires scrubbing, absorp-
tive, adsorptive, or incinerating techniques. Biological hazards                                     R = Bs
                                                                                                            0.67 0.33
                                                                                                                BL                             (5)
require special methods such as using high-efficiency particulate air
(HEPA) filters and ultraviolet light. Chapters 17, 29, and 30 of the
2012 ASHRAE Handbook—HVAC Systems and Equipment describe                    where Bs is the smaller of the building upwind face dimensions
these treatments in detail. One control approach that should be used        (height or width) and BL is the larger. These equations are approxi-
with care is selective operation of intakes. If a sensor in the intake      mate but are recommended for use. The dimensions of flow recir-
airstream detects an unacceptable level of some substance, the out-         culating zones depend on the amount of turbulence in the
door air dampers are closed until the condition passes. This strat-         approaching wind. High levels of turbulence from upwind obstacles
egy has been used for helicopter landing pads at hospitals and              can decrease the coefficients in Equations (1) to (4) by up to a factor
during emergency generator testing. The drawbacks are that pres-            of two. Turbulence in the recirculation region and in the approach-
surization is lost and ventilation air is not provided unless the recir-    ing wind also causes considerable fluctuation in the position of flow
culated air is heavily treated. In areas of chronically poor outdoor        reattachment locations (Figures 5 and 6).
air quality, such as large urban areas with stagnant air, extensive
and typically costly treatment of recirculated air may be the only
effective option when outdoor air dampers are closed for extended
periods.

Intake Locations for Heat-Rejection Devices
    Cooling towers and similar heat-rejection devices are very sen-
sitive to airflow around buildings. This equipment is frequently
roof-mounted, with equipment intakes close to the roof where air
can be considerably hotter and at a higher wet-bulb temperature
than air that is not affected by the roof. This can reduce the capacity
of cooling towers and air-cooled condensers.
    Heat exchangers often take in air on one side and discharge heat-
ed, moist air horizontally from the other side. Obstructions immedi-
ately adjacent to these horizontal-flow cooling towers can drastically
reduce equipment performance by reducing airflow. Exhaust-to-
intake recirculation can be a serious problem for equipment that                Fig. 6   Design Procedure for Required Stack Height to
has an intake and exhaust on the same housing. Recirculation is                                  Avoid Contamination
even more serious than reduction in airflow rate for these devices.                                     (Wilson 1979)
Building Air Intake and Exhaust Design                                                                                                                45.5

   Rooftop obstacles such as penthouses, equipment housings, and          there are intakes on the downwind wall of the building, include the
architectural screens are accounted for in stack design by calculat-      building recirculation region Lr on this wall. Now, calculate the
ing the scale length R for each of these rooftop obstacles from Equa-     height hsc of a stack with a rain cap (i.e., no plume rise), draw a line
tion (5) using the upwind face dimensions of the obstacle. The            sloping down at 1:5 in the wind direction above the roof. Slide this
recirculation regions for each obstacle are then calculated from          line down toward the building as shown in Figure 1 until it contacts
Equations (1) to (4). When a rooftop obstacle is close to the upwind      any one of the recirculation zones on any obstacle up- or downwind
edge of a roof or another obstacle, the flow recirculation zones inter-   of the stack (or until the line contacts any portion of the building if
act. Wilson (1979) gives methods for dealing with these situations.       there are no rooftop zones or sidewall intakes). With the line in this
   Building-generated turbulence is confined to the roof wake             position, its height at the stack location is the smallest allowable
region, whose upper boundary Z3 in Figure 6 is                            plume height hsc for that wind direction. Repeat for other wind
                                                                          directions to find the worst-case (highest) required plume height.
                       Z3/R = 0.28(x/R)0.33                        (6)       This estimated hsc is based on an assumption that the plume
                                                                          spreads up and down from hsc with a 1:5 slope (11.3°), as shown in
where x is the distance from the upwind roof edge where the recir-        Figure 6. (This slope represents a downward spread of approxi-
culation region forms. Building-generated turbulence decreases            mately two standard deviations of a bell-curve Gaussian plume con-
with increasing height above roof level. At the edge of rooftop wake      centration distribution in the vertical direction.)
boundary Z3 , turbulence intensity is close to the background level in       Step 3. Reduce the stack height to give credit for plume rise from
the approach wind. The high levels of turbulence in the air below the     uncapped stacks. Only jet momentum rise is used; buoyancy rise is
boundary Z2 in Figure 6 rapidly diffuse exhaust gases downward to         neglected as a safety factor. For an uncapped stack of diameter de,
contaminate roof-level intakes. As shown in Figure 6, the boundary        plume rise hr from the vertical jet momentum of the exhaust is esti-
Z2 of this high-turbulence region downwind of a wind recirculation        mated versus downwind distance from Briggs (1984) as
region is approximated by a straight line sloping at 10:1 downward
from the top of the wind recirculation zone to the roof. The stack in                             hr = min{hx, hf}                                   (7)
Figure 6 may be inadequate because at point A the plume intersects
the high turbulence boundary Z2 . The geometric method for stack          where the plume rise versus downwind distance, in m, is
height is discussed in more detail in the next section.
                                                                                                                        
                                                                                                                            1  3

            2. GEOMETRIC METHOD FOR                                                                         3F m x            
                                                                                                     hx =  -------------        
                                                                                                             2 2
             ESTIMATING STACK HEIGHT                                                                         j U H           
                                                                                                                                
   This section presents a method of specifying stack height hs so
that the lower edge of the exhaust plume lies above air intakes and       momentum flux, in m4/s2, is
wind recirculation zones on the roof and downwind of the emitting
building, based on flow visualization studies (Wilson 1979). This                                                    2
                                                                                                                  2 de
                                                                                                           Fm = V e  ---- 
method does not calculate exhaust dilution in the plume; instead, it
estimates the size of recirculation and high turbulence zones, and                                                   4
the stack height to avoid contamination is calculated from the shape                                                 
of the exhaust plume. High vertical exhaust velocity is accounted
                                                                          the jet entrainment coefficient is
for with a plume rise calculation that shifts the plume upward. Low
vertical exhaust velocity that allows stack wake downwash of the
                                                                                                                        UH
plume (see Figure 3) is accounted for by reducing the effective stack                                        j = 1-- + -------
height.                                                                                                            3 Ve
   This stack height should prevent reentry of exhaust gas into the
emitting building most of the time, provided no large buildings,          the final plume rise, in m, is
structures, or terrain are nearby to disturb the approaching wind.
The geometric method considers only intakes on the emitting build-                                                                          12
                                                                                                     0.9  F m U H  U * 
ing. Additional stack height or an exhaust-to-intake roof-level dilu-                           hf = ----------------------------------------------
tion calculation is often required if the exhaust plume can impinge                                                   UH j
on a nearby building (Wilson et al. 1998b). Dilution calculations
should be used if this method produces an unsatisfactorily high           and the logarithmic wind profile equation is
stack, or if exhaust gases are highly toxic releases from fume hood
exhaust.                                                                                            UH /U* = 2.5 ln(H/zo)
   Rooftop obstacles can significantly alter dispersion from exhaust
                                                                          where
stacks immediately downwind of the obstacles and of similar height
                                                                                 = stack capping factor: 1.0 without cap, 0 with cap
to the obstacles (Saathoff et al. 2002). The goal of the geometric
                                                                                x = distance downwind of stack, m
stack method is to ensure that the exhaust plume is well above the             Ve = stack exit velocity, m/s
recirculation zones associated with these obstacles.                          UH = wind speed at building top, m/s
   Step 1. Use Equations (1) to (5) to calculate the height and loca-          H = building height above ground level, m
tion of flow recirculation zones 1 and 2 and the recirculation zone           U* = friction velocity, m
downwind of the building (see Figure 6). All zones associated with             zo = surface roughness length, m
rooftop obstacles up- and downwind of the stack location should be
                                                                             Table 1 describes various zo values for a range of sites. For exam-
included. Note that zone 3 is not used in the geometric design
                                                                          ple if zo equals 0.65 m and H = 15 m, substituting into the logarith-
method.
                                                                          mic wind profile equation gives UH /U* = 7.9.
   Step 2. Draw the recirculation regions on the top and downwind
sides of penthouses, equipment housings, architectural screens, and
other rooftop obstacles up- and downwind of the stack location. If                                     de =           4A e                           (8)
45.6                                                                              2015 ASHRAE Handbook—HVAC Applications (SI)

       Table 1 Atmospheric Boundary Layer Parameters                                    First, check the rooftop recirculation zone associated with the pent-
                                                                                     house. To find the height of this recirculation zone, use Equation (5):
Terrain Category                   zo, m             a              , m
                                                                                                          R = (4)0.67(9.0)0.33 = 5.23 m
Flat, water, desert                0.01             0.10            213
Flat, airport, grassland           0.05             0.14            274              Then use Equations (1) and (2):
Suburban                           0.65             0.22            365
Urban                              2.0              0.33            457                                    Hc = (0.22)(5.23) = 1.15 m
                                                                                                            Xc = (0.5)(5.23) = 2.62 m
    For an uncapped stack, the capping factor is  = 1.0. For a capped
                                                                                        With the 1:5 slope of the lower plume boundary shown in Figure 6, the
stack,  = 0, so hr = 0, and no credit is given for plume rise. UH is the            capped stack height in Figure 1 (measured from the main roof) must be
maximum design wind speed at roof height for which air intake con-
tamination must be avoided. This maximum design speed must be at                                hsc = 0.2(30 – 16 + 2.62) + 1.15 + 4.0 = 8.5 m
least as large as the hourly wind speed exceeded 1% of the time.                      to avoid the recirculation zone above the penthouse.
This 1% design speed is listed for many cities in Chapter 14 of the                       Next, check the building wake recirculation zone downwind of the
2013 ASHRAE Handbook—Fundamentals (on the CD-ROM). For                               building. The plume must also avoid this region because intake B is
cities not on this list, set UH equal to 2.5 times the annual average                located there. The length of this recirculation region is found using
hourly wind speed as recommended in Table 2 of Chapter 24 of the                     Equation (4):
2013 ASHRAE Handbook—Fundamentals.                                                                       Lr = (15)0.67(50)0.33 = 22.3 m
    The plume rise of Equation (7) plus the physical stack height
should not be considered equivalent to an effective stack height. A                     Projecting the downwind corner of this recirculation region upwind
real stack of that height has better performance for two reasons: the                with a 1:5 slope to the stack location gives the required height of a no-
                                                                                     downwash capped stack above the main roof level as
effective height is achieved immediately instead of somewhere
downstream, and the plume is higher than the effective height                                         hsc = 0.2(62 + 22.3 – 16) = 13.7 m
because of exhaust momentum. Stack height plus plume rise are                        for the plume to avoid the recirculation zone on the downwind side of
additive in the geometric method as a simplification, but there are                  the building.
other conservatisms built into the geometric method to offset this                       The design stack height is set by the condition of avoiding contami-
approach.                                                                            nation of the building wake, because avoiding the penthouse roof recir-
    Step 4. Increase stack height, if necessary, to account for stack                culation requires only a 8.5 m capped stack. Credit for plume rise hr
wake downwash caused by low exhaust velocity, as described in the                    from the uncapped stack requires calculation of the building wind
section on Recommended Stack Exhaust Velocity. For a vertically                      speed UH at H = 15 m. The minimum allowable design wind speed is
directed jet from an uncapped stack ( = 1.0), Wilson et al. (1998b)                 the speed that is exceeded 1% of the time at the meteorological station.
                                                                                     In this case, for Hmet = 11.6 m at the airport meteorological station, this
recommend a stack wake downwash adjustment hd of                                     1% wind speed is Umet = 2.5(12.8) = 32 km/h = 9 m/s. With the airport
                                                                                     in open terrain (see Table 1), and the building in suburban terrain, the
                           hd = de(3.0 – Ve /UH)                           (9)      wind speed adjustment parameters are amet = 0.14 and met = 274 m at
                                                                                     the airport, and a = 0.22 and  = 365 m at the building. Using Equation
for Ve /UH < 3.0. For Ve /UH > 3.0, there is no downwash and hd = 0.                 (4) in Chapter 24 of the 2013 ASHRAE Handbook—Fundamentals,
Rain caps and louvers are frequently used on stacks of gas- and                      with building height H = 15 m,
oil-fired furnaces and packaged ventilation units, for which  = 0
                                                                                                                           0.14                 0.22
and hd = 3.0de .                                                                                            274                  15 
    The final adjusted stack height hs recommended is                                               UH = 9  ---------            --------          = 7.0 m/s
                                                                                                            11.6                 365
                            hs = hsc – hr + hd                             (10)         Because Ve /UH = 9.0/7.0 = 1.28 is less than 3.0, there is some
                                                                                     plume downwash as shown in Figure 3. From Equation (9),
    The advantage of using an uncapped stack instead of a capped
stack is considerable. If the minimum recommended exhaust veloc-                                       hd = 0.5[3 – 1.0(1.28)] = 0.86 m
ity Ve of 1.5UH is maintained for an uncapped stack ( = 1.0), plume                 Then, using Equation (7), the plume rise at the design wind speed and
downwash hd = 1.5de and hr = 4.5de. For a capped stack ( = 0), hd =                 the distance to the closest intake A is calculated to be
3.0de and hr = 0. Using these values in Equation (10), an uncapped                            x = 14.1 m
stack can be made 6.0de shorter than a capped stack.                                         H = 15 m
                                                                                              d = 0.5 m
Example 1. The stack height hs of the uncapped vertical exhaust on the                      Ve = 9 m/s
   building in Figure 1 must be specified to avoid excessive contamination
                                                                                           UH = 7 m/s
   of intakes A and B by stack gases. The stack has a diameter de of 0.5 m
                                                                                             zo = 0.65 m
   and an exhaust velocity Ve of 9.0 m/s. It is located 16 m from the upwind
                                                                                            Fm = 5.1 m4/s2
   edge of the roof. The penthouse’s upwind wall (with intake A) is located
                                                                                             Bj = 1.11
   30 m from the upwind edge of the roof, 4 m high, and 7 m long in the
   wind direction. The top of intake A is 2 m below the penthouse roof. The                  hx = 1.52 m
   building has a height H of 15 m and a length of 62 m. The top of intake B            UH /U* = 7.9
   is 6 m below roof level. The width (measured into the page) of the build-                 hf = 0.73 m
   ing is 50 m, and the penthouse is 9 m wide. The annual average hourly                     hr = 0.73 m
   wind speed is 12.8 km/h at a nearby airport with an anemometer height                 Using these values in Equation (10), the uncapped height hsc is,
   Hmet of 10 m. The building is in suburban terrain (see Table 1). Calculate        with the height reduction credit for the 1.92 m rise and the height addi-
   the required stack height hs by the geometrical method using the lowest           tion to account for the 0.86 m downwash,
   allowable design wind speed.
                                                                                                      hs = 13.7 – 0.74 + 0.86 = 13.82 m
    Solution: The first step is to set the height hsc of a capped stack by pro-
    jecting lines with 1:5 slopes so that recirculation zones are covered, as            As shown in Figure 1, this stack height is measured above the main
    shown in Figure 1. The only influence of intake location is that the             roof. If stack height is higher than desirable, an alternative is to use
    downwind recirculation zone must be considered if there is an intake on          dilution calculations. The geometric method does not directly account
    the downwind wall, which is true for intake B in this example.                   for dilution within the plume.
Building Air Intake and Exhaust Design                                                                                                       45.7

        3.    EXHAUST-TO-INTAKE DILUTION OR                                The exhaust (source) concentration is given by
             CONCENTRATION CALCULATIONS
                                                                                                Ce = m· /Qe = m· /(AeVe)                      (13)
Worst-Case Critical Dilution or Maximum
Concentration                                                              where
    The geometric stack design procedure does not give a quantita-             m· = contaminant mass release rate, kg/s
tive estimate of the worst-case critical dilution factor Dcrit at an air       Qe = AeVe = total exhaust volumetric flow rate, m3/s
intake. If a required dilution can be specified with known stack               Ae = exhaust face area, m2
emissions and required health limits, odor thresholds, or air quality          Ve = exhaust face velocity, m/s
regulations, computing critical dilutions is the preferred method for
specifying stack heights. Petersen et al. (2002, 2004) and Smeaton            The concentration units of mass per mixture volume are appro-
et al. (1991) discuss use of emission information and formulation of       priate for gaseous pollutants, aerosols, dusts, and vapors. The con-
dilution requirements in more detail. Exhaust from a single-source         centration of gaseous pollutants is usually stated as a volume
dedicated stack may require more atmospheric dilution than a single        fraction f (contaminant volume/mixture volume), or as ppm (parts
stack with the same exhausts combined, because emissions are               per million) if the volume fraction is multiplied by 10 6. The pollut-
diluted in the exhaust manifold.                                           ant volume fraction fe in the exhaust is
    This section describes the methods for computing outdoor dilu-
                                                                                                       fe = Q/Qe                              (14)
tion of exhausts emitted from a rooftop stack due to atmospheric
dispersion processes. The resulting dilution can be converted to           where Q is the volumetric release rate of the contaminant gas. Both
contaminant concentration for comparison to odor thresholds or             Q and Qe are calculated at exhaust temperature Te .
health limits. Dispersion of pollutants from building exhaust                 The volume concentration dilution factor Dv is
depends on the combined effect of atmospheric turbulence in the
wind approaching the building and turbulence generated by the                                          Dv = fe / f                            (15)
building itself. This building-generated turbulence is most intense in
and near the flow recirculation zones that occur on the upwind edges       where f is the contaminant volume fraction at the receptor. If the
of the building (Figures 1 and 5). Dilution of exhaust gas is esti-        exhaust gas mixture has a relative molecular mass close to that of
mated using design procedures developed for tall isolated stacks           air, Dv may be calculated from the mass concentration dilution D by
(EPA 1995, 2004), with modifications to include the high turbu-
lence levels experienced by a plume diffusing over a building roof in                               Dv = (Te /Ta )D                           (16)
an urban area (Schulman et al. 2000). Halitsky (1982), Hosker
(1984), Meroney (1982), and Wilson and Britter (1982) are good             where
references regarding gas diffusion near buildings.                              Te = exhaust air absolute temperature, K
    Dispersion models (including physical models) ranging from the              Ta = outdoor ambient air absolute temperature, K
simple to very complex are intended to help the designer investigate
                                                                              Many building exhausts are close enough to ambient temperature
how pollutants will be distributed in the atmosphere, around the
                                                                           that volume fraction and mass concentration dilutions Dv and D are
building, and around adjacent buildings and areas. These models
                                                                           equal.
identify potential problems that could result in too-high pollution
concentrations by air intakes, entrances, or other sensitive areas that    Roof-Level Dilution Estimation Method
can fairly easily be corrected during design by changing design
                                                                               This section presents equations for predicting worst-case roof-
parameters such as exhaust exit velocity, stack location or height,
                                                                           level dilution of exhaust from a vertical stack on a roof. The equa-
etc. Identifying these problems during the design phase allows for a
                                                                           tions assume a bell-shaped Gaussian concentration profile in both
less expensive, more efficient solution than trying to correct a real
                                                                           the vertical and cross-wind horizontal directions. Gaussian profiles
problem after the building is completed, when, for example, chang-
                                                                           have been used in many atmospheric dispersion models, such as
ing the location and/or height of the stack can be very costly.
                                                                           those used by the U.S. Environmental Protection Agency. Consid-
Dilution and Concentration Definitions                                     ering their simplicity, bell-shaped Gaussian concentration profiles
                                                                           in the cross-wind y and vertical z directions at a given horizontal dis-
    A building exhaust system releases a mixture of building air and
                                                                           tance x represent atmospheric dispersion remarkably well (Brown
pollutant gas at concentration Ce (mass of pollutant per volume of
                                                                           et al. 1993).
air) into the atmosphere through a stack or vent on the building. The
                                                                               The dilution equations predict the roof-level dilution Dr, which
exhaust mixes with atmospheric air to produce a pollutant concen-
                                                                           is the ratio of contaminant concentration Ce at the exit point of the
tration C, which may contaminate an air intake or receptor if the
                                                                           exhaust to the maximum concentration Cr on the plume centerline at
concentration is larger than some specified allowable value Callow
                                                                           roof level, giving Dr = Ce /Cr. The centerline of the plume is defined
(see Figure 4). The dilution factor D between source and receptor
                                                                           in the x direction, with y the lateral (cross-wind) distance off the
mass concentrations is defined as
                                                                           plume centerline (axis), and z the vertical. Dilution is affected by
                             D = Ce /C                             (11)    three processes:
                                                                           • Wind carries the plume downwind. The higher the wind speed, the
where                                                                        greater the dilution on the plume axis. Wind speed UH carrying
    Ce   = contaminant mass concentration in exhaust, kg/m3                  the plume is the wind speed in the undisturbed flow approaching
     C = contaminant mass concentration at receptor, kg/m3                   the top of the building.
   The dilution increases with distance from the source, starting          • Wind turbulence spreads the plume vertically and laterally (cross-
from its initial value of unity. If C is replaced by Callow in Equation      wind). Plume spreads in the cross-wind y direction and the verti-
(11), the atmospheric dilution Dreq required to meet the allowable           cal z direction are y and z. These plume spreads increase with
concentration at the intake (receptor) is                                    downwind distance.
                                                                           • The plume is carried vertically by the initial buoyancy and vertical
                         Dreq = Ce /Callow                         (12)      momentum of the exhaust at the stack exit. The higher the plume,
45.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

  the greater the dilution at the roof surface. The stronger the wind,      where iy is lateral turbulence intensity, iz is vertical turbulence inten-
  the less the plume rises, which may produce less dilution.                sity, x is distance downwind from the stack, and o is initial source
                                                                            size, normally set equal to 0.35de. The lateral and vertical turbu-
   Thus, wind speed has two influences: (1) at very low wind speed,         lence intensity can be calculated using the following equations:
the exhaust jet from an uncapped stack rises high above roof level,
producing a large exhaust dilution Dr at a given intake location; and                                   iy = 0.75ix; iz = 0.5ix                     (22)
(2) at high wind speed, the plume rise is low but the dilution is large
because of longitudinal stretching of the plume by the wind.                where
Between these extremes is the critical wind speed UH,crit , at which
the smallest amount of dilution occurs for a given exhaust and intake                                          30  z 
                                                                                                     ix = nln  ----- /ln  ---- 
location.                                                                                                      zo   zo 
   Before performing Gaussian dilution calculations on a rooftop,
the effect of rooftop obstacles, wind recirculation zones, and intake                    n = 0.24 + 0.096 log10 zo + 0.016(log10 zo)2
location(s) must be considered. Dilution depends on the vertical
separation  between the plume centerline hplume and htop , defined         where inputs z and zo are in metres.
as the highest of the intake, all active obstacles (discussed later),          The averaging time over which exhaust gas concentration expo-
and recirculation zones defined in Equation (1). Vertical separation        sures are predicted is important in determining roof-level dilution.
 is defined as                                                             The preceding equations provide dilution estimates for a 10 to 15
                                                                            min averaging time, which corresponds to the averaging time for
                          = hplume – htop                                  ACGIH short-term exposure limits. If odors are a concern, peak
                           = 0 if hp lume < htop                    (17)    minimum dilution may be needed; the formula below can be used to
                                                                            estimate dilution for shorter averaging times.
   Plume centerline hplume versus downwind distance defined as
                                                                                                                                  0.2
                         hplume = hs + hr – hd                      (18)                                                ts 
                                                                                                    (Dr )s = (Dr )15   -----
where hs is the physical stack height above the roof, hr is the plume                                                   15
rise versus downwind distance defined in Equation (7), and hd is the        where (Dr)s is the estimate for a shorter averaging time ts and (Dr)15
stack wake downwash defined in Equation (9) (see Figure 1).                 is the estimate for the 15 min averaging time. For example, assume
   To determine which rooftop obstacles are considered active in            a predicted dilution of (Dr)15 = 100. The dilution for a 1 min aver-
defining htop , start by drawing a line in plan view through the stack      aging time would be 100 × (1/15)0.2 = 58. If estimates for longer
location and the intake of interest. All obstacles along this line or       averaging times are needed, the preceding estimates should be
one obstacle width laterally (y-direction) from the line are consid-        assumed to be hourly averages and the following conservative mul-
ered active. Obstacles and recirculation zones upstream of the stack        tiplication factors (EPA 1992) should be used to obtain the esti-
and downstream of the intake should also be considered. The value           mated maximum concentrations for 3 h, 8 h, 24 h, or annual
of htop is the higher of the active obstacles, recirculation zones          averaging times:
(including zones on top of active obstacles) defined in Equation (1),
and the height of the intakes. All of these heights should be refer-                 Averaging Time                Scaling or Multiplying Factors
enced to the same roof level used to determine hs. Once htop is                      3h                                                  1.1
defined and  is calculated, dilution at the intake is calculated from               8h                                                  1.4
                                                                                     24 h                                                2.5
                          4U H  y  z                2 
                 Dr (x) = ---------------------- exp  --------    (19)
                                                                                     Annual                                             12.5
                                         2            2
                                Ve de                 2 z                   Equations (17), (18), (19), and (20) imply that dilution does not
                                                                            depend on the location of either the exhaust or intake, only on the
   When plume height is less than the height of intakes, active             horizontal distance x between them and the vertical separation .
obstacles, and recirculation zones (i.e., hplume < htop), then  = 0 and    This is reasonable when both exhaust and intake locations are on the
dilution should be calculated using Equation (23).                          same building wall or on the roof. Dilution can increase if the intake
   If exhaust gases are hot, buoyancy increases the rise of the             is below roof level on the sidewall of a building and the exhaust
exhaust gas mixture and produces lower concentrations (higher               stack is located on the roof. Petersen et al. (2004) provide methods
dilutions) at roof level. For all exhausts except very hot flue gases       for estimating the increased dilution on sidewalls.
from combustion appliances, it is recommended that plume rise
from buoyancy be neglected in dilution calculations and stack               Stack Design Using Dilution Calculations
design on buildings. By neglecting buoyant plume rise, the pre-
dicted dilution has an inherent safety factor, particularly at low wind     Example 2. In general, a spreadsheet should be designed using the preced-
speed, where buoyancy rise is significant.                                     ing equations to calculate dilution from an exhaust at any specified
                                                                               location on the roof. This example shows the results for a calculation at
Cross-Wind and Vertical Plume Spreads for                                      intake A using the information provided in Example 1. The distance
Dilution Calculations                                                          from stack to intake is 14.1 m, and highest point on intake A is 2 m
                                                                               above the roof. Assume a 6.1 m stack height above the roof. Figure 7
   Close to the stack, dispersion is governed by mechanical mixing,            provides the calculated dilution versus wind speed. The recommended
and the following equations for lateral and vertical plume spread can          method involves the following steps: (1) specify the site conditions
used (Cimorelli et al. 2005):                                                  using Table 1; (2) carry out the calculations outlined in Figure 7 using
                                                                               surface roughness in Table 1 for range of wind speeds; (3) repeat the
                                     2 2          2 12                        calculations using a surface roughness half this value and 1.5 times this
                       y =  iy x + o                            (20)       value; (4) find the lowest dilution for the range of wind speeds of inter-
                                                                               est for each surface roughness; and (5) determine the overall minimum
                                     2 2          2 12                        dilution and use this value to determine the acceptability of the exhaust
                       z =  iz x + o                            (21)       design.
Building Air Intake and Exhaust Design                                                                                                               45.9

Dilution from Flush Exhaust Vents with No Stack                                 Example 3. The exhaust flow of Qe = 1.76 m3/s in Example 1 comes from
                                                                                   a louvered grille at location A. The exhaust grille is 0.7 m high and
   For exhaust grilles and louvers on the roof or walls of a building              0.7 m wide. What is the critical exhaust-to-intake dilution factor at
or penthouse, vertical separation  = 0 in Equation (19). Combining                intake B on the downwind wall of the building for an averaging time of
Equations (19), (20), and (21) gives                                               15 min?
                                  4U H  y  z                                     Solution: Exhaust grille A has a face area of Ae = 0.49 m2 and an
                         Ds (x) = ----------------------                (23)       exhaust velocity Ve of 707 fpm (3.59 m/s). From Equation (8), the
                                        Ve de
                                                 2                                 effective exhaust diameter is de = [(4)(0.49)/]0.5 = 0.79 m. The
                                                                                   stretched-string distance S from exhaust A to intake B is the sum of the
                                                                                   2 m from the top of A to the top of the penthouse, plus the 7 m length of
The subscript s in the dilution Ds from a surface exhaust distinguishes            the penthouse, plus the sloped line of horizontal length 24.9 m from the
it from the roof-level dilution Dr from a stack [Equation (19)].                   downwind edge of the penthouse roof, and a vertical drop of 4 m to the
    Minimum critical dilutions for flush exhausts can be calculated                roof, plus the 6 m to intake B:
using the approximate value UH,crit = 2 m/s based on the observation                                               2              2
that, for wind speeds less than 2 m/s) at roof height, the atmosphere                           S=2+7+         24.9 +  4 + 6        = 35.8 m
tends to develop high levels of turbulence that increase exhaust-to-               The critical wind speed is assumed to be UH,crit = 2 m/s for capped
intake dilution. For flush roof exhausts with no stack, and for wall               stacks and flush vents. The critical dilution of exhaust from A at intake
intakes, the experiments of Petersen et al. (2004) suggest that Ds at              B is calculated from Equation (23). Using a similar method as outlined
the intake is at least a factor of 2 larger than the dilution at a roof-level      in Example 2, Figure 8 shows the calculation table results where S and
intake at the same stretched-string distance S from the stack.                     x are assumed equal.




                                                           Fig. 7   Spreadsheet for Example 2




                                                           Fig. 8   Spreadsheet for Example 3
45.10                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

   These are conservative estimates because they represent the dilution at    Computer Simulations Using Computational Fluid
   a low critical wind speed of 2 m/s.                                        Dynamics (CFD)
Dilution at a Building Sidewall (Hidden) Intakes                                  CFD models are used successfully to model internal flow paths
                                                                              in areas such as vivariums and atriums, as well as in external aero-
   Petersen et al. (2004) provided results of an ASHRAE research              dynamics for the aerospace industry. Aerospace CFD turbulence
study that outlined methods for estimating dilution or concentration          models, however, are ill suited for modeling atmospheric turbulence
for visible versus hidden intakes. A hidden intake is typically on a          in complex full-scale building environments because of the differ-
building side wall or on the side wall of a roof obstruction opposite         ing geometric scales. More information on CFD modeling is in
the exhaust source. A visible intake is at roof level or on top of an         Chapter 24 of the 2013 ASHRAE Handbook—Fundamentals.
obstruction, directly above the hidden intake. The basic approach
                                                                                  Based on the current state of the art, CFD models should be used
starts following the method for estimating dilution at a rooftop
                                                                              with extreme caution when modeling exhaust plumes from labora-
intake. Dilution is calculated at the rooftop location above the side-
                                                                              tory pollutant sources. Currently, CFD models can both over- and
wall receptor; dilution at this distance is then increased by the fac-
                                                                              underpredict concentration levels by orders of magnitude, leading
tors given in Petersen et al. (2004). A conservative dilution increase
                                                                              to potentially unsafe designs. If a CFD study is conducted for such
factor for most building configurations is 2.0.
                                                                              an application, supporting full-scale or wind tunnel validation stud-
EPA Models                                                                    ies should be carried out. Various commercial software packages are
                                                                              available for CFD-driven airflow analysis. Most have advanced user
    In late 2005, the EPA recommended that the AERMOD model-                  interfaces and resulting visualization capabilities, as well as sophis-
ing system (Cimorelli et al. 2005) be used instead of the previously          ticated physical models and solver options. Usually, commercial
preferred ISC (EPA 1995). The new model includes state-of-the-art             software includes advanced technical user support provided by ven-
boundary layer parameterization techniques, convective dispersion,            dor specialists. Several open-source research codes are available, as
plume rise formulations, and complex terrain/plume interactions, as           well, but require a much greater user insight into the underlying
well as a building downwash algorithm. AERMOD can be used to                  solution methods and hardware platforms. Normally, no user sup-
calculate short-term (hourly) exposure and long-term (monthly and             port or problem-specific validation data are available. Regardless of
annual) exposure. Both the short- and long-term models are divided            the software package choice, obtaining an accurate numerical solu-
into three source classifications: (1) point source, (2) line source,         tion requires expertise, training, and understanding of the funda-
and (3) area source. For exhaust stack design, the point source is the        mental aspects of CFD algorithm construction and implementation.
model of interest. The EPA (2006) guideline also describes a short-
and a long-term dry deposition model. AERMOD uses the Gaussian                             4.   OTHER CONSIDERATIONS
equation to calculate the concentration of the contaminant concen-
tration downwind of the source. The models consider the wind                  Annual Hours of Occurrence of Highest
speed profile, use plume rise formulas, calculate dispersions factors         Intake Contamination
(which take into consideration different landscapes, building wakes
                                                                                  To assess the severity of the hazard caused by intake contamina-
and downwash, and buoyancy), calculate the vertical distribution,
                                                                              tion, it is useful to know the number of hours per year that exhaust-
and consider decay of the contaminant. More information on AER-
                                                                              to-intake dilution is likely is lower than some allowable minimum
MOD and other EPA models can be found at http://www.epa.gov/
                                                                              dilution. The first step in making a frequency-of-occurrence esti-
scram001/. Remember that the EPA models are primarily designed
                                                                              mate is to use the method outlined in Examples 2 and 3 to estimate
to predict concentration (or dilution) values downwind of the build-
                                                                              the minimum dilution versus wind speed at the intake or receptor
ing on which the exhausts are located. For predicting the impact at
                                                                              location of interest. Next, the wind speed range at which the dilution
the building intakes, operable windows, and entrances, alternative
                                                                              is unacceptable is specified. Weather data are then used to calculate
modeling methods are required.
                                                                              the number of hours per year that wind speeds fall in this range for
Wind Tunnel Modeling                                                          the 22.5° wind direction sector centered on a line joining the exhaust
    Wind tunnel modeling is often the preferred method for predict-           and intake.
ing maximum concentrations for stack designs and locations of in-
terest when energy and equipment optimization is desired. It is the           Combined Exhausts
recommended approach because it gives the most accurate esti-                    When exhaust from several collecting stations is combined in a
mates of concentration levels in complex building environments. A             single vent (as recommended in the section on Exhaust Stack and
wind tunnel modeling study is like a full-scale field study, except it        Air Intake Design Strategies), the plume rise increases due to the
is conducted before a project is built. Typically, a scale model of the       higher mass flow in the combined jet and results in significantly
building under evaluation, along with the surrounding buildings and           lower roof-level intake concentration Cr compared to that from sep-
terrain within a 300 m radius, is placed in an atmospheric boundary           arate exhausts. Where possible, exhausts should be combined before
layer wind tunnel. A tracer gas is released from the exhaust sources          release to take advantage of this increase in overall dilution. For
of interest, and concentration levels of this gas are then measured at        example, consider a single fume hood exhaust stack at 0.5 m3/s with
receptor locations of interest (e.g., air intakes, operable windows)          a 15.24 m/s exit velocity (Ae = 0.1 m) versus 10 such fume hoods
and converted to full-scale concentration values. Next, these values          combined into a single stack at 5 m3/s and 15.24 m/s (Ae = 1 m). The
are compared against the appropriate health or odor design criteria           Fm term in Equation (7) is proportional to the exhaust velocity times
to evaluate the acceptability of the exhaust design. Snyder (1981)            the exhaust area. For this example, Fm would increase by a factor of
and Petersen and Cochran (2008) provide more information on                   10. Based on Equation (7), the plume rise would increase by a factor
scale-model simulation and testing methods. Scale modeling is also            of (10)0.33, or 2.1.
discussed in Chapter 24 of the 2013 ASHRAE Handbook—Funda-
mentals.                                                                      Ganged Exhausts
    Wind-tunnel studies are highly technical, so care should be taken            Greater plume rise and dilution can be achieved by grouping
when selecting a dispersion modeling consultant. Factors such as              individual stacks close together. Petersen and Reifschneider (2008)
past experience and staff technical qualifications are extremely              summarized an ASHRAE research study on this topic and provided
important.                                                                    a method for calculating the plume rise and subsequent dilution for
Building Air Intake and Exhaust Design                                                                                                          45.11

ganged stacks, to optimize stack arrangements. They found that,                   The corrected 7.8 m high stack effectively behaves like a 4.7 m tall
when stacks are nearly touching, the momentum terms for the indi-                 stack, and should produce the same dilution at downwind air intakes.
vidual stacks can add together and Equation (7) can be used to                    The correct height should be used for input when estimating dilution.
compute plume rise for ganged arrangements. If stacks are situated
                                                                               Emissions Characterization
up- and downwind of each other, the Fm terms can also be added for
quite large separation distances. If the stacks are not up- or down-               Typical exhaust sources of concern are fume hoods, emergency
wind of each other, the paper presents an equation that can used to            generators, kitchens, vivariums, loading docks, traffic, cooling tow-
estimate the fraction of the momentum that can be added. This is               ers, and boilers. Chemical emissions from each source should be
a particularly advantageous strategy when a dedicated low-flow                 characterized to determine a design criterion, or critical concentra-
exhaust is needed that has toxic chemicals. This stack can be placed           tion. Three types of information are needed to characterize the emis-
next to any high-flow stack and achieve the same plume rise and                sions: (1) a list of the toxic or odorous substances that may be
resulting high dilution.                                                       emitted, (2) the health limits and odor thresholds for each emitted
                                                                               substance, and (3) the maximum potential emission rate for each sub-
Influence of Architectural Screens on                                          stance.
Exhaust Dilution                                                                   Recommended health limits Chealth are based on ANSI/AIHA
                                                                               Standard Z9.5, which specifies air intake concentrations no higher
   Architectural screens are often placed around rooftop equipment
                                                                               than 20% of acceptable indoor concentrations for routine emission
to reduce noise or hide equipment. Unfortunately, these screens
                                                                               and 100% of acceptable indoor concentrations for accidental
interact with windflow patterns on the roof and can adversely affect
                                                                               releases. Acceptable indoor concentrations are frequently taken to
exhaust dilution and thermal efficiency of equipment inside the
                                                                               be the minimum short-term exposure limits (STEL) from the Amer-
screen. This section describes a method to account for these screens
                                                                               ican Conference of Governmental Industrial Hygienists (ACGIH),
by modifying the physical stack height h. Architectural screens gen-
                                                                               the Occupational Safety and Health Administration (OSHA), and
erate flow recirculation regions similar to those shown downwind of
                                                                               the National Institute of Occupational Safety and Health (NIOSH),
the building and penthouse in Figure 1. These screens are often
                                                                               as listed in ACGIH. ACGIH also provides odor thresholds.
made of porous materials with mesh or louvers, which influence the
                                                                                   For laboratories, emission rates are typically based on small-scale
height of the recirculation cavity above the screens.
                                                                               accidental releases in fume hoods or in room, either liquid spills or
   To incorporate the effect of architectural screens into existing            emptying of a lecture bottle of compressed gas. Evaporation from
dilution prediction equations, a stack height reduction factor Fh is           liquid spills is computed from equations in EPA (1992) based on a
introduced. Using the equation developed by Petersen et al. (1999),            worst-case spill in a fume hood or a room. Compressed gas leaks typ-
stack height hs above the roof must be multiplied by Fh when the               ically assume a fractured lecture bottle empties in one minute. For
stack is enclosed within a screen. Effective stack height hs,eff mea-          other sources, such as emergency generators, boilers, and vehicles,
sured above roof level is                                                      chemical emissions rates are often available from the manufacturer.
                              hs,eff = Fhhs                            (24)        For general laboratory design purposes, Chapter 16 provides an
                                                                               example emission characterization (i.e., design criterion). A 7.5 L/s
   The stack height reduction factor Fh is directly related to screen          chemical emission rate (e.g., from a liquid spill or lecture bottle frac-
porosity Ps. For stack heights above the top of the screen that are            ture) is assumed, along with a limiting concentration of 3 mg/kg or
less than 2.5 times the height of the screen,                                  less at an intake. For dispersion modeling purposes, the emission
                                                                               characterization can be expressed as in SI units as 400 g/m3 per g/s,
                         Fh = 0.81Ps + 0.20                            (25)    or in dilution units of 1:5000 per 500 L/s of exhaust flow. Chapter 16
where porosity is                                                              includes the following disclaimers regarding this design criterion: (1)
                                                                               laboratories using extremely hazardous substances should conduct a
                                Open area                                      chemical-specific analysis based on published health limits, (2) a
                           Ps = -----------------------                (26)    more lenient limit may be justified for laboratories with low levels of
                                Total area
                                                                               chemical usage, and (3) project-specific requirements must be devel-
Fh is applied directly to hs after the required stack height has been          oped in consultation with the safety officer.
calculated, and should be included where the physical stack height                 Chapter 16’s criterion may be put into perspective by consider-
is less than 2.5 times the height of the architectural screen.                 ing the as-manufactured and as-installed chemical hood contain-
                                                                               ment requirements outlined in ANSI/AIHA Standard Z9.5-2003
Example 4. Calculate the required stack height for an uncapped stack with      (i.e., a concentration at a manikin outside the chemical hood of
   a height of 4.7 m above roof level, surrounded by a 3 m high, 50%           0.05 ppm or less for as-manufactured, and 0.10 ppm or less for as-
   porous architectural screen.                                                installed, with a 0.07 L/s accidental release in the hood as measured
   Solution: To determine the effect of the 50% porous screen, use Equa-       using the ANSI/ASHRAE Standard 110-1995 test method). The
   tion (25) with Ps = 0.5                                                     as-manufactured requirement is equivalent to a design criterion of
                                                                               750 g/m3 per g/s, and the as-installed requirement is equivalent to
                       Fh = 0.81(0.5) + 0.2 = 0.605                            a design criterion of 1500 g/m3 per g/s. Hence, the ASHRAE cri-
   The screen has reduced the effective stack height from its actual height
                                                                               terion for a manikin representing a worker outside the chemical
   of 4.7 m to                                                                 hood is 1.9 to 3.8 times less restrictive than that for the air intake or
                                                                               other outdoor locations. It seems reasonable that the air intake has
                        hs,eff = 0.605(4.7) = 2.84 m                           more strict criteria, because the worker at the chemical hood can
                                                                               shut the hood or walk away to avoid adverse exposure. Also, the
   When the effect of the 50% porous screen is added, the 4.7 m stack
   height is found to behave like a 2.86 m stack. The actual stack height hs   ANSI/ASHRAE Standard 110-1995 test is not necessarily a worst-
   must be increased to account for the screen’s effect. This is most easily   case exposure scenario for the worker.
   done by dividing hs by the stack height reduction factor:
                                                                                                            SYMBOLS
                                     hs        4.7
                    hs, corrected = ----- = ------------ = 7.8 m                   Ae = stack or exhaust exit face area, m2
                                    Fh      0.605                                  BL = larger of two upwind building face dimensions H and W, m
45.12                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

    Bs = smaller of two upwind building face dimensions H and W, m                    x = horizontal distance from upwind roof edge where recirculation
     C = contaminant mass concentration at receptor at ambient air                        region forms in direction of wind, m
          temperature Te , Equation (11), kg/m3                                       x = downwind horizontal distance from center of stack, Equations
Callow = allowable concentration of contaminant at receptor, Equation                     (20) and (21), m
          (12)                                                                        y = cross-wind distance off the plume centerline, m
    Ce = contaminant mass concentration in exhaust at exhaust tempera-                z = vertical distance, m
          ture Te , Equation (11), kg/m3                                             Z1 = height of flow recirculation zone boundary above roof, Figure
     D = dilution factor between source and receptor mass concentrations,                 6, m
          Equation (11)                                                              Z2 = height of high-turbulence zone boundary above roof, Figure 6, m
 Dcrit = critical dilution factor at roof level for uncapped vertical exhaust        Z3 = height of roof edge wake boundary above the roof, Equation (6)
          at critical wind speed UH,crit that produces smallest value of Dr               and Figure 6, m
          for given exhaust-to-intake distance S and stack height hs             Greek
    Dr = roof-level dilution factor D at given wind speed for all exhaust              = capping factor; 1.0 for vertical uncapped roof exhaust; 0 for
          locations at same fixed distance S from intake, Equation (19)                   capped, louvered, or downward-facing exhaust
 Dreq = atmospheric dilution required to meet allowable concentration of             j = jet entrainment coefficient
          contaminant Callow , Equation (12)                                           = vertical separation above htop , Equation (17), m
   DS = dilution at a wall or roof intake from a flush exhaust grille or             o = standard deviation of initial plume spread at the exhaust used to
          louvered exhaust, Equation (23)                                                 account for initial dilution, Equation (20), m
    Dv = dilution factor between source and receptor using volume frac-              y = standard deviation of cross-wind plume spread, Equation (20), m
          tion concentrations, Equation (15)                                         z = standard deviation of vertical plume spread, Equation (21), m
    de = effective exhaust stack diameter, Equation (8), m
    Fh = stack height adjustment factor to adjust existing stack height                                     REFERENCES
          above screen for influence of screen of exhaust gas dilution,
          Equation (25)                                                          AIHA. 2003. Laboratory ventilation. ANSI/AIHA Standard Z9.5-2003.
   Fm = momentum flux, m4/s2                                                        American Industrial Hygiene Association, Fairfax, VA.
      f = contaminant volume concentration fraction at receptor; ratio of        AMCA. 2009. Application manual for air louvers. AMCA Publication
          contaminant gas volume to total mixture volume, Equation (15),            501-09. Air Movement and Control Association, Arlington Heights, IL.
          ppm  106                                                             ASHRAE. 2000. Minimizing the risk of Legionellosis associated with build-
     fe = contaminant volume concentration fraction in exhaust gas; ratio           ing water systems. ASHRAE Guideline 12-2000.
          of contaminant gas volume to total mixture volume, Equa-               ASHRAE. 2003. Risk management guidance for health, safety, and environ-
          tion (14), ppm  106                                                     mental security under extraordinary incidents.
    Hc = maximum height above roof level of upwind roof edge flow                ASHRAE. 2010. Ventilation for acceptable indoor air quality. ANSI/
          recirculation zone, Equation (1), m                                       ASHRAE Standard 62.1-2010.
 Hmet = anemometer height, m                                                     Briggs, G.A. 1984. Plume rise and buoyancy effects. In Atmospheric Science
  hcrit = height of plume above roof level with plume rise and downwash             and Power Production, D. Randerson, ed. U.S. Department of Energy
          calculated at the critical wind speed Ucrit , m                           DOE/TIC-27601 (DE 84005177), Washington, D.C.
    hd = downwash correction to be subtracted from stack height, Equa-           Brown, M., S.P. Arya, and W.H. Snyder. 1993. Vertical dispersion from sur-
          tion (9), m                                                               face and elevated releases: An investigation of a non-Gaussian plume
     hf = final plume rise, m                                                       model. Journal of Applied Meteorology 32:490-505.
hplume = final plume height, Equation (18), m                                    Changnon, S.A. 1966. Selected rain-wind relations applicable to stack
     hr = plume rise of uncapped vertical exhaust jet, Equation (7), m              design. Heating, Piping, and Air Conditioning 38(3):93.
     hs = physical exhaust stack height (typically above roof unless             Cimorelli, A.J., S.G. Perry, A. Venkatram, J.C. Weil, R.J. Paine, R.B. Wil-
          otherwise specified), m                                                   son, R.F. Lee, W.D. Peters, and R.W. Brode. 2005. AERMOD: A dis-
   hsc = required height of capped exhaust stack to avoid excessive intake          persion model for industrial source applications. Part I: General model
          contamination, Equation (10), m                                           formulation and boundary layer characterization. Journal of Applied
 hs,eff = effective exhaust stack height above roof on which it is located,         Meteorology 44:682-693.
          corrected for an architectural screen surrounding the stack,           EPA. 1992. Workbook of screening techniques for assessing impacts of toxic
          Equation (24), m                                                          air pollutants (revised). EPA-454/R-92-024. U.S. Environmental Protec-
  htop = height of highest of intake, active obstacle, or recirculation zone        tion Agency, Office of Air Quality, Planning and Standards, Research
          on a rooftop between the stack and intake, Equation (17), m               Triangle Park, NC.
    hx = plume rise at downwind distance x, m                                    EPA. 1995. User’s guide for the Industrial Source Complex (ISC3) dis-
      L = length of building in wind direction, Figure 5, m                         persion models, vol. 2: Description of model algorithms. EPA-454/B-
                                                                                    95003B. U.S. Environmental Protection Agency, Research Triangle
    Lc = length of upwind roof edge recirculation zone, Equation (3), m
                                                                                    Park, NC.
    Lr = length of flow recirculation zone behind rooftop obstacle or
                                                                                 EPA. 2004. AERMOD: Description of model formulation. EPA-454/R-03-
          building, Equation (4), m
                                                                                    004, September. U.S. Environmental Protection Agency, Research Tri-
    m· = contaminant mass release rate, Equation (13), kg/s
                                                                                    angle Park, NC.
    Ps = porosity of an architectural screen near a stack, Equation (26)
                                                                                 EPA. 2006. Addendum to user’s guide for the AMS/EPA Regulatory Model—
     Q = contaminant volumetric release rate, Equation (14), m3/s                   AERMOD, U.S. Environmental Protection Agency, Washington, D.C.
    Qe = total exhaust volumetric flow rate, Equation (13), m3/s                 Halitsky, J. 1982. Atmospheric dilution of fume hood exhaust gases. Amer-
     R = scaling length for roof flow patterns, Equation (5), m                     ican Industrial Hygiene Association Journal 43(3):185-189.
      S = stretched string distance from exhaust to intake, m                    Hitchings, D.T. 1997. Laboratory fume hood and exhaust fan penthouse
    Ta = outdoor ambient air absolute temperature, Equation (16), K                 exposure risk analysis using the ANSI/ASHRAE Standard 110-1995 and
  tavg = time interval over which receptor (intake) concentrations are              other tracer gas methods. ASHRAE Transactions 103(2).
          averaged in computing dilution, Equation (20), min                     Hosker, R.P. 1984. Flow and diffusion near obstacles. In Atmospheric Sci-
     Te = exhaust air mixture absolute temperature, Equation (16), K                ence and Power Production, D. Randerson, ed. U.S. Department of En-
   UH = mean wind speed at height H of upwind wall in undisturbed flow              ergy DOE/TIC-27601 (DE 84005177).
          approaching building, Equation (7), m/s                                IAPMO. 1997a. Uniform mechanical code. International Association of
UH,crit = critical wind speed that produces smallest roof-level dilution            Plumbing and Mechanical Officials, Ontario, California.
          factor Dcrit for uncapped vertical exhaust at given X and hs, m/s      IAPMO. 1997b. Uniform plumbing code. International Association of
    Ve = exhaust gas velocity, Equation (13), m/s                                   Plumbing and Mechanical Officials, Ontario, California.
    W = width of upwind building face, m                                         ICC. 2006. International building code. International Code Council, Falls
    Xc = distance from upwind roof edge to Hc, Equation (2), m                      Church, VA.
Building Air Intake and Exhaust Design                                                                                                               45.13

Knutson, G.W. 1997. Potential exposure to airborne contamination in fan         Vanderheyden, M.D., and G.D. Schuyler. 1994. Evaluation and quantifica-
   penthouses. ASHRAE Transactions 103(2).                                         tion of the impact of cooling tower emissions on indoor air quality.
Meroney, R.N. 1982. Turbulent diffusion near buildings. Engineering Mete-          ASHRAE Transactions 100(2):612-620.
   orology 48:525.                                                              Wilson, D.J. 1979. Flow patterns over flat roofed buildings and application
NFPA. 2004. Fire protection for laboratories using chemicals. ANSI/NPPA            to exhaust stack design. ASHRAE Transactions 85:284-295.
   Standard 45-04. National Fire Protection Association, Quincy, MA.            Wilson, D.J. 1982. Critical wind speeds for maximum exhaust gas reentry
NFPA. 2006. Recommended practice for smoke-control systems. NPPA                   from flush vents at roof level intakes. ASHRAE Transactions 88(1):503-
   Standard 92A-2006. National Fire Protection Association, Quincy, MA.            513.
Petersen, R.L., and B.C. Cochran. 2008. Wind tunnel modeling of pollutant       Wilson, D.J., and R.E. Britter. 1982. Estimates of building surface concen-
   dispersion. Ch. 24A in Air quality modeling. EnviroComp Institute and           trations from nearby point sources. Atmospheric Environment 16: 2631-
   Air and Waste Management Association.                                           2646.
                                                                                Wilson, D.J., and G. Winkel. 1982. The effect of varying exhaust stack
Petersen, R.L., and J.D. Reifschneider. 2008. The effect of ganging on pol-
                                                                                   height on contaminant concentration at roof level. ASHRAE Transactions
   lutant dispersion from building exhaust stacks. ASHRAE Transactions
                                                                                   88(1):513-533.
   114(1).
                                                                                Wilson, D.J., I. Fabris, and M.Y. Ackerman. 1998a. Measuring adjacent
Petersen, R.L., and J.W. LeCompte. 2002. Exhaust contamination of hidden           building effects on laboratory exhaust stack design. ASHRAE Trans-
   versus visible air intakes. Final Report, ASHRAE RP-1168.                       actions 104(2):1012-1028.
Petersen, R.L., M.A. Ratcliff, and J.J. Carter. 1999. Influence of architec-    Wilson, D.J., I. Fabris, J. Chen, and M.Y. Ackerman. 1998b. Adjacent build-
   tural screens on rooftop concentrations due to effluent from short stacks.      ing effects on laboratory fume hood exhaust stack design. Final Report,
   ASHRAE Transactions 105(1).                                                     ASHRAE RP-897.
Petersen, R.L., B.C. Cochran, and J.J. Carter. 2002. Specifying exhaust and
   intake systems. ASHRAE Journal 44(8):30-35.                                                            BIBLIOGRAPHY
Petersen, R.L., J.J. Carter, and J.W. LeCompte. 2004. Exhaust contamina-
   tion of hidden vs. visible air intakes. ASHRAE Transactions 110(1).          Chui, E.H., and D.J. Wilson. 1988. Effects of varying wind direction on
Puckorius, P.R. 1999. Update on Legionnaires’ disease and cooling systems:          exhaust gas dilution. Journal of Wind Engineering and Industrial Aero-
   Case history reviews—What happened/what to do and current guide-                 dynamics 31:87-104.
   lines. ASHRAE Transactions 105(2).                                           EPA. 2003. AERMOD: Latest feature and evaluation results. EPA-454/
Ratcliff, M.A., R.L. Petersen, and B.C. Cochran. 1994. Wind tunnel model-           R-03-003. U.S. Environmental Protection Agency, Research Triangle
   ing of diesel motors for fresh air intake design. ASHRAE Transactions            Park, NC.
   100(2):603-611.                                                              Gregoric, M., L.R. Davis, and D.J. Bushnell. 1982. An experimental inves-
                                                                                    tigation of merging buoyant jets in a crossflow. Journal of Heat Transfer,
Rock, B.A., and K.A. Moylan. 1999. Placement of ventilation air intakes for
                                                                                    Transactions of ASME 104:236-240.
   improved IAQ. ASHRAE Transactions 105(1).
                                                                                Li, W.W., and R.N. Meroney. 1983. Gas dispersion near a cubical building.
Saathoff, P., L. Lazure, T. Stathopoulos, and H. Peperkamp. 2002. The influ-        Journal of Wind Engineering and Industrial Aerodynamics 12:15-33.
   ence of a rooftop structure on the dispersion of exhaust from a rooftop      McElroy, J.L., and F. Pooler. 1968. The St. Louis dispersion study. U.S. Pub-
   stack. Presented at the 2002 ASHRAE Meeting, Honolulu.                           lic Health Service, National Air Pollution Control Administration.
Schulman, L., D. Strimaitis, and J. Scire. 2000. Development and evaluation     Petersen, R.L., B.C. Cochran, and J.J. Carter. 2002. Specifying exhaust and
   of the PRIME plume rise and building downwash model. Journal of the              intake systems. ASHRAE Journal 44(8):30-35.
   Air and Waste Management Association 50:378-390.                             Petersen, R.L., J.J. Carter, and B.C. Cochran. 2005. Modeling exhaust dis-
Seem, J.E., J.M. House, and C.J. Klaassen. 1998. Volume matching control:           persion for specifying acceptable exhaust/intake designs. Laboratories
   Leave the outside air damper wide open. ASHRAE Journal 40(2): 58-60.             for the 21st Century Best Practices Guide, DOE/GO-102005-2104. U.S.
Smeaton, W.H., M.F. Lepage, and G.D. Schuyler. 1991. Using wind tunnel              Environmental Protection Agency, Washington, D.C. http://www.nrel
   data and other criteria to judge acceptability of exhaust stacks. ASHRAE         .gov/docs/fy05osti/37601.pdf.
   Transactions 97(2):583-588.                                                  Snyder, William H., and R.E. Lawson. 1991. Fluid modeling simulation of
Snyder, W.H. 1981. Guideline for fluid modeling of atmospheric diffusion.           stack-tip downwash for neutrally buoyant plumes. Atmospheric Environ-
   EPA 600/8-81-009. U.S. Environmental Protection Agency, Environ-                 ment 25A.
   mental Sciences Research Laboratory, Office of Research and Develop-         Wollenweber, G.C., and H.A. Panofsky. 1989. Dependence of velocity
   ment, Research Triangle Park, NC.                                                variance on sampling time. Boundary Layer Meteorology 47:205-215.
                                                                                   CHAPTER 46

               AIR CLEANERS FOR GASEOUS CONTAMINANTS
Terminology ............................................................................. 46.1      Air Cleaner System Design .................................................... 46.11
Gaseous Contaminants ............................................................ 46.2              Safety ...................................................................................... 46.16
Problem Assessment................................................................. 46.5            Installation, Start-Up, and Commissioning ........................... 46.16
Contaminant Reduction Strategies........................................... 46.7                    Operation and Maintenance................................................... 46.17
Contaminant Removal by Ventilation Air Cleaning................. 46.7                               Environmental Influences on Air Cleaners ............................ 46.17
Equipment .............................................................................. 46.10      Testing Media, Equipment, and Systems ................................ 46.18




T     HE purpose of gas-phase (molecular) filtration is to remove
      from the air contaminants that would adversely affect the occu-
pants, processes, or contents of a space. The effects are problematic
                                                                                                    performance of a gaseous air-cleaning device, some unique to this
                                                                                                    application, are defined in the following.
                                                                                                        Absorption. Transport and dissolution of a sorbate into an absor-
at different concentration levels for different contaminants. There                                 bent to form a homogeneous mixture having the characteristics of a
are four categories of harmful effects: toxicity, odor, irritation, and                             solution. It is important to distinguish absorption from the surface
material damage. In most cases, contaminants become annoying                                        phenomenon of adsorption, which is one of the most important pro-
through irritation or odor before they reach levels toxic to humans,                                cesses in operation of air cleaners that remove gaseous contami-
but this is not always true. For example, the potentially deadly con-                               nants.
taminant carbon monoxide has no odor. More information on gas-                                          Adsorbent. Any solid having the ability to concentrate signifi-
eous contaminants and odors can be found in Chapters 11 and 12 of                                   cant quantities of other substances on its surface.
the 2013 ASHRAE Handbook—Fundamentals.                                                                  Adsorption, chemical (chemisorption). Binding of a contami-
   Indoor gaseous contaminant levels can sometimes be reduced                                       nant to the surface of a solid by forces with energy levels approxi-
with ventilation air drawn from outdoors, diluting the contaminants                                 mately those of a chemical bond. This process is usually followed by
to acceptable levels. However, available outdoor air may contain                                    chemical reaction that removes the contaminant from the airstream,
undesirable gaseous contaminants at unacceptable concentrations. If                                 but may add other gases to it. Chemisorption is an irreversible process.
so, it requires treatment by gaseous contaminant removal equipment                                      Adsorption, physical. Attraction of a contaminant to the surface,
before being used for ventilation. In addition, minimizing outdoor                                  both outer surface and inner pore surface, of adsorbent media by
airflow, as specified in ASHRAE Standard 62.1’s IAQ procedure, by                                   physical forces (Van der Waals forces). Physical adsorption is a
using a high recirculation rate and filtration is an attractive means of                            reversible process.
energy conservation. However, recirculated air cannot be made                                           Activity. Mass of contaminant contained in a physical adsorbent
equivalent to fresh outdoor air by removing only particulate contam-                                at saturation, expressed as a percentage or fraction of the adsorbent
inants. Noxious, odorous, and toxic contaminants must also be                                       mass (i.e., grams contaminant/grams adsorbent). Activity is an equi-
removed by gaseous contaminant removal equipment, which is fre-                                     librium property under particular challenge conditions, and is not a
quently different from particulate filtration equipment.                                            function of airflow. (In most cases, commercial bed filters are
   This chapter covers design procedures for gaseous contaminant                                    changed for efficiency reasons well before the adsorbent is satu-
air-cleaning systems for occupied spaces only. Procedures dis-                                      rated.) If a saturated adsorbent bed is then exposed to clean air, some
cussed are appropriate to address odors and gaseous irritants.                                      of the adsorbed contaminant will desorb. Activity is generally
Removal of contaminants for the express purpose of protecting                                       greater than retentivity.
building occupants (whether against deliberate attack or industrial                                     Breakthrough. Point in the operating cycle of a gas-phase air-
accidents) or to protect artifacts (such as in museums) requires                                    cleaning device at which the effluent contaminant concentration
application of the same design principles, but applied more rigor-                                  becomes measurable. Thereafter, the effluent concentration may rise
ously and with great emphasis on having specific design and per-                                    rapidly.
formance data, providing redundancy, and added engineering safety                                       Breakthrough curve. Plot of contaminant penetration through
factors. Design for protection is not a focus of this chapter, although                             the air cleaner versus time for a particular challenge concentration
published design guidance is included and referenced; for more                                      and airflow.
detail, see Chapter 59. Aspects of air-cleaning design for museums,                                     Breakthrough time. Operating time (at constant operating con-
libraries, and archives are included in Chapter 23, and removal of                                  ditions) before a certain penetration is achieved. For instance, the
gaseous contaminants from industrial processes and stack gases is                                   10% breakthrough time is the time between beginning to challenge
covered in Chapter 30 of the 2012 ASHRAE Handbook—HVAC Sys-                                         a physical adsorbent or chemisorbent and the time at which air
tems and Equipment.                                                                                 discharged contains 10% of the contaminant feed concentration.
                                                                                                    Continued operation leads to 50% and eventually to 100% break-
                            1.     TERMINOLOGY                                                      through, at which point a physical adsorbent is saturated. For a che-
                                                                                                    misorbent, the media is exhausted. (Some commercial devices are
   The terminology related to gaseous contaminant air-cleaning
                                                                                                    designed to allow some of the challenge gas to bypass the adsorbent.
equipment is specific to the field, and the meaning of some terms fa-
                                                                                                    These devices break through immediately, and breakthrough time, as
miliar from particle filtration is slightly different. In particular, gas-
                                                                                                    defined here, does not apply.)
eous contaminant technology performance is a function of (1) the
                                                                                                        Capacity. Amount (mass or moles) of a selected contaminant that
specific contaminant, (2) its concentration, (3) airflow rate, and
                                                                                                    is contained in the media of a gas-phase air-cleaning device at given
(4) environmental conditions. Several methods of measuring the
                                                                                                    test conditions.
                                                                                                        CAS number. An identification number unique to each individ-
The preparation of this chapter is assigned to TC 2.3, Gaseous Air Contam-                          ual chemical, specified by the Chemical Abstracts Service (CAS), a
inants and Gas Contaminant Removal Equipment.                                                       division of the American Chemical Society (ACS).

                                                                                             46.1
46.2                                                                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

    Catalyst. Any substance that, when present in a small quantity,                                                           increase residence time and thus performance. Because gaseous
significantly affects the rate of a chemical reaction without itself                                                          contaminant air cleaners all tend to have approximately the same
being consumed or undergoing a chemical change. Most catalysts                                                                granule size, residence time is a generally useful indicator of per-
accelerate reactions, but a few retard them (negative catalysts, or                                                           formance. In some engineering disciplines, the media volume is
inhibitors).                                                                                                                  subtracted from the nominal volume of packed beds when calculat-
    Channeling. The greater flow of fluid (gas or liquid) through                                                             ing residence time. This gives a shorter residence time value and is
passages of lower resistance that can occur in fixed beds or columns                                                          not normally used for HVAC. A minimum 0.07 s residence time for
of granular media because of nonuniform packing, irregular sizes                                                              physical adsorbents, and 0.1 s for chemisorbents, will provide for a
and shapes of media, gas pockets, wall effects, and other causes.                                                             minimum 95% contact time.
    Challenge (air) stream. Test contaminant(s) of interest diluted                                                               Different ways of arranging the media, different media, or differ-
to the specific concentration(s) of the test prior to filtration.                                                             ent media granule sizes all can change the effective residence time
    Concentration. Quantity of one substance dispersed in a defined                                                           because of their effect on the volume of the bed occupied by the
amount of another. Concentrations of contaminants in air are usu-                                                             media. The geometry and packaging of some technologies makes
ally expressed as parts per million by volume (ppmv) or as milli-                                                             computation of residence time difficult. For example, the flow pat-
grams of contaminant per cubic metre of air (mg/m3).                                                                          tern in pleated fiber-carbon composite media is difficult to specify,
    Density, apparent (bulk density). Mass under specified condi-                                                             making residence time computation uncertain. Therefore, although
tions of a unit volume of a solid physical adsorbent or chemisorbent,                                                         residence times can be computed for partial-bypass filters, fiber-
including its pore volume and interparticle voids.                                                                            adsorbent composite filters, or fiber-bonded filters, they cannot be
    Desorption. Process by which adsorbed molecules leave the sur-                                                            compared directly and may serve more as a rating than as an actual
face of a physical adsorbent and reenter the fluid stream. This pro-                                                          residence time. Manufacturers might publish equivalent residence
cess is the opposite of adsorption.                                                                                           time values that say that a particular physical adsorbent or chemi-
    Efficiency. See Removal Efficiency.                                                                                       sorbent performs the same as a traditional deep-bed air cleaner, but
    Efficiency curve. Plot of contaminant removal efficiency against                                                          no standard test exists to verify such a rating.
time for a particular challenge concentration and airflow.                                                                        Retentivity. Measure of the ability of a physical adsorbent or
    HEPA filter. High-efficiency particle air filter.                                                                         gas-phase air-cleaning device to resist desorption of an adsorbate. It
    Mass transfer zone. Depth of physical adsorption or chemi-                                                                is usually stated as a percentage or fraction of the adsorbent mass.
sorption media required to remove essentially all of an incoming                                                              Retentivity is generally less than activity.
contaminant; dependent on type of media, media granule size, con-                                                                 Saturation. State of a physical adsorbent when it contains all the
taminant nature, contaminant inlet concentration, and environmen-                                                             contaminant it can hold at the challenge concentration, temperature,
tal conditions.                                                                                                               and humidity of operation.
    Mean particle diameter. Weighted average particle size, in mil-                                                               Vapor (vapor-phase contaminant). Substance whose vapor
limeters, of a granular adsorbent; computed by multiplying the per-                                                           pressure is less than the ambient pressure at ambient temperature
cent retained in a size fraction by the respective mean sieve                                                                 but is present in the gas phase by evaporation or sublimation.
openings, summing these values, and dividing by 100.                                                                              VOCs. Volatile organic compounds.
    Media. Granular or pelletized physical adsorbent (or chemisor-
bent) used in gaseous contaminant air-cleaning equipment. Also                                                                            2.    GASEOUS CONTAMINANTS
used to refer to a material (e.g., a nonwoven) that contains a physical                                                          Ambient air contains nearly constant amounts of nitrogen (78%
adsorbent or chemisorbent.                                                                                                    by volume), oxygen (21%), and argon (0.9%), with varying
    Penetration. Ratio of contaminant concentration downstream of                                                             amounts of carbon dioxide (about 0.04%) and water vapor (up to
the media bed to the upstream (challenge) concentration, sometimes                                                            3.5%). In addition, trace quantities of inert gases (neon, xenon,
expressed as a percentage. Related to fractional efficiency by the                                                            krypton, helium, etc.) are always present.
expression Efficiency = (1 – Penetration). Unlike particulate filters,                                                           Gases and vapors other than these natural constituents of air are
physical adsorbents and chemisorbents both decline in efficiency as                                                           usually considered to be gaseous contaminants. Their concentra-
they load. The decline can be very sudden, and is usually not linear                                                          tions are almost always small, but they may have serious effects on
with time.                                                                                                                    building occupants, construction materials, or contents. Removing
    Pressure drop. Difference in pressure between two points in an                                                            these gaseous contaminants is often desirable or necessary.
airflow system, caused by frictional resistance to airflow in a duct,                                                            Sources of nonindustrial contaminants are discussed in Chapter
filter, or other system component such as a media bed or air-                                                                 11 in the 2013 ASHRAE Handbook—Fundamentals. However, for
cleaning device.                                                                                                              convenience, data on some of the contaminants in cigarette smoke
    Removal efficiency. Fraction or percentage of a challenge con-                                                            (Table 1), and some common contaminants emitted by building
taminant that is removed by the air-cleaner media bed at a given time.                                                        materials (Table 2), indoor combustion appliances (Table 3), and
    Residence time. Theoretical time period that a contaminant mole-                                                          occupants (Table 4) are provided here.
cule is within the boundaries of the media bed of a physical adsorbent                                                           Table 5 gives typical outdoor concentrations for gaseous contam-
or chemisorbent. The longer the residence time, the higher the effi-                                                          inants at urban sites; however, these values may be exceeded if the
ciency, and the longer the bed life. For gaseous contaminant removal                                                          building under consideration is located near a fossil fuel power
equipment, residence time is computed as                                                                                      plant, refinery, chemical production facility, sewage treatment plant,
                   Bed area exposed to airflow  Bed depth                                                                    municipal refuse dump or incinerator, animal feed lot, or other
  Residence time = -------------------------------------------------------------------------------------------------   (1)    major source of gaseous contaminants. If such sources have a sig-
                                                     Airflow rate                                                             nificant influence on the intake air, a field survey or dispersion
    For commercial gaseous contaminant air cleaners, residence time                                                           model must be run. Many computer programs have been developed
computation neglects the fact that a significant fraction of the volume                                                       to expedite such calculations.
of the bed is occupied by the media. For example, a unitary adsorber
containing trays totaling 4 m2 media in a 25 mm deep bed, challenged                                                          Using Source Data to Predict Indoor Concentrations
at 1 m3/s, has a residence time of 0.1 s. Given this definition, a                                                               Source data such as those in Tables 1 to 5 provide the type of raw
deeper media bed, lower airflow rate, or media beds in series                                                                 information on which air-cleaning system designs can be based as
Air Cleaners for Gaseous Contaminants                                                                                                                                  46.3

                                               Table 1 Major Contaminants in Typical Cigarette Smoke
                                                 Contaminant              Weighted Mean ETS                   Weighted Standard
Contaminant                                      CAS Number            Generation Rate, g/cigarette          Error, g/cigarette            Measurement Method
Carbon monoxide                                    630-08-0                          55 101                            1 064           Nondispersive IR
Ammonia                                            7664-41-7                          4 148                              107           Cation exchange cartridge
Acetaldehyde                                        75-07-0                           2 500                               54           DNPH cartridge
Formaldehyde                                        50-00-0                           1 330                               34
Summary VOC measurements
 Total HC by FID                                       N/A                           27 810                                83          FID
 Total sorbed and IDed VOC                             N/A                           11 270                                            Sorbent tube/GC
 Total sorbed VOC                                      N/A                            1 907.1                            525           Sorbent tube/GC
Respirable particles                                   N/A                           13 674                              411           Gravimetric
N/A = not applicable
DNPH = 2,4-dinitrophenylhydrazine; IR = infrared; VOC = volatile organic compound; ETS = environmental tobacco smoke; FID = flame ionization detector; GC = gas chroma-
tography.
Source: Martin et al. (1997).

                                  Table 2 Example Generation of Gaseous Contaminants by Building Materials
                                                                                     Emission Factor Averages (ranges), g/(h·m2)
                                    CAS           Acoustic                                                          Gypsum           Paints on               Particle
Contaminant                        Number       Ceiling Panels          Carpets               Fiberboards           Boards         Gypsum Board              Boards
4-Phenylcyclo-hexene (PCH) 4994-16-5                                 8.4 (n.d.-85)
Acetaldehyde                 75-07-0                                 2.8 (n.d.-37)          9.0 (n.d.-32)                                                  28 (n.d.-55)
Acetic acid                 64-19-7                                                         8.4 (n.d.-26)
Acetone                      67-64-1              12 (n.d.-33)                              35 (n.d.-67)          37 (n.d.-110)      35 (n.d.-120)
Ethylene glycol             107-21-1                                                       140 (n.d.-290)                            19 (n.d.-190)        160 (140-200)
Formaldehyde                50-00-0               5.8 (n.d.-25)      3.6 (n.d.-41)         220 (n.d.-570)         6.8 (n.d.-19)                            49 (n.d.-97)
Naphthalene                 91-20-3                                  11 (n.d.-59)          3.0 (n.d.-8.2)
n-Heptane                  142-82-5                                                         21 (n.d.-53)
Nonanal                    124-19-6               4.9 (1.7-11)        11 (n.d.-68)                                10 (n.d.-28)       3.7 (n.d.-24)
Toluene                    108-88-3                                                           19 (n.d.-46)
TVOC*                         N/A                 32 (3.2-150)     1900 (270-9100)            400 (52-850)        15 (n.d.-61)     2500 (170-6200)        420 (240-510)
                                                                                  Emission Factor Averages (ranges) in g/(h·m2)
                                                   Plastic     Non-Rubber-
                                    CAS         Laminates and Based Resilient             Rubber-Based      Tackable Wall              Thermal             Wall Bases
Contaminant                        Number        Assemblies      Flooring                Resilient Flooring    Panels                 Insulations        (Rubber-Based)
1,2,4-Trimethylbenzene             95-63-6                                                 210 (n.d.-590)
2-Butoxy-ethanol                   111-76-2                          2.7 (n.d.-24)          1.6 (n.d.-24)
Acetaldehyde                        75-07-0                          11 (n.d.-49)
Acetone                             67-64-1       75 (4.8-150)      120 (n.d.-830)                                                    12 (1.8-21)          220 (30-400)
Butyric acid                       107-92-6                         0.51 (n.d.-5.1)
Dodecane                          112-40-3                                                    1.3 (n.d.-20)
Ethylene glycol                    107-21-1                          38 (n.d.-210)
Formaldehyde                        50-00-0       13 (n.d.-29)       6.8 (n.d.-79)                                                   5.9 (0.35-14)          32 (3.6-61)
Naphthalene                         91-20-3                          3.4 (n.d.-14)            5.6 (n.d.-28)         6.6 (6.6)
n-Butanol                           71-36-3                                                                                                               100 (n.d.-200)
Nonanal                            124-19-6                          5.7 (n.d.-19)            1.4 (n.d.-11)                           1.8 (0.57-4)
Octane                             111-65-9                                                                                                               150 (n.d.-300)
Phenol                             108-95-2       9.4 (4.4-19)       35 (n.d.-310)                                                                        340 (n.d.-680)
Toluene                            108-88-3                          5.1 (n.d.-12)
Undecane                          1120-21-4                                                                                                               140 (13-270)
TVOC*                                N/A         160 (6.3-310)      680 (100-2100) 15000 (1500-100000) 270 (100-430)                 7.5 (0.57-26)     7100 (1200-13000)
Source: CIWMB (2003).
n.d. = nondetectable               N/A = not applicable
*TVOC concentrations calculated from total ion current (TIC) from GC/MS analysis by adding areas of integrated peaks with retention times greater than 5 min, subtracting from
 sum of area of internal standard chlorobenzene-d5, and using response factor of chlorobenzene-d5 as calibration.


well as indicating which parameters to measure. Outdoor air con-                             Meckler and Janssen (1988) described a model for calculating
taminants enter buildings through the outdoor air intake and through                      the effect of outdoor pollution on indoor air quality, which is out-
infiltration. The indoor sources enter the occupied space air and are                     lined in this section and provided in the appendix of ASHRAE Stan-
distributed through the ventilation system. If measurements are not                       dard 62.1 and 62.2.
available, source data can be used to predict the contaminant                                A recirculating air-handling schematic is shown in Figure 1. In
challenge to air-cleaning systems using building air quality models.                      this case, mixing is not perfect; the horizontal dashed line repre-
The following relatively simple published model is intended as an                         sents the boundary of the region close to the ceiling through which
introduction to the topic.                                                                air passes directly from the inlet diffuser to the return air intake.
46.4                                                                                                                  2015 ASHRAE Handbook—HVAC Applications (SI)

                                 Table 3 Example Generation of Gaseous Contaminants by Indoor Combustion Equipment
                                                                                           Generation Rates, g/kJ
                                                                                                                                               Typical
                                                                CO2                   CO        NO2        NO      HCHO                      Heating Rate, Typical Use, Vented or
                                                              124-38-9              630-08-0 10102-44-0 10102-43-9 50-00-0                       kW           h/day     Unvented                    Fuel
Convective heater                                               51 000                   83               12           17             1.4           31                 4               U       Natural gas
Controlled-combustion wood stove                                                          13             0.04         0.07                          13                 10              V       Oak, pine
Range oven                                                                               200              10           22                           32                1.0*             U       Natural gas
Range-top burner                                                                          65              10           17             1.0       9.5/burner            1.7              U       Natural gas
*Sterling and Kobayashi (1981) found that gas ranges are used for supplemental heating by about 25% of users in older apartments. This increases the time of use per day to that
 of unvented convective heaters.
Sources: Cole (1983), Leaderer et al. (1987), Moschandreas and Relwani (1989), Sterling and Kobayashi (1981), Traynor et al. (1985), and Wade et al. (1975).


              Table 4 Example Total-Body Emission of
              Some Gaseous Contaminants by Humans
                                                          Contaminant                      Typical Emission,
Contaminant                                               CAS-Number                             g/h
Acetaldehyde                                                   75-07-0                                 35
Acetone                                                        67-64-1                                475
Ammonia                                                       7664-41-7                              15 600
Benzene                                                        71-43-2                                 16
2-Butanone (MEK)                                               78-93-3                                9700
Carbon dioxide                                                124-38-9                              32  106
Carbon monoxide                                               630-08-0                               10 000
Chloroform                                                     67-66-3                                  3
Dioxane                                                       123-91-1                                 0.4
Hydrogen sulfide                                              7783-06-4                                15
Methane                                                        74-82-8                                1710
Methanol                                                       67-56-1                                  6
Methylene chloride                                             67-66-3                                 88              A   = surface area inside occupied space on which contaminant can be adsorbed or
Propane                                                        74-98-6                                 1.3                   desorbed, m2
                                                                                                                       V = volume of occupied zone, m3
Tetrachloroethane                                                                                      1.4             Css = steady state contaminant concentration in occupied zone, g/m3
Tetrachloroethylene                                            127-18-4                                 1              Cs = concentration of contaminant in supply air, g/m3
Toluene                                                        108-88-3                                23              Cx = outdoor concentration of contaminant, g/m3
                                                               71-55-6                                                 G = generation rate for contaminant by nonoccupant sources, g/s
1,1,1-Trichloroethane                                                                                  42
                                                                                                                       GO = generation rate for contaminant by an occupant, g/(s·person)
Vinyl chloride monomer                                         75-01-4                                 0.4             N = number of occupants
Xylene                                                                                               0.003             Ev = ventilation effectiveness (fraction of supply air passing through bypass boundary
                                                                                                                             zone into occupied space), fraction
Sources: Anthony and Thibodeau (1980), Brugnone et al. (1989), Cohen et al. (1971),                                    f   = 1 – P (1 • Ev) = factor arising from mixing of outdoor and recirculated air in the
Conkle et al. (1975), Gorban et al. (1964), Hunt and Williams (1977), and Nefedov                                            air-handling unit, fraction
et al. (1972).                                                                                                         ks = contaminant emission rate for occupied zone surfaces, g/h·m2
                                                                                                                       kd = contaminant deposition rate for occupied zone surfaces, g/h·m2
Ventilation effectiveness Ev is the fraction of total air supplied to                                                  kn = difference of kd and ks = net deposition on surfaces for the contaminant, g/h·m2
                                                                                                                       P = HVAC filter penetration by contaminant, fraction
the space that mixes with room air and does not bypass the room                                                        PO = fraction of contaminant exhaled from human lung, fraction
along the ceiling. Meckler and Janssen suggest a value of 0.8 for Ev.                                                  Q = total supply airflow, m3/s
                                                                                                                       Qe = exhaust airflow, m3/s
Any people in the space are additional sources and sinks for gas-
                                                                                                                       Qv = ventilation airflow, m3/s
eous contaminants. In the ventilated space, the steady-state con-                                                      Qh = hood airflow, m3/s
taminant concentration results from the summation of all processes                                                     Qi = infiltration airflow, m3/s
adding contaminants a to the space divided by the summation of                                                         QL = leakage (exfiltration) airflow, m3/s
                                                                                                                       QO = average respiratory airflow for single occupant, m3/s
ventilation and other processes removing contaminants b. The
steady-state concentration Css for a single component can be
                                                                                                                             Fig. 1    Recirculatory Air-Handling System with Gaseous
expressed as (Meckler and Janssen 1988)
                                                                                                                                               Contaminant Modifiers

                       Contaminant insertion into space                                                                               a = NGO + QiCx + G + (Ev PQv Cx)/f – kn A                             (3)
           Css = a/b = -------------------------------------------------------------------------------          (2)
                       Contaminant removal from space
                                                                                                                       where
                                                                                                                               A = surface area inside the occupied space on which contaminant can
where
                                                                                                                                   be adsorbed or desorbed, m2
    Css = steady-state contaminant concentration, g/m3                                                                        G = generation rate for contaminant by nonoccupant sources, g/s
       a = contaminants inserted into space, g/s                                                                             GO = generation rate for contaminant by an occupant, g/(s·person)
                                                                                                                               N = number of occupants
       b = contaminants removed from space, g/s
                                                                                                                              Qi = infiltration flow, m3/s
   For the occupied space, the parameters for insertion of the con-                                                           Cx = outdoor concentration of contaminant, µg/m3
taminant into the occupied space are                                                                                          Qv = ventilation airflow, m3/s
Air Cleaners for Gaseous Contaminants                                                                                                                                                                                                                                                         46.5

   The parameters associated with removal of contaminant from the                                                                                obtained by setting the deposition velocity on surfaces to zero. Naz-
space are                                                                                                                                        aroff and Cass (1986) and Sparks (1988) describe computer pro-
                                                                                                                                                 grams to handle these calculations. Details on multizone modeling
       b = QL + Qh + NQO (1 – PO) + (Ev Q – Qv )(1 – P)/f + Qe                                                                         (4)
                                                                                                                                                 can also be found in Chapter 13 of the 2013 ASHRAE Handbook—
where                                                                                                                                            Fundamentals.
       N = number of occupants                                                                                                                      The assumption of bypass and mixing used in the model pre-
       P = filter penetration for contaminant, fraction                                                                                          sented here can be used to approximate the multiple-room case,
      PO = penetration of contaminant through human lung, fraction                                                                               because gaseous contaminants are readily dispersed by airflow.
       Q = total flow, m3/s                                                                                                                      Also, a gaseous contaminant diffuses from a location of high con-
      Qe = exhaust airflow, m3/s                                                                                                                 centration to one of low concentration, even with low rates of tur-
      Qh = hood flow, m3/s                                                                                                                       bulent mixing.
      QL = leakage (exfiltration) flow, m3/s
      QO = average respiratory flow for a single occupant, m3/s
                                                                                                                                                    Quantities appropriate for the flows in Equations (2) to (5) are
      Qv = ventilation (makeup) airflow, m3/s                                                                                                    discussed in the sections on Local Source Management and Dilution
                                                                                                                                                 Through General Ventilation. Infiltration flow can be determined
   The steady-state contaminant concentration is of interest for both                                                                            approximately by the techniques described in Chapter 16 of the
system design and filter sizing. Laying out the equation for the                                                                                 2013 ASHRAE Handbook—Fundamentals or, for existing build-
steady-state concentration with all of the parameters, Equation (2),                                                                             ings, by tracer or blower-door measurements. ASTM Standard
with substitutions of Equations (3) and (4), becomes                                                                                             E741 defines procedures for tracer-decay measurements. Tracer and
                        NG O + Q i C x + G +  E v PQ v C x   f – k n A                                                                        blower-door techniques are given in ASTM (1980); DeFrees and
 Css = ----------------------------------------------------------------------------------------------------------------------------------- (5)   Amberger (1987) describe a variation on the blower-door technique
       Q L + Q h + NQ O  1 – P O  +  E v Q – Q v   1 – P   f + Q e                                                                        useful for large structures.
                                                                                                                                                    To assist in understanding how the equations can be applied, an
     The following assumptions are made for this model:
                                                                                                                                                 example is included for the steady-state concentration Css, in this
• No removal of contaminant by HVAC system elements (with the                                                                                    case, toluene. The example conditions are for an occupied confer-
  exception of the filter) and ductwork                                                                                                          ence room of 6.096  12.192  3.048 m containing 100 people (the
• No contaminant interactions in the air                                                                                                         bypass zone above is of undetermined height and does not need to
• No removal of contaminants by occupants other than through                                                                                     be specified further). The following parameters are used, and the
  breathing                                                                                                                                      calculation is performed in SI units:
• Occupied space is perfectly mixed
                                                                                                                                                          A = surface area inside ventilated space on which contaminant can be
   The parameters for this model must be evaluated carefully so that                                                                                           adsorbed, 260.13 m2
nothing significant is ignored. Leakage flow QL, for example, may                                                                                        Ev = ventilation effectiveness = 0.8
include flow up chimneys or toilet vents.                                                                                                                 G = generation rate for contaminant by nonoccupant sources,
   It may also help to know how rapidly concentration changes                                                                                                  0.0 g/s
                                                                                                                                                         GO = generation rate for contaminant by an occupant,
when conditions change suddenly. The dynamic equation for the
                                                                                                                                                               0.00639 g/(s·person)
building in Figure 1 is                                                                                                                                   kn = deposition velocity on a for contaminant, 3 g/h·m2
                                       C= Css + (C0 – Css)e–b/V                                                                     (6)                N = number of occupants, 100
                                                                                                                                                         Cx = outdoor concentration of contaminant, 20 g/m3
where                                                                                                                                                     P = filter penetration for contaminant, 0.75
        V = volume of the ventilated space, m3                                                                                                           PO = penetration of contaminant through human lung, 0.5
       C0 = concentration in space at time  = 0                                                                                                          Q = total flow, 0.8 m3/s
       C = concentration in space  minutes after a change of conditions                                                                                QO = average respiratory flow for a single occupant, 8 L/min
                                                                                                                                                               = 1.33  10–4 m3/s
with Css given by Equation (2), and b by Equation (4).                                                                                                   Qv = ventilation (makeup) airflow, 8 L/s·person = 0.008 m3/s; for
   Reducing air infiltration, leakage, and ventilation air to reduce                                                                                           100 people, Qv = 0.8 m3/s
energy consumption raises concerns about indoor contaminant
build-up. A low-leakage scenario may be simulated by letting Qi =                                                                                  Using these parameters, the steady-state concentration from
QL = Qh = 0. Then the steady-state concentration becomes                                                                                         Equation (7) becomes

                             NG O + G +   E v PQ v C x   f  + k n A                                                                         C ss
          Css = --------------------------------------------------------------------------------------------------------------         (7)
                NQ O  1 – P O  +   E v Q – Q v   1 – P   f + Q e                                                                                           100   0.00639  +   0.8  0.75  0.8  20   0.85 
                                                                                                                                                 = -------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                                                                                                    100   0.0001333   0.5  +   0.8  0.8 – 0.8   0.25    0.85 + 0.8
   Even if there is no ventilation airflow (Qv = 0), a low-penetration
(high-efficiency) gaseous contaminant filter and a high recirculation                                                                              11.933                                              3
                                                                                                                                                 = --------------- = 15.7 g  m
rate help lower the internal contaminant concentration. In most struc-                                                                               0.759
tures infiltration and exfiltration are never zero. The only inhabited
spaces operating on 100% recirculated air are space capsules, under-                                                                                 These calculations can help in determining the space concentra-
sea structures and vehicles, and structures with life-support to elim-                                                                           tion of the contaminant but can also be used in determining changes
inate carbon dioxide and carbon monoxide and supply oxygen.                                                                                      in filtration to modify that concentration.
   Buildings may also have multiple rooms within a building zone,
with multiple and varying sources of gaseous contaminants and
                                                                                                                                                                                 3.         PROBLEM ASSESSMENT
complex room-to-room air changes. In addition, mechanisms other                                                                                     Consensus design criteria (allowable upper limit of Css for any
than adsorption may eliminate gaseous contaminants on building                                                                                   contaminant) do not exist for most nontoxic chemicals. Chapter 10
interior surfaces. Nazaroff and Cass (1986) provide estimates for                                                                                of the 2013 ASHRAE Handbook—Fundamentals discusses health
contaminant deposition and emission velocities kd and ks that range                                                                              effects of gaseous contaminants and explains the various exposure
from 3 to 600 m/s for surface adsorption only. A worst-case anal-                                                                               limits used to protect industrial workers indoors. It also provides lim-
ysis, yielding the highest estimate of indoor concentration, is                                                                                  ited guidance on acceptable indoor air concentrations in commercial
46.6                                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

                               Table 5 Typical U.S. Outdoor Concentration of Selected Gaseous Air Contaminants
Inorganic Air Contaminantsa
                                                                                                                                   Arithmetic Mean Concentration
Inorganic Name                                                        CAS Number                Period of Average                    g/m3                         ppb
Carbon monoxide                                                          630-08-0                1 year (2008)                      2000                             2
Nitrogen dioxide                                                       10102-44-0                1 year (2008)                        29                            15
Ozone                                                                  10028-15-6                3 years (2006-08)                   149                            76
Organic Air Contaminantsb
                                                                                                                                   Arithmetic Mean Concentration
                                                                       Number of               Frequency Detected
          VOC Name                       CAS number                    Sites Tested               (% of Sites)                      (g/m3)                       (ppb)
Chloromethane                                74-87-3                        87                            99                           2.6                          1.3
Benzene                                      71-43-2                        67                            99                           3.0                          0.94
Acetone                                      67-64-1                        67                            98                           8.6                          3.6
Acetaldehyde                                 75-07-0                        86                            98                           3.4                          1.9
Toluene                                     108-88-3                        69                            96                           5.1                          1.4
Formaldehyde                                 50-00-0                        99                            95                           3.9                          3.2
Phenol                                      108-95-2                        40                            93                           1.6                          0.42
m- and p-Xylenes                           1330-20-7                        69                            92                           3.2                          0.74
Ethanol                                      64-17-5                        13                            92                           32                           17
Dichlorodifluoromethane                      75-71-8                        87                            91                           7.1                          1.4
o-Xylene                                     95-47-6                        69                            89                           1.2                          0.28
Nonanal                                     124-19-6                        40                            89                           1.1                          0.19
2-Butanone                                   78-93-3                        66                            88                           1.4                          0.48
1,2,4-Trimethylbenzene                       95-63-6                        69                            87                           1.2                          0.24
Ethylbenzene                                100-41-4                        69                            84                           0.9                          0.21
n-Decane                                    124-18-5                        69                            80                           0.97                         0.17
n-Hexane                                    110-54-3                        38                            75                           1.7                          0.48
Tetrachloroethene                           127-18-4                        69                            73                           1.1                          0.16
4-Ethyltoluene                              622-96-8                        69                            72                           0.53                         0.11
n-Undecane                                 1120-21-4                        69                            70                           0.6                          0.094
Nonane                                      111-84-2                        69                            66                           0.59                         0.11
1,1,1-Trichloroethane                        71-55-6                        66                            65                           0.88                         0.16
Styrene                                     100-42-5                        69                            61                           0.39                         0.092
Ethyl acetate                               141-78-6                        66                            58                           0.43                         0.12
Octane                                      111-65-9                        68                            56                           0.44                         0.094
1,3,5-Trimethylbenzene                      108-67-8                        69                            56                           0.41                         0.083
Hexanal                                      66-25-1                        40                            53                           0.65                         0.16
aSource: EPA (2009). Note that only statistically viable datasets were used to calculate the national average concentrations, so the numbers may not be fully representative.
bSource: EPA (1997a).



buildings and residences. Chapter 11 of that volume discusses the                            estimates or measurements. Once contaminants and loads are iden-
nature and non-health-related effects of gaseous contaminants, as                            tified, design can begin.
well as providing some guidance on measuring their concentrations.                               To address a particular problem, measurements may also be
    Ideally, design for reduction of exposure to gaseous contami-                            required to identify the contaminant. Assessing the problem can
nants is based on accurate knowledge of the identity and concentra-                          become an indoor air quality investigation, including building inspec-
tion (as a function of time) of the contaminants and other chemical                          tion, occupant questionnaires, and local sampling and analysis. The
species that are present, as well as the sources of each contaminant.                        Building Air Quality Guide (EPA 1991) is a useful basic guide for
This knowledge may come from estimates of source strength and                                such investigations. Again, once the contaminants and loads are
                                                                                             understood, design can begin.
modeling or direct measurement of the sources, or from direct mea-
surements of the contaminants in the indoor air. Unfortunately,                              Contaminant Load Estimates
definitive assessment is seldom possible, so often careful observa-
                                                                                                 Valuable guidance on estimating contaminant loads in indus-
tion, experience, and judgment must supplement data as the basis
                                                                                             trial situations is given by Burton (2003). In the 2013 ASHRAE
for design. For instance, certain molecular contaminants have dis-
                                                                                             Handbook—Fundamentals, Chapter 11 discusses sampling and
tinctive odors, or have known sources in different geographical
                                                                                             measurement techniques for industrial and nonindustrial environ-
regions.                                                                                     ments, and Chapter 12 covers evaluating odor levels.
    Two general cases exist: (1) new ventilation systems in new                                  Results of sampling and analysis identify contaminants and their
buildings for which contaminant loads must be estimated or mea-                              concentrations at particular places and times or over known periods.
sured, and (2) modification of existing ventilation systems to solve                         Several measurements, which may overlap or have gaps in the con-
particular problems. For the first case, models such as described                            taminants analyzed and times of measurement, are usually used to
previously must be used. Identify contaminant-generating activi-                             estimate the overall contaminant load. Measurements are used to
ties, estimate and sum the building sources, and identify outdoor air                        develop a time-dependent estimate of contamination in the build-
contaminants. Gaps in contaminant load data must be filled with                              ing, either formally through material balance or informally through
Air Cleaners for Gaseous Contaminants                                                                                                     46.7

experience with similar buildings and contamination. The degree of        Dilution Through General Ventilation
formality applied depends on the perceived severity of potential ef-          In residential and commercial buildings, the chief use of local
fects.                                                                    source hooding and exhaust occurs in kitchens, bathrooms, and
                                                                          occasionally around specific point sources such as diazo printers.
  4.   CONTAMINANT REDUCTION STRATEGIES                                   Where there is no local removal of contaminants, the general venti-
   Four contaminant reduction strategies may be used to improve           lation distribution system can sometimes provide contaminant con-
the indoor air quality in a building: (1) elimination of sources or       centration reduction through dilution. These systems must meet
reduction of their emissions, (2) local hooding with exhaust or recir-    both thermal load requirements and contaminant concentration
culated air cleaning, (3) dilution with increased general ventilation,    standards. Complete mixing and a relatively uniform air supply per
and (4) general ventilation air cleaning with or without increased        occupant are desirable for both purposes. The air distribution guide-
ventilation rates. Usually, the first three are favored because of cost   lines in Chapters 20 and 21 of the 2013 ASHRAE Handbook—Fun-
considerations. Reducing concentrations by general air cleaning is        damentals are appropriate for contamination reduction by general
more difficult, because it is applied after the contaminants are fully    ventilation. Airflow requirements set by ASHRAE Standard 62.1
dispersed and at their lowest concentration.                              must be met.
                                                                              When local exhaust is combined with general ventilation, a
Elimination or Reduction of Emissions                                     proper supply of makeup air must balance the exhaust flow for any
    This strategy is the most effective and often the least expensive.    hoods present to maintain the desired over- or underpressure in the
For instance, prohibiting smoking in a building or isolating it to lim-   building or in specific rooms. Supply fans may be needed to provide
ited areas greatly reduces indoor pollution, even when rules are          enough pressure to maintain flow balance. For instance, clean
poorly enforced (Elliott and Rowe 1975; Lee et al. 1986). Radon gas       spaces are designed so that static pressure forces air to flow from
levels can be reduced by installing traps in sewage drains and seal-      cleaner to less clean spaces, and the effects of doors opening and
ing and venting leaky foundations and crawlspaces to prevent entry        wind pressure, etc., dictate the need for backdraft dampers. Chapter
of the gas (EPA 1986, 1987). Using waterborne materials instead of        18 covers clean spaces in detail.
those requiring organic solvents may reduce VOCs, although Gir-
man et al. (1984) show that the reverse is sometimes true. Substitut-     5.   CONTAMINANT REMOVAL BY VENTILATION
ing carbon dioxide for halocarbons in spray-can propellants is an                       AIR CLEANING
example of using a relatively innocuous contaminant instead of a             If eliminating sources, local hooding, or dilution cannot reduce
more troublesome one. Growth of mildew and other organisms that           contaminant concentrations to desired levels, or are only partially
emit odorous contaminants can be restrained by eliminating or             effective, the ventilation air must be cleaned. Designing such a sys-
reducing condensation and applying fungicides and bactericides,           tem requires understanding of the capabilities and limitations of the
provided they are registered for the use and carefully chosen to have     processes involved.
low offgassing potential.                                                    Design goals are discussed at greater length in the section on Air
                                                                          Cleaner System Design, but it is appropriate to mention at this point
Local Source Management                                                   that complete and permanent removal of every contaminant is often
    Local source management is more effective than using general          not necessary. Intermittent nuisance odors, for instance, can often
ventilation when discrete sources in a building generate substantial      be managed satisfactorily and economically using a design that
amounts of gaseous contaminants. If these contaminants are toxic,         “shaves the peak” to below the odor threshold and then slowly re-
irritating, or strongly odorous, local capture and outdoor exhaust is     leases the contaminant back into the air, still below the odor thresh-
essential. Bathrooms and kitchens are the most common examples.           old. On the other hand, such an approach would be inappropriate for
Some office equipment benefits from direct exhaust. Exhaust rates         a contaminant that affected occupants’ health.
are sometimes set by local codes. The minimum transport velocity
required for capturing large particles is larger than that required for   Gaseous Contaminant Removal Processes
gaseous contaminants; otherwise, the problems of capture are the             Many chemical and physical processes remove gases or vapors
same for both gases and particles.                                        from air, but those of highest current commercial interest to the
    Capture hoods are normally provided with exhaust fans and             HVAC engineer are physical adsorption and chemisorption. The
stacks that vent to the outdoors. Hoods use large quantities of tem-      operational parameters of greatest interest are removal efficiency,
pered makeup air, which requires a great deal of fan energy, so hoods     pressure drop, operational lifetime, first cost, and operating and
waste heating and cooling energy. Makeup for air exhausted by a           maintenance cost. Other removal processes have been proposed, but
hood should be supplied so that the general ventilation balance is not    currently have limited application in HVAC work, and are only
upset when a hood exhaust fan is turned on. Back diffusion from an        briefly discussed.
open hood to the general work space can be eliminated by surround-           Physical Adsorption. Physical adsorption is a surface phenom-
ing the work space near the hood with an isolation enclosure, which       enon similar in many ways to condensation. Contaminant gas mol-
not only isolates the contaminants, but also keeps unnecessary per-       ecules strike a surface and remain bound to it (adsorbed) for an
sonnel out of the area. Glass walls for the enclosure decrease the        appreciable time by molecular attraction (van der Waals forces).
claustrophobic effect of working in a small space.                        Therefore, high surface area is crucial for effective adsorbents. Sur-
    Increasingly, codes require filtration of hood exhausts to pre-       faces of gaseous contamination adsorption media are expanded in
vent toxic releases to the outdoors. Hoods should be equipped with        two ways to enhance adsorption. First, the media are provided in
controls that decrease their flow when maximum protection is not          granular, pelletized, or fibrous form to increase the gross surface
needed. Hoods are sometimes arranged to exhaust air back into the         exposed to an airstream. Second, the media’s surface is treated or
occupied space, saving heating and cooling that air. This practice        activated to develop microscopic pores, greatly increasing the area
must be limited to hoods exhausting the most innocuous contami-           available for molecular contact. These internal pores account for the
nants because of the risk of filter failure. Design of effective hoods    majority of available surface area in most commercially available
is described in Industrial Ventilation: A Manual of Recommended           adsorbents. Typical activated alumina has a surface area of 200 to
Practice for Design (ACGIH 2010), and in Chapter 32 of this               330 m2 per gram; typical activated carbon has a surface area from
volume.                                                                   800 to 1600 m2/g. Pores of various microscopic sizes and shapes
46.8                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)




           Fig. 2 Steps in Contaminant Adsorption                              Fig. 3 Dependence of Contaminant Concentration on
                                                                                         Bed Depth and Exposure Time
form minute traps that can fill with condensed contaminant mole-
cules.                                                                     of contaminant in an adsorbent bed is often described in terms of an
   The most common adsorbent granules are millimeter-sized, and            idealized mass transfer zone (MTZ). Conceptually, all contami-
the granules are used in the form of packed beds. In general, packed       nant adsorption takes place in the MTZ. Upstream, the adsorbent is
beds composed of larger monodispersed particles have lower pres-           spent and the concentration is equal to the inlet concentration.
sure drops per unit depth of sorbent than those composed of smaller        Downstream, all contaminant has been adsorbed and the concen-
monodispersed particles. On the other hand, the surface area with          tration is zero. The movement of the MTZ through the media bed
smaller particles of the adsorbent is more accessible to the contam-       is known as the adsorption wave. Though in actuality the front and
inant.                                                                     back of the zone are not sharply defined, for many media/contam-
   Several steps must occur in physical adsorption of a molecule           inant combinations the MTZ provides a very useful picture of
(Figure 2):                                                                media performance.
                                                                               The minimum bed depth is based primarily on the length of the
1. The molecule is transported from the carrier gas stream across the
                                                                           mass transfer zone (MTZ), which, at fixed conditions such as tem-
   boundary layer surrounding the adsorbent granule. This occurs
                                                                           perature, partial pressure, and flow rate, is related to the rate of
   randomly, with molecular movement both to and from the sur-
                                                                           adsorption. The movement of the MTZ through the adsorbent bed
   face; the net flow of molecules is toward the surface when the
                                                                           can be graphically represented as a breakthrough curve (Figure 4).
   concentration of contaminant in the gas flow is greater than at the
                                                                           When the leading edge of the MTZ reaches the outlet of the bed, the
   granule surface. For this reason, adsorption decreases as contam-
                                                                           concentration of the contaminant suddenly begins to rise. This is
   inant load on the adsorbent surface increases. Very low concen-
                                                                           referred to as the breakthrough point. Past the breakthrough point,
   trations in the gas flow also result in low adsorption rates or even
                                                                           the downstream concentration is at less than 0.1% of the upstream,
   reemission of collected contaminants.
                                                                           just as the slope of the curve increases until it reaches an exhaustion
2. The molecules of the contaminant diffuse into the pores to              point where the bed becomes fully saturated. If the adsorbent bed
   occupy that portion of the surface. Diffusion distances are lower       depth is shorter than the required MTZ, breakthrough will occur
   and adsorption rates higher for smaller particles of adsorbent.         almost immediately, rendering the system ineffective. For protec-
3. The contaminant molecules are bound to the surface. (Adsorp-            tion purposes, any contaminant downstream might be too much; for
   tion is exothermic, releasing energy. At the low concentrations         nuisance odors, staying below the odor threshold might be ade-
   and adsorption rates generally found in HVAC applications,              quate. The interval between these various breakthrough times could
   adsorbents operate nearly isothermally.)                                be very short, or more significant, depending on contaminant and
   Any of these steps may determine the rate at which adsorption           media. However, not all adsorbent/contaminant combinations show
occurs. In general, step 3 is very fast for physical adsorption, but       as sharp a breakthrough as in Figure 4. Breakthrough curves can be
reversible: adsorbed molecules can be desorbed later, either when          used to calculate a number of different properties of the adsorbent
cleaner air passes through the adsorbent bed or when another con-          system such as breakthrough capacity, degree of utilization, usage
taminant arrives that either binds more tightly to the adsorbent           rate etc.
surface or is present at a much higher concentration. Complete                 Multiple contaminants produce more complicated penetration
desorption usually requires adding thermal energy to the bed.              patterns: individually, each contaminant might behave as shown in
   Providing a sufficient depth of adsorbent and contact time is           Figure 4, but each has its own time scale. The better-adsorbing con-
very important in achieving efficient contaminant removal. When            taminants are captured in the upstream part of the bed, and the
a contaminant is fed at constant concentration and constant gas            poorer are adsorbed further downstream. As the challenge contin-
flow rate to an adsorbent bed of sufficient depth, the gas stream          ues, the better-adsorbing compound progressively displaces the
concentration within the bed varies with time  and bed depth, as          other, meaning the displaced component can leave the adsorbent
shown in Figure 3. In fixed-bed adsorption, at any given time, the         bed at a higher concentration than it entered.
bed can be divided into three zones: (1) the saturated zone containing         Underhill et al. (1988) and Yoon and Nelson (1988) discuss the
adsorbent nearly saturated (spent) with the contaminants, (2) the          effect of relative humidity on physical adsorption. Water vapor
adsorption zone, and (3) a zone with unused adsorbent. Distribution        acts as a second contaminant, generally present at much higher
Air Cleaners for Gaseous Contaminants                                                                                                      46.9

                                                                           an adequate reaction rate (contaminant destruction rate) at ambient
                                                                           temperature. Reaction products are a concern, because oxidation of
                                                                           VOCs other than hydrocarbons or other reactions can produce unde-
                                                                           sirable by-products such as nitrogen-, sulfur-, and chlorine-contain-
                                                                           ing gases. This technology has been used industrially for years, but
                                                                           its potential use for indoor air cleaning is relatively new. Equipped
                                                                           with custom catalysts and operated at elevated pressures and tem-
                                                                           peratures, CatOx can be extremely effective at the removal of indoor
                                                                           contaminants, but is not currently cost-competitive in commercial
                                                                           indoor air or HVAC applications, especially if removal of undesir-
      Fig. 4 Breakthrough Characteristics of Fixed-Bed                     able by-products is required. Availability of waste heat significantly
                       Adsorbents                                          improves CatOx cost competitiveness. CatOx systems have poten-
                                                                           tial application in security and protection applications.
concentrations than typical indoor contaminants, altering adsorp-              Photocatalysis [or photocatalytic oxidation (PCO)] uses light
tion parameters by reducing the amount of the first contaminant            [usually ultraviolet (UV)] and a photocatalyst to perform reduc-
that can be held by the bed and shortening breakthrough times. For         tion-oxidation (redox) chemistry on the catalyst’s surface as first
solvent-soluble VOCs adsorbed on carbon, relative humidity’s               observed and reported by Fujishima and Honda (1972). The device
effect is modest up to about 50%, and greater at higher percent-           admits reactant gases, notably air contaminants, in a feed stream
ages. On the other hand, chemicals that dissolve in water may              and emits product species. The photocatalyst can be granular, bulk,
experience increased adsorption into the water layer at high rela-         or unsupported, or it can be supported as a thin film on media such
tive humidities.                                                           as glass, polymer, ceramic, or metal. The light sources must emit
   Chemisorption. The three steps described for physical adsor-            photons of energy greater than that of the intrinsic band-gap energy
bents also apply to chemisorption. However, the third step in              Eg of the photocatalyst. For example, the photocatalyst titanium
chemisorption involves chemical reaction with electron exchange            dioxide (TiO2) has band-gap energy of 3.1 eV. For this material,
between the contaminant molecule and the chemisorbent. This ac-            ultraviolet light with wavelengths less than 380 nm has sufficient
tion differs in the following ways from physical adsorption:               energy to overcome the Eg of TiO2. [Note that numerous groups are
• Chemisorption is highly specific; only certain contaminant com-          developing materials that can be activated with visible light
  pounds will react with a particular chemisorbent.                        (>400 nm).] The characteristic chemistry consists of reactant gases
• Chemisorption is generally not reversible. Once the adsorbed             adsorbing onto the photocatalyst, followed by reaction, product
  contaminant has reacted, it is not desorbed. However, one or more        formation, and desorption. With appropriate light intensity and
  reaction products, different from the original contaminant, may          flow rate of the reactants, photocatalysis can almost completely
  be formed in the process, and these reaction products may enter          oxidize a wide variety of organic compounds such that the exit gas
  the air as new contaminants.                                             stream contains mostly carbon dioxide and water (Obee and Brown
                                                                           1995; Obee and Hay 1999; Peral and Ollis 1992; Peral et al. 1997;
• Water vapor often helps chemisorption or is necessary for it,
                                                                           Tompkins et al. 2005a). In cases of incomplete oxidation, particu-
  whereas it usually hinders physical adsorption.
                                                                           larly when chlorinated compounds are present as reactants, multi-
• Chemisorption per se is a monomolecular layer phenomenon; the
                                                                           ple by-products may be formed (d’Hennezel et al. 1998).
  pore-filling effect that takes place in physical adsorption does not
  occur, except where adsorbed water condensed in the pores forms              Currently, with recent catalyst, lamp, and reactor design devel-
  a reactive liquid.                                                       opments, UV-PCO can be used as a gas-contaminant removal tech-
                                                                           nology (Chen et al. 2005). In most residential and commercial
    Most chemisorbent media are formed by coating or impregnating          building applications, reduction of levels is likely to be most effec-
a highly porous, nonreactive substrate (e.g., activated alumina, zeo-      tive when the air contaminants can be passed through the UV-PCO
lite, or carbon) with a chemical reactant (e.g., acids, bases, or oxi-     filters multiple times. Because of short residence times in the UV-
dizing chemicals). The reactant will eventually become exhausted,          PCO reactor, the single-pass removal efficiency is between a few
but the substrate may have physical adsorption ability that remains        percent and 10 to 20% (or higher), depending on the gas contami-
active when chemisorption ceases.                                          nant (i.e., gas contaminant removal efficiency is higher for larger
    General Considerations. Physical adsorption and chemisorp-             molecules and those with lower vapor pressure, compared to
tion are the removal processes most commonly used in gaseous con-          smaller molecules or those with a higher vapor pressure). Therefore,
taminant filtration. In most cases, the processes for both involve         in an HVAC application, the preferred location for a UV-PCO filter
media supplied as granules or pellets, which are held in a retaining       is in the return air or mixed air, where gas contaminants pass
structure that allows air being treated to pass through the media with     through the filter many times in a given time period. UV-PCO can be
an acceptable pressure drop at the operating airflow. Granular media       an attractive gas contaminant removal technology because of its
are traditionally a few millimetres in all dimensions, typically on the    promise of reduced maintenance (no filters and/or adsorption media
order of 4  6 or 4  8 U.S. mesh pellets or flakes.                       to maintain and dispose of periodically) and ability to treat a wide
    Other Processes. Although physical adsorption and chemisorp-           variety of airborne chemicals. ASHRAE research project RP-1134
tion are the most frequently used, the following processes are used        exhaustively reviewed the literature on UV photocatalysis (Tomp-
in some applications.                                                      kins et al. 2005a, 2005b). Ongoing ASHRAE research project RP-
    Liquid absorption devices (scrubbers) and combustion de-               1457, By-Product Production from Photocatalytic Oxidation Asso-
vices are used to clean exhaust stack gases and process gas effluent.      ciated with Indoor Air Cleaning Devices, is currently investigating
They are not commonly applied to indoor air cleanup. Additional in-        by-product formation from typical indoor air contaminants using
formation may be found in Chapter 29 of the 2008 ASHRAE Hand-              several commercially available UV-PCO air cleaners.
book—HVAC Systems and Equipment.                                               Sometimes, the UV-PCO unit is followed by a gas-phase media
    Catalysts can clean air by stimulating a chemical reaction on the      section that can adsorb any partially oxidized molecules to prevent
surface of the media. Catalytic combustion or catalytic oxidation          them from recirculating back into the occupied space. A further
(CatOx) oxidizes moderate concentrations of unburned hydrocar-             extension of UV-PCO being studied is use of UVV (i.e., low-energy
bons in air. In general, the goal with catalytic oxidation is to achieve   UV light with wavelength close to the visible limit of 400 nm) along
46.10                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)




              Fig. 5 Sectional and Schematic Views of Typical Physical Adsorbent and Chemisorbent Configurations

with UVC to generate radicals such as ozone, hydroxyls, and per-           (Morrison et al. 1998; Vartiainen et al. 2006; Wang and Morrison
oxides, which increase contaminant destruction efficiency and              2006).
hence air-cleaner single-pass efficiency. A downstream gas-phase               Odor counteractants and odor masking products do not
media section is necessary in this case to destroy these radicals and      remove the contaminant(s) responsible for problem odors from the
prevent them from passing into occupied spaces.                            air; they may apply only to specific odors and have limited effec-
    Biofiltration is effective for low concentrations of many VOCs         tiveness. They also add potential contaminants to the air.
found in buildings (Janni et al. 2001). It is suitable for exhaust air
cleaning, and is used in a variety of applications, including plastics,                            6.   EQUIPMENT
paper, and agricultural industries and sewage treatment plants.
Operating costs are low, and installation is cost-competitive. How-           The purpose of gas-phase filtration equipment is to expose the
ever, concerns over using uncharacterized mixtures of bacteria in          chosen filtration media or device to the air to be filtered. In most
the filter, possible downstream emissions of microbials or chemi-          cases, the filtration method uses granular media material, supplied
cals, and the risk of unexpected or undetected failure make it unsuit-     either in bulk, or incorporated into a filter device that can be refill-
able for cleaning air circulated to people.                                able or disposable. Typically, the gas filter has a particulate prefilter
    Ozone is sometimes touted as a panacea for removing gas-phase          and afterfilter.
contaminants from indoor air. However, considerable controversy               The most common retaining structure places the granular media
surrounds its use in indoor air. Ozone is a criteria pollutant and its     between perforated retaining sheets or screens, as shown in Figures
maximum allowable concentration [8 h time-weighted average                 5A, 5B, 5C, 5D, 5F, and 5H. The perforated retainers or screens
(TWA)] is regulated in both indoor (OSHA 1994) and outdoor air             must have holes smaller than the smallest particle of the media, and
(EPA 2012). Some ozone generators can quickly produce hazardous            are typically made of aluminum; stainless, painted, plated, or coated
levels of ozone (Shaughnessy and Oatman 1991). Furthermore, the            steel; plastics; and kraftboard.
efficacy of ozone at low concentrations for removing gaseous pollut-          Media may also be retained in fibrous filter media or other
ants has not been documented in the literature (Boeniger 1995).            porous support structures, and very fine media can be attached to the
Human sensory results obtained in conjunction with a study by Nel-         surface or within the structure of some particulate filter media, as
son et al. (1993) showed that an ozone/negative ion generator used in      shown in Figures 5E and 5G.
a tobacco-smoke environment (1) produced unacceptable ozone lev-              Effect of Media Size. Filtration devices that use small-diameter
els at the manufacturer’s recommended settings, and (2) when               media generally have higher initial efficiency than the same media
adjusted to produce acceptable ozone levels, produced more odor            in larger particles, because of the larger exposed surface area.
and eye irritation over time than environmental tobacco smoke              Devices that use larger-diameter media generally provide more
(ETS). Other work by Nelson (unpublished) has shown the rapid oxi-         overall filtration capacity because of the greater mass of media
dation of NO to NO2 by ozone and only a minor decrease in nicotine         exposed to the air to be filtered.
concentrations when ozone is used to “clean” the air. In light of the         Equipment Configurations. The typical media-holding devices
potential for generating hazardous ozone levels indoors and the lack       shown in Figure 5 vary in thickness from 16 mm to as much as
of scientific data supporting its efficacy, using ozone to combat ETS      150 mm. Though they can be mounted perpendicular to the airflow
in indoor air is not recommended. In addition, reaction of ozone with      (Figure 5A), they more often hold the media at an angle to the air-
both indoor contaminants and building and HVAC surfaces can pro-           stream (Figures 5B to 5F) to increase the face area and thereby
duce secondary contaminants such as small particles and aldehydes          reduce pressure drop and increase residence time.
Air Cleaners for Gaseous Contaminants                                                                                                     46.11

   The honeycomb panels in Figure 5H hold the media in small               any chemical that may affect health, the design goal is to reduce the
channels formed by a corrugated spacer material, faced with a plastic      concentration to below the level of health effects. Again, desorption
mesh material. Though they usually have a low pressure drop, these         back into the space must be minimized. For odor management, how-
are often in a holding frame configured at an angle to the airflow, as     ever, 100% removal may be unnecessary and desorption back into
in Figure 5C.                                                              the space at a later time with a lower concentration may be econom-
   Most of these devices are removed from the airstream, to either         ical and acceptable.
be refilled, or replaced. An exception is the vertical tube system,           The first step in design is selecting an appropriate physical or
shown in Figure 5D. It is filled with bulk media, usually from plastic     chemical adsorption medium. Next, the air cleaner’s location in the
pails or large bags, fed in through top-access hatch(es). Expended         HVAC system must be decided and any HVAC concerns addressed.
media is removed by vacuuming from the same hatches, or from
                                                                           Then the air cleaner must be sized so that sufficient media is used to
bottom hatches or hoppers.
                                                                           achieve design efficiency and capacity goals and to estimate media
   Bypass. Performance of any air cleaner installation is limited by
                                                                           replacement requirements. Finally, commercial equipment that
the airflow integrity of the total installation. A 100% efficient filter
                                                                           most economically meets the needs of the application can be
mounted in a housing that allows 10% bypass is a 90% efficient
                                                                           selected. These steps are not completely independent.
installation. Designers should consider the desired overall efficiency
and ensure that the housing and filter together meet performance
goals. One method of detecting significant bypass is to measure            Media Selection
whether the filter achieves its rated pressure drop at full flow; if the       Media selection is clear for many general applications; however,
pressure drop is low, bypass is likely.                                    some complex gas mixtures require lab testing to determine capac-
                                                                           ity and efficiency values. In general, gaseous contaminants that have
          7.   AIR CLEANER SYSTEM DESIGN                                   the same or higher boiling point as water can be removed by phys-
    Air cleaner system design consists of determining and sizing the       ical adsorption using standard activated carbon. Those with a lower
air cleaning technology to be applied, and then choosing equipment         boiling point usually require chemisorption for complete removal.
with characteristics (size and pressure drop) that can be incorpo-         Figure 6 shows the media and equipment selection process.
rated into the overall mechanical design. The overall mechanical               In practice, different examples of the same application may be
design may be carried out according to ASHRAE Standard 62.1’s              served well by somewhat different media selections. Any guidance
IAQ procedure rather than using the ventilation procedure.                 must be tempered by consideration of the specifics of a particular
    The gaseous contaminant air-cleaning system designer ideally           location, and guidance given by different manufacturers may differ
should have the following information:                                     somewhat. Table 6 consolidates general guidance for numerous
• Exact chemical identity of the contaminants present in significant       commercial applications from multiple manufacturers. Within each
  concentrations (not just the ones of concern)                            media group, the applications are listed alphabetically; similar
• Rates at which contaminants are generated in the space                   applications appear in more than one list, because some applications
• Rates at which contaminants are brought into the space with out-         may be well served with either a single medium or by a blend, with
  door air                                                                 the best choice determined by the specific contaminants present
• Time-dependent performance of the proposed air cleaner for the           (both chemical identity and concentration.) Acceptability may
  contaminant mixture at concentration and environmental condi-            hinge on a specific, hard-to-remove chemical that is present at one
  tions to be encountered                                                  site but not at another. Adsorption capacity for a particular chemical
• A clear goal concerning what level of air cleaning is needed             or application may vary from these guidelines with changes in
    This information is usually difficult to obtain, though Standard
                                                                           • Competitive adsorption. Multiple contaminants confound per-
62.1’s IAQ procedure provides some guidance. The first three items
                                                                             formance estimates, particularly for physical adsorbents.
can be obtained by sampling and analysis, but funding is usually not
sufficient to carry out adequate sampling except in very simple con-
tamination cases. Designers must often make do with a chemical
family (e.g., aldehydes). Investigation may allow a rough estimate
of contaminant generation rate based on quantity of product used
daily or weekly. Experience with the particular application or pub-
lished guidance [e.g., Rock (2006) for environmental tobacco
smoke] can be very helpful.
    Experimental measurements of air cleaner performance can now
be carried out using ASHRAE Standard 145.2 for individual con-
taminant gases. Alternatively, performance can be estimated using
Equations (2) to (7) when the exact chemical identity of a contami-
nant is known. The chemical and physical properties influencing a
contaminant’s collection by air-cleaning devices can usually be
obtained from handbooks and technical publications. Contaminant
properties of special importance are relative molecular mass, nor-
mal boiling point (i.e., at standard pressure), heat of vaporization,
polarity, chemical reactivity, and diffusivity.
    Air cleaner performance with mixtures of chemically dissimilar
compounds is very difficult to predict. Some gaseous contaminants,
including ozone, radon, and sulfur trioxide, have unique properties
that require design judgment and experience.
    Finally, design goals must be considered. For a museum or
archive, the ideal design goal is total removal of the target contam-            Fig. 6   Media and Equipment Selection Schematic
inants with no subsequent desorption or release of by-products. For               (Adapted with permission. ©1992 Extraction Systems, Inc.)
46.12                                                                              2015 ASHRAE Handbook—HVAC Applications (SI)

                                                 Table 6     Media Selection by Commercial Application
Commercial Application                                                                           Contaminants/Species
Activated Carbon or Carbon/Permanganate-Impregnated Alumina Blend
Airport terminals (air side and non-air side), art studios, athletic clubs, auditoriums, banks   Multiple volatile organic gases/solvent vapors and inorganic
 (customer area), banquet rooms, beauty salons, bus terminals, clinics, darkrooms, decal          gases; possibly some gases poorly adsorbed by carbon
 application, dentists’/doctors’ offices, dry cleaners (dust area), factories (office area),     Multiple organics and inorganics, fumes, food odors, body
 florists, grocery stores, kitchen exhausts, locker rooms, office buildings, painted rooms,       odors, floral scents, odorous fumes, moldy odors, paint fumes,
 pharmacies, photo stores, photographic studios, physiotherapy, recreation halls,                 furniture, ETS, NOx, SOx, O3, mercaptans, valeric acid,
 rendering plants, stores                                                                         formaldehyde
Activated Carbon/Permanganate-Impregnated Alumina Blend
Bars, bingo halls, brasseries, cafeterias, casinos, cocktail lounges, conference rooms,          Mixed gases/ETS; good possibility of volatile organic gases and/
 correctional facilities, funeral homes, geriatrics, hospitals, hotels (smoking, renovation),     or solvent vapors
 ICUs, libraries, lounges, lunch rooms, motels, museums, night clubs, nurseries, paint           ETS, body odors, urine, excreta, perfume, multiple odors, food
 shops (office), penal institutions, projection booths, psychiatric institutions and wards,       odors, kitchen fumes, food, furniture/furnishings offgassing,
 public toilets, restaurants, segregated smoking rooms, storage rooms, theaters, waiting          multiple organics and inorganics, paint
 rooms
Activated Carbon or Permanganate-Impregnated Alumina
Barber shops, dining rooms                                                                       Mixed gases, ETS, food odors
Carbon/Permanganate Blend or Permanganate-Impregnated Alumina
Embalming rooms, fruit/vegetable storage, greenhouses                                            Multiple organics; organic gases poorly sorbed by activated
                                                                                                  carbon
                                                                                                 Multiple organics, formaldehyde, ethylene
Activated Carbon or Permanganate-Impregnated Alumina/Acid-Impregnated
 Carbon Blend
Garbage disposal areas                                                                           Mixture of volatile organics and inorganics with ammonia
Permanganate-Impregnated Alumina
Autopsy rooms, banks (vault area), fish markets, hospitals (autopsy), morgues                    Volatile organic gases poorly adsorbed by activated carbon
                                                                                                 Formaldehyde, trimethyl amine
Permanganate-Impregnated Alumina/Acid-Impregnated Carbon Blend
Pet shops, animal holding rooms, veterinary hospitals                                            Mixed organic gases with significant ammonia urine, excreta,
                                                                                                  animal odors
Activated Carbon/Acid-Impregnated Carbon Blend
Printing plants                                                                                  Mixed hydrocarbons and ammonia
Acid-Impregnated Carbon
Fertilizer plants (office)                                                                       Largely ammonia
Notes: Permanganate impregnant is potassium permanganate. Acid impregnants vary.                 ETS = environmental tobacco smoke



• Temperature. A temperature increase decreases adsorption in a                      reduce their operating lifetime. outdoor air should not be drawn
  physical adsorbent, whereas it increases the reaction rates of che-                from areas where point sources of gaseous contaminants are likely:
  misorbents.                                                                        building exhaust discharge points, roads, loading docks, parking
• Humidity. For physical adsorbents, the effect of humidity (gen-                    decks and spaces, etc. See Chapter 45 for more information on air
  erally for > 50% rh) depends on the contaminant. Carbon capacity                   inlets.
  for water-miscible solvents increases; capacity for immiscible or                      To further help reduce the amount of contaminants from outdoor
  partially miscible solvents decreases. Some humidity is usually                    air, at least on days of high ambient pollution levels, the quantity of
  required for effective operation of chemisorbents.                                 outdoor air should be minimized.
• Concentration. Increased contaminant concentration improves
                                                                                         Air Cleaner Locations. The three principal uses for gaseous
  adsorption for both physical and chemical adsorbents.
                                                                                     contaminant removal equipment in an HVAC system are
   Table 7 provides a general guide to selection of media commonly
used to remove particular chemicals or types of chemicals. The                       • Outdoor air treatment. Air-cleaning equipment can be located
media covered are permanganate-impregnated alumina (PIA), acti-                        at the outdoor air intake to treat outdoor air only. This treatment is
vated carbon (AC), acid-impregnated carbon (AIC), and base-                            used principally when indoor gaseous contaminant concentra-
impregnated carbon (BIC). The numeral 1 indicates the best media to                    tions are adequately reduced by outdoor air ventilation, but the
use, and 2 the second choice. As was true of Table 6, some difference                  outdoor air needs to be cleaned to achieve satisfactory air quality.
in opinion exists as to which media is best, and chemicals for which                   Note that air-cleaning media performance is a function of the tem-
there is disagreement are tagged with an exclamation point. Where                      perature and relative humidity of the incoming air. Problems may
information is unavailable, media can be evaluated for their ability to                arise when outdoor air temperature and relative humidity are
remove specific gases using ASHRAE Standard 145.1.                                     either very low or very high. Consult the supplier for advice if the
                                                                                       installation is in an extreme climate region.
Air Cleaner Location and Other HVAC Concerns                                         • Bypass or partial supply air treatment. Bypass can be achieved
    Outdoor Air Intakes. Proper location of the outdoor air intake                     with a bypass duct and control damper or by installing an air
is especially important for applications requiring gaseous contami-                    cleaner that allows substantial bypass. Partial supply air treatment
nant filters because outdoor contaminants can load the filters and                     may be appropriate where a specific threshold contamination
Air Cleaners for Gaseous Contaminants                                                                                                                                    46.13

                                                          Table 7 Media Selection by Contaminant
Gaseous Contaminant            PIA AC AIC BIC Gaseous Contaminant                      PIA AC AIC BIC Gaseous Contaminant                            PIA AC AIC BIC
Acetaldehyde                    1      2                  Dichlorofloromethane                  1                   Methyl formate                     2      1
Acetic acid (!)                 1      2           2,1    R-114 (see note)                      1                   Methyl isobutyl ketone             2      1
Acetic anhydride (!)           1,2     1            2     Diethylamine                   2      1                   Methyl sulfide                     1
Acetone (!)                     1      2                  Dimethylamine                         1      2            Methyl vinyl ketone                2      1
Acetylene                       1                         Dioctyl phthalate                     1                   Naphtha                                   1
Acrolein                        1      2                  Dioxane                       1       2                   Naphthalene                               1
Acrylic acid (!)                1      1            2     Ethanol                       1       2                   Nicotine                           1      2
Allyl sulfide                   1      2                  Ethyl acetate                 2       1                   Nitric acid                                             1
Ammonia (NH3)                                 1           Ethyl chloride (!)           1,2     2,1                  Nitric oxide (NO)                  1                    2
Aniline                         2      1                  Ethylene (C2H4)               1                           Nitrobenzene                              1
Arsine                          1                         Ethylene oxide                1       2                   Nitrogen dioxide                   1                    2
Benzene                                1                  Ethyl ether                   2       1                   Nitromethane                       1
Borane (!)                      1     2,2                 Ethyl mercaptan (!)          1,1      2             2     Nitrous oxide                                           1
Bromine                                1                  Formaldehyde                  1                           Octane (!)                         2     1,1
1,3 Butadiene                   1      2                  Gasoline                      1                           Ozone (O3) (!)                     2     1,1
Butane                                 1                  General halocarbons                   1                   Perchloroethylene                  2      1
2-Butanone                      1      2                  General hydrocarbons           2      1                   Peroxy acetyl nitrate                     1
                                                                                                                    (PAN)
2-Butoxyethanol                 2    1                    General VOC                    2      1                   Phenol                             2      1
Butyl acetate (!)              1,2  2,1                   Heptane                               1                   Phosgene                           2      1
Butyl alcohol                   2    1                    Hydrogen bromide                      2             1     Phosphine                          1
Butyl mercaptan                 2    1                    Hydrogen chloride                     2             1     Putrescine                         1      2
Butylene                        2    1                    Hydrogen cyanide               1                          Pyridine (!)                       1      1
Butyne                          2    1                    Hydrogen fluoride              1                    1     Skatole                            2      1
Butyraldehyde                   2    1                    Hydrogen iodide                2                          Silane                             1
Butyric acid                         1          2         Hydrogen selenide                                         Stoddard solvent                   1
Cadaverine                      2    1                    Hydrogen sulfide               1                    1     Stibine                            1
Camphor                              1                    Iodine                             1                      Styrene (!)                        2     1,1
Carbon dioxide (CO2)            Carbon w/catalyst         Iodoform                      2    1                      Sulfur dioxide                     1                    1
Carbon disulfide                2    1                    Isopropanol                   2    1                      Sulfur trioxide                    1                    1
Carbon monoxide (CO)            Carbon w/catalyst         Kerosene                           1                      Sulfuric acid                             2             1
Carbon tetrachloride                 1                    Lactic acid                        1                      Toluene                                   1
Chlorine (Cl2)                                  1         Menthol                       2    1                      Triethylamine                             2      1
Chloroform                           1                    Mercury vapor                    Impreg. AC               Trichlorethylene                          1
Creosote (!)                   1,2 2,1                    Methanol                      2    1                      1,1,1, trichloroethane (!)         1     2,1
Cyclohexane                          1                    Methyl acrylate               2    1                      R-11 (see below)                          1
Cyclohexanol                    2    1                    Methyl bromide (!)           2,1   1                      Turpentine                         2      1
Cyclohexanone                   2    1                    Methyl butyl ketone (!)      1,2 2,1                      Urea (!)                           2     1,1
Cyclohexene                          1                    Methyl cellosolve acetate     2    1                      Uric acid (!)                      1      1            2,2
Decane                               1                    Methylchloroform                   1                      Vinyl chloride                            1
Diborane                        1                         Methylcyclohexane                  1                      Xylene                                    1
Dichlorobenzene                      1                    Methylene chloride                 1
1 = primary media selection for contaminant; 2 = secondary media selection.           Comments: Some contaminant molecules have isomers that, because they have different
PIA = permanganate-impregnated alumina; AC = activated carbon;                         physical properties (boiling point, vapor pressures), require different treatment methods.
 AIC = acid-impregnated carbon; BIC = base-impregnated carbon                          For some contaminants, preferred treatment is ion exchange or another (nonlisted)
R-114 is dichlorotetrafluoroethane; R-11 is trichlorofluoromethane.                    impregnated carbon. For some contaminants, manufacturer recommendations differ. “!” is
                                                                                       used to identify these cases.


  level is targeted, when outdoor and indoor contamination rates are                   • Nature of contaminant(s) to be removed
  known, and the required level of reduction is small to moderate.                     • Average and peak concentrations of contaminant(s)
• Full supply air treatment. Full treatment achieves the best con-                     • Efficiency of the media used
  taminant concentration reduction, but with the highest cost and                      • HVAC considerations, including layout and space available for
  largest equipment volume. This approach is most often used in                          equipment installation, and air velocity through the section where
  ventilation strategies that reduce outdoor air while maintaining                       the air cleaner is to be installed, as well as those concerns dis-
  good indoor air quality.                                                               cussed in previous sections
   When outdoor air quality is adequate, treatment of recirculated                         The more undesirable the contaminant of concern, and the greater
ventilation air alone may be adequate to keep indoor contaminants                      its concentration, the greater the quantity of media required for
such as bioeffluents at low levels. Full or bypass treatment of the                    removal, and the larger the air cleaner installation. Media efficiency
supply air may be appropriate, depending on the source strength.                       depends on the residence time of contaminant(s) in the air cleaner,
                                                                                       which in turn depends on media bed depth and HVAC air velocity.
Sizing Gaseous Contaminant Removal Equipment                                               There are currently two common sizing approaches: testing and
  A number of issues need to be taken into account during equip-                       calculations with Equations (2) to (7); or relying on manufacturers’
ment sizing. These include                                                             guidance.
46.14                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

   Available Test Methods and Equations. ASHRAE Standard                 general expectation is of an HVAC application service life of 9 to 18
145.1 provides a method for testing granular media at small scale in     months for a 3120 h air-conditioning year. These values are simply
a laboratory, and can be used to compare media performances              a summary of conventional wisdom directed at meeting that goal,
against specific contaminants. ASHRAE Standard 145.2 provides a          and they can be substantially in error.
method of testing a 0.6 × 0.6 m filter under laboratory conditions          Manufacturers with laboratory testing facilities may evaluate and
and can supply more direct evaluation of potential air cleaning          specify filters by measuring the initial removal efficiency of the
installations. Equations (2) to (7) can be used to size equipment,       whole filter installed in its frame (similar to the ASHRAE Standard
though the contaminant concentration data required to use the equa-      145.2 test), and measure the amount of contaminant removed as
tions effectively may be difficult to obtain.                            adsorbent capacity is consumed during the test. Curves of efficiency
   General procedures for developing a specification for an air          versus capacity are used to guide the customer through the selection
cleaner installation are as follows.                                     process.
                                                                            In situations where multiple contaminants at low concentrations
Sizing Gaseous Contaminant Removal Equipment                             occur, such as in most IAQ investigative work and applications, nei-
  A number of issues need to be taken into account during equip-         ther the total load nor specific contaminant can typically be deter-
ment sizing. These include                                               mined. In these cases, a broad-based air-cleaner design approach is
• Nature of contaminant(s) to be removed                                 usually recommended, consisting of two media banks: activated
• Average and peak concentrations of contaminant(s)                      carbon, followed by permanganate-impregnated alumina. Some-
• Efficiency of the media used                                           times these two media are combined into one bank because of space
• HVAC considerations, including layout and space available for          or pressure drop limitations.
  equipment installation, and air velocity through the section where     • For light-duty applications, the recommendation is to use partic-
  the air cleaner is to be installed, as well as those concerns dis-       ulate filter media infused with carbon and/or permanganate media
  cussed in previous sections                                              and pleated into a traditional filter design.
   The more undesirable the contaminant of concern, and the              • For medium-duty applications, granular media are used in 25 to
greater its concentration, the greater the quantity of media required      75 mm deep refillable or disposable bulk-fill modules for
for removal, and the larger the air cleaner installation. Media effi-      increased efficiency and service life.
ciency depends on the residence time of contaminant(s) in the air            A useful approach for carbon-based air cleaners divides HVAC
cleaner, which in turn depends on media bed depth and HVAC air           and IAQ applications into three categories and recommends spe-
velocity.                                                                cific equipment selection based on efficiency and activated carbon
   There are currently two common sizing approaches: testing and         mass, as follows:
calculations with Equations (2) to (7); or relying on manufacturers’
guidance.                                                                1. Heavy-duty outdoor air or mixed air IAQ applications with a
   Available Test Methods and Equations. ASHRAE Standard                    relatively constant VOC generation rate and relatively constant
145.1 provides a method for testing granular media at small scale in        moderate to severe outdoor air pollution:
a laboratory, and can be used to compare media performances                 • For cleaned-air-equivalent air quality (i.e., air cleaned well
against specific contaminants. ASHRAE Standard 145.2 provides a                enough to substitute for outdoor air), use equipment with >90%
method of testing a 0.6 × 0.6 m filter under laboratory conditions             efficiency and 34 to 45 kg of high-grade carbon per 0.94 m3/s.
and can supply more direct evaluation of potential air cleaning                For a 25 mm bed in common commercial unitary adsorbers,
installations. Equations (2) to (7) can be used to size equipment,             this corresponds to a 0.1 s residence time.
though the contaminant concentration data required to use the equa-         • With severe outdoor air pollution from nearby sources, it may
tions effectively may be difficult to obtain.                                  be necessary to size equipment at 41 kg of carbon per 0.47 to
   General procedures for developing a specification for an air                0.66 m3/s, which corresponds to 0.14 to 0.2 s residence time.
cleaner installation are as follows.                                     2. For medium-duty return or mixed-air IAQ applications with con-
1. Choose a physical or chemical adsorbent suited to the contami-            stant low to moderate VOC generation and cleaned-air-equiva-
   nant(s) using testing or taking guidance from Tables 6 and 7.             lent air quality, use equipment efficiencies of 20 to 90% and 4 to
2. Pick an appropriate efficiency for the adsorbent (complete re-            34 kg of carbon per 0.94 m3/s. This corresponds to partial bypass
   moval or partial bypass), depending on the contaminant(s).                equipment at the low-efficiency end and ranges up to about
3. Choose a desired operating adsorbent end point of 10%, 50%, or            0.08 s residence time at the high-efficiency end.
   other breakthrough, depending on the application and allowable        3. For light-duty mixed-air IAQ applications with intermittent low
   steady-state concentration. A building ventilation performance            to high VOC generation and an intermittent low to high outdoor
   model, with the adsorber appropriately positioned, allows calcu-          air pollution load, use equipment efficiencies of >75% for odor
   lation of the expected indoor concentration at various break-             management, which corresponds to a partial bypass design.
   throughs and efficiencies.
                                                                            Another form of manufacturer’s guidance of activated carbons is
4. Obtain a measurement or estimate of breakthrough time at adsor-
                                                                         shown in Table 8, which gives suggested packed-bed residence time
   bent use conditions as developed in step 3.
                                                                         ranges, developed for the 6  4 mesh coconut shell carbon typically
5. Determine the change-out rate for the adsorbent as set by the
                                                                         used in packed beds, for various applications. Mesh size is fre-
   breakthrough time.
                                                                         quently used to specify granular media. The mesh size is closely
6. Match the computed design requirements to available air clean-
                                                                         related to the U.S. sieve size (the smallest sieve that the granule will
   ing equipment and specify.
                                                                         pass through), and inversely related to the dimensions of the gran-
   Manufacturers’ Design Guidance. Most manufacturers of air-            ule. A table with more information can be found in Chapter 11 of the
cleaning system components offer selection guidance. Some of the         2013 ASHRAE Handbook—Fundamentals. Residence times in
approaches for traditional granular beds are summarized here. Note       Table 8 are appropriate for moderate to thick beds of large-particle
that inclusion of this information or exclusion of other approaches      carbons, but do not apply universally to commercial adsorbents.
does not imply acceptance or endorsement by ASHRAE, but is               Different ways of arranging the carbon, different adsorbents, or
meant to be an abbreviated overview of present-day practice. The         different carbon granule sizes change the residence time required
Air Cleaners for Gaseous Contaminants                                                                                                                        46.15

  Table 8 Suggested Mesh 3.4  4.8 or 2.4  4.8 mm Coconut                                  may be removed with activated carbon, but in HVAC systems this
           Shell Carbon Residence Time Ranges                                               method costs too much for the benefit derived. Reduction of radon
                                                                                            emission at the source by (1) sealing entry points or depressurizing
Application                                                     Residence Time,a s
                                                                                            the source location and (2) ventilation are the accepted methods of
HVAC odor management applications for indoor air quality                                    reducing exposure to radon.
 Light to medium duty                                                0.03 to 0.07               Museums, libraries, archives, and similar applications are
 Heavy duty                                                          0.06 to 0.14           special cases of air cleaner design for protection, and may require
                                                                                            very efficient air cleaning; see Chapter 23 for specifics.
Cleanroom corrosion reduction
                                                                                                Building protection applications, whether to protect occupants
 Recirculation                                                       0.03 to 0.07           against industrial accidents or deliberate acts, cannot reasonably stand
 Intakes                                                             0.03 to 0.14           alone. It makes little sense to design a complex system that can be eas-
Industrial corrosion reduction                                       0.12 to 0.28+          ily overcome by physical acts. Air cleaner design alone is not enough.
  (refineries, wastewater, pulp, etc.)                                                      Air cleaning must be part of a complete and in-depth security program.
Corrosive/reactive low-level exhaust applications                    0.12 to 0.28+          The designer must have a scenario or series of scenarios against which
                                                                                            to design protective systems.
Toxic gas removalb                                                 Not applicable
                                                                                                Because a given air-cleaning technology may not protect against
Museums                                                                                     all challenges, protection against deliberate acts requires a robust
 Standard applications                                               0.06 to 0.12           design. The air-cleaning technology can be chosen to protect against
 Recirculation applications                                          0.03 to 0.07           the most challenging contaminant. Once the challenge contaminants
 Critical air intake                                                    0.28+               are identified, a more rigorous application of the design method
                                                                                            described previously is applied. Military specification hardware is
 Critical recirculation application                                  0.12 to 0.28+
                                                                                            generally suitable, although high-end commercial designs can pro-
Nuclear applications                                                 0.12 to 0.28+          vide significant protection. Testing of the installed filters is gener-
Notes: aAll residence times given are rules of thumb using 3.4  4.8 or 2.4  4.8 mm        ally required, maintenance costs are significant, and the cost in
 mesh carbon in granular beds for the application indicated. Other carbon packages,         space allocated to the installation, energy, and capital is high.
 such as pleated filters containing finely divided carbon, may be dramatically different.
 Particularly at low (L/m3) contaminant concentrations, well-designed pleated carbon           U.S. government guidance for the designer is available online
 filters can be very efficient and have adequate capacity.                                  (FEMA 2003a, 2003b; NIOSH 2002, 2003). The FEMA web site
bDesign for toxic gas removal must include appropriate overdesign and fail-safe provi-
                                                                                            also includes a number of other applicable documents. For addi-
 sions for all equipment used.                                                              tional guidance, see Chapter 59.
Source: Adapted and used with permission. ©1992 Extraction Systems, Inc.
                                                                                            Energy Concerns
to get a particular result. This is especially true of very finely dis-
                                                                                                Pressure drop across the contaminant filter directly affects energy
persed activated carbon, which has very fast adsorption kinetics. In
                                                                                            use. Data on the resistance of the filter as a function of airflow and on
addition, the geometry and packaging of some adsorbent technolo-
                                                                                            the resistance of the heating/cooling coils must be provided by the
gies make computation of residence time difficult. For instance,
                                                                                            manufacturer. If no information is available, ASHRAE Standard
cylindrical beds with radial flow have air velocities that decrease
                                                                                            145.2 provides a procedure for measuring pressure drop across a full-
from the center to the periphery, so special computational tech-
                                                                                            scale gaseous air cleaner in a laboratory setting. In addition to the
niques are needed to put residence time on the same basis as for a
                                                                                            gaseous contaminant filter itself, pressure drop through the housing,
flat bed. Similarly, the flow pattern in pleated fiber/carbon compos-
                                                                                            any added duct elements, and any particulate filters required up- and/
ite media is difficult to specify, making residence time computation
                                                                                            or downstream of the gaseous contaminant filter must be included in
uncertain. Therefore, although residence times can be computed for
                                                                                            the energy analysis.
partial-bypass filters, fiber-adsorbent composite filters, or fiber-
                                                                                                Choosing between using outdoor air only and outdoor air plus
bonded filters, they cannot be compared directly with those in Table
                                                                                            filtered recirculated air is complex, but can be based on technical or
8, and serve more as a rating than as an actual residence time. By
                                                                                            maintenance factors, convenience, economics, or a combination of
applying residence time as a rating, manufacturers may publish
                                                                                            these. An energy-consumption calculation is useful. Replacing out-
equivalent residence time values that say, in effect, that this adsorber
                                                                                            door air with filtered indoor air reduces the amount of air that must be
performs the same as a traditional deep bed adsorber. No standard
                                                                                            conditioned at an added expense in recirculation pressure drop. Out-
test exists to verify such a rating.
                                                                                            door air or filtered recirculated air may be used in any ratio, provided
Special Cases                                                                               the air quality level is maintained. Janssen (1989) discusses the logic
                                                                                            of these requirements.
   Ozone reaches an equilibrium concentration in a ventilated                                   Where building habitability can be maintained with ventilation
space without a filtration device. It does so partly because ozone                          alone, an economizer cycle is feasible under appropriate outdoor
molecules react in air to form oxygen, but also because they react                          conditions. However, economizer mode may not be feasible at high
with people, plants, and materials in the space. This oxidation is                          humidities, because high humidity degrades the performance of car-
harmful to all three, and therefore natural ozone decay is not a                            bon adsorbents.
satisfactory way to remove ozone except at low concentrations
(<0.2 mg/m3). Fortunately, activated carbon adsorbs ozone readily,                          Economic Considerations
both reacting with it and catalyzing its conversion to oxygen.                                  Capital and operating costs for each competing system should be
   Radon is a radioactive gas that decays by alpha-particle emis-                           identified. Chapter 37 provides general information on performing
sion, eventually yielding individual atoms of polonium, bismuth,                            an economic analysis. Table 9 is a checklist of filtration items to be
and lead. These atoms form ions, called radon daughters or radon                            considered in an analysis. It is important that the fan maintain ade-
progeny, which are also radioactive; they are especially toxic, lodg-                       quate flow with an in-line air cleaner in place. If a larger blower is
ing deep in the lung when radon is inhaled, where they emit cancer-                         required, space must be available. Modifying unitary equipment
producing alpha and beta particles. Radon progeny, both attached to                         that was not designed to handle the additional pressure drop through
larger aerosol particles and unattached, can be captured by particu-                        air-cleaning equipment can be expensive. With built-up designs, the
late air filters, and are then effectively nontoxic. Radon gas itself                       added initial cost of providing air cleaners and their pressure drop
46.16                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

 Table 9 Items Included in Economic Comparisons Between                         Final filters downstream of the installation are often used in crit-
     Competing Gaseous Contaminant Removal Systems                          ical applications where dust from media at start-up is likely, or
                                                                            where vibration of the adsorbent bed may cause granular media to
Capital Costs                     Operating Costs
                                                                            shed particles. These filters should have a minimum MERV 8 rat-
Added filtration equipment        Replacement or reactivation of gaseous    ing, but as noted, a secondary and/or higher-efficiency filter may be
Fan                                contaminant filter media                 needed in some applications. Consult the equipment manufacturer
Motor                             Disposal of spent gaseous contaminant     for their recommendation.
Sensors and controls               filter media                                 Equipment Mass. Physical and chemical adsorption equipment
Plenum                            Added electric power                      is much heavier than particulate filtration equipment, so supporting
Spare media holding units         Maintenance labor                         structures and frames must be designed accordingly. A typical filter
                                                                            with a face area of 600 by 600 mm consisting of a permanent hold-
Floor or duct space
                                                                            ing frame and sorbent media can have an installed mass of approx-
                                                                            imately 15 to 200 kg, depending on its depth and configuration. The
can be much less because the increases may be only a small fraction         manufacturer can provide system weights for the selected equip-
of the total.                                                               ment.
    The life of the adsorbent media is very important. The economic             Minimize or Eliminate Bypass. Bypass can degrade the in-
benefits of regenerating spent carbon should be evaluated in light of       stalled performance of a gas filter. Adsorbent beds and ducts must
the cost and generally reduced activity levels of regenerated mate-         be tightly sealed to prevent bypass of contaminants. It is good prac-
rial. Regeneration of impregnated carbon or any carbon containing           tice to caulk all seams between individual holding frames. Granular
hazardous contaminants is never permitted. Spent alumina- or                media settles and compacts, and trays or modules must be loaded
zeolite-based adsorbents also cannot be regenerated.                        with media and installed following manufacturers’ recommenda-
                                                                            tions to eliminate bypass through the media bed. In addition, ensure
                             8.   SAFETY                                    that all doors, seams, and joints downstream of the adsorbent bed
    Gaseous contaminant removal equipment generally has a low               are properly sealed to prevent contaminated air from entering the
hazard potential. Contaminant concentrations are low, temperature           system.
is moderate, and the equipment is normally not closed in. Alumina-              When to Install Media. When to install adsorbent beds in their
or zeolite-based media do not support combustion, but carbon filter         holding frames depends on building circumstances. If they are
banks have been known to catch fire, usually from an external               installed at the same time as their holding frames and if the HVAC
source such as a welder’s torch. Check local codes and fire author-         is turned on during the latter phases of construction, the adsorbents
ities for their regulations on carbon. One authority requires auto-         will adsorb paint and solvent vapors and other contaminants before
matic sprinklers in the duct upstream and downstream of carbon              the building is ready for beneficial occupancy. In some situations,
filter banks. As a minimum, a smoke detector should be installed            adsorption of vapors and gases in the ventilation system before offi-
downstream of the filter bank to shut down the fan and sound an             cial start-up may be desired or needed. However, adsorbent life will
alarm in case of fire.                                                      be reduced correspondingly. If sorbent media are not used until the
    Access for safe maintenance and change-out of adsorbent beds            building is ready for occupancy, the unremoved contaminants may
must be provided. Physical and chemical adsorbents are both much            seriously reduce the initial indoor air quality of the building. Thus,
heavier than particulate filters. Suitable lifting equipment must be        shortened life is an acceptable trade-off for the quality of air at the
available during installation and removal to prevent injury.                time of occupancy (NAFA 1997). If the media are not in place dur-
    If adsorbent trays are to be refilled on site, safety equipment must    ing fan testing, the test and balance contractor must be instructed to
be provided to deal with the dust this generates. Hooding, dust             place blank-offs or restrictions in the frames to simulate adsorbent
masks, and gloves are all required to refill adsorber trays from bulk       bed pressure drop. Gas-phase adsorbents typically can have signif-
containers.                                                                 icant pressure drop, and failing to account for this detail will nega-
                                                                            tively affect fan airflow. The specifications should clearly state
                                                                            when media are to be installed.
         9.     INSTALLATION, START-UP, AND                                     Pressure Gages. If upstream filtration is adequate, adsorbent
                     COMMISSIONING                                          pressure drop will not increase during normal operation, unless
   This section provides general guidance on installing gaseous             media settling and compacting occurs. A pressure gage is thus not
contaminant removal equipment. Manufacturers can provide com-               required as it is for a particulate filter bank. However, a gage can be
plete installation details and drawings. Following the manufac-             useful to detect fouling or unintentional bypass. If the prefilters or
turer’s instructions will ensure that the equipment is installed            final filters are installed immediately adjacent to the adsorbents, it
properly and that it operates as designed.                                  may be more feasible to install the gage across the entire assembly.
   Particulate Filters. Physical adsorbents and chemisorbents                   Provision for Testing. At any time after installation of new
cannot function properly if their surfaces are covered and their            media, determining the remaining adsorbent capacity or operating
pores clogged with particulate matter. UV-PCO system perfor-                life may be required. (See the section on When to Change Media
mance is also degraded unless protected by prefilters. A particu-           under Operation and Maintenance.) The installation should provide
late filter with a minimum efficiency reporting value (MERV) of at          access ports to the fully mixed airstream both up- and downstream
least 8 (per ASHRAE Standard 52.2) should be installed ahead of             of the air cleaner. If media samples will be removed to determine
the adsorbent bed to capture dirt and dust and to allow the adsor-          remaining life, access must be provided to obtain those samples. No
bent to capture gas-phase contaminants. Weschler et al. (1994)              standard method for field evaluation of media life currently exists,
reported that carbon service life for ozone removal was length-             so proceed with caution.
ened by using improved prefiltration. A secondary, higher-
efficiency particulate filter is often desirable in critical and dusty      Start-Up and Commissioning
installations. If the air is extremely dirty (e.g., from diesel                Special procedures are not required during start-up of an air han-
exhaust), the filter should have a much higher efficiency. A mini-          dler with installed gaseous contaminant air cleaners. The testing and
mum of a MERV 14 particulate filter is recommended for such                 balancing contractor normally is required to measure and record
applications.                                                               resistance of all installed filter banks, including adsorbers, for
Air Cleaners for Gaseous Contaminants                                                                                                    46.17

comparison with design conditions. Refer to manufacturers’                   High relative humidity in the treated airstream lowers efficiency
instructions.                                                            of physical adsorbers, such as carbon, because of competition for
    The commissioning authority may require an activity test on a        adsorption sites from the much more numerous water molecules.
random sample of media to determine if the new media suffered            Often, performance is relatively stable up to 40 to 50% rh, but some
prior exposure that reduced its life or if it meets specifications. An   compounds can degrade at higher humidities. The chemical nature
in situ air sampling test may also be required on the adsorbent; how-    of the contaminant(s) and the concentration both affect performance
ever, no standard method for this test exists. See Chapter 43 for        degradation as a function of relative humidity. On the other hand,
more on commissioning.                                                   very low relative humidities may make some chemisorption impos-
                                                                         sible. Therefore, media performance must be evaluated over the
       10.    OPERATION AND MAINTENANCE                                  expected range of operation, and the relative humidity and temper-
                                                                         ature of the gaseous contaminant removal system should be held
   Bypass units and filters with adsorbent-infused fibrous media         within design limits.
require frequent changing to maintain even low efficiency, but fre-          The effect of relative humidity swings can be better understood
quent maintenance is not required for complete removal units. Com-       by considering a hypothetical physical adsorbent with a saturation
plete removal media units usually have a replaceable cell that cannot    capacity for a contaminant of 10% at 50% rh and 5% at 70% rh.
be regenerated or reactivated. This section covers maintenance of        Over an extended period at its normal operating condition of 50%
complete removal equipment with refillable trays or modules only.        rh, the sorbent might reach a loading of 2%. At this point a humidity
When to Change Media                                                     swing to 70% rh would not cause a problem, and the adsorbent
                                                                         could load up to 5% capacity. Should the humidity then swing back
    The changeout point of physical and chemical adsorbent is diffi-     to 50%, the adsorbent could continue to adsorb up to 10% by mass
cult to determine. Sometimes media are changed when break-               of the contaminant. However, if the adsorbent were loaded to 8% by
through occurs and occupants complain; but if the application is         mass at 50% rh and the humidity rose to 70% rh, the carbon would
sensitive, tests for estimated residual activity may be made period-     be above its equilibrium capacity and desorption would occur until
ically. A sample of the media in use is pulled from the adsorbent bed    equilibrium was reached.
or from a pilot cell placed in front of the bed. The sample is sent to
                                                                             Similarly, swings in temperature and contaminant concentration
the manufacturer or an independent test laboratory for analysis, and
                                                                         can affect physical adsorbent performance. Increasing temperature
the changeout time is estimated knowing the time in service and the
                                                                         reduces capacity, and increasing concentration increases capacity.
life remaining in the sample.
                                                                         Additionally, changes in the identity of the contaminant in the air-
    In corrosion control installations, specially prepared copper or     stream can affect overall performance as strongly adsorbed contam-
silver coupons are placed in the space being protected by the adsor-     inants displace weakly held contaminants.
bent. After some time, usually a month, the coupons are sent to an
analytical lab for measurement of corrosion thickness, which indi-           All physical and chemical adsorption media have a modest abil-
cates the effectiveness of the gaseous contaminant removal and pro-      ity to capture dust particles and lint, which eventually plug the
vides an indication of system life. A standardized methodology for       openings in and between media granules and cause a rapid rise in
these tests is described in Instrument Society of America (ISA)          the pressure drop across the media or a decrease in airflow. All
Standard 71.04.                                                          granular gaseous adsorption beds need to be protected against par-
                                                                         ticle buildup by installing particulate filters upstream. A prefilter
Replacement and Reactivation                                             with a minimum ASHRAE Standard 52.2 MERV of 7 is recom-
                                                                         mended.
   Replacing granular media in permanent trays or modules is not
the same as reactivation (regeneration), which is the process of             Vibration breaks up the granules to some degree, depending on
restoring spent activated carbon media to its original efficiency (or    the granule hardness. ASTM Standard D3802 describes a test for
close to it). In some unit operations in some industrial applications    measuring the resistance of activated carbon to abrasion. Critical
(e.g., pressure swing adsorption), spent carbon is regenerated in        systems using activated carbon require hardness above 92%, as
special high-temperature vessels in the absence of oxygen to drive       described by Standard D3802.
off contaminants. Chemisorber modules can be replaced (or media              Physical adsorption and chemisorption media sometimes accel-
changed), but chemisorber media, including impregnated carbon,           erate corrosion of metals they touch. Consequently, media holding
cannot be regenerated.                                                   cells, trays, and modules should not be constructed of uncoated alu-
   Building operating personnel may choose to dump and refill            minum or steel. Painted steel or ABS plastic are common and
trays and modules at the site after replacing those removed with a       exhibit good material service lives in many applications. Coated or
spare set already loaded with fresh media. They may also choose to       stainless steel components may be required in more aggressive envi-
dump the trays locally and send the empty trays to a filter service      ronments.
company for refilling, or they may simply exchange their spent trays
for fresh ones. Disposing of spent sorbent by dumping must be lim-                 12.   TESTING MEDIA, EQUIPMENT,
ited to building air quality applications where no identifiable haz-                          AND SYSTEMS
ardous chemicals have been collected.
                                                                            Testing may be conducted in the laboratory with small-scale
                                                                         media beds or small pieces of treated fabric or composite material;
        11.    ENVIRONMENTAL INFLUENCES
                                                                         on full-scale air cleaners in a laboratory test rig capable of generat-
                  ON AIR CLEANERS
                                                                         ing the test atmosphere; or in the field. Laboratory tests with specific
    Environmental conditions, particularly temperature and humid-        challenge gases are generally intended to evaluate media for devel-
ity, affect the performance of most gaseous contaminant removal          opmental, acceptance, or comparative purposes. Full-scale tests
equipment. Physical adsorbents such as activated carbon are partic-      using specific challenge contaminants are required to evaluate a
ularly susceptible. The user should confirm performance for any air-     complete adsorber as constructed and sold, and ultimately are
cleaning device at the expected normal environmental conditions as       needed to validate performance claims. Field tests under actual job
well as at extremes that might be encountered during equipment           conditions are used to ensure that the air cleaners were properly
outages. The following information is an overview.                       installed and to evaluate remaining media life.
46.18                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

Laboratory Tests of Media and Complete Air Cleaners                       and toluene and carbon performance data, were within approxi-
                                                                          mately 100% of measured.
    Small granular media samples have been tested in a laboratory
for many years, and most manufacturers have developed their own               Because physical adsorbers, chemisorbers, and catalysts are
methods. ASTM Standard D5228 describes a test method, but it is           affected by the temperature and relative humidity of the carrier gas
not entirely applicable to HVAC work because indoor air tends to          and the moisture content of the filter bed, they should be tested over
have a wide range of contaminants at concentrations several orders        the range of conditions expected in the application. Contaminant
of magnitude lower than used in testing.                                  capture and reaction product generation need to be evaluated by
                                                                          sweeping the test filter with unpolluted air and measuring down-
    Fundamental Media Properties Evaluation. The test used to
                                                                          stream concentrations. Reaction products may be as toxic, odorous,
evaluate fundamental properties of physical adsorption media is
                                                                          or corrosive as captured pollutants.
static: measurement of the adsorption isotherm. In this test, a small
sample of the adsorbent media is exposed to the pollutant vapor at            Full-Scale Laboratory Tests of Complete Air Cleaners. Full-
successively increasing pressures, and the mass of pollutant              scale tests of in-duct air cleaners are the system test analogs of the
adsorbed at each pressure is measured. The low-pressure section of        media tests described previously. ASHRAE has recently published
an isotherm can be used to predict kinetic behavior, although the         a new standard, Standard 145.2-2011, which details a full-scale per-
calculation is not simple. For many years, the test outlined in           formance test for in-duct air cleaners in a laboratory setting. In crit-
ASTM Standard D3467, which measured a single point on the iso-            ical applications, such as chemical warfare protective devices and
therm of an activated carbon using carbon tetrachloride (CCl4)            nuclear safety applications, sorption media are evaluated in a small
vapor, was widely used for specifying performance of activated            canister, using the same carrier gas velocity as in the full-scale unit.
carbons. The test has been replaced by one described in ASTM              The full-scale unit is then checked for leakage through gaskets,
Standard D5228, which uses butane as a test contaminant, because          structural member joints, and thin spots or gross open passages in
of carbon tetrachloride’s toxicity. A correlation has been devel-         the sorption media by feeding a readily adsorbed contaminant to the
oped between the results of the two procedures so that users accus-       filter and probing for its presence downstream (ASME Standard
tomed to CC14 numbers can recognize the performance levels                AG-1). Some HVAC filter manufacturers perform full-scale labo-
given by ASTM D5228. It is a qualitative measure of performance           ratory testing routinely for development and testing.
at other conditions, and a useful quality control procedure.                  Chamber Decay Laboratory Tests of Complete Air Cleaners.
Another qualitative measure of performance is the Brunauer-               Gaseous contaminant removal devices can be tested in sealed cham-
Emmett-Teller (BET) method (ASTM Standard D4567), in which                bers by recirculating contaminated air through them and measuring
the surface area is determined by measuring the mass of an                the decay of an initial contaminant concentration over time. Cham-
adsorbed monolayer of nitrogen. The results of this test are              ber decay tests are generally used for devices that physically cannot
reported in square metres per gram of sorbent or catalyst. This           be tested in a duct, or that have single-pass efficiencies so low that
number is often used as an index of media quality, with high num-         they cannot be reliably measured using up- and downstream mea-
bers indicating high quality.                                             surements. The procedures used are gaseous contaminant analogs to
    Small-Scale Dynamic Media Testing. ASHRAE Standard 145.1              the Association of Home Appliance Manufacturers (AHAM) par-
provides a flow-through test of physical and chemical adsorption          ticulate air cleaner test method, but no consensus test standard exists
media at small scale (about 50 mm diameter test bed) and rela-            and test methods vary between laboratories. Decay tests can provide
tively high concentration (100 ppm). The test is intended to pro-         valuable data, but the results are affected by factors extraneous to
vide data for meaningful comparisons of media, provided that the          the air cleaner itself, such as errors introduced by adsorption on the
same contaminant gas challenge is used for each. Standard 145.1           chamber surfaces, leaks in the chamber, and the drawing of test sam-
was developed based on several publications describing similar            ples. Robust test quality assurance and quality control are required
test procedures. Steady concentrations of a single contaminant are        to obtain meaningful data. Daisey and Hodgson (1989) compared
fed to a media bed, and the downstream concentration is deter-            the pollutant decay rate with and without the contaminant removal
mined as a function of the total contaminant captured by the filter       device to overcome these uncertainties.
(ASTM 1989; Mahajan 1987, 1989; Nelson and Correia 1976).                     A useful quantity that can be calculated from data obtained dur-
    Because physical adsorbent performance is a function of concen-       ing air-cleaner testing is the clean air delivery rate (CADR). Most
tration, testing at high concentrations does not directly predict per-    air cleaners do not remove 100% of the contaminant(s) that they are
formance at low concentrations. The corrections described in the          intended to mitigate. The CADR expresses this incomplete removal
section on Physical Adsorption must be applied. If attempts are           as delivery of a lesser amount of fully cleaned air. For an in-duct
made to speed the test by high-concentration loading, pollutant           test, the CADR is calculated as the product of the single-pass effi-
desorption from the filter may confuse the results (Ostojic 1985).        ciency and the airflow rate through the device. For a chamber test,
An adsorber cannot be tested for every pollutant, and there is no         the CADR is calculated as the product of the decay rate constant due
general agreement on which contaminants should be considered              to action of the air cleaner and the volume of the chamber. Units are
typical. Nevertheless, tests run according to the previously men-         those of airflow rate (i.e., m3/s), allowing direct comparison
tioned references do give useful measures of filter performance on        between the impact of the air cleaner and use of ventilation air. Note
single contaminants, and they do give a basis for estimates of filter     that the CADR may be different for the each of the gaseous contam-
penetrations and filter lives. Filter penetration data thus obtained      inants that the air cleaner removes.
can be used as P in Equations (3), (4), and (7) to estimate steady-
state indoor concentrations.                                              Field Tests of Installed Air Cleaners
    VanOsdell et al. (2006) presented data from ASHRAE Research              Gaseous contaminant air cleaners are expensive enough to place
Project RP-792 showing that, for particular VOCs adsorbed on              a premium on using their full capacity (service life). For odor man-
activated carbon, tests at high concentration could be extrapolated       agement applications, the most reliable measure of the continued
to indoor levels. In addition, tests of a carbon with one chemical,       usefulness of gaseous contaminant air cleaners may be a lack of com-
toluene, were used to predict breakthough times for four other            plaints, and complaints often serve as early indicators of exhausted
chemicals with modest success. The breakthrough times correlated          granular beds. This approach is not acceptable for toxic contami-
well on a log-log plot of breakthrough time versus challenge con-         nants, for which more formal procedures must be used. Unfortu-
centration, and the predictions, based only on chemical properties        nately, and despite significant effort, there is not a simple, accepted
Air Cleaners for Gaseous Contaminants                                                                                                             46.19

standard for field-testing the capacity of gaseous air-cleaning equip-     ASHRAE. 2010. Ventilation for acceptable indoor air quality. ANSI/
ment. Two approaches have been used: (1) laboratory testing of                 ASHRAE Standard 62.1-2010.
samples of media removed from the field and (2) in situ upstream/          ASHRAE. 2008. Laboratory test method for assessing the performance of
downstream gas measurements using the ambient contaminant(s) as                gas-phase air-cleaning media: Loose granular media. ANSI/ASHRAE
                                                                               Standard 145.1-2008.
the challenge.
                                                                           ASHRAE. 2011. Method of testing gaseous contaminant air cleaning
    The classic and still widely used technique of evaluating the sta-         devices for removal efficiency. ASHRAE Standard 145.2-2011.
tus of a granular air cleaner in the field is to remove a small sample     ASME. 2009. Code on nuclear air and gas treatment. ANSI/ASME Standard
and ship it to a laboratory. Media manufacturers offer this service.           AG-1-2009. American Society of Mechanical Engineers, New York.
The sample needs to be representative of the air cleaner, so should        ASTM. 1980. Building air change rate and infiltration measurements. STP
be obtained from near the center of the air cleaner. Consolidated              719. American Society for Testing and Materials, West Conshohocken,
multiple small samples are more representative of the air cleaner              PA.
than one larger sample. The sample needs to be handled and shipped         ASTM. 2009. Standard test method for carbon tetrachloride activity of acti-
so that it remains representative when it reaches the laboratory; lab-         vated carbon. Standard D3467-04 (R2009). American Society for Test-
oratories can suggest procedures. Given a representative sample and            ing and Materials, West Conshohocken, PA.
good handling, sampled media test results give a good indication of        ASTM. 2008. Standard practice for sampling atmospheres to collect organic
the state of a media bed.                                                      compound vapors (activated charcoal tube adsorption method). Standard
                                                                               D3686-08. American Society for Testing and Materials, West Consho-
    Unfortunately, media sampling as a field-testing procedure has             hocken, PA.
disadvantages. First, it applies only to granular media that can be        ASTM. 2010. Standard test method for ball-pan hardness of activated car-
sampled; cutting a hole in a bonded or pleated media product to                bon. Standard D3802-10. American Society for Testing and Materials,
obtain a sample destroys the filter. In addition, opening a granular           West Conshohocken, PA.
media air cleaner to obtain samples is sufficiently disagreeable to        ASTM. 2008. Standard test method for single-point determination of spe-
prevent its frequent application.                                              cific surface area of catalysts and catalyst carriers using nitrogen adsorp-
    These disadvantages have led to attempts to find more conve-               tion by continuous flow method. Standard D4567-03 (R2008). American
nient ways to evaluate filters in the field. The most widely used              Society for Testing and Materials, West Conshohocken, PA.
alternative approach is to sample the air up- and downstream of the        ASTM. 2010. Standard test method for determination of butane working
                                                                               capacity of activated carbon. Standard D5228-92 (R2010). American
filter and use the ratio to estimate the remaining filter capacity.
                                                                               Society for Testing and Materials, West Conshohocken, PA.
    Field tests of gaseous contaminant air cleaners are conducted          ASTM. 2010. Standard test method for determination of butane activity of
using the same general techniques discussed under contaminant                  activated carbon. Standard D5742-95 (R2010). American Society for
measurement and analysis. Depending on the contaminant, type of                Testing and Materials, West Conshohocken, PA.
air cleaner, and application, field testing can be accomplished with       ASTM. 2006. Standard test method for determining air change in a single
active or passive sampling techniques. Liu (1998) discussed the rel-           zone by means of a tracer gas dilution. Standard E741-00 (R2006).
ative merits of the various techniques. Either may be superior in any          American Society for Testing and Materials, West Conshohocken, PA.
given case. For indoor air applications with relatively constant con-      Bayer, C.W., and R.J. Hendry. 2005. Field test methods to measure contam-
taminant sources, passive samplers have advantages by capturing an             inant removal effectiveness of gas phase air filtration equipment.
integrated sample and being more economical. (Real-time samplers               ASHRAE Transactions 111(2):285-298.
are used infrequently in this role.)                                       Boeniger, M.F. 1995. Use of ozone generating devices to improve indoor air
                                                                               quality. American Industrial Hygiene Association Journal 56:590-598.
    Up- and downstream measurements are evaluated by converting
                                                                           Brugnone, R., L. Perbellini, R.B. Faccini, G. Pasini, G. Maranelli, L.
them to efficiency or fractional penetration and comparing them to             Romeo, M. Gobbi, and A. Zedde. 1989. Breath and blood levels of ben-
measurements made at the time of installation. Because gaseous                 zene, toluene, cumene and styrene in nonoccupational exposure. Inter-
challenge contaminants cannot be injected into the HVAC system in              national Archives of Environmental Health 61:303-311.
occupied buildings, the up- and downstream samplers are exposed            Burton, D.J. 2003. Industrial ventilation workbook, 6th ed. American Con-
only to the ambient contaminants, which usually vary in nature and             ference of Governmental Industrial Hygienists, Cincinnati, OH.
concentration. This complicates interpretation of the data, because        Chen, W., J.S. Zhang, and Z. Zhang. 2005. Performance of air cleaners for
air cleaner efficiency varies with concentration and nature of the             removing multiple volatile organic compounds in indoor air. ASHRAE
contaminant. Efficiency from field samples is most directly inter-             Transactions 111:1101-1114.
preted if there is a single contaminant (or relatively consistent group    CIWMB. 2003. Building material emissions study. California Integrated
of contaminants evaluated as TVOC) with a relatively constant                  Waste Management Board, Publication 433-03-015. Available from
                                                                               http://www.calrecycle.ca.gov/Publications/default.asp?pubid=1027.
challenge concentration. For multiple contaminants at multiple
                                                                           Cohen, S.I., N.M. Perkins, H.K. Ury, and J.R. Goldsmith. 1971. Carbon
concentrations, judgment and experience are needed to interpret                monoxide uptake in cigarette smoking. Archives of Environmental
downstream measurements. Bayer et al. (2005) attempted to use                  Health 22(1):55-60.
single-component analyses to evaluate air cleaners in the field. That      Cole, J.T. 1983. Constituent source emission rate characterization of three
is, the up- and downstream samples were analyzed not for TVOC,                 gas-fired domestic ranges. APCA Paper 83-64.3. Air and Waste Man-
but for particular chemicals (heptane, toluene, ethyl benzene, and             agement Association, Pittsburgh.
formaldehyde). Bayer et al. found that the time variations in the          Conkle, J.P., B.J. Camp, and B.E. Welch. 1975. Trace composition of human
challenge made the efficiency determinations so variable that the              respiratory gas. Archives of Environmental Health 30(6):290-295.
procedure could not be used reliably.                                      Daisey, J.M., and A.T. Hodgson. 1989. Initial efficiencies of air cleaners for
                                                                               the removal of nitrogen dioxide and volatile organic compounds. Atmo-
                                                                               spheric Environment 23(9):1885-1892.
                         REFERENCES                                        DeFrees, J.A., and R.F. Amberger. 1987. Natural infiltration analysis of a
ACGIH. 2013. Industrial ventilation: A manual of recommended practice,         residential high-rise building. IAQ ’87—Practical Control of Indoor Air
  28th ed. American Conference of Governmental Industrial Hygienists,          Problems, pp. 195-210. ASHRAE.
  Cincinnati, OH.                                                          d’Hennezel, O., P. Pichat, and D.F. Ollis. 1998. Benzene and toluene gas-
Anthony, C.P., and G.A. Thibodeau. 1980. Textbook of anatomy and physi-        phase photocatalytic degradation over H2O and HCl pretreated TiO2:
  ology. C.V. Mosby, St. Louis.                                                By-products and mechanisms. Journal of Photochemistry and Photobi-
ASHRAE. 2013. Method of testing general ventilation air-cleaning devices       ology A: Chemistry 118(3):197-204.
  for removal efficiency by particle size. ANSI/ASHRAE Standard 52.2-      Elliott, L.P., and D.R. Rowe. 1975. Air quality during public gatherings.
  2013.                                                                        Journal of the Air Pollution Control Association 25(6):635-636.
46.20                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

EPA/NIOSH. 1991. Building air quality—A guide for building owners and          NAFA. 1997. Installation, operation and maintenance of air filtration sys-
   facility managers. U.S. Environmental Protection Agency.                       tems. National Air Filtration Association, Washington, D.C.
EPA. 1986. Radon reduction techniques for detached houses: Technical           Nazaroff, W.W., and G.R. Cass. 1986. Mathematical modeling of chemi-
   guidance, 2nd ed. EPA/625/5-86/O19. U.S. Environmental Protection              cally reactive pollutants in indoor air. Environmental Science & Technol-
   Agency, Center for Environmental Research Information, Cincinnati,             ogy 20:924-934.
   OH.                                                                         Nefedov, I.G., V.P. Savina, and N.L. Sokolov. 1972. Expired air as a source
EPA. 1987. Radon reduction methods: A homeowner’s guide, 2nd ed. EPA-             of spacecraft carbon monoxide. Presented at 23rd International Aeronau-
   87-010. U.S. Environmental Protection Agency, Center for Environmen-           tical Congress, International Astronautical Federation, Paris.
   tal Research Information, Cincinnati, OH.                                   Nelson, G.O., and A.N. Correia. 1976. Respirator cartridge efficiency stud-
EPA. 1997a. Data from the building assessment survey and evaluation               ies: VIII. Summary and Conclusions. American Industrial Hygiene
   (BASE) study. Available from http://www.epa.gov/iaq/base/summarized            Association Journal 37:514-525.
   _data.html.                                                                 Nelson, P.R., Sears, S.B., and D.L. Heavner. 1993. Application of methods
EPA. 2012. National ambient air quality standards (NAAQS). Environmen-            for evaluating air cleaner performance. Indoor Environment 2:111-117.
   tal Protection Agency, Washington, D.C. Available at http://www.epa         NIOSH. 2002. Guidance for protecting building environments from airborne
   .gov/air/criteria.html.                                                        chemical, biological, or radiological attacks. DHHS (NIOSH) Publica-
EPA. 2009. Data from the air quality system measurements. Available from          tion 2002-139. Department of Health and Human Services, National
   http://www.epa.gov/ttn/airs/airsaqs/detaildata/.                               Institute for Occupational Safety and Health, Cincinnati.
FEMA. 2003a. Reference manual to mitigate potential terrorist attacks          NIOSH. 2003. Guidance for filtration and air-cleaning systems to protect
   against buildings. FEMA Publication 426. Available from http://www             building environments from airborne chemical, biological, or radiologi-
   .fema.gov/library/viewRecord.do?id=1559.                                       cal attacks. DHHS (NIOSH) Publication 2003-136. (Available at http://
FEMA. 2003b. Primer for design of commercial buildings to mitigate terror-        www.cdc.gov/niosh/docs/2003-136, and in PDF at http://www.cdc.gov/
   ist attacks. FEMA Publication 427. Available from http://www.fema.gov          niosh/docs/2003-136/pdfs/2003-136.pdf). Department of Health and
   /library/viewRecord.do?id=1560.                                                Human Services, National Institute for Occupational Safety and Health,
Fujishima, A., and K. Honda. 1972. Electrochemical photolysis of water at         Cincinnati.
   a semiconductor electrode. Nature 238:37-38.                                Obee, T.N., and R.T. Brown. 1995. TiO2 photocatalysis for indoor air appli-
Girman, J.R., A.P. Hodgson. A.F. Newton, and A.R Winks. 1984. Emissions           cations: Effects of humidity and trace contaminant levels on the oxida-
   of volatile organic compounds from adhesives for indoor application.           tion rates of formaldehyde, toluene and 1,3-butadiene. Environmental
   Report LBL 1 7594. Lawrence Berkeley Laboratory, Berkeley, CA.                 Science & Technology 29(5):1223-1231.
Gorban, C.M., I.I. Kondratyeva, and L.Z. Poddubnaya. 1964. Gaseous activ-      Obee, T.N., and S.O. Hay. 1999. The estimation of photocatalytic rate con-
   ity products excreted by man in an airtight chamber. In Problems of            stants based on molecular structure: Extending to multi-component sys-
   Space Biology. JPRS/NASA. National Technical Information Service,              tems. Journal of Advanced Oxidation Technologies 4(2):147-152.
   Springfield, VA.                                                            OSHA. 1994. Asbestos. 29CFR1910.1000. Code of Federal Regulations,
Hunt, R.D., and D.T. Williams. 1977. Spectrometric measurement of ammo-           U.S. Occupational Safety and Health Administration, Washington, D.C.
   nia in normal human breath. American Laboratory (June):10-23.               Ostojic, N. 1985. Test method for gaseous contaminant removal devices.
ISA. 1985. Environmental conditions for process measurement and control           ASHRAE Transactions 91(2):594-614.
   systems: Airborne contaminants. Standard 71.04-1985. Instrument Soci-       Peral, J., and D.F. Ollis. 1992. Heterogeneous photocatalytic oxidation of
   ety of America, Research Triangle Park, NC.                                    gas-phase organics for air purification: Acetone, 1-butanol, butyralde-
Janssen, J.H. 1989. Ventilation for acceptable indoor air quality. ASHRAE         hyde, formaldehyde and m-xylene oxidation. Journal of Catalysis
   Journal 31(10):40-45.                                                          136(2):554-565.
Janni, K.A., W.J. Maier, T.H. Kuehn, C.-H. Yang, B.B. Bridges, D. Vesley,      Peral, J., X. Domenech, and D.F. Ollis. 1997. Heterogeneous photocatalysis
   and M.A. Nellis. 2001. Evaluation of biofiltration of air—An innovative        for purification, decontamination and deodorization of air. Journal of
   air pollution control technology (RP-880). ASHRAE Transactions                 Chemical Technology and Biotechnology 70(2):117-140.
   107(1):198-214.                                                             Rivers, R.D. 1988. Practical test method for gaseous contaminant removal
Leaderer, B.P., R.T. Zagranski, M. Berwick, and J.A.J. Stolwijk. 1987. Pre-       devices. Proceedings of the Symposium on Gaseous and Vaporous
   dicting NO2 levels in residences based upon sources and source uses: A         Removal Equipment Test Methods (NBSIR 88-3716). National Institute
   multi-variate model. Atmospheric Environment 21(2):361-368.                    of Standards and Technology, Gaithersburg, MD.
Lee, H.K., T.A. McKenna, L.N. Renton, and J. Kirkbride. 1986. Impact of a      Rock, B.A. 2006. Ventilation for environmental tobacco smoke—Control-
   new smoking policy on office air quality. Proceedings of Indoor Air            ling ETS irritants where smoking is allowed. Elsevier, New York.
   Quality in Cold Climates, pp. 307-322. Air and Waste Management             Shaughnessy, R.J., and L. Oatman. 1991. The use of ozone generators for the
   Association, Pittsburgh.                                                       control of indoor air contaminants in an occupied environment. IAQ ’91:
Liu, R.-T. 1998. Measuring the effectiveness of gas-phase air filtration          Healthy Buildings, pp. 318-324. ASHRAE.
   equipment—Field test methods and applications. ASHRAE Transactions          Sparks, L.E. 1988. Indoor air quality model, version 1.0. EPA-60018-
   104(2):25-35.                                                                  88097a. U.S. Environmental Protection Agency, Research Triangle Park,
Mahajan, B.M. 1987. A method of measuring the effectiveness of gaseous            NC.
   contaminant removal devices. NBSIR 87-3666. National Institute of           Sterling, T.D., and D. Kobayashi. 1981. Use of gas ranges for cooking and
   Standards and Technology, Gaithersburg, MD.                                    heating in urban dwellings. Journal of the Air Pollution Control Associ-
Mahajan, B.M. 1989. A method of measuring the effectiveness of gaseous            ation 31(2):162-165.
   contaminant removal filters. NBSIR 89-4119. National Institute of Stan-     Tompkins, D.T., B.J. Lawnicki, W.A. Zeltner, and M.A., anderson. 2005a.
   dards and Technology, Gaithersburg, MD.                                        Evaluation of photocatalysis for gas-phase air cleaning—Part 1: Process,
Martin, P., D.L Heavner, P.R. Nelson, K.C. Maiolo, C.H. Risner, P.S. Sim-         technical, and sizing considerations (RP-1134). ASHRAE Transactions
   mons, W.T. Morgan, and M.W. Ogden. 1997. Environmental tobacco                 111(2):60-84.
   smoke (ETS): A market cigarette study. Environment International            Tompkins, D.T., B.J. Lawnicki, W.A. Zeltner, and M.A., anderson. 2005b.
   23(1):75-89.                                                                   Evaluation of photocatalysis for gas-phase air cleaning—Part 2: Eco-
Meckler, M., and J.E. Janssen. 1988. Use of air cleaners to reduce outdoor        nomics and utilization (RP-1134). ASHRAE Transactions 111(2):85-95.
   air requirements. IAQ ’88: Engineering Solutions to Indoor Air Prob-        Traynor, G.W. I.A. Nitschke, W.A. Clarke, G.P. Adams, and J.E. Rizzuto.
   lems, pp. 130-147. ASHRAE.                                                     1985. A detailed study of thirty houses with indoor combustion sources.
Morrison, G.C., W.W. Nazaroff, J.A. Cano-Ruiz, A.T. Hodgson, and M.P.             Paper 85-30A.3. Air and Waste Management Association, Pittsburgh.
   Modera. 1998. Indoor air quality impacts of ventilation ducts: ozone        Underhill, D.T., G. Mackerel, and M. Javorsky. 1988. Effects of relative
   removal and emission of volatile organic compounds. Journal of the Air         humidity on adsorption of contaminants on activated carbon. Proceed-
   & Waste Management Association 48:941-949.                                     ings of the Symposium on Gaseous and Vaporous Removal Equipment
Moschandreas, D.J., and S.M. Relwani. 1989. Field measurement of NO2              Test Methods (NBSIR 88-3716). National Institute of Standards and
   gas-top burner emission rates. Environment International 15:499-492.           Technology, Gaithersburg, MD.
Air Cleaners for Gaseous Contaminants                                                                                                                  46.21

VanOsdell, D.W., C.E. Rodes, and M.K. Owen. 2006. Laboratory testing of          Miller, G.C., and P.C. Reist. 1977. Respirator cartridge service lives for
   full-scale in-duct gas air cleaners. ASHRAE Transactions 112(2):418-             exposure to vinyl chloride. American Industrial Hygiene Association
   429.                                                                             Journal 38:498-502.
Vartiainen, E., M. Kulmala, T.M. Ruuskanen, R. Taipale, J. Rinne, and H.         Moschandreas, D.J., and S.M. Relwani. 1989. Field measurement of NO2
   Vehkamäki. 2006. Formation and growth of indoor air aerosol particles            gas-top burner emission rates. Environment International 15:499-492.
   as a result of D-limonene oxidation. Atmospheric Environment 40:7882-         NAFA. 1996. Guide to air filtration, 2nd ed. National Air Filtration Associ-
   7892.                                                                            ation, Washington, D.C.
Wade, W.A., W.A. Cote, and J.E. Yocum. 1975. A study of indoor air quality.      Nagda, N.L., and H.E. Rector. 1983. Guidelines for monitoring indoor-air
   Journal of the Air Pollution Control Association 25(9):933-939.                  quality. EPA 600/4-83-046. Environmental Protection Agency, Research
Wang, H. and G.C. Morrison. 2006. Ozone-initiated secondary emission                Triangle Park, NC.
   rates of aldehydes from indoor surfaces in four homes, Environmental          NIOSH. 1994. NIOSH manual of analytical methods, 4th ed. 2 vols. U.S.
   Science & Technology 40:5263-5268.                                               Department of Health and Human Services, National Institute for Occu-
Weschler, C.J., H.C. Shields, and D.V. Naik. 1994. Ozone-removal efficien-          pational Safety and Health, Cincinnati.
   cies of activated carbon filters after more than three years of continuous    NIOSH. (yearly) Annual registry of toxic effects of chemical substances.
   service. ASHRAE Transactions 100(2):1121-1129.                                   U.S. Department of Health and Human Services, National Institute for
Yoon, Y.H., and J.H. Nelson. 1988. A theoretical study of the effect of             Occupational Safety and Health, Washington, D.C.
   humidity on respirator cartridge service life. American Industrial            NIOSH. (intermittent). Criteria for recommended standard for occupational
   Hygiene Association Journal 49(7):325-332.                                       exposure to (compound). U.S. Department of Health and Human Ser-
                                                                                    vices, National Institute for Occupational Safety and Health, Washing-
                          BIBLIOGRAPHY                                              ton, D.C.
                                                                                 Nirmalakhandan, N.N., and R.E. Speece. 1993. Prediction of activated car-
ATC. 1990. Technical assistance document for sampling and analysis of               bon adsorption capacities for organic vapors using quantitative structure
   toxic organic compounds in ambient air. EPA/600/8-90-005. Environ-               activity relationship methods. Environmental Science and Technology
   mental Protection Agency, Research Triangle Park, NC.                            27:1512-1516.
Berglund, B., U. Berglund, and T. Lindvall. 1986. Assessment of discomfort       Perry, Chilton, and Kirkpatrick, 1997. Perry’s chemical engineers’ hand-
   and irritation from the indoor air. IAQ ’86: Managing Indoor Air for             book, 7th ed. McGraw-Hill, New York.
   Health and Energy Conservation, pp. 138-149. ASHRAE.                          Revoir, W.H., and J.A. Jones. 1972. Superior adsorbents for removal of mer-
Cain, W.S., C.R. Shoaf, S.F. Velasquez, S. Selevan, and W. Vickery. 1992.           cury vapor from air. AIHA conference paper. American Industrial
   Reference guide to odor thresholds for hazardous air pollutants listed in        Hygiene Association, Akron, OH.
   the Clean Air Act Amendments of 1990. EPA/600/R-92/047. Environ-              Riggen, R.M., W.T. Wimberly, and N.T. Murphy. 1990. Compendium of
   mental Protection Agency.                                                        methods for determination of toxic organic compounds in ambient air.
Chung, T-W., T.K. Ghosh, A.L. Hines, and D. Novosel. 1993. Removal of               EPA/600/D-89/186. Environmental Protection Agency, Research Trian-
   selected pollutants from air during dehumidification by lithium chloride         gle Park, NC. Also second supplement, 1990, EPA/600/4-89/017.
   and triethylene glycol solutions. ASHRAE Transactions 99(1):834-841.          Surgeon General. 1979. Smoking and health. U.S. Department of Health and
Fanger, P.O. 1989. The new comfort equation for indoor air quality. IAQ ’89:        Human Services, National Institute for Occupational Safety and Health,
   The Human Equation: Health and Comfort, pp. 251-254. ASHRAE.                     Washington, D.C.
Foresti, R., Jr., and O. Dennison. 1996. Formaldehyde originating from foam      Taylor, D.G., R.E. Kupel, and J.M. Bryant. 1977. Documentation of the
   insulation. IAQ ’86: Managing Indoor Air for Health and Energy Con-              NIOSH validation tests. U.S. Department of Health and Human Services,
   servation, pp. 523-537. ASHRAE.                                                  National Institute for Occupational Safety and Health, Washington, D.C.
Freedman, R.W., B.I. Ferber, and A.M. Hartstein. 1973. Service lives of res-     Turk, A. 1954. Odorous atmospheric gases and vapors: Properties, collec-
   pirator cartridges versus several classes of organic vapors. American            tion, and analysis. Annals of the New York Academy of Sciences 58:193-
   Industrial Hygiene Association Journal (2):55-60.                                214.
Gully, A.J., R.M. Bethea, R.R. Graham, and M.C. Meador. 1969. Removal of         Weschler, C.J., and H.C. Shields. 1989. The effects of ventilation, filtration,
   acid gases and oxides of nitrogen from spacecraft cabin atmospheres.             and outdoor air on the composition of indoor air at a telephone office
   NASA-CR-1388. National Aeronautics and Space Administration.                     building. Environment International 15:593-604.
   National Technical Information Service, Springfield, VA.                      White, J.B., J.C. Reaves, R.C. Reist, and L.S. Mann. 1988. A data base on
Idem, S. 2002. Leakage of ducted air terminal connections. ASHRAE                   the sources of indoor air pollution emissions. IAQ ’88: Engineering
   Research Project RP-1132.                                                        Solutions to Indoor Air Problems. ASHRAE.
Jonas, L.A., E.B. Sansone, and T.S. Farris. 1983. Prediction of activated car-   Winberry, W.T., Jr., L. Forehand, N.T. Murphy, A. Ceroli, B. Phinney, and A.
   bon performance for binary vapor mixtures. American Industrial                   Evans. 1990. EPA compendium of methods for the determination of air
   Hygiene Association Journal 44:716-719.                                          pollutants in indoor air. EPA/600/S4-90/010. Environmental Protection
Kelly, T.J., and D.H. Kinkead. 1993. Testing of chemically treated adsorbent        Agency. (NTIS-PB 90-200288AS).
   air purifiers. ASHRAE Journal 35(7):14-23.                                    Woods, J.E., J.E. Janssen, and B.C. Krafthefer. 1996. Rationalization of
Lodge, J.E., ed. 1988. Methods of air sampling and analysis, 3rd ed. Lewis          equivalence between the ventilation rate and air quality procedures in
   Publishers, Chelsea, MI.                                                         ASHRAE Standard 62. IAQ ’86: Managing Indoor Air for Health and
Mehta, M.R, H.E. Ayer, B.E. Saltzman, and R. Romk. 1988. Predicting con-            Energy Conservation. ASHRAE.
   centrations for indoor chemical spills. IAQ ’88: Engineering Solutions to     Yu, H.H.S., and R.R. Raber. 1992. Air-cleaning strategies for equivalent
   Indoor Air Problems, pp. 231-250. ASHRAE.                                        indoor air quality. ASHRAE Transactions 98(1):173-181.
                                                                                    CHAPTER 47

                        DESIGN AND APPLICATION OF CONTROLS
System Types ............................................................................ 47.1       Special Applications............................................................... 47.18
Heating Systems ....................................................................... 47.1         Design Considerations and Principles................................... 47.19
Cooling Systems ....................................................................... 47.4         Control Principles for Energy
Air Systems............................................................................... 47.8        Conservation....................................................................... 47.20



A    UTOMATIC control of HVAC systems and equipment usually
      includes control of temperature, humidity, pressure, and flow
rates of air and water. Automatic controls can sequence equipment
                                                                                                     solar storage) are used, the control strategy must also include a way
                                                                                                     to sequence hot-water sources or select the most economical source.
                                                                                                         Figure 1 shows a system for load control of a fossil-fuel-fired
operation to meet load requirements and to provide safe equipment                                    boiler. Boiler safety controls, usually factory installed with the
operation using direct digital control (DDC), electronic, electrical,                                boiler, include flame-failure, high-temperature, and other cutouts.
mechanical, and/or pneumatic devices. Automatic controls are only                                    Field-installed operating controls must allow safety controls to func-
fully effective when applied to well-designed mechanical systems;                                    tion in all modes of operation. Intermittent burner firing usually con-
they cannot compensate for misapplied systems, excessive under- or                                   trols capacity, although burner modulation is common in larger
oversizing, or highly nonlinear processes.                                                           systems. In most cases, the boiler is controlled to maintain a constant
   This chapter addresses control of typical HVAC systems, design                                    water temperature, although an outdoor air thermostat or other con-
of controls for system coordination and for energy conservation, and                                 trol strategies can reset the temperature if the boiler is not used for
control system commissioning. Chapter 7 of the 2013 ASHRAE                                           domestic water heating. A typical outdoor air reset schedule is
Handbook—Fundamentals covers details of component hardware                                           shown in Figure 1. With DDC devices, reset can be controlled from
and the basics of control.                                                                           zone demand, which can improve energy performance and ensure all
                                                                                                     zones are satisfied. To minimize condensation of flue gases and
                              1.    SYSTEM TYPES                                                     boiler damage, water temperature should not be reset below that rec-
                                                                                                     ommended by the manufacturer, typically 60°C entering water tem-
   A building automation system (BAS) with direct digital, elec-                                     perature, or condensation may occur and lead to corrosion-related
tronic, or pneumatic controls has several physical control loops, with                               failure. Condensing boilers are specifically designed to allow flue
each loop including a controlled variable (e.g., temperature), con-                                  gases to condense, and should operate at lower water temperatures to
trolled device (e.g., actuator), and the process to be controlled (e.g.,                             harness latent energy in the flue gas. Aggressive reset of hot-water
heating system). BASs with DDC controllers can share sensor val-                                     temperatures improves the efficiency of condensing boilers, be-
ues with several control loops or have multiple control loops selec-                                 cause efficiency is a strong function of boiler entering water tem-
tively activate an actuator.                                                                         perature. Systems with sufficiently high pump operating costs can
   BASs with DDC controllers allow information such as system                                        use variable-speed pump drives to reduce secondary pumping
status or alarms to be collected in central controllers and shared                                   capacity to match the load and conserve energy. ASME Standard
between HVAC systems, enabling advanced, energy-saving, system-                                      CSD-1-2012 requires a manually operated remote shutdown switch
level applications through a common communication protocol.                                          located just outside the boiler room door for boilers with fuel input
ASHRAE Guideline 13 and Standard 135 have more detailed dis-                                         ratings less than 3663 kW.
cussions of networking and interoperability.                                                             Hot-water heat exchangers or steam-to-water converters are
                                                                                                     sometimes used instead of boilers as hot-water generators. Convert-
                         2.     HEATING SYSTEMS                                                      ers typically do not include a control package; therefore, the engi-
   Heating systems include boilers, fired by either fuel combustion                                  neer must design the control scheme. The schematic in Figure 2 can
or electric resistance, direct flame-to-air furnaces, and electric resis-                            be used with either low-pressure steam or boiler water from 93 to
tance air heaters. Load affects the required rate of heat input to a                                 180°C. The supply water temperature sensor controls two modulat-
heating system. The rate is controlled by cycling a fixed-intensity                                  ing two-way valves in a 1/3 and 2/3 arrangement in a steam or high-
energy source on and off, or by modulating the intensity of the heat-                                temperature hot-water supply line. An outdoor temperature sensor
ing process. Flame cycling and modulation can be handled by the                                      (or zone demand for a BAS) can be used to reset the supply water
boiler control package, or the BAS can send commands to the boiler                                   temperature downward as load decreases to improve the controlla-
controls. The control designer decides under what circumstances to                                   bility of heating valves at low load and to reduce piping losses. A
turn boilers on and off in sequence and, for hot-water boilers, at what
temperature set point to maintain the boiler supply water.
Hot-Water and Steam Boilers
   Hot-water distribution control includes temperature control at
hot-water boilers or the converter, reset of heating water tempera-
ture, and control of pumps and distribution systems. Other controls
to be considered include (1) minimum water flow through boilers,
(2) protecting boilers from temperature shock and condensation on
the heat exchanger, and (3) coil low-temperature detection. If multi-
ple or alternative heating sources (e.g., condenser heat recovery,

The preparation of this chapter is assigned to TC 1.4, Control Theory and
Application.                                                                                                                     Fig. 1 Boiler Control

                                                                                              47.1
47.2                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

flow or differential pressure switch interlock should close the two-        or by space temperature, depending on the HVAC system. In cold
way valve when the hot-water pump is not operating. Ensure that             regions, valves are set to open to allow heating if control power fails.
the flow switch operates as expected at minimum flow rate on                In many systems, the heating discharge air controller is reset based
variable-flow systems. With a BAS, feedback from zone heating               on the outdoor air temperature, zone damper positions, return air
valves can be used to control starting and stopping of the hot-water        temperature, or some other load proxy.
pumps. When shutting down a steam converter or high-temperature                 Heating coils in central air-handling units preheat, reheat, or
hot-water system, close the steam valves and allow the water to cir-        heat, depending on the climate and the amount of minimum outdoor
culate long enough to remove residual heat in the converter and             air needed. They can also provide morning warm-up on systems
prevent the pressure relief valve from opening.                             with limited zone heating capacity.
                                                                                The equipment heating coil that first receives the outdoor air
Hot-Water Distribution Systems                                              intake, even if mixed with indoor air, must have protection against
   Hot water is distributed using variable flow (primarily two-way          freezing in cold climates, unless (1) the minimum outdoor air quan-
valves at coils) or constant flow (three-way valves at coils). An           tity is small enough to keep the mixed air temperature above freez-
example constant flow system is shown in Figure 3. Variable-flow            ing in all expected operating conditions and (2) enough mixing
systems are similar to the chilled-water distribution systems shown         occurs to prevent stratification. Even when the average mixed-air
in Figures 10 and 11. Some boilers require constant flow or very high       temperature is above freezing, inadequate air mixing may allow
minimum flow rates. They typically are piped using a primary/               freezing air to impinge on small areas of the coil, causing localized
secondary system (see Figure 11). These boilers are usually required        freezing. This blocks flow and, without a heat source, the rest of the
by their listing to have flow switches to enable the boiler only when       coil and equipment downstream is at risk. Preheating coils that heat
flow is proven. Boilers that require small (or zero) minimum flow           100% outdoor air always need (1) protection against freezing and
rates are usually piped in a primary-only configuration with a bypass       (2) constant water or steam flow in cold climates.
to maintain minimum flow (see Figure 10). A flow meter in the boiler            Steam preheat coils should have two-position valves and vacuum
circuit is usually installed to control the bypass valve. The bypass can    breakers to prevent condensate build-up in the coil. The valve
also be controlled to maintain minimum boiler entering water tem-           should be fully open when outdoor (or mixed) air temperature is
peratures for noncondensing boilers.                                        below freezing. This causes unacceptably high coil discharge tem-
                                                                            peratures at times, necessitating face-and-bypass dampers for final
Heating Coils                                                               temperature control (Figure 5). The bypass damper should be sized
                                                                            to provide the same pressure drop at full bypass airflow as the com-
   Heating coils that are not subject to freezing can be controlled by      bination of face damper and coil does at full airflow. When the out-
simple two- or three-way modulating valves (Figure 4). Steam-               door air temperature is safely above freezing (roughly 1.7°C), the
distributing coils are required to ensure proper steam coil control.        bypass damper is full open to the coil face and the coil valve can be
(For information on air-side coils, see the section on Air Systems.)        modulated to improve controllability.
The modulating valve is controlled by coil discharge air temperature            Hot-water coils must maintain a minimum water velocity in the
                                                                            tubes (on the order of 0.9 m/s) to avoid stratification and ensure
                                                                            proper heat transfer by maintaining turbulent flow. A two-position




       Fig. 2 Steam-to-Water Heat Exchanger Control


                                                                                           Fig. 4 Control of Hot-Water Coils




   Fig. 3 Load and Zone Control in Constant Flow System                             Fig. 5 Preheat with Face-and-Bypass Dampers
Design and Application of Controls                                                                                                      47.3

valve combined with face-and-bypass dampers (Figure 5) or a coil       valve moves, unless the primary system has variable-speed pumps
pump can be used. There are many coil pump piping schemes; the         and proper pressure control. The pump is decoupled when the
most common are shown in Figures 6 and 7. In each scheme, the          three-way valve is closed to the system. The three-way valve must
control valve modulates to maintain the desired coil air discharge     be oriented with the common port connected to the coil so
temperature and the pump maintains the minimum tube water              flowthrough is not affected by the valve position.
velocity needed when the outdoor air is below freezing. Pumped            Figure 7B shows the coil pump piped in parallel with the primary
coils can still freeze in very cold regions, so additional low-        pumps. This design has the advantage that hot-water flow can be
temperature protection measures such as freezestats, glycol-based      achieved through the coil if the coil pump fails. This design results
fluids, and default-to-open valves should be used.                     in coil flow that varies from the pump design flow rate (when the
   A low-temperature detector (commonly called a freezestat), is a     control valve is closed) up through the sum of the pump flow rate
long, refrigerant-filled capillary tube used as a low-temperature      plus the primary system flow rate (when the valve is wide open).
sensing switch. If any short section of the tube is exposed to a low   Unlike the options in the previous two figures, the primary pump
temperature (typically 3.3°C), it can provide an alarm or a hard-      must be sized for the pressure drop through the coil at this high flow
wired interlock to shut the outdoor damper and open the return         rate. Similarly, the coil pump must be sized for that pressure drop
damper, or shut down the fan.                                          and not only for the flow it supplies. Flow through the primary cir-
   Figure 6 shows the conventional primary/secondary (or second-       cuit may be variable, if a two-way valve is used, or constant, if a
ary/tertiary) arrangement where the coil pump and the pumps            three-way valve is used.
feeding the coil are hydraulically independent. It results in con-        Some systems may use a glycol solution in combination with any
stant flow through the coil and in either variable flow through the    of these methods; however, glycol affects control valve sizing (see
primary loop, if a two-way valve is used, or in constant flow          Chapter 47 of the 2012 ASHRAE Handbook—HVAC Systems and
through the primary loop, if a three-way valve is used (shown          Equipment) and requires additional maintenance and careful han-
dashed in the figure).                                                 dling.
   In Figure 7A, the coil pump is in series with the primary              Steam Coils. Modulating steam coils are controlled in much the
pumps; this results in variable primary flow, which can affect flow    same way as water coils. Control valve size and characteristics are
through parallel coils that do not have pumps when the three-way       important to achieve proper control (see Chapter 47 of the 2012
                                                                       ASHRAE Handbook—HVAC Systems and Equipment). Because the
                                                                       entering steam is hotter than the entering temperature of most water
                                                                       coils, a steam coil typically responds more rapidly and is smaller
                                                                       than a comparable water coil. In low-temperature applications, two-
                                                                       position control should be used, as discussed previously. For large
                                                                       coils, control valves should be in a 1/3 and 2/3 arrangement.
                                                                          Electric heating coils (duct heaters) are controlled in either two-
                                                                       position or modulating mode. Two-position operation uses power
                                                                       relays with contacts sized to handle the amperage of the heating
                                                                       coil. Step controllers provide cam-operated sequencing control of
                                                                       up to 10 stages of electric heat. Each stage may require a contactor,
                                                                       depending on the step controller contact rating. Timed two-position
                                                                       control requires a timer and contactors. The timer can be electrome-
                                                                       chanical, but it is usually electronic and provides a time base of 1 to
                                                                       5 min. Thermostat demand determines the percentage of on-time.
                                                                       Because rapid cycling of mechanical or mercury contactors can
                                                                       cause maintenance problems, solid-state controllers are preferred.
                                                                       These devices may make cycling so rapid that control appears pro-
         Fig. 6   Coil Pump Piped Primary/Secondary                    portional; therefore, face-and-bypass dampers are not used. Use of
                                                                       electric heating coils is restricted in some areas by energy standards;
                                                                       check code compliance before using this application. A system with
                                                                       a solid-state controller and safeties is shown in Figure 8.
                                                                          Current in individual elements of electric duct heaters is normally
                                                                       limited to a maximum safe value established by the National




         Fig. 7 Pumped Hot-Water Coil Variations:
                 (A) Series and (B) Parallel                                     Fig. 8 Electric Heat: Solid-State Controller
47.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

Electrical Code® (NFPA Standard 70) or local codes. An electric             control thermostats, or it can include some or all the features of dual-
heater must have a minimum airflow switch and two high-tempera-             duct, reheat, multizone, or variable-air-volume (VAV) systems, with
ture limit sensors: one with manual reset and one with automatic            the radiant panel operated as a one-zone, constant-temperature sys-
reset (Figure 9). The automatic reset high-limit thermostat normally        tem. Where hydronic tubing or electric heating elements are embed-
turns off the control circuit when temperatures exceed safe operat-         ded in concrete, the rate of slab temperature change must be limited
ing levels. If the control circuit has an inherent time delay or uses       to prevent thermal expansion from cracking the concrete.
solid-state switching devices, a separate safety contactor may be               Radiant panels for both heating and cooling require controls sim-
desirable. The manual reset back-up high-limit thermostat is gener-         ilar to those for a four-pipe heating/cooling fan coil. To prevent con-
ally set independently to interrupt all current to the heater if other      densation, ventilation air supplied to the space during the cooling
control devices fail. If still energized, electric coils and heaters can    cycle should have a dew point below that of the radiant panel sur-
be damaged through overheating and potentially start a fire when air        face. The dew point should be actively controlled to prevent conden-
stops flowing around them. Control and power circuits must inter-           sation. Outdoor air intake dehumidification and a tight building
lock with the associated fan to shut off electrical energy when it          envelope or positive pressure are required. When internal latent
shuts down. Flow or differential pressure switches may be used for          loads increase, the chilled-water temperature for the radiant cooling
this purpose; however, they should be calibrated to energize only           panels should be reset upward if the dew point becomes too high.
when there is airflow. This precaution shuts off power if a fire
damper closes or duct lining blocks the air passage.                                          3.    COOLING SYSTEMS
Radiant Heating and Cooling                                                 Chillers
   Radiators (more accurately called convectors) can be used                    Manufacturers almost always supply chillers with an automatic
either alone or to supplement another heat source. The control strat-       control package installed. Their control functions fall into two cat-
egy depends on the function performed. For a radiation-only heating         egories: capacity and safety.
application, rooms are usually controlled individually; each radiator           Because of the wide variety of chiller types, sizes, drives, manu-
and convector is equipped with an automatic control valve. Depend-          facturers, piping configurations, pumps, cooling towers, distribu-
ing on room size, one thermostat may control one valve or several           tion systems, and loads, most central chiller plants, including their
valves in unison. Unit-mounted thermostats and packaged controls            controls, are custom designed. In the 2012 ASHRAE Handbook—
allow lower component cost, better assembly quality, and avoid the          HVAC Systems and Equipment, Chapter 43 describes various chill-
cost and coordination of a second trade for remote sensor installa-         ers (e.g., centrifugal, reciprocating, screw, scroll), and Chapter 13
tion. Wall-mounted thermostats give the best results when control-          covers variations in piping configurations and some associated con-
ling the space for the comfort of seated occupants.                         trol concepts. Chiller control strategies should always include an
   For supplemental heating applications, where perimeter radia-            understanding of the chiller limits for minimum flow, minimum
tion is used to offset perimeter heat losses (the zone or space load is     temperature, and acceptable rate of change for both.
handled separately by a zone air system), sequence the radiation                Chiller plants are generally one of two types: variable flow (Fig-
control with the main zone system to ensure there is no simultane-          ures 10 and 11) or constant flow (Figure 12). The figures show a
ous heating and cooling. In the past, it was common to control the          parallel-flow piping configuration. Series-flow chiller configurations
radiant system based on outdoor air temperature reset of the water          are often used in variable-primary-flow applications (Figure 10). The
temperature perhaps zoned by exposure with a solar compensating             higher design water pressure drop of a series configuration is less of
outdoor sensor, but this can result in “fighting” between the radiator      a concern in a variable-primary-flow application, because little time
and the main zone system and is disallowed by energy standards              is spent at the maximum design flow operating condition. In Figures
such as ASHRAE Standard 90.1.                                               10 and 11, the bypass line ensures minimum flow through the
   Radiant panels combine controlled-temperature room surfaces              chiller(s). In Figure 10, the flow sensor opens the by-pass valve as
with central air conditioning and ventilation. The radiant panel can        needed to maintain the minimum flow the chiller requires.
be in the floor, walls, or ceiling. Panel temperature is maintained             Control of the remote load determines which system type should
by circulating water or air, or by electric resistance. The central air     be used. Throttling two-way coil valves vary flow in response to
system can be a basic one-zone, constant-temperature, constant-             load, and are used with variable-flow systems.
volume system, with the radiant panel operated by individual room               Variable primary-only systems require greater care in the design
                                                                            of the control system and control sequences than primary-secondary
                                                                            systems (Taylor 2002) but are usually more efficient. The bypass
                                                                            line and bypass control valve must be sized for the minimum chiller




                   Fig. 9 Duct Heater Control                               Fig. 10 Variable-Flow Chilled-Water System (Primary Only)
Design and Application of Controls                                                                                                         47.5

flow; if sized for the full plant flow, the valve will be oversized and    optimization strategy in the section on Sequencing and Loading of
flow control will be unstable, possibly causing chiller trips. Staging     Multiple Chillers of that chapter.
up from one chiller to two (or more) must be gradual to avoid a sud-           Multiple chillers of different characteristics should be operated
den drop in flow through the active chillers.                              at a point that minimizes overall plant power consumption, consid-
   The decision to reset the chilled-water supply temperature set          ering the power consumption of the auxiliary chilled- and condenser
point should be based on facility requirements. Chilled-water reset        water pumps and cooling tower fans as well as the consumption of
may not be appropriate in systems with tight space temperature and         the chillers and the load fans (Hartman 2005). For the general case
humidity requirements, such as hospitals, computer data centers,           of chillers with different part-load characteristics, operate multiple
museums, or some manufacturing facilities. Chilled-water reset             chillers at identical supply temperatures but different flows to
always improves efficiency in constant-flow systems, and almost            achieve equal partial derivatives of the individual chillers’ power
always improves efficiency in variable-flow systems, despite some          consumption with respect to their loads. That is, the ratio of the
increase in pump energy offsetting chiller energy savings. It also         incremental change in thermal load to the incremental change in
prevents unstable operation of the control valves under very low           input power should be identical for each online chiller. For identical
loads. To ensure that no loads are starved, the chilled-water set point    chillers, this is achieved by loading them equally.
should be reset from the zone or system valve with the greatest load           For constant-speed-drive chillers, sequencing is straightforward.
(load reset).                                                              It is best to run one chiller until fully loaded before bringing on a
   The constant-flow system (Figure 12) is only constant flow              second machine. This dynamic changes for chillers with variable-
under each combination of chillers on line; chillers and pumps can         speed drives, or if the chilled-water pumps are piped in a parallel
be staged if all loads experience similar loads at all times. If that is   (headered) arrangement or do not have variable-speed drives; for
the case, the plant can supply about 80% of the design flow with just      plants of this configuration, often overall plant power consumption
one of the headered pumps, and the chillers can be sequenced based         is minimized when more chillers are operating at reduced load com-
on return temperature. Both pumps would run simultaneously only            pared to fewer chillers operating at higher loads.
under peak demand. Staging may be prevented even at low plant                  To meet any given plant load, many possible combinations exist
loads if some coils are at high load while others are at low load,         for operating points of system equipment (e.g., chillers, pumps,
causing the chillers to operate at low loads, reducing plant effi-         cooling tower fans, air handler fans). When any given piece of
ciency. Use of constant-flow systems may be limited to smaller sys-        equipment’s operation point is changed, the operating point of at
tems by energy codes.                                                      least one other piece of equipment must be changed to compensate.
                                                                           This results in one component reducing its power use and the other
Chiller Plant Operation Optimization                                       increasing it. Depending on how much each changes, total power
                                                                           use may increase or decrease. The combination of component oper-
   Chapter 42 discusses optimized control of chiller plants and            ating points that results in minimum plant power consumption
details the control strategies that can be applied. This section high-     occurs when all the equipment in each subset that affect a variable
lights the general conclusions that can be drawn from the specific         (e.g., temperature, load, flow) operate at points where the power
                                                                           consumption partial derivative to the affected variable for each piece
                                                                           of equipment is equal.
                                                                               A practical method to obtain the highest possible plant efficiency
                                                                           for current weather and load conditions uses a mathematical plant
                                                                           energy performance model and minimization to find the most effi-
                                                                           cient set of set points and commands. Alternatively, the most effi-
                                                                           cient configuration is precalculated for all foreseeable conditions
                                                                           and the control commands are then obtained from a lookup table
                                                                           (Nelson 2012).
                                                                               When detailed information about the plant components’ part-
                                                                           load energy performance for multiple scenarios is unavailable, or
                                                                           when sophisticated controls are beyond budget, use the following
                                                                           strategies. In most cases, they increase energy performance and are
                                                                           relatively easy to implement. However, return-on-investment anal-
                                                                           ysis of controls of different sophistication levels is recommended,
         Fig. 11 Variable-Flow Chilled-Water System                        because the energy savings tend to quickly pay for the additional
                    (Primary/Secondary)                                    cost.
                                                                               Cooling Tower Relief. Lowering the condenser water tempera-
                                                                           ture by operating the tower fans at a higher speed reduces the com-
                                                                           pressor lift and the energy consumed by the chillers. Lowering the
                                                                           lift too much, however, may cause the fans to consume more energy
                                                                           than is saved by the chillers. A condenser temperature set point reset
                                                                           [to maintain constant tower approach (when the outdoor wet bulb
                                                                           temperature is available) or proportional to the heat rejected or
                                                                           based on outdoor air temperature, and limited between the design
                                                                           temperature and the minimum condenser temperature recom-
                                                                           mended by the chillers manufacturer, usually 13 or 18°C], results in
                                                                           chiller energy savings of 1 to 3% for each 1 K reduction in water
                                                                           temperature for constant-speed chillers, and 2 to 5% for each 1 K
                                                                           reduction for variable-speed chillers.
                                                                               Supply Chilled-Water Temperature Reset. Increasing the sup-
                                                                           ply temperature also reduces the compressor lift with similar sav-
Fig. 12 Constant-Flow Chilled-Water System (Primary Only)                  ings per degree. Consider the effect on the loads and distribution
47.6                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

pumps, because variable-speed pumps always (and fans sometimes)
need to run harder, offsetting some or all the chiller energy savings.
Also, some loads may not get enough cooling and be unable to
maintain room temperature. Dehumidification requirements further
limit the range of allowed supply temperature increase. As a first
approach, the supply temperature set point can be reset between
design value and 27 K proportional to the heat load or outdoor air
temperature, or to maintain the most open cooling valve in the loads
close to full open.
   Maximize the Number of Variable-Speed Cooling Towers
Used. Depending on the minimum flow needed by the cooling tow-
ers, more than one tower per chiller may be used. For example, two
variable-speed towers can dissipate the same amount of heat as one
tower by running at half the speed, and use about 1/8 of the energy.
   Optimize the Number of Chillers Running. If the chillers’ per-
formance improves at part load (e.g., variable-speed centrifugal
chillers), adding chillers before they are fully loaded results in more
efficient configurations. Use the amount of heat removed or the
kilowatts consumed by the chillers and, as a first approach, add a
chiller when the running ones are at 80% of capacity and shed one
when they reach 35%.
   Maximize (Return Temperature – Supply Temperature).
Constant-flow chilled-water systems and constant-speed primary
pumps result in more flow than needed for the amount of heat trans-                             Fig. 13 Cooling Tower
ported. The excess flow causes unnecessary pump energy use and                Two-speed motors or variable-speed drives can reduce fan power
increased compressor lift, which reduces chiller efficiency. Variable      consumption at part-load conditions and stabilize condenser water
primary systems with two-way valves on all loads are the most effi-        temperature. Variable-speed drives (VSDs) improve control be-
cient, but require a system bypass valve and careful control to pre-       cause fan speed can be better matched to the cooling load. When
vent tripping the chillers (and potentially freezing them) because of      there are multiple towers, efficiency is maximized when as many
low flow, when the load valves close, or when adding chillers. Sys-        cells as possible are active, which increases mass transfer area and
tems with variable primary and variable secondary pumps and an             reduces required fan speed. It may be necessary, however, to shut off
open decoupler line are the next best in efficiency; they can be con-      flow to some cells to maintain minimum tower flow rate, as recom-
trolled to match the primary flow with the secondary, except to            mended by the tower manufacturer to minimize scaling. Fan speed
maintain the chillers’ minimum flow. Next in efficiency are systems        should be controlled as follows.
with constant primary and variable secondary pumps; these systems             Two-Speed Motors. The lowest fan speed should be used. For
are robust and significantly simpler to control, not even requiring        three two-speed towers, staging should be as follows:
flow meters (hence their popularity). Constant-flow systems, which
operate at part load most of the time, have the worst energy effi-         Tower Stage 1 Stage 2 Stage 3 Stage 4 Stage 5 Stage 6 Stage 7
ciency in most HVAC systems.                                                  1      Off     Low      Low      Low     High     High     High
   Performance Monitoring. Research (Deng and Burnett 1997;                   2      Off     Off      Low      Low     Low      High     High
Erpelding 2007; Hartman 2012) shows that most chiller plants stop             3      Off     Off      Off      Low     Low      Low      High
working as intended soon after they are commissioned unless some
form of ongoing commissioning is in place. The cause is usually                Provisions should be made to decelerate the fan when switching
equipment malfunction, poor maintenance, and/or inappropriate              from high to low speeds.
operation, which is difficult to detect in the complexity of plant             Variable-Speed Drives. All of the operating tower fans should
operation. A performance-monitoring and -diagnosing system,                operate at the same speed.
especially an automated one, identifies deviations from expected               Tower fans should also have a vibration switch hard wired to shut
operation and provides insights into their causes as well as suggest-      down the fan if excessive vibration is sensed.
ing improvements, thus prompting action and greatly contributing               Most tower manufacturers do not recommend bypassing water
towards plant energy savings throughout its life cycle.                    around the tower as a normal temperature control function, because
                                                                           this causes localized drying of the tower media and spot scaling.
Cooling Tower                                                              Bypass valves may be required for some low-temperature opera-
   Cooling tower fans are typically controlled to maintain con-            tions or hydronic economizer operations. Check with the tower
denser water supply (CWS) temperature set point, as described pre-         manufacturer for bypass valve applications.
viously. The CWS set point may be reset based on chiller load or, in           Where year-round tower operation is required in cold regions,
the case of hydronic free cooling, space conditions. Figure 13 shows       cooling towers may require sump heating and/or continuous full
a typical cooling tower control schematic.                                 flow over the tower to prevent ice formation, and may also require
   When the system includes large condenser water sumps, the tem-          deicing. The cooling tower sump thermostat controls an electric
perature sensor’s location must be considered. Large sumps intro-          heating element or hot-water or steam valve to keep water in the
duce significant time delays into the system that must be accounted        sump from freezing. Typically, sump heating is locked out during
for. Often, condenser water supply piping does not run full at all         tower operation and when outdoor air temperatures are above
times, particularly when draining to a sump. In this case, placing the     freezing. When operating the tower in cold weather, full water flow
temperature sensor so that is in contact with the water is important.      is needed to prevent localized ice formation. If towers build up ice,
This may necessitate locating the sensor on the bottom of an elbow         reversing the fan rotation and sending air backward through the
or angled into the lower half of the pipe (to avoid mounting at the        tower can deice them, either manually or automatically. Many
pipe bottom, where it could be susceptible to moisture collection).        operating personnel prefer to do this operation manually so they
Design and Application of Controls                                                                                                         47.7

can observe the towers while deicing is under way. If deicing                 Direct-expansion (DX) cooling equipment is usually con-
cycles are needed, the fan starter or VSD must be able to reverse         trolled by an air, space, or coil discharge temperature feedback
the fan direction. There should be deceleration time interlocks so        loop in discrete stages, by starting and stopping compressors and
that the fans spin to a stop before engaging reverse operation.           by applying mechanical unloaders, liquid-line solenoid valves, or
Automatic deicing control strategies are available from tower man-        hot-gas bypass valves. Most DX systems for commercial applica-
ufacturers.                                                               tion have one to six stages.
   Towers that have internal balancing piping or chambers must be             When set up properly, a cycling DX system under a steady load
allowed to drain into the basin when the tower is not operating in cold   operates like a two-position control loop (see Chapter 7 of the 2013
weather.                                                                  ASHRAE Handbook—Fundamentals). Some stages run steadily,
   Auxiliary Control Functions. The control system may be re-             and one stage cycles on and off. The behavior of the closed loop can
quired to cycle a fill valve to maintain sump level, or to monitor        be described by the cycling rate and corresponding swing in con-
water consumption or water treatment systems. If the tower does not       trolled air temperature. Most algorithms for DX control address
have sump heaters, the control system may be required to drain the        both temperature control (e.g., set points, feedback gains, staging
tower and piping when outdoor air approaches freezing, and refill         dead bands) and equipment cycling restriction (e.g., minimum-on
the tower on the next call for cooling.                                   timer, minimum-off timer, interstage delay). These two characteris-
                                                                          tics are inextricably linked by thermal sizing and loading condi-
Air-Cooled Chillers                                                       tions. Either characteristic can be affected by adjusting the control
                                                                          algorithm, but it is not possible to affect both characteristics inde-
   Air-cooled chillers are controlled similarly to other chillers. If
                                                                          pendently: any reduction in temperature swing is accompanied by
the chiller is to operate during cold weather, it must be equipped
                                                                          an increase in cycling rate. Overtightening temperature control will
with a low-ambient kit. Typically this is a modulating damper or
                                                                          conflict with cycle controls and be rendered irrelevant.
variable-speed fan that limits airflow across the condenser, usually
                                                                              When set up improperly, a DX system may cycle through multi-
provided as part of the chiller package. In very cold conditions,
                                                                          ple stages as the temperature oscillates around the set point, rather
additional equipment is required. With variable-flow evaporators,
                                                                          than having only one stage cycle on and off. Compared to proper
careful attention to the manufacturer’s recommended minimum
                                                                          operation, both the cycle rate and temperature swing are excessive.
flow must be observed. Chilled-water supply temperature can be
                                                                          This operation can usually be corrected by adjusting parameters in
reset as described above. The chiller may be equipped with a barrel
                                                                          the feedback algorithm.
heater, usually controlled by the chiller’s packaged controls, to pre-
vent the evaporator from freezing in cold weather.                            Some staging systems are arranged so that it takes a greater
                                                                          temperature error to activate the higher stages. The result is that, at
Water-Side Economizers                                                    higher loads, the system operates at higher temperatures, which is
                                                                          usually not desired; it is usually intended that the system operate
   Water-side economizers are typically flat-plate heat exchangers        in the same temperature range, regardless of loading on the stages.
where one side is cold tower water and the other side is chilled          This can be accomplished in many ways, including a proportional-
water. The heat exchanger prevents contamination of the chilled           plus-integral (PI) controller output driving a staging module.
water by debris and chemicals found in tower water. The heat                  If the DX system serves a single zone, the feedback signal is usu-
exchangers can be piped in series or in parallel. With parallel oper-     ally the space temperature, which usually varies by 0.5 to 2.2 K. If
ation, the heat exchanger functions like another chiller. In series       the DX equipment serves multiple zones, as in a VAV air handler,
arrangement, the heat exchanger precools the chilled-water return to      the feedback signal is usually the coil discharge temperature. Mea-
the chillers. When there is enough heat exchanger capacity, the           sured at this point, temperature swings appear much larger, though
chillers may be turned off and a bypass opened to direct flow around      the effect on zone comfort is the same. When adjusting or specifying
the chillers. The series arrangement allows for integrated (simulta-      a DX system for discharge temperature control, it is important to
neous) economizer and chiller operation, which is required by some        allow the wider range of temperatures. Also, DX staging capacity
energy standards such as ASHRAE Standard 90.1. Chilled-water              on VAV applications should be limited based on air-handling unit
temperature is controlled by varying the tower fan speed. When            (AHU) airflow rate, especially at low-part-load conditions, to pre-
changing from water-side economizer mode to chiller mode, the             vent the coil from freezing.
condenser water is cold, which requires that chiller head pressure            Heat pumps are a variation of DX systems. (See Chapter 9 of the
control be addressed. Consult the chiller manufacturer for the            2012 ASHRAE Handbook—HVAC Systems and Equipment for a
requirements of each specific machine. To maintain condenser head         detailed description.) Typically, heat pumps are controlled using
pressure, many manufacturers recommend self-contained modulat-            manufacturer-supplied package controls. A hard-wired space tem-
ing valves or control valves modulated by the BAS or, preferably, by      perature sensor or thermostat is connected to the unit. The controls
the chiller controller (many have head pressure control outputs as        regulate the unit’s staging and cycling of any control valve(s). A
standard). When modulating the condenser water flow to maintain           BACnet® interface is available on many heat pump units, and can be
head pressure, the flow switch may need to be bypassed for a short
time to keep the machine operating; consult the manufacturer. When
the signal used for modulating the valve is controlled by the BAS, it
should be directly from a pressure transmitter; relying on pressures
obtained from the chiller controller through a network connection
can be unstable or unreliable because data refresh rates may be slow
or inconsistent.

Cooling Coil
   Chilled-water or brine (glycol) cooling coils are controlled by
two- or three-way valves (Figure 14). These valves are similar to
those used for heating control, but are usually closed to prevent
cooling when the fan is off. The valve typically modulates to main-
tain discharge temperature or space temperature set point.                            Fig. 14 Control of Chilled-Water Coils
47.8                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

wired to a BACnet network for monitoring and supervision. Typical
BACnet objects include the following:
Analog Inputs         Analog Outputs              Analog Values
Space temperature      Space temperature set point Occupied cooling set
                                                    point
Supply air temperature ECM fan override            Occupied heating set
                                                    point
Effective cooling set Fan variable-frequency-      Unoccupied cooling
 point                  drive (VFD) speed control set point
Effective heating set                              Unoccupied heating
 point                                              set point
Multistate Inputs     Multistate Outputs          Multistate Values
Effective occupancy   Occupancy command           Cycle fan
 state
Effective mode of     Fan command
 operation
Compressor status     Compressor command
                                                                                         Fig. 15 Duct Static-Pressure Control
Fan status            Emergency heat command

   Depending on the BACnet device, many more objects may be                remote terminal (Figure 15). ASHRAE Standard 90.1 requires that
available. Some objects may be read-only; these are generally field        the location result in a set point no higher than one-third of the total
input sensors (e.g., temperature) or objects that could cause equip-       system static pressure drop.
ment damage if commanded inappropriately (e.g., commanding                    Even with a good sensor location, fixed-pressure set point uses
compressor directly). Writable objects are available to the BAS for        more energy than necessary. There are many operating hours when
commanding (e.g., set points).                                             the fan pushes air through a system full of partly closed dampers.
                                                                           Many energy standards such as ASHRAE Standard 90.1 require
                       4.   AIR SYSTEMS                                    automatically adjusting duct pressure based on zone demand as sys-
                                                                           tem load varies for systems with DDC at the zone level integrated
Variable Air Volume (VAV)                                                  with the air handler control. Airflow to zones is still regulated by
   Variable-air-volume systems provide thermal control by chang-           flow loops in the terminal controllers and is unaffected, but all else
ing the amount of airflow delivered. A reduction in demand for cool        being equal, the system meets the load more efficiently with the ter-
air means the supply fan can operate at a reduced speed, saving            minal dampers closer to open. This reduces energy consumption at
energy. Most VAV systems have pressure-independent terminals,              the fan. Ideally, pressure is reduced to the point that at least one of
which means a separate airflow control loop operates each terminal         the dampers opens all the way. Any further supply fan speed reduc-
damper.                                                                    tion reduces airflow at the terminals.
   Supply Fan Control. The VAV supply fan controller                          Many methods have been published to automatically reset duct
                                                                           pressure (Ahmed 2001; EDR 2007; Englander and Norford 1992).
• Ensures pressure in the duct is enough to serve the terminals            Reported energy savings, monitored over weeks or months, have
• Prevents excessive pressure from disrupting terminal flow loops          ranged from 30 to 50% of fan energy used by the same system run-
• Prevents excessive pressure from damaging duct systems                   ning with a constant-pressure set point. All of these reset designs
• Avoids unnecessary energy consumption at the fan                         use data from terminal controllers to alter fan operation.
• Keeps the fan in a stable region of the pressure-flow curve                 Most reset strategies use zone control data to adjust the set point
    Historically, various mechanisms (e.g., bypass damper, variable        of the duct pressure control loop. This makes the location of the
inlet vanes) have been used to regulate fan output. These methods          pressure sensor much less important.
vary widely in efficiency and energy consumption. Currently,                  Other reset strategies (Hartman 1993) eliminate the pressure
variable-speed drives (VSDs) are the most common because their             control loop, using data from zones to drive the fan directly.
low energy consumption and falling first cost makes them cost                 Reset strategies may be categorized according to the type of data
effective. They are mandated for most VAV systems by energy                collected from the terminal controllers. At least three approaches
standards such as ASHRAE Standard 90.1.                                    are in commercial use. The terminal controllers may deliver
    The most common variable-airflow method is a closed-loop               • Damper position (or damper position and flow error)
proportional-with-integral (PI) control, using the pressure measured       • Flow set point
at a selected point in the duct system. Historically, the set point was    • Saturation signal (terminal indicates that the pressure is insuffi-
a constant, selected by the designer and confirmed by the balancer           cient)
during system commissioning. However, this control strategy is
based on the readings of a single sensor that is assumed to represent         Data available for coordinating a fan control system vary with
the pressure available to all VAV boxes. Choosing duct pressure            model of terminal controller. Most have both a flow set point and
sensor location can be difficult: if it malfunctions or is placed in a     a damper position value, though the suitability of the data for
nonrepresentative location, operating problems will result; if it is       coordination varies. Control system designers should ensure that
located too close to the fan, the sensor will not sufficiently indicate    the data available from terminal controllers, the fan control strat-
service of the terminals. This usually leads to excessive energy con-      egy, and network data capacity are compatible.
sumption. Some have reported that placing the sensor at the far end           The signal selected for coordination can determine the data com-
of the duct system couples fan control too closely with the action of      munication load that the fan control strategy places on the network.
a single terminal, making it difficult to stabilize the system. Experi-    Flow set points and saturation signals tend to change less often than
ence indicates that performance is satisfactory when the sensor is         damper position or flow measurements, so using them may be more
located at 75 to 100% of the distance from the first to the most           practical with lower available bandwidth, especially in systems with
Design and Application of Controls                                                                                                           47.9

many terminals. Saturation signals are binary, so they do not indi-
cate their distance from the critical point. This can affect reset algo-
rithm design.
    One approach (using damper position data) is based on the
idea that the desired mechanical operating point occurs when at
least one damper is fully (or almost fully) open, and all terminals
deliver the required flow. The fan controller processes damper
position data from each terminal and adjusts duct pressure (or fan
speed) to drive one damper open. To ensure that the open box is not
starved, the reference may be set a little lower (95% open, for
example), or the controller may check flow (or flow error) data
from the terminal controllers. Floating actuator application meth-
ods may result in unreliable damper position values for some ter-
