minal controllers. It is important to take this into account when
selecting a reset method.
    Another approach (using flow set points) is based on the fact that                   Fig. 16 Supply/Return Fan Control
the required pressure depends on the distribution system (ducts, ter-
minals, diffusers) and required flow. One way is to add the flow set       health care infection control (positive or negative, depending on
points from each terminal and then use an empirically determined           use; see Chapter 8), and various manufacturing processes, such as
function to set the pressure. A more exact approach puts the indi-         spray-painting rooms (see Chapters 31 and 32 for industrial appli-
vidual flow set points into a calibrated model of the duct network,        cations). The pressure controller usually modulates fan speed or
and calculates the pressure needed at fan discharge to drive the           dampers to maintain the desired pressure relationship or bleed air-
required flow to each terminal (Kalore et al. 2003). This online opti-     flow direction as exhaust volumes change. An alternative is to sup-
mization applies the same calculations used to size a fan in real time.    ply sufficient makeup air and to modulate a separate exhaust system
The pressure control loop then adjusts the fan speed to maintain the       to maintain space pressurization flow as auxiliary exhausts in the
calculated pressure, which results in all terminals being satisfied,       space are turned on or off.
with one critical damper fully open (Ahmed 2001, 2002). This                   Health Care Pressurization Codes, Regulations, and Appli-
method is now in commercial use. In contrast to a reset based on           cation Design Guides. The Facility Guidelines Institute (FGI 2010)
damper position or saturation signals, a reset based on flow set point     incorporated ASHRAE/ASHE Standard 170 into their guidelines.
is open loop; this means that performance depends on careful cali-         These guidelines include requirements for differential pressure or
bration, but is inherently stable.                                         differential flow control for rooms such as positive and negative iso-
    A third approach (using a saturation signal) distributes more of       lation rooms. Refer to the guidelines for details.
the logic. Each terminal controller uses flow data, damper position            Building Pressurization. A slight positive building pressure
data, timing, or other information to decide whether its local loop is     (1 to 20 Pa) is generally desired to reduce infiltration of uncondi-
sufficiently supplied by the fan. If not, the saturation signal is acti-   tioned outdoor air. Pressure results from the development of a pres-
vated. If a saturation signal is available, then the fan control algo-     surization flow between adjacent pressure zones. A zone is positive
rithm depends less on the details of the terminal control than other       to an adjacent zone if the pressurization flow across the zone barrier
methods. These signals are typically mated with a fan algorithm that       is positive. Generally, outdoor air is required to pressurize the build-
ramps pressure up or down according to the number of unsatisfied           ing as a whole.
terminals or resets static pressure set point using trim-and-respond           Static pressure control is one method for control of the relief or
logic (Taylor 2007).                                                       exhaust fan; this requires direct measurement of the space and out-
    To specify a pressure reset system, a designer can select the fan      door static pressures. The inside static pressure measuring loca-
control algorithm, data that integrate terminal controllers, and char-     tion must be selected carefully, away from openings to the
acteristics of the communication network. Alternatively, the designer      outdoors, elevator lobbies, and other locations where it can be
can specify the logic in performance terms (i.e., that the intended        affected by wind pressure and drafts. Stack effect also affects the
mechanical operating point is the lowest pressure that satisfies the       reading for tall buildings in hot or cold weather; multiple pressure
terminals with at least one damper wide open). A performance-              zones with independent sensors controls may be required to main-
based specification allows proposals from vendors with a wider             tain positive pressure on all floors without overpressurizing some.
variety of equipment and algorithms.                                       The outdoor static pressure measuring location must also be
    Duct Static Pressure Limit Control. In larger fan systems, or          selected carefully, typically 3 to 4.5 m above the building and ori-
where fire or fire/smoke dampers could close off a significant per-        ented to minimize wind effects from all directions. Even with good
centage of airflow, static pressure limit controls are recommended.        sensor port locations, pressure readings can fluctuate and should
When the high limit set point is reached (or low limit on the suction      be buffered before using for control. If multiple fan systems serve
side of the fans for systems with economizer dampers), the fan is          areas that are open to one another, a single pressure control loop
deenergized. Limit controls should be manually reset. On large fans,       should be used to prevent instability.
inertia of the fan wheel could damage the ductwork even after the              The amount of minimum outdoor air for pressurization varies
fan is deenergized. Additional protection for the ductwork (e.g.,          with building permeability and relief or exhaust fan operation. Con-
mechanical relief dampers) is needed in these situations.                  trol of building pressurization can affect the amount of outdoor air
    Space Pressure Control. Differential static-pressure control,          entering the building.
differential airflow, and directional bleed airflow are methods used           Proper return fan control for VAV systems is required for build-
to control pressurization of a space relative to adjacent spaces or the    ing pressurization. In one approach, outlined in ASHRAE Guide-
outdoors. Typical applications include pressure barriers for any           line 16, the return fan is controlled to maintain the return air
occupied space to maintain interior comfort conditions, to prevent         plenum pressure while exhaust (relief) air dampers are controlled
infiltration of moist unfiltered and untreated air. Applications           to maintain building static pressure (see Figure 16). For relief fan
requiring higher-performance controls include cleanrooms (positive         systems, the relief fan speed is generally directly controlled by
pressure to prevent infiltration; see Chapter 18), laboratories and        building pressure.
47.10                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)




                Fig. 17 Airflow Tracking Control                              Fig. 19 Minimum Outdoor Air Control Using Differential
                                                                                              Pressure Controls

                                                                             deliver sufficient outdoor air to make up the exhaust and still have a
                                                                             slightly pressurized space. During night cooldown, when using
                                                                             large quantities of outdoor air, the return fan operates in the normal
                                                                             mode (Kettler 1995).
                                                                                 Unstable fan operation in VAV systems can usually be avoided
                                                                             by proper fan sizing. However, if airflow reduction is large (typi-
                                                                             cally over 60%), fan sequencing is often required to maintain air-
                                                                             flow in the fan’s stable range. Zone-based static pressure set point
                                                                             reset, described previously, also allows the fan system with variable-
                                                                             speed drives to almost completely avoid the unstable region of its
                                                                             operating curves until fan speed is so low that instabilities are minor.
                                                                             This logic can allow very large VAV fans to serve very small air-
                                                                             flows, during off-hours for instance.
                                                                                 Supply air temperature reset can be used to improve energy
                Fig. 18 Building Pressure Model                              performance in most multiple-zone systems, including VAV sys-
                                                                             tems, and is required by energy standards such as ASHRAE Stan-
    Direct-measurement pressurization flow compares an interior              dard 90.1 for systems that have simultaneous heating and cooling at
static pressure location to an outdoor reference to modulate relief          the zone level. In cool weather, supply air temperature can be reset
fan speed or relief dampers. This control allows for greater opera-          upward based on zone demand, similar to static pressure reset. This
tional repeatability, and improved energy savings potential where            reduces reheat energy losses and extends economizer operation,
there are natural relief paths such as operable windows.                     reducing mechanical cooling energy. In warmer weather, when
    Indirect building pressure control uses duct or fan airflow mea-         space heat is not needed, supply air temperature should be reduced
surements to control a fixed differential air volume by modulating           to reduce fan energy (EDR 2007).
dampers, fan speed, or discharge rates (Figure 17). Because return               Minimum Outdoor Air Control. Fixed minimum outdoor air-
air is typically the controlled variable and its rate is set to track the    flow control provides dilution air for ventilation, pressurization
normal changes in VAV supply at a fixed rate, this method is                 flow (usually exfiltration), combustion air for processes converting
referred to as return fan or airflow tracking. The airflow differential      fuel to heat, and makeup air for exhaust fans.
set point is often determined empirically during commissioning as                Several variations of minimum outdoor airflow control for VAV
that needed to maintain a slight positive pressure with doors and            systems are possible (ASHRAE 2011; Felker and Felker 2010; Ket-
windows closed.                                                              tler 2000):
    Using fixed-differential air volume to maintain pressurization
                                                                             • Differential pressure is measured across the outdoor air intake
flow, rather than measured space static pressure, results in very sta-
                                                                               louver or two-position minimum outdoor air damper. The differ-
ble control. It avoids the instabilities described previously for direct
                                                                               ential pressure set point correlating to the minimum outdoor air-
pressure control caused by fluctuating pressures from gusts of wind,
                                                                               flow is determined by measuring intake airflow directly upstream
opening doors and windows, and multiple air-handling systems
                                                                               of the outdoor air damper in the field. This set point is maintained
serving interconnected areas that interact. However, the control is
                                                                               by modulating the return damper when not in economizer opera-
indirect, so actual space pressure varies (e.g., with stack effect as
                                                                               tion (Figure 19).
outdoor air temperature changes).
                                                                             • A dedicated outdoor air injection fan with airflow station (Fig-
    Airflow quantity is indicated in Figure 18 by Q. QP is leakage in
                                                                               ure 20).
or out of the room, driven by the net pressure differential. Note that
                                                                             • An airflow station installed in the minimum outdoor air section
each surface may have a different P because this value is relative
                                                                               with a minimum flow rate maintained by modulating the intake
to the pressure in the space on the other side of the wall.
                                                                               and return dampers in sequence (Figure 21). In this case, the
    When the control strategy changes from occupied (ventilation air
                                                                               intake opening should be sized for velocities high enough to facil-
required) to unoccupied warm-up, which does not require ventila-
                                                                               itate measurement; some airflow sensors have relatively high
tion but needs thermal control to change the air-balancing require-
                                                                               minimum velocity requirements.
ments, warm-up is accomplished by setting return airflow equal to
or just slightly less than the supply fan airflow, with toilet and other       According to the Standard 62.1 User’s Manual (ASHRAE
exhaust fans turned off and limiting supply fan volume to return fan         2011), VAV systems require one of the preceding methods for min-
capability. If exhaust fans remain running, then the supply fan must         imum outdoor air control or similar dynamic airflow controls for
Design and Application of Controls                                                                                                      47.11




    Fig. 20 Minimum Outdoor Air Control with Outdoor
                   Air Injection Fan                                            Fig. 22 “Integrated” Economizer Cycle Control

                                                                         pressurization flow requirement to the sum of the local exhausts in
                                                                         the zones served by the air-handling system. The greater of the two
                                                                         dictates the outdoor air set point.
                                                                             Traditional economizer controls call for the outdoor air and recir-
                                                                         culation dampers to be modulated inversely to maintain set point:
                                                                         one opens as the other closes. A more energy-efficient approach for
                                                                         VAV systems is to decouple the outdoor air and recirculation damp-
                                                                         ers by individually actuating each. The outdoor airflow rate is then
                                                                         controlled by sequencing the dampers (ASHRAE Guideline 16).
                                                                         This reduces pressure drop and thus reduces fan energy.
                                                                             Dynamic Reset of Minimum Outdoor Air Intake Rates.
                                                                         Demand-controlled ventilation (DCV) is a control scheme de-
                                                                         signed to reduce minimum outdoor air levels when the spaces
                                                                         served have less than design occupancy. The most common scheme
                                                                         is to use CO2 concentration to reset the occupant component of the
          Fig. 21 Outdoor Air Control with Airflow                       minimum outdoor air rate required by ASHRAE Standard 62.1.
                    Measuring Stations                                   Ventilation reset control (VRC) is a related control scheme for re-
                                                                         setting outdoor air and minimum supply air rates as system venti-
compliance; a fixed minimum damper position or a fixed-speed             lation efficiency changes because of operational changes in the
outdoor-air fan without control devices will not maintain rates          system. Both control schemes are required by ASHRAE Standard
within the required accuracy without overventilating.                    90.1 for many applications and are described in detail the user’s
    ASHRAE research project RP-980 (Krarti et al. 2000) and the          manual (ASHRAE 2011) for ASHRAE Standard 62.1.
Standard 62.1 User’s Manual suggest that return fan or airflow               When implementing dynamic ventilation reset schemes that re-
tracking are unsatisfactory for minimum outdoor ventilation control      duce outdoor air intake, ensure that pressurization flow is maintained
because even small errors in measurements of total supply airflow        (i.e., the relationship between outdoor and exhaust air is maintained).
and total return flow can cause significant errors in the determina-     When outdoor air dew point approaches or exceeds 16°C, a net pos-
tion and control of minimum outdoor airflow rates. Although air-         itive pressurization flow is required to prevent transport of water and
flow tracking may be a reasonable means of building pressurization       outdoor air contaminants into the building or its envelope (ASHRAE
control, minimum outdoor air must be controlled independently.           Standard 62.1).
    Measuring the total outdoor airflow range of a VAV design from           Air-Side Economizer Cycle. Economizer-cycle control reduces
a minimum of less than 50% to maximum design capacity requires           cooling costs when outdoor air is cool and dry enough to be used as
a measurement tool that can provide the needed reliability across the    a cooling medium. The economizer is enabled when outdoor air con-
entire anticipated temperature and velocity range. One way to do         ditions are below the high-limit device setting. When enabled, the
this with pitot arrays is to subdivide the intake and use dual airflow   economizer return and outdoor air dampers modulate to maintain a
stations sized for 1/4 and 3/4, or 1/3 and 2/3, of the maximum open-     supply air temperature in sequence with the mechanical cooling.
ing size. This increases the velocity pressure for the pitot array to    Typically, the economizer is controlled in sequence with the mechan-
ensure accurate measurement at minimum pressure drop (Kettler            ical cooling, using the same supply air temperature control loop. Fig-
2000). Thermal velocity sensors, which have a much lower mini-           ure 22 shows integrated control, in which the economizer and
mum velocity than pitot devices, may be used without creating            mechanical cooling can be active at the same time. This is mandated
damper sections.                                                         in most applications by ASHRAE Standard 90.1. The outdoor (and
    Regardless of the type of system, pressurization flow rate and       exhaust/relief) dampers would fully close, and the return air dampers
outdoor airflow rate are controlled separately: the two functions are    open, when the supply fan is not operating. When the outdoor air
related but must be independently controlled.                            temperature exceeds the economizer high-limit set point, the econo-
    The outdoor airflow set point for dilution ventilation should be     mizer is disabled and only minimum outdoor air is supplied.
established using ASHRAE Standard 62.1. In addition, the outdoor             ASHRAE Guideline 16 addresses the sizing and selection of
air set point for pressurization should be established by adding the     dampers for outdoor air economizer systems. Table 1 summarizes
47.12                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

         Table 1 Economizer Damper Type and Sizing
Relief System Damper             Blade Type       Face Velocity, m/s
Return Fan      Relief/exhaust    Opposed     5.1 to 7.6
                Outdoor air       Parallel    2.0 to 5.1
                Return air        Parallel    Per P across damper ~7.6
Relief Fan or   Outdoor air       Parallel    2.0 to 5.1
Barometric      Return air        Parallel    4.1 to 5.1

the guideline’s recommendations as a function of the relief air sys-
tem. Refer to the guideline for additional details and rationale.
   High-limit controls are intended to disable the economizer when
supplying outdoor air would use more energy than recirculating air.
Common high-limit controls are
• Fixed dry-bulb temperature (compares outdoor air dry bulb to a
  fixed set point)
• Differential dry-bulb temperature (compares outdoor air dry bulb
  to return air dry bulb)                                                             Fig. 23 Changeover/Bypass Zoning System
• Fixed enthalpy (compares outdoor air enthalpy to a fixed set
  point)
• Differential enthalpy (compares outdoor air enthalpy to return air         load and ventilation for full occupancy. Once set, the airflow does
  enthalpy)                                                                  not change; it is constant except when no airflow is needed and the
                                                                             unit is off. The air-handling unit’s economizer outdoor air dampers,
• Electronic enthalpy (compares outdoor air temperature and
                                                                             heating coil (where applicable), and cooling coil are controlled in
  humidity to a set point that is a curve on the psychrometric chart)
                                                                             sequence to maintain the supply air temperature (SAT) at a set
• Combinations of these controls
                                                                             point. The SAT may also be reset to satisfy the zone with the max-
    ASHRAE Standard 90.1 includes some limitations on which                  imum load or the cumulative change represented by the return air
controllers can be used and controller set points based on climate           temperature. Reheat coils on constant-volume terminal boxes are
zone. The most energy-efficient high limit theoretically is a combi-         controlled by individual space thermostats to establish the final
nation of differential enthalpy and differential dry-bulb tempera-           space temperatures. If unoccupied warm-up mode is used, the out-
ture. However, it effectively requires four sensors (one temperature         door damper is closed and the supply air set point is adjusted upward
and one humidity in each of the outdoor air and return airstreams),          to the desired value.
all of which have inaccuracy and can get out of calibration, in par-             Control strategies for economizers, demand-controlled ventila-
ticular the humidity sensors. Sensor error may result in increased           tion, morning warm-up, and night cooldown are the same as for
energy usage relative to other, less expensive high-limit controls. In       VAV systems.
practice, the simplest, least expensive, and most reliable high-limit
control is a fixed outdoor air dry-bulb temperature sensor set to the        Changeover/Bypass Zoning Systems
set point required by ASHRAE Standard 90.1.                                     Changeover/bypass zoning systems, often referred to as variable-
    The relief air system should be enabled during economizer oper-          volume/variable-temperature systems, are typically used to convert
ation because the large quantities of outdoor air should leave the           a single-zone constant-volume air-handling unit into multiple
building along a planned path of flow and not an unplanned path,             variable-volume temperature-controlled zones (Figure 23). The
such as entry doors that may be pushed open.                                 ducted system is modified by adding zone space temperature sen-
    VAV warm-up control during unoccupied periods requires no                sors and dampers at each zone. A bypass damper is added to connect
outdoor air if exhaust fans are off; typically, outdoor and exhaust          supply and return ducts at the AHU. The unit fan operates continu-
dampers remain closed. Where a return fan is installed, the supply           ously in occupied mode, and cycles as required to maintain setback/
fan and return airflows are offset to maintain zero differential airflow.    setup zone temperatures in unoccupied mode. The unit remains a
    Where outdoor conditions allow, night cooldown control pro-              constant-volume unit and, as zones close off airflow to a particular
vides 100% outdoor air for cooling during unoccupied periods. The            zone, a static pressure sensor in the supply duct typically modulates
space is cooled to the space set point, typically 5 K above outdoor          a damper to bypass air back to the return duct to keep airflow across
air temperature. Limit controls prevent operation if outdoor air is          the unit’s coils relatively constant. Without a bypass, duct pressure
above space dry-bulb temperature, if outdoor dew-point tempera-              increases as the added zone dampers close, and may become high
ture is excessive, or if outdoor dry-bulb temperature is too cold (typ-      enough to cause noise and change coil performance. A controller on
ically 10°C or below). When outdoor air conditions are acceptable            the unit turns on stages of heat or cooling based on zone thermostat
and the space requires cooling, the cooldown cycle is the first phase        requirements. Digital controllers on the zone dampers “vote” for
of the optimum start sequence.                                               heating or cooling based on zone temperature and deviation from
    During unoccupied mode, with air-handling units off or not pro-          set point. When the vote favors heating, the unit controller stages
viding outdoor air, offgassing from building contents and construc-          heating on to satisfy the zone requiring the most heat and broad-
tion materials can accumulate in the space. A preoccupancy purge             casts to the zone controllers that warm air is coming down the duct.
sequence may be used to dilute the resultant volatile organic com-           Zone airflow control is typically pressure dependent, and the zone
pounds (VOCs) before scheduled occupancy. Purge damper settings              controllers modulate a damper between maximum and minimum
are a fixed set point and should be adjusted equivalent to the building      position based on the zone’s temperature requirements and supply
floor area component of the minimum outdoor air damper settings.             air temperature. Pressure-independent control is an option, and is
                                                                             recommended if supply air distribution systems are large or non-
Constant-Volume (CV) Systems                                                 symmetrical; the zone controller measures airflow to the zone and
   In a constant-volume system, supply and return fan airflow rates          resets the air volume to the zone between maximum and minimum
are manually set to meet the airflow requirements for peak thermal           airflow limits based on zone temperature requirements and supply
Design and Application of Controls                                                                                                          47.13

air temperature. Any zone requiring heat opens its damper, and any            delivered to the space between a maximum and minimum rate. Direct
zone requiring cooling closes its damper to minimum position or               control of airflow makes the VAV box independent of variations in
flow. Similarly, when the vote is for cooling, the unit turns on stages       duct static pressure.
of cooling to satisfy the zone requiring the most cooling and broad-             The currently recommended control sequence is the dual maxi-
casts to the zones that cool air is coming down the duct. If no zone          mum sequence in Figure 26. As the space goes from design cooling
requires heat or cooling, the supply fan remains on in occupied               load to design heating load, the airflow set point is first reset from
mode, but either keeps the heating and cooling off or cycles heating          the cooling maximum to the minimum value needed for ventilation.
and cooling as required to maintain a supply temperature approxi-             Then the supply air temperature is reset from minimum (e.g., 13°C)
mately equal to the zone temperature ±3 K.                                    to maximum (e.g., 32°C), and the reheat coil is modulated to main-
    Although changeover/bypass systems work, it may be less ex-               tain the supply air temperature at set point. Lastly, the airflow set
pensive to add a variable-frequency drive (VFD) than the ductwork             point is reset from the minimum up to the heating maximum. The
and bypass damper.                                                            minimum flow rated for ventilation may be a constant, but is more
                                                                              likely adjusted by occupancy. The minimum flow rate may be fur-
Terminal Units                                                                ther adjusted according to a measured concentration of some air
    A system is considered to be variable volume if primary airflow           constituent, typically carbon dioxide.
to the space varies. Total airflow to the space (primary air + plenum            Previously, it was common to keep the primary airflow rate
air) may be constant for some terminal units, even in a variable-             always high enough to handle the maximum heating load. ASHRAE
volume system. Space set point is maintained by changing the                  Standard 90.1 and some other energy codes do not allow that prac-
temperature of the air delivered to the space or, with constant low-          tice because it increases simultaneous heating and cooling.
temperature supply air, by limiting the amount of the cool air that              An induction VAV terminal controls space temperature by re-
enters the space, or both. A space temperature of 24°C and 50% rh             ducing supply airflow to the space and by inducing return air from
requires air supplied from the AHU that has been cooled to 13°C for           the plenum into the airstream for the space (Figure 27). Both
moisture removal. Minimum ventilation may require so much cool                dampers are controlled simultaneously, so as the primary air open-
air that the space is below the desired temperature.                          ing decreases, the return air opening increases. When space temper-
    VAV systems typically serve fewer than 15 zones per AHU. A                ature drops below the set point, the supply air damper begins to
terminal unit typically serves 1 to 8 outlets. The system should              close and the return air damper begins to open.
serve zones with similar thermal loads (e.g., all internal zones or all          A series fan-powered VAV terminal unit has an integral fan in
zones on the same exterior exposure), so that the unit is not contin-         series with the primary supply air VAV damper that supplies a con-
ually switching between heating and cooling. To ensure minimum                stant volume of air to the space (Figure 28). In addition to enhancing
outdoor air ventilation is maintained, outdoor airflow must be con-           air distribution in the space, a reheat coil can be added for space
trolled like a VAV system (see the section on Minimum Outdoor                 heating and to maintain a minimum temperature in the space when
Air Control). A simple fixed damper position typically is not ade-            the primary system is off, for strategies such as setback and warm-
quate.                                                                        up. When the space is occupied, the fan runs constantly to provide
    Single-Duct, Constant-Volume. Reheat terminals use a single               a constant volume of air to the space. The fan can draw air from the
constant-volume fan system that serves multiple zones (Figure 24).            return plenum to compensate for reduced supply air volume. As
All of the system’s supply air is cooled to satisfy the greatest zone         temperature in the space decreases below the cooling set point, the
cooling load. Air delivered to other zones is then reheated with              supply air damper begins to close and the fan draws more air from
heating coils (hot-water, steam, or electric) in individual zone ducts.
The reheat coil valve (or electric heating element) is reset as
required to maintain the space condition. Because these systems
consume more energy than VAV systems, they are generally limited
by energy standards to applications with fixed ventilation needs,
such as hospitals and special processes or laboratories.
    No fan control is required, because the design, selection, and
adjustment of fan components determine the air volume and duct
static pressure. The same temperature air is supplied to all zones.
However, the controller can vary the supply temperature to respond
to demand from the zone with the greatest cooling load, thus con-                         Fig. 25 Throttling VAV Terminal Unit
serving energy.
    Single-Duct Variable-Volume. A throttling VAV terminal has
an inlet damper that controls the flow of primary supply air (Figure
25). For spaces with exterior exposures or a high airflow requirement
of ventilation air requiring heating, a reheat coil can be installed in the
discharge. With pressure-independent controls, the space tempera-
ture sensor does not control the inlet damper directly. The space tem-
perature control loop output is used to reset the primary airflow




                                                                                          Fig. 26 Throttling VAV Terminal Unit:
      Fig. 24    Single-Duct Constant-Volume Zone Reheat                                     Dual Maximum Control Sequence
47.14                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

the return plenum. For zones with a reheat coil, when supply air            the supply air damper is closed, the fan turns on, and the reheat coil
reaches its minimum volume and the space temperature begins to              valve modulates to maintain the unoccupied set point.
drop below the heating set point, the valve to the reheat coil begins          Variable-volume, dual-duct terminal units (Figure 30) have
to open. Depending on the fan and motor, it may be important to             inlet dampers (with individual damper actuators and airflow control-
start the terminal fan before the central air handler. If primary air is    lers) on the cooling and heating supply ducts and no total airflow
flowing when the terminal fan is off, it can spin the fan backwards.        volume damper. The space thermostat resets the airflow controller
This can damage the motor when the terminal fan starts.                     set points in sequence as the space load changes. The airflow con-
   A parallel fan terminal is similar to the series fan terminal,           trollers maintain adjustable minimum flows for ventilation. If the
except that the fan is in parallel with the primary supply air VAV          heating supply has sufficient ventilation air, there need not be any
damper (Figure 29). A reheat coil may be placed in the discharge to         overlap of damper operations (one snaps closed and the other snaps
the space or in the return plenum opening. The fan is intended to           open at the heat/cool changeover point), resulting in no simultaneous
operate primarily in heating mode, but may also operate to maintain         heating and cooling in the terminal unit. On systems where the heat-
a minimum airflow to the space, allowing reduced primary airflow            ing supply does not have sufficient ventilation air (e.g., on some
rates. Total airflow to the space is the sum of the fan output and sup-     dual-fan dual-duct applications), the cooling damper can be con-
ply air quantity. When space temperature drops below the cooling            trolled to a minimum for ventilation.
set point, the supply air damper begins to reduce the quantity of sup-         Chilled-beam terminal units are available as active or passive.
ply air entering the terminal. Once the supply damper reaches its           Active chilled beams are supplied with constant-volume primary air
minimum position and the space temperature begins to drop below             from a DOAS unit or other air system. This air flows through the
the heating set point, the reheat coil valve starts to open. When the       chilled beam and induces room air. Passive chilled beams do not
space is unoccupied and requires heating for setback or warm-up,            receive any system air; see Chapter 20 of the 2012 ASHRAE Hand-
                                                                            book—HVAC Systems and Equipment. Chilled beams can be two
                                                                            pipe or four pipe, and are controlled similarly to other radiant ele-
                                                                            ments. Compared to some other HVAC systems, chilled beams with




             Fig. 27    Induction VAV Terminal Unit
                                                                                          Fig. 29 Parallel Fan Terminal Unit




        Fig. 28   Series Fan-Powered VAV Terminal Unit                           Fig. 30 Variable-Volume Dual-Duct Terminal Unit
Design and Application of Controls                                                                                                       47.15

DOAS can simplify room control sequences because temperature               the desired set point. A reheat coil is required to maintain the space
control and ventilation control are separated. This separation helps       temperature if moisture removal results in too low a supply air tem-
HVAC designers when planning to meet the individual loads and              perature (Figure 32).
makes it easy to design control sequences.                                    Sprayed-coil dehumidifiers (Figure 33) have been used for
    Modulating and two-position valves have been applied for tem-          dehumidification. Space relative humidity ranging from 35 to 55%
perature control with chilled beams. For temperature control, the          at 24°C can be obtained with this equipment; however, the costs of
system needs at least one flow control valve for each temperature          maintenance, reheat, and removal of solid deposits on the coil make
control zone. One control valve may serve multiple chilled beams.          the sprayed-coil dehumidifier less desirable than other methods.
Mechanical sizing issues or piping arrangements may favor driv-
ing several flow control valves in unison from one temperature
controller.
    Preventing condensation on cooling surfaces is important in
design and operation of chilled beams and radiant cooling devices.
This is mainly accomplished by coordinating the primary systems
delivering air and chilled water to the room. The general approach
is to dry the supply air sufficiently to keep the space dew point a cou-
ple of degrees below the chilled-water supply temperature. Depend-
ing on loads and sizing, this may be possible without active control.
Often, the solution is to sense relative humidity in some or all of the
spaces, calculate the dew point, and deliver that information to the
primary air and water control systems, where reset strategies pre-
vent condensation.
    As a back-up, condensation detectors at the chilled beams are
recommended. When the switch closes, indicating condensing con-
ditions, the system closes the control valve to the cooling coil. This
prevents damage by condensation, but also disables cooling in the
space. It is a back-up, safety measure; coordinating air and water
distribution temperatures is the primary strategy. Sometimes, the
energy advantage that leads to a chilled-beam design depends on             Fig. 31 Psychrometric Chart: Cooling and Dehumidifying,
optimizing features in the primary systems. In the cooling plant, the                        Practical Low Limit
water-side economizer and other special strategies that deliver rela-
tively warm water to the chilled beams may be critical to efficiency.
Overall system efficiency may also depend on reducing use of re-
heat in the rooms. The supply air temperature reset strategy that
minimizes reheat and controls moisture in the space may be sophis-
ticated. Typically, the simple room control strategies must deliver
coordinating data into relatively advanced primary plant controls.
Humidity Control
   Humidity control relies on the output of a humidity sensor located
either in the space or in the return air duct. Most comfort cooling
involves some natural but uncontrolled dehumidification. The
amount of dehumidification is a function of the effective coil surface
temperature and is limited by the coolant’s freezing point. If water
condensing out of the airstream freezes on the coil surface, airflow is
restricted and, in severe cases, may be shut off. The practical limit is
about 5°C dew point on the coil surface. As indicated in Figure 31,               Fig. 32 Cooling and Dehumidifying with Reheat
this results in a relative humidity of no less than 30% at a space
temperature of 24°C. When lower humidity is needed for a process
application (e.g., dryroom), a desiccant dehumidifier is required.
   Although simple cooling by refrigeration typically provides
dehumidification as a by-product of the cooling process, without
additional equipment, it does not directly control space humidity.
Dehumidification can be directly controlled in several ways. If rel-
ative humidity is the critical measure, adding heat to the space
decreases the relative humidity, but usually the object is to remove
moisture and lower the dew point. One method is to control the cool-
ing coil based on humidity, not space temperature. The supply air
temperature leaving the coil is lowered until enough moisture is
removed from the supply air to maintain the humidity set point.
When a relative humidity limit is required, a space or return air
humidistat is provided in addition to the space thermostat. A control
function selects the higher of the output signals from the two
devices and controls the cooling coil valve to provide either temper-
ature or humidity control. A low-temperature coil used to remove
moisture from an airstream may lower a space temperature below                           Fig. 33 Sprayed-Coil Dehumidifier
47.16                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

    Air washers with a cold-water spray (down to 5°C) do not                Single-Zone Systems
require the coil for cooling, though mist eliminators add to the               A single-zone system (Figure 37) is an air handler (usually
equipment in the air handler. The spray cools the air, removes mois-        factory-packaged) serving a single zone. Single-zone systems do not
ture down to the temperature of the spray water, and collects and           require terminal boxes, because zone temperature can be maintained
concentrates particulates in the spray pan. As with the spray coil,         by modulating the heating and cooling control valves (and optional
this is messy and slower to respond than other methods.                     economizer dampers) in sequence. The fan is typically constant
    A desiccant-based dehumidifier can lower space humidity                 volume, but modern designs include two-speed or variable-speed
below that possible with cooling/dehumidifying coils. This device           fans, which are now a requirement for many applications of energy
adsorbs moisture using silica gel or a similar material. For continu-       standards such as ASHRAE Standard 90.1. To control the system, a
ous operation, heat is added to regenerate the material. This is often      supply air temperature sensor must be added with the supply air
in a configuration of a wheel that rotates the gel from the wet side,       temperature set point and fan speed controlled by zone temperature
where it absorbs moisture, into the heated dryer side, where mois-          control loops, as indicated in Figure 38. The supply air temperature
ture is driven off and exhausted from the system. The adsorption            is maintained at set point like a conventional VAV system.
also generates heat. The psychrometric process is shown in Figure              A unit ventilator is designed to heat, ventilate, and cool a space
34, and Figure 35 shows a typical control.                                  by introducing up to 100% outdoor air. Optionally, it can cool and
    Humidification can be achieved by adding moisture to supply             dehumidify with a cooling coil (either chilled-water or direct-
air, using evaporative pans (usually heated), steam injection, or           expansion). Heating can be by hot water, steam, or electric resis-
atomizing spray tubes. A space or return air humidity sensor pro-           tance. Control of these coils can be by valves or by face-and-bypass
vides the necessary signal for the controller. A humidity sensor in the     dampers. Pneumatic controls are being phased out in favor of build-
duct should be used to minimize moisture carryover or condensation          ing automation systems; one still-common method is described
in the duct (Figure 36). With proper use and control, humidifiers can       here, but see Chapter 47 in the 2011 ASHRAE Handbook—HVAC
achieve high space humidity, although they more often are used to           Applications for details on other, infrequently used control cycles.
maintain design minimum humidity during the heating season.
Atomized fine droplets make it easier to mix water in to an airstream,
but converting a droplet into water vapor requires heat for the change
of state. Because evaporative cooling occurs with an atomized
method, additional heat must be provided. Steam is already a vapor,
so additional heat is not required for the humidification process. It is
important to have not only a space or return sensor to call for adding
humidity, but also a duct sensor just downstream of the humidifier to
limit the moisture concentration being injected to less than 85%, to
avoid condensation on the duct walls.


                                                                                          Fig. 36 Steam Injection Humidifier




                                                                                            Fig. 37 Single-Zone Fan System


        Fig. 34    Psychrometric Chart: Desiccant-Based
                        Dehumidification




                  Fig. 35 Desiccant Dehumidifier                                           Fig. 38 Single-Zone VAV Control
Design and Application of Controls                                                                                                       47.17

   During the heating stage, this approach (Figure 39) supplies a set     Feed-forward control should be used to open the heating coil quickly
minimum quantity of outdoor air. Outdoor air is gradually increased       on start-up to prevent low-temperature shutdowns. A capillary ele-
as required for cooling. During warm-up, the heating valve is open,       ment freezestat located adjacent to the coil shuts the fan down for
the outdoor air (OA) damper is closed, and the return air (RA)            low-temperature detection if air temperature approaches freezing at
damper is open. As space temperature rises into the operating range       any spot along the sensing element.
of the space thermostat, ventilation dampers move to their set min-           Fuel-fired makeup air units have staged or modulating fuel-fired
imum ventilation positions. The heating valve and ventilation             direct or indirect furnaces. Units have manufacturer-supplied con-
dampers are operated in sequence as required to maintain space            trols and safeties for flame proving, airflow proving, and discharge
temperature. The airstream thermostat can override space thermo-          air low limit to meet the ANSI Standard Z83.4/CSA Standard 3.7
stat action on the heating valve and ventilation dampers to prevent       combined safety standard. The manufacturer’s controls either
discharge air from dropping below a minimum temperature. Figure           include temperature controls or provide an interface for the control
40 shows the relative positions of the heating valve and ventilation      contractor’s temperature controls.
dampers with respect to space temperature.
   Makeup air units (Figure 41) replace air exhausted from the            Multiple-Zone, Single-Duct System
building through exfiltration or by laboratory or industrial processes.      This system (Figure 42) serves single-duct terminal units such as
Makeup air is often supplied at or near space conditions, but may         VAV and constant-volume terminals and series and parallel fan ter-
also provide space heating and cooling. The makeup air fan is usually     minals, described previously. The fan is either variable or constant
turned on, either manually or automatically, whenever exhaust fans        volume, depending on terminal type.
are turned on. However, the fan should not start until the outdoor air
damper is fully open as proven by an end switch. The two-position         Multiple-Zone, Dual-Duct Systems
outdoor air damper remains closed when the makeup fan is not in              A single-fan, dual-duct system uses a single fan to supply sep-
operation. The outdoor air limit control opens the preheat coil valve     arate heating and cooling ducts (Figure 43). Dual-duct terminal
when outdoor air temperature drops to the point where the air             mixing boxes are used to control the zone temperature. For VAV ter-
requires heating to raise it to the desired supply air temperature.       minals, static control is similar to that in VAV single-duct systems
                                                                          except that static pressure sensors are needed in each supply duct. A
                                                                          controller allows the sensor detecting the lowest pressure to control
                                                                          the fan output, thus ensuring that there is adequate static pressure to
                                                                          supply the necessary air for all zones.
                                                                             The hot deck has its own heating coil, and the cold deck has its
                                                                          own cooling coil. Each coil is controlled by its own discharge air
                                                                          temperature controller. The hot deck set point may be reset
                                                                          from the zone with the greatest heating demand, and the cold deck
                                                                          set point may be reset from the zone with the greatest cooling de-
                                                                          mand.
                                                                             Cooling supply air temperature control is similar to that in
                                                                          single-duct systems, with economizer dampers sequenced with the
                                                                          cooling coil. The economizer causes the supply air temperature
                                                                          entering the hot deck to be as cold as the cold deck, increasing
                                                                          heating energy usage. Because of this inefficiency, single-fan,
                                                                          dual-duct systems with air economizers are not allowed by many
                                                                          energy standards such as ASHRAE Standard 90.1.
                                                                             Dual-fan, dual-duct systems (Figure 44) use separate supply
                                                                          fans for the heating and cooling ducts. This eliminates the econo-
                                                                          mizer inefficiency of single-fan, dual-duct systems. Static-pressure
                                                                          control is similar to that for VAV single-fan, dual-duct, systems,
                                                                          except that each supply fan has its own static pressure sensor and
                                                                          control.
        Fig. 39   Unit Ventilator Control Arrangements




     Fig. 40   Valve and Damper Positions with Respect to
                      Room Temperature                                                        Fig. 41 Makeup Air Unit
47.18                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)




                                               Fig. 42 Multiple-Zone, Single-Duct System




                                                  Fig. 43 Single-Fan, Dual-Duct System




                                                   Fig. 44 Dual-Fan, Dual-Duct System

              5.   SPECIAL APPLICATIONS                                   change is especially important with controls selected for use in land
                                                                          and aerospace vehicles that are subject to wide variations in altitude.
Mobile Unit Control                                                       The effect can be substantial; for example, barometric pressure
   The operating point of any control that relies on pressure to oper-    decreases by nearly one-third as altitude increases from sea level to
ate a switch or valve varies with atmospheric pressure. Normal vari-      3000 m.
ations in atmospheric pressure do not noticeably change the                  In mobile applications, three detrimental factors are always pres-
operating point, but a change in altitude affects the control point to    ent in varying degrees: vibration, shock, and acceleration forces.
an extent governed by the change in absolute pressure. This pressure      Controls selected for service in mobile units must qualify for the
Design and Application of Controls                                                                                                        47.19

specific conditions expected in the installation. In general, devices     to consider possible interaction of a protective operation with other
containing mercury switches, slow-moving or low-force contacts,           emergency control operations, such as the response to a fire/life
or mechanically balanced components are unsuitable for mobile             safety device (e.g., a smoke detector).
applications; electronic solid-state devices are generally less sus-         ASHRAE (2003), FEMA (2007), and NIOSH (2002), among
ceptible to these three factors.                                          others, have published references to guide an engineer or building
                                                                          owner in organizing a comprehensive plan. Also see Chapter 59 for
Explosive Atmospheres                                                     more information on this topic.
    Sealed-in-glass contacts are not considered explosionproof;
therefore, other means must be provided to eliminate the possibility      Mechanical and Electrical Coordination
of a spark in an explosive atmosphere.                                        Even a pneumatic control system includes wiring, conduit,
    When using electric control, the control case and contacts can be     switchgear, and electrical distribution for many electrical devices.
surrounded with an explosionproof case, allowing only the capsule         The mechanical designer must inform the electrical designer of the
and the capillary tubing to extend into the conditioned space. It is      total electrical requirements if controls are to be wired by the elec-
often possible to use a long capillary tube and mount the instrument      trical contractor. Requirements include (1) the devices to be fur-
case in a nonexplosive atmosphere. This method can be duplicated          nished and/or connected, (2) electrical load, (3) location of electrical
with an electronic control by placing an electronic sensor in the con-    items, (4) a description of each control function, and (5) whether the
ditioned space and feeding its signal to an electronic transducer         control system needs to be on emergency power or UPS.
located in the nonexplosive atmosphere.                                       Coordination is essential. Proper coordination should produce
    Because pneumatic control uses compressed air, it is safe in oth-     a control diagram that shows the interface with other control ele-
erwise hazardous locations. However, many pneumatic controls              ments to form a complete and usable system. As an option, the
interface with electrical components. All electrical components           control engineer may develop a complete performance specifica-
require appropriate explosionproof protection.                            tion and require the control contractor to install all wiring related
    Sections 500 to 503 of the National Electrical Code (NFPA            to the specified sequence. The control designer must run the final
Standard 70) include detailed information on electrical installation      checks of drawings and specifications. Both mechanical and elec-
protection requirements for various types of hazardous atmo-              trical specifications must be checked for compatibility and unifor-
spheres.                                                                  mity.
                                                                          Sequences of Operation
6.   DESIGN CONSIDERATIONS AND PRINCIPLES
                                                                             A BAS requires that the engineer define how the system is to be
   In designing and selecting the HVAC system for the entire build-       controlled. These sequences are then programmed into the system
ing, the type, size, use, and operation of the structure must be con-     by the system installer. Writing clear, unambiguous, concise, yet
sidered. Subsystems such as fan and water supply are normally             comprehensive sequences of controls is key to the energy and
controlled by local automatic control or a local loop control, which      comfort performance of the HVAC system, yet it is very difficult
includes the sensors, controllers, and controlled devices used with a     to do well. It requires a clear understanding of how controls work,
single HVAC system and excludes any supervisory or remote func-           the limitations of the specific DDC hardware specified and the
tions such as reset and start/stop. However, local control is fre-        HVAC system design, and a knack for clear thinking and writing.
quently extended to central control to diagnose malfunctions that         Techniques for writing successful control sequences are discussed
might result in damage from delay, or that might increase labor and       in ASHRAE Guideline 13. Sequences for typical HVAC systems
energy costs. Special modes of operation may be required to allow         can be found in the ASHRAE (2005) CD-ROM, Sequences of
for load shedding, purge, warm-up, cooldown, and lockdown. Initi-         Operation for Common HVAC Systems. ASHRAE research proj-
ators may be manual or automatic, based on weather, announce-             ect RP-1455 (Hydeman, in progress) investigates sequences of
ments of extraordinary events, high concentrations of expected and        operation for variable-air-volume (VAV) air handlers and terminal
therefore measured hazardous gases, or daily schedules reset by out-      units. One goal of the project is to specify control sequences that
door air temperature.                                                     can be readily implemented by design engineers and controls con-
   Distributed processing using microprocessors has enabled com-          tractors. Other ASHRAE research projects that may be helpful in
puter use at many locations other than the central control point. It is   developing control sequences include RP-1515, on saving energy
more common to use DDC instead of pneumatic or electric thermo-           by reducing minimum airflow from overhead diffusers, (Arens,
stats for local loop controllers. The local loop control is integrated    in progress) and RP-1547 (Lau et al. 2013), which addresses
with energy management functions performed by upper-level DDC             demand-controlled ventilation based on CO2 in multizone sys-
devices to form a complete BAS.                                           tems.
   Because HVAC systems are designed to meet maximum design
conditions, they nearly always function at partial capacity. The sys-     Energy-Efficient Controls
tem must be adjusted and operated for many years, so the simplest             The U.S. Green Building Council’s (USGBC) Leadership in
control that produces the necessary results is usually the best.          Energy Efficient Design (LEED) program for new construction and
                                                                          existing buildings provides guidance on designing and building
Extraordinary Incidents                                                   commercial, institutional, and government buildings to produce
    Building owners and design engineers are sometimes interested         quantifiable benefits for occupants, owners, and the environment.
in applying the BAS to implement strategies that protect occupants            During design and construction, LEED provides many opportu-
from airborne attack. It is crucial that the engineer does not            nities for using a BAS. LEED awards points, based on design crite-
approach this complex topic as a control system issue. The BAS            ria, to determine at which level a building is certified: platinum,
may include protective features, but only in the context of a com-        gold, silver, or certified. (For specifics, see http://www.usgbc.org.)
prehensively designed ventilation system. A protective ventilation        Many of these points depend on the sophistication, flexibility, and
strategy only makes sense in the context of a thorough risk assess-       power of the BAS, not only for comfort and energy efficiency, but
ment and an overall security plan. If a protective ventilation strategy   also for sustainability verification throughout the facility’s lifetime.
is attempted, it is crucial to consider every air movement device and         Applications. It is recommended that the LEED design team
pathway, not just the main fan(s) and damper(s). It is also necessary     choose the controls consultant/contractor and to have them involved
47.20                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

with the team early in design, allowing for controls input on the con-      ASHRAE Standard 90.1. The principles or approaches that con-
trol schemes.                                                               serve energy are as follows:
   For any facility, the BAS provides thermal comfort and routine
                                                                            • Run equipment only when needed. Schedule HVAC unit operation
programming (e.g., occupied/unoccupied). Under LEED, the con-
                                                                              for occupied periods. Run heat at night only to maintain internal
trols consultant or contractor uses the BAS for benchmarking and
                                                                              temperature at around 13 and 16°C to prevent freezing. Start
alarming when reference points are exceeded (e.g., monitoring facil-
                                                                              morning warm-up as late as possible to achieve design internal
ity electrical use). Once a baseline is established, programs with
                                                                              temperature by occupancy time, considering residual space tem-
established alarm limits can alert the owner if the facility exceeds the
                                                                              perature, outdoor temperature, and equipment capacity (optimum
baseline by 10% or more, so corrections can be made and continued
                                                                              start control). Under most conditions, heating and cooling equip-
higher utility expenses avoided. Depending on the facility, this may
                                                                              ment can be shut down some time before the end of occupancy,
be monitored for hourly, daily, weekly, or monthly comparison.
                                                                              depending on internal and external load and space temperature
   The BAS can also
                                                                              (optimum stop control). Calculate shutdown time so that space
• Turn solar panels for optimum sun exposure                                  temperature does not drift out of the selected comfort zone before
• Adjust blinds and awnings                                                   occupancy ends and ensure that ventilation is provided through-
• Keep indoor air quality (IAQ) acceptable by adjusting outdoor air           out occupancy.
  (OA) without overventilating                                              • Sequence heating and cooling. Do not supply heating and cooling
• Open and close windows for natural ventilation                              simultaneously unless it is required for humidity control. Central
• Monitor and adjust indoor and outdoor lighting                              fan systems should use cool outdoor air, if available, in sequence
• Control irrigation based on weather                                         between heating and cooling. Zoning and system selection should
• Collect weather data                                                        eliminate, or at least minimize, simultaneous heating and cooling.
• Track scheduling hours for occupancy                                        Also, humidification and dehumidification should not take place
• Monitor equipment run times and set points                                  concurrently.
• Track electricity use profiles                                            • Provide only the heating or cooling actually needed. Reset the
• Monitor efficiency of large equipment performance [e.g., chillers,          supply temperature of hot and cold air (or water). In air systems
  variable-frequency-drive (VFD) pumping, boilers]                            that support variable-speed fans, reset duct static pressure to pro-
                                                                              vide thermal comfort at the lowest possible fan speed and energy
All of these factors affect building sustainability.                          consumption.
    Because the BAS operates in real time, and can compare real-            • Supply heating and cooling from the most efficient source. Use
time data to previously defined baselines, it is a valuable tool. Open        free or low-cost energy sources first, then higher-cost sources as
protocols allow the BAS to monitor, control, and provide critical             necessary.
alarming for non-HVAC equipment (e.g., for power monitoring,                • Apply outdoor air control. When on minimum outdoor air, supply
chiller performance, VFDs for VAV systems or variable-speed                   no less than that recommended by ASHRAE Standard 62.1 and,
pumping, water efficiency, emergency generators, indoor and out-              on VAV systems, include controls that ensure that outdoor air
door lighting, boilers) for a minimal investment.                             rates are maintained under all expected supply air operating con-
    The BAS provides an excellent tool for commissioning both                 ditions.
HVAC and other equipment, as required by LEED. Its data acquisi-
tion abilities allow comparisons of daily performance as building           System Selection
use changes, thereby allowing the commissioning agent to deter-                The mechanical system significantly affects the control of zones
mine whether equipment is operating properly, and allowing the              and subsystems. System type and number and location of zones
owner to compare real-time data to previously defined benchmarks            influence the amount of simultaneous heating and cooling that
in measurement and verification (M&V). Typical operation                    occurs. For perimeter areas, heating and cooling should be con-
sequences, such as optimizing outdoor air quantities or chiller effi-       trolled in sequence to minimize simultaneous heating and cooling.
ciency, and providing multiple sensing points for thermal comfort,          In general, this sequencing must be accomplished by the control
are still used, and are critical for maintaining sustainability.            system because only a few mechanical systems (e.g., two-pipe and
    Perhaps the most important aspect of a successful control system        single-coil) can prevent simultaneous heating and cooling. Systems
is training the owner. Many owners do not fully realize the capabil-        that require engineered control systems to minimize simultaneous
ities of BAS, many of which are intangible and somewhat obscure,            heating and cooling include the following:
so it is critical that the owner be given proper training in using the
controls system. The order in which training takes place is equally         • VAV cooling with zone reheat. Reduce cooling energy and/or air
important: mechanical equipment training should come first, then              volume to a minimum before applying reheat.
operation and maintenance (O&M) and controls layout configura-              • Four-pipe heating and cooling for unitary equipment. Sequence
tions, use of the controls system to provide thermal comfort and              heating and cooling.
maintain equipment, and, finally, written M&V procedures to main-           • Dual-duct systems. Condition only one duct (either hot or cold) at
tain sustainability.                                                          a time. The other duct should supply a mixture of outdoor and
    If the facility cannot justify a full-time energy manager, then the       return air.
owner should consider third-party contracting to ensure the facility        • Single-zone heating/cooling. Sequence heating and cooling.
performs at its designed energy efficiency.
                                                                            Some exceptions exist, such as dehumidification with reheat.
                                                                                Control zones are determined by the location of the thermostat or
      7.   CONTROL PRINCIPLES FOR ENERGY                                    temperature sensor that sets the requirements for heating and
                 CONSERVATION                                               cooling supplied to the space. Typically, control zones are for a
   After a building’s general needs have been established and the           room or an open area of a floor.
building and system subdivision has been made, the mechanical                   Energy standards such as ASHRAE Standard 90.1 no longer
system and its control approach can be considered. Designing sys-           allow constant-volume systems that reheat cold air or that mix
tems that conserve energy requires knowledge of (1) the building,           heated and cooled air, except in special applications such as hospi-
(2) its operating schedule, (3) the systems to be installed, and (4)        tals. If used, they should be designed for minimal use of reheat
Design and Application of Controls                                                                                                        47.21

through zoning to match actual dynamic loads and resetting cold           • Wall-mounted thermostats or sensors are usually placed on
and warm air temperatures based on the zone(s) with the greatest            inside walls or columns in the space they serve. Avoid outdoor
demand. Heating and cooling supply zones should be structured to            wall locations. Mount thermostats at generally accessible heights
cover areas of similar load. Areas with different exterior exposures        according to the Americans with Disabilities Act (ADA) (USDOJ
should have different supply zones.                                         1994) (usually 1220 mm) and in locations where they will not be
   Systems that provide changeover switching between heating and            affected by heat from sources such as direct sun rays, wall pipes
cooling prevent simultaneous heating and cooling. Some examples             or ducts, convectors, or direct air currents from diffusers or equip-
are hot or cold secondary water for fan-coils or single-zone fan sys-       ment (e.g., copy machines, coffeemakers, refrigerators). The wall
tems. They usually require small operational zones, which have low          itself should be sealed tightly if it penetrates a pressurized supply
load diversity, to allow changeover from warm to cold water without         air plenum either under the floor or overhead. Air circulation
occupant dissatisfaction.                                                   should be ample and unimpeded by furniture or other obstruc-
   Systems for building interiors usually require year-round cooling        tions, and the thermostat should be protected against mechanical
and are somewhat simpler to control than exterior systems. These            damage. Thermostats in spaces such as corridors, lobbies, or foy-
interior areas normally use all-air systems with a constant supply air      ers should be used to control those areas only.
temperature, with or without VAV control. Proper control tech-            • Return air thermostats can control floor-mounted unitary con-
niques and operational understanding can reduce the energy used to          ditioners such as induction or fan-coil units and unit ventilators.
treat these areas. General load characteristics of different parts of a     On induction and fan-coil units, the sensing element is behind the
building may lead to selecting different systems for each.                  return air grille. On classroom unit ventilators that use up to 100%
                                                                            outdoor air for natural cooling, however, provide a forced-flow
Load Matching                                                               sampling chamber for the sensing element, which should be
   With individual room control, the environment in a space can be          located carefully to avoid radiant effect and to ensure adequate air
controlled more accurately and energy can be conserved if the entire        velocity across the element.
system can be controlled in response to the major factor influencing
                                                                             If return air sensing is used with a central fan system, locate the
the load. Thus, water temperature in a water-heating system, steam
                                                                          sensing element as near as possible to the space being controlled to
temperature or pressure in a steam-heating system, or delivered air
                                                                          eliminate any influence from other spaces and the effect of any heat
temperature in a central fan system can be varied as building load
                                                                          gain or loss in the duct. Where supply/return light fixtures are used
varies. Control of the entire system relieves individual space con-
                                                                          to return air to a ceiling plenum, the return air sensing element can
trols of part of their burden and provides more accurate space con-
                                                                          be located in the return air opening. Be sure to offset the set point to
trol. Also, modifying the basic rate of heating or cooling input in
                                                                          compensate for heat from the light fixtures.
accordance with the entire system load reduces losses in the distri-
bution system.                                                            • Diffuser-mounted thermostats usually have sensing elements
   The system must always satisfy the area with the greatest                mounted on circular or square ceiling supply diffusers and depend
demand. Individual controls handle demand variations in the area            on aspiration of room air into the supply airstream. They should
the system serves. The more accurate the system zoning, the greater         be used only on high-aspiration diffusers adjusted for a horizontal
the control, the smaller the distribution losses, and the more effec-       air pattern. The diffuser on which the element is mounted should
tively space conditions are maintained by individual controls.              be in the center of the occupied area of the controlled zone.
   Buildings or zones with a modular arrangement can be designed          • CO2 sensors for DCV are usually located in spaces with high
for subdivision to meet occupant needs. Before subdivision, operat-         occupant densities (e.g., conference rooms, auditoriums, court-
ing inefficiencies can occur if a zone has more than one thermostat.        rooms). Locating the sensor in return air ducts/plenums that serve
In an area where one thermostat activates heating while another acti-       multiple spaces measures average concentrations and does not
vates cooling, the terminals should be controlled from a single ther-       provide information on CO2 levels in rooms with the highest con-
mostat until the area is properly subdivided.                               centrations. CO2 sensors should be located in the breathing zone
                                                                            of the occupied space [see ASHRAE (2011) and USGBC (2009)].
Size of Controlled Area
    No individually controlled area should exceed about 500 m2            Commissioning
because of the difficulty of obtaining good distribution and of finding       Commissioning is the process of ensuring that systems are de-
a representative location for space control increases with zone area.     signed, installed, functionally tested, and capable of being operated
Each individually controlled area must have similar load character-       and maintained in conformity with the design intent. Commissioning
istics throughout. Equitable distribution, provided through compe-        HVAC systems begins with planning and includes design, construc-
tent engineering design, careful equipment sizing, and proper system      tion, start-up, acceptance, and training, and can be applied through-
balancing, is necessary to maintain uniform conditions throughout a       out the life of the building.
controlled area. The control can measure conditions only at its loca-         For HVAC systems, functional performance testing (FPT) is
tion; it cannot compensate for nonuniform conditions caused by            an important part of the commissioning process. FPT is the process
improper distribution or inadequate design. Areas or rooms having         of determining the ability of HVAC system to deliver heating, ven-
dissimilar load characteristics or different conditions to be main-       tilating, and air conditioning in accordance with the final design
tained should be controlled individually. The smaller the controlled      intent. Commissioning is team-oriented and generally involves
area, the better the control and the performance and flexibility.         cooperation of various parties, including the owner, design engi-
                                                                          neers, and contractors and subcontractors. A commissioning
Location of Space Sensors                                                 authority (the designated person, company, or agent who imple-
   Space sensors and controllers must be located where they accu-         ments the overall commissioning process) generally leads the pro-
rately sense the variables they control and where the condition is        cess. Each commissioning process must have a plan that defines the
representative of the area (zone) they serve. In large open areas         commissioning process and is developed in increasing detail as the
having more than one zone, thermostats should be located in the           project progresses. The most useful tool used to challenge (simulate
middle of their zones to prevent them from sensing conditions in          changes to) systems operation is the control system itself. A BAS
surrounding zones. Typically, space temperature controllers or sen-       provides the added convenience of central execution of test steps,
sors are placed in the following locations.                               and the ability to record responses. The BAS must be commissioned
47.22                                                                            2015 ASHRAE Handbook—HVAC Applications (SI)

before it can be used to validate the HVAC systems. Commissioning                 Hartman, T. 2012. New strategies for optimizing building performance.
a BAS is discussed in ASHRAE Guideline 11. Commissioning                             HPAC Engineering. http://hpac.com/building-controls/new-strategies
HVAC systems is recommended for construction of new buildings,                       -optimizing-building-performance.
and should be repeated periodically in existing buildings. See Chap-              Hydeman, M. In progress. Advanced control sequences for HVAC sys-
ter 43 and ASHRAE Guidelines 0 and 1.1 for more information.                         tems—Phase 1, air distribution and terminal systems. ASHRAE
                                                                                     Research Project RP-1455.
                                                                                  Kalore, P., O. Ahmed, and M. Cascia. 2003. Dynamic control of a building
                            REFERENCES                                               fluid distribution system. Presented at IEEE Conference on Control
Ahmed, O. 2001. A model-based control for VAV distribution systems. Pre-             Applications, Istanbul.
   sented at CLIMA Conference, Napoli.                                            Kettler, J. 1995. Minimum ventilation control for VAV systems—Fan
Ahmed, O. 2002. Variable-volume, variable-pressure system. International             tracking vs. workable solutions. ASHRAE Transactions 101(2):625-630.
   Facilities Management Association, Research and Development Coun-                 Paper SD-95-02-3.
   cil, Orlando, FL.                                                              Kettler, J. 2000. Measuring and controlling outdoor airflow. ASHRAE IAQ
ANSI. 2013. Non-recirculating direct gas-fired industrial air heaters. ANSI          Applications (Winter).
   Standard Z83.4-2013/CSA Standard 3.7-2013. American National Stan-             Krarti, M., C.C. Schroeder, E. Jeanette, and M.J. Brandemuehl. 2000.
   dards Institute, Washington, D.C., and Canadian Standards Association,            Experimental analysis of measurement and control techniques of outside
   Toronto.                                                                          air intake rates in VAV systems (RP-980). ASHRAE Transactions 106(1):
Arens, E. In progress. Thermal and air quality acceptability in buildings that       39-52, Paper 4369.
   reduce energy by reducing minimum airflow from overhead diffusers.             Lau, J., G.K. Yuill, and X. Lin. 2013. CO2-based demand controlled venti-
   ASHRAE Research Project RP-1515.                                                  lation for multiple zone HVAC systems. ASHRAE Research Project RP-
ASHRAE. 2003. Risk management guidance for health, safety, and environ-              1547, Final Report.
   mental security under extraordinary incidents. Presidential Ad Hoc             Nelson, K. 2012. Simulation modeling of central chilled water systems.
   Committee for Building Health and Safety Under Extraordinary Inci-                ASHRAE Transactions 118(1), Paper CH-12-003.
   dents.                                                                         NFPA. 2014. National electrical code®. ANSI/NFPA Standard 70-2014.
ASHRAE. 2005. Sequences of operation for common HVAC systems.                        National Fire Protection Association, Quincy, MA.
ASHRAE. 2011. Standard 62.1-2010 user’s manual.                                   NIOSH. 2002. Guidance for protecting building environments from airborne
ASHRAE. 2005. The commissioning process. Guideline 0-2005.                           chemical, biological, or radiological attacks. DHHS Publication 2002-
ASHRAE. 2007. HVAC&R technical requirements for the commissioning                    139. National Institute for Occupational Safety and Health, Department
   process. Guideline 1.1.                                                           of Health and Human Services, Cincinnati.
ASHRAE. 2009. Field testing of HVAC controls components. Guideline 11.            Taylor, S. 2002. Primary-only vs. primary-secondary variable flow systems.
ASHRAE. 2007. Specifying direct digital control systems. Guideline 13-               ASHRAE Journal 44(2):25-29.
   2007.                                                                          Taylor, S. 2007. Increasing efficiency with VAV system static pressure set-
ASHRAE. 2010. Selecting outdoor, return, and relief dampers for air-side             point reset. ASHRAE Journal 49(6):24-32.
   economizer systems. ASHRAE Guideline 16.                                       USDOJ. 1994. ADA standards for accessible design. Title III Regulations,
ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/                   Appendix A. 28CFR36. U.S. Department of Justice, Washington, D.C.
   ASHRAE Standard 62.1-2013.                                                     USGBC. 2009. LEED® reference guide for green building design and con-
ASHRAE. 2013. Energy standard for buildings except low-rise residential              struction. U.S. Green Building Council, Washington, D.C.
   buildings. ANSI/ASHRAE/IES Standard 90.1-2013.
ASHRAE 2012. BACnet®—A data communication protocol for building                                            BIBLIOGRAPHY
   automation and control networks. ANSI/ASHRAE Standard 135-2012.                ASHRAE. 2013. Commissioning process for buildings and systems. ANSI/
ASHRAE. 2013. Ventilation of health care facilities. ANSI/ASHRAE/                    ASHRAE/IES Standard 202-2013.
   ASHE Standard 170-2013.                                                        Avery, G. 1992. The instability of VAV systems. HPAC Engineering (Feb-
ASME. 2012. Controls and safety devices for automatically fired boilers.             ruary):47-50.
   American Society of Mechanical Engineers, New York.                            Federspiel, C.C. 2005. Detecting critical supply duct pressure, ASHRAE
Deng, S.-M., and J. Burnett. 1997. Performance monitoring and measure-               Transactions 111(1):957-963, Paper OR-05-13-1.
   ment for central air conditioning chiller plants in buildings in Hong          Kettler, J. 2004. Return fans or relief fans: How to choose? ASHRAE Journal
   Kong. HKIE Transactions 4(1).                                                     46(4):28-32.
EDR. 2009. Advanced variable air volume system design guide. Energy               Mills, E., H. Friedman, T. Powell, N. Bourassa, D. Claridge, T. Haasl, and
   Design Resources, Pacific Gas and Electric Company.                               M.A. Piette. 2004. The cost-effectiveness of commercial-buildings
Englander, S.L., and L.K. Norford. 1992. Saving fan energy in VAV sys-               commissioning. Report LBNL-56637 (rev.). Lawrence Berkeley
   tems—Part 2: Supply fan control for static pressure minimization.                 National Laboratory. Available at http://evanmills.lbl.gov/pubs/pdf/cx
   ASHRAE Transactions 98(1):19-32.                                                  -costs-benefits.pdf.
Erpelding, B. 2007. Real efficiencies of central plants. HPAC Engineering         Salsbury, T. and B. Chen. 2002. A new sequence controller for multistage
   (May).                                                                            systems of known relative capacities. International Journal of HVAC&R
Felker, L.G., and T.L. Felker. 2010. Dampers and airflow control.                    Research (now Science and Technology for the Built Environment)
   ASHRAE.                                                                           8(4):403-428.
FEMA. 2007. Reference manual to mitigate potential terrorist attacks              Seem, J., M. House, G. Kelly, and C. Klaassen. 2000. A damper control sys-
   against buildings. Publication 426, Federal Emergency Management                  tem for preventing reverse airflow through exhaust air dampers. Interna-
   Agency, U.S. Department of Homeland Security, Washington, D.C.                    tional Journal of HVAC&R Research (now Science and Technology for
FGI. 2010. Guidelines for design and construction of health care facilities.         the Built Environment) 6(2): 135-148.
   Facility Guidelines Institute, Dallas.                                         Shadpour, F. 2001. Fundamentals of HVAC direct digital control: Practical
Hartman, T. 1993. Terminal regulated air volume (TRAV) systems.                      applications and design. Hacienda Blue, Escondido, CA.
   ASHRAE Transactions 99(1):791-800, Paper CH-93-03-3.                           U.S. DOE. 2008. Continuous commissioning process. Ch. 8 in Commission-
Hartman, T. 2005. Designing efficient systems with the equal marginal per-           ing for federal facilities. U.S. Department of Energy, Washington, D.C.
   formance principle. ASHRAE Journal 47(7):64-70.                                   Available at http://energy.gov/node/727996.
                                                                              CHAPTER 48

                                    NOISE AND VIBRATION CONTROL
DATA RELIABILITY ................................................................ 48.1         Equipment Vibration .............................................................. 48.43
ACOUSTICAL DESIGN OF HVAC SYSTEMS ........................ 48.1                                Vibration Criteria ................................................................. 48.43
Receiver Considerations .......................................................... 48.2        Specification of Vibration Isolators........................................ 48.45
Basic Acoustical Design Techniques........................................ 48.8                Vibration- and Noise-Sensitive Facilities ............................... 48.49
Source Sound Levels ................................................................ 48.8      Internal Versus External Isolation.......................................... 48.49
Path Noise Estimation and Control........................................ 48.18                Isolating Vibration and Noise in
Receiver Room Sound Correction.......................................... 48.30                   Piping Systems.................................................................... 48.50
Sound Control for Outdoor Equipment.................................. 48.33                    Seismic Protection.................................................................. 48.52
Fume Hood Duct Design ....................................................... 48.34            Vibration Investigations.......................................................... 48.52
Mechanical Equipment Room Sound Isolation...................... 48.35                          COMMISSIONING ................................................................ 48.52
HVAC Noise-Reduction Design Procedures .......................... 48.38                        TROUBLESHOOTING........................................................... 48.52
Vibration Isolation and Control ............................................. 48.41            Determining Problem Source ................................................. 48.53
Vibration Measurement .......................................................... 48.42         Determining Problem Type..................................................... 48.53




H     VAC equipment for a building is one of the major sources of
       interior noise, and its effect on the acoustical environment is
important. Also, noise from equipment located outdoors often prop-
                                                                                               may occur, especially in low frequency ranges and particularly in the
                                                                                               63 Hz octave band, where experience suggests that even correctly per-
                                                                                               formed estimates may disagree with actual measured levels by 5 dB,
agates to the community. Therefore, mechanical equipment must be                               so conservative design practices should be followed.
selected, and equipment spaces designed, with an emphasis on both
the intended uses of the equipment and the goal of providing accept-
able sound levels in occupied spaces of the building and in the sur-
                                                                                                  2.       ACOUSTICAL DESIGN OF HVAC
rounding community. Operation of HVAC equipment can also                                                          SYSTEMS
induce mechanical vibration that propagates into occupied spaces
                                                                                                  For most HVAC systems, sound sources are associated with the
through structureborne paths such as piping, ductwork, and mounts.
                                                                                               building’s mechanical and electrical equipment. As shown in Figure
Vibration can cause direct discomfort and also create secondary
                                                                                               1, there are many possible paths for airborne and structureborne
radiation of noise from vibrating walls, floors, piping, etc.
                                                                                               sound and vibration transmission between a sound source and re-
   In this chapter, sound and noise are used interchangeably, al-                              ceiver. Noise control involves (1) selecting a quiet source, (2) opti-
though only unwanted sound is considered to be noise.                                          mizing room sound absorption, and (3) designing propagation paths
   System analysis for noise control uses the source-path-receiver                             for minimal noise transmission.
concept. The source of the sound is the noise-generating mechanism.                               Different sources produce sounds that have different frequency
The sound travels from the source via a path, which can be through                             distributions, called spectral characteristics. For example, as
the air (airborne) or through the structure (structureborne), or a com-                        shown in Figure 2, fan noise generally contributes to sound levels in
bination of both paths, until it reaches the receiver (building occu-                          the 16 to 250 Hz octave bands (curve A). [Frequencies that designate
pant or outdoor neighbor).
   Components of the mechanical system (e.g., fans, dampers, dif-
fusers, duct junctions) all may produce sound by the nature of the
airflow through and around them. As a result, almost all HVAC com-
ponents must be considered. Because sound travels effectively in the
same or opposite direction of airflow, downstream and upstream
paths are often equally important.
   This chapter provides basic sound and vibration principles and
data needed by HVAC system designers. Many of the equations
associated with sound and vibration control for HVAC may be found
in Chapter 8 of the 2013 ASHRAE Handbook—Fundamentals.
Additional technical discussions along with detailed HVAC compo-
nent and system design examples can be found in the references.

                 1.      DATA RELIABILITY
    Data in this chapter come from both consulting experience and
research studies. Use caution when applying the data, especially for
situations that extrapolate from the framework of the original
research. Test data tolerances and cumulative system effects lead to a
typical uncertainty of ±2 dB. However, significantly greater variations

The preparation of this chapter is assigned to TC 2.6, Sound and Vibration                      Fig. 1 Typical Paths of Noise and Vibration Propagation in
Control.                                                                                                             HVAC Systems

                                                                                        48.1
48.2                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                the octave bands are often called octave midband (or center) fre-
                                                                quencies.] Variable-air-volume (VAV) valve noise usually contrib-
                                                                utes to sound levels in the 63 to 1000 Hz octave bands (curve B).
                                                                Diffuser noise usually contributes to the overall HVAC noise in the
                                                                250 to 8000 Hz octave bands (curve C). The overall sound pressure
                                                                level associated with all of these sound sources combined is shown
                                                                as curve D.
                                                                   Figure 3 (Schaffer 2005) shows the frequency ranges and de-
                                                                scriptive terminology of the most likely sources of HVAC sound-
                                                                related complaints. Figure 4 (Schaffer 2005) shows the frequencies
                                                                at which different types of mechanical equipment generally control
                                                                the sound spectra in a room. Occupant complaints may occur, how-
                                                                ever, despite a well-designed sound spectrum in the room. Criteria
                                                                specified in this chapter do not necessarily correspond with all indi-
                                                                viduals’ acceptability criteria.

                                                                          2.1    RECEIVER CONSIDERATIONS
                                                                Indoor Sound Criteria
                                                                    Whether an occupant considers the background noise acceptable
                                                                generally depends on two factors. First is the perceived loudness of
                                                                the noise relative to that of normal activities; if it is clearly notice-
         Fig. 2   HVAC Sound Spectrum Components for            able, it is likely to be distracting and cause complaint. Second is the
                        Occupied Spaces                         sound quality of the background noise; if the noise is perceived as
                                                                a rumble, throb, roar, hiss, or tone, this may result in complaints of
                                                                annoyance and stress. The frequency spectrum is then said to be
                                                                unbalanced.
                                                                    The acoustical design must ensure that HVAC noise is of suffi-
                                                                ciently low level and unobtrusive quality so as not to interfere with
                                                                occupancy use requirements. If background noise reduces speech
                                                                intelligibility, for example, complaints of lost productivity can result.
                                                                Accordingly, methods of rating HVAC-related noise ideally assess
                                                                both perceived loudness and sound quality (Wang et al. 2013).
                                                                    Design Guidelines for HVAC-Related Background Sound in
                                                                Rooms. Table 1 presents recommended goals for indoor back-
                                                                ground noise levels in various types of unoccupied rooms served by
                                                                HVAC systems. Perceived loudness and task interference are fac-
                                                                tored into the numerical part of the rating. The sound quality design
                                                                target is assumed to be a neutral-sounding spectrum, although some
                                                                spectral imbalance is probably tolerable within limits for most users.
                                                                The criteria used are described in the next section.
                                                                    An acceptable noise level depends on the specific use of the
                                                                space, so each number rating typically represents a range of ±5 dB
         Fig. 3 Frequency Ranges of Likely Sources of
                                                                for the design target. For example, private offices and conference
                  Sound-Related Complaints
                          (Schaffer 2005)
                                                                rooms are listed as NC/RC 30. This means that unless there are
                                                                extenuating circumstances, the background noise level should be
                                                                less than NC/RC 35, but in some locations (e.g., executive offices or
                                                                specialty conference rooms), a noise criterion of as low as NC/RC
                                                                25 might be warranted. On the other hand, there is not necessarily a
                                                                benefit to achieving the lower number in regular offices, as some
                                                                background noise maintains a minimum level of acoustic privacy
                                                                between adjacent offices.
                                                                    The NC/RC designations relate to reference curves with octave
                                                                band sound pressure levels that are (1) selected based on appropri-
                                                                ate loudness in the speech interference range (500 to 2000 Hz) and
                                                                (2) show contours for high and low frequencies that are balanced at
                                                                the same loudness level. Acoustical evaluation based on octave
                                                                bands and target balanced contours is recommended, because over-
                                                                all dBA ratings do not reflect undesirable contributions of excessive
                                                                low-frequency noise. The dBA and dBC levels are listed only as
                                                                approximate references in the case of simplistic measurements,
                                                                where dBA indicates relative loudness and dBC indicates preva-
                                                                lence of low-frequency noise. Exact specifications should be estab-
Fig. 4    Frequencies at Which Different Types of Mechanical    lished by acoustical experts considering occupant sensitivity.
          Equipment Generally Control Sound Spectra                 Criteria Descriptions. This section presents ways to rate or
                          (Schaffer 2005)                       measure the sound to determine acceptability. The information
Noise and Vibration Control                                                                                                                                                       48.3

                                     Table 1 Design Guidelines for HVAC-Related Background Sound in Rooms
                                                                                                 Octave Band Analysisa         Approximate Overall Sound Pressure Levela
Room Types                                                                                              NC/RCb                          dBAc                         dBCc
Rooms with Intrusion from          Traffic noise                                                           N/A                            45                           70
 Outdoor Noise Sourcesd            Aircraft flyovers                                                       N/A                            45                           70
Residences, Apartments,            Living areas                                                             30                            35                           60
 Condominiums                      Bathrooms, kitchens, utility rooms                                       35                            40                           60
Hotels/Motels                      Individual rooms or suites                                               30                            35                           60
                                   Meeting/banquet rooms                                                    30                            35                           60
                                   Corridors and lobbies                                                    40                            45                           65
                                   Service/support areas                                                    40                            45                           65
Office Buildings                   Executive and private offices                                            30                            35                           60
                                   Conference rooms                                                         30                            35                           60
                                   Teleconference rooms                                                     25                            30                           55
                                   Open-plan offices                                                        40                            45                           65
                                   Corridors and lobbies                                                    40                            45                           65
Courtrooms                         Unamplified speech                                                       30                            35                           60
                                   Amplified speech                                                         35                            40                           60
Performing Arts Spaces             Drama theaters, concert and recital halls                                20                            25                           50
                                   Music teaching studios                                                   25                            30                           55
                                   Music practice rooms                                                     30                            35                           60
Hospitals and Clinics              Patient rooms                                                            30                            35                           60
                                   Wards                                                                    35                            40                           60
                                   Operating and procedure rooms                                            35                            40                           60
                                   Corridors and lobbies                                                    40                            45                           65
Laboratories                       Testing/research with minimal speech                                     50                            55                           75
                                    communication
                                   Extensive phone use and speech communication                             45                            50                           70
                                   Group teaching                                                           35                            40                           60
Churches, Mosques,                 General assembly with critical music programse                           25                            30                           55
 Synagogues
Schoolsf                           Classrooms                                                               30                            35                           60
                                   Large lecture rooms with speech amplification                            30                            35                           60
                                   Large lecture rooms without speech amplification                         25                            30                           55
Libraries                                                                                                   30                            35                           60
Indoor Stadiums,                   Gymnasiums and natatoriumsg                                              45                            50                           70
  Gymnasiums                       Large-seating-capacity spaces with speech                                50                            55                           75
                                    amplificationg
N/A = Not applicable
aValues and ranges are based on judgment and experience, and represent general limits of             eAn experienced acoustical consultant should be retained for guidance on acous-
 acceptability for typical building occupancies.                                                      tically critical spaces (below RC 30) and for all performing arts spaces.
bNC: this metric plots octave band sound levels against a family of reference curves, with the       fSome educators and others believe that HVAC-related sound criteria for schools,
 number rating equal to the highest tangent line value.                                               as listed in previous editions of this table, are too high and impede learning for
 RC: when sound quality in the space is important, the RC metric provides a diagnostic tool           affected groups of all ages. See ANSI/ASA Standard S12.60 for classroom
 to quantify both the speech interference level and spectral imbalance.                               acoustics and a justification for lower sound criteria in schools. The HVAC com-
cdBA and dBC: these are overall sound pressure level measurements with A- and C-weight-               ponent of total noise meets the background noise requirement of that standard if
 ing, and serve as good references for a fast, single-number measurement. They are also               HVAC-related background sound is approximately NC/RC 25. Within this cate-
 appropriate for specification in cases where no octave band sound data are available for             gory, designs for K-8 schools should be quieter than those for high schools and
 design.                                                                                              colleges.
dIntrusive noise is addressed here for use in evaluating possible non-HVAC noise that is             gRC or NC criteria for these spaces need only be selected for the desired speech
 likely to contribute to background noise levels.                                                     and hearing conditions.


should help the design engineer select the most appropriate back-                                   Ideally, HVAC-related background noise should have the follow-
ground noise rating method for a specific project. Current methods                               ing characteristics:
described here and in other references include the traditional A-
                                                                                                 • Balanced contributions from all parts of the sound spectrum with
weighted sound pressure level (dBA) and tangent Noise Criteria
                                                                                                   no predominant frequency bands of noise
(NC), the Room Criterion (RC) and more recent RC Mark II, the
Balanced Noise Criterion (NCB), and the Room Noise Criteria                                      • No audible tones such as hum or whine
(RNC). Each method was developed based on data for specific                                      • No fluctuations in level such as throbbing or pulsing
applications; hence, not all are equally suitable for rating HVAC-                                  dBA and dBC: A- and C-Weighted Sound Level. The A-weighted
related noise in the variety of applications encountered. The pre-                               sound level (described in Chapter 8 of the 2013 ASHRAE Hand-
ferred sound rating methods generally comprise two distinct parts:                               book—Fundamentals) has been used for more than 60 years as a sin-
a family of criterion curves (specifying sound levels by octave                                  gle-number measure of the relative loudness of noise, especially for
bands), and a procedure for rating the calculated or measured sound                              outdoor environmental noise standards. The rating is expressed as a
data relative to the criterion curves with regard to sound quality.                              number followed by dBA (e.g., 40 dBA).
48.4                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

   A-weighted sound levels can be measured with simple sound             chosen, sound levels at frequencies below 63 Hz must be evaluated
level meters. The ratings correlate fairly well with human judg-         by other means.
ments of relative loudness but take no account of spectral balance or        In HVAC systems that do not produce excessive low-frequency
sound quality. Thus, two different spectra can result in the same        noise and strong discernable pure tones, the NC rating correlates rel-
numeric value, but have quite different subjective qualities.            atively well with occupant satisfaction if sound quality is not a sig-
   Along with dBA, there is also a C-weighted sound level,               nificant concern. NC rating is often used because of its simplicity.
denoted as dBC, which is more sensitive to low-frequency sound               RC/RC Mark II: Room Criteria Method. ASHRAE previously
contributions to the overall sound level than is dBA. When the           recommended the Room Criterion (RC) curves (beginning in
quantity dBC – dBA is large (e.g., greater than 25 dB), significant      Chapter 43 in the 1995 ASHRAE Handbook—HVAC Systems and
low-frequency sound is present. It is recommended that when              Equipment; Blazier 1981a, 1981b) as an enhanced method for rating
specifying background sound levels in dBA, the dBC is also               HVAC system related noise. The revised RC Mark II method is now
included in the specification and does not exceed the dBA reading        preferred.
by more than 20 dB.
                                                                             The RC method is a family of criterion curves and a rating pro-
    NC: Noise Criteria Method. The NC method for rating noise            cedure. The shape of these curves represents a well-balanced,
(described in Chapter 8 of the 2013 ASHRAE Handbook—Funda-               bland-sounding spectrum, including two additional octave bands
mentals) has been used for more than 50 years. It is a single-number     (16 and 31.5 Hz) to deal with excessive low-frequency noise. This
rating that is somewhat sensitive to the relative loudness and speech    rating procedure assesses background noise in spaces on the basis of
interference properties of a given noise spectrum. The method con-       its effect on speech, and on subjective sound quality. The rating
sists of a family of criterion curves, shown in Figure 5, extending      value is expressed as RC followed by a number that represents the
from 63 to 8000 Hz, and a tangency rating procedure. The crite-          level of noise in the speech interference region of the spectrum, and
rion curves define the limits of octave band spectra that must not be    a letter to indicate the quality [e.g., RC 35(N), where N denotes the
exceeded to meet occupant acceptance in certain spaces. The rating       desirable neutral rating]. The RC method includes evaluation of the
is expressed as NC followed by a number (e.g., NC 40). The octave        potential for noise-induced vibration from excessive airborne sound
midband frequency of the point at which the spectrum is tangent to       levels at and below 63 Hz.
the highest NC curve should also be reported [e.g. NC 40 (125 Hz)].          Based on experience and ASHRAE-sponsored research (Broner
The NC values are formally defined only in 5 dB increments, with         1994), the RC method was revised to the RC Mark II method (Bla-
intermediate values determined by discretionary interpolation.           zier 1997). Like its predecessor, the RC Mark II method is intended
    Widely used and understood, the NC method is sensitive to level      for use as a diagnostic tool for analyzing noise problems in the
but has the disadvantage that the tangency method used to determine      field. The RC Mark II method is complicated, but computerized
the rating does not require that the noise spectrum precisely follow     spreadsheets and HVAC system analysis programs are available to
the balanced shape of the NC curves. Thus, sounds with different         perform the calculations and graphical analysis.
frequency content can have the same numeric rating, but rank dif-            The RC Mark II method has three parts: (1) a family of criterion
ferently on the basis of sound quality. With the advent of VAV sys-      curves (Figure 6), (2) a procedure for determining the RC numerical
tems, low-frequency content (i.e., below the 63 Hz octave band) is       rating and the noise spectral balance (quality), and (3) a procedure
prevalent, and the NC rating method fails to properly address this       for estimating occupant satisfaction when the spectrum does not
issue (Ebbing and Blazier 1992). Consequently, if the NC method is       have the shape of an RC curve (quality assessment index) (Blazier
                                                                         1995). The rating is expressed as RC followed by a number and a let-
                                                                         ter [e.g., RC 35(N)]. The number is the arithmetic average rounded
                                                                         to the nearest integer of sound pressure levels in the 500, 1000, and
                                                                         2000 Hz octave bands (the main speech frequency region) and is
                                                                         known as the preferred speech interference level (PSIL). The let-
                                                                         ter is a qualitative descriptor that identifies the sound’s perceived
                                                                         character: (N) for neutral, (LF) for low-frequency rumble, (MF) for
                                                                         midfrequency roar, and (HF) for high-frequency hiss. There are also
                                                                         two subcategories of the low-frequency descriptor: (LFB), denoting
                                                                         a moderate but perceptible degree of sound-induced ceiling/wall
                                                                         vibration, and (LFA), denoting a noticeable degree of sound-induced
                                                                         vibration.
                                                                             Each reference curve in Figure 6 identifies the shape of a neutral,
                                                                         bland-sounding spectrum, indexed to a curve number corresponding
                                                                         to the sound level in the 1000 Hz octave band. The shape of these
                                                                         curves is based on Blazier (1981a, 1981b), modified at 16 Hz fol-
                                                                         lowing recommendations of the research in Broner (1994). Regions
                                                                         A and B denote levels at which sound can induce vibration in light
                                                                         wall and ceiling construction, which can potentially cause rattles in
                                                                         light fixtures, furniture, etc. Curve T is the octave band threshold of
                                                                         hearing as defined by ANSI Standard S12.2.
                                                                         Procedure for Determining the RC Mark II Rating for a System.
                                                                            Step 1. Obtain the arithmetic average of the sound levels in the
                                                                         principal speech frequency range represented by the levels in the
                                                                         500, 1000, and 2000 Hz octave bands (PSIL). [This is not to be con-
                                                                         fused with the ANSI-defined “speech-interference level” (SIL), a
                                                                         four-band average obtained by including the 4000 Hz octave band
                  Fig. 5 Noise Criteria Curves                           as used with the NCB method.] The RC reference curve is chosen to
Noise and Vibration Control                                                                                                                      48.5

                                                                                     Table 2   Example 1 Calculation of RC Mark II Rating
                                                                                                                     Frequency, Hz
                                                                                                     16   31    63   125 250 500 1000 2000 4000
                                                                               Spectrum levels       64    65   64    57   47    40    35   30    23
                                                                               Average of 500 to
                                                                                                                                       35
                                                                                2000 Hz levels
                                                                               RC contour            60   60    55    50   45    40    35   30    25
                                                                               Levels: RC contour     4    5     9    7     2     0    0     0   –2
                                                                                                          LF               MF               HF
                                                                               Spectral deviations        6.6              4.0              –0.6
                                                                               QAI                                         7.2
                                                                               RC Mark II rating                       RC 35(LF)

                                                                                  1000, and 2000 Hz octave bands is 35 dB, so the RC 35 curve is
                                                                                  selected as the reference for spectrum quality evaluation.
                                                                                      The spectral deviation factors in the LF, MF, and HF regions are
                                                                                  6.6, 4.0, and –0.6 respectively, giving a QAI of 7.2. The maximum
                                                                                  positive deviation factor occurs in the LF region and QAI exceeds 5;
                                                                                  therefore, the rating of the spectrum is RC 35(LF). An average room
                                                                                  occupant should perceive this spectrum as rumbly in character.
                                                                               Estimating Occupant Satisfaction Using QAI.
                                                                                  The QAI estimates the probable reaction of an occupant when
                                                                               system design does not produce optimum sound quality. The basis
                                                                               for estimating occupant satisfaction is that changes in sound level of
                                                                               less than 5 dB do not cause subjects to change their ranking of
                                                                               sounds of similar spectral content. However, level changes greater
                                                                               than 5 dB do significantly affect subjective judgments. A QAI of
                                                                               5 dB or less corresponds to a generally acceptable condition, pro-
                                                                               vided that the perceived level of the sound is in a range consistent
                                                                               with the given type of space occupancy as recommended in Table 2.
                                                                               (An exception to this rule is when sound pressure levels in the 16 or
                                                                               31 Hz octave bands exceed 65 dB. In such cases, there is potential
                                                                               for acoustically induced vibration in typical low-mass office con-
                                                                               struction. Levels above 75 dB in these bands indicate a significant
             Fig. 6   Room Criterion Curves, Mark II                           problem with induced vibration.)
                                                                                  A QAI that exceeds 5 dB but is less than or equal to 10 dB rep-
be that which has the same value at 1000 Hz as the calculated aver-            resents a marginal situation, in which acceptance by an occupant is
age value.                                                                     questionable. However, a QAI greater than 10 dB will likely be
   Step 2. Calculate the quality assessment index (QAI) (Blazier               objectionable to the average occupant. Table 3 lists sound quality
1995), which measures the deviation of the spectrum under evalua-              descriptors and QAI values and relates them to probable occupant
tion from the shape of the RC reference curve. Calculate the energy-           reaction to the noise.
averaged spectral deviations from the RC reference curve in each of               The numerical part of the RC rating may sometimes be less than
three frequency groups: low (LF; 16 to 63 Hz), medium (MF; 125 to              the specified maximum for the space use, but with a sound quality
500 Hz), and high (HF; 1000 to 4000 Hz). (A simple arithmetic                  descriptor other than the desirable (N). For example, a maximum of
average of these deviations is often adequate for most engineering             RC 40(N) is specified, but the actual noise environment turns out to
purposes.) Equation (1) gives the procedure for the LF region;                 be RC 35(MF). There is insufficient knowledge in this area to de-
repeat for the MF and HF regions by substituting the corresponding             cide which spectrum is preferable.
values at each frequency.                                                         Even at moderate levels, if the dominant portion of the back-
                                                                               ground noise occurs at a very low frequency, some people can expe-
        LF = 10 log[(100.1L16 + 100.1L31.5 + 100.1L63)/3]            (1)    rience a sense of oppressiveness or depression in the environment
                                                                               (Persson-Wayne et al. 1997). Such a complaint may result after
   The L terms are the differences between the spectrum being                 exposure to that environment for several hours, and thus may not be
evaluated and the RC reference curve in each frequency band. In this           noticeable during a short exposure period.
way, three specific spectral deviation factors, expressed in dB with              NCB: Balanced Noise Criteria Method. The NCB method (ANSI
either positive or negative values, are associated with the spectrum           Standard S12.2; Beranek 1989) is used to specify or evaluate room
being rated. QAI is the range in dB between the highest and lowest             noise, including that from occupant activities. The NCB criterion
values of the spectral deviation factors.                                      curves (Figure 7) are intended as an improvement over the NC
   If QAI  5 dB, the spectrum is assigned a neutral (N) rating. If            curves by including the two low-frequency octave bands (16 and
QAI exceeds 5 dB, the sound quality descriptor of the RC rating is             31.5 Hz), and by lowering permissible noise levels at high frequen-
the letter designation of the frequency region of the deviation factor         cies (4000 and 8000 Hz). Rating is based on the speech interference
having the highest positive value.                                             level (SIL = the average of the four sound pressure levels at octave
                                                                               midband frequencies of 500, 1000, 2000, and 4000 Hz) with addi-
Example 1. The spectrum plotted in Figure 6 indicated by large dots is pro-    tional tests for rumble and hiss compliance. The rating is expressed
   cessed in Table 2. The arithmetic average of the sound levels in the 500,   as NCB followed by a number (e.g., NCB 40).
48.6                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

            Table 3   Definition of Sound-Quality Descriptor and Quality-Assessment Index (QAI), to Aid in Interpreting
                                           RC Mark II Ratings of HVAC-Related Sound
                                 Description of Subjective                                           Probable Occupant Evaluation, Assuming Level
Sound-Quality Descriptor         Perception                        Magnitude of QAI                      of Specified Criterion is Not Exceeded
(N) Neutral (Bland)              Balanced sound spectrum, no       QAI  5 dB, L16 , L31  65                         Acceptable
                                 single frequency range dominant   QAI  5 dB, L16 , L31  65                          Marginal
(LF) Rumble                      Low-frequency range dominant      5 dB  QAI  10 dB                                  Marginal
                                 (16 to 63 Hz)                     QAI  10 dB                                       Objectionable
(LFVB) Rumble, with moderately   Low-frequency range dominant      QAI  5 dB, 65  L16 , L31  75                     Marginal
perceptible room surface         (16 to 63 Hz)                     5 dB  QAI  10 dB                                  Marginal
vibration                                                          QAI  10 dB                                       Objectionable
(LFVA) Rumble, with clearly      Low-frequency range dominant      QAI  5 dB, L16 , L31  75                          Marginal
perceptible room surface         (16 to 63 Hz)                     5 dB  QAI  10 dB                                  Marginal
vibration                                                          QAI  10 dB                                       Objectionable
(MF) Roar                        Mid-frequency range dominant      5 dB  QAI  10 dB                                  Marginal
                                 (125 to 500 Hz)                   QAI  10 dB                                       Objectionable
(HF) Hiss                        High-frequency range dominant     5 dB  QAI  10 dB                                  Marginal
                                 (1000 to 4000 Hz)                 QAI  10 dB                                       Objectionable

                                                                          mentioned here for reference only and, at present, ASHRAE has no
                                                                          formal position on the use of this method.
                                                                              Table 4 summarizes the essential differences, advantages, and
                                                                          disadvantages of rating methods used to characterize HVAC-related
                                                                          background noise. Unfortunately, at this time there is no acceptable
                                                                          and simple process to characterize the effects of audible tones and
                                                                          level fluctuations, so none of these rating methods address these
                                                                          issues.
                                                                              Noise Criteria for Plumbing Systems. Acceptable noise levels
                                                                          from plumbing fixtures and piping have not been widely identified
                                                                          in the literature, except in ANSI/ASA Standard S12.60. Continuous
                                                                          noise from plumbing fixtures and piping systems with circulating
                                                                          fluids should meet the same noise criteria as HVAC systems. How-
                                                                          ever, many sounds from plumbing fixtures and piping are of short
                                                                          duration or are transient, and typically have a somewhat higher
                                                                          threshold of acceptance. Examples of these sources include water
                                                                          flow noise associated with typical restroom fixtures; noise from
                                                                          waste lines connected to restroom, kitchen, and/or laundry drains;
                                                                          and noise from jetted bathtubs.
                                                                              Table 5 presents suggested maximum A-weighted sound pres-
                                                                          sure levels for various transient plumbing noise sources in buildings
                                                                          with multiple occupancies. These criteria are minimum standards
                                                                          and are intended to apply to plumbing systems serving adjacent and
                                                                          nearby units in multifamily housing projects (apartments and con-
                                                                          dominiums), hospitals, educational facilities, and office buildings.
                                                                          Plumbing noise levels in luxury condominiums or private homes
                                                                          should be 5 to 10 dB lower than levels shown in Table 5.
                                                                              Achieving the recommended plumbing noise criteria in the fin-
                                                                          ished space usually requires special attention to pipe installation
                                                                          details, selection of suitable piping materials, design flow veloci-
                                                                          ties, and selection of appropriate fixtures.
                                                                              Determining Compliance. When taking field measurements to
              Fig. 7 NCB Noise Criterion Curves                           determine whether a space complies with the guidelines presented
                                                                          in Table 1, follow ANSI/ASA Standard S12.72 and note these pre-
                                                                          cautions:
    The NCB method is better than the NC method in determining            • Measure the noise with an integrating sound level meter with a
whether a noise spectrum has an unbalanced shape sufficient to              real-time frequency analyzer meeting type 1 or 2 specifications,
demand corrective action, and it addresses the issue of low-                as defined in ANSI Standards S1.4 and S1.11. The meter should
frequency noise. Rating is, however, more complicated than the              have been calibrated by an accredited calibration laboratory, with
familiar NC tangency method. The NCB method can still be used as            some assurance that the calibration accuracy has been main-
a tangency method; if so used, the point of tangency, which sets the        tained.
rating, must be cited.                                                    • Set the meter to display and save the equivalent energy sound
    RNC: Room Noise Criteria Method. This rating method has been            pressure level Leq with the desired frequency filtering (e.g., octave
recently introduced and is described in detail in the American              bands, A-weighted, etc.). Each measurement should be a mini-
National Standards Institute (ANSI) Standard S12.2-2008. It is              mum of 15 s long.
Noise and Vibration Control                                                                                                                  48.7

                                               Table 4 Comparison of Sound Rating Methods
                                                                            Considers Speech        Evaluates Sound     Components Presently
Method           Overview                                                  Interference Effects         Quality         Rated by Each Method
                                                                                                                            Cooling towers
                 No quality assessment
dBA                                                                                 Yes                    No               Water chillers
                 Frequently used for outdoor noise ordinances
                                                                                                                           Condensing units
                 Can rate components
                                                                                                                             Air terminals
NC               Limited quality assessment                                         Yes                Somewhat
                                                                                                                              Diffusers
                 Does not evaluate low-frequency rumble
                 Used to evaluate systems
                 Should not be used to evaluate components                                                                   Not used for
RC Mark II                                                                          Yes                   Yes
                 Evaluates sound quality                                                                                   component rating
                 Provides improved diagnostics capability
                 Can rate components
NCB                                                                                 Yes                Somewhat                 See NC
                 Some quality assessment
                 Some quality assessment                                                                                     Not used for
RNC                                                                                 Yes                Somewhat
                 Attempts to quantify fluctuations                                                                         component rating

                 Table 5     Plumbing Noise Levels                           Unless these six points are clearly stipulated, the specified sound
Receiving (listening) room                       Lmax (slow response)
                                                                         criteria may be unenforceable.
                                                                             When applying the levels specified in Table 1 as a basis for de-
Residential bedroom/living room/dining room               35             sign, sound from non-HVAC sources, such as traffic and office
Hospital patient room/classroom                           40             equipment, may establish the lower limit for sound levels in a space.
Private office/conference room                            40
Residential bathroom/kitchen                              45             Outdoor Sound Criteria
Open office/lobby/corridor                                50                 Acceptable outdoor sound levels are generally specified by local
                                                                         noise ordinances or other government codes, which almost always
• Place the measurement microphone in potential listening loca-          use the A-weighted noise level (dBA) as their metric. The usual
  tions at least 1 m from room boundaries and noise sources and at       metric is either Lmax (maximum noise level over a period) or Leq
  least 0.5 m from furniture. More than one location may be mea-         (average noise level over a period). The time constant (FAST or
  sured, and the microphone may be moved during measurement;             SLOW) used for Lmax or Lp depends on the code.
  movement should not exceed 0.15 m/s.                                       Some communities have no ordinance and depend on state reg-
• Note the operational conditions of the HVAC system at the time of      ulations that often use the day/night noise level descriptor LDN ,
  the test. Turn off all non-HVAC system noises during the test. If      which is a combination of the daytime (7:00 AM to 10:00 PM) and
  possible, measure in a normally furnished, unoccupied room.            nighttime (10:00 PM to 7:00 AM) average noise levels (Leq) with a
• The test may be repeated with the entire HVAC system turned off,       10 dB penalty for nighttime. Other descriptors also exist; specific
  to determine whether the room’s ambient noise level from non-          requirements should be identified at the outset of each project. In
  HVAC sources is contributing to the results.                           some cases, regulatory agencies may also impose project-specific
• Record the sound level meter make, model, and serial number;           noise conditions on the basis of community reaction and for main-
  measured sound pressure levels for each microphone location;           taining an appropriate acoustic environment at the project vicinity.
  HVAC system’s operating conditions; and microphone location(s).            Measurement or estimation of community noise is based on a
                                                                         location, often at the receiver’s property line, from a height of
   When these levels are used as a basis for compliance verification,
                                                                         approximately 1.2 m that represents ear height for a typical person
the following additional information must be provided:
                                                                         seated at ground level to any height to address upper-floor eleva-
• What sound metrics are to be measured (specify Leq or Lmax lev-        tions, but can be anywhere within the property line, and often near
  els, etc., in each octave frequency band)                              the façade of the closest dwelling unit. Alternatively, the measure-
• Where and how the sound levels are to be measured (specify the         ment may be made at the property line of the noise source.
  space average over a defined area or specific points for a specified       In the absence of a local noise ordinance, county or state laws or
  minimum time duration, etc.)                                           codes or those of a similar community should be used. Even if activ-
• What type(s) of instruments are to be used to make the sound           ity noise levels do not exceed those specified by an ordinance, com-
  measurements (specify ANSI or IEC Type 1 or Type 2 sound level         munity acceptance is not ensured. Very low ambient levels or a
  meters with octave band filters, etc.)                                 noise source with an often-repeated, time-varying characteristic or
• How sound measurements instruments are to be calibrated or             strong tonal content may increase the likelihood of complaints.
  checked (specify that instruments are to be checked with an            Without local ordinances, noise levels between 45 and 55 dBA may
  acoustical calibrator both before and after taking sound level mea-    be considered in residential zones and 55 to 65 dBA in commercial
  surements, etc.)                                                       zones. These are for outdoor use areas and, with standard building
• How sound level measurements are to be adjusted for the presence       constructions, they also typically result in acceptable interior noise
  of other sound sources (specify that background sound level mea-       levels. Often, daytime noise levels (the period of daytime to be
  surements be performed without other sound sources under con-          defined) are 10 dB higher than nighttime levels.
  sideration operating; if background sound levels are within 10 dB          Although most ordinances are given as A-weighted pressure
  of operational sound levels, then corrections should be per-           level, attenuation by distance, barriers, buildings, and atmosphere
  formed; etc.)                                                          are all frequency dependent. Thus, A-weighted levels do not give an
• How results of sound measurements are to be interpreted (specify       accurate estimation of noise levels at distances from the source. If
  whether octave band sound levels, NC, RC, dBA, dBC or other            A-weighted sound levels of sources must be determined by means
  values are to be reported)                                             other than measurement, then octave band or one-third octave band
48.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

measurements of source sound pressure level at a distance, or (pref-          barriers typically produce no more than 15 dB of sound attenua-
erably) sound power level, must be obtained before calculating the            tion in the midfrequency range. To be effective, the noise barrier
attenuation.                                                                  must at least block the direct “line of sight” between the source and
                                                                              receiver.
           2.2    BASIC ACOUSTICAL DESIGN                                      Table 6 lists several common sound sources associated with
                      TECHNIQUES                                            mechanical equipment noise. Anticipated sound transmission paths
   To minimize sound transmitted from system components to                  and recommended noise reduction methods are also listed. Airborne
occupied spaces, select fans and other related mechanical equip-            and/or structureborne sound can follow any or all of the transmis-
ment and design air distribution systems considering the following:         sion paths associated with a specified sound source. Schaffer (2005)
                                                                            has more detailed information in this area.
• Design the air distribution system to minimize flow resistance and
  turbulence. High flow resistance increases required fan pressure,
  which results in higher noise being generated by the fan, especially                    2.3 SOURCE SOUND LEVELS
  at low frequencies. Turbulence also increases flow noise generated            Accurate acoustical analysis of HVAC systems depends in part
  by duct fittings and dampers, especially at low frequencies.              on reliable equipment sound data. These data are often available
• Select a fan to operate as near as possible to its rated peak effi-       from equipment manufacturers in the form of sound pressure levels
  ciency when handling the required airflow and static pressure.            at a specified distance from the equipment or, preferably, equipment
  Also, select a fan that generates the lowest possible noise at            sound power levels. Standards used to determine equipment and
  required design conditions. Using an oversized or undersized fan          component sound data are listed at the end of this chapter.
  that does not operate at or near rated peak efficiency can substan-
                                                                                When reviewing manufacturers’ sound data, obtain certification
  tially increase noise levels.
                                                                            that the data have been obtained according to one or more of the rel-
• Design duct connections at both fan inlet and outlet for uniform and
                                                                            evant industry standards. If they have not, the equipment should be
  straight airflow. Both turbulence (at fan inlet and outlet) and flow
                                                                            rejected in favor of equipment for which data have been obtained
  separation at the fan blades can significantly increase fan-generated
                                                                            according to relevant industry standards. See Ebbing and Blazier
  noise. Turning vanes near fan outlets can also increase turbulence
                                                                            (1998) for further information.
  and noise, especially if airflow is not sufficiently uniform.
• Select duct silencers that do not significantly increase the              Fans
  required fan total static pressure. Silencers with static pressure
  losses of 90 Pa or less can minimize regenerated noise from                  Prediction of Fan Sound Power. The sound power generated by
  silencer airflow.                                                         a fan performing at a given duty is best obtained from manu-
• Place fan-powered mixing boxes associated with variable-volume            facturers’ test data taken under approved test conditions (AMCA
  air distribution systems away from noise-sensitive areas.                 Standard 300 or ASHRAE Standard 68/AMCA Standard 330).
• Minimize flow-generated noise by elbows or duct branch takeoffs           Applications of air-handling products range from stand-alone fans
  whenever possible by locating them at least four to five duct             to systems with various modules and attachments. These appurte-
  diameters from each other. For high-velocity systems, it may be           nances and modules can have a significant effect on air-handler
  necessary to increase this distance to up to 10 duct diameters in         sound power levels. In addition, fans of similar aerodynamic perfor-
  critical noise areas. Using flow straighteners or honeycomb grids,        mance can have significant acoustical differences.
  often called “egg crates,” in the necks of short-length takeoffs that        Predicting air-handling unit sound power from fan sound levels
  lead directly to grilles, registers, and diffusers is preferred to        is difficult. Fan sound determined by tests may be quite different
  using volume extractors that protrude into the main duct airflow.         once the fan is installed in an air handler, which in effect creates a
• Keep airflow velocity in ducts serving sound-sensitive spaces as          new acoustical environment. Proper testing to determine resulting
  low as possible by increasing the duct size to minimize turbulence        sound power levels once a fan is installed is essential. Fan manufac-
  and flow-generated noise (see Tables 8 and 9, in the section on           turers are in the best position to supply information on their prod-
  Aerodynamically Generated Sound in Ducts).                                ucts, and should be consulted for data when evaluating the acoustic
• Duct transitions should not exceed an included expansion angle of         performance of fans for an air handler application. Similarly, air
  15°, or the resulting flow separation may produce rumble noise.           handler manufacturers are in the best position to supply acoustic
• Use turning vanes in large 90° rectangular elbows and branch              information on air handlers.
  takeoffs. This provides a smoother directional transition, thus              Air handler manufacturers typically provide discharge, inlet, and
  reducing turbulence.                                                      casing-radiated sound power levels for their units based on one of
• Place grilles, diffusers, and registers into occupied spaces as far as    two methods. A common method is the fan-plus-algorithm method:
  possible from elbows and branch takeoffs.                                 the fan is tested as a stand-alone item, typically using AMCA Stan-
• Minimize use of volume dampers near grilles, diffusers, and reg-          dard 300, and an algorithm is used to predict the effect of the rest of
  isters in acoustically critical situations.                               the air-handling unit on the sound as it travels from the fan to the dis-
• Vibration-isolate all reciprocating and rotating equipment con-           charge and intake openings or is radiated through a casing with
  nected to structure. Also, it is usually necessary to vibration-          known transmission loss values. Another method is described in
  isolate mechanical equipment in the basement of a building as             AHRI Standard 260, in which the entire unit is tested as an assem-
  well as piping supported from the ceiling slab of a basement,             bly, including fans, filters, coils, plenums, casing, etc., and the sound
  directly below tenant space. It may be necessary to use flexible          power level at the inlet and discharge openings, as well as the radi-
  piping connectors and flexible electrical conduit between rotating        ated sound power, is measured in a qualified reverberant room.
  or reciprocating equipment and pipes and ducts that are connected         Whenever possible, data obtained by the AHRI Standard 260
  to the equipment.                                                         method should be used because it eliminates much of the uncertainty
• Vibration-isolate ducts and pipes, using spring and/or neoprene           present in the fan-plus-algorithm method. For a detailed descrip-
  hangers for at least the first 15 m from vibration-isolated equip-        tion of fan operations, see Chapter 21 in the 2012 ASHRAE
  ment.                                                                     Handbook—HVAC Systems and Equipment. Different fan types
• Use barriers near outdoor equipment when noise associated with            have different noise characteristics and within a fan type, several fac-
  the equipment will disturb adjacent properties. In normal practice,       tors influence noise.
Noise and Vibration Control                                                                                                                                48.9

                       Table 6 Sound Sources, Transmission Paths, and Recommended Noise Reduction Methods
                                                                 Sound Source                                                                        Path No.
Circulating fans; grilles; registers; diffusers; unitary equipment in room                                                                                   1
Induction coil and fan-powered VAV mixing units                                                                                                           1, 2
Unitary equipment located outside of room served; remotely located air-handling equipment, such as fans, blowers, dampers,                                2, 3
  duct fittings, and air washers
Compressors, pumps, and other reciprocating and rotating equipment (excluding air-handling equipment)                                                   4, 5, 6
Cooling towers; air-cooled condensers                                                                                                                4, 5, 6, 7
Exhaust fans; window air conditioners                                                                                                                      7, 8
Sound transmission between rooms                                                                                                                         9, 10
No.                              Transmission Paths                                                         Noise Reduction Methods
  1 Direct sound radiated from sound source to ear                                   Direct sound can be controlled only by selecting quiet equipment.
    Reflected sound from walls, ceiling, and floor                                   Reflected sound is controlled by adding sound absorption to room and to
                                                                                       equipment location.
  2 Air- and structureborne sound radiated from casings and through walls            Design duct and fittings for low turbulence; locate high-velocity ducts in
     of ducts and plenums is transmitted through walls and ceiling into                noncritical areas; isolate ducts and sound plenums from structure with
     room                                                                              neoprene or spring hangers.
  3 Airborne sound radiated through supply and return air ducts to diffusers         Select fans for minimum sound power; use ducts lined with sound-
     in room and then to listener by Path 1                                            absorbing material; use duct silencers or sound plenums in supply and
                                                                                       return air ducts.
  4 Noise transmitted through equipment room walls and floors to adjacent            Locate equipment rooms away from critical areas; use masonry blocks or
     rooms                                                                             concrete for mechanical equipment room walls; use floating floors in
                                                                                       mechanical rooms.
  5 Vibration transmitted via building structure to adjacent walls and ceil-         Mount all machines on properly designed vibration isolators; design
     ings, from which it radiates as noise into room by Path 1                         mechanical equipment room for dynamic loads; balance rotating and
                                                                                       reciprocating equipment.
  6 Vibration transmission along pipes and duct walls                                Isolate pipe and ducts from structure with neoprene or spring hangers;
                                                                                       install flexible connectors between pipes, ducts, and vibrating
                                                                                       machines.
  7 Noise radiated to outdoors enters room windows                                   Locate equipment away from critical areas; use barriers and covers to
                                                                                       interrupt noise paths; select quiet equipment.
  8 Indoor noise follows Path 1                                                      Select quiet equipment.
  9 Noise transmitted to an air diffuser in a room, into a duct, and out through     Design and install duct attenuation to match transmission loss of wall
      an air diffuser in another room                                                  between rooms; use crosstalk silencers in ductwork.
 10 Sound transmission through, over, and around room partition                      Extend partition to ceiling slab and tightly seal all around; seal all pipe,
                                                                                       conduit, duct, and other partition penetrations.

   Point of Fan Operation. The point of fan operation has a
major effect on acoustical output. Fan selection at the calculated
point of maximum efficiency is common practice to ensure mini-
mum power consumption. In general, for a given design, fan sound
is at a minimum near the point of maximum efficiency. Noise
increases as the operating point shifts to the right, as shown in Fig-
ure 8 (higher airflow and lower static pressure). Low-frequency
noise can increase substantially at operating points to the left of
maximum efficiency (lower airflow and higher static pressure).
These operating points should be avoided.
   Blade-Pass Frequency. The blade-pass frequency is represented
by the number of times per second a fans impeller passes a station-
ary item: fbp = (rpm  number of impeller blades)/60. All fans gen-
erate a tone at this frequency and its multiples (harmonics). Whether
this tone is objectionable or barely noticeable depends on the type
and design of the fan and the point of operation.
   Housed Centrifugal Fans. Forward-curved (FC) fans are com-
monly used in a wide range of standard air-handler products. The
blade-pass of FC fans is typically less prominent and is at a higher                        Fig. 8 Test Data for Plenum Fan, Comparing
frequency than other fans. The most distinguishing acoustical con-                          Operating Point (Static Pressure and Airflow),
cern of FC fans is the prevalent occurrence of low-frequency rumble                                A-Weighted Sound Power Level
from airflow turbulence generated at blade tips, which can be exac-
erbated by nonideal discharge duct conditions (less than five diam-                range that is difficult to attenuate. Below the blade-pass frequency,
eters of straight duct). FC fans are commonly thought to have 16,                  these fans generally have lower sound amplitude than FC fans and
31.5, and 63 Hz (full octave band) rumble, particularly when oper-                 are often quieter at high frequencies.
ating to the left of the maximum efficiency point.                                    Care should be taken with all types of housed fans to allow ade-
   Backward-inclined (BI) fans and airfoil (AF) fans are generally                 quate clearance around the inlets. Also, note that belt guards and
louder at the blade-pass frequency than a given FC fan selected for                inlet screens may decrease airflow and increase sound generation.
the same duty, but are much more energy efficient at higher pres-                     Plenum Fans. A plenum fan has no housing around the fan
sures and airflow. The blade-pass tone generally increases in prom-                impeller and discharges directly into the chamber, pressurizing the
inence with increasing fan speed and is typically in a frequency                   plenum, and forcing air through the attached ductwork. Air flows
48.10                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

into the fan impeller through an inlet bell located in the chamber
wall. These fans can substantially lower discharge sound power lev-
els if the fan plenum is appropriately sized and acoustically treated
with sound-absorptive material.
   The plenum discharge should be located away from the fan’s air
blast, because blowing directly into the duct can aggravate the
blade-pass sound. Avoid obstructing the inlet or crowding the coils
or filters.
   Vaneaxial Fans. Generally thought to have the lowest ampli-
tudes of low-frequency sound of any of the fan types, axial fans are
often used in applications where the higher-frequency noise can be
managed with attenuation devices. In the useful operating range,
noise from axial fans is a strong function of the inlet airflow sym-
metry and blade tip speed.
   Propeller Fans. Sound from propeller fans generally has a low-
frequency-dominated spectrum shape; the blade-pass frequency is
typically prominent and occurs in the low-frequency bands because
of the small number of blades. Propeller fan blade-pass frequency
noise is very sensitive to inlet obstructions. For some propeller fan
designs, the shape of the fan venturi (inlet) is also a very important
parameter that affects sound levels. In some applications, noise of a               Fig. 9 Basis for Fan Selection in VAV Systems
propeller fan is described as sounding like a helicopter. Propeller
fans are most commonly used on condensers and for power exhausts.
   Minimizing Fan Noise. To minimize the required air distribu-                Balancing. VAV noise problems have also been traced to
tion system sound attenuation, proper fan selection and installation       improper air balancing. For example, air balance contractors com-
are vital. The following factors should be considered:                     monly balance an air distribution system by setting all damper posi-
                                                                           tions without considering the possibility of reducing fan speed. The
• Design the air distribution system for minimum airflow resis-            result is a duct system in which no damper is completely open and
  tance. High system resistance requires fans to operate at a higher       the fan delivers air at a higher static pressure than would otherwise
  wattage, which generates higher sound power levels.                      be necessary. If the duct system is balanced with at least one balanc-
• Carefully analyze system pressure losses. Higher-than-expected           ing damper wide open, fan speed and corresponding fan noise could
  system resistance may result in higher sound power levels than           be reduced. Lower sound levels occur if most balancing dampers are
  originally estimated.                                                    wide open or eliminated. The specified goal should be to balance the
• Examine the sound power levels of different fan types and                system at the lowest static pressure required to operate the box
  designs. Select a fan (or fans) that generates the lowest sound          located at the farthest point in the system.
  power levels while meeting other fan selection requirements.                 Fan Selection. For constant-volume systems, fans should be
• Many fans generate tones at the blade-pass frequency and its har-        selected to operate at maximum efficiency at design airflow. How-
  monics that may require additional acoustical treatment of the           ever, VAV systems must be selected to operate with efficiency and
  system. Amplitude of these tones can be affected by resonance in         stability throughout the operating range. For example, a fan selected
  the duct system, fan design, and inlet flow distortions caused by        for peak efficiency at full output may aerodynamically stall at an
  poor inlet duct design, or by operation of an inlet volume control       operating point of 50% of full output, resulting in significantly
  damper. When possible, use variable-speed volume control in-             increased low-frequency noise and unstable airflow. A stalling fan
  stead of volume control dampers.                                         can indicate operation in the surge region, an area of operational
• Design duct connections at both fan inlet and outlet for uniform         instability where airflow reverses direction at the fan blade because
  and straight airflow. Avoid unstable, turbulent, and swirling inlet      of insufficient air entering the fan wheel. Similarly, a fan selected to
  airflow. Deviation from acceptable practice can severely degrade         operate most efficiently at the 50% output point may be very ineffi-
  both aerodynamic and acoustic performance of any fan and inval-          cient at full output, resulting in substantially increased fan noise at all
  idate manufacturers’ ratings or other performance predictions.           frequencies. In general, a fan for a VAV system should be selected for
                                                                           peak efficiency at an operating point between 70 and 80% of the
Variable-Air-Volume (VAV) Systems                                          maximum required system capacity, which is where the fan will
    General Design Considerations. As in other aspects of HVAC             operate most of the time. This usually means selecting a fan that is
system design, ducts for VAV systems should be designed for the            one size smaller than that required for peak efficiency at 100% of
lowest practical static pressure loss, especially ductwork closest to      maximum required system capacity (Figure 9). When the smaller fan
the fan or air-handling unit (AHU). High airflow velocities and con-       operates at higher capacities, it produces up to 5 dB more noise. This
voluted duct routing with closely spaced fittings can cause turbulent      occasional increase in sound level is usually more tolerable than
airflow that results in excessive pressure drop and fan instabilities      stall-related sound problems that can occur with a larger fan operat-
that can cause excessive noise, fan stall, or both.                        ing at less than 100% design capacity most of the time.
    Many VAV noise complaints have been traced to control prob-                Air Modulation Devices. The control method selected to vary
lems. Although most problems are associated with improper instal-          the air capacity of a VAV system is important. Variable-capacity
lation, many are caused by poor design. The designer should specify        control methods can be divided into three general categories:
high-quality fans or air handlers within their optimum ranges, not at      (1) variable inlet vanes (sometimes called inlet guide vanes) or dis-
the edge of their operation ranges where low system tolerances can         charge dampers that yield a new fan system curve at each vane or
lead to inaccurate fan flow capacity control. Also, in-duct static         damper setting, (2) variable-pitch fan blades (usually used on axial
pressure sensors should be placed in duct sections having the lowest       fans) that adjust the blade angle for optimum efficiency at varying
possible air turbulence (i.e., at least three equivalent duct diameters    capacity requirements, and (3) variable-speed motor drives in which
from any elbow, takeoff, transition, offset, or damper).                   motor speed is varied by modulation of the power line frequency or
Noise and Vibration Control                                                                                                                 48.11

by mechanical means such as gears or continuous belt adjustment.             excite vibration isolation system or building structure resonance
Inlet vane and discharge damper volume controls can add noise to a           frequencies, or correspond to speeds of other fans in the same
fan system at reduced capacities, whereas variable-speed motor               system.
drives and variable-pitch fan blade systems are quieter at reduced air     • Check the intersection of the fan’s curve at various speeds against
output than at full air output.                                              the duct system curve. When selecting a fan controlled by a vari-
    Variable-Inlet Vanes and Discharge Dampers. Variable-inlet               able-speed motor controller, keep in mind that the system curve
vanes vary airflow capacity by changing inlet airflow to a fan wheel.        does not go to zero static pressure at no flow. The system curve is
This type of air modulation varies the total air volume and pressure         asymptotic at the static pressure control set point, typically 250 to
at the fan, but fan speed remains constant. Although fan pressure            370 Pa. An improperly selected fan may be forced to operate in its
and air volume reductions at the fan reduce duct system noise by             stall range at slower fan speeds.
reducing air velocities and pressures in the duct work, there is an            Terminal Units. Fans and pressure-reducing valves in VAV units
associated increase in fan noise caused by airflow turbulence and          should have manufacturer-published sound data indicating sound
flow distortions at the inlet vanes. Fan manufacturers’ test data show     power levels that (1) are discharged from the low-pressure end of
that, on airfoil centrifugal fans, as vanes mounted inside the fan inlet   the unit and (2) radiate from the exterior shell of the unit. These
(nested inlet vanes) close, the sound level at the blade-pass fre-         sound power levels vary as a function of valve position and fan point
quency of the fan increases by 2 to 8 dB, depending on the percent         of operation. Sound data for VAV units should be obtained accord-
of total air volume restricted. For externally mounted inlet vanes,        ing to the procedures specified by the latest AHRI Standard 880. In
the increase is on the order of 2 to 3 dB. The increase for forward-       critical situations, a mock-up test should be conducted of a produc-
curved fan wheels with inlet vanes is about 1 to 2 dB less than that       tion terminal box under project conditions and space finishes. The
for airfoil fan wheels. In-line axial fans with inlet vanes generate       test is required because minor changes in box motor, fan, or valve
increased noise levels of 2 to 8 dB in the low-frequency octave            components can affect the noise generated by such equipment.
bands for a 25 to 50% closed vane position.                                    If the VAV unit is located in noncritical areas (e.g., above a store-
    Discharge dampers, typically located immediately downstream            room or corridor), sound radiated from the shell of the unit may be
of the supply air fan, reduce airflow and increase pressure drop           of no concern. If, however, the unit is located above a critical space
across the fan while fan speed remains constant. Because of air tur-       and separated from the space by a ceiling with little or no sound
bulence and flow distortions created by the high pressure drop             transmission loss at low frequencies, sound radiated from the shell
across discharge dampers, there is a high probability of duct rumble       into the space below may exceed the desired noise criterion. In this
near the damper location. If the dampers are throttled to a very low       case, it may be necessary to relocate the unit to a noncritical area or
flow, a stall condition can occur at the fan, resulting in an increase     to enclose it with a high-transmission-loss construction. Room
in low-frequency noise.                                                    sound levels can be estimated using attenuation factors detailed in
   Variable-Pitch Fans for Capacity Control. Variable-pitch fan            AHRI Standard 885. In general, fan-powered VAV units should not
blade controls vary the fan blade angle to reduce airflow. This type       be placed above or near any room with a required sound criterion
of system is predominantly used in axial fans. As air volume and           rating of less than RC 40(N) (Schaffer 2005). For further informa-
pressure are reduced at the fan, there is a corresponding noise reduc-     tion, see the section on Indoor Sound Criteria.
tion. In the 125 to 4000 Hz octave bands, this reduction usually var-          Full shutoff of VAV units can produce excessive duct system
ies between 2 to 5 dB for a 20% reduction in air volume, and               pressure at low flow, sometimes causing a fan to go into stall, result-
between 8 to 12 dB for a 60% reduction in air volume.                      ing in accompanying roar, rumble, and surge. Systems providing
                                                                           more than 30% of their air to VAV devices should be provided with
    Variable-Speed-Motor-Controlled Fan. Three types of electronic         a means of static pressure control. Variable-frequency drives are
variable-speed control units are used with fans: (1) current source        preferred, but in the case of constant-volume air handlers, some
inverter, (2) voltage source inverter, and (3) pulse-width modulation      means of bypass pressure control should be used to relieve system
(PWM). The current source inverter and third-generation PWM con-           pressure as VAV devices close down (Schaffer 2005).
trol units are usually the quietest of the three controls. In all three
types, matching motors to control units and the quality of the motor       Rooftop-Mounted Air Handlers
windings determine the motor’s noise output. The motor typically               Rooftop air handlers can have unique noise control requirements
emits a pure tone with an amplitude that depends on the smoothness         because these units are often integrated into a low-mass roof con-
of the waveform from the line current. The frequency of the motor          struction. Large roof openings are often required for supply and
tone depends on the motor type, windings, and speed, but is typically      return air duct connections. These ducts run directly from noise-
at the drive’s switching frequency. Some drives allow adjustment to        generating rooftop air handlers to the building interior. Generally,
a higher frequency that does not carry as well, but at a cost of lower     there is insufficient space or distance between roof-mounted equip-
drive efficiency. Both inverter control units and motors should be         ment and the closest occupied spaces below the roof to apply stan-
enclosed in areas, such as mechanical rooms or electrical rooms,           dard sound control treatments. Rooftop units should be located
where the noise effect on surrounding rooms is minimal. The pri-           above spaces that are not acoustically sensitive and should be placed
mary acoustic advantage of variable-speed fans is reduction of fan         as far as possible from the nearest occupied space. This measure can
speed, which translates into reduced noise; dB reduction is approxi-       reduce the amount of sound control treatment necessary to achieve
mately equal to 50 × log (higher speed/lower speed). Because this          an acoustically acceptable installation.
speed reduction generally follows the fan system curve, a fan selected         The common sound transmission paths associated with rooftop
at optimum efficiency initially (lowest noise) does not lose efficiency    air handlers (Figure 10) are
as the speed is reduced. When using variable-speed controllers,
                                                                           • Flanking-path-borne sound from condenser fans, or compressors
• Select fan vibration isolators on the basis of the lowest practical        breaking in through low-mass roofs or through windows
  speed of the fan. For example, the lowest rotational speed might         • Airborne through bottom of rooftop unit to spaces below
  be 600 rpm for a 1000 rpm fan in a commercial system.                    • Structureborne from vibrating equipment in rooftop unit to build-
• Select a controller with a feature typically called critical fre-          ing structure
  quency jump band. This feature allows a user to program the              • Ductborne through supply air duct from air handler
  controller to avoid certain fan or motor rpm settings that might         • Ductborne through return air duct to air handler
48.12                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                             problem is often worsened by the presence of a high-aspect-ratio
                                                                             duct at the discharge section of the fan (or air handler). Rectangular
                                                                             ducts with duct lagging are often ineffective in reducing duct break-
                                                                             out noise. Using either a single- or dual-wall round duct with a radi-
                                                                             used elbow coming off the discharge section of the fan can reduce
                                                                             duct breakout. If space does not allow for the use of a single duct,
                                                                             the duct can be split into several parallel round ducts. Another
                                                                             effective method is using an acoustic plenum chamber constructed
                                                                             of a minimum 50 mm thick, dual-wall plenum panel, lined with
                                                                             fiberglass and with a perforated inner liner, at the discharge section
                                                                             of the fan. Either round or rectangular ducts can be taken off the
                                                                             plenum as necessary for the rest of the supply air distribution sys-
                                                                             tem. Table 7 shows 12 possible rooftop discharge duct configura-
                                                                             tions with their associated low-frequency noise reduction potential
    Fig. 10 Sound Paths for Typical Rooftop Installations                    (Beatty 1987; Harold 1986, 1991).
• Duct breakout noise (see the section on Sound Radiation Through               Ductborne transmission of sound through the return air duct of a
  Duct Walls)                                                                rooftop unit is often a problem because there is generally only one
                                                                             short return air duct section between the plenum space above a ceil-
    Flanking-path noise can enter through low-mass roof structures,          ing and the return air section of the air handler. This does not allow
adjacent walls, and windows. Avoid placing rooftop units on light            for adequate sound attenuation between the fan inlet and spaces
structure over sensitive spaces or close to higher sidewalls with win-       below the air handler. Sound attenuation through the return air duct
dows or other lightly constructed building elements. If it is neces-         system can be improved by adding at least one (more if possible)
sary to place the rooftop unit over sensitive spaces or lightly              branch division where the return air duct is split into two sections
constructed walls, then lagging with additional layers of gypsum             that extend several duct diameters before they terminate into the ple-
board or other similar material may be required in these areas.              num space above the ceiling. The inside surfaces of all return air
    Using proper vibration isolation can minimize structureborne             ducts should be lined with a minimum of 25 mm thick duct liner. If
sound and vibration from vibrating equipment in a rooftop unit.              conditions permit, duct silencers in duct branches or an acoustic
Special curb mounting bases are available to support and provide             plenum chamber at the air-handler inlet section give better sound
vibration isolation for rooftop units. For roofs constructed with open       conditions.
web joists, thin long-span slabs, wooden construction, and any
unusually light construction, evaluate all equipment with a mass of          Aerodynamically Generated Sound in Ducts
more than 130 kg to determine the additional deflection of the                   Aerodynamic sound is generated when airflow turbulence occurs
structure at mounting points caused by the equipment. Isolator               at duct elements such as duct fittings, dampers, air modulation units,
deflection should be a minimum of 10 times the additional static             sound attenuators, and room air devices. For details on air modula-
deflection. If the required spring isolator deflection exceeds com-          tion units and sound attenuators, see the sections on Variable-Air-
mercially available products, stiffen the supporting structure or            Volume (VAV) Systems and Duct Silencers.
change the equipment location.                                                   Although fans are a major source of sound in HVAC systems,
    Airborne paths are associated with casing-radiated sound that            aerodynamically generated sound can often exceed fan sound be-
passes through the air handler enclosure and roof structure to the           cause of close proximity to the receiver. When making octave-band
spaces below. Airborne sound can result from air handler noise or            fan sound calculations using a source-path-receiver analysis, aero-
from other equipment components in the rooftop unit. Rooftop units           dynamically generated sound must be added in the path sound
should not be placed on open curbs or over a large opening in the            calculations at the location of the element.
roof structure through which both supply and return air ducts pass.              Duct Velocities. The extent of aerodynamic sound is related to
Roof penetrations should be limited to two openings sized to                 the airflow turbulence and velocity through the duct element. The
accommodate only the supply and return air ducts. These openings             sound amplitude of aerodynamically generated sound in ducts is
should be properly sealed after installation of the ducts. If a large        proportional to the fifth, sixth, and seventh power of the duct airflow
single opening exists under the rooftop unit, it should be structur-         velocity in the vicinity of a duct element (Bullock 1970; Ingard et al.
ally, acoustically, and flexibly sealed with one or more layers of           1968). Therefore, reducing duct airflow velocity significantly re-
gypsum board or other similar material around the supply and return          duces flow-generated noise. Tables 8 (Schaffer 2005) and 9 (Egan
air ducts. Airborne sound transmission to spaces below a rooftop             1988) give guidelines for recommended airflow velocities in duct
unit can be greatly reduced by placing the rooftop unit on a struc-          sections and duct outlets to avoid problems associated with aerody-
tural support extending above the roof structure, and running supply         namically generated sound in ducts.
and return air ducts horizontally along the roof for several duct                Fixed Duct Fittings. Fixed duct fittings include elbows, tees,
diameters before the ducts turn to penetrate the roof. The roof deck/        transitions, fixed dampers, and branch takeoffs. In all cases, less
ceiling system below the unit can be constructed to adequately               generated air turbulence and lower airflow velocities result in less
attenuate sound radiated from the bottom of the unit.                        aerodynamic sound. Figures 11 and 12 show typical frequency
    Ductborne transmission of sound through the supply air duct con-         spectra for specific sizes of elbows and transitions. Data in these fig-
sists of two components: sound transmitted from the air handler              ures are based on empirical data obtained from ASHRAE RP-37
through the supply air duct system to occupied areas, and sound              (Ingard et al. 1968). Normalized data from ASHRAE RP-37 and
transmitted via duct breakout through a section or sections of the           others, which can apply to all types of duct fittings and dampers,
supply air duct close to the air handler to occupied areas. Sound            have been published (Bullock 1970) and presented in ASHRAE
transmission below 250 Hz through duct breakout is often a major             RP-265 (Ver 1983a). When multiple duct fittings are installed adja-
acoustical limitation for many rooftop installations. Excessive low-         cent to each other, aerodynamic sound can increase significantly
frequency noise associated with fan noise and air turbulence in the          because of the added air turbulence and increased velocity pres-
region of the discharge section of the fan (or air handler) and the first    sures. Note that the magnitude of the field-measured static pressure
duct elbow results in duct rumble, which is difficult to attenuate. This     drop across fixed duct fittings does not relate to the aerodynamic
Noise and Vibration Control                                                                                                                    48.13

            Table 7     Duct Breakout Insertion Loss—Potential Low-Frequency Improvement over Bare Duct and Elbow
                                                                               Duct Breakout Insertion Loss
                                                                                 at Low Frequencies, dB
Discharge Duct Configuration, 3660 mm of Horizontal Supply Duct                63 Hz     125 Hz     250 Hz         Side View           End View
Rectangular duct: no turning vanes (reference)                                   0          0          0



Rectangular duct: one-dimensional turning vanes                                   0          1          1


Rectangular duct: two-dimensional turning vanes                                   0          1          1


Rectangular duct: wrapped with foam insulation and two layers of lead             4          3          5


Rectangular duct: wrapped with glass fiber and                                    4          7          6
 one layer 16 mm gypsum board

Rectangular duct: wrapped with glass fiber and                                    7          9          9
 two layers 16 mm gypsum board

Rectangular plenum drop (2.5 mm thick): three parallel                            1          2          4
 rectangular supply ducts (0.7 mm thick)


Rectangular plenum drop (2.5 mm thick): one round supply duct (1.2 mm             8         10          6
 thick)

Rectangular plenum drop (2.5 mm thick): three parallel round supply ducts        11         14          8
 (0.6 mm thick)

Rectangular (2.0 mm thick) to multiple drop: round mitered elbows with           18         12         13
 turning vanes, three parallel round supply ducts (0.6 mm thick)



Rectangular (2.0 mm thick) to multiple drop: round mitered elbows with turn-     18         13         16
 ing vanes, three parallel round lined double-wall, 560 mm OD supply ducts
 (0.6 mm thick)


Round drop: radiused elbow (2.0 mm thick), single 940 mm diameter supply         15         17         10
 duct




generated sound. However, total pressure drop across a duct fitting,            The sound level produced by closing the damper is accounted for by
which includes the velocity pressure change resulting from air tur-             adding a correction to the air device sound rating. As the damper is
bulence, does affect aerodynamically generated sound.                           modulated for air balance, this quantity is proportional to the pres-
   Operable Volume Dampers. Operable damper aerodynamic                         sure ratio (PR), that is, the throttled total pressure drop across the
sound is created because the damper is an obstacle in the airstream,            damper divided by the minimum total pressure drop across the
and air turbulence increases as the damper closes. Because total                damper. Table 10 provides decibel corrections to determine the effect
pressure drop across the damper also increases with closure, the                of damper location on linear diffuser sound ratings.
aerodynamic sound is related to the total pressure drop. Both single-
blade and multiblade dampers, used to balance and control the                      Volume dampers in sound-critical spaces should always be a
airflow in a duct system and at room air devices, have similar                  minimum of 5 to 10 duct diameters from the air device, with an
frequency spectra. Figure 13 shows the frequency spectrum for a                 acoustically lined duct between the damper and air device. Acous-
45° damper in a 600 by 600 mm duct (Ingard et al. 1968).                        tically lined plenums may also be used between the damper and
   Depending on its location relative to a room air device, a damper            room air device to reduce damper sound. Linear air devices with a
can generate sound that is transmitted down the duct to the room air            round duct connected to an insulated plenum have been successfully
device, or radiate sound through the ceiling space into the occupied            used for damper sound control. However, acoustical lining in this
space below. When an operable control damper is installed close to              type of plenum does not minimize the sound generated by air
an air device to achieve system balance, the acoustic performance of            flowing through a short section of the linear air device. If multiple
the air outlet must be based not only on the air volume handled, but            inlets/outlets are used to spread airflow uniformly over the lined ple-
also on the magnitude of the air turbulence generated at the damper.            num and air device, then the linear slot generates less sound.
48.14                                                    2015 ASHRAE Handbook—HVAC Applications (SI)




                                                               Fig. 13 Velocity-Generated Sound of 600 by 600 mm
                                                                                Volume Damper
                                                                                        (Ingard et al. 1968)

                                                          Table 8 Maximum Recommended Duct Airflow Velocities to
                                                                  Achieve Specified Acoustic Design Criteria
                                                                                                                   Maximum Airflow
                                                                                                                     Velocity, m/s
                                                                                                     Design Rectangular Circular
                                                          Main Duct Location                         RC(N)     Duct      Duct
                                                          In shaft or above drywall ceiling            45            17.8           25.4
  Fig. 11 Velocity-Generated Sound of Duct Transitions                                                 35            12.7           17.8
                                                                                                       25             8.6           12.7
                                                          Above suspended acoustic ceiling             45            12.7           22.9
                                                                                                       35             8.9           15.2
                                                                                                       25             6.1           10.2
                                                          Duct located within occupied space           45            10.2           19.8
                                                                                                       35             7.4           13.2
                                                                                                       25             4.8            8.6
                                                          Notes:
                                                          1. Branch ducts should have airflow velocities of about 80% of values listed.
                                                          2. Velocities in final runouts to outlets should be 50% of values or less.
                                                          3. Elbows and other fittings can increase airflow noise substantially, depending on
                                                             type. Thus, duct airflow velocities should be reduced accordingly.


                                                              Proper air balancing of a fan/duct system directly affects aero-
                                                          dynamically generated sound even in a correctly designed and
                                                          installed duct system. Primary volume dampers in the longest duct
                                                          from a fan should always be nearly wide open. If the primary
                                                          damper in the longest duct run is more than 20% closed, the duct
                                                          system has not been properly air balanced, and the fan may operate
                                                          at a higher speed than required for the duct system. The result is an
                                                          increase in air velocities and turbulence throughout the entire duct
                                                          system, with excessive aerodynamic sound generated at all duct ele-
                                                          ments.
                                                              Room Air Devices (Grilles, Registers, Diffusers). Manufac-
                                                          turers’ test data should be obtained in accordance with ASHRAE
                                                          Standard 70 for room air devices such as grilles, registers, diffusers,
                                                          air-handling light fixtures, and air-handling suspension bars.
                                                          Devices should be selected to meet the noise criterion required or
        Fig. 12 Velocity-Generated Sound of Elbows        specified for the room. However, the manufacturer’s sound power
Noise and Vibration Control                                                                                                                              48.15

     Table 9 Maximum Recommended Air Velocities at
    Neck of Supply Diffusers or Return Registers to Achieve
             Specified Acoustical Design Criteria
                                                          “Free” Opening Airflow
Type of Opening                Design RC(N)                    Velocity, m/s
Supply air outlet                     45                                  3.2
                                      40                                  2.8
                                      35                                  2.5
                                      30                                  2.2
                                      25                                  1.8
Return air opening                    45                                  3.8
                                      40                                  3.4
                                      35                                  3.0
                                      30                                  2.5
                                      25                                  2.2
Note: Table intended for use when no sound data are available for selected grilles or
diffusers, or no diffuser or grille is used. The number of diffusers or grilles increases
sound levels, depending on proximity to receiver. Allowable outlet or opening airflow
velocities should be reduced accordingly in these cases.

 Table 10       Decibels to Be Added to Diffuser Sound Rating to
                Allow for Throttling of Volume Damper
                                                    Damper Pressure Ratio                      Fig. 14 (A) Proper and Improper Airflow Condition to
                                              1.5    2     2.5   3    4              6               an Outlet; (B) Effect of Proper and Improper
                                                      dB to Be Added to                                 Alignment of Flexible Duct Connector
Location of Volume Damper                           Diffuser Sound Rating
In neck of linear diffuser                     5      9      12      15         18   24
                                                                                               A flexible duct connection between a branch air duct and an air
In inlet of plenum of linear diffusers         2      3       4       5          6    9     device provides a convenient means to align the air device with the
In supply duct at least 1.5 m from             0      0       0       2          3    5     ceiling grid. The resulting misalignment in this connection, as
  inlet plenum of linear diffuser                                                           shown in Figure 14, can cause as much as 12 to 15 dB higher sound
                                                                                            levels in the air device’s aerodynamically generated sound.
rating is obtained with a uniform velocity distribution throughout                             Avoiding Aerodynamically Generated Noise. Aerodynamic
the air device neck or grille collar; this is often not met in practice                     noise in duct systems can be avoided by
when a duct turn, sharp transition, or balancing damper immediately                         • Sizing ductwork and duct elements for low air velocities
precedes the entrance to the diffuser. In these cases, airflow is tur-                      • Avoiding abrupt changes in duct cross-sectional area or direction
bulent and noise generated by the device can be substantially higher                        • Providing smooth airflow at all duct elements, including branches,
than the manufacturer’s published data (by as much as 12 dB). In                              elbows, tees, transitions, and room air devices
some cases, placing an equalizer grid in the neck of the air device                         • Providing straight ductwork (preferably 5 to 10 duct diameters)
can greatly reduce this turbulence by helping to provide a uniform                            between duct elements
velocity gradient in the neck of the device, so the sound power                             • Air-balancing duct system for lowest reasonable fan speed with
generated in the field is closer to that listed in the manufacturer’s                         dampers generally open
catalog.                                                                                    • Locating volume control dampers a minimum of 3 (preferably 5
    At present, air devices are rated by manufacturers in terms of                            to 10) duct diameters away from room air devices (Schaffer 2005)
noise criterion (NC) levels, which usually includes a receiver room
effect sound correction of 10 dB. The NC ratings may be useful for                          Water and Air-Cooled Chillers and
comparison between different air devices, but are not helpful for                           Air-Cooled Condensers
source-path-receiver calculations in terms of octave bands. For a                              Chillers and air-cooled condensers have components such as
complete analysis, the designer should request the component                                compressors, motors, gears, and fans that can produce significant
sound power level data in octave bands from the manufacturer.                               amounts of both broadband and tonal noise. The broadband noise is
Whether using NC levels or sound power levels, the designer should                          typically caused by flows of refrigerant, water, and air, whereas the
also correct manufacturer’s data for actual room effect, location of                        tonal noise is caused by rotation of compressors, motors, gears, and
air devices, and number of air devices used in a specific design. The                       fans (in fan-cooled equipment). Chiller and condenser noise is sig-
acoustical room effect is the reduction in sound level caused by dis-                       nificant in the octave bands from 63 to 4000 Hz and depends pri-
tance from the sound source (e.g., air outlet); the room volume and                         marily on the type of compressor used.
amount of acoustical absorption present also affect the value. For                             Noise from Compressors and Chillers. All compressors pro-
example, in a small room with an actual calculated room effect of                           duce tonal noise to varying degrees. Acoustical differences among
6 dB, and given a manufacturer’s room effect correction of 10 dB,                           compressors relate in large part to their tonal content:
the discrepancy (in this case, 4 dB) must be added to the manufac-                          • Centrifugal compressor tonal noise comes from rotation of the
turer’s data. When an air device is located at the intersection of the                        impeller, refrigerant flow, and gears (if present). Impeller blade-
ceiling and vertical wall, 6 dB should be added, and in the corner of                         related tonal content is typically not very strong; sound radiates
a room, 9 dB should be added to manufacturer’s data. When multi-                              mainly from the compressor and condenser shell. Centrifugal
ple room air devices are located in a small room or grouped together                          chiller noise can increase at low capacity (10 to 25%) because
in a large room, the sound of air devices is additive by up to                                changing the inlet guide vane to lower the pressure also increases
10 × log(number of air devices). For more information, see the sec-                           turbulence. The noise gets worse as flow approaches rotating
tion on Receiver Room Sound Correction.                                                       stall. If capacity is reduced using motor speed control, the
48.16                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

  resulting compressor sound levels generally decrease with                  areas of the equipment room and the imaginary box as well as the
  decreasing capacity.                                                       average sound absorption of the room finishes. Each curve in Figure
• Reciprocating compressor noise has a low-frequency drumming                17 is for a different value of the average sound absorption, with the
  quality, caused by the oscillatory motion of pistons. The tonal            higher curves being for lower values.
  content is high, and the sound level decreases very little with
  decreasing capacity.
• Scroll compressors tend to produce relatively weak tones.
• Screw compressors (sometimes called helical rotor or rotary
  compressors) generate very strong tones in the 250 to 2000 Hz
  octave bands. Rotor-induced tones can be amplified by reso-
  nances in the oil separation component or refrigerant lines, and by
  sound radiation from the condenser shells. Screw compressors
  have been a source of chiller noise complaints in many installa-
  tions where their tonal characteristics have not been properly
  accounted for in the building design process.
• Absorption chillers produce relatively little noise themselves, but
  the flow of steam in associated pumps and valves causes signi-
  ficant high-frequency noise. Noise levels may increase with
  decreasing capacity as valves close, and combustion air blowers
  on direct gas-fired units can be noisy.
    The noise levels of indoor chillers are used primarily for deter-
mining compliance with occupational noise exposure in the work-
place [in accordance with U.S. Occupational Safety and Health
Administration (OSHA) regulations], and secondarily for determin-
ing equipment room transmission loss requirements to ensure that
the desired sound levels in adjacent or remote spaces are achieved.
The noise levels of outdoor chillers and condensing units are pri-
marily used to determine compliance with local noise ordinances at
property lines and to predict sound levels inside adjacent or nearby
buildings and residences.
    Indoor Water-Cooled Chillers. The dominant noise sources in              Fig. 15 Typical Minimum and Maximum AHRI Standard 575
water-cooled chillers are the compressor (most often centrifugal or                Lp Values for Centrifugal Chillers (450 to 4500 kW)
screw) and condenser. As physical sizes of chillers increase, their
radiated sound power levels also increase.
    Factory-provided sound data for indoor chillers are typically
obtained following AHRI Standard 575, which requires measuring
the A-weighted and octave band sound pressure level (Lp) values at
many locations 1 m from the chiller and 1.5 m above the floor.
AHRI 575 sound pressure levels are generally available at operating
points of 25, 50, and 100% of a chiller’s nominal full capacity. The
average A-weighted sound pressure levels can be used directly
along with exposure times to determine OSHA compliance (OSHA
2011) in the machinery room. An example of the ranges of AHRI
Standard 575 values for atypical centrifugal and screw chiller are
shown in Figures 15 and 16, respectively. The sound levels depend
on manufacturer design, type and size of compressor, and operating
conditions.
    AHRI Standard 575 measurements for factory-provided ratings
are often made in very large rooms with an anechoic or minimally
reverberant environment rather than that typically found in mechan-
ical equipment rooms. For that reason, assessment of sound pressure
levels in situ should typically be adjusted for each chiller installation
to account for the mechanical room’s size and surface treatment. For
a given chiller at a given operating point, a small equipment room (or
one with mostly hard surface finishes) has higher Lp values than one
that is large or has sound-absorbing treatments on its ceiling and
walls. Figure 17 shows maximum typical adjustment factors that
should be added to factory-provided AHRI Standard 575 values
to estimate the Lp values in specific installations caused by reverber-
ant (reflective) sound effects. The adjustment for each octave band
requires knowing the size of an imaginary box that is circumscribed
1 m away from the top and sides of the chiller (the AHRI Standard
575 measurement surface), the dimensions of the equipment
room, and the average sound absorption coefficient of the room sur-          Fig. 16 Typical Minimum and Maximum AHRI Standard 575
faces. The adjustment in each octave band depends on the ratio of the                Lp Values for Screw Chillers (450 to 1400 kW)
Noise and Vibration Control                                                                                                                        48.17

                                                                                         Table 11 Calculations for Reverberation Build-Up
                                                                                                                   Octave Midband Frequency, Hz
                                                                                                              63 125 250 500 1000 2000 4000 8000
                                                                                  AHRI Standard 575 Lp      73 74       73   72   74     72   69        63
                                                                                   values
                                                                                  Adjustment from Figure 17 7 7          7    7    7      7    7         7
                                                                                  Approximate revised Lp    80 81       80   79   81     79   76        70
                                                                                   in MER

                                                                                  L, W,
                                                                                   and H = length, width, and height of measurement parallelepiped, m
                                                                                        So = 1 m2
                                                                                  and
                                                                                                             Lw = Lp + CF                               (3)
                                                                                  where
                                                                                        Lw = sound power level (A-weighted or octave band)
                                                                                        Lp = sound pressure levels per AHRI Standard 575
                                                                                      This approach assumes that the factory-provided data were ob-
                                                                                  tained in a free-field environment.
                                                                                      Indoor chillers are often offered with various types of factory
                                                                                  noise-reduction options. These options can include variable-speed
                                                                                  drives, or variable-geometry diffusers on centrifugal compressors,
                                                                                  to reduce the strength of the noise sources inside the machine. They
                                                                                  may also include various external noise-attenuation devices ranging
                                                                                  from compressor, refrigerant line, and heat exchanger blankets (typ-
                                                                                  ically providing overall noise reduction of 2 to 6 dBA), to complete
                                                                                  enclosures with sound-absorbing inner surfaces (which may reduce
                                                                                  the overall noise by as much as 18 dBA). The amount of compressor
                                                                                  noise reduction achieved by external attenuation approaches is usu-
   Fig. 17 Estimated Sound Level Build-Up in Mechanical                           ally limited by structureborne transmission of compressor vibration
      Room for AHRI Standard 575 Chiller Sound Levels                             into the equipment frame and heat exchanger shells, which act as
                                                                                  sounding boards. Attenuation options for chiller noise control vary
Example 2. Estimate the reverberant Lp values in a 13.7 by 12.2 by 6.1 m tall     widely, depending on the application and the type of compressor
   mechanical equipment room (MER) that houses a 1260 kW centrifugal              used. Typically, they either reduce the sound radiating from the
   chiller. The room has a concrete floor and gypsum board walls and ceil-        source (using acoustic enclosures or blankets) or reduce the internal
   ing; all surfaces have an average absorption coefficient of 0.1. The chiller
                                                                                  sound-generating mechanisms of the source (using variable-speed
   dimensions are 1500 mm wide, 2000 mm tall, and 3000 mm long.
                                                                                  drives on compressors and variable-geometry diffusers for centrif-
   Solution:                                                                      ugal compressors). The effectiveness of each approach is affected
       The AHRI Standard 575 measurement surface area SM is determined            by variables such as the type of compressor and its behavior with
   by adding 1 m to the chiller height and 2 m to both its length and width.      load, heat exchanger design, and type of prime mover used.
   The floor area is not included in this calculation. The result is a box
   3500 mm wide, 5000 mm long, and 3000 mm tall. The surface area of                  Field-installed noise-control options include full-sized sheet
   this box is approximately 68.5 m2. The surface area of the equipment           metal housings with specially treated openings for piping, electrical
   room (floor included) SR is 650 m2. Therefore, the ratio of the areas SR /     conduit, and ventilation. This option may require upgraded building
   SM is 650/68.5 = 9.5. Because the average absorption coefficient value         construction. For more information, refer to the section on Mechan-
   for room is 0.1 for all octave bands, see Figure 17 for the adjustment fac-    ical Equipment Room Sound Isolation.
   tor and Table 11 for calculations.                                                 Outdoor Air-Cooled Chillers and Condensers. Outdoor units
   The approximate reverberant Lp values in the last line of Exam-                often use either reciprocating, scroll, or screw compressors. They
ple 2 can be used with sound transmission loss data of the construc-              are also used as the chiller portion of rooftop packaged units. The
tion to estimate transmitted Lp values in rooms adjacent to a chiller             dominant noise sources in outdoor air-cooled chillers are the com-
room.                                                                             pressors and the condenser fans, which are typically low-cost, high-
   An alternative approach to this method for estimating Lp in adja-              speed propeller fans. For air-cooled condensing units, propeller fans
cent rooms is to use an estimate of the sound power levels of the                 are the only significant noise source.
chiller from the factory-provided AHRI Standard 575 values (Sta-                      Factory sound data for outdoor equipment are obtained in accor-
bley 2006) in conjunction with sound transmission loss data. A con-               dance with AHRI Standard 370, which requires determination of
version factor (CF) is determined and used to convert the AHRI                    the equipment’s octave band sound power levels (Lw), A-weighted
Standard 575 sound pressure values to sound power Lw values. The                  overall sound power level (Lwa), and tone-adjusted A-weighted
conversion factor is calculated using                                             overall sound power level (Lwat). Because AHRI Standard 370 is a
                                                                                  sound power measurement technique, it provides certifiable sound
                        CF = 10log(S/So)                          (2)             data that can be compared across chiller manufacturers with greater
where                                                                             certainty than is possible using the sound-pressure-based AHRI
      S = area of measurement parallelepiped (excluding the top) used in          Standard 575. An example of the range of AHRI Standard 370 Lw
          AHRI Standard 575                                                       values for outdoor chillers in the 70 to 1300 kW range is given in
        = 2(L × H) + 2(W × H)                                                     Figure 18.
48.18                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                             Engine casing noise is best controlled by enclosing the generator
                                                                          in a sound-rated enclosure. The biggest problem with generator
                                                                          room design is finding adequate space for ventilation air. Generators
                                                                          require a substantial volume of air for engine cooling, and control-
                                                                          ling engine noise transmission using air intake and exhaust paths
                                                                          can be difficult. In most cases, air intake and exhaust openings
                                                                          require sound attenuators. Because engine radiators usually use pro-
                                                                          peller fans to move air across the radiator core, the ventilation sys-
                                                                          tem cannot always handle the added pressure drop created by sound
                                                                          attenuators. In some cases, auxiliary fans are needed to draw fresh
                                                                          air into the generator room through the intake silencers. Sound
                                                                          attenuators at the discharge opening should be located between the
                                                                          radiator and exhaust louver. A smooth, slowly expanding transition
                                                                          duct is required between the radiator and the discharge louver. Non-
                                                                          symmetrical transitions and transitions with expansion angles
                                                                          greater than 15° usually result in nonuniform airflow through the
                                                                          sound attenuators, causing a higher-than-expected pressure drop
                                                                          and reduced airflow. Unless careful space planning is done early in
                                                                          the design phase, there is often not enough space in the generator
                                                                          room to fit the sound attenuators with a proper transition fitting.
                                                                             Emergency generator radiator fans usually make as much or
                                                                          more noise than the engine casing. In noise-sensitive installations,
                                                                          consider using a remote radiator. Most manufacturers offer remote
                                                                          radiators as an option, available in a wide variety of designs and
                                                                          noise levels. Lower sound levels with remote radiators are usually
                                                                          achieved by using larger fans running at lower speeds. Using a
                                                                          remote radiator can often save substantial expense in noise-sensitive
      Fig. 18   Typical AHRI 370 Lw Values for Outdoor                    applications because airflow requirements in the generator room are
                   Chillers (70 to 1300 kW)                               dramatically reduced.

                                                                           2.4    PATH NOISE ESTIMATION AND CONTROL
   Factory-supplied noise reduction options for outdoor equipment
include compressor enclosures, component sound blankets, over-            Duct Element Sound Attenuation
sized condenser fans, and variable-speed condenser fans. Because             A major transmission path of noise from mechanical equipment is
air-cooled equipment needs a free flow of cooling air, full enclo-        through air distribution ductwork. Duct elements and concepts cov-
sures are not feasible. However, strategically placed barriers can        ered in this section include plenums, unlined rectangular ducts,
help reduce noise propagation on a selective basis. For more infor-       acoustically lined rectangular ducts, unlined round ducts, acousti-
mation, see the section on Sound Control for Outdoor Equipment.           cally lined round ducts, elbows, acoustically lined round radiused
                                                                          elbows, duct silencers, duct branch power division, duct end reflec-
Emergency Generators                                                      tion loss, and terminal volume regulation units. Simplified tabular
    Emergency or standby generators create very high sound lev-           procedures for obtaining the sound attenuation associated with
els and require special consideration, especially if used inside an       these elements are presented.
occupied building. The primary noise sources include the engine              Plenums. Plenums are often placed between a fan and main air
casing, radiator, and engine exhaust, and must be considered sepa-        distribution ducts to smooth turbulent airflow. They are typically
rately if the generator is installed indoors. Sound power levels for      lined with acoustically absorbent material to reduce fan and other
these units depend on the power rating, fuel type, engine speed,          mechanical noise. Plenums are usually large rectangular enclosures
exhaust muffler design, and radiator system. Overall sound power          with an inlet and one or more outlets.
levels can be as high as 130 dBA (re 10–12 W) for larger (1.5 to             Based on experience, ASHRAE-sponsored research (Mouratidis
2.0 MW) diesel-powered units with standard mufflers. Noise levels         and Becker 2004), and earlier work (Wells 1958), transmission loss
inside generator rooms almost always exceed 100 dBA if the power          associated with a plenum can be expressed using the following con-
rating of the unit is greater than 50 kW.                                 siderations:
    Noise from the generator casing is broadband with a relatively
uniform spectrum. Octave band noise data are usually available            • Frequency range (based on the cutoff frequency described in the
from the generator manufacturer. Casing noise does not vary much            following paragraphs), which is defined as the upper limit for
with load. Conversely, exhaust noise typically contains strong tones        plane wave sound propagation
at the engine shaft’s running frequency and at the engine firing rate.    • In-line inlet and outlet openings
Standard engine exhaust mufflers reduce exhaust noise by 20 to            • End-in/end-out versus end-in/side-out orientation (i.e., in-line
25 dBA (compared to unsilenced exhaust), but even with this noise           versus elbow configuration)
reduction, strong tones still radiate from the exhaust outlet in most        At frequencies above the cutoff frequency, as defined by the ple-
cases. High-performance (critical- and supercritical-grade) mufflers      num’s inlet duct dimensions, the wavelength of sound is small com-
are available but are larger and more expensive than standard units.      pared to the characteristic dimensions of the plenum. Plane wave
Exhaust pipes should be routed away from noise-sensitive areas,           propagation in a duct exists at frequencies below the cutoff, creating
and the exhaust outlet should be located and oriented to ensure that      a need to consider two frequency ranges, where
community noise levels are not excessive. In occupied buildings, the
entire exhaust pipe should be suspended from the structure above                                 c                          c
                                                                                         fco = -----   or      fco = 0.586 ----             (4)
with spring hangers.                                                                           2a                           d
Noise and Vibration Control                                                                                                                                                 48.19

where                                                                                          Table 12      Sound Absorption Coefficients  of Selected
   fco = cutoff frequency, Hz                                                                                      Plenum Materials
       c = speed of sound in air, m/s
       a = larger cross-sectional dimension of rectangular duct, m                                                            Octave Midband Frequency, Hz
       d = diameter of round duct, m                                                                                63       125       250       500          1000   2000   4000
   The cutoff frequency fco is the frequency above which plane                          Non-sound-absorbing material
waves no longer propagate in a duct. At these higher frequencies,                       Concrete                  0.01       0.01      0.01      0.02         0.02   0.02    0.03
waves that propagate in the duct create cross or spinning modes.                        Bare sheet metal          0.04      0.04       0.04      0.05         0.05   0.05    0.07
The transmission loss (TL) in this higher frequency range may be
predicted using the following relationship:                                             Sound-absorbing material (fiberglass insulation board)
                                                                      n                 25 mm, 48 kg/m3           0.05       0.11      0.28      0.68         0.90   0.93    0.96
                     S out Q S out  1 –  a 
              TL = b ------------- + -----------------------------        + OAE   (5)   50 mm, 48 kg/m3           0.10       0.17      0.86      1.00         1.00   1.00    1.00
                                2              S a
                      4r                                                               75 mm, 48 kg/m3           0.30       0.53      1.00      1.00         1.00   1.00    1.00
where                                                                                   100 mm, 48 kg/m3          0.50       0.84      1.00      1.00         1.00   1.00    0.97
  TL = transmission loss, dB                                                            Note: 63 Hz values estimated from higher-frequency values.
    b = 3.505
    n = –0.359
  Sout = area of plenum outlet, m2
    S = total inside surface area of plenum minus inlet and outlet areas, m2
     r = distance between centers of inlet and outlet of plenum, m
    Q = directivity factor; taken as 2 for opening near center of wall, or 4
         for opening near corner of plenum
   a = average absorption coefficient of plenum lining [see Equation (8)]
 OAE = offset angle effect; additional attenuation found in Tables 14 and
         15, which tabulate frequency-dependent sound transmission
         properties that are manifested when inlet and outlet of plenum are
         not in a direct line; 90° angle is referred to as elbow effect
     The average absorption coefficient a of plenum lining is given
by
                                                                                                   Fig. 19    Schematic of End-In/End-Out Plenum
                                     S1 1 + S2 2
                                a = ------------------------------               (6)
                                            S1 + S2
                                                                                           For an end-in/end-out plenum configuration, where the openings
where                                                                                   are not in-line, the offset angle  must be considered in the TL cal-
     1 = sound absorption coefficient of any bare or unlined inside                    culation. The value of  is obtained from the following relationship:
          surfaces of plenum
     S1 = surface area of any bare or unlined inside surfaces of plenum, m2                                           l                    l
     2 = sound absorption coefficient of acoustically lined inside surfaces                                 cos  = --- = --------------------------------                    (8)
                                                                                                                      r            2         2          2
          of plenum                                                                                                             l + rv + rh
     S2 = surface area of acoustically lined inside surfaces of plenum, m2
                                                                                        where (refer to Figure 19)
   In many situations, inner surfaces of a plenum chamber are lined
                                                                                                = offset angle representing r to long axis l of duct
with a sound-absorbing material. For these situations, a = 2. Table
                                                                                               l = length of plenum, m
12 gives sound absorption coefficients for selected common plenum
                                                                                              rv = vertical offset between axes of plenum inlet and outlet, m
materials.
                                                                                              rh = horizontal offset between axes of plenum inlet and outlet, m
    Note: transmission loss (TL) of a plenum is the difference be-
                                                                                           For a given offset angle, apply the applicable effects on TL (deci-
tween the duct sound power level at the outlet and inlet of the ple-
                                                                                        bel addition or subtraction) for angles up to 45° (Table 14).
num, unlike insertion loss (IL) ratings for silencers, which
represent the difference (at a downstream measurement location)                            For an end-in/side-out plenum configuration, where openings are
between the duct sound pressure levels with the silencer and with no                    perpendicular to each other, the elbow effect must be considered in
silencer (replaced with an empty duct). For purposes here, both TL                      the TL calculation. For any plenum configuration involving an elbow
and IL are interpreted as attenuation, or the net reduction in propa-                   condition, apply the applicable effects on TL (decibel addition or
gating duct sound power.                                                                subtraction) for the two frequency ranges, both above and below the
    For frequencies that correspond to plane wave propagation in the                    cutoff (Table 15).
duct (below the cutoff frequency), the following relationship                              For plenum applications within a practical size envelope of 0.5 to
applies, with a lower frequency limit of 50 Hz:                                         30 m3 volume or 5 to 60 m2 surface area, using duct sizes in the
                                                                                        range 300  d  1200 mm, this model may be applied with an antic-
                        TL = 10.76Af S + We + OAE                                 (7)   ipated standard deviation of ±3.5 to 5.0 dB for 50 Hz  f  fc and
                                                                                        ±1.5 to 3.0 for fc  f  5000 Hz. Use caution when applying these
where
                                                                                        prediction methods for plenum configurations where either the
    Af = surface area coefficient, dB/m2 (see Table 13 for small and large
                                                                                        width or height dimension is 1.5d. In this case, the plenum may not
         plenum size ranges)
   We = wall effect, dB (see Table 13 for common HVAC plenum wall                       perform as an expansion chamber, thus changing its broadband TL
         types)                                                                         characteristics significantly.
  OAE = offset angle effect
                                                                                        Example 3. A small plenum with acoustically lined surfaces is 1.8 m high,
   The maximum TL predicted by Equation (7) should be limited to                           1.2 m wide, and 1.8 m long. The inlet and outlet are each 0.9 m wide by
20 dB.                                                                                     0.6 m high. The horizontal offset between centers of the plenum inlet
48.20                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

                                                Table 13 Low-Frequency Characteristics of Plenum TL
             Area Coefficient Af , dB/m2                                            Wall Effect We, dB Added
                 For Plenum Volume               25 mm,          50 mm,             100 mm,               200 mm,            100 mm             100 mm,
                                                40 kg/m3        40 kg/m3         40 kg/m3 (Perf.       40 kg/m3 (Perf.       (Tuned,        40 kg/m3 (Double
Frequency        <1.5 m3        >1.5 m3      (Fabric Facing) (Fabric Facing)         Facing)               Facing)          No Media)         Solid Metal)
     50            1.4             0.3              1                  1                0                      1                 0                     0
     63            1.0             0.3              1                  2                3                      7                 1                     3
     80            1.1             0.3              2                  2                3                      9                 2                     7
    100            2.3             0.3              2                  2                4                     12                 1                     6
    125            2.4             0.4              2                  3                6                     12                 1                     4
    160            2.0             0.4              3                  4               11                     11                 0                     2
    200            1.0             0.3              4                 10               16                     15                 4                     3
    250            2.2             0.4              5                  9               13                     12                 1                     1
    315            0.7             0.3              6                 12               14                     14                 5                     2
    400            0.7             0.2              8                 13               13                     14                 7                     1
    500            1.1             0.2              9                 13               12                     13                 8                     0
Source: Mouratidis and Becker (2004).


Table 14 Offset Angle Effects on TL for End-Outlet Plenum                                               Table 15 Elbow Effect, dB
Offset Angle Effects on TL for f  fc                                           Frequency, Hz                      > fc                         fc
                                          Offset Angle                                50                          0                             2
Frequency, Hz            0      15.0      22.5     30.0     37.5     45.0              63                          0                             3
                                                                                       80                          0                             6
       50               0        0         0        0        0        0               100                          0                             5
       63               0        0         0        0        0        0
                                                                                      125                          0                            3
       80               0        0        –1        –3       –4       –6
                                                                                      160                          0                            0
      100               0        1         0        –2       –3       –6              200                          3                            –2
      125               0        1         0        –2       –4       –6
                                                                                      250                          6                            –3
      160               0        0        –1        –2      –3       –4
                                                                                      315                          3                            –1
      200               0        0        –1        –2      –3       –5               400                          3                            0
      250               0        1         2        3        5        7
                                                                                      500                          2                            0
      315               0        4         6        8       10       14
                                                                                      630                          3                            
      400               0        2         4        6        9       13               800                          3                            0
      500               0        1         3        6       10       15
                                                                                     1000                          2                            0
     630              N/A      N/A       N/A      N/A      N/A      N/A
                                                                                     1250                          2                            0
Offset Angle Effects on TL for f > fc                                                1600                          2                            0
                                          Offset Angle                              2000                          2                            0
                                                                                     2500                          2                            0
Frequency, Hz            0      15.0      22.5     30.0     37.5     45.0
                                                                                     3150                          2                            0
     160              N/A      N/A       N/A      N/A      N/A      N/A             4000                          2                            0
      200               0        1         4        9       14       20              5000                          1                            0
      250               0        2         4        8       13       19         N/A = not applicable
      315               0        1         2        3        4        5
      400               0        1         2        3        4        6
                                                                                                             Sin = 0.9  0.6 = 0.54 m2
      500               0        0         1        2        4        5
      630               0        1         2        3        5        7                                     Sout = 0.9  0.6 = 0.54 m2
      800               0        1         2        2        3        3
     1000               0        1         2        4        6        9                   S = Total surface area (all walls with lining)
     1250               0        0         2        4        6        9                     = 2(1.2  1.8) + 2(1.2  1.8) + 2(1.8  1.8) – 0.54 – 0.54
     1600               0        0         1        1        2        3                     = 14.04 m2
     2000               0        1         2        4        7       10
                                                                                    with l = 1.8 m, rv = 1.2 m, and rh = 0.3 m,
     2500               0        1         2        3        5        8
     3150               0        0         2        4        6        9                                r = (1.82 + 1.22 + 0.32 )1/2 = 2.184 m
     4000               0        0         2        5        8       12
     5000               0        0         3        6       10       15                                      = cos–1(1.8/2.184) = 35°
N/A = not applicable                                                                The cutoff frequency fc is

    and outlet is 0.3 m. The vertical offset is 1.2 m. The inside of the ple-                              fc = 343/(2  0.9) = 190 Hz
    num is completely lined with 25 mm thick fiberglass insulation board,
    with sound absorption values as shown in Table 8. Determine the trans-          where 343 m/s is the approximate speed of sound in standard air.
    mission loss TL associated with this plenum.                                        Frequency Range #1 (1/3-octave TL in 50 Hz  f  fc range)
    Solution:                                                                                          TL = 10.76 Af  S + We + OAE                      (9)
        The areas of the inlet section, outlet section, and overall surfaces
    are                                                                             (Consult Table 13 for Af and We and Table 14 for offset angle effect.)
Noise and Vibration Control                                                                                                                                  48.21

       Frequency Range #2 (1/3-octave TL in fc  f  5000 Hz range)                                Table 16 Sound Attenuation in Unlined Rectangular
                                                                                                                  Sheet Metal Ducts
                      S out Q S out  1 –  a  n
               TL = b ------------- + ----------------------------- + OAE              (10)                                           Attenuation, dB/m
                                 2              S a
                       4r                                                                                        P/A,          Octave Midband Frequency, Hz
                                                                                              Duct Size, mm      1/mm           63       125        250      >250
   where
      b = 3.505                                                                                  150  150         0.26        0.98      0.66       0.33      0.33
      n = –0.359                                                                                 305  305         0.13        1.15      0.66       0.33      0.20
      Q = 4 (directivity factor for inlet opening close to adjacent wall or                      305  610         0.10        1.31      0.66       0.33      0.16
          bihedral corner of plenum)                                                             610  610         0.07        0.82      0.66       0.33      0.10
     a = 1/3-octave average absorption values for 25 mm fiberglass lin-                        1220  1220        0.03        0.49      0.33       0.23      0.07
          ing (see Table 12)                                                                    1830  1830        0.02        0.33      0.33       0.16      0.07
   OAE = see Table 14
   Note: for angles between tabulated values in Table 14, use linear inter-
   polation.                                                                                  duct linings for thermal insulation usually varies from 15 to 50 mm;
                                                                                              density of fiberglass lining usually varies between 24 and 48 kg/m3,
   The results are tabulated as follows:                                                      but may be as low as 12 kg/m3. For fiberglass duct lining to attenuate
                        (1)      (2)      (3)            (4)                (5)       (6)     fan sound effectively, it should have a minimum thickness of
                                                                                              25 mm. Tables 17 and 18 give attenuation values of selected rectan-
                                  TL for    TL for                                            gular sheet metal ducts for 25 and 50 mm duct lining, respectively
   1/3-                         Frequency Frequency                                  Net
                                                                                              (Kuntz 1986; Kuntz and Hoover 1987; Machen and Haines 1983;
   Octave Freq., Af , We , OAE, Range 1,a Range 2,b                                  TL,c
   TL in   Hz dB/m2 dB dB          dB        dB                                       dB      Reynolds and Bledsoe 1989a). Note that attenuation values shown
                                                                                              in these tables are based on laboratory tests using 3 m lengths of
   50  f      50     0.3        1        0              6                            6      duct; for designs incorporating other distances, actual values will be
   189 Hz       63     0.3        1        0              6                            6      different. The total attenuated noise will never be below the gener-
                80     0.3        2        –4             3                            3      ated noise level in the duct.
               100     0.3        2        –3             4                            4          Insertion loss values in Tables 17 and 18 are the difference in the
               125     0.4        2        –4             4                            4      sound pressure level measured in a reverberation room with sound
               160     0.4        3        –3             6                            6      propagating through an unlined section of rectangular duct minus
   fc  f     200                         12                               20        20      the corresponding sound pressure level measured when the unlined
   5000 Hz     250                         11                               19        19      section of rectangular duct is replaced with a similar section of
               315                         4                                13        13      acoustically lined rectangular duct. The net result is the attenuation
               400                         4                                14        14      resulting from adding duct liner to a sheet metal duct.
               500                         3                                13        13          Insertion loss and attenuation values discussed in this section
               630                         4                                14        14      apply only to rectangular sheet metal ducts made with the lightest
               800                          3                               14        14      gages allowed by SMACNA HVAC duct construction standards.
              1000                          5                               16        16      Attenuation for lengths greater than 3 m is not well documented.
              1300                          5                               16        16          Unlined Round Sheet Metal Ducts. As with unlined rectangu-
              1600                          2                               13        13      lar ducts, unlined round ducts provide some natural sound attenua-
              2000                          6                               17        17      tion that should be taken into account when designing a duct system.
              2500                          4                               15        15      Compared to rectangular ducts, round ducts are much more rigid
              3200                          5                               16        16      and thus do not absorb as much sound energy. Because of this, round
              4000                          7                               18        18      ducts only provide about one-tenth the sound attenuation at low fre-
              5000                          8                               19        19      quencies as rectangular ducts. However, breakout from round ducts
   OAE = offset angle effect                                                                  is significantly less than that from other shapes. Table 19 lists sound
   *Column 1  S + column 2 + column 3                              cFrom column 4 or 5,
   bIncludes OAE value from column 3 per calculation
                                                                                              attenuation values for unlined round ducts (Kuntz and Hoover 1987;
                                                                     depending on appropri-
    from Equation (10).                                              ate frequency range.
                                                                                              Woods Fan Division 1973).
                                                                                                  Acoustically Lined Round Sheet Metal Ducts. The literature
   Unlined Rectangular Sheet Metal Ducts. Straight, unlined                                   provides very little information on insertion loss for acoustically
rectangular sheet metal ducts provide a fairly significant amount of                          lined round ducts; usually only manufacturers’ product data are
low-frequency sound attenuation. Table 16 shows the results of                                available. Tables 20 and 21 give insertion loss values for dual-wall
selected unlined rectangular sheet metal ducts (Cummings 1983;                                round sheet metal ducts with 25 and 50 mm acoustical lining, respec-
Reynolds and Bledsoe 1989a; Ver 1978; Woods Fan Division 1973).                               tively (Reynolds and Bledsoe 1989b). The acoustical lining is a
Attenuation values in Table 16 apply only to rectangular sheet metal                          12 kg/m3 density fiberglass blanket, which is covered by an internal
ducts with the lightest gages allowed by Sheet Metal and Air                                  liner of perforated galvanized sheet metal with an open area of 25%.
Conditioning Contractors’ National Association, Inc. (SMACNA)                                 The data in Tables 20 and 21 were collected from 6 m duct sections.
HVAC duct construction standards. Attenuation for lengths greater                             Because there are many options available for round ducts, attenua-
than 3 m is not well documented.                                                              tion may significantly vary from the data provided in the tables.
   Sound energy attenuated at low frequencies in rectangular ducts                                Rectangular Sheet Metal Duct Elbows. Table 22 displays inser-
may manifest itself as breakout noise along the duct. Low-                                    tion loss values for unlined and lined square elbows without turning
frequency breakout noise should therefore be checked. For addi-                               vanes (Beranek 1960). For lined square elbows, duct lining must
tional information on breakout noise, see the section on Sound                                extend at least two duct widths w beyond the elbow. Table 22 applies
Radiation Through Duct Walls.                                                                 only where the duct is lined before and after the elbow. Table 23 gives
   Acoustically Lined Rectangular Sheet Metal Ducts. Internal                                 insertion loss values for unlined radiused elbows. Table 24 gives
duct lining for rectangular sheet metal ducts can be used to provide                          insertion loss values for unlined and lined square elbows with turning
both thermal insulation and sound attenuation. The thickness of                               vanes. The quantity fw in Tables 22 to 24 is the midfrequency of the
48.22                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

 Table 17 Insertion Loss for Rectangular Sheet Metal Ducts                 Table 18 Insertion Loss for Rectangular Sheet Metal Ducts
              with 25 mm Fiberglass Lining                                              with 50 mm Fiberglass Lining
                                 Insertion Loss, dB/m                                                        Insertion Loss, dB/m
                          Octave Band Center Frequency, Hz                                    Octave Band Center Frequency, Hz
Dimensions, mm     125      250      500     1000     2000     4000       Dimensions, mm     125      250           500          1000     2000    4000
   150  150        2.0      4.9      8.9    19.0     24.3     14.1          150  150        2.6      9.5      16.1             23.6     24.3    14.1
   150  250        1.6      3.9      7.9    16.7     20.0     12.1          150  250        2.3      7.9      14.4             21.0     20.0    12.1
   150  300        1.6      3.9      7.5    16.4     19.0     11.8          150  300        2.0      7.5      13.8             20.3     19.0    11.8
   150  460        1.6      3.3      7.2    15.4     17.1     10.8          150  460        2.0      6.9      13.1             19.0     17.1    10.8
   200  200        1.6      3.9      7.5    16.4     19.0     11.8          200  200        2.0      7.5      13.8             20.3     19.0    11.8
   200  300        1.3      3.3      6.9    14.8     16.1     10.5          200  300        2.0      6.2      12.8             18.4     16.1    10.5
                                                                             200  460        1.6      5.9      12.1             17.7     14.8     9.8
   200  460        1.3      3.0      6.6    14.1     14.8      9.8
                                                                             200  610        1.6      5.2      11.5             16.4     13.5     9.2
   200  610        1.3      2.6      6.2    13.1     13.5      9.2
                                                                             250  250        2.0      6.2      12.5             18.0     15.4    10.2
   250  250        1.3      3.3      6.9    14.4     15.4     10.2          250  410        1.6      5.2      11.2             16.4     13.1     8.9
   250  410        1.3      2.6      6.2    13.1     13.1      8.9          250  510        1.3      4.9      10.8             15.7     12.1     8.5
   250  510        1.0      2.6      5.9    12.5     12.1      8.5          250  760        1.3      4.3      10.2             14.8     10.8     7.9
   250  760        1.0      2.3      5.6    11.8     10.8      7.9          300  300        1.6      5.2      11.5             16.4     13.5     9.2
   300  300        1.3      2.6      6.2    13.1     13.5      9.2          300  460        1.3      4.6      10.5             15.1     11.5     8.2
   300  460        1.0      2.3      5.6    12.1     11.5      8.2          300  610        1.3      4.3       9.8             14.1     10.5     7.5
   300  610        1.0      2.0      5.6    11.5     10.5      7.5          300  910        1.3      3.9       9.5             13.5      9.5     7.2
   300  910        1.0      2.0      5.2    10.8      9.5      7.2          380  380        1.3      4.3      10.2             14.8     10.8     7.9
                                                                             380  560        1.3      3.9       9.5             13.5      9.5     7.2
   380  380        1.0      2.3      5.6    11.8     10.8      7.9
                                                                             380  760        1.0      3.6       8.9             12.8      8.5     6.6
   380  560        1.0      2.0      5.2    10.8      9.5      7.2          380  1140       1.0      3.3       8.5             11.8      7.9     6.2
   380  760        1.0      1.6      4.9    10.2      8.5      6.6
                                                                             460  460        1.3      3.9       9.5             13.5      9.5     7.2
   380  1140       0.7      1.6      4.6     9.5      7.9      6.2
                                                                             460  710        1.0      3.3       8.5             12.1      7.9     6.2
   460  460        1.0      2.0      5.2    10.8      9.5      7.2          460  910        1.0      3.0       8.2             11.5      7.2     5.9
   460  710        0.7      1.6      4.6     9.8      7.9      6.2          460  1370       1.0      2.6       7.5             10.8      6.6     5.6
   460  910        0.7      1.6      4.6     9.2      7.2      5.9          610  610        1.0      3.0       8.2             11.5      7.2     5.9
   460  1370       0.7      1.3      4.3     8.9      6.6      5.6          610  910        1.0      2.6       7.5             10.5      6.2     5.2
   610  610        0.7      1.6      4.6     9.2      7.2      5.9          610  1220       0.7      2.3       7.2              9.8      5.6     4.9
   610  910        0.7      1.3      3.9     8.5      6.2      5.2          610  1830       0.7      2.3       6.6              9.5      5.2     4.6
   610  1220       0.7      1.3      3.9     7.9      5.6      4.9          760  760        0.7      2.6       7.2             10.2      5.9     5.2
   610  1830       0.7      1.0      3.6     7.5      5.2      4.6          760  1140       0.7      2.3       6.6              9.5      5.2     4.6
                                                                             760  1520       0.7      2.0       6.2              8.9      4.6     4.3
   760  760        0.7      1.3      3.9     8.2      5.9      5.2          760  2290       0.7      1.6       5.9              8.5      4.3     3.9
   760  1140       0.7      1.0      3.6     7.5      5.2      4.6
                                                                             910  910        0.7      2.3       6.6              9.5      5.2     4.6
   760  1520       0.7      1.0      3.6     7.2      4.6      4.3          910  1370       0.7      2.0       6.2              8.5      4.3     3.9
   760  2290       0.3      1.0      3.3     6.9      4.3      3.9          910  1830       0.7      1.6       5.9              8.2      3.9     3.9
   910  910        0.7      1.0      3.6     7.5      5.2      4.6          910  1830       0.7      1.6       5.6              7.5      3.6     3.6
   910  1370       0.3      1.0      3.3     6.9      4.3      3.9         1070  1070       0.7      2.0       6.2              8.5      4.6     4.3
   910  1830       0.3      1.0      3.3     6.6      3.9      3.9         1070  1630       0.7      1.6       5.6              7.9      3.9     3.6
   910  1830       0.3      0.7      3.0     6.2      3.6      3.6         1070  2130       0.7      1.6       5.2              7.5      3.6     3.6
                                                                            1070  3200       0.3      1.3       5.2              7.2      3.3     3.3
  1070  1070       0.7      1.0      3.3     6.9      4.6      4.3
  1070  1630       0.3      1.0      3.0     6.2      3.9      3.6         1220  1220       0.7      1.6       5.9              8.2      3.9     3.9
  1070  2130       0.3      0.7      3.0     5.9      3.6      3.6         1220  1830       0.7      1.3       5.2              7.5      3.3     3.3
                                                                            1020  2440       0.3      1.3       4.9              6.9      3.3     3.3
  1070  3200       0.3      0.7      3.0     5.6      3.3      3.3
                                                                            1020  3660       0.3      1.3       4.9              6.6      3.0     3.0
  1220  1220       0.3      1.0      3.3     6.6      3.9      3.9
  1220  1830       0.3      0.7      3.0     5.9      3.3      3.3           Table 19     Sound Attenuation in Straight Round Ducts
  1020  2440       0.3      0.7      2.6     5.6      3.3      3.3
                                                                                                            Attenuation, dB/m
  1020  3660       0.3      0.7      2.6     5.2      3.0      3.0
                                                                                                    Octave Band Center Frequency, Hz
                                                                          Diameter, mm       63     125      250          500      1000    2000   4000
octave band times the width of the elbow (Figure 20) (Beranek 1960;             D  180     0.10    0.10     0.16         0.16     0.33    0.33   0.33
Ver 1983b).                                                               180  D  380     0.10    0.10     0.10         0.16     0.23    0.23   0.23
   Nonmetallic Insulated Flexible Ducts. Nonmetallic insulated            380  D  760     0.07    0.07     0.07         0.10     0.16    0.16   0.16
flexible ducts can significantly reduce airborne noise. Insertion loss    760  D  1520    0.03    0.03     0.03         0.07     0.07    0.07   0.07
values for specified duct diameters and lengths are given in Table 25
and in Appendix D of ARI Standard 885. Recommended duct                   flexible ducts, take care when using flexible ducts above sound-
lengths are normally 0.9 to 1.8 m. Take care to keep flexible ducts       sensitive spaces.
straight; bends should have as long a radius as possible. Although an        Duct Branch Sound Power Division. When sound traveling in
abrupt bend may provide some additional insertion loss, the noise         a duct encounters a junction, the sound power contained in the in-
associated with airflow in the bend may be unacceptably high.             cident sound waves in the main feeder duct is distributed between
Because of potentially high breakout sound levels associated with         the branches associated with the junction (Ver 1982, 1983b). This
Noise and Vibration Control                                                                                                                          48.23

Table 20 Insertion Loss for Acoustically Lined Round Ducts                 Table 21 Insertion Loss for Acoustically Lined Round Ducts
                   with 25 mm Lining                                                          with 50 mm Lining
                               Insertion Loss, dB/m                                                          Insertion Loss, dB/m
Diameter,               Octave Band Center Frequency, Hz                   Diameter,                  Octave Band Center Frequency, Hz
  mm         63      125    250    500    1000    2000    4000   8000        mm           63      125      250      500     1000    2000    4000     8000
   150      1.25     1.94   3.05   5.02    7.12   7.58    6.69    4.13        150        1.84     2.62     4.49    7.38     7.12     7.58   6.69     4.13
   205      1.05     1.77   2.92   4.92    7.19   7.12    6.00    3.87        205        1.67     2.46     4.36    7.32     7.19     7.12   6.00     3.87
   255      0.89     1.64   2.79   4.86    7.22   6.69    5.38    3.67        255        1.51     2.33     4.23    7.22     7.22     6.69   5.38     3.67
   305      0.75     1.51   2.66   4.76    7.15   6.27    4.86    3.44        305        1.38     2.20     4.10    7.15     7.15     6.27   4.86     3.44
   355      0.62     1.38   2.53   4.69    7.02   5.87    4.40    3.28        355        1.25     2.07     3.97    7.05     7.02     5.87   4.40     3.28
   405      0.52     1.25   2.40   4.59    6.82   5.48    3.97    3.12        405        1.15     1.94     3.84    6.96     6.82     5.48   3.97     3.12
   460      0.43     1.15   2.26   4.49    6.59   5.12    3.61    2.95        460        1.05     1.84     3.71    6.89     6.59     5.12   3.61     2.95
   510      0.36     1.02   2.13   4.40    6.30   4.76    3.28    2.85        510        0.95     1.71     3.58    6.79     6.30     4.76   3.28     2.85
   560      0.26     0.92   2.00   4.30    5.97   4.40    3.02    2.72        560        0.89     1.61     3.44    6.66     5.97     4.40   3.02     2.72
   610      0.23     0.82   1.87   4.20    5.61   4.07    2.79    2.62        610        0.82     1.51     3.31    6.56     5.61     4.07   2.79     2.62
   660      0.16     0.72   1.74   4.07    5.22   3.74    2.59    2.53        660        0.79     1.41     3.18    6.43     5.22     3.74   2.59     2.53
   710      0.10     0.62   1.61   3.94    4.79   3.41    2.43    2.43        710        0.72     1.31     3.05    6.33     4.79     3.41   2.43     2.43
   760      0.07     0.52   1.48   3.81    4.36   3.12    2.26    2.33        760        0.69     1.21     2.95    6.17     4.36     3.12   2.26     2.33
   815      0.03     0.46   1.38   3.67    3.94   2.85    2.17    2.26        815        0.66     1.12     2.82    6.04     3.94     2.85   2.17     2.26
   865       0       0.36   1.25   3.51    3.51   2.59    2.07    2.17
                                                                              865        0.62     1.05     2.69    5.87     3.51     2.59   2.07     2.17
   915       0       0.26   1.15   3.35    3.05   2.33    1.97    2.10
                                                                              915        0.59     0.95     2.59    5.71     3.05     2.33   1.97     2.10
   965       0       0.20   1.02   3.15    2.62   2.10    1.90    2.00
                                                                              965        0.56     0.89     2.49    5.54     2.62     2.10   1.90     2.00
  1015       0       0.10   0.92   2.99    2.23   1.87    1.80    1.90
                                                                             1015        0.52     0.79     2.40    5.35     2.23     1.87   1.80     1.90
  1070       0       0.03   0.82   2.76    1.84   1.64    1.74    1.80
                                                                             1070        0.49     0.72     2.30    5.15     1.84     1.64   1.74     1.80
  1120        0        0    0.75   2.56    1.48   1.44    1.67    1.71
  1170        0        0    0.66   2.33    1.15   1.28    1.57    1.57       1120        0.43     0.66     2.20    4.92     1.48     1.44   1.67     1.71
  1220        0        0    0.59   2.07    0.85   1.12    1.48    1.44       1170        0.39     0.56     2.10    4.69     1.15     1.28   1.57     1.57
  1270        0        0    0.49   1.80    0.62   0.95    1.35    1.31       1220        0.36     0.49     2.03    4.46     0.85     1.12   1.48     1.44
  1320        0        0    0.46   1.51    0.43   0.82    1.21    1.12       1270        0.30     0.39     1.97    4.20     0.62     0.95   1.35     1.31
  1370        0        0    0.39   1.21    0.30   0.72    1.02    0.95       1320        0.23     0.33     1.90    3.90     0.43     0.82   1.21     1.12
  1420        0        0    0.33   0.92    0.26   0.59    0.82    0.72       1370        0.16     0.26     1.84    3.61     0.30     0.72   1.02     0.95
  1475        0        0    0.30   0.56    0.26   0.52    0.59    0.49       1420        0.07     0.16     1.80    3.28     0.26     0.59   0.82     0.72
  1525        0        0    0.26   0.20    0.33   0.46    0.30    0.23       1475         0       0.10     1.74    2.95     0.26     0.52   0.59     0.49
                                                                             1525         0        0       1.74    2.59     0.33     0.46   0.30     0.23

                                                                                Table 22        Insertion Loss of Unlined and Lined Square
                                                                                                 Elbows Without Turning Vanes
                                                                                                                                Insertion Loss, dB
                                                                                                                      Unlined Elbows Lined Elbows
                                                                                   fw  48                                   0             0
                                                                              48  fw  96                                   1             1
                                                                              96  fw  190                                  5             6
                                                                             190  fw  380                                  8            11
                  Fig. 20 Rectangular Duct Elbows                            380  fw  760                                  4            10
                                                                                   fw  760                                  3            10
                                                                           Note: f = center frequency, kHz, and w = width, mm
division of sound power is called branch sound power division. The
corresponding attenuation of sound power transmitted down each                        Table 23      Insertion Loss of Radiused Elbows
branch of the junction is comprised of two components. The first is                                                                  Insertion Loss, dB
associated with reflection of the incident sound wave if the sum of                 fw  48                                                   0
the cross-sectional areas of individual branches  SBi differs from            48  fw  96                                                   1
the cross-sectional area of the main feeder duct. The second and               96  fw  190                                                  2
more dominant component is associated with energy division accord-                  fw  190                                                  3
ing to the ratio of the cross-sectional area of an individual branch SBi   Note: f = center frequency, kHz, and w = width, mm
divided by  SBi . Values for the attenuation of sound power LBi are
given in Table 26.                                                         similar to a piece of ductwork. It consists of a sheet metal casing
   Duct Silencers. Silencers, sometimes called sound attenuators,          with length commonly ranging from 0.9 to 3 m. Common shapes
sound traps, or mufflers, are designed to reduce the noise transmit-       include rectangular, round, elbow, tee, and transitional. Figure 21
ted from a source to a receiver. For HVAC applications, the most           shows some duct silencer configurations.
common silencers are duct silencers, installed on the intake and/or           All silencers can be rated for (1) insertion loss, (2) dynamic
discharge side of a fan or air handler. Also, they may be used on the      insertion loss, (3) pressure drop, and (4) self-generated noise in
receiver side of other noise generators such as terminal boxes,            accordance with ASTM Standard E477 test standards. As such, the
valves, dampers, etc.                                                      performance is under rather ideal conditions as seen in Figure 22.
   Duct silencers are available in varying shapes and sizes to fit            Insertion loss is the reduction in the sound power level at the
project ductwork. Generally, a duct silencer’s outer appearance is         receiver after the silencer is installed (“inserted”) in the system.
48.24                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

          Table 24 Insertion Loss of Unlined and Lined                                  Table 25       Insertion Loss for Lined Flexible Duct
                Square Elbows with Turning Vanes                                                                         Insertion Loss, dB
                                                     Insertion Loss, dB                                            Octave Midband Frequency, Hz
                                                                               Diameter, Length,
                                          Unlined Elbows       Lined Elbows      mm        m              63      125     250      500     1000      2000      4000
         fw  48                                 0                   0            100            3.7       6       11      12       31       37        42       27
    48  fw  96                                 1                   1                           2.7       5        8       9       23       28        32       20
    96  fw  190                                4                   4                           1.8       3        6       6       16       19        21       14
   190  fw  380                                6                   7
                                                                                                 0.9       2        3       3        8        9        11        7
         fw  380                                4                   7
Note: f = center frequency, kHz, and w = width, mm
                                                                                  125            3.7       7       12      14       32       38        41       26
                                                                                                 2.7       5        9      11       24       29        31       20
                                                                                                 1.8       4        6       7       16       19        21       13
                                                                                                 0.9       2        3       4        8       10        10        7
                                                                                  150            3.7       8       12      17       33       38        40       26
                                                                                                 2.7       6        9      13       25       29        30       20
                                                                                                 1.8       4        6       9       17       19        20       13
                                                                                                 0.9       2        3       4        8       10        10        7
                                                                                  175            3.7       9       12      19       33       37        38       25
                                                                                                 2.7       6        9      14       25       28        29       19
                                                                                                 1.8       4        6      10       17       19        19       13
                                                                                                 0.9       2        3       5        8        9        10        6
                                                                                  200            3.7       8       11      21       33       37        37       24
                                                                                                 2.7       6        8      16       25       28        28       18
                                                                                                 1.8       4        6      11       17       19        19       12
                                                                                                 0.9       2        3       5        8        9         9        6
                                                                                  225            3.7       8       11      22       33       37        36       22
                                                                                                 2.7       6        8      17       25       28        27       17
                                                                                                 1.8       4        6      11       17       19        18       11
                                                                                                 0.9       2        3       6        8        9         9        6
                                                                                  250            3.7       8       10      22       32       36        34       21
                                                                                                 2.7       6        8      17       24       27        26       16
                Fig. 21 Duct Silencer Configurations                                             1.8       4        5      11       16       18        17       11
                                                                                                 0.9       2        3       6        8        9         9        5
                                                                                  300            3.7       7        9      20       30       34        31       18
                                                                                                 2.7       5        7      15       23       26        23       14
                                                                                                 1.8       3        5      10       15       17        16        9
                                                                                                 0.9       2        2       5        8        9         8        5
                                                                                  350            3.7       5        7      16       27       31        27       14
                                                                                                 2.7       4        5      12       20       23        20       11
                                                                                                 1.8       3        4       8       14       16        14        7
                                                                                                 0.9       1        2       4        7        8         7        4
                                                                                  400            3.7       2        4        9      23       28        23         9
                                                                                                 2.7       2        3        7      17       21        17         7
                                                                                                 1.8       1        2        5      12       14        12         5
  Fig. 22 Typical Facility for Rating Straight Duct Silencers                                    0.9       1        1        2       6        7         6         2
                  With of Without Airflow                                      Note: 63 Hz insertion loss values estimated from higher-frequency insertion loss values.


Insertion loss is measured as a function of frequency and com-                 silencer to avoid turbulent flow areas near the silencer and to allow
monly published in full octave bands ranging from 63 to 8000 Hz.               for any static pressure regain. For nonideal installations, with duct
    Dynamic insertion loss is insertion loss with given airflow                elbows or transitions closer than 2.5 to 5 duct diameters, the total
direction and velocity. A silencer’s insertion loss varies depending           system effect will be larger than the laboratory test data.
on whether sound is traveling in the same or opposite direction as                 Airflow-generated self noise is the sound power generated on
airflow. Silencer performance changes with absolute duct velocity.             the receiving side by the silencer when quiet air flows through it.
However, airflow velocity generally does not significantly affect              This represents the noise floor, or the lowest level achievable
silencers giving a pressure drop of 90 Pa or less, including system            regardless of high insertion loss values. A silencer’s self-generated
effects.                                                                       noise is a function of frequency and internal geometry, and is refer-
    Pressure drop is measured across the silencer at a given veloc-            enced to specific velocities and airflow direction (forward or
ity. Good flow conditions are required for accurate measurements at            reverse). The airflow-generated sound power of the silencer is log-
both the inlet and discharge of the silencer. The measuring points             arithmically proportional to silencer cross-sectional area. Self noise
are usually 2.5 to 5 duct diameters upstream and downstream of the             generally does not vary with silencer length.
Noise and Vibration Control                                                                                                            48.25

         Table 26 Duct Branch Sound Power Division
   SBi / SBi           LBi           SBi / SBi           LBi
      1.00                0               0.10               10
      0.80                1               0.08               11
      0.63                2               0.063              12
      0.50                3               0.050              13
      0.40                4               0.040              14
      0.32                5               0.032              15
      0.25                6               0.025              16
      0.20                7               0.020              17
      0.16                8               0.016              18
      0.12                9               0.012              19

    There are three types of HVAC duct silencers: dissipative (with
acoustic media), fiber-free reactive (no media), and active.
    Dissipative Silencers. Dissipative silencers use sound-absorptive
media such as fiberglass as the primary means of attenuating sound;
mineral wool can be used in high-temperature applications but may
contain too much contamination (“shot”) for commercial HVAC
applications. Usually, the absorptive medium is covered by perfo-
rated metal to protect it from erosion by airflow. If internal silencer
velocities are high (faster than 23 m/s), media erosion may be fur-        Fig. 23 Comparison of 1.5 m Long Dissipative and Fiber-Free
ther reduced by a layer of material such as fiberglass cloth or poly-                   Reactive Silencer Performance
mer film liner placed between the absorptive media and the
perforated metal. Dissipative silencers may be supplied as                     Because components are mounted outside the airflow, there is no
hospital-grade or as film-lined silencers that include special poly-       pressure loss or airflow-generated noise. Performance is limited,
mer film linings to prevent contamination of the airstream by              however, if excessive turbulence is detected by the microphones.
acoustical media fibers and prevent particles from the airstream           Manufacturers recommend using active silencers where duct veloc-
from getting into the media. These silencers are commonly used in          ities are less than 7.6 m/s and where duct configurations are condu-
hospitals, pharmaceutical facilities, cleanrooms, and other places         cive to smooth, evenly distributed airflow.
where indoor air quality is of paramount concern. Consult manu-                Active silencers have significant low-frequency insertion loss,
facturers for construction and testing performance details.                and are self-regulating because, if fan noise levels increase, an
    Dissipative silencer performance is primarily a function of            active silencer can increase performance to compensate for the
silencer length; airflow constriction; number, thickness, and shape        increased source noise. Mid- and high-frequency insertion loss is
of splitters or centerbodies; and type and density of absorptive           minimal, however, so if required, combinations of active (for low-
media. The absorptive media allows dissipative silencers to provide        frequency components) and passive (for mid- and high-frequency
significant insertion loss performance over a wide frequency range.        components) can be used to achieve insertion loss over a wide fre-
    Insertion loss performance does not necessarily increase linearly      quency range.
with silencer length; for a given length, silencer designs can produce
varying insertion loss and pressure drop data. Even at the same pres-         Test Standard. Data for dissipative and reactive silencers should
sure drop and length, silencers can be configured to provide varying       be obtained from tests consistent with the procedures outlined in
insertion loss performance across the frequency spectrum.                  ASTM Standard E477. (This standard has not been verified for
                                                                           determining performance of active silencers.) Because insertion
    Reactive Silencers. Reactive silencers are constructed only of         loss measurements use a substitution technique, reasonably precise
metal, both solid and perforated, with chambers of specially de-           insertion loss values can be achieved (±3 dB down to 125 Hz, and
signed shapes and sizes behind the perforated metal that are tuned as      ±5 dB at lower frequencies). Airflow-generated noise values can be
resonators to react with and reduce sound power at certain frequen-        obtained with similar accuracy. Round-robin tests performed at sev-
cies. The outward appearance of reactive silencers is similar to that      eral manufacturers’ and independent testing laboratories showed
of their dissipative counterparts. However, because of tuning, inser-      that airflow-generated sound power data have an expected standard
tion loss over a wide frequency range is more difficult to achieve.        deviation of ±3 to 6 dB over the octave band frequency range of 125
Longer lengths may be required to achieve similar insertion loss           to 8000 Hz. (For normal distribution, uncertainty with a 95% confi-
performance as dissipative silencers. Airflow generally increases          dence interval is about two standard deviations.)
the insertion loss of reactive silencers.
    Figure 23 compares insertion loss of dissipative silencers, with          Silencer Selection Issues. When selecting a duct silencer, con-
and without protective film materials, against that of a reactive          sider the following:
silencer for the same pressure drop.                                       • Insertion loss required to achieve required room sound criteria
    Active Silencers. Active duct silencers, sometimes called noise        • Allowable pressure drop (if no specific requirement, then keep
canceling systems, produce inverse sound waves that cancel noise             under 90 Pa, including system effects; when system effects are
primarily at low frequencies. An input microphone measures noise in          unknown, keep under 50 Pa, excluding system effects) at system
the duct and converts it to electrical signals, which are processed dig-     duct velocity
itally to generate opposite, mirror-image sound signals of equal           • Silencer location and available space
amplitude. A secondary noise source destructively interferes with the      • Amount of airflow-generated noise that can be tolerated
primary noise and cancels a significant portion of it. An error micro-     • Indoor air quality concerns
phone measures residual sound beyond the silencer and provides
                                                                           • Duct configuration
48.26                                                                                  2015 ASHRAE Handbook—HVAC Applications (SI)

    Table 27 Approximate Silencer System Effect Factors                                            Table 28 Duct End Reflection Loss (ERL):
                                                                    Pressure                            Duct Terminated Flush with Wall
Silencer Condition                                                Drop Factor*                                              End Reflection Loss, dB
Inlet (within 3 to 4 duct diameters)                                                       Duct Diameter,               Octave Midband Frequency, Hz
  Straight unobstructed duct                                            1.0                     mm                 63        125          250     500    1000
  Free air/plenum with smooth inlet                                    1.05                        150            18         12           7       3         1
  Radiused elbow, with turning vanes                                   1.05                        200            15         10           5       2         1
      no turning vanes                                                  1.1
                                                                                                   250            14          8           4       1         0
  Miter elbow                                                           1.3
                                                                                                   300            12          7           3       1         0
  Free air/plenum with sharp inlet                                  1.1 to 1.30
                                                                                                   400            10          5           2       1         0
  Fan                                                               1.1 to 1.3
                                                                                                   510             8          4           1       0         0
Outlet (within 3 to 4 duct diameters)                                                              610             7          3           1       0         0
 Straight unobstructed duct                                             1.0                        710             6          2           1       0         0
 Duct doubles area abruptly                                             1.4                        810             5          2           1       0         0
 Radiused elbow, with turning vanes                                     1.5                        910             4          2           0       0         0
     no turning vanes                                                   1.9                       1220             3          1           0       0         0
 Miter elbow                                                            2.0                       1830             1          0           0       0         0
 Abrupt expansion/plenum                                                2.0
 Fan                                                                 1.2 to 1.4
                                                                                        including cone and inlet box silencers, minimize aerodynamic sys-
*Silencer pressure drop (including system effects) = silencer pressure drop per test
 code  pressure drop factor (inlet)  pressure drop factor (outlet).
                                                                                        tem effects, and contain noise at the source.
                                                                                        Airflow-Generated Noise Issues
Insertion Loss Issues
                                                                                            In most installations, airflow-generated noise is much less than,
    To determine the insertion loss required, analyze the duct system,                  and does not contribute to, the reduced noise level on the receiver
summing noise-generating mechanisms and subtracting attenuation                         side of the silencer. This is especially true if the silencer is properly
elements (not including the silencer). The silencer’s required inser-                   located close to the source. In general, airflow-generated noise
tion loss is the amount by which the estimated resultant sound pres-                    should be evaluated if pressure drops exceed 90 Pa (including sys-
sure level in the space exceeds the room criteria for the space. The                    tem effects), the noise criterion is below NC/RC 35, or if the silencer
user should consider both the sound path through the ductwork and                       is located very close to or in the occupied space.
outlets as well as potential locations where sound may break out of                         To evaluate airflow-generated noise, sum the noise-generating
the ductwork.                                                                           mechanisms (from noise source to silencer) and subtract the attenu-
Allowable Pressure Drop Issues                                                          ation elements (including silencer) in the order they occur to deter-
                                                                                        mine the resultant sound power level on the quiet side of the silencer.
    Care should be taken in applying test data to actual project instal-
                                                                                        This resultant level must be summed logarithmically with the
lations. Adverse aerodynamic system effects can significantly affect
                                                                                        silencer’s generated noise (referenced to actual duct velocities, inlet
silencer performance. That is, if the silencer is located where less-
                                                                                        and discharge configurations, and cross-sectional area). If the gener-
than-ideal conditions exists on the inlet and/or the discharge of the
                                                                                        ated noise is more than 10 dB below the residual sound, then the
silencer (3 to 5 duct diameters of straight duct), then the silencer’s
                                                                                        silencer’s generated noise will have no effect on system noise levels.
effective pressure drop (PD) is increased (total silencer PD =
silencer PD per ASTM Standard E477 + system effect losses). In                              Duct End Reflection Loss. When low-frequency sound waves
some situations, the added system effect losses can be greater than                     encounter the end of a duct that is terminated into a large room,
the silencer’s pressure drop. Some manufacturers give guidelines                        some of the incident sound energy is reflected back into the duct.
for estimated pressure loss increases from varying silencer inlet and                   Duct end reflection loss (ERL) values for a duct terminated flush
discharge configurations (Table 27); these should be considered as                      with a wall are shown in Table 28.
general guidelines. Substantial variations can occur depending on                           To use Table 28 for a rectangular duct, calculate the effective duct
the type of silencer, its internal geometry, size of silencer, size of                  diameter D by
duct, airflow turbulence, etc. For example, an elbow fitting located
immediately after a silencer prevents regain of the silencer’s leaving                                             D=      4A                             (11)
velocity pressure. In addition, local velocities in the elbow fitting                   where A is the cross-sectional area of the rectangular duct (m2). For
are greater than the average duct velocity that produces higher over-                   the frequency range and duct sizes of interest to HVAC designers,
all static pressure losses.                                                             the duct ERL may be accurately computed using a simplified equa-
Silencer Location Issues                                                                tion (Cunefare and Michaud 2008) of the form
   Silencers should generally be located as close to the noise source                                                                        a2
as possible but far enough away to allow a uniform flow profile to                                                           a 1 c o
                                                                                                         ERL = 10 log10 1 +  ----------                   (12)
develop. This helps contain noise at the source and limits potential                                                          f D
points where unsilenced noise may break out. However, because
turbulent airflow usually exists close to noise sources such as fans,                   where
valves, dampers, etc., the user should carefully evaluate aerody-                              co = speed of sound (dimensionally consistent with D), m/s
namic system effects.                                                                           f = frequency, Hz
   A straight silencer has a lower first cost than a transitional or                    a1 and a2 = dimensionless constants determined as follows:
elbow silencer. If space limitations prohibit effective use of a
                                                                                                Termination                         a1            a2
straight silencer, or if pressure drop (including system effects) is
greater than the loss allowed, use of elbow or transitional silencers                           Flush                               0.7            2
should be evaluated. Special fan inlet and discharge silencers,                                 Free space                           1             2
Noise and Vibration Control                                                                                                                     48.27

    ERL varies slightly with the frequency spectrum and measure-               systems do not have long straight sections (greater than 3D) before
ment bandwidth. The constants apply to a pink spectrum in octave               they terminate into a room. Many duct sections between a main feed
bands, which is representative of HVAC noise. ERLs greater than                branch and a diffuser may be curved or short. The effects of these
20 dB are difficult to confirm in practice. Many test standards, such          configurations on duct end reflection loss are not known. Table 28
as AHRI Standard 260 for ducted equipment, limit ERL to 14 dB                  can be used with reasonable accuracy for many diffuser configura-
when reporting equipment sound power levels.                                   tions. However, use caution when a diffuser configuration differs
    There are many limitations associated with the use of the ERL              from the conditions used to derive these ERL values.
equation. Free-space conditions may not exist, except for duct ter-
minations of 5D or more from a reflecting plane such as a wall or the          Sound Radiation Through Duct Walls
floor. Such conditions may exist in test laboratories, but are not typ-            Duct Rumble. Duct rumble is low-frequency sound generated by
ical of HVAC duct applications.                                                vibration of a flat duct surface. The vibration is caused when an
    Research (Cunefare and Michaud 2008) has changed our under-                HVAC fan and its connected ductwork act as a semiclosed, com-
standing of ERL for ducts terminated with commercial devices.                  pressible-fluid pumping system; both acoustic and aerodynamic air
Ducts that terminate with blade-type diffusers and grilles should be           pressure fluctuations at the fan are transmitted to other locations in
treated as having ERL for a flush termination. This includes terminal          the duct system. Rumbling occurs at the duct’s resonance frequen-
devices mounted in suspended acoustical ceiling systems. Slot dif-             cies (Ebbing et al. 1978), and duct rumble levels of 65 to 95 dB in the
fusers characterized by high aspect ratios and mounted in a rigid baf-         16 to 100 Hz frequency range have been measured in occupied
fle have frequency-independent ERL that may be determined by the               spaces. With belt-driven fans, the rumble sound level fluctuates
analytical expression for the area ratio of the diffuser to duct cross-        above and below the mean dB level by 5 to 25 dB at a rate of 2 to 10
sectional area. Finally, using flexible duct upstream of diffusers,            “beats” per second (Blazier 1993). The most common beat fre-
grilles and other terminal devices reduces ERL to near zero above              quency occurs at the difference between the fan rpm and twice the
63 Hz for all terminal devices. This research suggests that a signifi-         belt frequency (belt rpm = fan sheave diameter  sheave rpm  /belt
cant amount of the low-frequency sound that would normally be                  length). As shown in Figure 24, duct rumble is dependent on the level
reflected back into the duct from an open termination is either                of duct vibration. The very low resonant frequencies at which duct
transmitted through the flexible duct or radiated by the termination.          rumble occurs means that the sound wavelengths are very long (3 to
There is however a frequency-independent ERL associated with                   20 m), and the rumble can exert sound energy over long distances.
the area change in the transition to the flexible duct.                        Low-mass architectural structures such as metal frame and drywall
    Finally, ERL values are based on analytical assumptions and em-            systems near a source of duct rumble can easily vibrate and rattle in
pirical data for long and straight duct sections. Many air distribution        sympathy to the rumble.
                                                                                   Case histories indicate that duct vibration is much more prevalent
                                                                               when there is a dramatic change in airflow direction near the fan, and
                                                                               at large, flat, unreinforced duct surfaces (usually greater than
                                                                               1200 mm in any dimension) near the fan. Problems can occur with
                                                                               dimensions as small as 460 mm if high noise levels are present. Fig-
                                                                               ure 25 shows duct configurations near a centrifugal fan. Good to
                                                                               optimum designs of fan discharge transitions minimize potential for
                                                                               duct rumble; however, this may not completely eliminate the poten-
                                                                               tial for duct rumble, which also depends heavily on flow turbulence
                                                                               at the fan wheel, duct stiffness, air velocity in the duct, and duct res-
                                                                               onant characteristics.
                                                                                   Duct liner, sound attenuators, and duct lagging with mass-loaded
                                                                               vinyl over fiberglass do not reduce duct rumble. One approach to
                                                                               eliminate or reduce rumble is to alter the fan or motor speed, which
                                                                               changes the frequency of air pressure fluctuations so that they differ
                                                                               from duct wall resonance frequencies. Another method is to apply
                                                                               rigid materials, such as duct reinforcements and drywall, directly to
 Fig. 24   Transmission of Rumble Noise Through Duct Walls                     the duct wall to change the wall resonance frequencies (Figure 26).




                              Notes:
                              1. Slopes of 1 in 7 preferred. Slopes of 1 in 4 permitted below 10 m/s.
                              2. Dimension A should be at least 1.5 times B, where B is largest discharge duct dimension.
                              3. Rugged turning vanes should extend full radius of elbow.
                              4. Minimum 150 mm radius required.

                 Fig. 25   Various Outlet Configurations for Centrifugal Fans and Their Possible Rumble Conditions
48.28                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)




          Fig. 26 Drywall Lagging for Duct Rumble                                             Fig. 28 Breakout Noise




   Fig. 27 Decoupled Drywall Enclosure for Duct Rumble

Noise reductions of 5 to 11 dB in the 31.5 and 63 Hz octave fre-
quency bands are possible using this treatment.
   Mass-loaded materials applied in combination with absorptive
materials do not alleviate duct rumble noise unless both materials
are completely decoupled from the duct by a large air separation                              Fig. 29 Break-In Noise
(preferably greater than 150 mm). The mass-loaded material should
have a surface density greater than 20 kg/m2. An example of this             Transmission loss (TL) is the ratio of sound power incident on
type of construction, using two layers of drywall, is shown in Figure    a partition to the sound power transmitted through a partition. This
27. Because the treatment is decoupled from the duct wall, it pro-       ratio varies with acoustic frequency as well as duct shape, size, and
vides the greatest noise reduction. Mass-loaded/absorptive material      wall thickness. Higher values of transmission loss result in less
directly attached to a round duct can be an effective noise control      noise passing through the duct wall.
treatment for high-frequency noise above the duct rumble frequency           Breakout sound transmission from ducts is the sound trans-
range of 16 to 100 Hz. In addition, the stiffness of round ductwork      mitted through a duct wall and then radiated from the exterior sur-
prevents flexure of the duct wall. Where space allows, round duct-       face of the duct wall. Its sound power level is given by
work is an effective method to prevent duct rumble (Harold 1986).
However, unless round ducts are used throughout the primary duct                                                S 
system, duct rumble can be still generated at a remote point where                     Lw(out) = Lw(in) + 10log ---  – TLout               (13)
                                                                                                                A 
round duct is converted to rectangular or flat oval.
   Round ducts can have a resonant ring resonance frequency,             where
which depends on duct material and diameter. The ring frequency is       Lw(out) = sound power level of sound radiated from outer surface of duct
a resonance frequency that occurs where the circumference of the                   walls, dB
duct is equal to the wavelength of the bending waves in the duct          Lw(in) = sound power level of sound inside duct, dB
wall. On rare occasions, loud in-duct noise, such as blade-pass fre-          S = surface area of outer sound-radiating surface of duct, m2
quency noise from a centrifugal or axial fan, can excite this reso-           A = cross-section area of inside of duct, m2
                                                                          TLout = normalized duct breakout transmission loss (independent of S
nance. In all cases, this resonance causes an increase in radiated
                                                                                   and A), dB
noise in the frequency region close to the ring frequency.
   Sound Breakout and Break-In from Ducts. Breakout is sound                Equation (13) is a simplified expression that assumes that the
associated with fan or airflow noise inside a duct that radiates         sound power level inside the duct does not decrease with distance
through duct walls into the surrounding area (Figure 28). Breakout       over the length of the duct. In fact, for very long ducts (when S >>
can be a problem if it is not adequately attenuated before the duct      A), the radiated sound power level Lw(out) could become greater than
runs over an occupied space (Cummings 1983; Lilly 1987). Sound           the sound power level inside the duct, which would violate the con-
that is transmitted into a duct from the surrounding area is called      servation of energy principle. A more accurate expression for break-
break-in (Figure 29). The main factors affecting breakout and            out is presented in Equation (20).
break-in sound transmission are the transmission loss of the duct,          Values of TLout for rectangular ducts are given in Table 29, for
total exposed surface area of the duct, and presence of any acousti-     round ducts in Table 30, and for flat oval ducts in Table 31 (Cum-
cal duct liner.                                                          mings 1983, 1985; Lilly 1987).
Noise and Vibration Control                                                                                                                                      48.29

   Table 29 TLout Versus Frequency for Rectangular Ducts                                   For flat oval ducts,
                                              TLout , dB                                                          S = L[2(a – b) + b]                            (18)
                                    Octave Midband Frequency, Hz                                                                           2
 Duct Size,                                                                                                                      b
   mm            Gage       63    125     250     500 1000 2000 4000 8000                                         A = b(a – b) + --------                         (19)
                                                                                                                                    4
 305  305         24       21     24     27      30         33     36        41    45
                                                                                           where
 305  610         24       19     22     25      28         31     35        41    45
                                                                                                a = length of major axis, m
305  1220         22       19     22     25      28         31     37        43    45
                                                                                                b = length of minor axis, m
 610  610         22       20     23     26      29         32     37        43    45          L = length of duct sound-radiating surface, m
610  1220         20       20     23     26      29         31     39        45    45
1220  1220        18       21     24     27      30         35     41        45    45        Equation (13) assumes no decrease in the internal sound power
1220  2440        18       19     22     25      29         35     41        45    45     level with distance along the length of the duct. Thus, it is valid only
Note: Data are for duct lengths of 6.1 m, but values may be used for cross section         for relatively short lengths of unlined duct. For long ducts or ducts
shown regardless of length.                                                                that have internal acoustic lining, one approach is to divide the duct
                                                                                           into sections, each of which is short enough to be modeled as a
         Table 30       Experimentally Measured TLout Versus                               section of duct with constant internal sound power level over the
                        Frequency for Round Ducts                                          length of each section. The recommended maximum length of each
                                         Octave Midband Frequency, Hz
                                                                                           section is the length that would result in a 1 dB reduction in the
Diameter, Length,                                                                          internal sound power level at the frequency of interest. Alterna-
  mm        m     Gage             63     125     250       500 1000 2000 4000             tively, the total sound power radiated from any duct of any length
Long Seam Ducts                                                                            (including an internally lined duct) can be calculated in a single step
  200      4.6              26    >45     (53)     55        52        44     35    34     with a modified version of Equation (13) (Lilly 1987):
  350      4.6              24    >50      60      54        36        34     31    25                                              S* 
  560      4.6              22    >47      53      37        33        33     27    25                   Lw(out) = Lw(in) + 10 log  -----  – TLout              (20)
  810      4.6              22    (51)     46      26        26        24     22    38                                             A
Spiral Wound Ducts                                                                         where S* is the effective surface area of the duct. S* = PL*, where
   300      3.6    26*             52      51      53        51        50     46    36     P = duct perimeter, and L* = effective length. The effective length
   610      7.3    24              51      53      51        44        36     26    29     L* is calculated as
            7.3    24*             51      51      54        44        39     33    47
                                                                                                                              L
            3      16             >48      53      36        32        32     28    41                                      –1
   915      7.3    20              51      51      52        46        36     32    55                                L* = -------------                          (21)
                                                                                                                              ln 
*Ducts internally lined with 25 mm thick 24 kg/m3 fiberglass with 0.6 mm perforated        where
 sheet metal inner liner.
                                                                                                                      = 10(–/10)                          (22)
     Table 31        TLout Versus Frequency for Flat Oval Ducts                            where  = duct attenuation rate, dB/m (see Tables 16 to 21). For
                                             TLout , dB                                    lined rectangular ducts, Tables 17 and 18 do not have data at 63 Hz.
 Duct Size,                        Octave Midband Frequency, Hz                            For rough approximations, use Table 16 values.
   mm       Gage            63     125      250        500        1000      2000   4000       In most rooms where the listener is close to the duct, an estimate
305 × 152          24       31      34       37        40         43         —      —
                                                                                           of the breakout sound pressure level can be obtained from
610 × 152          24       24      27       30        33         36         —      —                         Lp = Lw(out) – 10 log(rL)                    (23)
 610 × 305         24       28      31       34        37         —          —      —      where
1220 × 305         22       23      26       29        32         —          —      —
                                                                                                Lp = sound pressure level at a specified point in the space, dB
1220 × 610         22       27      30       33        —          —          —      —       Lw(out) = sound power level of sound radiated from outer surface of duct
2440 × 610         20       22      25       28        —          —          —      —                 walls, given by Equation (13) or Equation (20), dB
2440 × 1220        18       28      31       —         —          —          —      —            r = distance between duct and position for which Lp is calculated, m
Note: Data are for duct lengths of 6.1 m, but values may be used for cross section               L = length of the duct sound-radiating surface, m
shown regardless of length.
                                                                                              Note that Equation (23) gives sound pressure from a duct that is
                                                                                           in a wide-open ceiling plenum space. If the duct is in a tight space
    Equations for S and A for rectangular ducts are                                        between floor slab and ceiling, it may be up to 6 dB louder.
                                 S = 2L(a + b)                                      (14)
                                    A = ab                                          (15)   Example 4. A 610 mm by 610 mm by 7.5 m long rectangular supply duct
                                                                                              is constructed of 0.75 mm sheet metal. Given the following sound
where                                                                                         power levels in the duct, what are the breakout sound pressure levels
       a = larger duct cross-section dimension, m                                             1.5 m from the surface of the duct?
       b = smaller duct cross-section dimension, m                                            Solution: Using Equations (13) and (23),
       L = length of duct sound-radiating surface, m
                                                                                                                           Octave Midband Frequency, Hz
    Equations for S and A for round ducts are
                                                                                                                     63     125      250       500   1000 2000 4000
                                   S = Ld                                          (16)
                                                                                              Lw(in)                90      85       80        75    70    65     60
                                            2
                                         d                                                    –TLout (Table 29)     –20     –23      –26       –29   –32   –37    –43
                                   A =  -----                                      (17)      10 log(S/A)           17      17       17        17    17    17     17
                                           4
where                                                                                         Lw(out)               89       79       71       63     55   45      34
                                                                                              –10 log(rL)          –16     –16      –16       –16   –16   –16    –16
       d = duct diameter, m
       L = length of duct sound-radiating surface, m                                          Lp, dB                 71      62       55       47    39    29     18
48.30                                                                                             2015 ASHRAE Handbook—HVAC Applications (SI)

       Using Equations (21) to (23),                                                                Table 32 Experimentally Measured TLin Versus Frequency
                                     Octave Midband Frequency, Hz                                                    for Circular Ducts
                         63       125            250        500       1000      2000     4000                                                        TLin , dB
   Lw(in)                 90          85          80         75         70        65       60                                              Octave Midband Frequency, Hz
                                                                                                   Diameter, Length,
   –TLout (Table 29)     –20         –23         –26        –29        –32       –37      –43         mm       m     Gage            63        125   250   500 1000 2000 4000
   , dB/m (Table 16)   0.82     0.66        0.33           0.10      0.10      0.10     0.10
                                                                                                   Long Seam Ducts
                       0.94     0.95        0.98           0.99      0.99      0.99     0.99
   L*, m                 4.0      4.5         5.7            6.9       6.9       6.9      6.9        203       4.57          26     >17 (31)          39    42   41    32     31
   10 log(S*/A)           14          15          16         17         17        17       17        356       4.57          24     >27   43          43    31   31    28     22
   Lw(out)                84          77          70         63         55        45       34
                                                                                                     559       4.57          22     >28   40          30    30   30    24     22
   –10 log(rL)          –16         –16         –16        –16        –16       –16      –16        813       4.57          22     (35)  36          23    23   21    19     35
   Lp, dB                 68          61          54         47         39        29       18      Spiral Wound Ducts
                                                                                                     203        3.05         26     >20        >42   >59   >62   53    43     26
Example 5. Repeat Example 4, but with 50 mm thick internal duct liner.                               356        3.05         26     >20        >36    44    28   31    32     22
   Solution: Using Equations (13) and (23),                                                          660        3.05         24     >27         38    20    23   22    19     33
                                                                                                     660        3.05         16     >30        >41    30    29   29    25     38
                                      Octave Midband Frequency, Hz
                                                                                                     813        3.05         22     >27         32    25    22   23    21     37
                          63         125         250        500       1000      2000     4000
                                                                                                   Note: In cases where background sound swamped sound radiated from duct walls, a
   Lw(in)                  90          85         80          75        70        65       60      lower limit on TLin is indicated by >. Parentheses indicate measurements in which
   –TLout (Table 29)      –20         –23        –26         –29       –32       –37      –43      background sound produced greater uncertainty than usual.
   10 log(S/A)             17          17         17          17        17        17       17
   Lw(out)                 87          79         71          63        55        45       34          Table 33 TLin Versus Frequency for Rectangular Ducts
   –10 log(rL)           –16         –16        –16         –16       –16       –16      –16
                                                                                                                                                TLin, dB
   Lp, dB                  71          63         55          47        39        29       18                                         Octave Midband Frequency, Hz
                                                                                                    Duct Size,
       Using Equations (21) to (23),                                                                  mm       Gage         63      125        250   500 1000 2000 4000 8000
                                       Octave Midband Frequency, Hz
                                                                                                    305  305   24          16      16         16    25   30   33   38   42
                                                                                                    305  610   24          15      15         17    25   28   32   38   42
                                63        125      250       500      1000 2000 4000               305  1220 22            14      14         22    25   28   34   40   42
   Lw(in)                       90         85       80         75       70        65      60        610  610   22          13      13         21    26   29   34   40   42
   –TLout (Table 29)           –20        –23      –26        –29      –32       –37     –43       610  1220 20            12      15         23    26   28   36   42   42
   , dB/m (Table 18)           0.5        1.0        3.0     8.2      11.5      7.2      5.9      1220  1220 18           10      19         24    27   32   38   42   42
                              0.94       0.93     0.81      0.56      0.45     0.60     0.66      1220  2440 18           11      19         22    26   32   38   42   42
   L*, m                        5.0        3.6        1.4     0.5       0.4      0.6      0.7
   10 log(S*/A)                 14          14         10         5         4        6        7    Note: Data are for duct lengths of 6.1 m.

   Lw(out)                      84         76       64         51       42        34      24
   –10 log(rL)                –16        –16      –16        –16      –16       –16     –16
                                                                                                       Using round duct eliminates the low-frequency rumble present
                                                                                                   with rectangular ducts but introduces some mid- and high-
   Lp, dB                       68          60         48        35     26        18          8    frequency noise that can be reduced by adding duct liner as shown.
                                                                                                       When sound is not transmitted through the wall of a round duct,
Example 6. Repeat Example 5 using 610 mm diameter spiral round duct,                               it propagates down the duct and may become a problem at another
   with 0.6 mm, 7.6 m long with 25 mm thick acoustical duct lining.
                                                                                                   point in the duct system. Round flexible and rigid fiberglass ducts
   Solution: Using Equations (21) and (23),                                                        do not have high transmission loss properties because they lack the
                                 Octave Midband Frequency, Hz                                      mass or stiffness associated with round sheet metal ducts.
                                                                                                       Whenever duct sound breakout is a concern, fiberglass or flexible
                         63       125            250        500       1000 2000 4000
                                                                                                   round duct should not be used; these ducts have little or no trans-
   Lw(in)                90          85          80         75        70        65       60        mission loss, and are essentially transparent to sound.
   –TLout (Table 30)     –51         –51         –54        –44       –39       –33      –47           Break-in sound transmission into ducts is sound transmitted
   10 log (S/A)          17          17          17         17        17        17       17        into a duct through the duct walls from the space outside the duct. Its
                                                                                                   sound power level is given by
   Lw(out)               56          51          43         48        48        49       30
   –10 log(rL)          –16      –16            –16        –16       –16       –16      –16                               Lw(in) = Lw(out) – TLin – 3                        (24)
   Lp, dB                40          35          27         32        32        33       14        where
       Using Equations (21) to (23) yields                                                           Lw(in) = sound power level of sound transmitted into duct and then
                                                                                                              transmitted upstream or downstream of point of entry, dB
                                      Octave Midband Frequency, Hz                                  Lw(out) = sound power level of sound incident on outside of duct walls, dB
                                                                                                      TLin = duct break-in transmission loss, dB
                                63        125      250       500 1000 2000 4000
                                                                                                      Values for TLin for rectangular ducts are given in Table 32, for
   Lw(in)                       90         85       80   75   70   65   60
   –TLout (Table 30)           –51        –51      –54 –44 –39 –33 –47
                                                                                                   round ducts in Table 33, and for flat oval ducts in Table 34 (Cum-
                                                                                                   mings 1983, 1985).
   , dB/m (Table 20)          0.23       0.82     1.87 4.2 5.61 4.07 2.79
                              0.95       0.83     0.65 0.38 0.27 0.39 0.53
   L*, m                        6.2        4.0      2.2 1.0 0.8 1.1 1.5                               2.5      RECEIVER ROOM SOUND CORRECTION
   10 log (S*/A)                16         14       12 8.3 7.1 8.5      10                             The sound pressure level at a given location in a room caused by
   Lw(out)                      55         48       38   39   38   40   23                         a particular sound source is a function of the sound power level and
   –10 log(rL)                –16        –16      –16 –16 –16 –16 –16                             sound radiation characteristics of the sound source, acoustic prop-
   Lp, dB                       39         32       22   23   22   25    7                         erties of the room (surface treatments, furnishings, etc.), room
Noise and Vibration Control                                                                                                                              48.31

      Table 34       TLin Versus Frequency for Flat Oval Ducts                               Table 35 Values for A in Equation (26)
                                               TLin , dB                                                              Value for A, dB
                                     Octave Midband Frequency, Hz                                              Octave Midband Frequency, Hz
 Duct Size,                                                                   Room Volume,
   mm            Gage        63      125    250   500   1000   2000   4000        m3              63          125       250    500     1000       2000   4000
305 × 152          24        18      18     22    31    40     —      —               42           4           3         2      1        0        –1      –2
610 × 152          24        17      17     18    30    33     —      —               71           3           2         1      0       –1        –2      –3
 610 × 305         24        15      16     25    34    —      —      —              113           2           1         0     –1       –2        –3      –4
1220 × 305         22        14      14     26    29    —      —      —              170           1           0        –1     –2       –3        –4      –5
1220 × 610         22        12      21     30    —     —      —      —              283           0          –1        –2     –3       –4        –5      –6
2440 × 610         20        11      22     25    —     —      —      —
                                                                                     425          –1          –2        –3     –4       –5        –6      –7
2440 × 1220        18        19      28     —     —     —      —      —
Note: Data are for duct lengths of 6.1 m.
                                                                                             Table 36 Values for B in Equation (26)
                                                                                     Distance from Sound Source, m                    Value for B, dB
volume, and distance between the sound source and point of
observation. Two types of sound sources are typically encountered                                      0.9                                    5
in HVAC system applications: point and line. Typical point sources                                     1.2                                    6
are grilles, registers, and diffusers; air-valve and fan-powered air                                   1.5                                    7
terminal units and fan-coil units located in ceiling plenums; and                                      1.8                                    8
return air openings. Line sources are usually associated with sound                                    2.4                                    9
breakout from air ducts and long slot diffusers.                                                       3.0                                   10
    For a point source in an enclosed space, classical diffuse-field                                   4.0                                   11
theory predicts that as the distance between the source and point of                                   4.9                                   12
observation is increased, the sound pressure level initially decreases
                                                                                                       6.1                                   13
at the rate of 6 dB per doubling of distance. At some point, the rever-
berant sound field begins to dominate and the sound pressure level
remains at a constant level.                                                                 Table 37 Values for C in Equation (28)
    For point sound sources in reflective unfurnished rooms, the                                                          Value for C, dB
classic diffuse equation for converting sound power to pressure                 Distance from                      Octave Midband Frequency, Hz
could be used:                                                                 Sound Source, m         63       125      250    500     1000      2000   4000
                    Lp = LW + 10log(Q/4r 2 + 4/R)                     (25)            0.9              5           5      6     6        6         7     10
where                                                                                  1.2              6           7      7     7        8         9     12
     Lp = sound pressure level, dB (re 20 Pa)                                         1.5              7           8      8     8        9        11     14
     LW = sound power level, dB (re 10–12 W)                                           1.8              8           9      9     9       10        12     16
      Q = directivity of sound source, dimensionless; see Figure 30                    2.4              9          10     10    11       12        14     18
      r = distance from source, m                                                      3.0             10          11     12    12       13        16     20
      R = room constant = [S/(1 – )] = sum of all surface areas and their
          corresponding absorption coefficients, m2                                    4.0             11          12     13    13       15        18     22
                                                                                       4.9             12          13     14    15       16        19     24
   A further discussion of assumptions used in converting power to                     6.1             13          15     15    16       17        20     26
pressure is available in Chapter 8 of the 2013 ASHRAE Handbook—                        7.6             14          16     16    17       19        22     28
Fundamentals.
                                                                                       9.8             15          17     17    18       20        23     30
   However, investigators have found that diffuse-field theory does
not apply in rooms with furniture or other sound-scattering objects
(Schultz 1985; Thompson 1981). Instead, sound pressure levels                      r = distance from source to receiver, m
decrease at the rate of around 3 dB per doubling of distance between               V = volume of room, m3
sound source and point of observation. Generally, a true reverberant                f = frequency
sound field does not exist in small rooms (room volumes less than                Values for A and B are given in Tables 35 and 36.
425 m3). In larger rooms reverberant fields usually exist, but typi-             In an alternative calculation for a normally furnished room with
cally at distances from the sound sources that are significantly              volume greater than 425 m3 and a single-point sound source, sound
greater than those predicted by diffuse-field theory.                         pressure levels associated with the sound source can be obtained
   Most normally furnished rooms of regular proportions have                  from
acoustic characteristics that range from average to medium dead.
These usually include carpeted rooms with sound-absorptive ceil-                                             Lp = Lw – C –5                               (28)
ings. If such a room has a volume less than 425 m3 and the sound
source is a single point source, sound pressure levels associated with           Values for C are given in Table 37. Equation (28) can be used for
the sound source can be obtained from (Schultz 1985).                         room volumes of up to 4250 m3, with accuracy typically within 2 to
             Lp = Lw – 10log r – 5log V – 3log f + 12             (26)        5 dB.
or                                                                            Distributed Array of Ceiling Sound Sources
                              Lp = Lw + A – B                          (27)      In many office buildings, air supply outlets are located flush with
where                                                                         the ceiling of the conditioned space and constitute an array of
     Lp = sound pressure level at specified distance from sound source, dB    distributed ceiling sound sources. The geometric pattern depends on
          (re 20 Pa)                                                         the floor area served by each outlet, ceiling height, and thermal load
     Lw = sound power level of sound source, dB (re 10–12 W)                  distribution. In interior zones of a building where thermal load
48.32                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

requirements are essentially uniform, air delivery per outlet is usu-             LW = sound power level, dB (re 10–12 W)
ally the same throughout the space; thus, these outlets emit nomi-                 Q = 1 if line source is away from reflecting surfaces; 2 if line source
nally equal sound power levels. One way to calculate sound pressure                    is near a flat reflective surface.
levels in a room with a distributed array is to use Equation (26), (27),           r = distance from source, m
or (28) to calculate the sound pressure levels for each individual air             L = length of line source, m
                                                                                   R = room constant = [S/(1 – )] = sum of all surface areas and their
outlet at specified locations in the room and then logarithmically                     corresponding absorption coefficients, m2
add the sound pressure levels for each diffuser at each observation
point. This procedure can be very tedious for a room with a large                This is the classic diffuse room equation for a line source, and
number of ceiling air outlets.                                                may not produce accurate results for standard nondiffuse rooms.
   For a distributed array of ceiling sound sources (air outlets) of          Unfortunately, no information is available at this time on how to cor-
nominally equal sound power, room sound pressure levels tend to be            rect more accurately for the effect of the receiver room on line
uniform in a plane parallel to the ceiling. Although sound pressure           sources.
levels decrease with distance from the ceiling along a vertical axis,
they are nominally constant along any selected horizontal plane.              Room Noise Measurement
Equation (29) simplifies calculation for a distributed ceiling array.             Measuring HVAC system noise in a room is complicated by sev-
For this case, use a reference plane 1.5 m above the floor.                   eral factors, including the spatial and temporal variability of the
   Thus, Lp(1.5) is obtained from                                             noise, variable HVAC system operating conditions, modal charac-
                                                                              teristics of the room, and intrusion of noise from exterior sources.
                         Lp(1.5) = LW(s) – D                          (29)    How noise measurements should be taken depends to some extent
where                                                                         on the purpose of the measurement. Is the purpose of the measure-
 Lp(1.5) = sound pressure level at distance of 1.5 m above floor,             ment to verify that the noise level in the room meets a specific cri-
           dB (re 20 Pa)                                                     teria, or is it meant to troubleshoot an alleged problem? The specific
  LW(s) = sound power level of single diffuser in array, dB (re 10–12 W)      measurement requirements vary depending on the intent.
                                                                                  For commissioning purposes, there are two levels of assessment:
   Values of D are given in Table 38.                                         (1) a survey method may be used to make a quick assessment of a
Nonstandard Rooms                                                             space and (2) an engineering method for a more detailed and accu-
                                                                              rate assessment. The survey approach is typically used to assess
   The previous equations assume that the acoustical characteristics          whether there may be a noise problem in the room. This method
of a room range from average to medium dead, which is generally               requires a Type 1 integrating sound level meter equipped with
true of most rooms. However, some rooms may be acoustically                   octave band filters if octave band levels are specified by the appli-
medium live to live (i.e., they have little sound absorption). These          cable noise criterion. Measurements can be taken at a single point or
rooms may be sports or athletic areas, concert halls, or other rooms          at several points, but all measurement points must be at a likely loca-
designed to be live, or they may be rooms that are improperly                 tion for the listener’s ears. No measurement locations may be less
designed from an acoustic standpoint. The previous equations                  than 1 m from a room boundary or less than 0.5 m from any object
should not be used for acoustically live rooms because they can               in the room. The measurement microphone must be fixed (or slowly
overestimate the decrease in sound pressure levels associated with            moving) for each measurement, and the minimum duration of each
room sound correction by as much as 10 to 15 dB. When these or                measurement is 15 s. It is recognized that HVAC noise is a time-
other types of nonstandard rooms are encountered, it is best to use           varying signal, so the energy average sound pressure level Leq must
the services of an acoustical engineer.                                       be compared against the noise criterion, not the maximum sound
                                                                              level recorded during the measurement.
Line Sound Sources
                                                                                  If the survey method detects a potential noise problem or if a com-
   Sound from breakout from air ducts or long slot diffusers may be           plaint has been registered by an occupant of the space, the engineer-
modeled as line sources. To convert sound power levels to the cor-            ing method may be implemented if compliance with a noise level
responding sound pressure levels in a room for such cases, the fol-           specification is required. This method uses the same instrumentation
lowing equation may be used:                                                  but requires a minimum of four separate measurement locations,
                  Lp =LW + 10log(Q/rL + 4/R)                         (30)    uniformly distributed throughout the room. For larger rooms (greater
                                                                              than 20 m2), additional measurement points must be added, propor-
where                                                                         tional to the floor area of the room. Unless specified otherwise, the
     Lp = sound pressure level, dB (re 20 Pa)                                energy average Leq of all measurement locations in the room is com-
                                                                              pared against the noise criterion.
             Table 38 Values for D in Equation (29)                               If the purpose of the noise measurement is troubleshooting a
                                                                              known problem, more sophisticated instrumentation (e.g., nar-
                                          Value for D, dB
                                   Octave Midband Frequency, Hz               row band analyzers, vibration sensors, intensity probes) may be
Floor Area per                                                                required. Troubleshooting work should be provided by a compe-
Diffuser, m2                  63    125   250    500 1000 2000 4000           tent acoustical consultant with specific experience in this field of
                                                                              work. Contact the Institute of Noise Control Engineering (www
Ceiling height 2.4 to 2.7 m
                                                                              .inceusa.org) or the National Council of Acoustical Consultants
 9.3 to 14                    2      3     4      5     6       7      8
                                                                              (www.ncac.com) for a list of experts.
 18.5 to 23                   3      4     5      6     7       8      9          In any case, it is important for the operating conditions of the
Ceiling height 3.0 to 3.7 m                                                   HVAC system to be known at the time of the measurements. If the
 14 to 18.5                   4      5     6      7     8      9     10       system contains compressors that cycle on and off during normal
 23 to 28                     5      6     7      8     9     10     11       operation, the measurements must be taken while the compressors
                                                                              are running. For variable-volume systems, the measurements
Ceiling height 4.3 to 4.9 m                                                   should be taken at design (maximum) volume. If the condition
 23 to 28                     7      8     9     10    11     12     13       rarely operates under design flow conditions, measurements must
 32.5 to 37                   8      9    10     11    12     13     14       also be taken at a more typical operating condition.
Noise and Vibration Control                                                                                                                                    48.33

   It is also important to make sure that noise from extraneous (non-
HVAC) sources does not contaminate the measurements. Room
noise measurements may be corrected for these sounds by taking
one set of measurements with the HVAC system operating under
test conditions and additional measurements with the HVAC sys-
tem shut down entirely. This correction can only be applied if the
ambient noise is shown to be relatively constant with time. If the
energy average of two independent ambient noise level measure-
ments (one obtained before and the other obtained after the HVAC
system noise measurement) is more than 6 dB below the HVAC noise
level in any octave band, then the ambient adjusted HVAC noise
level in that octave band may be computed using the following
equation:

                                       L p HVAC  10            L p ambient  10 
    Lp ambient adjusted = 10 log 10                       – 10

where
 Lp HVAC = sound pressure level with HVAC system operating
Lp ambient = energy average ambient sound pressure level with HVAC
             system off
   The ambient noise correction cannot be allowed if the difference
between the two ambient noise levels in any frequency band is more
than 3 dB. If this occurs, the ambient noise is not constant with time
and the entire set of measurements should be repeated. Remember
that that the ambient noise correction is not required.                                          Fig. 30 Directivity Factors for Various Radiation Patterns
   For more information, see the section on Troubleshooting.
                                                                                               Sound Barriers
                                                                                                   A sound barrier is a solid structure that intercepts the direct
        2.6   SOUND CONTROL FOR OUTDOOR                                                        sound path from a sound source to a receiver. It reduces the sound
                    EQUIPMENT
                                                                                               pressure level within its shadow zone. Figure 31 illustrates the geo-
   Outdoor mechanical equipment should be carefully selected,                                  metrical aspects of an outdoor barrier where no extraneous surfaces
installed, and maintained to minimize sound radiated by the equip-                             reflect sound into the protected area. Here the barrier is treated as an
ment, and to comply with local noise codes. Equipment with strong                              intentionally constructed noise control structure. If a sound barrier
tonal components is more likely to provoke complaints than equip-                              is placed between a sound source and receiver location, the sound
ment with a broadband noise spectrum.                                                          pressure level Lp in Equation (26) is reduced by the insertion loss
                                                                                               (IL) associated with the barrier.
Sound Propagation Outdoors                                                                         Table 39 gives the insertion loss of an outdoor ideal solid barrier
    If the equipment sound power level spectrum and ambient                                    when no surfaces reflect sound into the shadow zone, and the sound
sound pressure level spectrum are known, the contribution of the                               transmission loss of the barrier wall or structure is at least 10 dB
equipment to the sound level at any location can be estimated by                               greater at all frequencies than the insertion loss expected of the bar-
analyzing the sound transmission paths involved. When there are                                rier. The path-length difference referred to in Table 39 is given by
no intervening barriers and no attenuation because of berms,
                                                                                                             Path-length difference = A + B – D                   (32)
ground absorption, or atmospheric effects, the principal factor in
sound pressure level reduction is distance. The following equation                             where A, B, and D are as specified in Figure 31.
may be used to estimate the sound pressure level of equipment at                                   The limiting value of about 24 dB is caused by sound scattering
a distance from it and at any frequency when the sound power level                             and refracting into the shadow zone formed by the barrier. Practical
is known:                                                                                      factors such as size and space restrictions often limit sound barrier
                                                                                               performance to 10 to 15 dBA. For large distances outdoors, this scat-
               Lp = Lw + 10 log Q – 20 logd – 11                                        (31)   tering and bending of sound waves into the shadow zone reduces bar-
                                                                                               rier effectiveness. At large distances, atmospheric conditions can
where                                                                                          significantly affect sound path losses by amounts even greater than
     d = distance from acoustic center of source to distant point, m                           those provided by the barrier, with typical differences of 10 dBA. For
    Lp = sound pressure level at distance d from sound source, dB                              a conservative estimate, the height of the sound source location
    Lw = sound power level of sound source, dB                                                 should be taken as the topmost part of the sound source, and the
     Q = directivity factor associated with way sound radiates from sound                      height of the receiver should be taken as the topmost location of a
         source (see Figure 30)                                                                sound receiver, such as the top of the second-floor windows in a two-
   Equation (31) does not apply where d is less than twice the max-                            floor house or at a height of 1.5 m for a standing person.
imum dimension of the sound source. Lp may be low by up to 5 dB                                    Reflecting Surfaces. No other surfaces should be located where
where d is between two and five times the maximum sound source                                 they can reflect sound around the ends or over the top of the barrier
dimension. Also, if the distance is greater than about 150 m, wind,                            into the barrier shadow zone. Figure 32 shows examples of reflect-
thermal gradients, and atmospheric sound absorption need to be                                 ing surfaces that can reduce the effectiveness of a barrier wall.
considered.                                                                                        Width of Barrier. Each end of the barrier should extend hori-
   For complex cases, refer to texts on acoustics (e.g., Beranek                               zontally beyond the line of sight from the outer edge of the source
1971) and international standards such as ISO Standard 9613-2.                                 to the outer edge of the receiver position by a distance of at least
48.34                                                            2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                  three times the path-length difference. Near the ends of the barrier,
                                                                  the effectiveness of the noise isolation is reduced because some
                                                                  sound is diffracted over the top and around the ends. Also, some
                                                                  sound is reflected or scattered from various nonflat surfaces along
                                                                  the ground near the ends of the barrier. In critical situations, the
                                                                  barrier should completely enclose the sound source to eliminate or
                                                                  reduce the effects of reflecting surfaces.
                                                                     Reflection from a Barrier. A large, flat reflecting surface, such
                                                                  as a barrier wall, may reflect more sound toward the source than
                                                                  there would have been with no wall present. If the wall produces no
                                                                  special focusing effect, reflections from the wall will produce levels
                                                                  on the side of the barrier facing the source that are 2 to 3 dB higher.
                                                                  Using acoustical absorption on the barrier surface (source side)
                                                                  reduces this increase.

                                                                              2.7   FUME HOOD DUCT DESIGN
                                                                      Fume hood exhaust systems are often the major sound source in
                                                                  a laboratory. The exhaust system may consist of individual exhaust
                                                                  fans ducted to separate fume hoods, or a central exhaust fan con-
                                                                  nected through a collection duct system (commonly known as a
                                                                  manifold) to a large number of hoods, as shown in Figure 33. In
                      Fig. 31 Noise Barrier                       either case, a redundancy system consisting of two fans might be
                                                                  used. In addition to fan noise, other sound sources are the air termi-
                                                                  nal unit serving the hood and aerodynamically generated noise from
    Table 39    Insertion Loss Values of Ideal Solid Barrier      airflow in the ducts and control valves. Sound pressure levels pro-
                                                                  duced in the laboratory space should be estimated using procedures
                                Insertion Loss, dB
                                                                  described in this section and manufacturer-supplied noise emission
Path-Length               Octave Midband Frequency, Hz
                                                                  data. Recommended noise level design criteria for laboratory spaces
Difference, m    31     63   125   250   500   1000 2000 4000     using fume hoods are given in Table 1.
      0.003       5      5     5     5     5     6    7    8
                                                                      To minimize static pressure loss and fan power consumption in a
      0.006       5      5     5     5     5     6    8    9
                                                                  duct system, fume hood ducts should be sized to allow rated airflow
      0.015       5      5     5     5     6     7    9   10
                                                                  at no greater than 10 m/s or at a velocity consistent with regulatory
      0.03        5      5     5     6     7     9   11   13
                                                                  requirements. Duct velocities over 10 m/s should be avoided for
      0.06        5      5     6     8     9    11   13   16
                                                                  acoustical reasons and to conserve energy. Above this speed, the
      0.15        6      7     9    10    12    15   18   20
                                                                  design criteria given in Table 1 are unlikely to be met, even with a
      0.3         7      8    10    12    14    17   20   22
                                                                  silenced fan(s).
      0.6         8     10    12    14    17    20   22   23
      1.5        10     12    14    17    20    22   23   24          Noise control measures for fume hood systems include the fol-
      3.0        12     15    17    20    22    23   24   24      lowing:
      6.1        15     18    20    22    23    24   24   24
                                                                  Fan(s)
    15.2         18     20    23    24    24    24   24   24
                                                                  • Where conditions allow, use backward-inclined, airfoil, or forward-
                                                                    curved centrifugal fans instead of radial-blade fans, and use cau-
                                                                    tion if applying axial-blade fans.




                               Fig. 32 Reflecting Surfaces That Can Diminish Barrier Effectiveness
Noise and Vibration Control                                                                                                           48.35




                                                                               Fig. 34 Inlet Plenum for Multiple Exhaust Fans

                                                                        Laboratory flow control valves and air terminal units
                                                                        • Allow 600 to 900 mm minimum of straight duct upstream and
                                                                          downstream from the terminal unit to reduce aerodynamically
                                                                          generated noise at the unit.
                                                                        • Additional straight length may be required on the room side of
                                                                          valves to accommodate high-performance silencers.
                                                                        • Noise generation in flow control valves increases exponentially
                                                                          with pressure loss, so system supply or exhaust pressure should
        Fig. 33 Typical Manifold Lab Exhaust Layout                       be set at the level necessary to achieve design flow rate with min-
                                                                          imal safety factor.
• Select fan(s) to operate at a low tip speed and maximum effi-         Fume hood location
  ciency.                                                               • Where possible, locate fume hoods in private alcoves to reduce
• Try to run redundant fans at reduced capacity instead of operating      lab occupant’s noise exposure.
  one fan at full capacity.                                                All potential noise control measures should be carefully evalu-
Manifold                                                                ated for compliance with applicable codes, safety requirements, and
                                                                        corrosion resistance requirements of the specific fume hood system.
• Design the manifold upstream of the exhaust fan(s) to double as
                                                                        In addition, vibration isolation for fume hood exhaust fans is gener-
  an acoustic plenum as shown in Figure 34 with sound-absorbent
                                                                        ally required. For some laboratory facilities, particularly those with
  sidewall panels, which can be constructed with nonporous lining
                                                                        highly vibration-sensitive instruments such as electron micro-
  or packless cavities with perforated inner wall. Fan low-
                                                                        scopes, vibration control can be critical, and a vibration specialist
  frequency noise can be reduced when the manifold is parallel-
                                                                        should be consulted.
  piped, with large surface area compared to the cross-sectional
  area of the fume hood ducts connecting to it.                              2.8 MECHANICAL EQUIPMENT ROOM
                                                                                    SOUND ISOLATION
Duct silencers
• Use prefabricated duct silencers or sections of lined ducts where     Location
  conditions allow. In addition to galvanized steel, silencers can be      Locating HVAC equipment in a common room allows the
  fabricated with stainless steel, aluminum, or plastic.                designer to control noise affecting nearby spaces. Often, these
• Silencers should be packless design, or have nonporous fill.          spaces have background noise level criteria that dictate the type of
                                                                        construction and treatment necessary to achieve sufficient reduction
Exhaust silencers                                                       in equipment noise transmitted to other spaces.
• Where outdoor noise is an issue, round silencers may be required         The most effective noise control measure for indoor mechanical
  between the fan and the discharge cone. These should be packless      equipment rooms is to locate them as far away as possible from
  or nonporous-fill design.                                             noise-sensitive areas. In some cases, this requires a separate struc-
                                                                        ture, such as a central chiller plant, to house equipment. Subterra-
Duct design                                                             nean basement locations are typically best for noisy equipment
• Design duct elements such as elbows and junctions with low            because the basement usually affects the fewest adjacent locations.
  friction to minimize duct pressure loss and aerodynamically           Penthouse equipment rooms are common but can create significant
  generated noise. Use round ducts, because rectangular ducts can       challenges for noise and vibration isolation. Rooms containing air-
  have a noise breakout issue.                                          handling units should provide sufficient room for the equipment and
48.36                                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)




                                                     Fig. 35 Duct, Conduit, and Pipe Penetration Details

                       Table 40 Sound Transmission Class (STC) and Transmission Loss Values of Typical Mechanical
                                          Equipment Room Wall, Floor, and Ceiling Types, dB
                                                                                                                              Octave Midband Frequency, Hz
Room Construction Type                                                                                             STC   63   125   250   500   1000   2000    4000
200 mm CMU*                                                                                                        50    35   35    41    44     50      57     64
200 mm CMU with 16 mm GWB* on furring strips                                                                       53    33   32    44    50     56      59     65
16 mm GWB on both sides of 92 mm metal studs                                                                       38    18   16    33    47     55      43     47
16 mm GWB on both sides of 92 mm metal studs with fiberglass insulation in cavity                                  49    16   23    44    58     64      52     53
2 layers of 16 mm GWB on both sides of 92 mm metal studs with fiberglass insulation                                56    19   32    50    62     67      58     63
  in cavity
Double row of 92 mm metal studs, 25 mm apart, each with 2 layers of 16 mm GWB and                                  64    23   40    54    62     71      69     74
  fiberglass insulation in cavity
150 mm solid concrete floor/ceiling                                                                                53    40   40    40    49     58      67     76
150 mm solid concrete floor with 100 mm isolated concrete slab and fiberglass insulation in                        72    44   52    58    73     87      97    100
  cavity
150 mm solid concrete floor with two layers of 16 mm GWB hung on spring isolators with                             84    53   63    70    84     93     104    105
  fiberglass insulation in cavity
Note: Actual material composition (e.g., density, porosity, stiffness) affects transmission loss and STC values.
*CMU = concrete masonry unit; GWB = gypsum wallboard.



associated ductwork to allow smooth transitions and full-radius                               units that provide a limited amount of acoustical absorption using
curved elbows. A building corner location can work well by reducing                           slotted openings and resonator cavities can also be used. The sound
the number of adjacent interior spaces and the amount of associated                           isolation of a masonry wall can be significantly improved by using
outdoor-air ductwork. Using adjacent spaces such as corridors, clos-                          furred-out gypsum wallboard and insulation in cavities. Chillers and
ets, and storage rooms as buffer zones can provide effective noise                            other equipment with very high noise levels are best situated in
control. A common mistake in locating mechanical equipment                                    rooms with concrete masonry unit walls.
rooms is to position the room in the core of the building between a
stairway, an elevator shaft, and a telecommunications closet, leaving                         Wall Design
only one wall where supply and return air ductwork can enter and
leave the room. This leads to high-velocity air in the ductwork and                              Often, because of structural issues and mass limitations,
high static pressures for fans to overcome, leading to higher noise                           mechanical equipment room walls are built from gypsum wallboard
levels.                                                                                       on metal or wood studs. To adequately attenuate low-frequency
    Once the mechanical equipment room location has been estab-                               noise, sufficient mass and thickness must be provided in the wall
lished, the amount of noise created in the room should be assessed                            partition construction. This typically entails using multiple layers of
and appropriate constructions selected for walls, ceilings, and                               gypsum wallboard on both sides of the wall with batt insulation in
floors. Concrete masonry units of various available thickness and                             the cavities. Where greater levels of noise reduction are required,
densities are often used for their durability and effectiveness in                            walls are built on double, staggered-stud construction using two
reducing low-frequency noise levels. Typically, heavier and thicker                           separate rows of studs on separate tracks with multiple layers of
materials contain more sound within the space. Special masonry                                gypsum wallboard and batt insulation in the cavities (see Table 40).
Noise and Vibration Control                                                                                                                   48.37

Doors                                                                         Special Construction Types
    Doors into mechanical equipment rooms are frequently the weak                Sound transmission loss values for some typical constructions
link in the enclosure. Where noise control is important, the doors            are given in Table 40. These data are compiled from controlled lab-
should be as heavy as possible, gasketed around the perimeter, have           oratory tests and represent a condition typically superior to that
no grilles or other openings, and be self-closing. If they lead to sen-       found in field installations, because the in situ acoustical perfor-
sitive spaces, two doors separated by a 1 to 3 m corridor may be nec-         mance of any wall, floor, or ceiling is adversely affected by flanking
essary.                                                                       paths, holes, penetrations, and other anomalies. Flanking paths
                                                                              include intersections of the wall, floor, or ceiling surface with
Penetrations                                                                  another wall, floor, or ceiling that is structurally connected. Higher
                                                                              levels of sound isolation can be achieved by decoupling the surfaces
   For all types of walls, service penetrations should be fully caulked       and using double-walled, floating floor, or barrier-ceiling construc-
and sealed. Pipes, ducts, and conduits that penetrate walls, ceilings,        tions.
or floors of mechanical rooms should be acoustically treated. Typi-
cally, a 13 mm gap around the penetrating element is filled with an           Floating Floors and Barrier Ceilings
appropriate material such as mineral fiber insulation. The penetra-               Correctly installed floating floors and barrier ceilings can pro-
tion is then sealed airtight with resilient caulk (Figure 35).                vide very high levels of sound isolation, allowing mechanical equip-
   Ducts passing through the mechanical equipment room en-                    ment rooms to be placed adjacent to noise-sensitive spaces. Like
closure pose an additional problem. Sound can be transmitted to               double-walled construction, these configurations decouple two sur-
either side of the wall through duct walls. Airborne sound in the             faces by providing separate supporting structures. However, these
mechanical room can be transmitted into the duct (break-in) and               types of construction can add significant cost and coordination com-
enter an adjacent space by reradiating (breakout) from duct walls,            plexity and should be carefully evaluated.
even if the duct contains no grilles, registers, diffusers, or other              In a floating floor, the upper floor slab is typically a 100 mm con-
openings.                                                                     crete slab resting on spring, neoprene, and/or fiberglass vibration
   Sound levels in ducts close to fans are usually high. Sound can            isolators supported by the subfloor (typically another concrete slab
                                                                              of appropriate thickness). An air gap is maintained between the two
come not only from the fan but also from pulsating duct walls,
                                                                              slabs and resilient materials are used around the upper slab’s perim-
excessive air turbulence, and air buffeting caused by tight or
                                                                              eter to decouple it from surrounding walls. Air gap and upper slab
restricted fan airflow entrance or exit configurations. Duct layout
                                                                              thickness both affect noise isolation performance and should be
for good aerodynamics and airflow conditions should minimize
                                                                              considered. Any heavy equipment should be properly supported to
low-frequency sound generation, which, once generated, is difficult           account for additional loading and possible short circuiting.
or impossible to remove, especially near noise-sensitive areas.
                                                                                  Because natural frequencies for floating floor systems are lim-
Avoid elements conducive to increased breakout noise transmission
                                                                              ited by the dynamic response of the air trapped between the floating
and/or with a tendency to vibrate at low frequencies because of non-
                                                                              and structural slabs, these types of systems are not recommended
laminar airflow. Round ductwork is most resistant to these prob-
                                                                              to control structureborne vibration. It is extremely difficult on a
lems, followed by square and rectangular ducts with aspect ratios             floating floor to achieve a natural frequency of less than 15 Hz.
less than 2:1. Heavier-than-normal gage metal ductwork, such as               While this is low enough to have a significant impact on audible
16 ga(1.6 mm thickness) within the mechanical room and over                   frequencies, it is not low enough to control the vibrations generated
noise-sensitive spaces, can also be used.                                     by common equipment types.
                                                                                  Mounting equipment directly to a floating floor can reduce
Mechanical Chases                                                             flanking paths and result in some acoustic benefits. However, ensure
   Mechanical chases and shafts should be acoustically treated the            that adequate damping is provided in the floating floor and that there
same way as mechanical equipment rooms, especially if they                    are no common natural frequencies present between the floating
contain noise-producing ductwork, pipes, and equipment such as                floor isolation system and any equipment isolation mounted to it.
fans and pumps. The shaft should be closed at the mechanical equip-           Improper selection can increase the transmitted vibration rather
ment room, and shaft wall construction must provide sufficient                than reduce it.
reduction of mechanical noise from the shaft to noise-sensitive areas             Similarly, barrier ceilings are typically composed of multiple
to obtain acceptable noise levels. Chases should not be allowed to            layers of gypsum wallboard attached to a frame suspended from the
become “speaking tubes” between spaces requiring different acous-             structure above with vibration-isolating hangers. A sound barrier
tical environments. Crosstalk through the shaft must be prevented.            ceiling’s construction is influenced by its purpose. If the ceiling iso-
