Pipes, ducts, conduits, or equipment should be vibration isolated so          lates two vertically adjacent spaces, mechanical equipment should
that mechanical and structureborne noise is not transmitted to the            be placed below the ceiling to ensure a continuous drywall barrier.
shaft walls and into the building structure.                                  If noise levels in the occupied space below the sound barrier ceiling
                                                                              are critical, mechanical equipment should be placed above with
   When mechanical equipment rooms are used as supply or return               minimal ceiling penetrations that are properly sealed. Regardless,
plenums, all openings into the equipment room plenum space may                ductwork, piping, and other equipment require careful coordination
require noise control treatment, especially if any sound-critical             of hangers and supports to ensure no rigid contact with the ceiling.
space is immediately adjacent. This is particularly true if the space         Ceiling penetrations should be minimized, because these reduce
above an acoustical tile ceiling just outside the equipment room is           barrier ceiling performance. In the case of recessed lighting, it is
used as a return air plenum. Most acoustical tile ceilings are almost         often necessary to use a gypsum wallboard enclosure around the
acoustically transparent at low frequencies.                                  entire fixture so that it does not serve as a flanking path for noise.
   Often, supply ducts are run inside a chase that is also used for re-           Design and selection of the floating floor or ceiling should be
turn air. It is best to attenuate supply and return paths at the fan rather   carefully considered to properly support the dead and live loads it
than let duct breakout noise require additional noise control at the          must carry. The floating system (floor or ceiling) is not meant as a
chase return air inlets. Take care to prevent turbulent noise genera-         means of equipment vibration isolation and serves primarily to con-
tion in the supply duct through proper supply duct design.                    trol airborne sound transmission. Acoustical performance of the
48.38                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

floating system depends greatly on construction quality, which                 Table 41 Environmental Correction to Be Subtracted
requires careful coordination between all trades. All penetrations                         from Device Sound Power
and intersections with other surfaces must allow the floor or ceiling
                                                                                                   Octave Band Frequency, Hz
to float without any rigid connections. This typically entails main-
taining clearances of at least 6 mm and filling all gaps with resilient       63         125         250           500         1000          2000               4000
materials such as nonhardening caulk.                                         4            2          1             0              0             0               0

Sound Transmission in Return Air Systems                                      Table 42 Compensation Factors for Source Area Effect
    The fan return air system provides a sound path (through ducts or
                                                                                                Area range, m2
a ceiling plenum) between a fan and occupied rooms. Where there
is a direct opening to the mechanical equipment room from the                  63 Hz               125 Hz                    250 Hz          Adjustment, dB
ceiling plenum, sound levels in adjacent spaces can be high, origi-            <0.24                <0.20                                                  –3
nating from the fan and other sources in the mechanical equipment           0.26 to 0.46         0.22 to 0.43               <0.21                          –2
room. Low system attenuation between the mechanical equipment               0.47 to 0.67         0.46 to 0.66            0.25 to 0.56                      –1
room and adjacent spaces exacerbates the problem.                           0.69 to 0.87         0.68 to 0.88            0.62 to 0.96                       0
    Fan intake sound power levels control sound in ducted return air        0.90 to 1.09          0.91 to 1.12           0.99 to 1.33                       1
systems; sound power levels of the fan intake and casing-radiated           1.11 to 1.30         1.13 to 1.34            1.37 to 1.70                       2
noise components affect plenum return air systems. In some instal-          1.32 to 1.52         1.36 to 1.56            1.74 to 2.07                       3
lations, sound from other equipment located in the mechanical               1.53 to 1.72         1.59 to 1.79                                               4
equipment room may also radiate through the wall opening and into           1.75 to 1.93         1.81 to 2.02                                               5
                                                                            1.95 to 2.15                                                                    6
adjacent spaces. Good design yields room return air system sound
levels that are approximately 5 dB below the corresponding room           Note: Find correct area in each frequency column and read adjustment from last col-
                                                                          umn on right.
supply air system sound levels.
    When sound levels in spaces adjacent to mechanical equipment           3. Calculate surface area of bottom panel of source closest to ceil-
rooms are too high, noise control measures must be provided. The              ing tiles (m2).
controlling sound paths between the mechanical equipment room              4. From Table 42, find adjustment to be subtracted from sound
and adjacent spaces must be identified. Ducted return air systems             power values at three frequencies given there.
can be modified using methods applicable to ducted supply systems.
                                                                           5. Select ceiling/plenum attenuation from Table 43 according to
Ceiling plenum return systems should only be used for spaces that
                                                                              ceiling type in use. Note that these values include a typical room
are remote from mechanical equipment rooms.
                                                                              effect, so when using these data in analysis, there is no additional
    Ceiling plenum systems may require additional modifications.
                                                                              line item from Equation (20) or (30).
Prefabricated silencers can be effective when installed at the
mechanical equipment room wall opening or at the suction side of           6. Subtract the three sets of values, taking account of sign where
the fan. Improvements in ceiling transmission loss are often limited          necessary, from sound power values. The result is the average
by typical ceiling penetrations and lighting fixtures. Modifications          sound pressure level in the room.
to the mechanical equipment room wall can be effective for some            7. The sound field in the room may be assumed as uniform up to
constructions. Adding acoustical absorption in the mechanical                 distances of 5 m from the source.
equipment room reduces build-up of reverberant sound energy in
this space; however, this typically reduces high-frequency noise by        Example 7. A terminal unit with an area of 1.3 m2 and a known sound
a maximum of 4 dB and low-frequency noise only slightly in areas              power level is to be used above a standard 16 mm thick mineral fiber
                                                                              ceiling system in a T-bar grid. What room sound pressure levels can be
near the return opening.                                                      expected?
Sound Transmission Through Ceilings                                           Solution:
   When terminal units, fan-coil units, air-handling units, ducts, or                                                        Octave Band Frequency, Hz
return air openings to mechanical equipment rooms are located in a            Step                                      63 125 250 500 1000 2000 4000
ceiling plenum above a room, sound transmission through the ceil-
                                                                                  1   Sound power                    71 71 65 55                      54    53        45
ing system can be high enough to cause excessive noise levels in that
                                                                                  2   Environmental (Table 41)       –4 –2 –1     0                    0     0         0
room. There is no standard test procedure for measuring direct
                                                                                  4   Area adjustment (Table 42)     –2 –2 –1     0                    0     0         0
transmission of sound through ceilings from sources close to the                  5   Ceiling/plenum (Table 43)     –13 –15 –17 –19                  –25   –30       –33
ceiling. As a result, ceiling product manufacturers rarely publish
data that can be used in calculations. The problem is complicated by              6 Room sound pressure levels,         52    52       46   36        29    23         12
                                                                                     dB
the presence of light fixtures, diffusers, grilles, and speakers that
reduce the ceiling’s transmission loss. Experiments have shown
that, for ceiling panels supported in a T-bar grid system, leakage                    2.9 HVAC NOISE-REDUCTION DESIGN
between the panels and grid is the major transmission path; differ-                             PROCEDURES
ences among panel types are small, and light fixtures, diffusers, etc.,
                                                                              These HVAC system design procedures address the 63 to 4000 Hz
have only a localized effect.
                                                                           octave band midfrequency range. Although it is desirable to extend
   To estimate room sound pressure levels associated with sound
                                                                           this frequency range down into the 31.5 Hz octave band, acoustical
transmission through the ceiling, sound power levels in the ceiling
                                                                           calculations below the 125 Hz octave band are generally not reli-
plenum must be adjusted to account for the transmission loss of the
                                                                           able. With a few exceptions, if acoustical design criteria are met at
ceiling system and plenum. Measured data must also be adjusted to
                                                                           4000 Hz, then the 8000 Hz requirements are also met. Guidelines in
account for sound absorption in the room. The procedures given
                                                                           this chapter and other guides maximize the probability of meeting
here are based on ASHRAE research (Warnock 1998):
                                                                           acoustical design criteria in the 31.5 to 8000 Hz octave bands.
1. Obtain octave band radiated sound power levels of device.                  There is reasonable probability that the acoustical design criteria
2. Subtract environmental correction from Table 41.                        will be met when the following requirements are satisfied:
Noise and Vibration Control                                                                                                                   48.39

                 Table 43 Ceiling/Plenum/Room Attenuations in dB for Generic Ceiling in T-Bar Suspension Systems
                                                                                                        Octave Midband Frequency, Hz
                                                  Approximate       Tile Thickness,
Tile Type                                         Density, kg/m2          mm             63       125       250     500     1000     2000      4000
Mineral fiber                                            4.9               16            13       16         18     20        26       31       36
                                                        2.4                16            13       15         17     19        25       30       33
Glass fiber                                              0.5               16            13       16         15     17        17       18       19
                                                         2.9               50            14       17         18     21        25       29       35
Glass fiber with TL backing                              2.9               50            14       17         18     22        27       32       39
Gypsum board tiles                                      8.8                13            14       16         18     18        21       22       22
Solid gypsum board ceiling                              8.8                13            18       21         25     25        27       27       28
                                                        11.2               16            20       23         27     27        29       29       30
Double layer of gypsum board                            18.1               25            24       27         31     31        33       33       34
                                                         22                32            26       29         33     33        35       35       36
Mineral fiber tiles, concealed spline mount.         2.4 to 4.9            16            20       23         21     24        29       33       34
Source: Warnock (1998)


• Systems are designed in accordance with the equipment selection,                       are adjacent to, or roof-mounted fans are above, the room of
  placement, and integration guidelines in this chapter, other ASH-                      interest. Combine sound power levels from all paths. See
  RAE guides, and manufacturers’ application notes and bulletins.                        Example 8 for calculation procedures for supply and return
• Acoustical calculations based on the information included in this                      air paths, including duct breakout noise contributions.
  chapter and the information provided by the equipment manufac-                         Include a placeholder for the duct sound attenuator so that
  turer indicate that the system will not exceed the selected acous-                     it is a simple matter to include in calculations later.
  tical design criteria values in the 63 to 4000 Hz octave band                     (d) Convert sound power levels to corresponding sound pres-
  frequency range.                                                                       sure levels in the room using the ASHRAE room correction
                                                                                         procedure. (See the Receiver Room Sound Correction sec-
    The following suggested design procedure uses the Noise Crite-                       tion of this chapter.)
ria (NC) method, which is the most commonly used. Other criteria,
                                                                                5. If the mechanical equipment room is adjacent to the room of
such as NCB or RC, may be used. (See the Criteria Descriptions
                                                                                   interest, determine sound pressure levels in the room of inter-
section of this chapter or Chapter 8 of the 2013 ASHRAE Hand-
                                                                                   est that are associated with sound transmitted through the
book—Fundamentals for detailed explanations of these methods.)
                                                                                   mechanical equipment room wall. Air-handling units, ventila-
However, it is often difficult to acquire low-frequency sound data,
                                                                                   tion and exhaust fans, chillers, pumps, electrical transformers,
and low-frequency acoustical calculations for HVAC system com-
                                                                                   and instrument air compressors are typical equipment to con-
ponents are not reliable.
                                                                                   sider. Make sure that noise transmission from adjacent exter-
 1. Determine the design goal for HVAC system noise for each                       nal spaces outside the room in question, such as cooling
    critical area according to its use and construction. Choose the                towers or air-cooled chillers, is also considered. Also consider
    desirable NC criterion from Table 1.                                           the vibration isolation requirements for equipment, piping,
 2. Select equipment and fittings (e.g., air inlet and outlet grilles,             and ductwork. [See Egan (1988) or Reynolds and Bledsoe
    registers, diffusers, and air terminal and fan-coil units that radi-           (1991) for calculation procedure.]
    ate sound directly into a room) that are operating comfortably              6. Combine on an energy basis the sound pressure levels in the
    with their specified duty and are quiet for the class of equip-                 room of interest that are associated with all sound paths
    ment in question. The appropriate selection of equipment and                    between the mechanical equipment room or roof-mounted
    fitting will generally result in an efficient acoustic design to                unit(s) and the room of interest. Establish the controlling
    meet design goals.                                                              noise-transmission paths.
 3. Complete initial design and layout of the HVAC system.                      7. Determine the corresponding NC level associated with the cal-
    Include typical duct lining where appropriate. Provide space                    culated total sound pressure levels in the room of interest. Take
    for duct sound attenuators. Confirm that the airflow velocities                 special note of unbalanced sound spectra and tonal character-
    are compliant with the specified rates in Tables 8 and 9 of the                 istics.
    Aerodynamically Generated Sound in Ducts section of this                    8. If the NC level satisfies the criteria established in step 1, anal-
    Chapter.                                                                        ysis is complete. If the NC level exceeds the design goal, deter-
 4. Calculate sound pressure level in the room of interest:                         mine the octave frequency bands in which the corresponding
                                                                                    sound pressure levels are exceeded and the sound paths associ-
     (a) Acquire sound power data from manufacturers for                            ated with these octave frequency bands as determined in step 6.
         equipment such as air-handling units, packaged rooftop                     If the resulting noise levels are high enough to cause perceiv-
         units, exhaust fans, variable-air-volume terminal units,                   able vibration, consider both airborne and structureborne noise.
         fan-powered terminal units, etc. If manufacturers’ data are
                                                                                9. Redesign the system:
         not available, estimate sound power level based on methods
         in this chapter or other authoritative sources.                           (a) Reselect the offending noise source. This is typically the
     (b) Calculate sound attenuation and regenerated sound power                       least costly, most energy-efficient, and most effective
         of duct elements in the air distribution system of interest.                  change, but is not always possible.
     (c) Tabulate sound power and attenuation for each component                   (b) Add sound attenuation to paths that contribute to excessive
         in each sound transmission path. Start at the supply air fan                  sound pressure levels in the room of interest. This may be
         or packaged air-conditioning unit and end at the room.                        achieved by using thicker internal acoustic-grade insulation
         Investigate both the supply and return air paths in similar                   or proprietary silencers. Note that silencers preferably
         ways. Investigate possible duct sound breakout when fans                      should be inserted at the penetration of the mechanical
48.40                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)




           Fig. 36 Sound Paths Layout for Example 8

        equipment room (MER) walls or external building ele-
        ments to minimize breakout before the silencer.
    (c) Consider increasing the length of ductwork or introducing
        bends or a plenum to increase the sound attenuation. Care
        needs to be taken to ensure that the breakout noise path(s)
        are still acceptable where additional ductwork is intro-
        duced.
    (d) Increase the sound transmission loss properties of building
        elements where this is the controlling noise path. This may
        be achieved by installing additional mass [e.g., thicker
        walls or filled concrete masonry units (CMUs)] or by
        introducing an air gap with a secondary layer (e.g., double
        glazing).
    (e) Consider installing noise barriers around the external plant
        to minimize the direct line of sight between plant and crit-
        ical spaces. The manufacturers’ requirements for access
        and airflow around equipment must be carefully considered
        where noise barriers are used.
    (f) If resultant noise levels are high enough to cause per-
        ceivable vibration, then major redesign and possibly use of
        supplemental vibration isolation for equipment and build-
        ing systems are often required.                                         Fig. 37 (A) Supply and (B) Return Air Layout for Example 8
    (g) Reference should also be made to this chapter’s sections on
        Acoustical Design of HVAC Systems and Basic Acoustical                    breakout noise (upstream of the supply air silencer) is negligible. The
                                                                                  supply side of the rooftop unit is ducted to a VAV terminal control unit
        Design Techniques.
                                                                                  serving the room in question. Although these units can create both
10. Repeat steps 4 to 9 until the desired design goal is achieved.                ductborne and radiated noise, only the ductborne noise has been con-
    Involve the complete design team where major problems are                     sidered in this example. A return air grille conducts air to a common
    found. Often, simple design changes to building architectural                 ceiling return air plenum. The return air is then directed to the rooftop
    and equipment selection can eliminate potential problems                      unit through a short rectangular return air duct.
    once the problems are identified. Ensure that all valid noise-                     The following three sound paths are to be examined. Note that in
    transmission paths are assessed.                                              this example, neither noise transmission via the roof structure nor any
11. Repeat steps 3 through 10 for every room that is to be analyzed.              other breakout noise upstream of the silencer has been considered.
12. Make sure that environmental noise radiated by outdoor equip-                 Those paths, plus VAV unit-radiated noise and other potential breakout
    ment such as air-cooled chillers, exhaust fans, condensers, and               noise paths, have been excluded from the analysis for simplification. In
                                                                                  critical applications, each of those separate elements must also be con-
    cooling towers does not disturb adjacent properties or interfere              sidered.
    with criteria established in step 1 or any applicable building or
    zoning noise ordinances.                                                      Path 1. Fan airborne supply air sound that enters the room from the
                                                                                   supply air system through the ceiling diffuser
Example 8. This example illustrates step 4 in the design process. Previous        Path 2. Fan airborne supply air sound that breaks out through the wall
   examples demonstrate how to calculate equipment- and air distribution           of the main supply air duct into the plenum space above the room
   system airflow-generated sound power levels and attenuation values.            Path 3. Fan airborne return air sound that enters the room from the inlet
   Here, the individual elements are combined to determine sound pres-             of the return air duct
   sure levels associated with a specific HVAC system. Only a summary                The tabulated calculations for each path follow, and are graphed in
   of tabulated results is listed rather than showing complete calculations
                                                                                  Figure 38:
   for each element. Calculations for each element are strictly based on
   the methods in this chapter or manufacturers’ data. Noise transmission                                              Path Sound Pressure Level, dB
   via the roof structure has not been considered in this example.                Path Description                63 125 250 500 1000 2000 4000 NC
       Air is supplied to the HVAC system by the rooftop unit shown in
   Figure 36, with a supply and return layout as in Figure 37. The receiver        1 Ducted supply air path       62    64   60   55   52    49   43   52
   room is directly below the unit. The room has the following dimen-              2 Breakout noise from 560      39    29   17   12   13    18    9   19
   sions: length = 6.1 m, width = 6.1 m, and height = 2.75 m. Assume that             mm main duct
                                                                                   3 Return air path              64    57   53   47   34    31   25   44
   the roof penetrations for supply and return air ducts are well sealed and
   there are no other roof penetrations. In this example, it is assumed that        Total Lp                      66    65   60   56   52    49   43   52
Noise and Vibration Control                                                                                                                                48.41

                                                                      Path 1: Ducted Supply Air
Element                                                         Sound Power Attenuation, dB       Regenerated Sound Power, dB          Path Sound Power, dB
ID Description                                                 63 125 250 500 1000 2000 4000 63 125 250 500 1000 2000 4000 63 125 250 500 1000 2000 4000
1     Supply air fan, 3.3 m3/s, 620 Pa static pressure (SP)     0    0 0 0           0    0    0 92 86 80 78       78   74   71   92   86   80   78   78   74   71
2     560 mm dia., 90° rad. unlined elbow                       0    1 2 3           3    3    3 0 0 0 0            0    0    0   92   85   78   75   75   71   68
3     560 mm  1.12 m long sound attenuator                     4    7 19 31        38   38   27 68 79 69 60       59   59   55   88   82   69   60   59   59   55
4     560 mm dia., 2.44 m long unlined duct                     0    0 0 0           0    0    0 0 0 0 0            0    0    0   88   82   69   60   59   59   55
5.2   250 mm dia. branch, 560 mm dia. main, branch path         8    8 8 8           8    8    8 0 0 0 0            0    0    0   80   74   61   52   51   51   47
6     250 mm dia., 1.83 m long unlined duct                     0    0 0 0           0    0    0 0 0 0 0            0    0    0   80   74   61   52   51   51   47
7     VAV terminal                                              0    0 0 0           0    0    0 0 74 70 65        63   60   55   80   77   71   65   63   61   56
8     250 mm dia., 600 mm long unlined duct                     0    0 0 0           0    0    0 0 0 0 0            0    0    0   80   77   71   65   63   61   56
9     250 mm dia., 90° rad. unlined elbow                       0    0 1 2           3    3    3 0 0 0 0            0    0    0   80   77   70   63   60   58   53
10    250 mm dia. diffuser, end reflection                     14    8 4 1           0    0    0 0 0 0 0            0    0    0   66   69   66   62   60   58   53
11    380  380 mm rectangular diffuser                         0    0 0 0           0    0    0 31 36 39 40       39   36   30   66   69   66   62   60   58   53
12    ASHRAE room correction: point source*                     4    5 6 7           8    9   10 0 0 0 0            0    0    0   62   64   60   55   52   49   43
                                                         Path 2: Breakout Noise from 560 mm Main Duct
Element                                                         Sound Power Attenuation, dB       Regenerated Sound Power, dB          Path Sound Power, dB
ID Description                                                 63 125 250 500 1000 2000 4000 63 125 250 500 1000 2000 4000 63 125 250 500 1000 2000 4000
1     Supply air fan, 3.3 m3/s, 620 Pa SP                       0 0 0 0              0    0    0 92 86 80 78       78   74   71   92   86   80   78   78   74   71
2     560 mm dia., 90° rad. unlined elbow                       0 1 2 3              3    3    3 0 0 0 0            0    0    0   92   85   78   75   75   71   68
3     560 mm  1.12 m long sound attenuator                     4 7 19 31           38   38   27 68 79 69 60       59   59   55   88   82   69   60   59   59   55
4     560 mm dia., 2.4 m long unlined duct                      0 0 0 0              0    0    0 0 0 0 0            0    0    0   88   82   69   60   59   59   55
5.1   250 mm dia. branch, 560 mm dia. main, main path           1 1 1 1              1    1    1 0 0 0 0            0    0    0   87   81   68   59   58   58   54
13    560 mm dia., 6 m long, 0.6 mm duct breakout              35 37 35 28          20   10   13 0 0 0 0            0    0    0   52   44   34   32   38   48   42
14    600  1200  16 mm lay-in ceiling                        13 15 17 19          25   30   33 0 0 0 0            0    0    0   39   29   17   13   13   18    9
                                                                           Path 3: Return Air
Element                                                         Sound Power Attenuation, dB       Regenerated Sound Power, dB          Path Sound Power, dB
ID Description                                                 63 125 250 500 1000 2000 4000 63 125 250 500 1000 2000 4000 63 125 250 500 1000 2000 4000
16    Return air fan, 3.3 m3/s, 620 Pa SP                       0 0 0 0              0    0    0 82 79 80 78       78   74   71   82   79   80   78   78   74   71
17    915  1830 mm, 90° mitered unlined elbow                  1 5 8 4              3    3    3 0 0 0 0            0    0    0   81   74   72   74   75   71   68
18    915  1830 mm, 2.44 m long lined duct                     0 1 2 8             16   10   10 0 0 0 0            0    0    0   81   73   70   66   59   61   58
19    915  1830 mm end reflection loss                         4 1 0 0              0    0    0 0 0 0 0            0    0    0   77   72   70   66   59   61   58
14    600  1200  16 mm lay-in ceiling                        13 15 17 19          25   30   33 0 0 0 0            0    0    0   64   57   53   47   34   31   25
*Based on a location 1.5 m above floor at a receiver 1200 mm from source


Calculation Procedure
    Analysis for each path begins at the rooftop unit and proceeds
through the different system elements to the receiver room. The
element numbers in the tables correspond to those in Figure 37. The
source of each element calculation is listed in Table 44. Sound data
for the rooftop unit (supply and return openings), VAV terminal, dif-
fuser, and duct sound attenuator are manufacturers’ data.
    A spreadsheet was used to perform the calculations associated
with this example. This type of calculation is often performed iter-
atively, as described in the preceding design procedure, but using a
well-crafted spreadsheet increases the speed and accuracy of
calculations.
    Calculation tables for paths 1, 2, and 3 are organized with an ele-
ment in each row. Three spectra (63 Hz to 4000 Hz) are shown for
each element. The first and second spectra (sound power attenua-
tion and regenerated sound power) are either calculated based on
the equations and tables in this chapter or acquired from a manu-
facturer. It is important to note that sound power data and not sound                                    Fig. 38   NC Rating Calculated
pressure data must be used in these calculations.
    The spreadsheet subtracts the sound attenuation spectrum, band                       Table 43, which is entered as an attenuation spectrum as it is sub-
by band, from the path sound power spectrum in the previous row.                         tracted directly from the final path sound power spectrum.
Then, the resultant sound power is logarithmically added per band
to the element sound power. This calculation is performed for each
element (row).                                                                                    3. VIBRATION ISOLATION
                                                                                                       AND CONTROL
                  Lw = 10log 10 L w1  10 + 10 L w2  10                   (33)           Mechanical vibration and vibration-induced noise are common
                                                         
                                                                                         sources of occupant complaints in modern buildings. Low-mass
   The last element in each path is either the ASHRAE room sound                         construction in buildings provides conditions that can result in
correction or the ceiling/plenum/room attenuations outlined in                           vibration-related problems. Mandates for energy conservation have
48.42                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

     Table 44 Path Element Sound Calculation Reference
ID   Description                               Data Source Reference
01   Supply air fan, 3.3 m3/s, 620 Pa static Manufacturer’s data
      pressure (SP)
02 560 mm dia., 90° rad. unlined elbow       Attenuation: Table 23
03 560 mm dia. 1.12 m long sound attenuator Manufacturer’s data
04 560 mm dia., 2.4 m long unlined duct      Attenuation: Table 16
05.2 250 mm dia. branch, 560 mm dia. main, Attenuation: Table 26
      branch path
05.1 250 mm dia. branch, 560 mm dia. main, Attenuation: Table 26
      main path
06 250 mm dia., 1.83 m long unlined duct     Attenuation: Table 16
07 VAV terminal                              Manufacturer’s data
08 250 mm dia., 600 m long unlined duct      Attenuation: Table 16
09 250 mm dia., 90° rad. unlined elbow       Attenuation: Table 23
10 250 mm dia. diffuser, end reflection      Attenuation: Table 28
11 380  380 mm rectangular diffuser         Manufacturer’s data                      Fig. 39   Vibration Amplitude Terminology
12 ASHRAE room correction:                   Equation (26) or (27),
      point source                            Tables 35 and 36                Components of a vibration measurement system include the fol-
13 560 mm dia., 6 m long, 0.6 mm duct        Attenuation: Equation
                                                                           lowing:
      breakout                                (20), Table 30
14 600  1200  16 mm lay-in ceiling         Attenuation: Table 32         • A transducer, which outputs an electrical signal proportional to
16 Return air fan, 3.3 m3/s,                 Manufacturer’s data             its vibration level. The most common transducer, called an accel-
      620 Pa SP                                                              erometer, measures vibratory acceleration at its point of attach-
17 915  1830 mm, 90° mitered unlined        Attenuation:                    ment to the structure. As explained in Chapter 8 of the 2013
      elbow                                   Tables 22 and 24               ASHRAE Handbook—Fundamentals, accelerometers are the pre-
18 915  1830 mm, 2.44 m long lined duct     Attenuation:
                                                                             ferred transducers in most situations. They are compact, relatively
                                              Table 18; assume 0 dB
                                              at 63 Hz                       rugged, capable of a wide measurement range in terms of both
19 915  1830 mm end reflection loss         Attenuation: Table 27,          vibration level and frequency, and are easy to install (depending
                                              D = 1.1 m                      on the frequency range of interest).
20 ASHRAE Room Correction                    Point source: Equation        • A preamplifier for the transducer, which amplifies the signal to a
                                              (26) or (27), Tables 35        level suitable to the data acquisition system and for the signal con-
                                              and 36                         ditioner. Depending on the transducer and analyzer type, a pream-
                                                                             plifier may not needed.
resulted in many buildings being designed with variable air volume         • An analyzer, or vibration meter, with a display showing the
systems with variable-speed equipment. As rotating equipment                 vibration level. The most basic analyzers measure the overall
spins slower, its forcing frequency approaches the structure’s reso-         vibration amplitude across a specified frequency range, which
nant frequency, which can amplify vibration-induced noise and gen-           does not by itself yield enough analytical detail for troubleshoot-
erate vibration at the structure’s resonant frequency. Mechanical            ing. Many are capable of measuring vibration as a function of fre-
equipment is often located in penthouses or on the roof, where struc-        quency, with constant frequency spacing. These so-called
tures are typically the most susceptible to inducing vibration-related       “narrowband,” or fast Fourier transform (FFT), analyzers display
problems. Mechanical equipment rooms are typically located on                the vibration frequency spectrum with a very high degree of res-
intermediate level floors, close to the occupied areas they serve.           olution. Alternative analyzers of the constant-percentage band-
   Occupant complaints associated with building vibration typi-              width type display the vibration spectrum across a number of
cally take one or more of three forms:                                       frequency bands, the widths of which increase proportionally to
                                                                             the center frequency of each band. These often display vibration
• The level of vibration perceived by building occupants is of suf-          at octave, 1/3rd octave, or 1/12th octave frequencies.
  ficient magnitude to cause annoyance, concern, or alarm
                                                                               Any steady-state vibration, such as that generated by a machine
• Vibration energy from mechanical equipment, which is transmit-
                                                                           operating at a fixed speed, can be expressed as acceleration, veloc-
  ted to the building structure, is transmitted to various parts of the
                                                                           ity, or displacement. By integrating the acceleration signal, it is pos-
  building and then is radiated as structureborne noise
                                                                           sible to convert each of these quantities to the others. Integrating the
• Vibration in a building may interfere with proper operation of sen-      velocity signal yields the displacement. Note that many transducers
  sitive equipment or instrumentation                                      cannot measure vibration below a minimum frequency associated
   The following sections present basic information to properly            with the transducer. The practical implication of that limitation is
select and specify vibration isolators and to analyze and correct field    that, in many cases, measured acceleration cannot be fully converted
vibration problems.                                                        to displacement, and can never be used to quantify static displace-
                                                                           ment. For that reason, where very-low-frequency vibration measure-
           3.1     VIBRATION MEASUREMENT                                   ments are required, special transducers, such as displacement probes,
                                                                           are needed.
   Understanding the vibratory characteristics of HVAC equipment               Vibration measurements must specify how the amplitudes are
can be of great use in diagnosing the sources of both tonal and            expressed. These can be either peak (maximum level), peak-to-peak
broadband sound or vibration. The advent of low-cost vibration             (the range between minima and maxima), or rms (root mean
measurement systems has made detailed vibration evaluation much            square). For a sine wave, the peak-to-peak value is twice the peak,
more practical and commonplace. At the same time, it is important          and the rms is the peak divided by the square root of two (Figure 39).
to bear in mind that vibration measurement is a specialty that is best         Several factors must be considered when making vibration mea-
done by, or at least overseen by, a specialist.                            surements. One of these is transducer attachment to the vibrating
Noise and Vibration Control                                                                                                                48.43

object. An extremely rigid attachment method, such as dental
cement, or a screwed connection with oil between the surfaces, is
required for accurate measurement at very high frequency (about
5 kHz). Epoxies or other high-quality glues tend to be somewhat
more limited but are acceptable in nearly all situations up to 1 kHz.
Using magnetic attachments, though convenient and fully accept-
able in many cases, limits the upper frequency range of accurate
data (typically about 1 kHz). Another common but frequency-
limited method of attachment is wax, typically reliable up to 80 Hz.
In any case, it is essential to validate that the attachment used in a
given application is capable of measuring vibration to the needed              Fig. 40 Transmission to Structure Varies as Function
degree of accuracy. It is best to contact transducer/analyzer manu-                     of Magnitude of Vibration Force
facturers to ensure frequency limits can be accurately measured.
   Several data processing factors must be considered for narrow-
band (FFT) measurement. These significantly affect the quality of
spectral data and how they are interpreted. Among them are the win-
dow type, number of averages, window overlap, frequency resolu-
tion, and sampling frequency. Again, guidance from a specialist
should be sought when establishing these factors for a given mea-
surement.
   Typical applications of vibration measurement include
• Comparison of overall vibration levels (the total across a defined        Fig. 41   Interrelationship of Equipment Vibration, Isolation
  frequency range) with general guidelines representing typical lev-                         Efficiency, and Transmission
  els to be expected from various classes of machinery. This most
  basic measurement is often used in connection with routine               via machine mounts or attached piping, ductwork, or electrical con-
  machinery maintenance or monitoring.                                     nections can result in vibrating walls, floors, and/or ceilings, which
• Comparison of vibration spectral values with either equipment            in turn radiate sound and/or vibration. Hence, it is important to pro-
  specifications, building specifications, or general guidelines.          vide vibration isolation for all attachments to a vibrating machine,
  These more complete data, sometimes defined in terms of octave           including structural mounts and the connections to piping, ductwork,
  or 1/3 octave frequencies, provide more detailed guidance for            and the electrical system. It is also important to mitigate residual
  machinery health monitoring, equipment qualification, or building        vibrations in attached piping and ductwork, even when equipment is
  certification.                                                           properly isolated.
• Comparison of vibration spectral values above and below vibra-               Vibration can be isolated or reduced to a fraction of the original
  tion isolators, such as pads or springs, to determine if they are pro-   force with resilient mounts between the equipment and the support-
  viding the anticipated vibration reduction. Note that, as explained      ing structure, provided that the supporting structure has sufficient
  in Chapter 8 of the 2013 ASHRAE Handbook—Fundamentals,                   stiffness and mass. Isolation transmissibility is the percentage of the
  interpretation of the results of these measurements may not be           vibratory force transmitted to the support. Isolation efficiency is the
  straightforward, especially for multiple-degree-of-freedom sys-          percentage of vibratory force not transmitted to the support struc-
  tems.                                                                    ture. Figure 40 shows that 90% efficiency results in 10% of the
• Using a narrowband measurement system, determination of exact            vibration force being transmitted. In this case, the magnitude of
  frequencies of tonal vibration sources. This information can be          transmission to the building is a function of the magnitude of the
  critical in identifying the specific machine or vibration component      vibration force. Figure 41 shows the effect of different efficiency
  responsible for excessive vibration or noise. In some cases, a high      levels. See Equation (48) in Chapter 8 of the 2013 ASHRAE Hand-
  degree of measurement resolution is required to separate closely         book—Fundamentals, for a more detailed explanation of isolation
  spaced tones. For example, in 60 Hz applications, twice the motor        transmissibility and efficiency.
  or compressor running speeds are typically close to 118 Hz, while            Transmissibility and isolation efficiency are a function of the fre-
  twice the electrical line frequency is 120 Hz. Clearly, while the dif-   quency of the transmitted (disturbing) force, and the natural fre-
  ference between these frequencies is inaudible, knowing which            quency of the isolation system. The transmissibility is given by
  source is responsible for a problem is essential to developing a
  solution.                                                                                                    1
                                                                                                 T = ----------------------2  100%           (34)
   Finally, it is noted that many specialized applications of vibration                                        fd 
and dynamic measurement require advanced data acquisition equip-                                     1 –  --- 
                                                                                                               fn 
ment, data analysis software, and associated training. Examples are
                                                                           where fd is the frequency of the disturbing force and fn is the natural
• Transient vibration measurement
                                                                           frequency of the isolator. The efficiency is given by
• Impact/frequency response measurement
• Modal testing                                                                                         E = 100% – T                          (35)
• Rotating equipment balancing                                             where T is the transmissibility given by Equation (34).
• Direct displacement measurement (e.g., rotating shaft orbit anal-
  ysis)                                                                                    3.3     VIBRATION CRITERIA
                                                                              For the HVAC designer, vibration criteria are specified relative to
              3.2    EQUIPMENT VIBRATION                                   three areas: (1) human response to vibration, (2) vibration levels
   Any vibrating, reciprocating, or rotating equipment should be           associated with potential disruption to the use of sensitive equipment
mounted such that it does not transmit significant levels of vibration     in a building, and (3) vibration severity of an operating machine.
into the surrounding or supporting structure. Vibrations transmitted       Figure 42 and Table 45 present recommended acceptable criteria for
48.44                                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

Table 45 Human Comfort and Equipment Vibration Criteria
        (in rms velocity) from Continuous Vibration
                                                                           8 to 80 Hz
                                                                           Curve,a,b
                                                              Time of         mm/s
Human Comforta                                                 Day              rms
Workshops                                                      All             0.813
Office areas                                                   Allc            0.406
Residential (good environmental standards)                  0700-2200c         0.203
                                                            2200-0700c         0.144
Hospital operating rooms and critical work areas               All             0.102
Equipment Requirements (For critical, highly sensitive
situations, consult manufacturer’s requirements)                             Curvec
Adequate for computer equipment, probe test equipment, and                     0.203
 microscopes less than 40
Bench microscopes up to 100 magnification; laboratory robots                  0.102
Bench microscopes up to 400 magnification; optical and other                  0.051
 precision balances; coordinate measuring machines; metrol-
 ogy laboratories; optical comparators; microelectronics manu-
 facturing equipment; proximity and projection aligners, etc.
Microsurgery, eye surgery, neurosurgery; bench microscopes at                  0.025
 magnification greater than 400; optical equipment on isola-
 tion tables; microelectronic manufacturing equipment, such as
 inspection and lithography equipment (including steppers) to 3
 mm line widthsd
Electron microscopes up to 30 000 magnification; microtomes;                  0.013
  magnetic resonance imagers; microelectronics manufacturing
  equipment, such as lithography and inspection equipment to 1
  mm detail sized
Electron microscopes at magnification greater than 30 000;                    0.0064    Fig. 42 Building Vibration Criteria for Vibration Measured
 mass spectrometers; cell implant equipment; microelectronics                                              on Building Structure
 manufacturing equipment, such as aligners, steppers, and other
 critical equipment for photolithography with line widths of 1/2
 m; includes electron beam systemsd
Unisolated laser and optical research systems; microelectronics                0.0032
 manufacturing equipment, such as aligners, steppers, and other
 critical equipment for photolithography with line widths of 1/4
 m; includes electron beam systemsd
aAny acoustical noise caused by vibrating walls is not considered.
bSee Figure 41 for corresponding curves.
cIn areas where individuals are sensitive to vibration, use Residential Day curve.
dClasses of microelectronics manufacturing equipment.



       Table 46       Maximum Allowable rms Velocity Levels
                                                                  Allowable rms
Equipment                                                         Velocity, mm/s
Pumps                                                                    3.3
Centrifugal compressors                                                  3.3
Fans (vent sets, centrifugal, axial)                                     2.3

vibration in a building structure (IEST 2007; Murray et al. 1997).
The vibration values in Figure 42 are measured in one-third octave
bands using vibration transducers (usually accelerometers) placed
on the building structure near vibrating equipment or in areas con-
taining occupants or sensitive equipment. Occupant vibration crite-
ria are based on guidelines recommended in ANSI Standard S2.71-
1983 (R2006) and ISO Standard 2631-2. For sensitive equipment,                                   Fig. 43 Equipment Vibration Severity Rating
acceptable vibration values specified by equipment manufacturers                                     for Vibration Measured on Equipment
should be used. If none are available, then criteria from IEST (2007),                                     Structure or Bearing Caps
as reflected in Figure 42 and Table 45, can be used.
    If acceptable vibration values are not available from equipment
manufacturers, the values specified in Figure 43 can be used. This                       accelerometers) mounted directly on equipment, equipment struc-
figure gives recommended equipment vibration severity ratings                            tures, or bearing caps. Vibration levels measured on equipment and
based on measured rms velocity values (IRD 1988). The vibration                          components can be affected by equipment unbalance, misalignment
values in Figure 43 are measured by vibration transducers (usually                       of equipment components, and resonance interaction between a
Noise and Vibration Control                                                                                                                48.45

vibrating piece of equipment and the floor on which it is placed. If     indicate a potentially serious problem; immediate action should be
a piece of equipment is aligned and balanced within acceptable tol-      taken to identify and correct the problem.
erances and excessive vibration levels still exist, the equipment and
installation should be checked for possible resonant conditions                    3.4      SPECIFICATION OF VIBRATION
Table 46 gives maximum allowable rms velocity levels for selected                                  ISOLATORS
pieces of equipment.                                                        Vibration isolators must be selected not only to provide required
   Vibration levels measured on equipment structures should be in        isolation efficiency but also to ensure that the natural frequency of
or below the “good” region in Figure 43. Machine vibration levels in     the isolated system is not close to the natural frequency of the floor.
the “fair” or “slightly rough” regions may indicate potential prob-      If vibration isolators are not correctly selected, the isolator may
lems requiring maintenance. Machines with vibration levels in these      actually amplify the force transmitted. Floor spans, equipment oper-
regions should be monitored to ensure problems do not arise.             ating speeds, equipment power, damping, and other factors are con-
Machine vibration levels in the “rough” and “very rough” regions         sidered in Table 47.

                                           Table 47 Selection Guide for Vibration Isolation
                                                                   Equipment Location (Notes for Table 47, Item 1)
                                                                                                  Floor Span
                                                   Slab on Grade           Up to 6 m               6 to 9 m            9 to 12 m
                         Shaft Power                          Min.                 Min.                 Min.                 Min.
                           kW and               Base Isolator Defl., Base Isolator Defl., Base Isolator Defl., Base Isolator Defl., Reference
Equipment Type              Other       RPM     Type Type mm Type Type mm Type Type mm Type Type mm                                  Notes
Refrigeration Machines and Chillers
 Water-cooled                   All       All     A     2      6.4      A      4       19     A      4        38   A     4         64     2,3,12
  reciprocating
 Water-cooled centrifugal,      All       All     A     1      6.4      A      4       19     A      4        38   A     4         38    2,3,4,8,12
  scroll
 Water-cooled screw             All       All     A     4      25       A      4       38     A      4        64   A     4         64    2,3,4,12
 Absorption                     All       All     A     1      6.4      A      4       19     A      4        38   A     4         38
 Air-cooled recip., scroll      All       All     A     1      6.4      A      4       38     A      4        38   A     4         64     2,4,5,12
 Air-cooled screw               All       All     A     4      25       A      4       38     B      4        64   B     4         64    2,4,5,8,12
Air Compressors and Vacuum Pumps
 Tank-mounted horiz.           7.5       All     A     3      19       A      3       19     A      3        38   A     3         38      3,15
                               7.5       All     C     3      19       C      3       19     C      3        38   C     3         38      3,15
 Tank-mounted vert.             All       All     C     3      19       C      3       19     C      3        38   C     3         38      3,15
 Base-mounted                   All       All     C     3      19       C      3       19     C      3        38   C     3         38     3,14,15
 Large reciprocating            All       All     C     3      19       C      3       19     C      3        38   C     3         38     3,14,15
Pumps
 Close-coupled                 5.6       All     B     2      6.4      C      3       19     C      3        19   C     3         19       16
                               5.6       All     C     3      19       C      3       19     C      3        38   C     3         38       16
 Large inline                3.7 to 19    All     A     3      19       A      3       38     A      3        38   A     3         38
                                19       All     A     3      38       A      3       38     A      3        38   A     3         64
 End suction and split case     30       All     C     3      19       C      3       19     C      3        38   C     3         38       16
                             30 to 93     All     C     3      19       C      3       19     C      3        38   C     3         64      10,16
                                93       All     C     3      19       C      3       38     C      3        64   C     3         89      10,16
 Packaged pump systems          All       All     A     3      19       A      3       19     A      3        38   C     3         64
Cooling Towers                  All    Up to 300 A      1      6.4      A      4       89     A      4        89   A     4         89     5,8,18
                                       301 to 500 A     1      6.4      A      4       64     A      4        64   A     4         64      5,18
                                       501 and up A     1      6.4      A      4       19     A      4        19   A     4         38      5,18
Boilers
 Fire-tube                      All       All     A     1      6.4      B      4       19     B      4        38   B     4         64        4
 Water-tube, copper fin         All       All     A     1       3       A      1       3      A      1        3    B     4         6.4
Axial Fans, Plenum Fans, Cabinet Fans, Fan Sections, Centrifugal Inline Fans
 Up to 560 mm diameter          All       All     A     2      6.4      A      3       19     A      3        19   C     3         19       4,9
 610 mm diameter and up 500 Pa SP Up to 300 B          3      64       C      3       89     C      3        89   C     3         89       9,8
                                       300 to 500 B     3      19       B      3       38     C      3        64   C     3         64       9,8
                                       501 and up B     3      19       B      3       38     B      3        38   B     3         38       9,8
                            501 Pa SP Up to 300 C      3      64       C      3       89     C      3        89   C     3         89      3,8,9
                                       300 to 500 C     3      38       C      3       38     C      3        64   C     3         64      3,8,9
                                       501 and up C     3      19       C      3       38     C      3        38   C     3         64      3,8,9
Centrifugal Fans
 Up to 560 mm diameter          All       All     B     2      6.4      B      3       19     B      3        19   B     3         38       9,19
 610 mm diameter and up         30    Up to 300 B      3      64       B      3       89     B      3        89   B     3         89       8,19
                                       300 to 500 B     3      38       B      3       38     B      3        64   B     3         64       8,19
                                       501 and up B     3      19       B      3       19     B      3        19   B     3         38       8,19
                                37    Up to 300 C      3      64       C      3       89     C      3        89   C     3         89    2,3,8,9,19
                                       300 to 500 C     3      38       C      3       38     C      3        64   C     3         64    2,3,8,9,19
                                       501 and up C     3     25.4      C      3       38     C      3        38   C     3         64    2,3,8,9,19
48.46                                                                                  2015 ASHRAE Handbook—HVAC Applications (SI)

                                              Table 47 Selection Guide for Vibration Isolation (Continued)
                                                                                 Equipment Location (Notes for Table 47, Item 1)
                                                                                                                     Floor Span
                                                                 Slab on Grade             Up to 6 m                   6 to 9 m              9 to 12 m
                                Shaft Power                                Min.                 Min.                 Min.                 Min.
                                  kW and                     Base Isolator Defl., Base Isolator Defl., Base Isolator Defl., Base Isolator Defl., Reference
Equipment Type                     Other           RPM       Type Type mm Type Type mm Type Type mm Type Type mm                                  Notes
Propeller Fans
 Wall-mounted                   All         All       A     1       6.4     A      1      6.4     A       1       6.4      A       1    6.4
 Roof-mounted                   All         All       A     1       6.4     A      1       6.4    B       4       38       D       4     38
Heat Pumps, Fan-Coils,          All         All       A     3        19     A      3       19     A       3       19      A/D      3     38
 Computer Room Units
Condensing Units                All         All       A     1       6.4     A      4       19     A       4       38      A/D      4     38
Packaged AH, AC, H and V Units
 All                            7.5         All       A     3        19     A      3       19     A       3       19       A       3     19                        19
                             7.5 to 11 Up to 300 A          3        19     A      3       89     A       3       89       C       3     89                     2,4,8,19
                            1kPa SP 301 to 500 A          3        19     A      3       64     A       3       64       A       3     64                       4,19
                                         501 and up A       3        19     A      3       38     A       3       38       A       3     38                       4,19
                               11,      Up to 300 B        3        19     C      3       89     C       3       89       C       3     89                     2,3,4,8,9
                            1kPa SP 301 to 500 B          3        19     C      3       38     C       3       64       C       3     64                      2,3,4,9
                                         501 and up B       3        19     C      3       38     C       3       38       C       3     64                      2,3,4,9
Packaged Rooftop                All         All     A/D     1       6.4     D      3       19                  See Reference Note 17                            5,6,8,17
 Equipment
Ducted Rotating Equipment
 Small fans, fan-powered     300 L/s       All       A     3       12.7    A      3      12.7    A       3      12.7      A       3    12.7                         7
  boxes                      301 L/s       All       A     3        19     A      3       19     A       3       19       A       3     19                          7
Engine-Driven                   All         All       A     3        19     C      3       38     C       3       64       C       3     89                        2,3,4
 Generators
Piping and Ducts (See sections on Isolating Vibration and Noise in Piping Systems and Isolating Duct Vibration for isolator selection.)
Base Types:                                                               Isolator Types:
A. No base, isolators attached directly to equipment (Note 28)            1. Pad, rubber, or glass fiber (Notes 20 and 21)           4. Restrained spring isolator (Notes 22
B. Structural steel rails or base (Notes 29 and 30)                       2. Rubber floor isolator or hanger (Notes 20 and 25)          and 24)
C. Concrete inertia base (Note 30)                                        3. Spring floor isolator or hanger (Notes 22, 23, and      5. Thrust restraint (Note 27)
D. Curb-mounted base (Note 31)                                               26)                                                     6. Air spring (Note 25)
 Notes for Table 47: Selection Guide for Vibration Isolation
   These notes are keyed to the column titled Reference Notes in Table 47                   Fundamentals). Some equipment, such as variable-frequency drives,
 and to other reference numbers throughout the table. Although the guide                    and high-speed equipment, such as screw chillers and vaneaxial fans,
 is conservative, cases may arise where vibration transmission to the build-                contain very-high-frequency vibration. This equipment creates new
 ing is still excessive. If the problem persists after all short circuits have              technical challenges in the isolation of high-frequency noise and vibra-
 been eliminated, it can almost always be corrected by altering the support                 tion from a building’s structure. Structural resonances both internal and
 path (e.g., from ceiling to floor), increasing isolator deflection, using low-             external to the isolators can significantly degrade their performance at
 frequency air springs, changing operating speed, improving rotating com-                   high frequencies. Unfortunately, at present no test standard exists for
 ponent balancing, or, as a last resort, changing floor frequency by stiffen-               measuring the high-frequency dynamic properties of isolators, and com-
 ing or adding more mass. Assistance from a qualified vibration consultant                  mercially available products are not tested to determine their effective-
 can be very useful in resolving these problems.                                            ness for high frequencies. To reduce the chance of high-frequency
                                                                                            vibration transmission, add a minimum 20 mm thick elastomeric pad
 Note 1. Isolator deflections shown are based on a reasonably expected floor                (type 1, Note 20) to the base plate of spring isolators (type 3, Note 22, 23,
   stiffness according to floor span and class of equipment. Certain spaces                 24). For some sensitive locations, air springs (Note 25) may be required.
   may dictate higher levels of isolation. For example, bar joist roofs may                 If equipment is located near extremely noise-sensitive areas, follow the
   require a static deflection of 38 mm over factories, but 64 mm over com-                 recommendations of an acoustical consultant.
   mercial office buildings.                                                               Note 9. To limit undesirable movement, thrust restraints (type 5) are re-
 Note 2. For large equipment capable of generating substantial vibratory
                                                                                            quired for all ceiling-suspended and floor-mounted units operating at
   forces and structureborne noise, increase isolator deflection, if necessary,
                                                                                            500 Pa or more total static pressure.
   so isolator stiffness is less than one-tenth the stiffness of the supporting
                                                                                           Note 10. Pumps over 55 kW may need extra mass and restraints.
   structure, as defined by the deflection due to load at the equipment support.
 Note 3. For noisy equipment adjoining or near noise-sensitive areas, see the              Note 11. See text for full discussion.
   section on Mechanical Equipment Room Sound Isolation.                                   Isolation for Specific Equipment
 Note 4. Certain designs cannot be installed directly on individual isolators
   (type A), and the equipment manufacturer or a vibration specialist should               Note 12. Refrigeration Machines: Large centrifugal, screw, and recipro-
   be consulted on the need for supplemental support (base type).                           cating refrigeration machines may generate very high noise levels; spe-
 Note 5. Wind load conditions must be considered. Restraint can be achieved                 cial attention is required when such equipment is installed in upper-story
   with restrained spring isolators (type 4), supplemental bracing, snubbers,               locations or near noise-sensitive areas. If equipment is located near
   or limit stops. Also see Chapter 55.                                                     extremely noise-sensitive areas, follow the recommendations of an
 Note 6. Certain types of equipment require a curb-mounted base (type D).                   acoustical consultant.
   Airborne noise must be considered.                                                      Note 13. Compressors: The two basic reciprocating compressors are
 Note 7. See section on Resilient Pipe Hangers and Supports for hanger                      (1) single- and double-cylinder vertical, horizontal or L-head, which are
   locations adjoining equipment and in equipment rooms.                                    usually air compressors; and (2) Y, W, and multihead or multicylinder air
 Note 8. To avoid isolator resonance problems, select isolator deflection so                and refrigeration compressors. Single- and double-cylinder compressors
   that resonance frequency is 40% or less of the lowest normal operating                   generate high vibratory forces requiring large inertia bases (type C) and
   speed of equipment (see Chapter 8 in the 2013 ASHRAE Handbook—                           are generally not suitable for upper-story locations. If this equipment
Noise and Vibration Control                                                                                                                               48.47

Notes for Table 47: Selection Guide for Vibration Isolation (Continued)
  must be installed in an upper-story location or at-grade location near            deflection is 6 mm or less, the isolator should be selected for up to 10
  noise-sensitive areas, the expected maximum unbalanced force data                 times the additional roof deflection. If additional roof deflection is over
  must be obtained from the equipment manufacturer and a vibration spe-             6 mm, supplemental roof stiffening should be installed to bring the roof
  cialist consulted for design of the isolation system.                             deflection down below 6 mm, or the unit should be relocated to a stiffer
 Note 14. Compressors: When using Y, W, and multihead and multicyl-                 roof position.
  inder compressors, obtain the magnitude of unbalanced forces from the               For mechanical units capable of generating high noise levels, mount the
  equipment manufacturer so the need for an inertia base can be evaluated.          unit on a platform above the roof deck to provide an air gap (buffer zone)
 Note 15. Compressors: Base-mounted compressors through 4 kW and                    and locate the unit away from the associated roof penetration to allow
  horizontal tank-type air compressors through 8 kW can be installed                acoustical treatment of ducts before they enter the building.
  directly on spring isolators (type 3) with structural bases (type B) if             Some rooftop equipment has compressors, fans, and other equipment
  required, and compressors 10 to 75 kW on spring isolators (type 3) with           isolated internally. This isolation is not always reliable because of internal
  inertia bases (type C) with a mass 1 to 2 times the compressor mass.              short-circuiting, inadequate static deflection, or panel resonances. It is
                                                                                    recommended that rooftop equipment over 135 kg be isolated externally,
 Note 16. Pumps: Concrete inertia bases (type C) are preferred for all flex-
                                                                                    as if internal isolation was not used.
  ible-coupled pumps and are desirable for most close-coupled pumps,
  although steel bases (type B) can be used. Close-coupled pumps should           Note 18. Cooling Towers: These are normally isolated with restrained
  not be installed directly on individual isolators (type A) because the            spring isolators (type 4) directly under the tower or tower dunnage. High-
  impeller usually overhangs the motor support base, causing the rear               deflection isolators proposed for use directly under the motor-fan assem-
  mounting to be in tension. The primary requirements for type C bases              bly must be used with extreme caution to ensure stability and safety under
  are strength and shape to accommodate base elbow supports. Mass is                all weather conditions. See Note 5.
  not usually a factor, except for pumps over 55 kW, where extra mass             Note 19. Fans and Air-Handling Equipment: Consider the following in
  helps limit excess movement due to starting torque and forces. Concrete           selecting isolation systems for fans and air-handling equipment:
  bases (type C) should be designed for a thickness of one-tenth the lon-         1. Fans with wheel diameters of 560 mm and less and all fans operating at
  gest dimension with minimum thickness as follows: (1) for up to 20 kW,            speeds up to 300 rpm do not generate large vibratory forces. For fans oper-
  150 mm; (2) for 30 to 55 kW, 200 mm; and (3) for 75 kW and up,                    ating under 300 rpm, select isolator deflection so the isolator natural fre-
  300 mm.                                                                           quency is 40% or less than the fan speed. For example, for a fan operating
 Pumps over 55 kW and multistage pumps may exhibit excessive motion                 at 275 rpm, 0.4  275 = 110 rpm. Therefore, an isolator natural frequency
  at start-up (“heaving”); supplemental restraining devices can be                  of 110 rpm or lower is required. This can be accomplished with a 75 mm
  installed if necessary. Pumps over 90 kW may generate high starting               deflection isolator (type 3).
  forces; consult a vibration specialist.                                         2. Flexible duct connectors should be installed at the intake and discharge of
 Note 17. Packaged Rooftop Air-Conditioning Equipment: This                         all fans and air-handling equipment to reduce vibration transmission to air
  equipment is usually installed on low-mass structures that are suscep-            duct structures.
  tible to sound and vibration transmission problems. The noise problems          3. Inertia bases (type C) are recommended for all class 2 and 3 fans and air-
  are compounded further by curb-mounted equipment, which requires                  handling equipment because extra mass allows the use of stiffer springs,
  large roof openings for supply and return air.                                    which limit heaving movements.
    The table shows type D vibration isolator selections for all spans up         4. Thrust restraints (type 5) that incorporate the same deflection as isolators
  to 6 m, but extreme care must be taken for equipment located on spans             should be used for all fan heads, all suspended fans, and all base-mounted
  of over 6 m, especially if construction is open web joists or thin, low-          and suspended air-handling equipment operating at 500 Pa or more total
  mass slabs. The recommended procedure is to determine the addi-                   static pressure. Restraint movement adjustment must be made under nor-
  tional deflection caused by equipment in the roof. If additional roof             mal operational static pressures.

 Vibration Isolators: Materials, Types, and Configurations
     Notes 20 through 32 include figures to assist in evaluating commercially available isolators for HVAC equipment. The isolator selected for a partic-
 ular application depends on the required deflection, life, cost, and compatibility with associated structures.

                                                      Note 20. Rubber isolators are available in pad (type 1) and molded (type 2) configurations. Pads
                                                      are used in single or multiple layers. Molded isolators come in a range of 30 to 70 durometer (a
                                                      measure of stiffness). Material in excess of 70 durometer is usually ineffective because durometers
                                                      are not a measure of stiffness of an isolator. Isolators are designed for up to 13 mm deflection, but
                                                      are used where 8 mm or less deflection is required. Solid rubber and composite fabric and rubber
                                                      pads are also available. They provide high load capacities with small deflection and are used as
                                                      noise barriers under columns and for pipe supports. These pad types work well only when they are
                                                      properly loaded and the mass load is evenly distributed over the entire pad surface. Metal loading
                                                      plates can be used for this purpose.

                                                      Note 21. Glass fiber with elastic coating (type 1). This type of isolation pad is precompressed
                                                      molded fiberglass pads individually coated with a flexible, moisture-impervious elastomeric mem-
                                                      brane. Natural frequency of fiberglass vibration isolators should be essentially constant for the oper-
                                                      ating load range of the supported equipment. Mass load is evenly distributed over the entire pad
                                                      surface. Metal loading plates can be used for this purpose.

                                                      Note 22. Steel springs are the most popular and versatile isolators for HVAC applications because
                                                      they are available for almost any deflection and have a virtually unlimited life. Spring isolators may
                                                      have a rubber acoustical barrier to reduce transmission of high-frequency vibration and noise that
                                                      can migrate down the steel spring coil. They should be corrosion protected if installed outdoors or in
                                                      a corrosive environment. The basic types include the following:
                                                      Note 23. Open spring isolators (type 3) consist of top and bottom load plates with adjustment bolts
                                                      for leveling equipment. Springs should be designed with a horizontal stiffness of at least 80% of the
                                                      vertical stiffness (kx /ky) to ensure stability. Similarly, the springs should have a minimum ratio of 0.8
                                                      for the diameter divided by the deflected spring height.
48.48                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

 Notes for Table 47: Vibration Isolators: Materials, Types, and Configurations (Continued)
                                                Note 24. Restrained spring isolators (type 4) have hold-down bolts to limit vertical as well as hori-
                                                zontal movement. They are used with (a) equipment with large variations in mass (e.g., boilers,
                                                chillers, cooling towers) to restrict movement and prevent strain on piping when water is removed,
                                                (b) outdoor equipment, such as condensing units and cooling towers, to prevent excessive movement
                                                due to wind loads, and (c) with any equipment subject to seismic forces. Spring criteria should be
                                                the same as open spring isolators, and snubbers should have adequate clearance so that they are acti-
                                                vated only when a temporary restraint is needed. See Chapter 55 for typical snubber types.
                                                  Closed mounts or housed spring isolators consist of two telescoping housings separated by a resil-
                                                ient material. These provide lateral snubbing and some vertical damping of equipment movement,
                                                but do not limit the vertical movement. Additional vertical snubbers must be used where vertical
                                                travel must be limited (see Chapter 55). Care should be taken in selection and installation to mini-
                                                mize binding and short circuiting.
                                                Note 25. Air springs (type 6) can be designed for any frequency, but are economical only in applica-
                                                tions with natural frequencies of 1.33 Hz or less (150 mm or greater deflection). They do not trans-
                                                mit high-frequency noise and are often used to replace high-deflection springs on problem jobs
                                                (e.g., large transformers on upper-floor installations). A constant air supply (an air compressor with
                                                an air dryer) and leveling valves are typically required.
                                                Note 26. Isolation hangers (types 2 and 3) are used for suspended pipe and equipment and have rub-
                                                ber, springs, or a combination of spring and rubber elements. Criteria should be similar to open
                                                spring isolators, though lateral stability is less important. Where support rod angular misalignment
                                                is a concern, use hangers that have sufficient clearance and/or incorporate rubber bushings to pre-
                                                vent the rod from touching the housing. Swivel or traveler arrangements may be necessary for con-
                                                nections to piping systems subject to large thermal movements.
                                                   Precompressed spring hangers incorporate some means of precompression or preloading of the
                                                isolator spring to minimize movement of the isolated equipment or system. These are typically used
                                                on piping systems that can change mass substantially between installation and operation.
                                                Note 27. Thrust restraints (type 5) are similar to spring hangers or isolators and are installed in pairs
                                                to resist the thrust caused by air pressure. These are typically sized to limit lateral movement to
                                                6.4 mm or less.




                                                Note 28. Direct isolation (type A) is used when equipment is unitary and rigid and does not require
                                                additional support. Direct isolation can be used with large chillers, some fans, packaged air-
         DIRECT ISOLATION (Type A)              handling units, and air-cooled condensers. If there is any doubt that the equipment can be supported
                                                directly on isolators, use structural bases (type B) or inertia bases (type C), or consult the equipment
                                                manufacturer.
                                                Note 29. Structural bases (type B) are used where equipment cannot be supported at individual loca-
                                                tions and/or where some means is necessary to maintain alignment of component parts in equipment.
                                                These bases can be used with spring or rubber isolators (types 2 and 3) and should have enough rigid-
                                                ity to resist all starting and operating forces without supplemental hold-down devices. Bases are
                                                made in rectangular configurations using structural members with a depth equal to one-tenth the lon-
                                                gest span between isolators. Typical base depth is between 100 and 300 mm, except where structural
                                                or alignment considerations dictate otherwise.
                                                Note 30. Structural rails (type B) are used to support equipment that does not require a unitary base
                                                or where the isolators are outside the equipment and the rails act as a cradle. Structural rails can be
                                                used with spring or rubber isolators and should be rigid enough to support the equipment without
                                                flexing. Usual practice is to use structural members with a depth one-tenth of the longest span
                                                between isolators, typically between 100 and 300 mm, except where structural considerations dic-
                                                tate otherwise.

                                                Note 31. Concrete bases (type C) are used where the supported equipment requires a rigid support
                                                (e.g., flexible-coupled pumps) or excess heaving motion may occur with spring isolators. They con-
                                                sist of a steel pouring form usually with welded-in reinforcing bars, provision for equipment hold-
                                                down, and isolator brackets. Like structural bases, concrete bases should be sized to support piping
                                                elbow supports, rectangular or T-shaped, and for rigidity, have a depth equal to one-tenth the longest
                                                span between isolators. Base depth is typically between 150 and 300 mm unless additional depth is
                                                specifically required for mass, rigidity, or component alignment.
                                                Note 32. Curb isolation systems (type D) are specifically designed for curb-supported rooftop
                                                equipment and have spring isolation with a watertight, and sometimes airtight, assembly. Rooftop
                                                rails consist of upper and lower frames separated by nonadjustable springs and rest on top of archi-
                                                tectural roof curbs. Isolation curbs incorporate the roof curb into their design as well. Both kinds are
                                                designed with springs that have static deflections in the 25 to 75 mm range to meet the design crite-
                                                ria described in type 3. Flexible elastomeric seals are typically most effective for weatherproofing
                                                between the upper and lower frames. A continuous sponge gasket around the perimeter of the top
                                                frame is typically applied to further weatherproof the installation.
Noise and Vibration Control                                                                                                                  48.49

    In specifying isolator deflection rather than isolation efficiency or   2. Establish operating mass (e.g., mass of water in a chiller or cool-
transmissibility, a designer can compensate for floor stiffness and            ing tower).
building resonances by selecting isolators that have more deflection        3. Determine the location of supporting springs.
than the supporting floor. Isolator deflection is related to the natural    4. Calculate the distribution of weight onto each of the supporting
frequency of the isolators, and in turn, to the isolator efficiency.           springs using static force distribution methods.
Vibration isolators are described in terms of maximum static deflec-        5. Consider any dynamic forces that may change the mass distribu-
tion, which is the amount that a spring compresses under the weight            tion over the supporting springs.
of the equipment. If a spring is 50 mm long when unloaded and com-          6. Select vibration isolators to achieve the minimum deflection
presses to 25 mm when loaded, it has 25 mm of static deflection.               based on the vibration-isolator spring constant as advised by the
Static deflection is directly related to vibration isolation efficiency:       manufacturer.
25 mm static deflection equates to about 88% isolation of vibration
                                                                               Note that the preceding procedure does not satisfy seismic
energy, and 12 mm static deflection isolates roughly 50%. Static
                                                                            restraint requirements, which must be considered in vibration isola-
deflection is also related to the lowest frequency of vibration. Isolat-
                                                                            tor selection to meet applicable codes and standards.
ing very low frequencies (less than 20 Hz) requires very large static
                                                                               Where requested or for sensitive projects, the following calcula-
deflections of 100 mm or more. Beyond a certain point, springs can
                                                                            tions may be presented for review:
no longer do the job, in which case two-stage isolators or special air
isolators are needed. The relationship between deflection and the           1. Dry and operating masses (including any thrust forces)
natural frequency of the isolated system is given by Equation (36):         2. Operating masses at each of the support points, considering the
                                                                               operating condition of the equipment
                                 15.77                                      3. Isolator at each of the support points, given the selected vibration
                            fn = ------------                       (36)
                                      d st                                     isolator spring constant
                                                                            4. Wind forces, if installed outdoors.
where dst is the static deflection in millimetres.
   To apply the information from Table 47, base type, isolator type,               3.5   VIBRATION- AND NOISE-SENSITIVE
and minimum deflection columns are added to the equipment                                        FACILITIES
schedule. These isolator specifications are then incorporated into
mechanical specifications for the project.                                     Vibration-sensitive facilities identified in the section on Vibra-
   Minimum deflections in the table are based on the experience of          tion Criteria are likely to require detailed assessment. Table 47
acoustical and mechanical consultants and vibration control man-            reflects typical application of vibration isolators in buildings to sat-
ufacturers. Recommended isolator type, base type, and minimum               isfy human comfort requirements. A specialist should be engaged to
static deflection are reasonable and safe recommendations for               design vibration isolators for facilities with sensitive noise and
most HVAC equipment installations. The selections are based on              vibration requirements, such as concert halls or facilities with elec-
concrete equipment room floors 100 to 300 mm thick with typical             tron microscopes or other diagnostic imaging equipment. The spe-
floor stiffness. The type of equipment, proximity to noise-sensitive        cialist will select vibration isolators based on the proximity to
areas, and type of building construction may alter these choices,           sensitive areas, structural design of the facility, and type and oper-
especially in such cases as steel buildings with lightweight floors.        ating duty of vibration sources. Vibration propagation through soil
   The following method develops isolator selection for specific            may also need to be considered for any facilities close to rail lines or
applications:                                                               other vibration-generating sources.

1. Use Table 47 for floors specifically designed to accommodate              3.6    INTERNAL VERSUS EXTERNAL ISOLATION
   mechanical equipment.
2. Use recommendations from the 6 m span column for equipment                  Vibration isolators are most effective if the isolator base is
   on ground-supported slabs adjacent to noise-sensitive areas.             attached directly to the building structure at a support point that is
3. For roofs and floors constructed with open web joists; thin, long        highly stiff compared to the isolator. In many cases, the vibrating
   span slabs; wooden construction; and any unusual light construc-         equipment (e.g., internal components of air-handling units) can be
   tion, evaluate all equipment with a mass of more than 140 kg to          effectively isolated with internal vibration isolators, where only the
   determine the additional deflection of the structure caused by the       moving parts (e.g., fan/motor assembly) are supported by the iso-
   equipment. Isolator deflection should be up to 10 times the addi-        lators. This approach can reduce the load supported by the isolators
   tional deflection or the deflection shown in Table 47, whichever         and thus can reduce the cost of isolation. The other primary advan-
   is greater. If the required spring isolator deflection exceeds com-      tage of internal isolation is reduction of vibration and structure-
   mercially available products, consider air springs or two-stage          borne noise into the air-handling unit housing. Disadvantages of
   isolation, stiffen the supporting structure, or change the equip-        internal isolation can include the following:
   ment location.                                                           • The isolator is often not easily visible in the field to verify that it
4. When mechanical equipment is adjacent to noise-sensitive areas,            is functioning properly.
   it is important to not only provide adequate vibration isolation         • The isolator support point may be near the middle of a beam,
   but also to coordinate the construction of the surrounding floors,         which often provides inadequate stiffness for optimum isolator
   ceilings, and walls to isolate mechanical equipment room noise.            performance.
                                                                            • Short circuiting of housed isolators, caused by horizontal thrust of
Selecting Vibration Isolators to Meet Isolator                                the fan, can occur.
Deflection Requirements                                                     • Commonly provided isolators are not selected based on building
   An overview of the procedure to select vibration isolators is as           support structure or noise criteria, and may not provide sufficient
follows:                                                                      vibration control.
                                                                            • Internal isolation does nothing to reduce vibration in equipment
1. Establish total mass of equipment to be supported. This includes
                                                                              casing and structure caused by air movement.
   all equipment and support framework. The mass of piping con-
   nected to equipment may also need to be considered, because                 Typically, vibration isolation devices should be applied to either
   this may be partly supported from the equipment.                         the internal components or the external casing, but not both.
48.50                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

   It is possible to use both internal and external vibration isolation
on the same air-handling unit, but isolator stiffness selection must
avoid resonances at or near normal fan and motor rotational speeds.
There are multiple resonance frequencies to consider: if the fan or
motor operates at or near one of these frequencies, vibration levels
could become excessive. The probability of such an interaction
increases significantly if the fan and motor are driven by a variable-
frequency drive. Implementing both internal and external vibration
isolation on the same unit should only be attempted with the guid-
ance of an experienced vibration consultant.

    3.7    ISOLATING VIBRATION AND NOISE IN
                  PIPING SYSTEMS
    All piping systems have mechanical vibration generated by the
equipment and impeller-generated and flow-induced vibration and
noise, which is transmitted by the pipe wall and the water column.
In addition, equipment supported by vibration isolators exhibits
some motion from pressure thrusts during operation. Vibration iso-
lators have even greater movement during start-up and shutdown as
equipment vibration passes through the isolators’ resonance fre-
quency. The piping system must be flexible enough to (1) reduce
vibration transmission along the connected piping, (2) allow equip-
ment movement without reducing the performance of vibration
isolators, and (3) accommodate equipment movement or thermal
movement of the piping at connections without imposing undue
strain on the connections and equipment.
    Flow noise and vibration in piping can be reintroduced by tur-
bulence, sharp pressure drops, and entrained air; however, this can
be minimized by sizing pipe so that velocities are 1.2 m/s maxi-
mum for pipe 50 mm and smaller and using a pressure drop limi-
tation of 400 Pa per m of pipe length, with a maximum velocity of
3 m/s for larger pipe sizes. Take care not to exceed these limits.
Resilient Pipe Hangers and Supports
   Resilient pipe hangers and supports may be used to prevent
vibration and noise transmission from the piping system to the
building structure and to provide flexibility in the piping.
   Suspended Piping. Isolation hangers described in Note 26 of
Table 47 should be used for all piping in equipment rooms and up to
15 m from vibration-isolated equipment and pressure-regulating
valve (PRV) stations. To avoid reducing the effectiveness of equip-                Fig. 44 Resilient Anchors and Guides for Pipes
ment isolators, at least the first three hangers from the equipment
should provide the same deflection as the equipment isolators, with
a maximum limitation of 50 mm deflection; the remaining hangers               Riser Supports, Anchors, and Guides. Many piping systems
should be spring or combination spring and rubber with 20 mm               have anchors and guides, especially in the risers, to permit expansion
deflection.                                                                joints, bends, or pipe loops to function properly. Anchors and guides
   The first two hangers adjacent to the equipment should be the           are designed to eliminate or limit (guide) pipe movement and must
positioning or precompressed type, to prevent load transfer to             be rigidly attached to the structure; this is inconsistent with the resil-
equipment flanges when the piping system is filled. The positioning        iency required for effective isolation. The engineer should try to
hanger aids in installing large pipe, and many engineers specify this      locate the pipe shafts, anchors, and guides in noncritical areas, such
type for all isolated pipe hangers for piping 200 mm and larger.           as next to elevator shafts, stairwells, and toilets, rather than adjoin-
   Piping over 50 mm in diameter that is suspended below or within         ing noise-sensitive areas. Where concern about vibration transmis-
15 m of noise-sensitive areas should be hung with isolation hangers.       sion exists, some type of vibration isolation support or acoustical
Hangers adjacent to noise-sensitive areas should be the spring and         support is required for pipe supports, anchors, and guides.
rubber combination type 3.                                                    Because anchors or guides must be rigidly attached to the struc-
   Floor-Supported Piping. Floor supports for piping in equipment          ture, the isolator cannot deflect in the sense previously discussed,
rooms and adjacent to isolated equipment should use vibration iso-         and the primary interest is that of an acoustical barrier. Heavy-duty
lators as described in Table 47. They should be selected according to      rubber pads that can accommodate large loads with minimal deflec-
the guidelines for hangers. The first two adjacent floor supports          tion can provide such an acoustical barrier. Figure 44 shows some
should be the restrained spring type, with a blocking feature that pre-    arrangements for resilient anchors and guides. Similar resilient sup-
vents load transfer to equipment flanges as the piping is filled or        ports can be used for the pipe.
drained. Where pipe is subjected to large thermal movement, a slide           Resilient supports for pipe, anchors, and guides can attenuate
plate (PTFE, graphite, or steel) should be installed on top of the         noise transmission, but they do not provide the resiliency required to
isolator, and a thermal barrier should be used when rubber products        isolate vibration. Vibration must be controlled in an anchor guide
are installed directly beneath steam or hot-water lines. Temperatures      system by designing flexible pipe connectors and resilient isolation
above 60°C can affect rubber isolators.                                    hangers or supports.
Noise and Vibration Control                                                                                                                              48.51




           Fig. 45 Acoustical Pipe Penetration Seals

    Completely spring-isolated riser systems that eliminate the
anchors and guides have been used successfully in many instances
and give effective vibration and acoustical isolation. In this type of
isolation system, the springs are sized to accommodate thermal
growth as well as to guide and support the pipe. These systems pro-
vide predictable load transfer because of thermal expansion and
contraction, but require careful engineering to accommodate move-
ments encountered not only in the riser but also in the branch takeoff
to avoid overstressing the piping.
                                                                                              Fig. 46 Flexible Pipe Connectors
    Piping Penetrations. HVAC systems typically have piping that
must penetrate floors, walls, and ceilings. If these penetrations are
not properly treated, they provide a path for airborne noise, which
can destroy the acoustical integrity of the occupied space. Seal open-     Table 48 Recommended Live Lengthsa of Flexible Rubber
ings in pipe sleeves between noisy areas, such as equipment rooms,                          and Metal Hose
and occupied spaces with an acoustical barrier such as fibrous mate-        Nominal                                       Nominal
rial and resilient acoustical caulking, or with engineered pipe pene-     Diameter, mm            Length,b mm           Diameter, mm          Length,b mm
tration seals as shown in Figure 45.                                             20                    300                   100                   450
    Flexible Pipe Connectors. Flexible pipe connectors (1) pro-                  25                    300                   125                   600
vide piping flexibility to allow isolators to function properly,
                                                                                 40                    300                   150                   600
(2) protect equipment from strain caused by misalignment and
                                                                                 50                    300                   200                   600
expansion or contraction of piping, and (3) attenuate noise and
vibration transmission along the piping (Figure 46). Connectors                  65                    300                   250                   600
are available in two configurations: (1) hose type, a straight or                80                    450                   300                   900
slightly corrugated wall construction of either rubber or metal; and     aLive length is end-to-end length for integral flanged rubber hose and is end-to-end less

(2) arched or expansion-joint type, a short-length connector with         total fitting length for all other types.
                                                                         bPer recommendations of Rubber Expansion Division, Fluid Sealing Association.
one or more large-radius arches, of rubber, PTFE, or metal. Metal
expansion joints are acoustically ineffective and are seldom
successfully used for vibration and sound isolation in HVAC sys-         restraints that eliminate the need for supplemental control assem-
tems; they should not be expected to substitute for conventional         blies. Short lengths of metal hose or corrugated metal bellows, or
pipe vibration isolators.                                                pump connectors, are available without braid and have built-in
    To accommodate pressure thrust, flexible connectors require an       control assemblies. Metal hose is used to control misalignment and
end restraint, which is either (1) added to the connector, (2) incor-    vibration rather than noise and is used primarily where temperature
porated by its design, (3) added to the piping system (anchoring), or    or pressure of flow media precludes the use of other material. Table
(4) built in by the stiffness of the system. Connector extension         48 provides recommended lengths.
caused by pressure thrust on isolated equipment should also be con-
                                                                            Expansion Joint or Arched Connectors. Expansion joint or
sidered when flexible connectors are used. Overextension causes
                                                                         arched connectors have one or more convolutions or arches and can
failure. Manufacturers’ recommendations on restraint, pressure,
                                                                         accommodate all modes of axial, lateral, and angular movement and
and temperature limitations must be strictly observed. Sometimes
                                                                         misalignment. When made of rubber, they are commonly called
these restraint systems almost eliminate the effects of the flexible
                                                                         expansion joints, spool joints, or spherical connectors; in PTFE,
connector.
                                                                         they are known as couplings or expansion joints.
   Hose Connectors. Hose connectors accommodate lateral move-               Rubber expansion or spool joints are available in two basic types:
ment perpendicular to length and have very limited or no axial           (1) hand-wrapped with wire and fabric reinforcing, and (2) molded
movement capability. Rubber hose connectors can have molded or           with fabric and wire or with high-strength fabric only (instead of
hand-wrapped construction with wire reinforcing, and are available       metal) for reinforcing. The handmade type is available in a variety
with metal-threaded end fittings or integral rubber flanges. Appli-      of materials and lengths for special applications. Rubber spherical
cation of threaded fittings should be limited to 75 mm and smaller       connectors are molded with high-strength fabric or tire cord rein-
pipe diameter. The fittings should be the mechanically expanded          forcing instead of metal. Their distinguishing characteristic is a
type to minimize the possibility of pressure thrust blowout. Flanged     large-radius arch. The shape and construction of some designs allow
types are available in larger pipe sizes. Table 48 lists recommended     use without control assemblies in systems operating to 1 MPa, and
lengths.                                                                 are the most effective for minimizing vibration transmission. Where
   Metal hose is constructed with a corrugated inner core and a          thrust restraints are not built in, they must be used as described for
braided cover, which helps attain a pressure rating and provides end     rubber hose joints.
48.52                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

    PTFE expansion joints and couplings are similar in construction           Calculations or dynamic analyses should have an engineer’s seal
to rubber expansion joints with reinforcing metal rings.                   to verify that input forces are obtained in accordance with code or
    In evaluating these devices, consider temperature, pressure, and       specification requirements. Additionally, a professional engineer
service conditions as well as each device’s ability to attenuate vibra-    should make the anchorage calculations in accordance with accepted
tion and noise. Metal hose connections can accommodate misalign-           standards. For more information, see Chapter 55.
ment and attenuate mechanical vibration transmitted through the
pipe wall, but do little to attenuate noise. This type of connector has              3.9     VIBRATION INVESTIGATIONS
superior resistance to long-term temperature effects. Rubber hose,
                                                                              Theoretically, a vibration isolation system can be designed to
expansion joints, and spherical connectors attenuate vibration and
                                                                           mitigate even the most extreme sources of mechanical vibration.
impeller-generated noise transmitted through the pipe wall. Be-
                                                                           However, isolators should not be used to mask a condition that
cause rubber expansion joint and spherical connector walls are flex-
                                                                           should be corrected before it damages the equipment and its opera-
ible, they can grow volumetrically and attenuate noise and vibration
                                                                           tion. High vibration levels can indicate a faulty equipment operating
at blade-pass frequencies. This is a particularly desirable feature in
                                                                           condition in need of correction, or they can be a symptom of a res-
uninsulated piping systems, such as for condenser or domestic
                                                                           onance interaction between a vibrating piece of equipment and the
water, which may run adjacent to noise-sensitive areas. However,
                                                                           structure(s) on which it is supported or to which it is attached.
high pressure has a detrimental effect on the ability of the connector
                                                                              Vibration investigations can include
to attenuate vibration and noise.
    Because none of the flexible pipe connectors control flow or           • Measurement of vibration levels on vibrating equipment (see Fig-
velocity noise or completely isolate vibration and noise transmis-           ure 43 for recommended vibration criteria)
sion to the piping system, resilient pipe hangers and supports should      • Measurement of vibration levels in building structures to which
be used; these are shown in Note 26 for Table 47 and are described           vibrating equipment is connected, such as a building floor, piping
in the Resilient Pipe Hangers and Supports section.                          systems, etc. (see Figure 42 and Table 45 for recommended build-
                                                                             ing vibration criteria)
Isolating Duct Vibration                                                   • Examination of equipment vibration generated by system compo-
   Flexible canvas and rubber duct connections should be used at             nents, such as bearings, drives, pumps, etc.
fan intake and discharge. However, they are not completely effec-          • Measurement of the natural frequencies (resonances) of vibrating
tive because they become rigid under pressure, allowing the vibrat-          equipment or connected structure(s)
ing fan to pull on the duct wall. To maintain a slack position of the      • Examination of equipment installation factors, such as equipment
flexible duct connections, thrust restraints (see Note 27, Table 47)         alignment, vibration isolator placement, etc. (see Table 47)
should be used on all equipment as indicated in Table 47.                  • Measurement of the unbalance of reciprocating or rotating equip-
   Although vibration transmission from ducts isolated by flexible           ment components
connectors is not common, flow pulsations within the duct can cause
mechanical vibration in the duct walls, which can be transmitted                            4.    COMMISSIONING
through rigid hangers. Spring or combination spring and rubber
hangers are recommended wherever ducts are suspended below or                 In the initial design and final commissioning phases of an HVAC
near a noise-sensitive area.                                               system, sound criteria are needed to determine the degree of noise
                                                                           impact and the amount of noise and vibration reduction required for
                                                                           acceptable background sound and vibration levels based on occu-
               3.8    SEISMIC PROTECTION                                   pancy usage. This chapter is intended primarily to assist with the
   Seismic restraint requirements are specified by applicable build-       design phase and provide limited assistance with diagnosing prob-
ing codes that define design forces to be resisted by the mechanical       lems. Detailed diagnosis of problems may require the assistance of
system, depending on building location and occupancy, location of          a vibration consultant or an engineer experienced in HVAC system
the system in the building, and whether it is used for life safety.        noise and vibration analysis. Consult the section on Testing for
Where required, seismic protection of resiliently mounted equip-           Sound and Vibration in Chapter 38 for the commissioning phase.
ment poses a unique problem, because resiliently mounted systems
are much more susceptible to earthquake damage from overturning                        5.        TROUBLESHOOTING
forces, the impact limits of bare restraints, and resonances inherent
in vibration isolators.                                                       Despite all precautions, situations may arise where there is dis-
   A deficiency in seismic restraint design or anchorage may not           turbing noise and vibration. Problems can be identified and cor-
become apparent until an earthquake occurs, with possible cata-            rected by
strophic consequences. Adequacy of the restraint system and
                                                                           • Determining which equipment or system is the source of the
anchorage to resist code design forces must be verified before the
                                                                             problem
event, by either equipment tests, calculations, or dynamic analysis,
                                                                           • Determining whether the problem is one of airborne sound, struc-
depending on the item, with calculations or dynamic analysis
                                                                             tureborne noise, or vibration
performed under the direction of a professional engineer. These
analysis items may be supplied as a package by the vibration isola-        • Applying appropriate solutions
tion vendor.                                                                   Troubleshooting can be time consuming, expensive, and diffi-
   Restraints for floor-mounted equipment should be designed with          cult, and use of an experienced acoustical consultant is often war-
adequate clearances so that they are not engaged during normal             ranted. Proper diagnosis of the problem is most critical to allow for
operation of the equipment. Contact surfaces (snubbers) should be          developing the right solution. Once a noise or vibration transmis-
protected with resilient pad material to limit shock during an earth-      sion problem exists, occupants become more sensitive and require
quake, and restraints should be strong enough to resist the forces in      greater reduction of the sound and vibration levels than would ini-
any direction. The integrity of these devices can be verified by a         tially have been satisfactory. The need for troubleshooting should be
comprehensive analysis, but is more frequently verified by labora-         minimized by properly designing, installing, and testing the system
tory tests.                                                                as soon as it is operational and before the building is occupied.
Noise and Vibration Control                                                                                                                  48.53

       5.1   DETERMINING PROBLEM SOURCE                                    • Equipment improperly specified or installed, poorly balanced,
                                                                             misaligned, or operating outside of design conditions
    A simple, accurate method of determining the problem source is
                                                                           • Equipment with inadequate or improper vibration isolation
to turn individual pieces of equipment on and off until the vibration
or noise is eliminated. Because the source of the problem is often         • Flanking transmission paths such as rigid pipe or duct connec-
more than one piece of equipment or the interaction of two or more           tions, obstructions under the base of vibration-isolated equip-
systems, it is always good practice to double check by shutting off          ment, improperly installed equipment seismic restraints shorting
the system and operating the equipment individually. Reynolds and            vibration isolation, or shipping blocks not removed after the
Bevirt (1994) and Schaffer (2005) provide practical information on           equipment has been installed and in operation
the measurement and assessment of sound and vibration in buildings.        • Excessive floor flexibility indicative of improper structural sup-
                                                                             port conditions for equipment or inadequate or improper vibra-
         5.2 DETERMINING PROBLEM TYPE                                        tion isolation
                                                                           • Resonances in equipment, vibration isolation system, building
   Once the source is identified, the next step is to determine              structure, or connected structures (e.g., piping)
whether the problem is one of noise or vibration. Clearly perceptible
vibration is often a clue that vibration transmission is the major             Most field-encountered problems result from improperly selected
cause of the problem. The possibility that low-mass wall or ceiling        or installed isolators and flanking paths of transmission, which can be
panels are excited by airborne noise should be considered. However,        simply evaluated and corrected. If the equipment lacks vibration iso-
even if the vibration is not readily perceptible, the problem may still    lators, in many cases it is possible to add isolators (see Table 47) with-
be one of vibration transmission causing structureborne noise. This        out altering connected ducts or piping by using structural brackets.
can be checked using the following procedure:                              Floor flexibility and resonance problems are sometimes encountered
                                                                           and usually require analysis by experts. However, the procedures in
• If a sound level meter is available, some readings should be taken.      the following sections can help identify such problems.
  If the difference between C-weighted and overall (unweighted or              Testing Vibration Isolation Systems. Improperly functioning
  linear) readings is greater than 6 dB, or if the slope of the acoustic   vibration isolation systems are the cause of most field-encountered
  spectrum is steeper than 6 dB per octave at low frequencies              problems and can be evaluated and corrected by the following pro-
  (below 63 Hz), vibration is likely a contributing factor.                cedures:
• If excessive noise is found close to the equipment and/or main
  ductwork, airborne noise is probably the main contributor.               1. Ensure that the system is free floating by bouncing the base,
• If the affected area is remote from source equipment, there is no           which should cause the equipment to move up and down freely
  problem in intermediary spaces, and noise does not appear to be             and easily. Note that this may not be practical on very heavy
  coming from the duct system or diffusers, structureborne noise is           equipment. On floor-mounted equipment, check that there are no
  probably the cause.                                                         obstructions between the base and the floor that would short cir-
                                                                              cuit the isolation system. This is best accomplished by passing a
    One important step in diagnosing many noise or vibration prob-            rod under the equipment. A small obstruction might allow the
lems, particularly if the affected area is close to the mechanical            base to rock, giving the impression that it is free floating when it
equipment room, is to check the equipment’s vibration isolation               is not. On suspended equipment, make sure that rods are not
system. A simple test is to have one person listen in the affected area       touching the hanger box. Rigid connections such as pipes and
while another shouts loudly in the equipment room. If the voice               ducts can prevent equipment from floating freely, prohibit isola-
cannot be heard, the problem is likely one of structureborne noise.           tors from functioning properly, and provide flanking paths for
If the voice can be heard, check for openings in the wall or floor            vibration transmission.
separating the areas. If no such openings exist, the structure sepa-       2. Determine whether isolator static deflection is as specified or re-
rating the areas does not provide adequate transmission loss. In              quired, changing it if necessary, as recommended in Table 47. A
these situations, see the section on Mechanical Equipment Room                common problem is inadequate deflection caused by underloaded
Sound Isolation for possible solutions.                                       isolators. Overloaded isolators are not generally a problem as
Noise Problems                                                                long as the system is free-floating and there is space between the
                                                                              spring coils.
    If ductborne sound (i.e., noise from grilles or diffusers or duct
breakout noise) appears to be the problem, measure the sound pres-             With most commonly used spring isolators, static deflection can
sure levels and compare them with the design criteria (NC, RC,             be determined by measuring the operating height and comparing it
etc.). It is often helpful to obtain sound data with and without termi-    to free-height information available from the manufacturer. Once
nal devices installed. Comparison of the two results shows how             the actual isolator deflection is known, determine its adequacy by
much noise a given terminal device contributes. If this reveals the        comparing it with the recommended deflection in Table 47.
responsible components, the engineer can analyze each sound                    If a transmission problem exists, it may be caused by (1) exces-
source using the procedures presented in this chapter to determine         sively rough equipment operation, (2) the system not being free
whether sufficient attenuation has been provided.                          floating or flanking path transmission, or (3) a resonance or floor
    If the sound source is a fan, pump, or similar rotating equip-         stiffness problem.
ment, an important question is whether it is operating near the most           It is easy to determine the natural frequency of spring isolators
efficient part of its operating curve, where most equipment operates       from the static deflection determined by spring height measure-
best and generates predictable levels of sound and vibration as pub-       ments, but these measurements are difficult with pad and elastomeric
lished by equipment manufacturers and used in the building design.         isolators and are often not accurate in determining their natural fre-
Excessive vibration and noise can occur if a fan or pump is trying to      quencies. Although such isolators can theoretically provide natural
move too little or too much air or water. Check that vanes, dampers,       frequencies as low as 4 Hz, they typically provide higher natural
and valves are in the correct operating position and that the system       frequencies and generally do not provide the desired isolation
has been properly balanced.                                                efficiencies for upper floor equipment locations. Therefore, it is
                                                                           recommended to avoid using elastomeric mounts in general for
Vibration Problems                                                         (1) equipment on elevated floors, (2) major equipment, (3) critical
   Vibration and structureborne noise problems can be caused by            applications, and (4) equipment on variable-speed operation; in all
48.54                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

such cases, spring isolation should be considered and properly spec-            Vibration Isolation System Resonance. Always characterized
ified.                                                                      by excessive equipment vibration, vibration isolation system rigid-
    In general, it is very difficult to determine whether vibration iso-    body resonance (characterized by the mass of the equipment vibrat-
lation efficiencies intended in design have been achieved in field          ing on the stiffness of the isolators) usually results in objectionable
installations using field vibration measurements. However, vibra-           transmission to the building structure. However, transmission might
tion measurements can readily be made on vibrating equipment,               not occur if the equipment is on grade or on a stiff floor. Vibration
equipment supports, floors supporting vibration-isolated equipment,         isolation system rigid-body resonances can be measured with
and floors in adjacent areas to determine whether vibration criteria        instrumentation or, more simply, by determining the isolator’s nat-
specified in Table 45 or in Figure 42 have been achieved.                   ural frequency (as described in the section on Testing Vibration Iso-
    Floor Flexibility Problems. Floor flexibility problems can              lation Systems) and comparing this figure to the operating speed of
occur with heavy equipment installed on long-span floors or thin            the equipment.
slabs and with rooftop equipment installed on light structures of               When a vibration isolation system resonance problem exists, the
open web joist construction. If floor flexibility is suspected, the iso-    system natural frequency must be changed using the following
lators should be one-tenth or less as stiff as the floor to eliminate       guidelines:
the problem. Floor stiffness can be determined by calculating the
additional floor deflection caused by a specific piece of equip-            • If equipment is installed on excessively stiff pad or rubber elasto-
ment.                                                                         meric mounts, isolators with the deflection recommended in
    For example, if a 5000 kg piece of equipment causes floor                 Table 47 should be installed.
deflection of an additional 2.5 mm, floor stiffness is 19.6 MN/m,           • If equipment is installed on spring isolators and there is objection-
and an isolator combined stiffness of 1.96 MN/m or less must                  able vibration or noise transmission to the structure, determine
be used. Note that floor stiffness or spring rate, not total floor            whether the isolator is providing the designed static deflection.
deflection, is determined. In this example, the total floor deflec-           For example, an improperly selected or installed nominal 50 mm
tion might be 25 mm, but if the problem equipment causes 2.5 mm               deflection isolator could be experiencing only 3 mm deflection
of that deflection, 2.5 mm is the factor that identifies floor stiffness      under its static load, which would be in resonance with equipment
of 19.6 MN/m.                                                                 operating at 500 rpm. If this is the case, the isolators should be
    As a general guideline, limiting the additional floor deflection          replaced with ones having enough capacity to provide the requi-
(not total deflection) due to the mass of the equipment to 7.5 mm is          site 50 mm deflection. However, if there is no transmission prob-
advisable, even when the equipment is provided with proper vibra-             lem with the isolators, it is not necessary to use greater-deflection
tion isolation. This may need to be further reduced for vibration in          isolators than can be conveniently installed.
acoustically critical adjacencies.                                          • If equipment is installed on spring isolators and there is objection-
    Resonance Problems. These problems occur when the equip-                  able noise or vibration transmission, replace the isolators with
ment’s operating speed is the same as or close to the resonance               springs of the deflection recommended in Table 47.
frequency of (1) an equipment component such as a fan shaft or bear-        • If equipment is installed on spring isolators of the recommended
ing support pedestal, (2) the vibration isolation system, or (3) the          stiffness and there is objectionable high-frequency (200 Hz or
resonance frequency of the floor or other building component, such            greater) noise or vibration, it is possible that resonances internal to
as a wall. Vibration resonances can cause excessive equipment vibra-          the spring are the culprit. These resonances, sometimes called
tion levels, as well as objectionable and possibly destructive vibra-         surge frequencies, can be important in applications where equip-
tion transmission in a building. These conditions must always be              ment (e.g., screw compressors, inverters) generates high-frequency
identified and corrected. Note that, if building structures have reso-        noise. To control their adverse effects, many isolator designs
nant frequencies, it is important to isolate equipment to avoid ener-         incorporate an elastomeric pad under the spring. It may also be
gizing those frequencies in the structure. Structural changes can also        possible to identify an elastomeric mount that can provide the
reduce susceptibility to other excitation sources (e.g., walking,             desired static deflection; these typically have better high-frequency
rhythmic activity).                                                           characteristics than springs.
    When vibrating mechanical equipment is mounted on vibration
isolators on a flexible floor, there are two resonance frequencies that         Building Resonances. These problems occur when some part of
must be considered: that of the floor and that of the isolated equip-       the building structure has a resonance frequency coincident with the
ment. The lower frequency should be controlled by the stiffness             disturbing frequency (often the operating speed) of some of the
(and consequently the static deflection) of the vibration isolators.        equipment. These problems can exist even if the isolator deflections
This frequency should be significantly less than the normal operat-         recommended in Table 47 are used. The resulting objectionable
ing speed (or frequency) of the mechanical equipment and is gener-          noise or vibration should be evaluated and corrected. Often, the res-
ally not a problem. The higher resonance frequency is associated            onance problem is associated with the floor on which the equipment
with and primarily controlled by the stiffness of the supporting            is installed, but it can also occur in a remotely located floor, wall, or
structure. This resonance frequency is usually not affected by in-          other building component. If a noise or vibration problem has a
creasing or decreasing the static deflection of the mechanical equip-       remote source that cannot be associated with piping or ducts, build-
ment vibration isolators.                                                   ing resonance must be suspected.
    Sometimes, when the floor under mechanical equipment is                     Building resonance problems can be resolved by the following:
flexible (as occurs with some long-span floor systems and with
roof systems supporting rooftop packaged units), the operating              • Reduce the vibration force by balancing the equipment. This is
speed of the mechanical equipment can coincide with the floor                 not a practical solution for a true resonance problem. However, it
resonance frequency. When this occurs, changing the static deflec-            is effective when the disturbing frequency is close to the floor’s
tion of the vibration isolators may not solve the problem. Alterna-           natural frequency, as evidenced by the equal displacement of the
tives include changing the rotating speed of the equipment,                   floor and the equipment, especially when the equipment is oper-
stiffening the structure, or adjusting a variable-frequency drive to          ating with excessive vibration.
avoid the resonant frequency. Also, adding mass such as a house-            • Change the disturbing frequency by changing the equipment
keeping pad in concrete under the isolator could be a possible solu-          operating speed. This is practical only for belt-driven equipment,
tion.                                                                         or equipment driven by variable-frequency drives.
Noise and Vibration Control                                                                                                                           48.55

• Modify the structure to shift the structural response. Although                Broner, N. 1994. Low-frequency noise assessment metrics—What do we
  this requires upsizing the structure and can be costly, if feasible                know? (RP-714). ASHRAE Transactions 100(2):380-388. Paper 3821.
  it is often the most effective means of resolving vibration issues.            Bullock, C.E. 1970. Aerodynamic sound generation by duct elements.
                                                                                     ASHRAE Transactions 76(2):97-109. Paper KA-2147.
                                                                                 Cummings, A. 1983. Acoustic noise transmission through the walls of air-
                            REFERENCES                                               conditioning ducts. Final Report, Department of Mechanical and Aero-
                                                                                     space Engineering, University of Missouri, Rolla.
AHRI. 2012. Sound rating of ducted air moving and conditioning equip-            Cummings, A. 1985. Acoustic noise transmission through duct walls.
   ment. ANSI/AHRI Standard 260-2012. Air-Conditioning, Heating, and                 ASHRAE Transactions 91(2A):48-61. Paper 2889.
   Refrigeration Institute, Arlington, VA.                                       Cunefare, K., and A. Michaud. 2008. Reflection of airborne noise at duct ter-
AHRI. 2011. Sound performance rating of large air-cooled outdoor refriger-           minations. ASHRAE Research Project RP-1314, Final Report.
   ating and air-conditioning equipment. ANSI/AHRI Standard 370-2011.            Ebbing, C.E., and W.E. Blazier, Jr. 1992. HVAC low frequency noise in
   Air-Conditioning, Heating, and Refrigeration Institute, Arlington, VA.            buildings. Proceedings INTER-NOISE 92(2):767-770.
AHRI. 2008. Method of measuring machinery sound within an equipment              Ebbing, C.E., and W.E. Blazier, Jr. 1998. Application of manufacturer’s
   space. ANSI/AHRI Standard 575-2008. Air-Conditioning, Heating, and                sound data. ASHRAE.
   Refrigeration Institute, Arlington, VA.                                       Ebbing, C.E., D. Fragnito, and S. Inglis. 1978. Control of low frequency
AHRI. 2008. Performance rating of air terminals. ANSI/AHRI Standard                  duct-generated noise in building air distribution systems. ASHRAE
   880-2008. Air-Conditioning, Heating, and Refrigeration Institute, Ar-             Transactions 84(2):191-203. Paper AL-2503.
   lington, VA.                                                                  Egan, M.D. 1988. Architectural acoustics. McGraw-Hill, New York.
AHRI. 2008. Procedure for estimating occupied space sound levels in the          Harold, R.G. 1986. Round duct can stop rumble noise in air-handling instal-
   application of air terminals and air outlets. Standard 885-2008. Air-             lations. ASHRAE Transactions 92(2A):189-202. Paper 2988.
   Conditioning, Heating, and Refrigeration Institute, Arlington, VA.            Harold, R.G. 1991. Sound and vibration considerations in rooftop installa-
AMCA. 2014. Reverberant room method for sound testing of fans. ANSI/                 tions. ASHRAE Transactions 97(1):445-451. Paper NY-91-03-3.
   AMCA Standard 300-2014. Air Movement and Control Association                  IEST. 2007. Considerations in clean room design. IEST Recommended
   International, Arlington Heights, IL.                                             Practice RP-CC012.2. Institute of Environmental Sciences and Technol-
ANSI. 2014. Sound level meters—Part 1: Specifications. Standard S1.4-                ogy, Rolling Meadows, IL.
   2014. American National Standards Institute, Washington, D.C.                 Ingard, U., A. Oppenheim, and M. Hirschorn. 1968. Noise generation in
ANSI. 2014. Sound level meters—Part 2: Pattern evaluation tests. Standard            ducts (RP-37). ASHRAE Transactions 74(1):V.1.1-V.1.10.
   S1.4-2014. American National Standards Institute, Washington, D.C.            IRD. 1988. Vibration technology, vol. 1. IRD Mechanalysis, Columbus, OH.
ANSI. 2014. Octave-band and fractional-octave-band filters—Part 1: Spec-         ISO. 2003. Mechanical vibration and shock—Evaluation of human expo-
   ifications. Standard S1.11-2014. American National Standards Institute,           sure to whole body vibration, Part 2: Vibration in buildings. Standard
   Washington, D.C.                                                                  2631-2-2003. International Organization for Standardization, Geneva,
ANSI. 2012. Guide to the evaluation of human exposure to vibration in                Switzerland.
   buildings. Standard S2.71-1983 (R2012). American National Standards           ISO. 1996. Acoustics—Attenuation of sound during propagation out-
   Institute, Washington, D.C.                                                       doors—Part 2: General method of calculation. Standard 9613-2-1996.
ANSI. 2008. Criteria for evaluating room noise. Standard S12.2-2008.                 International Organization for Standardization, Geneva, Switzerland.
   American National Standards Institute, Washington, D.C.                       Kuntz, H.L. 1986. The determination of the interrelationship between the
ASA. 2010. Acoustical performance criteria, design requirements, and                 physical and acoustical properties of fibrous duct liner materials and
   guidelines for schools, part 1: Permanent schools, and part 2: Relocatable        lined duct sound attenuation. Report 1068. Hoover Keith and Bruce,
   classroom factors. ANSI/ASA Standard S12.60-2010. Acoustical Soci-                Houston, TX.
   ety of America, Melville, NY.                                                 Kuntz, H.L., and R.M Hoover. 1987. The interrelationships between the
ASA. 2015. Procedure for measuring the ambient noise level in a room.                physical properties of fibrous duct lining materials and lined duct sound
   ANSI/ASA Standard S12.72-2015. Acoustical Society of America, Mel-                attenuation. ASHRAE Transactions 93(2):449-470. Paper 3082.
   ville, NY.                                                                    Lilly, J. 1987. Breakout in HVAC duct systems. Sound & Vibration 21(10).
ASHRAE. 1997. Laboratory method of testing to determine the sound                Machen, J., and J.C. Haines. 1983. Sound insertion loss properties of linac-
   power in a duct. ASHRAE Standard 68-1997/AMCA Standard 330-97.                    oustic and competitive duct liners. Report 436-T-1778. Johns-Manville
ASHRAE. 2011. Method of testing for rating the performance of air outlets            Research and Development Center, Denver, CO.
   and inlets. ANSI/ASHRAE Standard 70-2006 (RA2011).                            Mouratidis, E., and J. Becker. 2004. The acoustic properties of common
ASTM. 2013. Standard test method for laboratory measurements of acous-               HVAC plena (RP-1026). ASHRAE Transactions 110(2):597-696. Paper
   tical and airflow performance of duct liner materials and prefabricated           NA-04-3-1.
   silencers. Standard E477-2013. American Society for Testing and Mate-         Murray, T.M., D.E. Allen, and E.E. Ungar. 1997. Steel design guide series
   rials, West Conshohocken, PA.                                                     11: Floor vibrations due to human activity. American Institute of Steel
Beatty, J. 1987. Discharge duct configurations to control rooftop sound.             Construction, Chicago.
   Heating/Piping/Air Conditioning (July).                                       OSHA. 2011. Occupational noise exposure. 29CFR1910.95. Code of Fed-
Beranek, L.L. 1960. Noise reduction. McGraw-Hill, New York.                          eral Regulations, Occupational Safety and Health Administration, U.S.
Beranek, L.L. 1971. Noise and vibration control. McGraw-Hill, New York.              Department of Labor, Washington, D.C.
Beranek, L.L. 1989. Balanced noise criterion (NCB) curves. Journal of the        Persson-Wayne, K., S. Benton, H.G. Leventhall, and R. Rylander. 1997.
   Acoustic Society of America (86):650-654.                                         Effects on performance and work quality due to low frequency ventila-
Blazier, W.E., Jr. 1981a. Revised noise criteria for design and rating of HVAC       tion noise. Journal of Sound and Vibration 205(4):467-474.
   systems. ASHRAE Transactions 87(1):647-657. Paper CH-81-06-2.                 Reynolds, D.D., and W.D. Bevirt. 1994. Procedural standards for the mea-
Blazier, W.E., Jr. 1981b. Revised noise criteria for application in the acous-       surement and assessment of sound and vibration. National Environmen-
   tical design and rating of HVAC systems. Noise Control Engineering                tal Balancing Bureau, Rockville, MD.
   Journal 16(2):64-73.                                                          Reynolds, D.D., and J.M. Bledsoe. 1989a. Sound attenuation of unlined and
Blazier, W.E., Jr. 1993. Control of low frequency noise in HVAC air-                 acoustically lined rectangular ducts. ASHRAE Transactions 95(1):90-95.
   handling equipment and systems. ASHRAE Transactions 99(2):1031-                   Paper 3207.
   1036. Paper DE-93-17-2.                                                       Reynolds, D.D., and J.M. Bledsoe. 1989b. Sound attenuation of acoustically
Blazier, W.E., Jr. 1995. Sound quality considerations in rating noise from           lined circular ducts and radiused elbows. ASHRAE Transactions 95(1):
   heating, ventilating and air-conditioning (HVAC) systems in buildings.            96-99. Paper 3208.
   Noise Control Engineering Journal 43(3).                                      Reynolds, D.D., and J.M. Bledsoe. 1991. Algorithms for HVAC acoustics.
Blazier, W.E., Jr. 1997. RC Mark II; a refined procedure for rating the noise        ASHRAE.
   of heating, ventilating and air-conditioning (HVAC) systems in build-         Schaffer, M.E. 2005. A practical guide to noise and vibration control for
   ings. Noise Control Engineering Journal 45(6).                                    HVAC systems, 2nd ed. ASHRAE.
48.56                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

Schultz, T.J. 1985. Relationship between sound power level and sound           AIA. 2006. Guidelines for design and construction of health care facilities.
   pressure level in dwellings and offices. ASHRAE Transactions 91(1A):           American Institute of Architects, Washington, D.C.
   124-153.                                                                    ANSI. 2012. Mechanical vibration and shock—Evaluations of human expo-
Stabley, R.E. 2006. Sound ratings of water-cooled chillers—Sound pressure         sure to whole-body vibration—Part 1: General requirements. ANSI/
   or power levels? In Proceedings from Inter-Noise 2006, Honolulu. Insti-        ASA Standard S2.72-2010 (R2012). American National Standards Insti-
   tute of Noise Control Engineering of the USA, Indianapolis, IN.                tute, Washington, D.C.
Thompson, J.K. 1981. The room acoustics equation: Its limitation and           ANSI. 2012. Determination of sound power levels and sound energy levels
   potential. ASHRAE Transactions 87(2):1049-1057. Paper CI-81-12-2.              of noise sources using sound pressure—Precision methods for reverber-
Ver, I.L. 1978. A review of the attenuation of sound in straight lined and        ation test rooms. ANSI/ASA Standard S12.51-2012/ISO Standard
   unlined ductwork of rectangular cross section. ASHRAE Transactions             3741:2010. American National Standards Institute, Washington, D.C.
   84(1):122-149. Paper AT-2477-2478.                                          ANSI. 2011. Determination of sound power levels and sound energy levels of
Ver, I.L. 1982. A study to determine the noise generation and noise attenu-       noise sources using sound pressure—Engineering methods for an essen-
   ation of lined and unlined duct fittings. Report 5092. Bolt, Beranek and       tially free field over a reflecting plane. ANSI/ASA Standard S12.54-
   Newman, Boston.                                                                2011/ISO Standard 3744:2010. American National Standards Institute,
Ver, I.L. 1983a. Noise generation and noise attenuation of duct fittings—A        Washington, D.C.
   review: Part I (RP-265). ASHRAE Transactions 90(2A):354-382. Paper          ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/
   KC-2849.                                                                       ASHRAE Standard 62.1-2013.
Ver, I.L. 1983b. Noise generation and noise attenuation of duct fittings—A     DHHS. 2014. Thirteenth report on carcinogens. U.S. Department of Health
   review: Part II (RP-265). ASHRAE Transactions 90(2A):383-390. Paper            and Human Services, Public Health Service, Washington, D.C. Available
   KC-2850.                                                                       from http://ntp.niehs.nih.gov/pubhealth/roc/roc13/index.html.
Wang, L.M., E.E. Ryherd, and C.C. Novak. 2013. Productivity and percep-        Environment Canada. 1994. Mineral fibres: Priority substances list assess-
   tion based evaluation of indoor noise criteria. ASHRAE Research Project        ment report. Canadian Environmental Protection Act, Ottawa.
   RP-1322, Final Report.                                                      Morey, P.R., and C.M. Williams. 1991. Is porous insulation inside an HVAC
Warnock, A.C.C. 1998. Transmission of sound from air terminal devices             system compatible with healthy building? ASHRAE IAQ Symposium.
   through ceiling systems. ASHRAE Transactions 104(1A):650-657.               Reynolds, D.D., and W.D. Bevirt. 1989. Sound and vibration design and
   Paper 4160.                                                                    analysis. National Environmental Balancing Bureau, Rockville, MD.
Wells, R.J. 1958. Acoustical plenum chambers. Noise Control (July).            Schultz, T.J. 1972. Community noise ratings. Applied Science Publishers,
Woods Fan Division. 1973. Design for sound. English Electric Company.             London.
                                                                               SMACNA. 2006. HVAC systems duct design, 4th ed. Sheet Metal and Air
                                                                                  Conditioning Contractors’ National Association, Vienna, VA.
                         BIBLIOGRAPHY                                          Ver, I.L. 1983. Prediction of sound transmission through duct walls: Breakout
AHRI. 2013. Performance and calibration of reference sound sources.               and pickup. ASHRAE Transactions 90(2A):391-413. Paper KC-2851.
  ANSI/AHRI Standard 250-2013. Air-Conditioning, Heating, and Re-
  frigeration Institute, Arlington, VA.                                                                            RESOURCES
AHRI. 2008. Sound rating of outdoor unitary equipment. ANSI/AHRI Stan-
  dard 270-2008. Air-Conditioning, Heating, and Refrigeration Institute,       Acoustical Society of America (ASA)................ www.acousticalsociety.org
  Arlington, VA.                                                               Associated Air Balance Council (AABC) ............................ www.aabc.com
AHRI. 2010. Application of sound rating levels of outdoor unitary equip-       Institute of Noise Control Engineering (INCE)................. www.inceusa.org
  ment. ANSI/AHRI Standard 275-2010. Air-Conditioning, Heating, and
  Refrigeration Institute, Arlington, VA.                                      National Council of Acoustical Consultants (NCAC) .......... www.ncac.com
AHRI. 2011. Requirements for the qualification of reverberant rooms in the     National Environmental Balancing Bureau (NEBB) ............. www.nebb.org
  63 Hz octave band. ANSI/AHRI Standard 280-2011. Air-Conditioning,            Noise Pollution Clearinghouse ..........................................www.nonoise.org
  Heating, and Refrigeration Institute, Arlington, VA.
AHRI. 2008. Sound rating and sound transmission loss of packaged terminal      North American Insulation Manufacturers Association
  equipment. ANSI/AHRI Standard 300-2008. Air-Conditioning, Heat-               (NAIMA) .......................................................................... www.naima.org
  ing, and Refrigeration Institute, Arlington, VA.                             Sheet Metal and Air Conditioning Contractors’ National
AHRI. 2008. Sound rating of non-ducted indoor air-conditioning equip-           Association (SMACNA) ................................................ www.smacna.org
  ment. ANSI/AHRI Standard 350-2008. Air-Conditioning, Heating, and            Testing, Adjusting and Balancing Bureau (TABB) ...www.tabbcertified.org
  Refrigeration Institute, Arlington, VA.
AHRI. 2011. Method of measuring sound and vibration of refrigerant com-        The Air-Conditioning, Heating, and Refrigeration
  pressors. ANSI/AHRI Standard 530-2011. Air-Conditioning, Heating,             Institute (AHRI)...............................................................www.ahrinet.org
  and Refrigeration Institute, Arlington, VA.                                  Vibration Institute .........................................................www.vi-institute.org
                                                                                    CHAPTER 49

             WATER TREATMENT: DEPOSITION, CORROSION,
                    AND BIOLOGICAL CONTROL
Water Characteristics .............................................................. 49.1             Biological Growth Control..................................................... 49.11
Alternative Water Sources........................................................ 49.2                Cooling Tower Systems Start-Up and Shutdown.................... 49.14
Deposition, Scale, and Suspended-Solids                                                               Heating and Steam-Generating Systems ................................ 49.15
  Control ................................................................................. 49.3      Selection of Water Treatment.................................................. 49.18
Corrosion and Corrosion Control............................................ 49.6                      Terminology............................................................................ 49.21




T    HIS chapter covers the fundamentals of water treatment. It
     provides guidance on the treatment of water and water-based
fluids used in heating, air-conditioning, refrigeration, and process
                                                                                                      calculated indices often used in water treatment. For a proper evalu-
                                                                                                      ation, it is necessary to determine the impurities water contains, what
                                                                                                      problems these impurities may cause, and how they can be mechan-
systems, with a focus on the control of corrosion, scale, fouling, and                                ically or chemically reduced, removed, or treated.
biological growth. Proper treatment improves the performance and                                         The following paragraphs present the more important chemical
energy efficiency of these systems while helping to protect human                                     and physical properties or characteristics of water relevant to water
health and safety. Water treatment also extends the life of equipment                                 treatment and that affect its use in HVAC applications.
in both open- and closed-loop systems. In addition, water treatment                                      Hardness refers to the amount of calcium and magnesium (typ-
can help conserve water resources as well as enable the use of alter-                                 ically expressed in ppm, as CaCO3) in the water. It is a historical
native sources of water. All of these benefits help to promote a                                      term referring to hard calcium and magnesium carbonate scales,
healthier, more sustainable environment.                                                              such as those found in improperly treated boilers and cooling-water
                                                                                                      systems. Hardness contributes to scale formation, because its pres-
                 1.     WATER CHARACTERISTICS                                                         ence encourages deposition of calcium carbonate, or lime scale.
                                                                                                      Because the solubility of most calcium and magnesium salts
   Although water is a common material, it has unique properties
                                                                                                      decreases with an increase in temperature, these salts tend to form
that make it ideal for heating, cooling, and steam generating pro-
                                                                                                      scale on heat transfer surfaces where the metal skin temperature is
cesses. Water is the only common substance that exists in all three
                                                                                                      greater than the bulk water temperature. The amount of calcium and
states of matter [solid (ice), liquid (water), and gas (steam)] at nor-
                                                                                                      magnesium equivalent to the alkalinity in a solution is called tem-
mal earth temperatures. Water absorbs more heat for a given temper-
                                                                                                      porary hardness. The excess calcium and magnesium, if any, is
ature rise than any other common inorganic substance. Water
                                                                                                      called permanent hardness. Boiler and cooling-water treatment
expands 1600 times as it evaporates to form steam at atmospheric
                                                                                                      programs must control the deposition of hardness salts using pre-
pressure. The steam is capable of carrying large quantities of heat.
                                                                                                      treatment removal (such as with boiler makeup or feedwater soft-
These unique properties of water make it an ideal material for heat-
                                                                                                      ening) or internal conditioning to solubilize and remove or
ing, cooling, and power-generating processes.
                                                                                                      otherwise control deposition.
   All water contains varying amounts of impurities that can cause
                                                                                                         Alkalinity is a measure of the capacity of water to neutralize
scale, corrosion, and other problems in industrial equipment. It
                                                                                                      strong acids. It is the measured carbonate and bicarbonate minerals
takes on some of the characteristics of its surroundings as it dis-
                                                                                                      (calculated as calcium carbonate, CaCO3), and refers to the primary
solves minerals and picks up impurities from the air, soil, and veg-
                                                                                                      alkaline earth mineral contributing to alkalinity. Alkalinity is also
etation or other materials it contacts. For that reason, water is often
                                                                                                      measured and calculated as the hydroxide ion (OH–), when present.
referred to as the universal solvent. When rain falls, it dissolves
                                                                                                      All natural waters contain some quantity of alkalinity. The presence
carbon dioxide and oxygen in the atmosphere. The carbon dioxide
                                                                                                      of alkalinity contributes to scale formation, because it encourages
mixes with the water to form carbonic acid (H2CO3). When car-
                                                                                                      deposition of calcium carbonate. In natural waters, the alkalinity
bonic acid contacts soil that contains limestone (CaCO3), it dis-
                                                                                                      almost always consists of bicarbonate, although some carbonate
solves the calcium to form calcium bicarbonate. Calcium carbonate
                                                                                                      alkalinity may also be present. Borate, hydroxide, phosphate, and
in water used in heating or air-conditioning applications can even-
                                                                                                      other constituents, if present, are included in the alkalinity measure-
tually become scale, which can increase energy costs, maintenance
                                                                                                      ment in treated waters.
time, and equipment shutdowns, and can eventually lead to equip-
                                                                                                         Alkalinity is measured using two different end-point indicators.
ment replacement.
                                                                                                      The phenolphthalein alkalinity (P alkalinity) measures the strong
   Water’s composition changes as it is transported in pipelines,
                                                                                                      alkali present, and the methyl orange alkalinity (M alkalinity), or
heated to make steam, or evaporated for cooling or other heat
                                                                                                      total alkalinity, measures the total alkalinity in the water. Note that
exchange processes. Impurities in water may reach a solubility limit
                                                                                                      the total alkalinity includes the phenolphthalein alkalinity. For most
and be deposited along the way, or water may corrode the metal
                                                                                                      natural waters, the actual chemical species present can be estimated
equipment containing it. The actions of water in HVAC systems
                                                                                                      from the two alkalinity measurements. Treated waters include the
depend on the impurities in it and the temperatures and pressures to
                                                                                                      hydroxide alkalinity contributed by OH– (Table 1).
which it is subjected, as well as aspects of the systems where it is
used. This provides a basis for many stability index calculations that                                   pH is a measure of the concentration of hydrogen ions, or the acid
are done on water to predict its corrosive and/or scaling tendency                                    strength, of a solution. It is the negative logarithm of the hydrogen
in water systems. The Langelier Saturation Index and Ryznar Stabil-                                   ion concentration (pH 1, very acidic; pH 14, very basic; pH 7, neutral
ity Index, referred to as LSI and RSI respectively, are examples of                                   at ambient temperature.) The pH concept is fundamental to an
                                                                                                      understanding of water chemistry and to control of pretreatment sys-
                                                                                                      tems, boilers, and cooling towers. All of these systems depend on
The preparation of this chapter is assigned to TC 3.6, Water Treatment.                               either precise pH control or on maintaining the pH above a specified

                                                                                               49.1
49.2                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

   Table 1      Alkalinity Relationship Based on P and M Tests              and magnesium sulfate scale is very hard and difficult to remove and
                                    Level of Alkalinity
                                                                            greatly interferes with heat transfer. Sulfates also contribute to scale
  Situation        Hydroxyl      Contributed by Carbonate Bicarbonate       formation in high-calcium waters. Calcium sulfate scale, however,
                                                                            forms at much higher concentrations than the more common
    P=M                M                         0             0            calcium carbonate scale. High sulfates also contribute to increased
  P > 1/2M          2P – M                  2 (M – P)          0            corrosion because of their high conductivity and support of micro-
  P = 1/2M              0                       M              0            biologically influenced corrosion (MIC).
  P < 1/2M              0                       2P          M – 2P              Turbidity can be interpreted as a lack of clarity or brilliance in a
     P=0                0                        0            M
                                                                            water. It should not be confused with color. A water may be dark in
                                                                            color but still clear and not turbid. Turbidity is caused by suspended
P = P alkalinity = phenolphthalein alkalinity                               matter, in a finely divided state, that can scatter and deflect incoming
M = M alkalinity = methyl orange (total) alkalinity
                                                                            light. Clay, silt, organic matter, microscopic organisms, and similar
                                                                            materials are contributing causes of turbidity. Although suspended
minimum level. Unexpected changes in pH are usually a warning of
                                                                            matter and turbidity are closely related, they are not synonymous.
problems that must be corrected.
                                                                            Suspended matter is the quantity of insoluble material in water that
    Chlorides are the total of dissolved chloride salts of sodium,          can be removed by filtration. Turbidity is the amount of opacity
potassium, calcium, and magnesium present in water. Sodium chlo-            caused by suspended matter. Turbidity of water used in HVAC sys-
ride (common salt, NaCl), and calcium chloride (CaCl2) are the              tems should be as low as possible. This is particularly true for boiler
most common of the chloride salts found in water. Chlorides do not          feedwater. The turbidity can concentrate in the boiler and settle out as
ordinarily contribute to scale, because they are very soluble. How-         sludge or mud and lead to deposition. It can also cause increased
ever, chlorides are corrosive and cause excessive corrosion when            boiler blowdown, plugging, overheating, priming, and foaming.
present in high concentration, as in seawater, because of their con-
                                                                                Biological matter such as bacteria, algae, and fungi can be pres-
ductivity and because the small size of the chloride ion permits the
                                                                            ent in water and their growth in water systems can cause operating,
continuous flow of corrosion current when surface films are porous.
                                                                            maintenance, and health problems. Microbial growth can occur in
The amount of chlorides in water is a useful measuring tool in evap-
                                                                            most water systems below 65°C. Problems caused by biological
orative systems for determining cycles of concentration. Most water
                                                                            materials range from green algae growth in cooling towers to bac-
constituents change (increase or decrease) when common treatment
                                                                            terial slime formations. This growth can plug equipment where flow
chemicals are added or because of chemical changes that take place
                                                                            is essential, drastically reduce heat exchanger (transfer) efficien-
in normal operation. With few exceptions, only evaporation affects
                                                                            cies, and also cause microbial corrosion.
chloride concentrations, so the ratio of chlorides in a water sample
from an operating system to those of the makeup water provides a
measure of how much the water has been concentrated. (Note: Chlo-                    2.   ALTERNATIVE WATER SOURCES
ride levels will change if the system is chlorinated.)                          This section is based on Browning and Weimar (2011).
    Conductivity or specific conductance measures the ability of                Facilities are under continuous pressure to reduce costs and oper-
water to conduct an electrical current electricity or be an electrolyte.    ate in a more environmentally responsible manner. Historically,
Conductivity increases with increasing total dissolved solids (ions)        energy conservation has overshadowed water conservation in these
present in the water. Specific conductance can be used to estimate          efforts. However, in many locations, the reduced availability and
total dissolved solids.                                                     increased cost of water now make water conservation a much more
    Dissolved solids consist of salts and other materials that com-         attractive target. More facilities are subject to limits on water con-
bine with water as a solution. They can affect the formation of cor-        sumption and the amount of wastewater that can be discharged.
rosion and scale. Low-solids waters are generally corrosive because         Although there are energy source alternatives to oil and gas, there is
they have less tendency to deposit protective scale. If a high-solids       no such substitute for water. The economic and environmental pay-
water is nonscaling, it tends to produce more intensive corrosion           back on reducing water usage is greater than ever.
because of its high conductivity. Total dissolved solids are referred           As a large consumer of potable water, evaporative-cooling-water
to as TDS.                                                                  systems, including cooling towers, are an obvious target for water
    Suspended solids include both organic and inorganic solids sus-         conservation efforts. Because of supply and cost pressures, more
pended in water (particularly unpurified water from surface sources         facilities are considering alternative makeup water sources, such as
or those that have been circulating in open equipment). Organic             air handler condensate, rainwater, and reclaim water. In some cases,
matter in surface supplies may be colloidal. Naturally occurring            alternative water sources are being blended with potable water to
compounds such as lignins and tannins are often colloidal. At high          improve water use efficiency. Using one or more of these alternative
velocities, hard suspended particles can abrade equipment. Settled          water sources for cooling tower makeup conserves fresh water for
suspended matter of all types can contribute to corrosion. Total sus-       other uses and can provide significant cost savings.
pended solids are referred to as TSS.
    Silica is dissolved sand or silica-bearing rock (such as quartz)        Evaluating an Alternative Water Source
through which the water flows. Silica is the cause of very hard and            It is important to understand the impurities in an alternative
tenacious scales that can form in heat transfer systems. These depos-       makeup water source and how they will affect cooling tower oper-
its can be particularly hard to remove if allowed to concentrate. For-      ation before substituting for potable water. Some water sources can
tunately, silicate deposition is less likely than other deposits.           be successfully used without further treatment, whereas others
    Soluble iron in water can originate from metal corrosion in             require additional treatment measures to control problems related to
water systems or as a contaminant in the makeup water supply. The           corrosion, scale, and microbiological growth. An engineering and
iron can form heat-insulating deposits by precipitation as iron             economic analysis is necessary to determine both the feasibility and
hydroxide or iron phosphate in the presence of phosphate-based              potential cost savings. In general, the higher the cost and poorer the
water treatment or phosphate in the makeup water.                           quality of the potable water source, the better the payback associ-
    Sulfates are the dissolved sulfate salts of sodium, potassium,          ated with using an alternative source. As with any water conserva-
calcium, and magnesium in the water. They are present because of            tion product, water meters are essential to monitor water usage and
the dissolution of sulfate-bearing rock, such as gypsum. Calcium            benchmark improvements.
Water Treatment: Deposition, Corrosion, and Biological Control                                                                              49.3

    Air Handler Condensate. In warm, humid climates, the normal           the increased potential for corrosion and deposit problems related to
operation of air-conditioning equipment produces large quantities         bacteria growth, additional biocides are usually required. A combi-
of condensate from the air handler cooling coils. This cold, near-        nation of oxidizing and nonoxidizing biocides usually works best.
distilled-quality water is typically sent to the drain. In some cases,    Because of its unique properties, chlorine dioxide is often an excel-
this water can be readily recovered for other uses, including cooling     lent biocide for this application. It is a selective oxidizing biocide
tower makeup. Because air handler condensate does not contain the         that can provide effective microbiological control at low levels. New
dissolved mineral impurities present in potable water, using this         technologies greatly simplify chlorine dioxide generation and appli-
cold, nearly pure water for cooling tower makeup also allows oper-        cation, making this an attractive alternative biocide.
ation at lower bleed rates.                                                  Blended Water. Blending one or more alternative water sources
    Because the quantity of condensate generated by a cooling coil is     can also reduce overall water consumption and costs associated with
a direct function of the airflow rate and change in the relative humid-   operating a cooling tower system. In some applications, it may be
ity, it will vary considerably throughout the year. In some locations,    necessary to blend potable water with reclaim water to provide a
the amount can be staggering. For example, a 3500 kW cooling load         makeup water quality suitable for use in cooling towers. Where
in a commercial facility with 25% outdoor air produces 0.30 L/s of        there is excess water softener or reverse osmosis (RO) capacity,
condensate when the outdoor air temperature is 29°C with 80% rh           blending with high-alkalinity, high-hardness potable water can al-
and 0.17 L/s with 60% rh. Case studies have shown that 10% to 40%         low a cooling tower to operate at greatly reduced bleed rates. Alter-
of cooling tower makeup requirements can often be met with air            native water streams such as RO reject water may also be suitable
handler condensate in facilities that operate in warm, humid cli-         for use as tower makeup with blending.
mates (e.g., Florida, Georgia, Alabama, Mississippi, Louisiana, east         Consistent blending is important when considering a blended-
Texas, and along the east coast of the United States).                    water supply for cooling tower makeup. It is difficult to control the
    Depending on the location of the air-handling units and the cool-     bleed rate and treatment levels when the makeup quality varies
ing towers, the collection system can be as simple as a gravity-fed       widely. Equipment systems can be engineered to accurately blend
tank with a level controller and pump. Corrosion-resistant tanks and      two or more water supplies.
piping are recommended because of the corrosivity of such pure
water. Typically, an oxidizing biocide is added to the condensate         Evaluating Alternative Water Options
storage tank to prevent microbiological problems. Each facility is           An engineering and economic evaluation is necessary to deter-
different, but the water savings and payback on using air handler         mine the feasibility and benefits associated with using alternative
condensate for cooling tower makeup water can be very significant.        water sources in cooling-water systems. Because each building is
    Rainwater. Although unpredictable, rainwater is a good alterna-       different, a water treatment professional should be involved in the
tive in some areas. Approximately 1 L of water can be recovered per       evaluation to ensure that the cooling-water systems operate reliably
millimetre of rain per square metre of collection surface. For a 200 m2   and efficiently. In general, air handler condensate and rainwater can
roof, this translates to more than 200 L of water per mm of rain.         be readily used where available. Using reclaimed or blended water
    A typical rainwater recovery system directs rainwater from the        requires more in-depth analysis and is generally not recommended
roof to a storage tank rather than a storm sewer. This cache of water     without effective on-site water treatment monitoring.
can then be used for various purposes throughout a facility, includ-
ing irrigation and cooling tower makeup water. Parking decks can              3.   DEPOSITION, SCALE, AND SUSPENDED-
also be used to harvest rainwater. However, special media filters are                     SOLIDS CONTROL
required, to remove oil and other contaminants before use.
    Like air handler condensate, rainwater is relatively pure. Once          Several different types of deposits can form in boiler and cooling-
collected from a roof and filtered for contaminants, it can be used as    water systems, and terms such as scale, fouling, deposit, film, coat-
cooling tower makeup water with little treatment other than the           ing, precipitate, and others are sometimes used interchangeably in
addition of an oxidizing biocide to the storage tank to minimize          the industry to describe these materials. However, it is important to
microbiological growth.                                                   use the correct term in describing these phenomena, because the
    Reclaimed Water. Reclaimed water, or recycled water, is highly        operating procedures and chemical treatments used to help prevent
treated wastewater from a municipal wastewater treatment plant.           these various deposits from forming, and to remove them when nec-
This nonpotable water source is delivered to a facility in purple- or     essary, depend on the specific composition of the deposits.
lavender-colored piping to distinguish it from potable water sup-            Deposit refers to any material formed on either the internal or
plies. It is suitable for irrigation, deep well injection, and possibly   external surfaces of components in contact with water.
for open recirculating cooling systems.                                      Fouling describes the condition of a system in which deposits
    Compared to potable water, reclaim water contains a higher con-       have formed, including microbiological fouling.
centration of hardness and alkalinity, which increases the tendency          Scale is formed from minerals, formerly dissolved in water,
to form calcium carbonate scale deposits. It can also contain appre-      deposited from the water onto heat transfer surfaces or in-flow water
ciable levels of phosphate and ammonia, components not normally           lines. As water is evaporated in a cooling tower, the concentration of
present in significant amounts in potable water.                          dissolved solids becomes greater, and the solubility of particular
    The increased phosphate content in reclaimed water also makes         scale-causing mineral salts can be exceeded. When this situation
calcium phosphate scale formation in heat exchange equipment a            occurs in an untreated cooling-water system, scale will form on any
concern, unless the proper treatment measures are taken. These            surface in contact with the water, especially on heat transfer surfaces.
measures may include operating the cooling tower at a higher bleed        The most common scaling minerals are (1) calcium carbonate,
rate, using sulfuric acid for pH control, and/or adding a phosphate-      (2) calcium phosphate, (3) calcium sulfate, and (4) silica, usually in
specific polymeric dispersant.                                            that order. Formation of magnesium silicate scale is also possible
    Although reclaimed water is disinfected to control pathogenic         under certain conditions. Most salts, including silica, are more solu-
microorganisms, there is an increased potential for microbiological       ble in hot water than in cold water; however, most calcium and mag-
problems when used in cooling tower systems. In part, this is related     nesium salts, including calcium phosphate and calcium carbonate,
to the presence of ammonia and other nitrogen compounds, which            are more soluble in cold water. This is called reverse solubility. As
are nutrients that support bacteria growth. Reclaimed water also has      recirculating water passes through the cooling system, the water tem-
higher background bacteria levels than potable water. Because of          perature increases. As a result, calcium and magnesium scales may
49.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

form anywhere in the system, but most likely on heated surfaces such        water systems to indicate changes in stability, rather than an abso-
as heat exchangers or surface condensers. Silica forms in areas hav-        lute condition.
ing the lowest water temperature, such as in the cooling tower fill.           The LSI is calculated as
   Minerals such as calcium and magnesium are relatively insoluble
in water and can form scale deposits when exposed to conditions                                   LSI = pH(actual) – pH(s)
commonly found in cooling-water systems. A layer of scale as thin
as 0.4 mm can reduce heat exchanger efficiency by 15%. Scale for-           where
mation is controlled in cooling-water systems by scale inhibitors,           pH(s) = (9.3 + A + B) – (C + D)
such as threshold inhibition chemicals and scale conditioners.                  A = (log[TDS] – 1) / 10
                                                                                B = –13.12  log(temp °C + 273) + 34.55
Scale- and deposit-control water treatment programs include poly-
                                                                                C = log[Ca2+] – 0.4
mers, phosphonates, and polyphosphates that prevent scale forma-                D = log[alkalinity]
tion by keeping the scale-forming minerals in solution to prevent
deposits from forming.                                                          Note: All log values are base 10; alkalinity is the total alkalinity
   Several key factors influence whether scale forms:                       measured as ppm CaCO3; Ca2+ is the calcium measured as ppm
                                                                            CaCO3; and TDS is total dissolved solids measured in ppm.
• Temperature                                                                   Ryznar Stability Index (RSI). This index is a more sensitive
• pH                                                                        formula for predicting calcium carbonate scale (Ryznar 1944).
• Alkalinity                                                                Ryznar altered the LSI by measuring scale thickness in distributed
• Hardness (amount of scale-forming salts)                                  water systems and comparing the calculated LSI with field results.
• Total dissolved solids (influence of other dissolved materials,           With this information, he made revisions to the LSI. With his for-
  which may or may not be scale-forming)                                    mula, 2  pH(s) – pH(actual), an RSI value of 6.0 is considered neu-
                                                                            tral water, with values > 6.0 indicating a tendency to dissolve
   As any of these factors changes, scaling tendencies also change.         calcium carbonate, and values < 6.0 a tendency to deposit calcium
Changes in pH or alkalinity can greatly affect scale formation. For         carbonate. Ryznar’s index gave more accurate results versus the LSI
example, as pH or alkalinity increases, calcium carbonate, a com-           in waters with a pH less than 7.8, but would still give an indication
mon scale constituent in cooling systems, becomes less soluble and          of scale formation at higher pH values. Regardless, the RSI was use-
deposits on surfaces.                                                       ful for the era’s acid feed water treatment programs, which operated
   Some materials, such as silica (SiO2), are less soluble at lower         at pH < 7.8.
alkalinities. When the amount of scale-forming material dissolved               The RSI is calculated as
in water exceeds its saturation point, scale may result. In addition,
other dissolved solids may influence scale-forming tendencies. In                               RSI = 2  pH(s) – pH(actual)
general, a higher level of scale-forming dissolved solids results in a
greater chance for scale formation.                                         where pH(s) is calculated as in the LSI.
                                                                               Practical (Puckorius) Scaling Index (PSI). Puckorius and
Scaling Indices                                                             Brooke (1991) presented a modified version of the RSI that gives a
    To aid in the determination of the tendency of water to form or         more accurate and consistent indication of the calcium carbonate
dissolve calcium carbonate scale, several scaling indices have been         scaling potential of cooling water. The PSI takes into consideration
developed to describe the condition of water based on the properties        the effect of the type of total alkalinity of the cooling water on the
of the bulk water. These indices are only for predicting calcium car-       measured pH, pH(actual). The measured pH does not always relate
bonate scale, not scale of other calcium salts. The indices are calcu-      correctly to bicarbonate alkalinity, because of the buffering effect
lated using the pH, alkalinity, calcium hardness, temperature, and          of other ions. Rather than using the measured pH in calculating the
total dissolved solids of the water.                                        PSI, an adjusted or equilibrium pH, pH(eq), is used. As with the
    Langelier Saturation Index (LSI). In 1936, this index was               RSI, a PSI value of 6 indicates stable water, and a value lower than
developed to calculate the calcium carbonate scale-forming and              6 indicates a scale-forming tendency. Without scale control treat-
scale-dissolving tendencies of drinking (potable) water at or near          ment, a cooling tower with a PSI of 6 to 7 should operate scale free.
ambient temperatures (Langelier 1936). Using a water’s calcium              However, a PSI of less than 6 indicates that scaling may occur. Use
hardness, total alkalinity, and total dissolved solids measurements         of the PSI is most applicable when cooling-water pH is above 7.5.
along with the water’s pH and temperature values, the pH of satura-            The PSI is calculated as
tion, pH(s), is calculated from a logarithmic-based formula. Sub-
tracting the water’s pH(s) from its actual pH then results in the LSI.                            PSI = 2  pH(s) – pH(eq)
If the water’s measured pH, pH(actual), is greater than its pH(s),          where pH(s) is as calculated in the LSI, and pH(eq) = 1.465 
thus resulting in a positive LSI value, the water has a scale-forming       log[alkalinity as CaCO3] + 4.54.
tendency. If the water’s pH(actual) is less than its pH(s), thus result-
                                                                               Simple models and calculators along with more information on
ing in a negative LSI value, the water will have a scale-dissolving
                                                                            these indices can be found online from various sources.
tendency. The water’s equilibrium or neutral value is at an LSI of
zero. Because this index was originally designed to predict calcium         Scale and Deposit Formation Control
carbonate scale in potable water, there are serious deficiencies in the
accuracy of this index when applied to evaporative cooling-water               Methods used to control scale and deposit formation include the
systems.                                                                    following:
    The temperature component in the LSI calculation is considered          • Limit the concentration of scale-forming minerals, impurities,
appropriate for potable water that is carried at ambient soil temper-         and contaminants in a boiler or evaporative-cooling-water system
atures through buried distribution piping. However, this was later            by intentionally “wasting” (removing) water from the system via
deemed insufficient for process water used for cooling towers or              blowdown (bleedoff). This, in effect, lowers concentration that
boilers where values tended almost always to be positive, yet indi-           tends to increase during the continuing evaporation of steam or
cations of deposition of calcium carbonate were absent. Experience            cooling water from these systems. Scale control is thus achieved
has dictated that the LSI can be used as a trending value in process          through operation of the system at subsaturated conditions.
Water Treatment: Deposition, Corrosion, and Biological Control                                                                                49.5

• Remove scale-forming minerals, impurities and contaminants                  Cartridge Filters. These are typically used as final or tertiary
  before they enter the boiler or cooling-water system, using exter-      filters to remove nearly all suspended particles from about 100 m
  nal or pretreatment systems. This can be done using (1) softened        down to 1 m or less. Cartridge filters are typically disposable (i.e.,
  water, blending soft or RO water with other makeup water to             once plugged, they must be replaced). The frequency of replace-
  achieve a desired saturation index, (2) cycles of concentration, or     ment, and thus the economical feasibility of their use, depends on
  (3) both methods.                                                       the concentration of suspended solids in the fluid, the size of the
• Effect mechanical changes in the system, such as increasing water       smallest particles to be removed, and the removal efficiency of the
  flow or surface areas of heat exchangers, to reduce tendencies and      cartridge filter selected.
  potential for scale/deposit formation.                                      In general, cartridge filters are favored in systems where con-
• Feed acid to reduce alkalinity and keep common scale-forming            tamination levels are less than 0.01% by mass (< 100 mg/kg). They
  minerals such as calcium carbonate in solution.                         are available in many different materials of construction and con-
• Implement a water treatment program designed to control scale           figurations. Filter media materials include yarns, felts, papers, non-
  and deposit formations in the boiler or cooling-water system.           woven materials, resin-bonded fabric, woven wire cloths, sintered
                                                                          metal, and ceramic structures. The standard configuration is a cyl-
    Controlling cycles of concentration also controls the time that
                                                                          inder with an overall length of approximately 250 mm, an outside
minerals, as well as treatment chemicals and other water constitu-
                                                                          diameter of approximately 65 to 70 mm, and an inside diameter of
ents, are held within a system. Evaporative-cooling-water systems
                                                                          about 25 to 40 mm, where the filtered fluid collects in the perfo-
have a load- and volume-dependent water residence or turnover
                                                                          rated internal core. Overall lengths from 0.1 to 1 m are readily
time referred to as the holding time index (HTI), also called the
                                                                          available.
half-life or retention time of the system. HTI is the measure of time
                                                                              Cartridges made of yarns, resin-bonded, or melt-blown fibers nor-
that it takes for an analyte in the cooling-water system to decrease to
                                                                          mally have a structure that increases in density towards the center.
50% of its original value through the process of system losses
                                                                          These depth-type filters capture particles throughout the total media
(blowdown and drift) plus the addition of makeup water to the sys-
                                                                          thickness. Thin media, such as pleated paper (membrane types), have
tem. The greater the HTI (half-life) of the system, the longer water
                                                                          a narrow pore size distribution design to capture particles at or near
is held in the system and the greater the probability that dissolved,
                                                                          the surface of the filter. Surface-type filters can normally handle
scale-forming minerals will nucleate to produce deposits. At the
                                                                          higher flow rates and provide higher removal efficiency than equiv-
same time, the greater the HTI (half-life) of the system, the longer
                                                                          alent depth filters. Cartridge filters are rated according to manufac-
a biocide dosage is held in the system water for a greater contact
                                                                          turers’ guidelines. Surface-type filters have an absolute rating,
time to promote microbial kill or control.
                                                                          whereas depth-type filters have a nominal rating that reflects their
    HTI for a cooling-water system is calculated as follows:
                                                                          general classification function. Higher-efficiency, melt-blown depth
                        HTI = 0.693  V/BD                                filters are available with absolute ratings as needed.
where                                                                         Bag-Type Filters. A type of cartridge filter, these filters are com-
    V = volume of system                                                  posed of a bag of mesh or felt supported by a removable perforated
   BD = blowdown rate for system  evaporation rate (ER)/[cycles of       metal basket, placed in a closed housing with an inlet and outlet. The
        concentration (CC) – 1]                                           housing is a welded, tubular pressure vessel with a hinged cover or a
                                                                          clamped cover on top for access to the bag and basket. Housings are
  Water treatment chemical scale inhibitors work by the following
                                                                          made of carbon or stainless steel. The inlet can be in the cover, in the
mechanisms:
                                                                          side (above the bag), or in the bottom (and internally piped to the
• Threshold inhibition chemicals control scale formation by dra-          bag). The side inlet is the simplest type. In any case, the liquid enters
  matically extending the time required for deposit nucleation.           the top of the bag. The outlet is located at the bottom of the side (be-
  When nucleation time is extended beyond a system’s HTI, min-            low the bag). Pipe connections can be threaded or flanged. Single-
  eral deposits fail to form. The most commonly used threshold            basket housings can handle up to 14 L/s, multibaskets up to 220 L/s.
  scale inhibitors are organophosphorus compounds (phospho-                   The support basket is usually of 304 stainless steel perforated
  nates) and low-molecular-weight acrylate polymers. Both classes         with 3 mm holes. (Heavy wire mesh baskets also exist.) The baskets
  of materials function as threshold inhibitors; however, the poly-       can be lined with fine wire mesh and used by themselves as strain-
  meric materials are more effective as dispersants.                      ers, without adding a filter bag. Some manufacturers offer a second,
• Scale conditioners modify the crystal structure of scale forming        inner basket (and bag) that fits inside the primary basket. This pro-
  minerals as the nucleate, creating a bulky, transportable sludge        vides for two-stage filtering: first a coarse filtering stage, then a finer
  instead of a hard deposit. Scale conditioners include lignins, tan-     one. The benefits are longer service time and possible elimination of
  nins, and polymeric compounds.                                          a second housing to accomplish the same function.
                                                                              Filter bags are made of many materials: cotton, nylon, polypro-
Suspended Solids and Deposition Control                                   pylene, and polyester, with a range of size ratings from <1 to
   Strainers, filters, and separators may be used to reduce sus-          825 microns (0.001 to 0.825 mm). Most common are felted mate-
pended solids to an acceptable low level. Generally, if the screen is     rials because of their depth-filtering quality, which provides high
200 mesh, with an aperture of 74 mm, it is called a strainer; if it is    dirt-loading capability, and their fine pores. Mesh bags are gener-
finer than 200 mesh, it is called a filter.                               ally coarser, but are reusable and, therefore, less costly. The bags
   Strainers. A strainer is a closed vessel with a cleanable screen       have a support ring sewn into their opening; this holds the bag open
designed to remove and retain foreign particles down to 25 m             and seats it on top of the basket rim. They can be configured with
diameter from various flowing fluids. Strainers extract material that     lift handles, thermal-sealed edges instead of sewn stitches, and
is not wanted in the fluid to protect equipment downstream from           glazed (thermal-pressed) finish to prevent release of fibers. Filtra-
constrictions, and allow saving the extracted product if it is valu-      tion efficiency of these bags ranges from 50 to 97%, depending on
able. Strainers are available as single-basket or duplex units, manual    the fabric configurations. In operation, the liquid enters the bag
or automatic cleaning units, and may be made of cast iron, bronze,        from above, flows out through the basket, and exits the housing
stainless steel, copper-nickel alloys, or plastic. Magnetic inserts are   cleaned of particulate down to the desired size. The contaminant is
available where microscopic iron or steel particles are present in the    trapped inside the bag, making it easy to remove without spilling
fluid.                                                                    any downstream.
49.6                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

    Sand Filters. A downflow filter is used to remove suspended             consultation with the filtration equipment manufacturer is essential
solids from a water stream. The degree of suspended solids removal          to ensure proper application.
depends on the combinations and grades of the medium being used
in the vessel. During the filtration mode, water enters the top of the         4.   CORROSION AND CORROSION CONTROL
filter vessel. After passing through a flow impingement plate, it
enters the quiescent (calm) freeboard area above the medium.                    Corrosion is the destruction of a metal or alloy by chemical or
    In multimedia downflow vessels, various grain sizes and types of        electrochemical reaction with its environment. It is the mechanism
media are used to filter the water. This design increases the sus-          by which a metal reverts back to its natural state, a metal ore. In most
pended solids holding capacity of the system, which in turn                 instances, this reaction is electrochemical in nature, much like that
increases the backwashing interval. Multimedia vessels might also           in an electric battery. For corrosion to occur, a corrosion cell con-
be used for low-suspended-solids applications, where chemical               sisting of an anode, a cathode, an electrolyte, and an electrical con-
additives are required. In the multimedia vessel, the fluid enters the      nection must exist. Metal ions dissolve into the electrolyte (water) at
top layer of anthracite media, which has an effective size of 1 mm.         the anode, leaving behind electrons. These electrons flow through
This relatively coarse layer removes the larger suspended particles,        the metal (electric connection) to other points (cathodes) where
a substantial portion of the smaller particles, and small quantities of     electron-consuming reactions occur. The result of this activity is the
free oil. Flow continues down through the next layer of fine garnet         loss of metal and often the formation of a deposit. The rapidity of the
material, which has an effective size of 0.3 mm. A more finely              corrosion depends upon the rate of flow of the electrons. Mecha-
divided range of suspended solids is removed in this polishing layer.       nisms for various types of corrosion are shown in Figure 1.
The fluid continues into the final layer, a coarse garnet material that     Types of Corrosion
has an effective size of 2 mm. Contained in this layer is the header/
lateral assembly that collects the filtered water.                             Corrosion is often divided into three broad categories: (1) uni-
    Sand filters for cooling-water systems are usually high rate            form corrosion, referred to as general corrosion; (2) localized cor-
[49 m3/(h·m2)] with filter media rated from 0.45 to 10 microns              rosion, also called pitting corrosion; and (3) galvanic corrosion, also
(0.00045 to 0.01 mm). Some filter vessels are configured to allow wa-       known as dissimilar metal corrosion. Many other types of corrosion
ter to enter at an angle to create a vortex-shaped filter bed to enhance    associated with these three main categories are of water treatment
removal efficiency. Total filtration rate is determined by either system    concern and commonly encountered in boiler and cooling water
volume turnovers or percent of circulation flow rate. They are usually      systems for both HVAC and processes. These include stress, fatigue,
installed sidestream with a booster pump. When they are installed           crevice, erosion, and microbiologically influenced corrosion.
next to cooling towers, filter piping is used to sweep clean tower basin       Uniform or general corrosion (Figure 1D) is the most common
floors at a rate of 2.44 to 3.67 m3/(h·m2) via sweep nozzles. This usu-     type of corrosion and is caused by a chemical or electrochemical
ally calls for a bigger booster pump to create the sweeping action.         reaction that results in the deterioration of the entire exposed surface
    When the vessel has retained enough suspended solids to                 of a metal. Ultimately, the metal can deteriorate to the point of fail-
develop a substantial pressure drop, the unit must be backwashed            ure. Uniform attack corrosion accounts for the greatest amount of
either manually or automatically by reversing the direction of flow.        metal destruction by corrosion, but is considered a normal condition
This operation removes the accumulated solids out through the top           when metals are exposed to water-based fluids, because it is (1)
of the vessel.                                                              evenly distributed over a given metal surface throughout a system
    Centrifugal-Gravity Separators. In this type of separator, liq-         and (2) predictable, manageable, and often preventable. Uniform
uids containing solids enter the unit tangentially, which sets up a cir-    corrosion can be compensated for by (1) using corrosion-resistant
cular cyclone flow path. The liquids are accelerated into the               construction materials, (2) applying protective coatings, or (3) pro-
separation chamber. Centrifugal forces toss the particles heavier           viding appropriate cathodic corrosion protection. Additionally, the
than the liquid to the perimeter of the separation chamber. Solids          effects of uniform corrosion can be anticipated through measure-
gently drop along the perimeter and into the quiescent collection           ment of material specimens exposed to the anticipated operating
chamber of the separator. A low-solids liquid is then drawn into the        environment at a corrosion coupon rack. Coupons are inserted in the
separator vessel vortex (low-pressure area) and up through the              rack for a predetermined exposure before being removed, cleaned,
separator outlet at the top of the vessel. Solids are either purged         weighed, and examined to determine rates of corrosion. By altering
periodically by either a manual or automatic timed purge, or contin-        construction materials of systems in fabrication or construction and
uously bled from the separator to a solids collection/filter chamber.       by evaluating treatment methods of operating systems, adequate
Advantages of separators include a constant pressure drop even as           control of uniform corrosion can be accomplished.
solids are collected, a negligible water loss in the purge cycle, and
no backwash or interruption of service.
    Special Methods. Localized areas frequently can be protected
by special methods. Thus, pump-packing glands or mechanical
shaft seals can be protected by fresh water makeup to the seals or by
circulating water from the pump casing through a cyclone separator
or filter, then into the lubricating chamber. In smaller equipment, a
good dirt-control measure is to install backflush connections and
shutoff valves on all condensers and heat exchangers so that accu-
mulated settled dirt can be removed by backflushing with makeup
water or detergent solutions. These connections can also be used for
acid cleaning to remove calcium carbonate scale.
    In specifying filtration systems, third-party testing by a qualified
university or private test agency should be requested. The test report
documentation should include a description of methods, piping dia-
grams, performance data, and certification.
    Filters described in this section may also be used where indus-
trial process cooling water is involved. For this type of service,                     Fig. 1   Corrosion Types and Mechanisms
Water Treatment: Deposition, Corrosion, and Biological Control                                                                                49.7

    General corrosion is found in various forms in heat transfer            aluminum and steel, zinc and steel, and galvanized steel and steel. If
equipment. In a condenser water or cooling tower water circuit, it          galvanic corrosion occurs, the metal named first is the anode and
can be seen as an overall deterioration of the metal surface, with an       experiences the corrosion.
accumulation of rust and corrosion products in the piping and water            Stress corrosion cracking (SCC) or environmental cracking
boxes. On copper condenser tubes, it is observed most frequently as         can result from a combination of environmental conditions affecting
a surface gouging or a uniform thinning of the tube metal. In boilers,      the metal and in alloys subject to tensile stress. The stress may be
general corrosion is observed in the total overall disintegration of        either applied, residual (from processing), or a combination. The
the tube metal surface in contact with the boiler water.                    resulting crack formation is generally intergranular. Chemical-,
    General corrosion occurs over the entire surface of the metal,          temperature-, and stress-related conditions can result in the follow-
resulting in a uniform loss of metal rather than a localized type of        ing types of environmental corrosion:
attack. It is often, but not always, accompanied by an accumulation
                                                                            • Stress corrosion cracking
of corrosion products over the surface of the metal. Iron and other
                                                                            • Corrosion fatigue
metals are corroded by electrochemical reaction, resulting in the
                                                                            • Hydrogen-induced cracking
metal going into solution in the water. It is necessary, then, to limit
                                                                            • Liquid metal embrittlement
corrosion of these metals by reducing the activity of both hydroxyl
ions and hydrogen ions and maintaining a neutral environment.                   Corrosion fatigue may occur by one of two mechanisms. In the
Another important factor in the corrosion process is dissolved oxy-         first, cyclic stresses (e.g., from rapid heating and cooling) are con-
gen. The evolution of hydrogen gas in these reactions tends to slow         centrated at points where surface defects are present and corrosion
the rate of the corrosion reaction and, in many instances, stop it alto-    has roughened or pitted the metal surface. In the second type, cracks
gether by forming an inhibiting film on the surface of the metal; this      often initiate because of the action of applied cyclic stresses where
film physically protects the metal from the water.                          metal surfaces are covered by a magnetite film.
    Accumulation of rust and corrosion products is further promoted             Caustic cracking occurs when metal is stressed in a fluid with a
by the presence of dissolved oxygen. Oxygen reacts with the dis-            high caustic (high pH) content, and a mechanism of concentration
solved metal, eventually forming the oxide, which is insoluble and,         occurs.
in the case of iron, builds up a voluminous deposit of rust. Because            Crevice corrosion (see Figure 1) occurs in the void between a
the role of dissolved oxygen in the corrosion process is important,         metal and another surface. These opposing surfaces can be metal
removal of dissolved oxygen is an effective procedure in preventing         (similar or dissimilar), gaskets, organic residue, or scale deposits. In
corrosion in closed systems.                                                this void, and usually in the presence of a stagnant solution, a local-
    Localized or pitting corrosion (Figure 1E) results when a small         ized corrosion environment is created. Also referred to as under-
hole or pit forms in the metal surface, usually as the result of incon-     deposit corrosion, it exhibits similar corrosion processes found in
sistent inhibitor film formation at that location. This area becomes        a concentration cell corrosion model. As in pitting, the crevice
anodic, while part of the remaining metal becomes cathodic, pro-            allows the concentration of chlorides in the void, and the presence of
ducing a localized galvanic reaction, often referred to as a concen-        oxygen enhances the reaction.
tration cell. The deterioration of this small area penetrates the metal         Erosion corrosion (flow-accelerated corrosion) occurs as a
and can quickly lead to failure. This form of corrosion is often dif-       result of flow or impact that can physically remove inhibitor films
ficult to detect because it is usually relatively small and may be cov-     and the protective metal oxide surface. This type of corrosion usu-
ered and hidden by corrosion-produced compounds (corrosion by-              ally occurs because of altered flow patterns or a flow rate that is
products). Pitting is the most serious form of corrosion, because the       above design. Suspended solids in a solution can greatly contribute
action is concentrated in a small area. Pits often appear with depth        to erosion corrosion. Control of suspended solids can reduce ero-
and diameter roughly singular in ratio. Continued corrosion reaction        sion in systems and enhance material life cycle and durability. Cav-
in pits of ferrous metals can cause the appearance of hollow, tube-         itation corrosion, a form of erosion corrosion, is caused by the
like growths above the metal surface, called tubercles. These are           rapid formation and collapse of vapor bubbles during a change in
formed by layering deposits of iron oxide species, a by-product of          fluid pressures in a solution and adjacent to a metal surface.
the pit formation at the base of the tubercle. Like corrosion cells, pits       Microbiologically influenced corrosion (MIC), also called
may reach an autocatalytic stage of rapid corrosion, though not             microbial corrosion, bacterial corrosion, or biocorrosion, in-
always. Tubercles, however, are always the result of an autocatalyic        volves the reaction of microbiological species with metals. It is
process. Unlike crevice corrosion, pitting is thought to be self-
initiated in otherwise unmarred surfaces by the presence of deposits
and chloride salts. The pit then concentrates chlorides in the hollow.
The process is further accelerated by the presence of oxygen, which
creates a localized adjacent cathode to the anodic surface of the pit
itself, forcing concentrated anodic deterioration and enlarging the pit.
    Galvanic corrosion or dissimilar metal corrosion (see Figures
1A and 2), occurs when two different metals are located together in
a corrosive electrolyte (solution). A galvanic couple forms between
the two metals, where one metal becomes the anode and the other
the cathode. The anode, or sacrificial metal, corrodes and deterio-
rates faster than it would alone, while the cathode deteriorates more
slowly than it would otherwise. Three conditions must exist for gal-
vanic corrosion to occur:
• Electrochemically dissimilar metals must be present
• The metals must be in electrical contact
• The metals must be exposed to an electrolyte
  Common examples of galvanic corrosion in water systems are
metal-to-metal contacts between steel and copper alloys (brass),                                Fig. 2 Galvanic Corrosion
49.8                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

                                                   Table 2 Corrosion Rate Guidelines
                                               Open Recirculating HVAC Cooling-Water Systems
Description                        Carbon Steel                        Copper Alloys                      Stainless Steel*
Negligible or excellent            0.0254 mm                          0.00254 mm                        Acceptable 0.00254 mm
Mild or very good                  0.0254 to.0762 mm                   0.00254 to 0.00635 mm              Unacceptable 0.00254 mm
Good                               0.0762 to 0.127 mm                  0.00635 to 0.00889 mm              —
Moderate to fair                   0.127 to 0.2032 mm                  0.00889 to 0.0127 mm               —
Poor                               0.2032 to 0.254 mm                  0.0127 to 0.0254 mm                —
Very poor to severe                0.254 mm                           0.0254 mm                         —

                               Closed Recirculating HVAC Water Systems (Hot, Chilled, and Tempered Loops)
Description                        Carbon Steel                        Copper Alloys                      Aluminum*
Excellent                          0.00508 mm                         0.00254 mm                        0.00127 mm
Good                               0.00508 to 0.0127 mm                0.00254 to 0.00889 mm              0.00127 to 0.00254 mm
Moderate                           0.0127 to 0.02032 mm                0.00635 to 0.00889 mm              0.00254 to 0.00508 mm
Poor                               0.02032 to 0.0254 mm                0.00635 to 0.0127 mm               0.00508 to 0.00762 mm
Very poor to severe                0.0254 mm                          0.0127 mm                         0.00762 mm
Source: Boffardi (2000).
*Not an AWT Guideline


caused or promoted by microorganisms, usually chemoautotrophs,           Factors Affecting Corrosion
which are microbes that can produce corrosive acids as a part of             All cooling-water system metals of construction will corrode at
their cellular metabolism on the metal surface. MIC can be a very        some rate. Therefore, the rate of corrosion is of prime importance.
serious problem in building HVAC recirculating water systems,            This rate is commonly expressed in terms of penetration (thickness
involving many forms and mechanisms and many types of micro-             of metal lost) as millimetres per year (mm/yr). Table 2 provides
biological organisms, including the following:                           guidelines for categorizing corrosion rates.
• Iron-related bacteria (IRB), such as Gallionellea ferrugine and            The following paragraphs describe the effects of various factors
  Ferrobacillus species, cause corrosion of iron and steel in recir-     on corrosion.
  culating water systems by direct metabolism of iron. Some of               Moisture. Corrosion does not occur in dry environments. How-
  these organisms consume iron as a part of their metabolic process      ever, some moisture is present as water vapor in most environments.
  and then deposit it in the form of hydrated ferric hydroxide along     In pure oxygen, almost no iron corrosion occurs at relative humidi-
  with mucous secretions. Iron bacteria are commonly found in all        ties up to 99%. However, when contaminants such as sulfur dioxide
  types of cooling systems, especially in low-flow areas.                or solid particles of charcoal are present, corrosion can proceed at
• Sulfate-reducing bacteria (SRB) are the best known group of            relative humidities of 50% or more. The corrosion reaction proceeds
  organisms involved in MIC. From the genera Desulfovibrio,              on surfaces of exposed metals such as iron and unalloyed steel as
  Desulfotomaculum, and Desulfomonas, these anaerobic organ-             long as the metal remains wet. Many alloys develop protective cor-
  isms (i.e., they live without directly metabolizing oxygen) metab-     rosion-product films or oxide coatings and are thus unaffected by
  olize sulfur in one form or another. The most widely known,            moisture.
  Desulfovibrio, is often found in cooling systems, especially               Oxygen. Because oxygen is the primary consumer of electrons
  where oil or sludge is present.                                        in cathode (rate-determining) reactions, the more oxygen, the
• Acid-producing bacteria (APB) include the slime-forming bac-           greater the rate of corrosion. Within electrolytes, water solutions
  teria Pseudomonas, Aerobacter, and Bacillus, which exude com-          consisting of salts or acids, the presence of dissolved oxygen fuels
  pounds such as formic, acetic, and oxalic acids in their metabolic     the corrosion of ferrous metals by depolarizing the cathodic areas
  processes. These organic acids cause low-pH conditions at local        through reaction of oxygen with hydrogen (hydrolysis) generated at
  sites, resulting in corrosion. Thiobacillus is a common APB that       the cathode. Corrosion inhibitors act to stabilize and repair defects
  oxidizes sulfur compounds, forming sulfuric acid, which is             in naturally occurring protective film. Many corrosion inhibitors
  extremely corrosive and leads to localized underdeposit and pit-       require that oxygen be present to achieve inhibition. At the anode,
  ting corrosion, often resulting in pinholes in pipework.               the ionic form of the metal is released into the electrolyte, thereby
• Biological deposits (BD) such as algae, yeast, molds, fungi, and       depleting or corroding the metal surface. In many systems, such as
  bacterial slimes can also cause MIC. Even in the absence of spe-       steam boilers or high-pressure water heaters, most of the dissolved
  cific corrosive organisms, biological deposits provide the envi-       oxygen and other gases are removed from the water by heating the
  ronment for corrosion through establishment of concentration           feedwater above 93°C (deaeration) to reduce the potential for cor-
  cells, resulting in underdeposit corrosion. Biological deposits in     rosion. In evaporative-cooling-water systems, the abundant pres-
  general act as traps and food for other organisms, resulting in        ence of dissolved gases, including oxygen, and their effects should
  rapid growth. This complex matrix sets up a corrosion potential        be considered in the design.
  between adjacent areas of a metal surface that may have a differ-          Solutes/pH. The acidic or basic nature of a solution is defined
  ent type of deposit.                                                   as pH; a neutral solution has a pH of 7. Acidic solutions are below
                                                                         pH 7, and basic solutions are above pH 7. The pH of cooling water
   To control and/or prevent MIC, it is important to understand the      influences the potential of most metals to corrode. Corrosion tends
processes that cause it. An effective control and prevention program     to increase as pH levels decrease (become more acidic). However,
must address all types of biological growths in recirculating water      different metals show different corrosion curves with respect to pH.
systems.                                                                 Because more basic solutions are generally less corrosive to ferrous
Water Treatment: Deposition, Corrosion, and Biological Control                                                                             49.9

systems, it is practical in many water systems to minimize corrosion       increases and, in an open system, may approach zero as water boils.
by adding caustic or alkaline buffering agents to raise and stabilize      Beyond a critical temperature level, the corrosion rate may decrease
the pH to 9 or higher.                                                     because of a decrease in oxygen solubility. However, in a closed sys-
    Concentration Cells and Chlorides. Because a corrosion cell is         tem, where oxygen cannot escape, the corrosion rate may continue
dependent on the ability of the electrolyte (water) to conduct the         to increase with an increase in temperature until the oxygen is used
flow of electrons (an electrical current), increasing the dissolved        up. For those alloys, such as stainless steel, that depend on oxygen
solids increases the conductivity of the electrolyte and thus              in the environment for maintaining a protective oxide film, the re-
increases corrosion. For the corrosion reaction to proceed, a poten-       duction in oxygen content caused by an increase in temperature can
tial difference between anode and cathode areas is required. The           accelerate the corrosion rate by preventing oxide film formation.
potential difference between different locations on a metal surface is         Temperature can affect corrosion potential by causing a salt dis-
caused by differences in solute concentration in the localized envi-       solved in the environment to precipitate on the metal surface as a
ronment. The enhancement of corrosion caused by such conditions            protective layer of scale. One example is calcium carbonate scale in
is called concentration cell corrosion. These cells can be metal           hard waters. Temperature can also affect the nature of the corrosion
ions or oxygen concentration cells. Crevices, cracks, pits, and for-       product, which may be relatively stable and protective in certain
eign deposits on the metal surface can create conditions that con-         temperature ranges and unstable and nonprotective in others. An
tribute to corrosion. The anodic area, where corrosion proceeds, is        example of this is zinc in distilled water; the corrosion product is
in the crevice or pit, or under the deposit. Whether the process is        nonprotective from 60 to 87.8°C but reasonably protective at other
metal ion or oxygen concentration, available chlorides will acceler-       temperatures.
ate the reactions. The process turns into an autocatalytic reaction,           Pressure. Where dissolved gases such as oxygen and carbon
resulting in rapid destruction of the metal alloy. Though slow to          dioxide affect the corrosion rate, pressure on the system may
start, once chlorides are introduced, this series of events leads to       increase their solubility and thus increase corrosion. Similarly, a
rapid failure of the metal unless the process is mechanically repaired     vacuum on the system reduces the solubility of the dissolved gas,
or properly inhibited.                                                     thus reducing corrosion. In a heated system, pressure may rise with
    Galvanic (Dissimilar Metal) Corrosion. Another factor accel-           temperature. It is difficult and impractical to control system corro-
erates corrosion is the difference in potential of dissimilar metals       sion by pressure control alone.
coupled together and immersed in an electrolyte. The following fac-            Flow Velocity. The effect of flow velocity on the corrosion rate
tors control the severity of corrosion resulting from such dissimilar      depends on several factors, including
metal coupling:
                                                                           • Amount of oxygen in the water
• Relative differences in position (potential) in the galvanic             • Suspended solids in the water
  series, with reference to a standard electrode (see Figure 2): the       • Type of metal exposed (copper and iron both susceptible)
  greater the difference, the greater the driving force of the reaction.   • Flow rate
• Relative area or mass relationship between anode and cath-
                                                                              In metal systems where corrosion products retard corrosion by
  ode areas: because the amount of current flow and, therefore,
                                                                           acting as a physical barrier, high flow velocities may remove those
  total metal loss is determined by the potential difference and
                                                                           protective barriers and increase the potential for corrosion. A turbu-
  resistance of the circuits, a small anodic area corrodes more rap-
                                                                           lent environment may cause uneven attack, from both erosion and
  idly in the presence of a large cathodic area or mass. A larger
                                                                           corrosion. This corrosion is called erosion corrosion. It is com-
  anodic area or mass relative to the cathode reduces the penetration
                                                                           monly found in piping with sharp bends where the flow velocity is
  rate.
                                                                           high. Copper and softer metals are more susceptible to this type of
• Polarization of either the cathodic or anodic area: polarization
                                                                           attack. When flow velocity is low (less than 1 m/s), suspended sol-
  can reduce the potential difference and thus reduce the rate of
                                                                           ids can drop out and cause deposition as well as underdeposit cor-
  attack of the anode.
                                                                           rosion, including concentration cell corrosion and microbial
• Ionic content of water or electrolyte: as the concentration of the
                                                                           corrosion. Low flow velocity can also affect transport of corrosion
  ionic components of the electrolyte increases, the resulting higher
                                                                           inhibitors and polarization of corrosion cells.
  electrical conductivity increases the rate of galvanic corrosion.
                                                                              Solids Management. The presence of solids, either suspended
   Stress. Stresses in metallic structures rarely have significant         or deposited, in the waters of HVAC and process systems can cause
effects on the uniform corrosion resistance of metals and alloys.          abrasion, enhance corrosion, and reduce heat transfer. Suspended
Stresses in specific metals and alloys can cause corrosion cracking        solids in flowing waters enhance erosion corrosion. Underdeposit
when the metals are exposed to specific corrosive environments.            corrosion can form under mats of dust, dirt, rust, silt, and other
The cracking can have catastrophic effects on the usefulness of the        solids introduced into evaporative-cooling-water systems; mud,
metal. Almost all metals and alloys exhibit susceptibility to stress       rust, and silts can deposit in closed-loop piping systems, especially
corrosion cracking in at least one environment. Common examples            in dead legs, storage and heat exchanger tanks, end bells, or cast
are steels in hot caustic solutions, high-zinc-content brasses in          iron boiler sections. See the section on Deposition, Scale, and
ammonia, and stainless steels in hot chlorides. Metal manufacturers        Suspended-Solids Control for further discussion of control.
have technical details on specific materials and their resistance to          Other major factors affecting corrosion include those that have
stress corrosion.                                                          been discussed in the microbiological and fouling control programs.
   Temperature. Higher temperatures speed up chemical reac-                They center on the contaminants and/or conditions that work to
tions. Thus, corrosion rates are greatest in areas such as heat
                                                                           • Prevent inhibitors from reaching the metal surface
exchangers where temperatures are the hottest. Even temperature
                                                                           • Remove inhibitors and/or the protective films from the metal sur-
variations within a single piece of metal will cause the warmer areas
                                                                             face
to become anodic to the cooler areas and corrode. According to
                                                                           • Promote the formation of biofilm and/or deposits under which
studies of chemical reaction rates, corrosion rates double for every
                                                                             corrosion can occur
10 K rise in temperature. However, such a ratio is not necessarily
valid for nonlaboratory corrosion reactions.                                  Such conditions are common in systems with high suspended
   An increase in temperature may increase the corrosion rate,             matter and/or poor microbiological control programs, as well as
but only to a point. Oxygen solubility decreases as temperature            those systems with process contamination and/or poor deposit
49.10                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

control programs, including poor corrosion control programs con-            • Adsorption: these inhibitors are directly adsorbed onto the metal
tributing corrosion debris (by-products) as deposits.                         surface, where they form a protective layer. Organics usually
                                                                              function in this manner.
Corrosion Preventive and Protective Measures
                                                                                Many inhibitors work best when initially applied at two to three
   Materials Selection. Any piece of heating or air-conditioning            times their normal dosage for several weeks. This pretreatment
equipment can be made of metals that are virtually corrosionproof           procedure improves corrosion control by (more) rapidly establish-
under normal and typical operating conditions. However, econom-             ing the protective inhibitor films to new metal surfaces. This proce-
ics usually dictate common material choices. When selecting con-            dure should also be repeated for start-ups that follow shutdowns and
struction materials, the following factors should be considered:            any time pH or other excursions occur.
• Corrosion resistance of the metal in the operating environment.               Film-forming chemical inhibitors reduce or stop corrosion by
• Corrosion products that may be formed and their effects on equip-         interfering with the corrosion mechanism. Inhibitors usually affect
  ment operation.                                                           either the anode or the cathode. The most common inhibitors today
• Ease of construction using a particular material.                         are molybdates, phosphates, zinc, phosphonates, silicates, nitrite-
                                                                            borates, aromatic azoles, and organics. Although very effective,
• Design and fabrication limitations on corrosion potential.
                                                                            chromate inhibitors are no longer used because of their environmen-
• Economics of construction, operation, and maintenance during              tal toxicity and the federal laws that have banned their use. The most
  the projected life of the equipment (i.e., expenses may be mini-          important factor in an effective corrosion inhibition program is con-
  mized in the long run by paying more for a corrosion-resistant            sistent control of both the corrosion inhibition chemicals and the
  material and avoiding regular maintenance).                               key water characteristics. No program will be effective without con-
• Use of dissimilar metals should be avoided. Where dissimilar              trolling these factors.
  materials must be used, insulating gaskets and/or organic coatings            Anodic corrosion inhibitors establish a protective film at the
  must be used to prevent galvanic corrosion.                               anode. They stop the corrosion cell by blocking the electrochemical
• Compatibility of chemical additives with materials in the system.         reaction at the anodic site. Though these inhibitors can be very
    Protective Coatings. The operating environment has a signifi-           effective, they can also be very dangerous if insufficient anodic
cant role in the selection of protective coatings. The suitability of a     inhibitor is present, because the entire corrosion potential occurs at
coating for a particular environment also largely depends on the sur-       the unprotected anode sites. Severe localized pitting attack can
face preparation of the metal to be protected, the coating thickness,       occur at unprotected anodic sites if insufficient inhibitor is present.
and the coating application technique. The durability of the coating            Cathodic corrosion inhibitors establish a protective film at the
relies on the adhesion characteristics between the coating and the          cathode. They stop the corrosion cell by blocking the electrochem-
metal. Adhesion is largely the result of the surface preparation,           ical reaction at the cathode. These inhibitors reduce the corrosion
including cleaning, degreasing, and the application of primers.             rate in direct proportion to the reduction of the cathodic area.
    Defects in a coating are difficult to prevent. These defects can be         General corrosion inhibitors protect by forming a film on all
either flaws introduced into the coating during application or              metal surfaces, whether anodic or cathodic.
mechanical damage sustained after application. To maintain corro-               Cathodic Protection. Sacrificial anodes reduce galvanic attack
sion protection, defects must be repaired both in the fabrication pro-      by providing a metal (such as zinc or magnesium) that is lower on
cess and in the operational environment. Defects in coatings, called        the galvanic series than either of the two metals that are coupled
holidays, can lead to significant localized corrosion of the base           together. The sacrificial anode thereby becomes anodic to both
metal, most commonly in the form of cathodic disbondment or                 metals and supplies electrons to these cathodic surfaces. Proper
oxide lifting. Oxide lifting occurs when anodic corrosion products          design and placement of these anodes are important. When prop-
accumulate under a coating adjacent to holidays, lifting the coating        erly used, they can reduce loss of steel from the tube sheet of
from the protected surface. Cathodic disbondment is the result of           exchangers using copper tubes. Sacrificial anodes have helped
the cathodic reduction of dissolved oxygen, which, along with               supplement chemical programs in many cooling-water and pro-
water, migrates under the coating from holidays. Once under the             cess water systems.
coating, blistering occurs, separating the coating from the protected           Impressed-current protection is a similar corrosion control
surface.                                                                    technique that reverses the corrosion cell’s normal current flow by
    Cycles of Concentration. Some corrosion control may be                  impressing a stronger current of opposite polarity. Direct current is
achieved by optimizing the cycles of concentration (the degree to           applied to an anode [inert (platinum, graphite) or expendable (alu-
which soluble mineral solids in the makeup water have increased in          minum, cast iron)], reversing the galvanic flow and converting the
the circulating water because of evaporation). Generally, adjustment        steel from a corroding anode to a protective cathode. The method
of the blowdown rate and pH to produce a slightly scale-forming             is very effective in protecting essential equipment such as elevated
condition (see the section on Scale and Deposit Formation Control)          water storage tanks, steel tanks, or buried pipelines and structures.
will result in an optimum condition between excess corrosion and
                                                                            Corrosion Process Measurement
excess scale.
    Chemical Methods. Historically, several chemicals have been                Uniform, or general, corrosion can be quantitatively measured.
used to inhibit the corrosion process. It is important that the inhib-      Localized corrosion, by definition, may only be observed in some
itor not interfere with the heat transfer or other function of the          cases, and is unobservable in most cases. Although the process of
metal. In general, corrosion inhibitors function in one of three            localized corrosion itself is not measurable, the damage to metals by
ways:                                                                       localized corrosion attack can be assessed through various means,
                                                                            such as eddy current testing of chiller tubes.
• Passivation: these inhibitors act to form a thin protective oxide            Corrosion Coupons. The use of corrosion coupons is an ac-
  film on the metal surface. Nitrites and molybdates work in this           cepted method for gaging quantitative analysis of uniform corrosion
  way.                                                                      rates in both closed- and open-loop systems. Coupon specimens can
• Precipitation: these inhibitors contain materials that are precipi-       sometimes exhibit results of localized attack, most frequently from
  tated out of solution to form protective films at sites in a corrosion    underdeposit and/or microbially influenced corrosion. Evidence of
  cell. Zinc and phosphates work this way.                                  excessive localized attack on a coupon specimen may invalidate the
Water Treatment: Deposition, Corrosion, and Biological Control                                                                          49.11

coupon specimen from further inclusion in a test or series evalua-            White Rust Prevention. White rust can be prevented in new gal-
tion. Careful selection, handling, placement, alignment, and record-      vanized cooling towers by promoting the formation of a nonporous
ing of coupon specimens is required for accurate corrosion coupon         surface layer of basic zinc carbonate. This barrier layer is formed
test results. Flow rates and velocities of the fluid through the coupon   during a process called passivation and normally protects the gal-
rack are essential to accurate results. Fluid velocity of 1 m/s is nor-   vanized steel for many years. Passivation is best accomplished by
mally used, and velocities in excess of 1.5 m/s may cause erosion,        controlling pH during initial operation of the cooling tower. Con-
particularly of soft metals such as copper. Ideally, constant flow        trolling the cooling-water pH in the range of 7 to 8 for 45 to 60 days
should be maintained throughout the test period. Coupon specimens         usually allows passivation of galvanized surfaces to occur. Excur-
should not be disturbed during a test.                                    sions of cooling-water pH (<7 and >8) during passivation is unde-
   Commonly used coupon specimens are mild steel and copper.              sirable, and consistent monitoring and control are essential to
Less-frequently used are coupons of admiralty grades of brass, and        prevent white rust formation. In addition to pH control, initial oper-
various grades of stainless steel. Placement of the least noble cou-      ation during passivation with moderate hardness levels of 100 to
pon specimen should precede progressively more noble coupons              300 ppm as CaCO3 and alkalinity levels of 100 to 300 ppm as
within the rack in the direction of fluid flow.                           CaCO3 will promote passivation. Where pH control is not possible
   Because of high initial corrosion rates of the specimen coupon         or practical (e.g., makeup water is >8), phosphate-based inhibitors
metals, long-duration tests of coupons (60, 90 days) yield more-          may help protect galvanized steel. Application of an inhibitor in lieu
accurate results in operating systems than shorter tests (15, 30 days).   of initial passivation by pH control may later expose the galvanized
For comparison and trend analysis, a series of tests should be con-       surfaces to white rust formation should the inhibitor fall below rec-
ducted using the same or similar exposure lengths.                        ommended residuals and the pH exceed 8. A water treatment com-
   Electronic corrosion sensors or probes can be used to deter-           pany should be consulted for specific formulations.
mine uniform corrosion rates in a system or to augment a corrosion
coupon program. Many different types of probes and systems are                   5.    BIOLOGICAL GROWTH CONTROL
available, including electric resistance and inductive resistance
probes. Linear polarization resistance probes give real-time feed-           Cooling-water systems provide almost ideal conditions for the
back of corrosion rates. However, because rates of uniform corro-         growth and proliferation of microorganisms: abundant water, good
sion are rarely consistent over time, the readings from linear            aeration, and a continuous supply of nutrients. The nutrients may
polarization devices should be monitored or logged to assess trends       include inorganic and organic compounds added directly to the sys-
in the corrosion rates and system stability. Electronic sensors will      tems (to fight corrosion/scale/foam) or introduced via the air that is
not exhibit the clear differences between uniform and localized           constantly being washed and scrubbed by a cooling tower or air
attack that may be observable on coupon specimens. Consult a              washer. Another major source of nutrient supply is leakage or pro-
water treatment professional about the proper type of probe for the       cess contamination associated with plant manufacturing processes
specific application and water treatment program.                         being served by the cooling-water system.
                                                                             Problems associated with the uncontrolled growth of microor-
White Rust on Galvanized Steel Cooling Towers                             ganisms in cooling-water systems can be categorized in the follow-
    White rust is a zinc corrosion product that forms on galvanized       ing four areas:
surfaces. It appears as a white, waxy, or fluffy deposit composed of
loosely adhering crystalline form of zinc carbonate hydroxide. There      • Plugging and fouling by biological slime (biofilm/biomass)
is some debate in the literature as to the specific chemical composi-     • Biodeterioration (e.g., wood rot)
tion of white rust and that of the desirable passivated, durable zinc     • Microbiologically influenced/induced corrosion (MIC)
surface, though they are deemed to be very similar in composition, if     • Potential health/safety issues (e.g., disease-causing bacteria)
not identical. For the purposes of this chapter, and to clearly differ-
entiate the two, white rust is referred to as zinc carbonate hydroxide       More cooling-water treatment programs fail because of lack of
and the desired passivated surface as zinc carbonate.                     microbiological control than from any other treatment problem.
    The most damaging white rust forms on submerged and consis-           Scale, corrosion, and fouling are often just symptoms of poor micro-
tently wetted galvanized surfaces. This loose crystal structure of        biological control. Makeup water and wind can carry microorgan-
zinc carbonate hydroxide allows continued access of the electrolytic      isms into a cooling-water system. Uncontrolled microbiological
fluid (water) to quickly expose successive layers of the zinc coating     fouling can lead to problems throughout the cooling-water system.
over carbon steel sheet or plate, in effect accelerating the zinc         Corrosion occurs under the bacterial slime layer. Inorganic foulants
anodic reaction locally. This unusually rapid reduction of zinc           are trapped in this slime layer, compounding problems. The effects
allows corrosion of the exposed carbon steel, which can affect the        of uncontrolled microbiological activity and fouling may negate the
life cycle of galvanized steel cooling towers under certain condi-        effectiveness of even the best programs for scale prevention and
tions. These conditions are generally accepted to be found in waters      corrosion inhibition. Appropriate biocides must be selected to handle
with pH below 6 or above ~8.5, and with carbonate (P-alkalinity >         the most prevalent problems first, perhaps in conjunction with dis-
0) and hydroxide alkalinity species present in the solution. Further      persants to penetrate and remove deposits. Effective microbiological
acceleration of white rust formation can be caused by calcium hard-       control is an absolute necessity for a cooling-water program to be
ness below 50 ppm (as CaCO3), requiring the evaluation of the use         successful.
of water softeners on makeup water during passivation.                       An effective microbiocide program to control the growth of
    Today’s cooling tower treatment programs generally involve the        microorganisms involves four steps:
addition of phosphate-polymer-based scale and corrosion inhibitors
                                                                          1. Identify the types and concentrations of microorganisms present
and operating cooling-water systems at alkaline pH. Water chemis-
                                                                             in the cooling system.
try at these higher pH levels (>8 to 9+) is naturally less corrosive to
steel and copper, but can create an environment where white rust on       2. Select proper biocides based on system design, discharge restric-
galvanized steel can occur. Also, some scale prevention programs             tions, and types of microorganisms.
soften the water to reduce hardness, rather than use acid to reduce       3. Implement proper application, dosage, and control of the
alkalinity. Resulting soft waters with <50 ppm hardness (as CaCO3)           selected biocides.
can also be corrosive to galvanized steel.                                4. Maintain seasonal disinfection cleanings.
49.12                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

    Microorganisms found in cooling-water systems generally fall              Microorganisms can influence localized corrosion directly by
into one of three categories: (1) algae, (2) bacteria, or (3) fungi.       their metabolism or indirectly by the deposits they form. Indirect
These organisms can enter a cooling system in a variety of ways:           influence may not be mediated by simply killing the microorgan-
through the makeup water supply; from the atmosphere during nor-           isms; deposit removal through disinfection cleaning is usually nec-
mal operation; or from accumulations of environmental organic              essary, whereas direct influence can be substantially mediated by
matter, such as insects, bird droppings, grass clippings, and con-         inhibiting microorganism metabolism with proper choice of a bio-
struction debris. Microbial growth can interfere with a cooling oper-      cide program.
ation by causing fouling or corrosion, and may pose a health hazard.          Algae uses energy from the sun to convert bicarbonate or carbon
Heating equipment operates above normal biological temperature             dioxide into biomass. Algal mass can block piping, distribution
limits and therefore has fewer microbial problems.                         holes, and nozzles.
    When considering biological growth in a cooling system, it is
important to distinguish between planktonic (free-living) and ses-         Control Measures
sile (attached) microorganisms:                                               Eliminating sunlight from wetted surfaces such as distribution
                                                                           troughs, cooling media, and sumps significantly reduces algae
• Planktonic bacteria are suspended in the water and sometimes             growth. A distribution deck cover, which drastically reduces the
  referred to as “free floaters” or “swimmers.” They are aerobic           sunlight reaching the algae, is one of the most cost-effective control
  bacteria that thrive in an oxygenated environment. They are not          devices for a cooling tower.
  harmful to the cooling system, because they do not cause deposits           Eliminating dead legs and low-flow areas in the piping and the
  or corrosion, but they can provide nutrients for other microorgan-       cooling loop reduces biological growth in those areas. Careful
  isms. In addition, some planktonic bacteria, such as Legionella          selection of materials of construction can remove nutrient sources
  pneumophila, are pathogenic and can present a significant human          and environmental niches for growth and also helps mitigate corro-
  health risk.                                                             sion. Maintaining a high-quality makeup water supply with low
• Sessile bacteria are nonswimming (attached) bacteria, some-              bacterial counts also reduces biological growth. Equipment should
  times called “stickers.” Sessile organisms cause the majority of         be designed with adequate access for inspection, sampling, and
  the problems in cooling-water systems, because they are not              manual cleaning.
  detected in total bacteria counts and tend to be overlooked until           Effective biocide treatment is usually a combination of an oxi-
  problems arise. They establish themselves by attaching to contact        dizing biocide with a nonoxidizing biocide. The oxidizer may be fed
  surfaces to develop microcolonies with dense biomatrix struc-            continuously or intermittently and alternately with a nonoxidizer. A
  tures. Sessile bacteria types include slime-formers and anaerobic        biodispersant (surfactant) is often incorporated to enhance biocide
  (corrosive) bacteria. Slime-formers can grow and form gelatinous         performance. Mechanical aids include modification of surface tex-
  deposits on almost any surface in contact with the cooling water.        ture, submicron filter media, fine strainers, scrapers/brushes, and
  These deposits can grow so large that they restrict water flow and       flow and temperature control. Nonchemical treatment approaches
  interfere with heat transfer; they also may promote underdeposit         include biocidal paint, ultraviolet light, sonication with ultrasound,
  corrosion. Usually, if slime-formers are present in the system,          and modification of contact surface material.
  deposits can be felt on the sides of the cooling tower basin just           Sometimes, effective control of slime and algae requires a com-
  below the water level. Anaerobic bacteria thrive in oxygen-              bination of mechanical and chemical treatments. For example, when
  deprived environments and often establish colonies beneath slime         a system already contains a considerable accumulation of slime, a
  deposits or under other types of deposits. Surface microbial mea-        preliminary mechanical cleaning makes the subsequent application
  surements using special coupons and/or other monitoring devices          of a biocidal chemical more effective in killing the growth and more
  can be used to monitor sessile bacteria.                                 effective in preventing further growth. A build-up of scale deposits,
   Biological fouling can be caused by a wide variety of organisms         corrosion product, and sediment in a cooling system also reduces
that produce biofilm and slime masses. Slimes can be formed by             the effectiveness of chemical biocides. Routine maintenance disin-
bacteria, algae, yeasts, or molds and frequently consist of a mixture      fection cleaning of cooling towers, including the use of high-level
of these organisms combined with organic and inorganic debris.             chlorination and a biodispersant, helps control Legionella bacteria
Among the problematic bacterial species, sulfate-reducing bacteria         as well as other microorganisms. Sidestream filtration and monitor-
(SRB) and iron-related bacteria (IRB) are the most concerning spe-         ing devices such as corrosion coupons, test spools, and biofilm sen-
cies after Legionella. Their presence suggests a potential for severe      sors can enhance control of biofilm growth. Alternating two
corrosion and fouling. IRB are commonly found in tubercles and             different types of biocide can overcome resistance developed by
account for assimilation of ferrous ions to form mounds of ferric          bacteria against a single biocide. The two different types should
hydroxide, whereas SRB are usually found in the bottom of tuber-           include two different kill mechanisms.
cles with black iron sulfides and sometimes elemental sulfur. The             Microbiocides. Chemical biocides used to control biological
sulfur products give off a rotten-egg smell. They signal the presence      growth in cooling systems fall into two broad categories: oxidizing
of acid-producing bacteria and deep penetrating pits.                      and nonoxidizing biocides.
   Because biofilm microorganisms can dramatically enhance,                   Oxidizing biocides. These substances [chlorine, bromine, ozone,
accelerate, and, in some cases, initiate localized corrosion (pitting),    iodine, chlorine dioxide, and halogen-releasing compounds such as
they are tested and monitored for critical heat transfer operations.       bromochlorodimethylhydantoin (BCDMH or BCD)] are among the
Monitoring methods include the following:                                  most effective biocide chemicals used in water treatment. However,
                                                                           they are not always effective or appropriate for use in cooling-water
• Visual and tactile inspection                                            systems with high organic loading, high temperatures, and/or sys-
• Water analysis for ammonia, chemical oxygen demand (COD),                tems with corrosion or contaminant (compatibility) issues. In air
  total organic carbon (TOC), adenosine triphosphate (ATP), bac-           washers, the odor may become offensive to building/facility occu-
  teria speciations, and planktonic plate counts                           pants, or the exit air (to the building/facility) may be too corrosive for
• Online biofilm monitors, including corrosion-resistant coupons,          the environment. In wooden cooling towers, high levels of oxidizing
  disks/plugs, electrochemical sensors, thermal gradient sensors,          biocides can cause delignification. Overdosing of oxidizing biocides
  and sidestream devices to track hydrodynamic pressure differen-          may cause corrosion issues with metallic components in any system.
  tial and heat transfer                                                   The accurate feed and control of oxidizing biocides for the most
Water Treatment: Deposition, Corrosion, and Biological Control                                                                               49.13

effective, efficient, and safe application requires using appropriate      concentrated hydrogen peroxide will react in a violent manner when
feed and control equipment. In many systems, the most effective use        it comes into contact with organic chemicals and materials.
of oxidizing biocides is to maintain a constant low-level residual in          Nonoxidizing Biocides. Nonoxidizing biocides destroy organ-
the system. However, if halogen-based oxidizing biocides are fed           isms either by poisoning the organism, blocking its ability to uptake
intermittently (slug dosed), a pH below 8 is most advantageous,            energy, or disrupting its protective coating (cellular membranes)
because of the pH-dependent dissociation curve where the halogen           and exposing the organism to a hostile environment. Most nonoxi-
(particularly chlorine) is more prevalent in the more biocidally active    dizers are also known as biostats, which means they inhibit growth
(hypohalous acid) form. The residual oxidizing biocide concentra-          of microorganisms. Examples include quaternary ammonium com-
tion should be tested on a routine basis. Most halogenation programs       pounds, organosulfur compounds, and aldyhyde release treatments.
can benefit from the use of dispersants or surfactants (chlorine help-         When selecting a nonoxidizing microbiocide, many factors must
ers) to penetrate and break up microbial masses and biofilm.               be considered for its effective and efficient use. Such considerations
   Chlorine has been the oxidizing biocide of choice for many              include system pH and relevant water chemistry, chemical compat-
years, either as chlorine gas or in liquid form as sodium hypochlorite.    ibility with other treatment products and system contaminants, as
Other forms of chlorine, such as powders or pellets or calcium hypo-       well as the system turnover rate or holding time index (HTI) for ade-
chlorite sticks, and chlorine-releasing compounds (e.g., chlora-           quate microbial contact time. The following is a list of nonoxidizing
mines, chloroisocyanurates) are also available. It can also be             biocides common to the industry:
produced electrolytically with brine on site. Use of chlorine gas is
                                                                           • Quaternary ammonium compounds
declining because of health and safety concerns involved in handling
                                                                           • Polyquats
this material and because of environmental pressures concerning the
                                                                           • Methylene bis(thiocyanate) (MBT)
formation of EPA-regulated halogenated disinfection by-products.
                                                                           • Isothiazolones
In potable hot-water systems, chlorine loses efficacy up to 70% at
                                                                           • Tetrahydro-3,5-dimethyl-2H-1,3,5-thiadiazine-2-thione (Thione)
temperature of 60 to 71°C.
                                                                           • Tributyl tetradecyl phosphonium chloride (TTPC)
   Bromine is usually produced through reactions of an oxidizer
                                                                           • Bis(tributyltin) oxide (TBTO)
such as sodium hypochlorite with sodium bromide on site, or by
                                                                           • Carbamates/Dithiocarbamates
release from solids of chlorobromohydantoin compounds. Bromine
                                                                           • 2-(Decylthio)ethanamine (DTEA)
has certain advantages over chlorine: it is less volatile, and bro-
                                                                           • Glutaraldehyde
mamines break down more rapidly than chloramines in the environ-
                                                                           • Dodecylguanidine (Guanides)
ment. Also, when slug feeding biocide in high-pH systems,
                                                                           • Tetrakish(hydroxymethyl)phosphonium sulfate (THPS, TKHPS)
hypobromite ions may have an advantage because their biocidal
                                                                           • 2-(tert-butylamino)-4-chloro-6-(ethylamino)-s-triazine
power is better than that of hypochlorite ions. This effect is less
                                                                             (TBZ,Tertbuthylazine)
important when biocides are fed continuously at low dosage. Like
                                                                           • 2-2-Dibromo-3-nitrilopropionamide (DBNPA)
chlorine, bromine can affect the environment with formation of
                                                                           • 2-Bromo-4-hydroxyacetophenone (BHAP)
EPA-regulated halogenated disinfection by-products.
                                                                           • 2-Bromo-2-nitropropane-1,3-diol (Bronopol)
   Ozone is an allotropic form of oxygen consisting of three oxygen
                                                                           • Bromo-nitrostyrene (BNS)
atoms (O3) that exists as a gas. As a biocide, it has several advan-
                                                                           • Proprietary blends
tages compared to chlorine: it does not produce halogenated disin-
fection by-products, it breaks down to nontoxic compounds rapidly              The manner in which nonoxidizing biocides are fed is important.
in the environment, it is more potent than chlorine in destructing         Sometimes, the continuous feeding of low dosages is neither effec-
biofilms, and it requires significantly less chemical handling. The        tive nor economical. Slug feeding large concentrations to achieve a
disadvantages of ozone are its short half-life, instability for storage,   toxic level of the chemical in the water for a sufficient time to kill the
and reaction by-products that are more biodegradable than their pre-       organisms present can show better results. Water blowdown rate and
cursors. Use of ozone-generating equipment in an enclosed space            biocide hydrolysis (chemical degradation) rate affect the required
requires safety protocols to protect operators from the toxic gas.         dosage. The hydrolysis rate of the biocide is affected by the type of
   Water conditions should be reviewed to determine the need for           biocide, along with the temperature and pH of the system water.
scale and corrosion inhibitors and then, as with all oxidizing bio-        Dosage rates are proportional to system volume; dosage concen-
cides, inhibitor chemicals should be carefully selected to ensure          trations should be sufficient to ensure that the contact time of the
compatibility. To maximize the biocidal performance of ozone, the          biocide is long enough to obtain a high kill rate of microorganisms
injection equipment should be designed to provide adequate contact         before the minimum inhibitory concentration of the biocide is
of the ozone with the circulating water. In larger systems, care           reached. The period between nonoxidizing biocide additions should
should be taken to ensure that the ozone is not depleted before ozon-      be based on the system half-life, with sequential additions timed to
ated water has circulated through the entire system.                       prevent regrowth of bacteria in the water. When two nonoxidizing
   Iodine is provided in pelletized form, often from a rechargeable        biocides are used, it is important to select the two biocides based on
cartridge. Iodine is a relatively expensive chemical for use on cool-      two different kill modes of action to overcome resistance developed
ing towers and is probably only suitable for use on smaller systems.       by microbes.
   Chlorine dioxide, a gas, is effective in low concentrations, 0.2 to         Handling Microbiocides. All microbiocides must be handled
0.5 ppm residual. It must be generated on site. Unlike ozone, it is not    with care to ensure personal safety. In the United States, cooling-
affected by pH, and has a longer half-life and higher penetrating          water microbiocides are approved and regulated through the EPA
power because of lower oxidizing potential. It is usually generated        and, by law, must be handled in accordance with labeled instruc-
with sodium chlorite precursor by either an electrolytic generator or      tions. Maintenance staff handling the biocides must read the mate-
reactions with acids. Its drawbacks are instability in storage, costly     rial safety data sheets (MSDS) and be provided with all the
generating equipment, and precursors and acid salt in the end prod-        appropriate safety equipment to handle the substance. An automatic
uct solution.                                                              feed system is preferred, to minimize and eliminate handling of bio-
   Hydrogen peroxide (H2O2) is a liquid that is usually available          cides by maintenance personnel.
in concentrations of 50% or less, by mass, in water. Hydrogen                  Other Biocides. Ultraviolet (UV) irradiation deactivates
peroxide is considered one of the most environmentally friendly            microorganisms as the water passes through a quartz tube. The
oxidizing biocides, because it degrades to water; however,                 intensity of the light and thorough contact with the water are critical
49.14                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

in obtaining a satisfactory kill of microorganisms. Suspended solids       an American Legion convention in 1976. Since then, national sur-
in the water or deposits on the quartz tube significantly reduce the       veillance systems and research studies have been established around
effectiveness of this treatment method. Therefore, a filter is often       the world. In recent years, with improved capabilities and changes
installed upstream of the UV lamp to minimize these problems.              in clinical methods of diagnosis, there has been an upsurge in
Because ordinary (low-energy) ultraviolet light leaves no residual         reported cases in many countries. Environmental studies continue to
material in the water, sessile organisms and organisms that do not         provide information and identify novel sources of infection, leading
pass the light source are not affected by the ultraviolet treatment.       to regular revisions of guidelines and regulations. As of 2014, an
Ultraviolet irradiation may be effective on humidifiers and air wash-      estimated 8000 to 18 000 people are hospitalized with Legion-
ers where the application of biocidal chemicals is unacceptable and        naires’ disease each year in the United States, according to the Cen-
where 100% of the recirculating water passes the lamp. Ultraviolet         ters for Disease Control and Prevention (CDC), and the disease has
irradiation is less effective where all the microorganisms cannot be       a 5 to 30% mortality rate (www.cdc.gov/legionella/about/).
exposed to the treatment, such as in cooling towers. Ultraviolet               Outbreaks of Legionnaires’ disease receive media attention.
lamps require replacement after approximately every 9000 h of              However, this disease more often occurs as single, isolated cases not
operation.                                                                 associated with any recognized outbreak. When outbreaks do occur,
    Metallic ions, namely copper (Cu) and silver (Ag), can effec-          they are usually in the summer and early autumn, though cases may
tively control microbial populations in municipal water systems            occur at any time of year.
when the ionization systems that produce them are properly main-               Water treatment microbial control programs should also include
tained, operated, and appropriately applied. Either singularly or in       a risk assessment for Legionella control and disease prevention.
combination, copper and silver ions are released into the water via        This includes the effectiveness of treatment products and the pro-
electrochemical means to generate 0.4 to 0.8 mg/L of copper and 40         gram to control Legionella and the conditions favorable for its
to 80 g/L of silver. The ions assist in the control of bacterial pop-     growth and amplification, including the accumulation of biofilm
ulations. Copper, in particular, effectively controls algae.               (slime/biomass), the presence of amoebae and other protozoans that
                                                                           harbor it, as well as the potential of the water system to produce
Legionella and Legionnaires’ Disease                                       aerosols and provide routes of aerosol transmission to susceptible
    Legionellosis is any disease caused by Legionella bacteria.            human populations.
Legionnaires’ disease, a form of legionellosis, is a potentially fatal,        See ASHRAE Guideline 12-2000 for further information.
pneumonia-like illness primarily caused by Legionella pneumoph-
ila, one of the more than fifty known species of Legionella.                   6.   COOLING TOWER SYSTEMS START-UP
    Legionella are common warm-water microorganisms that are                               AND SHUTDOWN
mostly found in surface waters (lakes, ponds, rivers, streams) but
can also be found in groundwater sources, including some soils.               The following guidelines are for start-up (or recommissioning)
Legionella tend to grow in biofilm or slime on the surfaces of lakes,      and shutdown of cooling tower systems.
rivers, and streams. They can easily adapt to conditions within water
distribution systems, thereby escaping municipal water plant disin-        Start-Up and Recommissioning for Drained Systems
fection (chlorination) treatment in some instances, and show up in         1. Inspect tower interior for airborne debris and storm or weather-
municipal water supplies. They can, therefore, be found in domestic           related damages, and determine the extent of cleaning and
(potable) water plumbing and associated building water systems                repairs needed.
such as cooling towers, spas, water fountains, and other water-use         2. Clean all debris, such as leaves and dirt, from the cooling tower.
systems. Within these systems, Legionella can find favorable con-          3. Close building air intakes in the area of the cooling tower to pre-
ditions for growth and amplification, and pose the risk for human             vent entrainment of biocide and biological aerosols in the build-
disease.                                                                      ing’s air-handling system.
    The mere presence of Legionella does not, in and of itself, result     4. Fill the system with water. While operating the condensing water
in disease. Several conditions and factors must occur for Legionella          pump(s) and before operating the cooling tower fans, execute
to cause disease. Primarily, there must be a sufficient quantity and/         one of the following two biocidal pretreatment programs:
or virulent form of the bacteria made transmittable and then trans-
mitted to a susceptible host. Transmission occurs when a host                 a. Resume treatment with the biocide that had been used before
inhales tiny water droplets (mists or vapor aerosols) containing                 shutdown. Use the services of the water treatment supplier.
Legionella from a water-aerosolizing device and/or there is aspira-              Maintain the maximum recommended biocide residual for
tion of the same. Aspiration of water can also occur during the nor-             the specific biocide for a period sufficient to bring the
mal drinking and swallowing process consequent to the response of                system under good biological control (residual and time
a choking or gag reflex. Inhalation and aspiration provide the entry             varies with the biocide).
of infectious Legionella to the deep, distal parts (alveoli) of the           b. Treat the system with sodium hypochlorite at a level of 4 to
lungs where they take over and promote the pneumonia of Legion-                  5 mg/kg free chlorine residual at a pH of 7.0 to 7.6. The
naires’ disease. The dose of Legionella pneumophila (or other spe-               residual level of free chlorine should be held at 4 to 5 mg/kg
cies of Legionella) required to infect humans is not known. It is most           for 6 h.
probably influenced by host susceptibility.                                5. Once the biocidal pretreatment program has been successfully
    Legionella grow well and amplify in warm-water environments               completed, turn on the fan and then put the system in service.
and systems that provide favorable conditions for bacterial growth            The standard water treatment program (including biocide treat-
and the formation of biofilm. The optimum temperature range for               ment) should be resumed at this time.
growth is 32.2 to 40.6°C. The subsequent use or release of water
from such systems harboring Legionella, through faucets, shower            Start-Up and Recommissioning for Undrained
sprays, humidifying, aerosolizing (misting) devices, or other oper-        (Stagnant) Systems
ational spray or drift mechanisms of the system, may transmit the          1. Inspect tower interior for airborne debris and storm or weather-
potential disease-causing bacteria to susceptible hosts.                      related damages, and determine the extent of cleaning and re-
    Legionella pneumophila was first identified in 1977, following            pairs needed.
an outbreak of disease associated with a Philadelphia host hotel for       2. Remove accessible solid debris from bulk water storage vessel.
Water Treatment: Deposition, Corrosion, and Biological Control                                                                           49.15

3. Close building air intakes in the area of the cooling tower to pre-    process. The hot-water temperature is maintained either by heat
   vent entrainment of biocide and biological aerosols in the build-      exchange with a steam source or by direct firing in a hot-water-
   ing’s air-handling system.                                             heating boiler.
4. Perform one of the two biocide pretreatment procedures                    Steam generators range from small heating boilers to very large
   (described in the section on Start-Up and Recommissioning for          and complex systems generating steam for industrial plants and
   Drained Systems) directly to the bulk water storage vessel (cool-      electric utility stations. All boilers operate on certain basic princi-
   ing tower sump, draindown tank, etc.). Do not circulate stagnant       ples. Water is heated in a carefully designed system to produce
   bulk cooling water over cooling tower fill or operate cooling          steam at a desired temperature and pressure. The steam does work
   tower fans during pretreatment.                                        by heating a building or a commercial/industrial process. To con-
5. Stagnant cooling water may be circulated with condenser water          serve water and energy, waste steam is condensed after use and a
   pumps if tower fill is bypassed. Otherwise, add approved biocide       portion of the condensate is returned to the boiler as feedwater,
   directly to the bulk water source and mix with manual or side-         along with required fresh makeup water. All parts of this system,
   stream flow methods. Take care to prevent creating aerosol spray       including feedwater preparation, the boiler, and the condensate sys-
   from the stagnant cooling water from any point in the cooling-         tem, require chemical treatment to protect the equipment, maintain
   water system.                                                          boiler efficiency, and prepare steam with the required quality and
6. When the biocidal pretreatment is successfully completed, the          purity.
   cooling water should be circulated over the tower fill. Once the
   biocide treatment has been maintained at a satisfactory level for      Steam Boiler Systems
   at least 6 h, the cooling tower fans may then be operated safely.         Scale in boilers is a direct result of precipitation of the calcium,
                                                                          magnesium, iron, and silica minerals present in the boiler feedwater.
   Shutdown: When the system is to be shut down for an extended
                                                                          Scale can be prevented by removing a portion of the scale-forming
period, the entire system (cooling tower, system piping, heat
                                                                          ingredients prior to the boiler with external water-softening equip-
exchangers, etc.) should be flushed and drained using the following
                                                                          ment, or within the boiler itself with internal boiler water treatment.
procedure:
                                                                             One of the most troublesome deposits frequently encountered in
1. Add a dispersant and biocide to the system and recirculate for 12      steam boilers is iron and combinations of iron with calcium and
   to 24 h. Confer with a water treatment consultant for suitable         phosphate used in boiler water treatment. These sticky, adherent
   chemicals and dosage levels.                                           sludge deposits are caused by excessive amounts of iron entering the
2. Shut down pumps and completely drain all water distribution            boiler with the feedwater. The iron is in the form of iron oxide or
   piping and headers, as well as the cooling loop. Remove water          iron carbonate corrosion products. It is a result of corrosion prod-
   and debris from dead heads and low areas in the piping, which          ucts from the sections prior to the boiler, such as steam and conden-
   may not have completely drained.                                       sate lines, condensate receivers, deaerators, and boiler feedwater
3. Rinse silt and debris from the sump. Pay special attention to cor-     lines. A program for preventing scale deposits must include treat-
   ners and crevices. Add a mild solution of detergent and disinfec-      ment to prevent this troublesome type of sludge deposit.
   tant to the sump and rinse. If the sump does not completely drain,        Many treatment methods are available for steam-producing boil-
   pump out the remaining water and residue.                              ers; the method selected depends on
4. If the equipment cannot be completely drained and is exposed to
                                                                          • Makeup water quality
   cold temperatures, freeze protection may be required.
5. Significant protection can be afforded drained piping and sys-         • Makeup water quantity (or percentage condensate return)
   tems with nitrogen blanketing or vapor-phase corrosion inhibi-         • Pretreatment equipment
   tors.                                                                  • Boiler operating conditions
                                                                          • Steam purity requirements
      7.   HEATING AND STEAM-GENERATING                                   • Economics
                    SYSTEMS                                                  When possible, the removal of scale-forming minerals and other
    Steam and hot-water systems can be classified into three broad        objectionable minerals from the water before it enters the boiler sys-
groups: (1) steam and hot water for space heating and humidity con-       tem is preferred to internal boiler treatment. The internal boiler
trol in commercial and residential HVAC systems and many indus-           treatment program should be designed as a polishing tool to ensure
trial plants; (2) steam for industrial process heating and for use as a   clean heat transfer surfaces.
process reactant in chemical plants, paper mills, etc.; and (3) steam        The selection of the proper pretreatment system depends on
to drive turbines for electric power generation. The American Soci-       boiler type, size, source water mineral content, and the desired oper-
ety of Mechanical Engineers (ASME) classifies boilers into three          ator involvement in system operation. This section discusses typical
basic types: fire-tube, water-tube, and electric (ASME 2015). Boil-       pretreatment solutions for steam boilers in HVAC applications.
ers are also classified according to pressure, materials of construc-     Some of the pretreatment system components will have a positive
tion, size, tube contents (i.e., water-side or fire-side), firing, heat   effect on water and energy usage. Some components will also
source, or circulation. A general understanding of boiler design and      require additional regenerants as consumables. Selection criteria
classifications, as well as requirements of the system, is essential to   should include the effects of all components, as well as local water
ensure the system receives proper care to maintain reliability. One       type and sanitary discharge regulations.
of the most important classifications of boiler systems is the end use
of the steam or hot water. The focus of this chapter is on steam and      Boiler External Pretreatment Categories
hot-water boiler systems for space heating and humidity control in           Ion Exchange Resin. Ion exchange resin allows for specific ions
commercial and residential HVAC systems and some industrial               or groups of ions to be removed from the water and be exchanged
plants.                                                                   for another ion that will have negligible negative effect on the steam
    Hot-water heating and low-pressure (103 kPa or less) steam sys-       system. These resin beads then require regeneration to remove the
tems with >95% condensate return are similar to closed-loop cool-         objectionable ions to drain and replenish the reaction sites with the
ing systems, except with reversed heat-exchange processes. The hot        regenerant ions. The ion exchange resins can be classified in two
water or steam adds heat to an HVAC system or to an industrial            groups: anion exchanger and cation exchanger.
49.16                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

    Zeolite softeners are cation exchangers that remove calcium                In smaller boilers, mixing of makeup water and condensate nor-
and magnesium (and some dissolved iron) from the water and re-             mally occurs in an unpressurized vessel called a feedwater tank.
place them with sodium ions, effectively removing the scaling min-         Although much less sophisticated and efficient than a deaerator, a
erals from the makeup water. The resin in regenerated with sodium          feedwater tank serves much the same purpose, which is to preheat
chloride salt (NaCl) solution. It is also possible to regenerate with      the feedwater and promote removal of harmful dissolved gases.
potassium chloride salt (KCl) to minimize sodium effluent during           Whether a deaerator or a feedwater tank is used, its proper operation
regeneration. Water softeners have negligible effect on the total dis-     is important to the overall success of the water treatment program.
solved solids of the water.                                                Unless proper treatment measures are taken, dissolved gases can
    Chloride cycle dealkalizers are anion exchangers that remove           cause major corrosion damage in feedwater lines, economizers,
carbonates from the water and replace them with chloride ions. This        boiler internals, steam-operated equipment, and condensate return
minimizes carbonic acid formation in the condensate network, and           piping.
reduces chemical consumption. Reducing the carbonate alkalinity
of the incoming water may also offer opportunities to reduce boiler        Boiler Feedwater
blowdown rates, resulting in water and energy savings. The resin is            After pretreatment to remove hardness and other problem impu-
regenerated with sodium chloride salt (NaCl) solution and sodium           rities, the makeup water combines with returned condensate to
hydroxide (caustic soda, NaOH). The chloride cycle dealkalizer             become boiler feedwater. In larger boilers, the mixing of makeup
must be installed downstream of a water softener.                          water and condensate normally occurs in a deaerator. The most
    Deionizers use both anion and cation resin. Ions are removed           common sources of corrosion in boiler systems are dissolved gases:
through a mixed-bed deionizer or individual anion and cation               oxygen, carbon dioxide, and ammonia. Of these, oxygen is the most
exchanger vessels used in series. This exchanger system removes            aggressive. Dissolved oxygen is undesirable because it can cause
virtually all anions and cations in the incoming water, replacing          major corrosion damage in the boiler system and greatly increases
them with H+ and OH–, which in turn forms water. Mixed-bed                 treatment chemical requirements. The importance of eliminating
deionizers are typically regenerated off site by a third-party service.    oxygen as a source of pitting and iron deposition cannot be overem-
Individual anion and cation exchangers are regenerated with acid           phasized. Even small concentrations of this gas can cause serious
and caustic soda, and require increased operator involvement. The          corrosion problems.
water produced by a deionizer is extremely low in dissolved solids             Makeup water introduces appreciable amounts of oxygen into
and offers significant reductions in boiler blowdown requirements,         the system. Oxygen can also enter the feedwater system from the
leading to water and energy savings. This water quality also mini-         condensate return system. Possible return line sources are direct air
mizes carbonic acid formation in the condensate network, and               leakage on the suction side of pumps, systems under vacuum, the
reduces chemical consumption. Deionizers are typically seen in             breathing action of closed condensate receiving tanks, open conden-
clean-steam applications.                                                  sate receiving tanks, and leakage of non-deaerated water used for
    Membrane Separation. Membrane separation allows water to               condensate pump seal and/or quench water. With all of these
pass through a semipermeable membrane while preventing certain             sources, good housekeeping is an essential part of the preventive
or all dissolved mineral ions from passing through with the water.         program.
This is done by cross-flow filtration. The dissolved mineral ions are
flushed to drain via a concentrate (reject) stream. Membrane sepa-         Boiler Internal Treatments
ration increases water usage because of the increased water require-           Even after the best and most appropriate external treatment of the
ment of the concentrate stream. It may be possible to reuse this           water source, boiler feedwater (including return condensate) still
concentrate stream for other applications on site.                         contains impurities that could adversely affect boiler operation.
    Reverse osmosis (RO) produces the highest-quality (lowest              Internal boiler water treatment is then applied to minimize the
dissolved mineral content) of all membrane separation technolo-            potential problems and to avoid catastrophic failure, regardless of
gies. The water quality produced by RO systems is very low in dis-         external treatment malfunction.
solved solids and offers significant reductions in boiler blowdown             Prevention of Scale. After the feedwater is pretreated, scale is
requirements, leading to energy savings. This water quality also           controlled with phosphates, acrylates, polymers, chelates, and
minimizes carbonic acid formation in the condensate network, and           coagulation programs. Chelates, polymers, and acrylates work by
reduces chemical consumption. Reverse osmosis typically does not           binding the hardness, thereby preventing precipitation and scale
save water. The concentrate stream causes the total pretreatment           formation. Phosphates and coagulation programs work in combi-
system water input to increase by 20 to 50%.                               nation with sludge conditioners (tannins, lignins, starches, and
    Mechanical Deaeration/Deaerators. The purposes of deaera-              synthetic polymers) to produce a softened precipitate that is
tion are to (1) remove oxygen, carbon dioxide, and other noncon-           removed by blowdown of the boiler.
densable gases from boiler feedwater; and (2) heat the incoming                Prevention of Corrosion and Oxygen Pitting. Although boil-
makeup water and return condensate to an optimum temperature for           ers can corrode as the result of low boiler water pH or misuse of cer-
minimizing solubility of the undesirable gases, providing the highest      tain chemicals, corrosion is primarily caused by oxygen. After
temperature water for injection to the boiler. A deaerator is a vessel     mechanical deaeration, boiler feedwater must be treated chemically
specifically designed to preheat the feedwater and remove dissolved        to remove the final traces of dissolved oxygen in the feedwater. An
gases, primarily oxygen. Deaerators and feedwater heaters function         oxygen scavenger, such as catalyzed sodium sulfite, should then be
on the principle that the dissolved gases are decreasingly soluble as      fed to react with the residual feedwater oxygen. Oxygen scavengers
the temperature of their solution is raised. However, even the most        provide added protection not only to the boiler, but to the (after-
efficient deaerators cannot remove all of the dissolved oxygen.            boiler) steam and condensate system as well. Oxygen at levels as
Although these deaerators can reduce dissolved oxygen to a 7 g/L          low as 0.005 mg/L can cause oxygen pitting in the steam and con-
level, trace amounts are still present and can cause corrosion-related     densate system if not chemically reduced by oxygen scavengers.
problems. Chemical oxygen scavengers then must be added to the                 Most of the corrosion damage to boilers and associated equip-
feedwater, preferably in the storage section of the deaerator or feed-     ment occurs during idle periods. The corrosion is caused by the
water tank, to remove the final traces of dissolved oxygen. The most       exposure of wet metal to oxygen in the air or water. For this reason,
commonly used oxygen scavenger is sodium sulfite. It is very effec-        special precautions must be taken to prevent corrosion while boilers
tive and can be easily measured in the water.                              are out of service.
Water Treatment: Deposition, Corrosion, and Biological Control                                                                          49.17

    Wet Boiler Lay-Up. This is a method of storing boilers full of        wheel is backed off slightly from fully closed to relieve any poten-
water so that they can be returned to service. It involves adding extra   tial strain on the valve packing. The valve nearest the boiler should
chemicals (usually something to increase alkalinity, an oxygen            then the closed.
scavenger, and a dispersant) to the boiler water. Along with the              Controlling the continuous blowdown rate is important to pre-
boiler water additives, vapor-phase corrosion inhibitors can also be      vent the problems associated with high dissolved and suspended
used for wet storage (lay-up). The water level is raised in the idle      solids, while minimizing the amount of water energy and treat-
boiler to eliminate air spaces, and the boiler is kept completely full    ment (waste) being sent to drain. Automated boiler blowdown
of treated water. Superheaters require special protection. Nitrogen       controllers can measure the conductivity of the boiler water (a
gas can also be used on airtight boilers to maintain a positive pres-     proxy for total dissolved solids), and control blowdown valves to
sure on the boiler, thereby preventing oxygen in-leakage.                 maintain the correct boiler water cycles of concentration. These
    Dry Boiler Lay-Up. This method of lay-up is usually for longer        systems also have data-logging capability and communication
boiler outages. It involves draining, cleaning, and drying the boiler.    functionality with cloud-based applications and building automa-
A material that absorbs moisture, such as hydrated lime or silica gel,    tion systems.
is placed in trays inside the boiler. Vapor-phase corrosion inhibitors
can also be used for dry storage (lay-up). The boiler is then sealed      Steam and Condensate Network
carefully to keep out air. Periodic inspection and replacement of the         Two other problems associated with steam and condensate sys-
drying chemical are required during long storage periods.                 tems include general corrosion and pitting corrosion. Naturally
                                                                          occurring alkalinity in the boiler water breaks down to carbonates,
Boiler Blowdown Control                                                   bicarbonates, and carbon dioxide (CO2). The CO2 leaves with the
    As a steam boiler produces steam, the dissolved and suspended         steam. As the steam water condenses, it dissolves some of the CO2
solids, as well as the nonvolatile treatment chemicals, stay in the       to form carbonic acid, lowering the condensate pH. To prevent con-
boiler (bulk water) itself. As more steam is produced and feedwater       densate corrosion, the systems must be protected from acidic con-
is introduced, the concentration of these dissolved and suspended         ditions, which lead to general corrosion, and oxygen, which leads to
solids will increase. As this concentration increases, sludge forma-      pitting corrosion. Protection can be by mechanical or chemical
tion potential is increased. The increased concentration of alkalinity    means or a combination of both. The following methods are com-
and other dissolved minerals decreases boiler water surface tension.      monly used for condensate system protection.
This leads to the formation of water droplets that can carry over with
                                                                             Protection from General Corrosion.
the steam, causing wet steam. Wet steam has a lower energy content
than dry steam, leading to an increase in the steam system operating          Mechanical Protection. Reduce alkalinity from boiler feedwa-
cost. Wet steam can also lead to water hammer, erosion corrosion of       ter to minimize the amount of carbon dioxide in the system. As
the steam network, and increased cycles on steam traps.                   discussed in the boiler water pretreatment section, alkalinity can
    There are two types of boiler blowdown: (1) continuous (or sur-       be reduced by dealkalization, demineralization, and reverse
face) blowdown, and (2) manual (or bottom) blowdown. Continu-             osmosis. Note that in many cases, mechanical reduction of alka-
ous blowdown uses a calibrated valve and a blowdown tap near the          linity is not needed because of low-alkalinity makeup water and/
boiler water surface. As the name implies, it continuously takes water    or feedwater.
from the top of the boiler (just beneath the surface water level) at a        Chemical Protection. Feed volatile neutralizing amines to the
predetermined rate. Continuous blowdown is generally an add-on            boiler system. Neutralizing amines are high-pH chemicals that
feature and is not included on all boilers. However, by code (ASME        neutralize the carbonic acid formed in the condensate (acid
2015), all steam boilers must include a means for manual (bottom)         attack). The three most commonly used neutralizing amines are
blowdown. Manual blowdowns allow for the removal of solids that           morpholine, diethylaminoethanol (DEAE), and cyclohexylamine.
settle at the bottom (mud-drum or belly) of the boiler.                   Neutralizing amines cannot protect against oxygen attack; how-
    Dissolved solids tend to concentrate near the water surface in the    ever, they help keep oxygen less reactive by maintaining an alka-
steam drum. Therefore, surface blowdown is most effective in              line pH. Neutralizing amines may be fed to the storage section of
reducing the concentration of dissolved solids. Bottom blowdown is        the deaerating heater, directly to the boiler with the internal treat-
used to remove precipitated sludge from the boiler mud drum. How-         ment chemicals, or into the main steam header. Some steam dis-
ever, blowdown results in the loss of heated water and treatment          tribution systems may require more than one feed point to allow
chemicals. Economical operation requires careful control of blow-         proper distribution. Neutralizing amines are usually fed based on
down to maintain safe solids levels, while minimizing both heat and       maintaining the condensate system pH>8 and measured corrosion
chemical additive losses.                                                 rates. These amines may be fed neat (undiluted), diluted with con-
    There is no absolute rule for frequency of bottom blowdown. It        densate or demineralized water, or mixed in low concentrations
can vary between once per shift to once or twice a week. The              with the internal treatment chemicals. Different amines will have
required frequency depends on the boiler, the feedwater quality and       different basicity, neutralizing capacity, and distribution ratio. The
the type of chemical treatment program. A precipitating treatment         proper blend is critical to ensure protection of the entire steam and
program reacts with hardness in the feedwater to form a sludge            condensate system, especially in larger and more complex build-
that must be removed through bottom blowdown. A solubilizing              ings and campuses.
treatment program keeps hardness in solution and creates little in
                                                                             Protection from Oxygen Corrosion.
the way of sludge.
    Contact the boiler manufacturer for the recommended blowdown              Mechanical Protection. Reduce oxygen from all boiler feedwa-
procedures. If none are available, the following can be used as a         ter to prevent oxygen carryover to the steam and condensate system
general guide: Manual blowdown should be done with the boiler             (via mechanical methods and chemical oxygen scavengers).
under a light load when possible. The blowdown valve nearest the              Chemical Protection. Feed filming amines to the steam to form
boiler should be opened first. Note that this valve should be a quick-    a thin, hydrophobic barrier (film) on the condensate system sur-
opening valve. The downstream valve should be opened slowly until         faces. Filming amines are various chemicals that form a protective
the line is hot. The valve should then be opened at a steady rate to      layer on the condensate piping to protect it from both oxygen and
drop the water level in the sight glass by approximately 13 mm. The       acid attack. The two most common filming amines are octadecyl-
valve should then be closed quickly, making sure that the hand            amine (ODA) and ethoxylated soya amine (ESA). The filming
49.18                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

amines should be continuously fed into steam headers at points that         • Economics
allow proper distribution. Combining neutralizing and filming               • Water quality
amines is a successful alternative to protect against both acid and         • Performance criteria (e.g., corrosion rate, bacteria count, etc.)
oxygen attack.                                                              • System metallurgy
   Chemical Protection. Feed a volatile oxygen scavenger to the             • Available staffing
steam to scavenge the oxygen. The need for chemical treatment can           • Automation capabilities
be reduced by designing and maintaining tight return systems so             • Environmental requirements
that the condensate is returned to the boiler and less makeup is            • Water treatment supplier
required in the boiler feedwater. The greater the amount of makeup,
                                                                               An open recirculating system is typically treated with a scale
the more the system requires increased chemical treatment.
                                                                            inhibitor, corrosion inhibitor, oxidizing biocide, nonoxidizing bio-
Boiler Water Treatment Chemical Feed Methods                                cide, and possibly a dispersant. The exact treatment program de-
                                                                            pends on the previously mentioned conditions. A water treatment
   A properly designed water treatment program should be auto-              control scheme for a cooling tower might include
mated to feed the appropriate amounts of treatment proportional to
the varying loads of the steam system. Meter-initiated chemical feed        • Chemistry and cycles of concentration control using a conductiv-
pumps or more complex control packages with chemical level feed-              ity controller
back mechanism should be considered. Proper injection points for            • Alkalinity control using automatic injection of sulfuric acid based
treatment chemicals are important in attaining optimal results from           on pH
the water treatment program. The chemical handling, delivery, and           • Scale control using contacting water meters, proportional feed, or
disposal of containers must be considered. On-site mixing of chem-            traced control technology
icals should be avoided. Chemicals should be fed directly from              • Oxidizing biocide control using an ORP (oxidation-reduction
preblended shipping containers or from microbulk double-wall con-             potential) controller
tainment tanks that are refilled by the water treatment vendor.             • Nonoxidizing biocide control using timers and pump systems
                                                                            Air Washers and Sprayed-Coil Units
      8.   SELECTION OF WATER TREATMENT
                                                                                A water treatment program for an air washer or a sprayed-coil
   As discussed in previous sections, many methods are available to         unit is usually complex and depends on the purpose and function of
prevent or correct water-caused problems. Selection of the proper           the system. Some systems, such as sprayed coils in office buildings,
water treatment method, and the chemicals and equipment neces-              are used primarily to control temperature and humidity. Other sys-
sary to apply that method, depends on many factors. The chemical            tems are intended to remove dust, oil vapor, and other airborne con-
characteristics of the water, which change with the operation of the        taminants from an airstream. Unless the water is properly treated,
equipment, are most important. Other factors contributing to the            the fouling characteristics of the contaminants removed from the air
selection of proper water treatment are                                     can cause operating problems.
• Economics                                                                     Scale control is important in air washers or sprayed coils provid-
• Chemistry control mechanisms                                              ing humidification. The minerals in the water may become concen-
                                                                            trated (by evaporation) enough to cause problems. Inhibitor/
• Dynamics of the operating system
                                                                            dispersant treatments commonly used in cooling towers are often
• Design of major components (e.g., the cooling tower or boiler)
                                                                            used in air washers to control scale formation and corrosion. Suit-
• Number of operators available                                             able dispersants and surfactants are often needed to control oil and
• Training and qualifications of personnel                                  dust removed from the airstream. The type of dispersant depends on
• Preventive maintenance program                                            the nature of the contaminant and the degree of contamination. For
                                                                            maximum operating efficiency, dispersants should produce minimal
Once-Through Cooling-Water Systems                                          amounts of foam.
    Economics is an overriding concern in treating water for once-              Control of slime and bacterial growth is also necessary in the
through systems (in which a very large volume of water passes               treatment of air washers and sprayed coils. The potential for bio-
through the system only once). Protection can be obtained with rel-         logical growth is enhanced, especially if the water contains con-
atively little treatment per unit mass of water, because the water          taminants that are nutrients for the microorganisms. Because of
does not change significantly in composition while passing through          variations in conditions and applications of air-washing installa-
equipment. However, the quantity of water to be treated is usually so       tions and the possibility of toxicity problems, individual treatment
large that any treatment other than simple filtration or the addition of    options should be discussed with water treatment experts before a
a few milligrams per litre of a polyphosphate, silicate, or other inex-     program is chosen.
pensive chemical may not be practical or affordable. Intermittent
treatment with polyelectrolytes can help maintain clean conditions          Closed-Loop (Hot/Chilled) Recirculating Systems
when the cooling water is sediment laden. In such systems, it is gen-          Closed recirculating systems or closed hydronic loops use a
erally less expensive to invest more in corrosion-resistant construc-       water-based solution to transfer heat. The most common distinction
tion materials than to attempt to treat the water.                          defining a closed system is the fact that the method of cooling is
                                                                            nonevaporative. Minimal water loss/makeup and minimal air con-
Open Recirculating Cooling-Water Systems                                    tact are two additional conditions typically associated with closed
   In an open recirculating system with chemical treatment, more            loops. Closed systems are so diverse in application that it can be dif-
chemical must be present, because the water composition changes             ficult to suggest a standard set of operating conditions and design.
significantly by evaporation. Corrosive and scaling constituents are           In a closed recirculating system, water composition remains
concentrated. However, treatment chemicals also concentrate by              fairly constant, with very little loss of either water or treatment
evaporation; therefore, after the initial dosage, only moderate dos-        chemical. Closed systems are often defined as those requiring less
ages maintain the higher level of treatment needed. The selection of        than 5% makeup per year. The need for water treatment in such sys-
a water treatment program for an open recirculating system depends          tems (i.e., water heating, chilled water, combined cooling and heat-
on the following major factors:                                             ing, closed-loop condenser water systems) is often ignored based on
Water Treatment: Deposition, Corrosion, and Biological Control                                                                            49.19

the rationalization that the total amount of scale from the water ini-   • Mixed-metallurgy corrosion inhibitors should contain appropri-
tially filling the system would be insufficient to interfere signifi-      ately dedicated corrosion inhibitors for the mixed metals of the
cantly with heat transfer, and that corrosion would not be serious.        system.
However, leakage losses are common, and corrosion products can
accumulate sufficiently to foul heat transfer surfaces. Therefore, all       All closed loops need a mechanism to introduce chemicals into
systems should be adequately treated to control corrosion. Systems       the system. Pot feeders are the most common tool used for this
with high makeup rates should be treated to control scale as well.       application, but chemical pumps can also be used to introduce the
                                                                         chemicals. Use caution not to increase the system pressure to a point
    The selection of a treatment program for closed systems should
                                                                         the pressure relief valve opens.
consider the following factors:
                                                                             Newer systems or pot feeder replacements should use filter/feed-
• Economics                                                              ers. These units have a stainless steel sleeve strainer that is inserted
• System metallurgy                                                      into the specially designed pot feeder that allows the unit to become
• Operating conditions                                                   a filter once a filter bag is added. Filtration can occur down to sub-
• Makeup rate                                                            micron (<0.5 m) levels.
• System size                                                                Corrosion Coupon Racks. Closed loops should be outfitted with
                                                                         a two- to four-position corrosion coupon rack with a rotameter (vi-
   Before new systems are treated, they must be cleaned and              sual flow indicator) to verify that the flow rate through the rack is ap-
flushed. Grease, oil, construction dust, dirt, and mill scale are        propriate and representative of the system: generally 0.9 to 1.5 m/s.
always present in varying degrees and must be removed from the           This is equivalent to 30 to 50 L/min for a 25 mm coupon rack and 19
metallic surfaces to ensure adequate heat transfer and to reduce the     to 34 L/min for a 20 mm coupon rack.
opportunity for localized corrosion. Detergent cleaners with organic         Water Meters. Each closed-loop system should be outfitted
dispersants are available for proper cleaning and preparation of new     with a water meter to measure the amount of water fed into the sys-
closed systems.                                                          tem. A log of the readings should be kept; this helps in detecting
   Some of the most serious corrosion damage is done to new sys-         leaks.
tems because of improper start-up procedures. In almost all cases,           Filtration. When filtration is needed, the easiest solution for
this problem is caused by filling a system with untreated water for      smaller systems is replacing the pot feeder with a filter feeder. Fil-
the purpose of performing pressure tests. Typically, the system is       tration down to 5 m size is desirable; however, dirty systems
then left stagnant, sometimes for many months, until it is ready to be   should start with >25 m size filtration to allow a gradual removal
commissioned. During that time, oxygen corrosion, underdeposit           of suspended solids. The optimum size can be determined by a par-
corrosion, and microbiologically influenced corrosion will waste         ticle size distribution analysis. Pressure gages and a flow meter at
system metals, sometimes to a considerable degree.                       the filter outlet should be placed on the filter unit to help identify
   New systems should never be filled with untreated water, and          when the bags, cartridges, or media need to be changed or cleaned,
even when treated should not be left stagnant for long periods of        based on the inlet and outlet pressure differentials. Aluminum con-
time. In addition, new systems should be thoroughly cleaned and          densing boilers need filtration because of (1) their high ratios of
flushed with an appropriate pretreatment chemistry as early as pos-      metal surface to water volume and (2) their ribbed and textured alu-
sible, preferably with the initial filling. Attending chemical com-      minum alloy surfaces required for efficient heat transfer.
pany recommendations should be followed on the cleaning and                  Glycol Systems. Glycol systems are closed-loop water systems
flushing procedure.                                                      that usually contain over 20% (by mass) of either propylene glycol
   After a system has been cleaned and thoroughly flushed of pre-        or ethylene glycol (solution also known as antifreeze). In geother-
treatment chemicals, it should be immediately refilled with water        mal cooling and heating systems, this is usually a mixture of water
and treated with the recommended corrosion inhibitor and microbi-        and alcohol (typically ethanol rather than methanol or propanol,
ological control products. The system should not be allowed to sit       because ethanol is safer than methanol and has lower freeze point
empty for any length of time, unless extraordinary effort is made to     and viscosity than propanol). For most HVAC applications, inhib-
ensure that it is completely dry.                                        ited nontoxic propylene glycol replaces inhibited toxic ethylene
   Corrosion-inhibiting treatments for closed water systems are          glycol as antifreeze and for burst protection. It is commonly used as
usually composed of several constituents and typically contain           an all-year coolant in closed evaporative cooler circuits, and in
molybdate, nitrite, or other inhibitor compounds as a control param-     chilled- and hot-water circuits that are exposed to freezing temper-
eter. The chemical manufacturer’s recommendations should be              atures. To protect against freezing during seasonal lay-ups, it is
followed as to the amount of inhibitor that should be maintained in      charged at the end of a cooling season into parts of closed water sys-
the system.                                                              tems that are vulnerable to burst failures from freezing.
                                                                             These vulnerable system parts are isolated and filled with 20 to
HVAC Closed Loops Containing Aluminum                                    40% glycol in fall before seasonal shutdown to prevent freezing.
(Mixed-Metallurgy Systems)                                               They are then drained and flushed before summer startup to resume
    These loops must be treated primarily to control corrosion and       normal operation. Inhibited glycol, when diluted to below 20%, loses
sometimes biological fouling, but may also need cleanup programs         its antiseptic and pH stabilizing (buffering) abilities, turns acidic
to remove new or old corrosion products.                                 after decomposition by oxygen and heat, becomes corrosive to met-
    There are several important water treatment issues that must be      als, and can be a food source for microbes. Most glycol manufactur-
addressed in a mixed-metallurgical system:                               ers recommend keeping inhibited glycol above 25% concentration.
                                                                         Flushing without testing for trace glycol can lead to trace glycol
• The pH must be considered for amphoteric metals, such as alumi-        contamination, which can cause high turbidity, corrosiveness, and
  num and zinc, that can corrode in both acid and alkaline pHs.          repulsive odor. See Tables 3 and 4 for data on glycol and freeze
  Manufacturer’s specifications should be followed.                      protection.
• Free copper should generally be maintained <0.1 mg/L with a                Treatment of antifreeze systems is similar to treating closed-loop
  copper inhibitor.                                                      water systems. It requires pretreatment (start-up) cleaning with
• Total aerobic bacteria counts should be controlled to less than        alkaline low-foaming detergent. When aluminum and/or galvanized
  100.0 colony-forming units per millilitre (cfu/mL).                    steel are present, chemically neutral low-foaming detergent is used
49.20                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)

   Table 3 Percent Glycol by Mass Versus Freezing Point                      Electrode boilers are sometimes used to supply low- or high-
                                       Freezing Point, °C
                                                                         temperature hot water. Such systems use heat generated from the
                                                                         electrical resistance of the water between electrodes. The conduc-
  % Glycol, by Mass        Ethylene Glycol         Propylene Glycol      tivity of the recirculating water must be in a specific range depend-
            0                      0                        0            ing on the voltage used. Treatment of this type of system for
            5                   –1.4                     –1.6            corrosion and deposit control varies. In some cases, oil-based cor-
           10                   –3.2                     –3.3            rosion inhibitors that do not contribute to the conductivity of the
           15                   –5.4                     –5.1            recirculating water are used.
           20                   –7.8                     –7.1
           25                  –10.7                     –9.6            Thermal Storage Systems
           30                  –14.1                    –12.7
           35                  –17.9                    –16.4                Thermal storage systems require the same attention as other
           40                  –22.3                    –21.1            systems as it relates to corrosion, scale, and biological control. As
           45                  –27.5                    –26.7            with other systems, it is important to begin with a clean system. The
           50                  –33.6                    –33.5            system should be properly cleaned and passivated after construction
           55                  –41.1                    –51.1            and before operation and then treated with appropriate corrosion
                                                                         inhibitors and biocides. The large volume typical of thermal storage
        Table 4 Freeze and Burst Protection by Volume                    systems can result in periodically stagnant conditions and solids
                                                                         accumulation. The system should be equipped with a filter to facil-
                   Ethylene Glycol,             Propylene Glycol,
                    % by Volume                   % by Volume
                                                                         itate solids removal. Either a physical or instrumental method of
Temperature,                                                             corrosion monitoring should also be used to ensure that acceptable
    °C            Freeze        Burst          Freeze       Burst        corrosion rates are achieved.
    –6.7           17.3         11.9            18.0            12.0
   –12.2           27.1         18.4            29.0            20.0     Brine Systems
    –18            25.7         23.8            36.0            24.0        Systems containing brine, a strong solution of sodium chloride or
   –23.3           42.2         28.1            42.0            28.0     calcium chloride, must be treated to control corrosion and deposits.
   –28.9           47.6         32.5            46.0            30.0     Sodium nitrite, at a minimum 3000 mg/L in calcium brines or
   –34.4           51.9         32.5            50.0            33.0     4000 mg/L in sodium brines, and a pH between 7.0 and 8.5, should
   –40.0           56.3         32.5            54.0            35.0     provide adequate protection. Organic inhibitors are available that
   –45.6           60.6         32.5            57.0            35.0     may provide adequate protection where nitrites cannot be used.
                                                                         Molybdates should not be used with calcium brines because insol-
to protect those metals. Phosphate-based detergent is also preferred     uble calcium molybdate will precipitate.
over silicate base, because residual silicate can become a source of
foulants to the piping when pH turns from neutral to acidic. In addi-    Nonchemical and Physical Water Treatment Methods
tion to controlling freezing points with different concentrations of         Water treatment equipment based on physical properties of water
antifreeze, corrosion is controlled with either demineralized            has been used for boiler water, cooling water, and other process
makeup water or preblended inhibited glycol fed with an automatic        applications for decades. Continued development has yielded mul-
antifreeze (glycol) feeder. The arrangement can stop raw makeup          tiple classifications of such treatment methodologies and equipment
water from entering the system, upsetting glycol concentrations and      systems. The adherence to manufacturers’ recommendations and
diluting inhibitor levels. Makeup water quality with total hardness      the proper application of these technologies is critical to achieving
<50 mg/L as CaCO3, chloride as Cl <25 mg/L, and sulfate as SO4           successful results. As with traditional methods of water treatment,
<25 mg/L is preferred for control of corrosion. When inhibitor lev-      the ability to achieve successful results should be adequately evalu-
els are out of balance, inhibitors may be fed with a bypass filter       ated for the water treatment system as well as regularly monitored
feeder to control pH, alkalinity, turbidity, and copper and ferrous      for effective control of scale, corrosion, and biological contamina-
inhibitors levels. The bypass feeder serves as a sidestream filter to    tion. All water treatment (program) technologies, published papers,
remove suspended metal oxides. An inhibitor program protects             and case histories should be evaluated in light of water supply chem-
multimetal materials, steel, cast iron, copper, brass, aluminum, and     istry, operating environment, duty, and industry standard perfor-
solder with buffered pH between 8 and 10.5; phosphates are               mance metrics.
common buffering agents with concentrations between 2000 and                 A number of nonchemical and physical water treatment equip-
4000 mg/L. Nitrite borate and silicate are less preferred because of     ment technologies are classified in the following paragraphs, along
potential for unfavorable reactions with glycol.                         with brief summaries of their basic claims and theoretical mecha-
                                                                         nisms of action.
Water-Heating Systems                                                        Magnetic or fixed-field magnetic systems are designed to cause
                                                                         scale-forming minerals to precipitate on suspended solids as op-
   Secondary and Low Temperature. Closed, chilled-water sys-             posed to heat exchanger surfaces. This mechanism produces nonad-
tems that are converted to secondary water heating during winter         herent particles, often classified as the aragonite form of calcium
and primary low-temperature water heating, both of which usually         carbonate versus the hard, adherent calcite. The precipitated particles
operate in the range of 60 to 120°C, require sufficient inhibitors to    can then be removed by blowdown, mechanical means, or physical
control corrosion. For more information on treatment selection for       flushing.
these systems, see the section on Corrosion and Corrosion Control.           Electromagnetic systems induce a constant or variable mag-
   Environment and High Temperature. Ambient-temperature                 netic flux density (or both), thereby inducing a localized, variable
water-heating systems (120 to 175°C) and high-temperature, high-         electric field in the bulk water. Pulsed-power and electrodynamic
pressure hot-water systems (above 175°C) require careful consider-       field systems generate a combination of variable magnetic flux den-
ation of treatment for corrosion and deposit control. Makeup water       sity with a variable electric field at frequencies greater than the
for such systems should be demineralized or softened to prevent          incoming line signal. The induced electric fields alter the surface
scale deposits. For corrosion control, oxygen scavengers such as         charge on suspended solids and particulate and force precipitation
sodium sulfite can be added to remove dissolved oxygen.                  on these surfaces in the bulk water.
Water Treatment: Deposition, Corrosion, and Biological Control                                                                            49.21

    Cavitation systems can cause the formation and sudden collapse         tions was observed in the (test) pilot-scale cooling tower for any of
of low-pressure bubbles in a water stream by means of a mechanical         the devices, as compared to an untreated control tower.
force. The collapse of the bubbles imparts a shock wave and resul-
tant heat locally within the water flow. The energy created during                              9.   TERMINOLOGY
the implosion of bubbles promotes precipitation of minerals in the
water stream.                                                                  The following terms are commonly used in the water treatment
    Ionization rods create a static electric field that disperses scale-   industry as they pertain to corrosion, scale, deposit, fouling, and
producing foulants, thereby inhibiting precipitation of minerals on        microbiological control.
equipment surfaces. Inhibition of biological growth is also due to             Alkalinity. The sum of bicarbonate, carbonate, and hydroxide
the dispersion process initiated by the electric field created by these    ions in water. Other ions, such as borate, phosphate, or silicate, also
devices.                                                                   contribute to alkalinity.
    Electrolysis systems pass an electric current between two elec-            Anion. A negatively charged ion of an electrolyte that migrates
trodes. Precipitation of minerals occurs at the cathode. Inhibition of     toward the anode influenced by an electric potential gradient. Com-
biological growth is accomplished by formation of chlorine gas at          mon examples are chloride (Cl–1), sulfate (SO4–2), bicarbonate
the anode; the gas combines with water to form hypochlorite.               (HCO3–1), carbonate (CO3–2), and phosphate (PO4–3).
    Ultrasonic systems impart high-frequency sonar energy in the               Anode. The positive electrode of an electrolytic cell at which
ultrasonic range to a stream of water. The sound wave produced by          oxidation occurs.
ultrasonic devices can cause mechanical damage to bacteria cell                Biological deposits. Water-formed deposits of biological organ-
walls. Similar to cavitation devices, ultrasonic energy can also pro-      isms or the products of their life processes. Examples include bar-
duce low-pressure bubbles, which can collapse and contribute to the        nacles, algae, or bacterial slime (biofilm).
damaging of bacteria cell walls.                                               Cathode. The negative electrode of an electrolytic cell at which
    Ultraviolet light systems irradiate a water stream with ultravio-      reduction occurs.
let light. Exposing microorganisms to ultraviolet light can inhibit            Cation. A positively charged ion of an electrolyte that migrates
their biological growth. The ability to effectively and efficiently        toward the cathode influenced by an electric potential gradient.
control microbial populations throughout a cooling-water system            Common examples are calcium ion (Ca+2), magnesium ion (Mg+2),
solely by irradiating a water stream with a point-of-use ultraviolet       sodium ion (Na+1), potassium ion (K+1), and ferric iron (Fe+3).
light system must be evaluated for a given system.                             Corrosion. The deterioration of a material, usually a metal, by
    Ozone systems stream ozone created by coronal plasma, by               reaction with its environment.
ultraviolet lamps, or by chemical reaction, into the bulk water.               Corrosivity. The capacity of an environment or environmental
When contact is made with microorganisms, ozone can be a very              factor to bring about destruction of a specific metal or material by
effective disinfectant for their control. However, it is difficult to      the process of corrosion.
maintain an effective residual of ozone throughout a cooling-water             Electrolyte. A solution through which an electric current can
system because of its high reactivity and fast dissipation. Ozone is       flow. Water without ions present in it will not conduct electricity.
very volatile and can be lost from the system as the water passes          Ions dissolved in water create an electrolyte and allow current to
through the cooling tower fill. Successful application of ozone for        flow. The more concentrated the ions, the easier it is for current to
biological control requires that sufficient ozone-generating capacity      flow.
be provided to sustain a level of ozone residual that will control             Filtration. Process of passing a liquid through a porous material
microbial contamination throughout the cooling-water system.               in such a manner as to remove suspended matter from the liquid.
    ASHRAE research projects RP-765 (Nasrazadani and Chao                      Galvanic corrosion. Corrosion resulting from the contact of two
1996) and RP-747 (Gan et al. 1996) found ozone only marginally             dissimilar metals in an electrolyte or from the contact of two similar
effective as a scale and corrosion inhibitor, respectively. Ozone has      metals in an electrolyte of nonuniform concentration.
been shown to have a very limited and unpredictable effect on cal-
                                                                               Hardness. The sum of the calcium and magnesium ions in water;
cium carbonate scale. Ozone has also been shown to have a limited
                                                                           usually expressed in mg/kg or mg/L as CaCO3.
effect to inhibit corrosion of most metals. It provides some reduc-
tion of mild steel corrosion, but increases the corrosion rates of cop-        Inhibitor. A chemical substance that reduces the rate of corro-
per and copper alloys. It is also known to attack galvanized steel,        sion, scale formation, fouling, or slime production.
and increasing the level of ozone in water increases the corrosive-            Ion. An electrically charged atom or group of atoms.
ness of the water.                                                             Passivity. The tendency of a metal to become inactive in a given
    ASHRAE research project RP-1155 (Cho 2002) studied physical            environment. “Noble” metals such as gold, silver, and platinum are
water treatment with respect to scale prevention and/or mitigation.        inherently passive or unreactive with respect to water. Water reac-
For the study, a physical water treatment (PWT) device was defined         tive (“active”) metals such as iron, aluminum, nickel, and zinc
as a nonchemical method of water treatment for scale prevention or         acquire varying degrees of passivity because of natural and inhibi-
mitigation. Bulk precipitation on colloidal surfaces was proposed as       tor-enhanced formation of an extremely thin, protective oxide sur-
the mechanism of scale prevention. Three different PWT devices             face film.
(permanent magnets, a solenoid coil device, and a high-voltage                 pH. The logarithm of the reciprocal of the hydrogen ion concen-
electrode) were tested under laboratory conditions. Fouling resis-         tration of a solution. pH values below 7 are increasingly acidic;
tance data obtained in a heat transfer test section supported the ben-     those above 7 are increasingly alkaline.
efit of all three devices when configured in optimum conditions in             Polarization. The deviation from the open circuit potential of an
the laboratory-scale test system.                                          electrode resulting from the passage of current. Also used to
    ASHRAE research project RP-1361 (Vidic et al. 2010) studied            describe the absence of electron flow where corrosion of an active
physical water treatment and microbial control. In this study, a PWT       metal is possible.
device was defined as a nonchemical method of water treatment for              ppm. Parts per million by mass. In water, ppm are essentially the
microbial control. Five different PWT devices (magnetic, pulsed            same as milligrams per liter (mg/L); 10 000 mg/L = 1%.
electric field, electrostatic, ultrasonic, and hydrodynamic cavita-            Scale. (1) The formation at high temperature of thick corrosion
tion) were tested in a pilot-scale cooling tower. No statistically         product layers on a metal surface. (2) The precipitation of water-
significant difference in planktonic and sessile microbial concentra-      insoluble constituents on a surface.
49.22                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

    Sludge. A sedimentary water-formed deposit, originating from               Puckorius, P.R., and J.M. Brooke. 1991. A new practical index for calcium
(1) biological sources, (2) capture of suspended particles from the               carbonate scale prediction in cooling tower systems. Corrosion 47(4):
air, and/or (3) in-system formation hardness or corrosion debris.                 280-284. http://dx.doi.org/10.5006/1.3585256.
    Tuberculation. The formation over a surface of scattered, knob-            Ryznar, J.W. 1944. A new index for determining amount of calcium carbon-
like mounds of localized corrosion products.                                      ate scale formed by a water. Journal of the American Water Works Asso-
                                                                                  ciation 36:472.
    Water-formed deposit. Any accumulation of insoluble material
derived from water or formed by the reaction with water on surfaces            Vidic, R.D., S.M. Duda, and J.E. Stout. 2010. Biological control in cool-
                                                                                  ing water systems using non-chemical treatment devices. ASHRAE
in contact with it.                                                               Research Project RP-1361, Final Report.

                          REFERENCES
                                                                                                        BIBLIOGRAPHY
ASHRAE. 2000. Minimizing the risk of legionellosis associated with build-
   ing water systems. Guideline 12-2000.                                       ABMA. 2005. Boiler water quality requirements and associated steam qual-
ASME. 1994. Consensus on operating practices for the control of feedwater         ity for industrial/commercial and institutional boilers. Publication 402.
   and boiler water chemistry in modern industrial boilers. Research Com-         American Boiler Manufacturers Association, Arlington, VA.
   mittee on Water in Thermal Power Systems, Industrial Boiler Subcom-         AWT. 2012. White rust prevention—An industry update and guide paper.
   mittee. American Society of Mechanical Engineers, New York.                    Association of Water Technologies, Rockville, MD.
ASME. 2015. Boiler and pressure vessel code. BPVC-2015. American Soci-         AWT. 2006. Legionella 2003: An update and statement by the Association of
   ety of Mechanical Engineers, New York.                                         Water Technologies (AWT). Association of Water Technologies, Rock-
AWT. 2009. Informative and factual case histories for cooling water treat-        ville, MD.
   ment programs—Suggested guidelines and performance levels. AWT              AWT. 2009. Technical reference and training manual, 2nd ed. Water Treat-
   Cooling Water Committee. Association of Water Technologies, Rock-              ment Publication. Association of Water Technologies, Rockville, MD.
   ville, MD.                                                                  DOD. 2005. Industrial Water Treatment—Operation and Maintenance. Uni-
Boffardi, B.P. 2000. Standards for corrosion rates. The Analyst (Spring).         fied Facilities Criteria UFC 3-240-13FN25, May 2005.U.S. Department
   Association of Water Technologies, Rockville, MD.                              of Defense, Washington, D.C.
Cho, Y.I. 2002. Efficiency of physical water treatments in controlling cal-
                                                                               DOE. 1998. Non-chemical technologies for scale and hardness control. Fed-
   cium scale accumulation in recirculating open cooling water system.
                                                                                  eral Technology Alert DOE/EE-0162. U.S. Department of Energy, Wash-
   ASHRAE Research Project RP-1155, Final Report.
                                                                                  ington, D.C.
Frayne, C., and R.T. Blake. The METRO handbook of water treatment for
   hvac systems. The Metro Group, Long Island City, NY.                        Lin, Y.E., J.E. Stout, and V.L. Yu. 2011. Controlling legionella in hospital
Gan, F., D.-T. Chin, and A. Meitz. 1996. Laboratory evaluation of ozone as        drinking water: An evidence-based review of disinfection methods.
   a corrosion inhibitor for carbon steel, copper, and galvanized steel in        Infection Control and Hospital Epidemiology 32(2).
   cooling water. ASHRAE Transactions 102(1).                                  Liu, Z., J.E. Stout, L. Tedesco, M. Boldin, C. Hwang, W.F. Diven, and V.L
Langelier, W.F. 1936. The analytical control of anticorrosion water treat-        Yu. 1994. Controlled evaluation of copper-silver ionization in eradicat-
   ment. Journal of the American Water Works Association 28:1500.                 ing Legionella pneumophila from a hospital water distribution system.
Nasrazadani, S., and T.J. Chao. 1996. Laboratory evaluations of ozone as a        The Journal of Infectious Diseases 169:919-922.
   scale inhibitor for use in open recirculating cooling systems. ASHRAE       Pearson, W. 2011. NCDs and biological control in cooling water systems.
   Transactions 102(2).                                                           CTI Journal 33(1).
                                                                                    CHAPTER 50

                                                    SERVICE WATER HEATING
System Elements....................................................................... 50.1           Building Applications............................................................. 50.11
Water-Heating Terminology ..................................................... 50.1                  Hot-Water Load and Equipment
System Planning....................................................................... 50.2             Sizing .................................................................................. 50.12
Design Considerations............................................................. 50.2               Water-Heating Energy Use..................................................... 50.29
End-Use Fixtures ..................................................................... 50.3           Health and Safety ................................................................... 50.31
Distribution .............................................................................. 50.3      Water Quality, Scale, and Corrosion...................................... 50.32
Water-Heating Equipment........................................................ 50.8                  Special Concerns.................................................................... 50.33




W      ATER HEATING energy use is second only to space condi-
        tioning in most residential buildings, and is also significant in
many commercial and industrial settings. In some climates and
                                                                                                      usage vary with different buildings, process applications, and per-
                                                                                                      sonal preference. Examples of end-use accessories are prerinse
                                                                                                      spray valves, faucet aerators, showerheads, washdown sprayers, and
applications, water heating is the largest energy use in a building.                                  hose bibbs. Examples of end-use equipment are dishwashers,
Moreover, quick availability of adequate amounts of hot water is an                                   clothes washers, and pressure washers.
important factor in user satisfaction. Both water and energy waste
can be significant in poorly designed service water-heating systems:                                             2.     WATER-HEATING TERMINOLOGY
from over- or undersizing pipes and equipment, from poor building
layout, and from poor system design and operating strategies. Good                                        Distribution system efficiency. Heat contained in the water at
service water-heating system design and operating practices will                                      points of use divided by heat delivered at the heater outlet during
reduce operating costs and can often reduce first costs. The informa-                                 flow periods.
tion in this chapter is thus critical for the sustainable design and                                      Energy factor. The delivered efficiency of a residential water
operation of many buildings.                                                                          heater when operated as specified in U.S. Department of Energy
   Research documenting hot-water use in modern systems is lim-                                       (DOE) test procedures (DOE 2001). See also ASHRAE Standard
ited to certain segments. Some of the data in this chapter on hot-                                    118.2.
water demands for some types of buildings, applications, and fix-                                         First-hour rating. An indicator of the maximum amount of hot
tures may be outdated. Nevertheless, these data are provided for                                      water a residential water heater can supply in 1 h. This rating is used
guidance, because they are often still the best available; however,                                   by the Federal Trade Commission (FTC) for comparative purposes.
these demand values are not intended for use as designers’ sole ref-                                  Because peak draws taken over periods less than 1 h frequently drive
erences for hot-water system sizing purposes.                                                         residential equipment sizing, first-hour rating alone should not be
                                                                                                      used for equipment sizing. As for larger systems, storage tank vol-
                         1.     SYSTEM ELEMENTS                                                       ume and heating rate also play important roles.
                                                                                                          Fixture unit. A number, on an arbitrarily chosen scale, that ex-
   A service water-heating system has (1) one or more heat energy                                     presses the load-producing effects on the system of different kinds of
sources, (2) heat transfer equipment, (3) a distribution system, and                                  fixtures.
(4) end-use fixtures.                                                                                     Heat trap. A device to counteract the natural convection of
   Heat energy sources may be (1) fuel combustion; (2) electrical                                     heated water in a vertical pipe. Commercially available heat traps for
conversion; (3) solar energy; (4) geothermal, air, or other environ-                                  large equipment are generally 360° loops of tubing; heat traps can
mental energy; and/or (5) recovered waste heat from sources such as                                   also be constructed of pipes connected to the water heater (inlet or
flue gases, ventilation and air-conditioning systems, refrigeration                                   outlet) that direct flow downward before connecting to the vertical
cycles, and process waste discharge.                                                                  supply or hot-water distribution system. Tubing or piping heat traps
   Heat transfer equipment is direct, indirect, or a combination of                                   should have a loop diameter or length of downward piping of at least
the two. For direct equipment, heat is derived from combustion of                                     300 mm. Various prefabricated check-valve-like heat traps are avail-
fuel or direct conversion of electrical energy into heat and is applied                               able for residential-sized equipment, using balls, flexible flaps, or
within the water-heating equipment. For indirect heat transfer equip-                                 moving disks.
ment, heat energy is developed from remote heat sources (e.g., boil-                                      Input efficiency. Heat entering water in the heating device
ers; solar energy collection; air, geothermal, or other environmental                                 divided by energy input to the heating unit over a specific period of
source; cogeneration; refrigeration; waste heat) and is then trans-                                   steady-state conditions, or while heating from cold to hot, depending
ferred to the water in a separate piece of equipment. Storage tanks                                   on how stated (steady-state versus average input efficiency); it does
may be part of or associated with either type of heat transfer equip-                                 not include heat losses from the water heater jacket and/or tank.
ment.                                                                                                 When used with fossil-fuel-fired equipment, this is commonly called
   Distribution systems transport hot water produced by water-                                        combustion efficiency.
heating equipment to end-use fixtures. For locations where constant
                                                                                                          Operating efficiency. Heat delivered at the heater outlet (Qout =
supply temperatures are desired, circulation piping or a means of
                                                                                                      mcp [Thot out – Tcold in]) divided by heat input to the heating unit
heat maintenance must be provided.
                                                                                                      (includes heat losses from water heater jacket and/or tank) for any
   End-use fixtures are plumbing faucets, accessories, and equip-
                                                                                                      selected period for systems without recirculation pumps. For dis-
ment requiring hot water that may have periods of irregular flow,
                                                                                                      tribution systems with recirculation pumps, heat losses include
constant flow, and no flow. These patterns and their related water
                                                                                                      recirculation line losses, because hot water at a reduced tempera-
                                                                                                      ture is returned back to the heater. Thus, operating efficiency
The preparation of this chapter is assigned to TC 6.6, Service Water Heating                          equals the heat delivered to the middle of the distribution line (Qout =
Systems.                                                                                              mcp [(Thot out + Thot return)/2 – Tcold in]) divided by heat input to

                                                                                               50.1
50.2                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

heating unit. The operating efficiency of water heaters in systems         system design should be considered together for best system design.
with continuous recirculation can be further reduced by loss of strat-     Oversized or excessively long piping exacerbates delivery delay
ification in storage heaters. Elevated return temperatures associated      and/or energy waste.
with continuous recirculation systems further reduce the operating            Water-heating equipment, storage facilities, and piping should
efficiency of condensing water heaters (see Figures 1 and 2). This is      (1) have enough capacity to provide the required hot water while
also referred to the heater’s real-world efficiency, which can be eas-     minimizing waste of energy or water and (2) allow economical sys-
ily measured and used to estimate the energy use or operating cost.        tem installation, maintenance, and operation.
A system with higher operating efficiency may not always equate to            Water-heating equipment types and designs are based on the
a higher-performing system, because operating efficiency considers         (1) energy source, (2) heat exchange method, and (3) control
water temperature leaving the tank, not water temperature reaching         method used to deliver the necessary hot water at the required tem-
the fixtures. A system with extremely long hot-water distribution          perature under varying water demand conditions. Application of
piping and no recirculation may show a high operating efficiency,          water-heating equipment within the overall design of the hot-water
but hot water may never reach the farthest fixtures.                       system is based on (1) location of the equipment within the system,
    Overall system efficiency. Heat energy in the water delivered at       (2) related temperature requirements, (3) volume of water to be
points of use divided by the total energy supplied to the heater for       used, and (4) flow rate. Consideration of electricity demand
any selected period.                                                       charges on the utility bill is also of growing importance. Additional
    Recovery efficiency. Heat absorbed by the water divided by heat        planning is required when the system providing the potable hot
input to the heating unit during the period that water temperature is      water is also used for space heating or other purposes. Some special
raised from inlet temperature to final temperature (includes heat          water heater designs, made for this purpose, are known as combi-
losses from water heater jacket and/or tank).                              nation space- and water-heating systems.
    Recovery rate. The amount of hot water that a water heater can
continually produce, usually reported as flow rate in litres per hour      Energy Sources
that can be maintained for a specified temperature rise through the           Choice of energy source(s) is influenced by local availability of
water heater.                                                              the various energy sources, equipment type, space considerations,
    Standby loss. As applied to a tank water heater (under test con-       locations of water heaters in structures, initial cost, operating cost,
ditions with no water flow), the average hourly energy consumption         maintenance requirements, and other factors. A life-cycle cost anal-
divided by the average hourly heat energy contained in stored water,       ysis is highly recommended.
expressed as a percent per hour. This can be converted to the average         In making energy conservation choices, consult ASHRAE Stan-
watts energy consumption required to maintain any water/air tem-           dards 90.1 and 90.2, or the sections on Service Water Heating Sys-
perature difference by taking the percent times the temperature dif-       tems of ASHRAE Standard 100, as well as the section on Design
ference, times 1.15 kWh/(m3 ·K) (a nominal specific heat for water),       Considerations in this chapter.
times the tank capacity, and then dividing by 100.
    Standby loss coefficient. The heat input (in W/K) into a storage                    4. DESIGN CONSIDERATIONS
water heater when operated as specified in U.S. Department of En-
ergy (DOE) test procedures (DOE 2001). This value is essentially              Hot-water system design should consider the following:
the standby loss divided by the difference in temperature between          • Water heaters of different sizes and insulation may have different
the average stored water temperature and the surrounding air tem-            standby losses, thermal efficiency, or energy factors.
perature. Care should be taken to understand whether a quoted              • A distribution system should be properly laid out, sized, and insu-
standby loss coefficient includes the heat input efficiency of the           lated to deliver adequate water quantities at temperatures satisfac-
heating device. It is possible to directly measure the heat lost from        tory for the uses served. This reduces standby loss and improves
a storage water heater independently of how that water is heated.            distribution system efficiency. Locating fixtures or usage devices
Sometimes, the reported standby loss coefficient represents only the         close to each other and to the water-heating equipment is partic-
heat lost; at other times, it represents the amount of energy to make        ularly important for minimizing piping lengths and diameters,
up that heat loss, and considers the heat input efficiency of the heat-      and thus reducing wait times as well as water and energy waste.
ing device.                                                                • Heat traps between recirculation mains and infrequently used
    System standby loss. The amount of heat lost from the water              branch lines reduce convection losses to these lines and improve
heating system and the auxiliary power consumed during periods of            distribution system efficiency. In small residential systems, heat
nonuse of service hot water.                                                 traps can be applied directly to the water heater for the same pur-
    Thermal efficiency. Heat in water flowing from the heater outlet         pose.
divided by the energy input to the heating unit over a specific period     • Controlling circulating pumps to operate only as needed to main-
of steady-state conditions (includes heat losses from the water              tain proper temperature at the end of the main reduces losses on
heater jacket and/or tank).                                                  return lines.
                                                                           • Provision for shutdown of circulators during building vacancy
                  3.   SYSTEM PLANNING                                       reduces standby losses.
   The goals of system planning are to (1) size the system properly;
(2) optimize system efficiency; and (3) minimize first, operating,         Design Path for Savings
and overall life-cycle costs. It is important to design systems so that       Reducing hot-water consumption not only results in lower water
they perform well from both functional (hot-water delivery) and            and sewer costs, it is the most effective way to reduce water-heating
energy-use perspectives. Flow rate, temperature, and total flow over       energy use. Designing in a reverse direction, starting with the hot-
specific time periods are the primary factors to be determined in the      water-using equipment and moving back to the water heater, is an
design of a water-heating and piping system for delivering adequate        effective thought process to achieve higher system efficiency and
amounts of hot water. Operating pressures, time of delivery, and           performance.
water quality are also factors to consider. Presently, separate proce-        Step 1: Specify high-performance equipment and accessories
dures are used to select water-heating equipment and to design the         that use less hot water, or alternative processes that eliminate the
piping system. However, water-heating equipment sizing and piping          need for hot water for that particular task.
Service Water Heating                                                                                                                       50.3

   Step 2: Locate sinks and equipment in proximity to each other          with new projects, but become more difficult during repairs of
and to the water heater, and optimize the plumbing layout; these are      existing work. Using incompatible piping, fittings, and joining
key factors to the efficiency and performance of the overall system.      methods or materials must be avoided, because they can cause
Delivering hot water more efficiently yields permanent energy sav-        severe problems, such as corrosion or leakage caused by differen-
ings and improved hot-water delivery performance.                         tial thermal expansion.
   Step 3: Specify high-efficiency water heaters that are compatible          Today, most potable water supplies require treatment before dis-
with the distribution system and end-use fixtures. This is impera-        tribution; this may cause the water to become more corrosive.
tive.                                                                     Therefore, depending on the water supply, traditional galvanized
   Step 4: Before the hot-water system design is finalized, consider      steel piping or copper tube may no longer be satisfactory, because of
integrating preheating technologies such as heat recovery or solar        accelerated corrosion. Galvanized steel piping is particularly sus-
heating.                                                                  ceptible to corrosion (1) when hot water is between 60 and 80°C and
   Step 5: Verify proper installation of the system, including simple     (2) where repairs have been made using copper tube without a non-
monitoring equipment, which can play an important role in com-            metallic coupling. Note that plumbing can be either piping (rela-
missioning and maintaining the system.                                    tively thick wall) or tubing (relatively thin wall), although piping is
                                                                          used in this chapter for both. Before selecting any water piping
                  5.    END-USE FIXTURES                                  material or system, consult the local code authority. The local water
                                                                          supply authority should also be consulted about any history of water
    Advanced end-use fixtures play an important role in reducing the      aggressiveness causing failures of any particular material.
size of the primary water heater(s) and simplifying the distribution          The Reduction of Lead in Drinking Water Act (effective January
system design. Use of high-efficiency, low-water-use equipment            4, 2014) prohibits the use of any pipe, pipe or plumbing fitting or
and fixtures, such as faucet aerators, reduced-flow (but still ade-       fixture, and associated solder and flux used in all facilities for pota-
quate) showerheads, and advanced clothes washers and dishwash-            ble water piping that is not “lead free” as defined in section 1417(d)
ers, achieves multiple benefits, including the ability to use lower       of the Safe Drinking Water Act, because of possible lead contami-
water temperatures and lowered total hot water consumption. Thus,         nation of the water supply (EPA 2013).
in many instances, it is practical to provide localized heating
devices, either near or built into the fixture or device, thereby addi-   Pipe Sizing
tionally reducing distribution system heat losses and piping first           Sizing hot-water supply pipes from a hydraulic (pressure drop)
costs. Providing localized heating devices also reduces demands on        perspective involves the same principles as sizing cold-water supply
piping diameter and length for the remaining hot-water distribution       pipes (see Chapter 22 of the 2009 ASHRAE Handbook—Fundamen-
system, and may reduce or eliminate the need for hot-water recircu-       tals). The water distribution system must be correctly sized for the
lation loops in some applications.                                        total hot-water system to function properly. Hot-water demand var-
    The U.S. Energy Policy Act of 1992 established a maximum              ies with the type of establishment, usage, occupancy, and time of
flow rate requirement for hand sink faucets and showerheads. These        day. The piping system should be able to meet peak demand at an
maximum flow rates were later revised and lowered to 30 mL/s for          acceptable pressure loss. It is important not to oversize hot-water
public hand sinks and 140 mL/s for private hand sinks. Manufactur-        supply pipes, because this adversely affects system heat loss and
ers are now making public sink faucet aerators that flow as low as        overall energy use.
20 mL/s and private sink faucet aerators that use 95 mL/s. Similarly,
manufacturers are now producing showerheads that use 125 mL/s,            Supply Piping
reduced from the federally mandated 160 mL/s flow rate.                       Table 16, Figures 27 and 28, and manufacturers’ specifications
    Similar improvements have been made in fixtures and equipment         for fixtures and appliances can be used to determine hot-water
for food-service industry hot-water systems. The U.S. Energy Pol-         demands. These demands, together with procedures given in Chap-
icy Act of 2005 set a maximum flow rate of a prerinse spray valve         ter 22 of the 2009 ASHRAE Handbook—Fundamentals, are used to
at 100 mL/s (DOE 2011), reduced from conventional models rated            size the mains, branches, and risers.
at 160 to 285 mL/s. Spray valves flowing at 40 to 80 mL/s are now             Allowance for pressure drop through the heater should not be
available. Dishwashers are now available with built-in heat recovery      overlooked when sizing hot-water distribution systems, particularly
capability, which reduces dishwasher total energy and hot-water           where instantaneous water heaters are used and where the available
requirements and, when combined with localized or built-in heating        pressure is low.
ability, can significantly reduce hot-water demands on a building’s
central hot-water system. Use of localized booster water heaters to       Pressure Differential
produce the high water temperatures required for sanitization of             Sizing both cold- and hot-water piping requires that the pressure
wares in commercial dishwashers is commonplace and reduces                differential at the point of use of blended hot and cold water be kept
temperatures required from a central hot-water system.                    to a minimum. This is particularly important for tubs and showers,
                                                                          because sudden changes in flow at fixtures cause discomfort and a
                       6.   DISTRIBUTION                                  possible scalding hazard. Pressure-compensating devices are avail-
                                                                          able.
Piping Material
   Traditional piping materials include galvanized steel used with        Effect of Distribution Design on Efficiency of
galvanized malleable iron screwed fittings. Copper piping and cop-        Condensing Heaters
per water tube types K, L, or M have been used with brass, bronze,           The distribution system design and operation can have a signifi-
or wrought copper water solder fittings. PEX and CPVC piping              cant impact on the efficiency of gas-fired condensing heaters. Lab-
materials are now used as an alternative in residential applications.     oratory tests have shown a significant reduction in the ability of
Another alternative piping material is stainless steel tube. Particu-     high-efficiency gas water heaters to maintain full condensing func-
lar care must be taken to ensure that the application meets the           tion because of elevated inlet-water temperatures. Figure 1 shows
design limitations set by the manufacturer, particularly regarding        the reduction in thermal efficiency of a condensing tankless heater
temperature and pressure limits, and that the correct materials and       when inlet water temperatures are increased to simulate preheating
methods of joining are used. These precautions are easily taken           equipment such as solar water heating systems and heat recovery
50.4                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                          specifically heat exchanger surface area and storage volume. The
                                                                          storage heater with a storage volume of 208 L and boiler with a
                                                                          flooded volume of less than 14 L demonstrated a steady decline in
                                                                          efficiency from approximately 90% thermal efficiency at 32°C to
                                                                          84% efficiency at 49°C (partially condensing). For the hybrid heater
                                                                          with a storage volume of 7.6 L, the unit maintained condensing
                                                                          function with an average efficiency of 90% with a return water tem-
                                                                          perature from 32 to 43°C, but then the efficiency rapidly dropped to
                                                                          78% at 49°C return water temperature. The tankless heater per-
                                                                          formed the worst, with a large drop in operating efficiency from
                                                                          90% at 31°C to 76% efficiency at 49°C. Both the hybrid and tank-
                                                                          less units lost the ability to capture latent heat from the exhaust
                                                                          gases at 49°C. Finding alternatives to the use of continuous recircu-
                                                                          lation systems, or maintaining a return temperature at 38°C or
                                                                          lower, would significantly improve the efficiency of condensing
                                                                          water heaters.
                                                                          Piping Heat Loss and Hot-Water Delivery Delays
                                                                              Good hot-water distribution system layout is very important, for
                                                                          both user satisfaction and energy use. This has become increasingly
                                                                          important with the mandated use of low-flow fixtures, which can
                                                                          cause lengthy delays and increased water waste while waiting for
                                                                          hot water to arrive at fixtures compared to higher-flow designs. In
                                                                          general, it is desirable to put fixtures close to each other and close to
                                                                          the water heater(s) that serve them. This minimizes both the diam-
    Fig. 1 Effect of Inlet Water Temperature on Thermal                   eter and length of the hot-water piping required. Recent work has
          Efficiency of Condensing Tankless Heater                        shown that energy loss from hot-water piping due to both heat loss
                                                                          and water waste waiting for hot water to arrive at fixtures can be a
                                                                          significant percentage of total water-heating system energy use
                                                                          (Hiller 2005a; Klein 2004a, 2004b, 2004c; Lutz 2005). Energy
                                                                          losses from hot-water distribution systems usually amount to at
                                                                          least 10 to 20% of total hot-water system energy use in most potable
                                                                          water-heating systems (Hiller 2005a), and are often as high as 50%;
                                                                          losses of over 90% have been found in some installations (Hiller and
                                                                          Miller 2002; Hiller et al. 2002).
                                                                              Hiller (2005a, 2005b, 2006a, 2006b) measured both piping heat
                                                                          loss and time, water, and energy waste while waiting for hot water
                                                                          to arrive at fixtures. This research measured piping heat loss UA fac-
                                                                          tors for several commonly used piping sizes, types, and insulation
                                                                          levels. See ASHRAE Standard 90 series for pipe insulation require-
                                                                          ments. UAflowing values are a slight function of water flow rate and
                                                                          temperature difference between the hot water and the surroundings.
                                                                          However, for many practical calculation purposes, UA can be con-
                                                                          sidered constant at the values shown in Table 1.
                                                                              Hiller (2008) found that bare copper piping buried in damp sand
                                                                          (typical of under-slab piping) exhibited heat loss rates over eight
                                                                          times higher than the same pipe in air. This much higher heat loss
                                                                          rate is believed to be caused by moisture in the sand near the pipe
                                                                          behaving like a heat pipe by evaporating, recondensing (thus trans-
                                                                          ferring heat to sand particles a short distance away much faster than
                                                                          conduction would), and then wicking back to the pipe. Adding insu-
                                                                          lation to buried piping dramatically reduced the heat-pipe effect by
                                                                          lowering the surface temperature seen by the moisture. Hence, as
  Fig. 2 Effect of Return Water Temperature on Operating
                                                                          can be seen in Table 1, adding 19 mm foam pipe insulation to copper
             Efficiency of Condensing Heaters
                                                                          piping reduces the heat loss rate in air to around one-half of the
                                                                          uninsulated value, but adding the same insulation to pipe buried in
devices (Huestis 2013; Johnson et al. 2013). The unit loses all con-      damp sand reduces the heat loss rate to only around 6% of its unin-
densing function at inlet temperatures of 54°C, where the thermal         sulated value, a reduction by a factor of around 16. Thus adding pipe
efficiency reaches 82%, typical of a standard-efficiency unit.            insulation is highly beneficial for buried piping, and is recom-
   A second study looked at the effect of continuous recirculation at     mended.
a narrower band of return water temperatures on the operating effi-           Table 1 also shows that all of the plastic pipes tested to date
ciency of various heaters (Figure 2) with an outlet temperature of        exhibit moderately to significantly higher heat loss rates than com-
54°C at 190 mL/s water flow rate (Schoenbauer 2012, 2013). This           parably sized copper pipes when tested uninsulated in air. However,
study shows consistent loss of thermal efficiency with higher return      when insulated, they exhibit moderately to significantly lower heat
water temperatures observed at varying levels across product cate-        loss rates than comparably sized copper pipes with the same insu-
gories, though the specific loss of efficiency depends on unit design,    lation. Adding 19 mm foam reduces plastic pipe heat loss rates to
Service Water Heating                                                                                                                                                                                                50.5

      Table 1 Piping Heat Loss Factors for Foam In Piping                              For water flowing in pipes in a constant-air-temperature environ-
       Heat Loss Factors for Foam Insulation with Thermal                            ment,
                 Conductivity of 0.114 W/(m2 ·K)
                                                                                                         T hot in – T air  –  T hot out – T air  
                                  Foam                             High-Value                 Tlm = ------------------------------------------------------------------------------------------                       (3)
                                Insulation  UAzero flow ,           UAflowing,                       ln   T hot in – T air    T hot out – T air  
Nominal Pipe Size             Thickness, mm W/(m ·K)                W/(m ·K)
                                                                                        When UAflowing, water flow rate, air temperature, and entering
13 mm rigid copper                      0           0.391            0.623           water temperature are known, Equations (1) to (3) can be combined
                                       13           0.222            0.346           and rearranged to determine pipe-exiting water temperature as fol-
                                       19           0.201            0.329           lows:
19 mm rigid copper                      0           0.672            0.762
                                       13           0.260            0.433                                                                                    UA flowing   L pipe 
                                       19           0.246            0.415                                                                                 – ---------------------------------------------
                                                                                                                                                                        mc p                  
19 mm rolled copper                     0           0.579            0.579                   Thot out = Tair + (Thot in – Tair) e                                                   water                             (4)
                                       19           0.239            0.277
19 mm roll CU-sand                      0           2.08             4.89            where
                                       19           0.269            0.307              Tlm = log mean temperature difference, K
19 mm PEX-AL-PEXa                       0           0.952            0.945                  Q = heat loss rate, W
                                       13           0.344            0.344                  m = water flow rate, kg/s
                                       19           0.273            0.312                 cp = specific heat of water, 4.1868 kJ/(kg·K)
                                                                                       Thot in = water temperature entering pipe, °C
19 mm PEXb                              0           0.927            1.01
                                                                                      Thot out = water temperature leaving pipe, °C
                                       19           0.276            0329
                                                                                     UAflowing= flowing heat loss factor per metre of pipe, W/(m·K)
13 mm PEX                               0           0.759            0.759
                                                                                        Lpipe = length of hot-water pipe, m
                                       19           0.225            0.225
10 mm PEX                               0                                               Note that the quantity (UAflowing)(Lpipe)/(mcp)water must be non-
19 mm CPVC                              0           0.762            0.901           dimensional, so appropriate units must be used.
                                       19           0.257            0.295              Under zero-flow cooldown conditions,
Note: Results are for horizontal in-air tests unless otherwise noted.
Sources: Hiller (2005a, 2005b, 2006b, 2008, 2009).                                                Q = (Mcp)w, p, i  T hot t – T hot t  /(t2 – t1)                                                                   (5)
aHigh-density cross-linked polyethylene, aluminum, high-density cross-linked poly-                                                                1                    2

 ethylene multilayer pipe.                                                                                              Q = UAzero-flow(Tlm)                                                                         (6)
bHigh-density cross-linked polyethylene.

                                                                                        And for pipe in a constant-air-temperature environment:
around 30% of their uninsulated values when tested in air. This is a                                      T hot t – T air  –  T hot t – T air  
reduction in heat loss rate by a factor of three, compared to a factor                                                    1                                         2
                                                                                               Tlm = -------------------------------------------------------------------------------------                           (7)
of two for insulation on copper piping. This result suggests that                                     ln   T hot t – T air    T hot t – T air  
                                                                                                                                     1                                      2
plastic pipes have higher emissivity for radiation heat loss from the
