piping than does copper. Theoretical analysis suggests that, for the                                                                                            UA zero-flow   t 2 – t 1 
                                                                                                                                                             – ---------------------------------------------------
pipe sizes tested, radiation heat loss from the pipes represents                                                                                                             Mc p  w, p,i
between 30% and 70% of total heat loss rate from the pipes, depend-                       T hot t = T air +  T hot t – T air e                                                                                      (8)
                                                                                                  2                                      1
ing on pipe type and size. It has been suggested that the emissivity
of copper pipe may increase with age as the outer surface oxidizes                   where
to its normal dull-brown appearance from its original bright, shiny                            t1 = initial time
                                                                                               t2 = final time
surface. Repeat tests on aged copper pipe have not yet been per-
                                                                                              Q = average heat loss rate from time t1 to time t2, W/m
formed.
                                                                                     (Mcp)w,p,i = sum of mass times specific heat for water, pipe, and
    The UA factors of Table 1 are used in Equations (1) to (8) to                                   insulation, kJ/(m·K)
determine heat loss rates from piping during both flowing and zero-                    T hot t = pipe temperature at t1, °C
flow (cooldown) conditions, and to find temperature drop while                                 1
                                                                                       T hot t = pipe temperature at t2, °C
                                                                                               2
water is flowing through pipe, and pipe temperature at any time dur-                 UAzero-flow = zero-flow heat loss factor per metre of pipe, W/(m·K)
ing cooldown. Note that piping heat loss and pipe temperature drop
are not constant with length under flowing conditions, because the                       Note that the quantity (UAzero-flow)(t2 – t1)/(Mcp)w,p,i must be non-
temperature of each successive length of pipe is less than the one                   dimensional, so appropriate units must be used.
before it. The same is true for zero-flow pipe cooldown with respect                     Pipe temperature at any time during the cooldown process is
to time, because the pipe is at a progressively lower temperature at                 determined by Equation (8). Total energy lost from piping during
each successive time interval. The result is that pipe temperatures                  zero-flow cooldown is determined by calculating the pipe tempera-
decay inverse-exponentially with length under flowing conditions                     ture at time t2 and multiplying the average heat loss rate between t1
and with time under cooldown conditions. This is why log-mean                        and t2 determined by Equation (5) times the duration of the
temperature difference must be used in heat loss calculations                        cooldown period (t2 – t1). An alternative is to calculate heat loss over
instead of a simple linear temperature difference (Rohsenow and                      short time periods using Equation (6) and sum the results.
Choi 1961).                                                                              Table 2 contains earlier piping heat loss data, and shows com-
    Under flowing conditions,                                                        puted piping UA values based on those data.
                                                                                         Hiller (2005a, 2005b, 2006b) also produced tables of water/
                       Q = mcp (Thot in – Thot out)                           (1)    energy wasted while waiting for hot water to arrive at fixtures.
                                                                                     Waste is a strong function of pipe material, interior finish, diameter,
and                                                                                  fittings present, flow rate, initial pipe temperature, and entering hot-
                                                                                     water temperature. The amount of water wasted to drain is generally
                        Q = UAflowing LpipeTlm                               (2)    an amount greater than pipe volume because temperature of some of
50.6                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

        Table 2 Approximate Heat Loss from Piping at                         heat loss and pumping energy in some applications. An automatic
                 60°C Inlet, 21°C Ambient                                    time switch or other control should turn water circulation off when
                                                                             hot water is not required. Other, more advanced circulating pump
                                 13 mm Glass     13 mm Glass
Nominal Bare Copper Bare Copper Fiber Insulated Fiber Insulated
                                                                             control schemes, such as on-demand types using manual initiation,
 Size,    Tubing,       UA,     Copper Tubing, Copper UA,                    flow switches, or occupancy sensors, are also available. Because hot
  mm       W/m       W/(m·K)         W/m           W/(m·K)                   water is corrosive, circulating pumps should be made of corrosion-
                                                                             resistant material.
   19          29           0.74             17.0             0.43
                                                                                For small installations, a simplified pump sizing method is to al-
   25          37           0.93             19.5             0.50           low 3 mL/s for every fixture unit in the system, or to allow 30 mL/s
   32          43           1.11             22.5             0.57           for each 20 or 25 mm riser; 60 mL/s for each 32 or 40 mm riser; and
   38          51           1.32             24.4             0.62           130 mL/s for each riser 50 mm or larger.
   50          63           1.63             28.5             0.73              Dunn et al. (1959) and Werden and Spielvogel (1969a, 1969b)
   64          77           1.97             32.5             0.83           discuss heat loss calculations for large systems. For larger installa-
   75          90           2.32             38.0             0.96           tions, piping heat losses become significant. A quick method to size
  100         115           2.96             46.5             1.19           the pump and return for larger systems is as follows:
                                                                             1. Determine total length of all hot-water supply and return piping.
the first hot water traveling through the pipe is degraded to below a        2. Choose an appropriate value for piping heat loss from Tables 1 or
usable temperature.                                                              2 or other engineering data (usually supplied by insulation com-
    Initial flow of hot water into a pipe full of cooler water often does        panies, etc.). Multiply this value by the total length of piping
not behave as predicted by steady-state flow theory, because both                involved.
hot and cold water are flowing simultaneously in the same pipe (a                   A rough estimation can be made by multiplying the total
non-steady-state condition). At least three different flow regimes               length of covered pipe by 30 W/m or uninsulated pipe by 60 W/
were identified: (1) stratified flow (at low flow rates in horizontal            m. Table 2 gives actual heat losses in pipes at a service water
pipes, hot water flows farther along the top side of the pipe than               temperature of 60°C and ambient temperature of 21°C. The
on the bottom side; this can happen even in small-diameter pipes),               values of 30 or 60 W/m are only recommended for ease in cal-
(2) normal turbulent flow, and (3) shear flow (a relatively sharp hot/           culation.
cold interface with little turbulence-induced mixing of hot and cold         3. Determine pump capacity as follows:
water because the normal boundary layer is slow to develop under                                                             q
some conditions). These flow regimes are important because each                                                    Q = ---------------                               (9)
causes different amounts of temperature degradation as hot water                                                       c p t
flows through the pipe.                                                         where
    For detailed information on time, water, and energy waste while              Qp = pump capacity, L/s
waiting for hot water to arrive at fixtures, see Hiller (2005b). Simply           q = heat loss, W
summarized here, the amount of water waste can be expressed as the                 = density of water = 0.99 kg/L (50°C)
ratio of the actual amount of water (actual flow or AF) wasted while             cp = specific heat of water = 4186.8 J/(kg·K)
waiting for hot-enough-to-use water to arrive at fixtures (defined as            t = allowable temperature drop, K
40.5°C by Hiller) divided by pipe volume (PV). When the pipe
                                                                                For a 10 K allowable temperature drop,
cools below a usable temperature, AF/PV ratios are usually in the
range of 1.0 to 2.0, but can go to infinity at low flow rates in long,                                                 q                                 q
uninsulated pipe in cold or otherwise adverse (e.g., damp) heat                         Qp(L/s) = --------------------------------------------- = ---------------   (10)
                                                                                                  0.99  4186.8  10                              41 450
transfer environments. The critical length of pipe at which AF/PV
goes to infinity can be calculated for any flow rate and temperature             Caution: This calculation assumes that a 10 K temperature drop
conditions, using the piping UAflowing factors and Equations (1) to          is acceptable at the last fixture.
(4).                                                                         4. Select a pump to provide the required flow rate, and obtain from
    For preliminary engineering design and energy use calculations,              the pump curves the pressure created at this flow.
Hiller recommends assuming AF/PV values of 1.25 to 1.75. For more            5. Check that the pressure does not exceed the allowable friction
refined analyses, accounting better for temperature effects on AF/               loss per metre of pipe.
PV ratio, the data tables in the original reference should be con-           6. Determine the required flow in each circulating loop, and size
sulted. More such data on a larger variety of pipe sizes, types, and             the hot water return pipe based on this flow and the allowable
environments would be beneficial, but are not currently available.               friction loss from Step 5.
    Examples 11 to 14 demonstrate how to use piping heat loss and               Where multiple risers or horizontal loops are used, balancing
delivery water waste information to calculate hot-water system               valves with means of testing are recommended in the return lines. A
energy use.                                                                  swing-type check valve should be placed in each return to prevent
                                                                             entry of cold water or reversal of flow, particularly during periods of
Hot-Water Recirculation Loops and Return Piping                              high hot-water demand.
    Hot-water recirculation loops are commonly used where piping                Three common methods of arranging circulation lines are shown
lengths are long and hot water is desired immediately at fixtures. In        in Figure 3. Although the diagrams apply to multistory buildings,
recirculation-loop systems, return piping and a circulation device           arrangements (A) and (B) are also used in residential designs. In
are provided. Some recirculation-loop systems use buoyancy-driven            circulation systems, air venting, pressure drops through the heaters
natural convection forces to circulate flow, but most are equipped           and storage tanks, balancing, and line losses should be considered.
with circulating pumps to force water through the piping and back            In Figures 3A and 3B, air is vented by connecting the circulating
to the water heater, thus keeping water in the piping hot.                   line below the top fixture supply. With this arrangement, air is
    The water circulation pump may be controlled by a thermostat             eliminated from the system each time the top fixture is opened.
(in the return line) set to start and stop the pump over an acceptable       Generally, for small installations, a nominal pipe size (NPS) 15 or
temperature range. This thermostat can significantly reduce both             20 mm hot-water return is ample.
Service Water Heating                                                                                                                        50.7




    Fig. 3 Arrangements of Hot-Water Circulation Lines

   All storage tanks and piping on recirculating systems should be
insulated as recommended by the ASHRAE Standard 90 series and
Standard 100.
                                                                              Fig. 4 National Sanitation Foundation (NSF) Plumbing
Heat-Traced, Nonreturn Piping                                                        Requirements for Commercial Dishwasher
   In this system, the fixtures can be as remote as in the hot-water
recirculation loops and return piping section. The hot-water supply
piping is heat traced with electric resistance heating cable prein-        • The cold-water feed line to the water heater should be no smaller
stalled under the pipe insulation. Electrical energy input is self-          than NPS 25 mm.
regulated by the cable’s construction to maintain the required water       • The supply line that carries 82°C water from the water heater to
temperature at the fixtures. No return piping system or circulation          the dishwasher should not be smaller than NPS 19 mm.
pump is required.                                                          • No auxiliary feed lines should connect to the 82°C supply line.
                                                                           • A return line should be installed if the source of 82°C water is
Multiple Water Heaters                                                       more than 1.5 m from the dishwasher.
   Depending on fixture spacing, required pipe lengths, and draw           • Forced circulation by a pump should be used if the water heater is
spacing, it may be more energy-efficient (and sometimes provide              installed on the same level as the dishwasher, if the length of
lower first cost) to use more than one water heater rather than using        return piping is more than 18 m, or if the water lines are trapped.
extensive piping runs. Energy losses from high-efficiency water            • If a circulating pump is used, it is generally installed in the return
heaters can be lower than recirculation-loop piping heat losses if the       line. It may be controlled by (1) the dishwasher wash switch, (2) a
distance from water heaters to fixtures exceeds 10 to 20 m (Hiller           manual switch located near the dishwasher, or (3) an immersion
2005a). Although there are considerations beyond energy use, such            or strap-on thermostat located in the return line.
as installation, maintenance, and space requirements, using more           • A pressure-reducing valve should be installed in the low-
than one water heater should always be evaluated when designing              temperature supply line to a booster water heater, but external to
water heating systems, even in residences, because of the potentially        a recirculating loop. It should be adjusted, with the water flowing,
large energy savings.                                                        to the value stated by the washer manufacturer.
                                                                           • A check valve should be installed in the return circulating line.
Commercial Dishwasher Piping and Pressure                                  • If a check-valve water meter or a backflow prevention device is
Considerations                                                               installed in the cold-water line ahead of the heater, it is necessary
    Adequate flow rate and rinse pressure must be maintained for             to install a properly sized diaphragm-type expansion tank be-
automatic dishwashers to achieve efficient dishwashing in com-               tween the water meter or prevention device and the heater.
mercial kitchens. National Sanitation Foundation (NSF) standards           • NSF standards require an NPS 6 mm IPS connection for a pres-
for dishwasher water flow pressure are 100 kPa (gage) minimum,               sure gage mounted adjacent to the supply side of the control
170 kPa (gage) maximum, and 140 kPa (gage) ideal. Flow pressure              valve. They also require a water-line strainer ahead of any elec-
is the line pressure measured when water is flowing through the              trically operated control valve (Figure 4).
rinse arms of the dishwasher.                                              • NSF standards do not allow copper water lines that are not under
    Low flow pressure can be caused by undersized water piping,              constant pressure, except for the line downstream of the solenoid
stoppage in piping, or excess pressure drop through heaters. Low             valve on the rinse line to the cabinet.
water pressure causes an inadequate rinse, resulting in poor drying
and sanitizing of the dishes. If flow pressure in the supply line to the   Two-Temperature Service
dishwasher is below 100 kPa (gage), a booster pump or other means             Where multiple temperature requirements are met by a single
should be installed to provide supply water at 140 kPa (gage).             system, the system temperature is determined by the maximum
    Flow pressure over 170 kPa (gage) causes atomization of the            temperature needed. Where the bulk of the hot water is needed at the
82°C rinse water, resulting in excessive temperature drop (which           higher temperature, lower temperatures can be obtained by mixing
can be as much as 8 K between rinse nozzle and dishes). A pressure         hot and cold water. Automatic mixing valves reduce the temperature
regulator should be installed in the supply water line adjacent to the     of the hot water available at certain outlets to prevent injury or
dishwasher and external to the return circulating loop (if used).          damage (Figure 5). Applicable codes should be consulted for mix-
    To reduce operating difficulties, piping for automatic dishwash-       ing valve requirements.
ers should be installed according to the following recommenda-                Where predominant use is at a lower temperature, the common
tions:                                                                     design heats all water to the lower temperature and then uses a
50.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)




     Fig. 5 Two-Temperature Service with Mixing Valve
                                                                                        Fig. 8   Reverse/Return Manifold System


                                                                            supply line. Quite often this results in a hot-water supply line that
                                                                            reverses direction (see dashed line, Figure 8) to bring it back to the
                                                                            first unit in line; hence the name reverse/return.

                                                                                      7.   WATER-HEATING EQUIPMENT
                                                                            Gas-Fired Systems
                                                                                Storage water heaters incorporate the burner(s), storage tank,
                                                                            outer jacket, and controls such as a thermostat in a single unit and
                                                                            typically have an input-to-storage capacity ratio of less than
   Fig. 6 Two-Temperature Service with Primary Heater                       300 W/L per litre.
              and Booster Heater in Series                                      Instantaneous water heaters are produced in two distinctly
                                                                            different types. Tank-type instantaneous heaters have an input-to-
                                                                            storage capacity ratio of 300 W/L per litre or more and a thermostat
                                                                            to control energy input to the heater. Water-tube instantaneous
                                                                            heaters have minimal water storage capacity. They usually have a
                                                                            flow switch that controls the burner, and may have a modulating
                                                                            fuel valve that varies fuel flow as water flow changes.
                                                                                Tankless water heaters have almost no storage capacity, and heat
                                                                            water as it flows once through the water heater. Heating rate required
                                                                            varies with water flow rate and needed temperature rise. They are best
                                                                            suited for steady-state operation. Most modern gas-fired tankless
                                                                            water heaters have a flow switch or equivalent to confirm flow before
                                                                            the burner activates. Some have advanced multistage or modulating
                                                                            burners to better control outlet temperature. Some also incorporate
                                                                            fixed or modulating water flow rate controls to ensure that water tem-
   Fig. 7 Two-Temperature Service with Separate Heater                      perature reaches at least a minimum outlet temperature (i.e., it
                   for Each Service                                         restricts flow rate, possibly below that which the user requested, to
                                                                            avoid undesirably cool outlet water temperature if burners are already
                                                                            operating at maximum heating rate). Most advanced designs also
separate booster heater to further heat the water for the higher-           incorporate electronic ignition controls, thus minimizing standby
temperature service (Figure 6). This method offers better protection        energy losses compared to having a tank and continuously burning
against scalding.                                                           pilot light. Properly applied tankless water heaters thus have lower
   A third method uses separate heaters for the higher-temperature          overall energy use and higher efficiency compared to minimum-
service (Figure 7). It is common practice to cross-connect the two          efficiency tank types serving the same loads. Note, however, that
heaters, so that one heater can serve the complete installation tem-        tankless gas water heaters have on/off cycling-rate-related energy
porarily while the other is valved off for maintenance. Each heater         losses that, under water draw events of a small volume, short dura-
should be sized for the total load unless hot-water consumption can         tion, or intermittent nature may reduce their system efficiency and hot
be reduced during maintenance periods.                                      water delivery performance (Glanville et al. 2013). They may also
                                                                            have minimum flow rate requirements before they activate, which
Manifolding                                                                 may require users to modify their behavior (e.g., use a higher flow
   Where one heater does not have sufficient capacity, two or more          rate than they normally would and/or leave water running when they
water heaters may be installed in parallel. If blending is needed, a        would normally turn it off) to obtain hot water. Sometimes, it may be
single mixing valve of adequate capacity should be used. It is diffi-       beneficial to reduce the hot-water delivery temperature to reduce
cult to obtain even flow through parallel mixing valves.                    point-of-use mixing with cold water, thereby increasing hot-water
   Heaters installed in parallel should have similar specifications:        flow rate.
the same input and storage capacity, with inlet and outlet piping               Circulating tank water heaters are classified in two types: (1)
arranged so that an equal flow is received from each heater under all       automatic, in which the thermostat is located in the water heater, and
demand conditions.                                                          (2) nonautomatic, in which the thermostat is located within an asso-
   An easy way to get balanced, parallel flow is to use reverse/            ciated storage tank.
return piping (Figure 8). The unit having its inlet closest to the cold-        Hot-water supply boilers are capable of providing service hot
water supply is piped so that its outlet is farthest from the hot-water     water. They are typically installed with separate storage tanks and
Service Water Heating                                                                                                                      50.9

applied as an alternative to circulating tank water heaters. Outdoor      and entering cold-water temperature) are sometimes used in lava-
models are wind- and rain-tested. They are available in most of the       tory (sink) and other point-of-use applications such as remote low-
classifications previously listed.                                        use showers, small hot tubs, whirlpool baths, and other low-flow-rate
    Direct-vent models are installed indoors, but are not vented          applications. Larger sizes (above 18 kW) can sometimes be used in
through a conventional chimney or gas vent and do not use ambient         whole-house applications, depending on geographic location (and
air for combustion. They must be installed with the means specified       hence entering cold water temperature) and site hot-water use pro-
by the equipment manufacturer for venting (typically horizontal)          files (see Table 15). Tankless water heaters can, if equipped with
and for supplying combustion air from outside the building.               appropriate controls, be used in booster and/or recirculating water-
    Power vent equipment uses a powered fan or blower to move             heating systems. Note that not all models can be used to heat already
combustion products, allowing horizontal as well as vertical vent-        partially warmed water: this capability varies among models.
ing.                                                                          Heat pump water heaters (HPWHs) use a vapor-compression
    Direct-fired equipment passes cold water through a stainless          refrigeration cycle to extract energy from an air, ground, or water
steel or other heat exchange medium, which breaks up the water into       source to heat water. HPWHs may be designed as a single package
very small droplets. These droplets then come into direct contact         with the refrigeration system and storage water tank as an integral
with heat rising from a flame, which heats the water directly.            system; or as the refrigeration system alone, sometimes referred to
    Residential water-heating equipment is usually the automatic          as an “add-on” water heater, which is connected to a separately
storage type, although increasing numbers of tankless water heaters       specified storage water tank, the size of which is generally depen-
are being installed. For industrial and commercial applications,          dent upon the application requirements. Most HPWHs can generate
commonly used types of heaters are (1) automatic storage, (2) cir-        hot-water temperatures up to 60°C, with some models capable of
culating tank, (3) instantaneous/tankless and (4) hot-water supply        outlet temperatures in the 82°C range. Where a higher delivery tem-
boilers.                                                                  perature is required than the HPWH can produce, a supplemental or
    Installation guidelines for gas-fired water heaters can be found in   booster water heater downstream of the storage tank should be used.
the National Fuel Gas Code, NFPA Standard 54/ANSI Standard                HPWHs function most efficiently where inlet water temperature is
Z223.1. This code also covers sizing and installation of venting          low and source temperature is warm. HPWHs frequently require
equipment and controls.                                                   additional storage tank capacity above normal for the application
                                                                          because they have lower recovery rates than standard water heaters.
Oil-Fired Systems                                                         This excludes their application in facilities where space is limited or
   Oil-fired water heaters are generally the storage tank type.           at a premium. A benefit of larger storage tanks is that it allows for
Models with a storage tank of 200 L or less with an input rating of       the use of smaller-capacity HPWHs with higher run times to meet
30 kW or less are usually considered residential models. Commer-          the hot water demand, often reducing the total system cost. Despite
cial models are offered in a wide range of input ratings and tank         the limitations of HPWHs, their ability to produce heat from one
sizes. There are models available with combination gas/oil burn-          unit of energy is two to three times higher than standard resistance
ers, which can be switched to burn either fuel, depending on local        and fossil-fueled water heaters. Larger storage water capacity
availability.                                                             allows the use of smaller capacity HPWHs, often reducing the total
   Installation guidelines for oil-fired water heaters can be found in    system cost. As an air-source HPWH collects heat, it provides a
NFPA Standard 31/ANSI Standard Z95.1.                                     potentially useful cooling effect and also dehumidifies the air. The
                                                                          effect of an air-source HPWH cooling output on the building’s
Electric                                                                  energy balance should be considered. Cooling output should be
   Electric water heaters are generally the storage type, consisting      directed to provide occupant comfort and avoid interfering with
of a tank with one or more immersion heating elements. The heating        temperature-sensitive equipment (EPRI 1990).
elements consist of resistance wire embedded in refractories having           Demand-controlled water heating can significantly reduce the
good heat conduction properties and electrical insulating values.         cost of heating water electrically. Demand controllers operate on the
Heating elements are fitted into a threaded or flanged mounting for       principle that a building’s peak electrical demand exists for a short
insertion into a tank. Thermostats controlling heating elements may       period, during which heated water can be supplied from storage
be of the immersion or surface-mounted type.                              rather than through additional energy applications. Shifting the use
   Residential storage tank water heaters range up to 450 L with          of electricity for service water heating from peak demand periods
input up to 12 kW. They have a primary resistance heating element         allows water heating at the lowest electric energy cost in many elec-
near the bottom and often a secondary element located in the upper        tric rate schedules. The building electrical load must be detected and
portion of the tank. Each element is controlled by its own thermo-        compared with peak demand data. When the load is below peak, the
stat. In dual-element heaters, the thermostats are usually interlocked    control device allows the water heater to operate. Some controllers
so that the lower heating element cannot operate if the top element       can program deferred loads in steps as capacity is available. The
is operating. Thus, only one heating element operates at a time to        priority sequence may involve each of several banks of elements in
limit the current draw.                                                   (1) a water heater, (2) multiple water heaters, or (3) water-heating
   Commercial storage tank water heaters are available in many            and other equipment having a deferrable load, such as pool heating
combinations of element quantity, wattage, voltage, and storage           and snow melting. When load controllers are used, hot-water stor-
capacity. Storage tanks may be horizontal or vertical. Compact,           age must be sized appropriately.
low-volume models are used in point-of-use applications to reduce             Electric off-peak storage water heating is a water-heating
hot-water piping length. Locating the water heater near the point of      equipment load management strategy whereby electrical demand to
use makes recirculation loops unnecessary.                                a water-heating system is time-controlled, primarily in relation to
   Instantaneous or tankless electric water heaters have almost no        the building or utility electrical load profile. This approach may
storage capacity and heat water as it flows once through the water        require increased tank storage capacity and/or stored-water temper-
heater. Heating rate required varies with water flow rate and             ature to accommodate water use during peak periods.
needed temperature rise. Tankless electric water heaters for resi-            Sizing recommendations in this chapter apply only to water heat-
dential applications are available in heating capacities from a low       ing without demand or off-peak control. When demand control
of about 1.5 kW to a high of about 38 kW. Smaller-capacity units          devices are used, the storage and recovery rate may need to be
(typically 12 kW or less, but this varies with geographic location        increased to supply all the hot water needed during the peak period
50.10                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

and during the ensuing recovery period. Manian and Chackeris               mixing valve is used to maintain the hot-water supply to the plumb-
(1974) include a detailed discussion on load-limited storage heating       ing fixtures at a more uniform temperature.
system design.                                                                Some indirect instantaneous water heaters are located inside a
                                                                           boiler. The boiler is provided with a special opening through which
Indirect Water Heating                                                     the coil can be inserted. Although the coil can be placed in the steam
   In indirect water heating, the heating medium is steam, hot water,      space above the water line of a steam boiler, it is usually placed
or another fluid that has been heated in a separate generator or           below the water line. The water heater transfers heat from the boiler
boiler. The water heater extracts heat through an external or internal     water to the service water. The gross output of the boiler must be
heat exchanger.                                                            sufficient to serve all loads.
   When the heating medium is at a higher pressure than the service
water, the service water may be contaminated by leakage of the             Semi-Instantaneous
heating medium through a damaged heat transfer surface. In the                These water heaters have limited storage to meet the average
United States, some national, state, and local codes require double-       momentary surges of hot-water demand. They usually consist of a
wall, vented tubing in indirect water heaters to reduce the possibility    heating element and control assembly devised for close control of
of cross-contamination. When the heating medium is at a lower              the temperature of the leaving hot water.
pressure than the service water, other jurisdictions allow single-wall
tubing heaters because any leak would be into the heating medium.          Circulating Tank
   If the heating medium is steam, high rates of condensation occur,          These water heaters are instantaneous or semi-instantaneous
particularly when a sudden demand causes an inflow of cold water.          types used with a separate storage tank and a circulating pump. The
The steam pipe and condensate return pipes should be of ample size.        storage acts as a flywheel to accommodate variations in the demand
Condensate may be cooled by preheating the cold-water supply to            for hot water.
the heater.
   Corrosion is minimized on the heating medium side of the heat           Blending Injection
exchanger because no makeup water, and hence no oxygen, is                    These water heaters inject steam or hot water directly into the
brought into that system. The metal temperature of the service water       process or volume of water to be heated. They are often associated
side of the heat exchanger is usually less than that in direct-fired       with point-of-use applications (e.g., certain types of commercial
water heaters. This minimizes scale formation from hard water.             laundry, food, and process equipment). Caution: Cross contamina-
   Storage water heaters are designed for service conditions               tion of potable water is possible.
where hot-water requirements are not constant (i.e., where a large
volume of heated water is held in storage for periods of peak load).       Solar
The amount of storage required depends on the load’s nature and               Availability of solar energy at the building site, efficiency and
water heater’s recovery capacity. An individual tank or several tanks      cost of solar collectors, system installation costs, and availability
joined by a manifold may be used to provide the required storage.          and cost of other fuels determine whether solar energy collection
   External storage water heaters are designed for connection to           units should be used as a primary heat energy source. Solar energy
a separate tank (Figure 9). Boiler water circulates through the heater     equipment can also be included to supplement other energy sources
shell, while service water from the storage tank circulates through        and conserve fuel or electrical energy.
the tubes and back to the tank. Circulating pumps are usually                 The basic elements of a solar water heater include solar collec-
installed in both the boiler water piping circuit and the circuits         tors, a storage tank, piping, controls, and a transfer medium. The
between the heat exchanger and the storage tank. Steam can also be         system may use natural or forced circulation. Auxiliary heat energy
used as the heating medium in a similar scheme.                            sources may be added, if needed.
   Instantaneous indirect water heaters (tankless coils) are best             Collector design must allow operation in below-freezing condi-
used for a steady, continuous supply of hot water. In these units, the     tions, where applicable. Antifreeze solutions in a separate collector
water is heated as it flows through the tubes. Because the heating         piping circuit arrangement are often used, as are systems that allow
medium flows through a shell, the ratio of hot-water volume to heat-       water to drain back to heated areas when low temperatures occur.
ing medium volume is small. As a result, variable flow of the service      Uniform flow distribution in the collector or bank of collectors and
water causes uncertain temperature control unless a thermostatic           stratification in the storage tank are important for good system per-
                                                                           formance.
                                                                              Application of solar water heaters depends on (1) auxiliary
                                                                           energy requirements; (2) collector orientation; (3) temperature of
                                                                           the cold water; (4) general site, climatic, and solar conditions;
                                                                           (5) installation requirements; (6) area of collectors; and (7) amount
                                                                           of storage. Chapter 35 has more detailed design information.

                                                                           Wood Fired
                                                                               Water heaters are available that use wood, usually in chip or pel-
                                                                           let form, as the fuel source.

                                                                           Waste Heat Use
                                                                              Waste heat recovery can reduce energy cost and the energy
                                                                           requirement of the building heating and service water-heating
                                                                           equipment. Waste heat can be recovered from equipment or pro-
                                                                           cesses by using appropriate heat exchangers in the hot gaseous or
                                                                           liquid streams. Heat recovered is frequently used to preheat water
                                                                           entering the service water heater. A conventional water heater is
        Fig. 9 Indirect, External Storage Water Heater                     typically required to augment the output of a waste heat recovery
Service Water Heating                                                                                                                     50.11

device and to provide hot water during periods when the host system      while hot-water use is minimal for hand washing. Residential facil-
is not in operation.                                                     ities use hot water in their kitchen, bathroom, and laundry, and the
                                                                         usage is more balanced. The following section identifies some of the
Refrigeration Heat Reclaim                                               common types of facilities that use service hot water. Each facility
   These systems heat water with heat that would otherwise be            type is characterized in terms of type of hot-water use, and metrics
rejected through a refrigeration, air-conditioning, or heat pump con-    are provided for average and peak hot-water use.
denser. Refrigeration heat reclaim uses refrigerant-to-water heat            Dormitories. Hot-water requirements for college dormitories
exchangers connected to the refrigeration circuit between the com-       generally include showers, lavatories, service sinks, and clothes
pressor and condenser of a host refrigeration or air-conditioning        washers. Peak demand usually results from the use of showers.
system to extract heat. Water is heated only when the host is oper-      Load profiles and hourly consumption data indicate that peaks may
ating. Because many simple systems reclaim only superheat                last 1 or 2 h and then taper off substantially. Peaks occur predomi-
energy from the refrigerant, they are often called desuperheaters.       nantly in the evening, mainly around midnight. The figures do not
However, some units are also designed to provide partial or full         include hot water used for food service.
condensing. The refrigeration heat reclaim heat exchanger is gen-            Military Barracks. Design criteria for military barracks are
erally of vented, double-wall construction to isolate potable water      available from the engineering departments of the U.S. Department
from refrigerant. Some heat reclaim devices are designed for use         of Defense. Some measured data exist for hot-water use in these
with multiple refrigerant circuits. Controls are required to limit       facilities. For published data, contact the U.S. Army Corps of Engi-
high water temperature, prevent low condenser pressure, and pro-         neers or Naval Facilities Engineering Command.
vide for freeze protection. Refrigeration systems with higher run            Motels. Domestic hot-water requirements are for tubs and
time and lower efficiency provide more heat reclaim potential.           showers, lavatories, and general cleaning purposes. Recommenda-
Most systems are designed with a preheat water storage tank con-         tions are based on tests at low- and high-rise motels located in
nected in series with a conventional water heater (EPRI 1992). In        urban, suburban, rural, highway, and resort areas. Peak demand,
all installations, care must be taken to prevent inappropriately         usually from shower use, may last 1 or 2 h and then drop off
venting refrigerants.                                                    sharply. Food service, laundry, and swimming pool requirements
                                                                         are not included.
Combination Heating
                                                                             Nursing Homes. Hot water is required for tubs and showers,
   A combination system (combo or combi system) provides hot             wash basins, service sinks, kitchen equipment, and general clean-
water for both space heating and domestic use. Most combi systems        ing. These figures include hot water for kitchen use. When other
are one of two types. The first type consists of a water-heating         equipment, such as that for heavy laundry and hydrotherapy pur-
source and a hydronic air handler with a space-heating coil. A           poses, is to be used, its hot-water requirement should be added.
space-cooling coil is often included with the air handler to provide         Office Buildings. Hot-water requirements are primarily for
year-round comfort. The second type consists of a hydronic space         cleaning and lavatory use by occupants and visitors. Older office
heater with a domestic hot-water loop. The domestic hot-water loop       buildings often use hot-water recirculation-loop systems and are
uses an integrated heat exchanger with or without an indirect stor-      thus good candidates for water-heating distribution system effi-
age tank. Combi systems can also be subdivided into segregated and       ciency upgrades through more modern controls and/or addition of
nonsegregated systems. A segregated system keeps the potable hot         point-of-use water heaters. Hot-water use for food service in office
water separate from the fluid used in the heat exchange circuit for      buildings is not included.
space heating, through the installation of additional heat exchangers        Food Service Facility. Commercial kitchens can be separated
and pumps if required. A nonsegregated system uses potable hot           into five major stand-alone food service facility types: coffee/spe-
water to serve both the space-heating circuit and domestic hot-water     cialty, bar/tavern, deli/sandwich, quick-service restaurant, and full-
system. In nonsegregated systems, a means to prevent water stagna-       service restaurant. Commercial kitchens are found in eight major
tion is required; this often involves pumping the water around the       facility types, including nursing/residential care, K-12 schools,
circuit or flushing the circuit at regular intervals.                    supermarkets, office buildings, hotels/casinos with kitchens, hospi-
   The benefits of combi systems include (1) cost reductions             tals, colleges/universities, and correctional facilities. The three larg-
through the use of one heat generator and one vent system, (2) space     est segments are coffee/specialty shops, quick-service restaurants
savings in most applications through having a packaged system            and full-service restaurants, together roughly accounting for 75% of
delivering more than one function, and (3) efficiency benefits           all commercial kitchens. Hot-water use intensity in facilities can be
through the use of advanced controls in select systems that can opti-    distinguished by types of wares used in the dining room. Many
mize the combi system operation.                                         smaller facilities, such as coffee shops, sandwich shops, and quick-
   A method of testing combi systems is given in ASHRAE Stan-            service restaurants, use disposable wares (e.g., plates, cups), and
dard 124. The test procedures allow the calculation of combined          therefore have much lower use intensity, whereas larger facilities,
annual efficiency (CAE), as well as space- and water-heating effi-       such as full-service restaurants and cafeterias, use reusable wares
ciency factors. Kweller (1992), Pietsch and Talbert (1989), Pietsch      and utensils. Hot water is used primarily for ware washing (e.g.,
et al. (1994), Subherwal (1986), and Talbert et al. (1992) provide       dishes, cups, cutting boards). Other uses include food preparation,
additional design information on noncondensing combi systems.            floor and equipment cleaning, and hand washing.
Butcher (2011), Schoenbauer et al. (2012), and Thomas (2011) pro-            Apartments. Hot-water requirements for both garden-type and
vide guidance for condensing combi systems.                              high-rise apartments are for one- and two-bath apartments, for
                                                                         showers, lavatories, kitchen sinks, dishwashers, clothes washers,
             8.   BUILDING APPLICATIONS                                  and general cleaning purposes. Clothes washers can be either in
   Service hot water may be used in various ways in residential, com-    individual apartments or centrally located. These data apply to cen-
mercial, institutional, and industrial buildings. In some buildings,     tral water-heating systems only.
such as retail stores and office buildings, hot water is predominately       Elementary Schools. Hot-water requirements are for lavatories,
used at lavatory sinks for hand washing and, to a lesser amount, at      cafeteria and kitchen use, and general cleaning purposes. When
service sinks for floor-cleaning purposes. In other commercial and       showers are used, their additional hot-water requirements should be
institutional buildings, hot-water use is process dominated for oper-    added. Recommendations include hot water for dishwashers but not
ations such as commercial kitchens, laundry, and manufacturing,          for extended school operation such as evening classes.
50.12                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

   High Schools. Senior high schools, grades 9 or 10 to 12, require                Table 3 Typical Residential Use of Hot Water
hot water for showers, lavatories, dishwashers, kitchens, and general                                           Low Flow (Water     Ultralow
cleaning. Junior high schools, grades 7 to 8 or 9, have requirements                              High Flow,     Savers Used),        Flow,
similar to those of senior high schools. Junior high schools without      Use                     Litres/Task     Litres/Task      Litres/Task
showers follow the recommendations for elementary schools.
                                                                          Food preparation            19              11                11
   Requirements for high schools are based on daytime use. Rec-           Hand dish washing           15              15                11
ommendations do not take into account hot-water use for additional        Automatic dishwasher        57              57             11 to 38
activities, such as night school. In such cases, the maximum hourly       Clothes washer             121              80             19 to 57
demand remains the same, but the maximum and average daily use            Shower or bath              76              57             38 to 57
increase, usually by the number of additional people using showers        Face and hand washing       15               8              4 to 8
and, to a lesser extent, eating and washing facilities.

9.   HOT-WATER LOAD AND EQUIPMENT SIZING
   Methods for sizing storage water heaters vary. Those using recov-
ery versus storage curves are based on extensive research. All meth-
ods provide adequate hot water if the designer allows for unusual
conditions. To serve a hot-water load adequately, the needs of both
the peak energy withdrawal rate and total integrated energy delivery
for end uses must be met. Meeting these needs can be done either by
providing a heating rate large enough to meet the peak energy with-
drawal rate of the system (and modulating that heating input for
smaller loads), or by providing a lower heating rate combined with
storage (from which the peak rates can be satisfied). Lower costs are
usually achieved by using at least some storage. A variety of different
heating rate/storage volume combinations can be used to meet the
needs of a given water-heating load profile (Hiller 1998).

Load Diversity
   The greatest difficulty in designing water-heating systems comes
from uncertainty about design hot-water loads, especially for build-
ings not yet built. Although it is fairly simple to test maximum flow
rates of various hot-water fixtures and appliances, actual flow rates
and durations are user-dependent. Moreover, the timing of different
hot-water use events varies from day to day, with some overlap, but
almost never will all fixtures be used simultaneously. As the number
of hot-water-using fixtures and appliances grows, the percent of
those fixtures used simultaneously decreases.                                   Fig. 10 First Hour Rating (FHR) Relationships for
   Some of the hot-water load information in this chapter is based                          Residential Water Heaters
on limited-scale field testing combined with statistical analysis to
estimate load demand or diversity factors (percent of total possible       some automatically adjust the amount of hot water they use based
load that is ever actually used at one time) versus number of end use      on sensed load or cycle setting. In its Minimum Property Standards
points, number of people, etc. Much of the work to provide these           for Housing, the U.S. Department of Housing and Urban Develop-
diversity factors dates from the 1930s to the 1960s; it remains, how-      ment (HUD 1994) established minimum permissible water heater
ever, the best information currently available (with a few excep-          sizes (Table 4). Storage water heaters may vary from the sizes
tions, as noted). Of greatest concern is the fact that most of the data    shown if combinations of recovery and storage are used that pro-
from those early studies were for fixtures that used water at much         duce the required 1 h draw.
higher flow rates than modern energy-efficient fixtures (e.g., low-            The first-hour rating (FHR) is the theoretical maximum amount
flow shower heads and sink aerators, energy-efficient washing              of hot water that the water heater can supply in 1 h of operation
machines and dishwashers). Some research has provided limited              under specific test conditions (DOE 1998). The linear regression
information on hot-water use by more modern fixtures, and on their         lines shown in Figure 10 represent the FHR for 1556 electric heaters
use diversity (Becker et al. 1991; Goldner 1994a, 1994b; Goldner           and 2901 gas heaters [GAMA (Continuous Maintenance); Hiller
and Price 1999; Hiller 1998; Hiller and Lowenstein 1996, 1998;             1998]. Regression lines are not included for oil-fired and heat-pump
Thrasher and DeWerth 1994), but much more information in a vari-           water heaters because of limited data. The FHR represents water-
ety of applications is needed before the design procedures can be          heater performance characteristics that are similar to those re-
updated. Using the older load diversity information usually results        presented by the 1 h draw values listed in Table 4. Residential
in a water-heating system that adequately serves the loads, but often      water-heating equipment sizing is frequently driven by amounts of
results in substantial oversizing. Oversizing can be a deterrent to        water used over periods of considerably less than 1 h, often as short
using modern high-efficiency water-heating equipment, which may            as 15 minutes (Hiller 1998). Over these short periods, storage tank
have higher first cost per unit of capacity than less efficient equip-     volume is a better indicator of hot-water delivery capability than
ment. Sustainable design must consider these effects.                      first-hour rating for residential applications.
                                                                               Another factor to consider when sizing water heaters is the set-
Residential                                                                point temperature. At lower storage tank water temperatures, the
   Table 3 shows typical hot-water usage in a residence, including         tank volume and/or energy input rate may need to be increased to
usage rates of modern ultralow-use appliances and fixtures. It is          meet a given hot-water demand. Currently, manufacturers ship res-
more difficult to show typical values for newer devices, because           idential water heaters with a recommendation that the initial set
Service Water Heating                                                                                                                                                     50.13

                       Table 4      HUD-FHA Minimum Water Heater Capacities for One- and Two-Family Living Units
Number of Baths                                                                      1 to 1.5                          2 to 2.5                               3 to 3.5
Number of Bedrooms                                                          1           2          3          2       3        4        5           3        4       5      6
Gasa
  Storage, L                                                                 76        114        114         114    150     150      190         150      190      190    190
  kW input                                                                  7.9       10.5       10.5        10.5   10.5    11.1     13.8        11.1     11.1     13.8   14.6
  1 h draw, L                                                              163        227        227          227   265     273      341         273       311     341    350
  Recovery, mL/s                                                             24         32         32          32     32      36       42          34       34       42     44
Electric a
  Storage, L                                                                76        114        150         150    190      190      250         190      250     250     300
  kW input                                                                 2.5         3.5       4.5          4.5    5.5      5.5      5.5        5.5       5.5     5.5     5.5
  1 h draw, L                                                              114        167        220         220    273      273      334         273      334     334     387
  Recovery, mL/s                                                            10          15        19           19     23       23       23         23        23      23      23
Oil a
  Storage, L                                                               114         114        114         114    114     114      114         114      114      114    114
  kW input                                                                20.5        20.5       20.5        20.5   20.5    20.5     20.5        20.5     20.5     20.5   20.5
  1 h draw, L                                                              337        337        337         337    337     337      337         337      337      337    337
  Recovery, mL/s                                                            62          62         62          62     62      62       62          62       62       62     62
Tank-type indirect b,c
  I-W-H-rated draw, L in 3 h, 55 K rise                                               150        150                250      250e     250         250      250     250     250
  Manufacturer-rated draw, L in 3 h, 55 K rise                                        186        186                284      284e     284         284      284     284     284
  Tank capacity, L                                                                    250        250                250      250e     310         250      310     310     310
Tankless-type indirect c,d
  I-W-H-rated draw, mL/s, 55 K rise                                                   170        170                200      200e     240         200      240     240     240
  Manufacturer-rated draw, L in 5 min, 55 K rise                                       57         57                 95       95e     133          95      133     133     133
Note: Applies to tank-type water heaters only.                                               cHeater capacities and inputs are minimum allowable. Variations in tank size are per-
aStorage capacity, input, and recovery requirements indicated are typical and may               mitted when recovery is based on 4.2 mL/(s·kW) at 55 K rise for electrical, AGA
 vary with manufacturer. Any combination of requirements to produce stated 1 h                  recovery ratings for gas, and IBR ratings for steam and hot-water heaters.
 draw is satisfactory.                                                                       dBoiler-connected heater capacities (93°C boiler water, internal or external connec-
bBoiler-connected water heater capacities (82°C boiler water, internal or external              tion).
 connection).                                                                                eAlso for 1 to 1.5 baths and 4 bedrooms for indirect water heaters.



  Table 5      Overall (OVL) and Peak Average Hot-Water Use
                                      Average Hot-Water Use, L
                         Hourly           Daily          Weekly         Monthly
Group                  OVL Peak OVL Peak OVL Peak OVL Peak
All families            9.8    17.3     236     254    1652 1873       7178 7700
“Typical” families      9.9    21.9     239     252    1673 1981       7270 7866

point be approximately 50°C to minimize the potential for scalding.
Reduced set points generally lower standby losses and increase the
water heater’s efficiency and recovery capacity, but may also reduce
the amount of hot water available.
   The structure and lifestyle of a typical family (variations in
family size, age of family members, presence and age of children,
hot-water use volume and temperature, and other factors) cause
hot-water consumption demand patterns to fluctuate widely in both
magnitude and time distribution.
   Perlman and Mills (1985) developed the overall and peak
average hot-water use volumes shown in Table 5. Average hourly                                           Fig. 11 Residential Average Hourly Hot-Water Use
patterns and 95% confidence level profiles are illustrated in Figures
11 and 12. Samples of results from the analysis of similarities in hot-                         motel category encompasses standard, luxury, resort, and conven-
water use are given in Figures 13 and 14.                                                       tion motels.
                                                                                                   When additional hot-water requirements exist, increase the
Commercial and Institutional                                                                    recovery and/or storage capacity accordingly. For example, if there
   Most commercial and institutional establishments use hot or                                  is food service in an office building, the recovery and storage
warm water. The specific requirements vary in total volume, flow                                capacities required for each additional hot-water use should be
rate, duration of peak load period, and temperature. Water heaters                              added when sizing a single central water-heating system.
and systems should be selected based on these requirements.                                        Peak hourly and daily demands for various categories of com-
   This section covers sizing recommendations for central storage                               mercial and institutional buildings are shown in Table 6. These
water-heating systems. Hot-water usage data and sizing curves for                               demands for central-storage hot water represent the maximum flows
dormitories, motels, nursing homes, office buildings, food service                              metered in this 129-building study, excluding extremely high and
establishments, apartments, and schools are based on EEI-sponsored                              very infrequent peaks. Table 6 also shows average hot-water con-
research (Werden and Spielvogel 1969a, 1969b). Caution must be                                  sumption figures for these buildings. Averages for schools and food
taken in applying these data to small buildings. Also, within any                               service establishments are based on actual days of operation; all oth-
given category there may be significant variation. For example, the                             ers are based on total days. These averages can be used to estimate
50.14                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

                                                          monthly consumption of hot water, but are not intended for sizing
                                                          purposes because they do not show the time distribution of draws.
                                                             Research conducted for ASHRAE (Becker et al. 1991; Thrasher
                                                          and DeWerth 1994) and others (Goldner 1994a, 1994b) included a
                                                          compilation and review of service hot-water use information in
                                                          commercial and multifamily structures along with new monitoring
                                                          data. Some of this work found consumption comparable to those
                                                          shown in Table 6; however, many of the studies showed higher con-
                                                          sumption.
                                                             Additional Data.
                                                             Fast Food Restaurants. Hot water is used for food preparation,
                                                          cleanup, and rest rooms. Dish washing is usually not a significant
                                                          load. In most facilities, peak usage occurs during the cleanup
                                                          period, typically soon after opening and immediately before clos-
                                                          ing. Hot-water consumption varies significantly among individual
                                                          facilities. Fast food restaurants typically consume 1000 to 2000 L
                                                          per day (EPRI 1994).
                                                             Supermarkets. The trend in supermarket design is to incorporate
                                                          food preparation and food service functions, substantially increas-
        Fig. 12 Residential Hourly Hot-Water Use,
                                                          ing the usage of hot water. Peak usage is usually associated with
                 95% Confidence Level
                                                          cleanup periods, often at night, with a total consumption of 1100 to
                                                          3800 L per day (EPRI 1994).
                                                             Apartments. Table 7 shows cumulative hot-water use over time
                                                          for apartment buildings, taken from a series of field tests by Becker
                                                          et al. (1991), Goldner (1994a, 1994b), Goldner and Price (1999),
                                                          and Thrasher and DeWerth (1994). These data include use diversity
                                                          information, and enable use of modern water-heating equipment
                                                          sizing methods for this building type, making it easy to understand
                                                          the variety of heating rate and storage volume combinations that can
                                                          serve a given load profile (see Example 1). Unlike Table 6, Table 7
                                                          presents low/medium/high (LMH) guidelines rather than specific
                                                          singular volumes, and gives better time resolution of peak hot-water
                                                          use information. The same information is shown graphically in Fig-
                                                          ure 15. Note that these studies showed that occupants on average use
                                                          more hot water when water-heating costs are included in the rent,
                                                          than if the occupants pay directly for water-heating energy use.
                                                             The low-use peak hot-water consumption profile represents the
                                                          lowest peak profile seen in the tests, and is generally associated with
                                                          apartment buildings having mostly a mix of the following occupant
                                                          demographics:
                                                          • All occupants working
  Fig. 13 Residential Hourly Hot-Water Use Pattern for    • One person working, while one stays at home
      Selected High Morning and High Evening Users        • Seniors
                                                          • Couples
                                                          • Middle income
                                                          • Higher population density
                                                             The medium-use peak hot-water consumption profile represents
                                                          the overall average highest peak profile seen in the tests, and is gen-
                                                          erally associated with apartment buildings having mostly a mix of
                                                          the following occupant demographics:
                                                          • Families
                                                          • Singles
                                                          • On public assistance
                                                          • Single-parent households
                                                             The high-use peak hot-water consumption profile represents the
                                                          highest peak profile seen in the tests, and is generally associated
                                                          with apartment buildings having mostly a mix of the following
                                                          occupant demographics:
                                                          • High percentage of children
                                                          • Low income
                                                          • On public assistance
                                                          • No occupants working
   Fig. 14 Residential Average Hourly Hot-Water Use       • Families
            Pattern for Low and High Users                • Single-parent households
Service Water Heating                                                                                                                                      50.15

                                      Table 6 Hot-Water Demands and Use for Various Types of Buildings*
Type of Building                                                            Maximum Hourly              Maximum Daily               Average Daily
Men’s dormitories                                                           14.4 L/student               83.3 L/student               49.7 L/student
Women’s dormitories                                                           19 L/student                100 L/student               46.6 L/student
Motels: Number of unitsa
 20 or less                                                                   23 L/unit                 132.6 L/unit                  75.8 L/unit
 60                                                                           20 L/unit                  94.8 L/unit                  53.1 L/unit
 100 or more                                                                  15 L/unit                  56.8 L/unit                  37.9 L/unit
Nursing homes                                                                 17 L/bed                    114 L/bed                   69.7 L/bed
Office buildings                                                              1.5 L/person                 7.6 L/person                   3.8 L/person
Food service establishments:
  Type A: Full-meal restaurants and cafeterias                                5.7 L/max meals/h          41.7 L/max meals/day             9.1 L/average meals/dayb
  Type B: Drive-ins, grills, luncheonettes, sandwich and snack shops          2.6 L/max meals/h          22.7 L/max meals/day             2.6 L/average meals/dayb
Apartment houses: Number of apartments
  20 or less                                                                45.5 L/apartment            303.2 L/apartment           159.2 L/apartment
  50                                                                        37.9 L/apartment            276.7 L/apartment           151.6 L/apartment
  75                                                                        32.2 L/apartment             250 L/apartment             144 L/apartment
  100                                                                       26.5 L/apartment            227.4 L/apartment           140.2 L/apartment
  200 or more                                                                19 L/apartment              195 L/apartment            132.7 L/apartment
Elementary schools                                                            2.3 L/student                5.7 L/student                  2.3 L/studentb
Junior and senior high schools                                                3.8 L/student              13.6 L/student                   6.8 L/studentb
                                                                            aInterpolate for intermediate values.bPer day of operation.
*Data predate modern low-flow fixtures and appliances.



       Table 7 Hot-Water Demand and Use Guidelines for
                       Apartment Buildings
         (Litres per Person at 49°C Delivered to Fixtures)
                            Peak Minutes
                                                         Maximum Average
Guideline     5      15       30    60     120    180     Daily   Daily
Low          1.5      3.8     6.4 10.6 17.0 23.1            76         53
Medium       2.6      6.4 11.0 18.2 30.3 41.6              185     114
High         4.5    11.4 19.3 32.2 54.9 71.9               340     204


    In applying these guidelines, the designer should note that a
building may outlast its current use. This may be a reason to
increase the design capacity for domestic hot water or allow space
and connections for future enhancement of the service hot-water
system. Building management practices, such as the explicit prohi-                Fig. 15      Apartment Building Cumulative Hot-Water Use
bition (in the lease) of apartment clothes washers or the existence of                              Versus Time (from Table 7)
bath/kitchen hook-ups, should be factored into the design process.
A diversity factor that lowers the probability of coincident con-
sumption should also be used in larger buildings.                             be considered. See the two methods illustrated in Example 1.) The
    The information in Table 7 and Figure 15 generates a water-               storage volume needed for that heating rate is the total cumulative
heating equipment sizing method for apartment buildings. The                  flow through that time (Hiller 1998). To evaluate the range of min-
cumulative total hot-water consumption versus time (which                     imum required heating rates and their corresponding minimum
includes all necessary load diversity information) can be used to             required storage tank volumes, it is easiest to pick various volumes
select a range of heating rate and storage volume options, all of             in Figure 15 or Table 7, then determine the heating rate and time
which will satisfy the load. The key is that plots of cumulative total        period that correspond to them, as shown in Example 1. Final selec-
hot-water consumption versus time as shown in Figure 15 also rep-             tion of water-heating system heating rate and storage size is then
resent, by the slope of a line drawn from zero time through the               made by examining the first and operating costs of the various com-
cumulative volume used at any given time, the average hot-water               binations.
flow rate up to that point in time. Up to any point in time, the min-
imum average heating rate needed to satisfy the load is one that can          Sizing Examples
heat the average hot-water flow rate through that time from the
local entering cold-water temperature to the water-heating system             Example 1. Evaluate the range of water-heating system heating-rate and
delivery temperature. (More accurately, the heating rate needed is               storage volume combinations that can serve a 58-unit apartment
                                                                                 building occupied by a mix of families, singles, and middle-income
determined by the local slope of the hot-water use versus time                   couples in which most adults work. The peak expected number of
curve, not the average slope. This is because storage can supply the             building occupants is 198, based on the assortment of apartment sizes
hot water supplied up to a selected time, and the heating rate only              in the building. Assume a water-heating system delivery temperature of
needs to provide the additional energy after storage is depleted.                50°C, design entering cold-water temperature of 4°C, and heating
Eventually, however, storage needs to be reheated, which must also               device thermal efficiency of 80%.
50.16                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

  Simplified Method.
  Solution: The stated occupant demographics represent a medium load.
  Multiplying the volume per person versus time from the medium values
  in Table 7 by the number of occupants gives the cumulative amount
  needed at any point in time and the average flow rate (and hence heat-
  ing rate) required through that time.
      At 5 min, the peak design cumulative volume is (2.6 L/person) 
  (198 people) = 515 L. The average flow rate over 5 min is (515 L)/(5
  min)/(60 s/min) = 1.7 L/s. The required heating rate is thus, from
  Equation (1) and dividing by the input efficiency,
                q = (1.7 L/s)(1 kg/L)[4.1868 kJ/(kg·K)
                      (50 – 4°C)/0.8 = 409 kW
      Assuming 70% of the storage tank volume can be extracted at a
  useful temperature (the other 30% being degraded by mixing in the
  tank), the required tank volume for this heating rate is
                         V = 515 L/0.7 = 736 L
      Note that, because the heating rate divided by storage capacity
  (555 W/L) exceeds 300 W/L, this system is considered an instanta-
  neous water heater.
      At 60 min, 18.2 L/person)(198 people) = 3604 L. Average flow rate
  = (3604 L/60 min)/(60 s/min) = 1 L/s.
                                                                                                  Fig. 22 Elementary Schools
                q = (1 L/s)(1 kg/L)[4.1868 kJ/(kg·K)
                      (50 – 4°C)/0.8 = 240 kW
                        V = 3604 L/0.7 = 5149 L                                        It is important to recognize, however, when using this more accu-
                                                                                   rate heating rate sizing method, that storage must eventually be
      Doing these calculations at other volumes and times yields the com-          reheated. The minimum heating rate used should therefore not be less
  binations of heating rate and storage volume that can serve the load             than that computed using the 24 h average flow rate.
  (Table 8).                                                                           Doing these calculations at other volumes and times yields the
  More Accurate Method.                                                            more accurate combinations of heating rate and storage volume that
      The preceding simplified method calculates the needed heating rate           can serve the load, as shown in Table.
  by computing the average water flow rate from the beginning of all
  draws for the day. In reality, because some storage is present, the water-       There are several techniques to size water-heating systems using
  heating device only needs to provide a heating rate computed from the         the more limited draw profile information in older data. Figures 16 to
  local slope of the hot-water use curve, not the average slope. In other       23 show relationships between recovery and storage capacity for var-
  words for example, the flow over the first 5 min could have been pro-         ious building categories. Any combination of storage and recovery
  vided entirely from storage without any heat input at all. The water          rate that falls on the proper curve satisfies building requirements.
  heater only needs to heat in real time the amount of hot water needed
                                                                                Using the minimum recovery rate and maximum storage capacity on
  over succeeding time periods. Consequently, the simplified heating rate
  computational method works, but results in some degree of heating rate        the curves yields the smallest hot-water capacity able to satisfy the
  oversizing.                                                                   building requirement. The higher the recovery rate, the greater the
                                                                                24 h heating capacity and the smaller the storage capacity required.
  Solution: Using the more accurate heating rate sizing method is similar
                                                                                Note that the data in Figures 16 to 23 predate modern low-flow fix-
  to using the simplified method, except the local slope of the hot-water
  use curve versus time must be found at each time interval to determine        tures and appliances.
  the necessary heating rate.                                                      These curves can be used to select recovery and storage require-
       At 5 min, the peak design cumulative volume (Table 8) is 515 L. At       ments to accommodate water heaters that have fixed storage or
  15 min, the peak design cumulative volume (Table 8) is 1267 L. The            recovery rates. Where hot-water demands are not coincident with
  incremental flow rate (representing the local slope of the hot water use      peak electric, steam, or gas demands, greater heater inputs can be
  line) is hence (1267 – 515 L)/600 s =1.25 L/s. The needed heating rate        selected if they do not create additional energy system demands, and
  is thus more accurately computed as                                           the corresponding storage tank size can be selected from the curves.
                Q = (1.25 L/s)(1 kg/L)[4.1868 kJ/(kg·K)]                           Ratings of gas-fired water-heating equipment are based on sea-
                     (50°C – 4°C)/0.8 = 303 kW                                 level operation and apply up to 600 m. For operation above 600 m,
      Note that heating rate divided by storage capacity (411 W/L)              and in the absence of specific recommendations from the local
  exceeds 300 W/L, so the more accurately sized system is still consid-         authority, equipment ratings should be reduced by 4% for each
  ered an instantaneous water heater.                                           300 m above sea level before selecting appropriately sized equip-
      From Table 8, the peak design cumulative volume at 120 min is             ment.
  5999 L, and is 8237 L at 180 min. The incremental flow rate slope is             Recovery rates in Figures 16 to 23 represent the actual hot water
  thus ((8237 – 5999 L)/3600 s = 0.62 L/s. The heating rate needed when         required without considering system heat losses. Heat losses from
  using 5999 L of storage is more accurately computed as                        storage tanks and recirculating hot-water piping should be calcu-
                Q = (0.62 L/s)(1 kg/L)[4.1868 kJ/(kg·K)]                        lated and added to the recovery rates shown. Storage tanks and hot-
                     (50°C – 4°C)/0.8 = 151 kW                                 water piping must be insulated.
      From Table 8, the peak design cumulative volume at 180 min is                The storage capacities shown are net usable requirements.
  8237 L, and at 1440 min is 36 729 L. Consequently, the incremental            Assuming that 60 to 80% of the hot water in a storage tank is usable,
  flow rate slope is (36 729 – 8237 L)/75 600 s = 0.38 L/s. The heating         the actual storage tank size should be increased by 25 to 66% to
  rate needed when using 8237 L of storage is thus more accurately com-         compensate for unusable hot water.
  puted as                                                                         Figure 24 shows hourly flow profiles for a sample building in
                Q = (0.38 L/s)(1 kg/L)[4.1868 kJ/(kg·K)]                        each category, so that readers may better understand the nature of
                     (50°C – 4°C)/0.8 = 91.5 kW                                energy withdrawal rate profiles that may need to be met in such
Service Water Heating                                                                                                                   50.17

          Table 8 Example 1, Simplified Method:                        applications. These buildings were selected from actual metered
          Heating Rate and Storage Volume Options                      tests, but are not necessarily typical of all buildings in that category.
        Litres      Total Litres     Average     Heating   Storage
                                                                       Figure 24 should not be used for sizing water heaters, because a
Time,    per            for         Litres per    Rate,    Volume,     design load profile for a real building may vary substantially from
min     Person      198 People       Second       kW          L        these limited test cases.
   5      2.6            515          1.7         409          736
                                                                       Example 2. Determine the required water heater size for a 300-student
  15      6.4          1 267          1.4         337         1810
                                                                          women’s dormitory for the following criteria:
  30     11.0          2 178          1.2         288         3111
  60     18.2          3 604          1.0         240         5149            a. Storage with minimum recovery rate
 120     30.3          5 999          0.83        200         8570            b. Storage with recovery rate of 2.6 mL/s per student
 180     41.6          8 237          0.76        183       11 767          c. With the additional requirement for a cafeteria to serve a maxi-
1440    185.5         36 729          0.43        103       52 470        mum of 300 meals per hour for minimum recovery rate, combined with




          Fig. 16     Dormitories                            Fig. 17 Motels                              Fig. 18 Nursing Homes




        Fig. 19 Office Buildings                           Fig. 20 Food Service                             Fig. 21    Apartments
50.18                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                                    storage is 7.6 L per maximum meals per hour, or 100  7.6/0.7 =
                                                                                    1090 L storage. The combined requirements with item a are then
                                                                                    56 mL/s recovery and 3660 L storage.
                                                                                        Combined with item b, the requirement is 80 mL/s recovery and
                                                                                    2720 L storage.
                                                                                        d. Average day values are found in Table 6. The office building con-
                                                                                    sumes an average of 3.8 L per person per day  30 days per month 
                                                                                    300 people = 34.2 m3 per month and the luncheonette will consume
                                                                                    2.6 L per meal  200 meals per day  22 days per month = 11.4 m3 per
                                                                                    month, for a total of 45.6 m3 per month.
                                                                                        Note: Recovery capacities shown are for heating water only. Addi-
                                                                                    tional capacity must be added to offset the system heat losses.

                                                                                 Example 4. Determine the water heater size for a 200-unit apartment house
                                                                                    under the following conditions:
                                                                                       a. Storage with minimum recovery rate
                                                                                       b. Storage with 4.2 mL/s per apartment recovery rate
                                                                                       c. Storage for each of two 100-unit wings
                                                                                          1. Minimum recovery rate
                                                                                          2. Recovery rate of 4.2 mL/s per apartment
                                                                                    Solution:
                                                                                        a. The minimum recovery rate, from Figure 21, for apartment build-
                                                                                    ings with 200 apartments is 2.2 mL/s per apartment, or a total of
                                                                                    440 mL/s. The storage required is 90 L per apartment, or 18 m3. If
                        Fig. 23 High Schools                                        70% of this hot water is usable, the necessary tank size is 18/0.7 =
                                                                                    25.7 m3.
   item a; and for a recovery rate of 1.9 mL/s per maximum meals per                    b. The same curve shows 19 L storage per apartment at a recovery
   hour, combined with item b                                                       rate of 4.1 mL/s per apartment, or 200  4.2 = 840 mL/s. The tank size
   Solution:                                                                        is 200  19/0.7 = 5.43 m3.
                                                                                        c. Solution for a 200-unit apartment house having two wings, each
       a. The minimum recovery rate from Figure 16 for women’s dormi-               with its own hot-water system.
   tories is 1.1 mL/s per student, or 330 mL/s total. At this rate, storage                1. With minimum recovery rate of 2.6 mL/s per apartment (see
   required is 45 L per student or 13.5 m3 total. On a 70% net usable basis,        Figure 21), a 260 mL/s recovery is required, and the necessary storage
   the necessary tank size is 13.5/0.7 = 19.3 m3.                                   is 106 L per apartment, or 100  106 = 10.6 m3. The required tank size
       b. The same curve shows 20 L storage per student at 2.6 mL/s recovery,       is 10.6/0.7 = 15.2 m3 for each wing.
   or 300  19 = 5700 L storage with recovery of 300 2.6 = 780 mL/s. The                 2. The curve shows that, for a recovery rate of 4.2 mL/s per apart-
   tank size is 5700/0.7 = 8140 L.                                                  ment, storage is 50 L per apartment, or 100  50 = 5 m3, with recovery
       c. Requirements for a cafeteria can be determined from Figure 20             of 100  4.2 = 420 mL/s. The necessary tank size is 5/0.7 = 7.2 m3 in
   and added to those for the dormitory. For the case of minimum recovery               a. Storage with minimum recovery rate
   rate, the cafeteria (Type A) requires 300  0.47 = 140 mL/s recovery rate            b. each wing.
   and 300  26.5/0.7 = 11.4 m3 of additional storage. The entire building              Note: Recovery capacities shown are for heating water only. Addi-
   then requires 330 +140 = 470 mL/s recovery and 19.3 + 11.4 = 30.7 m3             tional capacity must be added to offset the system heat loss.
   of storage.
       With 1.0 mL/s recovery at the maximum hourly meal output, the             Example 5. Determine the water-heater size and monthly hot-water con-
   recovery required is 300 mL/s, with 300  7.5/0.7 = 3260 mL/s of addi-           sumption for a 2000-student high school under the following conditions:
   tional storage. Combining this with item b, the entire building requires            a. Storage with minimum recovery rate
   780 + 300 = 1080 mL/s recovery and 8140 + 3260 = 11400 L = 11.4 m3                  b. Storage with 15 m3 maximum storage capacity
   of storage.                                                                         c. Monthly hot-water consumption
   Note: Recovery capacities shown are for heating water only. Additional           Solution:
   capacity must be added to offset system heat losses.
                                                                                        a. With the minimum recovery rate of 0.16 mL/s per student (from
                                                                                    Figure 23) for high schools, 320 mL/s recovery is required. The storage
Example 3. Determine the water-heater size and monthly hot-water con-               required is 11.5 L per student, or 2000  11.5 = 2.3 m3. If 70% of the
   sumption for an office building to be occupied by 300 people under the           hot water is usable, the tank size is 2.3/0.7 = 32.9 m3.
   following conditions:
                                                                                        b. Net storage capacity is 0.7  15 = 10.5 m3, or 5.25 L per student.
       a. Storage with minimum recovery rate                                        From the curve, a recovery capacity of 0.41 mL/s per student or 2000 
       b. Storage with 3.8 L per person storage                                     0.41 = 820 mL/s is required.
       c. Additional minimum recovery rate requirement for a luncheon-                  c. From Table 6, monthly hot-water consumption is 2000 students 
   ette open 5 days a week, serving a maximum of 100 meals per hour and             1.86.8 L per student per day  22 days = 299 m3.
   an average of 200 meals per day                                                      Note: Recovery capacities shown are for heating water only. Addi-
       d. Monthly hot-water consumption                                             tional capacity must be added to offset the system heat loss.
   Solution:                                                                         Table 10 can be used to determine the size of water-heating
       a. With minimum recovery rate of 0.1 mL/s per person from                 equipment from the number of fixtures. However, caution is advised
   Figure 19, 30 mL/s recovery is required; storage is 6 L per person, or        when using this table, because its data are very old, taken well
   300 6 = 1800 L. If 70% of the hot water is usable, the tank size is         before the introduction of modern low-flow fixtures and appliances.
   1800/0.7 = 270 L.                                                             To obtain the probable maximum demand, multiply the total quan-
       b. The curve also shows 3.8 L storage per person at 0.18 mL/s per
   person recovery, or 300  0.18 = 54 mL/s. The tank size is 300  3.8/
                                                                                 tity for the fixtures by the demand factor in line 19. Note that, as the
   0.7 = 1630 L.                                                                 number of fixtures becomes very small (e.g., for a water heater to
       c. Hot-water requirements for a luncheonette (Type B) are in Figure       serve a single small apartment), the demand (diversity) factors listed
   20. With a minimum recovery capacity of 0.26 mL/s per maximum                 in Table 10 are no longer valid. In all cases, total demand is never
   meals per hour, 100 meals per hour requires 26 mL/s recovery, and the         less than the demand for the largest single fixture. The heater or coil
Service Water Heating                                                             50.19




                        Fig. 24 Hourly Flow Profiles for Various Building Types
50.20                                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

                            Table 9 Example 1, More Accurate Method: Heating Rate and Storage Volume Options
                                      Litres                   Total Litres            Local Slope of Incremental                  Heating Rate,                 Storage Volume,
        Time, min                   per Person                for 198 People               Litres per Minute                           kW                               L
              5                           2.6                         515                             1.2                               303                             736
             15                           6.4                        1 267                            0.97                              233                           1 810
             30                          11.0                        2 178                            0.77                              191                           3 111
             60                          18.2                        3 604                            0.65                              162                           5 149
            120                          30.3                        5 999                            0.61                              151                           8 570
            180                          41.6                        8 237                            0.37                              103*                         11 767
           1440                         185.5                       36 729                            0.43                              103                          52 470
*Heating rate should not be lower than that needed to satisfy load on a 24 h basis.


                                       Table 10       Hot Water Demand per Fixture for Various Types of Buildings
                                             (Litres of water per hour per fixture, calculated at a final temperature of 60°C)
                                                    Apartment                                                            Industrial Office    Private
                                                      House          Club     Gymnasium Hospital               Hotel       Plant    Building Residence School YMCA
 1. Basin, private lavatory                             7.6           7.6            7.6            7.6     7.6               7.6          7.6           7.6          7.6       7.6
 2. Basin, public lavatory                              15            23             30             23      30              45.5           23             —           57        30
 3. Bathtubc                                            76            76            114             76      76                 —            —            76            —       114
 4. Dishwashera                                         57          190-570           —          190-570 190-760            76-380          —            57         76-380    76-380
 5. Foot basin                                          11            11             46             11       11                46           —             11          11        46
 6. Kitchen sink                                        38            76              —             76     114                76           76            38           76        76
 7. Laundry, stationary tub                              76          106              —            106     106                 —            —             76           —       106
 8. Pantry sink                                         19            38              —             38      38                 —           38            19           38        38
 9. Shower                                             114           568            850            284     284               850          114           114          850       850
10. Service sink                                        76            76              —             76     114                76           76            57           76        76
11. Hydrotherapeutic shower                                                                       1520
12. Hubbard bath                                                                                  2270
13. Leg bath                                                                                       380
14. Arm bath                                                                                       130
15. Sitz bath                                                                                      114
16. Continuous-flow bath                                                                           625
17. Circular wash sink                                                                              76       76             114             76                      114
18. Semicircular wash sink                                                                          38      38                57            38                        57
19. DEMAND FACTOR                                     0.30           0.30          0.40           0.25    0.25              0.40          0.30          0.30        0.40      0.40
20. STORAGE CAPACITY FACTORb                          1.25           0.90          1.00           0.60    0.80              1.00          2.00          0.70        1.00      1.00
Note: Data sources predate low-flow fixtures and appliances.        bRatio of storage tank capacity to probable maximum demand/h. Storage capacity may be reduced where unlim-
aDishwasher requirements should be taken from this table             ited supply of steam is available from central street steam system or large boiler plant.
 or from manufacturers’ data for model to be used, if known.        cWhirlpool baths require specific consideration based on capacity. They are not included in the bathtub category.




should have a water-heating capacity equal to this probable maxi-                               within a very short period. In this case, it is best to find the peak load
mum demand. The storage tank should have a capacity equal to the                                by determining the number of shower heads and rate of flow per
probable maximum demand multiplied by the storage capacity fac-                                 head; then estimate the length of time the shower will be on. It is
tor in line 20.                                                                                 estimated that the average shower time per individual is 7.5 min
                                                                                                (Meier 1985).
Example 6. Determine heater and storage tank size for an apartment build-                          Flow rate from a shower head varies depending on type, size, and
   ing from a number of fixtures.                                                               water pressure. At 280 kPa water pressure, available shower heads
    Solution:                                                                                   have nominal flow rates of blended hot and cold water from about
       60 lavatories                                         7.6  =             46 L/h         160 to 380 mL/s. In multiple-shower installations, flow control
       30 bathtubs                                           76   =          2280 L/h          valves on shower heads are recommended because they reduce flow
       30 showers                                            114  =          3420 L/h          rate and maintain it regardless of fluctuations in water pressure.
       60 kitchen sinks                                      38   =          2280 L/h          Flow can usually be reduced to 50% of the manufacturer’s
       15 laundry tubs                                       76   =          1140 L/h          maximum flow rating without adversely affecting the spray pattern
       Possible maximum demand                                     =          9576 L/h          of the shower head. Flow control valves are commonly available
       Probable maximum demand                  =      9576  0.30 =          2870 L/h          with capacities from 95 to 250 mL/s.
       Heater or coil capacity                  =      2870/3600 =             0.80 L/s
                                                                                                   If the manufacturer’s flow rate for a shower head is not available
       Storage tank capacity                    =      2870  1.25 =          3590 L/s
                                                                                                and no flow control valve is used, the following average flow rates
   Showers. In many housing installations such as motels, hotels,                               may serve as a guide for sizing the water heater:
and dormitories, peak hot-water load is usually from shower use.
                                                                                                        Small shower head                   160 mL/s
Table 10 indicates the probable hourly hot-water demand and rec-
                                                                                                        Medium shower head                  280 mL/s
ommended demand and storage capacity factors for various types of
                                                                                                        Large shower head                   380 mL/s
buildings. Hotels could have a 3 to 4 h peak shower load. Motels
require similar volumes of hot water, but peak demand may last for                                 Note that the maximum flow rate allowed by U.S. federal energy
only a 2 h period. In some types of housing, such as barracks, fra-                             efficiency standards is 160 mL/s, as of 1992. However, higher-flow-
ternity houses, and dormitories, all occupants may take showers                                 rate models are still sold.
Service Water Heating                                                                                                                                    50.21

    Food Service. These establishments are required to provide a                           Table 11 Hot-Water Requirements for
sufficient supply of hot water to meet the peak hot-water demand                             Various Commercial Kitchen Uses
requirements set forth by the overseeing regulatory body, usually
                                                                           Equipmenta                                        Storage, mL/s Tankless, mL/s
the county health department. Cities and counties adopt or modify
state or federal hot-water sizing guidelines for food service estab-       Hand sink or lavatory                                    5.3                 30
lishments to meet the needs of their locality. The procedure for siz-      One-compartment food preparation or                      5.3                125
ing water heaters for restaurants typically includes the following          utility sink
steps:                                                                     Two-compartment food preparation or                      11                 125
                                                                            utility sink
1. List all hot-water end-use fixtures by type and by count.               Large three-compartment sanitation sink                 110b                125c
2. Characterize each fixture for maximum hot-water use per hour             (610  610  360 mm
   and per minute.                                                         Standard three-compartment sanitation                    44b                125c
3. Calculate the peak hot-water demand for water heaters with and           sink (460  460  250 mm)
   without storage.                                                        Bar three-compartment sanitation sink                    19b                125
4. Obtain the water heater temperature rise required for winter.            (250  360  250 mm)
5. Calculate the minimum water heater input rate.                          Mop sink or can wash facility                           16                  125c
6. Select the water heater type, input rate, and storage capacity (in      Prerinse spray valve                                    47                 Varies
   a few jurisdictions).                                                   Dishwasher                                            Variesd              Varies
                                                                           Source: CCDEH (1995), FDA (2000), NCPH (2001).
    It is important to note that the hot-water requirements for vari-      aRefer to manufacturer’s specifications for other end-use fixtures that use hot water.
ous fixtures presented in Table 11 are based on various resources          bEquation to calculate storage heater hot water demand requirements for sanitation

(see the table notes), which are currently used by food service facil-      sinks:
ities and health departments to size hot-water heaters. Some equip-        mL/s = Sink size (mm3) Number of compartments  0.001 (mL/(h ·mm3) + 3600 s/h
ment flow data in these guidelines predates current low-flow                Certain jurisdictions, including the FDA and North Carolina, use a compartment fill
fixtures used in kitchens. Specifically, the flow rate requirements         factor, which is 75% of the sink size, to calculate the hot water requirements of sani-
                                                                            tation sinks.
for prerinse spray valves have dropped from 315 mL/s to a feder-           cA flow rate of 320 mL/s is recommended for compartment sink or hose bibb fill oper-
ally mandated maximum flow rate of 100 mL/s, and, similarly, flow           ations.
rate requirements for aerators on public hand sinks have dropped           dCertain jurisdictions, including the FDA and North Carolina, use a rack loading effi-

from 140 mL/s to 30 mL/s.                                                   ciency factor, which is 70% of the dishwasher manufacturer’s listed hourly rinse water
                                                                            use, to calculate hot-water demand.
    Note that the sizing guidelines required by local mandate for
commercial food service applications specify only the required
heating rates; they do not address the storage volume requirements         no current method for calculating the minimum storage requirement
of storage water heaters. Because of this, it is not really possible to    for a food service facility or sizing storage heaters based on the ratio
size storage water heaters with the information specified. Although        of storage capacity and energy input rate. This is a difficult task,
for some types of storage water heaters it may be possible to provide      because hot-water use on an average daily, peak hourly, or per-
the storage water heater heating rate specified, there is no way to        minute basis greatly varies between food service facilities, espe-
know how large the tank needs to be with that information alone.           cially in larger facilities, even of equal size and type. Variations in
More information is needed regarding the time spacing of draws             staff operating practices (e.g., after-hours store cleaning), equipment
throughout the day before adequate storage volume can be speci-            maintenance, and other operations between two identical facilities
fied. It is possible to design or select storage water heating systems     can cause large differences in hot-water consumption. This siz-
that will perform adequately but do not have as high a heating rate        ing guideline and associated examples are intended to clarify the
as may be specified in local mandates, as long as adequate amounts         prevailing food safety sizing guidelines, which in many cases are
of storage are provided. In this regard, the outdated practice of spec-    not comprehensive and are difficult to follow.
ifying needed storage water heater heating requirements without               After the maximum flow rate has been calculated using Table 11,
regard to storage volume used is an impediment to use of newer             the required heater(s) may be sized using manufacturers’ specifica-
higher efficiency technologies, such as gas- or electric heat pump         tion sheets that cross-reference temperature rise and flow rate, or
water heaters and solar water heating systems. Such systems would          using Equation (11):
normally be provided with lower heating rates and more storage                                           qi = Qh cp t/                                      (11)
when meeting loads, to minimize first costs.
    The intent of the heating rate sizing guidelines for storage heaters   where
is an attempt to ensure that hot water is available during operating             qi = heater input, W
hours to meet the food preparation and sanitation needs of the facil-           Qh = flow rate, mL/s
                                                                                cp = specific heat of water = 4.1868 kJ/(kg·K)
ity for food safety reasons. Thus, the food service sizing guideline is
                                                                                  = density of water = 1.0 kg/L
the minimum bar that some localities may accept for specified heat-
                                                                                t = temperature rise, K
ing rates. However, this differs from the combination of heating rate             = heater efficiency
and storage volume that may actually work for a given installation.
The sizing guidelines are limited in that they only focus on calculat-         Sizing water heater input rate in food service may require follow-
ing the energy input rate to the water heater without providing guid-      ing local food safety department water-heater sizing guidelines,
ance on minimum hot-water storage requirements (except for North           which typically provide end-use fixture flow rates, temperature rise,
Carolina), and hot-water delivery performance considerations (e.g.,        and heater efficiency values to calculate minimum flow rate or
performance limitations of tankless heaters with door-type dish-           recovery rate. An alternative to using these input rate sizing guide-
washers). The food safety sizing guidelines for water heaters also do      lines requires the commercial kitchen to hire a professional engineer
not consider after-hours cleanup, when the peak hourly hot-water           to submit for approval an alternative water-heater sizing calculation.
use occurs in some facilities; this may cause emptying of the tank on      This latter method is typically too costly and time consuming in the
a nightly basis. Rapidly using hot water and filling the tank with cold    build-out or renovation of most commercial kitchens.
water can cause thermal fatiguing of the tank, greatly reducing the            Dishwashers in food service facilities typically dictate the water
operating life in gas storage heaters (Fisher-Nickel 2010). There is       heater outlet temperature required. Dishwashers generally require
50.22                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

Table 12 Range in Water Heater Flow Rate Requirements to                                                      Flow Rate Required,       Recovery Rate
    Satisfy Dishwasher Rinse Operation of Various Units                             Item                             mL/s               Required, mL/s
                                           Flow Rate for  Hourly Demand             One-comp. prep sink                125                      5
                                          Heaters Without for Heaters with          Three-comp. sink                   125                     46
Type of Dishwasher                         Storage,a mL/s  Storage,b mL/s           Hand sink (2)                       65                     11
Undercounter (low-temperature)                130 to 280          23 to 68          Lavatory (2)                        65                     11
Undercounter (high-temperature)               200 to 420          20 to 54          Mop sink                           125                     16
Door type (low-temperature)                   120 to 320          35 to 72          Prerinse sink                       70                     47
Door type (high-temperature)                  170 to 450          29 to 97          Dishwasher                         340                     60
Rack conveyor (low-temperature)                80 to 300         80 to 300
                                                                                    Total requirements                 915                     196
Rack conveyor (high-temperature)               45 to 300         50 to 300
Flight conveyor (high-temperature)            65 to 380          60 to 380              The minimum flow rate for sizing the heating rate of a tankless
aBased on flow rate during rinse operation period.
                                                                                    water heater is 915 mL/s. Likewise, the minimum flow rate for sizing
bBased on dishwasher operation at 100% of mechanical capacity.
                                                                                    the heating rate of a storage water heater is 196 mL/s.

delivery of 60°C water for rinse operation, but inlet temperature can            Example 8. Determine the energy input requirements (heating rate) for
range from a minimum of {50°C for a low-temperature dishwasher                      both a tankless and a storage water heater for the commercial kitchen
to 82°C for a high-temperature dishwasher without a booster heater.                 described in Example 7. Examine both gas and electric resistance
For a typical hot-water system distribution line, heat losses require               energy source options. Assume an operating efficiency of 70% for the
the water heater thermostat to be set at an elevated temperature (typ-              noncondensing gas option, 85% condensing for the condensing gas
                                                                                    option, 90% for the electric storage option, and 99% for the electric
ically between 63 to 66°C) to deliver 60°C water to the dishwasher
                                                                                    tankless option. Assume the design entering cold-water temperature
or booster heater.                                                                  (winter) is 10°C and the water heater outlet temperature is 66°C. This is
    In restaurants, bacteria are killed by rinsing washed dishes with               a little higher than the 60°C required by the dishwasher booster heater,
82 to 90°C water for several seconds. In addition, an ample supply                  to account for piping heat losses.
of general-purpose hot water, usually at 60 to 65°C, is required for                Solution: The temperature rise required is 66  10 = 56 K. For a tank-
the wash cycle of dishwashers. Although a water temperature of                      less water heater, the required heating rate using Equation (11) is com-
60°C is reasonable for dish washing in private dwellings, in public                 puted as
places, the NSF (e.g., Standard 3) or local health departments require
82 to 90°C water in the rinsing cycle. However, the NSF allows a                       qi = (0.915 L/s)(1.0 kg/L)[4.1868 kJ/(kg·K)](56 K) = 215 kW
lower temperature of 50 to 60°C when low temperature or fill and
dump machines are used with the use of a chemical sanitizing rinse.                     Thus, for the 70% gas tankless option, the required energy input
The two-temperature hot-water requirements of food service estab-                   rate is 215/0.70 = 307 kW. It is common practice to install one or more
lishments present special problems. The lower-temperature water is                  58 kW units in parallel in commercial facilities to meet minimum flow
distributed for general use, but the 82°C water should be confined to               rate requirements. Using this approach, six standard-efficiency tankless
the equipment requiring it and should be obtained by boosting the                   units, each rated at 58 kW, are required to meet this load. For the 85%
                                                                                    gas condensing tankless option, the required heating rate is 215/0.85 =
temperature. It is dangerous to distribute 82°C water for general use.              253 kW, requiring five 58 kW condensing tankless heaters. For the
ANSI/NSF Standard 3-2001 covers the design of dishwashers and                       99% electric tankless option, the required energy input rate is 215/0.99
water heaters used by restaurants.                                                  = 217 kW. Four 54 kW or six 36 kW electric resistance tankless heaters
    The data provided in Table 12 shows the range of water heater                   are required to meet the hot-water demand.
flow rate and hourly hot-water demand requirements for various                          Because tankless water heaters have no storage volume, these heat-
types of low- and high-temperature sanitizing dishwashers based on                  ing rates are adequate for use in specifying appropriate water heaters.
100% operating capacity of the machines. Loading a dishwasher at                        Sizing tankless heaters using manufacturers’ specification sheets
100% capacity is impractical in most commercial kitchens. Some                      data on maximum flow rate at a given temperature rise is a common
local health departments assume a 70% operating rinse capacity for                  approach, because the data are readily provided. Flow rate data varies
sizing dishwashers’ hot-water demand, except for rackless-type                      slightly among manufacturers of similar products at the same input
                                                                                    rate based on the efficiency of the unit. A 58 kW standard-efficiency
conveyor machines where the fresh-water rinse is continually oper-                  heater typically provides a maximum of 210 mL/s of water at a 56 K
ating when the machine is in operation. Some dishwashers use only                   temperature rise, whereas a condensing heater provides 240 mL/s. To
a cold-water supply for rinse and (with some models) for the tank                   meet the flow requirements of 915 mL/s for this facility, five standard-
fill, allowing them to operate without any connection to the hot-                   efficiency 58 kW units installed in parallel for a combined input rate of
water line. These undercounter and door-type machines typically                     292 kW are required to meet the load by providing a maximum com-
use integrated booster heaters and exhaust-air heat recovery to pre-                bined flow rate of 1040 mL/s. To meet the flow requirements with
heat the cold water for the next rinse cycle.                                       condensing high-efficiency tankless heaters, four 58 kW units for a
                                                                                    combined input rate of 233 kW are required, for a maximum combined
    Examples 7, 8, and 9 demonstrate the use of Equation (11) in                    flow rate of 960 mL/s. It is important to note that using the manufac-
conjunction with Tables 11 and 12.                                                  turer’s stated maximum flow rate at a given temperature rise to calcu-
                                                                                    late the number of tankless units based on the maximum flow rate
Example 7. Determine the maximum hot-water flow rate demand for                     calculation of 915 mL/s is a less conservative approach, because it
   tankless water heaters and the maximum hourly average hot-water                  relies on the rated thermal efficiency of the heater instead of the typi-
   flow rate demand for storage water heaters for a commercial kitchen              cal operating efficiency.
   with a one-compartment food preparation sink, one standard three-                    For the storage water heaters, the required heating rate is computed
   compartment sanitation sink, two hand sinks, two lavatories, one mop             as
   sink, one prerinse sink with a 70 mL/s spray valve, and one high-
   temperature door-type dishwasher (3.8 L/rack, 11 s rinse time, 57
                                                                                        qi = (0.196 L/s)(1.0 kg/L)[4.1868 kJ/(kg·K)](56 K) = 46 kW
   racks/h) with a built-in 22 K temperature rise booster heater.
    Solution: The end-use fixtures and hot-water demand requirements for                Thus, for the 70% gas storage water heater, the required heating
    sizing the heating rate of storage or tankless water heaters are shown in       rate is 46/0.70 = 66 kW. For the 85% gas condensing storage water
    the following table:                                                            heater, the required heating rate is 46/0.85 = 54 kW. For the 90%
Service Water Heating                                                                                                                              50.23

   electric resistance storage water heater, the required heating rate is       range of draw rates and cycle times. Domestic machines provide a
   46/0.90 = 51 kW.                                                             wash water temperature (normal) as low as 50°C. Some manu-
       Note that this information in insufficient to properly specify a stor-   facturers recommend a temperature of 70°C; however, the average
   age water heater, because a method for calculating the minimum stor-         appears to be 60°C. Hot-water sizing calculations must ensure a
   age volume is needed. Moreover, once storage is incorporated, note that      supply to both the instantaneous draw requirements of a number of
   the loads can be met by using smaller heating rates than those com-
                                                                                machines filling at one time and the average hourly requirements.
   puted here, using larger storage tanks. In this respect, the heating rates
   mandated by a typical health department become a barrier to using               The number of machines drawing at any one time varies
   higher-efficiency equipment, such as heat pump water heaters or solar        widely; the percentage is usually higher in smaller installations.
   water heating, whose heating capacities are more expensive than stan-        One or two customers starting several machines at about the same
   dard efficiency equipment, and whose cost-effective system designs           time has a much sharper effect in a laundry with 15 or 20 machines
   therefore favor smaller heating rates and larger storage volumes.            than in one with 40 machines. Simultaneous draw may be esti-
   Although this is true, the majority of water heaters in commercial kitch-    mated as follows:
   ens are specified using the food safety guidelines to calculate the mini-
   mum input rate of conventional gas or electric water heaters. In doing             1 to 11 machines         100% of possible draw
   so, one or more storage heaters may be selected to meet this total                12 to 24 machines         80% of possible draw
   requirement. Typically, one 73 kW gas storage heater (or two 37 kW                25 to 35 machines         60% of possible draw
   units) rated at 80% thermal efficiency is chosen. An energy-efficient             36 to 45 machines         50% of possible draw
   approach is to select a high-efficiency condensing water heater rated at
   95% thermal efficiency, which is assumed to be operating at 85% oper-           Possible peak draw can be calculated from
   ating efficiency in this kitchen with continuous recirculation. A 58 kW
   condensing gas storage heater will meet the requirements for this facil-                              F = 1000NPVf /T                                 (12)
   ity and is a better value, because it reduces operating costs and is com-
   petitive on first costs. One 54 kW or two 27 kW electric resistance          where
   storage heaters could be selected from manufacturers’ specification
                                                                                     F = peak draw, mL/s
   sheets to meet the hot-water demand.
                                                                                     N = number of washers installed
                                                                                     P = number of washers drawing hot water divided by N
Example 9. For the commercial kitchen described in Example 7, what is                Vf = quantity of hot water supplied to machine during hot-wash fill, L
   the condensing storage water heater input rating if the facility chooses          T = wash fill period, s
   to install a dishwasher that only requires a cold-water hookup? Assume
   that the facility can benefit by reducing the required outlet temperature    Recovery rate can be calculated from
   by 11 K from 66°C. Also assume that, by removing the need for contin-
   uous recirculation, this measure improves the operating efficiency from              R = (1000NVf )/[60( + 10)] = 16.7NVf /( + 10)                  (13)
   a nominal 85% to 90%.
   Solution: The total hot-water demand calculated in Example 7 drops           where
   from 196 mL/s to 136 mL/s when the hot-water demand of the dish-                  R = total hot water (machines adjusted to hottest water setting), mL/s
   washer on the centralized water heater is eliminated. For the storage              = actual machine cycle time, min
   water heaters, the required heating rate is computed as
                                                                                Note: ( + 10) is the cycle time plus 10 min for loading and unload-
       qi = (0.136 L/s)(1.0 kg/L)[4.1868 kJ/(kg·K)](44 K) = 25 kW               ing.
                                                                                    Commercial Laundries. Commercial laundries generally use a
       For the 90% gas condensing storage water heater, the required heat-      storage water heater. The water may be softened to reduce soap use
   ing rate is 25/0.90 = 28 kW. One 29 kW gas condensing storage heater         and improve quality. The trend is toward installing high-capacity
   can be selected to meet the hot water demand using the food safety
                                                                                washer-extractor wash wheels, resulting in high peak demand.
   input rate sizing guidelines. Also, dishwashers that have only a cold
   water feed typically depend on heat recovery systems to preheat the              Sizing Data. Laundries can normally be divided into five catego-
   incoming cold water from the exhaust or drainwater waste streams to a        ries. The required hot water is determined by the mass of the mate-
   temperature of 43°C. They rely on larger secondary heating systems           rial processed. Average hot-water requirements at 82°C are
   commonly referred to as booster heaters to heat the water to the 82°C                    Institutional     4.6 mL/(kg·s)
   sanitizing rinse temperature on a high-temperature machine. This
                                                                                            Commercial        4.6 mL/(kg·s)
   requires the addition of a 39 K rise booster heater instead of a conven-
   tional 22 K booster heater that would be used in conjunction with enter-                Linen supply       5.8 mL/(kg·s)
   ing 60°C water from the primary water heater.                                              Industrial      5.8 mL/(kg·s)
                                                                                                  Diaper      5.8 mL/(kg·s)
   Schools. Service water heating in schools is needed for janitorial
work, lavatories, cafeterias, shower rooms, and sometimes swim-                    Total mass of the material times these values give the average
ming pools. Hot water used in cafeterias is about 70% of that usually           hourly hot-water requirements. The designer must consider peak
required in a commercial restaurant serving adults and can be esti-             requirements; for example, a 270 kg machine may have a 1.25 L/s
mated by the method used for restaurants. Where NSF sizing is                   average requirement, but the peak requirement could be 22 L/s.
required, follow Standard 5. Shower and food service loads are not                 In a multiple-machine operation, it is not reasonable to fill all
ordinarily concurrent. Each should be determined separately, and                machines at the momentary peak rate. Diversity factors can be
the larger load should determine the size of the water heater(s) and            estimated by using 1.0 of the largest machine plus the following bal-
the tank. Provision must be made to supply 82°C sanitizing rinse.               ance:
The booster must be sized according to the temperature of the sup-                                           Total number of machines
ply water. If feasible, the same water can be used for both needs. If                            2          3 to 5      6 to 8      9 to 11   12 and over
the distance between the two points of need is great, a separate water
                                                                                   1.0 +        0.6         0.45          0.4         0.35         0.3
heater should be used. A separate heater system for swimming pools
can be sized as outlined in the section on Swimming Pools/Health                   For example, four machines have a diversity factor of 1.0 + 0.45 =
Clubs.                                                                          1.45.
   Domestic Coin-Operated Laundries. Small domestic machines                       Types of Systems. Service water-heating systems for laundries
in coin laundries or apartment house laundry rooms have a wide                  are pressurized or vented. The pressurized system uses city water
50.24                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

pressure, and the full peak flow rates are received by the softeners,      however, an unshaded pool receives a large amount of radiant
reclaimer, condensate cooler, water heater, and lines to the wash          energy, often as much as 30 kW. These losses and gains may offset
wheels. Flow surges and stops at each operation in the cycle. A pres-      each other. An easy method of controlling nighttime radiation losses
surized system depends on an adequate water service.                       is to use a floating pool cover; this also substantially reduces evap-
    The vented system uses pumps from a vented (open) hot-water            orative losses.
heater or tank to supply hot water. The tank’s water level fluctuates          Evaporative losses constitute the greatest heat loss from the pool
from about 150 mm above the heating element to a point 300 mm              (50 to 60% in most cases). If it is possible to cut evaporative losses
from the top of the tank; this fluctuation defines the working vol-        drastically, the pool’s heating requirement may be cut by as much as
ume. The level drops for each machine fill, and makeup water runs          50%. A floating pool cover can accomplish this.
continuously at the average flow rate and water service pressure               A pool heater with an input great enough to provide a heat-up
during the complete washing cycle. The tank is sized to have full          time of 24 h would be the ideal solution. However, it may not be the
working volume at the beginning of each cycle. Lines and softeners         most economical system for pools that are in continuous use during
may be sized for the average flow rate from the water service to the       an extended swimming season. In this instance, a less expensive unit
tank, not the peak machine fill rate as with a closed, pressurized sys-    providing an extended heat-up period of as much as 48 h can be
tem.                                                                       used. Pool water may be heated by several methods. Fuel-fired
    Waste heat exchangers have continuous flow across the heating          water heaters and boilers, electric boilers, tankless electric circula-
surface at a low flow rate, with continuous heat reclamation from the      tion water heaters, air-source heat pumps, and solar heaters have all
wastewater and flash steam. Automatic flow-regulating valves on the        been used successfully. Air-source heat pumps and solar heating
inlet water manifold control this low flow rate. Rapid fill of machines    systems are often used to extend a swimming season rather than to
increases production (i.e., more batches can be processed).                allow intermittent use with rapid pickup.
    Heat Recovery. Commercial laundries are ideally suited for heat            The following equations provide some assistance in determining
recovery because 58°C wastewater is discharged to the sewer. Fresh         the area and volume of pools.
water can be conservatively preheated to within 8 K of the waste-
                                                                           Elliptical
water temperature for the next operation in the wash cycle. Regions
with an annual average temperature of 13°C can increase to 50°C               Area = 3.14AB
the initial temperature of fresh water going into the hot-water heater.       A = Short radius
For each litre or kilogram per hour of water preheated 37 K (13 to            B = Long radius
50°C), heat reclamation and associated energy savings is 155 kW.              Volume = Area Average Depth
    Flash steam from a condensate receiving tank is often wasted to        Kidney Shaped
the atmosphere. Heat in this flash steam can be reclaimed with a
suitable heat exchanger, to preheat makeup water to the heater by 5           Area = 0.45L (A+B) (approximately)
to 10 K above the existing makeup temperature.                                L = Length
    Swimming Pools/Health Clubs. The desirable temperature for                A = Width at one end
swimming pools is 27°C. Most manufacturers of water heaters and               B = Width at other end
boilers offer specialized models for pool heating; these include a            Volume = Area Average Depth
pool temperature controller and a water bypass to prevent conden-          Oval (for circular, set L = 0)
sation. The water-heating system is usually installed before the
return of treated water to the pool. A circulation rate to generate a         Area = 3.14R2 + LW
change of water every 8 h for residential pools and 6 h for com-              L = Length of straight sides
mercial pools is acceptable. An indirect heater, in which piping is           W = Width or 2R
embedded in the walls or floor of the pool, has the advantage of              R = Radius of ends
reduced corrosion, scaling, and condensation because pool water               Volume = Area Average Depth
does not flow through the pipes, but its disadvantage is the high ini-     Rectangular
tial installation cost.                                                       Area = LW
    The installation should have a pool temperature control and a             L = Length
water pressure or flow safety switch. The temperature control                 W = Width
should be installed at the inlet to the heater; the pressure or flow          Volume = Area Average Depth
switch can be installed at either the inlet or outlet, depending on the
manufacturer’s instructions. It affords protection against inadequate        The following is an effective method for heating outdoor pools.
water flow.                                                                Additional equations can be found in Chapter 5.
    Sizing should be based on four considerations:                         1. Obtain pool water capacity, in cubic metres.
• Conduction through the pool walls                                        2. Determine the desired heat pickup time in hours.
• Convection from the pool surface                                         3. Determine the desired pool temperature. If not known, use 27°C.
• Radiation from the pool surface                                          4. Determine the average temperature of the coldest month of use.
• Evaporation from the pool surface                                           The required heater output qt can now be determined by the fol-
   Except in aboveground pools and in rare cases where cold                lowing equations:
groundwater flows past the pool walls, conduction losses are small                          q1 = cpV(tf – ti)/ 3600 s/h                  (14)
and can be ignored. Because convection losses depend on tempera-
ture differentials and wind speed, these losses can be greatly re-         where
duced by installing windbreaks such as hedges, solid fences, or                 q1 = pool heat-up rate, kW
                                                                                  = density of water = 998 kg/m3
buildings.                                                                      cp = specific heat of water = 4.1868 kJ/(kg·K)
   Radiation losses occur when the pool surface is subjected to tem-             V = pool volume, m3
perature differentials; these frequently occur at night, when the sky            tf = desired temperature (usually 27°C)
temperature may be as much as 45 K below ambient air temperature.                ti = initial temperature of pool, °C
This usually occurs on clear, cool nights. During the daytime,                    = pool heat-up time, h
Service Water Heating                                                                                                                                    50.25

                         q2 = UA(tp – ta)                         (15)             Table 13 Hot-Water Usage for Industrial Wash
                                                                                             Fountains and Showers
where
     q2 = heat loss from pool surface, kW                                           Multiple Wash Fountains                                  Showers
     U = surface heat transfer coefficient = 0.060 kW/(m2 ·K)                                            L of 60°C                Flow      L of 60°C
      A = pool surface area, m2                                                                      Water Required for           Rate, Water Required
     tp = pool temperature, °C                                            Type                        10 min Period a             mL/s for 15 min Periodb
     ta = ambient temperature, °C                                         910 mm Circular                    150                     190           110
                           qt = q1 + q2                           (16)     Semicircular                       83                     250           150
                                                                          1370 mm Circular                   250                     320           185
Notes: These heat loss equations assume a wind velocity of 5 to
                                                                           Semicircular                      150                     380           220
8 km/h. For pools sheltered by nearby fences, dense shrubbery, or
                                                                          aBased on 43°C wash water and 5°C cold water at average flow rates.
buildings, an average wind velocity of less than 5.6 km/h can be          bBased on 40°C shower water and 5°C cold water.
assumed. In this case, use 75% of the values calculated by Equation
(15). For a velocity of 8 km/h, multiply by 1.25; for 16 km/h, mul-
tiply by 2.0.                                                             Table 14 Water Heater Sizing for Ready-Mix Concrete Plant
                                                                                    (Input and Storage Tank Capacity to Supply 65°C Water
    Because Equation (15) applies to the coldest monthly tempera-
                                                                                                   at 4°C Inlet Temperature)
tures, results calculated may not be economical. Therefore, a value
of one-half the surface loss plus the heat-up value yields a more                                             Time Interval Between Trucks, min*
                                                                           Truck Water Heater
viable heater output figure. Heater input then equals output divided      Capacity, Storage Tank            50        35        25         10      5        0
by fuel source efficiency.                                                  m3       Volume, L                      Water Heater Capacity, kW
    Whirlpools and Spas. Hot-water requirements for whirlpool                4.6       1630                134       179       230         403    536 809
baths and spas depend on temperature, fill rate, and total volume.
                                                                             5.7       1860                154       205       264         463    615 923
Water may be stored separately at the desired temperature or, more
commonly, regulated at the point of entry by blending. If rapid fill-        6.9       2130                174       232       299         524    697 1049
ing is desired, provide storage at least equal to the volume needed;         8.4       2430                201       268       344         604    803 1207
fill rate can then be varied at will. An alternative is to establish a    *This table assumes 10 min loading time for each truck. Thus, for a 50 min interval
maximum fill rate and provide an instantaneous water heater that           between trucks, it is assumed that 1 truck/h is served. For 0 min between trucks, it is
                                                                           assumed that one truck loads immediately after the truck ahead has pulled away.
can handle the flow.                                                       Thus, 6 trucks/h are served. It also assumes each truck carries a 450 L storage tank of
    Industrial Plants. Hot water (potable) is used in industrial           hot water for washing down at the end of dumping the load. This hot water is drawn
plants for cafeterias, showers, lavatories, gravity sprinkler tanks,       from the storage tank and must be added to the total hot water demands. This has been
and industrial processes. Employee cleanup load is usually heaviest        included in the table.
and not concurrent with other uses. Other loads should be checked
before sizing, however, to be certain that this is true.
    Employee cleanup load includes (1) wash troughs or standard
lavatories, (2) multiple wash sinks, and/or (3) showers. Hot-water
requirements for employees using standard wash fixtures can be
estimated at 3.8 L of hot water for each clerical and light-industrial
employee per work shift and 7.6 L for each heavy-industrial worker.
    For sizing purposes, the number of workers using multiple wash
fountains is disregarded. Hot-water demand is based on full flow for
the entire cleanup period. This usage over a 10 min period is indi-
cated in Table 13. The shower load depends on the flow rate of the
shower heads and their length of use. Table 13 may be used to esti-
mate flow based on a 15 min period.
    Water heaters used to prevent freezing in gravity sprinkler or
water storage tanks should be part of a separate system. The load
depends on tank heat loss, tank capacity, and winter design temper-
ature.                                                                              Fig. 25 Sizing Factor for Combination Heating
    Process hot-water load must be determined separately. Volume                             and Water-Heating Boilers
and temperature vary with the specific process. If the process load
occurs at the same time as the shower or cafeteria load, the system
must be sized to reflect this total demand. In some cases, it may be      exchangers must be used. Table 14 shows a method of sizing water
preferable to use separate systems, depending on the various load         heaters for concrete plants.
sizes and distance between them.
    Ready-Mix Concrete. In cold weather, ready-mix concrete               Sizing Boilers for Combined Space and Water Heating
plants need hot water to mix the concrete so that it will not be ruined      When service water is heated indirectly by a space heating boiler,
by freezing before it sets. Operators prefer to keep the mix at about     Figure 25 may be used to determine the additional boiler capacity
21°C by adding hot water to the cold aggregate. Usually, water at         required to meet the recovery demands of the domestic water-
about 65°C is considered proper for cold weather. If the water tem-       heating load. Indirect heaters include immersion coils in boilers as
perature is too high, some of the concrete will flash set.                well as heat exchangers with space-heating media.
    Generally, 150 L of hot water per cubic metre of concrete mix is         Because the boiler capacity must meet not only the water supply
used for sizing. To obtain the total hot-water load, this number is       requirement but also the space heating loads, Figure 25 indicates the
multiplied by the number of trucks loaded each hour and the capac-        reduction of additional heat supply for water heating if the ratio of
ity of the trucks. The hot water is dumped into the mix as quickly as     water-heating load to space-heating load is low. This reduction is
possible at each loading, so ample hot-water storage or large heat        possible because
50.26                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                            institutional, and industrial applications may still have some water
                                                                            storage tank volume, even though their ratio of heating rate divided
                                                                            by storage volume is large. Smaller commercial and residential sys-
                                                                            tems only contain a volume of water sufficient to fill the chambers
                                                                            or tubing where the heating is done; they do not incorporate storage
                                                                            tanks, and are truly tankless as the term is used here.
                                                                                Tankless water heaters offer potential efficiency advantages over
                                                                            tank-type units for several reasons. Because they do not store heated
                                                                            water, they have low standby energy loss (typically, only a small
                                                                            amount of electricity to run controls). This energy savings potential
                                                                            can be significant for low-use applications. Another potential ad-
                                                                            vantage is that the lack of a storage tank means they are much
                                                                            smaller than tank-type units and can more easily be located close to
                                                                            points of use (especially electric tankless units). Locating units
                                                                            close to points of use reduces energy losses in the hot-water distri-
                                                                            bution system, sometimes substantially. This ease of positioning
                                                                            may also make it easier to use more than one water heater, reducing
                                                                            hot-water distribution system heat losses still further by eliminating
                                                                            even more piping.
     Fig. 26 Typical Modular Boiler for Combined Space
                                                                                There are many good applications of both electric and fossil-
                     and Water Heating
                                                                            fired tankless water heaters in residences, commercial, institutional,
                                                                            and industrial settings. Tankless water heaters are especially useful
• Maximum space-heating requirements do not occur at the time of
                                                                            for providing more localized heating in point-of-use or near-point-
  day when the maximum peak hot-water demands occur.
                                                                            of-use applications because they do not take up much space. In gen-
• Space-heating requirements are based on the lowest outdoor de-
                                                                            eral, tankless water heaters are designed to completely heat cold
  sign temperature, which may occur for only a few days of the total
                                                                            water in one pass through the heater. There are exceptions, however,
  heating season.
                                                                            because some models with advanced controls can also heat pre-
• An additional heat supply or boiler capacity to compensate for
                                                                            warmed water by controllable amounts. See the discussion below
  pickup and radiation losses is usual. The pickup load cannot
                                                                            about modulating heat input rates.
  occur at the same time as the peak hot-water demand because the
                                                                                Tankless water heaters generally have some sort of flow detection
  building must be brought to a comfortable temperature before the
                                                                            method (e.g., a flow switch or method of differential temperature
  occupants use hot water.
                                                                            measurement that indicates flow is occurring). Water heating only
   The factor obtained from Figure 25 is multiplied by the peak             begins once water flow is confirmed. Outlet temperature from tank-
water-heating load to obtain the additional boiler output capacity          less water heaters is determined by the flow rate, entering cold-water
required.                                                                   temperature, and applied heating rate. Simpler systems do not
   For reduced standby losses in summer and improved efficiency             actively control outlet temperature, other than to turn off the heat
in winter, step-fired modular boilers may be used. Units not in oper-       input if exit temperature exceeds a set value. These systems are more
ation cool down and reduce or eliminate jacket losses. Heated boiler        likely to specify the use of water flow restrictors to restrict flow
water should not pass through an idle boiler. Figure 26 shows a typ-        through the units to minimize undesirably cool water exiting the
ical modular boiler combination space- and water-heating arrange-           units.
ment.                                                                           Systems with more advanced controls continuously monitor the
                                                                            exit water temperature and modulate the heat input and/or water
Typical Control Sequence for Indirect Water Heaters                         flow rate to maintain the specified outlet temperature. Advanced
1. Any control zone or indirectly fired water heater thermostat (e.g.,      electric tankless water heaters modulate power to the heating ele-
   T z or Twh in Figure 26) starts its circulating pump and supplies        ments, either in steps (multiple heating elements) or by varying the
      1
   power to boiler no. 1 control circuit.                                   voltage and/or current supplied to the heating elements, or both.
2. If T1 is not satisfied, burner is turned on, boiler cycles as long as    Advanced fossil-fired tankless water heaters, which are available in
   any circulating pump is on.                                              both natural-gas- and propane-fired versions, modulate the heating
3. If after 5 min TA is not satisfied, V1 opens and boiler no. 2 comes      rate by either modulating heat input in steps (e.g. using multiple
   on line.                                                                 burners), or by modulating gas flow rate to the burner(s), or some
4. If after 5 min TB is not satisfied, V2 opens and boiler no. 3 comes      combination of the two. These designs can be used as booster heat-
   on line.                                                                 ers or in recirculated heating systems (i.e., they can work well with
5. If TC is satisfied and two boilers or fewer are firing for a mini-       prewarmed entering water temperatures) because they can better
   mum of 10 min, V2 closes.                                                control exit temperature.
6. If TB is satisfied and only one boiler is firing for a minimum of            One of the most important tankless water heater sizing consider-
   10 min, V1 closes.                                                       ations is having adequate heat input rate to heat the desired flow rate
7. If all circulating pumps are off, boiler no. 1 shuts down.               of water by a temperature rise needed to make the water warm
                                                                            enough to use. Table 15 shows the necessary heat input rate [not
   ASHRAE/IES Standards 90.1 and 90.2 discuss combination ser-
                                                                            considering heat input efficiency: divide table values by heat input
vice water-heating/space-heating boilers and establish restrictions on
                                                                            efficiency in decimal form (e.g., 0.8 for some fossil-fired heaters)]
their use. The ASHRAE/IES Standard 100 section on Service Water
                                                                            to determine total energy input rate required for tankless water heat-
Heating also has information on this subject.
                                                                            ers versus flow rate and needed temperature rise. The heating rates
Sizing Tankless Water Heaters                                               shown are computed using Equation (1).
   Although tankless water heaters are sometimes also referred to as            Note that 40°C is about the minimum acceptable temperature for
instantaneous water heaters, in this chapter the two types are dis-         human use at fixtures. Accounting for heat loss in piping and/or
tinct. Larger instantaneous water heaters for bigger commercial,            when atomizing droplets in a showerhead, 43°C is a more typical
Service Water Heating                                                                                                                                                                                             50.27

                                           Table 15 Needed Tankless Water Heater Output Heat Rates, kW*
                                                                                  Temperature Rise
  Flow Rate,
     mL/s                   6K                     14 K                   28 K         31 K                                42 K                                    43 K                                   56 K
          6.3                0.15                   0.37                   0.74          0.81                               1.11                                   1.14                                   1.48
         31.5                0.74                   1.85                   3.69          4.06                               5.54                                   5.69                                   7.39
         63.1                1.48                   3.69                   7.39          8.12                              11.1                                   11.4                                   14.8
         94.6                2.22                   5.54                  11.1          12.2                               16.6                                   17.1                                   22.2
        126                  2.95                   7.39                  14.8          16.2                               22.2                                   22.8                                   29.5
        158                  3.69                   9.23                  18.5          20.3                               27.7                                   28.4                                   36.9
        189                  4.43                  11.1                   22.2          24.4                               33.2                                   34.1                                   44.3
        221                  5.17                  12.9                   25.8          28.4                               38.8                                   39.8                                   51.7
        252                  5.91                  14.8                   29.5          32.5                               44.3                                   45.5                                   59.1
        284                  6.65                  16.6                   33.2          36.6                               49.9                                   51.2                                   66.5
        315                  7.39                  18.5                   36.9          40.6                               55.4                                   56.9                                   73.9
        379                  8.86                  22.2                   44.3          48.7                               66.5                                   68.2                                   88.6
        442                 10.3                   25.8                   51.7          56.9                               77.5                                   79.6                                  103.4
        505                 11.8                   29.5                   59.1          65.0                               88.6                                   91.0                                  118.2
        568                 13.3                   33.2                   66.5          73.1                               99.7                                  102.4                                  132.9
        631                 14.8                   36.9                   73.9          81.2                              110.8                                  113.7                                  147.7
*Divide table values by input efficiency to determine required heat input rate.


requirement. The needed temperature rise in a cold climate where                     than typical tank-types, larger gas piping may be required. The same
the entering cold-water temperature may be 2°C would thus be                         is true for electric tankless water heaters, where a whole-house unit
43°C – 2°C = 41 K; in a warm climate where the entering cold                         may require larger wiring and often additional (multiple) circuit
water temperature may be 29°C, the temperature rise would be                         breakers. Consequently, large tankless water heaters, both gas and
43°C – 29°C = 14 K. For comparison, the temperature rise speci-                      electric, can in some cases require a service entrance upgrade. Nota-
fied in the U.S. federal water heater testing and rating procedure is                bly, diversified electrical demand for large numbers of electric tank-
57°C – 14°C = 43°C. For reference, typical flow rate ranges are as                   less water heaters is not much different (generally a little lower) than
follows:                                                                             tank types, because of the lower number of tankless water heaters
                                                                                     that are on at any point in time compared to tank types. However, as
• Hand-washing sinks: 0.01 to 0.6 L/sec                                              number of users on an electrical line decreases, demand diversity
• Showers: 0.05 to 0.16 L/s                                                          decreases, which can result in increased electrical demand com-
• Bathtub fill rates: 0.06 to 0.38 L/s                                               pared to tank types as the number of users on the line decreases to
• Dishwasher fill rates: 0.06 to 0.19 L/s                                            fairly few. The number that “few” represents varies with size of the
• Clothes-washing machine fill rates: 0.06 to 0.38 L/s                               tankless units.
• Residential whole-house recurring peak rates: around 0.19 to
  0.25 L/s                                                                           Sizing Instantaneous and Semi-Instantaneous
• Residential whole-house severe-peak flow rates: 0.38 to 0.5 L/s                    Water Heaters
   As can be seen from Table 15, whole-house tankless water heat-                       The methods for sizing storage water-heating equipment should
ers need to be able to provide heating rates on the order of 22 to                   not be used for instantaneous and semi-instantaneous heaters. The
44 kW in all but the warmest climates. Note, however, that in single-                following is based on the Hunter (1941) method for sizing hot- and
family residential applications, users have the opportunity to learn                 cold-water piping, with diversity factors applied for hot water and
what works and what does not, and are likely to adjust their hot-                    various building types.
water use habits somewhat to obtain adequately hot water from                           Fixture units (Table 16) are assigned to each fixture using hot
whatever water-heating system is used. They could do this for ex-                    water and totalled. Maximum hot-water demand is obtained from
ample, by avoiding hot-water use from multiple fixtures simultane-                   Figures 27 or 28 by matching total fixture units to the curve for the
ously, and reducing demanded flow rates.                                             type of building. Special consideration should be given to applica-
   An important issue in the sizing of tankless water heaters is thus                tions involving periodic use of shower banks, process equipment,
what peak hot-water energy rate load to design for. It is generally                  laundry machines, etc., as may occur in field houses, gymnasiums,
acceptable to design the water-heating system to meet a peak hot-                    factories, hospitals, and other facilities. Because these applications
water load (in terms of energy rate needed, not just water flow rate                 could have all equipment on at the same time, total hot-water capac-
needed) that is not exceeded by 97.5% of all draws. The difficulty in                ity should be determined and added to the maximum hot-water
sizing whole-house tankless water heaters comes in predicting how                    demand from the modified Hunter curves. Often, the temperature of
draws will coincide to create the peak energy demand rate. This                      hot water arriving at fixtures is higher than is needed, and hot and
peak coincident energy demand rate must be estimated by the per-                     cold water are mixed together at the fixture to provide the desired
son sizing the system, because ASHRAE does not currently have a                      temperature.
statistically valid amount of data on peak residential water/energy                     Equation (17), derived from a simple energy balance on mixing
flow rates with which to make recommendations. Sizing recom-                         hot and cold water, shows the ratio of hot-water flow to desired end-
mendations are easier with storage-type water heaters because their                  use flow for any given hot, cold, and mixed end-use temperatures.
sizing is done more based on integrated total energy requirements,
and is not highly dependent on knowledge of peak flow rates.                             Hot-water flow rate =
   An issue related to proper sizing of tankless water heaters is the                          Mixed-temperature flow rate   T mixed – T cold                                                                  (17)
size of fuel piping and electrical service needed. Because gas-fired                          -----------------------------------------------------------------------------------------------------------------
tankless water heaters must have significantly higher fuel burn rates                                                                  T hot – T cold 
50.28                                                                               2015 ASHRAE Handbook—HVAC Applications (SI)

                                             Table 16 Hot-Water Demand in Fixture Units (60°C Water)
                                                                                              Hotels and Industrial             Office
                                    Apartments         Club     Gymnasium       Hospital      Dormitories  Plant               Building         School          YMCA
Basin, private lavatory                  0.75          0.75           0.75         0.75            0.75            0.75           0.75           0.75            0.75
Basin, public lavatory                    —            1              1            1               1               1              1              1               1
Bathtub                                  1.5           1.5             —           1.5             1.5              —              —              —               —
Dishwasher*                              1.5      Five fixture units per 250 seating capacity
Therapeutic bath                          —             —              —           5                —               —              —              —               —
Kitchen sink                             0.75          1.5             —           3               1.5             3               —             0.75            3
Pantry sink                               —            2.5             —           2.5             2.5              —              —             2.5             2.5
Service sink                             1.5           2.5             —           2.5             2.5             2.5            2.5            2.5             2.5
Shower                                   1.5           1.5            1.5          1.5             1.5             3.5             —             1.5             1.5
Circular wash fountain                    —            2.5            2.5          2.5              —              4               —             2.5             2.5
Semicircular wash fountain                —            1.5            1.5          1.5              —              3               —             1.5             1.5
Note: Data predate modern low-flow fixtures and appliances.                   *See Water-Heating Terminology section for definition of fixture unit.




         Fig. 27 Modified Hunter Curve for Calculating                                                Fig. 28 Enlarged Section of Figure 27
                    Hot-Water Flow Rate                                                                      (Modified Hunter Curve)
                (Data predate modern low-flow appliances.)                                               (Data predate modern low-flow appliances.)
    Once the actual hot-water flow rate is known, the heater can then
be selected for the total demand and total temperature rise required.                        Table 17 Preliminary Hot-Water Demand Estimate
For critical applications such as hospitals, multiple heaters with                    Type of Building                                                 Fixture Units
100% reserve capacity are recommended. Consider multiple heaters
                                                                                      Hospital or nursing home                                         2.50 per bed
for buildings in which continuity of service is important. The mini-
                                                                                      Hotel or motel                                                   2.50 per room
mum recommended size for semi-instantaneous heaters is 0.65 L/s,                      Office building                                                  0.15 per person
except for restaurants, for which it is 0.95 L/s. When system flow is                 Elementary school                                                0.30 per student*
not easily determined, the heater may be sized for full flow of the                   Junior and senior high school                                    0.30 per student*
piping system at a maximum speed of 3 m/s. Heaters with low flows                     Apartment house                                                  3.00 per apartment
must be sized carefully, and care should be taken in the estimation                   *Plus shower load (in fixture units).
of diversity factors. Unusual hot-water requirements should be ana-
lyzed to determine whether additional capacity is required. One                       the same as that in the section on Hot-Water Requirements and Stor-
example is a dormitory in a military school, where all showers and                    age Equipment Sizing.
lavatories are used simultaneously when students return from a drill.
In this case, the heater and piping should be sized for full system                   Example 10. A 600-student elementary school has the following fixture
flow.                                                                                    count: 60 public lavatories, 6 service sinks, 4 kitchen sinks, 6 showers,
    Whereas the fixture count method bases heater size of the diver-                     and 1 dishwasher at 0.5 L/s. Determine the hot-water flow rate for siz-
sified system on hot-water flow, hot-water piping should be sized                        ing a semi-instantaneous heater based on the following:
                                                                                         a. Estimated number of fixture units
for full flow to the fixtures. Recirculating hot-water systems are                       b. Actual fixture count
adaptable to instantaneous heaters.
                                                                                          Solution:
    To make preliminary estimates of hot-water demand when the                            a. Use Table 17 to find the estimated fixture count: 600 students 0.3 fix-
fixture count is not known, use Table 17 with Figure 27 or Figure 28.                        ture units per student = 180 fixture units. As showers are not included,
The result is usually higher than the demand determined from the                             Table 16 shows 1.5 fixture units per shower  6 showers = 9 additional
actual fixture count. Actual heater size should be determined from                           fixture units. The basic flow is determined from curve D of Figure 28,
Table 16. Hot-water consumption over time can be assumed to be                               which shows that the total flow for 189 fixture units is 1.4 L/s.
Service Water Heating                                                                                                                               50.29

   b. To size the unit based on actual fixture count and Table 16, the calcu-     again be obtained at fixtures; time spacing between draws and
      lation is as follows:                                                       pipe insulation levels thus strongly influence this energy loss.
                  60 public lavatories    1.0 FU = 60 FU                       • Qdump is energy that must be provided to reheat an amount of
                   6 service sinks        2.5 FU = 15 FU                         water equal to that dumped down the drain while waiting for hot
                   4 kitchen sinks        0.75 FU = 3 FU                         water to arrive at fixtures; knowing the time spacing between
                   6 showers              1.5 FU = 9 FU                          draws in nonrecirculated piping systems is very important.
                     Subtotal                        87 FU                      • Input efficiency i (tank-type water heater) or thermal efficiency
      At 87 fixture units, curve D of Figure 28 shows 1.0 L/s, to which must      t (tankless water heater or heating device external to tank) of
      be added the dishwasher requirement of 0.54 L/s. Thus, the total flow       heating device must be considered when calculating total water-
      is 1.54 L/s.                                                                heating system energy use.
   Comparing the flow based on actual fixture count to that                     • Q circulating pump is energy used to move water within system, if
obtained from the preliminary estimate shows the preliminary esti-                done with pumps. There are often multiple circulating pumps in
mate to be slightly lower in this case. It is possible that the prelim-           system (e.g., to circulate water from storage tanks to heating
inary estimate could have been as much as twice the final fixture                 devices, recirculation-loop pumps).
count. To prevent oversizing of equipment, use the actual fixture               • Qparasitics is energy to operate fans, blowers, controls, and other
count method to select the unit.                                                  devices.
                                                                                • Qsupply is energy used to deliver potable water to system and force
Sizing Refrigerant-Based Water Heaters                                            it through system. Includes pumping energy for well pumps or
                                                                                  city water supply pumps, and water treatment system energy.
    Refrigerant-based water heaters such as heat pump water heaters
                                                                                • Qdisposal is energy used to treat and dispose of waste water, includ-
(HPWHs) and refrigeration heat reclaim systems cannot be sized
                                                                                  ing pumping energy and other treatment system energy.
like conventional systems to meet peak loads. The seasonal and
instantaneous efficiency and output of these systems vary greatly                  Total piping system energy use is thus
with operating conditions. Computer software that performs
detailed performance simulations taking these factors into account                   Qtotal = Qwater /i + Qtank loss /i + Qcycling loss + Qpiping /i
should be used for sizing and analysis. The capacities of these sys-                         + Qcooldown /i + Qdump /i + Qcirculating pump
tems and any related supplemental water-heating equipment should                             + Qparasitics + Qsupply + Qdisposal
be selected to achieve a high average daily run time (typically 12 to
24 h) and the lowest combination of operating and equipment cost.                  Additional energy use terms may apply in some water-heating
Heat pump water heater installations often benefit from having a                systems.
greater ratio of storage tank capacity per unit of heating capacity                The following simple examples demonstrate how to compute
than for conventional water-heating equipment. Because the heat                 water-heating system energy use for different system types and
input efficiency of heat pump water heaters is dramatically higher              draw patterns.
(200 to 300%) than conventional resistance and fossil-fuel-fired                   Assumptions for Examples 11 to 14 include the following:
equipment, energy penalties from storage tank heat loss are substan-
tially lower for heat pump water heater systems compared to con-                • Two fixtures 30 m apart
ventional systems. Larger storage capacity allows use of smaller                • Six 5 min long draws per day of 0.065 L/s, 40°C water at each fix-
heat pumps, often reducing total system costs. For HPWHs, ade-                    ture, spaced 3 min apart compared to 4 h apart
quacy of the heat source and potential effect of air-source HPWH                • Water heater output temperature of 50°C
cooling output must be addressed.                                               • Tank-type fossil-fuel-fired water heater with input efficiency i =
                                                                                  0.80 and an energy factor of 0.59, yielding UAtank = 6 W/K,
         10.    WATER-HEATING ENERGY USE                                          including energy input efficiency (note that tank heat loss rate is
                                                                                  a function of energy factor rating, not tank size. However, for
   Energy use in water-heating systems includes the following fac-                equal amounts of insulation, smaller tanks have higher energy
tors, not all of which apply in a given type of system (Hiller 2006c):            factor rating)
• Qwater is energy content in water actually used, relative to entering         • Tair = 20°C for both piping and tank
  cold-water temperature.                                                       • Tcold = 14.5°C entering cold-water temperature
• Qtank loss is standby heat loss from water heater storage tank; it is         • Supply piping is 20 mm rigid copper with 13 mm thick foam insu-
  proportional to time and temperature difference between water in                lation (Mcp)w,p,i = 1.58 kJ/(m·K), (from Table 1) pipe volume =
  tank and surroundings.                                                          0.3122 L/m
• Qcycling loss is energy loss from on/off cycling of heat input device,        • Return piping is 13 mm rigid copper with 13 mm thick foam insu-
  where energy invested in mass of heating device (e.g., heat                     lation (RL system only)
  exchanger) and water in it is lost to surroundings after device               • For simplicity, neglect short lengths of piping between fixture
  turns off; loss is proportional to number of heating cycles (e.g., in           branch piping and main recirculation-loop piping (or tank if at
  a tankless instantaneous water heater). Some fossil-fuel-fired                  location of fixture)
  tankless water heaters have pre- and/or postfiring combustion air             • For simplicity, neglect supply and disposal energy, recirculating
  blower operation to purge combustion products from combustion                   pump energy, and other parasitics.
  chamber, which can cause very rapid loss of invested energy in
  heat exchanger.                                                               Example 11. Assume a continuously running hot-water recirculation-loop
                                                                                   system with an allowed loop temperature drop to the farthest fixture of
• Qpiping is heat energy lost from piping while water is flowing; note             3 K, and assuming one fixture is near the water heater. Note that
  that, on recirculation-loop systems, heat is lost from both supply               because this is a continuously running recirculation-loop system, time
  and return piping.                                                               spacing between draws is unimportant because the supply and return
• Qcooldown is heat energy lost from piping after flow ceases; note                piping are always hot.
  that Qcooldown exhibits a large step increase once water in a pipe               Solution: First, compute the recirculation loop flow rate needed to
  cools to below a usable temperature, because remaining warm                      prevent temperature dropping below 47°C, using Equations (1) to (4)
  water in pipe must be dumped to drain before usable hot water can                and (9).
50.30                                                                                                                                                               2015 ASHRAE Handbook—HVAC Applications (SI)

                        50 – 20C  –  47 – 20C                                                                                                                                                0.065 L/s   40 – 14.5C 
           T lm = -------------------------------------------------------------------------- = 28.47 K                                                                                 m hot 1 = --------------------------------------------------------------
                   ln   50 – 20C    47 – 20C                                                                                                                                                            50 – 14.5C 
                                                                                                                                                                                                      = 0.047 L/s [from Equation (17)]
               UAf lowing supply = 0.433 W/(m·K) (from Table 1)
                                                                                                                                                                                       Thot out 2 = 47°C [from Equation (2), where
  Q piping supply =  0.433 W/(m·K)   30 m   28.47 K   0.8 = 462.28 W
                    =  462.28 J/s   60 s/min   60 min/h   24 h/day                                                                                                                 UAflowing = 0.433 W/(m·K), L = 30 m]
                    = 39 940 kJ/day
                                                                                                                                                                                             0.065 L/s   40 – 14.5C 
                                                                                                                                                                                   mhot 2 = -------------------------------------------------------------- = 0.051 L/s
                                                    462.28 W   0.8                                                                                                                                     47 – 14.5C 
           m circulating pump = --------------------------------------------------------------------------------
                                 1 kg/L   4186.8 J/  kg·K    3 K 
                                                                                                                                                                                                               Thot out 3 = 47.1°C
                                         = 0.029 L/s
                                                                                                                                                                                            0.065 L/s   40 – 14.5C 
               UAf lowing return = 0.346 W/(m·K) (from Table 1)                                                                                                                   mhot 3 = -------------------------------------------------------------- = 0.0508 L/s
                                                                                                                                                                                                        47.1 – 14.5C 

                                                                                      0.346 W/  m·K    30 m 
                                                                  – ---------------------------------------------------------------------------------------------                                             Thot out 4 = 47.11°C
                                                                     0.029 L/s   1 kg/L   4186.8 J/  kg·K  
 T hot return out = 20C +  47 – 20C e
                                                                                                                                                                       Thus,
                  = 44.8C
                                                                                                                                                                        Q water far + Q piping =  0.0508 L/s   1 kg/L   4186.8 J/  kg·K  
       Q piping return =  0.029 L/s   1 kg/L   4.1868 kJ/  kg·K  
                                                                                                                                                                                                                50 – 14.5C   60 s/min   5 min/draw 
                                        47 – 44.8C /0.8
                                                                                                                                                                                                                6 draws/day /0.8 = 16 989 kJ/day
                                =  336 J/s   60 s/min   60 min/h   24 h/day 
                                = 28 858 kJ/day                                                                                                                           Note that, in this computation, water energy and piping flowing
                                                                                                                                                                       heat loss energy are calculated together for simplicity.
       Next, determine the amount of hot water mixed with cold water to
   deliver the 40°C fixture delivery temperature, from Equation (24).                                                                                                           Qwater near = same as in Example 11 = 15 692 kJ/day
       For the fixture at the water heater,
                                                                                                                                                                           Next, compute the pipe temperature at the end of both the 3 min and
      mhot near = (0.065 L/s)(40 – 14.5°C)/(50 – 14.5°C) = 0.047 L/s                                                                                                   4 h cooldown (cd) periods, accounting for the different draw spacing
                                                                                                                                                                       scenarios. For simplicity, base the heat loss calculations on an average
   And for the far fixture,                                                                                                                                            pipe temperature of (50 + 47.11°C)/2 = 48.6°C.
       mhot far = (0.065 L/s)(40 – 14.5°C)/(47 – 14.5°C) = 0.051 L/s                                                                                                       Using UAzero flow = 0.26 W/(m·K) from Table 1, and Equation (8),

   Consequently,                                                                                                                                                                                                                           0.26 W/  m·K    3 min   60 s/min 
                                                                                                                                                                                                                                        – ---------------------------------------------------------------------------------------
                                                                                                                                                                                                                                                   1.584 kJ/  m·K    1000 J/kJ 
  Q water near =  0.047 L/s   1 kg/L   4.1868 kJ/  kg·K    50 – 14.5C                                                                                      T pipe 3 min = 20C +  48.6 – 20C e
                         60 s/min   5 min/draw   6 draws/day /0.8                                                                                                            = 47.76C
                = 15 692 kJ/day
                                                                                                                                                                       and
   Q water far =  0.051 L/s   1 kg/L   4.1868 kJ/  kg·K    47 – 14.5C 
                                                                                                                                                                                                              Tpipe 4 h = 22.67°C
                       60 s/min   5 min/draw   6 draws/day /0.8
               = 15 589 kJ/day                                                                                                                                             The pipe does not cool below a usable temperature with the 3 min
                                                                                                                                                                       draw spacing, but it does with the 4 h draw spacing. This means that,
       This is the same as for the near fixture, as it should be, because pip-                                                                                         for the 3 min draw spacing, there are five draws with small amounts of
   ing heat loss is separately computed.                                                                                                                               piping cooldown between draws plus one complete cooldown for the
                                                                                                                                                                       last draw of the day, whereas for the 4 h draw spacing, there are six
       Q tank heat loss =  6 W/K   50 – 20C   60 s/min   60 min/h                                                                                             complete cooldowns that result in dumping water in the pipe to drain at
                                                                                                                                                                       the next draw. Because pipe length to the fixture at the water heater is
                                      24 h/day  = 15 552 kJ/day                                                                                                     essentially zero under the assumptions here, only draws at the far fix-
                                                                                                                                                                       ture result in piping energy loses.
   Thus,                                                                                                                                                                   From Equation (5),
     Q total RL system = 39 940 + 28 858 + 15 692 + 15 589 + 15 552                                                                                                          Q cd 3 min =  1584 J/  m·K    30 m   48.6 – 47.76C 
                            = 115 631 kJ/day                                                                                                                                                       5 cd/day  0.8 + 1 cd  lumped into Q dump 
      With the recirculation system, energy use is the same regardless of                                                                                                                  = 249.48 kJ/day
   draw spacing.
                                                                                                                                                                           To estimate Qdump and the amount of water waste, assume an AF/
Example 12. Assume a nonrecirculated piping system, one fixture at water                                                                                               PV ratio of 1.5. Thus, each time the pipe cools below a usable tempera-
   heater, draws 3 min and 4 h apart.                                                                                                                                  ture, (1.5)(0.3122 L/m)(30 m) = 14.0 L of water must be dumped to
                                                                                                                                                                       drain.
   Solution: First, determine the steady-state delivery temperature at the
   far fixture, and the actual hot-water flow rate to that fixture. This                                                                                                     Q dump 3 min =  1 dump/day   14.0 L/dump   1 kg/L 
   requires iteration: guessing an initial piping outlet temperature, calcu-
   lating an estimated hot-water flow rate using Equation (17), and then                                                                                                                                  4.1868 kJ/  kg·K    50 – 14.5C /0.8
   calculating a new piping outlet temperature based on the calculated                                                                                                                            = 2601 kJ/day
   flow rate.
       Guess Thot out 1 = 50°C. Then,                                                                                                                                        Qdump 4 h = (6 dumps/day)(2601 kJ/dump) = 15 606 kJ/day
Service Water Heating                                                                                                                               50.31

                                                    Table 18       Results Comparisons for Examples 11 to 14
                                                        3 min Draw Spacing                                          4 h Draw Spacing
                                    Energy Use,        Energy Use Compared Water Waste,          Energy Use,     Energy Use Compared to Water Waste,
System Type                           kJ/day              to One Tank, %      L/day                kJ/day             One Tank, %          L/day
Recirculation loop                    118 479                      231               0             118 479                  184                   0
One-tank                               53 930                      100              14              66 687                  100                  85.6
Two-tank (large)                       68 184                      123               0              68 184                   98                   0
Two-tank (small)                       58 341                      115               0              58 341                   92                   0

   and                                                                              uses substantially more energy than the other approaches (on the
                                    Qcd 4 h = 0                                     order of twice as much). This is not uncommon. Also note that, in
                                                                                    these examples, the two-tank approach saves both water waste and
   because all cooldown energy is lumped into Qdump .                               energy. The multiple-water-heater approach has at worst only a small
               Qtank heat loss = 18 400 kJ/day, as in Example 11                    negative energy effect if done properly, and under real water draw
                                                                                    scenarios usually uses less energy than other options. This is why
       To simplify calculation of total water-heating system energy use, it         multiple-water-heater design options should always be considered.
   is convenient to add the cooldown energy term computed as shown to               In some cases, multiple-water-heater systems can have lower first
   the Qwater term calculated as if all hot water were delivered to the fix-
                                                                                    costs than alternatives. Note that multiple-water-heater systems can
   ture at a constant flow rate and the steady-state temperature. In reality,
   the hot-water flow rate to the fixture varies during the initial part of a       use different types of water heaters for different parts of the system:
   draw as the cooled but still usable water temperature increases to the           fossil-fuel-fired or heat pump water heaters can be used to serve
   steady-state value as flow progresses. The energy use thus computed              larger loads, whereas electric resistance water heaters may be pre-
   will be mathematically correct either way.                                       ferred for serving smaller loads. In some cases, space limitations, life
                                                                                    and maintenance issues, and other factors may make multiple-water-
 Q total non-RL, 3 min spacing = 16 989 + 15 692 + 248 + 2601 + 18 400              heater systems unattractive.
                                 = 53 930 kJ/day                                       Both simplified and detailed computer models (Hiller 1992,
                                                                                    2000) are available to help calculate water heater energy use. These
  Q total non-RL, 4 h spacing = 16 989 + 15 692 + 0 + 15 606 + 18 400
                                                                                    are especially useful for analyzing the energy used by heat pump
                                = 66 687 kJ/day                                     water heaters, where efficiency and heating capacity vary strongly
                                                                                    with both source (e.g., air, water) and sink (water) temperature.
       Note the large increase in energy use when draws are spaced far
                                                                                    Computer models are also under development to compute water and
   enough apart for the pipe to cool to below a usable temperature
   between draws. Also, the time spent waiting for hot water to arrive at           energy waste associated with hot-water distribution systems.
   the far fixture is
                                                                                                    11.    HEALTH AND SAFETY
                 twait = (14 L)/(0.065 L/s) = 215 s = 3.59 min
                                                                                    Legionellosis (Legionnaires’ Disease)
Example 13. Assume two full-sized water heaters, one at each fixture; no                Legionnaires’ disease (a form of severe pneumonia) is caused by
   piping.
                                                                                    inhaling aerosolized water droplets containing the bacteria Legio-
   Solution: In this case, tank heat loss is doubled, but piping heat loss is       nella pneumophila. Susceptibility to Legionnaire’s disease varies
   eliminated.                                                                      among individuals. People with compromised immune systems
                 Qwater = (2)(15 692 kJ/day) = 31 384 kJ/day                        (e.g., organ transplant patients or others on immunosuppressant
                                                                                    drugs, AIDS patients, smokers, elderly, those with other chronic
             Qtank heat loss = (2)(18 400 kJ/day) = 36 800 kJ/day                   health conditions or injuries) are at greater risk of contracting the
                Qtotal 2-tank = 31 384 + 36 800 = 68 184 kJ/day                     disease at lower exposure levels.
                                                                                        Most water supplied to buildings contains some Legionella bac-
       Draw spacing is irrelevant to the two-tank system because there is           teria (and/or other microorganisms), often at levels too low to
   no piping.
                                                                                    detect. The concern is that organism colonies can grow (amplify)
Example 14. Assume two smaller water heaters, one at each fixture; no               within the building hot- and cold-water systems under certain con-
   piping.                                                                          ditions. At high Legionella concentrations, a hazard may exist.
                                                                                    Some examples of conditions potentially conducive to Legionella
   Solution: When two separate water heaters are used, each can be
                                                                                    growth are temperatures within a certain range (warm, not too hot or
   smaller than if one water heater were used. Assuming a smaller tank-
   type fossil-fuel-fired water heater with input efficiency i = 0.80 and an       cold), locations of flow stagnation (e.g., pipe dead legs, low flow
   energy factor of 0.61, yielding UAtank = 5.2 W/K, including energy               velocities, other flow stagnation points, intermittent or seasonal use),
   input efficiency,                                                                and inadequate oxidant residual levels. For more specific water
                                                                                    system design guidance, refer to ASHRAE Standard 188P (approval
                 Qwater = (2)(15 692 kJ/day) = 31 384 kJ/day
                                                                                    anticipated in 2015) and ASHRAE Guideline 12-2000.
         Q tank heat loss =  2   5.2 W/K   50 – 20C   60 s/min 
                                                                                    Scalding
                              60 min/h   24 h/day  = 26 957 kJ/day
                                                                                       Scalding is an important concern in design and operation of pota-
                Qtotal 2-tank = 31 384 + 26 957 = 58 341 kJ/day                     ble hot-water systems. Figure 29 (Moritz 1947) shows plots of
                                                                                    exposure time versus water temperature that results in both first-
       Again, draw spacing is irrelevant to the two-tank system because             degree (pain, redness, swelling, minor tissue damage) and full-
   there is no piping.
                                                                                    thickness third-degree (permanent damage, scarring) skin burns in
   Table 18 compares water and energy use of Examples 11 to 14,                     adults. Children burn even more rapidly. Note that, at the high tem-
and shows that the continuously running recirculation-loop system                   peratures required for some commercial and institutional operations
50.32                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                                   Table 19 Representative Hot-Water Temperatures
                                                                                                                                   Temperature,
                                                                            Use                                                        °C
                                                                            Lavatory
                                                                              Hand washing                                               40
                                                                              Shaving                                                    45
                                                                            Showers and tubs                                             43
                                                                            Therapeutic baths                                            35
                                                                            Commercial or institutional laundry, based on fabric      up to 82
                                                                            Residential dish washing and laundry                         60
                                                                            Surgical scrubbing                                           43
                                                                            Commercial spray-type dish washinga
                                                                              Single- or multiple-tank hood or rack type
                                                                                Wash                                                65 minimum
        Fig. 29   Time for Adult Skin Burns in Hot Water                        Final rinse                                           82 to 90
                                                                              Single-tank conveyor type
(e.g., 60°C and above), burns can occur almost instantaneously (3 s             Wash                                                71 minimum
or less exposure). Even at lower temperatures such as 51°C, found               Final rinse                                           82 to 90
commonly in multifamily housing, hospitality, and light commer-               Single-tank rack or door type
cial facilities, burns can occur in 2 min. Safety dictates some trade-          Single-temperature wash and rinse                   74 minimum
offs to limit scalding injuries (e.g., during pressure transients that        Chemical sanitizing typesb                                60
may inhibit proper operation of temperature regulating valves)                Multiple-tank conveyor type
while minimizing risk of Legionnaire’s disease.                                 Wash                                                65 minimum
                                                                                Pumped rinse                                        71 minimum
Temperature Requirement                                                         Final rinse                                           82 to 90
   Typical temperature requirements for some services are shown in            Chemical sanitizing glass washer
Table 19. A 60°C water temperature minimizes flue gas condensa-                 Wash                                                    60
tion in the equipment.                                                          Rinse                                               24 minimum
                                                                            aAs required by NSF.
Other Safety Concerns                                                       bSee manufacturer for actual temperature required.

   Regulatory agencies differ as to the selection of protective
devices and methods of installation. It is therefore essential to check
and comply with the manufacturer’s instructions and the applicable            element located in the top 150 mm of the tank (i.e., where the
                                                                              water is hottest).
local codes. In the absence of such instructions and codes, the fol-
lowing recommendations may be used as a guide:                              • To reduce scald hazards, discharge temperature at fixtures acces-
                                                                              sible to the occupant should not exceed 50°C. Thermostatically
• Water expands when it is heated. Although the water-heating sys-            controlled mixing valves can be used to blend hot and cold water
  tem is initially under service pressure, the pressure rises rapidly if      to maintain safe service hot-water temperatures.
  backflow is prevented by devices such as a check valve, pressure-         • A relief valve should be installed in any part of the system con-
  reducing valve, or backflow preventer in the cold-water line or by          taining a heat input device that can be isolated by valves. The heat
  temporarily shutting off the cold-water valve. When backflow is             input device may be solar water-heating panels, desuperheater
  prevented, the pressure rise during heating may cause the safety            water heaters, heat recovery devices, or similar equipment.
  relief valve to weep to relieve the pressure. However, if the safety
  relief valve is inadequate, inoperative, or missing, pressure rise        12.     WATER QUALITY, SCALE, AND CORROSION
  may rupture the tank or cause other damage. Systems having this
  potential problem must be protected by a properly sized expan-                A complete water analysis and an understanding of system re-
  sion tank located on the cold-water line downstream of and as             quirements are needed to protect water-heating systems from scale
  close as practical to the device preventing backflow.                     and corrosion. Analysis shows whether water is hard or soft. Hard
• Temperature-limiting devices (energy cutoff/high limit) prevent           water, unless treated, causes scaling or liming of heat transfer and
  water temperatures from exceeding 99°C by stopping the flow of            water storage surfaces; soft water may aggravate corrosion prob-
  fuel or energy. These devices should be listed and labeled by a           lems and sacrificial anode consumption (Talbert et al. 1986).
  recognized certifying agency.                                                 Scale formation is also affected by system requirements and
• Safety relief valves open when pressure exceeds the valve set-            equipment. As shown in Figure 30, the rate of scaling increases with
  ting. These valves are typically applied to water-heating and hot-        temperature and use because calcium carbonate and other scaling
  water supply boilers. The set pressure should not exceed the              compounds lose solubility at higher temperatures. In water tube-
  maximum allowable working pressure of the boiler. The heat in-            type equipment, scaling problems can be offset by increasing water
  put pressure steam rating (in kW) should equal or exceed the              velocity over the heat transfer surfaces, which reduces the tube sur-
  maximum out-put rating for the boiler. The valves should com-             face temperature. Also, flow turbulence, if high enough, works to
  ply with current applicable standards or the ASME Boiler and              keep any scale that does precipitate off the surface. When water
  Pressure Vessel Code.                                                     hardness is over 140 mg/L, water softening or other water treatment
• Temperature and pressure safety relief valves also open if the water      is often recommended.
  temperature reaches 99°C. These valves are typically applied to               Corrosion problems increase with temperature because corrosive
  water heaters and hot-water storage tanks. The heat input temper-         oxygen and carbon dioxide gases are released from the water. Elec-
  ature/steam rating (in kW) should equal or exceed the heat input          trical conductivity also increases with temperature, enhancing elec-
  rating of the water heater. Combination temperature- and pressure-        trochemical reactions such as rusting (Taborek et al. 1972). A
  relief valves should be installed with the temperature-sensitive          deposit of scale provides some protection from corrosion; however,
Service Water Heating                                                                                                                      50.33

                                                                            water ceases to flow, then there is no cross flow, but if water contin-
                                                                            ues to flow, this indicates cross flow between the hot and cold lines
                                                                            in the system.
                                                                                Cross flow can occur in the commercial setting at various loca-
                                                                            tions on the water distribution system, including at mop or utility
                                                                            sink faucets and at prerinse spray valve faucets. These are locations
                                                                            where both the hot- and cold-water valves are commonly kept in the
                                                                            open position for downstream tempering of water for “on-demand”
                                                                            sanitation tasks. Assemblies such as inline chemical dispensers,
                                                                            hoses with attached spray nozzles, or downstream shutoff valves
                                                                            installed for filling mop buckets may promote cross flow if check
                                                                            valves are not installed. Similarly, in commercial kitchens, prerinse
                                                                            spray valve operation typically requires leaving the hot- and cold-
                                                                            water valves open at the faucet in advance of spray valve operation.
                                                                            Another place where cross flow can occur is with single-handle fau-
                                                                            cets at hand sinks and showers, where a worn seal in the faucet can
                                                                            cause a direct connection of the cold and hot line.
                                                                                Installing a check valve on both the hot-water and cold-water
                                                                            connections at end-use fixtures ensures that water only flows in a
                                                                            single direction, eliminating cross flow. To ensure that cross flow at
                                                                            the faucet is prevented, specify faucets with check valves included.
                                                                            Otherwise, check valves should be installed ahead of these faucets
                                                                            on both the hot and cold lines.
Fig. 30 Lime Deposited Versus Temperature and Water Use                     Hot Water from Tanks and Storage Systems
         (Based on data from Purdue University Bulletin No. 74)
                                                                               With storage systems, 60 to 80% of the hot water in a tank is
                                                                            assumed to be usable before dilution by cold water lowers the
this deposit also reduces the heat transfer rate, and it is not under the   temperature below an acceptable level. However, better designs can
control of the system designer (Talbert et al. 1986).                       exceed 90%. Thus, the maximum hot water available from a self-
    Steel vessels can be protected to varying degrees by galvanizing or     contained storage heater is usually
by lining with copper, glass, cement, electroless nickel-phospho-                                     Vt = Rd + MSt                             (18)
rus, or other corrosion-resistant material. Glass-lined vessels are
almost always supplied with electrochemical protection. Typically,          where
one or more anode rods of magnesium, aluminum, or zinc alloy are                 Vt = available hot water, L
installed in the vessel by the manufacturer. This electrochemically              R = recovery rate at required temperature, L/s
active material sacrifices itself to reduce or prevent corrosion of the           d = duration of peak hot-water demand, s
tank (the cathode). Higher temperature, softened water, and high                 M = ratio of usable water to storage tank capacity
water use may lead to rapid anode consumption. Manufacturers                     St = storage capacity of heater tank, L
recommend periodic replacement of the anode rod(s) to prolong
the life of the vessel. Some waters have very little electrochemical           However, Equation (11) only applies if the water draw rate is less
activity. In this instance, a standard anode shows little or no activ-      than the available reheat rate. Otherwise, the tank cannot heat the
ity, and the vessel is not adequately protected. If this condition is       flowing water to a usable temperature during the draw, and Vt drops
suspected, consult the equipment manufacturer on the possible               to the same as an unfired tank. For example, a fossil-fuel-fired
need for a high-potential anode, or consider using vessels made of          heater with a fuel input rate of 13 kW and an input efficiency of
nonferrous material.                                                        80% can raise the temperature of water being drawn through a
    Water heaters and hot-water storage tanks constructed of stain-         storage tank at a rate of 200 mL/s by approximately 13 K. If the
less steel, copper, or other nonferrous alloys are protected against        entering cold-water temperature is 16°C, the water will be heated to
oxygen corrosion. However, care must still be taken, as some stain-         only 28°C, too cold to be useful, so the heating rate cannot contrib-
less steel may be adversely affected by chlorides, and copper may be        ute to effective storage tank capacity under a prolonged draw at this
attacked by ammonia or carbon dioxide.                                      flow rate. In reality, draw rates are rarely constant during peak draw
                                                                            or other times. Computer simulation models allow equipment siz-
                                                                            ing under these more realistic conditions (Hiller 1992).
                 13.    SPECIAL CONCERNS
                                                                               Maximum usable hot water from an unfired tank is
Cross Flow at End-Use Fixtures                                                                           Va = MSa                               (19)
   Cross flow occurs when there is a connection between the hot-
and cold-water lines. Cross flow is problematic because moving hot          where
water into the cold line or, alternatively, moving cold water into the           Va = usable water available from unfired tank, L
hot line, can affect the performance of end-use equipment, reduce                Sa = capacity of unfired tank, L
hot-water outlet temperatures or mix hot water into the cold line
used for drinking water or ice making. If not resolved, cross flow in       Note: Assumes tank water at required temperature.
facilities can cause energy and water waste and poor water system              Hot water obtained from a water heater using a storage heater
performance.                                                                with an auxiliary storage tank is
   One way to determine whether cross flow is occurring from the                                       Vz = Vt + Va                             (20)
cold-water side is to turn off the valve on the water heater cold-water
inlet and let only hot water flow at a faucet. If pressure drops and        where Vz is total hot water available during one peak, in litres.
50.34                                                                            2015 ASHRAE Handbook—HVAC Applications (SI)

Placement of Water Heaters                                                        Dunn, T.Z., R.N. Spear, B.E. Twigg, and D. Williams. 1959. Water heating
                                                                                     for commercial kitchens. Air Conditioning, Heating and Ventilating
    Many types of water heaters may be expected to leak at the end                   (May):70. Also published as a bulletin, Enough hot water—Hot enough.
of their useful life. They should be placed where leakage will not                   American Gas Association (1959).
cause damage. Alternatively, suitable drain pans piped to drains                  EPA. 2013. Summary of the reduction of lead in drinking water act and fre-
must be provided.                                                                    quently asked questions. U.S. Environmental Protection Agency, Wash-
    Water heaters not requiring combustion air may generally be                      ington, D.C. Available at http://water.epa.gov/drink/info/lead/.
placed in any suitable location, as long as relief valve discharge                EPRI. 1990. Commercial heat pump water heaters applications handbook.
pipes open to a safe location.                                                       CU-6666. Electric Power Research Institute, Palo Alto, CA.
                                                                                  EPRI. 1992. Commercial water heating applications handbook. TR-100212.
    Water heaters requiring ambient combustion air must be located                   Electric Power Research Institute, Palo Alto, CA.
in areas with air openings large enough to admit the required com-                EPRI. 1994. High-efficiency electric technology fact sheet: Commercial
bustion/dilution air (see NFPA Standard 54/ANSI Z223.1).                             heat pump water heaters. BR-103415. Electric Power Research Institute,
    For water heaters located in areas where flammable vapors are                    Palo Alto, CA.
likely to be present, precautions should be taken against ignition.               FDA. 2000. Food establishment plan review guide. U.S. Food and Drug Ad-
For water heaters installed in residential garages, additional precau-               ministration, Silver Spring, MD. Available at http://www.fda.gov/Food
tions should be taken. Consult local codes for additional require-                   /GuidanceRegulation/RetailFoodProtection/IndustryandRegulatory
ments or see sections 5.1.9 through 5.1.12 of NFPA Standard 54/                      AssistanceandTrainingResources/ucm101639.htm.
                                                                                  Fisher-Nickel. 2010. Water heating design guide. Pacific Gas and Electric
ANSI Z223.1.
                                                                                     Company Food Service Technology Center, San Ramon, CA. Available
    Outdoor models with a weather-proofed jacket are available.                      at http://www.fishnick.com/design/waterheating/.
Direct-vent gas- and oil-fired models are also available; they are to             GAMA. (Continuous Maintenance). Consumers’ directory of certified effi-
be installed inside, but are not vented through a conventional chim-                 ciency ratings for heating and water heating equipment. Gas Appliance
ney or gas vent. They use outdoor air for combustion. They must be                   Manufacturers Association, Arlington, VA.
installed with the means specified by the manufacturer for venting                Glanville, P., D. Kosar, and J. Stair. 2013. Short-term performance of gas-
(typically horizontal) and for supplying air for combustion from                     fired tankless water heaters: Laboratory characterization. ASHRAE
outside the building.                                                                Transactions 119(1):248-269.
                                                                                  Goldner, F.S. 1994a. Energy use and domestic hot water consumption: Final
    Air-source heat pump water heaters require access to an adequate                 report—Phase 1. Report 94-19. New York State Energy Research and
air supply from which heat can be extracted. For residential units, a                Development Authority, Albany, NY.
room of at least 27 m3 or ducted air is recommended. See manufac-                 Goldner, F.S. 1994b. DHW system sizing criteria for multifamily buildings.
turer’s literature for more information.                                             ASHRAE Transactions 100(1):963-977.
                                                                                  Goldner, F.S., and D.C. Price. 1999. DHW modeling: System sizing and
                            REFERENCES                                               selection criteria, phase 2. Interim Project Research Report 1. New York
                                                                                     State Energy Research and Development Authority, Albany.
ASHRAE. 2013. Energy standard for buildings except low-rise residential           Hiller, C.C. 1992. WATSIM® 1.0: Detailed water heating analysis code.
   buildings. ANSI/ASHRAE/IESNA Standard 90.1-2013.                                  Applied Energy Technology Co., Davis, CA.
ASHRAE. 2007. Energy-efficient design of low-rise residential buildings.          Hiller, C.C. 1998. New hot water consumption analysis and water-heating
   ANSI/ASHRAE/IESNA Standard 90.2-2007.                                             system sizing methodology. ASHRAE Transactions 104(1B):1864-1877.
ASHRAE. 2015. Energy conservation in existing buildings. ANSI/ASHRAE/             Hiller, C.C. 2000. WATSMPL® 2.0: Simplified water heating analysis code.
   IESNA Standard 100-2015.                                                          Applied Energy Technology Co., Davis, CA.
ASHRAE. 2012. Methods of testing for rating commercial gas, electric, and         Hiller, C.C. 2005a. Comparing water heater vs. hot water distribution system
   oil water heaters. Standard 118.1-2012.                                           energy losses. ASHRAE Transactions 111(2):407-418.
ASHRAE. 2006. Methods of testing for rating residential water heaters.            Hiller, C.C. 2005b. Hot water distribution system research—Phase I final
   Standard 118.2-2006.                                                              report. California Energy Commission Report CEC-500-2005-161.
ASHRAE. 2007. Methods of testing for rating combination space-heating             Hiller, C.C. 2006a. Hot water distribution system piping time, water, and
   and water-heating appliances. Standard 124-2007.                                  energy waste—Phase I test results. ASHRAE Transactions 112(1):415-
ASHRAE. 2015. Legionellosis: Risk management for building water sys-                 425.
   tems. Draft Standard 188P-2015.                                                Hiller, C.C. 2006b. Hot water distribution system piping heat loss factors—
ASHRAE. 2000. Minimizing the risk of Legionellosis associated with build-            Phase I test results. ASHRAE Transactions 112(1):436-446.
   ing water systems. Guideline 12-2000.                                          Hiller, C.C. 2008. Hot water distribution system piping heat loss factors,
                                                                                     both in air and buried—Phase II test results. ASHRAE Transactions
ASME. 1998. Boiler and pressure vessel code. Section IV-98: Rules for con-
                                                                                     114(2).
   struction of heating boilers; Section VIII D1-98: Rules for construction
                                                                                  Hiller, C.C. 2009. Hot water distribution system research—Phase III interim
   of pressure vessels. ASME International, New York.
                                                                                     report. California Energy Commission, October.
Becker, B.R., W.H. Thrasher, and D.W. DeWerth. 1991. Comparison of col-           Hiller, C.C., and A.I. Lowenstein. 1996. Disaggregating residential hot
   lected and compiled existing data on service hot water use patterns in res-       water use. ASHRAE Paper AT-96-18-1.
   idential and commercial establishments. ASHRAE Transactions 97(2):             Hiller, C.C., and A.I. Lowenstein. 1998. Disaggregating residential hot
   231-239.                                                                          water use—Part II. ASHRAE Paper SF-98-31-2.
Butcher, T. 2011. Performance of combination hydronic systems. ASHRAE             Hiller, C.C., and J. Miller. 2002. Field test comparison of a potable hot water
   Journal 53(12).                                                                   recirculation-loop system vs. point-of-use electric resistance water heat-
CCDEH. 1995. Guidelines for sizing water heaters. California Conference              ers in a high school. EPRI Report 1007022.
   of Directors of Environmental Health. Available from http://www.ccdeh          Hiller, C.C., J. Miller, and D. Dinse. 2002. Field test comparison of a potable
   .com.                                                                             hot water recirculation-loop system vs. point-of-use electric resistance
DOE. 2001. Final rule regarding test procedures and energy conservation              water heaters in a high school. ASHRAE Transactions 108(2):771-779.
   standards for water heaters. 10CFR430, Federal Register 55(201). U.S.          HUD. 1994. Minimum property standards for housing. Directive 4910.1.
   Department of Energy, Washington, D.C.                                            U.S. Department of Housing and Urban Development, Washington, D.C.
DOE. 1998. Uniform test method for measuring the energy consumption of            Huestis, E. 2013. Commercial water heater performance: Laboratory test-
   water heaters. 10CFR430, Subpart B, Appendix E. U.S. Department of                ing and modeling. ACEEE Hot Water Forum, Atlanta. American Council
   Energy, Washington, D.C.                                                          for an Energy-Efficient Economy, Washington, D.C. Available at www
DOE. 2011. Commercial prerinse spray valves. 10CFR431, Subject O, Sec-               .aceee.org/conferences/2013/hwf/program.
   tion 431.266. Energy Efficiency Program for Certain Commercial and             Hunter, R.B. 1941. Water distributing systems for buildings. National
   Industrial Equipment, U.S. Department of Energy, Washington, D.C.                 Bureau of Standards Report BMS 79.
Service Water Heating                                                                                                                                50.35

Johnson, F., D. Fisher, L. Brand, and E. Huestis. 2013. Advanced foodser-       WaterSense®. 2014. Products. U.S. Environmental Protection Agency,
   vice appliances for California restaurants. Final Report CEC-500-2014-         Washington, D.C. http://www.epa.gov/watersense/products/index.html.
   021. Public Interest Energy Research (PIER) Natural Gas Program.             Werden, R.G., and L.G. Spielvogel. 1969a. Sizing of service water heating
   Energy Research and Development Division, California Energy Com-               equipment in commercial and institutional buildings, Part I. ASHRAE
   mission, Sacramento. Available at www.energy.ca.gov/2014publications           Transactions 75(I):81.
   /CEC-500-2014-021/CEC-500-2014-021.pdf.                                      Werden, R.G., and L.G. Spielvogel. 1969b. Sizing of service water heating
Klein, G. 2004a. Hot-water distribution systems: Part 1. Plumbing Systems         equipment in commercial and institutional buildings, Part II. ASHRAE
   & Design (Mar/Apr):36-39.                                                      Transactions 75(II):181.
Klein, G. 2004b. Hot-water distribution systems: Part 2. Plumbing Systems
   & Design. (May/June):16-18.                                                                           BIBLIOGRAPHY
Klein, G. 2004c. Hot-water distribution systems: Part 3. Plumbing Systems
   & Design. (Sept/Oct):14-17.                                                  AGA. Comprehensive on commercial and industrial water heating. Catalog
Kweller, E.R. 1992. Derivation of the combined annual efficiency of space/         No. R-00980. American Gas Association, Washington, D.C.
   water heaters in ASHRAE 124-1991. ASHRAE Transactions 98(1):665-             AGA. Sizing and equipment data for specifying swimming pool heaters.
   675.                                                                            Catalog No. R-00995. American Gas Association, Washington, D.C.
Lutz, J.E. 2005. Estimating energy and water losses in residential hot water    AGA. 1962. Water heating application in coin operated laundries. Catalog
   distribution systems. ASHRAE Transactions 111(2):418-422.                       No. C-10540. American Gas Association, Washington, D.C.
Manian, V.S., and W. Chackeris. 1974. Off peak domestic hot water systems       AGA. 1965. Gas engineers handbook. American Gas Association, Washing-
   for large apartment buildings. ASHRAE Transactions 80(1):147-165.               ton, D.C.
Meier, A. 1985. Low-flow showerheads, family strife, and cold feet. Home        ANSI/AGA. 2004. Gas water heaters, vol. I: Storage water heaters with
   Energy.                                                                         input ratings of 22 kW per hour or less. Standard Z21.10.1-2004. Amer-
Moritz, A.R., and R.C. Henriques. 1947. Studies of thermal injury: The rel-        ican National Standards Institute and American Gas Association, Wash-
   ative importance of time and surface temperature in the causation of cuta-      ington, D.C.
   neous burns. American Journal of Pathology 23:695.                           ANSI/AGA. 2004. Gas water heaters, vol. III: Storage, with input ratings
NCPH. 2001. Guidelines for the design, installation and construction of            above 22 kW per hour, circulating, and instantaneous water heaters.
   food establishments in North Carolina. North Carolina Public Health,            Standard Z21.10.3-2004. American National Standards Institute and
   Raleigh. Available at http://ehs.ncpublichealth.com/faf/food/planreview         American Gas Association, Washington, D.C.
   /app.htm.                                                                    ANSI. 2000. Relief valves for hot water supply systems. Standard Z21.22-
NFPA. 2006. Installation of oil-burning equipment. Standard 31-2006.               2000. American National Standards Institute, Washington, D.C.
   National Fire Protection Association, Quincy, MA.                            ANSI. 2001. Gas-fired pool heaters. Standard Z21.56-2001. American Na-
NFPA. 2006. National fuel gas code. Standard 54/ANSI Standard Z223.1.              tional Standards Institute, Washington, D.C.
   National Fire Protection Association, Quincy, MA.                            ANSI. 2000. Automatic gas shutoff devices for hot water supply systems.
NSF. 2012. Commercial warewashing equipment. ANSI/NSF Standard 3-                  ANSI Standard Z21.87-2000. American National Standards Institute,
   2012. NSF International, Ann Arbor, MI.                                         Washington, D.C.
NSF. 2000. Water heaters, hot water supply boilers, and heat recovery equip-    Brooks, F.A. Use of solar energy for heating water. Smithsonian Institution,
   ment. NSF Standard 5-2000. NSF International, Ann Arbor, MI.                    Washington, D.C.
Perlman, M., and B. Mills. 1985. Development of residential hot water use       Carpenter, S.C., and J.P. Kokko. 1988. Estimating hot water use in existing
   patterns. ASHRAE Transactions 91(2A):657-679.                                   commercial buildings. ASHRAE Transactions 94(2):3-12
Pietsch, J.A., and S.G. Talbert. 1989. Equipment sizing procedures for com-     Ciesielski, C.A., M.J. Blaser, and W.L. Wang. 1984. Role of stagnation and
   bination space-heating/water-heating systems. ASHRAE Transactions               obstruction of water flow in isolation of Legionella pneumophila from
   95(2):250-258.                                                                  hospital plumbing. Applied and Environmental Microbiology (Novem-
Pietsch, J.A., S.G. Talbert, and S.H. Stanbouly. 1994. Annual cycling char-        ber):984-987.
   acteristics of components in gas-fired combination space/water systems.      Coleman, J.J. 1974. Waste water heat reclamation. ASHRAE Transactions
   ASHRAE Transactions 100(1):923-934.                                             80(2):370.
Rohsenow, W.M., and H.Y. Choi. 1961. Heat, mass and momentum transfer.
                                                                                ENERGY STAR®. 2014. Certified products page. U.S. Environmental Pro-
   Prentice Hall, New York.
                                                                                   tection Agency, Washington, D.C. http://www.energystar.gov/certified
Schoenbauer, B., D. Bohac, P. Huelman, R. Olson, and M. Hewett. 2012.              -products/certified-products.
   Retrofitting combined space and water heating systems: Laboratory
                                                                                EPRI. 1992. WATSMPL® 1.0: Detailed water heating simulation model
   tests. Building Technologies Program, Energy Efficiency & Renewable
                                                                                   user’s manual. TR-101702. Electric Power Research Institute, Palo Alto,
   Energy, U.S. Department of Energy, Washington D.C. Available at http://
                                                                                   CA.
   apps1.eere.energy.gov/buildings/publications/pdfs/building_america/lab
   tests_combi_spacewh.pdf.                                                     EPRI. 1993. HOTCALC 2.0: Commercial water heating performance simu-
                                                                                   lation tool, v. 2.0. SW-100210-R1. Electric Power Research Institute,
Schoenbauer, B. 2013. Performance and optimization of residential con-
                                                                                   Palo Alto, CA.
   densing combination space and water heating systems. ACEEE Hot
   Water Forum, Atlanta. Available at www.aceee.org/conferences/2013            Fisher-Nickel. 2014. Low-flow pre-rinse spray valves. Pacific Gas and Elec-
   /hwf/program.                                                                   tric Company Food Service Technology Center, San Ramon, CA. http://
Subherwal, B.R. 1986. Combination water-heating/space-heating appliance            www.fishnick.com/equipment/sprayvalves/.
   performance. ASHRAE Transactions 92(2B):415-432.                             GRI. 1993. TANK computer program user’s manual with diskettes. GRI-93/
Taborek, J., T. Aoku, R.B. Ritter, J.W. Paeln, and J.G. Knudsen. 1972. Foul-       0186 Topical Report, available only to licensees. Gas Research Institute.
   ing—The major unresolved problem in heat transfer. Chemical Engi-            Hebrank, E.F. 1956. Investigation of the performance of automatic storage-
   neering Progress 68(2):59.                                                      type gas and electric domestic water heaters. Engineering Experiment
Talbert, S.G., G.H. Stickford, D.C. Newman, and W.N. Stiegelmeyer. 1986.           Bulletin 436. University of Illinois.
   The effect of hard water scale buildup and water treatment on residential    Hiller, C.C. 2008. Hot water distribution system piping time, water, and
   water heater performance. ASHRAE Transactions 92(2B):433-447.                   energy waste—Phase II test results. ASHRAE Transactions 114(2).
Talbert, S.G., J.G. Murray, R.A. Borgeson, V.P. Kam, and J.A. Pietsch. 1992.    Hiller, C.C. 2009. Hot water distribution system research—Phase III interim
   Operating characteristics and annual efficiencies of combination space/         report. California Energy Commission, October.
   water-heating systems. ASHRAE Transactions 98(1):655-664.                    Hiller, C.C. 2005c. Rethinking school potable water heating systems.
Thomas, M. 2011. Designing a highly efficient combination space/water              ASHRAE Journal 47(5):48-56.
   heating system. Seminar 04-1. Presented at ASHRAE Annual Confer-             Jones, P.G. 1982. The consumption of hot water in commercial building.
   ence, Montreal.                                                                 Building Services Engineering, Research and Technology 3:95-109.
Thrasher, W.H., and D.W. DeWerth. 1994. New hot-water use data for five         Olivares, T.C. 1987. Hot water system design for multi-residential buildings.
   commercial buildings (RP-600). ASHRAE Transactions 100(1):935-947.              Report 87-239-K. Ontario Hydro Research Division.
50.36                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

Schultz, W.W., and V.W. Goldschmidt. 1978. Effect of distribution lines on     UL. 2001. Electric water heaters for pools and tubs. UL Standard 1261-
   stand-by loss of service water heater. ASHRAE Transactions 84(1):256-         2001. Underwriters Laboratories, Northbrook, IL.
   265.                                                                        UL. 1995. Electric booster and commercial storage tank water heaters. UL
Smith, F.T. 1965. Sizing guide for gas water heaters for in-ground swimming      Standard 1453-1995. Underwriters Laboratories, Northbrook, IL.
   pools. Catalog No. R-00999. American Gas Association, Cleveland, OH.
UL. 1996. Household electric storage tank water heaters. UL Standard 174-      Vine, E., R. Diamond, and R. Szydlowski. 1987. Domestic hot water con-
   1996. Underwriters Laboratories, Northbrook, IL.                               sumption in four low income apartment buildings. Energy 12(6).
UL. 1995. Oil-fired unit heaters. UL Standard 731-1995. Underwriters Lab-      Wetherington, T.I., Jr. 1975. Heat recovery water heating. Building Systems
   oratories, Northbrook, IL.                                                    Design (December/January).
                                                                                CHAPTER 51

                SNOW MELTING AND FREEZE PROTECTION
                     Snow-Melting Heat Flux Requirement.......................................................................................... 51.1
                     Slab Design ................................................................................................................................... 51.8
                     Control ........................................................................................................................................ 51.10
                     Hydronic System Design ............................................................................................................. 51.10
                     Electric System Design................................................................................................................ 51.13
                     Freeze Protection Systems .......................................................................................................... 51.18




T     HE practicality of melting snow or ice by supplying heat to the
     exposed surface has been demonstrated in many installations,
including sidewalks, roadways, ramps, bridges, access ramps, and
                                                                                                        Sensible and Latent Heat Fluxes. The sensible heat flux qs is the
                                                                                                    heat flux required to raise the temperature of snow falling on the slab
                                                                                                    to the melting temperature plus, after the snow has melted, to raise
parking spaces for the handicapped, and runways. Melting elimi-                                     the temperature of the liquid to the assigned temperature tf of the liq-
nates the need for snow removal by chemical means, provides                                         uid film. The snow is assumed to fall at air temperature ta. The latent
greater safety for pedestrians and vehicles, and reduces the labor and                              heat flux qm is the heat flux required to melt the snow. Under steady-
cost of slush removal. Other advantages include eliminating piled                                   state conditions, both qs and qm are directly proportional to the snow-
snow, reducing liability, and reducing health risks of manual and                                   fall rate s.
mechanized shoveling.                                                                                   Snow-Free Area Ratio. Sensible and latent (melting) heat fluxes
   This chapter covers three types of snow-melting and freeze pro-                                  occur on the entire slab during snowfall. On the other hand, heat and
tection systems:                                                                                    mass transfer at the slab surface depend on whether there is a snow
                                                                                                    layer on the surface. Any snow accumulation on the slab acts to par-
1. Hot fluid circulated in slab-embedded pipes (hydronic)
                                                                                                    tially insulate the surface from heat losses and evaporation. The in-
2. Embedded electric heater cables or wire                                                          sulating effect of partial snow cover can be large. Because snow may
3. Overhead high-intensity infrared radiant heating                                                 cover a portion of the slab area, it is convenient to think of the insu-
   Detailed information about slab heating can be found in Chapter                                  lating effect in terms of an effective or equivalent snow-covered area
6 of the 2012 ASHRAE Handbook—HVAC Systems and Equipment.                                           As, which is perfectly insulated and from which no evaporation and
More information about infrared heating can be found in Chapter 16                                  heat transfer occurs. The balance is then considered to be the equiv-
of the same volume.                                                                                 alent snow-free area Af . This area is assumed to be completely cov-
   Components of the system design include (1) heat requirement,                                    ered with a thin liquid film; therefore, both heat and mass transfer
(2) slab design, (3) control, and (4) hydronic or electric system                                   occur at the maximum rates for the existing environmental con-
design.                                                                                             ditions. It is convenient to define a dimensionless snow-free area
                                                                                                    ratio Ar :
1.   SNOW-MELTING HEAT FLUX REQUIREMENT                                                                                                            Af
   The heat required for snow melting depends on five atmospheric                                                                             Ar = ----                       (2)
                                                                                                                                                   At
factors: (1) rate of snowfall, (2) snowfall-coincident air dry-bulb
temperature, (3) humidity, (4) wind speed near the heated surface,                                  where
and (5) apparent sky temperature. The dimensions of the snow-melt-                                         Af = equivalent snow-free area, m2
ing slab affect heat and mass transfer rates at the surface. Other fac-                                    As = equivalent snow-covered area, m2
tors such as back and edge heat losses must be considered in the                                           At = Af + As = total area, m2
complete design.
                                                                                                    Therefore,
Heat Balance                                                                                                                                   0  Ar  1
   The processes that establish the heat requirement at the snow-
melting surface can be described by terms in the following equation,                                    To satisfy Ar = 1, the system must melt snow rapidly enough that
which is the steady-state energy balance for required total heat flux                               no accumulation occurs. For Ar = 0, the surface is covered with snow
(heat flow rate per unit surface area) qo at the upper surface of a                                 of sufficient thickness to prevent heat and evaporation losses. Prac-
snow-melting slab during snowfall.                                                                  tical snow-melting systems operate between these limits. Earlier
                                                                                                    studies indicate that sufficient snow-melting system design informa-
                     qo = qs + qm + Ar (qh + qe)                                        (1)         tion is obtained by considering three values of the free area ratio: 0,
                                                                                                    0.5, and 1.0 (Chapman 1952).
where                                                                                                   Heat Flux because of Surface Convection, Radiation, and
     qo = heat flux required at snow-melting surface, W/m2                                          Evaporation. Using the snow-free area ratio, appropriate heat and
     qs = sensible heat flux, W/m2                                                                  mass transfer relations can be written for the snow-free fraction of
     qm = latent heat flux, W/m2                                                                    the slab Ar . These appear as the third and fourth terms on the right-
     Ar = snow-free area ratio, dimensionless                                                       hand side of Equation (1). On the snow-free surface, maintained at
     qh = convective and radiative heat flux from snow-free surface, W/m2
                                                                                                    film temperature tf , heat is transferred to the surroundings and mass
     qe = heat flux of evaporation, W/m2
                                                                                                    is transferred from the evaporating liquid film. Heat flux qh includes
                                                                                                    convective losses to the ambient air at temperature ta and radiative
The preparation of this chapter is assigned to TC 6.5, Radiant Heating and                          losses to the surroundings, which are at mean radiant temperature
Cooling.                                                                                            TMR. The convection heat transfer coefficient is a function of wind

                                                                                           51.1
51.2                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

speed and a characteristic dimension of the snow-melting surface.          where
This heat transfer coefficient is also a function of the thermody-               V = design wind speed near slab surface, km/h
namic properties of the air, which vary slightly over the temperature          air = kinematic viscosity of air, m2/s
range for various snowfall events. The mean radiant temperature                 c2 = 1000 m/km  1 h/3600 s = 0.278
depends on air temperature, relative humidity, cloudiness, cloud
altitude, and whether snow is falling.                                         Without specific wind data for winter, the extreme wind data in
                                                                           Chapter 14 of the 2013 ASHRAE Handbook—Fundamentals may
    The heat flux qe from surface film evaporation is equal to the
                                                                           be used; however, it should be noted that these wind speeds may not
evaporation rate multiplied by the heat of vaporization. The evapo-
                                                                           correspond to actual measured data. If the snow-melting surface is
ration rate is driven by the difference in vapor pressure between the
                                                                           not horizontal, the convection heat transfer coefficient might be dif-
wet surface of the snow-melting slab and the ambient air. The evap-
                                                                           ferent, but in many applications, this difference is negligible.
oration rate is a function of wind speed, a characteristic dimension
of the slab, and the thermodynamic properties of the ambient air.              From Equations (6) and (7), it can be seen that the turbulent con-
                                                                           vection heat transfer coefficient is a function of L–0.2. Because of
Heat Flux Equations                                                        this relationship, shorter snow-melting slabs have higher convective
                                                                           heat transfer coefficients than longer slabs. For design, the shortest
   Sensible Heat Flux. The sensible heat flux qs is given by the
                                                                           dimension should be used (e.g., for a long, narrow driveway or side-
following equation:
                                                                           walk, use the width). A snow-melting slab length L = 6.1 m is used
          qs = water s[cp,ice (ts – ta) + cp,water (tf – ts)]/c1   (3)    in the heat transfer calculations that resulted in Tables 1, 2, and 3.
                                                                               The mean radiant temperature TMR in Equation (5) is the
where
                                                                           equivalent blackbody temperature of the surroundings of the snow-
  cp,ice = specific heat of ice, J/(kg·K)
                                                                           melting slab. Under snowfall conditions, the entire surroundings are
cp,water = specific heat of water, J/(kg·K)
       s = snowfall rate water equivalent, mm/h                            approximately at the ambient air temperature (i.e., TMR = Ta). When
      ta = ambient temperature coincident with snowfall, °C                there is no snow precipitation (e.g., during idling and after snowfall
       tf = liquid film temperature, °C                                    operations for Ar < 1), the mean radiant temperature is approxi-
      ts = melting temperature, °C                                         mated by the following equation:
 water = density of water, kg/m3                                                                             4
                                                                                                4
                                                                                       TMR = [T cloud Fsc + T sky                   1/4
     c1 = 1000 mm/m  3600 s/h = 3.6  106                                                                        clear (1 – Fsc )]                  (8)
    The density of water, specific heat of ice, and specific heat of       where
water are approximately constant over the temperature range of                  Fsc = fraction of radiation exchange that occurs between slab and
interest and are evaluated at 0°C. The ambient temperature and                          clouds
snowfall rate are available from weather data. The liquid film tem-          Tcloud = temperature of clouds, K
perature is usually taken as 0.56°C.                                       Tsky clear = temperature of clear sky, K
    Melting Heat Flux. The heat flux qm required to melt the snow
is given by the following equation:                                           The equivalent blackbody temperature of a clear sky is primarily
                                                                           a function of the ambient air temperature and the water content of
                          qm = water shif /c1                      (4)    the atmosphere. An approximation for the clear sky temperature is
                                                                           given by the following equation, which is a curve fit of data in
where hif = heat of fusion of snow, J/kg.
                                                                           Ramsey et al. (1982):
  Convective and Radiative Heat Flux from a Snow-Free
Surface. The corresponding heat flux qh is given by the following                Tsky clear = Ta – (1.1058  103 – 7.562Ta
equation:
                                                                                             + 1.333  10–2T a2 – 31.292 + 14.582)                 (9)
                 qh = hc(ts – ta) + s(T f4 – T MR
                                                 4 )                (5)
                                                                           where
where
                                                                                Ta = ambient temperature, K
    hc = convection heat transfer coefficient for turbulent flow,                 = relative humidity of air at elevation for which typical weather
          W/(m2 ·K)                                                                  measurements are made, decimal
     Tf = liquid film temperature, K
   TMR = mean radiant temperature of surroundings, K                          The cloud-covered portion of the sky is assumed to be at Tcloud .
      = Stefan-Boltzmann constant = 5.670  10–8 W/(m2 ·K4)               The height of the clouds may be assumed to be 3000 m. The
     s = emittance of surface, dimensionless                              temperature of the clouds at 3000 m is calculated by subtracting
The convection heat transfer coefficient over the slab on a plane hor-     the product of the average lapse rate (rate of decrease of atmospheric
izontal surface is given by the following equations (Incropera and         temperature with height) and the altitude from the atmospheric
DeWitt 1996):                                                              temperature Ta. The average lapse rate, determined from the tables of
                                                                           U.S. Standard Atmospheres (COESA 1976), is 6.4 K per 1000 m of
                                k air                                    elevation (Ramsey et al. 1982). Therefore, for clouds at 3000 m,
                    hc = 0.037  -------- Re0.8
                                             L
                                                 Pr1/3              (6)
                                L                                                                 Tcloud = Ta – 19.2                              (10)
where                                                                         Under most conditions, this method of approximating the tem-
   kair = thermal conductivity of air at ta , W/(m·K)                      perature of the clouds provides an acceptable estimate. However,
     L = characteristic length of slab in direction of wind, m             when the atmosphere contains a very high water content, the tem-
    Pr = Prandtl number for air, taken as Pr = 0.7
                                                                           perature calculated for a clear sky using Equation (9) may be
   ReL = Reynolds number based on characteristic length L
                                                                           warmer than the cloud temperature estimated using Equation (10).
and                                                                        When that condition exists, Tcloud is set equal to the calculated clear
                                                                           sky temperature Tsky clear .
                                    VL
                             ReL = -------- c2                      (7)       Evaporation Heat Flux. The heat flux qe required to evaporate
                                    air                                   water from a wet surface is given by
Snow Melting and Freeze Protection                                                                                                                                   51.3

                   qe = dry air hm(Wf – Wa)hfg                          (11)   because they are unlikely to coexist. Finally, it is critical to note that
                                                                                the preceding analysis only describes what is happening at the upper
where                                                                           surface of the snow-melting surface. Edge losses and back losses
    hm = mass transfer coefficient, m/s                                         have not been taken into account.
    Wa = humidity ratio of ambient air, kgvapor/kgair
    Wf = humidity ratio of saturated air at film surface temperature,           Example 1. During the snowfall that occurred during the 8 PM hour on
           kgvapor/kgair                                                           December 26, 1985, in the Detroit metropolitan area, the following
    hfg = heat of vaporization (enthalpy difference between saturated              simultaneous conditions existed: air dry-bulb temperature = –8.3°C,
           water vapor and saturated liquid water), J/kg                           dew-point temperature = –10°C, wind speed = 31.7 km/h, and snowfall
dry air = density of dry air, kg/m3                                               rate = 2.54 mm of liquid water equivalent per hour. Assuming L =
                                                                                   6.1 m, Pr = 0.7, and Sc = 0.6, calculate the surface heat flux qo for a
Determination of the mass transfer coefficient is based on the anal-               snow-free area ratio of Ar = 1.0. The thermodynamic and transport
ogy between heat transfer and mass transfer. Details of the analogy                properties used in the calculation are taken from Chapters 1 and 33 of
are given in Chapter 5 of the 2013 ASHRAE Handbook—Funda-                          the 2013 ASHRAE Handbook—Fundamentals. The emittance of the
mentals. For external flow where mass transfer occurs at the con-                  wet surface of the heated slab is 0.9.
vective surface and the water vapor component is dilute, the                       Solution:
following equation relates the mass transfer coefficient hm to the                    By Equation (3),
heat transfer coefficient hc [Equation (6)]:
                                                                                                      2.54
                                                                                    qs = 1000  ---------------------6 [2100(0 + 8.3) + 4290(0.56 – 0)] = 14.0 W/m2
                                   23
                         Pr                        hc                                         3.6  10
                   hm =  -----         -----------------------------   (12)
                         Sc             dry air c p ,air                            By Equation (4),
                                                                                                                 2.54
where Sc = Schmidt number. In applying Equation (11), the val-                                 qm = 1000  ---------------------6  334 000 = 235.6 W/m2
                                                                                                           3.6  10
ues Pr = 0.7 and Sc = 0.6 were used to generate the values in
Tables 1 to 4.                                                                         By Equation (7),
   The humidity ratios both in the atmosphere and at the surface of                                     31.7  6.1  0.278
the water film are calculated using the standard psychrometric rela-                              ReL = -------------------------------------------
                                                                                                                                      –5
                                                                                                                                                    = 4.13  106
                                                                                                                  1.3  10
tion given in the following equation (from Chapter 1 of the 2013
ASHRAE Handbook—Fundamentals):                                                         By Equation (6),

                                  pv                                                             0.0235                       0.8   1/3
                       W = 0.622  -------------                        (13)          hc = 0.037  ---------------  (4.13  106) (0.7) = 24.8 W/(m2 ·K)
                                  p – pv                                                         6.1 
                                                                                       By Equation (5),
where
      p = atmospheric pressure, kPa                                                   qh = 24.8(0.56 + 8.3) + (5.670  10–8)(0.9)(273.74 – 264.94)
     pv = partial pressure of water vapor, kPa                                           = 258.8 W/m2
   The atmospheric pressure in Equation (13) is corrected for alti-                    By Equation (12),
tude using the following equation (Kuehn et al. 1998):
                                                                                                                   23
                                                                                                       0.7                      24.8
                                   Az 
                                            5.265                                                hm =  ------          ---------------------------- = 0.0206 m/s
                      p = pstd 1 – -----                               (14)                          0.6             1.33  1005
                                   To 
                                                                                       Obtain the values of the saturation vapor pressures at dew-point tem-
where                                                                              perature –10°C and film temperature 0.56°C from Table 3 in Chapter 1
                                                                                   of the 2013 ASHRAE Handbook—Fundamentals. Then, use Equation
   pstd = standard atmospheric pressure, kPa
                                                                                   (13) to obtain Wa = 0.00160 kgvapor /kgair and Wf = 0.00393 kgvapor /kgair .
     A = 0.0065 K/m                                                                By Equation (11),
      z = altitude of the location above sea level, m
    To = 288.2 K                                                                   qe = 1.33  0.0206(0.00393 – 0.00160)  2499  103 = 159.5 W/m2
Altitudes of specific locations are found in Chapter 14 of the 2013                    By Equation (1),
ASHRAE Handbook—Fundamentals.
   The vapor pressure pv for the calculation of Wa is equal to the                            qo = 14.0 + 235.6 + 1.0(258.8 + 159.5) = 664 W/m2
saturation vapor pressure ps at the dew-point temperature of the air.              Note that this is the heat flux needed at the snow-melting surface of the
Saturated conditions exist at the water film surface. Therefore, the               slab. Back and edge losses must be added as discussed in the section on
vapor pressure used in calculating Wf is the saturation pressure at                Back and Edge Heat Losses.
the film temperature tf . The saturation partial pressures of water
vapor for temperatures above and below freezing are found in                    Weather Data and Heat Flux Calculation Results
tables of the thermodynamic properties of water at saturation or can               Table 1 shows frequencies of snow-melting loads for 46 cities in
be calculated using appropriate equations. Both are presented in                the United States (Ramsey et al. 1999).For the calculations, the tem-
Chapter 1 of the 2013 ASHRAE Handbook—Fundamentals.                             perature of the surface of the snow-melting slab was taken to be
   Heat Flux Calculations. Equations (1) to (14) can be used to de-             0.56°C. Any time the ambient temperature was below 0°C and it
termine the required heat fluxes of a snow-melting system. However,             was not snowing, it was assumed that the system was idling (i.e.,
calculations must be made for coincident values of snowfall rate,               that heat was supplied to the slab so that melting would start imme-
wind speed, ambient temperature, and dew-point temperature (or an-              diately when snow began to fall).
other measure of humidity). By computing the heat flux for each                    Weather data were taken for the years 1982 through 1993. These
snowfall hour over a period of several years, a frequency distribution          years were selected because of their completeness of data. The
of hourly heat fluxes can be developed. Annual averages or maxi-                weather data included hourly values of the precipitation amount in
mums for climatic factors should never be used in sizing a system               equivalent depth of liquid water, precipitation type, ambient dry-bulb
51.4                                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

                             Table 1 Frequencies of Snow-Melting Surface Heat Fluxes at Steady-State Conditions*
                                                                                               Heat Fluxes Not Exceeded During Indicated Percentage
                                                                                                 of Snowfall Hours from 1982 Through 1993, W/m2
                                   Snowfall Hours Snow-Free
Location                              per Year   Area Ratio. Ar                 75%               90%            95%         98%            99%       100%
                                                             1                  282               395            471         588            668        1011
Albany, NY                                156               0.5                 189               270            348         436            535         870
                                                             0                  118               194            262         376            461         870
                                                             1                  222               372            529         603            762        1241
Albuquerque, NM                            44               0.5                 161               256            304         368            492         723
                                                             0                   95               144            191         282            291         611
                                                             1                  358               472            531         668            718        1004
Amarillo, TX                               64               0.5                 223               279            340         390            449         963
                                                             0                   76               145            195         282            363         922
                                                             1                  353               517            589         669            748        1072
Billings, MT                              225               0.5                 203               282            322         366            403         566
                                                             0                   71               104            142         188            215         355
                                                             1                  476               627            729         867            969        1506
Bismarck, ND                              158               0.5                 263               338            390         466            520         767
                                                             0                   50                95            122         189            230         569
                                                             1                  183               250            314         398            460         640
Boise, ID                                  85               0.5                 118               165            207         254            280         517
                                                             0                   71                97            127         166            195         517
                                                             1                  303               431            519         636            724        1152
Boston, MA                                112               0.5                 207               299            353         470            601        1152
                                                             0                  118               235            292         380            544        1152
                                                             1                  364               522            664         873           1040        1799
Buffalo, NY                               292               0.5                 214               305            399         517            594        1227
                                                             0                   72               123            174         294            355         781
                                                             1                  288               410            485         580            632        1081
Burlington, VT                            204               0.5                 182               247            289         358            405        1081
                                                             0                   72               125            173         247            298        1081
                                                             1                  375               542            635         721            823        1117
Cheyenne, WY                              224               0.5                 219               305            351         415            469         908
                                                             0                   52               118            165         241            317         900
                                                             1                  303               396            482         586            740        1643
Chicago, IL, O’Hare                       124               0.5                 184               242            297         358            431         835
 International Airport
                                                             0                   72               120            168         235            262         474
                                                             1                  267               391            494         615            726        1363
Cleveland, OH                             188               0.5                 165               229            291         373            465         741
                                                             0                   71               118            149         217            289         711
                                                             1                  281               425            525         637            692        1031
Colorado Springs, CO                      159               0.5                 178               258            311         392            442         687
                                                             0                   72               141            191         274            354         521
                                                             1                  223               317            389         471            553        1035
Columbus, OH, International                                 0.5                 143               190            223         276            298         580
                                           92
 Airport
                                                             0                   49                95            141         188            195         426
                                                             1                  379               550            655         804            913        1307
Des Moines, IA                            127               0.5                 235               323            377         471            567         977
                                                             0                   74               144            216         298            340         729
                                                             1                  290               411            491         605            668        1136
Detroit, MI, Metro Airport                153               0.5                 178               243            297         371            424         715
                                                             0                   71               120            147         235            282         611
                                                             1                  388               540            635         752            790        1167
Duluth, MN                                238               0.5                 225               306            361         413            448         671
                                                             0                   71               101            145         213            244         620
                                                             1                  212               307            365         423            512         764
Ely, NV                                   153               0.5                 140               208            261         350            407         761
                                                             0                   72               143            212         306            353         758
                                                             1                  185               347            438         520            539         708
Eugene, OR                                 18               0.5                 149               242            292         375            385         517
                                                             0                   95               166            220         321            379         517
                                                             1                  287               382            454         549            639        1232
Fairbanks, AK                             288               0.5                 165               214            247         297            342         630
                                                             0                   49                74             99         126            152         273
                                                             1                  276               439            542         740            891        1361
Baltimore, MD, BWI Airport                 56               0.5                 219               342            465         631            751        1162
                                                             0                  145               264            374         571            677         964
                                                             1                  389               538            610         734            869       1237
Great Falls, MT                           233               0.5                 224               292            337         407            453         662
                                                             0                   53                98            143         190            238         452
                                                             1                  300               421            498         613            678         897
Indianapolis, IN                           96               0.5                 184               254            304         366            391         658
                                                             0                   71               118            165         261            312         658
*Heat fluxes are at the snow-melting surface only. See text for calculation of back and edge heat loss fluxes.
Snow Melting and Freeze Protection                                                                                                                       51.5

                     Table 1 Frequencies of Snow-Melting Surface Heat Fluxes at Steady-State Conditions* (Continued)
                                                                                               Heat Fluxes Not Exceeded During Indicated Percentage
                                                                                                 of Snowfall Hours from 1982 Through 1993, W/m2
                                   Snowfall Hours Snow-Free
Location                              per Year   Area Ratio. Ar                 75%               90%            95%         98%            99%       100%
                                                             1                  257               340            389         473            537        734
Lexington, KY                              50               0.5                 153               204            234         270            301        622
                                                             0                   50                95            122         145            173        510
                                                             1                  312               437            518         649            760       1418
Madison, WI                               161               0.5                 191               258            310         407            513        773
                                                             0                   72               123            189         287            358        611
                                                             1                  335               445            542         632            651        671
Memphis, TN                                13               0.5                 235               303            363         373            410        495
                                                             0                  126               235            240         285            307        388
                                                             1                  318               425            516         618            654       1359
Milwaukee, WI                             161               0.5                 194               263            320         404            465        777
                                                             0                   73               145            214         309            379        752
                                                             1                  376               532            608         722            801       1048
Minneapolis-St. Paul, MN                  199               0.5                 230               312            360         434            485        904
                                                             0                   74               143            192         286            355        773
                                                             1                  287               423            518         654            700       1052
New York, NY, JFK Airport                  61               0.5                 199               294            372         457            517       1024
                                                             0                  119               214            270         356            420        995
                                                             1                  370               529            677         781            820        882
Oklahoma City, OK                          35               0.5                 226               320            389         419            453        655
                                                             0                   74               145            213         247            355        598
                                                             1                  342               468            598         702            817       1145
Omaha, NE                                  94               0.5                 204               281            330         405            425        586
                                                             0                   72               121            189         283            315        429
                                                             1                  299               439            525         634            717       1376
                                           91
Peoria, IL                                                  0.5                 183               260            313         375            410        789
                                                             0                   72               119            167         239            291        718
                                                             1                  296               406            487         655            777       1038
Philadelphia, PA, International            56               0.5                 204               282            353         511            582        842
 Airport
                                                             0                  119               197            249         350            474        711
                                                             1                  262               393            502         613            690       1335
Pittsburgh, PA, International             168               0.5                 160               238            297         349            406        681
  Airport
                                                             0                   49                97            144         214            244        428
                                                             1                  377               530            615         738            837       1349
Portland, ME                              157               0.5                 239               342            418         530            628       1185
                                                             0                  122               212            285         409            479       1021
                                                             1                  159               246            321         558            755        934
Portland, OR                               15               0.5                 122               175            256         360            411        627
                                                             0                   72               141            188         246            321        404
                                                             1                  438               641            793         984           1107       1519
Rapid City, SD                            177               0.5                 245               349            416         519            578        773
                                                             0                   49                95            121         166            204        564
                                                             1                  158               227            280         365            431        604
Reno, NV                                   63               0.5                 115               174            235         331            363        543
                                                             0                   72               143            215         288            355        502
                                                             1                  165               243            282         346            379        541
Salt Lake City, UT                        142               0.5                 122               196            240         301            329        541
                                                             0                   94               188            235         282            329        541
                                                             1                  353               484            577         681            785       1384
Sault Ste. Marie, MI                      425               0.5                 207               278            327         394            447        753
                                                             0                   71               118            148         214            261        594
                                                             1                  177               339            434         539            647        664
Seattle, WA                                27               0.5                 142               226            307         384            420        551
                                                             0                  118               165            235         302            386        477
                                                             1                  210               308            366         444            500        716
Spokane, WA                               144               0.5                 141               191            229         266            300        459
                                                             0                   72               118            141         170            210        353
                                                             1                  348               490            566         677            707        920
Springfield, MO                            58               0.5                 220               299            368         449            538        757
                                                             0                  101               171            238         362            407        715
                                                             1                  307               463            537         608            715       1084
St. Louis, MO, International               62               0.5                 207               284            330         399            454        847
  Airport
                                                             0                   97               169            214         306            329        611
                                                             1                  323               482            607         738            773        919
Topeka, KS                                 61               0.5                 201               291            347         415            438        582
                                                             0                   73               122            165         213            264        526
                                                             1                  364               515            660         782            900       1027
Wichita, KS                                60               0.5                 225               302            367         432            481        529
                                                             0                   74               143            179         237            260        498
*Heat fluxes are at the snow-melting surface only. See text for calculation of back and edge heat loss fluxes.
51.6                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

and dew-point temperatures, wind speed, and sky cover. All weather            Figures 1 and 2 show the distribution in the United States of snow-
elements for 1982 to 1990 were obtained from the Solar and Mete-          melting surface heat fluxes for snow-free area ratios of 1.0 and 0,
orological Surface Observation Network 1961 to 1990 (SAMSON),             respectively. The values presented satisfy the loads 99% of the time
Version 1.0 (NCDC 1993). For 1991 to 1993, all weather elements           (as listed in the 99% column of Table 1). Local values can be approx-
except precipitation were taken from DATSAV2 data obtained from           imated by interpolating between values given on the figure; however,
the National Climatic Data Center as described in Colliver et al.         extreme care must be taken because special local climatological con-
(1998). The precipitation data for these years were taken from            ditions exist for many areas (e.g., lake effect snow). Both altitude and
NCDC’s Hourly Cooperative Dataset (NCDC 1990).                            geography should be considered in making interpolations. Gener-
   All wind speeds used were taken directly from the weather data.        ally, locations in the northern plains of the United States require the
Wind speed Vmet is usually measured at height of approximately 10         maximum snow-melting heat flux (Chapman 1999).
m. As indicated in the section on Heat Balance, the heat and mass
transfer coefficients are functions of a characteristic dimension of      Example for Surface Heat Flux Calculation Using Table 1
the snow-melting slab. The dimension used in generating the values
of Table 1 was 6.1 m. Sensitivity of the load to both wind speed and      Example 2. Consider the design of a system for Albany, New York, which
the characteristic dimension is included in Table 2. During snowfall,        has an installed heat flux capacity at the top surface of approximately
the sky temperature was taken as equal to the ambient temperature.           471 W/m2. Based on data in Table 1, this system will keep the surface
                                                                             completely free of snow 95% of the time. Because there are 156 snow-
   The first data column in Table 1 presents the average number of
                                                                             fall hours in an average year, this design would have some accumula-
snowfall hours per year for each location. All surface heat fluxes           tion of snow approximately 8 h per year (the remaining 5% of the
were computed for snow-free area ratios of 1, 0.5, and 0, and the fre-       156 h). This design will also meet the load for more than 98% of the
quencies of snow-melting loads are presented. The frequency indi-            time (i.e., more than 153 of the 156 snowfall hours) at an area ratio of
cates the percentage of time that the required snow-melting surface          0.5 and more than 99% of the time for an area ratio of 0. Ar = 0.5 means
heat flux does not exceed the value in the table for that ratio.             that there is a thin layer of snow over all or part of the slab such that it
   This table is used to design a snow-melting system for a given            acts as though half the slab is insulated by a snow layer; Ar = 0 means
level of customer satisfaction depending on criticality of function.         that the snow layer is sufficient to insulate the surface from heat and
For example, although a heliport at the rooftop of a hospital may            evaporation losses, but that snow is melting at the base of this layer at
                                                                             the same rate that it is falling on the top of the layer.
require almost 100% satisfactory operation at a snow-free ratio of 1,
a residential driveway may be considered satisfactory at 90% and                  Therefore, the results for this system can be interpreted to mean the
                                                                             following (all times are rounded to the nearest hour):
Ar = 0.5 design conditions. To optimize cost, different percentiles
may be applied to different sections of the slab. For example, train             (a) For all but 8 h of the year, the slab will be snow-free.
station slab embark/disembark areas may be designed for a higher                 (b) For the less than 5 h between the 95% and 98% nonexceedance
percentile and Ar than other sections.                                               values, there will be a thin build-up of snow on part of the slab.




           Fig. 1 Snow-Melting Surface Heat Fluxes Required to Provide Snow-Free Area Ratio of 1.0 for 99% of Time
Snow Melting and Freeze Protection                                                                                                                 51.7

       (c) For the less than 2 h between the 98% and 99% nonexceedance           Table 1; these multipliers were established by examining the effect on
           values, snow will accumulate on the slab to a thickness at            the 99% nonexceedance values. The ratio of V to Vmet in a given
           which the snow blanket insulates the slab, but the thickness will     design problem may be determined from information given in Chap-
           not increase beyond that level.                                       ter 24 of the 2013 ASHRAE Handbook—Fundamentals. The closest
       (d) For less than 2 h, the system cannot keep up with the snowfall.       ratio in Table 2 can then be selected. The designer is cautioned that
       An examination of the 100% column shows that to keep up with the          these are to be used only as guidelines on the effect of wind speed and
   snowfall the last 1% of the time, in this case less than 2 h for an average   size variations.
   year, would require a system capacity of approximately 870 W/m2; to
   attempt to keep the slab completely snow-free the entire season               Back and Edge Heat Losses
   requires a capacity of 1011 W/m2. Based on this interpretation, the              The surface heat fluxes in Table 1 do not account for heat losses
   designer and customer must decide the acceptable operating conditions.
   Note that the heat flux values in this example do not include back or
                                                                                 from the back and edges of the slab. Adlam (1950) demonstrated
   edge losses, which must be added in sizing energy source and heat             that these back and edge losses may vary from 4 to 50%, depending
   delivery systems.                                                             on factors such as slab construction, operating temperature, ground
                                                                                 temperature, and back and edge insulation and exposure. With the
Sensitivity of Design Surface Heat Flux to                                       construction shown in Figure 3 or Figure 5 and ground temperature
Wind Speed and Surface Size                                                      of 4.5°C at a depth of 600 mm, back losses are approximately 20%.
   Some snow-melting systems are in sheltered areas, whereas oth-                Higher losses occur with (1) colder ground, (2) more cover over the
ers may be in locations where surroundings create a wind tunnel                  slab, or (3) exposed back, such as on bridges or parking decks.
effect. Similarly, systems vary in size from the baseline characteristic
length of 6.1 m. For example, sidewalks exposed to a crosswind may               Transient Analysis of System Performance
have a characteristic length on the order of 1.5 m. In such cases, the              Determination of snow-melting surface heat fluxes as described
wind speed will be either less than or greater than the meteorological           in Equations (1) to (14) is based on steady-state analysis. Snow-
value Vmet used in Table 1. To establish the sensitivity of the surface          melting systems generally have heating elements embedded in
heat flux to wind speed and characteristic length, calculations were             material of significant thermal mass. Transient effects, such as
performed at combinations of wind speeds 0.5Vmet , Vmet , and 2Vmet              occur when the system is started, may be significant. A transient
and L values of 1.5 m and 6.1 m for area ratios Ar of 1.0 and 0.5.               analysis method was developed by Spitler et al. (2002) and showed
Wind speed and system size do not affect the load values for Ar = 0              that particular storm conditions could change the snow-melting
because the calculations assume that no heat or mass transfer from               surface heat flux requirement significantly, depending on the pre-
the surface occurs at this condition. Table 2 presents a set of mean             cipitation rate at a particular time in the storm. It is therefore
values of multipliers that can be applied to the loads presented in              difficult to find simple general design rules that account for transient




            Fig. 2    Snow-Melting Surface Heat Fluxes Required to Provide Snow-Free Area Ratio of 0 for 99% of Time
51.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

   Table 2    Mean Sensitivity of Snow-Melting Surface Heat                 table may only be used to predict annual operating costs. Use Table
              Fluxes to Wind Speed and Slab Length                          1 for system sizing.
 For loads not exceeded during 99% of snowfall hours, 1982 through 1993
                                                                            Annual Operating Cost Example
 Snow-                Ratio of Flux at Stated Condition to Flux at
  Free                           L = 6.1 m and V = Vmet                     Example 3. A snow-melting system of 200 m2 is to be installed in Chi-
  Area                                                                         cago. The application is considered critical enough that the system is
                   L = 6.1 m                        L = 1.5 m
 Ratio,                                                                        designed to remain snow-free 99% of the time. Table 3 shows that the
   Ar       V = 0.5Vmet V = 2Vmet       V = Vmet V = 0.5Vmet V = 2Vmet         annual energy requirement to melt the snow is 26.8 kWh/m2. Assuming
   1            0.7          1.6             1.2       0.8           2.0       a fossil fuel cost of $9 per GJ, an electric cost of $0.07 per kWh, and
                                                                               back loss at 30%, find and compare the annual cost to melt snow with
  0.5           0.8          1.4             1.2       0.9           1.7
                                                                               hydronic and electric systems. For the hydronic system, boiler combus-
   0            1.0          1.0             1.0       1.0           1.0       tion efficiency is 0.85 and energy distribution efficiency is 0.90.
Note: Based on data from U.S. locations.
L = characteristic length
                                                                               Solution: Operating cost O may be expressed as follows:
Vmet = meteorological wind speed from NCDC                                                                                 At Qa F
                                                                                                     O = ----------------------------------------------------                (15)
                                                                                                          1 –  B  100    b  d 
effects. To keep slab surfaces clear from snow during the first hour
of the snowstorm, when the system is just starting to operate, heat            where
fluxes up to five times greater than those indicated by steady-state             O = annual operating cost $/yr
analysis could be required. In general, greater heat input is required          At = total snow-melting area, m2
                                                                                Qa = annual snow-melting or idling energy requirement,
for greater spacing and greater depth of the heating elements in the
                                                                                     kWh/m2
slab; however, because of transient effects, this is not always true.            F = primary energy cost $/kWh
   Transient analysis (Spitler et al. 2002) has also been used to ex-            B = back heat loss percentage, %
amine back and edge losses. Heat fluxes because of back losses in               b = combustion efficiency of boiler (or COP of a heat pump in
systems without insulation ranged from 10 to 30% of the surface heat                 heating mode), dimensionless. If a waste energy source is
flux, depending primarily on the particular storm data, though higher                directly used for snow-melting or idling purposes, the
losses occurred where heating elements were embedded deeper in                       combustion efficiency term is neglected.
the slab. In cases where 50 mm of insulation was applied below the              d = energy distribution efficiency, dimensionless (in an electric
slab, back losses were significantly reduced, to 1 to 4%. Although                   system, efficiencies may be taken to be 1)
peak losses were reduced, the surface heat fluxes required to melt the         Operating cost for a hydronic system is
snow were not significantly affected by the presence of insulation,
because transient effects at the start of system operation drive the                                   200   26.8   0.0324 
                                                                                           O = ----------------------------------------------------------------- = $324/yr
peak design surface heat fluxes. Edge losses ranged from 15 to 35%
                                                                                                            30 
of the heat delivered by the heating element nearest the edge. This                               1 –  --------   0.85   0.90  
may be converted to an approximately equivalent surface heat flux                                           100
percentage by reducing the snow-melting surface length and width
by an amount equal to two-thirds of the heating element spacing in             Operating cost for an electric system is
the slab. Then the design surface heat flux may be adjusted by the ra-                                  200  26.8   0.07 
tio of the actual snow-melting surface area to the reduced surface                                  O = ---------------------------------------- = $536/yr
                                                                                                            1 –  30  100 
area as described here. The effect of edge insulation was found to be
                                                                                   It is desirable to use waste or alternative energy resources to minimize
similar to that at the back of the slab. Although edge insulation does         operating costs. If available in large quantities, low-temperature energy
not reduce the surface heat flux requirement significantly, increased          resources may replace primary energy resources, because the temperature
snow accumulation at the edges should be expected.                             requirement is generally moderate (Kilkis 1995). Heat pipes may also be
                                                                               used to exploit ground heat (Shirakawa et al. 1985).
Annual Operating Data
    Annual operating data for the cities in Table 1 are presented in                                      2.          SLAB DESIGN
Table 3. Melting and idling hours are summarized in this table along           Either concrete or asphalt slabs may be used for snow-melting
with the energy per unit area needed to operate the system during an        systems. The thermal conductivity of asphalt is less than that of
average year based on calculations for the years 1982 to 1993. Back         concrete; pipe or electric cable spacing and required fluid tempera-
and edge heat losses are not included in the energy values in Table 3.      tures are thus different. Hot asphalt may damage plastic or electric
Data are presented for snow-free area ratios of 1.0, 0.5, and 0.            (except mineral-insulated cable) snow-melting systems unless ade-
    The energy per unit area values are based on systems designed to        quate precautions are taken. For specific recommendations, see the
satisfy the loads 99% of the time (i.e., at the levels indicated in the     sections on Hydronic System Design and Electric System Design.
99% column in Table 1) for each Ar value. The energy use for each              Concrete slabs containing hydronic or electric snow-melting
melting hour is taken as either (1) the actual energy required to           apparatus must have a subbase, expansion-contraction joints, rein-
maintain the surface at 0.56°C or (2) the design output, whichever is       forcement, and drainage to prevent slab cracking; otherwise, crack-
less. The design snow-melting energy differs, of course, depending          induced shearing or tensile forces could break the pipe or cable. The
on whether the design is for Ar = 1.0, 0.5, or 0; therefore, the annual     pipe or cable must not run through expansion-contraction joints,
melting energy differs as well.                                             keyed construction joints, or control joints (dummy grooves); how-
    The idling hours include all non-snowfall hours when the ambi-          ever, the pipe or cable may be run under 3 mm score marks or saw
ent temperature is below 0°C. The energy consumption for each               cuts (block and other patterns). Sleeved pipe is allowed to cross
idling hour is based on either (1) the actual energy required to main-      expansion joints (see Figure 4). Control joints must be placed wher-
tain the surface at 0°C or (2) the design snow-melting energy,              ever the slab changes size or incline. The maximum distance be-
whichever is less.                                                          tween control joints for ground-supported slabs should be less than
    In Table 3, the column labeled “2% Min. Snow Temp.” is the              4.6 m, and the length should be no greater than twice the width,
temperature below which only 2% of the snowfall hours occur. This           except for ribbon driveways or sidewalks. In ground-supported slabs,
Snow Melting and Freeze Protection                                                                                                       51.9

                             Table 3 Annual Operating Data at 99% Satisfaction Level of Heat Flux Requirement
                                                                    Annual Energy Requirement per Unit Area at Steady-State Conditions,* kWh/m2
                                                          2% Min.
                                                                      System Designed for       System Designed for      System Designed for
                                                            Snow
                                          Time, h/yr                        Ar = 1                    Ar = 0.5                 Ar = 0
                                                           Temp.,
City                                 Melting     Idling      °C       Melting     Idling       Melting      Idling       Melting      Idling
Albany, NY                              156      1883      –12.6        32.0      344.5          22.9       343.8           13.8      342.0
Albuquerque, NM                          44       954       –8.8         7.7      121.4           5.5       121.4            3.1      120.9
Amarillo, TX                             64      1212      –14.0        16.6      197.3          10.5       196.0            4.3      192.9
Billings, MT                            225      1800      –23.8        54.6      368.9          33.2       352.6           11.7      288.1
Bismarck, ND                            158      2887      –22.6        51.4      655.7          29.4       635.7            7.3      496.8
Boise, ID                                85      1611      –14.9        11.2      235.7           7.7       230.3            4.2      215.9
Boston, MA                              112      1273       –8.8        24.3      246.0          17.2       245.7           10.1      245.2
Buffalo, NY                             292      1779      –15.7        75.5      333.8          46.5       332.8           17.5      321.5
Burlington, VT                          204      2215      –15.4        41.6      464.0          26.8       453.6           11.9      424.6
Cheyenne, WY                            224      2152      –26.5        63.3      399.7          37.6       396.3           11.9      381.4
Chicago, IL, O’Hare                     124      1854      –15.7        26.8      368.0          17.0       355.7            7.1      316.7
  International Airport
Cleveland, OH                           188      1570      –12.9        36.0       272.9          23.2      269.6           10.1      255.0
Colorado Springs, CO                    159      1925      –22.6        35.1       306.1          22.4      305.5            9.5      303.6
Columbus, OH, International              92      1429      –10.7        14.4       224.1           9.4      214.5            4.3      195.7
  Airport
Des Moines, IA                          127      1954      –18.8        34.3      404.2           21.4      397.2            8.4      367.6
Detroit, MI, Metro Airport              153      1781      –11.5        32.2      329.3           20.4      322.6            8.5      302.1
Duluth, MN                              238      3206      –17.6        65.7      792.3           39.2      746.4           12.5      592.4
Ely, NV                                 153      2445      –10.4        23.4      445.6           16.6      439.2            9.8      431.8
Eugene, OR                               18       481       –9.0         2.7       53.7            2.0       53.6            1.4       53.6
Fairbanks, AK                           288      4258      –26.5        62.5     1083.9           36.9     1005.7           11.2      612.6
Baltimore, MD, BWI Airport               56       957       –8.8        12.1      142.3            9.4      142.3            6.7      142.3
Great Falls, MT                         233      1907      –26.5        62.1      390.5           37.0      380.4           11.8      320.8
Indianapolis, IN                         96      1473      –11.8        20.7      255.3           13.0      247.7            5.4      239.5
Lexington, KY                            50      1106      –10.4         8.5      170.6            5.4      164.9            2.3      144.6
Madison, WI                             161      2308      –14.9        36.0      471.1           23.0      464.0            9.8      441.9
Memphis, TN                              13       473      –10.7         3.2       68.6            2.2       67.9            1.2       66.6
Milwaukee, WI                           161      1960      –13.8        36.8      401.3           23.9      391.0           10.8      378.3
Minneapolis-St. Paul, MN                199      2513      –17.6        52.1      580.3           32.6      563.0           12.9      526.5
New York, NY, JFK Airport                61       885       –7.6        13.2      159.8            9.4      159.2            5.7      157.9
Oklahoma City, OK                        35       686      –14.0         9.3      129.2            5.8      125.3            2.3      120.8
Omaha, NE                                94      1981      –19.0        23.4      392.0           14.5      377.1            5.6      355.5
Peoria, IL                               91      1748      –16.5        20.6      329.2           12.9      317.2            5.1      296.6
Philadelphia, PA, International          56       992       –7.6        11.9      159.3            8.4      159.0            5.0      158.3
  Airport
Pittsburgh, PA, International           168      1514      –12.6        31.6       250.1         20.0       245.2            8.3      228.2
  Airport
Portland, ME                            157      1996      –13.8        42.0       363.5          28.3      363.3           14.6      362.2
Portland, OR                             15       329       –5.7         2.0        42.3           1.5       41.6            1.0       40.7
Rapid City, SD                          177      2154      –20.4        53.3       433.7          30.7      425.9            8.0      334.6
Reno, NV                                 63      1436       –8.8         7.2       172.6           5.7      172.5            4.1      172.5
Salt Lake City, UT                      142      1578       –8.8        16.6       221.6          13.5      220.5           10.4      220.5
Sault Ste. Marie, MI                    425      2731      –17.9       108.0       556.7          65.5      550.4           22.9      490.5
Seattle, WA                              27       260       –7.9         3.8        33.1           3.0       33.0            2.1       33.0
Spokane, WA                             144      1832      –11.8        21.8       255.5          14.9      249.7            7.9      238.6
Springfield, MO                          58      1108      –14.0        13.9       180.3           9.3      179.6            4.7      177.4
St. Louis, MO, International             62      1150      –14.0        14.2       204.0           9.4      200.1            4.6      191.7
  Airport
Topeka, KS                               61      1409      –18.8        14.2       238.4           8.9      233.5            3.6      215.7
Wichita, KS                              60      1223      –17.6        15.6       218.2           9.8      213.9            3.9      192.4
*Does not include back and edge heat losses
51.10                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

       Table 4 Required Aggregate Size and Air Content                        possible, to minimize thermal stresses in the system and the slab.
         Maximum Size Crushed Rock                         Air Content,
                                                                              The system must continue to operate until all the snow on the slab
              Aggregate, mm                                     %             melts and evaporates.
                         64                                     5±1           Automatic Control
                         25                                     6±1              If the snow-melting system is not turned on until snow starts fall-
                         13                                   7.5 ± 1         ing, it may not melt snow effectively for several hours, giving addi-
Source: Potter (1967).              Note: Do not use river gravel or slag.    tional snowfall a chance to accumulate and increasing the time
                                                                              needed to melt the area. Automatic controls provide satisfactory
most cracking occurs during the early cure. Depending on the                  operation by activating the system when light snow starts, allowing
amount of water used in the concrete mix, shrinkage during cure may           adequate warm-up before heavy snowfall develops. Automatic
be up to 60 mm per 100 m. If the slab is more than 4.6 m long, the            deactivation reduces operating costs.
concrete does not have sufficient strength to overcome friction                  Snow Detectors. Snow detectors monitor precipitation and tem-
between it and the ground while shrinking during the cure period.             perature. They allow operation only when snow is present and may
    If the slabs are poured in two separate layers, the top layer, which      incorporate a delay-off timer. Snow detectors located in the heated
contains the snow-melting apparatus, usually does not contribute              area activate the snow-melting system when precipitation (snow)
toward total slab strength; therefore, the lower layer must be                occurs at a temperature below the preset slab temperature (usually
designed to provide the total strength.                                       4°C). Another type of snow detector is mounted above ground, adja-
    The concrete mix of the top layer should give maximum weath-              cent to the heated area, without cutting into the existing system;
erability. The compressive strength should be 28 to 34 MPa; recom-            however, it does not detect tracked or drifting snow. Both types of
mended slump is 75 mm maximum, 50 mm minimum. Aggregate                       sensors should be located so that they are not affected by overhangs,
size and air content should be as follows:                                    trees, blown snow, or other local conditions.
    The pipe or cable may be placed in contact with an existing sound            Slab Temperature Sensor. To limit energy waste during normal
slab (either concrete or asphalt) and then covered as described in the        and light snow conditions, it is common to include a remote temper-
sections on Hydronic System Design and Electric System Design. If             ature sensor installed midway between two pipes or cables in the
there are signs of cracking or heaving, the slab should be replaced.          slab; the set point is adjusted between 5 and 15°C. Thus, during mild
Pipe or cable should not be placed over existing expansion-contrac-           weather snow conditions, the system is automatically modulated or
tion, control, or construction joints. The finest grade of asphalt is best    cycled on and off to keep the slab temperature (at the sensor) at set
for the top course; stone diameter should not exceed 10 mm.                   point.
                                                                                 Outdoor Thermostat. The control system may include an out-
    A moisture barrier should be placed between any insulation and
                                                                              door thermostat that deactivates the system when the outdoor ambi-
the fill. If insulation is used, it should be nonhygroscopic. The joints
                                                                              ent temperature rises above 2 to 5°C as automatic protection against
in the barrier should be sealed and the fill made smooth enough to
                                                                              accidental operation in summer or mild weather.
eliminate holes or gaps for moisture transfer. Also, the edges of the
barrier should be flashed to the surface of the slab to seal the ends.        Control Selection
    Snow-melting systems should have good surface drainage.                      For optimum operating convenience and minimum operating
When the ambient air temperature is 0°C or below, runoff from                 cost, all of the previously mentioned controls should be incorpo-
melting snow freezes immediately after leaving the heated area.               rated in the snow-melting system.
Any water that gets under the slab also freezes when the system is
shutdown, causing extreme frost heaving. Runoff should be piped               Operating Cost
away in drains that are heated or below the frost line. If the snow-             To evaluate operating cost during idling or melting, use the
melting surface is inclined (e.g., a ramp), surface runoff may collect        annual output data from Table 3. Idling and melting data are based
at the lowest point. In addition to effective drainage down the ramp,         on slab surface temperature control at 0°C during idling, which
the adjacent area may require heating to prevent freezing the accu-           requires a slab temperature sensor. Without a slab temperature sen-
mulated runoff.                                                               sor, operating costs will be substantially higher.
    The area to be protected by the snow-melting system must first
be measured and planned. For total snow removal, hydronic or elec-                        4.   HYDRONIC SYSTEM DESIGN
tric heat must cover the entire area. In larger installations, it may be
                                                                                 Hydronic system design includes selection of the following
desirable to melt snow and ice from only the most frequently used
                                                                              components: (1) heat transfer fluid, (2) piping, (3) fluid heater,
areas, such as walkways and wheel tracks for trucks and autos. Plan-
                                                                              (4) pump(s) to circulate the fluid, and (5) controls. With concrete
ning for separate circuits should be considered so that areas within
                                                                              slabs, thermal stress is also a design consideration.
the system can be heated individually, as required.
    Where snow-melting apparatus must be run around obstacles                 Heat Transfer Fluid
(e.g., a storm sewer grate), the pipe or cable spacing should be uni-            Various fluids, including brine, oils, and glycol-water, are suitable
formly reduced. Because some drifting will occur adjacent to walls            for transferring heat from the fluid heater to the slab. Freeze protec-
or vertical surfaces, extra heating capacity should be provided in            tion is essential because most systems will not be operated continu-
these areas, and if possible also in the vertical surface. Drainage           ously in subfreezing weather. Without freeze protection, power loss
flowing through the area expected to be drifted tends to wash away            or pump failure could cause freeze damage to the piping and slab.
some snow.                                                                       Brine is the least costly heat transfer fluid, but it has a lower
                                                                              specific heat than glycol. Using brine may be discouraged because
                              3.   CONTROL                                    of the cost of heating equipment that resists its corrosive potential.
                                                                                 Although heat transfer oils are not corrosive, they are more ex-
Manual Control                                                                pensive than brine or glycol and have a lower specific heat and higher
   Manual operation is strictly by on-off control; an operator                viscosity. Petroleum distillates used in snow-melting systems are
must activate and deactivate the system when snow falls. The sys-             classified as nonflammable but have fire points between 150 and
tem should be started at an idling load before snowfall, whenever             180°C. When oils are used as heat transfer fluids, any oil dripping
Snow Melting and Freeze Protection                                                                                                      51.11

from pump seals should be collected. It is good practice to place a         Plastic Pipe. Plastic [polyethylene (PE), cross-linked polyethyl-
barrier between the oil lines and the boiler so that a flashback from    ene (PEX)], or multilayer pipe such as PEX-AL-PEX (a PEX inner
the boiler cannot ignite a possible oil leak. Other nonflammable         and outer layer with a middle layer of aluminum) is popular because
fluids, such as those used in some transformers, can be used as anti-    of lower material cost, lower installation cost, and corrosion resis-
freeze.                                                                  tance. Considerations when using plastic pipe include stress crack
   Glycols (ethylene glycol and propylene glycol) are the most pop-      resistance, temperature limitations, and thermal conductivity. Heat
ular in snow-melting systems because of their moderate cost, high        transfer oils should not be used with plastic pipe.
specific heat, and low viscosity; ease of corrosion control is another      Plastic pipe is furnished in coils. Smaller pipe can be bent to form
advantage. Automotive glycols containing silicates are not recom-        a variety of heating panel designs without elbows or joints. Mechan-
mended because they can cause fouling, pump seal wear, fluid gela-       ical compression connections can be used to connect heating panel
tion, and reduced heat transfer. The piping should be designed for       pipe to the larger supply and return piping leading to the pump and
periodic addition of an inhibitor. Glycols should be tested annually     fluid heater. PE pipe may be fused using appropriate fittings and
to determine any change in reserve alkalinity and freeze protection.     fusion equipment. Fusion joining eliminates metallic components
Only inhibitors obtained from the manufacturer of the glycol should      and thus the possibility of corrosion in the piping; however, it re-
be added. Heat exchanger surfaces should be kept below 140°C,            quires considerable installation training.
which corresponds to about 280 kPa (gage) steam. Temperatures               When plastic pipe is used, the system must be designed so that
above 150°C accelerate deterioration of the inhibitors.                  the fluid temperature required will not damage the pipe. If a design
   Because ethylene glycol and petroleum distillates are toxic, no       requires a temperature above the tolerance of plastic pipe, the deliv-
permanent connection should be installed between the snow-melting        ered heat flux will never meet design requirements. The PE temper-
system and the drinking water supply. Gordon (1950) discusses pre-       ature limit is typically 60°C. For PEX, the temperature is 93°C (up
cautions concerning internal corrosion, flammability, toxicity, clean-   to 550 kPa) sustained fluid temperature, or 82°C (up to 690 kPa). A
ing, joints, and hook-up that should be taken during installation of     solution to temperature limitations is to decrease the pipe spacing.
hydronic piping. The properties of brine and glycol are discussed in     Closer pipe spacing also helps eliminate striping of snow (unmelted
Chapter 31 of the 2013 ASHRAE Handbook—Fundamentals. The                 portions between adjacent pipe projections on the surface). Adlam
effect of glycol on system performance is detailed in Chapter 13 of      (1950) addresses the parameter of pipe size and the effect of pipe
the 2012 ASHRAE Handbook—HVAC Systems and Equipment.                     spacing on heat output. A typical solution is summarized in Table 6,
                                                                         which shows a way of designing pipe spacing according to flux
Piping                                                                   requirements. This table also shows adjustments for the effect of
                                                                         more than 50 mm of concrete or paver over the pipe.
   Piping may be metal, plastic, or ethylene-propylene terpolymer           Oxygen permeation through plastic pipes may lead to corrosion
(EPDM). Steel, iron, and copper pipes have long been used, but steel     on metal surfaces in the entire system unless plastic pipes are
and iron may corrode rapidly if the pipe is not shielded by a coating    equipped with an oxygen barrier layer. Otherwise, either a heat ex-
and/or cathodic protection. Both the use of salts for deicing and ele-   changer must separate the plastic pipe circuitry from the rest of the
vated temperature accelerate corrosion of metallic components.           system or corrosion-inhibiting additives must be used in the entire
NACE (1978) states that the corrosion rate roughly doubles for each      hydronic system.
10 K rise in temperature.                                                   Pipe Installation. It is good design practice to avoid passing any
   Chapman (1952) derived the equation for the fluid temperature         embedded piping through a concrete expansion joint; otherwise, the
required to provide an output qo. For construction as shown in Fig-      pipe may be stressed and possibly ruptured. Figure 4 shows a method
ure 3, the equation is                                                   of protecting piping that must pass through a concrete expansion
                                                                         joint from stress under normal conditions.
                        tm = 0.089qo + tf                        (16)
                                                                            After pipe installation, but before slab installation, all piping
where tm = average fluid (antifreeze solution) temperature, °C. Equa-    should be air-tested to about 700 kPa (gage). This pressure should
tion (16) applies to 25 mm as well as 20 mm IPS pipe (Figure 3).
   Design information about heated slabs given in Chapter 6 of the
2012 ASHRAE Handbook—HVAC Systems and Equipment may be
used for all other types of slab construction, pipe spacing, and pipe
material. In using these design equations, snow cover or water film
on the slab may be treated as surface covers.
   For specific conditions or for cities other than those given in
Table 1, Equations (1) and (16) are used. Table 5 gives solutions to
these equations at a relative humidity of 80%. Splitting the surface
heat flux among four components as in Equation (1) also affects the
required water temperature; therefore, Equation (16) and Table 5
should be used with caution. Table 5 may also be used to determine
successful systems operation conditions. For example, if a system
as shown in Figure 3 is designed for 790 W/m2, it will satisfy eight
severe snow conditions such as –12°C, 4 mm/h, and 16 km/h wind
speed (Chapman 1999).
   Satisfactory standard practices is to use 20 mm pipe or tube on
300 mm centers, unless the snow-melting surface heat flux is too
high. If pumping loads require reduced friction, the pipe size can be
increased to 25 mm, but slab thickness must be increased accord-
ingly. Piping should be supported by a minimum of 50 mm of con-
crete above and below. This requires a 130 mm slab for 20 mm pipe
and a 140 mm slab for 25 mm pipe.                                           Fig. 3 Detail of Typical Hydronic Snow-Melting System
51.12                                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

      Table 5 Steady-State Surface Heat Fluxes and Mean Fluid Temperature for Hydronic Snow-Melting System in Figure 3
                                                         (Mean fluid temperature based on 300 mm tube spacing)
    s,                                       ta = –18°C                            ta = –12°C                             ta = –6.7°C                     ta = –1°C
  Rate of
                                       Wind Speed V, km/h                    Wind Speed V, km/h                     Wind Speed V, km/h             Wind Speed V, km/h
 Snowfall
  mm/h           Ar                     8         16           24             8            16        24             8         16        24          8          16     24
    2.0          1.0        qo        524         700        858             436           567      686             342       426       501        239         270    298
                            tm         47          62          76             39            51        61             31        38        45          22         24     27
                 0.0        qo        210         210        210             203           203      203             197       197       197        191         191    191
                            tm         19          19          19             18            18        18             18        18        18          17         17     17
    4.1          1.0        qo        734         910      1069              640           771      889             539       623       698        430         461    488
                            tm         65          81          95             57            68        79             48        55        62          38         41     44
                 0.0        qo        420         420        420             407           407      407             394       394       394        381         381    381
                            tm         38          38          38             36            36        36             35        35        35          34         34     34
    6.4          1.0        qo        971       1147       1305              869      1000         1118             761       845       920        645         675    703
                            tm         86         102        115              77            89        99             68        75        82          57         60     62
                 0.0        qo        656         656        656             636           636      636             616       616       616        596         596    596
                            tm         58          58          58             57            57        57             55        55        55          53         53     53
Note: Table based on a characteristic pavement length of 6.1 m, standard air pressure, a water film temperature of 0.56°C, and relative humidity of 80%.
 Ar = snow-free area ratio                                                            ta = atmospheric dry-bulb temperature, °C
 qo = slab heating flux, W/m2                                                        tm = mean fluid temperature based on construction shown in Figure 3, °C


Table 6 Typical Dependency of Maximum Heat Flux Deliver-
able by Plastic Pipes on Pipe Spacing and Concrete Overpour
                            (Mean fluid temperature = 55°C)
           Heat Flux,a W/m 2                Pipe Spacing on Centers,b mm
                   630                                   300
                   790                                   230
                   950                                   150
                  1260                                   100
aHeat flux per unit area. Includes 30% back loss. Increase to 50% for bridges and struc-
 tures with exposed back.
bSpace pipes 25 mm closer for each 25 mm of concrete cover over 50 mm. Space pipes
 50 mm closer for each 25 mm of brick paver and mortar.

be maintained until all welds and connections have been checked for
leaks. Isolate the air pressure test to manifold and piping, because
boilers or other energy-converting, accumulating, or conditioning
equipment may have lower pressure test limits. For example, boilers
normally have an air test capability of 235 kPa. Testing should not
be done with water because (1) small leaks may not be observed
during slab installation; (2) water leaks may damage the concrete
during installation; (3) the system may freeze before antifreeze is                                        Fig. 4   Piping Details for Concrete Construction
added; and (4) it is difficult to add antifreeze when the system is
filled with water.
                                                                                                 Fluid Heater
    Air Control. Because introducing air causes deterioration of the
antifreeze, the piping should not be vented to the atmosphere. It                                   The heat transfer fluid can be heated using any of a variety of
should be divided into smaller zones to facilitate filling and allow                             energy sources, depending on availability. A fluid heater can use
isolation when service is necessary.                                                             steam, hot water, gas, oil, or electricity. In some applications, heat
    Air can be eliminated from piping during initial filling by pump-                            may be available from secondary sources, such as engine generators,
ing the antifreeze from an open container into isolated zones of the                             condensate, and other waste heat sources. Other low-temperature
piping. A properly sized pump and piping system that maintains                                   waste, or alternative energy resources may also be used with or with-
adequate fluid velocity, together with an air separator and expansion                            out heat pumps or heat pipes. In a district heating system, the snow-
tank, will keep air from entering the system during operation.                                   melting system may be tied to the return piping of the district, which
    A strainer, sediment trap, or other means for cleaning the piping                            increases the overall temperature drop in the district heating system
system may be provided. It should be placed in the return line ahead                             (Brown 1999).
of the heat exchanger and must be cleaned frequently during initial                                 The design capacity of the fluid heater can be established by
system operation to remove scale and sludge. A strainer should be                                evaluating the data in the section on Snow-Melting Heat Flux
checked and cleaned, if necessary, at the start of and periodically                              Requirement; it is usually 630 to 950 W/m2, which includes back
during each snow-melting season.                                                                 and edge losses.
    An ASME safety relief valve of adequate capacity should be                                      Design of the fluid heater should follow standard practice, with
installed on a closed system.                                                                    adjustments for the film coefficient. Consideration should be given
Snow Melting and Freeze Protection                                                                                                          51.13

to flue gas condensation and thermal shock in boilers because of              Heat Flux
low fluid temperatures. Bypass flow and temperature controls may                 The basic load calculations for electric systems are the same as
be necessary to maintain recommended boiler temperatures. Boilers             presented in the section on Snow-Melting Heat Flux Requirement.
should be derated for high-altitude applications.                             However, because electric system output is determined by the resis-
                                                                              tance installed and the voltage impressed, it cannot be altered by
Pump Selection
                                                                              fluid flow rates or temperatures. Consequently, neither safety fac-
   The proper pump is selected based on the (1) fluid flow rate;              tors nor marginal capacity systems are design considerations.
(2) energy requirements of the piping system; (3) specific heat of               Heat flux within a slab can be varied by altering the heating
the fluid; and (4) viscosity of the fluid, particularly during a cold         cable spacing to compensate for anticipated drift areas or other
start-up.                                                                     high-heat-loss areas. Power density should not exceed 1300 W/m2
                                                                              (NFPA Standard 70).
Pump Selection Example
                                                                              Electrical Equipment
Example 4. An area of 1000 m2 is to be designed with a snow-melting
   system. Using the criteria of Equation (1), a heat flux (including back       Installation and design of electric snow-melting systems is gov-
   and edge losses) of 790 W/m2 is selected. Thus, the total fluid heater     erned by Article 426 of the National Electrical Code® (NEC, or
   output must be 790 kW, neglecting energy distribution losses. Size the     NFPA Standard 70), which requires that each electric snow-melting
   pump for the heat transfer fluid used.                                     circuit (except mineral-insulated, metal-sheathed cable embedded in
   Solution: For a fluid with a specific heat of 3.5 kJ/(kg·K), the flow or   a noncombustible medium) be provided with a ground fault protec-
   temperature drop must be adjusted by 15%. From Equation (18) in            tion device. An equipment protection device (EPD) with a trip level
   Chapter 13 of the 2012 ASHRAE Handbook—HVAC Systems and                    of 30 mA should be used to reduce the likelihood of nuisance trip-
   Equipment, for a 13 K temperature drop, flow would be 17.4 L/s. If gly-    ping.
   col is used at 55°C, the effect on pipe pressure loss and pump perfor-        Double-pole, single-throw switches or tandem circuit breakers
   mance is negligible. If the system pressure is 120 kPa and pump            should be used to open both sides of the line. The switchgear may be
   efficiency 60%, pump power is 3.5 kW. Centrifugal pump design crite-
                                                                              in any protected, convenient location. It is also advisable to include
   ria may be found in Chapter 44 of the 2012 ASHRAE Handbook—
   HVAC Systems and Equipment.                                                a pilot lamp on the load side of each switch so that there is a visual
                                                                              indication when the system is energized.
Controls                                                                         Junction boxes located at grade level are susceptible to water
                                                                              ingress. Weatherproof junction boxes installed above grade should
   The controls discussed in the section on Control (Hydronic and
                                                                              be used for terminations.
Electric) provide convenience and operating economy but are not
required for operation. Hydronic systems require fluid temperature               The power supply conduit is run underground, outside the slab,
control for safety and for component longevity. Slab stress and               or in a prepared base. With concrete slab, this conduit should be
temperature limits of the heat transfer fluid, pipe components, and           installed before the reinforcing mesh.
fluid heater need to be considered. Certain nonmetallic pipe mate-
rials should not be subjected to temperatures above 60°C. If the pri-
                                                                              Mineral-Insulated Cable
mary control fails, a secondary fluid temperature sensor should                  Mineral-insulated (MI) heating cable is a magnesium oxide
deactivate the snow-melting system and possibly activate an alarm.            (MgO)-filled, die-drawn cable with one or two copper or copper
                                                                              alloy conductors and a seamless copper or stainless steel alloy
Thermal Stress                                                                sheath. Copper sheath versions are usually protected from salts and
   Chapman (1955) discusses the problems of thermal stress in a               other chemicals by a polyvinyl chloride (PVC) or high-density
concrete slab. In general, thermal stress will cause no problems if           polyethylene jacket.
the following installation and operation rules are observed:                     Cable Layout. To determine the characteristics of the MI heat-
                                                                              ing cable needed for a specific area, the following must be known:
• Minimize the temperature difference between the fluid and the
  slab surface by maintaining (1) close pipe spacing (see Figure 3),          • Heated area size
  (2) a low temperature differential in the fluid (less than 11 K), and       • Power density required
  (3) continuous operation (if economically feasible). According to           • Voltage(s) available
  Shirakawa et al. (1985), the temperature difference between the             • Approximate cable length needed
  slab surface and the heating element skin should not exceed 21°C
  during operation.                                                               To find the approximate MI cable length, estimate 6 m of cable
• Install pipe within about 50 mm of the surface.                             per square metre of concrete. This corresponds to 150 mm on-center
                                                                              spacing. Actual cable spacing will vary between 75 and 230 mm for
• Use reinforcing steel designed for thermal stress if high structural        proper power density.
  loads are expected (such as on highways).
                                                                                  Cable spacing is dictated primarily by the heat-conducting abil-
   Thermal shock to the slab may occur if heated fluid is intro-              ity of the material in which the cable is embedded. Concrete has a
duced from a large source of residual heat such as a storage tank, a          higher heat transmission coefficient than asphalt, permitting wider
large piping system, or another snow-melting area. The slab should            cable spacing. The following is a procedure to select the proper MI
be brought up to temperature by maintaining the fluid temperature             heating cable:
differential at less than 11 K.
                                                                              1. Determine total power required for each heated slab.
             5.   ELECTRIC SYSTEM DESIGN                                                                  W = Aw                               (17)
   Snow-melting systems using electricity as an energy source have            2. Determine total resistance.
heating elements in the form of (1) mineral-insulated (MI) cable,
                                                                                                         R = E 2/W                             (18)
(2) self-regulating cable, (3) constant-wattage cable, or (4) high-
intensity infrared heaters.                                                   3. Calculate cable resistance per metre.
51.14                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                                     Table 7     Mineral-Insulated Cold-Lead Cables
                                                                                                    (Maximum 600 V)
                                                                                Single-Conductor Cable                     Two-Conductor Cable
                                                                              Current            American               Current        American
                                                                             Capacity, A         Wire Gage             Capacity, A     Wire Gage
                                                                                   35                  14                     25         14/2
                                                                                   40                  12                     30         12/2
                                                                                   55                  10                     40         10/2
                                                                                   80                   8                     55          8/2
                                                                                  105                   6                     75          6/2
                                                                                  140                   4                     95          4/2
                                                                                  165                   3
                                                                                  190                   2
Fig. 5 Typical Mineral Insulated Heating Cable Installation                       220                   1
                    in Concrete Slab                                       Source: National Electrical Code® (NFPA Standard 70).


                                                                           7. Determine the current required for the cable.
                            r1 = R/L1                             (19)
                                                                                                     I = E/R, or I = W/E                         (22)
   where
    W = total power needed, W                                              8. Choose cold-lead cable as dictated by typical design guidelines
     A = heated area of each heated slab, m2
                                                                              and local electrical codes (see Table 7).
    w = required power density input, W/m2
     R = total resistance of cable,                                           Cold-Lead Cable. Every MI heating cable is factory-fabricated
     E = voltage available, V                                              with a non-heat-generating cold-lead cable attached. The cold-lead
    r1 = calculated cable resistance,  per metre of cable
                                                                           cable must be long enough to reach a dry location for termination
    L1 = estimated cable length, m
     L = actual cable length needed, m                                     and of sufficient wire gage to comply with local and NEC standards.
     r = actual cable resistance, /m                                      The NEC requires a minimum cold-lead length of 180 mm within
    M = cable on-center spacing, mm                                        the junction box. MI cable junction boxes must be located such that
     I = total current per MI cable, A                                     the box remains dry and at least 0.9 m of cold-lead cable is available
                                                                           at the end for any future service (Figure 5). Preferred junction box
      Commercially available mineral-insulated heating cables
                                                                           locations are indoors; on the side of a building, utility pole, or wall;
   have actual resistance values (if there are two conductors, the
                                                                           or inside a manhole on the wall. Boxes should have a hole in the bot-
   value is the total of the two resistances) ranging from 0.005 to
                                                                           tom to drain condensation. Outdoor boxes should be completely
   2 /m. Manufacturing tolerances are ±10% on these values. MI
                                                                           watertight except for the condensation drain hole. Where junction
   cables are die-drawn, with the internal conductor drawn to size
                                                                           boxes are mounted below grade, the cable end seals must be coated
   indirectly by pressures transmitted through the mineral insula-
                                                                           with an epoxy to prevent moisture entry. Cable end seals should
   tion.
                                                                           extend into the junction box far enough to allow the end seal to be
4. From manufacturers’ literature, choose a cable with a resistance
                                                                           removed if necessary.
   r closest to the calculated r1. Note that r is generally listed at
   ambient room temperature. At the specific temperature, r may                Although MgO, the insulation in MI cable, is hygroscopic, the
   drift from the listed value. It may be necessary to make a correc-      only vulnerable part of the cable is the end seal. However, should
   tion as described in Chapter 6 of the 2012 ASHRAE Handbook—             moisture penetrate the seal, it can easily be detected with a meg-
   HVAC Systems and Equipment.                                             ohmmeter and driven out by applying a torch 0.6 to 0.9 m from the
5. Determine the actual cable length needed to give the wattage            end and working the flame toward the end.
   desired.                                                                    Installation. When MI electric heating cable is installed in a
                                                                           concrete slab, the slab may be poured in one or two layers. In single-
                             L = R/r                              (20)     pour application, the cable is hooked on top of the reinforcing mesh
6. Determine cable spacing within the heated area.                         before the pour is started. In two-layer application, the cable is laid
                                                                           on top of the bottom structural slab and embedded in the finish
                          M = 1000A/L                             (21)     layer. For a proper bond between layers, the finish slab should be
   For optimum performance, heating cable spacing should be with-          poured within 24 h of the bottom slab, and a bonding grout should
   in the following limits: in concrete, 75 mm to 230 mm; in asphalt,      be applied. The finish slab should be at least 50 mm thick. Cable
   75 mm to 150 mm.                                                        should not run through expansion, control, or dummy joints (score
       Because the manufacturing tolerance on cable length is ±1%,         or groove). If the cable must cross such a joint, it should cross the
   and installation tolerances on cable spacing must be compatible         joint as few times as possible and be protected at the point of cross-
   with field conditions, it is usually necessary to adjust the            ing with RTV rubber and a 25 by 25 by 300 mm angle iron as shown
   installed cable as the end of the heating cable is rolled out. Cable    in Figure 5.
   spacing in the last several passes may have to be altered to give           The cable is uncoiled from reels and laid as described in the sec-
   uniform heat distribution.                                              tion on Cable Layout. Prepunched copper or stainless steel spacing
       The installed cable within the heated areas follows a serpen-       strips are often nailed to the lower slab for uniform spacing.
   tine path originating from a corner of the heated area (Figure 5).          A high-density polyethylene (HDPE) or polyvinyl chloride
   As heat is conducted evenly from all sides of the heating cable,        (PVC) jacket is extruded by the manufacturer over the cable to pro-
   cables in a concrete slab can be run within half the spacing            tect from chemical damage and to protect the cable from physical
   dimension of the perimeter of the heated area.                          damage without adding excessive thermal insulation.
Snow Melting and Freeze Protection                                                                                                        51.15




           Fig. 6 Typical Section, Mineral-Insulated
                   Heating Cable in Asphalt
                            (Potter 1967)


    If unjacketed MI cables are used, calcium chloride or other chlo-
ride additives should not be added to a concrete mix in winter
because chlorides are destructive to copper. Cinder or slag fill under           Fig. 7 Typical Self-Regulating Cable Installation
snow-melting slabs should also be avoided. The cold-lead cable
should exit the slab underground in suitable conduits to prevent
physical and chemical damage.                                                Both ends of the cable should terminate in an aboveground
    In asphalt slabs, the MI cable is fixed in place on top of the base   weatherproof junction box. Junction boxes installed at grade level
pour with prepunched stainless steel strips or 150 mm by 150 mm           are susceptible to water ingress. An allowance of heating cable
wire mesh. A coat of bituminous binder is applied over the base and       should be provided at each end for termination.
the cable to prevent them from floating when the top layer is                The maximum circuit length published by the manufacturer for
applied. The layer of asphalt over the cable should be 40 mm to 75        the cable type should be respected to prevent tripping of circuit
mm thick (Figure 6).                                                      breakers. Use ground fault circuit protection as required by national
    Testing. Mineral-insulated heating cables should be thoroughly        and local electrical codes.
tested before, during, and after installation to ensure they have not        Installation. Figure 7 shows a typical self-regulating cable in-
been damaged either in transit or during installation.                    stallation. The procedure for installing a self-regulating system is as
    Because MgO insulation is hygroscopic, damage to the cable            follows:
sheath is easily detectable with a 500 V field megohmmeter. Cable in-
sulation resistance should be measured on arrival of the cable. Cable     1. Hold a project coordination meeting to discuss the role of each
with insulation resistance of less than 20 M should not be used.            trade and contractor. Good coordination helps ensure a success-
Cable that shows a marked loss of insulation resistance after instal-        ful installation.
lation should be investigated for damage. Cable should also be            2. Attach the heating cable to the concrete reinforcing steel or wire
checked for electrical continuity.                                           mesh using plastic cable ties at approximately 300 mm intervals.
                                                                             Reinforcing steel or wire mesh is necessary to ensure that the
Self-Regulating Cable                                                        slab is structurally sound and that the heating cable is installed at
   Self-regulating heating cables consist of two parallel conductors         the design depth.
embedded in a heating core made of conductive polymer. These              3. Test the insulation resistance of the heating cable using a 2500 V
cables automatically adjust their power output to compensate for             dc megohmmeter connected between the braid and the two bus
local temperature changes. Heat is generated as electric current             wires. Readings of less than 20 M indicate cable jacket dam-
passes through the core between the conductors. As the slab tem-             age. Replace or repair damaged cable sections before the slab is
perature drops, the number of electrical paths increases, and more           poured.
heat is produced. Conversely, as the slab temperature rises, the core     4. Pour the concrete, typically in one layer. Take precautions to pro-
has fewer electrical paths, and less heat is produced.                       tect the cable during the pour. Do not strike the heating cable
   Power output of self-regulating cables may be specified as watts          with sharp tools or walk on it during the pour.
per unit length at a particular temperature or in terms of snow-melt-     5. Terminate one end of the heating cable to the power wires, and
ing performance at a given cable spacing. In typical slab-on-grade           seal the other end using connection components provided by the
applications, adequate performance may be achieved with cables               manufacturer.
spaced up to 300 mm apart. Narrower cable spacings may be
required to achieve the desired snow-melting performance. The par-        Constant-Wattage Systems
allel construction of the self-regulating cable allows it to be cut to        In a constant-wattage system, the resistance elements may con-
length in the field without affecting the rated power output.             sist of a length of copper wire or alloy with a given amount of resis-
   Layout. For uniform heating, the heating cable should be               tance. When energized, these elements produce the required amount
arranged in a serpentine pattern that covers the area with 300 mm         of heat. Witsken (1965) describes this system in further detail.
on-center spacing (or alternative spacing determined for the design).         Elements are either solid-strand conductors or conductors
The heating cable should not be routed closer than 100 mm to the          wrapped in a spiral around a nonconducting fibrous material. Both
edge of the slab, drains, anchors, or other material in the concrete.     types are covered with a layer of insulation such as PVC or silicone
   Crossing expansion, control, or other slab joints should be            rubber.
avoided. Self-regulating heating cables may be crossed or over-               The heat-generating portion of an element is the conductive core.
lapped as necessary. Because the cables limit power output locally,       The resistance is specified in ohms per linear metre of core. Alter-
they will not burn out.                                                   nately, a manufacturer may specify the wire in terms of watts per
51.16                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                              Mats should be installed 40 to 75 mm below the finished surface
                                                                           of asphalt or concrete. Installing mats deeper decreases the snow-
                                                                           melting efficiency. Only mats that can withstand hot-asphalt com-
                                                                           paction should be used for asphalt paving.
                                                                              Layout. Heating wires should be long enough to fit between the
                                                                           concrete slab dummy groove control or construction joints. Because
                                                                           concrete forms may be inaccurate, 50 to 100 mm of clearance
                                                                           should be allowed between the edge of the concrete and the heating
                                                                           wire. Approximately 100 mm should be allowed between adjacent
                                                                           heating wires at the control or construction joints.
                                                                              For asphalt, the longest wire or largest heating mat that can be
                                                                           used on straight runs should be selected. The mats must be placed at
                                                                           least 300 mm in from the slab edge. Adjacent mats must not overlap.
                                                                           Junction boxes should be located so that each accommodates the
                                                                           maximum number of mats. Wiring must conform to requirements of
                                                                           the NEC (NFPA Standard 70). It is best to position junction boxes
                                                                           adjacent to or above the slab.
                                                                           Installation
                                                                           General
                                                                           1. Check the wire or heating mats with an ohmmeter before, during,
                                                                              and after installation.
                                                                           2. Temporarily lay the mats in position and install conduit feeders
                                                                              and junction boxes. Leave enough slack in the lead wires to
                                                                              permit temporary removal of the mats during the first pour. Care-
                                                                              fully ground all leads using the grounding braids provided.
                                                                           3. Secure all splices with approved crimped connectors or set screw
         Fig. 8   Shaping Heating Mats Around Curves                          clamps. Tape all of the power splices with plastic tape to make
                         and Obstacles                                        them waterproof. All junction boxes, fittings, and snug bushings
                                                                              must be approved for this class of application. The entire instal-
                                                                              lation must be completely waterproof to ensure trouble-free
                                                                              operation.
metre of core, where the power is a function of the resistance of the
core, the applied voltage, and the total length of core. As with MI        In Concrete
cable, the power output of constant-wattage cable does not change          1. Pour and finish each slab area between the expansion joints
with temperature.                                                             individually. Pour the base slab and rough level to within 40 to
   Considerations in the selection of insulating materials for heat-          50 mm of the desired finish level. Place the mats in position and
ing elements are power density, chemical inertness, application, and          check for damage.
end use. Polyvinyl chloride is the least expensive insulation and is       2. Pour the top slab over the mats while the rough slab is still wet,
widely used because it is inert to oils, hydrocarbons, and alkalies.          and cover the mats to a depth of at least 40 mm, but not more
An outer covering of nylon is often added to increase its physical            than 50 mm.
strength and to protect it from abrasion. The linear power density of      3. Do not walk on the mats or strike them with shovels or other
embedded PVC is limited to 16 W/m. Silicone rubber is not inert to            tools.
oils or hydrocarbons. It requires an additional covering (metal braid,     4. Except for brief testing, do not energize the mats until the con-
conduit, or fiberglass braid) for protection. This material can dissi-        crete is completely cured.
pate heat of up to 30 W/m.
                                                                           In Asphalt
   Lead can be used to encase resistance elements insulated with
glass fiber. The lead sheath is then covered with a vinyl material.        1. Pour and level the base course. If units are to be installed on an
Output is limited to approximately 30 W/m by the PVC jacket.                  existing asphalt surface, clean it thoroughly.
                                                                           2. Apply a bituminous binder course to the lower base, install the
   Polytetrafluoroethylene (PTFE) has good physical and electrical            mats, and apply a second binder coating over the mats. The fin-
properties and can be used at temperatures up to 260°C.                       ish topping over the mats should be applied in a continuous
   Low-power-density (less than 30 W/m) resistance wires may be               pour to a depth of 30 to 40 mm. Note: Do not dump a large
attached to plastic or fiber mesh to form a mat unit. Prefabricated           mass of hot asphalt on the mats because the heat could damage
factory-assembled mats are available in a variety of watt densities           the insulation.
for embedding in specified paving materials to match desired snow-         3. Check all circuits with an ohmmeter to be sure that no damage
melting capacities. Mats of lengths up to 18 m are available for              occurred during the installation.
installation in asphalt sidewalks and driveways.                           4. Do not energize the system until the asphalt has completely
   Preassembled heating mats of appropriate widths are also avail-            hardened.
able for stair steps. Heating mats are seldom made larger than
5.6 m2, because larger ones are more difficult to install, both            Infrared Snow-Melting Systems
mechanically and electrically. With a series of cuts, in the plastic or       Although overhead infrared systems can be designed specifically
fiber mesh heating mats can be tailored to follow contours of curves       for snow-melting and freeze protection, they are usually installed for
and fit around objects, as shown in Figure 8. Extreme care should be       additional features they offer. Infrared systems provide comfort heat-
exercised to prevent damage to the heater wire (or lead) insulation        ing, which is particularly useful at entrances of plants, office build-
during this operation.                                                     ings, and hospitals or on loading docks. Infrared lamps can improve
Snow Melting and Freeze Protection                                                                                                             51.17

a facility’s security, safety, and appearance. These additional benefits       The point-by-point method is the best way to calculate the fixture
may justify the somewhat higher cost of infrared systems.                   requirements for an installation. This method involves dividing the
    Infrared fixtures can be installed under entrance canopies, along       target area into 1 m squares and adding the radiant energy from each
building facades, and on freestanding poles. Approved equipment is          infrared fixture incident on each square (Figure 9). The radiant
available for recessed, surface, and pendant mounting.                      energy distribution of a given infrared fixture can be obtained from
    Infrared Fixture Layout. The same infrared fixtures used for            the equipment manufacturer and should be followed for that fixture
comfort heating installations (as described in Chapter 16 of the 2012       size and placement.
ASHRAE Handbook—HVAC Systems and Equipment) can be used                        With infrared energy, the target area can be preheated to snow-
for snow-melting systems. The major differences are in the orienta-         melting temperatures in 20 to 30 min, unless the air temperature is
tion of the target area: whereas in comfort applications, the vertical      well below –7°C or wind velocity is high (Frier 1965). This short
surfaces of the human body constitute the target of irradiation, in         warm-up time makes it unnecessary to turn on the system before
snow-melting applications, a horizontal surface is targeted. When           snow begins to fall. The equipment can be turned on either manually
snow melting is the primary design concern, fixtures with narrow            or with a snow detector. A timer is sometimes used to turn the sys-
beam patterns confine the radiant energy within the target area for         tem off 4 to 6 h after snow stops falling, allowing time for the slab
more efficient operation. Asymmetric reflector fixtures, which aim          to dry completely.
the thermal radiation primarily to one side of the fixture centerline,
                                                                               If the snow is allowed to accumulate before the infrared system
are often used near the periphery of the target area.
                                                                            is turned on, there will be a delay in clearing the slab, as with
    Infrared fixtures usually have a longer energy pattern parallel to
                                                                            embedded hydronic or electric systems. Because infrared energy is
the long dimension of the fixture than at right angles to it (Frier
                                                                            absorbed in the top layer of snow rather than by the slab surface, the
1965). Therefore, fixtures should be mounted in a row parallel to
                                                                            time needed depends on snow depth and on atmospheric conditions.
the longest dimension of the area. If the target area is 2.4 m or more
                                                                            Generally, a system that maintains a clear slab by melting 25 mm of
in width, it is best to locate the fixtures in two or more parallel rows.
                                                                            snow per hour as it falls requires 1 h to clear 25 mm of accumulated
This arrangement also provides better comfort heating because
                                                                            snow under the same conditions.
radiation is directed across the target area from both sides at a more
favorable incident angle.                                                      To ensure maximum efficiency, fixtures should be cleaned at
    Radiation Spill. An ideal energy distribution is uniform through-       least once a year, preferably at the beginning of the winter season.
out the snow-melting target area at a density equal to the design           Other maintenance requirements are minimal.
requirement. The design of heating fixture reflectors determines the
percentage of the total fixture radiant output scattered outside the tar-   Snow Melting in Gutters and Downspouts
get area design pattern.                                                       Electrical heating cables are used to prevent heavy snow and ice
    Even the best-controlled beam fixtures do not produce a com-            accumulation on roof overhangs and to prevent ice dams from form-
pletely sharp cutoff at the beam edges. Therefore, if uniform               ing in gutters and downspouts (Lawrie 1966). Figure 10 shows a
distribution is maintained for the full width of the area, a consid-        typical cable layout for protecting a roof edge and downspout.
erable amount of radiant energy falls outside the target area. For          Cable for this purpose is generally rated at approximately 20 to
this reason, infrared snow-melting systems are designed so that             50 W/m, and about 2.5 m of wire is installed per linear metre of roof
the power density on the slab begins to decrease near the edge of           edge. One metre of heated wire per linear metre of gutter or down-
