the area (Frier 1964). This design procedure minimizes stray                spout is usually adequate.
radiant energy losses.
                                                                               If the roof edge or gutters (or both) are heated, downspouts that
    Figure 9 shows the power densities obtained in a sample snow-
                                                                            carry away melted snow and ice must also be heated. A heated
melting problem (Frier 1965). The sample design average is
                                                                            length of cable (weighted, if necessary) is dropped inside the down-
480 W/m2. It is apparent that the incident power density is above
                                                                            spout to the bottom, even if it is underground.
the design average value at the center of the target area and below
average at the periphery. Figure 9 shows how the power density and             Lead wires should be spliced or plugged into the main power line
distribution in the snow-melting area depend on the number, watt-           in a waterproof junction box, and a ground wire should be installed
age, beam pattern, and mounting height of the heaters, and on their
position relative to the slab (Frier 1964).
    With distributions similar to the one in Figure 9, snow begins to
collect at the edges of the area as the energy requirements for snow
melting approach or exceed system capacity. As snowfall lessens,
the snow at the edges of the area and possibly beyond is then melted
if the system continues to operate.
    Target Area Power Density. Theoretical target area power den-
sities for snow melting with infrared systems are the same as those
for commercial applications of constant-wattage systems except that
back and edge heat losses are smaller. However, note that theoretical
density values are for radiation incident on the slab surface, not that
emitted from the lamps. Merely multiplying the recommended
snow-melting power density by the slab area to obtain the total power
input for the system does not result in good performance. Experience
has shown that multiplying this product by a correction factor of 1.6
gives a more realistic figure for the total required power input. The
resulting wattage compensates not only for the radiant inefficiency
involved, but also for the radiation falling outside the target area. For           Fig. 9    Typical Power Density Distribution for
small areas, or when the fixture mounting height exceeds 5 m, the                             Infrared Snow-Melting System
multiplier can be as large as 2.0; large areas with sides of approxi-           2.4 by 4.6 m target area, four single-element quartz lamps located
mately equal length can have a multiplier of about 1.4.                                           3 m above floor (Potter 1967).
51.18                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)




                                                                                               Fig. 11              Typical Heat Tracing Arrangement
                                                                                                                     (Hydronic or Electric)

       Fig. 10 Typical Insulated Wire Layout to Protect                     if the main purpose is to reduce high snow-melting surface heat flux
                 Roof Edge and Downspout                                    at start-up. For example, the annual energy requirement for idling is
                                                                            45 times more than that for snow-melting in Chicago, Ar = 0.5.
from the downspout or gutter. Ground fault circuit protection is
                                                                            Therefore, a cost-effective operation may require starting the system
required per the NEC (NFPA Standard 70).
                                                                            to idle only before an anticipated snow. The lead time may be deter-
   The system can be controlled with a moisture/temperature con-            mined by the thermal mass of the slab, local meteorological condi-
troller, ambient thermostat, or manual control. The moisture/tem-           tions, idling and start-up snow-melting heat fluxes, and energy cost.
perature controller is the most energy efficient. If manual control is      Depending on local weather conditions, idling may also be started
used, a protective thermostat should also be used to prevent system         automatically when prevailing atmospheric conditions make snow-
operation at ambient temperatures above 5°C.                                fall likely.
                                                                                Freeze protection systems may also be used in a variety of appli-
         6.   FREEZE PROTECTION SYSTEMS                                     cations. For example, the foundation of a cold-storage warehouse
    If the slab surface temperature is below 0°C, any water film pres-      may be protected from heaving by using a heated floor slab similar
ent on that surface freezes. Water may be present because of acciden-       to a snow-melting system. The slab must be insulated at the top as
tal spillage, runoff from a nearby source, or premature shutoff of          well as the back and edges. Top insulation prevents the heated slab
snow-melting operation after precipitation ends but before the sur-         from interfering with the space-cooling process in the warehouse.
face dries (temperature usually drops rapidly after snow). Therefore,       Edge insulation must penetrate below the freezing line. Generally,
for cases with Ar < 1, if the system is shut off too soon, the remaining    design heat flux is taken to be between 16 and 32 W/m2 and the sys-
snow and fluid film on the surface may freeze (Adlam 1950). As pre-         tem is operated year-round.
viously discussed, idling keeps the slab surface from freezing by               Another freeze protection application is pipe tracing, where a
maintaining a surface temperature of at least 0.5°C and also reduces        pipe or conduit exposed to the atmosphere is protected against
the required start-up surface heat flux for snow-melting.                   freezing of the fluid within. If a highly viscous fluid is transported,
    To calculate surface heat flux during idling, the surface may be        the desired pipe (fluid) temperature may need to be higher than the
assumed to be free of snow, covered with a film of water. Unless            fluid-freezing temperature to maintain the viscosity required for
there is a constant influx of water from the vicinity, the evaporation      fluid flow. Figure 11 shows a typical application in which small
heat flux of that film may be ignored and the surface may be                “tracer” pipes or electrical heating cables are banded along the
assumed to be uncovered because the insulation effect of the water          lower surface of the pipe (Kenny 1999). In a hydronic tracing system,
film is negligible. In this case, surface heat flux can be calculated by    hot fluid or steam may be used. In electric systems, heating cable or
Equation (5).                                                               mats may be used. Pipe and the tracing elements are covered with
    The surface is free of snow; therefore, Equation (5) approximates       thermal insulating material such as fiberglass, polyurethane,
the surface heat flux. The mean radiant temperature that appears in         calcium silicate, or cellular glass. Sometimes multiple insulation
Equation (5) is evaluated using Equations (8), (9), and (10). The           layers may be used. Insulating material must be protected from rain
fraction Fsc of radiation between the surface and the clouds is equal       and other external conditions by a weather barrier. Pipe-tracing heat
to the cloud cover fraction in the meteorological data.                     load per unit pipe length qk is given by the following formula (IEEE
                                                                            1983):
    Chapman (1952) also proposed the following equation to deter-
mine the required surface heat flux for idling qi in W/m2, if the mean                                                                     tp – ta 
ambient air temperature tm during freezing is known:                         qk = ----------------------------------------------------------------------------------------------------------------------------------- (24)
                                                                                        1               ln  D o  Di  ln  D 3  D o                                             1                       1
                qi = (0.953V + 18.74)(0°C – tm)                    (23)           ------------- + -------------------------- + --------------------------- + ------------------ + ---------------
                                                                                  D i h i                     2k 1                             2k 2                      D 3 h co D 3 h o
   A slab surface temperature monitor may control the freeze pro-           where
tection system. Whenever the slab surface temperature drops below                    qk = pipe tracing heat load per unit pipe length, W/m
0.56°C, the system activates. However, idling the slab during the                    tp = desired pipe temperature, °C
entire winter, as given in Table 3, may be too costly, and unnecessary               ta = design ambient temperature, °C
Snow Melting and Freeze Protection                                                                                                          51.19




                                           Fig. 12 Typical Pipe-Tracing System with Steam System

     Di = inside diameter of inner insulation layer (and outer diameter of
          pipe), m
    Do = outside diameter of inner insulation layer (and inside diameter of
          outer insulation layer, if present), m
    D3 = outside diameter of outer insulation layer (if present), m.
          Otherwise, the expression ln(D3/Do)/2k2 in Equation (24) is
          dropped and D3 in the last two terms in the denominator of the
          same equation is replaced by Do.
     k1 = thermal conductance of inner insulation layer, W/(m·K)
          (evaluated at its average operating temperature)
     k2 = thermal conductance of outer insulation layer, if present,
          W/(m·K) (evaluated at its average operating temperature)
     hi = thermal convection coefficient of air film between pipe and inner
          insulation surface, W/(m·K).
    hco = thermal convection coefficient of air between outer insulation
          surface and weather barrier (if present), W/(m·K).
     ho = combined surface heat transfer coefficient for radiation and
          convection between weather barrier, if present (otherwise, the
          outer insulation layer), to ambient, W/(m·K). Values for ho may
          be calculated from information in Chapter 4 of the 2013
          ASHRAE Handbook—Fundamentals and Chapter 16 of the 2012
          ASHRAE Handbook—HVAC Systems and Equipment.
   An appropriate pipe-tracing system is selected to satisfy qk. For
ease of product selection, some manufacturers offer design software
or simple charts and graphs of heat losses for various pipe temper-
atures and insulation configurations. Safety factors are usually                    Fig. 13 Typical Pipe Tracing with Electric System
added by explicitly increasing the calculated heat load, by decreas-
ing the design ambient temperature, or by conservative selection of           Electric Pipe-Tracing Systems
k and h values. Pipe- or conduit-tracing heat loads can be more
                                                                                 Electric pipe-tracing systems involve placing (tracing) an electri-
complex because of the heat sinks that penetrate the insulation
                                                                              cal resistance wire parallel to the pipe or tube being traced. This
surface(s); they often require a complex analysis to determine total
                                                                              electric heater provides heat to the pipe to balance heat loss to the
heat loss, so a heat trace supplier should be consulted.
                                                                              lower-ambient surrounding. A typical electric system is shown in
Steam Pipe-Tracing Systems                                                    Figure 13.
                                                                                 Types of electric heating cables include the following:
    Steam tracing involves circulating steam in a pipe or tube that
runs parallel to the pipe being traced. As the steam recondenses, it          • Self-regulating heating cables consist of two parallel conductors
releases its latent heat and transfers it into the traced pipe. A typical       embedded in a heating core made of conductive polymers. These
steam pipe-tracing system is shown in Figure 12.                                cables automatically adjust their power output to compensate for
    Steam systems have relatively high installed costs, particularly if         local temperature changes. Heat is generated as electric current
an appropriately sized boiler and header system is not already in               passes through the conductive core between the conductors. As
place. Steam is widely used for industrial applications, and the design         the pipe temperature drops, the number of electrical paths in-
is familiar to pipe installers. Steam is well suited for applications that      creases, and more heat is produced. Power output of self-regulat-
require a high heat flux, but often is not as efficient for lower-heat-         ing heating cables is specified as watts per unit length at a
flux applications such as pipe freeze protection.                               particular temperature. The self-regulating feature makes the
51.20                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

  heating cables more energy efficient, because they change their           Chapman, W.P. 1955. Are thermal stresses a problem in snow melting systems?
  power output based on the need at that point in the pipe. Because            Heating, Piping and Air Conditioning (June):92 and (August): 104.
  they are parallel, they can be cut to length and spliced in the field.    Chapman, W.P. 1999. A review of snow melting system design. ASHRAE
  Disadvantages are that they are often more expensive and have                Transactions 105(1).
                                                                            COESA. 1976. U.S. Standard Atmosphere 1976. U.S. Committee on
  shorter maximum run lengths because of inrush current.                       Extension to the Standard Atmosphere. U.S. Government Printing
• Series heating cables are one or two copper, copper alloy, or                Office, Washington, D.C.
  nichrome elements surrounded by a polymer insulating jacket.              Colliver, D.G., R.S. Gates, H. Zhang, T. Burks, and K.T. Priddy. 1998.
  Power outputs of series cables are specified in watts per unit               Updating the tables of design weather conditions in the ASHRAE
  length. These heating cables are usually inexpensive. Their main             Handbook—Fundamentals. ASHRAE RP-890 Final Report.
  disadvantage is that the length cannot be adjusted without chang-         Frier, J.P. 1964. Design requirements for infrared snow melting systems.
  ing the power output.                                                        Illuminating Engineering (October):686. Also discussion (December).
• Mineral-insulated (MI) heating cables are series heating cables           Frier, J.P. 1965. Snow melting with infrared lamps. Plant Engineering
                                                                               (October):150.
  composed of a magnesium oxide (MgO)-filled, die-drawn cable
                                                                            Gordon, P.B. 1950. Antifreeze protection for snow melting systems. Heat-
  with one or two copper or copper alloy conductors and a seamless             ing, Piping and Air Conditioning Contractors National Association
  copper or stainless steel alloy sheath. Power output of an MI heat-          Official Bulletin (February):21.
  ing cable is specified in watts per unit length. MI heating cables        IEEE. 1983. IEEE recommended practice for the testing, design, installa-
  are rugged and can withstand high temperatures, but are not very             tion, and maintenance of electrical resistance heat-tracing for industrial
  flexible. They generally must be ordered in the size needed; splic-          applications. IEEE Standard 515-1983. Institute of Electrical and
  ing in the field is craft-sensitive.                                         Electronics Engineers.
• Zone heaters consist of two insulated copper bus wires wrapped            Incropera, F.P., and D.P. DeWitt. 1996. Introduction to heat transfer, pp.
  with a small-gage (38 to 41 AWG) nichrome heating wire, covered              332-34. John Wiley & Sons, New York.
                                                                            Kenny, T.M. 1999. Effective steam tracing, ASHRAE Journal 41(1):42-44.
  with polymer insulation. The heating wire is connected to alternate       Kilkis, I.B. 1995. An energy efficient design algorithm for snow-melting
  bus wires at nodes spaced 0.3 to 1.2 m apart. Current flowing                systems. Proceedings of the International Conference ECOS ’95. Simu-
  between the bus wires on the heating element generates heat.                 lation and Environmental Impact of Energy Systems, ASME, NY.
  Power output of a zone heating cable is specified in watts per unit       Kuehn, T.H., J.W. Ramsey, and J.L. Threlkeld. 1998. Thermal environmen-
  length. Zone heaters are parallel heaters, and thus can be cut to            tal engineering, 3rd ed. Prentice Hall, Upper Saddle River, NJ.
  length and spliced in the field. Care must be used to prevent the         Lawrie, R.J. 1966. Electric snow melting systems. Electrical Construction
  thin heating wire from being damaged.                                        and Maintenance (March):110.
                                                                            NACE. 1978. Basic corrosion course text (October). National Association of
Control                                                                        Corrosion Engineers, Houston, TX.
                                                                            NCDC. 1990. Precipitation—Hourly cooperative TD-3240 documentation
   The pipe-tracing system is designed to replace pipe heat loss in            manual. National Climatic Data Center, Asheville, NC.
the worst case (at the lowest ambient temperature). Most of the time,       NCDC. 1993. Solar and meteorological surface observation network 1961-
when the temperature is above the lowest ambient temperature, the              1990 (SAMSON), Version 1.0.
heat trace system will produce more heat than is required. To con-          NFPA. 1996. National electrical code®. ANSI/NFPA Standard 70-96.
serve energy, or to prevent the pipe from getting too warm, a control          National Fire Protection Association, Quincy, MA.
system is usually added.                                                    Potter, W.G. 1967. Electric snow melting systems. ASHRAE Journal
   Approaches to basic control include the following:                          9(10):35-44.
                                                                            Ramsey, J.W., H.D. Chiang, and R.J. Goldstein. 1982. A study of the incoming
• None. Sometimes heat trace can be allowed to remain energized,               long-wave atmospheric radiation from a clear sky. Journal of Applied
  most commonly with short lengths of self-regulating electric heat            Meteorology 21:566-578.
  trace or in cases where the ambient temperature does not change           Ramsey, J.W., M.J. Hewett, T.H. Kuehn, and S.D. Petersen. 1999. Updated
  (such as a pipe inside a cold-storage area). This is the least effi-         design guidelines for snow melting system. ASHRAE Transactions
                                                                               105(1):1055-1065.
  cient control method from an energy usage standpoint, but the
                                                                            Shirakawa, K., S. Kobayashi, S. Koyama, and M. Syuniji. 1985. Snow melt-
  easiest to design. A slight variation on this is a manual switch to          ing pavement with steel reinforced concrete. Summimoto Research 31.
  disconnect power when not needed, using a switch or circuit               Spitler, J.D., S.J. Rees, and X. Xia. 2002. Transient analysis of snow-melting
  breaker.                                                                     system performance. ASHRAE Transactions 108(2):406-425.
• Ambient thermostat. This involves reading the air temperature             Witsken, C.H. 1965. Snow melting with electric wire. Plant Engineering
  and activating the system when the air temperature approaches                (September):129.
  freezing (often at 4°C). This ensures that the system is energized
  when the pipe could freeze and de-energized when it is warm.                                        BIBLIOGRAPHY
  This system is often the best compromise between energy effi-             Chapman, W.P. 1955. Snow melting system hydraulics. Air Conditioning,
  ciency and ease of design.                                                   Heating and Ventilating (November).
• Pipe-sensing thermostat. This involves reading the pipe tempera-          Chapman, W.P. 1957. Calculating the heat requirements of a snow melting
                                                                               system. Air Conditioning, Heating and Ventilating (September through
  ture and activating the heat trace system when the pipe temperature          August).
  approaches freezing (often at 4°C). This is the most energy-efficient     Chapman, W.P., and S. Katunich. 1956. Heat requirements of snow melting
  system, but is more complex to design so that the sensor reading is          systems. ASHAE Transactions 62:359.
  representative of all areas of the pipe. Always put the control sensor    Erickson, C.J. 1995. Handbook of electrical heating for industry. Institute of
  on the smallest pipe and at the coldest anticipated location.                Electrical and Electronic Engineers.
                                                                            Hydronics Institute. 1994. Snow melting calculation and installation guide.
                         REFERENCES                                            Berkeley Heights, NJ.
                                                                            Kilkis, I.B. 1994. Design of embedded snow-melting systems: Part 1, Heat
Adlam, T.N. 1950. Snow melting. Industrial Press, New York; University         requirements—An overall assessment and recommendations. ASHRAE
   Microfilms, Ann Arbor, MI.                                                  Transactions 100(1):423-433.
Brown, B. 1999. Klamath Falls geothermal district heating systems, GHC      Kilkis, I.B. 1994. Design of embedded snow-melting systems: Part 2, Heat
   Bulletin, March 1999:5-9, Klamath, OR.                                      transfer in the slab—A simplified model. ASHRAE Transactions 100(1):
Chapman, W.P. 1952. Design of snow melting systems. Heating and Venti-         434-441.
   lating (April):95 and (November):88.                                     Mohinder, L.N. 2000. Piping handbook, 7th ed. McGraw-Hill, New York.
                                                                               CHAPTER 52

                                                    EVAPORATIVE COOLING
General Applications ............................................................... 52.1       Industrial Applications........................................................... 52.11
Indirect Evaporative Cooling Systems for                                                        Other Applications ................................................................. 52.14
  Comfort Cooling................................................................... 52.2       Control Strategy to Optimize Energy Recovery...................... 52.15
Booster Refrigeration............................................................... 52.8       Air Cleaning and Sound Attenuation ..................................... 52.15
Residential or Commercial Cooling ...................................... 52.10                  Economic Factors................................................................... 52.17
Exhaust Required ................................................................... 52.10      Psychrometrics ....................................................................... 52.17
Two-Stage Cooling................................................................. 52.11        Entering Air Considerations .................................................. 52.18




E    VAPORATIVE cooling is energy-efficient, environmentally
       friendly, and cost-effective in many applications and all cli-
mates. Applications range from comfort cooling in residential,
                                                                                                of vaporization. If water is recirculated in the direct evaporative cool-
                                                                                                ing apparatus, the water temperature in the reservoir approaches the
                                                                                                wet-bulb temperature of the air entering the process. By definition, no
agricultural, commercial, and institutional buildings, to industrial                            heat is added to, or extracted from, an adiabatic process; the initial and
applications for spot cooling in mills, foundries, power plants, and                            final conditions fall on a line of constant wet-bulb temperature, which
other hot environments. Several types of apparatus cool by evaporat-                            nearly coincides with a line of constant enthalpy.
ing water directly in the airstream, including (1) direct evaporative                               The maximum reduction in dry-bulb temperature is the difference
coolers, (2) spray-filled and wetted-surface air washers, (3) sprayed-                          between the entering air dry- and wet-bulb temperatures. If air is
coil units, and (4) humidifiers. Indirect evaporative cooling                                   cooled to the wet-bulb temperature, it becomes saturated and the
equipment combines the evaporative cooling effect in a secondary                                process would be 100% effective. Effectiveness is the depression of
airstream with a heat exchanger to produce cooling without adding                               the dry-bulb temperature of the air leaving the apparatus divided by
moisture to the primary airstream.                                                              the difference between the dry- and wet-bulb temperatures of the
   Direct evaporative cooling reduces the dry-bulb temperature                                  entering air. Theoretically, adiabatic direct evaporative cooling is
and increases the relative humidity of the air. It is most commonly                             less than 100% effective, although evaporative coolers are 85 to 95%
applied to dry climates or to applications requiring high air ex-                               (or more) effective.
change rates. Innovative schemes combining evaporative cooling                                      When a direct evaporative cooling unit alone cannot provide de-
with other equipment have resulted in energy-efficient designs.                                 sired conditions, several alternatives can satisfy application require-
   When temperature and/or humidity must be controlled within                                   ments and still be energy-effective and economical to operate. The
narrow limits, heat and mechanical refrigeration can be combined                                recirculating water supplying the direct evaporative cooling unit can
with evaporative cooling in stages. Evaporative cooling equip-                                  be increased in volume and chilled by mechanical refrigeration to
ment, including unitary equipment and air washers, is covered in                                provide lower leaving wet- and dry-bulb temperatures and lower hu-
Chapter 41 of the 2012 ASHRAE Handbook—HVAC Systems and                                         midity. Compared to the cost of using mechanical refrigeration only,
Equipment.                                                                                      this arrangement reduces operating costs by as much as 25 to 40%.
                                                                                                Indirect evaporative cooling applied as a first stage, upstream from a
                  1. GENERAL APPLICATIONS                                                       second, direct evaporative stage, reduces both the entering dry- and
                                                                                                wet-bulb temperatures before the air enters the direct evaporative
Cooling                                                                                         cooler. Indirect evaporative cooling may save as much as 60 to 75%
    Evaporative cooling is used in almost all climates. The wet-bulb                            or more of the total cost of operating mechanical refrigeration to pro-
temperature of the entering airstream limits direct evaporative cool-                           duce the same cooling effect. Systems may combine indirect evapo-
ing. The wet-bulb temperature of the secondary airstream limits                                 rative cooling, direct evaporative cooling, heaters, and mechanical
indirect evaporative cooling.                                                                   refrigeration, in any combination.
    Design wet-bulb temperatures are rarely higher than 25°C, mak-                                  The psychrometric chart in Figure 1 illustrates what happens
ing direct evaporative cooling economical for spot cooling, kitchens,                           when air is passed through a direct evaporative cooler. In the exam-
laundries, agricultural, and industrial applications. In regions with                           ple shown, assume an entering condition of 35°C db and 24°C wb.
lower wet-bulb temperatures, evaporative cooling can be effectively                             The initial difference is 35 – 24 = 11 K. If the effectiveness is 80%, the
used for comfort cooling, although some climates may require                                    depression is 0.80 × 11 = 8.8 K db. The dry-bulb temperature leaving
mechanical refrigeration for part of the year.                                                  the direct evaporative cooler is 35 – 8.8 = 26.2°C. In the adiabatic
    Indirect applications lower the air wet-bulb temperature and can                            evaporative cooler, only part of the water recirculated is assumed to
produce leaving dry-bulb temperatures that approach the wet-bulb                                evaporate and the water supply is recirculated. The recirculated
temperature of the secondary airstream. Using room exhaust as sec-                              water reaches an equilibrium temperature approximately the same as
ondary air or incorporating precooled air in the secondary airstream                            the wet-bulb temperature of the entering air.
could lower the wet-bulb temperature of the secondary air and further                               The performance of an indirect evaporative cooler can also be
enhances the cooling capability of the indirect evaporative cooler.                             shown on a psychrometric chart (Figure 1). Many manufacturers
    Direct evaporative cooling is an adiabatic exchange of energy. Heat                         define effectiveness similarly for both direct and indirect evapora-
must be added to evaporate water. The air into which water is evapo-                            tive cooling equipment. With indirect evaporative cooling, the cool-
rated supplies the heat; thus, the dry-bulb temperature is lowered and                          ing process in the primary airstream follows a line of constant
the moisture content increases. The amount of heat removed from the                             moisture content (constant dew point). Indirect evaporative cooling
air equals the amount of heat absorbed by the water evaporated as heat                          effectiveness is the dry-bulb depression in the primary airstream
                                                                                                divided by the difference between the entering dry-bulb temperature
                                                                                                of the primary airstream and the entering wet-bulb temperature of
The preparation of this chapter is assigned to TC 5.7, Evaporative Cooling.                     the secondary air. Depending on heat exchanger design and relative

                                                                                         52.1
52.2                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                              The airstream cannot be brought to complete saturation, but its
                                                                           state point changes adiabatically along a line of constant wet-bulb
                                                                           temperature. Typical saturation or humidifying effectiveness of
                                                                           various air washer spray arrangements is between 50 and 98%. The
                                                                           degree of saturation depends on the extent of contact between air
                                                                           and water. Other conditions being equal, low-velocity airflow is
                                                                           conducive to higher humidifying effectiveness.
                                                                              Preheated Air. Preheating air increases both the dry- and wet-
                                                                           bulb temperatures and lowers the relative humidity; it does not, how-
                                                                           ever, alter the humidity ratio (i.e., mass ratio of water vapor to dry air)
                                                                           or dew-point temperature of the air. At a higher wet-bulb tempera-
                                                                           ture, but with the same humidity ratio, more water can be absorbed
                                                                           per unit mass of dry air in passing through the direct evaporative
                                                                           humidifier. Analysis of the process that occurs in the direct evapora-
                                                                           tive humidifier is the same as that for recirculated water. The desired
                                                                           conditions are achieved by heating to the desired wet-bulb tempera-
                                                                           ture and evaporatively cooling at constant wet-bulb temperature to
                                                                           the desired dry-bulb temperature and relative humidity. Relative
                                                                           humidity of the leaving air may be controlled by (1) bypassing air
                                                                           around the direct evaporative humidifier or (2) reducing the number
                                                                           of operating spray nozzles or the area of media wetted.
                                                                              Heated Recirculated Water. Heating humidifier water in-
                                                                           creases direct evaporative humidifier effectiveness. When heat is
                                                                           added to the recirculated water, mixing in the direct evaporative
                                                                           humidifier may still be modeled adiabatically. The state point of the
                                                                           mixture should move toward the specific enthalpy of the heated
                                                                           water. By raising the water temperature, the air temperature (both
                                                                           dry- and wet-bulb) may be raised above the dry-bulb temperature of
        Fig. 1   Psychrometrics of Evaporative Cooling
                                                                           entering air. The relative humidity of leaving air may be controlled
                                                                           by methods similar to those used with preheated air.
quantities of primary and secondary air, effectiveness ratings may         Dehumidification and Cooling
be as high as 85%.
                                                                               Direct evaporative coolers may also be used to cool and dehumid-
    Assuming 60% effectiveness, and assuming both primary and
                                                                           ify air. If the entering water temperature is cooled below the entering
secondary air enter the apparatus at the outdoor condition of 35°C db
                                                                           wet-bulb temperature, both the dry- and wet-bulb temperatures of the
and 24°C wb, the dry-bulb depression is 0.60(35  24) = 6.6 K. The
                                                                           leaving air are lowered. Dehumidification results if the leaving water
dry-bulb temperature leaving the indirect evaporative cooling process
                                                                           temperature is maintained below the entering air dew point. More-
is 35  6.6 = 28.4°C. Because the process cools without adding mois-
                                                                           over, the final water temperature is determined by the sensible and
ture, the wet-bulb temperature is also reduced. Plotting on the psy-
                                                                           latent heat absorbed from the air and the amount of circulated water,
chrometric chart shows that the final wet-bulb temperature is 22.1°C.
                                                                           and it is 0.5 to 1 K below the final required dew-point temperature.
Because both wet- and dry-bulb temperatures in the indirect evapo-
rative cooling process are reduced, indirect evaporative cooling can           The air leaving a direct evaporative cooler being used as a dehu-
substitute for part of the refrigeration load.                             midifier is substantially saturated. Usually, the spread between
                                                                           dry- and wet-bulb temperatures is less than 0.5 K. The temperature
Humidification                                                             difference between leaving air and leaving water depends on the dif-
                                                                           ference between entering dry- and wet-bulb temperatures and on
    Air can be humidified with a direct evaporative cooler by three        certain design features, such as the cross-sectional area and depth of
methods: (1) using recirculated water without prior treatment of the       the media or spray chamber, quantity and velocity of air, quantity of
air, (2) preheating the air and treating it with recirculated water, or    water, and the water distribution.
(3) heating recirculated water. Air leaving an evaporative cooler
used as either a humidifier or a dehumidifier is substantially sat-        Air Cleaning
urated when in operation. Usually, the spread between leaving
                                                                              Direct evaporative coolers of all types perform some air clean-
dry- and wet-bulb temperatures is less than 1 K. The temperature
                                                                           ing. See the section on Air Cleaning and Sound Attenuation for
difference between leaving air and leaving water depends on the
                                                                           detailed information.
difference between entering dry- and wet-bulb temperatures and on
certain physical features, such as the length and height of a spray
chamber, cross-sectional area and depth of the wetted media used,                 2.    INDIRECT EVAPORATIVE COOLING
quantity and velocity of air, quantity of water, and spray pattern. In                 SYSTEMS FOR COMFORT COOLING
any direct evaporative humidifier installation, air should not enter          Five types of indirect evaporative cooling systems are most com-
with a dry-bulb temperature of less than 4°C; otherwise, the water         monly used for commercial, institutional, and industrial cooling
may freeze.                                                                applications. Figures 2 to 6 show schematics of these dry evapora-
    Recirculated Water. Except for the small amount of energy              tive cooling systems.
added by shaft work from the recirculating pump and the small                 Indirect evaporative cooling efficiency is measured by the
amount of heat leakage through the unit enclosure, evaporative             approach of the outdoor air dry-bulb condition to either the room
humidification is strictly adiabatic. As the recirculated liquid evap-     return air or scavenger outdoor air wet-bulb condition on the wet
orates, its temperature approaches the thermodynamic wet-bulb              side of the air-to-air heat exchanger. The wet-bulb depression effi-
temperature of the entering air.                                           ciency (WBDE) is expressed as follows:
Evaporative Cooling                                                                                                                     52.3

                             t1 – t2                                        Figure 3 illustrates an indirect evaporative cooling (IEC) heat
                      WBDE = -------------  100                         exchanger. This cross-flow, polymer tube air-to-air heat exchanger
                             t1 – t3                                     uses a sump pump to circulate water to wet the outside of the hori-
                                                                         zontal heat exchanger tubes. A secondary air fan draws either build-
where                                                                    ing return or outdoor air vertically upward over the outside of the
     t1 = supply air inlet dry-bulb temperature, °C                      wetted tubes, causing evaporative cooling to occur. Outdoor air
     t2 = supply air outlet dry-bulb temperature, °C                     entering the building passes horizontally through the inside of the
     t3 = wet-side air inlet wet-bulb temperature, °C                    polymer tube bundle and is sensibly (dry) cooled. Latent and sensi-
   The heat pipe air-to-air heat exchanger in Figure 2 uses a direct     ble cooling may occur in the outdoor makeup air stream if the sec-
water spray from a recirculation sump on the wet side of the heat pipe   ondary air’s wet-bulb temperature is lower than the outdoor air’s
tubes (Scofield and Taylor 1986). When either room return or scav-       dew-point temperature.
enger outdoor air passes over the wet surface, outdoor air entering         The heat wheel (Figure 4) and the run-around coil (Figure 5)
the building is dry-cooled and produces an approach to the wet-side      both use a direct evaporative cooling component on the cold side
wet-bulb temperature in the range of 60 to 80% WBDE for equal            to enhance the dry-cooling effect on the makeup air side. The heat
mass flow rates on both sides of the heat exchanger. The WBDE is a       wheel (sensible transfer), when sized for 2.5 m/s face velocity
function of heat exchanger surface area, face velocity, and complete-    with equal mass flows on both sides, has a WBDE around 60 to
ness of wetting achieved for the wet-side heat exchanger surface.        70%. The run-around coil system at the same conditions produces
Face velocities on the wet side are usually selected in the range of 2   a WBDE of 35 to 50%. The adiabatic cooling component is usu-
to 2.3 m/s.                                                              ally selected for an effectiveness of 85 to 95%. Water coil freeze
                                                                         protection is required in cold climates for the run-around coil
                                                                         loop.
                                                                            Air-to-air heat exchangers that are directly wetted produce a
                                                                         closer approach to the cold-side wet-bulb temperature, all things
                                                                         being equal. First cost, physical size, and parasitic losses are also




Fig. 2 Heat Pipe Air-to-Air Heat Exchanger with Sump Base



                                                                                   Fig. 4 Rotary Heat Exchanger with Direct
                                                                                             Evaporative Cooling




          Fig. 3 Cross-Flow Plate Air-to-Air Indirect
             Evaporative Cooling Heat Exchanger                                  Fig. 5   Coil Energy Recovery Loop with Direct
                               (Munters)                                                       Evaporative Cooling
52.4                                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

reduced by direct wetting of the heat exchanger. In applications                          cleanable. Freeze protection of the water coil loop is required in
having extremely hard makeup water conditions, using a direct                             cold climates. No winter heat recovery is available with this
evaporative cooling device in lieu of directly wetting the air-to-air                     design.
heat exchanger may reduce maintenance costs and extend the use-                              Table 1 gives the designer some performance predictions and
ful life of the system.                                                                   application limits that may be helpful in determining the indirect
   All of the air-to-air heat exchangers (Figures 2 to 5) produce ben-                    evaporative cooling system that best solves the design problem at
eficial winter heat recovery when using building return air with the                      hand. If winter heat recovery is a priority, the heat wheel system
sprays or adiabatic cooling component turned off.                                         may provide the quickest payback. Runaround coil systems are
   Figure 6 shows a cooling-tower-to-coil indirect evaporative                            applied where supply air and exhaust air ducts are remote from each
cooling system with WBDE in the range of 50 to 75% (Colvin                                other. The heat pipe adapts well to high-volume air-handling sys-
1995). This system is sometimes referred as a water-side econo-                           tems where cooling energy reduction is the priority. The plate heat
mizer. The cooling tower is selected for a close approach to the                          exchanger fits smaller-volume systems with high cooling require-
ambient wet-bulb temperature, with sump water from the tower                              ments but with lower winter heat recovery potential. Des Champs
then pumped to precooling coils in an air-handling unit. Provision                        and Dunnavant (2014) give additional information on air-side econ-
for a plate-and-frame heat exchanger or water filtration to remove                        omizers using direct and indirect evaporative cooling in data cen-
solids from sump water is needed, and water coils may need to be                          ters.

                                              Table 1 Indirect Evaporative Cooling Systems Comparison
                           Heat Recovery Wet-Side            Dry-Side         Pump      Parasitic Loss Equipment
System          WBDE,b      Efficiency,  Air P,              Air P,       power, W Range,e W/3517 Cost Range,f
Typea             %              %         Pa                   Pa         per 4720 L/s W of Cooling US $ per L/s Notes
Cooling tower 40 to 60           NA              NA            99.5 to         Varies              Varies        1.06 to 2.12     Best for serving multiple AHUs from a
 to coil                                                        174.1                                                              single cooling tower. No winter heat
                                                                                                                                   recovery.
Crossflow       60 to 85      40 to 50         174.2 to        99.5 to        74.6 to          120 to 200        2.54 to 3.60     Most cost-effective for lower airflows.
 plate                                          248.8           174.1          149.2                                               Some cross contamination possible.
                                                                                                                                   Low winter heat recovery.
Heat pipec      65 to 75      50 to 60         174.2 to       124.4 to        149.2 to         150 to 259        3.18 to 5.30     Most cost-effective for large airflows.
                                                248.8          174.1           298.4                                               Some cross contamination possible.
                                                                                                                                   Medium winter heat recovery.
Heat wheeld     60 to 70      70 to 80         149.3 to        99.5 to        74.6 to          200 to 300        3.18 to 5.30     Best for high airflows. Some cross
                                                223.9           161.7          149.2                                               contamination. Highest winter heat
                                                                                                                                   recovery rates.
Runaround       35 to 50      40 to 60         149.3 to        99.5 to         Varies              > 350         2.12 to 4.24     Best for applications where supply and
 coil                                          199.0           161.7                                                              return air ducts are separated. Lowest
                                                                                                                                   summer WBDE.
WBDE = wet-bulb depression efficiency                                                    cAssumes six-row heat pipe, 2.3 mm fin spacing, with 2.54 m/s face velocity on both
Notes:                                                                                    sides.
aAll air-to-air heat exchangers have equal mass flow on supply and exhaust sides.        dAssumes 2.54 m/s face velocity. Parasitic loss includes wheel rotational power.
bPlate and heat pipe are direct spray on exhaust side. Heat wheel and runaround          eIncludes air-side static pressure and pumping penalty.
 coil systems use 90% WBDE direct evaporative cooling media on exhaust air side.         fExcludes cooling tower cost and assumes less than 60 m piping between components.




                                              Fig. 6      Cooling-Tower-to-Coil Indirect Evaporative Cooling
Evaporative Cooling                                                                                                                        52.5

Indirect Evaporative Cooling Controls                                     Indirect/Direct Evaporative Cooling with VAV Delivery
    Where the heat exchanger is directly wetted, a water hardness             Coupling indirect and direct evaporative cooling to a variable-air-
monitor for the recirculation water sump is recommended. Water            volume (VAV) delivery system in arid climates can effectively elim-
hardness should be kept within 200 to 500 parts per million (ppm)         inate requirements for mechanical refrigeration in many applica-
to minimize plating out of dissolved solids from the sump water. To       tions. Many cities in the western United States have summer design
maintain its set point, the hardness monitor may initiate a sump          conditions suitable to deliver 13°C or lower supply air to a building
dump cycle when it detects increased water hardness. In addition,         using a 70% WBDE indirect and a 90% effective direct evaporative
the sump should have provisions for a fixed bleed so that extra           cooling system.
makeup water is continuously introduced to dilute dissolved solids            Figure 8 shows plan and elevation views of an air-handling unit
left behind when water evaporates from the wetted heat exchanger          using a sprayed heat pipe air-to-air heat exchanger and a wetted-
surface. Sumps should always be drained at the end of a duty cycle        media direct evaporative cooling section augmented by a final-stage
and refilled the next day when the system is turned on. For rooftop       chilled-water cooling coil (Scofield and Bergman 1997). The 70%
applications, sumps should be drained for freeze protection during        indirect WBDE is achieved with a direct-sprayed heat pipe using a
low ambient temperatures.                                                 sump and a recirculation water system on the building return air side
    Air-side control for a cooling system with a 13°C supply air set      of the heat exchanger. The 90% effective direct evaporative cooling
point may be set up as follows. The heat exchanger’s wet-side             medium is split into two sections for two-stage cooling capacity
sprays or indirect evaporative cooling component should be acti-          control of the 13°C leaving air temperature. The direct evaporative
vated whenever ambient dry-bulb temperatures exceed 18°C, if              cooling system also uses a sump and water recirculation. Supply-
room return air is used on the wet side of the air-to-air heat            side heat pipe face and bypass dampers control the final supply air
exchanger. Air-conditioned buildings have a stable return air wet-        temperature (13°C) in both summer (when indirect sprays are on)
bulb condition in the range of 15.5 to 18°C. Valuable precooling of       and winter, to control the heat pipe’s heat recovery capacity. Heat
outdoor air may be achieved when ambient dry-bulb temperatures            pipe dampers on both sides of the heat exchanger are powered to full
exceed the return air wet-bulb condition.                                 open to mitigate system parasitic losses during ambient temperature
    Where outdoor air is used on the cold-air side of the heat ex-        conditions when the value of energy recovered is exceeded by the
changer, cooling may begin at ambient temperatures above 13°C,            fan energy penalty. The recirculation damper is used for morning
because the wet-bulb condition of outdoor air is always lower than        warm-up of the building and for blending building return air with
its dry-bulb condition.                                                   preheated outdoor air during extreme cold ambient conditions (see
    Parasitic losses generated by the heat exchanger static pressure      Figure 7).
penalty to supply and return air fans and by the water pump need to           Table 2 uses ASHRAE bin weather data for the semi-arid climate
be evaluated. These losses may be mitigated by opening bypass             of Sacramento, California, to illustrate potential cooling energy sav-
dampers around the heat exchanger for pressure relief and shutting        ings for a 4.7 m3/s VAV design that turns down to 2.4 m3/s at winter
off the pump in the ambient temperature range of 13 to 18°C db.           design (Scofield and Bergman 1997). Compared to a conventional-
Where outdoor air is used on the wet side (scavenger air) of an air-      refrigeration cooling VAV design with a 25% minimum outdoor air
to-air heat exchanger, this temperature range may be reduced some-        economizer, the two-stage evaporative cooling system reduces peak
what. Comparing the energy penalty to the precooling energy               cooling load by 49% while introducing 100% outdoor air. For a
avoided determines the optimum range of ambient conditions for            building duty cycle of 8760 h per year, the savings is 119 712 kWh,
this control strategy.                                                    or a 60% reduction compared to the conventional air-side econo-
    For variable-air-volume (VAV) supply and return fan systems,          mizer system with mechanical cooling only. Within ambient bin
the static penalty reduces by the square of the airflow reduction         conditions of 17°C db/12°C wb to 14°C db/11°C wb, there are
from full design flow at summer peak design condition. As airflow         2376 cooling hours per year (27% of the annual cooling hours)
rates decrease across an air-to-air heat exchanger, the WBDE              where a 90% wet-bulb depression efficiency (WBDE) direct evap-
increases, thereby providing better precooling. Where scavenger           orative cooling system may be used for the 13°C supply air require-
outdoor air is used for indirect evaporative cooling, the wet-side air-   ment without refrigeration.
flow rate is usually constant volume.
    Winter heat recovery may be initiated at ambient temperatures
below the 13°C supply air set point. Where building return air is
used with an air-to-air heat exchanger, the 21 to 24°C return air con-
dition is used to preheat makeup air for the building. For a VAV sup-
ply air system, Figure 7 shows the increased ventilation potential of
a heat pipe air-to-air heat exchanger that uses face and bypass
dampers on the supply air side to mix unheated outdoor air with pre-
heated outdoor air to maintain the 13°C building supply air set point
(Scofield and Bergman 1997). The heat pipe leaving air tempera-
ture may also be controlled with a tilt control (see Chapter 26 of the
2012 ASHRAE Handbook—HVAC Systems and Equipment). With a
heat pipe economizer, a minimum outdoor air ventilation rate of
20% would not be breached until ambient temperatures dropped
below –26°C.
    Runaround coils control leaving supply air temperature with
a three-way valve (see Figure 5). Because of their higher para-
sitic losses, these systems may require a wider range of ambient
conditions where pressure-relief bypass dampers are open and
the pump system shut down. Some projects limit activation of
these recovery systems to ambient temperatures above 29°C to
below 4°C.                                                                              Fig. 7 Increased Winter Ventilation
52.6                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)




                                                  Fig. 8 Heat Pipe Air-Handling Unit

    Figure 9 uses typical meteorological year (TMY) data for 14         • Because VAV pinchdown terminals may reduce their minimum
cities in the western United States to illustrate the evaporative         airflow settings and comply with ASHRAE Standard 62.1,
cooling annual refrigeration avoidance per 4.7 m/s of VAV supply          supply and return fan energy savings are possible in cooler
air, compared to a 25% minimum outdoor air economizer (Sco-               weather when using an all-outdoor-air design.
field and Bergman 1997). For thermal energy storage (TES) appli-        • VAV turndown of fans during cooler ambient conditions de-
cations, the two-stage evaporative cooling design may                     creases fan parasitic energy losses because of the evaporative
significantly reduce chiller plant storage capacity and refrigera-        cooling system components.
tion equipment first cost.                                              • VAV turndown increases the WBDE of both the air-to-air heat ex-
    Benefits of this design in dry climates include the following:        changer and direct evaporative cooling system.
• Indoor air quality is improved by using all outdoor air during        • In semi-arid climates where a chilled-water final cooling stage
  cooling, and increased ventilation in winter through the heat pipe      is required, two-stage evaporative cooling allows central
  economizer (see Figure 7).                                              chilled-water plants to be turned off earlier in the fall and reac-
• Energy demand is in the range of 0.04 to 0.07 kW/kW of cooling,         tivated later in the spring. This results in significant mainte-
  versus air-cooled refrigeration at 0.3 to 0.4 kW/kW.                    nance and cooling energy cost savings.
• Peak building electrical cooling and gas heating demand require-      • In cooler weather, resetting supply air down to 10°C and using
  ments are reduced, especially for applications that require higher      only the direct evaporative cooler extends free cooling hours and
  amounts of outdoor air.                                                 reduces fan energy.
Evaporative Cooling                                                                                                                                                     52.7

                                              Table 2 Sacramento, California, Cooling Load Comparison
                                                   100% Outdoor Air Indirect-Direct Evaporative Cooling                           25% Outdoor Air Economizer
Outdoor Air VAV Supply, Hours Per Indirect LAT                     Direct LAT Refrigeration,a Refrigeration,b               Mixed Air       Refrigeration,a Refrigeration,b
 db/wb, °C      L/s      Yeard      db/wb, °C                      db/wb, °C       kW              kWh                      db/wb, °C            kW              kWh
   41.6/21.1         4720               7           25/15.5         16.5/15.5              49.9              349             28.3/18.8          102.7               719
   38.9/21.1         4602              59           24/16.2         17.0/16.2              61.2            3 611             27.7/18.8           99.5             5 871
   36.1/20.0         4425             144          23.3/15.6        16.4/15.6              49.2            7 085             27.2/18.3           91.1            13 118
   33.3/18.9         4277             242          22.3/15.0        15.7/15.0              40.4            9 777             26.1/18.4           83.4            20 183
  30.5/18.34         4130             301          21.6/15.2        15.8/15.2              36.9           11 107             25.5/18.4           78.4            23 598
   27.8/17.2         3983             397          20.6/14.8        15.4/14.8              33.4           13 260             24.9/17.7           71.4            28 346
    25/16.1          3835             497           20/14.2         14.8/14.2              23.6           11 729             25.2/17.4           64.4            32 007
   22.2/15.0         3687             641          18.8/13.9        14.4/13.9              18.6           11 923             22.2/15.0b          45.4            29 101
  19.4/13.88         3540             821          18.3/13.3        13.8/13.3              13.7           11 248            19.4/13.88b          31.6            25 944
   16.7/12.2         3393            1086          16.7/12.2        12.6/12.2               0                      0         16.7/12.2b          15.1            16 399c
   13.8/11.1         3245            1290          13.8/11.1        11.4/11.1               0                      0         13.8/11.1b           3.5             4 515c
                                                                                       Total kWh =        80 089                               Total kWh = 199 801
LAT = leaving-air temperature                                                     cAmbient conditions when 90% saturation efficiency direct evaporative cooler may be used to
Notes:                                                                             eliminate refrigeration cooling.
aAmount of cooling required to reach 12.8°C db supply air requirements.            Heat pipe bypass dampers should be open to minimize parasitic losses. Indirect water sprays
bAmbient conditions when dampers for air-side economizer introduce 100%            should be off.
 outdoor air in arid climates.                                                    dBin hours at each condition based on 24 h/day, 365 day/year duty cycle.




                                         Table 3 Sacramento, California, Heat Recovery and Humidification
 Outdoor Air        VAV Supply,a         Hours Per        Heat Recovery Leaving Air             Direct Evaporative Humidifier Energy Savings,d                 Resultant
  db/wb, °C             L/s               Yearb                  db/wb, °C                         Leaving Air db/wb,c °C           W                          Room rh
     11.1/9.4            3097               1199                     17.2/11.6                               12.8/11.6                       21 637               54%
     8.4/6.7             2950                924                     16.1/10.5                               12.8/10.0                       26 379               47%
     5.1/4.4             2803                660                       15/8.9                                 12.8/8.9                       28 978               38%
     3.9/2.2             2655                333                      13.9/7.8                                12.8/7.7                       35 256               32%
      0/–0.6             2507                116                     12.8/6.1                                  OFF                           38 338               25%e
    –2.8/–3.3            2360                 30                     11.6/5.0                                  OFF                           73 502               21%e
Source: Scofield and Bergman (1997).                                                        dRecirculated building heat used for preheating 100% outdoor air and increasing
aVAV turndown airflow is assumed linear from summer design (4720 L/s) to winter design          humidity levels.
 (2360 L/s).                                                                                eAdditional heat is required or recirculation damper must open during these bin con-
bBin hours at each condition based on 24 h/day, 365 days/year duty cycle.                       ditions, to maintain both acceptable 30% indoor relative humidity and reach the
cHeat pipe overheats outdoor air to allow direct evaporative humidifier to add moisture.        12.79°C supply air set point.




• When using building return air, winter heat recovery provides                            Indirect Evaporative Cooling With Heat Recovery
  increased outdoor air quantities during the period when fan
  turndown can result in loss of proper ventilation rates for VAV                              In indirect evaporative cooling, outdoor supply air passes
  systems (see Figure 7).                                                                  through an air-to-air heat exchanger and is cooled by evaporatively
                                                                                           cooled air exhausted from the building or application. The two
• During mild winter daytime ambient conditions, the 100 mm deep
                                                                                           airstreams never mix or come into contact, so no moisture is added
  wetted media section may be used for beneficial building humid-
  ification (see Table 3).                                                                 to the supply airstream. Cooling the building’s exhaust air results in
                                                                                           a larger overall temperature difference across the heat exchanger
Beneficial Humidification                                                                  and a greater cooling of the supply air. Indirect evaporative cooling
                                                                                           requires only fan and water pumping power, so the coefficient of
    Areas with mild winter climates (e.g., the western U.S. coast)                         performance tends to be high. The principle of indirect evaporative
may use the heat available in building return air, through the air-to-                     cooling is effective in most air-conditioned buildings, because
air heat exchanger, to overheat supply air and add building humid-                         evaporative cooling is applied to exhaust air rather than to outdoor
ification during the driest season of the year. The 100 mm section                         air.
of direct evaporative cooling media (see Figure 8) is used in cool
ambient conditions as a humidifier. Table 3 (Scofield and Bergman                              Indirect evaporative cooling has been applied in a number of heat
1997) extends the Table 2 bin weather data for the Sacramento,                             recovery applications (Mathur et al. 1993), such as plate heat ex-
California, site into winter ambient conditions. The table shows                           changers (Scofield and DesChamps 1984; Wu and Yellot 1987),
that 100% outdoor air may be introduced and humidity controlled                            heat pipe exchangers (Mathur 1998; Scofield 1986), rotary regener-
between 54 and 32% for ambient conditions down to 2.8°C with a                             ative heat exchangers, and two-phase thermosiphon loop heat ex-
60% heat pipe recovery effectiveness. There are only 146 bin                               changers (Mathur 1990). In residential air conditioning, the outdoor
hours below the 2.8°C ambient threshold during which the build-                            condensing unit can be evaporatively cooled to enhance perfor-
ing recirculation air damper (see Figure 8) would have to open or                          mance (Mathur 1997; Mathur and Goswami 1995; Mathur et al.
additional heat be added with the hot-water coil to maintain the                           1993). Indirect evaporative cooling with heat recovery is covered in
12.8°C air delivery set point. The average winter temperature in                           detail in Chapter 26 of the 2012 ASHRAE Handbook—HVAC Sys-
Sacramento is 11.5°C.                                                                      tems and Equipment.
52.8                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

               3.   BOOSTER REFRIGERATION                                  stage is a direct evaporative cooling stage. In many cases, booster
                                                                           refrigeration is not required. Supple (1982) showed that even in
   Staged evaporative coolers can completely cool office buildings,
                                                                           higher-humidity areas with a 1% mean wet-bulb design temperature
schools, gymnasiums, sports facilities, department stores, restau-
                                                                           of 24°C, 42% of the annual cooling load can be satisfied by two-
rants, factory space, and other buildings. These coolers can control
                                                                           stage evaporative cooling. Refrigerated cooling need supply only
room dry-bulb temperature and relative humidity, even though one
                                                                           58% of the load.
                                                                               Figure 10 shows indirect/direct two-stage performance for
                                                                           16 cities in the United States. Performance is based on 60% WBDE
                                                                           of the indirect stage and 90% for the direct stage. Supply air tem-
                                                                           peratures (leaving the direct stage) at the 0.4% design dry-bulb
                                                                           mean coincident wet-bulb condition range from 13.4 to 22.4°C.
                                                                           Energy use ranges from 16.4 to 51.8%, compared to conventional
                                                                           refrigerated equipment.
                                                                               Booster mechanical refrigeration provides indoor design com-
                                                                           fort conditions regardless of the outdoor wet-bulb temperature
                                                                           without having to size the mechanical refrigeration equipment for
                                                                           the total cooling load. If the indoor humidity level becomes uncom-
                                                                           fortable, the quantity of moisture introduced into the airstream
                                                                           must be limited to control room humidity. Where the upper relative
                                                                           humidity design level is critical, a life-cycle cost analysis favors a
                                                                           design with an indirect cooling stage and a mechanical refrigera-
                                                                           tion stage.
                                                                               Figure 11 shows an air-handling unit design that uses building
                                                                           return air instead of outdoor air to develop the indirect (dry) evapo-
                                                                           rative cooling effect with a direct-sprayed, heat pipe, air-to-air, heat
                                                                           exchanger (Felver et al. 2001). The humid, cool air off the heat pipe
                                                                           is then used to reject the heat of refrigeration at a condenser coil
                                                                           downstream of the exhaust fan. The direct expansion (DX) cooling
                                                                           coil, the last component in the supply air, develops the final building
                                                                           supply air temperature when the two-stage evaporative cooling
                                                                           components cannot meet the design cooling requirements. Figure
                                                                           12 shows the process points for both supply and exhaust airstreams,
                                                                           using the Stockton, California, ASHRAE 0.4% summer dry-bulb
Fig. 9      Refrigeration Reduction with Two-Stage Evaporative             design ambient condition. Several benefits accrue from this evapo-
                           Cooling Design                                  rative cooling design:


                                            Indirect/Direct Performance
                                             (Supply Air = 1.55 kJ/m3)
                      Outdoor                          Two-Stage Two-
                     Air Design Indirect     Supply     Sensible Stage
                      db/wb,     db/wb,      Air db,   Capacity, Sensible EUC,
City                     °C        °C          °C         W       EER      %
Los Angeles, CA       29.4/17.8 22.4/15.3      16.6       2303     8.2    30.5
San Francisco, CA     28.3/17.2 21.7/14.8      16.1       2421     8.6    29.0
Seattle, WA           29.4/18.3 22.8/16.1      17.3       2142     7.7    32.6
Albuquerque, NM       35.6/15.6 23.6/11.4      13.2       3080     11.3   22.3
                                                                                 Notes:
Denver, CO            33.9/15.6 22.9/11.8      13.4       3018     11.3   22.3   I/D effectiveness: Indirect = 60% or 0.6 (dry bulb – wet bulb);
Salt Lake City, UT    35.5/16.7 24.2/12.8      14.5       2774     10.1   24.7     Direct = 90% or 0.9 (dry bulb – wet bulb).
Phoenix, AZ           43.3/21.1 30.0/16.9      18.8       1796     6.6    38.0   Outdoor air design condition: 0.4% dry bulb/mean coincident wet bulb
                                                                                   (2013 ASHRAE Handbook—Fundamentals, Chapter 14).
El Paso, TX           38.3/17.8 26.0/13.7      15.5       2549     9.4    36.8   Fan heat is added to two-stage supply air dry bulb (0.5 K)
Santa Rosa, CA        29.4/19.4 23.4/17.5      18.6       1834     6.6    37.7   Assume 0.6 W per L/s for the direct and 0.4 W per L/s* for the indirect
                                                                                   section (200 W total). AC is 1000 W in all cases.
Spokane, WA           33.3/16.7 23.3/13.2      14.7       2728     9.8    25.5   Sensible capacity = 1.08  L/s*  t. For AC, this is 2530 W in all
Boise, ID             35.6/17.2 24.6/13.4      15.1       2638     9.6    26.7     cases, based on 11 K t.
Billings, MT          33.9/17.2 23.9/13.9      15.4       2565     9.3    26.8   EER = energy efficiency ratio = watts cooling output per watt of
                                                                                   electrical input. Comparison base to conventional refrigeration with
Portland, OR          32.2/19.4 24.6/16.9      18.2       1930     6.9    36.0     15.5°C supply air and 11 K temperature drop.
Sacramento, CA        37.8/20.6 27.4/17.2      18.8       1799     6.5    38.5   Sensible EER = Sensible cooling capacity  wattage.
                                                                                 EUC = Energy Use Comparison to conventional refrigeration with
Fresno, CA            39.4/21.7 28.8/18.4      19.9       1528     5.6    44.5
                                                                                   EER = 8.6 (watt cooling per watt input).
Austin, TX            36.7/23.3 28.7/21.1      22.4        977     3.7    66.6   Psychrometric routines are calculated using site atmospheric pressure.
*At 20°C and 101.325 kPa
                                            Fig. 10 Indirect/Direct Two-Stage System Performance
Evaporative Cooling                                                                                                                   52.9

• Building return air has a more predictable and stable wet-bulb con-         Secondary face-and-bypass dampers are required around the
  dition (15.5 to 18°C) than ambient air for use in generating the first   condenser coil for control of the refrigerant condensing pressure
  stage of indirect (dry) evaporative cooling. Daytime absorption of       and temperature.
  moisture inside most buildings further enhances the first-stage             Note that peak refrigeration requirements always occur during
  cooling effect.                                                          the highest ambient humidity (dew-point design) conditions. In
• Locating a DX condenser coil in sprayed exhaust off the heat pipe        semi-arid climates, this design condition occurs during reduced
  results in a more efficient rejection of refrigeration heat than a       summer ambient dry-bulb temperatures (Ecodyne Corp. 1980).
  condenser coil located outdoors in the ambient air.                      Review of site ASHRAE dew-point design conditions (Chapter 14
• Lower refrigeration condensing temperatures increase compressor
  capacity and compressor life, and reduce energy consumption.
• Central chilled-water plant or remote chiller installation and pip-
  ing costs are eliminated.
• Evaporative cooling components provide back-up cooling capa-
  bility in case of compressor failure. Figure 12 shows equilibrium
  conditions in the occupied area with indirect/direct evaporative
  cooling only at the design dry-bulb ambient condition.
• Peak refrigeration demand can be reduced 14 to 40% in Califor-
  nia’s semi-arid climate (Scofield 1994).
• Blow-through supply fan and draw-through exhaust fans provide:
  • Reduced supply fan heat addition for DX cooling system.
  • Reduced risk of cross contamination of supply air with exhaust
    air for hospital or laboratory applications.
  • Reduced fan noise breakout into building duct system.
   There are several design considerations for the successful inte-
gration of DX refrigeration with two-stage evaporative cooling air-
handling units, as shown in Figure 11.
   For both constant-volume (CV) and variable-air-volume (VAV)
units, the return air must closely match the supply airflow to ensure
adequate heat rejection at the condenser coil. Buildings with large
fixed-exhaust systems may not provide sufficient building return
airflow for absorption of refrigeration heat at acceptable refrigerant      Fig. 11 Two-Stage Evaporative Cooling with Third-Stage
condensing temperatures.                                                                 Integral DX Cooling Design




Fig. 12 Psychrometrics of 100% OA, Two-Stage Evaporative Cooling Design (9440 L/s Supply, 8496 L/s Return) Compared with
            10% OA Conventional System Operating at Stockton, California, ASHRAE 0.4% db Design Condition
52.10                                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

of the 2013 ASHRAE Handbook—Fundamentals) is required to
determine the peak refrigeration cooling capacity needed to main-
tain the specified supply air temperature set point to the building.

 4.    RESIDENTIAL OR COMMERCIAL COOLING
    In dry climates, evaporative cooling is effective at lower air
velocities than those required in humid climates. Packaged direct
evaporative coolers are used for residential and commercial appli-
cation. Cooler capacity may be determined from standard heat gain
calculations (see Chapters 17 and 18 of the 2013 ASHRAE Hand-
book—Fundamentals).
    Detailed calculation of heat load, however, is usually not eco-
nomically justified. Instead, one of several estimates gives satisfac-
tory results. In one method, the difference between dry-bulb design
temperature and coincident wet-bulb temperature multiplied by 10
is equal to the number of seconds needed for each air change. This
or any other arbitrary method for equating cooling capacity with
airflow depends on a direct evaporative cooler effectiveness of 70 to
80%. Obviously, the method must be modified for unusual condi-
tions such as large unshaded glass areas, uninsulated roof exposure,
or high internal heat gain. Also, such empirical methods make no
attempt to predict air temperature at specific points; they merely
establish an air quantity for use in sizing equipment.

Example 1. An indirect evaporative cooler is to be installed in a 15 by
   24.4 m one-story office building with a 3 m ceiling and a flat roof. Out-
   door design conditions are assumed to be 35°C db and 18.3°C wb. The
   following heat gains are to be used in the design:

                                                                   Heat Gains, kW
   All walls, doors, and roof                                                     23.0
   Glass area                                                                      1.7                  Fig. 13 Psychrometric Diagram for Example 1
   Occupants (sensible load)                                                       5.0               eh = humidifying or saturating effectiveness, %
   Lighting                                                                       18.4                t = thermodynamic wet-bulb temperature of entering air, °C
   Total sensible heat load                                                       48.1                 From the psychrometric chart, the humidity ratio W2 of the cooler
   Total latent load (occupants)                                                   6.2             discharge air is 11.85 g/kgda. The humidity ratio W3 of the air leaving
                                                                                                   the space being cooled is found from the following equation:
   Total heat load                                                                54.3
                                                                                                                                                qe
       Find the required air quantity, the temperature and humidity ratio of                                                     W 3 = ---------------------- + W 2                                  (3)
                                                                                                                                       3.010Q ra
   the air leaving the cooler (entering the office), and the temperature and
   humidity ratio of the air leaving the office.
                                                                                                                            6.2
   Solution: A temperature rise of 5 K in the cooling air is assumed. The                                   W 3 = -------------------------- + 11.85 = 12.11 g/kg (dry air)
                                                                                                                  3.010  8.0
   airflow rate that must be supplied by the indirect evaporative cooler
   may be found from the following equation:                                                       where qe = latent heat load in kW.
                                                                                                        The remaining values of wet-bulb temperature and relative humid-
                                 qs                    48.1                 3
               Q ra = --------------------------- = ---------------- = 8.0 m /s          (1)       ity for the problem may be found from the psychrometric chart. Figure
                      c p  t 1 – t s             1.2  5                                        13 illustrates the various relationships of outdoor air, supply air to the
                                                                                                   space, and discharge air.
   where                                                                                                The wet-bulb depression (WBD) method to estimate airflow gives
   Qra = required airflow, m3/s                                                                    the following result:
    qs = instantaneous sensible heat load, kW
                                                                                                          WBD  10 = (35 – 18.3)  10 = 167 s per air change
    t1 = indoor air dry-bulb temperature, °C
     ts = room supply air dry-bulb temperature, °C                                                                        Volume                        15  24.4  3                          3
   cp = density times specific heat of air  1.2 kJ/(m3·K)                                               Q ra = ------------------------------------ = ------------------------------- = 6.6 m /s
                                                                                                                 Air change rate                                    167
        This air volume represents a 137 s (15  24.4  3/8.0) air change for                          Although not exactly alike, these two air volume calculations are
   a building of this size. The indirect evaporative air cooler is assumed to                      close enough to select cooler equipment of the same size.
   have a saturation effectiveness of 80%. This is the ratio of the reduction
   of the dry-bulb temperature to the wet-bulb depression of the entering
   air. The dry-bulb temperature of the air leaving the indirect evaporative
                                                                                                                      5.       EXHAUST REQUIRED
   cooler is found from the following equation:                                                     If air is not exhausted freely, the increased static pressure will
                     eh
                                                                                                reduce airflow through the evaporative cooler. The result is a
                                               80
       t 2 = t 1 – --------  t – t  = 35 – --------  35 – 18.3  = 21.6C            (2)    marked increase in the moisture and heat absorbed per unit mass of
                   100 1                      100
                                                                                                air leaving the evaporative cooler. Reduced airflow also reduces the
   where                                                                                        air velocity in the room. The combination of these effects reduces
    t2 = dry-bulb temperature of leaving air, °C                                                the comfort level. Properly designed systems should have a maxi-
    t1 = dry-bulb temperature of entering air, °C                                               mum air velocity of 2.5 m/s through the exhaust. If the exhaust area
Evaporative Cooling                                                                                                                   52.11

is not sufficient, a powered exhaust should be used. The amount of      approximately midway between the vertical dry- and wet-bulb
power depends on the total airflow and the amount of free or gravity    scales, changes in either dry- or wet-bulb temperatures have similar
exhaust. Some applications require that the powered exhaust capac-      effects on worker comfort. A reduction in either one decreases the
ity equal the cooler output.                                            effective temperature by about one-half of the reduction. Lines ED
                                                                        and CD on the chart illustrate this.
                6.   TWO-STAGE COOLING                                      A condition of 35°C db and 24°C wb was chosen as the original
                                                                        state, because this condition is usually considered the summer
   Two-stage coolers for commercial applications can extend the
                                                                        design criterion in most areas. Reducing the temperature 8 K by
range of atmospheric conditions under which comfort requirements
                                                                        evaporating water adiabatically provides an effective temperature
can be met, as well as reduce the energy cost. For the same design
                                                                        reduction of 3 K for air moving at 0.1 m/s and a reduction of 5 K for
conditions, two-stage cooling provides lower cool-air temperatures,
                                                                        air moving at 3.5 m/s, an improvement of 2 K.
which reduces required airflow.
                                                                            The reduction in dry-bulb temperature through water evapora-
           7.   INDUSTRIAL APPLICATIONS                                 tion increases the effectiveness of the cooling power of moving air
                                                                        in this example by 137%. On Line ED, the effective temperature
   In factories with large internal heat loads, it is difficult to      varies from 28.5°C at 0.1 m/s to 26.5°C at 3.5 m/s with uncondi-
approach outdoor conditions during the summer simply by ventilat-       tioned air, whereas Line CD indicates an effective temperature of
ing without using extremely large quantities of outdoor air. Both       25.5°C at 0.1 m/s and 21.5°C at 3.5 m/s with air cooled by a simple
direct and indirect evaporative cooling may be used to reduce heat      direct evaporative process. In the unconditioned case, increasing the
stress with less outdoor air. Evaporative cooling normally results in   air velocity from 0.1 to 3.5 m/s resulted in only a 2 K decrease in
lower effective temperatures than ventilation alone, regardless of      effective temperature. This contrasts with a 4 K decrease in effective
the ambient relative humidity.                                          temperature for the same range of air movement when the dry-bulb
   Effective Temperature. Comfort cooling in air-conditioned            temperature was lowered by water evaporation. This demonstrates
spaces is usually based on providing space temperature and relative     that direct evaporative cooling can provide a more comfortable envi-
humidity conditions for human comfort without a draft. The effec-       ronment regardless of geographical location.
tive temperature relates the cooling effects of air motion and rela-        Two methods are demonstrated to illustrate the environmental im-
tive humidity to the effect of conditioned (cooled) air. Figure 14      provement that may be achieved with evaporative coolers. In one
shows an effective temperature chart for air velocities from 0.1 to     method, shown in Figure 15, temperature is plotted against time of
3.5 m/s. Although the maximum velocity shown on the chart is            day to illustrate effective temperature depression over time. Curve A
3.5 m/s, workers exposed to high-heat-producing operations may          shows ambient maximum dry-bulb temperature recordings. Curve B
prefer air movement up to 20 m/s to offset the radiant heat effect of   shows the corresponding wet-bulb temperatures. Curve C depicts the
equipment. Because the normal working range of the chart is             effective temperature when unconditioned air is moved over a person




                                                  Fig. 14 Effective Temperature Chart
52.12                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                             eliminated by taking advantage of stratification. When cooling an
                                                                             area, ductwork should be designed to distribute air to the lower 3 m
                                                                             of the space to ensure that cooler air is supplied to the workers.
                                                                                Cooling requirements change from day to day and season to
                                                                             season, so if discharge grilles are used, they should be adjustable to
                                                                             prevent drafts. The horizontal blades of an adjustable grille can be
                                                                             adjusted so that air is discharged above workers’ heads rather than
                                                                             directly on them. In some cases, the air volume can be adjusted,
                                                                             either at each outlet or for the entire system, in which case the
                                                                             exhaust volume may need to be varied accordingly.
                                                                             Spot Cooling
                                                                                 Spot cooling is a more efficient use of equipment when person-
                                                                             nel work in one spot. Cool air is brought to the spot at levels below
                                                                             3 m, and may even be delivered from floor outlets. Duct height
                                                                             may depend on the location of other equipment in the area. For best
                                                                             results, air velocity should be kept low. Controls may be automatic
                                                                             or manual, with the fan often operating throughout the year. Work-
                                                                             ers are especially appreciative of spot cooling in hot environments,
                                                                             such as in chemical plants and die casting shops, and near glass-
                                                                             forming machines, billet furnaces, and pig and ingot casting.
                                                                                 When spot-cooling a worker, the air volume depends on the throw
                                                                             of the air jet, activity of the worker, and amount of heat that must be
                                                                             overcome. Air volumes can vary from 90 to 2400 L/s per worker,
                                                                             with target velocities ranging between 1 to 20 m/s. Outlets should be
                                                                             between 1.2 to 3 m from workstations to avoid entrainment of warm
                                                                             air and to effectively blanket workers with cooler air. Provisions
                                                                             should be made for workers to control the direction of air discharge,
                                                                             because air motion that is appropriate for hot weather may be too
                                                                             great for cool weather or even cool mornings. Volume controls may
                                                                             be required to prevent overcooling the building and to minimize
                                                                             excessive grille blade adjustment.
                                                                                 Spot cooling is useful in rooms with elevated temperatures, re-
  Fig. 15 Effective Temperature for Summer Day in Kansas                     gardless of climatic or geographical location. When the dry-bulb
             City, Missouri (Worst-Case Basis)                               temperature of the air is below skin temperature, convection rather
                                                                             than evaporation cools workers. In these conditions, a 27°C air-
at 1.5 m/s. Curve D illustrates air conditioned in an 80% effective di-      stream can provide comfort regardless of its relative humidity.
rect evaporative cooler before being projected over the person at
1.5 m/s. Curve E shows the additional decrease in effective tempera-         Cooling Large Motors
ture with air velocities of 3.5 m/s. Although a maximum suggested ef-            Electrical generators and motors are generally rated for a maxi-
fective temperature of 27°C is briefly exceeded with unconditioned           mum ambient temperature of 40°C. When this temperature is
air at 1.5 m/s (curve C), both the differential and total hours are sub-     exceeded, excessive temperatures develop in the electrical windings
stantially reduced from still-air conditions. Curves D and E illustrate      unless the load on the motor or generator is reduced. By providing
that, in spite of the high wet-bulb temperatures, the in-plant environ-      evaporatively cooled air to the windings, this equipment may be
ment can be continuously maintained below the suggested upper limit          safely operated without reducing the load. Likewise, transformer
of 27°C effective temperature. This demonstration assumes that the           capacity can be increased using evaporative cooling.
combination of air velocity, duct length, and insulation between evap-           The heat emitted by high-capacity electrical equipment may also
orative cooler and duct outlet is such that there is little heat transfer    be sufficient to raise the ambient condition to an uncomfortable level.
between air in ducts and warmer air under the roof.                          With mill drive motors, an additional problem is often encountered
    Figure 16 illustrates another method of demonstrating the effect         with the commutator. If the air used to ventilate the motor is dry, the
of using direct evaporative coolers by plotting effective comfort            temperature rise through the motor results in a still lower relative hu-
zones using ambient wet- and dry-bulb temperatures on a psychro-             midity, at which the brush film can be destroyed, with unusual brush
metric chart (Crow 1972). The dashed lines show the expected im-             and commutator wear as well as the occurrence of dusting.
provement when using an 80% effective direct evaporative cooler.                 As a rule, a motor with a temperature rise of 14 K requires
                                                                             approximately 60 L/s of ventilating air per kilowatt of loss. If inlet
Area Cooling                                                                 air to the motor is 35°C, air leaving the motor would be 49°C. This
   Both direct and indirect evaporative cooling may be used for area         average motor temperature of over 42°C is 2 K higher than it should
or spot cooling of industrial buildings. Both can be controlled either       be for the normal 40°C ambient. The same quantity of 35°C db inlet
automatically or manually. In addition, evaporative coolers can              air at 24°C wb can be cooled by a direct evaporative cooler with a
supply tempered air during fall, winter, and spring. Gravity or power        97% saturation effectiveness. The resulting 31°C average motor
ventilators exhaust the air. Area cooling works well in buildings            temperature eliminates the need for special high-temperature insu-
where personnel move about and workers are not subjected to con-             lation and improves the motor’s ability to absorb temporary over-
centrated, radiant heat sources. Area cooling may be used in either          loads. By comparison, an air quantity of 90 L/s is required if
high- or low-bay industrial buildings, but may provide significant           supplied by a cooler with 80% saturation effectiveness.
advantages in high-bay construction where cooling loads associated               Figure 17 shows three basic arrangements for motor cooling. Air
with roofs, lighting, and heat from equipment may be effectively             from the evaporative cooler may be directed on the motor windings,
Evaporative Cooling                                                                                                                           52.13

or into the room, which requires an increased air volume to compen-         Cooling Laundries
sate for the building heat load. Operation of a direct evaporative             Laundries have one of the most severe environments in which
cooler should be keyed to motor operation to ensure that (1) saturated      direct evaporative air cooling is applied because heat is produced
or nearly saturated air is never introduced into a motor until it has had   not only by the processing equipment, but by steam and water vapor
time to warm up, and (2) if more than one motor is served by a single       as well. A properly designed direct evaporative cooler reduces the
system, air circulation through idle motors should be prevented.            temperature in a laundry 3 to 6 K below the outdoor temperature.
                                                                            With only fan ventilation, laundries usually exceed the outdoor tem-
Cooling Gas Turbine Engines and Generators
                                                                            perature by at least 5 K. Air distribution should be designed for a
   Combustion turbines used for electric power production are nor-          maximum throw of not more than 9 m. A minimum circulated
mally rated at 15°C. Their performance is greatly influenced by the         velocity of 0.5 to 1 m/s should prevail in the occupied space. Ducts
compressor inlet air temperature because temperature affects air            can be located to discharge the air directly onto workers in excep-
density and therefore mass flow. As ambient temperature increases,          tionally hot areas, such as pressing and ironing departments. For
demand on electric utilities increases and the capacity of the com-         these outlets, there should be some means of manual control to
bustion turbine decreases. Recovery of capacity because of inlet air        direct the air where it is desired, with at least 250 to 500 L/s at a tar-
cooling is approximately 0.2%/K (cooling). Direct and indirect              get velocity of 3 to 4.5 m/s for each workstation.
evaporative cooling is beneficial to gas turbine performance in al-
most all climates because when the air is the hottest, it generally has     Cooling Wood and Paper Products Facilities
the lowest relative humidity. Expected increases in output using di-           Wood-processing plants and paper mills are good applications
rect evaporative cooling range from 5.8% in Albany, New York, to            for evaporative cooling because of the high temperatures and gases
14% in Yuma, Arizona. In addition to increasing gas turbine output,         associated with wood-processing equipment. Wood dust should be
direct evaporative cooling also improves heat rate and reduces NOx          kept out of the recirculation sumps of evaporative coolers, because
emissions.                                                                  the dust contains microorganisms and worm larvae that will grow in
   For an installation of this type, the following precautions must         sumps.
be taken: (1) mist eliminators must be provided to stop entrain-               Because of the types of gases and particulates present in most
ment of free moisture droplets, (2) coolers must be turned off at a         paper plants, water-cooled systems are preferred over air-cooled
temperature below 7°C to prevent icing, and (3) water quality must          systems. The most prevalent contaminant is wood dust. Chlorine
be monitored closely (Stewart 1999).                                        gas, caustic soda, sulfur, hydrogen sulfide, and other compounds are
Process Cooling                                                             also serious problems, because they accelerate the corrosion of steel
                                                                            and yellow metals. With more efficient air scrubbing, ambient air
   In the manufacture of textiles and tobacco and in processes such         quality in and about paper mills has become less corrosive, allowing
as spray coating, the required accurate relative humidity control can       use of equipment with well-analyzed and properly applied coatings
be provided by direct evaporative coolers. For example, textile man-        on coils and housings. Phosphor-free brazed coil joints should be
ufacturing requires relatively high humidity and the machinery load         used in areas where sulfur compounds are present.
is heavy, so a split system is customarily used to introduce free
moisture directly into the room. The air handled is reduced to
approximately 60% of that normally required by an all-outdoor-air,
direct evaporative cooler.




           Fig. 16 Change in Human Comfort Zone
                  as Air Movement Increases                                        Fig. 17    Arrangements for Cooling Large Motors
52.14                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

   Heat is readily available from processing operations and should         speed through each of the openings in the ventilation/cooling sys-
be used whenever possible. Most plants have good-quality hot water         tem should be as listed in Table 4.
and steam, which can be readily geared to unit heater, central sta-            Direct evaporative cooling media should be 90 to 95% effective,
tion, or reheat use. Newer plant air-conditioning methods, including       depending on the climate. In arid regions, 95% effective media are
evaporative cooling, that use energy-conservation techniques (such         recommended. In more humid climates, such as in the midwestern
as temperature stratification) lend themselves to this type of large       and eastern United States, 90% effective media are commonly used.
structure. Chapter 26 has further information on air-conditioning of       Air speed through the media should be 2.5 to 2.8 m/s to ensure high
paper facilities.                                                          pad efficiency with low static-pressure penalty.
                                                                               For more information, see Chapter 37 of the 2014 ASHRAE
                8.   OTHER APPLICATIONS                                    Handbook—Refrigeration.
                                                                               Apples. Direct evaporative cooling for apple storage without
Cooling Power-Generating Facilities                                        refrigeration should distribute cool air to all parts of the storage. The
    An appropriate air-cooling system can be selected once prelimi-        evaporative cooler may be floor-mounted or located near the ceiling
nary heating and cooling loads are determined and criteria are estab-      in a fan room. Air should be discharged horizontally at ceiling level.
lished for temperature, humidity, pressure, and airflow control. The       Because the prevailing wet-bulb temperature limits the degree of
same considerations for selection apply to power-generating facili-        cooling, a cooler with maximum reasonable size should be installed
ties and industrial facilities.                                            to reduce the storage temperature rapidly and as close to the wet-
                                                                           bulb temperature as possible. Generally, a cooler designed to
Cooling Mines                                                              exchange air every 3 min (20 air changes per hour) is the largest that
   Chapter 29 describes evaporative cooling methods for mines.             can be installed. This capacity provides a complete air change every
                                                                           1 to 1.5 min (40 to 60 air changes per hour) when the storage is
Cooling Animals                                                            loaded.
    The design criteria for farm animal environments and the need              For further information on apple storage, see Chapter 35 of the
for cooling animal shelters are discussed in Chapter 24. Direct evap-      2014 ASHRAE Handbook—Refrigeration.
orative cooling is ideally suited to farm animal shelters because              Citrus. The chief purpose of evaporative-cooling fruits and
100% outdoor air is used. Fresh air removes odors and reduces the          vegetables is to provide an effective, inexpensive means of improv-
harmful effects of ammonia fumes. At night and in the spring and           ing storage. However, it also serves a special function in the case of
fall, direct evaporative cooling can also be used for ventilation.         oranges, grapefruit, and lemons. Although mature and ready for
    Equipment should be sized to change the air in the shelter in 1 to     harvest, citrus fruits are often still green. Color change (degreen-
2 min, assuming the ceiling height does not exceed 3 m. This flow          ing) is achieved through a sweating process in rooms equipped
rate usually keeps the shelter at or below 27°C. In addition, condi-       with direct evaporative cooling. Air with a high relative humidity
tions can be improved with portable or packaged spot coolers.              and a moderate temperature is circulated continuously during the
    For poultry housing, most applications require an air change           operation. Ethylene gas, the concentration depending on the vari-
every 0.75 to 1.5 min, with the majority at 1 min. Placing the fans        ety and intensity of green pigment in the rind, is discharged into
at the ends or the center of the house, with the direct evaporative        the rooms. Ethylene destroys chlorophyll in the rind, allowing the
cooler located at the opposite end, creates a tunnel ventilation sys-      yellow or orange color to become evident. During degreening, a
tem with an air velocity of 1.5 to 2.5 m/s. Fans are generally             temperature of 21°C and a relative humidity of 88 to 90% are
selected for a total pressure drop of 30 Pa, which means that the          maintained in the sweat room. (In the Gulf States, 28 to 30°C with
direct evaporative cooling media cannot have a pressure drop in            90 to 92% rh is used.) The evaporative cooler is designed to deliver
excess of 20 Pa. Thus, to prevent an inadequate volume of air              1.1 L/s per kilogram of fruit.
being pulled through the poultry house, the designer must care-                Direct and indirect evaporative cooling is also used as a supple-
fully size the media selected.                                             ment to refrigeration in the storage of citrus fruit. Citrus storage
    Using direct evaporative cooling for poultry broiler houses de-        requires refrigeration in the summer, but the required conditions
creases bird mortality, improves feed conversion ratio, and increases      can often be obtained using evaporative cooling during the fall, win-
the growth rate. Poultry breeder houses are evaporatively cooled to        ter, and spring when the outdoor wet-bulb temperature is low. For
improve egg production and fertility during warm weather. Evapo-           further information, see Chapter 36 of the 2014 ASHRAE Hand-
rative cooling of egg layers improves feed conversion, shell quality,      book—Refrigeration.
and egg size. When the ambient outdoor temperature exceeds 38°C,
evaporative cooling is often the only way to keep a flock alive. Di-       Cooling Greenhouses
rect evaporative cooling is also used to cool swine farrowing and             Proper regulation of greenhouse temperatures during the sum-
gestation houses to improve production.                                    mer is essential for developing high-quality crops. The principal
                                                                           load on a greenhouse is solar radiation, which at sea level at about
Produce Storage Cooling                                                    noon in the temperate zone is approximately 630 W/m2. Smoke,
    Potatoes. Direct evaporative cooling for bulk potato storage           dust, or heavy clouds reduce the radiation load. Table 5 gives solar
should pass air directly through the pile. The ventilation and cooling
system should provide 10 to 15 mL/s per kilogram of potatoes.                Table 4         Air Speed for Potato Storage Evaporative Cooler
Average potato density is 720 kg/m3 in the pile. Pile depths range
                                                                                                 Minimum Speed, Maximum Speed, Desired Speed,
from 3.5 to 6 m, which creates a static pressure of 40 to 60 Pa. Ven-
                                                                           Opening                    m/s            m/s            m/s
tilation consists of fresh air inlets, return air openings, exhaust air
openings, main air ducts, and lateral ducts with holes or slots to dis-    Fresh air inlet               5                 7               6
tribute air uniformly through the pile. Distribution ducts should be       Return air opening            5                 7               6
placed no farther apart than 80% of the potato pile depth, and should      Exhaust opening               5                 6             5.5
extend to within 450 mm of the storage walls. Ducts, the direct evap-
                                                                           Main duct                   2.5               4.5             3.5
orative cooling media, and any refrigeration coils cause a static
pressure ranging from 120 to 250 Pa. Typically the total static pres-      Lateral duct                3.8               5.5             4.5
sure ranges from 200 to 300 Pa, depending on the equipment. Air            Slot                        4.5               6.5             5.3
Evaporative Cooling                                                                                                                                               52.15

          Table 5 Three-Year Average Solar Radiation                                                                    0.5AI t
       for Horizontal Surface During Peak Summer Month                                                      Qra = ---------------------------                        (4)
                                                                                                                  c p  t 1 – t 2 
City                       W/m2          City                     W/m2           where
Albuquerque, NM             625          Lemont, IL               448             A = greenhouse floor area, m2
Apalachicola, FL            536          Lexington, KY            536              It = total incident solar radiation, W/m2 of receiving surface
                                                                                 cp = density times specific heat of air  1150 J/(m3·K) at design
Astoria, OR                 416          Lincoln, NE              473
                                                                                        conditions
Atlanta, GA                 498          Little Rock, AR          467
Bismarck, ND                442          Los Angeles, CA          511                For this problem
Blue Hill, MA               404          Madison, WI              435                                0.5  15  30  435
Boise, ID                   489          Medford, OR              536                          Qra = ---------------------------------------------- = 12.5 m3/s
                                                                                                         1150  32 – 25.2 
Boston, MA                  394          Miami, FL                483
Brownsville, TX             552          Midland, TX              558             Horizontal illumination from the direct rays of noonday summer
Caribou, ME                 363          Nashville, TN            486         sun with clear sky can be as much as 100 klx; under clear glass, this
Charleston, SC              480          Newport, RI              435         is approximately 90 klx. Crops such as chrysanthemums and carna-
Cleveland, OH               480          New York, NY             442         tions grow best in full sun, but many foliage plants, such as gloxinias
Columbia, MO                483          Oak Ridge, TN            467         and orchids, do not need more than 16 to 22 klx. Solar radiation is
Columbus, OH                401          Oklahoma City, OK        521         nearly proportional to light intensity. Thus, the greater the amount of
Davis, CA                   581          Phoenix, AZ              631         shade, the smaller the cooling capacity required. A value of 1 klx is
                                                                              approximately equivalent to 9 W/m2. Although atmospheric condi-
Dodge City, KS              581          Portland, ME             420
                                                                              tions such as clouds and haze affect the relationship, this is a safe con-
East Lansing, MI            416          Prosser, WA              555
                                                                              version factor. This relationship should be used instead of Table 5
East Wareham, MA            416          Rapid City, SD           480
                                                                              when illumination can be determined by design or measurement.
El Paso, TX                 615          Richland, WA             432
                                                                                  Direct evaporative cooling for greenhouses may be under either
Ely, NV                     552          Riverside, CA            555
                                                                              positive or negative pressure. Regardless of the type of system used,
Fort Worth, TX              555          St. Cloud, MN            416         the length of air travel should not exceed 50 m. The temperature rise of
Fresno, CA                  593          San Antonio, TX          555         the cool air limits the throw to this value. Air movement must be kept
Gainesville, FL             492          Santa Maria, CA          593         low because of possible mechanical damage to the plants, but it should
Glasgow, MT                 480          Sault Ste. Marie, MI     435         generally not be less than 0.5 m/s in areas occupied by workers.
Grandby, CO                 470          Sayville, NY             467
Grand Junction, CO          546          Schenectady, NY          369               9.    CONTROL STRATEGY TO OPTIMIZE
Great Falls, MT             473          Seabrook, NJ             426                         ENERGY RECOVERY
Greensboro, NC              489          Seattle, WA              369
Griffin, GA                 517          Spokane, WA              439
                                                                                 Figures 18A and 18B show a heat pipe air-to-air heat exchanger
Hatteras, NC                558          State College, PA        445         used in a hospital for winter heat recovery and summer indirect
                                                                              (dry) evaporative cooling. The heat pipe has a double-walled parti-
Indianapolis, IN            442          Stillwater, OK           527
                                                                              tion between the clean outdoor air (OA) flow and the contaminated
Inyokern, CA                688          Tallahassee, FL          423
                                                                              building exhaust air (EA). With this partition, leakage from the EA
Ithaca, NY                  457          Tampa, FL                527         side of the heat exchanger to the supply air (SA) side is eliminated
Lake Charles, LA            505          Upton, NY                467         and fans may be positioned as shown for blow-through exhaust and
Lander, WY                  558          Washington, D.C.         448
                                                                              draw-through supply. The heat pipe has a direct spray manifold on
Las Vegas, NV               615                                               the building return air side of the heat exchanger for indirect evap-
                                                                              orative cooling. The spray pump is located in a water sump below
radiation loads for representative cities in the United States. Note          the wet side of the heat pipe and uses recirculated water from the
that the values cited are average solar heat gains, not peak loads.           sump to wet the heat pipe. Potable makeup water is supplied to
Temporary rises in temperature inside a greenhouse can be toler-              replace the water evaporated in the indirect cooling process along
ated; an occasional rise above design conditions is not likely to             with wasted water required to maintain dissolved solids in the sump
cause damage.                                                                 at acceptable levels. Using the building return air wet-bulb condi-
   Not all solar radiation that reaches the inside of the greenhouse          tion of 15.5 to 18°C, the summer cooling effect is greatly increased
becomes a cooling load. About 2% of the total solar radiation is used         over dry-to-dry heat recovery.
in photosynthesis. Transpiration of moisture varies by crop, but typ-            The operation of both outdoor (OA) and exhaust air (EA) face
ically uses about 48% of the solar radiation. This leaves 50% to be           and bypass dampers, working in concert with supply and return fan
removed by the cooler. Example 2 shows a method for calculating               variable-frequency drives (VFD), allow parasitic fan static pressure
the size of a greenhouse evaporative cooling system.                          losses to be minimized during favorable climatic conditions. Figure
Example 2. A direct evaporative cooler is to be installed in a 15 by 30 m
                                                                              18B shows a total bypass of the heat exchanger in the range of ambi-
   greenhouse. Design conditions are 34°C db and 23°C wb, and average         ent temperatures of 13 to 18°C. The value of energy recovered is
   solar radiation is 435 W/m2. An indoor temperature of 32°C db must         exceeded by the fan energy penalty during these outdoor air temper-
   not be exceeded at design conditions.                                      atures.
   Solution: The direct evaporative air cooler is assumed to have a satura-
   tion effectiveness of 80%. Equation (2) may be used to determine the       10.    AIR CLEANING AND SOUND ATTENUATION
   dry-bulb temperature of the air leaving the direct evaporative cooler:        Evaporative coolers are effective for improving IAQ in many
                                80                                            ways. Their similarity to wet scrubbers means they can remove par-
                     t2 = 34 – -------- (34 – 23) = 25.2°C
                               100                                            ticulates and soluble gases. Direct evaporative coolers of all types
      The following equation, a modification of Equation (1), may be          perform some air cleaning. Rigid-media direct evaporative coolers
   used to calculate the airflow rate that must be supplied by the direct     are effective at removing particles down to about 1 m. Air washers
   evaporative cooler:                                                        are effective down to about 10 m.
52.16                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)




                                       Fig. 18 Schematics for 100% Outdoor Air Used in Hospital

    The dust removal efficiency of direct evaporative coolers                  Table 6 Particulate Removal Efficiency of Rigid Media
depends largely on the size, density, wettability, and solubility of the                      at 2.54 m/s Air Velocity
dust particles. Larger, more wettable particles are the easiest to
                                                                                                             Particle Sizes, m
remove. Separation is largely a result of the impingement of parti-        Media Depth,
cles on the wetted surface of the eliminator plates or on the surface          mm       0.3 to 0.5 0.5 to 0.7 0.7 to 1 1 to 5          5 to 10      >10
of the media. Because the force of impact increases with the size of            6 150         1.7%       21.3%        25.6%    43.6%       46.2%    61.3%
the solid, the impact (together with the adhesive quality of the wet-          12 300         9.6%       31.8%        55.4%    87.2%       96.5%    97.3%
ted surface) determines the cooler’s usefulness as a dust remover.         Source: Data courtesy of Munters Corporation.
    The standard low-pressure spray is relatively ineffective in
removing most atmospheric dusts. Direct evaporative coolers are of
little use in removing soot particles because their greasy surface will           Table 7 Insertion Loss for 300 mm Depth of Rigid
not adhere to the wet plates or media. Direct evaporative coolers are                     Media at 2.8 m/s Air Velocity, dB
also ineffective in removing smoke, because the small particles (less                                      Octave Band Center Frequency, Hz
than 1 m) do not impinge with sufficient impact to pierce the water
film and be held on the media. Instead, the particles follow the air        Media Orientation 63          125    250       500 1000 2000 4000 8000
path between the media surfaces.                                           Dry, forward flow         2     1      2        5    4      5       10     14
    In the case of cross-corrugated media, the particles are removed         Reverse flow            4     1      2        4    5      4        9     13
from the media by the recirculated water. In locations with high par-      Wet, forward flow         1     0      3        3    3      4        6      9
ticulate contamination, the sump and water distribution system               Reverse flow            3     1      3        3    3      3        4      8
should be flushed at least quarterly. If the particulate contains          Source: Data courtesy of Munters Corporation.
organic matter, it can contribute to biological growth on the media.

Control of Gaseous Contaminants                                             When exposed to soluble gases, evaporative coolers should be oper-
                                                                            ated with a high bleed rate.
   When used in a makeup air system comprised of a mixture of                  Ozone levels of the airstream can be reduced using evaporative
outdoor air and recirculated air, direct evaporative coolers function       coolers and air washers. Ozone is fairly unstable in a watery solu-
as scrubbers and reduce some gaseous contaminants found in out-             tion, decaying to ordinary diatomic oxygen. The stability of ozone
door air. These contaminants may concentrate in the recirculating           absorbed in water depends on water temperature, ozone concentration,
water, so some water must be bled off. For more information regard-         and length of holding time. Higher room humidity can vastly improve
ing control of gaseous contaminants, see Chapter 46.                        the rate at which it decays back to oxygen (Sterling et al. 1985).
   Evaporative coolers near sources of airborne nitric acid, chlorine,         Legionnaires’ Disease. There have been no known cases of
or ammonia absorb these chemicals, which can damage the cooler.             Legionnaires’ disease with air washers or wetted-media evaporative
The amount of soluble gases cleaned from the air depends on the air/        air coolers. This is can be attributed to the low temperature of the
water mixing, retention time, the water’s pH, and the bleed rate.           recirculated water, which is not conducive to Legionella bacteria
Evaporative Cooling                                                                                                                   52.17

growth, as well as the absence of aerosolized water carryover that       both higher and lower temperatures, and to increase the percentage
could transmit the bacteria to a host (ASHRAE Guideline 12-2000).        of outdoor air a system can support at any given temperature
   Evaporative cooler media has some sound attenuation properties.       through heat recovery. In high-humidity areas, indirect evaporative
This insertion loss varies, depending on whether the media is wet or     cooling may be used to (1) partially offset mechanical cooling
dry and whether the sound is travelling counter to (reverse flow) or     requirements at peak load conditions and (2) provide better control
with (forward flow) the airstream. Sound attenuation for 300 mm          over low-load humidity conditions by permitting the use of smaller
depth of rigid media can be found in Table 7. Components in the path     refrigeration equipment to provide ventilation over a wider range of
of airflow in an air-handler plenum or duct provide some sound           outdoor air conditions. The cost of heating may be reduced when
attenuation; one of the more effective at reducing sound pressure lev-   operating below temperatures at which minimum outdoor air quan-
els is the rigid-media direct evaporative cooler (DEC). Periannan        tities exceed the rates of ventilation required for free cooling by
(2013) performed tests in accordance with ASTM Standard E477-90          using heat recovered from building exhausts.
to measure insertion losses (1) with airflow in the direction of sound
and (2) with reverse airflow. Measurements were also made at dif-        Water Cost for Evaporative Cooling
ferent velocities and for different media depths. As Table 7 shows, a        Typically, domestic service water is used for evaporative cool-
rigid-media DEC is quite effective in reducing low-frequency noise       ing to avoid excessive scaling and associated problems with poor
levels, which are usually the most difficult to reduce. Rigid media      water quality. In designing evaporative coolers, the cost of water
should likely not be used purely as a sound attenuator, but noise        treatment is included in the overall project cost. However, water
reduction can be an additional benefit when these types are selected.    cost is typically ignored for evaporative coolers because it is usu-
                                                                         ally an insignificant part of the operational cost. Depending on the
                11.   ECONOMIC FACTORS                                   ambient dry-bulb temperature and wet-bulb depression for a spe-
                                                                         cific location, the cost of water could become a significant part of
   Design of direct and indirect evaporative cooling systems and
                                                                         the operational cost, because the greater the differential between
sizing of equipment is based on the load requirements of the appli-
                                                                         dry- and wet-bulb temperatures, the greater the amount of water
cation and on the local dry- and wet-bulb design conditions, which
                                                                         evaporated (Mathur 1997, 1998).
may be found in Chapter 14 of the 2013 ASHRAE Handbook—Fun-
damentals (with extended data and locations on the CD accompa-
nying that volume). Total energy use for a specific application                           12.    PSYCHROMETRICS
during a set period may be forecasted by using annual weather data.         Figure 19 shows the two-stage (indirect/direct) process applied
Dry-bulb and mean coincident wet-bulb temperatures, with the             to nine cities in the western United States. The examples indicated
hours of occurrence, can be summarized and used in a modified bin        are primarily shown for arid areas, but the principles also apply to
procedure. The calculations must reflect the hours of use, conditions    moderately humid and humid areas when weather conditions per-
of load, and occupancy. Because of annual variations in dry- and         mit. For each city indicated, the entering conditions to the first-
wet-bulb temperatures and the effect of increasing cooling capacity      stage indirect unit are at or near the 0.4% design dry- and wet-bulb
with decreasing wet-bulb temperatures, bin calculations using mean       temperatures in Chapter 14 of the 2013 ASHRAE Handbook—Fun-
coincident wet-bulb temperatures generally produce conservative          damentals. Although higher effectiveness can be achieved for both
results. When comparing various cooling systems, cost analysis           the indirect and direct evaporative processes modeled, the effec-
should include annual energy reduction at the applicable electrical      tiveness ratings are 60% for the first (indirect) stage and 90% for
rate, plus anticipated energy cost escalation over the expected life.    the second (direct) stage. Leaving air temperatures range from 11
   Many areas have time-of-day electrical metering as an incentive       to 21°C, with leaving conditions approaching saturation.
to use energy during off-peak hours when rates are lowest. Reduc-           Figure 20 projects space conditions in each city at 25.5°C db for
ing air-conditioning kilowatt demand is especially important in          these second-stage supply temperatures based on a 95% room sensi-
areas with ratcheted demand rates (Scofield and DesChamps 1980).         ble heat factor (i.e., room sensible heat/room total heat). Except in
Thermal storage using ice banks or chilled-water storage may be          Wichita, Los Angeles, and Seattle, room conditions can be main-
used as part of a multistage evaporatively refrigerated cooler to        tained in the comfort zone without a refrigerated third stage. But
combine the energy-saving advantages of evaporative cooling and          even in these cities, third-stage refrigeration requirements are
off-peak savings of thermal storage (Eskra 1980).

Direct Evaporation Energy Saving
    Direct evaporative cooling may be used in all climates to save
cooling and humidification energy. In humid climates, the benefits
of direct evaporation are realized during periods when outdoor air is
warm and dry, but cooling savings are unlikely to be realized during
peak design conditions. In more arid areas, direct evaporative cool-
ing may partially or fully offset mechanical cooling at peak load
conditions. Humidification energy savings may be realized during
the heating season when outdoor air is used to provide cooling and
humidification. If properly controlled, direct evaporative cooling
can use waste heat otherwise rejected from buildings when outdoor
air is used for cooling.

Indirect Evaporation Energy Saving
   Indirect evaporative cooling may be used in all climates to save
cooling and, in some applications, heating energy. In humid cli-
mates, indirect evaporative cooling may be used throughout the
cooling cycle to precool outdoor air. Indirect evaporative cooling          Fig. 19 Two-Stage Evaporative Cooling at 0.4% Design
can be used to extend the range of 100% outdoor air ventilation to            Condition in Various Cities in Western United States
52.18                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

sharply reduced as compared to conventional mechanical cooling.                                                             h 1 – h 2   supply air, L/s 
However, Figures 19 and 20 indicate the need to consider the follow-                kW cooling = ----------------------------------------------------------------------------------------------------------------
                                                                                                 Specific volume dry air at leaving air condition
ing factors when deciding whether to include a third cooling stage:
                                                                                      With numeric values of enthalpies h1 and h2 (in kJ/kg) and the spe-
• As the room sensible heat factor decreases, the supply air temper-              cific volume of air (in m3/kgda ) taken from ASHRAE Psychrometric
  ature required to maintain a given room condition decreases.                    Chart No. 1, the cooling load is calculated as follows:
• As supply air temperature increases, the supply air quantity must
                                                                                                                (46.5 – 42.8)11.3/0.860 = 48.6 kW
  increase to maintain space temperature, which results in higher
  air-side initial cost and increased supply air fan power.                           The load for a coil located in the leaving air of the direct unit is
• A decrease in the required room dry-bulb temperature requires an                                              (46.6  42.9)11.3/0.838 = 49.9 kW
  increase in the supply air quantity. For a given room sensible heat
  factor, a decrease in room dry-bulb temperature may cause the rel-                  Depending on the location of the booster coil, the preceding calcu-
                                                                                  lations can be used to determine third-stage refrigeration capacity and
  ative humidity to exceed the comfort zone.
                                                                                  to select a cooling coil.
• The suggested 0.4% entering design (dry-bulb/mean wet-bulb)                         Using this example, refrigeration sizing can be compared to conven-
  conditions are only one concern. Partial-load conditions must also              tional refrigeration without staged evaporative cooling. Assuming
  be considered, along with the effect (extent and duration) of spike             mixed air conditions to the coil of 27°C db and 19.1°C wb, and the same
  wet-bulb temperatures. Mean wet-bulb temperatures can be used                   16°C db supply air as shown in Figure 20, the refrigerated capacity is
  to determine energy use of the indirect/direct system. However,                                               (54.1 42.9)11.3/0.833 = 152 kW
  the higher wet-bulb temperature spikes should be considered to
  determine their effect on room temperatures.                                   This represents an increase of 103 kW. The staged evaporative effect
                                                                               reduces the required refrigeration by 68%.
   An ideal condition for maximum use with minimum energy con-
sumption of a two- and three-stage indirect/direct system is a room
                                                                                       13.           ENTERING AIR CONSIDERATIONS
sensible heat factor of 90% and higher, a supply air temperature of
16°C, and a dry-bulb room design temperature of 25.5°C. In many                    The effectiveness of direct and indirect evaporative cooling
cases, third-stage refrigeration is required to ensure satisfactory dry-       depends on the entering air condition. Where outdoor air is used in
bulb temperature and relative humidity. Example 3 shows a method               a direct evaporative cooler, the design is affected by the prevailing
for determining the refrigeration capacity for three-stage cooling.            outdoor dry- and wet-bulb temperatures as well as by the applica-
Figure 21 is a psychrometric diagram of the process.                           tion. Where conditioned exhaust air is used as secondary air for
                                                                               indirect evaporative cooling, the design is less affected by local
Example 3. Assume the following:                                               weather conditions, which makes evaporative cooling viable in hot
   • Supply air quantity = 11.3 m3/s; supply air temperature = 16°C            and humid environments.
   • Design condition = 37°C db and 20°C wb                                        For example, in arid areas like Reno, Nevada, a simple, direct
   • Effectiveness of indirect unit = 60%;                                     evaporative cooler with an effectiveness of 80% provides a leaving
   • Effectiveness of direct unit = 90%                                        air temperature of 19.8°C when dry- and wet-bulb temperatures of
   Using Equation (2), the leaving air state from the indirect unit (first     the entering air are 35 and 16°C, respectively. In the same location,
   stage) is                                                                   adding an indirect evaporative precooling stage with an effective-
              37  0.60(37  20) = 26.8°C db (16.6°C wb)                       ness of 80% produces a leaving air condition of 12°C.
                                                                                   In a location such as Atlanta, Georgia, with design tempera-
      Using Equation (2), the leaving air state from the direct unit (sec-     tures of 34 and 23.5°C, the same direct evaporative cooler could
   ond stage) is                                                               supply only 25.6°C. This could be reduced to 22.1°C by adding
            26.8  0.90(26.8  16.6) = 17.6°C db (16.6°C wb)                   an 80% effective indirect evaporative precooling stage (Supple
                                                                               1982). If exhaust air from the building served is provided at a sta-
       Calculate booster refrigeration capacity to drop the supply air tem-    ble 24°C db and 17°C wb, an indirect evaporative precooler could
   perature from 17.6°C to the required 16°C.                                  deliver air at 20.5°C, substantially reducing outdoor air cooling
       If the refrigerating coil is located ahead of the direct unit,          loads. Under these conditions, indirect evaporative precoolers
                                                                               can provide limited dehumidification capabilities.
                                                                                   Long-term benefits to owners of direct evaporative cooling sys-
                                                                               tems include a 20 to 40% reduction of utility costs compared to
                                                                               mechanical refrigeration (Watt 1988). When used to control humidity,
                                                                               the reduction in cooling and humidification energy use ranges from
                                                                               35 to 90% (Lentz 1991). Although direct evaporative cooling does not
                                                                               reduce peak cooling loads in other than arid areas, it can reduce both
                                                                               total cooling energy and humidification energy requirements in a
                                                                               wide range of environments, including hot and humid ones.
                                                                                   Indirect evaporative cooling lowers the temperature (both dry-
                                                                               and wet-bulb) of the air entering a direct evaporative cooling stage
                                                                               and, consequently, lowers the supply air temperature. When used
                                                                               with mechanical cooling on 100% outdoor air systems, with the sec-
                                                                               ondary air taken from the conditioned space, the precooling effect
                                                                               may reduce peak cooling loads between 50 and 70%. Total cooling
                                                                               requirements may be reduced between 40 and 85% annually de-
                                                                               pending on location, system configuration, and load characteristics.
                                                                               Indirect evaporative coolers may also function as heat recovery sys-
                                                                               tems, which expands the range of conditions over which the process
         Fig. 20 Final Room Design Conditions After                            is used. Indirect evaporative cooling, when used with building ex-
                Two-Stage Evaporative Cooling                                  haust air, is especially effective in hot and humid climates.
Evaporative Cooling                                                                                                                                 52.19




                             Fig. 21 Psychrometric Diagram of Three-Stage Evaporative Cooling Example 3



                           REFERENCES                                          Periannan, V. 2013. Humidification, filtration and sound attenuation benefits
                                                                                  of rigid media direct evaporative cooling systems while providing energy
ASHRAE. 2000. Minimizing the risk of Legionellosis associated with build-         savings. Presented at ASHRAE Annual Conference, Denver, CO. Paper
   ing water systems. Guideline 12-2000.                                          DE-13-C049.
ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/             Scofield, C.M. 1986. The heat pipe used for dry evaporative cooling.
   ASHRAE Standard 62.1-2013.                                                     ASHRAE Transactions 92(1B):371-381. Paper SF-86-08-3.
Colvin, T.D. 1995. Office tower reduces operating costs with two-stage         Scofield, C.M. 1994. California classroom VAV with IAQ and energy sav-
   evaporative cooling system. ASHRAE Journal 37(3):23-24.                        ings, too. HPAC Magazine, p. 89.
Crow, L.W. 1972. Weather data related to evaporative cooling. Research         Scofield, M., and J. Bergman. 1997. ASHRAE Standard 62R: A simple
   Report 2223. ASHRAE Transactions 78(1):153-164.                                method of compliance. HPAC Magazine (October):67.
Des Champs, N.H., and K. Dunnavant. 2014. Free cooling technologies. Ch.       Scofield, M., and N. Des Champs. 1980. EBTR compliance and comfort too.
   25 in Data center handbook, H. Geng, ed. John Wiley & Sons, New York           ASHRAE Journal 22(6):61.
Ecodyne Corp. 1980. Weather data handbook. McGraw-Hill, New York.              Scofield, C.M., and N.H. Des Champs. 1984. Indirect evaporative cooling
Eskra, N. 1980. Indirect/direct evaporative cooling systems. ASHRAE Jour-         using plate-type heat exchangers. ASHRAE Transactions 90(1B):148-
   nal 22(5):22.                                                                  153. Paper AT-84-03-2.
Felver, T.G., M. Scofield, and K. Dunnavant. 2001. Cooling California’s        Scofield, M., and J. Taylor. 1986. A heat pipe economy cycle. ASHRAE
   computer centers. HPAC Magazine, pp. 60-61.                                    Journal 28(10):35-40.
Lentz, M.S. 1991. Adiabatic saturation and VAV: A prescription for econ-       Sterling, E.M., A. Arundel, and T.D. Sterling. 1985. Criteria for human
   omy and close environmental control. ASHRAE Transactions 97(1):477-            exposure to humidity in occupied buildings. ASHRAE Transactions
   485. Paper NY-91-04-3.                                                         91(1B):611-622. Paper CH-85-13-1.
Mathur, G.D. 1990. Indirect evaporative cooling using two-phase thermosi-      Stewart, W.E., Jr. 1999. Design guide for combustion turbine inlet air cool-
   phon loop heat exchangers. ASHRAE Transactions 96(1):1241-1249.                ing systems. ASHRAE.
   Paper AT-90-18-3.                                                           Supple, R.G. 1982. Evaporative cooling for comfort. ASHRAE Journal
Mathur, G.D. 1997. Performance enhancement of existing air conditioning           24(8):42.
   systems. Intersociety Energy Conversion Engineering Conference, Amer-       Watt, J.R. 1988. Power cost comparisons: Evaporative vs. refrigerative cool-
   ican Institute of Chemical Engineers 3:1618-1623.                              ing. ASHRAE Transactions 94(2):1108-1115. Paper OT-88-04-3.
Mathur, G.D. 1998. Predicting yearly energy savings using bin weather data     Wu, H., and J.L. Yellot. 1987. Investigation of a plate-type indirect evapora-
   with heat pipe exchangers with indirect evaporative cooling. Intersociety      tive cooling system for residences in hot and arid climates. ASHRAE
   Energy Conversation Engineering Conference, Paper 98-IECEC-049.                Transactions 93(1):1252-1260. Paper NY-87-12-2.
Mathur, G.D., and D.Y. Goswami. 1995. Indirect evaporative cooling retrofit
   as a demand side management strategy for residential air conditioning.                                BIBLIOGRAPHY
   Intersociety Energy Conversion Engineering Conference, ASME 2:317-
   322.                                                                        ASHRAE. 2004. Thermal environmental conditions for human occupancy.
Mathur, G.D., D.Y. Goswami, and S.M. Kulkarni. 1993. Experimental inves-          ANSI/ASHRAE Standard 55-2004.
   tigation of a residential air conditioning system with an evaporatively     Peterson, J.L., and B.D. Hunn. 1992. Experimental performance of an indi-
   cooled condenser. Journal of Solar Energy Engineering 115:206-211.             rect evaporative cooler. ASHRAE Transactions 98(2):15-23. Paper 3598.
52.20                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

Stewart, W.E., Jr., and L.A. Stickler. 1999. Designing for combustion turbine    Watt, J.R. 1997. Evaporative air conditioning handbook, 3rd ed. Chapman
   inlet air cooling. ASHRAE Transactions 105(1). Paper 4242.                       & Hall, New York.
Strock, C., ed. 1959. Handbook of air conditioning, heating & ventilation.       Yellott, J.I., and J. Gamero. 1984. Indirect evaporative air coolers for hot, dry
   Industrial Press, New York.                                                      climates. ASHRAE Transactions 90(1B):139-147. Paper AT-84-03-1.
                                                                                 CHAPTER 53

                                               FIRE AND SMOKE CONTROL
Fire Management ..................................................................... 53.1        Pressurized Stairwells .............................................................. 53.8
Fire and Smoke Dampers......................................................... 53.2              Pressurized Elevators............................................................. 53.12
Smoke Exhaust Fans................................................................. 53.3          Zoned Smoke Control ............................................................. 53.15
Design Weather Data ............................................................... 53.3          Atrium Smoke Control ............................................................ 53.16
Smoke Movement ..................................................................... 53.3         Tenability Systems .................................................................. 53.22
Smoke Control.......................................................................... 53.5      Commissioning and Testing ................................................... 53.22
Pressurization System Design.................................................. 53.7               Extraordinary Incidents ......................................................... 53.23
Shaft Pressurization ................................................................. 53.8       Symbols .................................................................................. 53.23




S   MOKE, which causes the most deaths in fires, consists of air-
     borne solid and liquid particles and gases produced when a
material undergoes pyrolysis or combustion, together with air that is
entrained or otherwise mixed into the mass. In building fires, smoke
often flows to locations remote from the fire, threatening life and
damaging property. Stairwells and elevators frequently fill with
smoke, thereby blocking or inhibiting evacuation.
   The idea of using pressurization to prevent smoke infiltration of
stairwells began to attract attention in the late 1960s. This concept
was followed by the idea of the pressure sandwich (i.e., venting or
exhausting the fire floor and pressurizing the surrounding floors).
Frequently, a building’s HVAC system is used for this purpose. This
chapter discusses smoke control systems and fire management in
buildings, including the relationship with HVAC. A smoke control
system is an engineered system that modifies smoke movement for
the protection of building occupants, firefighters and property. The                                         Fig. 1 Simplified Fire Protection Decision Tree
focus of code-mandated smoke control is life safety.
   For an extensive technical treatment of smoke control and related                              membranes (walls, floors, etc.) that can readily transport smoke
topics, see the Handbook of Smoke Control Engineering (Klote et al.                               and fire. For this reason, HVAC has traditionally been shut down
2012), referred to in this chapter as the Smoke Control Handbook.                                 when fire is discovered; this prevents fans from forcing smoke
For those interested in the theoretical foundations of smoke control,                             flow, but does not prevent ducted smoke movement caused by
the Smoke Control Handbook includes an appendix of derivations of                                 buoyancy, stack effect, or wind. Smoke control methods have been
equations.                                                                                        developed to address smoke movement; however, smoke control
   National Fire Protection Association (NFPA) Standard 92 pro-                                   should be viewed as only one part of the overall building fire pro-
vides information about smoke control systems for buildings. For                                  tection system.
further information about heat and smoke venting for large industrial
and storage buildings, refer to NFPA Standard 204.                                                                        1.     FIRE MANAGEMENT
   The objective of fire safety is to provide some degree of protec-                                  Although most of this chapter discusses smoke control, fire man-
tion for a building’s occupants, the building and property inside it,                             agement at HVAC penetrations is also a concern. The most efficient
and neighboring buildings. Various forms of analysis have been used                               way to limit fire damage is through compartmentation. Fire-rated
to quantify protection. Specific life safety objectives differ with                               assemblies (e.g., floor or walls) keep the fire in a given area for a spe-
occupancy; for example, nursing home requirements are different                                   cific period. However, fire can easily pass through openings for
from those for office buildings.                                                                  plumbing, HVAC ductwork, communication cables, or other services.
   Two basic approaches to fire protection are (1) to prevent fire                                Therefore, fire stop systems are installed to maintain the rating of the
ignition and (2) to manage fire effects. Figure 1 shows a decision tree                           fire-rated assembly. The rating of a fire stop system depends on the
for fire protection. Building occupants and managers have the pri-                                number, size, and type of penetrations, and the construction assembly
mary role in preventing fire ignition, though the building design                                 in which it is installed.
team may incorporate features into the building to support this effort.                               Performance of the entire fire stop system, which includes the
Because it is impossible to prevent fire ignition completely, manag-                              construction assembly with its penetrations, is tested under fire con-
ing fire’s effects is significant in fire protection design. Examples                             ditions by recognized independent testing laboratories. ASTM Stan-
include compartmentation, suppression, control of construction                                    dard E814 and UL Standard 1479 describe ways to determine
materials, exit systems, and smoke control. The SFPE Handbook of                                  performance of through-penetration fire stopping (TPFS).
Fire Protection Engineering (SFPE 2008) and the Fire Protection
                                                                                                      TPFS is required by building codes under certain circumstances
Handbook (NFPA 2008) contain detailed fire safety information.
                                                                                                  for specific construction types and occupancies. In the United States,
   Historically, fire safety professionals have considered the HVAC
                                                                                                  the model building codes require that most penetrations pass ASTM
system a potentially dangerous penetration of natural building
                                                                                                  Standard E814 testing. TPFS classifications are published by testing
                                                                                                  laboratories. Each classification is proprietary, and each applies to
The preparation of this chapter is assigned to TC 5.6, Control of Fire and                        use with a specific set of conditions, so numerous types are usually
Smoke.                                                                                            required on any given project.

                                                                                           53.1
53.2                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)




                                                           Fig. 2 Multiblade Dampers

    The construction manager and general contractor, not the archi-
tects and engineers, make work assignments. Sometimes they assign
fire stopping to the discipline making the penetration; other times,
they assign it to a specialty fire-stopping subcontractor. The Con-
struction Specifications Institute (CSI) assigns fire-stopping specifi-
cations to Division 7, which
• Encourages continuity of fire-stopping products on the project by
  consolidating their requirements (e.g., TPFS, expansion joint fire
  stopping, floor-to-wall fire stopping, etc.)
• Maintains flexibility of work assignments for the general contrac-
  tor and construction engineer
• Encourages prebid discussions between the contractor and sub-
  contractors regarding appropriate work assignments

            2.   FIRE AND SMOKE DAMPERS
   Dampers are used for one or more of the following purposes: (1)
balancing flow by adjusting airflow in HVAC system ducts, (2) con-
trolling flow (for HVAC purposes), (3) resisting passage of fire (fire
dampers), and (4) resisting passage of smoke (smoke dampers).
                                                                                               Fig. 3 Curtain Fire Damper
Dampers that are intended to resist the passage of both fire and
smoke are called combination fire and smoke dampers. For more
detailed information about dampers, including pressure losses, flow             Fire dampers are evaluated for use as static, dynamic, or combi-
characteristics, actuators, installation, and balancing, see Felker and      nation fire and smoke dampers. Static dampers are for applications
Felker (2009).                                                               where the damper will never have to close against an airstream, such
                                                                             as when HVAC systems are automatically shut down when a fire is
Fire Dampers                                                                 detected. Dynamic dampers are for applications where the damper
    Fire dampers are intended to prevent the spread of flames from           may be required to close against airflow, such as an HVAC system
one part of the building to another through the ductwork. They are           that remains operational for smoke control purposes. UL Standard
not expected to prevent airflow between building spaces, because             555 also applies to ceiling dampers and ceiling diffusers intended
gaps of up to 9.5 mm are allowed for operating clearances. Fire              for use in hourly-rated fire-resistive floor/ceiling and roof/ceiling
dampers are rated to indicate the time they can be exposed to flames         assemblies.
and still maintain their integrity, with typical ratings of 3 h, 1 1/2 h,
1 h, and less than 1 h. Fire dampers are two-position devices (open          Smoke Dampers
or closed), and are usually of either the multiblade (Figure 2) or cur-          Smoke dampers are intended to seal tightly to prevent the spread
tain design (Figure 3). Most multiblade fire dampers are held open           of smoke from one part of the building to another through the build-
by a fusible link and are spring loaded. In a fire, hot gases cause this     ing’s ductwork, and to allow an engineered smoke control system to
link to come apart so that the spring makes the blades slam shut.            build up pressures across zone boundaries. A smoke damper is not
Some manufacturers use other heat-responsive devices in place of             required to withstand high temperature and will not prevent a fire
fusible links. Typically, curtain dampers are also held open by a fus-       from spreading. Smoke dampers are of the multiblade design (Fig-
ible link that comes apart when heated. Curtain dampers often rely           ure 2), and may be either two-position devices (open and closed), or
on gravity to make the blades close off the opening, but horizontal          may be modulated between the open and closed positions to serve as
(ceiling) curtain dampers must have spring closure.                          both a smoke damper and a control damper.
    In the United States, fire dampers are usually made and labeled              In the United States, smoke dampers are usually made and clas-
in accordance with UL Standard 555. This standard addresses fire             sified for leakage in accordance with UL Standard 555S. This
dampers intended for use (1) where air ducts penetrate or terminate          standard includes construction requirements; air leakage tests; and
at openings in walls or partitions, (2) in air transfer openings, and (3)    endurance tests of cycling, temperature degradation, salt-spray
where air ducts extend through floors.                                       exposure, and operation under airflow.
Fire and Smoke Control                                                                                                                      53.3

     Table 1 UL 555S Leakage Classifications for Smoke
                       Dampers

Leakage                  Maximum Leakage at
 Class 1.1 kPa, m3/(s·m2) 2.1 kPa, m3/(s·m2) 3.1 kPa, m3/(s·m2)
    I            0.041               0.056                0.071
   II            0.102               0.142                0.178
   III           0.406               0.569                0.711

   Each smoke damper needs to pass testing for (1) reliability, (2)
temperature resistance, and (3) air leakage resistance. The opera-
tional test confirms proper smoke damper operation after 20 000
cycles or 100 000 cycles for modulating smoke dampers. The tem-
perature test confirms proper smoke damper operation after 30 min
exposure to elevated temperatures. Smoke dampers must meet the
requirements at a minimum temperature of 121°C, and may receive
higher temperature ratings in increments of 56°C.                                   Fig. 4 Air Movement Caused by Normal and
   After the reliability and temperature resistance tests, the air leak-                       Reverse Stack Effect
age test is conducted. UL defines air leakage classes by the maxi-
mum allowable leakage through the closed smoke damper at a
minimum pressure difference of 1.1 kPa. The smoke damper classes
                                                                           Stack Effect
are I, II, and III, and the leakages of these damper classes are listed
in Table 1.                                                                    It is common to have an upward flow of air in building shafts dur-
   Designers can use these leakage classes to specify smoke damp-          ing winter. These shafts include stairwells, elevator shafts, dumb-
ers. At a location where very little smoke leakage is acceptable, a        waiters, and mechanical shafts. The upward flow is caused by the
class I damper may be needed. Where some smoke leakage will not            buoyancy of warm air relative to the cold outdoor air. This upward
adversely impact smoke control performance, a class II or III              flow is similar to the upward flow in smoke stacks, and it is from this
damper may be appropriate. Combination fire and smoke dampers              analogy that the upward flow in shafts got the name stack effect. In
comply with the dynamic fire damper requirements of UL Standard            summer, flow in shafts is downward. Upward flow in shafts is called
555 and with the smoke damper requirements of UL Standard 555S.            normal stack effect, and downward flow is called reverse stack
                                                                           effect.
                                                                               Figure 4 shows both kinds of stack effect. In normal stack effect,
               3.        SMOKE EXHAUST FANS
                                                                           air flows into the building below the neutral plane, flows up building
   Typically, smoke control systems for buildings are designed to          shafts, and out of the building above the neutral plane. The neutral
avoid the need for operation at elevated temperatures. For zoned           plane is a horizontal plane where pressure inside the shaft equals
smoke control systems, usually the zone being exhausted is much            outdoor pressure, and is often near the midheight of a building.
larger than the fire space, and this limits the gas temperature at the         At standard atmospheric pressure, the pressure difference caused
exhaust fan. For atrium smoke control systems, air is entrained in         by either normal or reverse stack effect is expressed as
the smoke plume that rises above the fire, and this entrained air
reduces the temperature of the smoke exhaust.                                                              1          1 z
   ASHRAE Standard 149-2000 (reaffirmed in 2009) established                                     pSO =3460 ------ – -----                  (1)
uniform methods of laboratory testing and test documentation for                                            T O T S
fans used to exhaust smoke in smoke control systems.
                                                                           where
              4.     DESIGN WEATHER DATA                                      pSO = pressure difference from shaft to outdoors, Pa
                                                                                TS = absolute temperature of shaft, K
    Chapter 2 of the Smoke Control Handbook lists design climato-               TO = absolute temperature of outdoors K
logical data for design of smoke control systems for many locations              z = distance above neutral plane, m
in the United States, Canada, and other countries. These data con-
sists of winter temperature, summer temperature, and wind speed.               Figure 5 diagrams the pressure difference between a building
Standard barometric pressure at these locations is also listed.            shaft and the outdoors. A positive pressure difference indicates that
    Wind is measured at weather stations, which are often at airports.     shaft pressure is higher than the outdoor pressure, and a negative
Because local terrain has a significant effect on wind, wind speeds        pressure difference indicates the opposite. For a building 60 m tall
at project sites are usually very different from those measured at         with a neutral plane at midheight, an outdoor temperature of –18°C
neighboring weather stations. For information about adjusting              (255 K), and an indoor temperature of 21°C (294 K), the maximum
design wind speed to a project site, see Chapter 3 of the Smoke Con-       pressure difference from stack effect is 54 Pa. This means that, at the
trol Handbook and Chapter 24 of the 2013 ASHRAE Handbook—                  top of the building, pressure inside a shaft is 54 Pa greater than the
Fundamentals.                                                              outdoor pressure. At the base of the building, pressure inside a shaft
                                                                           is 54 Pa lower than the outdoor pressure.
                    5.    SMOKE MOVEMENT                                       Smoke movement from a building fire can be dominated by stack
                                                                           effect. In a building with normal stack effect, the existing air cur-
   A smoke control system must be designed so that it is not over-         rents (as shown in Figure 4) can move smoke considerable distances
powered by the driving forces that cause smoke movement: stack             from the fire origin. If the fire is below the neutral plane, smoke
effect, buoyancy, expansion, wind, forced ventilation, and elevator        moves with building air into and up the shafts. This upward smoke
piston effect. In a building, fire smoke is usually moved by a com-        flow is enhanced by buoyancy forces from the smoke temperature.
bination of these forces.                                                  Once above the neutral plane, smoke flows from the shafts into the
53.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                               pFS = pressure difference from fire compartment to surroundings, Pa
                                                                                 TF = average absolute temperature of fire compartment, K
                                                                                 TS = absolute temperature of surroundings, K
                                                                                  z = distance above neutral plane, m
                                                                                The neutral plane is the plane of equal hydrostatic pressure
                                                                            between the fire compartment and its surroundings. For a fire with
                                                                            a fire compartment temperature at 800°C (1073 K), the pressure dif-
                                                                            ference 1.5 m above the neutral plane is 13 Pa. Fang (1980) studied
                                                                            pressures caused by room fires during a series of full-scale fire tests
                                                                            and found a maximum pressure difference of 16 Pa across the burn
                                                                            room wall at the ceiling. Much larger pressure differences are pos-
                                                                            sible for tall fire compartments, where the distance z from the neu-
                                                                            tral plane can be larger.
                                                                                In sprinkler-controlled fires, the temperature in the fire room
                                                                            remains at that of the surroundings except for a short time before
                                                                            sprinkler activation. Sprinklers are activated by the ceiling jet, which
                                                                            is a layer of hot gas under the ceiling. The ceiling jet’s maximum
                                                                            temperature depends on the fire’s location, activation temperature of
                                                                            the sprinkler, and thermal lag of the sprinkler heat-responsive ele-
   Fig. 5   Pressure Difference Between Building Shaft and
                                                                            ment. For most residential and commercial applications, the ceiling
            Outdoors Caused by Normal Stack Effect
                                                                            jet is between 80 and 150°C. In Equation (2), TF is the average tem-
                                                                            perature of the fire compartment.
upper floors of the building. If leakage between floors is negligible,          For a sprinkler-controlled fire,
floors below the neutral plane (except the fire floor) remain rela-
tively smoke free until more smoke is produced than can be handled                                   TS  H – HJ  + TJ HJ
                                                                                                TF = ----------------------------------------------   (3)
by stack effect flows.                                                                                                    H
    Smoke from a fire located above the neutral plane is carried by
building airflow to the outdoors through exterior openings in the           where
building. If leakage between floors is negligible, all floors other than         H = floor-to-ceiling height, m
the fire floor remain relatively smoke free until more smoke is pro-            HJ = thickness of ceiling jet, m
                                                                                TF = average absolute temperature of fire compartment, K
duced than can be handled by stack effect flows. When leakage
                                                                                TS = absolute temperature of surroundings, K
between floors is considerable, smoke flows to the floor above the
                                                                                TJ = absolute temperature of ceiling jet, K
fire floor.
    Air currents caused by reverse stack effect (see Figure 4) tend to         For example, for H = 2.5 m, HJ = 0.1 m, TS = 20 + 273 = 293 K,
move relatively cool smoke down. In the case of hot smoke, buoy-            and TJ = 150 + 273 = 423 K,
ancy forces can cause smoke to flow upward, even during reverse                     TF = [293(2.5  0.1) + 423  0.1]/2.5 = 298 K or 25°C
stack effect conditions.
    Caution: It is a myth that the pressure difference caused by stack      In Equation (2), this value of TF and z of 1.5 m results in a pressure
effect is nearly proportional to the temperature difference between         difference of 0.5 Pa, which is insignificant for smoke control appli-
the building and the outdoors. Instead, this pressure difference is         cations.
nearly proportional to the temperature difference between a shaft
and the outdoors. Looking at Figure 4, it is easy to see how the shaft      Expansion
and building temperatures might be considered identical. Often,                 Energy released by a fire can also move smoke by expansion. In
they are the same. However, shafts that have one or more walls on           a fire compartment with only one opening to the building, building
the outside of the building tend to be relatively cold in winter and        air flows in, and hot smoke flows out. Neglecting the added mass of
warm in summer, and this can have a major influence on stack                the fuel, which is small compared to airflow, the ratio of volumetric
effect.                                                                     flows can be expressed as a ratio of absolute temperatures:
    For a building with shafts of various heights and different shaft
temperatures, the flows become very complicated and would not                                               V out        Tout
                                                                                                            --------- = ---------                     (4)
resemble those in Figure 4. Each shaft could have its own neutral                                            V in         Tin
plane with respect to the outdoors, and may have more than one neu-
tral plane. Equation (1) is not applicable for such complicated build-      where
ings, but the flows and pressures in such buildings can be analyzed            Vout = volumetric flow rate of smoke out of fire compartment, m3/s
by a network flow model such as CONTAM (see the section on                      Vin = volumetric flow rate of air into fire compartment, m3/s
Computer Analysis).                                                            Tout = absolute temperature of smoke leaving fire compartment, K
                                                                                Tin = absolute temperature of air entering fire compartment, K
Buoyancy
                                                                                For smoke at 700°C (973 K) and entering air at 20°C (293 K), the
   High-temperature smoke has buoyancy because of its reduced               ratio of volumetric flows is 3.32. Note that absolute temperatures
density. At sea level, the pressure difference between a fire compart-      are used in the calculation. In such a case, if air enters the compart-
ment and its surroundings can be expressed as follows:                      ment at 1.5 m3/s, then smoke flows out at 5.0 m3/s, with the gas
                                                                            expanding to more than three times its original volume.
                                  1          1                                For a fire compartment with open doors or windows, the pressure
                     pFS = 3460z  ----- – -----                  (2)
                                   S
                                    T       T   F                          difference across these openings caused by expansion is negligible.
                                                                            However, for a tightly sealed fire compartment, the pressure differ-
where                                                                       ences from expansion may be important.
Fire and Smoke Control                                                                                                                         53.5

Wind
  In many instances, wind can have a pronounced effect on smoke
movement within a building. The pressure that wind exerts on a
wall is
                                1          2
                           pw = -- Cw o U H                           (5)
                                2
where
    pw = wind pressure, Pa
    Cw = pressure coefficient
     o = outdoor air density, kg/m3
    UH = velocity at wall height H, m/s
   The pressure coefficient Cw depends on wind direction, building
geometry, and local obstructions to the wind. The pressure coeffi-
cients are in the range of –0.8 to 0.8, with positive values for wind-
ward walls and negative for leeward walls.                                       Fig. 6   Calculated Upper Limit of Piston Effect Across
   Frequently, a window breaks in the fire compartment. If the win-                               Elevator Lobby Doors.
dow is on the leeward side of the building, the negative pressure
caused by the wind vents the smoke from the fire compartment. This           The free area around the elevator car is the cross-sectional area of
reduces smoke movement throughout the building. However, if the              the shaft less the cross-sectional area of the car. Effective areas are
broken window is on the windward side, wind forces the smoke                 discussed in the section on Height Limit.
throughout the fire floor and to other floors, which endangers the              Figure 6 shows the upper limit of piston effect from the lobby to
lives of building occupants and hampers firefighting. Wind-induced           the building for normal elevator car velocities from 1 to 5 m/s. All
pressure in this situation can be large and can dominate air move-           elevator velocities are in this range except for those in extremely tall
ment throughout the building.                                                buildings.
Forced Ventilation
   Modern HVAC systems are built of materials intended to with-
                                                                                                6.    SMOKE CONTROL
stand fires, and either shut down in the event of a fire or go into a           In this chapter, smoke control includes all methods that can be
smoke control mode of operation. For details on the latter approach,         used singly or in combination to modify smoke movement to protect
see the section on Zoned Smoke Control.                                      occupants or firefighters or reduce property damage. These methods
                                                                             are (1) compartmentation, (2) dilution, (3) pressurization, (4) air-
Elevator Piston Effect                                                       flow, and (5) buoyancy. These mechanisms are discussed in the fol-
   The transient pressures and flows produced when an elevator car           lowing sections.
moves in a shaft are called piston effect, and can pull smoke into a
normally pressurized elevator lobby or elevator shaft. For a vali-           Compartmentation
dated analysis of piston effect, see Klote (1988) and Klote and                 Barriers that can remain effective throughout a fire exposure
Tamura (1986, 1987).                                                         have long been used to protect against fire spread. In this approach,
   When an elevator car rises, the pressure difference across an el-         walls, partitions, floors, doors, and other barriers provide some level
evator door increases until the car reaches that floor. When the car         of smoke protection to spaces remote from the fire. Passive smoke
passes the floor, the pressure difference suddenly drops and then in-        control consists of using barriers alone (or without pressurization).
creases. For elevators with lobbies that have closed doors (enclosed         Using compartmentation with pressurization is discussed in the
lobbies), the pressure difference across the closed lobby doors re-          section on Pressurization (Smoke Control). Passive smoke control
acts in a similar way to elevator car motion.                                systems can be analyzed with the goal of providing a tenable envi-
   For a car traveling from the bottom to the top of the shaft, the          ronment at specific locations during a fire. For more information,
largest value of pressure difference from stack effect is at the top of      see the section on Tenability Systems. Many codes, such as the Life
the shaft; for a car traveling from the top to the bottom, the largest       Safety Code® (NFPA 2012) and the International Building Code®
value is at the bottom of the shaft. This largest value of pressure dif-     (ICC 2012), provide specific criteria for construction of passive
ference is called the upper limit of piston effect.                          smoke barriers (including doors) and their smoke dampers. The
   The upper limit of piston effect for an elevator with enclosed lob-       extent to which smoke leaks through such barriers depends on the
bies is                                                                      size and shape of the leakage paths in the barriers and the pressure
                                                             2               difference across the paths.
                                  As Ae U 
                      Pu, ir = --  -------------------              (6)
                                2  A a A ir C c                            Dilution Remote from Fire
where                                                                           Smoke dilution is sometimes referred to as smoke purging,
 pu,si = upper limit pressure difference from shaft to building, Pa         smoke removal, smoke exhaust, or smoke extraction. Dilution
      = air density in hoistway, kg/m3                                      can be used to maintain acceptable gas and particulate concentra-
   As = cross-sectional area of shaft, m2                                    tions in a compartment subject to smoke infiltration from an adja-
   Air = leakage area between building and lobby, m2                         cent space. It can be effective if the rate of smoke leakage is small
   Aa = free area around elevator car, m2                                    compared to either the total volume of the safeguarded space or the
   Ae = effective area, m2                                                   rate of purging air supplied to and removed from the space. Also,
    U = elevator car velocity, m/s                                           dilution can be beneficial to the fire service for removing smoke
   Cc = flow coefficient for flow around car
                                                                             after a fire has been extinguished. Sometimes, when doors are
   The flow coefficient Cc was determined experimentally at about            opened, smoke flows into areas intended to be protected. Ideally, the
0.94 for a multiple-car hoistway and 0.83 for a single-car hoistway.         doors are only open for short periods during evacuation. Smoke that
53.6                                                                            2015 ASHRAE Handbook—HVAC Applications (SI)

has entered spaces remote from the fire can be purged by supplying                  Frequently, in field tests of smoke control systems, pressure dif-
outdoor air to dilute the smoke.                                                 ferences across partitions or closed doors fluctuate by 5 Pa. These
   The following is a simple analysis of smoke dilution for spaces in            fluctuations are generally attributed to wind, although they could
which there is no fire. At time zero (t = 0), a compartment is con-              have been caused by the HVAC system or some other source. To
sidered contaminated with some concentration of smoke and no                     control smoke movement, the pressure difference produced by a
more smoke flows into the compartment or is generated in it. Fur-                smoke control system must be large enough to overcome pressure
ther, the contaminant is considered to be uniformly distributed                  fluctuations, stack effect, smoke buoyancy, and wind pressure, but
throughout the space. The concentration of contaminant in the space              not so large that the door is difficult to open.
can be expressed as
                                                                                 Opposed Airflow
                                 C
                               ------ = e–at                             (7)         Airflow can be used to control smoke flow in many applications,
                               CO
                                                                                 including buildings, rail tunnels, and highway tunnels, if the air
and the dilution rate can be calculated from                                     velocity equals or exceeds the limiting velocity (Figure 8). For
                                                                                 information about rail and highway tunnels, see Chapter 15. For
                                 1 CO                                          control of smoke between an atrium and a communicating space,
                            a = --- ln ------                          (8)
                                 t C                                           see NFPA Standard 92 and the limiting velocity equations in Chap-
                                                                                 ter 15 of the Smoke Control Handbook.
where
                                                                                     Airflow is not used much in buildings because of the very large
    CO = initial concentration of contaminant
     C = concentration of contaminant at time t
                                                                                 amounts of airflow needed, and (more importantly) because airflow
     a = dilution rate, air changes per minute                                   can supply oxygen to the fire, which can result in catastrophic fail-
      t = time after smoke stops entering space or smoke production has          ure. Even full sprinkler protection does not completely eliminate
          stopped, min                                                           this risk. For any application that uses the airflow approach, this fail-
     e = base of natural logarithm (approximately 2.718)                         ure mode must be addressed in the design analysis.
   Concentrations CO and C must be expressed in the same units,                  Buoyancy
but can be any units appropriate for the particular contaminant being
considered.                                                                         Buoyancy of hot combustion gases is used for smoke control in
   In reality, it is impossible to ensure that the concentration of the          large-volume spaces such as atriums. A smoke plume rises above
contaminant is uniform throughout the compartment. Because of                    the fire to form a smoke layer under the ceiling of the large volume
buoyancy, it is likely that concentrations are higher near the ceiling.          space. The smoke plume entrains air from the surroundings. The
Therefore, exhausting smoke near the ceiling and supplying air near
the floor probably dilutes smoke even more quickly than indicated
by Equation (8). Supply and exhaust points should be placed to
prevent supply air from blowing into the exhaust inlet, thereby
short-circuiting the dilution.

Example 1. A space is isolated from a fire by smoke barriers and self-clos-
   ing doors, so that no smoke enters the compartment when the doors are
   closed. When a door is opened, smoke flows through the open doorway
   into the space. If the door is closed when the contaminant in the space
   is 20% of the burn room concentration, what dilution rate is required to
   reduce the concentration to 1% of that in the burn room in 6 min?
   Solution. Time t = 6 min and CO /C = 20. From Equation (8), the dilu-
   tion rate is about 0.5 air changes per minute, or 30 air changes per hour.
    Caution About Dilution near Fire: Some people have unrealis-
tic expectations about what dilution can accomplish in the fire space.
Neither theoretical nor experimental evidence indicates that using a
building’s HVAC system for smoke dilution significantly improves
tenable conditions in a fire space. The exception is an unusual space
where the fuel is such that fire size cannot grow above a specific
limit, such as in some tunnels and underground transit situations.
Because HVAC systems promote a considerable degree of air mixing
in the spaces they serve and because very large quantities of smoke
can be produced by building fires, it is generally believed that smoke                  Fig. 7   Smoke Flow Controlled by Pressurization
dilution by an HVAC system in the fire space does not improve ten-
able conditions in that space. Thus, any attempt to improve hazard
conditions in the fire space, or in spaces connected to the fire space
by large openings, with smoke purging will be ineffective.
Pressurization
   Many smoke control systems use mechanical fans to control
smoke by pressurization. Pressure difference across a barrier can
control smoke movement by preventing smoke on the low-pressure
side of the barrier from migrating to the high-pressure side. Pressur-
ization can control smoke from a fire remote from a barrier, or from
a very large fire located next to a barrier (Figure 7).                                 Fig. 8   Opposed Airflow Controlling Smoke Flow
Fire and Smoke Control                                                                                                                              53.7

mass flow of the plume increases with height, and the plume tem-                  Table 2 Typical Flow Areas of Walls and Floors of
perature decreases with height.                                                               Commercial Buildings
                                                                                                                                    Wall      Area Ratio
        7.   PRESSURIZATION SYSTEM DESIGN                                  Construction Element                                   Tightness     A/AW*
Door-Opening Forces                                                        Exterior building walls                               Tight        5.0 × 10–5
    The pressure difference across a barrier must not result in door-       (includes construction cracks and cracks             Average      1.7 × 10–4
                                                                            around windows and doors)                            Loose        3.5 × 10–4
opening forces that exceed the maximum values stipulated in codes.
For example, in the Life Safety Code® (NFPA Standard 101), this                                                                  Very Loose   1.2 × 10–3
maximum force is 133 N.                                                    Stairwell walls                                Tight               1.4 × 10–5
    The force required to open a side-hinged swinging door is the sum        (includes construction cracks but not cracks Average             1.1 × 10–4
of the forces to overcome the pressure difference across the door and        around windows or doors)                     Loose               3.5 × 10–4
to overcome the door closer. This does not include forces from fric-
                                                                           Elevator shaft walls                           Tight               1.8 × 10–4
tion, which are insignificant compared to the other forces for prop-         (includes construction cracks but not cracks Average             8.4 × 10–4
erly adjusted and maintained doors. This can be expressed as                 around doors)                                Loose               1.8 × 10–3
                                    WA  p                                                                                                      A/AF*
                       F = Fdc + ---------------------              (9)
                                 2W – d                                  Floors                                                Tight        6.6 × 10–6
                                                                             (includes construction cracks and gaps              Average      5.2 × 10–5
where                                                                        around penetrations)                                Loose        1.7 × 10–4
     A = door area, m2                                                     *A = leakage area; AW = wall area; AF = floor area.
      d = distance from doorknob to knob side of door, m
     F = total door-opening force, N                                       Klote and Bodart 1985). These vortices are thought to be caused by
    Fdc = door closer force, N                                             asymmetric flow from the stairs, and stationary vortices can be
     W = door width, m                                                     expected at many open doors in other locations of smoke control sys-
    p = pressure difference, Pa
                                                                           tems. For open doors in stairwells, the geometric area of the opening
   This relation assumes that the door-opening force is applied at         should be used for the flow area, with a flow coefficient of 0.35.
the knob. Door-opening force caused by pressure difference can be             Typical leakage areas for walls and floors of commercial build-
determined from Equation (9). For example, for a side-hinged               ings are tabulated as area ratios in Table 2. These data are based
swinging door 0.914 m wide by 2.13 m high with a door closer that          from field tests performed by the National Research Council of
requires 40 N of force, a pressure difference across it of 87 Pa, and      Canada (Shaw et al. 1993; Tamura and Shaw 1976a, 1976b, 1978;
a knob that is 76 mm from the edge of the door, the door-opening           Tamura and Wilson 1966). Considerable leakage data through
force is 132 N.                                                            building components are also provided in Chapter 3 of the Smoke
                                                                           Control Handbook.
Flow and Pressure Difference
   The primary equation used for analysis of pressurization smoke          Design Pressure Differences
control systems is the orifice equation:                                      Both the maximum and minimum allowable pressure differences
                                                                           across the boundaries of smoke control should be considered. The
                         m = CA 2p                               (10)    maximum allowable pressure difference should not cause excessive
  Alternatively, Equation (10) can be expressed in terms of volu-          door-opening forces.
metric flow:                                                                  The minimum allowable pressure difference across a boundary
                                                                           of a smoke control system might be the difference such that no
                                 2p                                       smoke leakage occurs during building evacuation. In this case, the
                          V = CA ---------                         (11)    smoke control system must produce sufficient pressure differences
                                     
                                                                           to overcome forces of wind, stack effect, or buoyancy of hot smoke.
where                                                                      Pressure differences caused by wind and stack effect can be large in
     m = mass flow through the path, kg/s                                  the event of a broken window in the fire compartment. Evaluation of
     V = volumetric flow, m3/s                                             these pressure differences depends on evacuation time, rate of fire
     C = flow coefficient                                                  growth, building configuration, and the presence of a fire suppres-
     A = flow area (or leakage area), m2                                   sion system. NFPA Standard 92 suggests values of minimum and
    p = pressure difference across path, Pa                               maximum design pressure difference.
      = gas density in path, kg/m3
   Equations (10) and (11) are equivalent forms of the same orifice        Computer Analysis
equation. Airflow paths must be identified and evaluated in smoke              CONTAM (Walton and Dols 2005) is the de facto standard com-
control system design. Some leakage paths are obvious, such as             puter program for analyzing pressurization smoke control systems. It
cracks around closed doors, open doors, elevator doors, windows,           is a network model that simulates airflow and contaminant flow in
and air transfer grilles. Construction cracks in building walls are less   buildings. Network modeling for smoke control dates back to the
obvious but no less important.                                             1960s, but these early models were subject to numerical difficulties
   The flow area of most large openings, such as open windows, can         and data input was extremely cumbersome and time consuming.
be calculated easily. However, flow areas of cracks are more difficult     CONTAM has superior numerical routines and sophisticated data in-
to evaluate. The area of these leakage paths depends on quality of         put, and can be downloaded from the NIST web site (http://www.bfrl
work (e.g., how well a door is fitted or how weatherstripping is           .nist.gov/IAQanalysis/) at no cost. Note that, when CONTAM is dis-
installed). For many flow paths in buildings, a flow coefficient of        cussed in this chapter, other network models could be used instead.
0.65 is used. The open doors of pressurized stairwells commonly                Network models represent a building by a network of spaces or
have stationary vortices that reduce flow significantly (Cresci 1973;      nodes, each at a specific pressure and temperature. The stairwells
53.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

and other shafts can be modeled by a vertical series of spaces, one
for each floor. Air flows through leakage paths (e.g., doors or win-
dows that may be opened or closed, partitions, floors, exterior walls,
roofs) from regions of high pressure to regions of low pressure. Air-
flow through a leakage path is a function of the pressure difference
across the leakage path.
    In network models, air from outside the building can be intro-
duced by a pressurization system into any level of a shaft or into
other building spaces. This allows simulating pressurization of a
stairwell, elevator shaft, stairwell vestibule, and any other building
space. In addition, any building space can be exhausted. This allows
analysis of zoned smoke control systems where the fire zone is
exhausted and other zones are pressurized. The pressures and flows
throughout the building are obtained by solving conservation equa-
tions for the network. Analysis can include the driving forces of
wind, the pressurization system, and indoor-to-outdoor temperature
difference.
    The primary purpose of network simulations is to determine
whether a particular smoke control system in a particular building
can be balanced such that it will perform as intended. Network mod-
els can simulate pressures and flows throughout very large and com-
plicated building networks with high accuracy, although the results
are approximations.
    There are many flow paths in buildings, including gaps around              Fig. 9 Examples of Simple and Complicated Buildings
closed doors, open doors, and construction cracks in walls and
floors, and these flow paths are approximated for a design analysis.        the pressurized stairwell or elevator: what is meant is that the space
However, the approximated results can be useful in identifying              must be designed to account for the temperature differences that
problems with specific smoke control systems, so the smoke control          cause stack effect.
system or the building can be modified appropriately. These simu-              Caution: It is a myth that stack effect is the major factor affect-
lations can also provide information to help size system components         ing stairwell and elevator pressurization. Stack effect is a minor fac-
such as supply fans, exhaust fans, and vents.                               tor for most pressurized stairwells and elevators. Pressurization air
    First-time users of CONTAM may be confused by its extensive             for many stairwells and elevators is untreated outdoor air that is not
capabilities, many of which are not usually used for smoke control          heated or cooled. The temperature of these shafts is often nearly the
analysis. Chapter 14 of the Smoke Control Handbook has CONTAM               same as the outdoor temperature, and the consequence of stack
user information intended to help start using the software for anal-        effect is significantly reduced as compared to shafts pressurized
ysis of smoke control systems that rely on pressurization. This             with air treated to the building temperature.
information includes a section on speeding up data input.                      Shaft Temperature. When pressurization air is untreated, the
                                                                            shaft temperature can be expressed as
              8.   SHAFT PRESSURIZATION                                                           TS = TO + (TB – TO)                          (12)
   Stairwell pressurization and elevator pressurization are two             where
kinds of shaft pressurization systems. Major factors that must be               TS = temperature in stairwell, °C
addressed in the design of these systems are building complexity                TO = temperature outdoors, °C
and stack effect.                                                               TB = temperature in building, °C
                                                                                  = heat transfer factor
Building Complexity
   Building complexity is a major factor in shaft pressurization, and           There has been little research on the heat transfer factor, but it is
successful shaft pressurization can be challenging in complicated           believed to be in the range of 0.05 to 0.15. Without better data for a
buildings. A simple building has floor plans that are nearly the same       specific application, a heat transfer factor of 0.15 is suggested as
from floor to floor, whereas a complicated building’s floor plans dif-      conservative for the consequence of stack effect.
fer considerably from floor to floor. Figure 9 shows examples of                For untreated supply air, it takes a few minutes for the tempera-
these buildings. Air leaving a pressurized shaft flows through the          ture in the shaft to stabilize near that of the outdoors. During this
building to the outdoors, and flow paths to the outdoors differ by          stabilization, excessive pressure differences could be produced. To
floor in complicated buildings. This results in varying pressure dif-       prevent this, supply air can gradually be increased so that, when the
ferences across pressurized shafts from floor to floor in complicated       shaft temperature is near that of the building, there is insufficient
buildings, and can result in challenging shaft pressurization sys-          flow to cause excessive pressurization. If needed, temperature sta-
tems. Stairwell pressurization is usually straightforward for simple        bilization can be evaluated by a heat transfer analysis.
buildings, but elevator pressurization can be a challenge even in               Friction Losses in Shafts. Pressure losses from friction in stair-
simple buildings. Systems that can be used to overcome these chal-          wells and elevator shafts can be significant when flow rates are high.
lenges are discussed in the sections on Pressurized Stairwells and          CONTAM uses data from Achakji and Tamura (1988) and Tamura
Pressurized Elevators.                                                      and Shaw (1976b) to calculate pressure loss in stairwells.

Stack Effect                                                                            9.    PRESSURIZED STAIRWELLS
   Sometimes engineers will say that a pressurized stairwell or ele-           Many pressurized stairwells have been designed and built to pro-
vator must be designed to account for stack effect. If the space is         vide a tenable environment inside the stairwell in the event of a build-
properly pressurized, there is no neutral plane, and all the flows are      ing fire. They also provide a smoke-free staging area for firefighters.
from the stairwell. Strictly speaking, then, there is no stack effect in    On the fire floor, a pressurized stairwell is intended to provide a
Fire and Smoke Control                                                                                                                        53.9

positive pressure difference across a closed stairwell door to prevent      tall for acceptable pressurization. A disadvantage is the increase in
smoke infiltration.                                                         floor area needed for the walls and doors separating the stairwell
   Air can be supplied to a pressurized stairwell at one or several         sections. When the doors between compartments are open, the
locations. A single-injection system supplies pressurized air to the        effect of compartmentation is lost. For this reason, compartmenta-
stairwell at one location, usually at the top. This system has the          tion is inappropriate for densely populated buildings, where total
potential for smoke to enter the stairwell through the pressurization       building evacuation by stairwell is planned in the event of a fire.
fan intake, so consider using automatic shutdown during such an
event.                                                                      Vestibules
   For tall stairwells, single-injection systems can fail when a few           Pressurized stairwells with vestibules are occasionally used. The
doors are open near the air supply injection point, especially in bot-      vestibules can be unpressurized, pressurized, ventilated, or both
tom-injection systems when a ground-level stairwell door is open.           pressurized and ventilated. Vestibules provide an additional barrier
   Air can be supplied at multiple locations over the height of a tall      around a stairwell, and can reduce the probability of an open-door
stairwell. Figures 10 and 11 show two examples of multiple-                 connection existing between the stairwell and the building.
injection systems that can be used to overcome the limitations of              An evacuation analysis can determine the extent to which both
single-injection systems. Multiple-injection systems can use one            vestibule doors are likely to be opened simultaneously. For densely
fan or multiple fans. When one fan is used, air is supplied through         populated buildings, it is expected that on many floors both vesti-
a duct that is usually in a separate duct shaft. However, some sys-         bule doors would be opened simultaneously. Therefore, vestibules
tems eliminate the expense of a separate duct shaft by locating the         may provide little benefit of an extra barrier for densely populated
supply duct in the stairwell itself. In such a case, ensure that the duct   buildings.
does not obstruct orderly building evacuation.                                 The algebraic equation method of analysis can be used to analyze
                                                                            a pressurized stairwell with an unpressurized vestibule. The pres-
Stairwell Compartmentation                                                  sure differences and flows of stairwell systems with any kind of ves-
   Stairwell compartmentation, which is not often used, consists of         tibules, including those with openings to the outdoors and those
dividing a stairwell into several sections consisting of five to ten sto-   with combinations of supply air and exhaust air, can be analyzed by
ries each; each compartment has at least one supply air injection           CONTAM.
point. The compartments are separated by walls with normally
closed doors. The main advantage of compartmentation is that it             System with Fire Floor Exhaust
allows acceptable pressurization of stairwells that are otherwise too           This system can achieve acceptable pressurization of tall stair-
                                                                            wells in very complicated buildings. A relatively small amount of
                                                                            air is supplied to the stairs, and the fire floor is exhausted such that
                                                                            acceptable pressurization is maintained on the fire floor where it is
                                                                            needed. It is common to also exhaust one or two floors above and
                                                                            below the fire floor. Fire floor exhaust with stairwell pressurization
                                                                            is discussed further in the section on Zoned Smoke Control.
                                                                            Analysis of Pressurized Stairwells
                                                                                Pressure differences across a stairwell tend to vary over the
                                                                            height of the stairwell. Figure 12 shows pressure profiles for pres-
                                                                            surized stairwells in an idealized building (i.e., no vertical leakage
                                                                            through the floors and shafts, and leakage is the same from floor to
                                                                            floor) and in a more realistic building with vertical leakage through
                                                                            floors and an elevator shaft. This figure is for winter. When it is cold
                                                                            outdoors, the pressure differences tend to be less at the bottom of the
                                                                            stairwell than at the top. When it is hot outdoors, the trend is the
                                                                            opposite. For both winter and summer conditions, the pressure pro-
    Fig. 10 Stairwell Pressurization by Multiple Injection
                                                                            file for an idealized building is a straight line.
             with Fan Located at Ground Level
                                                                                The pressure profiles of stairs in real buildings depend on many
                                                                            factors, including (1) leakage values of the building components, (2)
                                                                            building floor plans, (3) size of elevator shaft or shafts and number
                                                                            of elevator doors, (4) presence or absence of elevator vents, and (5)
                                                                            leakage through other shafts. There are many possible shapes for
                                                                            such pressure profiles in real buildings.
                                                                                For a building with vertical leakage, flows through the floors and
                                                                            shafts to some extent even out the highest and lowest pressure dif-
                                                                            ferences across the stairwell. The profile for a building with vertical
                                                                            leakage is bounded by the extremes of the pressure profile of the
                                                                            idealized building. This means that, other things being equal, the
                                                                            smallest pressure difference of the idealized analysis is less than that
                                                                            of the realistic building, and that the largest pressure difference of
                                                                            the idealized analysis is more than that of the realistic building. This
                                                                            is why the algebraic equation method discussed in the section on
                                                                            Equations for Steady Smoke Exhaust is conservative.
                                                                                An algebraic equation method of analysis pressurized stairwells
                                                                            is also presented in Chapter 10 of the Smoke Control Handbook.
    Fig. 11 Stairwell Pressurization by Multiple Injection                  This algebraic equation method is based on (1) the idealized build-
                     with Multiple Fans                                     ing, (2) flows calculated by the orifice equation, (3) effective areas,
53.10                                                                                 2015 ASHRAE Handbook—HVAC Applications (SI)




Fig. 12 Pressure Profile of a Pressurized Stairwell in Winter                            Fig. 13 Height Limit with Treated Supply Air in Winter

     Table 3 Stairwell Supply Air as Function of Leakage
                                                                                                                    F R  p max – p min 
                        Classification                                                             Hm = 2.89  10–4 ------------------------------------------------   (13)
                                                                                                                                     1           1
Stairwell                                                                                                                          ------ – -----
Leakage             Wall Leakage,        Door Leakage,           Supply Air,
                                                                                                                                   TO TS
Classification         m2/m2                  m2                 m3/(s·floor)
                                                                                       where
Low                    1.4 × 10–5              0.0075                0.04
Average                1.1 × 10–4              0.015                 0.11                 Hm = height limit, m
                                                                                          FR = flow area factor
High                   3.5 × 10–4              0.022                 0.26
                                                                                        pmax = maximum design pressure difference, Pa
Note: The supply air listed was calculated by equation method to maintain a minimum
                                                                                        pmin = minimum design pressure difference, Pa
 pressure difference of 25 Pa.
                                                                                          TO = absolute temperature outdoors, K
                                                                                           TS = absolute temperature in stairwell, K
and (4) symmetry. It does not account for pressure losses in the stair-                   The flow area factor is
well from friction, but these losses tend to be small for stairwells
when all stair doors are closed. CONTAM can analyze pressurized                                                                          2
                                                                                                                            A SB  T B 
stairwells much more realistically than the algebraic equation                                                     FR = 1 + --------------------                       (14)
                                                                                                                                2
method.                                                                                                                     A BO  T S 

Stairwell Fan Sizing                                                                   where
                                                                                          ASB = flow area between stairwell and building, m2
   Some designers size fans for pressurized stairwells using their                        ABO = flow area per stairwell between building and outdoors, m2
own rules of thumb, which are generally in the range of 0.14 to                            TS = absolute temperature in stairwell, K
0.26 m3/s per floor. Such estimates can be appropriate for simple                          TB = absolute temperature in building, K
buildings such as those discussed previously. The primary factor
regarding the amount of pressurization air needed is stairwell leak-                      Figure 13 shows the height limit calculated from Equations (13)
age. Table 3 lists the supply air needed to pressurize stairwells as a                 and (14) for winter with treated supply air, and Figure 14 shows the
function of leakage classification. If the fan is oversized, the amount                same thing for winter with untreated supply air. The areas ASB and
of supply air can be adjusted during commissioning to achieve suc-                     ABO are calculated using effective areas. The effective area of a sys-
cessful pressurization. Because of the high cost of replacing under-                   tem of flow areas is the area that results in the same flow as the sys-
sized fans (including electrical wiring), rules of thumb chosen by                     tem when it is subjected to the same pressure difference over the
designers usually incorporate an allowance for leakier construction                    total system of flow paths. The effective area of any number of flow
than actually anticipated.                                                             paths in parallel is
                                                                                                                                     n
Height Limit                                                                                                              Ae =  A i                                   (15)
   For some tall stairwells, acceptable pressurization may not be                                                                  i=1
possible because of indoor-to-outdoor temperature differences. This                    and the effective area of any number of paths in series is
is more likely with systems with treated supply air than those with
untreated supply air.                                                                                                                        –1  2
                                                                                                                           n 1
   The height limit is the height above which acceptable pressur-                                                   Ae =   -----2                                 (16)
ization is not possible for an idealized building. For the height limit                                                        A
                                                                                                                           i=1 i 
to be applicable to a building, all the floors of the building must be
the same or relatively similar. When using the height limit, shafts                    where
that are not pressurized are neglected. For standard atmospheric                           Ae = effective area, m2
pressure at sea level, the height limit is                                                 Ai = flow area of path i, m2
Fire and Smoke Control                                                                                                                          53.11

   Two examples (Figures 15 and 16) are used here to demonstrate              supply fans. The height of the building and stairwells is 33.5 m. The
evaluation of ASB and ABO. The areas on these figures include wall            minimum and maximum design pressure differences are 25 and 87 Pa.
leakage through construction cracks or other paths, including gaps                Wind Effect. For this building, wind effect is not considered to be
around doors, as appropriate for each section of wall. Figure 15 is a         an issue because
floor plan of a simplified open-plan office building. Because the             • There are no windows or balcony doors that can be opened between
height limit is based on symmetry, the area ABO is on a per-stairwell           the building and the outdoors.
basis. Figure 15 shows the axis of symmetry, and flows and flow               • A centrifugal fan is used to minimize wind effect on the flow rate of
paths on one side of this axis are the mirror image of those on the             pressurization air. (Wind effect can also be minimized by other kinds
other side. This figure is geometrically symmetric, but the height              of fans, although this requires evaluation for the specific case.)
limit also can be used for buildings where the building is only sym-              For designs where wind effect is not minimized, CONTAM is rec-
metric with respect to flow. In this figure, the areas between the            ommended for analyzing the stair pressurization system.
building and the outdoors are A1, A2, and A3. These areas are in par-             Stack Effect. The stairwells are pressurized with untreated air.
allel, and based on Equation (15), ABO = A1 + A2 + A3. The areas              Under these conditions, it takes a few minutes for stairwell temperature
between the stairwell and the building are A4 and A5, which are also          to stabilize. Stack effect can be a concern before and after temperature
in parallel. Based on Equation (15), ASB = A4 + A5.                           stabilization.
                                                                                  The winter outdoor design temperature is TO = –15C, and the
   The stairwells of Figure 16 have unpressurized vestibules. As              building temperature is TB = 21°C. The atmospheric pressure is
with Figure 15, ABO = A1 + A2 + A3. Calculating ASB involves flow             101.3 kPa. Consider a heat transfer factor of  = 0.15. Because the
areas both in parallel and in series. Equation (16) can only be used          building is simple, height limit can be used to evaluate stack effect.
when no air is supplied to or exhausted from the spaces in the system         First, evaluate stack effect before stabilization; the first approach for
of series paths. The effective area approach can be used because the          this is to examine the height limit for the stairwell if pressurization air
only space in this path is an unpressurized vestibule. In Figure 16, the      were treated. From Figure 14 with TO = –15C, the smallest value of
areas A5 and A6 are in parallel, so A56 = A5 + A6. The path through           height limit is about 45 m when ASB/ABO is near zero. The stairwell
the vestibule is series, so from Equation (16), A 456 = (1/A 24 +             height is 33.5 m, which is less than the height limit. This means that
                                                                              stack effect is not an issue before temperature stabilization; conse-
1/A 256)–1/2. The paths A456 and A7 are in parallel, so ASB = A456 + A7.      quently, it cannot be an issue after stabilization.
                                                                                  Size Supply Fans: Because this building is simple, the rule of
Example 2. For the simple building of Figure 17, (1) evaluate wind effect,    thumb method can be used to size the fans. Generally, rules of thumb
   (2) evaluate stack effect, and (3) determine the design capacity of the    for pressurized stairwells are in the range of 0.14 to 0.26 m3/s per floor.
                                                                              The most important factor to consider in choosing a rule of thumb is the
                                                                              stairwell leakage, which primarily consists of the leakage of stairwell
                                                                              walls and stairwell doors.
                                                                                  Construction of the stairwell is believed to be of average leakiness
                                                                              or higher. Table 3 lists supply air of 0.11 m3/s per floor for average
                                                                              leakage, and 0.26 m3/s per floor for high leakage. Because of the cost
                                                                              of replacing an undersized fan, the rule of thumb of 0.21 m3/s per floor




 Fig. 14    Height Limit with Untreated Supply Air in Winter

                                                                             Fig. 16 Example for Effective Flow Areas of Building with
                                                                                 Pressurized Stairwells and Unpressurized Vestibules




    Fig. 15    Example for Effective Flow Areas of Building
                  with Pressurized Stairwells                                      Fig. 17 Office Building of Stairwell Examples
53.12                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

   is chosen. The stairwell has 11 floors, and fan capacity is 11(0.21) =    stairwell pressurization systems include CONTAM simulations
   2.31 m3/s. Each stairwell is pressurized by one fan with capacity of      under wind conditions.
   2.31 m3/s.

Stairwells with Open Doors                                                               10.    PRESSURIZED ELEVATORS
    When any stair door is opened in a simple stairwell pressuriza-              The elevator pressurization systems discussed in this section are
tion system, the pressure difference drops significantly. When all           intended to prevent smoke from flowing from the fire floor through
doors are closed suddenly in such a simple system, the pressure              an elevator shaft and threatening life on floors away from the fire
difference increases significantly. A compensated stairwell pres-            floor. This section does not address smoke control for elevator evac-
surization system adjusts for changing conditions either by modu-            uation (see Chapter 12 of the Smoke Control Handbook). Usually,
lating supply airflow or by relieving excess pressure. The intent is to      pressurized elevators are in buildings that have pressurized stair-
maintain acceptable pressurization when doors are opening and                wells, and this section assumes that these pressurization systems
closing.                                                                     operate together. In the rare situation where pressurized elevators
    In the United States, most codes do not require pressurized stair-       are the only pressurization smoke control system in a building, the
wells to be compensated, and such stairwells are designed to main-           information in this section may still be useful.
tain pressurization only when all the stair doors are closed.                    The information discussed in the section on Elevator Piston
Traditionally, some engineers felt that pressurized stairwells needed        Effect can be used to evaluate the influence of piston effect on per-
to be compensated, but an incidental finding of a study by Klote             formance of pressurized elevator systems. The piston effect pro-
(2004) casts doubt on this opinion. For two simulations in this study        duces a pressure spike when a car passes a particular floor, and this
with a closed stair door on the fire floor and some other stair doors        happens for only a few seconds during the run of an elevator. For
open, the stairwell remained tenable because smoke that leaked into          elevators in multiple-car shafts with car velocities less than 5 m/s, or
the stairwell was diluted by the large amount of air supplied to the         for those in single-car shafts with car velocities less than 2.5 m/s,
stairwell. In light of this finding, ASHRAE is sponsoring research           piston effect should not adversely affect performance of elevator
project RP-1447 to study the need for compensated stair systems.             pressurization.
    Many kinds of compensated stairwell pressurization systems                   Design of pressurized elevators is much more complicated than
have been used, but the most common are the open exterior door sys-          design of pressurized stairwells, because (1) the building envelope
tem and the variable-air-volume (VAV) system. The open exterior              often cannot effectively handle the large airflow resulting from both
door system has constant-supply airflow, and an exterior stairwell           elevator and stairwell pressurization, and (2) open exterior doors on
door that opens automatically upon system activation. This system is         the ground floor can cause high pressure differences across the ele-
sometimes called the Canadian system, because it originated in               vator shaft at the ground floor. Several systems can deal with this
Canada and has been used extensively there. The supply air rate is           complexity, however.
not actually constant, but it varies to some extent with pressure                Usually, several exterior doors on the ground floor are open dur-
across the fan. For centrifugal fans, this flow variation is generally       ing a building fire: the fire service opens several exterior doors and
small. However, the phrase “constant supply” is used to differentiate        keeps them open while fighting the fire. Occupants also open exte-
this system from those where the supply air intentionally changes.           rior doors during evacuation. The shaft pressurization system needs
    By eliminating opening and closing of the exterior stairwell door        to operate as intended with these exterior doors open.
during system operation, the Canadian system eliminates the major                Generally, a CONTAM analysis is needed to determine whether
source of pressure fluctuations. This system is simple and relatively        pressurized elevators and pressurized stairwells in a particular
inexpensive, but there are many locations where opening exterior             building can be balanced to perform as intended. Though it is theo-
doors automatically raises issues of building security. For compli-          retically possible to use only a rule of thumb to design these sys-
cated buildings, a CONTAM analysis of this system is recom-                  tems, a CONTAM analysis is strongly recommended.
mended to ensure that it operates as intended.                                   The following discussion is intended to provide an understand-
    With the VAV system, the flow rate of supply air to the stairwell        ing about the elevator pressurization systems, and is based on 36
is adjusted to account for opening and closing of doors. Tamura’s            CONTAM simulations with a 14-story building (Figure 18). For a
(1990) research on VAV systems at the National Research Council              more detailed discussion of these simulations, see Chapter 11 of the
of Canada found that the pressure dropped when doors were                    Smoke Control Handbook. Elevator pressurization systems dis-
opened, and it took about 3 to 7 min to recover to the initial pressure.     cussed here are for use in buildings with pressurized stairwells.
When all the stair open doors in a VAV system are closed, there is a             For these simulations, the pressure difference criteria are listed in
pressure spike, which Tamura found had a peak of 181 Pa. This                Table 4. The leakage values and flow coefficients used for these
spike only lasted about 30 or 40 s, but the peak was much more than          simulations are listed in Tables 5 and 6. For the CONTAM simula-
any reasonable maximum design pressure difference. Such peaks                tions of the example building, supply air was injected only at the top
are a concern. Occupants encountering such a peak would probably             of the elevator shafts, but about half the supply air was injected at
not be able to open the stair door, but they could open it a minute or       the top of the stairs and the rest at the second floor.
so later; however, it is possible that a person encountering such a
peak would think the stair door was locked, and might not try to             Basic System
open it again.                                                                  In the basic system, each stairwell and elevator shaft has one or
    Wind can have a significant effect on VAV stair pressurization           more dedicated fans that supply pressurization air. For reasons men-
systems. During design analysis of some of these systems, some               tioned previously, the basic system also includes stairwell pressur-
engineers have encountered very high pressure differences during             ization, and the stair subsystems are not compensated. In most
some wind conditions. For example, when an exterior door is                  buildings, the basic system does not result in successful pressuriza-
opened during the design wind speed, a compensated stair system              tion, so the systems discussed in this section add extra features to
may supply so much air that the pressure difference across some              improve performance.
stair doors may exceed the maximum design value by as much as                   For the example building with very leaky exterior walls, the
100%. During such an occurrence, it would be impossible or                   CONTAM simulations showed that the basic system would per-
extremely difficult for occupants to enter the stairwell. For this           form well, but this was not so for with less leaky exterior walls. In
reason, it is recommended that design analysis of VAV compensated            Figure 19, for leaky exterior walls, the pressure difference across
Fire and Smoke Control                                                                                                                                                     53.13

the elevator doors on the ground floor is about 130 Pa. For exterior                       elevators and stairwells. For less leaky buildings, consider the sys-
walls of average leakage, the pressure difference across the elevator                      tems discussed in the following sections.
doors on the second floor is about 87 Pa, and at the ground floor it
is about 470 Pa. These values exceed the maximum criterion used                            Exterior Vent (EV) System
for elevator doors, which is 62 Pa (see Table 4). For average and                             This system uses vents in the exterior walls to increase the leak-
leaky exterior walls, there is insufficient leakage in the building                        iness of the building envelope such that successful pressurization
envelope to accommodate the large amount of pressurization air                             can be achieved. The vents are usually closed, but they open when
supplied to the shafts.                                                                    the pressurization system is activated. Vents should be located in a
                                                                                           manner to minimize adverse wind effects, and supply intakes must
    With very leaky exteriors walls, Figure 19 shows that the basic                        be located away from the vents to minimize the potential for smoke
system meets the pressure difference criteria (Table 4). Air was sup-                      feedback into the supply air. These vents may need fire dampers,
plied to each elevator shaft at 13.1 m3/s, and air was supplied to each                    depending on code requirements.
stairwell at 3.09 m3/s. With very leaky exteriors walls, there is                             Figure 20 is a typical floor of the example building with vents in
enough wall leakage area to accommodate this large amount of                               the exterior walls. Vents can be sized to ensure the design criteria are
pressurization air. For the few buildings that have very leaky build-                      met. In the example building, the vents were sized such that the
ing envelopes, the basic system can be a simple way to pressurize                          amount of pressurization used for the basic system produced accept-
                                                                                           able pressurization with the EV system in the example building.
        Table 4 Pressure Differences Criteria for Elevator
                 Pressurization Simulations, Pa                                             Table 5 Flow Areas and Flow Coefficients of Doors Used for
System                                          Minimum               Maximum                          Elevator Pressurization Simulations
Pressurized elevators                                25                    62              Flow Path                                    Flow Coefficient Flow Area, m2
Pressurized stairwells                               25                    87              Single door,   closed                                0.65                  0.023
Note: Criteria are for elevator simulations discussed in this chapter, but some projects                  opened                                0.35                   2.0
 may have different criteria, depending on code requirements and requirements of spe-      Double door, closed                                  0.65                  0.045
 cific applications.                                                                                      opened                                0.35                   3.9
                                                                                           Elevator door, closed                                0.65                   0.06
                                                                                                          opened                                0.65                   0.56
                                                                                           Note: Values were chosen for elevator simulations discussed in this chapter; flow areas
                                                                                           and coefficients appropriate for design analysis of a specific building may be different.

                                                                                            Table 6       Flow Areas and Flow Coefficients of Leakages Used
                                                                                                           for Elevator Pressurization Simulations
                                                                                                                        Leakage             Flow               Flow Area,
                                                                                           Flow Path                  Classification      Coefficient       m2 per m2 of wall
                                                                                           Exterior walls           Tight                     0.65              0.50 × 10–4
                                                                                                                    Average                                     0.17 × 10–3
                                                                                                                    Loose                                       0.35 × 10–3
                                                                                                                    Very loose                                  0.12 × 10–2
                                                                                           Interior walls           Loose                     0.65              0.35 × 10–3
                                                                                           Floor or roof            Tight                     0.65              0.66 × 10–5
                                                                                                                    Average                                     0.52 × 10–4
                                                                                                                    Loose                                       0.17 × 10–3
                                                                                                                                                             m2 per m of wall
                                                                                           Curtain wall gap         Tight                     0.65                0.00061
                                                                                                                    Loose                                         0.0061
    Fig. 18 Floor Plans of the Example 14-Story Open Plan                                  Note: Values were chosen for elevator simulations discussed in this chapter; flow areas
       Office Building for Elevator Pressurization Study                                    and coefficients appropriate for design analysis of a specific building may be different.




                                  Fig. 19      Elevator Pressure Differences for Basic Elevator Pressurization System
53.14                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

   In Figure 20, the vents are in all four exterior walls to minimize      Ground-Floor Lobby (GFL) System
any adverse effects of wind. The vent area should be proportional to           This system has an enclosed elevator lobby on the ground floor
the area of the exterior walls. If fewer vents are used, wind effects      to reduce the tendency of open exterior doors to cause high pressure
should be incorporated in the CONTAM analysis.                             differences across the elevator shaft at the ground floor. The GFL
   With open exterior doors, it is not necessary to have exterior vents    system often has a vent between the enclosed lobby and the building
on the ground floor. Because the EV system may not be able to              to prevent excessive pressure differences across the lobby doors
achieve acceptable pressurization with some or all the exterior doors      (i.e., the doors between the enclosed lobby and the building).
closed, it may be necessary to have some of the exterior doors open
                                                                               The pressure difference across the lobby door and the elevator
automatically on system activation. The number of exterior doors
                                                                           door depends on the area of the vent. There is no established crite-
that need to open automatically can be evaluated by the CONTAM
                                                                           rion for the maximum pressure difference across the lobby doors,
analysis.
                                                                           but the pressure should not be high enough to prevent the doors from
   The example building has an open office plan, but the EV system         remaining closed. This value depends on the specific doors and
can be adapted to other buildings. Ducted flow paths can be installed      hardware. This discussion uses a maximum pressure difference for
from the vicinity of the unenclosed elevator lobbies to the outdoors.      the lobby doors of 87 Pa, but this value can be much different for
Such ducted paths can overcome the flow resistance of interior             specific applications. The vent should have a fire damper and a con-
walls. The ducts can be located above suspended ceilings. Duct pen-        trol damper in series. The control damper can be used to adjust the
etrations of a fire-rated wall may have fire resistance requirements,      flow area of the vent so it can be balanced during commissioning.
depending on code specifications.                                          Figure 22 shows the ground floor of the example building with a
Floor Exhaust (FE) System                                                  GFL system.
                                                                               The intent of the elevator pressurization systems discussed in this
    The FE system is a kind of zoned smoke control that reduces the
                                                                           chapter is to prevent smoke from flowing from the fire floor through
amount of supply air used. In the FE system, a relatively small
                                                                           an elevator shaft and threatening life on other floors. In the GFL
amount of air is supplied to the elevator shafts and the stairwells,
                                                                           system, the enclosed lobby on the ground floor protects the elevator
and the fire floor is exhausted such that acceptable pressurization is
                                                                           from smoke from a fire on the ground floor. Thus, the minimum ele-
maintained on that floor where it is needed. It is common to also
                                                                           vator pressure difference criterion of Table 4 does not apply to the
exhaust one or two floors above and below the fire floor.
                                                                           ground floor for a GFL system. Table 7 lists the criteria that are used
    As discussed in the section on Zoned Smoke Control, exhausting
                                                                           for the GFL system simulations. Successful pressurization consists
air from the fire floor and some floors above and below the fire floor
                                                                           of meeting these criteria.
benefits shaft pressurization. Often, this system can achieve suc-
cessful pressurization in tall and very complicated buildings.
    Typically, exhaust is through a shaft with a fan located in a
mechanical floor or on the roof, and dampers between the shaft and
the floors are closed on all floors when the system is not operating.
On system activation, the dampers open on the floors to be
exhausted. The outlet of the exhaust fan must be located away from
the inlets of the supply fans to minimize the potential for smoke
feedback into supply air.
    As with the EV system, some of the exterior doors on the
ground floor may need to open automatically upon system activa-
tion, and the number of such doors can be evaluated by the CON-
TAM analysis.
    For the example building, an FE system is shown in Figure 21.
Simulations showed that each elevator shaft needed 7.14 m3/s, and
each stairwell needed 1.79 m3/s. The floor exhaust needed from the
floors ranged from 2.28 to 2.55 m3/s.
    As with the EV system, the FE system can be adapted to other
buildings. This can be done by having the exhaust draw from a space            Fig. 21 Typical Floor Plan of Example Building with
onto which the elevators and stairwells open.                                              Floor Exhaust (FE) System




    Fig. 20 Typical Floor Plan of Example Building with                        Fig. 22   Ground Floor of Building with Ground-Floor
                Exterior Vent (EV) System                                                      Lobby (GFL) System
Fire and Smoke Control                                                                                                                                     53.15

    Table 7 Pressure Differences Criteria for GFL Elevator
               Pressurization Simulations, Pa
Location                                            Minimum            Maximum
Pressurized elevators on ground floor                  N/A                  62
                      on other floors                   25                  62
Pressurized stairwells on all floors                   25                   87
Ground-floor elevator lobby door                       N/A                  87
Note: These pressure differences are with doors to stairwell, elevator, and ground-floor
 lobby closed. Criteria are for GFL simulations discussed in this chapter, and some
 projects may have different criteria depending on code requirements and requirements
 of specific applications.

   For fires in high-rise buildings, the fire service frequently uses
the elevators for rescue and for mobilization of firefighting equip-
ment. When ground-floor lobby doors are opened, the pressure dif-
ference may exceed the maximum pressure difference. If this can
happen for a particular design, the fire service should be contacted
to determine whether this is acceptable to them.
   The floor-to-floor leakage can significantly affect a GFL sys-
tem’s performance. This leakage consists of the leakage of the floor
and that of the curtain wall gap (Table 6).

                11.     ZONED SMOKE CONTROL
    The traditional approach for HVAC systems is to shut them down
during building fires, but HVAC systems can be operated in smoke                               Fig. 23 Some Arrangements of Smoke Control Zones
control mode during building fires. Zoned smoke control consists of
exhausting the zone of the fire and possibly pressurizing the sur-
rounding zones. In addition to using the HVAC system, dedicated                            applications, a form of zoned smoke control can be used that relies
equipment can be used for zoned smoke control.                                             on a combination of corridor exhaust and passive smoke control
    In zoned smoke control, a building is divided into several zones,                      using smoke barriers. The passive protection tends to minimize
each separated from the others by barriers. In the event of a fire, the                    smoke flow through the ceiling floor assembly during building fires.
zone with the fire is called the smoke zone, and the others are called                     Some applications suitable for such an approach are hotel guest
the nonsmoke zones. Zones bordering on the smoke zone are called                           floors, apartment buildings, and some office buildings.
the surrounding zones. Either passive or pressurization smoke pro-
tection is used to limit smoke spread beyond the smoke zone. Smoke                         Interaction with Pressurized Stairs
control cannot make conditions tenable in the smoke zone, and                                  The interaction of zoned smoke control with pressurized stair-
occupants should evacuate the smoke zone as soon as possible.                              wells can have a significant effect on pressure differences across the
    Some arrangements of smoke control zones are shown in Figure                           stairwell doors. The following discussion is about smoke zones that
23. In this figure, the smoke zone is indicated by a minus sign, and                       are one floor and surrounding zones consisting of one floor above
the surrounding zones are indicated by a plus sign. The smoke zone                         and one floor below. However, the same kind of interactions can
is often one floor of the building, but it can be the fire floor plus the                  happen with smoke zones and surrounding zones that are more than
floors directly above and below the fire floor. In a relatively low,                       one floor.
sprawling building with several wings, the smoke zone can be part                              The interaction between zoned smoke control and pressurized
of a floor.                                                                                stairwells is illustrated in Figure 24. For zoned smoke control using
    When separate HVAC systems serve each zone, systems distant                            both exhaust and pressurization, pressurization of the surrounding
from the smoke zone and surrounding zones should only remain                               zones decreases the pressure difference pSB across pressurized
operating if the building pressurization produced by these systems                         stairwell doors on these floors. This decreased pressure difference
does not adversely impact zoned smoke control system perfor-                               can result in a failure mode of the pressurized stairwells on the
mance. Otherwise, they should be shut down.                                                floors being pressurized. However, this failure mode is eliminated
    The traditional approach to zoned smoke control is to exhaust the                      by the use of zoned smoke control that uses exhaust only.
smoke zone and to pressurize the surrounding zones, but other                                  Ideally, exhaust and pressurization zoned smoke control should
approaches have been used. Although fan-powered smoke exhaust                              prevent smoke from reaching the floor above the smoke zone, and
is the most common method of treating the smoke zone, passive                              negative stairwell pressurization should not compromise tenability
smoke control using smoke barriers may be satisfactory when fan-                           of the stairwell. The effectiveness of this depends on proper identi-
powered exhaust is not practical. Using exterior wall vents or smoke                       fication of the fire floor. Properly maintained fire alarm systems are
shafts to treat the smoke zone is not common, but these methods are                        very good at identifying the location of a fire, but no system is per-
discussed in Chapter 13 of the Smoke Control Handbook.                                     fect. In some fires, the first smoke detector to activate was a floor or
    Fan-powered pressurization or passive smoke control using                              so above the fire floor. This can be attributed to any of the following:
smoke barriers can be used for the zones surrounding the smoke                             (1) smoke flowing through a complex route to a floor above the fire,
zone. Fan-powered pressurization of the surrounding zones has a                            (2) smoke detectors not working properly on the fire floor, and (3)
negative consequence on stairwell pressurization, as discussed in                          signals from smoke detectors being misidentified.
the following sections. In this section, fan-powered pressurization is                         Regardless of the reason, when a fire floor is incorrectly identi-
called pressurization, and fan-powered exhaust is called exhaust.                          fied, the smoke zone is incorrectly chosen. In this situation, the fail-
    When the floors or wings of a building are divided into many                           ure mode is that inadvertent pressurization of the fire floor can push
rooms with normally closed doors, these floors do not lend them-                           smoke into the stairwells (probably into all stairwells serving the
selves to the traditional concept of zoned smoke control. For such                         fire floor). This failure mode is more of a concern for tall buildings
53.16                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

because acceptable pressurization is more difficult in tall buildings       Control Handbook. The filling time can be estimated either by
than in short ones, and stairwell smoke protection is more important        zone fire models or by Equations (15.1) and (15.2) in the Smoke
in tall buildings (i.e., those with 10 or more stories) than in short       Control Handbook.
ones. Occupant density is another factor affecting the importance of      • Unsteady smoke exhaust. This approach exhausts smoke from
stairwell smoke protection. Because of this failure mode, it is rec-        the top of the atrium at a rate such that occupants have sufficient
ommended that zoned smoke control using systems using both                  time for decision making and evacuation. It requires analysis of
exhaust and pressurization not be used for tall buildings where pro-        people movement and fire model analysis of smoke filling.
tection of the stairwells is especially important. Alternatively, ana-    • Steady smoke exhaust. This approach exhausts smoke from the
lyze this failure mode, including factors such as evacuation time,          top of the atrium to achieve a steady clear height for a steady fire
emergency response time, and probability of using the firefighter’s         (Figure 25). A calculation method is given in the section on Equa-
smoke control station (FSCS) for corrective action.                         tions for Steady Smoke Exhaust.

             12.   ATRIUM SMOKE CONTROL                                   Design Fires
                                                                              Analysis of the design fire is extremely important for atrium
    Because of the lack of compartmentation in large-volume spaces,       smoke control design, and an understanding of fire development is
smoke protection for such spaces is important. This chapter consid-       needed for such analysis. The intent of this section is to provide pre-
ers a large-volume space to be at least two stories high, such as an      liminary information of these topics. For more complete informa-
atrium, exhibition center, enclosed shopping mall, arcade, sports         tion, see Chapter 5 of the Smoke Control Handbook. By nature, fire
arena, or airplane hangar.                                                is an unsteady process, but many design fires are steady fires. One
    For simplicity, the term atrium is used generically here to mean      of the most important aspects of a design fire is the heat release rate
any of these large spaces.                                                (HRR).
    Most atrium smoke control systems are designed to prevent                 When steady design fires are based on test data, it is accepted that
exposure of occupants to smoke during evacuation; this is the             HRR of the steady fire is taken as the maximum HRR of the test
approach described in this section. An alternative goal is to maintain    data. For example, the HRR of upholstered furniture from test data
tenable conditions even when occupants have some contact with             is shown in Figure 26. For a sofa, the HRR grows to a maximum of
smoke, as discussed in the section on Tenability Systems.                 about 3200 kW, then decreases as the fuel burns out. A sofa design
    The following approaches can be used to manage smoke in
atriums:
• Smoke filling. This approach allows smoke to fill the atrium
  space while occupants evacuate the atrium. It applies only to
  spaces where the smoke-filling time is sufficient for both deci-
  sion making and evacuation. For information about people
  movement and evacuation time, see Chapter 4 of the Smoke




                                                                                           Fig. 25 Atrium Smoke Exhaust




   Fig. 24    Interaction Between Zoned Smoke Control and
                      Pressurized Stairwells                                       Fig. 26 HRR of Upholstered Sofa and Chair
Fire and Smoke Control                                                                                                                               53.17

fire could be unsteady based on the fire test data, or it could be a                             Table 8 Typical Fire Growth Times
steady 3200 kW.                                                                  t-Squared Fire                                  Growth Time tg, s
    A design scenario is an outline of events and conditions that are
critical to determining the outcome of alternative situations or                 Slow                                                  600
designs. In addition to the fire location and HRR, it may include                Medium                                                300
many other conditions such as materials being burned, outdoor tem-               Fast                                                  150
perature, wind, status of the HVAC system, and doors that are                    Ultrafast                                              75
opened and closed.                                                               Note: Growth times from NFPA Standards 92 and 204.
    A design analysis should include several design scenarios to
ensure that the smoke control system will operate as intended. It is             Sprinklers
possible for an atrium project to have only one scenario, but most                   Sprinklers are used extensively because they effectively suppress
projects have two or three, and some complex projects require five or            fires. The possible responses to sprinkler spray include (1) HRR
more.                                                                            decay, (2) constant HRR, or (3) an increase in HRR. The first two
                                                                                 responses might be considered successful suppression, but in the
Fire Development                                                                 third case, the sprinkler spray is overpowered by the fire.
   The stages of fire development are useful when discussing fires.                  Sprinkler actuation depends on the temperature and velocity of
These stages are (1) growth, (2) flashover, (3) fully developed fire,            the gases flowing by the sprinkler and on the responsiveness of the
and (4) decay. Not all fires go through all the stages, primarily                sprinkler. The responsiveness of a sprinkler is characterized by the
because of a lack of fuel or fire suppression.                                   response time index (RTI). In a fire, a ceiling jet of hot gases flows
   The growth stage follows ignition, and the early part of the                  in a radial direction from where the smoke plume contacts the ceil-
growth stage is characterized by an abundance of air for the fire.               ing. The RTI of standard-response sprinklers is greater than or equal
During the growth stage, the fire often spreads from one object to               to 80 m1/2 ·s1/2, and the RTI of fast-response sprinklers is equal to or
another. The growth stage of a sofa fire is from ignition to the peak            less than 50 m1/2 ·s1/2. Computer programs can use the RTI and cor-
HRR of about 3200 kW. The growth stage is often characterized by                 relations for the ceiling jet to predict sprinkler actuation time, and
the following equation:                                                          some zone fire models (including CFAST, discussed in the section
                                              2                                  on Zone Fire Modeling) have this ability.
                                    t
                           q = 1000  ---                               (17)        In spaces with high ceilings, the temperature of the smoke plume
                                     tg                                        can drop so much that sprinklers may not activate, or activation may
where                                                                            be so delayed that the spray can evaporate before it reaches the fire.
                                                                                 Sprinklers in an atrium could have some beneficial effect, but for
       q = heat release rate, kW
       t = time, s
                                                                                 design purposes they are considered not effective in an atrium.
      tg = growth time, s                                                        However, they are usually considered effective for fires in commu-
                                                                                 nicating spaces (i.e., a space with an open pathway to an atrium,
   Such a growth stage is a called a t-squared fire, and typical                 such that smoke from a fire in either the atrium or the communicat-
growth times are listed in Table 8.                                              ing space can move from one to the other without restriction). Fires
   The development of a room fire in the growth stage may seem                   in communicating spaces are often included in design scenarios.
gradual. Smoke rises above the fire to form a smoke layer under the
ceiling. Typically, the fire spreads from object to object, while the            Shielded Fires
temperature of the smoke layer increases.                                            A fire can be shielded from the sprinkler spray if an obstruction
   Flashover is a rapid change from a growth-stage fire to a fully               is between the sprinkler and the fire. Not only does the obstruction
developed fire, and primarily occurs by thermal radiation. This radi-            shield the fire from the water spray, but it also prevents the usual for-
ation is from the flames, the smoke plume and the hot smoke layer                mation of a smoke plume. Because the smoke plume of a shielded
below the ceiling. Thin, easy-to-ignite materials (newspapers, drap-             fire can be very different from that of an unshielded fire, the sprin-
eries, etc.) near the fire are the first to burst into flame, and this is fol-   kler actuation time of shielded fires must not be calculated by the
lowed by ignition of the rest of the flammable materials in the room.            computer methods mentioned previously.
   In a room with a fully developed fire, everything that can burn is                Two models have been developed for the HRR of shielded fires,
burning. A fully developed fire also is called a ventilation-                    based on test data. At NIST, fire tests were based on a few field
controlled fire, because the HRR depends on the amount of air that               observations of fuel loadings in office buildings (Madrzykowski
reaches the fire. During a fully developed fire, flames generally                and Vettori 1992), with a peak HRR of shielded fires of 500 kW. At
extend from the doorways or open windows of the fire room. A fully               the National Research Council of Canada (NRCC), fire tests were
developed fire is characterized by inefficient combustion resulting              based on extensive field observations of fuel loadings in many
in high carbon monoxide production. For a fully developed fire in                buildings (Lougheed 1997), with a peak HRR of shielded fires of
room with one opening, the HRR within the fire room can be                       1000 kW.
expressed as                                                                         A peak HRR of 1000 kW is suggested for most shielded fires,
                          q = 1260Aw Hw1/2                               (18)    and an HRR of 500 kW for locations where fuel is limited, such as
                                                                                 in a showplace office of the president of a large corporation.
where
     q = heat release rate of fully developed fire, kW                           Transient Fuels
    Aw = area of ventilation opening, m2
    Hw = height of ventilation opening, m                                           Transient fuels are materials that are in a space temporarily.
                                                                                 Examples include seasonal decorations, paint and solvents in stair-
    For example, a fully developed fire in a room with a single door             wells during redecorating, unpacked foam cups in cardboard boxes
1.07 by 2.13 m has an HRR of 4190 kW. The decay stage is a                       after delivery, cut-up cardboard boxes awaiting removal, uphol-
decrease in the HRR, which results from either fuel consumption or               stered furniture after delivery, and stacked folding chairs. Some-
fire suppression. As the fuel is consumed, the fire may change from              times, transient fuels remain in place for long periods: for instance,
ventilation controlled to fuel controlled.                                       polyurethane mattresses delivered to a dormitory and waiting for
53.18                                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

distribution in the next school year, automobiles on display in a                            Minimum Smoke Layer Depth
shopping mall, boats and campers on display in an arena, or a two-                              The ceiling jet and smoke flow under the jet each have a depth of
story wood frame house built for display inside a shopping mall.                             about 10% of the floor-to-ceiling height. Thus, the minimum smoke
   Transient fuel is likely to accumulate at most locations in a build-                      layer depth should be 20% of the floor-to-ceiling height, except
ing, except where it would block the usual paths of heavy traffic. It                        when an engineering analysis using full-scale data, scale modeling,
is unlikely that a commonly used building entrance or corridor                               or computational fluid dynamic (CFD) modeling indicates other-
would be blocked by transient fuel, but there could be accumula-                             wise (see the section on CFD Modeling). For information about
tions next to a wall near the entrance or in the corridor.                                   scale modeling and full-scale fire testing, see Chapters 21 and 22 of
   Location can play a key role in transient fuels. Consider a sofa                          the Smoke Control Handbook.
with polyurethane foam padding that is delivered for the office of
the corporate president. Because the sofa is new and clean, it is                            Makeup Air
decided to temporarily leave it in the nearby atrium until it can be                             Makeup air must be provided to ensure that exhaust fans can
moved to the president’s office. In a corridor of an office building,                        move the design air quantities and to ensure that door-opening force
the fuel could be trash consisting of any number of things such as an                        requirements are not exceeded. Makeup air can be provided using
old upholstered chair or cardboard boxes with packing materials.                             fans, openings to the outdoors, or both. Supply points for makeup
                                                                                             air must be below the smoke layer interface.
Suggested Fire Sizes                                                                             The makeup air system should be designed to provide 85 to 95%
   In many atriums, fuel loading is severely restricted with the                             of the exhaust mass flow rate. The remaining 5 to 15% of makeup air
intent of restricting fire size. Such atriums are characterized by inte-                     enters as leakage through cracks in the construction, including gaps
rior finishes of metal, brick, stone, or gypsum board and furnished                          around closed doors and windows. Evaluation of this leakage needs
with objects made of similar materials, plus plants. In this chapter,                        to take energy standards into account.
a heat release rate per floor area of 225 kW/m2 is used for a fuel-                              Hadjisophocleous and Zhou (2008) and Zhou and Hadjiso-
restricted atrium, and 500 kW/m2 is used for atriums containing fur-                         phocleous (2008) show that, for makeup air velocities exceeding
niture, wood, or other combustible materials. These heat release                             1.02 m/s, the plume can be deflected, resulting in an increase in
rates per unit floor area are from Morgan (1979) and Morgan and                              smoke production. For even higher velocities, the plume and smoke
Hansell (1987). In a fuel-restricted atrium, transient fuels must not                        layer interface can be disrupted. The maximum air velocity must not
be overlooked when selecting a design fire. The minimum fire is                              exceed 1.02 m/s if the makeup air could come into contact with the
often considered as occupying 9.29 m2 of floor area. The HRR of                              smoke plume, unless a higher velocity is supported by engineering
the minimum transient fire is (225 kW/m2)(9.29 m2) = 2100 kW.                                analysis. A secondary reason for the 1.02 m/s restriction is that it
The HRR of the minimum fire with combustibles is (500 kW/m2) ×                               reduces the potential for fire growth and spread caused by airflow.
(9.29 m2) = 4600 kW. However, the area involved in fire can be                               For systems using fans, the exhaust fans should operate before the
much greater, and large fires can easily occupy 22 to 52 m2 of floor                         makeup air system does.
area. This translates to large fires ranging from 11 000 to 26 000 kW.                           When makeup air is supplied through openings, the wind can
Table 9 lists some steady design fires, but an engineering analysis as                       affect makeup air velocity. When makeup air openings are on walls
discussed in Chapter 5 of the Smoke Control Handbook can result in                           facing different directions, wind can increase the makeup air veloc-
different fire sizes.                                                                        ity. A simple approach is to have all makeup air openings on walls
                                                                                             facing the same direction. When makeup air openings are on walls
Atrium Smoke Filling                                                                         facing different directions, a wind analysis is suggested to mitigate
    Atrium smoke filling is only applicable to very large atriums.                           the possibility of excessive makeup air velocity.
Atrium smoke filling time can be calculated by empirical equations
for steady fires and for t-squared fires in NFPA Standard 92 and                             Stratification and Detection
Chapter 15 of the Smoke Control Handbook. These equations are                                    A layer of hot air often forms under the ceiling of an atrium
based on the conventional approach of keeping smoke from coming                              because of solar radiation on the atrium roof. Although no studies
into contact with occupants during evacuation. In very large atri-                           have been made of this stratification layer, building designers indi-
ums, smoke can often be diluted to an extent that favors the use of                          cate that its temperature can exceed 50°C. Temperatures below this
a tenability system (see the section on Tenability Systems).                                 layer are controlled by the building’s heating and cooling system.
                                                                                                 When the average temperature of the plume is lower than that of
Loss of Buoyancy in Atriums                                                                  the hot-air layer, a stratified smoke layer will form beneath the hot-
    For some applications, loss of buoyancy can cause the smoke                              air layer. In this situation, smoke cannot be expected to reach the
layer to descend and threaten occupants. There is little research on                         atrium ceiling, and smoke detectors mounted on that ceiling cannot
this event, but the geometry of the large-volume space and the fire’s                        be expected to go into alarm.
heat release rate are major factors. Spaces that are unusually large or                          Beam smoke detectors can overcome this detection difficulty.
unusually long are of particular concern; for these cases, draft                             The following approaches can provide prompt detection regardless
curtains can divide up the atrium into several smaller spaces. Theo-                         of air temperature under the ceiling when a fire begins:
retically, CFD modeling can predict loss of buoyancy in a large-
volume space, but this has not been experimentally verified.                                 • Upward-Angled Beam to Detect Smoke Layer. One or more
                                                                                               beams are aimed upward to intersect the smoke layer regardless
           Table 9 Steady Design Fire Sizes for Atriums                                        of the level of smoke stratification. For redundancy, more than
                                                                                               one beam smoke detector is recommended. Advantages include
                                                                       kW                      not needing to locate several horizontal beams, and minimized
Minimum fire for fuel-restricted atrium                              2100                      risk of false activation by sunlight (a risk with some beam smoke
Minimum fire for atrium with combustibles                            4600                      detectors), because the receivers are angled downward. Review
Large fires                                                     11 000 to 26 000               the manufacturer’s recommendation when using beam smoke
Note: These fire sizes apply to fire in the atrium space, but not to fires in communicat-      detectors for this application, because some beam detectors are
 ing spaces in fully sprinklered buildings.                                                    not recommended for upward-angled installation.
Fire and Smoke Control                                                                                                                       53.19

• Horizontal Beams at Various Levels to Detect Smoke Layer.                section, but the plumes of many burning objects behave like an axi-
  One or more beam detectors are located at roof level, with addi-         symmetric plume at some distance above the fire.
  tional detectors at lower levels. Exact beam positioning depends            For a distance above the base of fire z equal to or greater than the
  on the specific design, but should include beams at the bottom of        limiting elevation zl, the mass flow of the plume is
  identified unconditioned spaces and at or near the design smoke
  level, with several beams at intermediate positions.                                        m = 0.071qc1/3z5/3 + 0.0018qc                     (20)
• Horizontal Beams to Detect Smoke Plume. Beams are arranged
  below the lowest expected stratification level. These beams must            For z < zl , the mass flow of the plume is
  be close enough to each other to ensure intersection of the plume;
  spacing should be based on the width of the plume at the least ele-                                 m = 0.032qc3/5z                           (21)
  vation above a point of fire potential.
                                                                           where
   All components of a beam smoke detector must be accessible for               m = mass flow in axisymmetric plume at height z, kg/s
maintenance, which may require maintenance openings in walls or                 qc = convective heat release rate of fire, kW
the roof depending on the application.                                           z = distance above base of fire, m
                                                                                zl = limiting elevation, m
Equations for Steady Smoke Exhaust
                                                                              The limiting elevation is approximately the average flame
    This section describes the algebraic equation method for analysis      height, which is
of atrium smoke control systems with a steady fire. A steady atrium
smoke exhaust system has a steady smoke layer interface and a fire                                     zl = 0.166qc2/5                          (22)
with a constant HRR. The smoke layer interface is the same as
described in the section on Zone Fire Modeling, and the equations              A value of z in Equation (20) or (21) can be used to calculate the
used here are used in some zone fire models. There is some diluted         mass flow in the plume for any height above the base of the fire up
smoke below the smoke layer interface, but this assumed to not be          to the smoke layer. When z is the distance from the base of the fire
significant. CFD modeling can calculate tenability of this diluted         to the smoke layer interface, it is called the clear height. For a burn-
smoke.                                                                     ing solid (e.g., chair, sofa, desk), the base of the fire is some distance
    For a case study of an engineering analysis for a three-story          above the floor (Figure 25). When a flammable liquid has spilled
atrium that uses the algebraic equations of this section, see Chapter      and is burning, the base of the fire is at the floor.
16 of the Smoke Control Handbook. This case study addresses (1)                Figures 27 and 28 show the smoke layer temperature and the
the impact of wind, (2) determination of the minimum smoke layer           smoke exhaust rate for fires in an atrium with an axisymmetric
depth, (3) system activation with a stratified hot-air layer, (4) anal-    plume. The mass flow was calculated from the preceding equations,
ysis of design scenarios, (5) calculation of smoke exhaust for a fire      and the smoke layer temperature and volumetric flow were calcu-
in the atrium, (5) calculation of smoke exhaust for a fire with a bal-     lated by equations discussed in the following sections. As shown in
cony spill plume, (6) determination of makeup air, and (7) evalua-         Figure 27, the smoke layer temperature decreases with increasing
tion of the number of exhaust inlets and separation between them to        clear height. This is a consequence of air being entrained by the
prevent plugholing.                                                        plume as it rises. The plume mass flow increases with height, and
    Readers who need to analyze atriums by the equation method             plume temperature decreases with height. Figure 28 shows the
may want to use AtriumCalc (Klote 2013), which uses common                 smoke exhaust rate for steady exhaust atrium systems, and illus-
routines for designing atrium smoke control systems. For example,          trates that the smoke exhaust rate increases with clear height.
one routine calculates the smoke exhaust needed to maintain a
steady smoke layer height when there is a steady design fire in the        Example 3. For a 2100 kW fire in an atrium with a clear height of t11 m,
atrium with an axisymmetric plume. Each routine can be printed on             what is the mass flow of the plume? The parameters are: q = 2100 kW,
a page suitable to be inserted in an engineering report. The page             z = 11 m, and c = 0.7.
consists of a relevant figure, the equations used for calculation,                              qc =  c q = 2100(0.7) = 1470 kW
input, and output. Other routines address balcony spill plumes, win-
dow plumes, preventing plugholing, and opposed airflow.                            The limiting elevation is
    For an atrium fire, most of the heat flows upward in the smoke
plume, and practically the rest of the heat leaves the fire by radia-                        zl = 0.166qc2/5 = 0.166(1470)2/5 = 3.1 m
tion. Heat transfer from fires by conduction is negligible. The con-
vective heat release rate is expressed as

                             qc =  c q                            (19)

where
     c = convective fraction
    qc = convective heat release rate, kW
     q = heat release rate, kW
   The convective fraction depends on the material being burned,
heat conduction through the fuel, and the radiative heat transfer of
the flames, but a value of 0.7 is usually used. For fire reconstruction,
the specific value of the fuel being burned must be used.

Fire in Atrium
   For a fire in an atrium, the mass flow rate of the plume is usually
calculated by the empirical plume equations for axisymmetric                   Fig. 27 Smoke Layer Temperature for Steady Smoke
plumes. Theoretically, an axisymmetric plume has a round cross                                 Exhaust Systems
53.20                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

      Because z is greater than zl, the mass flow of the plume is calculated        m = 0.59qc1/3W 1/5(zb + 0.17W 7/15H + 10.35W 7/15 – 15)            (24)
   with the following equation:

  m = 0.071qc1/3z5/3 + 0.0018qc = 0.071(1470)1/3(11)5/3 + 0.0018(1470)             For zb  15 m and plume width between 10 and 14 m, the mass
   m = 46.6 kg/s                                                                flow of the plume is

Fire in Communicating Space                                                                   m = 0.2(qcW 2)1/3(zb + 0.51H + 15.75)                    (25)
    For a fire in a communicating space, usually the mass flow rate
of the plume is calculated by balcony spill plume equations. The fol-           where
lowing equations are based on extensive research, including scale                    m = mass flow rate in plume, kg/s
model fire experiments, full-scale fire experiments, and analytical                   q = heat release rate, kW
studies (Ko et al. 2008; Law 1986; Lougheed and McCartney 2008a,                     qc = convective heat release rate of fire, kW
2008b; Lougheed et al. 2007; McCartney et al. 2008; Morgan and
                                                                                     W = width of the spill, m
Marshall 1979).
    The equations were developed for fire room and balcony geom-                     zb = height of plume above balcony edge, m
etry similar to that of Figure 29. If the geometry is different, CFD                 H = height of balcony above fuel, m
modeling is recommended. For zb less than 15 m above the balcony
                                                                                   Physical barriers can be used to restrict the horizontal spread of
edge, the mass flow of the plume is
                                                                                smoke under the balcony. Draft curtains used for this application
                                                                                must extend at least 10% of the floor-to-ceiling height below the
                  m = 0.36(qW 2)1/3(zb + 0.25H)                        (23)     balcony. In almost all U.S. and Canadian applications, there are no
                                                                                draft curtains to restrict flow as shown in Figure 29. Without draft
   Note: the mass flow equations and regions of applicability for the           curtains, the width of the spill is estimated as
equations listed here have been corrected. NFPA issued errata cor-
recting balcony spill plume equations in NFPA Standard 92-2012.                                              W=w+b                                     (26)
There is an erratum for the bounds of one of these equations in the
Smoke Control Handbook.                                                         where
   For zb 15 m and plume width of less than 10 m, mass flow of                     W = width of spill, m
the plume is                                                                         w = width of opening from area of origin, m
                                                                                     b = distance from opening to balcony edge, m

                                                                                Example 4. For a 1000 kW shielded fire in a communicating space as
                                                                                   shown in Figure 29, calculate the mass flow of the balcony spill plume.
                                                                                   There are no draft curtains to restrict the smoke flow under the balcony.
                                                                                   The parameters are q = 1000 kW, zb = 8 m, H = 3.4 m, b = 1.8 m, and
                                                                                   w = 4 m.
                                                                                         The width of the spill is

                                                                                                            W = w + b = 5.8 m

                                                                                         Because zb is less than 15 m, the following equation is used to
                                                                                      calculate the mass flow of the balcony spill plume:

                                                                                     m = 0.36(qW 2)1/3(zb + 0.25H) = 0.36[1000(5.8)2]1/3 [8 + 0.25(3.4)]
                                                                                        m = 103 kg/s

   Fig. 28 Smoke Exhaust Rate for Steady Smoke Exhaust                          Smoke Layer Temperature
                        Systems                                                    The smoke layer temperature is calculated from




                                                            Fig. 29 Balcony Spill Plume
Fire and Smoke Control                                                                                                                                                       53.21

                                        Kq c                                         flow rate that can be exhausted by a single exhaust inlet without
                             Ts = To + ----------                             (27)   plugholing is calculated by
                                       mC p
                                                                                                                                                        12
where                                                                                                                       T s – T o
                                                                                                         Vmax = 4.16d 5/2  ----------------                                (30)
    Ts = smoke layer temperature, °C                                                                                        To 
    To = ambient temperature, °C
     K = fraction of convective heat release contained in smoke layer                where
    qc = convective heat release rate, kW                                              Vmax = maximum volumetric flow rate without plugholing at Ts, m3/s
    Cp = specific heat of plume gases, 1.0 kJ/(kg·K)                                     Ts = absolute temperature of smoke layer, K
    m = mass flow rate of plume where it enters smoke layer, kg/s                        To = absolute ambient temperature, K
   Equation (27) applies to both axisymmetric plumes and balcony                          d = depth of smoke layer below lowest point of exhaust inlet, m
spill plumes. For atrium smoke control systems, it is believed that K                      = exhaust location factor
varies from 0.5 to 1.0. For calculating the volumetric flow rate of                     The ratio d/Di should be greater than 2 where Di is the diameter
smoke exhaust with Equation (23), use a value of K = 1.0 because it                  of the exhaust inlet. For exhaust inlets centered no closer than 2 Di
results in the highest smoke exhaust, which is conservative. For                     from the nearest wall, = 1 should be used; for less than 2Di,  = 0.5
plugholing calculations, use a value of K = 0.5 because it results in                should be used. For exhaust inlets on a wall, use = 0.5. For rectan-
the largest number of exhaust inlets, which is also conservative.                    gular exhaust inlets, calculate Di as
Other values of K may be used for these applications if they are sup-
ported by test data or an engineering analysis. The mass flow rate is                                                          2ab
                                                                                                                         Di = -----------                                     (31)
calculated from Equations (20) or (21), with z being the clear height.                                                        a+ b

Volumetric Flow of Smoke Exhaust                                                     where
   Volumetric flow of smoke exhaust is                                                     a = length of the inlet, m
                                                                                           b = width of the inlet, m
                                        m                                               The variables a and b can be in any unit of length provided that
                                    V = ---                                   (28)
                                                                                    they are both in the same units. For square inlets, Di equals the side
where                                                                                of the square. Where multiple inlets are needed to prevent plughol-
                                                                                     ing, the minimum separation between inlets should be
     V = volumetric flow rate of smoke exhaust, m3/s
     m = mass flow rate of smoke exhaust, kg/s                                                                        Smin = 0.9Ve1/2                                         (32)
      = density of smoke, kg/m3
                                                                                     where
   The density of smoke can be calculated from
                                                                                        Smin = minimum edge-to-edge separation between inlets, m
                                      p atm                                              Ve = volumetric flow rate of one exhaust inlet, m3/s
                                   = ----------                              (29)
                                       RT s                                          Example 6. For the fire of Example 5, determine the number of smoke
                                                                                        exhaust inlets and the minimum separation between them to prevent
where                                                                                   plugholing. The smoke layer is 3.2 m deep. Because the inlets in the
       = density of smoke, kg/m3                                                       ceiling far from walls,  = 1. Plugholing will be calculated for an ambi-
   patm = atmospheric pressure, Pa                                                      ent temperature of 21C. The parameters are  = 1, d = 3.2 m, To = 21C
      R = gas constant, 287 J/(kg·K)                                                    (294 K), m = 46.6 kg/s, qc = 1470 kW, Cp = 1.0, and V = 44.8 m3/s. For
     Ts = absolute temperature of smoke, K                                              calculating the number of exhaust inlets, K = 0.5.

   The standard atmospheric pressure patm for many locations is
provided in Chapter 2 of the Smoke Control Handbook.                                                       Kq c             0.5  1470 
                                                                                                Ts = To + ---------- = 21 + ------------------------ = 36.8°F (309.8 K)
                                                                                                          mC p               46.6  1.0 
Example 5. What is the volumetric flow rate for the mass flow rate from
   Example 3? A few minutes after system activation, the air temperature                                                                 12
   in the atrium is the same as that of the outdoors, and the largest volu-                                          T s – T o
                                                                                                  Vmax = 4.16d 5/2  ----------------
   metric flow rate happens during summer when it is hot outdoors. The                                               To 
   summer outdoor design temperature is 35C. The parameters are To =                                                                                    12
   35°C, m = 46.6 kg/s, qc = 1470 kW, Cp = 1.0, R = 287 J/(kg·K), and                                                       309.8 – 294
   patm = 101.3 kPa. For calculation of smoke exhaust, K = 1.                                            = 4.16(1)(3.2)5/2  ---------------------------      = 17.7 m3/s
                                                                                                                                      294               
                        Kq c             1  1470                                         V/Vmax is 44.8/17.7 = 2.6. This means that at least three inlets are
             Ts = To + ---------- = 35 + ------------------- = 67°C (340 K)
                       mC p               46.6  1                                     needed to prevent plugholing.

                        p atm                                                                                       Ve = 44.8/3 = 14.93 m3/s
                                       101 300
                     = ---------- = ---------------------- = 1.04 kg/m3
                         RT s 287  340                                                                 Smin = 0.9Ve1/2 = 0.9(14.93)1/2 = 3.48 m

                               m 46.6                                                       An inlet velocity of 7.5 m/s is chosen. The area of each inlet is
                           V = --- = --------- = 44.8 m3/s                              14.93/7.5 = 1.99 m2.
                                 1.04
                                                                                            An inlet size of 1.3 by 1.53 m is chosen, and Di = 2ab/(a + b) =
Number of Exhaust Inlets                                                                2(1.3)(1.53)/(1.3 + 1.53) = 1.41 m.
                                                                                            Then d/Di = 3.2/1.41 = 2.27, which meets the stipulation that this
   When the flow rate of a smoke exhaust inlet is relatively large,                     ratio has to be greater than 2.
cold air from the lower layer can be pulled into the smoke exhaust.                         These calculations indicate that the edges of the inlets need to be at
This phenomenon is called plugholing. Multiple exhaust air inlets                       least 3.48 m apart from each other, and at least 2Di (2 × 1.41 = 2.82 m)
may be needed to prevent plugholing. The maximum volumetric                             from the nearest wall. If the edges of any inlets are closer to a wall, the
53.22                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

   calculations should be repeated with  = 0.5. If the inlets were in the    2008). FDS, specifically developed and verified for fire applica-
   walls,  would be 0.5.                                                     tions, can be obtained from NIST at no cost (www.fire.nist.gov/fds)
                                                                              and has become the de facto standard CFD model for fire applica-
Zone Fire Modeling                                                            tions.
   Zone fire modeling is a simple approach to simulating smoke
transport. The idea of the zone fire model came from observations in                          13.    TENABILITY SYSTEMS
early room fire experiments that a smoke plume rises above the fire,
and a smoke layer forms under the ceiling. As the fire continues, the            The smoke control systems previously discussed are conven-
smoke layer descends, and smoke may flow out of doorways (a                   tional systems intended either to keep smoke away from occupants
doorjet).                                                                     or to allow only incidental smoke contact deemed to be negligible.
   A zone fire model considers a fire compartment to be made up of            Tenability systems are different: they are designed to allow occu-
an upper smoke layer and a lower nonsmoke layer. The mass flows               pants to come into contact with smoke provided that a tenable envi-
of the smoke plume and the doorjet are calculated from empirical              ronment (i.e., one in which combustion products, including heat, are
equations. For the zone model idealization, temperature and con-              limited to a level that is not life threatening) is maintained. Analysis
centrations of constituents are considered to be constant throughout          of a tenability system consists of a smoke transport analysis and a
each layer. These properties change only as a function of time.               tenability evaluation.
   Most zone models consider that ceilings are flat and that rooms            Tenability Evaluation
have uniform cross-sectional areas. The height of the discontinuity
between these layers (the smoke layer interface) is considered to                 Toxic gas, heat, and thermal radiation exposure are direct threats
be the same everywhere. In the idealized model at an infinitesimal            to life, the severity of which depends on the intensity and length of
distance above the interface, the temperature and contaminant con-            exposure. Tenability evaluation considers the effects of exposure to
centrations are those of the smoke layer. At an infinitesimal distance        these threats, as well as reduced visibility.
below the interface, the temperature and contaminant concentra-                   Reduced visibility does not directly threaten life, but it is an indi-
tions are those of the lower layer. Even with these simplifications,          rect hazard. It can reduce walking speed; also, when occupants and
zone fire models have proven to be very useful tools for many appli-          firefighters cannot see well, they can become disoriented and cannot
cations, but they must be used with care. Because different zone              get away from the smoke, thus prolonging their exposure. Another
models use different empirical equations implemented in different             concern is that a disoriented person can fall from an atrium balcony,
ways, the predictions of different zone models vary to some extent.           which can be fatal.
   Many zone models were developed in the 1980s, and often had                    For information about calculating the effects of exposures to
poor numerical convergence. CFAST is a multiroom zone fire                    combustion gases and reduced visibility, see Chapter 6 of the Smoke
model that has superior numerical convergence, many features, and             Control Handbook. There is no broad consensus, but suggested vis-
a graphical interface (Jones et al. 2009; Peacock et al. 2012), and has       ibility criteria range from 4 to 14 m. When combustion products
been verified with full-scale fire data. CFAST and its documentation          from most materials are diluted enough to meet such visibility cri-
are available from NIST at no cost. Probably for these reasons,               teria, the hazards to life from toxic gases, heat, and thermal radiation
CFAST has become the de facto standard zone fire model.                       are also eliminated for exposures up to 20 min. This means that, for
   CFAST can be used to simulate atrium smoke filling, and is use-            most fires, tenability can be evaluated by calculating visibility, but
ful for calculating sprinkler activation time. To help new users of           the hazards of other exposures must also be checked.
this model get started, Chapter 18 of the Smoke Control Handbook                  CFD Models. CFD models have been used extensively to ana-
has general information about zone models plus some CFAST user                lyze smoke transport for tenability systems in atriums. In addition to
information.                                                                  analysis of smoke transport, the FDS model incorporates features
                                                                              that help evaluate tenability. An especially useful feature is the abil-
CFD Modeling                                                                  ity of FDS to calculate visibility at user-selected points.
                                                                                  Large Buildings. It is not practical to use CFD to simulate
    Atrium smoke control can be analyzed by CFD modeling. For
                                                                              smoke transport in large buildings, but CONTAM can handle this
general information about CFD modeling, see Chapter 13 of the
                                                                              simulation in extremely large buildings. With CONTAM, the user
2013 ASHRAE Handbook—Fundamentals. For information about
                                                                              inputs the temperatures, and zone fire models can be used to evalu-
fire applications of CFD modeling, see Chapter 20 of the Smoke
                                                                              ate fire produced temperatures in building spaces. Chapter 19 of the
Control Handbook.
                                                                              Smoke Control Handbook discusses tenability analysis using CON-
    The idea of CFD is to divide the space of interest into a large
                                                                              TAM, including an example.
number of cells and to solve the governing equations for each cell.
For atrium applications, the number of cells typically ranges from
100 000 to 1 000 000 or more. Obstructions such as walls, balco-                       14.    COMMISSIONING AND TESTING
nies, and stairs should be taken into account, and conditions at the             Commissioning refers to the process of examining, comparing,
boundaries defined. Exhaust flow at or near the top of the atrium is          testing, and documenting the installation and performance of a
specified, and makeup air conditions are also defined. This allows            smoke control system to ensure that it functions according to an
simulation of fluid flow in considerable detail.                              approved design. It demonstrates to an owner that the smoke control
    Although CFD modeling has significant advantages in realisti-             system installed in a project meets the project’s design goals.
cally simulating smoke flow, it is computationally intensive and                 Special inspections are a means that an authority having juris-
requires a lot of computer memory and time; it is not uncommon for            diction (AHJ) uses to determine that a smoke control system meets
a CFD simulation to run for many hours and sometimes days. Also,              the code requirements. The International Building Code (IBC) has
it produces so many numbers that the usual ways to evaluate com-              requirements for a special inspection and describes the qualifica-
puter output are inappropriate. Visualization methods have been               tions required for a special inspector (ICC 2012).
developed so people can understand CFD results.
    Several general-purpose CFD models are commercially avail-                Commissioning Process
able that can be used for atrium smoke control. NIST has developed               Commissioning begins at the start of the project and continues
the Fire Dynamics Simulator (FDS) model (McGrattan et al. 2014a,              throughout the project. ASHRAE Guideline 1.5 provides methods
2014b) with visualization software called Smokeview (Forney                   for verifying and documenting that the performance of smoke
Fire and Smoke Control                                                                                                                    53.23

control systems conforms with the intent of the design. For smoke        and are installed as intended, as well as whether the smoke control
control systems, an AHJ such as a building official or fire marshal      system performs as intended.
typically enforces a combination of building codes, fire codes, and
local standards. The intent is to determine that the system meets the    Periodic Testing
owner’s project requirements (OPR), including code requirements              After a smoke control system has been commissioned, testing
and inspections by the AHJ throughout the delivery of the project.       must still be performed periodically over the building’s life to
    For successful commissioning of a system, several different peo-     ensure the system is in proper operating condition in the event of a
ple typically are involved in the process. In addition to the building   fire. Periodic testing includes manual testing involving ongoing
owner and AHJ, the system designer, general contractor, sub-             inspection and maintenance, and automatic testing to determine that
contractors, fire protection engineering consultants, and testing and    integral equipment is functional and operational. Automatic testing
balancing technicians can be involved. At the end of testing, docu-      is often performed at a higher frequency than manual testing. Con-
mentation is provided that the system is working properly according      tinued inspection and testing identifies adjustments and repairs
to the design.                                                           needed to account for unforeseen changes to the building or failure
    Commissioning activities can occur at multiple stages during the     of components.
construction process. Duct inspections, duct leakage testing, and            Until recently, smoke control system reliability has been some-
barrier inspections are activities that typically occur early in the     what compromised because periodic testing was limited to manual
construction process when the ducts and barriers are readily visible.    testing. Inspections performed years after commissioning showed
Component testing, including airflow measurement, can occur at a         that some smoke control systems were inoperable, turned off, or
midpoint in construction where power is provided to individual           made ineffective by modifications to equipment or the building.
devices, but central monitoring and control has not yet been pro-        Reliability of smoke control systems should be significantly
vided. Sequence of operations and final performance testing typi-        improved by the use of automatic weekly self testing of system
cally occurs when construction is nearly complete, often just before     components, available from Underwriters Laboratories (UL) listed
the building is intended to obtain its permits and open to the public.   equipment with the UUKL product designation.
                                                                             Dampers that are part of code-mandated passive smoke barriers
Commissioning Testing                                                    are not included in the automatic weekly self testing. Typically,
   Commonly, testing and balancing (TAB) is required before for-         codes require testing these dampers every four years, except in hos-
mal acceptance testing to achieve the expected performance of all        pitals (every six years).
the components. TAB refers to the process where the as-built per-
formance of smoke control systems is tested in the field and com-                  15.    EXTRAORDINARY INCIDENTS
pared to the required design conditions. Adjustments to the installed        Extraordinary incidents, whether caused by war, terrorism, acci-
system, such as refining the supply airflow rates, are made to ensure    dent, or natural disaster, can affect immediate human needs such as
that the smoke control system is functioning as intended in the          survival and safety, and also longer-term needs such as air, water,
approved design documentation.                                           food, and shelter. Some buildings are designed with specific features
   System performance testing is the phase where the code-               intended to make them less susceptible to extraordinary incidents. It
specified performance parameters appropriate to the smoke control        is recommended that actuation of systems for fire and smoke protec-
design are measured. For example, building codes require that a          tion be of higher priority than possibly conflicting automatic strate-
minimum pressure difference exist between a pressurized stairwell        gies designed to respond to other extraordinary conditions.
and other zones in the building, and that door opening force must            Some acts of terrorism use fire, and those using bombs often
not exceed a specified amount. In this case, performance testing         lead to fires. It is well known that war, terrorist attacks, and natural
would focus on measuring the pressure difference across stairwell        disasters have the potential to disrupt utilities and interfere with
doors and door opening forces. Some common parameters mea-               firefighting, and this often allows any fires that occur to grow
sured during smoke control system performance testing are (1)            unchecked. For these reasons, simultaneous fire and other extraor-
exhaust/supply airflow quantities, (2) airflow velocities at atrium or   dinary incidents should be considered likely, and any features
other large open space perimeters, (3) door-opening forces, and (4)      intended to mitigate extraordinary conditions should be designed
pressure differences between zones.                                      accordingly. For more information, see ASHRAE’s (2003) report,
   Caution: Smoke Bomb Tests Not Recommended. Artificial                 Risk Management Guidance for Health, Safety and Environmental
smoke from smoke bombs (also called smoke candles) or any kind           Security under Extraordinary Incidents and Chapter 59 of this
of artificial smoke generator is not recommended for any perfor-         volume.
mance testing, because it lacks the buoyancy of hot smoke from a
real building fire. Smoke near a flaming fire has a temperature in the                            16.    SYMBOLS
range of 540 to 1100°C. Heating chemical smoke to such tempera-               A = area, m2
tures to emulate smoke from a real fire is not recommended unless              a = dilution rate, air changes per minute; length of inlet, m
precautions are taken to protect life and property.                          Aa = free area around elevator car, m2
                                                                            ABO = flow area per stairwell between building and outdoors, m2
Special Inspector                                                            Ae = effective area, m2
   Some building codes require special inspections and tests of               Ai = flow area of path i, m2
smoke control systems in addition to the ordinary inspection and             Air = leakage area between building and lobby, m2
test requirements for buildings, structures, and parts of buildings.         As = cross-sectional area of shaft, m2
                                                                            ASB = flow area between stairwell and building, m2
These special inspections and tests should verify the proper com-
                                                                             Aw = area of ventilation opening, m2
missioning of the smoke control design in its final, installed condi-          b = distance from opening to balcony edge, m; width of inlet, m
tion. Procedures for inspection and testing should be developed by            C = flow coefficient; concentration of contaminant at time t
the smoke control system’s special inspector, with approval of the           Cc = flow coefficient for flow around car
authorities having jurisdiction. The special inspector must under-           CO = initial concentration of contaminant
stand the principles of smoke control, including code requirements,          Cp = specific heat of plume gases, 1.0 kJ/(kg·K)
and should check that the components of the system are as specified          Cw = pressure coefficient
53.24                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

      d = depth of smoke layer below lowest point of exhaust inlet, m;         Cresci, R.J. 1973. Smoke and fire control in high-rise office buildings—Part
          distance from doorknob to knob side of door, m                          II, Analysis of stair pressurization systems. Symposium on Experience
    Di = diameter of exhaust inlet, m                                             and Applications on Smoke and Fire Control, ASHRAE Annual Meet-
     F = total door-opening force, kg                                             ing, June.
   Fdc = door closer force, kg                                                 Fang, J.B. 1980. Static pressures produced by room fires. NBSIR Publica-
    FR = flow area factor                                                         tion 80-1984. National Bureau of Standards. Available from National
     H = floor-to-ceiling height, m; height of balcony above fuel, m              Institute of Standards and Technology, Gaithersburg, MD.
    HJ = thickness of ceiling jet, m                                           Felker, L.G., and T.L. Felker. 2009. Dampers and airflow control. ASHRAE.
   Hm = height limit, m                                                        Forney, G.P. 2008. User’s guide for smokeview, version 5—A tool for visu-
    Hw = height of ventilation opening, m                                         alizing fire dynamics simulation data. NIST Special Publication 1017-1,
     K = fraction of convective heat release contained in smoke layer             National Institute of Standards and Technology, Gaithersburg, MD.
     m = mass flow rate, m2/s                                                  Hadjisophocleous, G.V., and J. Zhou. 2008. Evaluation of atrium smoke
  patm = atmospheric pressure, Pa                                                 exhaust make-up air velocity. ASHRAE Transactions 114(1):147-153.
    pw = wind pressure, Pa                                                     ICC. 2012. International Building Code®. International Code Council,
      q = heat release rate, kW/s                                                 Washington, DC, Section 909.
     qc = convective heat release rate, kW/s                                   Jones, W.W., R.D. Peacock, G.P. Forney, and P.A. Reneke. 2009. CFAST—
     R = gas constant, 287 J/(kg·K)                                               Consolidated model of fire growth and smoke transport (version 6), tech-
  Smin = minimum edge-to-edge separation between inlets, m                        nical reference guide. NIST Special Publication 1026, National Institute
      t = time, s                                                                 of Standards and Technology, Gaithersburg, MD. Available at http://
    TB = temperature in building, °C; absolute temperature in building, K         www.nist.gov/customcf/get_pdf.cfm?pub_id=861553.
    TF = absolute temperature of fire compartment, K                           Klote, J.H. 1988. Analysis of the influence of piston effect on elevator smoke
     tg = growth time, s                                                          control, NBSIR Publication 88-3751, National Institute of Standards and
    Tin = absolute temperature of air into fire compartment, K                    Technology, Gaithersburg, MD.
    TJ = absolute temperature of ceiling jet, K                                Klote, J.H. 2004. Tenability and open doors in pressurized stairwells.
    TO = temperature of outdoors, °C or K                                         ASHRAE Transactions 110(1).
    To = absolute ambient temperature, °C or K
                                                                               Klote, J.H. 2013. AtriumCalc: Atrium smoke control calculator—Technical
   Tout = absolute temperature of smoke leaving fire compartment, K
                                                                                  information and user guide. ASHRAE.
    TS = temperature of shaft or stairwell, °C or K
                                                                               Klote, J.H., and X. Bodart. 1985. Validation of network models for smoke
     Ts = absolute temperature of smoke, K
                                                                                  control analysis. ASHRAE Transactions 91(2B):1134-1145.
     U = elevator car velocity, m/s
   UH = velocity at wall height H, m/s                                         Klote, J.H., and G. Tamura. 1986. Elevator piston effect and the smoke prob-
     V = volumetric flow rate, m3/s                                               lem. Fire Safety Journal 11(2):227-233.
    Ve = volumetric flow rate of one exhaust inlet, m3/s                       Klote, J.H., and G. Tamura. 1987. Experiments of piston effect on elevator
    Vin = volumetric flow rate of air into fire compartment, m3/s                 smoke control. ASHRAE Transactions 93(2a):2217-2228.
  Vmax = maximum volumetric flow rate without plugholing at Ts, m3/s           Klote, J. H., J.A. Milke, P.G. Turnbull, A. Kashef, and M.J. Ferreira. 2012.
   Vout = volumetric flow rate of smoke out of fire compartment, m3/s             Handbook of smoke control engineering. ASHRAE.
     W = door width or width of spill, m                                       Ko, Y., G. Hadjisophocleous, G.D. Lougheed. 2008. CFD study of the air
     w = width of opening from area of origin, m                                  entrainment of balcony spill plumes at the balcony edge. ASHRAE Trans-
      z = distance above neutral plane or distance above base of fire, m          actions 114(1).
     zb = height of plume above balcony edge, m                                Law, M. 1986. A note on smoke plumes from fires in multilevel shopping
     zl = limiting elevation, m                                                   malls. Fire Safety Journal 10(3).
                                                                               Lougheed, G.D. 1997. Expected size of shielded fires in sprinklered office
Greek                                                                             buildings. ASHRAE Transactions 103(1).
      = exhaust location factor                                               Lougheed, G.D., and C. McCartney. 2008a. Balcony spill plumes: Full-scale
    p = pressure difference, Pa                                                  experiments, Part 1. ASHRAE Transactions 114(1).
  pFS = pressure difference from fire compartment to surroundings, Pa         Lougheed, G.D., and C. McCartney. 2008b. Balcony spill plumes: Full-scale
 pmax = maximum design pressure difference, Pa                                   experiments, Part 2. ASHRAE Transactions 114(1).
 pmin = minimum design pressure difference, Pa                                Lougheed, G.D., C.J. McCartney, and E. Gibbs. 2007.Balcony spill plumes.
  pSO = pressure difference from shaft to outdoors, Pa                           ASHRAE Research Project RP-1247, Final Report.
 pu,si = upper limit pressure difference from shaft to building, Pa
                                                                               Madrzykowski, D., and R.L. Vettori. 1992. A sprinkler fire suppression
      = heat transfer factor
                                                                                  algorithm for the GSA engineering fire assessment system. NISTIR Pub-
      = density, kg/m3
                                                                                  lication 4833, National Institute of Standards and Technology, Gaithers-
    o = outdoor air density, kg/m3
                                                                                  burg, MD.
    c = convective fraction
                                                                               McCartney, C., G.D. Lougheed, and E.J. Weckman 2008. CFD investigation
                                                                                  of balcony spill plumes in atria. ASHRAE Transactions 114(1).
                           REFERENCES                                          McGrattan, K.B., R. McDermott, C. Weinschenk, and K. Overholt. 2014a.
Achakji, G.Y., and G.T. Tamura. 1988. Pressure drop characteristics of typ-       Fire dynamics simulator user’s guide. NIST Special Publication
  ical stairshafts in high-rise buildings. ASHRAE Transactions 94(1):1223-        1019-6, National Institute of Standards and Technology, Gaithers-
  1237.                                                                           burg, MD. Available from https://drive.google.com/folderview?id=0B
AMCA. 2007. Certified ratings program—Product rating manual for smoke             -EZ4HlrI6VDUWtRN1N0MmM5c1U#list.
  management fan performance. Publication 212-07. Air Movement and             McGrattan, K.B., S. Hostikka, R. McDermott, J. Floyd, C. Weinschenk, and
  Control Association, Arlington Heights, IL.                                     K. Overholt. 2014b. Fire dynamics simulator (version 5) technical refer-
ASHRAE. 2003. Risk management guidance for health, safety and environ-            ence guide, Volume 1: mathematical model. NIST Special Publication
  mental security under extraordinary incidents. Report, Presidential Ad          1018-6, National Institute of Standards and Technology, Gaithers-
  Hoc Committee for Building Health and Safety under Extraordinary                burg, MD. Available from https://drive.google.com/folderview?id=0B
  Incidents.                                                                      -EZ4HlrI6VDUWtRN1N0MmM5c1U#list.
ASHRAE. 2012. Commissioning Smoke Management Systems. ASHRAE                   Morgan, H.P., and N.R. Marshall. 1979. Smoke control measures in covered
  Guideline 1.5-2012.                                                             two-story shopping malls having balconies and pedestrian walkways.
ASHRAE. 2009. Laboratory methods of testing fans used to exhaust smoke            BRE CP Publication 11/79, Borehamwood, U.K.
  in smoke management systems. ANSI/ASHRAE Standard 149-2000.                  NFPA. 2008. Fire protection handbook, 20th ed. National Fire Protection
ASTM. 2010. Test method for fire tests of through-penetration fire stops.         Association, Quincy, MA.
  Standard E814. American Society for Testing and Materials, West Con-         NFPA. 2012. Standard for smoke control systems. Standard 92. National
  shohocken, PA.                                                                  Fire Protection Association, Quincy, MA.
Fire and Smoke Control                                                                                                                             53.25

NFPA. 2012. Life safety code®. Standard 101. National Fire Protection         Tamura, G.T., and C.Y. Shaw. 1976a. Studies on exterior wall air tightness and
   Association, Quincy, MA.                                                      air infiltration of tall buildings. ASHRAE Transactions 83(1):122-134.
NFPA. 2012. Standard for smoke and heat venting. Standard 204. National       Tamura, G.T., and C.Y. Shaw. 1976b. Air leakage data for the design of ele-
   Fire Protection Association, Quincy, MA.                                      vator and stair shaft pressurization systems. ASHRAE Transactions
Peacock, R.D., P.A. Reneke, and G.P. Forney. 2012. CFAST—Consolidated            83(2):179-190.
   model of fire growth and smoke transport (version 6) user’s guide. NIST    Tamura, G.T., and C.Y. Shaw. 1978. Experimental studies of mechanical
   Special Publication 1041r1, National Institute of Standards and Technol-      venting for smoke control in tall office buildings. ASHRAE Transactions
   ogy, Gaithersburg, MD. Available at http://dx.doi.org/10.6028/NIST.SP .       86(1):54-71.
   1041r1.                                                                    UL. 2010. Fire dampers. ANSI/UL Standard 555-10. Underwriters Labora-
                                                                                 tories, Northbrook, IL.
SFPE. 2008. SFPE Handbook of fire protection engineering, 4th ed. Society
                                                                              UL. 2010. Fire tests of through-penetration firestops. ANSI/UL Standard
   of Fire Protection Engineers, Bethesda, MD.
                                                                                 1479-10. Underwriters Laboratories, Northbrook, IL.
Shaw, C.Y., J.T. Reardon, and M.S. Cheung. 1993. Changes in air leakage       UL. 2010. Smoke dampers. ANSI/UL Standard 555S-10. Underwriters Lab-
   levels of six Canadian office buildings. ASHRAE Journal 35(2):34-36.          oratories, Northbrook, IL.
Tamura, G.T. 1990. Fire tower tests of stair pressurization systems with      Walton, G.N., and W.S. Dols. 2005. CONTAM 2.4 user guide and program
   overpressure relief. ASHRAE Transactions 96(2).                               documentation. NISTIR Publication 7251, revised 2010, National Insti-
Tamura, G.T., and A.G. Wilson. 1966. Pressure differences for a 9-story          tute of Standards and Technology, Gaithersburg, MD.
   building as a result of chimney effect and ventilation system operation.   Zhou, J., and G.V. Hadjisophocleous. 2008. Parameters affecting fire
   ASHRAE Transactions 72(1):180-189.                                            plumes. ASHRAE Transactions 114(1):140-146.
                                                                          CHAPTER 54

                                 RADIANT HEATING AND COOLING
Low-, Medium-, and High-Intensity Infrared Heating............. 54.1                      Radiation Patterns.................................................................... 54.5
Panel Heating and Cooling...................................................... 54.1      Design for Total Space Heating ............................................... 54.6
Elementary Design Relationships ............................................ 54.1         Testing Instruments for Radiant Heating ................................. 54.7
Design Criteria for Acceptable Radiant Heating .................... 54.3                  Applications.............................................................................. 54.8
Design for Beam Radiant Heating........................................... 54.4           Symbols .................................................................................... 54.9




R     ADIANT heating and cooling applications are classified as
       panel heating or cooling if the panel surface temperature is
below 150°C, and as low-, medium-, or high-intensity radiant heat-
                                                                                             In these systems, generally more than 50% of the heat transfer
                                                                                          between the temperature-controlled surface and other surfaces is by
                                                                                          thermal radiation. Panel heating and cooling systems are used in resi-
ing if the surface or source temperature exceeds 150°C. In thermal                        dences, office buildings, classrooms, hospital patient rooms, swim-
radiation, heat is transferred by electromagnetic waves that travel in                    ming pool areas, repair garages, and in industrial and warehouse
straight lines and can be reflected. Thermal radiation principally                        applications. Additional information is available in Chapter 6 of the
occurs between surfaces or between a source and a surface. In a con-                      2012 ASHRAE Handbook—HVAC Systems and Equipment.
ditioned space, air is not heated or cooled in this process. Because of                      Some radiant panel systems, referred to as hybrid HVAC systems,
these characteristics, radiant systems are effective for both spot heat-                  combine radiant heating and cooling with central air conditioning
ing and space heating or cooling requirements for an entire building.                     (Scheatzle 2003). They are used more for cooling than for heating
      Sensible heating loads may be reduced by 4 to 16% compared                          (Wilkins and Kosonen 1992). The controlled-temperature surfaces
to ASHRAE standard design load. Percent reduction increases with                          may be in the floor, walls, or ceiling, with temperature maintained by
the air change rate (Suryanarayana and Howell 1990).                                      electric resistance or circulation of water or air. The central station
                                                                                          can be a basic, one-zone, constant-temperature, or constant-volume
     1.    LOW-, MEDIUM-, AND HIGH-INTENSITY                                              system, or it can incorporate some or all the features of dual-duct,
                  INFRARED HEATING                                                        reheat, multizone, or variable-volume systems. When used in com-
                                                                                          bination with other water/air systems, radiant panels provide zone
   Low-, medium-, and high-intensity infrared heaters are compact,
                                                                                          control of temperature and humidity.
self-contained direct-heating devices used in hangars, warehouses,
                                                                                             Metal ceiling panels may be integrated into the central heating
factories, greenhouses, and gymnasiums, as well as in areas such as
                                                                                          and cooling system to provide individual room or zone heating and
loading docks, racetrack stands, outdoor restaurants, animal breed-
                                                                                          cooling. These panels can be designed as small units to fit the build-
ing areas, swimming pool lounge areas, and areas under marquees.
                                                                                          ing module, or they can be arranged as large continuous areas for
Infrared heating is also used for snow melting and freeze protection
                                                                                          economy. Room thermal conditions are maintained primarily by
(e.g., on stairs and ramps) and process heating (e.g., paint baking and
                                                                                          direct transfer of radiant energy, normally using four-pipe hot and
drying). An infrared heater may be electric, gas-fired, or oil-fired
                                                                                          chilled water. These systems have generally been used in hospital
and is classified by the source temperature as follows:
                                                                                          patient rooms. Metal ceiling panel systems are discussed in Chapter
• Low-intensity (source temperatures to 650°C)                                            6 of the 2012 ASHRAE Handbook—HVAC Systems and Equipment.
• Medium-intensity (source temperatures to 980°C)
• High-intensity (source temperatures to 2800°C)                                               3.     ELEMENTARY DESIGN RELATIONSHIPS
   The source temperature is determined by such factors as the                                When considering radiant heating or cooling for human comfort,
source of energy, the configuration, and the size. Reflectors can be                      the following terms describe the temperature and energy character-
used to direct the distribution of thermal radiation in specific pat-                     istics of the total radiant environment:
terns. Chapter 16 of the 2012 ASHRAE Handbook—HVAC Systems
                                                                                          • Mean radiant temperature (MRT) t r is the temperature of an
and Equipment covers radiant equipment in detail.
                                                                                            imaginary isothermal black enclosure in which an occupant would
                                                                                            exchange the same amount of heat by radiation as in the actual
           2.    PANEL HEATING AND COOLING                                                  nonuniform environment.
   Panel heating and cooling systems provide a comfortable envi-                          • Ambient temperature ta is the temperature of the air surrounding
ronment by controlling surface temperatures and minimizing air                              the occupant.
motion within a space. They include the following designs:                                • Operative temperature to is the temperature of a uniform isother-
                                                                                            mal black enclosure in which the occupant would exchange the
• Ceiling panels
                                                                                            same amount of heat by radiation and convection as in the actual
• Embedded hydronic tubing or attached piping in ceilings, walls, or
                                                                                            nonuniform environment.
  floors
                                                                                                For air velocities less than 0.4 m/s and mean radiant tempera-
• Air-heated or cooled floors or ceilings
                                                                                            tures less than 50°C, the operative temperature is approximately
• Electric ceiling or wall panels
                                                                                            equal to the adjusted dry-bulb temperature, which is the average of
• Electric heating cable or wire mats in ceilings or floors                                 the air and mean radiant temperatures.
• Deep heat, a modified storage system using electric heating cable
                                                                                          • Adjusted dry-bulb temperature is the average of the air temper-
  or embedded hydronic tubing in ceilings or floors
                                                                                            ature and the mean radiant temperature at a given location. The
                                                                                            adjusted dry-bulb temperature is approximately equivalent to the
The preparation of this chapter is assigned to TC 6.5, Radiant Heating and                  operative temperature for air motions less than 0.4 m/s and mean
Cooling.                                                                                    radiant temperatures less than 50°C.

                                                                                   54.1
54.2                                                                                2015 ASHRAE Handbook—HVAC Applications (SI)

• Effective radiant flux (ERF) is defined as the net radiant heat                                                                             3
  exchanged at ambient temperature ta between an occupant, whose                                                    tr + ta 
                                                                                                       hr = 4feff ------------------ + 273                 (11)
  surface is hypothetical, and all enclosing surfaces and directional                                                      2
  heat sources and sinks. Thus, ERF is the net radiant energy
  received by the occupant from all surfaces and sources whose                       where
  temperatures differ from ta. ERF is particularly useful in high-                        hr = linear radiative heat transfer coefficient, W/(m2 ·K)
  intensity radiant heating applications.                                                feff = ratio of radiating surface of the human body to its total DuBois
                                                                                                surface area AD = 0.71
     The relationship between these terms can be shown for an occu-                        = Stefan-Boltzmann constant = 5.67 × 108 W/(m2 ·K4)
pant at surface temperature tsf , exchanging sensible heat Hm in a
room with ambient air temperature ta and mean radiant temperature                        The convective heat transfer coefficient for an occupant depends
t r . The linear radiative and convective heat transfer coefficients are             on the relative velocity between the occupant and the surrounding
hr and hc , respectively; the latter is a function of the relative move-             air, as well as the occupant’s activity:
ment between the occupant and air movement V. The heat balance                       • If the occupant is walking in still air,
equation is
                                                                                                  hc = 8.6 V 0.53       {0.5 < V < 2.0 m/s}                (12a)
                    Hm = hr(tsf – t r ) = hc(tsf – ta)                        (1)
                                                                                        where V is the occupant’s walking speed.
During thermal equilibrium, Hm is equal to metabolic heat minus                      • If the occupant is sedentary with moving air,
work and evaporative cooling by sweating. By definition of opera-
                                                                                                   hc = 8.3 Va0.6       {0.2 < Va < 4 m/s}                (12b)
tive temperature,
                                                                                                     hc = 3.1       {0 < Va < 0.23 m/s}                    (12c)
                Hm = (hr + hc)(tsf – to) = h(tsf – to)                        (2)
                                                                                     More information about hc may be found in Chapter 9 of the 2013
The combined heat transfer coefficient is h, where h = hr + hc. Using                ASHRAE Handbook—Fundamentals.
Equations (1) and (2) to solve for to yields                                              When t r > ta, ERF adds heat to the body; when ta > t r , heat is
                                                                                     lost from the body because of thermal radiation. ERF is independent
                   h r t r + hc ta                   hr                            of the occupant’s surface temperature and can be measured directly
              to = ------------------------ = t a +  ----   t r – t a     (3)    by a black globe thermometer or any blackbody radiometer or flux
                       h r + hc                     h                              meter using the ambient air ta as its heat sink.
                                                                                          In these definitions and for radiators below 925°C (1200 K), the
Thus, to is an average of t r and ta , weighted by their respective heat             body clothing and skin surface are treated as blackbodies, exchang-
transfer coefficients; it represents how people sense the thermal                    ing radiation with an imaginary blackbody surface at temperature
level of their total environment as a single temperature.                            t r . The effectiveness of a radiating source on human occupants is
   Rearranging Equation (1) and substituting h  hr for hc,                          governed by the absorptance  of the skin and clothing surface for
                                                                                     the color temperature (in K) of that radiating source. The relation-
                     Hm + hr( t r – ta) = h(tsf – ta)                         (4)    ship between  and temperature is illustrated in Figure 1. Values for
                                                                                      are those expected relative to the matte black surface normally
                                                                                     found on globe thermometers or radiometers measuring radiant
where hr  t r – t a  is, by definition, the effective radiant flux (ERF)
                                                                                     energy. A gas radiator usually operates at 925°C (1200 K); a quartz
and represents the radiant energy absorbed by the occupant from all
                                                                                     lamp, for example, radiates at 2200°C (2475 K) with 240 V; and the
sources whose temperatures differ from ta.
                                                                                     sun’s radiating temperature is 5530°C (5800 K). The use of  in esti-
   The principal relationships between t r , ta, to, and ERF are as                  mating the ERF and to caused by sources radiating at temperatures
follows:                                                                             above 925°C (1200 K) is discussed in the section on Testing Instru-
                                                                                     ments for Radiant Heating.
                              ERF = hr( t r – ta)                             (5)

                               ERF = h(to – ta)                               (6)

                               t r = ta + ERF/hr                              (7)

                                to = ta + ERF/h                               (8)

                          t r = ta + (h/hr)(to – ta)                          (9)


                        to = ta + (hr/h)( t r – ta)                          (10)

   In Equations (1) to (10), the radiant environment is treated as a
blackbody with temperature t r . The effect of the emittance of the
source, radiating at absolute temperature in kelvins, and the absorp-
tance of skin and clothed surfaces is reflected in the effective values                Fig. 1 Relative Absorptance and Reflectance of Skin and
of t r or ERF and not in hr , which is generally given by                              Typical Clothing Surfaces at Various Color Temperatures
Radiant Heating and Cooling                                                                                                             54.3




                                                                          Fig. 3   Optimum Operative Temperatures for Active People
                                                                                      in Low-Air-Movement Environments

Fig. 2 Range of Thermal Acceptability for Sedentary People
          with Various Clothing Insulations and                          Fig. 1 ASHRAE Comfort Chart for Sedentary Occupants
                 Operative Temperatures


            4. DESIGN CRITERIA FOR
          ACCEPTABLE RADIANT HEATING
   Perceptions of comfort, temperature, and thermal acceptability
are related to activity, body heat transfer from the skin to the envi-
ronment, and the resulting physiological adjustments and body
temperature. The split between convective and radiant heat transfer
from or to a body is also a matter of subjective human comfort. The
optimum split is about 60% by thermal radiation and 40% by ther-
mal convection. Heat transfer is affected by ambient air tempera-
ture, thermal radiation, air movement, humidity, and clothing worn.
Thermal sensation is described as feelings of hot, warm, slightly
warm, neutral, slightly cool, cool, and cold. An acceptable environ-
ment is defined as one in which at least 80% of the occupants per-
ceive a thermal sensation between “slightly cool” and “slightly
warm.” Comfort is associated with a neutral thermal sensation dur-
ing which the human body regulates its internal temperature with
minimal physiological effort for the activity concerned. In contrast,
warm discomfort is primarily related to the physiological strain
necessary to maintain the body’s thermal equilibrium rather than to
the temperature sensation experienced. For a full discussion of the
interrelation of physical, psychological, and physiological factors,       Fig. 4 ASHRAE ComfortFig.
                                                                                                 Chart
                                                                                                     4 for Sedentary Occupants
refer to Chapter 9 of the 2013 ASHRAE Handbook—Fundamen-
tals.
   ANSI/ASHRAE Standard 55-1992 shows a linear relationship                 Determining the specifications for a radiant heating installation
between clothing insulation worn and the operative temperature to        designed for human occupancy and acceptability involves the fol-
for comfort (Figure 2). Figure 3 shows the effect of both activity and   lowing steps:
clothing on the to for comfort. Figure 4 shows the slight effect
                                                                         1. Define the probable activity (metabolism) level of, and clothing
humidity has on the comfort of a sedentary person wearing average
                                                                            worn by, the occupant and the relative air velocity. The following
clothing. Figures 2, 3, and 4 are adapted from ANSI/ASHRAE
                                                                            are two examples:
Standard 55, Thermal Environmental Conditions for Human
Occupancy.                                                               Case 1: Sedentary (65 W/m2)
   A comfortable to at 50% rh is perceived as slightly warmer as              Clothing insulation = 0.09 (m2 ·K)/W; V = 0.15 m/s
humidity increases, or as slightly cooler as humidity decreases.         Case 2: Light work (walking) (116 W/m2)
Changes in humidity have a much greater effect on warm and hot                Clothing insulation = 0.14 (m2 ·K)/W; V = 0.5 m/s
discomfort. In contrast, cold discomfort is only slightly affected by    2. From Figure 2 (sedentary) or 3 (active), determine the optimum to
humidity and is very closely related to a cold thermal sensation.           for comfort and acceptability:
54.4                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

              Case 1: to = 24°C;       Case 2: to = 18°C                      When the surface temperature of outside walls, particularly those
                                                                          with large areas of glass, deviates too much from room air temper-
3. For ambient air temperature ta, calculate the mean radiant tem-        ature and from the temperature of other surfaces, simplified calcu-
   perature t r and/or ERF necessary for comfort and thermal              lations for load and operative temperature may lead to errors in
   acceptability.                                                         sizing and locating the panels. In such cases, more detailed radiant
Case 1: For ta = 15°C and 50% rh and assuming t r = 30.5°C,               exchange calculations may be required, with separate estimation of
   Solve for hr from Equation (11):                                       heat exchange between the panels and each surface. A large window
                                                                          area may lead to significantly lower MRTs than expected. For exam-
     hr = 4  5.67  10–8  0.71[(30.5 + 15)/2 + 273]3 = 4.16
                                                                          ple, Athienitis and Dale (1987) reported an MRT 3 K lower than
   Solve for hc from Equation (12c):                                      room air temperature for a room with a glass area equivalent to 22%
                                                                          of its floor area.
                               hc = 3.1
                                                                               5.   DESIGN FOR BEAM RADIANT HEATING
   Then,
                                                                             Spot beam radiant heat can improve comfort at a specific loca-
             h = hr + hc = 4.16 + 3.1 = 7.26 W/(m2 ·K)                    tion in a large, poorly heated work area. The design problem is spec-
                                                                          ifying the type, capacity, and orientation of the beam heater.
                         hr     4.16                                         Using the same reasoning as in Equations (1) to (10), the effective
                         ---- = --------- = 0.57                          radiant flux ERF added to an unheated work space with an opera-
                          h     7.26
                                                                          tive temperature tuo to result in a to for comfort (as given by Figure
   From Equation (6), for comfort,                                        2 or 3) is

                ERF = 7.26(24 – 15) = 65.3 W/m2                                                   ERF + h(to – tuo)                       (13)

   From Equation (9),                                                     or                      to + tuo + ERF/h                        (14)

              t r = 15 + (7.26/4.16)(24 – 15) = 30.7°C                    The heat transfer coefficient h for the occupant in Equation (13) is
                                                                          given by Equations (11) and (12), with h = hr + hc.
Case 2: For ta = 10°C and assuming t r = 29.5°C,                             By definition, ERF is the energy absorbed per unit of total body
                                                                          surface AD (DuBois area) and not the total effective radiating area
     hr = 4  5.67  10–8  0.71[(29.5 + 10)/2 + 273]3 = 4.04             Aeff of the body.
                      hc = 8.6(0.5)0.53 = 5.96                            Geometry of Beam Heating
                                                                             Figure 5 illustrates the following parameters that must be consid-
                  h = 4.04 + 5.96 = 10 W/(m2 ·K)                          ered in specifying a beam radiant heater designed to produce the
                                                                          ERF, or mean radiant temperature t r , necessary for comfort at an
                         hr     4.04
                         ---- = --------- = 0.40                          occupant’s workstation:
                          h       10
                                                                                = solid angle of heater beam, steradians (sr)
                  ERF = 10(18 – 10) = 80 W/m2                                  IK = irradiance from beam heater, W/sr
                                                                                K = subscript for absolute temperature of beam heater, K
   From Equation (7),

                    t r = 10 + 80/4.04 = 29.8°C

    The to for comfort, predicted by Figure 2, is on the cool side
when the humidity is low; for high humidities, the predicted to for
comfort is warm. This effect on comfort for sedentary occupants can
be seen in Figure 4. For example, for high humidity at tdp = 15°C, the
to for comfort is
   Case 1: to = 23°C, compared to 24°C at 50% rh
    When thermal acceptability is the primary consideration in an
installation, humidity can sometimes be ignored in preliminary
design specifications. However, for conditions where radiant heat-
ing and the work level cause sweating and high heat stress, humid-
ity is a major consideration and a hybrid HVAC system should be
used.
    Equations (3) to (12) can also be used to determine the ambient
air temperature ta required when the mean radiant temperature MRT
is maintained by a specified radiant system.
    When calculating heat loss, ta must be determined. For a radiant
system that is to maintain a MRT of t r , the operative temperature to
can be determined from Figure 4. Then, ta can be calculated by
recalling that to is approximately equal to the average of ta and tr .
For example, for a to of 23°C and a radiant system designed to main-                Fig. 5 Geometry and Symbols for Describing
tain an MRT of 26°C, the ta would be 20°C.                                                       Beam Heaters
Radiant Heating and Cooling                                                                                                                   54.5

      = elevation angle of heater, degrees (at 0°, beam is horizontal)     thermal inertia may be desirable during radiant transients, which
      = azimuth angle of heater, degrees (at 0°, beam is facing subject)   may occur as heaters are cycled by a thermostat set to the desired
     d = distance from beam heater to center of occupant, m                 operative temperature to.
    Ap = projected area of occupant on a plane normal to direction of
         heater beam (, ), m2                                             Asymmetric Radiant Fields
    K = absorptance of skin-clothing surface at emitter temperature (see
         Figure 1)                                                             In the past, comfort heating has required flux distribution in
                                                                            occupied areas to be uniform, which is not possible with beam radi-
   ERF may also be measured as the heat absorbed at the occu-               ant heaters. Asymmetric radiation fields, such as those experienced
pant’s clothing and skin surface from a beam heater at absolute             when lying in the sun on a cool day or when standing in front of a
temperature:                                                                warm fire, can be pleasant. Therefore, a limited amount of asym-
                               K IK Ap                                     metry, which is allowable for comfort heating, is referred to as “rea-
                         ERF = ------------------                   (15)    sonable uniform radiation distribution” and is used as a design
                                 d 2 AD                                     requirement.
                                                                               To develop criteria for judging the degree of asymmetry allow-
where ERF is in W/m2 and (Ap /d 2 ) is the solid angle subtended by         able for comfort heating, Fanger et al. (1980) proposed defining
the projected area of the occupant from the radiating beam heater IK,       radiant temperature asymmetry as the difference in the plane radiant
which is treated here as a point source. AD is the DuBois area:             temperature between two opposing surfaces. Plane radiant temper-
                                                                            ature is the equivalent t r1 caused by radiation on one side of the sub-
                      AD = 0.202 W 0.425H 0.725                             ject, compared with the equivalent t r2 caused by radiation on the
                                                                            opposite side. Gagge et al. (1967) conducted a study of subjects
where                                                                       (eight clothed and eight unclothed) seated in a chair and heated by
     W = occupant mass, kg
                                                                            two lamps. Unclothed subjects found a ( t r  ta) asymmetry as high
     H = occupant height, m
                                                                            as 11 K to be comfortable, but clothed subjects were comfortable
   For additional information on radiant flux distribution patterns         with an asymmetry as high as 17 K.
and sample calculations of radiation intensity IK and ERF, refer               For an unclothed subject lying on an insulated bed under a hor-
to Chapter 16 of the 2012 ASHRAE Handbook—HVAC Systems                      izontal bank of lamps, neutral temperature sensation occurred for
and Equipment.                                                              a to of 22°C, which corresponds to a (to  ta ) asymmetry of 11 K
                                                                            or a ( t r  ta) asymmetry of 15 K, both averaged for eight subjects
Floor Reradiation                                                           (Stevens et al. 1969). In studies of heated ceilings, 80% of eight
    In most low-, medium-, and high-intensity radiant heater instal-        male and eight female clothed subjects voted conditions as com-
lations, local floor areas are strongly irradiated. The floor absorbs       fortable and acceptable for asymmetries as high as 11 K. The
most of this energy and warms to an equilibrium temperature tf ,            study compared the floor and heated ceilings. Asymmetry in the
which is higher than the ambient air temperature ta and the unheated        MRTs for direct radiation from three lamps and for floor reradi-
room enclosure surfaces. Part of the energy directly absorbed by the        ation is about 0.5 K, which is negligible.
floor is transmitted by conduction to the colder layers beneath (or,           In general, the human body has a great ability to sum sensations
for slabs-on-grade, to the ground), part is transferred by natural con-     from many hot and cold sources. For example, a study of Australian
vection to room air, and the rest is reradiated. The warmer floor will      aborigines sleeping unclothed next to open fires in the desert at
raise ERF or t r over that caused by the heater alone.                      night found a ta of 6°C (Scholander 1958). The t r caused directly
    For a person standing on a large, flat floor that has a temperature     by three fires was 77°C, and the sky t r was 1°C; the resulting to
raised by direct radiation tf , the linearized t r due to the floor and     was 28°C, which is acceptable for human comfort.
unheated walls is
                                                                               According to the limited field and laboratory data available, an
                    t rf = Fp–f tf + (1 – Fp–f)ta                   (16)    allowable design radiant asymmetry of 12 ± 3 K should cause little
                                                                            discomfort over the comfortable to range used by ASHRAE Stan-
where the unheated walls, ceiling, and ambient air are assumed to be        dard 55 and in Figures 2 and 3. Increased clothing insulation allows
at ta , and Fp–f is the angle factor governing radiation exchange           increases in the acceptable asymmetry, but increased air movement
between the heated floor and the person.                                    reduces it. Increased activity also reduces human sensitivity to
   The ERFf from the floor affecting the occupant, which is due to          changing t r or to and, consequently, increases the allowable asym-
the (tf  ta ) difference, is                                               metry. The design engineer should use caution with an asymmetry
                                                                            greater than 15 K, as measured by a direct beam radiometer or esti-
                    ERF f = h r  t rf – t a                               mated by calculation.
                                                                    (17)
                            = h r Fp–f  t f – t a                                         6.   RADIATION PATTERNS
where hr is the linear radiative heat transfer coefficient for a person        Figure 6 indicates basic radiation patterns commonly used in
as given by Equation (11). For a standing or sitting subject when the       design for radiation from point or line sources (Boyd 1962). A point
walls are farther than 5 m away, Fp–f is 0.44 (Fanger 1973). For an         source radiates over an area proportional to the square of the dis-
average-sized 5 by 5 m room, a value of 0.35 for Fp–f is suggested.         tance from the source. The area for a (short) line source also varies
For detailed information on floor reradiation, see Chapter 16 in the        substantially as the square of the distance, with about the same area
2012 ASHRAE Handbook—HVAC Systems and Equipment.                            as the circle actually radiated at that distance. For line sources, the
   In summary, when radiant heaters warm occupants in a selected            pattern width is determined by the reflector shape and position of
area of a poorly heated space, the radiation heat necessary for             the element within the reflector. The rectangular area used for
comfort consists of two additive components: (1) ERF directly               installation purposes as the pattern of radiation from a line source
caused by the heater and (2) reradiation ERFf from the floor. The           assumes a length equal to the width plus the fixture length. This
effectiveness of floor reradiation can be improved by choosing              assumed length is satisfactory for design, but is often two or three
flooring with a low specific conductivity. Flooring with high               times the pattern width.
54.6                                                                                            2015 ASHRAE Handbook—HVAC Applications (SI)




                                                                                                    Fig. 7 Lines of Constant Radiant Flux for a Line Source


                                                                                                 cooling are given in Chapter 6 of the 2012 ASHRAE Handbook—
                                                                                                 HVAC Systems and Equipment. Flux density is inversely propor-
                                                                                                 tional to distance from the source if the source is a recessed line, and
                                                                                                 is inversely proportional to the square of the distance from the
                                                                                                 source if the source is a point. In practice, actual dependence will be
                                                                                                 between these limits.
                                                                                                    The rate of radiation exchange between a panel and a particular
                                                                                                 object depends on their temperatures, surface emittances, and
                                                                                                 geometrical orientation (i.e., shape factor). It also depends on the
                                                                                                 temperatures and configurations of all the other objects and walls
                                                                                                 within the space.
 Note: The projected area W 2 normal to a beam that is  steradians wide at distance d is
                                                                                                    The heat flux for an ideal line source is shown in Figure 7. All
 d 2. The floor area irradiated by a beam heater at an angle elevation  is W 2 /sin . Fix-    objects (except the radiant source) are at the same temperature, and
 ture length L increases the area irradiated by (1 + L/W ).                                      the radiant source is suspended symmetrically in the room.
        Fig. 6      Basic Radiation Patterns for System Design                                        7.    DESIGN FOR TOTAL SPACE HEATING
                                      (Boyd 1962)
                                                                                                     Radiant heating differs from conventional heating by a moder-
    Electric infrared fixtures are often identified by their beam pat-                           ately elevated ERF, t r , or to over ambient temperature ta. Standard
tern (Rapp and Gagge 1967), which is the radiation distribution nor-                             methods of design are normally used, although informal studies
mal to the line source element. The beam of a high-intensity infrared                            indicate that radiant heating results in a lower heating load than con-
fixture may be defined as that area in which the intensity is at least                           vection heating (Zmeureanu et al. 1987). Buckley and Seel (1987)
80% of the maximum intensity encountered anywhere within the                                     demonstrated that a combination of elevated floor temperature,
beam. This intensity is measured in the plane in which maximum                                   higher mean radiant temperature, and reduced ambient temperature
control of energy distribution is exercised.                                                     results in lower thermostat settings, reduced temperature differential
    The beam size is usually designated in angular degrees and may                               across the building envelope, and thus lower heat loss and heating
be symmetrical or asymmetrical in shape. For adaptation to their                                 load for the structure. In addition, peak load may be decreased
design specifications, some manufacturers indicate beam character-                               because of heat (cool) stored in the structure when embedded panels
istics based on 50% maximum intensity.                                                           in the floor, walls, or ceiling are used (Kilkis 1992).
    The control used for an electric system affects the desirable max-                               Most gas radiation systems for full-building heating concentrate
imum end-to-end fixture spacing. Actual pattern length is about                                  the bulk of capacity at mounting heights of 3 to 5 m at the perimeter,
three times the design pattern length, so control in three equal stages                          directed at the floor near the walls. Units can be mounted consider-
is achieved by placing every third fixture on the same circuit. If all                           ably higher. Successful application depends on supplying the proper
fixtures are controlled by input controllers or variable voltage to                              amount of heat in the occupied area. Heaters should be located to
electric units, end-to-end fixture spacing can be nearly three times                             take maximum advantage of the radiation pattern produced. Excep-
the design pattern length. Side-to-side minimum spacing is deter-                                tions to perimeter placement include walls with high transmission
mined by the fixture’s distribution pattern and is not influenced by                             losses and extreme height, as well as large roof areas where roof
the control method.                                                                              heat losses exceed perimeter and other heat losses.
    Low-intensity equipment typically consists of a steel tube hung                                  Electric infrared systems installed indoors for complete building
near the ceiling and parallel to the outside wall. Circulation of                                heating use layouts that uniformly distribute the radiation through-
combustion products inside the tube elevates the tube temperature,                               out the area used by people, as well as layouts that emphasize perim-
and radiant energy is emitted. The tube is normally provided with a                              eter placement, such as in ice hockey rinks. Some electric radiant
reflector to direct the radiant energy down into the space to be con-                            heaters emit significant visible radiation and provide both heating
ditioned.                                                                                        and illumination.
    Radiant ceiling panels for heating only are installed with spacing                               The orientation of equipment and people is less important for
between them to enhance downward convection, and are usually the                                 general area heating (large areas within larger areas) than for spot
primary heat source for the space. Usually the source is a surface.                              heating. With reasonably uniform radiation distribution in work or
Details of radiant and convective heat transfer for panel heating and                            living areas, the exact orientation of the units is not important.
Radiant Heating and Cooling                                                                                                                   54.7

Higher intensities of radiation may be desirable near walls with out-                              hrg = 6.01 W/(m2 ·K)                           (24)
side exposure. Radiation shields (reflective to infrared) fastened a
few centimetres from the wall to allow free air circulation between        and Equation (12) yields
the wall and shield are effective for frequently occupied work loca-                               – 0.4 0.53
tions close to outside walls.                                                       hcg = 6.39 D        V2       {0.5 < Va < 2.0 m/s}             (25)
   In full-building heating, units should be placed where their
radiant and convective output best compensates for the structure’s         where
heat loss. The objective of a complete heating system is to provide             D = globe diameter, m
a warm floor with low conductance to the heat sink beneath the                  Va = air velocity, m/s
floor. This thermal storage may permit cycling of units with stan-
dard controls.                                                                 Equation (25) is Bedford’s convective heat transfer coefficient
                                                                           for a 150 mm globe’s convective loss, modified for D. For any radi-
                                                                           ating source below 1200 K, the ideal diameter of a sphere that makes
    8.   TESTING INSTRUMENTS FOR RADIANT                                   K = 1 that is independent of air movement is 200 mm (see Table 1).
                    HEATING                                                Table 1 shows the value of K for various values of globe diameter D
   In designing a radiant heating system, calculation of radiant heat      and ambient air movement V. The table shows that the uncorrected
exchange may involve some untested assumptions. During field               temperature of the traditional 150 mm globe would overestimate the
installation, the designer must test and adjust the equipment to           true (to – ta ) difference by 6% for velocities up to 1 m/s, and the
ensure that it provides acceptable comfort conditions. The black           probable error of overestimating to by tg uncorrected would be less
globe thermometer and directional radiometer can be used to eval-          than 0.5 K. Globe diameters between 150 and 200 mm are optimum
uate the installation.                                                     for using the uncorrected tg measurement for to. The exact value for
                                                                           K may be used for smaller globes when estimating to from tg and ta
Black Globe Thermometer                                                    measurements. The value of t r may be found by substituting Equa-
   The classic (Bedford) globe thermometer is a thin-walled, matte         tions (24) and (25) in Equation (18), because t r (occupant) is equal
black, hollow sphere with a thermocouple, thermistor, or thermom-          to t rg . The smaller the globe, the greater the variation in K caused by
eter placed at the center. It can directly measure t r , ERF, and to.      air movement. Globes with D greater than 200 mm will overestimate
When a black globe is in thermal equilibrium with its environment,         the importance of radiation gain versus convection loss.
the gain in radiant heat from various sources is balanced by the               For sources radiating at high temperatures (1000 to 5800 K), the
convective loss to ambient air. Thus, in terms of the globe’s linear       ratio m/g may be set near unity by using a pink-colored globe sur-
radiative and convective heat transfer coefficients, hrg and hcg,          face, whose absorptance for the sun is 0.7, a value similar to that of
respectively, the heat balance at equilibrium is                           human skin and normal clothing (Madsen 1976).
                                                                               In summary, the black globe thermometer is simple and inex-
                  h rg  t rg – t g  = h cg  t g – t a          (18)    pensive and may be used to determine t r [Equation (18)] and the
                                                                           ERF [Figure 1 and Equations (20) and (21)]. When the radiant
where t rg is the mean radiant temperature measured by the globe           heater temperature is less than 1200 K, the uncorrected tg of a 150
and tg is the temperature in the globe.                                    to 200 mm black globe is a good estimate of the to affecting the
   In general, the t rg of Equation (18) equals the t r affecting a per-   occupants. A pink globe extends its usefulness to sun temperatures
son when the globe is placed at the center of the occupied space and       (5800 K). A globe with a low mass and low thermal capacity is
when the radiant sources are distant from the globe.                       more useful because it reaches thermal equilibrium in less time.
   The effective radiant flux measured by a black globe is                     Using the heat exchange principles described, many heated and
                                                                           unheated instruments of various shapes have been designed to mea-
                      ERFg = h rg  t rg – t a                    (19)    sure acceptability in terms of to, tr , and ERF, as sensed by their own
                                                                           geometric shapes. Madsen (1976) developed an instrument that can
which is analogous to Equation (5) for occupants. From Equations           determine the predicted mean vote (PMV) from the (tg  ta ) differ-
(18) and (19), it follows that                                             ence, as well as correct for clothing insulation, air movement, and
                                                                           activity (ISO 1994).
                    ERFg = (hrg + hcg)(tg – ta)                    (20)
                                                                           Directional Radiometer
If the ERFg of Equation (20) is modified by the skin-clothing
absorptance K and the shape feff of an occupant relative to the black        The angle of acceptance (in steradians) in commercial radiome-
globe, the corresponding ERF affecting the occupant is                     ters allows the engineer to point the radiometer directly at a wall,
                                                                           floor, or high-temperature source and read the average temperature
              ERF (for an occupant) = feff KERFg                  (21)    of that surface. Directional radiometers are calibrated to measure
                                                                           either the radiant flux accepted by the radiometer or the equivalent
where K is defined in the section on Geometry of Beam Heating             blackbody radiation temperature of the emitting surface. Many
and feff , which is defined after Equation (11), is approximately 0.71     radiometers collimate (make parallel) input to sense small areas of
and equals the ratio hr /hrg . The to affecting an occupant, in terms of
tg and ta , is given by
                                                                                   Table 1 Value of K for Various Air Velocities and
                        to = Ktg + (1 – K)ta                       (22)                 Globe Thermometer Diameters (g = 1)
where the coefficient K is                                                                   Approximate Globe Thermometer Diameter D, mm
