                                                                             Air Velocity
                                                                               Aa ,m/s             50           100          150           200
                 K = K feff (hrg + hcg)/(hr + hc)                 (23)
                                                                                   0.25            1.35         1.15        1.05           0.99
Ideally, when K is unity, the tg of the globe would equal the to affect-           0.5             1.43         1.18        1.06           0.99
ing an occupant.                                                                   1.0             1.49         1.21        1.07           1.00
   For an average comfortable equilibrium temperature of 25°C and                  2.0             1.54         1.23        1.08           1.00
noting that feff for the globe is unity, Equation (11) yields                      4.0             1.59         1.26        1.09           1.00
54.8                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

body, clothing, wall, or floor surfaces. A directional radiometer         storage. Both low- and high-intensity infrared are arranged to
allows rapid surveys and analyses of important radiant heating fac-       control radiant intensity and provide uniform heating at the working
tors such as the temperature of skin, clothing surfaces, and walls        level and frost protection areas, which is essential for perishable
and floors, as well as the radiation intensity IK of heaters on the       goods storage.
occupants. One radiometer for direct measurement of the equiva-               Garages. Low-intensity infrared provides comfort for mechan-
lent radiant temperature has an angle of acceptance of 2.8° or            ics working near or on the floor. With elevated MRT in the work
0.098 sr, so that at 1 m, it measures the average temperature over a      area, comfort is provided at a lower ambient temperature.
projected circle about 30 mm in diameter.                                     In winter, opening the large overhead doors to admit equipment
                                                                          for service allows a substantial entry of cold outdoor air. On closing
                     9.   APPLICATIONS                                    the doors, the combination of reradiation from the warm floor and
                                                                          radiant heat warming the occupants (not the air) provides rapid
   When installing radiant heaters in specific applications, consider     recovery of comfort. Radiant energy rapidly warms the cold vehi-
the following factors:                                                    cles. Radiant floor panel heating systems are also effective.
• Gas and electric high-temperature infrared heaters must not be              Low-intensity equipment is suspended near the ceiling around
  placed where they could ignite flammable dust or vapors, or             the perimeter, often with greater concentration near overhead doors.
  decompose vapors into toxic gases.                                      High-intensity equipment is also used to provide additional heat
• Fixtures must be located with recommended clearances to ensure          near doors.
  proper heat distribution. Stored materials must be kept far enough          Aircraft Hangars. Equipment suspended near the roofs of han-
  from fixtures to avoid hot spots. Manufacturers’ recommenda-            gars, which have high ceilings and large access doors, provides
  tions must be followed.                                                 uniform radiant intensity throughout the working area. A heated
• Unvented gas heaters inside tight, poorly insulated buildings may       floor is particularly effective in restoring comfort after an aircraft
  cause excessive humidity with condensation on cold surfaces.            has been admitted. As in garages, the combination of reradiation
  Proper insulation, vapor barriers, and ventilation prevent these        from the warm floor and radiation from the radiant heating system
  problems.                                                               provides rapid regain of comfort. Radiant energy also heats aircraft
• Combustion heaters in tight buildings may require makeup air to         moved into the work area.
  ensure proper venting of combustion gases. Some infrared heaters            Greenhouses. In greenhouse applications, a uniform flux den-
  are equipped with induced-draft fans to relieve this problem.           sity must be maintained throughout the facility to provide accept-
• Some transparent materials may break because of uneven appli-           able growing conditions. In a typical application, low-intensity units
  cation of high-intensity infrared. Infrared energy is transmitted       are suspended near, and run parallel to, the peak of the greenhouse.
  without loss from the radiator to the absorbing surfaces. The               Sometimes the soil is warmed by embedding pipes in the ground.
  system must produce the proper temperature distribution at the          The same system may also contribute to sensible heating of the
  absorbing surfaces. Problems are rarely encountered with glass          greenhouse.
  6 mm or less in thickness.                                                  Outdoor Applications. Applications include loading docks,
• Comfort heating with infrared heaters requires a reasonably uni-        racetrack stands, outdoor restaurants, and under marquees. Low-,
  form heat flux distribution in the occupied area. Although thermal      medium-, and high-intensity infrared are used in these facilities,
  discomfort can be relieved in warm areas with high air velocity,        depending on their layout and requirements.
  such as on loading docks, the full effectiveness of a radiant-heater        Other Applications. Radiant heat may be used in a variety of
  installation is reduced by high air velocity.                           large facilities with high ceilings, including religious compounds,
• Radiant spot heating and zoning in large undivided areas with           day-care facilities, gymnasiums, swimming pools, enclosed stadi-
  variable occupancy patterns provides localized heating just where       ums, and facilities that are open to the outdoors. Radiant energy is
  and when people are working, which reduces the heating cost.            also used to control condensation on surfaces such as large glass
                                                                          exposures. Careful sizing and design of direct gas-fired systems
   By building periodic microstructure into a thin silicon carbide        may improve thermal comfort in places of assembly by affecting air
wafer, infrared panel surfaces that are highly directional and coher-     and wall surface temperatures. A numerical study with computa-
ent over many wavelengths can be obtained (Greffet et al. 2002).          tional fluid design (CFD) models may be essential to achieve these
                                                                          benefits and reduce condensation risk (Xiang et al. 2001).
Low-, Medium-, and High-Intensity Infrared Applications                       Low-, medium-, and high-intensity infrared are also used for
    Low-, medium-, and high-intensity infrared equipment is used          other industrial applications, including process heating for compo-
extensively in industrial, commercial, and military applications.         nent or paint drying ovens, humidity control for corrosive metal
This equipment is particularly effective in large areas with high         storage, and snow control and freeze-protection for parking or load-
ceilings, such as in buildings with large air volumes and in areas        ing areas.
with high infiltration rates, large access doors, or large ventilation
requirements.                                                             Panel Heating and Cooling
    Factories. Low-intensity radiant equipment suspended near the            Residences. Embedded pipe systems, electric resistance panels,
ceiling around the perimeter of facilities with high ceilings             and forced warm-air panel systems have all been used in residences.
enhances the comfort of employees because it warms floors and             The embedded pipe system is most common, using plastic or rubber
equipment in the work area. For older, uninsulated buildings, the         tubing in the floor slab or copper tubing in older plaster ceilings.
energy cost for low-intensity radiant equipment is less than that of      These systems are suitable for conventionally constructed resi-
other heating systems. High-intensity infrared for spot heating and       dences with normal amounts of glass. Light hydronic metal panel
low-intensity infrared for zone temperature control effectively heat      ceiling systems have also been applied to residences, and prefabri-
large unheated facilities.                                                cated electric panels are advantageous, particularly in rooms that
    Warehouses. Low- and high-intensity infrared are used for heat-       have been added on.
ing warehouses, which usually have a large volume of air, poor insu-         Office Buildings. A panel system is usually applied as a perimeter
lation, and high infiltration. Low-intensity infrared equipment is        heating system. Panels are typically piped to provide exposure con-
installed near the ceiling around the building’s perimeter. High-level    trol with one riser on each exposure and all horizontal piping incorpo-
mounting near the ceiling leaves floor space available for product        rated in the panel piping. In these applications, the air system
Radiant Heating and Cooling                                                                                                                         54.9

provides individual room control. Perimeter radiant panel systems                 Industrial Applications. Panel systems are widely used for gen-
have also been installed with individual zone controls. However, this         eral space conditioning of industrial buildings in Europe (Petráš
type of installation is usually more expensive and, at best, provides         2001). For example, the walls and ceilings of an internal combustion
minimal energy savings and limited additional occupant comfort.               engine test cell are cooled with chilled water. Although the ambient
Radiant panels can be used for cooling as well as heating. Cooling            air temperature in the space reaches up to 35°C, the occupants work
installations are generally limited to retrofit or renovation jobs where      in relative comfort when 13°C water is circulated through the ceil-
ceiling space is insufficient for the required duct sizes. In these instal-   ing and wall panels.
lations, the central air supply system provides ventilation air, dehu-            Other Buildings. Metal panel ceiling systems can be operated as
midification, and some sensible cooling. Two- and four-pipe water             heating systems at elevated water temperatures and have been used
distribution systems may be used. Hot-water supply temperatures are           in airport terminals, convention halls, lobbies, and museums, espe-
commonly reset by outside temperature, with additional offset or              cially those with large glass areas. Cooling may also be applied.
flow control to compensate for solar load. Panel systems are readily          Because radiant energy travels through the air without warming it,
adaptable to accommodate most changes in partitioning. Electric pan-          ceilings can be installed at any height and remain effective. One par-
els in lay-in ceilings have been used for full perimeter heating.             ticularly high ceiling installed for a comfort application is 15 m
    Schools. In all areas except gymnasiums and auditoriums, pan-             above the floor, with a panel surface temperature of approximately
els are usually selected for heating only, and may be used with any           140°C for heating. The ceiling panels offset the heat loss from a
type of approved ventilation system. The panel system is usually              single-glazed, all-glass wall.
sized to offset the transmission loads plus any reheating of the air.             The high lighting levels in television studios make them well
If the school is air conditioned by a central air system and has              suited to panels that are installed for cooling only and are placed
perimeter heating panels, single-zone piping may be used to con-              above lighting to absorb the radiation and convection heat from the
trol the panel heating output, and the room thermostat modulates              lights and normal heat gains from the space. The panel ceiling also
the supply air temperature or volume. Heating and cooling panel               improves the acoustical properties of the studio.
applications are similar to those in office buildings. Panel heating              Metal panel ceiling systems are also installed in minimum- and
and cooling for classroom areas has no mechanical equipment                   medium-security jail cells and in facilities where disturbed occu-
noise to interfere with instructional activities.                             pants are housed. The ceiling is strengthened by increasing the gage
    Hospitals. The principal application of heating and cooling radi-         of the ceiling panels, and security clips are installed so that the ceil-
ant panels has been for hospital patient rooms. Perimeter radiant             ing panels cannot be removed. Part of the perforated metal ceiling
heating panels are typically applied in other areas of hospitals. Com-        can be used for air distribution.
pared to conventional systems, radiant heating and cooling systems                District Energy Systems. Panel heating and cooling increases
are well suited to hospital patient rooms because they (1) provide a          the thermal efficiency and use rate of low-enthalpy energy resources
draft-free, thermally stable environment, (2) have no mechanical              like waste heat. Buildings equipped with panels may be cascaded
equipment or bacteria and virus collectors, and (3) do not take up            with buildings with high-enthalpy HVAC systems, which increases
space in the room. Individual room control is usually achieved by             the use rate of district energy systems (Kilkis 2002).
throttling the water flow through the panel. The supply air system is             New Techniques. The introduction of thermoplastic and rubber
often 100% outdoor air; minimum air quantities delivered to the               tubing and new design techniques have improved radiant panel heat-
room are those required for ventilation and exhaust of the toilet room        ing and cooling equipment. The systems are energy-efficient and
and soiled linen closet. The piping system is typically a four-pipe           use low water temperatures available from solar collectors and heat
design. Water control valves should be installed in corridors so that         pumps (Kilkis 1993). Metal radiant panels can be integrated into
they can be adjusted or serviced without entering patient rooms. All          ceiling design to provide a narrow band of radiant heating around
piping connections above the ceiling should be soldered or welded             the building perimeter. These new radiant systems are more attrac-
and thoroughly tested. If cubicle tracks are applied to the ceiling sur-      tive, provide more comfortable conditions, operate more efficiently,
face, track installation should be coordinated with the radiant ceiling.      and have a longer life than some baseboard or overhead air systems.
In panel cooling, surface condensation may need a separate latent
system (Isoardi and Brasselet 1995). Security panel ceilings are                                        10.    SYMBOLS
often used in areas occupied by mentally disturbed patients so that               AD = total DuBois surface area of person, m2
equipment cannot be damaged by a patient or used to inflict injury.              Aeff = effective radiating area of person, m2
    Swimming Pools. A partially clothed person emerging from a                    Ap = projected area of occupant normal to the beam, m2
pool is very sensitive to the thermal environment. Panel heating sys-              D = diameter of globe thermometer, m
tems are well suited to swimming pool areas. Floor panel tempera-                    d = distance of beam heater from occupant, m
tures must be controlled so they do not cause foot discomfort.                  ERF = effective radiant flux (person), W/m2
Ceiling panels are generally located around the perimeter of the               ERFf = radiant flux caused by heated floor on occupant, W/m2
pool, not directly over the water. Panel surface temperatures are              ERFg = effective radiant flux (globe), W/m2
                                                                                 Fp–f = angle factor between occupant and heated floor
higher to compensate for the increased ceiling height and to produce
                                                                                  feff = ratio of radiating surface (person) to its total area (DuBois)
a greater radiant effect on partially clothed bodies. Ceiling panels             Hm = net metabolic heat loss from body surface, W/m2
may also be placed over windows to reduce condensation.                              h = combined heat transfer coefficient (person), W/(m2 ·K)
    Apartment Buildings. For heating, pipe coils are embedded in the               hc = convective heat transfer coefficient for person, W/(m2 ·K)
masonry slab. The coils must be carefully positioned so as not to over-          hcg = convective heat transfer coefficient for globe, W/(m2 ·K)
heat one apartment while maintaining the desired temperature in                    hr = linear radiative heat transfer coefficient (person), W/(m2 ·K)
another. The slow response of embedded pipe coils in buildings with               hrg = linear radiative heat transfer coefficient for globe, W/(m2 ·K)
large glass areas may be unsatisfactory. Installations for heating and             IK = irradiance from beam heater, W/sr
cooling have been made with pipes embedded in hung plaster ceil-                   K = coefficient that relates ta and tg to to [Equation (22)]
                                                                                   K = subscript indicating absolute irradiating temperature of beam
ings. A separate minimum-volume dehumidified air system provides                          heater, K
the necessary dehumidification and ventilation for each apartment.                  L = fixture length, m
The application of electric resistance elements embedded in floors or               ta = ambient air temperature near occupant, °C
behind a skim coat of plaster at the ceiling has increased. Electric pan-            tf = floor surface temperature, °C
els are easy to install and simplify individual room control.                       tg = globe temperature, °C
54.10                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

     to = operative temperature, °C                                              Greffet, J-J., R. Carminati, K. Joulain, J-P. Mulet, S. Mainguy, and Y. Chen.
    tr = mean radiant temperature affecting occupant, °C                            2002. Coherent emission of light by thermal sources. Nature 416:61-64.
    tr f = linearized tr caused by floor and unheated walls on occupant, °C      ISO. 1994. Moderate thermal environments—Determination of the PMV
     tsf = exposed surface temperature of occupant, °C                              and PPD indices and specification of the conditions for thermal comfort.
    tuo = operative temperature of unheated workspace, °C                           Standard 7730-1994. International Standard Organization, Geneva.
      V = relative velocity between occupant and air, m/s                        Isoardi, J.P. and J.P. Brasselet. 1995. Surface cooling in hospitals: Use of
     Va = air velocity, m/s                                                         computer-aided design packages. ASHRAE Transactions 101(2):717-720.
     W = width of a square equivalent to the projected area of a beam of         Kilkis, B. 1992. Enhancement of heat pump performance using radiant floor
           angle  steradians at a distance d, m                                    heating systems. ASME Winter Meeting: Advanced Energy Systems,
      = relative absorptance of skin-clothing surface to that of matte             Recent Research in Heat Pump Design, Analysis, and Application 28:
           black surface                                                            119-127.
                                                                                 Kilkis, I.B. 1993. Radiant ceiling cooling with solar energy: Fundamentals,
    g = absorptance of globe
                                                                                    modeling, and a case design. ASHRAE Transactions 99(2):521-533.
    K = absorptance of skin-clothing surface at emitter temperature
                                                                                 Kilkis, I.B. 2002. Rational use and management of geothermal energy
    m = absorptance of skin-clothing surface at emitter temperatures               resources. International Journal of Global Energy Issues 17(1/2):35-59.
           above 925°C                                                           Madsen, T.L. 1976. Thermal comfort measurements. ASHRAE Transactions
       = elevation angle of beam heater, degrees                                   82(1):60-70.
       = Stefan-Boltzmann constant = 5.67  108 W/(m2 ·K4)                     Petráš, D. 2001. Hybrid heating and ventilating large industrial halls
       = azimuth angle of heater, degrees                                          connected to district energy systems. ASHRAE Transactions 101(1):
      = radiant beam width, sr                                                     390-393.
                                                                                 Rapp, G.M. and A.P. Gagge. 1967. Configuration factors and comfort design
                           REFERENCES                                               in radiant beam heating of man by high temperature infrared sources.
                                                                                    ASHRAE Transactions 73(3):1.1-1.8.
ASHRAE. 1992. Thermal environmental conditions for human occupancy.              Scheatzle, D.G. 2003. Establishing a baseline data set for the evaluation of
   ANSI/ASHRAE Standard 55-1992.                                                    hybrid (radiant/convective) HVAC systems. ASHRAE Research Project
Athienitis, A.K. and J.D. Dale. 1987. A study of the effects of window night        RP-1140, Final Report.
   insulation and low emissivity coating on heating load and comfort.            Scholander, P.E. 1958. Cold adaptation in the Australian aborigines. Journal
   ASHRAE Transactions 93(1A):279-294.                                              of Applied Physiology 13:211-218.
Boyd, R.L. 1962. Application and selection of electric infrared comfort heat-    Stevens, J.C., L.E. Marks, and A.P. Gagge. 1969. The quantitative assess-
   ers. ASHRAE Journal 4(10):57.                                                    ment of thermal comfort. Environmental Research 2:149-65.
Buckley, N.A. and T.P. Seel. 1987. Engineering principles support an adjust-     Suryanarayana, S. and R.H. Howell. 1990. Sizing of radiant heating sys-
   ment factor when sizing gas-fired low-intensity infrared equipment.              tems, Part II—Heated floors and infrared units. ASHRAE Transactions
   ASHRAE Transactions 93(1):1179-1191.                                             96(1):666-675.
Fanger, P.O. 1973. Thermal comfort. McGraw-Hill, New York.                       Wilkins, C.K. and R. Kosonen. 1992. Cool ceiling system: A European air-
Fanger, P.O., L. Banhidi, B.W. Olesen, and G. Langkilde. 1980. Comfort              conditioning alternative. ASHRAE Journal 34(8):41-45.
   limits for heated ceiling. ASHRAE Transactions 86(2):141-156.                 Xiang, W., S.A. Tassou, and M. Kolokotroni. 2001. Heating of church build-
Gagge, A.P., G.M. Rapp, and J.D. Hardy. 1967. The effective radiant field           ings of historic importance with direct gas-fired heating systems.
   and operative temperature necessary for comfort with radiant heating.            ASHRAE Transactions 107(1):357-364.
   ASHRAE Transactions 73(1):I.2.1-I.2.9; and ASHRAE Journal 9(5):               Zmeureanu, R., P.P. Fazio, and F. Haghighat. 1987. Thermal performance of
   63-66.                                                                           radiant heating panels. ASHRAE Transactions 94(2):13-27.
                                                                                    CHAPTER 55

                           SEISMIC- AND WIND-RESISTANT DESIGN
SEISMIC-RESISTANT DESIGN .............................................. 55.1                         Seismic Restraints .................................................................... 55.9
Terminology ............................................................................. 55.2       Restraint of Pipe and Duct Risers .......................................... 55.10
Calculations ............................................................................. 55.2      Examples ................................................................................ 55.11
Applying Static Analysis .......................................................... 55.3             Installation Problems ............................................................. 55.14
Computation of Loads at Building Connection ....................... 55.6                             WIND-RESISTANT DESIGN ................................................. 55.15
Ansi Steel Bolts ........................................................................ 55.7       Terminology............................................................................ 55.15
Lag Screws into Timber............................................................ 55.7              Calculations ........................................................................... 55.16
Concrete Post-Installed Anchor Bolts ...................................... 55.7                     Wall-Mounted HVAC&R Component Calculations
Weld Capacities........................................................................ 55.8           (Louvers)............................................................................. 55.17
Seismic Snubbers ..................................................................... 55.8          Certification of HVAC&R Components for Wind................... 55.20




A    LMOST all inhabited areas of the world are susceptible to the
       damaging effects of either earthquakes or wind. Restraints that
are designed to resist one may not be adequate to resist the other.
                                                                                                     • Restraint design. The restraint also must be strong enough to with-
                                                                                                       stand the imposed forces. This should be determined by the man-
                                                                                                       ufacturer by tests and/or analysis.
Consequently, when exposure to either earthquake or wind loading                                     • Attachment of restraint to substructure. Attachment may be by
is a possibility, strength of equipment and attachments should be                                      bolts, lag bolts, welds, or concrete anchors. The substructure must
evaluated for all appropriate conditions.                                                              be capable of surviving the imposed forces.
   Earthquake damage to inadequately restrained HVAC&R equip-
ment can be extensive. Mechanical equipment that is blown off the                                          1.       SEISMIC-RESISTANT DESIGN
support structure can become a projectile, threatening life and prop-
erty. The cost of properly restraining the equipment is small com-                                      Most seismic requirements adopted by local jurisdictions in
pared to the high costs of replacing or repairing damaged equipment,                                 North America are based on model codes developed by the Interna-
liability for loss of life, or compared to the cost of building downtime                             tional Code Council (ICC), such as the International Building Code
due to damaged facilities.                                                                           (IBC). The National Building Code of Canada (NRC-IRC 2010) is
   Design and installation of seismic and wind restraints have the                                   Canada’s equivalent version of the IBC. Local building officials
following primary objectives:                                                                        must be contacted for specific requirements that may be more strin-
                                                                                                     gent than those presented in this chapter.
• To reduce the possibility of injury and the threat to life.                                           Other sources of seismic restraint information include
• To reduce long-term costs due to equipment damage and resultant
  downtime.                                                                                          • Seismic Restraint Manual: Guidelines for Mechanical Systems
                                                                                                       (SMACNA 2008), includes seismic restraint information for
Note: The intent of building codes with respect to seismic design is                                   mechanical equipment subjected to seismic forces of up to 1.0g.
not to prevent damage to property or the restrained equipment itself.                                • The most current National Fire Protection Association (NFPA)
   This chapter covers the design of restraints to limit equipment                                     standards on restraint design are compliant with the IBC.
movement and to keep the equipment captive during an earthquake                                      • U.S. Department of Energy DOE 430.1A and ASME AG-1 cover
or extreme wind loading. Seismic restraints and isolators do not re-                                   restraint design for nuclear facilities.
duce the forces transmitted to the restrained equipment. Instead,                                    • DOD (2007) provides guidance for seismic design for U.S.
properly designed and installed seismic restraints and isolators have                                  Department of Defense (DoD) and Department of State (DoS)
the necessary strength to withstand the imposed forces. However,                                       facilities, and DOD (2005) provides the seismic and wind design
equipment that is to be restrained must also have the necessary                                        constants.
strength to remain attached to the restraint.                                                        • A Practical Guide to Seismic Restraint (ASHRAE 2000) covers a
                                                                                                       broad range of seismic restraint design issues.
   The International Building Code® (IBC) (ICC 2009) provides a
                                                                                                     • Federal Emergency Management Agency (FEMA) installation
prescriptive approach for applying an equivalent static force repre-
                                                                                                       manuals FEMA-412, FEMA-413, and FEMA-414 are available at
senting the dynamic forces transmitted to the equipment by seismic
                                                                                                       the FEMA Web site. They provide a step-by-step process with
or high-wind events. For mechanical systems, analysis of seismic
                                                                                                       details for installing seismic restraint devices.
and wind loading conditions can use static analysis from the pre-
scriptive approach. Conservative safety factors are applied to reduce                                    In seismically active areas where governmental agencies regulate
the complexity of earthquake and wind loading response analysis                                      the earthquake-resistive design of buildings (e.g., California), the
and evaluation. The following three aspects are considered in a prop-                                HVAC engineer usually does not prepare the code-required seismic
erly designed restraint system:                                                                      restraint calculations. The HVAC engineer selects the heating and
                                                                                                     cooling equipment and, with the assistance of the acoustical engi-
• Attachment of equipment to restraint. The equipment must be pos-
                                                                                                     neer (if applicable to the project), selects the required vibration iso-
  itively attached to the restraint, and must have sufficient strength to
                                                                                                     lation devices. Seismic restraint calculations are performed for
  withstand the imposed forces and to transfer the forces to the
                                                                                                     nonstructural components, and designs for piping, ductwork, and
  restraint.
                                                                                                     conduits are designed and detailed. For design-build projects, the
                                                                                                     design is reviewed by the registered design professional. Nonstruc-
The preparation of this chapter is assigned to TC 2.7, Seismic and Wind                              tural restraint components are designed and constructed to resist the
Resistant Design.                                                                                    aftereffects of earthquake motions as required by the applicable code

                                                                                              55.1
55.2                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

and in accordance with local building officials. Reviewed designs           reference standard ASCE 7 (ASCE 2005), which can be used as
are submitted for approval by the authority having jurisdiction.            input for a dynamic analysis.
   To ensure proper design factors are used, a designer should                   Response spectra applied to nonstructural components can be
obtain information on the seismic design conditions (site class and         developed from ICC-ES acceptance criteria AC 156 (ICC-ES 2007).
occupancy category). The importance of the equipment and systems            Site-specific ground response spectra developed by a geotechnical or
affected should be understood for code applications to include those        soils engineer may be used, as well. The computer analysis used
items that must be functional after seismic events.                         must be capable of analyzing nonlinear supports and site-specific
   The owner or building officials maintain the code-required quality       ground motions. This dynamic analysis provides the maximum seis-
control over the design by requiring construction documents, special        mic input accelerations to the equipment components, allowing com-
inspection requirements, and certification requirements prepared by         parison to three-dimensional shock (drop) or shaker test fragility
the registered design professional and approved by the authority            levels to determine equipment survivability. Actual drop or shaker
having jurisdiction. Upon completion of installation, the supplier of       test data for all HVAC equipment may not be available for the next
the seismic restraints, or a qualified representative, should inspect       several years.
the installation and verify that all restraints and force-resisting sys-        Using the response spectra in the code for ground-floor inputs, or
tems are installed properly and comply with specifications.                 the spectra in ATC 29-2 for upper floors, a dynamic analysis can
                                                                            yield maximum input accelerations to equipment components.
                     1.1   TERMINOLOGY                                      Comparing them to the allowable acceleration values in the table
   Base plate thickness. Thickness of the equipment bracket fas-            helps the engineer assess equipment survivability. Dynamic analy-
tened to the floor.                                                         sis can also provide maximum movement at all connections and,
   Effective shear force Veff . Maximum shear force of one seismic          when added to the floor-to-ceiling code-mandated movements,
restraint or tie-down bolt.                                                 allows the engineer to design these flexible connections and avoid
   Effective tension force Teff . Maximum tension force or pullout          pull-out or shear failures at these locations.
force on one seismic restraint or tie-down bolt.                                Under some conditions, Chapter 17 of IBC requires certificates
   Equipment. Any HVAC&R component that must be restrained                  of compliance for components and their attachments for a compo-
from movement during an earthquake.                                         nent importance factor Ip of 1.0 or 1.5. This is a life-safety issue as
   Resilient support. An active seismic device (such as a spring            well as an essential equipment issue. Essential equipment with an
with a bumper) to prevent equipment from moving more than a                 Ip = 1.5 must have a certificate of compliance. Issuance of a certif-
specified amount.                                                           icate of compliance to the engineer of record and building official
   Response spectra. Relationship between the acceleration                  can be based on dynamic analysis. Most building officials require
response of the ground and the peak acceleration of the earthquake          a stamp by a registered professional to be part of the calculations
in a damped single degree of freedom at various frequencies. The            and certificate of compliance. Table 1 provides guidance on type of
ground motion response spectrum varies with soil conditions.                analysis (static or dynamic) and certificate of compliance docu-
   Rigid support. Passive seismic device used to restrict any move-         mentation is required. Sample dynamic analysis is beyond the
ment.                                                                       scope of this chapter and should be provided by experienced regis-
   Shear force V. Horizontal force generated at the plane of the            tered professionals. A common approach assumes an elastic re-
seismic restraints, acting to cut the restraint at the base.                sponse spectrum. The results of the dynamic analysis can then be
   Seismic restraint. Device designed to withstand seismic forces           scaled up or down as a percentage of the total lateral force obtained
and hold equipment in place during an earthquake.                           from the static analysis performed on the building.
   Seismic force levels. The geographic location of a facility deter-           Dynamic analysis of piping, ductwork, and equipment reflects
mines its seismic spectral response acceleration levels, as given in        the response of the equipment for all earthquake-generated frequen-
the International Building Code.                                            cies. Especially for piping and equipment, when the earthquake
   Snubber. Device made of steel-housed resilient bushings arranged         forcing frequencies match the natural frequencies of the system, the
to prevent equipment from moving beyond an established gap.                 resulting applied forces increase.
   Tension force T. Force generated by overturning moments at the           Static Analysis as Defined in the
plane of the seismic restraints, acting to pull out the bolt.               International Building Code
                    1.2    CALCULATIONS                                       The IBC specifies a design lateral force Fp for nonstructural com-
                                                                            ponents as
    Sample calculations presented here assume that the equipment
support is an integrated resilient support and restraint device. When                                            Ip         Z
the two functions of resilient support and motion restraint are sepa-                       Fp = (0.4aP SDS WP) ----- 1 + 2 ---                  (1)
                                                                                                                Rp          h
rate or act separately, additional spring loads may need to be added
to the anchor load calculation for the restraint device. Internal loads     but Fp need not be greater than
within integrated devices are not addressed in this chapter. These
devices must be designed to withstand the full anchorage loads plus                                  Fp = 1.6SDS IpWp                              (2)
any internal spring loads.                                                  nor less than
    Both static and dynamic analyses reduce the force generated by
an earthquake to an equivalent statically applied force, which acts in                               Fp = 0.3SDS IpWp                              (3)
a horizontal or vertical direction at the component’s center of grav-
ity. The resulting overturning moment is resisted by shear and ten-         where SDS is determined by
sion (pullout) forces on the tie-down bolts. Static analysis is used for                               SDS = 2Fa SS /3                             (4)
both rigidly mounted and resiliently mounted equipment.
                                                                            where
Dynamic Analysis                                                                ap = component amplification factor in accordance with Table 2.
   Dynamic analysis of the isolation and snubber systems may                   SDS = design spectral response acceleration at short periods. SS is the
be based on ground-level response spectra given in the IBC and                       mapped spectral acceleration from Tables 4 and 5. (Note: More
Seismic- and Wind-Resistant Design                                                                                                                                   55.3

                                                     Table 1 IBC Seismic Analysis Requirements
                                                                                            Required Analysis Type
   Component Operation                 Building
      Required for                  Seismic Design                    Equipment Structural          Equipment Operational                        Certificate of
       Life Safety                    Category*      Anchorage             Capacity                       Capacity                               Compliance
               No                          A         Not required         Not required                  Not required                      Not required
               No                         B, C       Not required         Not required                  Not required                      Not required
               No                          D         Static               Dynamic or test               Not required                      For mounting only
               Yes                        C, D       Static               Dynamic or test               Dynamic or test                   For continued operation
               No                          E         Static               Dynamic or test               Dynamic or test                   For continued operation
               No                         C, D       Static               Not required                  Not required                      Not required
               Yes                        C, D       Static               Dynamic or test               Dynamic or test                   For continued operation
               No                          F         Static               Dynamic or test               Not required                      For mounting only
               Yes                         F         Static               Dynamic or test               Dynamic or test                   For continued operation
*If in question, reference structural documents.

        Table 2 Coefficients for Mechanical Components                             Table 3 Values of Site Coefficient Fa as Function of Site Class
 Mechanical and Electrical Component or Element              ap         Rp            and Spectral Response Acceleration at Short Period (Ss)
General Mechanical                                                                                                       Mapped Spectral Response
  Boilers and furnaces                                       1.0       2.5                                              Acceleration at Short Periodsa
                                                                                   Site Soil Profile
Piping                                                                             Class  Name               Ss 0.25 Ss = 0.50 Ss = 0.75 Ss = 1.00 Ss 1.25
  High-deformability elements and attachments                1.0        3.5          A Hard rock                0.8          0.8          0.8         0.8          0.8
  Limited-deformability elements and attachments             1.0        2.5          B Rock                     1.0          1.0          1.0         1.0          1.0
  Low-deformability elements or attachments                  1.0       1.25
                                                                                     C Very dense soil          1.2          1.2          1.1         1.0          1.0
HVAC Equipment
                                                                                         and soft rock
  Vibration isolated                                         2.5       2.5
                                                                                     Dc Stiff soil              1.6          1.4          1.2         1.1          1.0
  Non-vibration isolated                                     1.0       2.5
                                                                                         profile
  Mounted in-line with ductwork                              1.0       2.5
                                                                                     E Soft soil                2.5          1.7          1.2         0.9           b
Source: IBC (2006).                                                                      profile
                                                                                     F                           See IBC for more information
           detailed maps for the United States are available at the U.S.
                                                                                   aUse straight-line interpolation for intermediate values of mapped spectral accelera-
           Geological Survey Web site: www.usgs.gov.)
     Fa = function of site soil characteristics and must be determined in           tion at short period Ss.
                                                                                   bSite-specific geotechnical investigation and dynamic site response analyses must be
           consultation with either project geotechnical (soils) or structural
                                                                                    performed to determine appropriate values.
           engineer. Values for Fa for different soil types are given in Table     cD is the default Site Class unless otherwise stated in the approved geotechnical report.
           3. (Note: Without an approved geotechnical report, the default
           site soil classification is assumed to be site class D.)
     Rp = component response modification factor in accordance with
           IBC.                                                                    acting at the equipment center of gravity. Values for IBC 2006 are
      Ip = component importance factor (see the IBC for explanation and            available on the USGS web site for U.S. locations or in Tables F-2
           determination of IP).                                                   and G-2 of DOD (2005) for worldwide locations.
1 + 2z/h = height amplification factor where z is the height of attachment in
           the structure and h is the average height of the roof above grade.
           The value of z  0 and z/h need not exceed 1.                                        1.3     APPLYING STATIC ANALYSIS
 Wp (D) = mass of equipment, which includes all items attached or                      The prescriptive method in the IBC allows that an equivalent
           contained in the equipment.
                                                                                   static force can be calculated that represents the dynamic motions of
   The forces acting on the equipment are the lateral and vertical                 an earthquake. The static forces acting on a piece of equipment are
forces resulting from the earthquake, the force of gravity, and the                vertical and lateral forces resulting from the earthquake, the force of
forces of the restraint holding the equipment in place; these act on               gravity, and forces at the restraints that hold the equipment in place.
the center of gravity. The analysis assumes the equipment does not                 The analysis assumes that the equipment does not move during the
move during an earthquake; thus, the sum of the forces and                         earthquake and that the relative accelerations between its center of
moments must be zero. When calculating the overturning moment,                     gravity and the ground generate forces that must be balanced by
including an uplift factor, the vertical component Fpv at the center of            reactions at the restraints. Guidance from the code bodies indicates
gravity is typically defined (for the IBC) to be                                   that equipment can be analyzed as though it were a rigid component;
                                                                                   however, a factor ap is applied in the computation to address flexi-
                                Fpv = 0.2SDS D                               (5)
                                                                                   bility issues on particular equipment types or flexible mounting
   If the equipment being analyzed is isolated, the final computed                 arrangements. (Note: for dynamic analysis, it is common to use a
force must be doubled per section 1621.3.1 of the code.                            5% damping factor for equipment and a 1% damping factor for pip-
   Per section 1621.1.7 of the code, forces used when computing                    ing.) Although the basic force computation is different, the details
the loads for shallow (under 8 bolt diameter) embedment anchors                    of load distribution in the examples that follow apply independently
are to be increased by a factor of 1.3Rp.                                          of the code used.
   Per section 1621.3.12.2 of the code, the only permitted expan-                      The forces acting on the restraints include both shear and tensile
sion anchors for non-vibration-isolated equipment over 7.46 kW are                 components. The application direction of the lateral seismic accel-
undercut anchors.                                                                  eration can vary and is unknown. Depending on its direction, it is
   Tables 4 and 5 contain brief listings of Ss factors that can be used            likely that not all of the restraints will be affected or share the load
to calculate the magnitude of the horizontal static seismic force                  equally. It is important to determine the worst-case combination of
55.4                                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                                           Table 4 Ss Numbers* for Selected U.S. Locations (U.S. COE 1998)
State, City              ZIP        Ss      State, City               ZIP        Ss      State, City               ZIP        Ss        State, City        ZIP      Ss
Alabama                                      Ft. Wayne               46835     0.162      Butte                   59701     0.599       Rhode Island
  Birmingham            35217     0.328      Gary                    46402     0.173      Great Falls             59404     0.248        Providence        02907   0.267
  Mobile                36610     0.124      Indianapolis            46260     0.182     Nebraska                                       South Carolina
  Montgomery            36104     0.170      South Bend              46637     0.121      Lincoln                 68502     0.177        Charleston        29406    1.56
Arkansas                                    Kansas                                        Omaha                   68144     0.127        Columbia          29203   0.578
  Little Rock           72205     0.461      Kansas City             66103     0.122     Nevada                                         South Dakota
Arizona                                      Topeka                  66614     0.184      Las Vegas               89106     0.637        Rapid City        57703   0.153
  Phoenix               85034     0.226      Wichita                 67217     0.142      Reno                    89509      1.29        Sioux Falls       57104   0.113
  Tuscon                85739     0.325     Kentucky                                     New York                                       Tennessee
California                                   Ashland                 41101     0.221      Albany                  12205     0.275        Chattanooga       37415   0.500
  Fresno                93706     0.592      Covington               41011     0.186      Binghampton             13903     0.185        Knoxville         37920   0.589
  Los Angeles           90026     1.50       Louisville              40202     0.247      Buffalo                 14222     0.319        Memphis           38109    1.25
  Oakland               94621      1.55     Louisiana                                     Elmira                  14905     0.173        Nashville         37211   0.305
  Sacramento            95823     0.568      Baton Rouge             70807     0.144      New York                10014     0.425       Texas
  San Diego             92101     1.54       New Orleans             70116     0.130      Niagara Falls           14303     0.311        Amarillo          79111   0.166
  San Francisco         94114      1.50      Shreveport              71106     0.165      Rochester               14619     0.248        Austin            78703   0.088
  San Jose              95139      2.05     Massachusetts                                 Schenectady             12304     0.278        Beaumont          77705   0.116
Colorado                                     Boston                  02127     0.325      Syracuse                13219     0.192        Corpus Christi    78418   0.093
  Colorado Springs      80913     0.178      Lawrence                01843     0.376      Utica                   13501     0.250        Dallas            75233   0.117
  Denver                80239     0.187      Lowell                  01851     0.355     North Carolina                                  El Paso           79932   0.358
Connecticut                                  New Bedford             02740     0.261      Charlotte               28216     0.345        Ft. Worth         76119   0.110
  Bridgeport            06606     0.332      Springfield             01107     0.260      Greensboro              27410     0.255        Houston           77044   0.107
  Hartford              06120     0.274      Worchester              01602     0.271      Raleigh                 27610     0.211        Lubbock           79424   0.099
  New Haven             06511     0.285     Maryland                                      Winston-Salem           27106     0.281        San Antonio       78235   0.133
  Waterbury             06702     0.287      Baltimore               21218     0.199     North Dakota                                    Waco              76704   0.095
Florida                                     Maine                                         Fargo                   58103     0.073       Utah
  Ft. Lauderdale        33328     0.070      Augusta                 04330     0.318      Grand Forks             58201     0.054        Salt Lake City    84111   1.79
  Jacksonville          32222     0.142      Portland                04101     0.369     Ohio                                           Virginia
  Miami                 33133     0.061     Michigan                                      Akron                   44312     0.179        Norfolk           23504   0.132
  St. Petersburg        33709     0.078      Detroit                 48207     0.123      Canton                  44702     0.316        Richmond          23233   0.300
  Tampa                 33635     0.083      Flint                   48506     0.091      Cincinnati              45245     0.191        Roanoke           24017   0.290
Georgia                                      Grand Rapids            49503     0.087      Cleveland               44130     0.197       Vermont
  Atlanta               30314     0.258      Kalamazoo               49001     0.116      Columbus                43217     0.164        Burlington        05401   0.446
  Augusta               30904     0.419      Lansing                 48910     0.109      Dayton                  45440     0.206       Washington
  Columbia              31907     0.169     Minnesota                                     Springfield             45502     0.216        Seattle           98108    1.51
  Savannah              31404     0.402      Duluth                  55803     0.056      Toledo                  43608     0.171        Spokane           99201   0.315
Iowa                                         Minneapolis             55422     0.057      Youngstown              44515     0.163        Tacoma            98402   1.23
  Council Bluffs        41011     0.186      Rochester               55901     0.055     Oklahoma                                       Washington, D.C.
  Davenport             52803     0.130      St. Paul                55111     0.056      Oklahoma City           73145     0.339        Washington        20002   0.178
  Des Moines            50310     0.073     Missouri                                      Tulsa                   74120     0.160       Wisconsin
Idaho                                        Carthage                64836     0.149     Oregon                                          Green Bay         54302   0.066
  Boise                 83705     0.344      Columbia                65202     0.178      Portland                97222     1.04         Kenosha           53140   0.133
  Pocatello             83201     0.553      Jefferson City          65109     0.207      Salem                   97301     0.929        Madison           53714   0.114
Illinois                                     Joplin                  64801     0.138     Pennsylvania                                    Milwaukee         53221   0.120
  Chicago               60620     0.190      Kansas City             64108     0.122      Allentown               18104     0.289        Racine            53402   0.124
  Moline                61265     0.135      Springfield             65801     0.120      Bethlehem               18015     0.304        Superior          54880   0.055
  Peoria                61605     0.174      St. Joseph              64501     0.120      Erie                    16511     0.164       West Virginia
  Rock Island           61201     0.131      St. Louis               63166     0.586      Harrisburg              17111     0.224        Charleston        25303   0.206
  Rockford              61108     0.170     Mississippi                                   Philadelphia            19125     0.326        Huntington        25704   0.221
  Springfield           62703     0.263      Jackson                 39211     0.191      Pittsburgh              15235     0.129       Wyoming
Indiana                                     Montana                                       Reading                 19610     0.293        Casper            82601   0.341
  Evansville            47712     0.754      Billings                59101     0.134      Scranton                18504     0.232        Cheyenne          82001   0.183
*Nominal values based on ZIP codes. See www.usgs.gov for calculator to check actual Ss using latitude and longitude for best results.


forces at all restraint points for any possible direction that the lateral                 different valid methods that can be used to determine these loads, but
wave front can follow to ensure that the attachment is adequate.                           this section suggests a couple of simple approaches.
   Once the overall seismic forces Fp and Fpv have been determined                             Under some instances (particularly those relating to life-support
(as indicated in the previous section or per the local code requirement),                  issues in hospital settings), newer code requirements indicate that
the loads at the restraint points can be determined. There are many                        critical equipment must be seismically qualified to ensure its
Seismic- and Wind-Resistant Design                                                                                                                                                                                                  55.5

                                                  Table 5 Ss Numbers for Selected International Locations (U.S. COE 1998)
Country                  City                        Ss Country                      City                       Ss Country                      City                        Ss Country                      City                        Ss
Africa                                                                                 Tsingtao................1.24 Haiti ................... Port au Prince ...... 1.24 Serbia ................. Belgrade............... 0.62
 Algeria ...............Alger .................... 1.24                                Wuhan ..................0.62   Jamaica .............. Kingston .............. 1.24        Spain................... Barcelona............. 0.62
                          Oran ..................... 1.24    Cyprus ............... Nicosia .................1.24     Leeward Islands . All........................ 1.24                                     Bilbao .................. 0.62
 Angola................Luanda ................. 0.06         India................... Bombay ................1.24 Puerto Rico ........ All........................ 0.83                                      Madrid ................. 0.06
 Benin..................Colonou ............... 0.06                                   Calcutta ................0.62  Trinidad & Tobago .............................                                        Rota ..................... 0.62
 Botswana............Gaborone ............. 0.06                                       Madras..................0.31                             All........................ 1.24                             Seville .................. 0.62
 Burkina Faso ......Ougadougou ........ 0.06                                           New Delhi ............1.24 Central America                                                Sweden ............... Goteborg .............. 0.62
 Burundi ..............Bujumbura ........... 1.24            Indonesia ........... Bandung ...............1.65 Belize ................. Belmopan ............ 0.62                                           Stockholm............ 0.31
 Cameroon...........Douala.................. 0.06                                      Jakarta ..................1.65 Canal Zone......... All........................ 0.62       Switzerland......... Bern ..................... 0.62
                          Yaounde ............... 0.06                                 Medan ..................1.24   Costa Rica.......... San Jose ............... 1.24                                     Geneva ................. 0.31
 Cape Verde.........Praia..................... 0.06                                    Surabaya...............1.65    El Salvador......... San Salvador........ 1.65                                         Zurich .................. 0.62
 Central African Republic .................                  Iran .................... Isfahan..................1.24  Guatemala.......... Guatemala............ 1.65             Ukraine .............. Kiev ..................... 0.06
                          Bangui.................. 0.06                                Shiraz ...................1.24 Honduras............ Tegucigalpa.......... 1.24            United Kingdom. Belfast.................. 0.06
 Chad ...................Ndjamena............. 0.06                                    Tabriz ...................1.65 Mexico ............... Ciudad Juarez ...... 0.62                                       Edinburgh ............ 0.31
 Congo.................Brazaville............. 0.06                                    Tehran ..................1.65                            Guadalajara.......... 1.24                                   Glasgow/Renfrew 0.31
 Djibouti ..............Djibouti................ 1.24        Iraq .................... Baghdad ...............1.24                              Hermosillo ........... 1.24                                  Hamilton.............. 0.31
 Egypt..................Alexandria ........... 0.62                                    Basra ....................0.31                           Matamoros........... 0.06                                    Liverpool ............. 0.31
                          Cairo .................... 0.62    Israel .................. Haifa.....................1.24                           Mazatlan .............. 0.60                                 London................. 0.62
                          Port Said .............. 0.62                                Jerusalem..............1.24                              Merida ................. 0.06                                Londonderry ........ 0.31
 Equatorial Guinea ............................                                        Tel Aviv................1.24                             Mexico City ......... 1.24                                   Thurso.................. 0.31
                          Malabo ................. 0.06      Japan.................. Fukuoka................1.24                                Monterrey ............ 0.06 North America
 Ethiopia..............Addis Ababa ........ 1.24                                       Itazuke AFB .........1.24                                Nuevo Laredo ...... 0.06         Greenland ........All                                  0.31
                          Asmara................. 1.24                                 Misawa AFB ........1.24                                  Tijuana................. 1.24 Canada.............Argentia NAS...........0.62
 Gabon.................Libreville ............. 0.06                                   Naha, Okinawa.....1.65         Nicaragua........... Managua .............. 1.65                                   Calgary, AB .............0.31
 Gambia...............Banjul .................. 0.06                                   Osaka/Kobe..........1.65       Panama............... Colon ................... 1.24                               Churchill, MB..........0.06
 Ghana .................Accra.................... 1.24                                 Sapporo ................1.24                             Galeta .................. 0.83                           Cold Lake, AB .........0.31
 Guinea................Bissau .................. 0.31                                  Tokyo ...................1.65 Europe                                                                              Edmonton, AB .........0.31
                          Conakry ............... 0.06                                 Wakkanai..............1.24     Albania............... Tirana................... 1.24                              E. Harmon, AFB ......0.62
 Ivory Coast.........Abidijan ............... 0.06                                     Yokohama ............1.65      Austria ............... Salzburg............... 0.62                               Fort Williams, ON ...0.06
 Kenya .................Nairobi ................. 0.62                                 Yokota ..................1.65                            Vienna.................. 0.62                            Frobisher, NT...........0.06
 Lesotho...............Maseru ................. 0.62         Jordan ................ Amman.................1.24       Belgium ............. Antwerp ............... 0.31                                 Goose Airport ..........0.31
 Liberia................Monrovia ............. 0.31          Korea ................. Kwangju ...............0.31                                Brussels ............... 0.62                            Halifax, NS ..............0.31
 Libya ..................Tripoli .................. 0.62                               Kimhae.................0.31    Bulgaria ............. Sofia..................... 1.24                             Montreal, QC ...........1.24
                          Wheelus AFB ...... 0.62                                      Pusan ....................0.31 Croatia ............... Zagreb.................. 1.24                              Ottawa, ON ..............0.62
 Madagascar ........Tananarive............ 0.06                                        Seoul ....................0.06 Czech Republic.. Bratislava ............. 0.62                                     St. John’s, NL ..........1.24
 Malawi ...............Blantyre ............... 1.24         Kuwait ............... Kuwait..................0.31                                Prague.................. 0.31                            Toronto, ON.............0.31
                          Lilongwe.............. 1.24        Laos ................... Vientiane ..............0.31 Denmark ............ Copenhagen ......... 0.31                                        Vancouver, BC .........1.24
                          Zomba.................. 1.24       Lebanon............. Beirut....................1.24      Finland ............... Helsinki ............... 0.31                              Winnipeg, MB .........0.31
 Mali....................Bamako................ 0.06         Malaysia ............ Kuala Lumpur ......0.31            France ................ Bordeaux ............. 0.62 South America
 Mauritania..........Nouakchott .......... 0.06              Myanmar ........... Mandalay..............1.24                                     Lyon..................... 0.31   Argentina............ Buenos Aires ....... 0.25
 Mauritius............Port Louis ............ 0.06                                     Rangoon ...............1.24                              Marseille.............. 1.24     Brazil.................. Belem................... 0.06
 Morocco .............Casablanca ........... 0.62            Nepal ................. Kathmandu...........1.65                                   Nice ..................... 1.24                              Belo Horizonte .... 0.06
                          Port Lyautey......... 0.31         Oman ................. Muscat..................0.62                                Strasbourg............ 0.62                                  Brasilia................. 0.06
                          Rabat.................... 0.62     Pakistan ............. Islamabad .............1.68       Germany ............ Berlin ................... 0.06                                   Manaus ................ 0.06
                          Tangier ................. 1.24                               Karachi .................1.65                            Bonn .................... 0.62                               Porto Alegre ........ 0.06
 Mozambique ......Maputo................. 0.62                                         Lahore ..................0.62                            Bremen ................ 0.06                                 Recife................... 0.06
 Niger ..................Niamey................. 0.06                                  Peshawar ..............1.65                              Dusseldorf ........... 0.31                                  Rio de Janeiro...... 0.06
 Nigeria ...............Ibadan .................. 0.06       Qatar .................. Doha.....................0.06                             Frankfurt.............. 0.62                                 Salvador............... 0.06
                          Kaduna................. 0.06       Saudi Arabia...... Al Badi .................0.31                                   Hamburg .............. 0.06                                  Sao Paulo ............. 0.31
                          Lagos ................... 0.06                               Dhahran................0.31                              Munich ................ 0.31     Bolivia ................ La Paz .................. 1.24
 Rwanda ..............Kigali ................... 1.24                                  Jiddah ...................0.62                           Stuttgart ............... 0.62                               Santa Cruz ........... 0.31
 Senegal...............Dakar ................... 0.06                                  Khamis Mushayt ..0.31                                    Vaihingen............. 0.62      Chile ................... Santiago ............... 1.65
 Seychelles ..........Victoria ................ 0.06                                   Riyadh ..................0.06  Greece ................ Athens.................. 1.24                                  Valparaiso ............ 1.65
 Sierra Leone.......Freetown .............. 0.06             Singapore........... All ........................0.31                              Kavalla................. 1.65    Colombia............ Bogota ................. 1.24
 Somalia ..............Mogadishu ........... 0.06            South Yemen ..... Aden City .............1.24                                      Makri ................... 1.65   Ecuador .............. Quito.................... 1.65
 South Africa.......Cape Town ........... 1.24               Sri Lanka ........... Colombo...............0.06                                   Rhodes ................. 1.24                                Guayaquil ............ 1.24
                          Durban ................. 0.62      Syria .................. Aleppo..................1.24                              Sauda Bay............ 1.65       Paraquay............. Asuncion.............. 0.06
                          Johannesburg ....... 0.62                                    Damascus .............1.24                               Thessaloniki ........ 1.65       Peru .................... Lima..................... 1.65
                          Natal .................... 0.31    Taiwan ............... All ........................1.65 Hungary ............. Budapest .............. 0.62                                      Piura..................... 1.65
                          Pretoria ................ 0.62     Thailand............. Bangkok ...............0.31        Iceland ............... Keflavik ............... 1.24      Uruguay.............. Montevideo.......... 0.06
 Swaziland...........Mbabane .............. 0.62                                       Chinmg Mai .........0.62                                 Reykjavik............. 1.65      Venezuela ........... Maracaibo............ 0.62
 Tanzania .............Dar es Salaam ...... 0.62                                       Songkhia ..............0.06 Ireland ................ Dublin.................. 0.06                                    Caracas ................ 1.65
                          Zanzibar............... 0.62                                 Udom....................0.31   Italy.................... Aviano AFB......... 1.24 Pacific Ocean Area
 Togo ...................Lome.................... 0.31       Turkey................ Adana ...................0.62                               Brindisi ................ 0.06 Australia ............. Brisbane............... 0.31
 Tunisia................Tunis .................... 1.24                                Ankara..................0.62                             Florence ............... 1.24                                Canberra .............. 0.31
 Uganda ...............Kampaia............... 0.62                                     Istanbul.................1.65                            Genoa .................. 1.24                                Melbourne ........... 0.31
 Zaire ...................Bukavu................. 1.24                                 Izmir.....................1.65                           Milan ................... 0.62                               Perth..................... 0.31
                          Kinshasa .............. 0.06                                 Karamursel...........1.24                                Naples.................. 1.24                                Sydney ................. 0.31
                          Lubumbashi ......... 0.62          United Arab Emirates........................                                       Palermo................ 1.24     Caroline Islands Koror, Palau......... 0.62
 Zambia ...............Lusaka.................. 0.62                                   Abu Dhabi ............0.06                               Rome ................... 0.62                                Ponape ................. 0.06
 Zimbabwe ..........Harare (Sallsbury) 1.24                                            Dubai....................0.06                            Sicily.................... 1.24  Fiji ...................... Suva ..................... 1.24
Asia                                                         Viet Nam ..........................................                                Trieste .................. 1.24  Johnson Island.... All........................ 0.31
 Afghanistan........Kabul ................... 1.65                  Ho Chi Minh City (Saigon).....0.06                                          Turin .................... 0.62  Mariana Islands .. Guam ................... 1.24
 Bahrain...............Manama ............... 0.06           Yemen ............... Sanaa ....................1.24     Luxembourg....... Luxembourg ........ 0.31                                             Saipan .................. 1.24
 Bangladesh.........Dacca ................... 1.24          Atlantic Ocean Area                                       Malta.................. Valletta................. 0.62                                 Tinian................... 1,24
 Brunei.................Bandar Seri                          Azorea ............... All ........................0.62  Netherlands ........ All........................ 0.06      Marshall Islands All........................ 0.31
                        Begawan .............. 0.31          Bermuda ............ All ........................0.31    Norway .............. Oslo ..................... 0.62      New Zealand ...... Auckland ............. 1.24
 China..................Canton.................. 0.62       Caribbean Sea                                             Poland ................ Krakow ................ 0.62                                   Wellington ........... 1.65
                        Chengdu............... 1.24          Bahama Islands . All ........................0.31                                  Poznan ................. 0.31    Papau New Guinea............................
                        Hong Kong .......... 0.62            Cuba .................. All ........................0.62                           Waraszawa ........... 0.31                                   Port Moresby ....... 1.24
                        Nanking ............... 0.62         Dominican Republic.........................              Portugal.............. Lisbon.................. 1.65 Phillippine IslandsCebu..................... 1.65
                        Peking .................. 1.65                                 Santo Domingo ....1.24                                   Oporto.................. 1.24                                Manila.................. 1.65
                        Shanghai .............. 0.62         French West Indies ...........................           Romania............. Bucharest ............. 1.24                                      Bagulo ................. 1.24
                        Shengyang ........... 1.65                                     Martinique............1.24     Russia................. Moscow ............... 0.06        Samoa................. All........................ 1.24
                        Tibwa ................... 1.65       Grenada ............. Saint Georges .......1.24                                    St. Petersburg....... 0.06       Wake Island........ All........................ 0.06
55.6                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

                   Table 6 Load Combinations
                (Equation Numbers as Referenced in IBC)
                ASD                                LRFD
5. (1.0 + 0.14SDS)D + H + F + 0.7QE 5. (1.2 + 0.2SDS)D + QE + L + 0.2S
8. (0.6 + 0.14SDS)D + 0.7QE + H      7. (0.9 – 0.2SDS)D + QE + 1.6H

continued operation during and after a seismic event. Special care
must be taken in these situations to ensure that equipment has been
shaker tested or otherwise certified to meet the maximum anticipated
seismic load. Table 6 illustrates some load combination calculations.

          1.4    COMPUTATION OF LOADS AT
                 BUILDING CONNECTION                                          Fig. 1 Equipment with Rigidly Mounted Structural Bases
    ASCE Standard 7 is based on load- and resistance-factor
design (LRFD). In the past, building codes have been based on               Eccentric loads can be addressed with either the polar method or the
allowable stress design (ASD). Both are allowed for seismic                 lump mass method.
restraint design. Load factors and load combinations that must be              Note: Although only two methods of computing forces for more
considered in design are defined in Chapter 2 of ASCE Standard 7.           general equipment cases are illustrated here, there are many other
If a component is anchored with post-installed anchors, the design          valid methods that can be used to distribute the restraint forces. It is
is usually accomplished using provisions of LRFD.                           important that any method used include the ability to account for
    The Load Combinations of Section 2.4.1 of ASCE Standard 7               equipment mass, seismic uplift forces, overturning forces, and an
must be considered in the design. Generally, for rigidly mounted            offset center of gravity within the equipment.
components, Combination 8 is the critical combination to be con-            Polar Method
sidered.
    The forces of the restraint holding the equipment in position               Lateral forces are equally distributed among the restraints. If the
include shear and tensile forces. It is important to determine the          equipment’s center of gravity does not coincide with its geometric
number of bolts that are affected by the earthquake forces. The             center, a rotational factor is added to account for the imbalance. This
direction of the lateral force should be evaluated in both horizontal       factor is determined in three steps. First, compute the true chord
directions, as shown in Figure 1. All bolts or as few as a single bolt      length in the horizontal plane between the equipment’s center of
may be affected.                                                            gravity and the restraints’ geometric center. Second, multiply the
                                                                            equipment total seismic lateral force by this length (to obtain a rota-
Simple Case                                                                 tional moment). Third, divide this figure by the number of moment-
    Figure 1 shows a rigid floor-mount installation of a piece of           resisting restraints times their distance from the geometric center.
equipment with the center of gravity at the approximate center of the       (The moment-resisting restraints are those farthest and equally
restraint pattern. To calculate the shear force, the sum of the forces      spaced from the geometric center.) The resulting load can then be
in the horizontal plane is                                                  added to the original (balanced) figure. This method transfers all
                                                                            imbalance loads to the corner restraints and provides a valid method
                            0 = Fp – V                              (6)     of restraint as long as the equipment acts as a rigid body. The assump-
   The equipment shown in Figure 1 has two bolts on each side, so           tion that a piece of equipment can transfer these loads out to the cor-
that four bolts are in shear. Using a single-axis moment equation to        ners becomes less accurate as the equipment becomes less rigid.
calculate the tension force, the sum of the moments for overturning             Calculation of the tensile/compressive forces at the restraints is
results in an overturning moment (OTM) and resisting moment                 more complex than that for determining the shear loads, and must
(RM).                                                                       include mass, vertical seismic force, overturning forces, and (if iso-
   For Figure 1, two bolts are in tension. See Example 1 for appli-         lated) the type of isolator/restraint system used. The total tensile and
cations of the OTM and RM. See ASCE Standard 7 for load com-                compressive forces are the worst-case summation of each of these
binations that adjust the D (dead load) and E (earthquake load).            components. For clarity, each component is addressed here as a sep-
Shear and tension forces V and T should be calculated indepen-              arate entity.
dently for both axes, as shown in the front and side views. See the             The nominal mass component at each restraint is simply the total
examples for complete analysis.                                             operating mass divided by the number of restraints. The vertical seis-
                                                                            mic force is simply the mass component at each location multiplied
General Case                                                                by the vertical seismic force factor in terms of the total Fpv load ex-
    The classic method used to distribute seismic loads equally dis-        pressed in gs, the gravitational constant (Fpv /Wp, where Fpv is the
tributes lateral loads among the restraints and then modifies these         vertical seismic load component as defined by the code and Wp is the
loads as a function of the mass eccentricity. Worst-case mass, verti-       total operating mass of the equipment). This can be directed either
cal seismic load, and overturning components are combined to                upward or downward when summing forces.
determine a maximum vertical load component. This polar method
is in common use and works well for most applications.                      Lump Mass Method
    A second, lump mass method, proportions the restraint loads                 In the lump mass method, the total equipment mass is distributed
based on the equipment mass and distribution. When working with             among the restraints in a manner that reflects the equipment’s actual
larger seismic forces or unstable equipment, this offers the option of      mass distribution. There are many methods of determining the dis-
more evenly distributing the seismic load, reducing anchor size and         tribution analytically or by testing, although they are not addressed
peak restraint requirements. Eccentric center of gravity (cg) loads         in this section. Frequently, a mass distribution can be obtained from
are not required to be carried out to the corner restraints as in the       the equipment manufacturer.
polar method; this technique deemphasizes stresses in the equip-                Once the static point loads are obtained or computed for each
ment frame and is more suitable for nonrigid equipment types.               restraint location, they can be multiplied by the lateral seismic
Seismic- and Wind-Resistant Design                                                                                                              55.7

acceleration factor (Fp /Wp) to determine lateral forces at each re-        where Sv is the shear stress in the bolt in megapascals. Tallow, the
straint point. Thus, if the mass at each restraint point is Wn, then        maximum allowable tensile stress, must not exceed 138 MPa.
                                                                               However, because these stresses are appropriate for dead- plus
                         Veff = (Fp /Wp)Wn                           (7)    live-load combinations, they can be appropriately inflated by 1.33
                                                                            when allowable stress design provisions are used and when they are
   This method considers the loads at all the restraints individually       used to resist wind and seismic loads as well. Peak bolt loads are
and computes the overturning forces for each in 1° increments for a         based on the maximum permitted stress multiplied by the nominal
full 360° of possible seismic wave front angle; it is only practical to     bolt area.
perform using a spreadsheet. The total lateral seismic force Fp is
divided into x- and y-axis components for each possible wave front                      1.6    LAG SCREWS INTO TIMBER
approach angle. These forces are multiplied by the height of the
equipment center of gravity above the point of restraint hcg. The              Acceptable loads for lag screws into timber can be obtained
resulting moments are then resolved into forces at each restraint           from the National Design Specification® (NDS®) for Wood Con-
based on the x- and y-axis moment arms associated with the partic-          struction (AWC 2005). Selected fasteners must be secured to solid
ular restraint location and the proportion of the load that it will bear.   lumber, not to plywood or other similar material. Withdrawal
                                                                            force design values are a function of the screw size, penetration
Resilient Support Factors                                                   depth, and wood density and can be increased by a factor of 1.6 for
   If the equipment being restrained is isolated, the following three       short-term seismic or wind loads. Table 9.2A in the NDS identifies
factors must be considered:                                                 withdrawal forces on a force/embedment depth basis. Note that
                                                                            the values published in this table are capacities in both ASD and
• For all forces that are not directed along the principal axes, only       LRFD. In addition, NDS Table 9.4.2 introduces deration factors
  the corner restraints can be considered to be effective. Thus, for        for reduced edge distance and bolt spacing.
  either distribution method, only the corner restraints can be con-           In timber construction, the interaction formula given in Equation
  sidered capable of absorbing vertical loads.                              (8) does not apply. Instead, per Section 9.3.5 of the NDS, the equa-
• If the restraints are independent (separate entities) from the spring     tion is
  isolation elements and if, when exposed to uplift loads, vertical                       Za = (Wp)Z/[(Wp)cos2 + Zsin2]                    (9)
  spring forces are not absorbed within the housing of an integral
  isolator/restraint assembly, the mass factor determined in the first      where
  step of the vertical load analysis should be ignored. (This is                 Z = shear capacity drawn from Table 9.3A
  because any effect that a mass reduction has on the attachment                 W = side grain withdrawal force = 1800G 3/2D 3/4
  hardware forces is replaced by an approximately equal vertical                 G = specific gravity of the timber
  force component from the spring.)                                              D = diameter
                                                                                  p = embedment depth of screw
• If the gap in the restraint element exceeds 6 mm, the final com-                 = angle of composite force measured flat with surface of timber
  puted forces must be doubled per the IBC.
                                                                                       1.7    CONCRETE POST-INSTALLED
Building Attachment                                                                              ANCHOR BOLTS
   The common attachment arrangements are directly bolting with                Capacities are manufacturer/anchor-type specific. Capacity data
steel bolts and lag bolts, welding, or anchoring to concrete using          should be obtained from the anchor’s current ES report. Where fail-
post-installed anchors. To evaluate the combined effective tensile          ure of the steel does not govern the tensile load, strength-based
and shear forces that act simultaneously on these connections, a sep-       design (LRFD) should be used. Obtain anchor information from the
arate analysis is required.                                                 anchor ICC-ES (formerly ICBO-ESR) report based on anchor and
   If allowable stress design (ASD) data are used to size hardware          installation factors. For groups of anchors, special factors are
for through-bolted connections for the IBC codes, which are                 required and American Concrete Institute Standard 318-08 should
strength based, the loads may be reduced by a factor of 1.4. If LRFD        be consulted.
is used when selecting for the hardware, the 1.4 factor does not
apply. All allowable capacities used for concrete post-installed            ASD Applications
anchor bolts selection should be drawn from ICC-ES test reports.               Interaction Formula. To evaluate the combined effective ten-
These values reflect test data on a single anchor and should be             sion and shear forces that act simultaneously on the bolt, use the
derated for applications where embedment, edge distances, spacing,          either of the following equations:
or location vary from the test conditions. Anchor manufacturers
may have selection software to determine anchor bolt capacities that                  (Teff /Tallow ASD)5/3 + (Veff /Vallow ASD) 5/3  1.0       (10)
consider installation conditions. It should also be noted that the val-
ues published in ES reports may be either ASD or LRFD values and            or
may need to be converted for compatibility with the (LRFD) IBC                           (Teff /Tallow ASD) + (Veff /Vallow ASD)  1.2           (11)
code being used.
                                                                               However, if Teff  0.2; Tallow ASD the full Teff can equal Tallow ASD ,
                  1.5 ANSI STEEL BOLTS                                      or if Veff  0.2; Vallow ASD the full Veff can equal Vallow ASD .

    For direct attachment with through bolts using ASD criteria, the        LRFD Applications
design capacity of the attachment hardware should be based on cri-             The engineer must select an anchor for use from a current eval-
teria established in the American Institute of Steel Construction           uation report for anchors that satisfy provisions of ACI 318 Appen-
(AISC) manual. Based on the use of A307 bolts, the basic formula            dix D or ACI 355 (the provisions are the same). From ACI 318, the
for computing allowable tensile stress when shear stresses are pres-        capacity of the anchor must be reduced in accordance with the fol-
ent is                                                                      lowing:
                        Tallow = 179 – 1.8Sv                         (8)                                 T = 0.75N                              (12)
55.8                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

                            V = 0.75V                       (13)          throat section of the weld. The section length is 0.707 times the
   The interaction equation for LFRD is modified as follows:               specified weld size.
                                                                              For a 1.5 mm weld, the length of shear in the weld is 0.707 
                (Teff /Tallow) + (Veff /Vallow)  1.2        (14)          1.5 mm. The allowable weld force (Fw)allow for a 1.5 mm weld is
Types of Concrete Post-Installed Anchors                                       (Fw)allow = 1.06  110 = 117 N per millimetre of weld    (15)
   Several types of anchor bolts for insertion in concrete are manu-       For a 3 mm weld, the capacity is 233 N.
factured. Wedge and undercut anchors perform better than self-                The effective weld force is the sum of the vectors calculated in
drilling, sleeve, or drop-in types. Adhesive anchors are stronger than     terms of effective shear and tension shall be reduced. Because the
other anchors, but lose their strength at elevated temperatures (e.g.,     vectors are perpendicular, they are added by the method of the
on rooftops and in areas damaged by fire).                                 square root of the sum of the squares (SRSS), or
   Wedge anchors have a wedge on the end with a small clip
                                                                                                                2                2
around the wedge. After a hole is drilled, the bolt is inserted and the                      (Fw)eff =    T eff  +  V eff               (16)
external nut tightened. The wedge expands the small clip, which
bites into the concrete.                                                      The length of weld required is given by the following equation:
   Undercut anchors expand to seat against a shoulder cut in the                          Weld length = (Fw)eff /(Fw)allow               (17)
bottom of the anchor hole. Although these have the highest capacity
of commonly available anchor types, the cost of the extra operation                         1.9    SEISMIC SNUBBERS
to cut the shoulder in the hole greatly limits the frequency of their         Several types of snubbers are manufactured or field fabricated.
use in the field.                                                          All snubber assemblies should meet the following minimum re-
   A self-drilling anchor is basically a hollow drill bit. The anchor      quirements to avoid imparting excessive accelerations to HVAC&R
is used to drill the hole and is then removed. A wedge is then             equipment:
inserted on the end of the anchor, and the assembly is drilled back
into place; the drill twists the assembly fully in place. The self-        • Impact surface should have a high-quality elastomeric surface that
drilling anchor is heavily affected by the skill of the craft and usu-       is not cemented in place.
ally not rated for seismic applications.                                   • Resilient material should be easy to inspect for damage and be
   Drop-in expansion anchors are hollow cylinders with a tapered             replaceable.
end. After they are inserted in a hole, a small rod is driven through      • Snubber system must provide restraint in all directions.
the hollow portion, expanding the tapered end. These anchors are           • Snubber capacity should be verified either through test or by anal-
only for shallow installations because they have no reserve expan-           ysis and should be certified by an independent, registered engi-
sion capacity. These anchors are usually not rated for seismic appli-        neer to avoid serious design flaws.
cations.                                                                      Typical snubbers are classified as Types A through J (Figure 2).
    A sleeve anchor is a bolt covered by a threaded, thin-wall, split         Type A. Snubber built into a resilient mounting. All-directional,
tube. As the bolt is tightened, the thin wall expands. Additional load     molded bridge-bearing quality neoprene element is a minimum of
tends to further expand the thin wall. The bolt must be properly pre-      3.2 mm thick.
loaded or friction force will not develop the required holding force.         Type B. Isolator/restraint. Stable isolation spring bears on the
These anchors are typically not used in seismic applications because       base plate of the fixed restraining member. Earthquake motion of
of the limited reserve capacity.                                           isolated equipment is restrained close to the base plate, minimizing
   Large screw anchors are one-piece anchors that have a concrete          pullout force to the base plate anchorage.
cutting thread. These anchors were initially designed to be installed         Type C. Spring isolator with built-in all-directional restraints.
without a specified torque, but torque is used to ensure contact at the    Restraints have molded neoprene elements with a minimum thick-
rated embedment                                                            ness of 3.2 mm. A neoprene sound pad should be installed between
   Adhesive anchors may be in glass capsules or installed with var-        the spring and base plate. Sound pads below the base plate are not
ious tools. Pure epoxy, polyester, or vinyl ester resin adhesives are      recommended for seismic installations.
used with a threaded rod supplied by the contractor or the adhesive           Type D. Integral all-directional snubber/restrained spring isola-
manufacturer. Some adhesives have a problem with shrinkage; oth-           tor with neoprene element.
ers are degraded by heat. However, some adhesives have been tested            Type E. Fully bonded neoprene mount capable of withstanding
without protection to 590°C before they fail (all mechanical anchors       seismic loads in all directions with no metal-to-metal contact.
will fail at this temperature). Where required, or if there is a con-         Type F. All-directional three-axis snubber with neoprene element.
cern, anchors should be protected with fire retardants similar to          The neoprene element of bridge-bearing quality is a minimum of
those applied to steel decks in high-rise buildings.                       4.8 mm thick. Snubber must have a minimum of two anchor bolt
   The manufacturer’s instructions for installing the anchor bolts         holes.
should be followed. ES reports have further information on allow-             Type G. Lateral snubber. Neoprene element is a minimum of
able forces for design. Use a safety factor of 2 or as required by ES      6.4 mm thick. Upper bracket is welded to the equipment.
reports if the installation has not been inspected as required by the         Type H. Restraint for floor-mounted equipment consisting of
IBC Chapter 17 on special inspection.                                      interlocking steel assemblies lined with resilient elastomer. Bolted
   Stainless steel anchors are required for use in outdoor applica-        to equipment and anchored to structure through slotted holes to
tions noted in the latest versions of the IBC code.                        allow field adjustment. After final adjustment, weld anchor to floor
                                                                           bracket and weld angle clip to equipment or, alternatively, fill slots
                  1.8   WELD CAPACITIES                                    with adhesive grout to prevent slip.
   Weld capacities may be calculated to determine the size of welds           Type I. Single-axis, single-direction lateral snubber. Neoprene
needed to attach equipment to a steel plate or to evaluate raised sup-     element is a minimum of 6.4 mm thick. Minimum floor mounting is
port legs and attachments. A static analysis provides the effective        with two anchor bolts. Must be used with a minimum of eight, two
tension and shear forces. The capacity of a weld is given per unit         per corner.
length of weld based on the shear strength of the weld material. For          Type J. A telescopic snubber for floor-mounted equipment,
steel welds, the allowable shear strength capacity is 110 MPa on the       with a molded neoprene element, designed to distribute the seismic
Seismic- and Wind-Resistant Design                                                                                                        55.9




                                                         Fig. 2 Seismic Snubbers
force to a larger surface area in a pipe section. This snubber is an    models are color-coded for easy field verification. Cable must be
all-directional restraint system when a minimum of four snubbers        manufactured to meet or exceed minimum materials and standard
are installed. The molded neoprene element is a minimum of              requirements. Break strengths must be per ASTM E-8 procedures.
6.3 mm thick and is installed with an air gap of 4.8 mm not to          A safety factor of 2 may be used when prestretched cable is used
exceed 6.3 mm.                                                          with end connections designed to meet the cable break strength.
                                                                        Cables are installed to prevent excessive seismic motion and
              1.10    SEISMIC RESTRAINTS                                arranged so they do not engage during normal operation. Equipment
   For suspended equipment, pipes, ducts, and raceways, it is neces-    suspended with vibration isolators must use cable restraints to avoid
sary to restrain lateral movement resulting from seismic acceleration   degrading the isolation. Rigid type bracing will short out the vibra-
applied to the component. Unrestrained, suspended equipment and         tion isolators. To prevent buckling of the hanger rods, add a rod stiff-
related systems will sway violently back and forth, impacting nearby    ener as shown in Figure 4.
building material and possibly overstressing the hanger rods. The          Secure the cable to structure and to the braced component
overstressed rods will eventually break and the equipment crash         through a bracket or stake eye designed to meet the cable restraint
down. To prevent this swaying, suspended components are restrained      rated capacity. Cables are typically secured using one of the follow-
by one of two methods: a wire rope system, or a rigid brace using       ing methods:
steel struts, angles, or other steel elements.
                                                                        • Factory-installed permanent stake eye
   Wire rope restraints are a restraint assembly for suspended
equipment, piping, or ductwork consisting of high-strength, galva-      • Field-looped through bracket and secured with cable grips
nized steel aircraft cable. A typical cable restraint system is shown   • Field-looped through bracket and secured with oval sleeve
in Figure 3. Cable should have a certified break strength. Some         • Factory brackets with integral cable clamps to secure cable
55.10                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

   When cables are looped through a field-supplied bracket or sup-          and gravity loads, whereas on horizontal systems, the axial forces
port hole, a cable thimble should be used to protect the cable. Many        are simply the horizontal seismic or wind force.
factory-supplied brackets are designed specifically for allowing a              It is also important to recognize, when providing restraint, that
looped cable through without a thimble. See the manufacturer’s              risers of any significant length and variation in temperature require
instructions for details. Figure 5 shows typical cable restraint details    support that allows thermally driven changes in the riser’s overall
with various attachment methods. Typical attachment methods to              length to be accommodated. Because the vertical seismic and wind
secure the rigid brace to the structure and component are shown in          forces are small compared to gravity forces, axial restraint for the
Figure 6.                                                                   riser can normally be provided with only minor increases in the size
                                                                            of the specialized components used to support the system. Because
                                                                            of the potential of damage to the restraint or support systems as the
  1.11     RESTRAINT OF PIPE AND DUCT RISERS                                system grows or shrinks, it is not recommended that redundant
   When piping and ductwork run vertically through a structure,             axial restraint systems be fitted to a riser. Instead, the primary sup-
they are identified as risers. They are subject to the same seismic and     port system should be designed or selected to meet the job require-
(less commonly) wind forces as are piping and ductwork oriented             ment.
horizontally. The primary difference is that the forces that act along
the axis of the riser are the summation of the vertical seismic forces




                      Fig. 3 Cable Restraint                                                       Fig. 4 Rod Stiffener




                                                      Fig. 5 Types of Cable Connections
Seismic- and Wind-Resistant Design                                                                                                                                                     55.11




                                                             Fig. 6 Strut End Connections
    Risers of significant length are also fitted with some type of sta-
bilization devices. These can be as simple as snug-fitting holes in
the floors that the risers penetrate, to specialized brackets or guiding
devices that maintain the alignment of the piping or duct while still
allowing it to expand or contract. As is the case with the vertical
forces, the components used for guidance can frequently be used to
provide resistance against seismic or wind events if they are sized
and attached appropriately.
    If, in the lateral load case, the components used to provide guid-
ance are not adequate to resist the design seismic or wind load
conditions, redundant, seismically qualified systems should be fit-
ted to perform this task.
    All axial and lateral restraints fitted to risers must be effective
against forces that may act in any horizontal or vertical direction as
applicable. In addition, the attachment hardware used must be seis-
mically qualified components (e.g., anchors), installed in accor-
                                                                                 Fig. 7 Equipment Rigidly Mounted to Structure (Example 1)
dance with seismically qualified procedures.
                                                                                   post-installed anchors, the design can only be accomplished using
                         1.12     EXAMPLES                                         LRFD.
                                                                                       The first step in the load determination process is to determine SDS
    The following examples are provided to assist in the design of                 using the following equation and Fa = 1.1 (from Table 3, site class C):
equipment anchorage to resist seismic forces. For Examples 1
through 4, assume the provisions contained in ASCE 7-05 apply,                                   SDS = 2Fa Ss /3 = 2  1.1  0.85/3 = 0.623
Ip = 1.5, Ss = 0.85, site soil class is C, and the equipment is located               Using this value for SDS Equation (1) gives
at the top of a 50 m building. Also include an uplift force component
Fpv = 0.2SDS D where D is the dead load for all examples. Examples                              0.4  1.0  0.623  4500 
                                                                                                ----------------------------------------------------------           15
1 through 5 are solved using the polar method of analysis while                         FP =                              2.5                               1 + 2  ----- = 2020 N
Example 6 is solved by the lump mass method.                                                                              ------
                                                                                                                          1.5                                       15
    Note: These examples assume that Ip = 1.5. This assumes that
the equipment being considered is essential to the continued func-                    Equation (2) shows that Fp need not be greater than
tion of the building following an earthquake or contains hazardous                                   1.6  0.623  1.5  4500 = 6728 N
materials. ASCE 7-05 Section 13.2.2 requires that this equipment
                                                                                      Equation (3) shows that Fp must not be less than
be certified as being operable after the design earthquake.
                                                                                                     0.3  0.623  1.5  4500 = 1262 N
Example 1. Anchorage design for equipment rigidly mounted to the struc-
   ture (see Figure 7).                                                               Therefore Fp = 2020 N.
        From Equations (1) to (4), calculate the lateral seismic force and its        When considering provisions of LRFD, a vertical acceleration com-
   vertical component. Note that for post-installed, if the anchor satisfies       ponent must be considered per ASCE 7, Section 12.4.2.2.
   the requirements of ASCE 7, Section 13.4.2, the value of Rp is the same
   as the component being considered. Post-installed anchors with current
   evaluation reports published by ICC or other agencies are deemed to be                  FPV = 0.2  SDS  D = 0.2  0.623  4500 = 561 N
   compliant with the provisions of ACI 355 or 318 Appendix D and thus
   satisfy Section 13.4.2. For rigidly mounted mechanical equipment                For Allowable Stress Design (ASD)
   (period < 0.06 s or > 16.7 Hz), ap from Table 2 is 1.0, otherwise ap =              The load combinations of Section 2.4.1 of ASCE 7 must be consid-
   2.5.                                                                            ered in the design. For rigidly mounted components, Combination 8 is
        ASCE 7 is based on load and resistance factor design (LRFD). In            generally the critical combination to be considered.
   the past, building codes have been based on allowable stress design                 Calculate the overturning moment OTM:
   (ASD). Load factors and load combinations defined in Chapter 2 of
   ASCE 7 must be considered in design. If a component is anchored with                        OTM = FP hcg = 2020  1.0 = 2020 N ·m                                                     (18)
55.12                                                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

       Calculate the resisting moment RM:                                                                    Example 2. Anchorage design for equipment supported by external spring
                                                                                                                mounts (Figure 8) and attached to concrete using nonshallow post-
                         d min              70                                                              installed anchors.
                RM = WP  ---------- = 4500  ----- = 1575 N·m                                     (19)           A mechanical or acoustical consultant should choose the type of
                         2                  2
                                                                                                                isolator or snubber or combination of the two. Then the product vendor
                 T = [2020(0.7) – 1575(0.6)]/0.70 = 670 N                                            (20)       should select the actual spring snubber.
                                                                                                                    Using ASCE 7, the lateral force Fp must be recalculated using new
       Calculate Teff per bolt:                                                                                 factors. SDS remains as in Example 1. For expansion anchors, Rp = 1.5,
           Teff = 670/2 = 335 N per through-bolt or lag screw                                        (21)       and for resiliently mounted mechanical equipment, ap from Table 2 is
                                                                                                                2.5.
       Calculate shear force per bolt:                                                                              The basic force equation is then (Note: using Rp = 1.5 is conserva-
     Veff = 2020/(4  1.4) = 361 lb per through-bolt or lag screw                                    (22)       tive, because the anchors must comply with 13.4.2 of ASCE 7. The
                                                                                                                numbers could be modified)
  Load and Resistance Factor Design (LRFD)
                                                                                                                              0.4  2.5  0.623  4500                                                   
      The load combinations of Section 2.3.2 of ASCE 7 must be consid-                                                  FP =  ----------------------------------------------------------
                                                                                                                                                         1.5
                                                                                                                                                                                            1 + 2  50
                                                                                                                                                                                                      -----  = 8411 N
  ered in the design. For rigidly mounted components, Combination 7 is                                                                                  ------                                     50 
  generally the critical combination to be considered.                                                                                                  1.5                              

     RM = (Wp – Fpv)dmin/2 = (4500 – 561)0.70/2 = 1379 N·m                                           (23)           Equation (2) indicates that Fp need not be greater than

                  Teff = [2020 – 0.9(1379)]/0.70(2) = 556 N                                          (24)                                  1.6  0.623  1.5  4500 = 6728 N
                                                                                                                    Equation (3) indicates that Fp must not be less than
      Per ASCE 7 Section 13.4.2, if post-installed anchors are used, an
  additional 1.3 factor is applied to all E loads. The 1.3 factor applies for                                                              0.3  0.623  1.5  4500 = 1262 N
  projects using ASCE 7-05. This factor is not required for applications
  using ASCE 7-10.                                                                                                  The vertical force Fpv equals

                          OTM = 2020(1.3) = 2626 N·m                                                 (25)                       FPV = 0.2SDS D = 0.2  0.623  4500 = 561 N

                  Teff = [2626 – 1379(0.9)]/0.70(2) = 989 N                                          (26)           Because the equipment is resiliently supported, footnote b to Table
                                                                                                                13.6-1 of ASCE 7 indicates that the computed forces may need to be
       To convert in·lb to N·m, multiply by 0.113.                                                              doubled. Therefore, Fp is 6728 × 2 = 13.5 kN and Fpv is 561 × 2 =
  Case 1. Equipment attached to a timber structure                                                              1.1 kN.
                                                                                                                    Assume that the center of gravity cg of the equipment coincides
      Before computing interaction forces, the computed loads must be                                           with the center of gravity of the isolator group.
  reduced by a factor of 1.4 to make them compatible with the capacity                                              If T = maximum tension on isolator and C = maximum compression
  data listed in the National Design Specification® (NDS®) for Wood                                             on isolator, then
  Construction (AWC 1997). The lateral load Veff becomes 361/1.4 or
  258 N per bolt and the pullout load Teff becomes 335/1.4 = 239 N per                                                           –W P + F PV                           cos                   sin 
  bolt. For the capacity of the connection, a resulting combined load and                                                 T, C = --------------------------  F P h cg ----------- + F P h cg ----------
                                                                                                                                             4                            2b                    2a
  angle relative to the mounting surface must be computed. The com-                                                                                                                                                       (27)
  bined load is                                                                                                                       –W P + F PV F P h cg  cos  sin 
                                                                                                                                    = --------------------------  --------------  ----------- + ----------
                                2              2                 2             2
                                                                                                                                                  4                      2  b                        a 
          Teff =        T eff  +  V eff  =          258  +  239  = 352 N
                                                                                                                    To find maximum T or C, set dT/d = 0:
      The angle  = arcs in (Teff /Z) = 42.5°, where Z is the allowable
  lag screw load multiplied by applicable factors and Z is the factored                                                              dT       F P h cg  cos  sin 
  allowable lag screw load at angle  from the mounting surface.                                                                        ------ = --------------  ----------- + ---------- = 0                           (28)
                                                                                                                                        d             2  b                        a 
      Selected fasteners must be secured to solid lumber, not to plywood
  or other similar material. The following calculations are made to deter-                                                      max = tan–1(b/a) = tan–1(0.7/1.2) = 30.26°                                               (29)
  mine whether a 13 mm diameter, 100 mm long lag screw in redwood
  will hold the required load. For this computation, it is assumed that bolt
  spacing, edge distance, temperature, and other factors do not reduce the                                                     –W P + F PV F P h cg  cos  max sin  max
                                                                                                                           T = -------------------------- + --------------  ------------------- + -------------------   (30)
  bolt capacity (see NDS for further details) and that the load allowable                                                                  4                      2                  b                    a 
  factor for short-term wind or seismic loads is 1.6.
      From Table 9.3A in the NDS, for redwood, G = 0.37, and Z perpen-
  dicular to the grain is 2277 N.
      From Table 9.2A in the NDS, for G = 0.37 and 90 mm full thread,
  W = 66.7 90 = 6003 N.
 Substituting into the combined load for lag bolts [Equation (9)] gives
                                     66.7  90 2277
           Z = -----------------------------------------------------------------------------
                                                                                   2
                                                                                               = 3177 N
                   66.7  90 42.5 + 2277 sin 42.5
      Therefore, a 13 mm diameter, 100 mm long lag screw can be used
  at each corner of the equipment.
  Case 2. Equipment attached to steel
      For equipment attached directly to a steel member, analysis is the
  same as that shown in case 1. Capacities for the attaching bolts are
  given in the Manual of Steel Construction (AISC 1989). See Chapter J
  of the AISC Specification for design provisions.
      For this example Teff /TASD = 556/4410 = 0.126 < 0.2; therefore a
  combined tension shear check need not be performed on the connection.
      Therefore, 13 mm diameter bolts can be used.                                                             Fig. 8       Equipment Supported by External Spring Mounts
Seismic- and Wind-Resistant Design                                                                                                                                                                      55.13

                                                                                                                                       Vertical reaction caused by eccentricity
                   –W P + F PV F P h cg  cos  max sin  max
               C = -------------------------- – --------------  -------------------- + -------------------             (31)
                               4                      2                  b                     a                                                                          Be y Le y
                                                                                                                                                 (Te)max/min = (Wn)max/min  -------- + --------         (45)
                                                                                                                                                                            Ix           Iy 
                4.5 + 1.12 + 13.5                    1  cos 30.26 sin 30.26
      T = –---------------------------- -------------------  --------------------- + --------------------  = 10.3 kN                 Vertical reaction caused by Wp
                        4                       2            0.7                            1.2 
                                                                                                                                                          (Tw)max/min = (Wn)max/min /4                    (46)
              4.5 + 1.12 + 13.5                     1  cos 30.26 sin 30.26
     T = –---------------------------- -------------------  --------------------- + --------------------  = –12.0 kN                     Teff = Tm + (Te)max + (Tw)max (always compression)             (47)
                       4                       2  0.7                                      1.2 
                                                                                                                                           Teff = –Tm + (Te)min + (Tw)min (tension if negative)           (48)
        Calculate the shear force per isolator:
                                                                                                                                   Horizontal reactions
                            V = (FP /Niso) = 13 500/4 = 3375 N                                                           (32)         Horizontal reaction caused by rotation
       This shear force is applied at the operating height of the isolator.                                                                                                                       0.5
   Uplift tension T on the vibration isolator is the worst condition for the                                                                                      e2 + e2 
                                                                                                                                                       Vrot = FP  ----------------------------
                                                                                                                                                                            x           y 
   design of the anchor bolts. The compression force C must be evaluated                                                                                                                      -           (49)
                                                                                                                                                                               2           2 
   to check the adequacy of the structure to resist the loads.                                                                                                    16  B + L 
                    (T1)eff per bolt = T/2 = 10 300/2 = 5150 N                                                           (33)
                                                                                                                                                                    Vdir = Fp /4                          (50)
   The value of (T2)eff per bolt due to overturning on the isolator is
                                                                                                                                                          2     2
                                                                                                                                                Vmax = (Vrot + Vdir – 2VrotVdir cos )0.5                 (51)
                          (T2)eff = V  operating height/dNbolt                                                          (34)
                                                                                                                                       See Example 1 for the design of the connections to the structural
   where d is the distance from edge of isolator base plate to center of bolt                                                      system.
   hole.                                                                                                                               The values of Tmin and Vmax are used to design the anchorage of the
                         (T2)eff = (3375  8)/(3  2) = 4500 N                                                           (35)      isolators and/or snubbers, and Tmax is used to verify the structure’s ade-
                                                                                                                                   quacy to resist the vertical loads.
           (Tmax)eff = (T1)eff + (T2)eff = 5150 + 4500 = 9650 N                                                          (36)
                                                                                                                                Example 4. Anchorage design for equipment with supports and bracing for
                                       Veff = 3375/2 = 1688 N                                                            (37)      suspended equipment (Figure 11). Equipment mass Wp = 2200 N.
                                                                                                                                       Because post-installed anchors may not withstand published allow-
       See Example 1 for the design of the connections to the structural                                                           able static loads when subjected to vibratory loads, vibration isolators
   system.                                                                                                                         should be used between the equipment and the structure to damp vibra-
                                                                                                                                   tions generated by the equipment.
Example 3. Anchorage design for equipment with a center of gravity dif-
   ferent from that of the isolator group (Figure 10).                                                                             Anchor properties
   Anchor properties                                                                                                                                          Ix = 4B2          Iy = 4L2                  (52)
                                           Ix = 4B 2             Iy = 4L2                                                (38)      Angle
   Angles:
                                                                                                                                                       = tan–1(LIx/BIy) = 36.86°                        (53)
                                                 = tan–1(B/L)                                                           (39)
                                                                                                                                       From Equation (43),
                                               = tan–1(ex /ey)                                                          (40)
                                                                                                                                               (Wn)max/min = 2200 ± 548 = 2748 N or 1652 N
                                                = 180 | –                                                           (41)
                                                                                                                                       From Equation (44),
                                             = tan–1(LIx /BIy)                                                          (42)
                                                                                                                                                   Tm = ±4934(0.132 + 0.075) = ±1021 N
   Vertical reactions
                                       (Wn)max/min = Wp ± Fpv                                                            (43)
        Vertical reaction caused by overturning moment

                                    Bh cg               Lh cg            
                          Tm = ±FP  ----------- cos  + ----------- sin                                               (44)
                                    Ix                      Iy           




                                                                                                                                  Fig. 10 Equipment with Center of Gravity Different from
                 Fig. 9 Spring Mount Detail (Example 2)                                                                                       Isolator Group (in Plan View)
55.14                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

     From Equation (45),                                                               Therefore, a 13 mm rod and post drill-in anchor should be used at
                                                                                    each corner of the unit.
                                  Te = 0
                                                                                       For anchors installed without special inspection,
     From Equation (46),                                                                         Tallow = 2600  0.5 = 1300 > Teff = 1708 N
                      (Tw)max/min = 687 N or 413 N
                                                                                       Therefore, a larger anchor should be chosen.
     From Equation (47),                                                               Determine if the 13 mm hanger rod would require a stiffener if it is
                                                                                    1 m long.
           (Teff )max = 1021 + 0 + 687 = 1708 N (downward)
                                                                                    Design of splay brace and connection to structure
     From Equation (48),                                                                Force in the slack cable = 6978 N.
            (Teff )max = –1021 + 0 + 413 = –608 N (upward)                              Because all of the load must be resisted by a single cable, the forces
                                                                                    in the connection to the structure are
     Forces in the hanger rods:
                                                                                                    Vmax = 4934 N Tmax = Fp = 4934 N
             Maximum tensile = 1708 N
                                                                                        Because the cable forces are relatively small, a 9.5 mm aircraft
             Maximum compression = 608 N                                            cable attached to clips with cable clamps should be used. The clips, in
                                                                                    turn, may be attached to either the structure or the equipment.
     Force in the splay brace = FP 2 = 6978 N at a 1:1 slope.                           The design of a post-installed anchor installation is similar to that
                                                                                    shown in Example 1. Anchors installed through a metal deck will have
      Because of the force being applied at the critical angle, as in Exam-
                                                                                    lower capacities than anchors installed in a flat slab because of limited
  ple 2, only one splay brace is effective in resisting the lateral load Fp .
                                                                                    embedment depths. Take care to ensure that the design also satisfies the
  Design of hanger rod/vibration isolator and connection to structure               requirements contained in the evaluation report for the anchor specified.
      When post-installed anchors are mounted to the underside of a con-            Prescriptive provisions of ASCE 7 can be summarized as follows:
  crete beam or slab, the allowable tension loads on the anchors must be
  reduced to account for cracking of the concrete. A general rule is to use      • Formulas for relative displacement of floor and ceiling can be
  half the allowable load. Some manufacturers have ICC reports that pro-           conservatively estimated at 1% of the floor-to-ceiling height. This
  vide allowable values for anchors installed under the slab.                      displacement must be used to determine the required horizontal
      Determine whether a 13 mm wedge anchor with special inspection               flexibility of the pipe, duct, or electrical connections at the equip-
  provisions will hold the required load.                                          ment interface.
             Tallow = 2600  0.5  2 = 2600 > Teff = 1708 N                      • In ASCE 7, using all-directional snubbers with clearance of more
                                                                                   than 7 mm increases Fp by a factor of 2.
                                                                                 • Component supports must be designed to accommodate compo-
                                                                                   nent movement to prevent pounding on the structure or other
                                                                                   components. This affects internal isolators and snubbers.
                                                                                 • Equipment components exposed to seismic impact forces and
                                                                                   using nonductile housings must be designed using 25% of mate-
                                                                                   rial yield stresses.
                                                                                 • Nonessential equipment, failure of which can cause essential
                                                                                   equipment failure, must be designed as essential equipment.
                                                                                 • If the structure’s site class is not provided in the contract docu-
                                                                                   ments, assume site class D, subject to change by the building offi-
                                                                                   cial.
                                                                                 • For pipe or duct on any given run, if the distance from the bottom
                                                                                   of the structure to the top of the support is 305 mm or less for all
                                                                                   supports in that run, then that run does not need sway braces.
                                                                                 • Pipe and ducts may not be required to have sway braces, depend-
                                                                                   ing on size, material content, and importance factor. These con-
                                                                                   ditions are defined in Chapter 13 of ASCE 7.

                                                                                            1.13     INSTALLATION PROBLEMS
                                                                                    The following should be considered when installing seismic
                                                                                 restraints.
                                                                                 • Anchor location affects the required strengths. Concrete anchors
                                                                                   should be located away from edges, stress joints, or existing
                                                                                   fractures. The evaluation report for the chosen anchor should be
                                                                                   followed as a guide for edge distances and center-to-center spac-
                                                                                   ing.
                                                                                 • Supplementary steel bases and frames, concrete bases, or equip-
                                                                                   ment modifications may void some manufacturers’ warranties.
                                                                                   Snubbers, for example, should be properly attached to a subbase.
                                                                                   Bumpers may be used with springs.
                                                                                 • Static analysis does not account for the effects of resonant condi-
                                                                                   tions within a piece of equipment or its components. Because all
                                                                                   equipment has different resonant frequencies during operation
                                                                                   and nonoperation, the equipment itself might fail even if the
 Fig. 11 Supports and Bracing for Suspended Equipment                              restraints do not. Equipment mounted inside a housing should be
Seismic- and Wind-Resistant Design                                                                                                                    55.15

  seismically restrained to meet the same criteria as the exterior        anemometer height, data quality, and terrain exposure. One final
  restraints.                                                             exclusion is that tornadoes were not considered in developing the
• Snubbers used with spring mounts should withstand motion in all         basic wind speed distributions.
  directions. Some snubbers are only designed for restraint in one           Components and Cladding. Elements of the building envelope
  direction; sets of snubbers or snubbers designed for multidirec-        that do not qualify as part of the main wind-force resisting system.
  tional purposes should be used.                                            Corner Zone. Areas of building walls and roofs adjacent to
• Equipment must be strong enough to withstand the high deceler-          building corners that experience increased external pressure from
  ation forces developed by resilient restraints.                         wind.
• Flexible connections should be provided between equipment that             Design wind force. Equivalent static force that is assumed to act
  is braced and piping and ductwork that need not be braced.              on a component in a direction parallel to the wind and not necessar-
• Flexible connections should be provided between isolated equip-         ily normal to the surface area of the component. This force varies
  ment and braced piping and ductwork.                                    with respect to height above ground level.
• Bumpers installed to limit horizontal motion should be outfitted           Importance factor I. A factor that accounts for the degree of
  with resilient neoprene pads to soften the potential impact loads       hazard to human life and damage to HVAC components (Table 8).
  of the equipment.                                                       For hurricanes, the value of the importance factor can be linearly
• Anchor installations must be inspected (usually required for            interpolated between the ocean line and 160 km inland because
  anchors resisting seismic forces); in many cases, damage occurs         wind effects are assumed negligible at this distance inland.
  because bolts were not properly installed. To develop the rated            Gust response factor G. A factor that accounts for the fluctuat-
  restraint, bolts should be installed according to manufacturer’s        ing nature of wind and the corresponding additional loading effects
  recommendations.                                                        on HVAC components.
• Brackets in structural steel attachments should be matched to              Minimum design wind load. The wind load may not be less
  reduce bending and internal stresses at the joint.                      than 0.48 kPa multiplied by the area of the HVAC component pro-
• With the exception of heavy-duty clamps used to attach longitu-         jected on a vertical plane that is normal to the wind direction.
  dinal restraints to piping systems, friction must not be relied on to
  resist any load. All connections should be positive and all holes                                 2.2       CALCULATIONS
  should be tight-fitting or grouted to ensure minimal clearance at          Two procedures are used to determine the design wind load on
  the attachment points.                                                  HVAC components. The analytical procedure, described here, is
                                                                          the most common method for standard component shapes, based on
       2.     WIND-RESISTANT DESIGN                                       the requirements in ASCE 7. The second method, the wind-tunnel
   Damage done to HVAC&R equipment by both sustained and                  procedure, is used in the analysis of complex and unusually shaped
gusting wind forces has increased concern about the adequacy of           components or equipment located on sites that produce wind
equipment protection defined in design documents. Two main areas
of the HVAC&R system are exposed to wind events: the HVAC&R                            Table 7       Definition of Exposure Categories
equipment and the exterior wall-mounted cladding components,              Exposure B. Urban and suburban areas, wooded areas, or other terrain with
such as intake and exhaust louvers. For HVAC&R equipment, the             numerous closely spaced obstructions the size of single-family dwellings or
following calculative procedure generates the same type of total          larger. Use of this exposure category is limited to those areas for which
design lateral force used in static analysis of the seismic restraint.    terrain representative of Exposure B prevails upwind for at least 800 m or 20
The value determined for the design wind force Fw can be substi-          times the height of the building or structure, whichever is greater.
tuted for the total design lateral seismic force Fp when evaluating          Exception: For buildings with mean roof height less than or equal to 9 m,
                                                                          the upwind distance may be reduced to 460 m.
and choosing restraint devices. For wall-mounted components, a
design wind pressure P is determined, which can be used to specify        Exposure C. Open terrain with scattered obstructions having heights
equipment performance levels and design anchors to adequately             generally less than 9 m. This category includes flat open country, grasslands,
brace wall-mounted cladding components to the building structure.         and all water surfaces in hurricane-prone areas. Exposure C applies for all
                                                                          cases where Exposure B or D do not apply.
   The American Society of Civil Engineers’ (ASCE) Standard 7-05
includes design guidelines for wind, snow, rain, and earthquake           Exposure D. Flat, unobstructed areas exposed to wind and flowing over
loads. Note that the equations, guidelines, and data presented here       open water outside of hurricane-prone regions for a distance of at least
only cover nonstructural components. The current standard (2005)          1600 m. This exposure applies to structures exposed to the wind coming
                                                                          from over the water as well as smooth mud flats, salt flats, and unbroken ice.
includes more comprehensive and rigorous procedures for evaluat-
ing wind forces and wind restraint. Refer to the latest version of        Reprinted with permission from ASCE (2005).
                                                                          Notes:
ASCE Standard 7 adopted by the local jurisdiction.                        1. For a site located in a transition zone between exposure categories, the exposure
                                                                             resulting in the largest wind forces must be used.
                    2.1    TERMINOLOGY                                    2. Exposure Category D extends into downwind areas of Exposures B or C for a dis-
                                                                             tance of 200 m or 20 times the height of the building, whichever is greater.
   Classification. Buildings and other structures are classified for      3. The responsibility for determining the exposure category for a given new building
wind load design exposure according to Table 7.                              project falls on the structural engineer of record. This value is documented in the
   Basic wind speed. The fastest m/s wind speed at 10 m above the            structural notes drawing (the first of the structural drawings) for the project.
ground of Terrain Exposure C (see Table 7) having an annual prob-
ability of occurrence of 0.02. Data in ASCE Standard 7 or regional
climatic data may be used to determine basic wind speeds. ASCE                    Table 8 Wind Importance Factor I (Wind Loads)
data do not include all special wind regions (such as mountainous                         Category                                       I
terrains, gorges, and ocean promontories) where records or experi-
                                                                                               I                                       0.87
ence indicate that the wind speeds are higher than what is shown in
appropriate wind data tables. For these circumstances, regional cli-                           II                                        1
matic data may be used provided that both acceptable extreme-value                            III                                      1.15
statistical analysis procedures were used in reducing the data and                            IV                                       1.15
that due regard was given to the length of record, averaging time,        Note: See Table 9 for categories.
55.16                                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

                Table 9 Exposure Category Constants                                           Kd = wind directionality factor = 1.0
                                                                                               V = velocity from Figure 12, m/s
   Exposure
                                                                                               I = importance factor from Table 8
   Category                  α                   Z g, m          Gust Factor G
        B                     7                     360                  0.85                The force generated by the wind is calculated by
        C                   9.5                     270                  0.85                                        Fw = QzGCf Af                               (56)
        D                  11.5                     210                  0.85
Reprinted with permission from ASCE (2005).                                               where
Note: See Table 7 for definitions of exposure categories.                                     Fw = design wind force, N
                                                                                              Qz = velocity pressure evaluated at height z above ground level, Pa
                                                                                              G = gust response factor for HVAC components evaluated at height z
 Table 10 Force Coefficients for HVAC Components, Tanks,
                                                                                                   above ground level
                 and Similar Structures                                                       Cf = force coefficient (Table 10)
                                                                        Cf for h/D            Af = area of HVAC component projected on a plane normal to wind
                                                                        Values of                  direction, m2

Shape                                    Type of Surface            1       7    25          The following example calculations are for a 1400 kW cooling
                                                                                          tower:
Square (wind normal to face) All                                   1.3     1.4   2.0
Square (wind along diagonal) All                                   1.0     1.1   1.5              Tower height h = 3 m
                                                                                                  Tower width D = 3 m
Hexagonal or octagonal             All                             1.0     1.2   1.4
   D Q z  2.5
                                                                                                  Tower length l = 6 m
                                                                                                  Tower operating mass Wp = 8650 kg
Round D Q z  2.5                  Moderately smooth               0.5     0.6   0.7
                                                                                                                                       2    2
                                   Rough (D/D = 0.02)             0.7     0.8   0.9              Tower diagonal dimension = 3 + 6 = 6.71 m
                                                                                                  Area normal to wind direction Af = 3 × 6.71 = 20.1 m2
                                   Very rough (D/D = 0.08)        0.8     1.0   1.2
Round D Q z  2.5                  All                             0.7     0.8   1.2         From Table 10, Cf = 1.0 for wind acting along diagonal with
                                                                                          h/D = 3/3 = 1.
Reprinted with permission from ASCE (2005).
Notes:
1. Design wind force calculated based on area of structure projected on a plane normal    Example 5. Suburban hospital in Omaha, Nebraska. The top of the cooling
   to the wind direction. Force is assumed to act parallel to wind direction.                tower is 30 m above ground level. Building width normal to the wind B
2. Linear interpolation may be used for h/D values other than shown.                         = 1000 m, and building height H = 35 m.
3. Nomenclature:
     D = diameter or least horizontal dimension, m                                           Solution:
     D = depth of protruding elements such as ribs and spoilers, m                            From Figure 12, the design wind speed is found to be 40 m/s.
     h = structure (top of equipment) height (above ground), m                                  From Table 9, use Category IV.
     Qz = velocity pressure evaluated at height z above ground level, Pa                        From Table 7, use Exposure B.
                                                                                                From Table 8, I = 1.15.
channeling or buffeting because of upwind obstructions. The ana-                                From Table 12, Kz = 1.07.
lytical procedure produces design wind forces that are expected to                              From Figure 13, Kd = 0.9.
act on HVAC components for durations of 1 to 10 s. The various fac-                             From Table 9, G = 0.85.
tors, pressure, and force coefficients incorporated in this procedure                        Substitution into Equation (58) yields
are based on a mean wind speed that corresponds to the fastest wind
speed.                                                                                        Qz = 0.613  1.07  1.0  0.9  (40)²  1.15 = 1086 Pa = 1.1 kPa
                                                                                             Building height is greater than 20 m; therefore, Ef = 1.0.
Analytical Procedure                                                                         Substitution into Equation (54) yields the design wind force as
    The design wind force is determined by the following equation:                                     Fw = 1086  0.85  1.0  20.1  1.0 = 19 460 N
                              Fw = Qz GCf AF                                     (54)
                                                                                          Example 6. Office building in New York City. Top of tower is 200 m above
where                                                                                        ground level. Building wall normal to the wind B = 180 m and building
     Fw = design wind force, N                                                               height H = 190 m.
     Qz = velocity pressure evaluated at height z above ground level, Pa                     Solution:
      G = gust response factor for HVAC components evaluated at height z                        From Figure 12, the design wind speed is 54 m/s.
          above ground level                                                                    From Table 9, use Category II.
     Cf = force coefficient (Table 10)                                                          From Table 7, use Exposure B.
     Af = area of HVAC component projected on a plane normal to wind                            From Table 8, I = 1.0.
          direction, m2                                                                         From Figure 13, Kd = 0.9.
   Certain of the preceding factors must be calculated from equa-                               Because z > 150 m, Kz must be determined from Note 2 of Table 12.
                                                                                                From Table 9,  = 7.0, zg = 1200, and G = 0.85.
tions that incorporate site-specific conditions that are defined as fol-
lows:                                                                                        Substituting into the first equation in Note 2 yields

   Velocity Pressure. The design wind speed must be converted to                                                   Kz = 2.10(Z/Zg)2/ = 1.72
a velocity pressure that is acting on an HVAC component at a height                          Substituting into Equation (55) yields
z above the ground. The equation is
                                                                                                    Qz = 0.613  1.72  1.0  0.9  (54)2  1.15 = 3182 Pa
                          Qz = 0.613KzKzt KdV ²I                                 (55)
                                                                                             Building height is greater than 20 m, therefore Ef = 1.0.
where                                                                                        Substituting into Equation (56) yields the design force wind as
     Kz = velocity pressure exposure coefficient from Table 12
     Kzt = topographic factor = 1.0                                                                    FW = 3182  0.85  1.0  20.1  1.0 = 54 364 N
Seismic- and Wind-Resistant Design                                                                                                          55.17

Example 7. Church in Key West, Florida. The top of the tower is 15 m         structural notes drawing. If these wind pressures are not provided,
   above ground level. Building wall normal to the wind B = 110 m and        the two following procedures (described previously) are used to
   building height H = 12 m.                                                 determine the design wind load on HVAC cladding components.
   Solution:
      From Figure 12, the design speed is found to be 67 m/s.                Analytical Procedure
      From Table 9, use Category III.
      From Table 5, use Exposure C (as this is a hurricane-prone region).       Velocity Pressure. The design wind speed must be converted to
      From Table 16, I = 1.15.                                               a velocity pressure that is acting on an HVAC component at height
      From Table 17, G = 0.85.                                               z above the ground. This is done using Equation (54). Once the
      From Table 13, Kd = 0.9.                                               velocity pressure has been determined, the design wind pressure can
      From Table 12, Kz = 1.09 (for exp category C).                         be calculated.
      From Equation (55):
                                                                             Low-Rise Buildings and Buildings with h  18.3 m
         Qz = 0.613  1.09  1.0  0.9  (67)2  1.15 = 3104 Pa
                                                                                The design wind pressure for cladding is determined by the fol-
   Building height is less than 20 m, Af /(B  H) = 224/(300  40) = 0.02,   lowing equation:
   therefore, Ef = 1.9
   Substituting into Equation (56) gives the design wind force as                                 Pw = Qh(GCp – GCpi )                         (57)

            Fw = 3104  0.85  1.0  20.1  1.9 = 100 760 N                  where
                                                                                Pw = design wind pressure, N/m2
  2.3 WALL-MOUNTED HVAC&R COMPONENT                                             Qh = velocity pressure evaluated at mean roof height h above ground
        CALCULATIONS (LOUVERS)                                                        level, Pa
  For many projects, the structural engineer of record will deter-             GCp = external pressure coefficient given in Figure 13
mine the components and cladding wind pressures provided on the                GCpi = internal pressure coefficient given in Table 14




                                                             Fig. 12   Wind Speed Data
                                                     Reprinted with permission from ASCE (2005)
55.18                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

Buildings with h > 18.3 m                                                       Ten percent of this value is 1 m. The minimum value for the corner
                                                                                dimension is 0.9 m. Louver 1 is located 0.37 m from the corner and is
   The design wind pressure is determined by the following equa-                therefore in corner zone 5.
tion:                                                                               From Figure 15, GCp = +0.95 or –1.3 for a 1.9 m2 wind area. A pos-
                    Pw = Q(GCp) – qi (GCpi)                          (58)       itive GCp indicates a positive pressure on the windward side of the
                                                                                building. A negative GCp indicates a suction pressure on the leeward
where                                                                           side of the building. Both cases must be evaluated.
   Pw = design wind pressure, N/m2                                                  Louver 2: based on the corner calculation, louver 2 is in noncorner
   Qz = velocity pressure for windward walls calculated at height z above       zone 4. From Figure 15, GCp = +0.9 or –1.0 for a 2.8 m2 wind area.
         the ground of the component being examined                                 Determine GCpi: See Figure 14. Most buildings without significant
   Qh = velocity pressure for leeward walls, side walls and roofs,              wall openings are enclosed buildings. For the purposes of this example,
         evaluated at height h of the roof                                      an enclosed building is assumed. GCpi = +0.18 or –0.18. A positive
   Qi = velocity pressure for windward walls, side walls, leeward walls,        sign indicates pressure outward on all structure walls. A negative sign
         and roofs, evaluated at height h of the roof                           indicates pressure inward on all structure walls.
  GCp = external pressure coefficient given in Figure 14                            Determine velocity pressure at roof elevation h from Equation (55):
  GCpi = internal pressure coefficient given in Table 14
                                                                                      Qh = 0.613  0.98  1.0  0.85  (54)2  1.0 = 1489 Pa
Example 8. Office building in Houston, Texas. The top of the building is
   9.1 m above grade located in a newly developed suburban area. It is             Determine design wind pressure P from Equation (56):
   necessary to determine the wind pressures on louver 1 and louver 2              Louver 1, case 1: positive external, positive internal
   shown on the building elevation in Figure 15.                                               P = 1489  (0.95 – 0.18) = 1147 Pa
   Solution:
                                                                                   Louver 1, case 2: positive external, negative internal
      From Figure 12, the design speed is found to be 54 m/s.
      From Table 9, use Category II.                                                          P = 1489  [0.95 – (–0.18)] = 1683 Pa
      From Table 7, use Exposure C.
      From Table 8, I = 1.0.                                                       Louver 1, case 3: negative external, positive internal
      From Table 12, Kz = 0.98, at roof height, h = 9.1 m.                                    P = 1489  [(–1.3) – 0.18] = –2204 Pa
      From Table 13, Kd = 0.85.
      Kzt assumed to be 1.0.                                                       Louver 1, case 4: negative external, negative internal
       Determine GCp: Building height h is less than 18.3 m; therefore,                      P = 1489  [(–1.3) – (–0.18)] = –1667 Pa
   Equation (55) is used for the pressure evaluations. GCp must be deter-          The controlling values for P for louver 1 are 1683 Pa, –2204 Pa and
   mined from Figure 15 for each of the louvers.                                should be used to specify equipment performance levels.
       Louver 1: from the notes on Figure 15, it is necessary to determine         Louver 2, case 1: positive external, positive internal
   the a dimension, which establishes the corner zone 5. The least hori-
   zontal dimension coming into the corner is 9.8 m from the plan view.                        P = 1489  (0.90 – 0.18) = 1072 Pa




                                    Fig. 13    External Pressure Coefficient GCp for Walls for h < 18.3 m
                                                     Reprinted with permission from ASCE (2005)
Seismic- and Wind-Resistant Design                                                                                                             55.19

    Louver 2, case 2: positive external, negative internal                            Louver 2, case 4: negative external, negative internal
               P = 1489  [0.90 – (–0.18)] = 1608 Pa                                       P = 1489  [(–1.0) – (–0.18)] = –1221 Pa
    Louver 2, case 3: negative external, positive internal
                                                                                  The controlling values for P for louver 2 are 1608 Pa, –1757 Pa and
               P = 1489  [(–1.0) – 0.18] = –1757 Pa                           should be used to specify equipment performance levels.




                                  Fig. 14    External Pressure Coefficient GCp for Walls for h > 18.3 m
                                                    Reprinted with permission from ASCE (2005)




                                                     Fig. 15 Office Building, Example 10
55.20                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

             Table 11 Classification of Buildings and                                  Table 12 Velocity Pressure Exposure Coefficient Kz
                Other Structures for Wind Loads                                 Height above
                                                                                                                                   Exposure
Nature of Occupancy                                                 Category    ground level
                                                                                    z, m                 A                   B                 C               D
Buildings and other structures that represent a low hazard to          I
human life in event of failure, including, but not limited to,                       0 to 5             0.32             0.57                 0.86            1.04
agricultural facilities, certain temporary facilities, and minor                         6              0.36             0.62                 0.89            1.08
storage facilities
                                                                                         8              0.39             0.66                 0.95            1.13
All buildings and other structures except those listed in              II
                                                                                        10              0.42             0.72                 1.00            1.17
Categories I, III, and IV
                                                                                        12              0.47             0.76                 1.04            1.22
Buildings and other structures that represent a substantial           III
hazard to human life in event of failure, including, but not                            15              0.52             0.81                 1.09            1.27
limited to,                                                                             20              0.59             0.88                 1.15            1.33
 - Buildings and other structures where more than 300 people                            25              0.62             0.94                 1.22            1.38
   congregate in one area.
                                                                                        30              0.68             0.98                 1.26            1.43
 - Buildings and other structures with elementary and
   secondary schools, day care facilities with capacity greater                         35              0.70             1.01                 1.28            1.45
   than 250
                                                                                        40              0.76             1.07                 1.34            1.50
 - Buildings and other structures with capacity greater than
   500 for colleges or adult education facilities                                       50              0.83             1.14                 1.40            1.56
 - Health care facilities with capacity of 50 or more resident                          60              0.89             1.19                 1.46            1.61
   patients, but not having surgery or emergency treatment
   facilities                                                                           70              0.94             1.24                 1.49            1.64
 - Jails and detention centers                                                          80              1.00             1.30                 1.55            1.69
 - Power generating stations and other public utility facilities                        90              1.05             1.35                 1.59            1.73
   not included in Category IV
 - Buildings and others structures containing sufficient                              100               1.09             1.39                 1.62            1.76
   quantities of toxic or explosive substances to be dangerous                        110               1.14             1.43                 1.65            1.79
   to the public if released
                                                                                      120               1.18             1.46                 1.68            1.82
Buildings and other structures designated as essential facilities     IV              130               1.21             1.49                 1.71            1.84
including, but not limited to,
                                                                                      140               1.25             1.53                 1.74            1.87
 - Hospitals and other health care facilities with surgery and
   emergency treatment facilities                                                     150               1.29             1.56                 1.77            1.89
 - Fire, rescue, and police stations and emergency vehicle                      Reprinted with permission from ASCE (2005).
   garages                                                                      Notes:
 - Designated earthquake, hurricane, or other emergency                         1. Linear interpolation for intermediate values of height z is acceptable.
   shelters                                                                     2. For values of height z greater than 152.4 m, Kz must be calculated using the follow-
 - Communication center and other facilities required for                          ing equations:
   emergency response                                                                                   Kz = 2.01(z/zg)2/        For 4.5 m  z  zg
 - Power generating stations and other public utility facilities
                                                                                                                             or
   required in an emergency
 - Buildings and other structures with critical national defense                                         Kz = 2.01(15/zg)2/ For         z < 4.5 m
   functions                                                                    3. Exposure categories are defined in Table 7.
Reprinted with permission from ASCE (2005).                                     4. Values for alpha () and zg are found in Table 9.


                                                                                                   Table 13        Directionality Factor Kd
            2.4    CERTIFICATION OF HVAC&R
                   COMPONENTS FOR WIND                                         Structure Type                                              Directionality Factor Kd*

   Some jurisdictions require certifications of performance of                 Buildings
HVAC&R components for wind resistance. These certifications                       Main wind-force-resisting system                                     0.85
focus on (1) the equipment’s ability to remain intact and/or (2) the              Components and cladding                                              0.85
equipment restraints and anchors to keep the item in place during a            Arched roofs                                                            0.85
wind event.                                                                    Chimneys, tanks, and similar structures
   In the United States, the State of Florida and the Building Code               Square                                                               0.90
Compliance Office of Miami-Dade County have certification                         Hexagonal                                                            0.95
requirements that affect HVAC&R system designers. The HVAC                        Round                                                                0.95
products may have special requirements for wind performance and
                                                                               Solid signs                                                             0.85
may need approval of the State of Florida. In addition to wind
performance, the Florida Building Code (ICC 2007) requires impact              Open signs and lattice framework                                        0.85
resistance and wind-pressure resistance for items that protect open-           Trussed towers
ings in buildings in windborne debris regions. The windborne debris               Triangular, square, rectangular                                      0.85
regions can be viewed in Figure 16. HVAC products provided for                    All other cross sections                                             0.95
projects located in these regions may be required to have testing and          Reprinted with permission from ASCE (2005).
product certification from the State of Florida before installation.           *Directionality factor Kd has been calibrated with combinations of load specified in
Other states, such as Texas, also have requirements for wind-                   Section 2. This factor shall only be applied when used in conjunction with load com-
pressure and impact testing. To ensure that the HVAC&R equipment                binations specified in 2.3 and 2.4
Seismic- and Wind-Resistant Design                                                                                                                             55.21




                                       Fig. 16      State of Florida Windborne Debris Regions mph  1.609 = km/h
                                                                                   ICC (2007)

            Table 14 Internal Pressure Coefficient GCpi                                                               REFERENCES
Enclosure Classification                                                      GCpi        ACI. 2008. Building code requirements for structural concrete (ACI 318-08)
                                                                                             and commentary. Standard 318-08. American Concrete Institute, Farm-
Open buildings                                                                 0.00
                                                                                             ington Hills, MI.
Partially enclosed buildings                                                  +0.55       AISC. 1989. Manual of steel construction—Allowable stress design, 9th ed.
                                                                              –0.55          American Institute of Steel Construction, Chicago.
                                                                                          ASCE. 2005. Minimum design loads for buildings and other structures.
Enclosed buildings                                                            +0.18          Standard ASCE 7-05. American Society of Civil Engineers, Reston, VA.
                                                                              –0.18       ASHRAE. 2000. A practical guide to seismic restraint. Research Project
Reprinted with permission from ASCE (2005).                                                  RP-812, Final Report.
Notes:                                                                                    ASME. 2003. Nuclear air and gas treatment. Code AG-1-2003. American
1. Plus and minus signs signify pressures acting toward and away from the internal sur-      Society of Mechanical Engineers, New York.
   faces, respectively.
2. Values of GCpi shall be used with qx or qh as specified in 6.5.12.
                                                                                          ASTM. 1996. Test methods for strength of anchors in concrete and masonry
3. Two cases shall be considered to determine the critical load requirements for the         elements. Standard E488-96 (R2003). American Society for Testing and
   appropriate condition:                                                                    Materials, West Conshohocken, PA.
    (i) a positive value of GCpi applied to all internal surfaces                         ATC. Proceedings of seminar on seismic design, performance, and retrofit of
    (ii) a negative value of GCpi applied to all internal surfaces                           nonstructural components on critical facilities. ATC 29-2. Applied Tech-
                                                                                             nology Council, Washington, D.C.
                                                                                          AWC. 1997. National design specification (NDS®) for wood construction.
supplied is compliant, designers should contact the local building                           American Wood Council, Washington, D.C.
code official in their project location.                                                  BOCA. 1996. The BOCA national building code, 13th ed. Building Officials
   Some of the testing protocols for the State of Florida are                                & Code Administrators International, Inc., Country Club Hills, IL.
                                                                                          Cover, L.E., et al. 1985. Handbook of nuclear power plant seismic fragilities.
• TAS 201-94: Impact Testing Procedures                                                      Report NUREG/CR-3558. Lawrence Livermore National Laboratory
• TAS 202-94: Criteria for Testing Impact and Non-Impact Resis-                              and U.S. Nuclear Regulatory Commission, Washington, D.C.
                                                                                          DOD. 1990. Structures to resist the effects of accidental explosions. Techni-
  tant Building Envelope Components Using Uniform Static Air                                 cal Manual TM 5-1300. U.S. Department of Defense, Washington, D.C.
  Pressure                                                                                DOD. 2002. Design and analysis of hardened structures to conventional
• TAS 203-94: Criteria for Testing Products Subject to Cyclic Wind                           weapons effects. Technical Manual TM 5-855-1. U.S. Department of
  Pressure Loading                                                                           Defense, Washington, D.C.
55.22                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

DOD. 2005. Unified facilities criteria (UFC): Structural engineering. UFC      Ayres, J.M., and R.J. Phillips. 1998. Water damage in hospitals resulting from
   3-310-01. U.S. Department of Defense, Washington, D.C. Available at            the Northridge earthquake. ASHRAE Transactions 104(1B):1286-1296.
   www.wbdg.org/ccb/DOD/UFC/ufc_3_301_01.pdf.                                  Batts, M.E., M.R. Cordes, L.R Russell, J.R. Shaver, and E. Simiu. 1980.
DOD. 2007. Unified facilities criteria (UFC): Seismic design for buildings.       Hurricane wind speeds in the United States. NBS BSS 124. National
   UFC 3-310-04. U.S. Department of Defense, Washington, D.C. Avail-              Institute of Standards and Technology, Gaithersburg, MD.
   able at www.wbdg.org/ccb/DOD/UFC/ufc_3_310_04.pdf.                          Bolt, B.A. 1988. Earthquakes. W.H. Freeman, New York. DOE. 1989. Gen-
ICC. 2007. Florida building code. International Code Council, Inc., Wash-         eral design criteria. DOE Order 6430.1A. U.S. Department of Energy,
   ington, D.C.                                                                   Washington, D.C.
ICC. 2009. International building code®. International Code Council,           FEMA 368 & 369. NEHRP recommended provisions for seismic regulations
   Washington, D.C.                                                               for new buildings and other structures. Part 1, Provisions; Part 2, Com-
ICC-ES. 2007. Acceptance criteria for seismic qualification by shake-table        mentary. Building Seismic Safety Council, Washington, D.C.
   testing of nonstructural components and systems. AC156. ICC Evalua-         Jones, R.S. 1984. Noise and vibration control in buildings. McGraw-Hill,
   tion Service, Inc., Whittier, CA.                                              New York.
ICBO. 1997. Uniform building code. International Conference of Building        Kennedy, R.P., S.A. Short, J.R. McDonald, M.W. McCann, and R.C. Mur-
   Officials, Whittier, CA. (Now part of ICC.)                                    ray. 1989. Design and evaluation guidelines for the Department of
NRC-IRC. 2010. National building code of Canada. National Research                Energy facilities subjected to natural phenomena hazards.
   Council Institute for Research in Construction, Ottawa.                     Lama, P.J. 1998. Seismic codes, HVAC pipe systems and practical solutions.
SBCCI. 1994. Standard building code 1996. Southern Building Code Con-             ASHRAE Transactions 104(1B):1297-1304.
   gress International, Inc., Birmingham, AL.                                  Maley, R., A. Acosta, F. Ellis, E. Etheredge, L. Foote, D. Johnson, R. Porcella,
SMACNA. 2008. Seismic restraint manual: Guidelines for mechanical sys-            M. Salsman, and J. Switzer. 1989. Department of the Interior, U.S. geo-
   tems, 3rd ed. Sheet Metal and Air Conditioning Contractors’ National           logical survey. U.S. geological survey strong-motion records from the
   Association, Chantilly, VA.                                                    Northern California (Loma Prieta) earthquake of October 17, 1989.
U.S. Army, Navy, and Air Force. 1992. Seismic design for buildings. TM 5-         Open-file Report 89-568.
   809-10, NAVFAC P-355, AFN 88-3, Chapter 13.                                 Meisel, P.W. 2001. Static modeling of equipment acted on by seismic forces.
U.S. COE. 1998. Technical instructions: Seismic design for buildings. TI          ASHRAE Transactions 107(1):775-786.
   809-04. U.S. Army Corps of Engineers, Washington, D.C.                      Naeim, F. 1989. The seismic design handbook. Van Nostrand Reinhold Inter-
                                                                                  national Company Ltd., London, England.
                         BIBLIOGRAPHY                                          Naeim, F. 2001. The seismic design handbook, 2nd ed. Kluwer Academic,
                                                                                  Boston.
AISC. 1995. Manual of steel construction—Load and resistance factor            NFPA. 2002. Installation of sprinkler systems. National Fire Protection
   design, 2nd ed. American Institute of Steel Construction, Chicago.             Association, Quincy, MA.
Associate Committee on the National Building Code. 1985. National build-       Peterka, J.A., and J.E. Cermak. 1974. Wind pressures on buildings—Prob-
   ing code of Canada 1985, 9th ed. National Research Council of Canada,          ability densities. Journal of Structural Division, ASCE 101(6):1255-
   Ottawa.                                                                        1267.
Associate Committee on the National Building Code. 1986. Supplement to         Simiu, E., M.J. Changery, and J.J. Filliben. 1979. Extreme wind speeds at
   the National Building Code of Canada 1985, 2nd ed. National Research           129 stations in the contiguous United States. U.S. NBS BSS 118.
   Council of Canada, Ottawa. First errata, January.                              National Institute of Standards and Technology, Gaithersburg, MD.
ATC. Proceedings of seminar and workshop on seismic design and perfor-         SMACNA. 2005. HVAC duct construction standard—metal and flexible, 3rd
   mance of equipment and nonstructural elements in buildings and indus-          ed. Sheet Metal and Air Conditioning Contractors’ National Association,
   trial structures. ATC 29, NCEER (New York) & NSF (Washington D.C.).            Chantilly, VA.
ATC. Seminar on seismic design, retrofit, and performance of nonstructural     Wasilewski, R.J. 1998. Seismic restraints for piping systems. ASHRAE
   components. ATC 29-1, NCEER (New York) & NSF (Washington D.C.).                Transactions 104(1B):1273-1295.
AWS. 2000. Structural welding code. AWS D1.1-2000. Steel American              Weigels, R.L. 1970. Earthquake engineering, 10th ed. Prentice-Hall, Engle-
   Welding Society, Miami.                                                        wood Cliffs, NJ.
                                                                                 CHAPTER 56

                                     ELECTRICAL CONSIDERATIONS
                     Terminology .................................................................................................................................. 56.1
                     Safety ............................................................................................................................................. 56.1
                     Performance .................................................................................................................................. 56.2
                     Electrical System Components and Concepts ............................................................................... 56.2
                     Power Quality Variations ............................................................................................................. 56.7
                     Billing Rates ................................................................................................................................ 56.13
                     Codes and Standards................................................................................................................... 56.15




P    RODUCTION, delivery, and use of electricity involve count-
     less decisions made along the way, by hundreds of people and
companies. This chapter focuses on the decisions to be made about
the building and equipment. Creating a building that works means
including the best designs available, communicating needs and
capabilities, and planning ahead.
    For an owner-occupied building, the benefits of a properly de-
signed building return to the owner throughout the building’s life.
For tenant-occupied spaces, good design means fewer problems
with tenant and building system interference (e.g., lighting or appli-
ances in one suite disrupting computers in a neighboring suite).                                                            Fig. 1       Fundamental Voltage Wave
    Because HVAC&R equipment can have a large effect on build-
ings, it is necessary to address electrical issues in buildings that spe-                                Y (or “wye”) connection: a configuration of wiring so that each
cifically are caused by or have an effect on HVAC&R equipment.                                        winding of a polyphase transformer (or three single-phase trans-
                                                                                                      formers) is connected to a common point, the “neutral.”
                       1.     TERMINOLOGY                                                                Delta-connected circuit: a three-phase circuit that is mesh con-
                                                                                                      nected, so the windings of each phase of a three-phase transformer
   Electricity: fundamental form of energy found in positive and                                      are connected in a series for a closed circuit (i.e., in a triangle or
negative forms and expressed in terms of the movement and interac-                                    “delta” configuration).
tion of electrons.                                                                                       Fundamental voltage: produced by an electric ac generator and
   Volt (V): practical unit of electric pressure; the pressure that will                              has a sinusoidal waveform with a frequency of 60 cycles per second,
produce a current of 1 A against a resistance of 1 ; equal to 1 J/s.                                 or 60 Hz (in the United States). Other countries may have a similar
Also called the electromotive force (emf).                                                            waveform but at 50 cycles per second of 50 Hz.
   Current (I ): movement of electrons through a conductor; mea-                                         Cycle: the part of the fundamental waveform where the electrical
sured in amperes.                                                                                     potential goes from zero to a maximum to zero to a minimum, and
   Ampere (A): practical unit of electric current flow. If a 1  resis-                               back to zero again (i.e., one complete wave; see Figure 1). At 60 Hz,
tance is connected to a 1 V source, 1 A will flow.                                                    there are 60 cycles in 1 second.
   Alternating current (ac): a current that reverses at regular,                                         RMS (root-mean-squared) voltage: an effective way to com-
recurring intervals of time and that has alternately positive and neg-                                pare ac to dc value. For a pure sinusoidal waveform, RMS value is
ative values. The values vary over time in a sinusoidal manner.                                       equal to 0.707 times the peak magnitude.
   Direct current (dc): a current where electrons move steadily in                                       System voltage: the RMS phase-to-phase voltage of a portion of
one direction.                                                                                        an ac electric utility system. Each system voltage pertains to a part
                                                                                                      of the system bounded by transformers or end-use equipment.
   Watt (W): unit of real electrical power, equal to the power devel-
oped in a circuit by a current of 1 A flowing through a potential dif-                                   Service voltage: the voltage at the point where the electric sys-
ference of 1 V.                                                                                       tems of the supplier and the user are connected.
                                                                                                         Utilization voltage: the voltage at the terminals of the utilization
   Volt-ampere (VA): amount of apparent power in an alternating                                       equipment.
current circuit equal to a current of 1 A at an emf of 1 V. It is dimen-                                 Nominal system voltage: the rated system voltage level (i.e.,
sionally equivalent to watts. Volt-ampere is equal to watts when volt-                                480 volts) at which the electrical system normally operates. To
age and current are in phase.                                                                         allow for operating contingencies, utility systems generally operate
   Volt-ampere-reactive (VAR): unit for reactive power. The sym-                                      at voltage levels within –5% to +5% of nominal system voltage.
bols Q and sometimes N are used for the quantity measured in VARs.
VARs represent the power consumed by a reactive load (i.e., when                                                                             2.     SAFETY
there is a phase difference between applied voltage and current).
   Power factor: for an ac electric power system, the ratio of the                                        The greatest danger from electricity is that it is taken for granted
real power to the apparent power, or W/VA.                                                            and not taken seriously as a hazardous energy source. Electricity can
   Three-phase power: supplied by three conductors, with the cur-                                     produce bodily harm and property damage, and shut down entire
rents (or voltages) of any two 120° out of phase with each other.                                     operations. The type of damage from electricity ranges from a mild
                                                                                                      shock to the body to a major electrical fire. Electrical safety is im-
                                                                                                      portant in all occupational settings. See information on safety codes
The preparation of this chapter is assigned to TC 1.9, Electrical Systems.                            in the Electrical Codes section.

                                                                                             56.1
56.2                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

                     3.   PERFORMANCE                                       same load, raising the voltage level reduces the current while deliv-
                                                                            ering the same power. When long distances are involved, electric
    In the United States, the National Electrical Code ® (NEC; NFPA
                                                                            utility companies step up voltages to very high levels for transmis-
Standard 70) is generally accepted as the minimum safety require-
                                                                            sion. However, these voltages are extremely dangerous, so they must
ments for wiring and grounding in a structure. Other countries have
                                                                            be stepped down to a safer, lower, usable voltage before use. Trans-
similar requirements. The NEC ensures building design is safe, but
                                                                            formers offer an efficient way to change voltage levels (step-up or
may not provide the performance that a modern building requires.
                                                                            step-down) for an alternating current power source.
Rapid changes in electronic technologies have rendered many tra-
ditional electrical distribution practices obsolete and must be             Electrical Wiring (Conductors for General Wiring)
replaced with new designs. Electrical power distribution decisions
made during design affect occupants’ productivity for the life of the          Just because a conductor is insulated does not mean it is suited
building. Many improvements over the minimum requirements are               for a specific application. NFPA Standard 70 list designations of
relatively inexpensive to implement during building construction.           wires and cables that meet minimum fire, electrical, and physical
                                                                            requirements of relevant standards. Unless otherwise specified by
    Power quality, like quality in other goods and services, is diffi-
                                                                            codes, conductors must be aluminum, copper-clad aluminum, or
cult to define. There are standards for voltage and waveshape, but
the final measure of power quality is determined by the perfor-             copper.
mance and productivity of the building occupant’s equipment. If                To find allowable ampacities for insulated conductors at vari-
the electric power is inadequate for those needs, then the quality is       ous temperatures, consult Tables 310.15(B)(16) to 310.15(B)(20) of
lacking.                                                                    NFPA Standard 70-2014. Tables 310.15(B)(2)(a) and 310.15(B)(2)
    Specifications for electric power are set down in recognized            (b) of that standard have correction factors for ambient temperatures
national standards. These are voltage levels and tolerances that            other than 30 or 40°C. If more than one ampacity could apply for a
should be met, on the average, over a long period of time. Electric         given circuit, use the lowest value.
utilities and building distribution systems generally meet such spec-       Transformers
ifications. Voltage drop in a building is a fundamental reason for cal-
culating the size of electrical conductors. Brief disturbances on the           Transformers are used to change one voltage to another voltage,
power line are not addressed in these time-averaged specifications;         typically to step up voltage levels from generators. Power can then
new standards are being developed to address these concerns.                be transmitted at a low current (with less loss). At the end of the
    Interaction between tenants’ electrical equipment is an ongoing         transmission line, a step-down transformer reduces the voltage to a
problem. Often, a large load in one tenant’s space can disrupt a small      usable level.
appliance or computer in another part of the building. Voltage drop             A transformer consists of a ferromagnetic core wrapped with
along building wiring and harmonic distortion are often the causes          multiple coils, or windings, of wire. The input line is connected to
of the problem. Dedicated circuits usually solve the voltage drop           the primary coil, and the output line is connected to the secondary
problem, but harmonic distortion must be solved at the contributing         coil. Alternating current I1 in the primary coil induces an alternating
loads. By eliminating much of the wiring common to both pieces of           magnetic flux  that flows through the ferromagnetic core, changing
equipment, the original performance of each is restored. With mod-          direction during each electrical cycle. This flux in turn induces alter-
ern electronic loads, the interaction might easily involve a large load     nating current I2 in the secondary coil. The voltage V2 at the second-
that interferes with smaller, more sensitive equipment. Disturbances        ary coil is directly related to the primary voltage by the turns ratio
might travel greater distances or through nondirect paths, so diag-         (i.e., the number of turns N1 in the primary coil divided by the num-
nostics are more difficult.                                                 ber turns N2 in the secondary coil).
    For tenants of a building with ordinary power distribution, lost            An ideal transformer with two windings wrapped around a
productivity associated with power quality problems is an addi-             magnetized core is shown in Figure 2. The ideal model for a trans-
tional operating expense. The disturbance may last only millisec-           former assumes I 2R losses, core losses, leakage flux, and core reluc-
onds, but the disruption to business may require hours of recovery.         tance are insignificant. A practical model includes these losses.
This multiplication of lost time makes power quality a significant              Transformer losses can be divided into core (or iron) losses, cop-
business problem.                                                           per losses, and stray losses. Core losses include hysteresis losses and
    Lost productivity may be the time it takes to restart a chiller, to     eddy current losses. All ferromagnetic materials tend to retain some
repair a critical piece of equipment, or to retype a document.              degree of magnetization after exposure to an external magnetic field.
Another aspect of lost productivity is the stress on employees whose        This tendency to stay magnetized is called hysteresis, and it takes
work is lost. The building owner may suffer loss, as well. Certainly        energy to overcome this opposition to change every time the mag-
the building equipment itself may suffer from the same damage or            netic field produced by the primary winding changes polarity. Eddy
losses as tenant equipment. Sophisticated energy management sys-            current losses result from induced currents circulating in the
tems, security systems, elevator controls, HVAC&R systems, and
communications facilities are susceptible to disruption and vulner-
able to damage.

  4.   ELECTRICAL SYSTEM COMPONENTS AND
                  CONCEPTS
    Voltage differential causes electrons to flow. In a direct current
(dc) electrical system, electrons flow in only one direction. In an
alternating current (ac) electrical system, electrons continually alter-
nate or change direction at a prescribed number of times per second.
The main disadvantage of dc voltage is its inability to be boosted or
attenuated easily and efficiently. The alternating magnetic fields of
ac make boosting or decreasing voltage with transformers feasible,
which is why ac has been widely adopted. Electrons flow more effi-
ciently at lower currents because I 2R losses are minimized. For the                            Fig. 2   Ideal Transformer
Electrical Considerations                                                                                                             56.3

magnetic core perpendicular to the flux. Because iron conducts both      phases continue to operate as a three-phase bank. The open  con-
electricity and magnetic flux, eddy currents are induced in the iron     nection allows balanced three-phase operation with the kVA rating
just as in the secondary windings from the alternating magnetic field.   reduced to 58% of the original bank. These - connections are typ-
   Three identical single-phase, two-winding transformers may be         ically used in distribution networks.
connected to form a three-phase bank. The four possible connec-             An autotransformer has two windings connected in series (Fig-
tions are Y-Y, Y-, -Y, and -. The U.S. standard for marking          ure 7). Whereas a typical transformer’s windings are only coupled
three-phase transformers uses H1, H2, and H3 on the high-voltage ter-    magnetically via the mutual core flux, an autotransformer’s wind-
minals and X1, X2, and X3 on the low-voltage terminals; A, B, and C      ings are both electrically and magnetically coupled.
identify phases on the high-voltage side of the transformer, and a, b,      An autotransformer has smaller per-unit leakage impedances
and c identify phases on the low-voltage side. Typically, three-phase    than a two-winding transformer; this results in both smaller series
voltages present the higher voltage (phase-to-phase) first, followed
by the lower voltage (phase-to-neutral). Single-phase voltages
typically present the lower voltage (phase-to-neutral) first, followed
by the higher voltage (phase-to-phase). For example, 208/120 V is
three-phase and 120/240 V is single-phase.
   Y-Y connections (Figure 3) are rarely used because of balancing
and harmonics problems.
   Y- connections (Figure 4) are typically used for stepping down
from high to medium voltage.
   The -Y transformer (Figure 5) is commonly used as a generator
step-up transformer, where the  winding is connected to the gen-
erator terminals and the Y winding is connected to the transmission
line. One advantage of the high-voltage Y winding is that a neutral
point N is provided for grounding on the high-voltage side.
   The - transformer (Figure 6) has the advantage that one phase
can be removed for repair or maintenance while the remaining


                                                                                     Fig. 5 Three-Phase -Y Transformer




             Fig. 3 Three-Phase Y-Y Transformer                                       Fig. 6 Three-Phase -Transformer




             Fig. 4 Three-Phase Y-Transformer                                         Fig. 7 Typical Autotransformer
56.4                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

voltage drops and higher short-circuit currents. It also has lower per-          Another variable that must be considered with all generation
unit losses, lower excitation current, and lower cost, if the turns ratio    equipment are the potential derates caused by elevation and
is not large. An autotransformer is not isolated as well as a typical        weather. Combustion air has a direct effect, but of varying degrees,
two-winding transformer; transient overvoltages pass through the             on the energy that can be generated during combustion. Ways to
autotransformer more easily because the windings are connected               overcome theses derates include precooling or humidifying the
electrically.                                                                combustion air. It is important to find out from a manufacturer what
    Transformer Coolants and Insulators. Because heat is created             the derating characteristics are and the cost in equipment and con-
by the flow of electrical current through the windings, a liquid (e.g.,      sumables for any correction system selected.
oil or silicone) is often used as a coolant inside the transformer.              Uninterruptible power supply (UPS) units are most com-
Such liquids are also good electrical insulators for the wire windings       monly used to keep computers and controls running during the tran-
and iron core. Dry transformers do not require a liquid for cooling,         sition from outage to generator operation. Batteries are sized to
instead using ambient air for cooling as well as insulation. Dust,           meet the load requirement for a specified period of time (frequently
dirt, moisture, and other contaminants in the air can reduce its insu-       about 15 min). The UPS provides power through the interruption
lating capabilities and deteriorate exposed parts, and may cause pre-        and, if generators fail to start, provides enough time for orderly sys-
mature failure of the transformer.                                           tem shutdown.
Emergency and Standby Power Systems                                              Flywheel technology is gaining ground where larger (e.g.,
                                                                             whole-building) loads are supported. The flywheels are also sized
    Emergency Power Systems. IEEE Standard 446-1995 defines                  for time and load, but may be cost prohibitive for orderly shutdown
these systems as independent reserves of electrical power that auto-         and even for engines that do not start until the second or third try (20
matically take over if the usual supply experiences an outage or fail-       to 30 s). They are only rarely used to support a natural gas engine
ure, and sustain mission-critical systems (i.e., those that, if              that may take between 1 to 3 min to start.
inoperable, could present a danger to health and safety, or to prop-
erty). Local or national codes may also mandate specific systems as              Impedance of emergency and standby power supplies is usually
required emergency power systems.                                            higher than that of utility electric service. Thus, power quality of a
    Standby Power Systems. Generally, these systems provide                  circuit typically deteriorates when it is switched from regular utility
power back-up for loads that may be critical to production or prod-          power to emergency power.
uct preservation, but do not present a danger to life or safety. They            A key component of the emergency generator system is the auto-
allow facilities to carry on with satisfactory operation during failure      matic transfer switch (ATS) used to switch from the primary source
or outage of the usual supply source. NFPA Standard 70 distin-               (usually the utility) to the secondary source (usually the generator).
guishes between those that are legally required and those that are           The type of switch selected has important ramifications to the over-
optional.                                                                    all electrical system. The types of automatic transfer switches are as
    Emergency and Standby Power Supplies. Diesel generators                  follows:
are still the dominant source of emergency power, particularly for
                                                                             Standard ATS (Figure 8)
emergency loads such as fire pumps or elevators that require large
starting currents and must meet the outage’s full capacity at start-up.      • Break- (from one source) before-make (to another source) design.
Some natural gas engines meet the start-up requirements for emer-
                                                                             • Mechanically interlocked electrical contactors move loads from
gency systems, and are popular for smaller standby applications
                                                                               one power source to another.
such as homes, communication towers, and other operations where
diesel fuel is undesirable and/or impractical. Some turbines are also        • Most can optionally be equipped for delayed transition (switch
used for standby service, but most turbines are dedicated to com-              delays in the neutral position for a preset number of seconds).
bined heat and power (CHP) applications (see Chapter 7 of the 2012             This allows larger (>37 kW) motors’ residual voltage to decay be-
ASHRAE Handbook—HVAC Systems and Equipment).                                   fore connection to the other source. Other timers are usually avail-
    The use and constraints of emergency and standby power sys-                able to provide ride-through for one or two recloser operations
tems must be understood to ensure proper safety and operation of               (used by utilities to keep their system operational during momen-
the electrical equipment they support. This is especially true with            tary faults caused by falling limbs, high winds, etc.).
emergency systems and with standby systems that are expanded to              • An in-phase monitor can be preset and used in conjunction with
carry the full facility load, including HVAC&R systems. Starting               or in place of the delayed transition to protect large motors during
and load step capabilities also must be understood when replacing              the transfer process.
diesel engines with natural gas engines and turbines, which have             • Can be two-, three- or four-pole, depending on phase and ground-
very different acceptable load step characteristics.                           ing scenario.
    Most codes require emergency generators used for life-safety             • Results in at least two momentary power outages: when utility
loads to be online within 10 s. However, age, battery wear, and even           service is lost and when the system switches back to the utility.
improper exercising of the engine can cause delays and even failures
to start. Even if the engine does start within 10 s, some type of ride-      Closed-Transition ATS (Figure 9)
through device may be required to support electronic loads (includ-
ing computers and energy management systems) until the generator             • Provides momentary (less than six cycles) connection of load to
starts and picks up the load.                                                  both power sources within acceptable phase angle for seamless
    National mandates on emissions, and state and local implemen-              transfer when both sources are available.
tation of those mandates, also influence the generator type speci-
fied. In the United States, Environmental Protection Agency (EPA)
tier ratings are required for off-road engine permits, including for
generators. U.S. EPA (2012) addresses emissions of oxides of nitro-
gen (NOx), hydrocarbons (HC), particulate matter (PM), and carbon
monoxide (CO). Earlier tier ratings limited diesel use to emergency
applications in most cases, but the new tier 4 ratings allow their use
for standby and CHP applications.                                                 Fig. 8   Break-Before-Make Design for Standard ATS
Electrical Considerations                                                                                                                 56.5

                                                                            If a standard ATS is being replaced with a closed-transition or
                                                                         parallel-transfer switch,
                                                                         • Verify that the existing switchgear can handle the added potential
                                                                           fault current of the generator set. For instance, if the available
                                                                           fault current from the utility is 65 000 A and the generator fault
                                                                           current is 30 000 A, then the system only has to be braced for
                 Fig. 9   Closed-Transition ATS                            65 000 A with a standard ATS. It has to be braced for 95 000 A
                                                                           with either of the other two switches because fault current is addi-
                                                                           tive with multiple sources connected at the same time.
                                                                            If the emergency power system is being converted from diesel to
                                                                         natural gas, then
                                                                         • Check the acceptable load steps of the new engine: the diesel
                                                                           likely accepted 100% load, but the natural gas engine may be lim-
                                                                           ited to as low as 20% load. Chillers and other large loads fre-
                Fig. 10 Parallel-Transfer Switch                           quently exceed the acceptable load increase.
                                                                         • Determine whether large-motor-load starting systems can be
• Eliminates the second outage associated with a standard ATS and,         changed to reduce starting requirements and meet acceptable load
  in some cases, can be used to operate the generator as a peaking         steps.
  power source.                                                            If the emergency system is being modified for peaking or curtail-
Bypass-Isolation ATS                                                     ment uses, then
• Same as a standard ATS except for its separate bypass mechanism        • Obtain the specific utilities’ interconnection requirements; these
  to allow continuation of power to the load from either source            tend to be utility-specific and may exceed normal NEC or local
  while isolating the automatic switch device for maintenance or           codes.
  repair. Typically, the automatic portion of the switch can be          • Check the existing system for closed-transition or parallel-
  mechanically isolated from the frame during this process.                transfer switch issues and compatibility.
• All other features of the standard ATS apply.                          • Investigate emissions issues; standby emissions permit require-
• Closed-transition and bypass-isolation can be combined to pro-           ments are almost always less stringent than peaking requirements.
  vide the capabilities of both.                                            If the emergency system includes a UPS or flywheel system, then
Service-Entrance-Rated ATS                                               • Size the UPS or flywheel for the maximum required load for a
• Transfer switch includes a circuit breaker or fused device ahead of      specific time; remember that capacity of these systems is x kW for
  the transfer mechanism, allowing the device to act as the service-       y min.
  entrance point for building load.                                      • Avoid motor loads as much as possible.
• Fused protection can also be provided ahead of the secondary
  (generator) entrance point, but is normally omitted in lieu of         Motors
  locating the protection (circuit breaker) at the generator set.            Motor Control and Protection. Chapter 45 of the 2012 ASHRAE
• Can include any or all of the other ATS features listed in standard,   Handbook—HVAC Systems and Equipment addresses motor control
  closed-transition, or bypass-isolation types.                          and protection in detail, but is summarized and simplified here.
                                                                         Motor control must be effective without damaging the motor or its
Parallel-Transfer (PT) Switch (Figure 10)
                                                                         associated equipment. Control must be designed to prevent inadver-
• Parallel switchgear in a simple one- or two-breaker design allows      tent motor starting caused by a fault in the control device. The con-
  for parallel connection of the load to both power sources for an       trol should be able to sense motor conditions to keep the motor
  indefinite time period.                                                windings from getting too warm.
• Should include all protective relay devices as required by the local       Motor protection involves sensing motor current and line voltage,
  utility and generator supplier.                                        and can include bearing vibration, winding temperature, bearing
• Can include some of the features of a standard ATS, because most       temperature, etc. Motor temperature increase has two basic sources.
  can also be operated as an open-transfer (break-before-make) switch.   Heating occurs when dirt or debris blocks airflow over or through the
                                                                         motor, or it comes from the motor current and is commonly referred
   Switch selection can profoundly affect the electrical system,
                                                                         to as I 2R, where I is motor current and R is motor winding resistance.
especially if an existing back-up system is upgraded for an ex-
                                                                         Because the current is squared, its contribution is exponential. R is
panded role. For example, it may be necessary to completely replace
                                                                         quite small and contributes a linear function to heating (and therefore
the existing switchgear of a building if an original generator system
                                                                         temperature rise) in the motor. Motor windings can withstand tem-
with a small generator and a standard ATS is replaced with a larger
                                                                         perature rise, depending on the motor winding temperature rating.
generator and a closed-transition ATS.
                                                                         The second source of motor temperature increase is lack of motor
   If the emergency power system is being expanded to include
                                                                         cooling. The primary source of cooling is moving air, usually from a
large motor loads, such as chillers, then
                                                                         shaft-driven fan. As a motor slows down, the fan runs more slowly;
• Set delay to account for chiller motor back current to dissipate.      therefore, the less air movement, the less cooling. Because fan loads
• Size the generator set large enough to handle the motor loads’         are also exponential, a small decrease in motor speed greatly reduces
  starting current requirements. The electrical engineer needs to        airflow on the motor, reducing cooling. To compound the issue, the
  know the starting requirements and maximum allowable voltage           slower the motor runs, the greater the slip, and the greater the motor
  drop that the overall electrical system can handle, especially com-    current. This then becomes a vicious circle.
  puter and control loads. Most major generator manufacturers can            Motor Starters and Thermal Overloads. Motor starters energize
  provide sizing software.                                               (start), deenergize (stop), protect, and control the motor. They sense
56.6                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

motor current based on a time curve: the shorter the time, the more          lamps. More efficient lamps (especially fluorescent and electronic
current they let through. They may also limit the number of motor            ballasts) are now the most common for most applications. For fluo-
starts in a given period of time so the motor does not exceed its            rescent lamps, electronic ballasts convert the 60 Hz electrical ser-
ANSI rating. Another cause for concern is the starter’s ambient tem-         vice to much higher frequencies, which eliminates perception of
perature: if it is different from the ambient temperature around the         irritating flicker, and provides greater lumens per watt than the for-
motor controller, the thermal overloads need to be sized accord-             mer magnetic ballasts. Similar improvements have occurred for
ingly.                                                                       mercury, metal halide, and sodium lamps, typically found in large
    Several motor starter types are available, and they can function         stores, sports, and industrial applications. Including electronic cir-
several different ways. The across-the-line starter is the simplest          cuitry in the lamps and lighting systems makes power quality even
but may disturb electric service because of high motor-starting              more important for building owners: electronic components are sen-
current requirements. Other starters reduce and may eliminate trou-          sitive to both lower and upper threshold voltages, and the building’s
blesome electrical disturbance; for instance, the part-winding,              voltage may experience momentary voltage sag as large motors
reduced-voltage, and wye-delta starters all act by reducing the              start. Specific product literature for lamps, lamp ballasts, and light-
starting voltage on the motor. Fan and pump loads can usually be             ing controls should be reviewed to ensure client satisfaction with
started this way; this reduces starting current draw and demand, but         expected operations (starts, stops, and speed changes) of the HVAC
sacrifices motor starting speed. Soft-start starters also reduce the         system’s motors and controls.
voltage and limit demand during starting, thereby easing stress on               Motor-Starting Methods. The following motor-starting meth-
the electric system during motor starting. Variable-frequency                ods can reduce voltage sag from motor starts.
drives (VFDs) are also used to soft-start a motor, and are designed
to control acceleration during starting as well as optimize motor                An across-the-line start, energizing the motor in a single step
speed to its load. See the section Motor-Starting Methods for more           (full-voltage starting), provides low cost and allows the most rapid
information.                                                                 acceleration. It is the preferred method unless the resulting voltage
    A VFD converts ac to dc and then back to variable-frequency,             sag or mechanical stress is excessive.
variable-voltage ac. Motor speed is varied by varying the frequency              Autotransformer starters have two autotransformers connected
of the ac output voltage, typically using pulse-width modulation             to open delta (similar to a delta connection using three single-phase
(PWM). This power conversion process results in distorted input              transformers, but with one transformer removed; carries 57.7% of a
current and may contribute to building power system voltage distor-          full delta load). Taps provide a motor voltage of 80, 65, or 50% of
tion. When motors and other loads are supplied from a distorted              system voltage during start-up. Starting torque varies with the square
voltage source, their operating temperatures may rise.                       of the voltage applied to the motor, so the 50% tap delivers only 25%
    Phase Loss Protection. Phase loss can be detected by sensing             of the full-voltage starting torque. The lowest tap that will supply the
either voltage loss or current loss on one of the phases. Motor over-        required starting torque is selected. Motor current varies as the volt-
loads often are set based on the nameplate data of the motor, but the        age applied to the motor, but line current varies with the square of the
real motor current draw is less because the motor may not be fully           tap used, plus transformer losses of ~3%.
loaded. If one of three phases is lost, the current increases in the             Resistance and reactance starts initially insert impedance in
other two phases, but not by enough to trip the overloads. However,          series with the motor. After a time delay, this impedance is shorted
it will overheat and possibly damage the motor. Some phase loss              out. Starting resistors may be shorted out over several steps; starting
detectors also check phase current to be sure that it is balanced            reactors are shorted out in a single step. Line current and starting
within 10%. This protects the motor and makes the operator aware             torque vary directly with the voltage applied to the motor, so for a
of potential motor or line problems.                                         given starting voltage, these starters draw more current than the line
    Motor-Starting Effects. The following effects do not occur with          with autotransformer starts, but provide higher starting torque.
all motors. For instance, brushless dc and inverter-driven motors,           Reactors are typically provided with 50, 45, and 37.5% taps.
which are electronically controlled, do not have inrush currents that            Part-winding starters are attractive for use with dual-rated
cause light dimming or sags.                                                 motors (220/440 V or 230/460 V). The stator of a dual-rated motor
    Light Dimming or Voltage Sags. Light dimming or voltage sag              consists of two windings connected in parallel at the lower voltage
associated with motor starts can be more than a nuisance. Motors             rating, or in series at the higher voltage rating. When operated with
have the undesirable effect of drawing several times their full-load         a part-winding starter at the lower voltage rating, only one winding
current while starting. This large current, by flowing through system        is energized initially, limiting starting current and torque to 50% of
impedances, may cause voltage sag that can dim lights, cause con-            the values seen when both windings are energized simultaneously.
tactors to drop out, and disrupt sensitive equipment. The situation is           Delta-wye starters connect the stator in wye for starting, then
worsened by an extremely poor starting displacement factor, usually          after a time delay, reconnect the windings in delta. The wye connec-
in the range of 15 to 30%. If the motor-starting-induced voltage sag         tion reduces the starting voltage to 57% of the system line-line volt-
deepens, the time required for the motor to accelerate to rated speed        age, starting current and starting torque are reduced to 33% of their
increases. Excessive sag may prevent the motor from starting suc-            values for full voltage start.
cessfully. Motor-starting sags can persist for many seconds.
    The Illuminating Engineering Society of North America (IESNA)            Utilization Equipment Voltage Ratings
is precise in describing lighting reactions. Dimming is an intentional           Utilization equipment is electrical equipment that converts elec-
technique to enhance the ambiance of surroundings by varying the             tric power into some other form of energy, such as light, heat, or
perceived lighting levels. It is also used to reduce the electrical power    mechanical motion. Every item of utilization equipment should have
used by lamps when adequate natural lighting is available; the               a nameplate listing, which includes, among other things, the rated
controller electronically follows the natural variations in a way that       voltage for which the equipment is designed. In some cases, the
will not be optically perceived. Similarly, flicker is deliberately          nameplate also indicates the maximum and minimum voltage for
selected in some lamps to resemble a candle’s flame. In contrast, this       proper operation. With one major exception, most utilization equip-
chapter discusses possible causes of undesirable, perceptible reduc-         ment carries a nameplate rating that is the same as the voltage system
tions of a lamp’s lumen output.                                              on which it is to be used: that is, equipment to be used on 120 V sys-
    Momentary undesirable lighting reductions from voltage sags,             tems is rated 120 V. The major exception is motors and equipment
often caused by motor starting, were common with incandescent                containing motors, where performance peaks in the middle of the
Electrical Considerations                                                                                                                    56.7

                                                                          connected in sequence on the primary phases to maintain balanced
                                                                          load on all phases of the primary system.
                                                                              Where the supplying utility furnishes the distribution transform-
                                                                          ers, the choice of voltages is limited to those the utility provides. For
                                                                          tall buildings, space will be required on upper floors for transformer
                                                                          installations and the primary distribution cables supplying the trans-
                                                                          formers. Apartment buildings generally have the option of using
                                                                          either 208Y/120 V three-phase/four-wire systems, or 120/240 V
                                                                          single-phase systems, because the major load in residential occu-
                                                                          pancies consists of 120 V lighting fixtures and appliances. The
    Fig. 11 Utilization Voltages Versus Nameplate Ratings                 208Y/120 V systems are often more economical for large apartment
                                                                          buildings. Single-phase 120/240 V systems should be satisfactory
                                                                          for small apartment buildings and other small buildings.
tolerance range of the equipment: better performance can be                   However, large single-phase appliances, such as electric ranges
obtained over the tolerance range specified in ANSI Standard C84.1        and water heaters rated for use on 120/240 V single-phase systems,
by selecting a nameplate rating closer to the middle of this tolerance    will not perform to the rated wattage on a 208Y/120 V systems,
range. The difference between the nameplate rating of utilization         because the line-to-line voltage is appreciably below the rated volt-
equipment and the system nominal voltage is necessary because the         age of the appliance.
performance guarantee for utilization equipment is based on the
nameplate rating and not on the system nominal voltage.                             5.    POWER QUALITY VARIATIONS
    The voltage tolerance limits in ANSI Standard C84.1 are based
on ANSI/NEMA Standard MG 1, Motors and Generators edition,                   Power quality refers to varied parameters that characterize the
which establishes voltage tolerance limits of the standard low-           voltage and current for a given time and at a given point on the electric
voltage induction motor at ±10% of nameplate voltage ratings of           system. A power quality problem is usually any variation in the volt-
230 and 460 V. Because motors represent the major component of            age or current that actually results in failure or misoperation of equip-
utilization equipment, they were given primary consideration in the       ment in the facility. Therefore, power quality evaluations are a
establishment of this voltage standard. Figure 11 compares utiliza-       function of both the power system characteristics and the sensitivity
tion voltages to nameplate ratings.                                       of equipment connected to the power system.
                                                                             This section defines the different kinds of power quality varia-
Voltage Level Variation Effects                                           tions that may affect equipment operation. Important reasons for
                                                                          categorizing power anomalies include the following:
   Whenever voltage at the terminals of utilization equipment var-
ies from its nameplate rating, equipment performance and life             • Identifying the cause of the power anomalies. Understanding the
expectancy change. The effect may be minor or serious, depending            characteristics of a power quality variation can often help identify
on the equipment characteristics and the amount of voltage devia-           the cause.
tion from the nameplate rating. NEMA standards provide tolerance          • Identifying the possible effects on equipment operation. A tran-
limits within which performance will normally be acceptable. In             sient voltage can cause failure of equipment insulation; a sag in
precise operations, however, closer voltage control may be required.        voltage may result in dropout of sensitive controls based on an
In general, a change in the applied voltage causes a proportional           undervoltage setting.
change in the current. Because the effect on the load equipment is        • Determining the requirements for measurement. Some power
proportional to the product of the voltage and the current, and             quality variations can be characterized with simple voltmeters,
because the current is proportional to the voltage, the total effect is     ammeters, or strip chart recorders. Other conditions require
approximately proportional to the square of the voltage.                    special-purpose disturbance monitors or harmonic analyzers.
   However, the change is only approximately proportional and not         • Identifying methods to improve the power quality. Solutions
exact: the change in the current affects the operation of the equip-        depend on the type of power quality variation. Transient distur-
ment, so the current continues to change until a new equilibrium            bances can be controlled with surge arrestors, whereas momen-
position is established. For example, when the load is a resistance         tary interruptions could require an uninterruptible power supply
heater, the increase in current increases the heater temperature,           (UPS) system for equipment protection. Harmonic distortion may
which increases its resistance and, in turn, reduces the current. This      require special-purpose harmonic filters.
effect continues until a new equilibrium current and temperature are         Power quality can be described in terms of disturbances and
established. In the case of an induction motor, a voltage reduction       steady-state variations.
reduces the current flowing to the motor, causing the motor to slow          Disturbances. Disturbances are one-time, momentary events.
down. This reduces the impedance of the motor, increasing the cur-        Measurement equipment can characterize these events by using
rent until a new equilibrium position is established between the          thresholds and triggering when disturbance characteristics exceed
current and motor speed.                                                  specified thresholds. Examples include transients, voltage sags and
                                                                          swells, and interruptions.
Voltage Selection                                                            Steady-State Variations. Changes in long-term or steady-state
    Generally, the preferred utilization voltage for large commercial     conditions can also result in equipment misoperation. High har-
buildings is 480Y/277 V, three-phase. The three-phase power load          monic distortion levels can cause equipment heating and failure, as
is connected directly to the system at 480 V, and fluorescent ceiling     can long-term overvoltages or unbalanced voltages. These are vari-
lighting is connected phase-to-neutral at 277 V. Dry-type trans-          ations best characterized by monitoring over a longer period of time
formers rated 480 V/208Y/120 V are used to provide 120 V single           with periodic sampling of the voltages and currents. Steady-state
phase for convenience outlets and 208 V three phase for other             variations are best analyzed by plotting trends of the important
building equipment. Single-phase transformers with secondary rat-         quantities (e.g., RMS voltages, currents, distortion levels).
ings of 120/240 V may also be used to supply lighting and small              These two types of power quality are further defined in seven ma-
office equipment. However, single-phase transformers should be            jor categories and numerous subcategories. There are three primary
56.8                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

attributes used to differentiate among subcategories within a power            impulse waveshapes are recorded, they usually do not include the
quality category: frequency components, magnitude, and duration.               fundamental frequency (60 Hz) component. When evaluating these
These attributes are not equally applicable to all categories. For in-         disturbances, it is important to remember that stress on equipment is
stance, it is difficult to assign a time duration to a voltage flicker, and    based on the impulse magnitude plus the magnitude of the funda-
it is not useful to assign a spectral frequency content to variations in       mental component at the instant of the impulse. The voltage, current
the fundamental frequency magnitude (sags, swells, overvoltages,               available, and pulse width determine the amount of energy available
undervoltages, interruptions).                                                 in a transient.
    Each category is defined by its most important attributes for that             Oscillatory Transient. An oscillatory transient (Figure 14) is a
particular power quality condition. These attributes are useful for            voltage or current that changes polarity rapidly. Because the term
evaluating measurement equipment requirements, system charac-                  “rapidly” is nebulous, the frequency content is used to divide
teristics affecting power quality variations, and possible measures to         oscillatory transients into three subcategories: high, medium, and
correct problems. The terminology has been selected to agree as                low frequency. Frequency ranges from these classifications are
much as possible with existing terminology used in technical papers            chosen to coincide with common types of power system oscillatory
and standards.                                                                 transient phenomena.
    The following descriptions focus on causes of the power quality                As with impulsive transients, oscillatory transients can be mea-
variations, important parameters describing the variation, and ef-             sured with or without including the fundamental frequency. One
fects on equipment.                                                            way to trigger on transients is to continually test for deviation in the
                                                                               waveform from one cycle to the next. This method records any devi-
Transients                                                                     ation exceeding the set threshold. When characterizing the tran-
    Transients are probably the most common disturbance on distri-             sient, it is important to indicate the magnitude with and without the
bution systems in buildings and can be the most damaging. Tran-                60 Hz fundamental component.
sients can be classified as impulsive or oscillatory. These terms                  Transients are generally caused by a switching event or by sys-
reflect the waveshape of a current or voltage transient.                       tem response to a lightning strike or fault. The oscillations result
    Impulsive Transient. An impulsive transient (spikes or notches)            from interactions between system capacitances and inductances,
is considered unidirectional; that is, the transient voltage or current        and occur at the natural frequencies of the system excited by the
wave is primarily of a single polarity (Figures 12 and 13). Impulsive          switching event or fault.
transients are often characterized simply by magnitude and duration.               High-frequency transients can occur at locations very close to
Another important component that strongly influences the effect on             the initiating switching event. Rise times created by closing a switch
many types of electronic equipment is the rate of rise, or rise time of        can be as fast as a few tens of nanoseconds. Short lengths of circuit
the impulse. This rate of rise can be quite steep, and can be as fast as       have very high natural oscillation frequencies that can be excited by
several nanoseconds. Repetitive subtractive transients (Figure 13),            a step change in system conditions (e.g., operating a switch). Power
often caused by thyristors such as silicon controlled rectifiers               electronic devices such as transistors and thyristors/SCRs can cause
(SCRs), are referred to as voltage notches.                                    high-frequency transients many times during each cycle of the fun-
    The high-frequency components and high rate of rise are impor-             damental frequency. The transients can be in the tens or hundreds of
tant considerations for monitoring impulses. Very fast sampling                kilohertz, and occasionally higher.
rates are required to characterize impulses with actual waveforms.                 Because of the high frequencies involved, circuit resistance typi-
In many power quality monitors, simple circuits are used to detect             cally damps transients out; thus, they only occur close (within tens to
the transient’s peak magnitude and duration (or volt-seconds). If              hundreds of metres) to the site of the switching event that generates
                                                                               them. Characterizing these transients with measurements is often
                                                                               difficult because high sampling rates are required.
                                                                                   Medium-frequency transients are associated with switching
                                                                               events with somewhat longer circuit lengths (resulting in lower
                                                                               natural frequencies). Switching events on most 480 V distribution
                                                                               systems in a facility cause transient oscillations within this fre-
                                                                               quency range, which can propagate over a significant portion of the
                                                                               low-voltage system. Motor interruption (definite interruption) is a
                                                                               good example of a common switching event that can excite tran-
                                                                               sients in this frequency range.
                                                                                   Transients coupled from the primary power system (e.g., coupled
                                                                               through the step down transformer) can also cause medium-
                     Fig. 12    Example of Spike                               frequency transients. The most common cause of transients on the
                                                                               primary power system is capacitor switching.




                     Fig. 13 Example of Notch                                             Fig. 14 Example of Oscillatory Transient
Electrical Considerations                                                                                                                   56.9

   Capacitor energizing results in an initial step change in the volt-        Swells. Swells or surges can also be associated with faults on the
age, which gets coupled through stepdown transformers by the               primary distribution system (Figure 16). They can occur on non-
transformer capacitance and then excites natural frequencies of the        faulted phases when there is a single-line-to-ground fault.
low-voltage system (typically 2 to 10 kHz). Low-frequency tran-               Swells are characterized by their magnitude (RMS value) and
sients are usually caused by capacitor switching, either on the            duration. The severity of a voltage swell is a function of fault loca-
primary distribution system or within the customer facility. Lower-        tion, system impedance, and grounding. On a three-phase un-
frequency transients result from capacitance of the switched capac-        grounded system (delta), the line-to-ground voltages on the ground
itor bank oscillating with the inductance of the power system. The         phases are 1.73 per unit (i.e., 1.73 times the normal line-to-ground
natural frequencies excited by these switching operations are much         voltage) during a single-line-to-ground fault condition. Close to the
lower than those of the low-voltage system without the capacitor           substation on a grounded system, there is no voltage rise on the
bank, because of the large capacitance of the capacitor bank itself.       ground phases because the substation transformer is usually delta-
   Capacitor switching operations are common on most distribution          wye, providing a low-impedance path for the fault current.
systems and many transmission systems. Energizing a capacitor
results in an oscillatory transient with a natural frequency in the        Long-Duration Variations
range of 300 to 2000 Hz (depending on the capacitor size and the              Long-duration RMS voltage deviations generally do not result
system inductance). The peak magnitude of the transient can ap-            from system faults. They are caused by load changes on the system
proach twice the normal peak voltage (per unit), and lasts between         and system switching operations. The duration of these voltage
0.5 and 3 cycles, depending on system damping.                             variations depends on the operation of voltage regulators and other
   Isolation transformers, voltage arresters, and/or filters can re-       types of voltage control on the power system (e.g., capacitor con-
duce transients.                                                           trols, generator exciter controls). The time required for these volt-
                                                                           age controllers to respond to system changes ranges from large
Short-Duration Variations                                                  fractions of a second to seconds. Long-duration variations can be
    Short-duration voltage variations are momentary changes in the         overvoltages or undervoltages, depending on the cause of the vari-
fundamental voltage magnitude. Common causes are faults on the             ation. Voltage unbalance should be considered when evaluating
power system (short circuits between phases or from phase to               steady-state or long-duration voltage variations. Unbalanced volt-
ground). Depending on the fault location and system conditions, the        ages can be one of the major causes of motor overheating and
fault can cause either momentary voltage rises (swells) or momen-          failure. With increasing emphasis on energy-efficient motors, re-
tary voltage drops (sags). The fault condition can be close to or          quirements for voltage balance (i.e., limitations on negative
remote from the point of interest.                                         sequence voltage magnitudes) may become even more important.
    Sags. Sags (Figure 15) are often associated with system faults            Overvoltages. Overvoltages (Figure 17) can result from load
but can also be caused by switching heavy loads or starting large          switching (e.g., switching off a large load), variations in system gen-
motors (usually a longer-duration variation). Figure 15 shows a typ-       eration, or variations in reactive compensation on the system (e.g.,
ical voltage sag that can be associated with a remote fault condition.     switching a capacitor bank on). These voltages must be evaluated
For instance, a fault on a parallel feeder circuit (on the primary dis-    against the long-duration voltage capability of loads and equipment
tribution system) results in a voltage drop at the substation bus that     on the system. For instance, most equipment on the power system is
affects all of the other feeders until the fault is cleared by opening a   only rated to withstand a voltage 10% above nominal for any length
fuse or circuit breaker.                                                   of time. Many sensitive loads can have even more stringent voltage
    The percent drop in the RMS voltage magnitude and duration of          requirements.
the low-voltage condition are used to characterize sags. Voltage              Long-duration overvoltages must also be evaluated with respect
sags are influenced by system characteristics, system protection           to the long-time overvoltage capability of surge arresters. Metal
practices, fault location, and system grounding. The most common           oxide variation (MOV) arresters in particular can overheat and fail
problem caused by voltage sags is tripping sensitive controls (e.g.,       due to high voltages for long durations (e.g., seconds).
adjustable-speed drives or process controllers), relays or contactors
dropping out, and failure of power supplies to ride through the sag.
Many types of voltage regulators are not fast enough to provide
voltage support during sags, but ferroresonant transformers and
some other line conditioners can provide some ride-through capa-
bility or can quickly compensate for deep sags.
    In practice, sags are the type of power quality variation that most
frequently causes problems. Fault conditions remote from a partic-
ular customer can still cause voltage sags that can cause equipment
problems. Because there are no easy ways to eliminate faults on the
power system, it is always necessary for customers to consider the
effects of sags.                                                                           Fig. 16   Example of Swell (Surge)




                     Fig. 15    Example of Sag                                             Fig. 17   Example of Overvoltage
56.10                                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)




                  Fig. 18 Example of Undervoltage

    Overvoltages can be controlled with voltage regulation equip-
ment either on the power system or in a customer’s facility. This can
include various tap-changing regulators, ferroresonant regulators,
line power conditioners, motor-generator sets, and uninterruptible                                         Fig. 19 Derating Factor Curve
power supplies.
    Undervoltages. Undervoltages (Figure 18) have the opposite
causes of overvoltages. Adding a load or removing a capacitor bank
will cause an undervoltage until voltage regulation equipment on
the system can bring the voltage back to within tolerances.
    Motor starting is one of the most common causes of under-
voltages. An induction motor draws 6 to 10 times its full load cur-
rent during starting. This lagging current causes voltage drops in the
system impedance. If the started motor is large relative to the system
strength, these voltage drops can result in a significant system un-
dervoltage. The magnitude of this starting current decreases over a
period ranging from 1 s to minutes, depending on the inertia of the
motor and the load, until the motor reaches full speed. This type of
undervoltage can be mitigated by using various starting techniques                                 Fig. 20 Example of Momentary Interruption
to limit the starting current and is largely self-corrected when the
starting is completed. For more information, see the section on
Motor-Starting Effects.                                                                   protection system design and the particular event causing the
    Voltage Unbalance. Ideally, all phase-to-phase voltages to a                          interruption.
three-phase motor should be equal or balanced. Unbalance be-                                 Interruptions of any significant duration can potentially cause
tween the individual phase voltages is caused by unbalanced load-                         problems with a wide variety of different loads. Computers, control-
ing on the system and by unbalances in the system impedances.                             lers, relays, motors, and many other loads are sensitive to interrup-
Voltage unbalance is an important parameter for customers with                            tions. The only protection for these loads during an interruption is a
motors because most three-phase motors have fairly stringent lim-                         back-up power supply, a back-up generator (requires time to get
itations on negative-sequence voltage (a measure of voltage unbal-                        started), or a UPS system (can constantly be online).
ance), which is generated in the motor by unbalances in supplied                             Momentary Interruption. A typical momentary interruption
voltages. Negative sequence currents heat the motor significantly.                        (Figure 20) lasts less than 3 s and occurs during a temporary fault,
Voltage unbalance limitations (and steady-state voltage require-                          when a circuit breaker successfully recloses after the fault has been
ments in general) are discussed in ANSI Standard C84.1. The                               cleared. Lightning-induced faults usually fall into this category un-
National Electrical Manufacturers Association (NEMA) developed                            less they cause a piece of equipment (e.g., transformer) to fail.
standards and methods for evaluating and calculating voltage un-                             Temporary Interruption. Temporary interruptions that last be-
balance. Unbalance, as defined by NEMA, is calculated by the fol-                         tween 3 s and 1 min result from faults that require multiple recloser
lowing equation:                                                                          operations to clear, or require time for back-up switching to reen-
                                                                                          ergize portions of the interrupted circuit (e.g., automatic throwover
                                    Maximum deviation                                     switches).
                                    from average voltage                                     Power Failure/Blackout. Outages lasting at least 1 min (Fig-
      % Voltage unbalance = 100  ----------------------------------------------------    ure 21) are severe enough to be included in utility companies’
                                         Average voltage
                                                                                          reliability statistics. These failures are caused by fault conditions,
   The motor derating factor caused by the unbalanced voltage                             maintenance operations that require repair crews, and emergency
curve from NEMA Standard MG 1 shows the nonlinear relationship                            situations called blackouts.
between the percent of voltage unbalance and the associated derat-                           Solutions involve using either UPS systems or back-up genera-
ing factor for motors (Figure 19). A balanced-voltage three-phase                         tors, depending on the critical nature of the load. UPS systems typ-
power supply to the motor is essential for efficient system operation.                    ically can provide uninterrupted supply for at least 15 min (based on
For example, a voltage unbalance of 3.5% can increase motor losses                        battery capacity). This covers all momentary and temporary inter-
by approximately 15%.                                                                     ruptions and provides sufficient time for an orderly shutdown. A
                                                                                          UPS can be used in conjunction with a switching scheme involving
Interruptions and Outages                                                                 multiple feeds from the utility to provide an even higher level of reli-
   Interruptions can result from power system faults, equipment                           ability. If back-up power is required beyond the capability of a UPS
failures, generation shortages, control malfunctions, or scheduled                        system, and multiple feeds are not realistic or adequate, then back-
maintenance. They are measured by their duration (because the                             up generators are needed. On-site generators are typically used in
voltage magnitude is always zero), which is affected by utility                           these applications.
Electrical Considerations                                                                                                                56.11

   Brownout. A brownout is a long-term voltage reduction, usually         harmonic distortion for three-phase nonlinear loads to about 35%
of 3 to 5%. This is an intentional reduction to reduce load under         of the fundamental current.
emergency system conditions.                                                  Harmonic current distortion can be reduced to levels of 5 to 8%
                                                                          total harmonic current distortion, at the individual load, using a typ-
Harmonic Distortion                                                       ical low-pass harmonic filter (Figure 26). The benefit of reducing
   Harmonic distortion of the voltage waveform occurs because of          harmonics right at the contributing load is that the entire upstream
the nonlinear characteristics of devices and loads on the power sys-      power system benefits from reduced levels of current and voltage
tem. These nonlinear devices fall into one of three categories:           distortion.
• Power electronics                                                           Voltage Notches. A voltage waveform with notches (see Figure
• Ferromagnetic devices (e.g., transformers)                              13) caused by operating power electronics, especially where SCRs
• Arcing devices                                                          are involved [e.g., adjustable-speed drives (ASDs)], can be con-
                                                                          sidered a special case that falls in between transients and harmonic
    These devices usually generate harmonic currents, and voltage         distortion. Because notching occurs continuously (steady state), it
distortion on the system results from these harmonics interacting         can be characterized by the harmonic spectrum of the affected volt-
with the system impedance characteristics. Harmonic distortion is a       age. However, frequency components associated with the notching
growing concern for many customers and for the overall power sys-         can be quite high, and it may not be possible to characterize them
tem because of the increasing applications of power electronic            with measurement equipment normally used for harmonic analy-
equipment. In many commercial buildings, electronic (nonlinear),          sis. It is usually easier to measure with an oscilloscope or transient
loads, such as variable-frequency drives, computers, and UPS sys-         disturbance monitor.
tems, may be dominant in the facility, especially as more buildings
switch to electronic ballasts for fluorescent lighting.                       Three-phase SCR rectifiers (those typically in dc drives, UPS
    Harmonic distortion levels can be characterized by the complete       systems, ASDs, etc.) with continuous dc current are the most com-
harmonic spectrum with magnitudes and phase angles of each indi-          mon cause of voltage notching. The notches occur when the current
vidual harmonic component. However, it is more common to use a
single quantity, the total harmonic distortion (THD), to character-
ize harmonic distortion of a particular waveform. It is important in
general to distinguish between voltage distortion and current distor-
tion because these quantities are handled differently in the standards
and should be handled differently when performing measurements
and interpreting data.
    Voltage distortion is caused by the harmonic current emissions of
nonlinear devices interacting with the impedance characteristics of
the power system. Harmonic current distortion results in elevated
true RMS current, which increases I 2R losses and elevated peak cur-
rent. Because harmonics flow at frequencies higher than the funda-
mental frequency (e.g., 180 Hz, 300 Hz, 420 Hz), additional losses               Fig. 22 Example of Harmonic Voltage Distortion
are experienced because of the reduction of conductor effective
cross-sectional area, a phenomenon known as skin effect. These
losses are attributed to I 2XL at each harmonic frequency.
    A particular concern is when resonance conditions on the power
system magnify harmonic currents and high-voltage distortion lev-
els. The natural resonance of the power system varies based on sys-
tem inductance and capacitance and should be evaluated when
adding nonlinear devices (equipment) or power factor capacitors to
the system. Capacitors offer a low-impedance path to harmonic fre-
quencies and can therefore attract harmonics, often resulting in
reduced life, fuse blowing, or capacitor failure. Figure 22 illustrates
the voltage waveform with harmonic content. Figures 23 and 24
illustrate distorted current waveforms.                                       Fig. 23 Example of Harmonic Current Distortion for
    Harmonic distortion can be reduced by adding an ac line reac-                Six-Pulse Rectifier with 5% Impedance Reactor
tor or harmonic filter at the input of individual nonlinear loads
(Figure 25). A 5% impedance line reactor typically reduces




                                                                              Fig. 24 Example of Harmonic Current Distortion for
  Fig. 21   Example of Blackout or Power Failure Waveform                    One-Phase Input Current for Single Personal Computer
56.12                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)




                                                                                             Fig. 27 Example of Flicker




        Fig. 25   Example of VFD with ac Line Reactor



                                                                                        Fig. 28 Example of Electrical Noise

                                                                          voltage flicker. The envelope of the 60 Hz variations is defined as
                                                                          the flicker signal V, and its RMS magnitude is expressed as a percent-
                                                                          age of the fundamental. Voltage flicker is measured with respect to
                                                                          sensitivity of the human eye. A typical plot of the 60 Hz voltage
                                                                          envelope characterizing voltage flicker is shown in Figure 27.
                                                                              The characteristics of voltage flicker are mainly determined by
                                                                          load characteristics and the system short-circuit capacity. For a crit-
                                                                          ical load, it may be necessary to provide a dedicated feed so that it is
                                                                          not on the same circuit with a major load that causes voltage flicker.
                                                                          Using fast switching compensation, such as a static volt-ampere-
                                                                          reactive (VAR) system or dynamic VAR compensation system, can
                                                                          mitigate the problem. Another method is to effectively increase the
                                                                          short-circuit capacity at the point of common coupling with other
                                                                          loads by using a series capacitor. Protecting the series capacitor dur-
  Fig. 26 Example of VFD with Low-Pass Harmonic Filter                    ing fault conditions requires careful design.
                                                                              Voltage flicker appears as a modulation of the fundamental fre-
commutates from one phase to another on the ac side of the rectifier.     quency (similar to amplitude modulation of an AM radio signal).
During this period, there is a momentary short circuit between two        Therefore, it is easiest to define a magnitude for voltage flicker as
phases. The severity of the notch at any point in the system is deter-    the RMS magnitude of the modulation signal, which can be found
mined by the source of inductance and the inductance between the          by demodulating the waveform to remove the fundamental fre-
rectifier and the point being monitored.                                  quency and then measuring the magnitude of the modulation. Typ-
    Often, an isolation transformer or 3% impedance ac line reactor       ically, magnitudes as low as 0.5% can result in perceptible light
(inductor) can be used in the circuit to reduce the effect of notching    flicker if frequencies are in the range of 1 to 10 Hz. Flicker limita-
on the source side. The additional inductance increases the severity      tions are discussed in ANSI/IEEE Standard 146.
of voltage notches at the rectifier terminals (commutation time, or           Light dimming, another type of light flicker, is caused by starting
width of the notch, increases with increased commutation reac-            motors. Large single- or three-phase motors, as used in air condition-
tance); however, most of the notching voltage appears across the ac       ers, have the undesirable effect of drawing 6 to 10 times their full
inductor and notching is less severe on the source side, where other      load current while starting. This large current, by flowing through
equipment shares a common voltage source.                                 system impedances, causes voltage sag that may dim lights.
    Steep voltage changes caused by notching can also result in ring-
ing (oscillation) because of capacitances and inductances in the sup-     Noise
ply circuit. This oscillation can disturb sensitive controls connected       Noise, a continuous, unwanted signal on the power circuits (Fig-
to the affected circuit. The high frequencies involved can also cause     ure 28), can have a wide variety of different causes (e.g., switching,
noise be capacitively coupled to adjacent electrical or communica-        arcing, electric fields, magnetic fields, radio waves) and can be cou-
tion circuits.                                                            pled onto the power circuit in a number of different ways. The noise
                                                                          source and susceptible circuit can be coupled by electric or mag-
Voltage Flicker                                                           netic fields or by electromagnetic interference (EMI).
   Loads that vary with time, especially in the reactive component,          The frequency range and magnitude of noise depend on the
can cause voltage flicker; the varying voltage magnitudes can affect      source that produces the noise. A typical magnitude of noise mea-
lighting intensity. Arc furnaces are the most common cause of             sured in the voltage is less than 1% of the RMS voltage magnitude.
Electrical Considerations                                                                                                                 56.13

Noise with enough amplitude disturbs electronic equipment such as                             6.    BILLING RATES
microcomputers and programmable controllers. Some noise can be
                                                                             Equipment specifications state how much electricity is used, but
eliminated by using an isolation transformer with an electrostatic
                                                                         the cost of that electricity is usually the determining factor in
shield; other noise requires EMI filtering or line conditioners. Wir-
                                                                         HVAC&R system design and equipment selection. Electricity tar-
ing and grounding practices also significantly affect the noise levels
                                                                         iffs or rates set prices for
at particular loads. The appropriate method for controlling noise
depends on the methods of coupling, frequency range of the noise,        • How much electricity is used; energy (MJ)
and susceptibility of the equipment being protected.                     • Rate at which electricity is used; demand (kW)
    Inductive (Magnetic) Coupling. Magnetic fields induce cur-           • Quality of electricity used; power factor (VAR or kVAR)
rents in conductors. The magnetic fields are caused by current flow-
ing in nearby power conductors, parts of circuits, data lines, or even      Electric rates are contracts defining what the electricity user will
building structure, and can be temporary or steady state. The actual     pay for the amounts consumed. Rates may be based on cost, policy,
coupled currents in power conductors and equipment conductors            market, or a combination of cost/policy and market. Additionally,
depend on exposure (length of conductor in the field), angle             rates may be based on either kW or kVA demand. Designers should
between conductor and field, and magnetic field strength. Conduc-        not assume that the types of rates will remain the same over the life
tors carrying large currents and/or with large spacing between con-      of a building, and owner/operators should review with their utility
ductors can create strong 60 Hz magnetic fields that do not decay        about potential rate changes that might lower cost or improve reli-
quickly with distance from the source. These fields can cause dis-       ability.
tortion on CRT or TV screens, and may interfere with sensitive
electronic (especially analog) devices such as radio-controlled
                                                                         Cost-Based Rates
equipment, energy and building automation systems, photoelectric             Cost-based rates are designed to charge each class of consumer
sensors, test and measurement equipment, and data processing             based on the utility’s cost to serve that class. Costs depend on mega-
equipment. During building design, take steps to minimize genera-        joules used, maximum demand, and time of day at which electricity
tion of strong magnetic fields, and to keep sensitive equipment well     is used. A customer class is a group of electricity consumers whose
separated from these areas.                                              use characteristics are similar; each customer class has a different
    Current flow in the power system ground can be an important          rate or tariff. Typical customer classes are residential, multifamily,
cause of magnetic fields because the loop area between the supply        small commercial, large commercial, small industrial, large indus-
conductor and the return path through the ground can be very large.      trial, electric water heating, electric space heating, street lighting,
Therefore, grounding techniques to minimize noise levels can help        etc. Cost-based rates are usually predicated on the following assump-
reduce magnetic field problems. To minimize interference, power          tions:
conductors should always be physically separated from control cir-       • The more electricity a customer uses the less it costs, per mega-
cuit conductors. Magnetic shielding can also help.                         joule, to serve that customer.
    Capacitive (Electrostatic) Coupling. Capacitive coupling             • The higher a customer’s demand, the more it costs to serve that
between conductors results in coupling of transient voltage signals        customer.
between circuits. Transient voltages with high-frequency compo-          • It costs less per megajoule to serve a customer with a higher load
nents or high rates of rise are the most likely to be capacitively         factor. Load factor LF is defined as the customer’s average
coupled between circuits (the coupling capability of a capacitor           demand divided by the peak demand, or the energy consumed in
increases with frequency). Switch operations, arcing, lightning, or        the billing period divided by the peak demand times the number
electrostatic discharge can cause these transients. Electric fields        of hours in the billing period. [LF = MJ used in the billing period/
capacitively couple voltage between conductors. Strength is mea-           (peak demand  hours in billing period)]
sured in volts per metre and may range from very slight to many kilo-    • It costs less for a utility to deliver electricity at times of low sys-
volts per metre.                                                           tem load than at times of high system load.
    High magnitudes of capacitively coupled voltages can affect nor-
mal operations of various types of electronic devices, or even cause         Energy Charge. The consumer pays the utility a fixed amount
discharges and damage. Possible solutions include applying shield-       for every megajoule used. Small customers, especially residential,
ing and coating, and improving design of power equipment to              often simply pay for energy used. Certain loads may have usage pro-
reduce the generation of high-transient-voltage conditions. To min-      files that allow the utility to provide electricity at times of low pro-
imize interference, power conductors should always be physically         duction costs (e.g., street lighting) or cost less per megajoule
separated from control circuit conductors.                               because the customer uses significantly more than a typical cus-
    Electromagnetic Interference (EMI). EMI refers to interfer-          tomer (e.g., electric space heating). These loads are often metered
ence caused by electromagnetic waves over a wide range of fre-           separately and are charged a lower cost per megajoule than general-
quencies. Many interference sources start out as either strongly         service usage.
magnetic or strongly electric, but within about half a wavelength the        Fuel Adjustment Clause (FAC). A significant part of the cost
fields convert to a balanced ratio of electric and magnetic fields (an   of electricity is the fuel needed to generate it. In the 1970s, the price
electromagnetic field). Transients such as electrostatic discharge,      of primary energy sources (especially oil) became extremely vola-
arcing, contacts, power electronic switching, fluorescent lighting,      tile, and the fuel adjustment clause was designed to accommodate
and lightning cause electromagnetic waves. Steady-state EMI can          this without requiring frequent rate adjustments. Energy charges
occur in the form of radio frequency interference (RFI) from micro-      with FACs consist of two parts: a fixed charge per megajoule and a
wave and radar transmissions, radio and TV broadcasts, corona of         variable charge per megajoule that depends on the average price of
high-voltage transmission line, arc welding, and other sources that      fuel purchased by the power generator. During periods of low fossil
generate radio-frequency electromagnetic waves. Although RFI is          fuel prices or high hydro runoff, for example, the FAC results in
not destructive, it can cause a variety of malfunctions of susceptible   lower prices to the consumer. Many utilities embed part of the fuel
electronic equipment and can disturb microcomputers and pro-             cost in the rate tariffs and include the remaining variable portion in
grammable controllers; the level of disturbance depends on the           the FAC.
amount of RFI. Solutions include using appropriate shielding or fil-         Demand Charge. “Demand” is the maximum rate of use of elec-
tering techniques.                                                       tricity. It is expressed in kilowatts (kW) or kilovolt-amps (kVA) and is
56.14                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

typically measured over 15, 30, or 60 min periods. For example,                  Load Factor Penalty. Utilities recover their fixed costs (e.g.,
1 kWh used in 15 min is equal to 4 kW demand (1 kWh/0.25 h).                 capital cost of a transformer) as well as production costs through
Demand charges are designed to cover the system capacity cost to             energy (MJ) charges as well as demand charges. If a consumer’s
deliver energy to a customer and/or the marginal generation cost to          load factor is less than expected, then the utility’s megajoule
produce electricity at time of highest usage. To deliver electricity to a    revenues may not be sufficient to recover its fixed costs. This may
consumer, a utility must install wires, transformers, and meters; the        occur for a customer with self-owned on-site generation who relies
higher the customer’s projected demand, the larger the capacity of           on the utility mainly when the on-site generator is being maintained.
wires and transformers serving the customer must be. From a system-          In this case, the utility may impose a load factor penalty or sur-
wide perspective, the utility must also build enough generation and          charge.
transmission capacity to serve the system load at its highest peak               Power Factor Penalty. A power system is more efficient and sta-
level. A noncoincident demand (NCD) charge is a charge per kilo-             ble when all three phases are equally loaded (balanced) and serving
watt for the customer’s maximum demand for electricity (in any 15,           pure resistive load (100% power factor). Some inductive loads, such
30, or 60 min period) during the billing cycle. Noncoincident demand         as most lighting and motors, require reactive power, which may be
charges are generally imposed to cover the cost to transform and             more difficult and expensive for the utility to supply. Moreover,
deliver energy to the consumer. A coincident demand (CD) charge              reactive power (kVAR) is not always measured, and therefore not
(also known as a peak or on-peak demand charge) is a charge per              billed, by typical megajoule meters. Therefore, utilities often
kilowatt for the customer’s maximum demand for electricity in any            impose a power factor penalty or surcharge on customers with very
15, 30, or 60 min period occurring during times of high system load.         reactive or inductive loads (power factor not close to 100%) to pay
For example, in a summer-peaking utility, the demand charge may be           for the VARs that it must supply.
applied only to the maximum demand occurring between 11:30 AM                    Customer Charge. This is a monthly, usually fixed charge that
and 6:00 PM on weekdays from May to September. CD charges are                a consumer must pay, regardless of whether any electricity is used,
designed to pay for additional generation and other system reinforce-        for being a customer of a utility. This charge typically covers cus-
ment costs needed to meet peak demands.                                      tomer services such as the costs of billing, metering, and customer
    Ratcheted Demand Charge. Demand charges may be calcu-                    support services, such as call centers.
lated based on the customer’s maximum demand during each bill-                   Connection Fee. When electric service is initiated, especially
ing cycle, or the maximum demand during the current or previous              when construction (additional distribution lines, substations,
11 months preceding the electricity bill. A high demand in one               distribution transformers, etc.) is required, the utility may charge
month “ratchets” the demand charge up for some or all of the fol-            a connection fee. For example, a utility may charge a residential
lowing 11 months.                                                            customer a fixed cost per metre of distribution line that must be
    Seasonal Rate. Some utilities’ generation costs vary signifi-            constructed beyond an initial 150 m of line. Some customers may
cantly from one season to another. For example, spring runoff may            require redundant facilities to ensure reliable service (e.g., a sec-
yield more low-cost hydroelectric energy, or high summer air-                ond feeder and load transfer switch for a hospital). The utility
conditioning loads may result in more power generation by less               would probably include such costs in its connection fee.
efficient peaking plants. A seasonally adjusted rate reflects this by
setting different kilowatt and/or megajoule charges for different            Policy-Based Rates
seasons.                                                                        Policy-based rates are designed to encourage consumers to
    Time of Use (TOU) Rate. A utility’s average production cost for          modify their energy use to better conform with the objectives of
electricity usually varies with the total system load. As demand in-         the utility or legislative or regulatory body (e.g., using nonpollut-
creases, less efficient (i.e., more costly) generators are used. Increas-    ing or renewable energy sources, deferring grid expansion or
ing peak loads also require that a utility invest in greater generation,     generator construction by shifting electricity demand from peak
transmission, and distribution capacity to meet the peak. A TOU rate         periods, better using waste heat from industrial processes, etc.). It
is designed to recover the increased production or capacity costs dur-       can be argued that some policy-based rates are in fact cost-based,
ing times of system peak. Electricity use is recorded by multiregister       but they incorporate “externalities,” or external costs that cannot
meters and priced at different levels, depending on whether the peak/        be directly allocated to a consumer’s electricity use. The time of
off-peak or peak/shoulder/off-peak model is used. TOU rates are              use rate could fall under either category.
usually designed not only to “recover” time-differentiated produc-              Inverted Block Rate. The marginal cost to provide an existing
tion costs, but also to induce consumers to shift their electricity usage    customer with additional energy decreases as energy use per kilo-
from peak periods to times of lower system load. In this way, TOU            watt of connected load increases. However, additional energy use
rates are both cost-based and policy-based. Thermal energy storage           often hastens the need to construct new generation facilities. An
(TES) systems are one method for consumers to reduce their on-peak           inverted block rate motivates the consumer to reduce energy use
demand or energy charges and to consume electricity during lower-            by charging less for the first megajoule used. For example, a resi-
cost, off-peak times. With TES, a consumer may use the same or               dential consumer may pay $0.022 for the first 3000 MJ per month,
more total electricity but will pay less for it.                             $0.028 for the next 1800 MJ, and $0.033 for all usage above
    Declining Block Rate. In designing cost-based rates, the cost to         5000 MJ. As with the declining block rate, the break points be-
serve is usually inversely proportional to the amount consumed. To           tween “blocks” may be based on demand for that billing cycle.
reflect this, energy may be priced according to a declining block               Lifeline Rate. Lifeline rates are designed so lower-income
rate, where the cost per megajoule decreases as usage increases. For         consumers will still be able to afford necessary electricity (e.g.,
example, a residential customer may pay $0.033/MJ for the first              enough for refrigeration, lights, adequate heat in winter, etc.). For
3000 MJ used in a month, $0.028/MJ for the next 2000 MJ, and                 example, a consumer pays a subsidized price per megajoule for a
$0.022/MJ for all electricity above 5000 MJ.                                 minimal amount of electricity and the market rate for any usage
    Demand-Dependent Block Rate. For larger customers, the size              above the minimum (e.g., $0.01/MJ for the first 2500 MJ and
of the blocks of a block rate may depend on the measured demand.             $0.03/MJ for usage above 2500 MJ/month).
For example, a commercial consumer may pay $0.033/MJ for the                    Net Metering. This is applicable for consumers who own their
first 300 MJ per kilowatt of billing demand, $0.028/MJ for the next          own on-site generation, still buy electricity from the grid, but some-
550 MJ per kilowatt of billing demand, and $0.022/MJ for every MJ            times can generate more electricity than is needed in their facility.
above 850 MJ per kilowatt of billing demand.                                 Net metering is a contract in which the customer pays the utility for
Electrical Considerations                                                                                                                      56.15

the net electricity purchased (i.e., excess on-site generation is sold to   rates, a consumer agrees to reduce power consumption to or below
the grid and offsets what the customer owes the utility for purchases       an agreed-upon level (or go off-line) when requested to do so by
from the grid).                                                             the utility, in return for a lower price. The utility’s requests may be
    Green Power Rate. Customers may sign up for blocks of elec-             limited in number of times per year (or month) the consumer can
tricity produced by renewable sources, such as solar photovoltaic           be asked to reduce load, maximum duration of the load reduction,
(PV) or wind turbines. Because electricity from such sources usu-           and minimum notice required (typically 1 to 4 h) before electric
ally costs more than electricity produced by conventional genera-           load is reduced. In other cases, there is no limit to the number or
tion, the green energy is sold at a premium.                                length of utility requests.
    Surcharges. Government agencies may add special surcharges                  Direct Load Control. This is similar to interruptible load, but
to electric bills to provide funding for specific energy-related or         instead of the consumer’s complying with the utility’s request, the
general-purpose programs. For example, in the United States, many           utility can exercise direct control over the consumer’s appliances.
state governments collect public benefit funds through electric bills       Appliances commonly contracted for load control programs are
to provide money for energy efficiency, renewable energy, low-              water heaters, swimming pool pumps, air conditioners, heat pumps,
income weatherization, and research programs. Other surcharges              resistance space heat, and controllable thermostats for HVAC&R
may be for power plant upgrades or putting electric distribution            systems. The tariff usually is in the form of a monthly rebate or fixed
lines underground. Surcharges can be fixed or charged on a per-             bill credit for each controllable appliance.
kWh basis. Some surcharges may be capped at a specific dollar                   Performance-Based Rates. These are designed to ensure that
amount per type of customer.                                                the consumer receives acceptable quality and reliability of electric
    Taxes. Government agencies may collect sales and other specific         supply. The utility and consumer agree on a minimum standard for
taxes through utility bills. The taxes may be calculated as a percent-      service quality in terms of number and duration of outages, voltage
age total of the entire bill, or on a per-kWh basis (such as $0.001 per     sags and swells, harmonic levels, or other transient phenomena. If
kWh). For some customers, taxes and surcharges may comprise a               these minimum service quality levels are not met, the utility must
significant portion of the total bill.                                      rebate money to the consumer; the amount rapidly increases as per-
                                                                            formance or service quality declines. In some cases, the rate, or type
Market-Based Rates                                                          of rate charged, may not change, but customers receive bill credits
    Electric utilities are restructuring to disaggregate electricity        or rebates based on a reduction in the electric company’s rate of
production, transmission, and distribution and open the market to           return.
competition. The theory is that a competitive electricity sector,               Performance Contracting. In performance contracting, a con-
governed by market rules, is more efficient, lower cost, and more           sumer contracts with a third party to pay for the end-use applica-
congruent with consumer needs than regulated electric utilities.            tions of electricity. This usually involves an agreement where the
Market-based rates are not new, but they are becoming more prev-            performance contractor [often called an energy service company
alent. Rates tend to be volatile, and are structured as a contract          (ESCO)] installs and sometimes operates and maintains improved
between the consumer and energy supplier, rather than as a tradi-           equipment for HVAC&R systems, lighting, building or process
tional tariff. As a result, they tend to be more customer specific than     energy management, etc. The consumer’s payments are indexed to
uniform over a customer class.                                              successful equipment performance, which is often evaluated in
    Real-Time Pricing (RTP). Under this scheme, the cost of elec-           terms of the facility’s utility bills and calculated cost savings com-
tricity varies with each hour. The supplier sets a price for electricity    paring the actual energy costs with estimates of what the costs
based on its forecasted cost to produce or provide the electricity.         would have been without the ESCO’s intervention. A more detailed
Hour-by-hour prices are communicated to the customer from 1 to              explanation of performance contracting is presented in ASHRAE
24 h in advance, and the consumer decides what, if any, action to           Guideline 14-2002.
take in response to the forecasted prices. The most common RTP
programs send prices to consumers each evening, to cover the next                          7.    CODES AND STANDARDS
day. Some programs send prices 4 h in advance, and several also
allow 1 h alerts for “surprise” prices during system emergencies or         NEC®
forced outages. Consumers who were on a demand (kilowatt) and                  The National Electrical Code® (NEC; NFPA Standard 70) is
energy (MJ) rate often are billed only for energy use (MJ) on RTP,          devised and published by the National Fire Protection Association,
because the hourly energy cost incorporates the demand charge. The          a consensus standards writing industry group. It is revised every
RTP may only apply to the generation portion of the electric bill if        three years. The code exists in several versions: the full text, an
transmission and distribution charges are still regulated.                  abridged edition, and the NEC Handbook (which contains the
    Fixed Pricing. Some consumers in a deregulated market may               authorized commentary on the code, as well as the full text). It sets
opt for fixed prices for their electric supply. In these situations,        minimum electrical safety standards, and is widely adopted.
the consumer may pay a price that is higher or lower than the RTP
or spot prices. With this type of pricing, the burden of price risk         UL Listing
goes to the supplier, who may charge a risk premium to the cus-                 Underwriters Laboratories (UL), formerly an insurance industry
tomer.                                                                      organization, is now independent and nonprofit. It tests electrical
    Spot Pricing. Consumers in some regions may purchase some or            components and equipment for potential hazards. When a device is
all of their electricity on the spot market, based on the current mar-      UL-listed, UL has tested the device, and it meets their requirements
ginal cost of electricity. This is done through a power exchange,           for safety (i.e., fire or shock hazard). It does not necessarily mean
with the consumer either contracting directly with the exchange or          that the device actually does what it is supposed to do. The UL does
going through a third-party electricity broker. Consumers may also          not have power of law in the United States; non-UL-listed devices
purchase electricity through a combination of long-term contracts           are legal to install. However, insurance policies may have clauses
and spot market purchases.                                                  that limit their liability in a claim related to failure of a non-UL-listed
    Interruptible Rates and Responsive Loads. At times of high              device. The NEC requires that a wiring component used for a spe-
marginal electricity costs, it may be more cost effective for a util-       cific purpose is UL-listed for that purpose. Thus, certain components
ity to pay its customers to reduce electricity consumption than to          must be UL-listed before inspector approval and/or issuance of occu-
contract for additional electricity supplies. With interruptible            pancy permits.
56.16                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

CSA Approved                                                               IEEE
    The Canadian Standards Association (CSA) is made up of various            The Institute of Electrical and Electronic Engineers’ Standard
government agencies, power utilities, insurance companies, electrical      519 suggests limits for both harmonic current and voltage distor-
manufacturers, and other organizations. They update CSA Standard           tion, based on electrical system conditions.
C22.1, the Canadian Electrical Code (CEC), every two or three
years.                                                                                             BIBLIOGRAPHY
    The Canadian Standards Association (or recognized equivalent)          ANSI. 2011. Electric power systems and equipment—Voltage ratings
must certify every electrical device or component before it can be sold       (60 Hz). Standard C84.1-2011. American National Standards Institute,
in Canada. Implicit in this is that all wiring must be done with CSA-         Washington, D.C.
approved materials. Testing is similar to UL testing (a bit more strin-    ASHRAE. 2002. Measurement of energy and demand savings. Guideline
gent), except that CSA approval is required by law. Like the UL, if a         14-2002.
fire is caused by non-CSA-approved equipment, the insurance com-           CSA. 2006. Canadian electrical code, part I, 20th ed.: Safety standard for
pany may not pay the claim.                                                   electrical installations. Standard C22.1-06. Canadian Standards Associ-
                                                                              ation, Toronto.
                                                                           IEEE. 1980. Definitions of fundamental waveguide terms. ANSI/IEEE
ULC                                                                           Standard 146-1980. Institute of Electrical and Electronics Engineers,
   Underwriters Laboratory of Canada (ULC) is an independent                  Piscataway, NJ.
organization that undertakes the quarterly inspection of manufactur-       IEEE.1995. Recommended practice for emergency and standby power sys-
ers to ensure continued compliance of UL listed/recognized prod-              tems for industrial and commercial applications. Standard 446-1995.
ucts to agency reports and safety standards. This work is done under          Institute of Electrical and Electronics Engineers, Piscataway, NJ.
                                                                           IEEE. 1992. Recommended practices and requirements for harmonic con-
contract to UL, Inc.; they are not a branch or subsidiary of UL.
                                                                              trol in electrical power systems. ANSI/IEEE Standard 519-1992. Insti-
                                                                              tute of Electrical and Electronics Engineers, Piscataway, NJ.
NAFTA Wiring Standards                                                     NEMA. 2007. Condensed information guide for general purpose industrial
    Since the North America Free Trade Agreement (NAFTA) came                 ac small and medium squirrel-cage induction motor standards. ANSI/
into effect on January 1, 1994, CSA approval of a device is legally           NEMA Standard MG 1-2007. National Electrical Manufacturers Asso-
considered equivalent to UL approval in the United States, and UL             ciation, Rosslyn, VA.
listing is accepted as equivalent to CSA approval in Canada. De-           NFPA. 2011. National electrical code®. Standard 70-2011. National Fire
                                                                              Protection Association, Quincy, MA.
vices marked only with UL approval are acceptable in the CEC, and          U.S. EPA. 2012. Frequently asked questions from owners and operators of
CSA approval by itself of a device is accepted by the NEC. This               nonroad engines, vehicles, and equipment certified to EPA standards.
allows much freer trade in electrical materials between the two               EPA-420-F-12-053. U.S. Environmental Protection Agency, Office of
countries. This does not affect the electrical codes themselves, so           Transportation and Air Quality, Washington, D.C. Available at http://
differences in practice between the NEC and CEC remain.                       www.epa.gov/oms/highway-diesel/regs/420f12053.pdf.
                                                                              CHAPTER 57

                                                 ROOM AIR DISTRIBUTION
Indoor Air Quality and Sustainability ..................................... 57.1               Partially Mixed Air Distribution .............................................. 57.9
Application Guidelines ............................................................ 57.2       Terminal Units........................................................................ 57.10
Mixed Air Distribution ............................................................. 57.2      Fan Selection .......................................................................... 57.15
Fully Stratified Air Distribution............................................... 57.6          Chilled Beams ........................................................................ 57.18




R    OOM air distribution systems, like other HVAC systems, are
       intended to achieve required thermal comfort and ventilation
for space occupants and processes. Although air terminals (inlets
                                                                                               • Partially mixed systems (e.g., most underfloor air distribution
                                                                                                 designs) provide limited air mixing in the occupied and/or process
                                                                                                 space.
and outlets), terminal units, local ducts, and the rooms themselves                            • Task/ambient air distribution (e.g., personally controlled desk
may affect room air distribution, this chapter addresses only air                                outlets, spot conditioning systems) focuses on conditioning only
terminals and their effect on occupant comfort. This chapter is in-                              part of the space for thermal comfort and/or process control.
tended to help HVAC designers apply air distribution systems to oc-
                                                                                                  Because task/ambient design requires a high degree of individual
cupied spaces, providing information on characteristics of various
                                                                                               control, it is not covered in this chapter; see Chapter 20 of the 2013
air distribution strategies, and tools and guidelines for applications
                                                                                               ASHRAE Handbook—Fundamentals for details. Limited design
and system design. Naturally ventilated spaces are not addressed;
                                                                                               guidance is also provided by Bauman and Daly (2003).
see Chapter 16 of the 2013 ASHRAE Handbook—Fundamentals for
                                                                                                  Figure 1 illustrates the spectrum between the two extremes (full
details. Also see Chapter 20 of the 2013 ASHRAE Handbook—Fun-
                                                                                               mixing and full stratification) of room air distribution strategies.
damentals for more information on space air diffusion; Chapter 20
of the 2012 ASHRAE Handbook—HVAC Systems and Equipment for
information on room air distribution equipment; and Chapter 48 of                              1.     INDOOR AIR QUALITY AND SUSTAINABILITY
this volume for sound and vibration control guidance.                                              Air distribution systems affect not only indoor air quality (IAQ)
    Room air distribution systems can be classified by (1) their pri-                          and thermal comfort, but also energy consumption over the entire
mary objective and (2) the method by which they attempt to accom-                              life of the project. Choices made early in the design process are
plish that objective. The objective of any air distribution system can                         important. ANSI/ASHRAE/IESNA Standard 90.1 provides energy
be classified as one of the following:                                                         efficiency requirements that affect supply air characteristics.
• Conditioning and/or ventilation of the space for occupant thermal                                The U.S. Green Building Council’s (USGBC) Leadership in
   comfort                                                                                     Energy and Environmental Design (LEED) Green Building Rating
• Conditioning and/or ventilation to support processes within the                              System was originally created in response to indoor air quality
   space                                                                                       concerns, and has evolved to include prerequisites and credits for
• A combination of these                                                                       increasing ventilation effectiveness and improving thermal comfort
    As a general guideline, the occupied zone in a space is any loca-                          (USGBC 2009). These requirements and optional points are rela-
tion where occupants normally reside, and may differ from project to                           tively easy to achieve if good room air distribution design principles,
project; it is application-specific, and should be carefully defined by                        methods, and standards are followed.
the designer. The occupied zone is generally considered to be the                                  Environmental tobacco smoke (ETS) control is a LEED prereq-
room volume between the floor level and 1.8 m above the floor. Stan-                           uisite. Banning indoor smoking is a common approach, but if indoor
dards and guidelines, such as ANSI/ASHRAE Standards 55 and                                     smoking is to be allowed, ANSI/ASHRAE Standard 62.1-2010
62.1, further define the occupied zone (e.g., Standard 55 exempts                              requires that more than the base non-ETS ventilation air be provided
areas near walls).                                                                             where ETS is present in all or part of a building. Rock (2006) pro-
    Occupant comfort is defined in detail in ANSI/ASHRAE Standard                              vides additional advice on dealing with ETS.
55-2004. Figure 5.2.1.1 of the standard shows acceptable ranges of                                 Ventilation effectiveness is affected directly by the room air dis-
temperature and humidity for spaces. As a general guide, 80% of                                tribution system’s design, construction, and operation, but is very
occupants in typical office spaces can be satisfied with thermal envi-                         difficult to predict. Many attempts have been made to quantify ven-
ronments over a wide range of temperatures and relative humidities.                            tilation effectiveness, including ASHRAE Standard 129. However,
Designers often target indoor dry-bulb temperatures between 22 and                             this standard is only for experimental tests in well-controlled labo-
25°C, relative humidities between 25 and 60%, and occupied zone                                ratories and should not be applied directly to real buildings.
air velocities below 0.25 m/s. ANSI/ASHRAE Standard 113                                            Because of the difficulty in predicting ventilation effectiveness,
describes a method for evaluating effectiveness of various room air                            ASHRAE Standard 62.1 provides a table of typical values that were
distribution systems in achieving thermal comfort.                                             determined through the experiences of its Standard Project Commit-
    Room air distribution methods can be classified as one of the                              tee and reviewers or extracted from research literature; for example,
following:                                                                                     well-designed ceiling-based air diffusion systems produce near-per-
                                                                                               fect air mixing in cooling mode, and yield an air change effective-
• Mixed systems (e.g., overhead distribution) have little or no ther-                          ness of almost 1.0. More information on ASHRAE Standard 62.1 is
   mal stratification of air in the occupied and/or process space.                             available in its user’s manual (ASHRAE 2011).
• Full thermal stratification systems (e.g., thermal displacement
                                                                                                   Displacement and underfloor air distribution (UFAD) systems
   ventilation) have little or no air mixing in the occupied and/or pro-
                                                                                               have the potential for values greater than 1.0. More information on
   cess space.
                                                                                               ceiling- and wall-mounted air inlets and outlets can be found in Rock
                                                                                               and Zhu (2002). Performance of displacement systems is described
The preparation of this chapter is assigned to TC 5.3, Room Air Distri-                        by Chen and Glicksman (2003), and UFAD is discussed in detail by
bution.                                                                                        Bauman and Daly (2003).

                                                                                        57.1
57.2                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)




                                            Fig. 1 Classification of Air Distribution Strategies

   Air terminals, such as diffusers or grilles, may become unsightly           Table 1       Recommended Return Inlet Face Velocities
over time because of accumulation of dirt on their faces (smudging).      Inlet Location                        Velocity Across Gross Area, m/s
Instead of replacing air terminals, and thus requiring new materials
and energy for manufacturing, they can often be cleaned in place to       Above occupied zone                                   >4
restore their appearance. Those that cannot be cleaned and must be        In occupied zone, not near seats                    3 to 4
replaced should be recycled, not discarded, to recover the various        In occupied zone, near seats                        2 to 3
metals and other desirable materials of construction.                     Door or wall louvers                               1 to 1.5
                                                                          Through undercut area of doors                     1 to 1.5
            2.   APPLICATION GUIDELINES
                                                                          vertical ducts or in the side of horizontal ducts, and most ceiling out-
Design Constraints                                                        lets are attached either directly to the bottom of horizontal ducts or
   Space design constraints affect room air distribution system           to special vertical takeoff ducts that connect the outlet with the hor-
choices and how air inlets and outlets are used. Space constraints        izontal duct. In all these cases, devices for directing and equalizing
may include the following:                                                the airflow may be necessary for proper direction and diffusion of
                                                                          the air.
• Dimensions
• Heat gain and loss characteristics                                      Return Air Inlets
• Use                                                                         The success of a mixed air distribution system depends pri-
• Acoustical requirements                                                 marily on supply diffuser location. Return grille location is far
• Available locations for air inlets and outlets                          less critical than with outlets. In fact, the return air intake
                                                                          affects room air motion only immediately around the grille. Mea-
   Inlet and outlet characteristics are discussed in Chapter 20 of the
                                                                          surements of velocity near a return air grille show a rapid decrease
2012 ASHRAE Handbook—HVAC Systems and Equipment. This
                                                                          in magnitude as the measuring device is moved away from the grille
chapter discusses more specific application considerations for air
                                                                          face. Table 1 shows recommended maximum return air grille veloc-
inlets and outlets.
                                                                          ities as a function of grille location. Every enclosed space should
Sound                                                                     have return/transfer inlets of adequate size per this table.
                                                                              For stratified and partially mixed air distribution systems, there
   Sound emitted from inlets and outlets is directly related to the       are advantageous locations for return air inlets. For example, an
airflow quantity and free area velocity. The airflow sound intensity      intake can be located to return the warmest air in cooling season.
in a space also depends on the room’s acoustical absorption and the
                                                                              If the outlet is selected to provide adequate throw and directed
observer’s distance from air distribution devices, For more informa-
                                                                          away from returns or exhausts, supply short-circuiting is normally
tion, see Chapter 48 of this volume and Chapter 8 in the 2013
                                                                          not a problem. The success of this practice is confirmed by the
ASHRAE Handbook—Fundamentals.
                                                                          availability and use of combination supply and return diffusers.
Inlet Conditions to Air Outlets
   The way an airstream approaches an outlet is important. For
                                                                                        3.    MIXED AIR DISTRIBUTION
good air diffusion, the inlet configuration should create a uniform          In mixed air systems, high-velocity supply jets from air outlets
discharge velocity profile from the outlet, or the outlet may not per-    maintain comfort by mixing room air with supply air. This air
form as intended.                                                         mixing, heat transfer, and resultant velocity reduction should occur
   The outlet usually cannot correct effects of improper duct             outside the occupied zone. Occupant comfort is maintained not
approach. Many sidewall outlets are installed either at the end of        directly by motion of air from outlets, but from secondary air
Room Air Distribution                                                                                                                       57.3

motion from mixing in the unoccupied zone. Comfort is maximized
when uniform temperature distribution and room air velocities of
less than 0.25 m/s are maintained in the occupied zone.
   Maintaining velocities less than 0.25 m/s in the occupied zone is
often overlooked by designers, but is critical to maintaining com-
fort. The outlet’s selection, location, supply air volume, discharge
velocity, and air temperature differential determine the resulting air
motion in the occupied zone.
Principles of Operation
    Mixed systems generally provide comfort by entraining room air
into discharge jets located outside occupied zones, mixing supply
and room air. Ideally, these systems generate low-velocity air
motion (less than 0.25 m/s) throughout the occupied zone to provide           Fig. 2   Air Supplied at Ceiling Induces Room Air into
uniform temperature gradients and velocities. Proper selection of an                                 Supply Jet
air outlet is critical for proper air distribution; improper selection
can result in room air stagnation, unacceptable temperature gradi-
ents, and unacceptable velocities in the occupied zone that may lead         Mixed air systems typically use either ceiling or sidewall outlets
to occupant discomfort.                                                   discharging air horizontally, or floor- or sill-mounted outlets dis-
    The location of a discharge jet relative to surrounding surfaces is   charging air vertically. They are the most common method of air
important. Discharge jets attach to parallel surfaces, given sufficient   distribution in North America.
velocity and proximity. When a jet is attached, the throw increases       Horizontal Discharge Cooling with Ceiling-
by about 40% over a jet discharged in an open area. This difference       Mounted Outlets
is important when selecting an air outlet. For detailed discussion of
the surface effect on discharge jets, see Chapter 20 of the 2013              Ceiling-mounted outlets typically use the surface effect to trans-
ASHRAE Handbook—Fundamentals.                                             port supply air in the unoccupied zone. The supply air projects
                                                                          across the ceiling and, with sufficient velocity, can continue down
Space Ventilation and Contaminant Removal                                 wall surfaces and across floors, as shown in Figure 2. In this appli-
    These systems are intended to maintain acceptable indoor air          cation, supply air should remain outside the occupied zone until it is
quality by mixing supply and room air (dilution ventilation). Supply      adequately mixed and tempered with room air. Air motion in the
air is typically a conditioned mixture of ventilation and recirculated    occupied zone is generated by room air entrainment into the supply
air. Outlet type and discharge velocity determine the mixing rate of      air (Nevins 1976).
the space and should be a design consideration. The room’s return or          Overhead outlets may also be installed on exposed ducts, in
exhaust air carries away diluted air contaminants. Space air ventila-     which case the surface effect does not apply. Typically, if the outlet
tion rates are mandated under ASHRAE Standard 62.1-2010, but              is mounted 300 mm or more below a ceiling surface, discharge air
supply airflow rates are often higher because of thermal loads.           will not attach to the surface. The unattached supply air has a shorter
                                                                          throw and can project downward, resulting in high air velocities in
Benefits and Limitations                                                  the occupied zone. Some outlets are designed for use in exposed
   Benefits of fully mixed systems include the following:                 duct applications. Typical outlet performance data presented by
• Most office applications can use lower supply dry-bulb temper-          manufacturers are for outlets with surface effect; consult manufac-
  atures, for smaller ductwork and lower supply air quantities.           turers for information on exposed duct applications.
• Air can be supplied at a lower moisture content, possibly elimi-
                                                                          Vertical-Discharge Cooling or Heating with
  nating the need for a more complex humidity control system.
                                                                          Ceiling-Mounted Outlets
• Vertical temperature gradients are lower for cooling applications
  with high internal heat gains, which may improve thermal comfort.           Vertically projected outlets are typically selected for high-ceiling
• Mixed systems are the most common design for distribution sys-          applications that require forcing supply air down to the occupied
  tems, because designers and installers are familiar with the re-        zone. It is important to keep cooling supply air velocity below
  quired system components and installation.                              0.25 m/s in the occupied zone. For heating, supply air should reach
                                                                          the floor.
   Limitations of mixed systems include the following:                        There are outlets specifically designed for vertical projection and
• Partial-load operation in variable-air-volume (VAV) systems may         it is important to review the manufacturer’s performance data notes
  reduce outlet velocities, reducing room air mixing and compro-          to understand how to apply catalog data. Throws for heating and
  mising thermal comfort. Designers should consider this when             cooling differ and also vary depending on the difference between
  selecting outlets.                                                      supply and room air temperatures.
• Cooling and heating with the same ceiling or high-sidewall dif-
  fuser may cause inadequate performance in heating mode and/or           Cooling with Sidewall Outlets
  excessive velocity in cooling mode.                                        Sidewall outlets are usually selected when access to the ceiling
• Ceilings more than 4 m high may require special design consid-          plenum is restricted. Sidewall outlets within 300 mm of a ceiling
  erations to provide acceptable comfort in the occupied zone. Care       and set for horizontal or a slightly upward projection the sidewall
  should be taken to select the proper outlet for these applications.     outlet provide a discharge pattern that attaches to the ceiling and
• Because mixed systems typically use high-velocity jets of air, any      travels in the unoccupied zone. This pattern entrains air from the
  obstructions in the space (e.g., bookshelves, wall partitions, fur-     occupied zone to provide mixing.
  niture) can reduce comfort.                                                In some applications, the outlet must be located 0.5 to 1.25 m
• Lighter-than-air contaminants are uniformly mixed in the space          below the ceiling. When set for horizontal projection, the discharge
  and typically result in higher contaminant concentrations, which        at some distance from the outlet may drop into the occupied zone.
  may compromise indoor air quality.                                      Most devices used for sidewall application can be adjusted to project
57.4                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

the air pattern upwards toward the ceiling. This allows the discharge       this, the outlet should be selected for horizontal discharge toward
air to attach to the ceiling, increasing throw distance and minimizing      the wall. Outlet selection should be such that isothermal throw to the
drop. This application provides occupant comfort by inducing air            terminal velocity of 0.75 m/s should include the distance from the
from the occupied zone into the supply air.                                 outlet to the perimeter surface. For heating, the supply air tempera-
    Some outlets may be more than 1.25 m below the ceiling (e.g., in        ture should not exceed 8.5 K above the room air temperature.
high-ceiling applications, the outlet may be located closer to the
occupied zone to minimize the volume of the conditioned space).             Space Temperature Gradients and Airflow Rates
Most devices used for sidewall applications can be adjusted to proj-           A fully mixed system creates homogeneous thermal conditions
ect the air pattern upward or downward, which allows the device’s           throughout the space. As such, thermal gradients should not be
throw distance to be adjusted to maximize performance.                      expected to exist in the occupied zone. Improper selection, sizing, or
    When selecting sidewall outlets, it is important to understand the      placement may prevent full mixing and can result in stagnant areas,
manufacturer’s data. Most manufacturers offer data for outlets              or having high-velocity air entering the occupied zone.
tested with surface effect, so they only apply if the device is set to         Supply airflow requirements to satisfy space sensible heat gains
direct supply air toward the ceiling. When the device is 1.25 m or          or losses are inversely proportional to the temperature difference
more below a ceiling, or supply air is directed horizontally or down-       between supply and return air. The following equation can be used
ward, the actual throw distance of the device is typically shorter.         to calculate space airflow requirements (at standard conditions):
Many sidewall outlets can be adjusted to change the spread of sup-
ply air, which can significantly change throw distance. Manufactur-                                                  qs
ers usually publish throw distances based on specific spread angles.                                  Q = -------------------------            (1)
                                                                                                          1.2  t r – t s 
Cooling with Floor-Mounted Air Outlets
                                                                            where
   Although not typically selected for nonresidential buildings,                 Q = required supply airflow rate to meet sensible load, L/s
floor-mounted outlets can be used for mixed system cooling appli-                qs = net sensible heat gain in the space, W
cations. In this configuration, room air from the occupied zone is               tr = return or exhaust air temperature, °C
induced into the supply air, providing mixing. When cooling, the                 ts = supply air temperature, °C
device should be selected to discharge vertically along windows,
walls, or other vertical surfaces. Typical nonresidential applications         For fully mixed systems with conventional ceiling heights, the
include lobbies, long corridors, and houses of worship.                     return (or exhaust) and room air temperatures are the same; for
   It is important to select a device that is specially designed for        example, a room with a set-point temperature of 24°C has, on aver-
floor applications. It must be able to withstand both the required          age, a 24°C return or exhaust air temperature.
dynamic and static structural loads (e.g., people walking on them,
loaded carts rolling across them). Also, many manufacturers offer           Methods for Evaluation
devices designed to reduce the possibility of objects falling into the          The objective of air diffusion is to create the proper combination
device. It is strongly recommended that obstructions are not located        of room air temperature, humidity, and air motion in the occupied
above these in-floor air terminals, to avoid restricting their air jets.    zone to provide thermal comfort and acceptable indoor environmen-
   Long floor-mounted grilles generally have both functioning and           tal quality. There are three recommended methods of selecting out-
nonfunctioning segments. When selecting air outlets for floor               lets for mixed air systems using manufacturers’ data:
mounting, it is important to note that the throw distance and sound
generated depend on the length of the active section. Most manu-            • By appearance, flow rate, and sound data
facturers’ catalog data include correction factors for length’s effects     • By isovels (lines of constant velocity) and mapping
on both throw and sound. These corrections can be significant and           • By comfort criteria
should be evaluated. Understanding manufacturers’ performance                  These selection methods are not meant to be independent. It is
data and corresponding notes is imperative.                                 the designer’s choice as to which to start with, but it is recom-
Cooling with Sill-Mounted Air Outlets                                       mended that at least two methods be used for any design.
                                                                               Variation from accepted thermal limits (ASHRAE Standard 55),
   Sill-mounted air outlets are commonly used in applications that          lack of uniform thermal conditions in the space, or excessive fluc-
include unit ventilators and fan coil units. The outlet should be se-       tuation of conditions in one part of the space may produce discom-
lected to discharge vertically along windows, walls, or other vertical      fort. Thermal discomfort also can arise from any of the following
surfaces, and project supply air above the occupied zone.                   conditions:
   As with floor-mounted grilles, when selecting and locating sill
grilles, consider selecting devices designed to reduce the nuisance         • Excessive air motion (draft)
of objects falling inside them. It is also recommended that sills be        • Excessive room air temperature stratification (horizontal, verti-
designed to prevent them from being used as shelves.                          cal, or both)
                                                                            • Failure to deliver or distribute air according to load requirements
Heating and Cooling with Perimeter Ceiling-                                   at different locations
Mounted Outlets                                                             • Rapid fluctuation of room temperature
   When air outlets are used at the perimeter with vertical projec-
tion for heating and/or cooling, they should be located near the            Selection
perimeter surface, and selected so that the published 0.75 m/s iso-            By Appearance, Flow Rate, and Sound Data. For a given
thermal throw extends at least halfway down the surface or 1.5 m            appearance, flow rate, pressure drop, and sound level criteria,
above the floor, whichever is lower. In this manner, during heating,        designers can select outlets from manufacturers’ catalogs, using the
warm air mixes with the cool downdraft on the perimeter surface, to         following steps:
reduce or even eliminate drafts in the occupied space.
   If a ceiling-mounted air outlet is located away from the perimeter       1. Determine air volumetric flow requirements based on load and
wall, in cooling mode, the high-velocity cool air reduces or over-             room size. For VAV systems, evaluation should include the range
comes the thermal updrafts on the perimeter surface. To accomplish             of flow rates from minimum occupied to design load.
Room Air Distribution                                                                                                                       57.5

2. Determine acceptable outlet noise criterion (NC); consult Chap-            Combining selection by isovels and mapping with acoustical
   ter 48 of this volume, or Chapter 8 in the 2013 ASHRAE Hand-            selection allows discharge jet location and intensity in a space to be
   book—Fundamentals.                                                      predicted. Outlet selection should be evaluated at the space’s typical
3. Locate a range of products from manufacturers’ catalogs that            operating points (i.e., maximum heating and cooling, and minimum
   meet the airflow and NC requirements. Multiple outlets in a             heating and cooling). The following steps may be used:
   space at the same cataloged NC, and other design considerations,
                                                                           1. Identify the occupied zone for the space.
   may result in actual sound levels greater than cataloged values.
                                                                           2. Select outlet(s) that meet design NC, pressure drop, and flow rate
   Manufacturers’ data are obtained using ideal inlet conditions,
                                                                              requirements. Identify the supply jet location using cataloged
   and may vary from field installations. From experience,
                                                                              throw data.
   • For identical outlets 3 m or more apart, the cataloged NC rat-        3. Evaluate air jet mapping to ensure terminal velocities in the
     ing applies.                                                             occupied zone do not exceed 0.25 m/s.
   • Identical outlets within 3 m of each other add no more than           4. For overhead heating applications, t < 8.5 K (see Chapter 20 of
     3 dB to the sound pressure level.                                        the 2013 ASHRAE Handbook—Fundamentals), evaluate the dia-
   • For continuous linear outlets, only the sound produced by the            gram to ensure that jet velocities 1.5 m from the floor are at least
     closest 3 m need be considered.                                          0.75 m/s.
   • A wide-open damper installed in the neck of a diffuser can add
     4 to 5 NC to the cataloged NC value.                                     Other design considerations include the following:
   • Significantly closed balancing dampers can add more than              • In multiple-outlet applications, jets should not collide to cause a
     10 NC, depending on duct pressure and how far upstream it is            downward projection of air resulting in velocities greater than
     installed. Table 2 gives an example.                                    0.25 m/s in the occupied zone.
4. Select air terminals from manufacturers’ catalogs that meet aes-        • For VAV applications, consider both minimum and maximum
   thetic and physical needs.                                                flow conditions.
    Although these selections may meet the sound requirements for              Selection by Comfort Criteria T0.25 /L. Selection by isovels and
a project, the results do not fully address occupant comfort. Without      mapping is effective at predicting the path of the discharge jet from
evaluating the throw of the outlets or room air mixing, this selection     an outlet and evaluating resultant occupant comfort. However, there
method may result in excessive air velocities in the occupied zone,        is an established method to quantify occupant comfort during cool-
or limited mixing and resultant stagnation. It is recommended that         ing conditions, based on space dimensions and isothermal catalog
the designer consider selection by isovel mapping or by comfort cri-       throw data. This method can be used to predict a space’s resulting
teria in addition to selection by appearance, flow rate, and sound         air diffusion performance index (ADPI).
data. Either of these methods addresses resulting air motion in the            The comfort criteria T0.25 /L method was developed to predict
occupied zone and occupant comfort.                                        occupant comfort during cooling conditions, using manufacturers’
    By Isovels and Mapping. Using manufacturers’ catalog throw             isothermal catalog throw data (T, usually for 0.25 m/s terminal
data, a designer can predict the path of an outlet’s discharge jet. Most   velocity) and the dimensions available for throw (L) on the plan
manufacturers’ catalogs list the distance a jet travels to reach a ter-    view of a mechanical drawing. By using the ratio of T0.25 /L, the
minal velocity of 0.75 to 0.25 m/s. With this information, the             designer can predict the level of comfort with a single rating num-
designer can map the path of the discharge jet for a given outlet. This    ber: ADPI. ADPI can provide further information about the comfort
evaluation can prevent problems such as excessively high air veloc-        level in a space for results obtained from the NC and mapping selec-
ities in the occupied zone, or stagnation in a given area. Note that       tion methods.
most manufacturers’ throw data are based on isothermal supply air;             Air Distribution Performance Index (ADPI). The air distribution
the supply jet temperature is equal to the room air temperature.           performance index was developed as a way to quantify the comfort
When using this mapping method, consider the positive or negative          level for a space conditioned by a mixed air system in cooling. ADPI
buoyancy of nonisothermal (heated or cooled) supply air. In both           uses the effective draft temperature collected at an array of points
heating and cooling, a discharge jet should travel the distance shown      taken within the occupied zone to predict comfort. ADPI is the per-
in the catalog to a terminal velocity of 0.75 m/s without much influ-      centage of points in a space where the effective draft temperature is
ence from buoyancy. When evaluating a jet at lower terminal veloc-         between –1.5 and +1°C and the air velocity is less than 0.35 m/s. A
ities (e.g., 0.5 to 0.25 m/s), consider buoyancy’s effect on the           high percentage of people have been found to be comfortable in
distance the jet will travel.                                              cooling applications for office-type occupations where these condi-
    A cool air jet travels less far along a horizontal surface than an     tions are met. High ADPI values generally correlate to high space
isothermal jet does. If an outlet is selected so that the horizontal jet   thermal comfort levels with the maximum obtainable value of 100.
does not have enough velocity to reach a vertical surface, the jet can     Select outlets to provide a minimum ADPI value of 80.
separate from the horizontal surface and project down into the occu-           The effective draft temperature provides a quantifiable indica-
pied zone, causing drafts and discomfort. Manufacturers’ tables            tion of comfort at a discrete point in a space by combining the phys-
show the drop of a cool air jet so the designer can predict the result-    iological effects of air temperature and air motion on a human body.
ing path.                                                                  The effective draft temperature ted (the difference in temperature
    When evaluating heated air, the designer should consider the           between any point in the occupied zone and the control condition)
positive buoyancy of the discharge jet. A heated jet projecting along      can be calculated using the following equation proposed by Ryd-
a horizontal surface or in an upward vertical pattern travels farther      berg and Norback (1949) and modified by Straub (Straub and Chen
than an isothermal jet. In downward vertical discharge, a heated jet       1957; Straub et al. 1956) in discussion of a paper by Koestel and
travels a shorter distance than an isothermal jet.                         Tuve (1955):

 Table 2       Effect of Neck-Mounted Damper on Air Outlet NC                               ted = (tx – tc) – 7.73(Vx – 0.15)                 (2)
Total Pressure Ratio*             100%            150%   200%   400%
                                                                           where
dB Increase                          0            4.5     8      16            ted = effective draft temperature, °C
*Ratio of air pressure before and after damper.                                 tx = local airstream dry-bulb temperature, °C
57.6                                                                              2015 ASHRAE Handbook—HVAC Applications (SI)

       tc = average (control) room dry-bulb temperature, °C                        1. Determine air volumetric flow requirements based on load and
      Vx = local airstream centerline velocity, m/s                                   room size. For VAV systems, evaluation should include both
   T0.25 /L Selection Method. This method uses the ratio of cata-                     minimum occupied and maximum design flow rates.
loged isothermal throw data at 0.25 m/s to the characteristic length               2. Select tentative diffuser type and location in room.
for a given device (Table 3).                                                      3. Determine room’s characteristic length L (Table 3).
                                                                                   4. Select recommended T0.25 /L (or T0.50 /L) ratio from Table 4.
   Each type of diffuser has different performance characteristics
                                                                                   5. Calculate throw distance T0.25 by multiplying recommended
and therefore may provide a different ADPI value for the same cool-
                                                                                      T0.25 /L (T0.50 /L for linear slots) ratio from Table 4 by available
ing application at the same conditions. Calculating T0.25 /L for a
                                                                                      length L.
given outlet can predict the level of cooling comfort for a space.
                                                                                   6. Locate appropriate outlet size from manufacturer’s catalog.
Using Table 4, the designer can optimize not only the type of dif-
                                                                                   7. Ensure that this outlet meets other imposed specifications (e.g.,
fuser to select but also the size and capacity.
                                                                                      noise, static pressure loss).
   Using T0.25 /L helps designers maximize space cooling comfort;
however, this method is not meant to, nor may it be practical to, eval-            Example 1. For a 6 by 3.7 m room, with 2.7 m ceiling, with uniform load-
uate T0.25 /L values for each outlet on a project.                                    ing of 31.5 W/m2 or 700 W, and air volumetric flow of 5 L/s per square
   Design Procedures. T0.25 /L can be used as a general tool to eval-                 metre or 111 L/s for one outlet, find the size for a high sidewall grille
uate cooling comfort levels in a space, at the beginning of design to                 located at the center of 3.7 m end wall, 225 mm from ceiling.
optimize outlet selection (as shown in the following steps), or at the                Solution:
end of the process to predict cooling comfort levels in spaces                            Characteristic length L = 6 m (length of room: Table 3)
designed using NC and mapping methods:                                                    Recommended T0.25 /L = 1.5Table 4
                                                                                          Throw to 0.25 m/s T0.25 = 1.5  6 = 9 m
                                                                                          Refer to the manufacturer’s catalog for a size that gives this isother-
  Table 3 Characteristic Room Length for Several Diffusers                            mal throw to 0.25 m/s. One manufacturer recommends the following
           (Measured from Center of Air Outlet)                                       sizes, when vanes are straight, discharging at 0.25 m/s: 400 by 100 mm,
                                                                                      300 by 125 mm, or 250 by 150 mm.
Diffuser Type                 Characteristic Length L
                                                                                     More information on conventional mixing systems, and many
High sidewall grille          Distance to wall perpendicular to jet
                                                                                   more design examples, can be found in Rock and Zhu (2002).
Circular ceiling diffuser     Distance to closest wall or intersecting air jet
Sill grille                   Length of room in direction of jet flow                  4.    FULLY STRATIFIED AIR DISTRIBUTION
Ceiling slot diffuser         Distance to wall or midplane between outlets            Systems that discharge cool air at low sidewall or floor locations
Light troffer diffusers       Distance to midplane between outlets plus            with very little entrainment of (and thus mixing with) room air
                               distance from ceiling to top of occupied zone       create (vertical) thermal stratification throughout the space. These
Perforated, louvered          Distance to wall or midplane between outlets         displacement ventilation systems have been popular in northern
 ceiling diffusers                                                                 Europe for some time. Floor-based outlets in underfloor applica-
                                                                                   tions may also be used to provide fully stratified air distribution.
        Table 4 Air Diffusion Performance Index (ADPI)                             Principles of Operation
                        Selection Guide                                                Thermal displacement ventilation (TDV) systems (Figure 3) use
                     Room T0.25 /L for      For ADPI Range                         very low discharge velocities, typically 0.25 to 0.35 m/s, to deliver
Terminal            Load, W/ Maximum Maximum Greater   of                          cool supply air to the space. The discharge temperature of the sup-
Device                m2      ADPI     ADPI   Than   T0.25 /L                      ply air is generally above 16°C, although lower temperatures may
High sidewall            250        1.8          68          —           —         be used in industrial applications, exercise or sports facilities, and
 grilles                 190        1.8          72          70      1.5 to 2.2    transient areas. The cool air is negatively buoyant compared to
                         125        1.6          78          70      1.2 to 2.3    ambient air and drops to the floor after discharge. It then spreads
                          60        1.5          85          80      1.0 to 1.9    across the lower level of the space.
Circular ceiling         250        0.8          76          70      0.7 to 1.3        As convective heat sources (Figure 3) in the space transfer heat to
  diffusers              190        0.8          83          80      0.7 to 1.2    the cooler air around them, natural convection currents form and
                         125        0.8          88          80      0.5 to 1.5    rise along the heat transfer boundary. Without significant room air
                          60        0.8          93          90      0.7 to 1.3    movement, these currents rise to form a convective heat plume
Sill grille, straight    250        1.7          61          60      1.5 to 1.7    around and above the heat source. As the plume rises, it expands by
  vanes                  190        1.7          72          70      1.4 to 1.7    entraining surrounding air. Its growth and ascent are proportional to
                         125        1.3          86          80      1.2 to 1.8    the heat source’s size and intensity and temperature of ambient air
                          60        0.9          95          90      0.8 to 1.3    above it. Ambient air from below and around the heat source fills the
Sill grille, spread      250        0.7          94          90      0.6 to 1.5    void created by the rising plume. If the heat source is near the floor
  vanes                  190        0.7          94          80      0.6 to 1.7    (e.g., an occupant), the plume entrains cool, conditioned air from
                         125        0.7          94          —           —         the floor level, which is drawn to the respiration level, and serves as
                          60        0.7          94          —           —         the source of inhaled air. Exhaled air rises with the escaping heat
Ceiling slot             250        0.3          85          80      0.3 to 0.7    plume, because it is warmer and more humid than the ambient air.
  diffusers for          190        0.3          88          80      0.3 to 0.8    Convective heat from sources located above the occupied zone has
  T0.50/L)               125        0.3          91          80      0.3 to 1.1    little effect on occupied-zone air temperature.
                          60        0.3          92          80      0.3 to 1.5        At a certain height, where plume temperature equals ambient
Light troffer            190        2.5          86          80        <3.8        temperature, the plume disintegrates and spills horizontally. Two
  diffusers              125        1.0          92          90        <3.0        distinct zones are thus formed in the room: a lower occupied zone
                          60        1.0          95          90        <4.5        with little or no recirculation flow (close to displacement flow), and
Perforated,           35 to 160     2.0          96          90      1.4 to 2.7    an upper zone with recirculation flow. The boundary between these
  louvered ceiling                                           80      1.0 to 3.4    two zones is called shift zone. The shift zone height is calculated as
  diffusers                                                                        the height above the floor where the total amount of air carried in
Room Air Distribution                                                                                                                     57.7

convective plumes above heat sources equals the supply airflow dis-       Typical Applications
tributed through displacement diffusers. Actual and simplified rep-          Thermal displacement ventilation systems typically have higher
resentations of the temperature gradient in the space are shown in        return air temperatures than mixed systems. Thus, they may allow
Figure 4.                                                                 extended periods of air- or water-side economizer operation, espe-
    Thermal displacement ventilation systems can be modeled as            cially in mild, relatively dry climates.
shown in Figure 4. A thin layer of conditioned supply air lies adja-         Thermal displacement ventilation systems are commonly used in
cent to the floor. Next is a lower zone in which both ambient air         applications such as
temperature and contaminant concentration levels increase with
height. Finally, a pool of warm used or contaminated air (the upper       • Restaurants
zone) may form next to the ceiling, depending on the supplied air-        • Casinos
flow rate in proportion to the volume of thermal plumes rising            • Large open-plan offices, classrooms, lecture halls, and meeting
through the space.                                                          rooms
                                                                          • Theaters and auditoriums
Space Ventilation and Contaminant Removal
                                                                          • Hospitals and clean rooms
   Thermal displacement ventilation is very effective at removing         • Other spaces with high ceilings
airborne contaminants that are equal to or lighter than the ambient air
(e.g., respiratory-produced contaminants, tobacco smoke). Accord-         Benefits and Limitations
ing to ASHRAE Standard 62.1-2010, these systems have zone air
distribution effectiveness EZ values of 1.2, compared to maximum             Benefits of displacement ventilation systems include the fol-
values of 1.0 for mixed air systems.                                      lowing:
                                                                          • Removal of airborne contaminants is more effective.
                                                                          • In mild climates, significantly less energy may be used to maintain
                                                                            the same space occupied zone air temperature in cooling mode.
                                                                          • Air distribution effectiveness is high: less outdoor air is required
                                                                            to meet ASHRAE Standard 62.1-2010 requirements.
                                                                          • Diffuser noise level is lower.
                                                                          • Lower turbulence intensity can reduce draft-related complaints.
                                                                              Some applications do not favor use of thermal displacement ven-
                                                                          tilation. Small offices, especially with perimeter exposures, often do
                                                                          not have room for the large outlets that may be required. The fol-
                                                                          lowing types of areas may be better served by a mixed system:
                                                                          • Spaces with ceiling heights less than 2.7 m
                                                                          • Spaces with exceptionally high occupied zone heat loads (Bau-
                                                                            man and Daly 2003)
                                                                          • Spaces with ceiling heights below 3 m that are subjected to sig-
                                                                            nificant room air disturbances
   Fig. 3    Displacement Ventilation System Characteristics
                                                                          • Applications where contaminants are heavier and/or colder than
                                                                            ambient air
                                                                              When thermal displacement systems are used in humid climates,
                                                                          it may be necessary to dehumidify and possibly reheat supply air to
                                                                          maintain desired space conditions. As with all HVAC air systems’
                                                                          design, a psychrometric analysis is advised.

                                                                          Outlet Characteristics
                                                                              Displacement outlets are designed for average face velocities
                                                                          between 0.25 to 0.35 m/s, and are typically in a low sidewall or floor
                                                                          location. Return or exhaust air intakes should always be located
                                                                          above the occupied zone for human thermal comfort applications.
                                                                              Displacement outlets are available in a number of configurations
                                                                          and sizes. Some models are designed to fit in corners or along side-
                                                                          walls, or stand freely as columns. It is important to consider the
                                                                          degree of flow equalization the outlet achieves, because use of the
                                                                          entire outlet surface for air discharge is paramount to minimizing
                                                                          clear zones and maintaining acceptable temperatures at the lower
                                                                          levels of the space.
                                                                              Stationary occupants should not be subjected to discharge veloc-
                                                                          ities exceeding about 0.2 m/s because air at the ankle level within
                                                                          this velocity envelope tends to be quite cool. As such, most outlet
                                                                          manufacturers define a clear zone in which location of stationary,
                                                                          low-activity occupants is strongly discouraged, but transient occu-
            Fig. 4 Temperature Profile of Displacement                    pancy, such as in corridors or aisles, is possible. Occupants with
                       Ventilation System                                 high activity levels may also find the clear zone acceptable.
57.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                            should be considered (e.g., smoking rooms and other facilities with
                                                                            emissions of gaseous, equal- or lighter-than-air contaminants). The
                                                                            objective of the temperature-based method is satisfying thermal
                                                                            comfort in the occupied zone; the shift-zone design addresses this
                                                                            concern and also ensures that contaminants rise above the occu-
                                                                            pants’ breathing level.
                                                                                Space temperature gradient (STG) is affected by the strength and
                                                                            location of heat sources in the space, heat exchange by radiation
                                                                            between surfaces in the space, and supply airflow. The design pro-
                                                                            cedure presented in this section is based on Skistad et al.’s (2002)
                                                                            simplified method of estimating temperature gradient (Figure 5).
                                                                            This method is applicable for typical spaces with a ceiling height up
                                                                            to 3.7 m, such as classrooms, office spaces, and meeting rooms.
                                                                            When designing more complex spaces, computational fluid dynam-
                                                                            ics (CFD) software programs may be used (see Chapter 13 of the
                                                                            2013 ASHRAE Handbook—Fundamentals for more information).
                                                                                The thermal gradient relationships illustrated in Figure 5 can be
                                                                            used to establish an acceptable supply-to-return air temperature dif-
                                                                            ferential tSR from which the supply airflow rate is calculated.
                                                                            Because the space temperature gradient is assumed to be linear, the
                                                                            occupied gradient in the occupied zone is proportional to the vol-
                                                                            ume of the space it represents. For example, if return height is 3 m
                                                                            and the occupied zone is 1.5 m high, its gradient comprises 50% of
       Fig. 5 Temperature Gradient Relationships for
                                                                            the space temperature gradient, or 25% of tSR. The temperature
     Thermal Displacement Ventilation System in Typical
                                                                            difference between room air at the top of the occupied zone and the
             Classroom or Office with 3 m Ceiling
                                                                            supply air is therefore 75% of tSR.
                                                                                Determining an acceptable tSR should consider both the room-
Space Temperature Gradients and Airflow Rates                               to-supply temperature differential and the occupied zone tempera-
   Figure 5 illustrates thermal temperature gradients that might be         ture gradient (as limited to 3 K by ASHRAE Standard 55).
expected for a classroom with a 3 m ceiling, served by thermal dis-             In general, high-ceiling applications allow larger supply-to-
placement ventilation. If loads are typical to the application and          return air temperature differentials, because the occupied zone is a
proper space airflow is supplied, Skistad et al. (2002) indicate that       smaller percentage of total room air volume. However, the differen-
approximately 50% of the total temperature difference between sup-          tial may be reduced by limitations on the supply air temperature, as
ply air and return or exhaust air is dissipated in clear zone(s) next to    shown in Example 2.
the outlet(s). The other half of the temperature gradient is the space          The supply airflow rate Q to achieve tSR is calculated from
temperature gradient (STG), assumed to be linear with air tem-              Equation (1).
perature, increasing gradually from floor to ceiling.
                                                                            Example 2. A classroom with a 3 m ceiling is to be cooled by thermal dis-
   For stationary, low-activity occupants, keep supply air tempera-
                                                                               placement ventilation. The supply air temperature is 16.5°C and room
tures above 16°C. When occupants are very near outlets (e.g., in               temperature is maintained at 24°C at 1.5 m level. The total sensible heat
underseat delivery), keep supply air temperatures at or above 18°C.            gain of the space is 8200 W.
                                                                                   Calculate the (1) overall temperature differential between supply
Methods of Evaluation                                                          and return airflow and (2) required space airflow. Identify return air
   Unlike mixed systems, outlets in thermal displacement systems               temperature and temperature at occupants’ ankle level.
discharge air at very low velocities, resulting in very little mixing.         Solution: Using the relationships in Figure 5, the supply-to-return tem-
As such, design of these systems primarily involves determining a              perature differential tSR and return air temperature can be predicted as
supply airflow rate to manage the thermal gradients in the space in            follows:
accordance with ASHRAE comfort guidelines. ASHRAE Standard
                                                                                       tSR = (troom – tsupply)/0.75 = (24 – 16.5)/0.75 = 10 K
55 recommends that the vertical temperature difference between the
ankle and head levels of space occupants be limited to no more than                         treturn = tsupply + tSR = 16.5 + 10 = 26.5°C
3 K to maintain a high degree (>95%) of occupant satisfaction.
                                                                                   To ensure a high level of thermal comfort, the occupied-zone
Design Procedures                                                              temperature gradient toz should not exceed 3 K. For this application,
                                                                               the occupied zone gradient is acceptable:
    Displacement ventilation system design is somewhat different
than for mixing ventilation. For mixing ventilation systems, where                            toz = tSR  0.25 = 10  0.25 = 2.5°C
air is mixed relatively evenly throughout the space, the return/
                                                                                   From Equation (1), the airflow required to maintain this gradient is
exhaust air temperature is assumed to equal the space temperature.
In displacement ventilation systems, the space is divided into two                                Q = 8200/(1.2  10) = 683 L/s
vertical zones. The desired space air temperature is maintained only
in the lower zone and is always higher in the upper zone because of         Application Considerations
the temperature stratification created by natural convection.                  Displacement ventilation is a cooling-only method of room air
    Depending on space requirements, two types of design methods            distribution. For heating, a separate system is generally recom-
are used. The most common is temperature-based, and is used when            mended. Displacement ventilation can be used successfully in com-
heat removal is the main objective of the air-conditioning system           bination with radiators and convectors installed at the exterior walls
design (e.g., in schools, offices, auditoriums, sport facilities). The      to offset space heat losses. Radiant heating panels and heated floors
other, the shift-zone method, is used when contaminant removal              also can also be used with displacement ventilation. To maintain
Room Air Distribution                                                                                                                         57.9

displacement ventilation, outlets should supply ventilation air about         reasonable target at 1.5 to 2.5 K temperature difference from head
2 K lower than the desired room temperature.                                  to ankle height, which satisfies ASHRAE Standard 55-2010.
    Thermal displacement ventilation systems can be either constant         • By increasing airflow and mixing in the occupied zone, excessive
or variable air volume. A thermostat in a representative location in          stratification can be avoided, thereby improving thermal comfort.
the space or return plenum should determine the delivered air vol-
                                                                               In practice, successful installation requires an optimal balance of
ume or temperature. If the time-averaged requirements of ASHRAE
                                                                            these issues (Webster and Bauman 2006).
Standard 62.1-2004 are met, intermittent on/off airflow control can
                                                                               Figure 6 shows one example of the resulting room air distribution
be used.
                                                                            in which the room air is mixed in the lower mixed zone, which is
    Avoid using thermal displacement and mixed air systems in the           bounded by the floor and the elevation (throw height) at which the
same space, because mixing destroys the natural stratification that         0.25 m/s terminal velocity occurs. At this elevation, stratification
drives the thermal displacement ventilation system. Thermal dis-            begins to occur and a linear temperature gradient, similar to that
placement systems can be complemented by hydronic systems such              found in thermal displacement systems, forms and extends through
as chilled floors. Use caution when combining chilled ceilings,             the stratified zone. As with thermal displacement ventilation, con-
beams, or panels with fully stratified systems, because cold surfaces       vective heat plumes from space heat sources draw conditioned air
in the upper zone of the space may recirculate contaminants strati-         from the lower (mixed) level through the stratified zone and to the
fied in the upper zone back into the occupied zone.                         overhead return location. A third zone, referred to as the upper
    Chen and Glicksman (2003) provide additional information on             mixed zone, may exist where the volume of rising heat plumes
fully stratified air distribution systems.                                  terminate. Although velocities in this area are quite low, the air tends
                                                                            to be mixed.
    5.   PARTIALLY MIXED AIR DISTRIBUTION
   A partially mixed system’s characteristics fall between a fully          Space Ventilation and Contaminant Removal
mixed system and a fully stratified system. It includes both a high-            Partially mixed systems’ ventilation and contaminant removal
velocity mixed air zone and a low-velocity stratified zone where            efficiencies vary considerably. Restricting mixed conditions to
room air motion is caused by thermal forces. For example, floor-            below the breathing level results in most respiratory-associated con-
based outlets, when operating in a cooling mode with relatively high        taminants being conveyed directly to the overhead return by heat
discharge velocities (>0.75 m/s), create mixing, thus affecting the         plumes rising from occupants. If the lower mixed zone extends
amount of stratification in the lower portions of the room. In the          above the breathing level, contaminants are entrained and horizon-
upper portions of the room, away from the influence of floor outlets,       tally transmitted across occupied levels of the space, as occurs in
room air often remains thermally stratified in much the same way as         mixed air (dilution ventilation) systems.
displacement ventilation systems.                                               According to ASHRAE Standard 62.1, these systems may have
                                                                            zone air distribution effectiveness EZ values that exceed those of
Principles of Operation                                                     fully mixed systems.
   Supply air is discharged, usually vertically, at relatively high
velocities and entrains room air in a similar fashion to outlets used
                                                                            Typical Applications
in mixed air systems. This entrainment, as shown in Figure 6,                  Partially mixed systems are commonly used in applications such
reduces the temperature and velocity differentials between supply           as the following:
and ambient room air. This discharge results in a vertical plume that       • Office buildings with raised floors
rises until its velocity is reduced to about 0.25 m/s. At this point, its   • Call centers
kinetic energy is insufficient to entrain much more room air, so mix-       • Libraries
ing stops. Because air in the plume is still cooler than the surround-      • Casinos
ing air, the supply air spreads horizontally across the space, where it     • Other spaces with open or high ceilings
is entrained by rising thermal plumes generated by nearby heat
sources.                                                                       Many underfloor air distribution (UFAD) systems can be classi-
   Research and experience have shown that the amount of room air           fied as partially mixed systems. These systems are popular because
stratification varies depending on design, commissioning, and oper-         of their relocation flexibility when used in conjunction with raised-
ation. Control of stratification includes the following consider-           access flooring systems. Outlet accessibility also allows easy occu-
ations:                                                                     pant adjustment of space airflow delivery. The cavity beneath the
                                                                            access floor tiles is generally pressurized and used as a supply air
• By reducing airflow and mixing in the occupied zone, fan energy           plenum. Supply outlets placed in access floor tiles are commonly
  can be reduced and stratification can be increased, approaching a         tapped directly into the pressurized plenum, but may be ducted from
                                                                            a fan-assisted terminal unit mounted beneath the floor.
                                                                            Benefits and Limitations
                                                                               Benefits of UFAD systems include the following:
                                                                            • Using a raised floor system may substantially reduce air distribu-
                                                                              tion ductwork and terminal requirements.
                                                                            • Central fan energy consumption may be lower.
                                                                            • The space service flexibility of the access floor platform is ex-
                                                                              tended to include HVAC services as well. Nonducted outlets can
                                                                              be easily added or relocated.
                                                                            • Because most outlets are sized to handle loads typical to an inte-
                                                                              rior single-occupant office or workstation, they can be placed
                                                                              within the workstation to give occupants thermal control over
                                                                              their individual work environment. This makes higher individual
   Fig. 6 UFAD System in Partially Stratified Application                     occupant comfort levels possible.
57.10                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

• Air- and water-side economizer opportunities are extended, espe-         • The desired space temperature, the elevation to which it applies,
  cially in mild and relatively dry climates.                                and an appropriate supply air temperature must be identified.
                                                                           • The supply air temperature for UFAD systems served by a pres-
   Applications where contaminants are heavier and/or colder than
                                                                             surized or neutral pressure floor plenum should be limited to that
ambient air may be better served by a mixed air system. As with
                                                                             which results in a relative humidity level below 80% in the floor
thermal displacement systems, partially stratified systems in humid
                                                                             cavity, to minimize the threat of mold or fungus growth.
climates require that the outdoor air be sufficiently dehumidified to
satisfy space latent requirements. The temperature of dehumidified         • Supply air temperatures tend to rise as air moves through the floor
air must often be increased before introduction to the occupied              cavity; therefore, the supply air temperature varies with its dis-
space.                                                                       tance traveled. When determining space airflow requirements,
                                                                             supply temperatures should be modified accordingly to avoid
Outlet Characteristics                                                       undercooling the occupied space. Bauman and Daly (2003) dis-
                                                                             cuss this subject further.
    One outlet type is a swirl diffuser with a high-induction core,
                                                                           • If the objective is to provide displacement ventilation of respira-
which induces large amounts of room air to quickly reduce supply
                                                                             tory contaminants in the stratified zone, mixing must be limited to
to ambient air velocity and temperature differentials. Supply air is
                                                                             below the breathing level of most space occupants.
injected into the room as a swirling vertical plume close to the out-
                                                                           • Outlets should be located far enough from stationary occupants to
let. Properly selected, these outlets produce a limited vertical pro-
                                                                             ensure that they are not subjected to drafts that might cause ther-
jection of the supply air plume, restricting mixing to the lower
                                                                             mal discomfort. Outlet manufacturers generally prescribe clear
portions of the space. Most of these outlets allow occupants to adjust
                                                                             zones that quantify this separation distance.
the outlet airflow rate easily. Other versions incorporate automati-
cally controlled dampers that are repositioned by a signal from the        Application Considerations
space thermostat and/or central control system.
    Another category includes more conventional floor grilles de-             ASHRAE’s Underfloor Air Distribution Design Guide (Bauman
signed for directional discharge of supplied airflow. These grilles        and Daly 2003) includes a thorough discussion of issues involved
may be either linear or modular in design, and may allow occupants         in the design, application, and commissioning of UFAD systems.
to adjust the discharge air pattern by repositioning the core of the       Some considerations include the following:
outlet. Most floor grilles include an integral actuated damper, or         • Supply temperatures in the access floor cavity should be kept at
other means, that automatically throttles the volume of air in re-           16°C or above, to minimize the risk of condensation and subse-
sponse to the zone conditioning requirements.                                quent mold growth.
    Room air induction allows UFAD diffusers to comfortably de-            • Most UFAD outlets can be adjusted automatically by a space ther-
liver supply air a few degrees cooler than possible with outlets used        mostat or other control system, or manually by the occupant. In
for thermal displacement ventilation outlets. The observance of              the latter case, outlets should be located within the workstation
clear, or adjacent, zones above and around the diffusers, where sta-         they serve.
tionary occupants should not reside, is recommended. Outlet man-           • Use of manually adjusted outlets should be restricted to open
ufacturers typically identify such restrictive areas in their product        office areas where cooling loads do not tend to vary considerably
literature.                                                                  or frequently. Perimeter areas and conference rooms require auto-
                                                                             matic control of supply air temperatures and/or flow rates because
Space Temperature Gradients and Airflow Rates                                their thermal loads are highly transient.
   The objective of partially mixed systems is to condition the air in     • Heat transfer to and from the floor slab affects discharge air tem-
the occupied zone while allowing stratification to naturally occur.          perature and should be considered when calculating space airflow
By allowing this stratification, some of the space heat gain can be          requirements. Floor plenums should be well sealed to minimize
removed by return or exhaust instead of by supply air delivery to the        air leakage, and exterior walls should be well insulated and have
space. If the supply airflow rate and sensible heat gains affecting the      good vapor retarders. Night and holiday temperature setbacks
lower zone are balanced, an acceptable temperature gradient (<3 K)           should likely be avoided, or at least reduced, to minimize plenum
can be achieved in the occupied zone. Supply airflow beyond that             condensation and thermal mass effect problems. With air-side
required by these heat gains reduces the degree of stratification            economizers, using enthalpy control rather than dry-bulb control
