shown in Figure 6. If the supply airflow rate is insufficient, exces-        can help reduce hours of admitting high moisture-content air, thus
sive vertical space temperature gradients may occur.                         also reducing the potential for condensation in the floor plenums.
   Accurate calculation of the space design supply airflow rate            • Avoid using stratified and mixed air systems in the same space,
requires analysis of all space sensible heat gains to determine their        because mixing destroys the natural stratification that drives the
contribution to the lower zone. Although there is not yet a single rec-      stratified system.
ognized procedure for calculating these airflow rates, most UFAD           • Return static pressure drop should be relatively equal throughout
equipment manufacturers offer guidance.                                      the spaces being served by a common UFAD plenum. This re-
                                                                             duces the chance of unequal pressurization in the UFAD plenum.
Methods of Evaluation
   As for thermal displacement systems, design involves determin-                             6.   TERMINAL UNITS
ing a supply airflow rate that limits thermal gradients in the occu-
pied zone in accordance with ASHRAE Standard 55 guidelines.                System Selection
ASHRAE Standard 55 recommends that the vertical temperature                    Designers have various systems (terminal units and their asso-
difference between the ankle and head level of space occupants be          ciated controls) to choose from when designing a building. The
limited to no more than 3 K if a high degree (>95%) of occupant            owner’s needs must be met for installation, application, and cost of
comfort is to be maintained.                                               operation. The designer must consider performance, capacity, reli-
                                                                           ability, energy consumption, sustainability, and spatial require-
Design Procedures                                                          ments and restrictions. The following guidelines describe different
   The design of partially mixed air distribution systems requires         types of equipment and their general uses, restrictions, and limi-
identifying both thermal and contaminant removal objectives:               tations. Table 5 summarizes the different types of terminal units
Room Air Distribution                                                                                                                                                                                                                                                  57.11

                                                          Table 5             Suitability of Terminal Units for Various Applications
                                                                                                                                                      Facility Type
                                                      Office Space, Educational, and                                                Hospitals, Cleanrooms,                                              Noise-Sensitive
                                                          Institutional Buildings                                                     and Laboratoriesa                                                 Applicationsb                        Other Facilities




                                                                                                                                                                         Laboratory Space   Broadcast Studios                                       Shopping Centers
                                                            Large                                           Small



                                                                                                                                      Patient Areas    Operating Areas
                                                                                                                                                                                                                                       Public Use                       Mixed Use
                                          Interior Zone       Exterior Zone                 Interior Zone           Exterior Zone
                                                                                                                                                                                                                           Libraries
                                                                                 Low
                                                                                                                                                                                                                Theaters

                                                                              Temperature
Terminal Types
Single-Duct
              VAV without reheat                                                                                                                  P                                                                                                           
              VAV with reheat                                                                                                                     N                  P                                                                                         
Dual-Duct
            VAV no mixing                                                      N           N                       N                 N                N                 N                                                                                          
            VAV with mixing                                                    N           N                       N                                                  N                                                                                          
            Constant volume                                                    N           N                       N                 P                P                                    P                                                   N                    
Exhaust Terminal                                                               N           N                       N                 P                P                 P                   •                                                                       
Induction Terminal
            VAV with heat                                                                                                                         N                                                                                                           
            VAV without heat                                                                                                      N                N                 N                                                                                          
Fan-Powered
            Parallel with heat            N                                                N                                        N                N                 N                  N                                       P                               
            Series without heat           P                                                                                        N                N                 N                  P                  P          P           P             P                  P
            Series with heat                                  P                                                                                    N                                   P                  P          P           P             P                  P
            Low-temperature               N                    N                 P           N                       N                 N                N                 N                  N                  N          N           N             N                  N
Bypass                                    N                    N                 N                                                   N                N                 N                  N                  N          N           N             N                  N
P = Preferred for this application.
 = Used for this application.
N = Not recommended for this application.
aSealed lining is recommended to minimize entrainment of airborne fibers from liner to occupied spaces.
bSpecial consideration should be given to selecting very quiet operating equipment and use of attenuators or silencers.



and their suitability for particular commercial building applica-                                                                        In small buildings, such as shopping malls and other low-rise
tions.                                                                                                                                buildings where each tenant area is small, it is common to use small
    Building Use. Before specifying equipment types, the designer                                                                     packaged air conditioners. If terminal units are used on these sys-
must consider the building’s intended use. Office buildings with                                                                      tems, usually single duct or bypass units are selected. A variation of
daily operational schedules frequently use fan-powered terminal                                                                       this system, variable-volume variable-temperature (VVT), uses pres-
units. Usually, fan-powered terminals with auxiliary heaters (sup-                                                                    sure-dependent single-duct units with a main bypass damper in the
plementary heat) are used in perimeter zones; these units allow the                                                                   supply duct. The bypass damper is regulated by static pressure in the
greatest flexibility for individual zones while also allowing the cen-                                                                supply duct. A nearly constant pressure can be maintained, allowing
tral system to be turned off during unoccupied periods. During                                                                        the packaged units to operate at constant volume and the individual
unoccupied periods, the fan-powered terminal units maintain the                                                                       zones to be pressure-dependent VAV.
minimum or setback temperature levels without the help of the cen-                                                                       Building Controls. The type of control system to be used is
tral air-conditioning equipment.                                                                                                      somewhat dependent on the size and type of building. Controls can
    In institutional, medical, or campus buildings, systems that pro-                                                                 be electric, pneumatic, analog electronic, or digital electronic.
vide pressurization differences between interior areas may be                                                                         • Electric controls are pressure dependent where the damper re-
required.                                                                                                                               sponds to a single control input. For example, the thermostat sends
    Buildings with centralized heating and cooling plants sometimes                                                                     a signal to the damper to open or close based solely on room sen-
use dual-duct terminal units.                                                                                                           sible temperature.
    Building Size. In large buildings, central air handlers deliver                                                                   • Pneumatic controls are usually used for building renovation or
large quantities of air to many zones with different needs. Interior                                                                    buildout of existing buildings where the base building already
zones may not require heat; therefore, they can be served either by                                                                     has a pneumatic system installed. They can be pressure de-
single duct or fan-powered units with no supplemental heat. Unless                                                                      pendent or pressure independent. Pneumatic controls require
the building is located in a tropical climate, the perimeter zones                                                                      regular system maintenance and may need to be periodically re-
require heat, typically electric or hot water. These are usually                                                                        balanced.
included with the terminal units, but sometimes separate heating                                                                      • Analog controls are often applied to smaller buildings that do not
systems are used, such as dual-duct or baseboard. In buildings                                                                          have a building operation staff. Typically, these controls do not
where the owner desires low operating costs, the static pressure in                                                                     communicate with other zones or other equipment in the building.
the ducts should be lowered in accordance with ASHRAE Standard                                                                        • Digital controls are typically used on buildings that have a build-
90.1 to the minimum pressure, which sets at least one VAV damper                                                                        ing operation staff. These controls provide individual zone con-
to near-full open. Interior zones in these buildings can use fan-pow-                                                                   trol and communication to the building management system.
ered terminal units to keep the static pressure low. Buildings with
parallel-type fan-powered terminal units usually use single-duct                                                                         Acoustical Considerations. Terminal units and room air distri-
units in the interior zones and require higher system static pressures.                                                               bution devices are typical equipment sound sources for the room.
57.12                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

However, they are not the only sources that affect room acoustics.         device, and selected controls. Accessory discharge attenuators and
Refer to Chapter 48 as well as AHRI Standard 885 and other stan-           multiple outlet attenuators are also frequently used.
dards for guidance on space acoustics. Broadcast studios, theaters,           Typical applications include
and libraries require very low noise levels. Equipment selection and
location is important here, and careful examination of the equip-          • Where the supply air system is not tasked with the space heating
ment sound performance is imperative. Radio-frequency interfer-              requirements
ence (RFI) and electromagnetic interference (EMI) should also be           • With VVT or other auto-changeover controls
considered when designing television studios.                              • Constant air volume
    Environmental Factors. Environmental factors play an impor-            • Constant pressure control
tant role in system selection. They include the climate and air con-          A single duct with reheat has an added heating coil (hot water
ditions inside as well as outside the building. They also include          or electric). They are typically applied in zones where heat losses
legislative requirements such as outdoor air ventilation rates and         create a need for heating. The terminal usually reheats at the mini-
local building codes. When high ventilation rates are required,            mum airflow setting. An auxiliary higher heating setting may be
reheat is often required to maintain human comfort. Fan-powered            available as an option with additional controls.
terminal units are usually used where the thermal load changes sig-
                                                                              Interior zones, where ventilation requirements may be larger
nificantly and heating is required. Single-duct terminal units are
                                                                           than the desired heating airflow, may require additional reheat.
usually applied in the interior where the thermal load is normally
stable.                                                                       A single-duct exhaust consists of an airflow regulator and may
                                                                           also include an actuator, an airflow-measuring device, and selected
    Contamination Considerations. Hospitals, cleanrooms, and
                                                                           controls. Accessory inlet attenuators are sometimes used. Specialty
laboratories pose special challenges. Protective isolation spaces
                                                                           materials may need to be considered for corrosion resistance. The
such as operating rooms, bone marrow transplant patient rooms,
                                                                           designer should consider pressure drop and inlet versus outlet
AIDS patient areas, and cleanrooms require positively pressurized
                                                                           designs.
environments. Infectious isolation spaces such as tuberculosis
patient rooms require negatively pressurized environments. See                Single-duct exhaust units are typically used in isolation wards,
ASHRAE Standard 170 for details on room pressurization, Chapter            operating theaters, laboratories, cleanrooms, and systems that re-
8 for specifics on health care requirements, and Chapter 18 for            quire supply and exhaust tracking.
details on clean spaces. Hospital rooms and cleanrooms frequently             Dual Duct. A nonmixing dual duct is effectively two single-
also require constant high ventilation rates, which tend to favor sin-     duct terminal units side by side. The basic unit incorporates separate
gle- or dual-duct terminal units. Pressure-independent, variable-          cold and hot (sometimes neutral) air inlets. They are usually applied
speed motor technology has lead to the development of fan-powered          in exterior zones in buildings where overhead heating and cooling
pressurization units.                                                      are desired but not auxiliary heat, and zero minimum flow is accept-
    To minimize entrainment of fibers into the airstream, either do        able during changeover between heating and cooling.
not use internal insulation or use special liners in the terminal units       A mixing dual duct is the same, with an integral mixing/atten-
and duct systems. Insulations can be isolated from the airstream by        uator section on the downstream end of the terminal unit to mini-
metal, foil, or polymer liners inside silencers and terminal units. All    mize temperature stratification in the discharge airstream. Interior
of these liners have different thermal, acoustic, and other physical       and exterior zones in buildings (e.g., hospitals) where overhead
properties and should be evaluated for each job.                           heating and cooling are desired but an auxiliary heating coil is not,
                                                                           and zero minimum flow is unacceptable during changeover between
    Maintenance and Accessibility.                                         heating and cooling. Mixing performance should be evaluated to fit
    Typical Applications. Terminal units are typically not easily          the application.
accessible after building occupation; they should be selected and             Fan-Powered Parallel Flow. Sometimes called variable-vol-
located with consideration for required maintenance. Review the            ume or intermittent-fan units, these consist of a single duct unit,
applicable building codes [e.g., ICC (2009)] for required access.          blower/motor, backdraft damper, and selected controls where the
    Critical Environments. Some applications, such as cleanrooms           motor and primary damper are arranged such that mixing occurs
and operating theaters, require high levels of reliability from termi-     downstream of the blower. Supplemental heating coils (either hot
nal units because of the difficulty and cost associated with servicing     water or electric) are generally required. Electric heaters are typi-
or maintaining the equipment. In a cleanroom, for example, if the          cally located on the discharge of the unit. Water coils may be on the
ceiling must be opened, the space may require disinfection before it       discharge or the induction port, although location on the discharge
can be used again. Associated costs might include lost production          adds to the supply air system’s static pressure requirements and
time as well as the cost for wipedown and/or disinfecting the room         increases leakage through the backdraft damper, as shown in
and/or equipment. In cases like these, the designer should consider        ASHRAE research project RP-1292 (Davis et al. 2007). Heating
locating the equipment outside of the clean space or consider highly       coils on the induction port increase ambient temperature at the
reliable, very-low-maintenance, very basic equipment and controls.         motor and decrease motor life.
Terminal units may require access to internal components for clean-           Fan-powered parallel-flow units are used in exterior zones where
ing in the case of contamination.                                          heating and cooling loads may vary considerably, and in buildings
    Cost Factors. Costs should be considered before system selec-          where heating is needed when the central system is shut down dur-
tion is finalized. Installation, operation, and maintenance all con-       ing unoccupied hours.
tribute to total cost. Often, one of these costs overrides the others.        Fan-Powered Series Flow. The basic unit consists of a single-
Electric heaters usually have a lower installed cost than hot water        duct unit, blower/motor, and selected controls where the motor and
coils, but they may have a higher operating cost. Local utility rates      primary damper are arranged such that mixing occurs upstream of
and building codes should be researched to arrive at the correct deci-     the blower. These units are also called constant-volume or con-
sion before making the final selection.                                    stant-fan. Supplemental heating coils (either hot water or electric)
                                                                           are generally required. Electric heaters are typically located on the
Applications                                                               discharge of the unit; water coils may be on the discharge or the
   Single Duct. The basic single-duct unit consists of an airflow          induction port. Heating coils on the induction port increase ambient
regulator and may also include an actuator, an airflow-measuring           temperature at the motor and decrease motor life.
Room Air Distribution                                                                                                                      57.13

   Fan-powered series-flow units generally are used in the follow-          plenum. Primary air is ducted from a central air handler. Induction
ing situations:                                                             air is either from the ceiling plenum or occasionally ducted from the
                                                                            conditioned space. Fan air is a combination of plenum and primary
• Exterior zones where heating and cooling loads may vary consid-
                                                                            air supplied to the zone.
  erably
• Buildings where heating is desired when the central system is shut            Parallel (variable-volume) units should have an intermittently
  down during unoccupied hours                                              operating fan during the occupied mode and are typically installed
• To allow lower central system static pressure                             in the ceiling plenum. Primary air is ducted from the central air han-
• Where occupant comfort can be optimized, because the high-                dler and should flow directly to the zone in a variable volume cool-
  (sometimes constant-) volume variable-temperature air delivery            ing mode. Fan air is induced from the ceiling plenum or may be
  produces consistent air distribution, acoustics, and ventilation          ducted from the conditioned space. The fan should run in the dead
                                                                            band and heating modes. When the fan runs, the zone air is induced
    Low-Profile Fan-Powered Series or Parallel Flow. Similar in             air or a combination of primary and induced air:
construction to the standard series or parallel flow terminal
described earlier, these units are typically less than 300 mm high for      • Primary air is that delivered to the space for the purposes of sat-
all sizes, to minimize the depth of ceiling space required. Unlike            isfying ventilation, latent, and all or part of the sensible load.
standard fan-powered terminals, the fan/ motor assembly is                  • Secondary air is that circulated from the return air plenum.
installed flat on its side with the wheel rotating in a horizontal plane.   • Supply air is a mixture of primary and secondary air delivered to
    Typical applications are the same as for regular series or parallel       the space.
units, but low-profile versions are commonly used where zoning                 Configuration.
requirements limit building height and the architect wishes to max-
                                                                               Series. The fan and VAV damper are aligned so that all condi-
imize the number of floors, because these units fit in a shallow ceil-
                                                                            tioned air and all induced air independently enter the mixing section
ing plenum. Designers should pay special attention to available
                                                                            and must go through the fan to exit the unit. The mixing section is
space and unit heights.
                                                                            between the VAV damper and the fan.
    Ventilation Air Inlet Fan-Powered Series Flow. These units
                                                                               Parallel. The fan and VAV damper are arranged so that all
are similar in construction to the standard series-flow terminal, but
                                                                            induced air enters the fan, and conditioned air bypasses the fan. Any
have an added secondary air inlet that provides a direct connection
                                                                            mixing of conditioned air with the induced plenum air occurs on the
to the terminal unit for ventilation air. They are commonly used in
                                                                            discharge side of the fan. A backdraft damper inhibits air from exit-
buildings where ventilation air is piped in a dedicated ventilation
                                                                            ing the unit through the fan when not running.
duct system to each terminal unit; this is generally done where it is
desirable to monitor ventilation air quantities to each zone.                   Terminal Fan Selection.
    Low-Temperature Fan-Powered Series Flow. These units are                    Series. In occupied mode, the fan runs continuously, supplying
the same as fan-powered series flow, but have special construction          either a constant or modulating volume to the space. Some direct
to minimize the potential for condensation. They can be used with           digital controls (DDCs) provide an optional output that may be used
cold-water/ice storage systems that provide low-temperature central         for controlling fan airflow using the building management system
system air distribution to the zone terminals when there is potential       (BMS). This allows dynamic fan volume control, which may be
for condensation, or where standard terminals may be exposed to             either modulating or multiple-speed operation from a single speed
high humidity.                                                              motor. The fan must be sized to match the maximum airflow to be
    Underfloor Fan-Powered Series Flow. This unit is a fan-pow-             supplied to the zone. These terminal fan airflows are usually larger
ered series flow terminal designed to fit between the pedestal sup-         than those with parallel units for similar zones. When modeling
port grids of a raised- or access-floor HVAC system, without                energy consumption for this unit, it is important to model the energy
modification to the floor. They are available in several unit sizes, but    consumption and heat generated by the fan motor for both unoccu-
with limited height and width.                                              pied and occupied periods. The motor heat should also be included
    Primary and induction ports, if any, to the unit may or may not be      in the heating mode calculation (Davis et al. 2007).
ducted. Typically, air under the raised floor is cool air supplied              Parallel. Typically, the fan runs only in heating or deadband
directly to the space, although heated air may also be ducted to the        modes, supplying a relatively constant induced air volume to the
unit. In these cases, a control system is required to select the proper     space. The fan must be sized to supply the required heating airflow
damper sequence to control room air distribution to maintain the            to the zone, which requires overcoming the pressure created in the
proper ambient conditions in the occupied space.                            mixing chamber caused by the inclusion of primary air. These units
    Bypass Terminals. The basic bypass terminal consists of a               usually have smaller terminal fan airflows than series units for sim-
diverter-type damper, actuator, bypass port, and selected pressure-         ilar zones. When modeling energy consumption for this unit, it is
dependent controls. A balancing damper is recommended ahead of              important to model casing and backdraft damper leakage as well as
the inlet. Use of reheat coils is discouraged, and electric reheat          fan energy consumption for both the terminal unit and the air han-
should be prohibited because of the potential fire hazard.                  dler during operation. Motor heat should also be included in the
    Bypass terminals are used primarily with packaged rooftop air           heating mode calculation (Davis et al. 2007).
conditioning (PTAC) equipment with a direct-expansion (DX) coil
where zoning is desired, but relatively constant airflows across the           VAV Cooling and Inlet Static Pressure Requirements.
system components (e.g., coils, fans) are required to minimize the             Series. Additional savings above that for the single- or dual-duct
potential for freeze-up. The system offers an economical VAV sup-           units can be realized because of the low inlet static pressure require-
ply design with low first cost. It does not provide the energy-saving       ment of the series fan powered terminal unit. The pressure at the air
advantages of variable fan volume, but avoids the expense of a more         handler can be reduced to that required to push the conditioned air
sophisticated system.                                                       through the ducts to the unit and across the VAV damper into the
                                                                            mixing section.
Comparison of Series- and Parallel-Flow                                        Parallel. Like the single or dual duct unit, the air handler must
Fan-Powered Terminal Units                                                  push the conditioned air through the ducts to the parallel unit, across
   Series (constant-volume) units have a continuously operating             the VAV damper, into the mixing section, through the discharge duct
fan during occupied mode, and are typically installed in the ceiling        from the unit and across the diffuser(s) into the room.
57.14                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

    Control Sequence.                                                      radiated sound emitted from the unit, the fan is primarily responsi-
    Series. The fan runs constantly during occupied periods. On a          ble for discharge noise, and both the damper and the fan are respon-
call for cooling, the controls modulate the VAV damper toward max-         sible for radiated sound. Usually, sound radiated into the occupied
imum airflow, delivering primary air to the mixing chamber. If the         space is the greater and usually more difficult to attenuate.
fan is set at the same airflow as the primary air, no air is induced           Comparing the sound level between a series and a parallel unit in
from the plenum. If the fan is set at a higher airflow than the primary    similar zones, the fan in the series unit might generate a slightly
air (e.g., as in a low-temperature application), air is induced from       higher sound power level. In the series unit, the fan and damper
the plenum to meet the fan’s set point. The primary and induced air        would be at their peak when the unit operates at full cooling capac-
are blended before they enter the fan. Constant-volume, variable-          ity, the loudest point in the sequence of operation for sound gener-
temperature air is then discharged into the downstream duct and into       ation. As the primary air decreases, the sound generated by the fan
the conditioned space.                                                     typically masks the sound from the damper. Sequences that also
    As cooling demand decreases, the VAV damper modulates                  command the fan to modulate in this condition create lower ambient
toward minimum airflow, reducing the primary air into the mixing           sound levels.
chamber. This increases the volume of warmer induced air into the              Series fan power sound levels are more consistent compared to
mixing chamber. Fan air can also be reduced [typically with an             ambient background sound levels than the rapid cyclic nature of the
electronically commutated motor (ECM)] as load changes. The                parallel unit.
increased percentage of plenum air causes the discharge tempera-               Parallel. Parallel fans are sized to match the heating airflow
ture to rise to approach the plenum temperature, taking advantage          required in the zone. The fan runs intermittently when the mode
of recaptured heat from lights, people, and machinery.                     changes from cooling to deadband. There are two sound sources in
    After a further decrease in zone temperature, the controls auto-       the unit: the fan/blower and the VAV damper. Both damper and fan
matically energize the supplemental heat (optional equipment),             are responsible for radiated and discharge sound. Usually, sound
which can be either electric or hot water coils. The discharge tem-        radiated into the occupied space is the greater and usually more dif-
perature increases as heat is applied. As the temperature increases in     ficult to attenuate.
the zone, the sequence reverses.                                               Comparing the sound level between a parallel and a series unit in
    Parallel. On a call for cooling, the controls modulate the VAV         similar zones, the parallel unit may generate slightly less sound. In
damper toward maximum airflow while the fan is off. Variable-              the parallel unit the fan and damper would normally not peak simul-
volume, constant-temperature air is then discharged into the down-         taneously. When the unit operates at full cooling capacity, the
stream ducts and into the conditioned space.                               damper is at its peak sound generation and the fan is off. In heating
    On a decreasing call for cooling, the VAV damper modulates             mode, the fan peaks while the damper is at minimum sound gener-
toward minimum airflow. The unit delivers variable-volume,                 ation.
constant-temperature air to the zone.                                          Damper sound must be considered as the sound increases with
    In deadband, the controls energize the fan. Fan air and primary        increasing inlet static pressure. Parallel units require significantly
air are blended in the mixing chamber on the fan’s discharge side.         higher inlet static pressures at the unit. Fan sound is consistent into
The increased plenum air causes the discharge temperature to rise.         the zone when the fan is running; however, the fan is intermittent
Constant-volume, constant-temperature air is delivered to the              during much of the day. This rapid fan cycling can create a variation
zone.                                                                      in sound levels and subsequent noise in the space, which can be
    On a call for heating, the heat is energized. The heater may be        more annoying than a higher consistent sound level.
staged or modulating. Constant-volume, constant- or variable-                 Energy Consumption.
temperature air can be delivered to the zone.                                 Fan-powered VAV terminal units take advantage of typical VAV
    Because the largest energy-consuming characteristic of parallel        savings at the air handler and chiller during cooling periods, and even
boxes is leakage and not motor energy, and because modulating fan          more savings are realized when heating is required. Fan-powered ter-
air in the heating mode increases reheat, ECMs are not recom-              minals induce warm plenum air from the ceiling and blend it with the
mended for parallel boxes.                                                 primary air at minimum ventilation requirements as required by
   Fan Interlocks.                                                         ASHRAE Standard 90.1 during the heating sequence. This recap-
   Series. Typically, series units are designed to run continuously.       tures much of the heat created in the zone and plenum by lights,
Usually, they are energized only during occupied periods or when           occupants, solar loading, and machinery or equipment such as com-
needed for emergency heating during unoccupied periods. Care               puters, coffee machines, copiers, etc. The unit returns this heat as
should be taken to interlock the unit fan with air handlers in the         free heating rather than losing it at the air handler. If additional heat-
building to ensure that the terminal unit fans start during occupied       ing is required, supplemental heat is added to the sequence, but the
periods. Series-unit fans should be started ahead of the air handler to    unit still saves energy by warming blended air, for example, at 22°C
prevent backflow into the plenum and backward rotation of the fan.         rather than reheating primary cooled air at 13°C, saving the cost of 9
   Parallel. Fans in parallel units are designed to be energized in        K at the heating airflow. According to ASHRAE research project
the deadband and heating modes throughout the day. Primary air             RP-1292 (Davis et al. 2007), there is very little difference in total
enters the mixing chamber at the fan discharge. When the fan is            building energy use between series and parallel units when equipped
not energized, there is a positive pressure at the fan’s discharge.        with permanent split-capacitor (PSC) motors.
Typically, this would cause the blower and motor to rotate back-              Series. Series fans run constantly during occupied periods, and
wards; however, parallel units are equipped with backdraft damp-           the fan is sized for the full airflow to the zone. This causes the
ers at the fan, which inhibit backward airflow through the fan into        energy consumption from the fan to be higher than that of a parallel
the plenum.                                                                fan in a similar zone. ASHRAE RP-1292 identified the motor as the
                                                                           biggest energy user in a series unit (Davis et al. 2007). The fan
   Acoustics.                                                              energy raises the air temperature across the motor by 0.6 to 1.7 K.
   Series. Series fans are sized to match the maximum airflow              This means that total energy use can be reduced if the fan energy is
required in the zone. The fan runs constantly during occupied peri-        reduced. Using electronically commutated motors (ECMs) can sig-
ods. There are two sound sources in the unit: the fan motor and the        nificantly increase motor lifetimes and provide significant energy
VAV damper. Although both contribute to the overall discharge and          savings in excess of 50%.
Room Air Distribution                                                                                                                      57.15

    Series units are designed for very low inlet static pressures. This   changes or for variations that may occur due to power variations or
saves energy at the air handler compared to a parallel unit for a sim-    duct fittings.
ilar zone.
    Casing leakage does not affect energy consumption of series           Fan Airflow Control on Fan-Powered Terminals
units. All the primary air injected into the unit gets delivered to the       When designing air systems and using fan-powered VAV terminal
occupied zone. This causes ceiling plenum temperatures to be              units, it is important to match the fan air and primary air capacities to
warmer for installations with series units than those with parallel       the space requirements. Series units require precise adjustment of fan
units, and more heat can be reclaimed from the ceiling plenum when        airflow in relation to the primary air. The parallel unit’s fan airflow
the unit is in heating mode.                                              requires less critical adjustment. Fan-powered terminals nearly al-
    Because the motor heat is in the airstream, more heat is intro-       ways use single-phase motors, most commonly with electronic fan
duced into the occupied zone during cooling mode when compared            speed control [sometimes called wave choppers, thyristor control-
to a parallel unit.                                                       lers, or silicon-controlled rectifiers (SCRs)] or with electronically
                                                                          commutated motors.
    Parallel. Parallel unit fans operate only when required during
                                                                              Fan Shift in Fan-Powered Terminal Units. Before adjusting
heating and deadband modes. The fan is sized for the induced air-
                                                                          the fan, the possibility of fan shift must be considered. This occurs
flow required in heating mode, which may be much less than the
                                                                          when the blower is subjected to variations in pressure or airflow pat-
zone’s total airflow requirement.
                                                                          terns. As the primary airflow changes, the pressure drop and
    Because the minimum primary air and induced air are mixed             changes in local jets may cause the fan to shift its performance as it
downstream of the terminal fan, the terminal inlet static pressure        rides the fan curve. Consequences from the phenomenon vary from
requirement is greater than for a series terminal. This adds operating    building to building and zone to zone. Noise levels may change
cost at the air handler. When just one duct path is designated as the     greatly as the volume changes, and this may be annoying. Design
critical path for static pressure set point, this can cause the system    ventilation rates can also vary, sometimes by more than 20%. This
pressure to increase in excess of 250 Pa compared to a building with      can be aggravated by undersizing the terminal unit.
series units. This can greatly increase energy usage. However,                Electronic Fan Speed Control (PSC Motors). Electronic fan
ASHRAE Standard 90.1 procedures reset the system static pressure          speed controls use a thyristor to adjust the fan’s electrical input ac
to always drive at least one VAV damper to its nearly full-open posi-     voltage. This is called phase proportioning or wave chopping.
tion, making the increased static pressure required for parallel units    When the current sine wave crosses the zero point, the thyristor acts
not as great.                                                             as a timing device, holding the voltage off the motor for some preset
    According to ASHRAE RP-1292, the largest single energy issue          period of time. When the thyristor is turned on, the voltage seeks out
in both types of terminal unit, other than operating schedule, was        the sine wave and then follows the curve to the next current zero
leakage in the parallel unit (Davis et al. 2007). Leakage is typically    crossing, where the process begins again on the opposite side of the
between 10 and 15% of the total airflow through the parallel unit,        sine wave. Basically, this reduces the root mean square (RMS) value
and is highest at full cooling. This means that parallel units may        of the voltage supplied to the motor. This in turn reduces the torque
need to be oversized to cover the total load to the occupied zone. It     available to turn the rotor and lowers the motor speed. Amp draw is
also means that the ceiling plenums are cooler with parallel units        slightly affected during this process if the motors and blowers are
than those with series units, reducing the amount of free heat that       sized properly. Some units may suffer from large changes in amp
can be reclaimed in heating mode.                                         draw that significantly affect the motor’s efficiency and operating
    Because the motor runs in deadband and heating modes, any             characteristics. Reducing the voltage while keeping the amperage
heat generated by the motor is delivered to the occupied space.           draw constant reduces the motor’s power consumption.
Consequently, the motor energy does not significantly affect the              Nameplate Ratings. The standard that covers fan-powered ter-
total energy consumed by the parallel unit. Because of this, using        minal unit nameplate ratings is ANSI/UL Standard 1995. This stan-
more efficient motors will not measurably improve the unit’s              dard relates to equipment manufacturers and not field issues
energy consumption.                                                       covered in international and local codes. Nameplate ratings on the
                                                                          unit usually do not match the nameplate ratings on the motor. Amp
                    7.    FAN SELECTION                                   draw can be above or below the motor nameplate. Even voltage can
                                                                          vary. Differences between the motor label and the unit label may be
    When selecting a unit for a particular set of conditions, care        significant in some cases, but these different ratings do not generally
should be taken so that the air delivery is designed to meet the          affect the performance or lifetime of the motor or unit. Be sure to
room’s sound criteria and system’s static requirements. Specific          refer to the unit nameplate ratings and not the motor nameplate rat-
sound data can be found in manufacturers’ catalogs for various air-       ings when sizing supply circuit requirements. These ratings are set
flow deliveries for each unit. This should be the guiding factor in       at the safest possible condition. Because static and set points vary on
selecting unit sizes. A simple rule of thumb is that, when consider-      each unit, performance may not be what is on the unit nameplate.
ing a unit selection for a typical office space, the fan should be            Electronically Controlled Motor (ECM) Technology. ECMs
selected for performance down from the high end performance by            may provide significant energy savings and superior controllability.
20 to 25% of the distance to the low end of the fan curve at the spec-    They can provide significant power savings on series units; how-
ified external static requirement. This allows for low room sound         ever, they may not provide any savings on parallel units for reasons
levels while maintaining some flexibility for future changes in the       discussed in Davis et al. (2007).
zone. When selecting equipment for large, open areas where sound
criteria may not be as critical, select equipment closer to the high      Sizing Fan-Powered Terminals
end of the fan curve. For a meeting room or an executive office,             Selection of fan-powered terminal units involves four elements:
select equipment slightly below the halfway point on the fan curve.       primary air valve, fan size, heating coil, and acoustics. How these
For an auditorium, chief executive offices, conference room, or           elements are selected and their interactive effects determine the
some similarly sensitive area, select operation nearer the low end of     overall performance of the units.
the fan curve.                                                               Primary Air Valve. Identify the type of controller that is desired
    Avoid selecting equipment right on the maximum or minimum             and select an inlet size that meets the minimum and maximum air-
curves. This leaves no flexibility, either in the equipment for future    flow desired from the recommended primary air airflow range table
57.16                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

in the Performance Data section of the manufacturer’s catalog.               from the charts in the Performance Data section of the manufac-
Selecting terminals near the top of their range may reduce cost, but         turer’s catalog. For hot-water coils, reference the capacity charts
increases velocity and noise. Selecting terminals toward the bottom          in the Performance Data to select the appropriate coil.
may reduce noise, but may reduce controllability of the minimum
airflow. Selecting the maximum airflow setting at between 70 and                               EAT of coil = (T1Q1 + T2Q2)/QT
85% of full capacity (approximately 10 m/s inlet velocity) is a good
trade-off to avoid possible low-velocity control problems and sound          where
problems at higher velocities.                                                   T1 = plenum air temperature, °C
   Fan Size. Parallel fan size is determined by calculating the dif-             T2 = primary air temperature, °C
                                                                                 Q1 = plenum air quantity, m/s
ference between the unit design heating airflow and minimum pri-
                                                                                 Q2 = primary air quantity, m/s
mary airflow. If minimum airflow is zero, then fan airflow is the                QT = total air moved by terminal fan, m/s
heating airflow. In most cases, the fan can be downsized compared
to a series terminal, reducing both first cost and operating cost                These processes are for calculating the total heat requirement
because the fan only requires the capacity to handle the secondary           based on the room load calculations. At part-load conditions, it may
airflow at reduced downstream static pressure compared to the max-           be desirable to modulate the airflow through the terminal unit as
imum design airflow. In most applications of a parallel terminal, a          well as the heat output to maintain an acceptable discharge air tem-
minimum primary airflow is required to meet ventilation require-             perature. This can be done with modulating valves on coils or SCRs
ments. This primary airflow contributes to the total resistance expe-        on electric heaters. Staging the electric heaters can create similar
rienced by the fan and should be accounted for along with all                results at a lower equipment cost. Modulating the heat causes the
components downstream of the fan, such as heaters, ductwork, and             heaters to run longer, but at lower energy consumption. This can
diffusers. Hot-water coils may be positioned out of the primary air-         make the room more comfortable without increasing energy costs.
flow (i.e., on the inlet side of the fan, where they would not affect the        Acoustics. Sound levels are affected by air-regulator-generated
primary airflow static pressure). In this configuration, heat gener-         noise and fan-generated noise. The maximum noise generated by a
ated by the water coil shortens the motor life.                              given air regulator size is determined by the difference between the
   Series fan terminal units require the fan to be sized to handle the       highest inlet static pressure and external static pressure at the design
maximum design airflow. The fan airflow must be at least equal to            cooling airflow for a parallel unit. For a series unit, it is the highest
the primary airflow to ensure the mixing chamber in the terminal             inlet static pressure. This represents the most extreme operating con-
does not become pressurized, resulting in primary air spilling out           dition. To determine fan noise levels, fan airflow (adjusted within its
into the ceiling plenum through the induction ports. The external            range by the speed controller) and external static pressure conditions
static pressure requirements are the sum of the ductwork and dif-            are required.
fusers downstream at design airflow plus an applicable hot-water                 The acoustical performance data are presented in two formats for
coil or electric heater, if required. When fan airflow and downstream        the parallel and series types, because their sequence of operation
static pressure have been determined, select the fan size from the           differs. With a parallel unit, air regulator and fan operation are eval-
fan curves in the Performance Data section of the manufacturer’s             uated separately because their operations are not simultaneous
catalog. Selecting toward the upper end of the range reduces first           under most conditions. With a series unit, air regulator and fan are
cost and optimizes fan operating efficiency. Upsizing the fan and            evaluated together, because they operate simultaneously, and fan-
operating it at a reduced speed can result in quieter operation. When        only for heating with no minimum primary airflow.
electric or hot-water coils are required, be sure to include the static          From the performance data, determine the sound power levels
pressure required for those items when referring to the fan curves.          and predicted room noise criteria for both discharge and radiated
   Heating Coil. First, determine the heating supply air tempera-            path under the appropriate operating conditions. Radiated noise
ture to the space by calculation using the heat transfer equation:           from the unit casing typically dictates the noise level when the ter-
                                                                             minal unit is installed above the occupied space.
                        q = 1.206 × m3/s × t                                    Care should be taken because some published room noise crite-
                                                                             ria are based on certain path attenuation assumptions that may not
where                                                                        be indicative of a specific design. The size of the terminal may be
      q = design heat loss in space, kJ                                      increased to reduce noise, but it is also preferable to evaluate the
     t = supply air temperature (SAT) – room design temperature.            room noise criteria to ensure the necessary reductions are achieved
                                                                             and finished levels do not exceed the design goal in the occupied
    The supply air temperature (SAT) to the space equals the leaving         space. To do this properly, the engineer must specify all factors in
air temperature (LAT) for the terminal unit.                                 the building specifications that affect sound attenuation. An ideal
    For a series unit, once the terminal LAT is determined, the heat-        specification specifies maximum allowed discharge and radiated
ing requirements for the coil can be calculated. The leaving air tem-        sound power by octave band rather than just catalog-based NC
perature for the coil varies based on the coil design and terminal unit      values.
model. It is generally a good idea to limit leaving air temperature to
7 K above room temperature. The LAT is the temperature leaving               Example 3. Parallel Terminal with Hot-Water Heat. Select a unit inlet
heating coil for a series unit, but requires calculations using a               for a maximum/minimum primary airflow at 0.472/0.118 m3/s with
mixed-air equation for the primary and fan air volumes and temper-              249 Pa inlet static pressure.
                                                                                     The heating airflow required is 0.283 m3/s. Downstream resistance
atures for a parallel unit with the coil located out of the primary air-
                                                                                at 0.472 m3/s is 99.5 Pa. Zone design heat loss is 5.85 kW, design room
stream. These leaving air temperatures can be effectively used to               temperature is 22.2°C, plenum air temperature is 23.9°C, and primary
warm the room, because their airstreams are not so buoyant that they            air temperature is 12.8°C.
cannot be driven to the floor in overhead applications, and are warm
enough to not produce chills from drafts.                                       Solution:
                                                                                   Air Valve Selection. Based on a good design inlet velocity of 10.6
    Once both coil entering air temperature (EAT) and LAT are                   m/s, choose a 250 mm inlet.
calculated, the heat transfer q for the coil must be calculated,                   Fan Selection. Fan heating airflow = Heating airflow (0.283 m3/s) –
using the heat transfer equation. The required kilowatts and                    Primary airflow (0.118 m3/s) = 0.165 m3/s. The fan must overcome the
number of steps desired should be checked with availability                     downstream static pressure of the fan airflow plus primary airflow
Room Air Distribution                                                                                                                                  57.17

   (283 m3/s), and because this is less than maximum design airflow                 Design heating flow × Coil EAT =
   (0.472 m3/s), fan downstream static pressure = (0.283/0.472)2 × 99.5 =             (Primary airflow × Primary air temperature) +
   38 Pa. Refer to fan curves to select the proper unit. The correct unit will        [(Design heating airflow – Primary airflow) × Plenum temperature]
   handle 0.165 m3/s at 38 Pa static pressure with correct setting of the
   speed controller, and allows for the selection of a one- or two-row hot              0.708 × Coil EAT = 0.177 × 12.8 + (0.708 – 0.177) × 23.9
   water coil.
       Heating Coil Selection. For heating, the temperature difference                                       Coil EAT = 21.1°C
   (t) is the zone supply air temperature (SAT) minus the design set point
   temperature. Using the heat transfer equation,                                      For the heating coil, the temperature difference is the coil LAT
                                                                                    minus the coil EAT.
                5.853 kW = 1.206 × 0.283 × (SAT – 22.2)
                               SAT = 39.4°C                                                   Coil heat loss q = 1.206 × Design airflow (m3/s)
                                                                                                                 × (Coil LAT – Coil EAT)
       As the heating coil is on the unit discharge, the unit supply temper-
   ature equals the coil LAT. Coil entering air temperature (EAT) is a mix-
                                                                                            Coil q = 1.206 × 0.708 × (37.8 – 21.1) = 14.3 kWh
   ture of plenum and minimum primary air.
   Design heating flow × Coil EAT =                                                     From the manufacturer’s catalog, select an electric heater with the
    (Primary airflow × Primary air temperature)                                     proper input voltage that could be available with up to three stages with
    + [(Design heating airflow – Primary airflow) × Plenum temperature]             pneumatic or digital control or two stages with electronic control.
        0.283 × Coil EAT = 0.118 × 12.8 + (0.283 – 0.118) × 23.9                        Note 1: Although there are air-side pressure drop data in the cata-
                                                                                    log, it is only necessary to calculate the drop if it is not included in the
                            Coil EAT = 19.4°C                                       fan curves.
                                                                                        Note 2: The coil selection in this example produces a discharge air
      For the heating coil, the temperature difference is the coil LAT
                                                                                    temperature that is too high for normal applications. A discharge air
   minus the coil EAT.
                                                                                    temperature limit of 30.6°C should be used. If additional heat is
         Coil heat pickup q = 1.206 m3/s × Design airflow (m3/s)                    required, airflow should be increased.
                              × (Coil LAT – Coil EAT)                                   Note 3: The mixed-air condition did not bring the EAT to room
                                                                                    temperature. Additional induction or plenum air should be added to
           Coil q = 1.026 × 0.283 × (39.4 – 19.4) = 22 788 kW                       increase the mixed-air temperature to near room temperature to avoid
                                                                                    reheat.
       From the hot-water coil data, select a two-row coil at 0.283 m3/s to
   provide 22 788 kWh at about 0.051 L/s (based on a t of 61.1 K                       Note 4: Using a PSC motor adds 0.6 to 1.6 K to the airstream.
   between entering air and entering water).
       Note 1: The coil selection in this example produces a discharge air       Installation and Application Precautions: Avoiding
   temperature that is too high for normal applications. A discharge air         Common Errors and Problems
   temperature limit of 30.6°C should be used. If additional heat is
   required, airflow should be increased.                                          Sizing Terminals.
       Note 2: The mixed-air condition does not bring the EAT to room
   temperature. Additional induction or plenum air should be added to            • Select terminals based on recommended air volume ranges. The
   increase the mixed-air temperature to near room temperature to avoid            pressure-independent terminal’s main feature is its ability to
   reheat.                                                                         accept factory-recommended minimum and maximum airflow
       Note 3: When using a PSC motor, the motor will add 0.6 to 1.7 K to          limits that correspond to the designer’s space load and ventila-
   the airstream.                                                                  tion requirements for a given zone. A common misconception is
                                                                                   that oversizing a terminal makes the unit’s operation quieter. In
Example 4. Series Terminal with Electric Heat. Select a unit to supply a           reality, the oversized terminal damper must operate in a pinched-
   constant 0.708 m3/s with 124 Pa inlet static pressure. Minimum pri-             down condition most of the time, which may actually increase
   mary airflow is 0.177 m3/s and downstream resistance caused by duct-
                                                                                   noise levels to the space. Control accuracy may suffer because
   work and diffusers is 100 Pa. Zone design heat loss is 13.17 kWh,
   design room temperature is 22.2°C, plenum air temperature is 23.9°C,            the terminal is only using a fraction of its total damper travel or
   and primary air temperature is 12.8°C.                                          stroke. In addition, the low inlet velocities may be insufficient to
                                                                                   produce a readable signal for the velocity pressure measuring
   Solution:                                                                       device and reset controller. This means minimum settings may
       Air Valve Selection. Based on a good design inlet velocity of 10.16         not hold with a resultant loss of control accuracy and undesirable
   m/s, choose a 300 mm inlet
                                                                                   hunting.
       Fan Selection. Fan airflow equals design airflow with a series unit.
   Fan external static pressure equals downstream static pressure (duct-         • To maximize performance, size the terminal’s maximum airflow
   work and diffusers). The resistance of electric and hot-water heating           limit for 70 to 85% of its rated capacity (approximately 10 m/s) in
   coils and their associated additional pressure drop may or may not be           accordance with the catalog recommendations. For accurate con-
   taken into account on the fan curves. Be sure it is included in the final       trol, the minimum setting guideline should not be lower than 2 m/
   static needs. From the fan curves, select a unit that will handle 0.708         s inlet neck velocity for units using inlet velocity sensors. Other
   m3/s at 124 Pa and falls in the middle of the fan range as recommended          minimum guidelines may apply for unit with specialty controls.
   in the section on Fan Size.
                                                                                 • Oversizing the discharge duct may create low static conditions,
       Heating Coil Selection. For heating, the temperature difference
   (t) is the zone supply air temperature (SAT) minus the design set point
                                                                                   requiring the fan to operate outside its recommended operating
   temperature.                                                                    range.
                                                                                 • A problem associated with oversizing terminals with electric heat
               13.17 kWh = 1.206 × 0.708 × (SAT – 22.2)                            is insufficient total pressure, which can occasionally trip the air-
                               SAT = 37.8°C                                        flow safety switch.

      Because the heating coil is on the unit discharge, the unit supply            Space Restrictions. During design, try to ensure that terminals
   temperature equals the coil LAT. Coil entering air temperature (EAT) is       are located for ease of installation, optimum performance, and
   a mixture of plenum and minimum primary air.                                  maintenance accessibility.
57.18                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

  Optimizing Inlet Conditions.                                              supported. When accessory modules such as heating coils, attenua-
• The type of duct and its approach may have a large and adverse            tors, or multiple-outlet plenums are included, the assembly must be
  impact on both pressure drop and control accuracy. Although               supported independently. Larger terminals such as fan-powered ter-
  multipoint velocity pressure measuring devices can compensate             minal units should always be independently supported, secured to
  to a large degree, good design practice should always prevail.            building structure, and may require isolation mounting. Be careful
  Wherever possible, a straight duct inlet connection with a mini-          not to block access panels with straps, thread rods, or trapeze sup-
  mum length of three duct diameters and the same diameter as the           ports. Be sure to comply with all building and local codes regarding
  inlet should be provided.                                                 seismic restraints (see Chapter 55).
• Terminal collars are undersized to suit nominal ductwork dimen-              Minimizing Duct Leakage. To prevent excess air leakage and
  sions. The inlet duct slips over the terminal inlet collar and is fas-    minimize energy waste, all joints should be sealed with a UL-
  tened and sealed in accordance with job specifications. Never             approved duct sealer. Most leakage can be avoided by practicing
  insert a duct inside the inlet collar, or control calibration will be     good fabrication and installation techniques, particularly upstream
  adversely affected.                                                       of the terminal, which may be required to hold significantly higher
• Sometimes space restrictions make it impossible to provide an             pressures than downstream of the terminal.
  ideal inlet condition. In this case, field adjustment of the airflow         Acoustic Design and Installation. To help ensure an acceptable
  settings may be required to compensate for error in the flow mea-         room noise level in the occupied space, engineers can minimize the
  surement. The use of flow-straightening devices (equalizing               sound contribution of air terminals by taking into account several
  grids) is recommended after short-radius elbows that are immedi-          design considerations and by using the following guidelines.
  ately ahead of the terminal and where terminals are unavoidably           • Design systems to operate at low (minimum) supply static pressure
  tapped directly off the main duct. Use of these devices typically           at the primary air inlet. This reduces the generated sound level,
  increases sound levels.                                                     provides more energy-efficient operation, and allows the central
• The balancing contractor should validate flow rates. See ASH-               fan to be downsized. Excessive static pressure generates noise.
  RAE Standard 111.                                                         • Use of metal ducts before the inlet can reduce breakout noise from
    Zoning Requirements. Correctly sizing terminals with regard to            the damper. Between the terminal unit and the air outlet, flexible
the physical conditions of the occupied space is vital to ensure              duct can be more effective than lined duct at reducing terminal
acceptable performance. One large terminal serving a space with               unit noise. Flexible duct can also generate sound if bends or sag-
divided work areas may result in the single thermostat only provid-           ging is present. Sometimes, flexible couplers can reduce vibration
ing acceptable temperature control for the area where the thermostat          passed from the terminal unit to the duct connections.
is located. The other area(s) served may be too cold or too hot if they     • Select terminals to operate toward the middle area of their oper-
have differing space load requirements.                                       ating range. Larger inlets reduce velocity and hence noise in low-
    Optimizing Discharge Conditions. Poor discharge duct con-                 pressure applications, but may increase noise in higher-pressure
nections may have an adverse affect on pressure drop. Try to avoid            applications. For fan-powered terminals, lower fan speeds gener-
installing tees, transitions, and elbows close to the unit discharge.         ally produce lower sound levels. Sound emissions are lower when
Avoid long runs of flex, and keep short flex runs as straight as pos-         fan-speed controllers are used to reduce fan rotational speed
sible. Make curves as shallow as possible, and ensure that the                rather than using mechanical dampers to restrict airflow.
entrance condition to diffuser outlet is straight. Discharge ducts          • Whenever possible, locate terminals above noncritical areas that
should be designed for a maximum velocity of 5 m/s.                           are less sensitive to noise, such as corridors, copy rooms, or
    Noncompliance with Local Electrical Codes. Some local jur-                storage/file rooms. This isolates critical areas from potential radi-
isdictions have more exacting codes than the minimum require-                 ated noise.
ments of national codes and standards such as the International             • Locate terminals in the largest ceiling plenum space available to
Code Council’s (ICC) International Building Code® (IBC). One                  maximize radiated noise reduction. Install terminals at the highest
example is the primary fusing required of the power circuit in some           practical point above ceiling to optimize radiated sound dissipa-
areas.                                                                        tion.
    Power Source Compatibility. Terminals with an electrical                • Avoid locating terminals near return air openings or light fixtures.
power supply, such as fan-powered terminals and single-duct termi-            This decreases the potential for direct paths for radiated sound to
nals with electric heat, should be checked for compatibility with             enter the space without the benefit of ceiling attenuation.
source. Voltage, phase and frequency must match. Where motor                • Locate terminals to allow use of lined discharge ductwork to help
voltage differs, the single-phase voltage requirement may have to be          attenuate discharge sound.
tapped from a three-phase (four-wire wye) power source.                     • To avoid possible aerodynamic noise, keep airflow velocities
    Avoiding Excessive Air Temperature Rise. Terminals with elec-             below 5 m/s in branch ducts and below 4 m/s in runouts to air out-
tric or hot-water reheat coils should be designed to satisfy load             let devices.
conditions, but attention should be paid to the temperature differen-       • In large spaces, consider using a larger number of smaller air out-
tial (t) between the entering room air and ambient temperature.              lets to minimize outlet-generated sound.
Chapter 19 of the 2013 ASHRAE Handbook—Fundamentals rec-                    • Insulated flexible duct on diffuser runouts reduces room noise
ommends a maximum t of 8 K to avoid possible stratification when             levels
heating from overhead caused by the excessive buoyancy of the               • Using ceilings with a high sound transmission loss classification
warm air. This ensures good room mixing and temperature equal-                helps reduce radiated sound.
ization. Exceeding a t of 8 K requires an increase of 25% in the
                                                                               See Chapter 8 in the 2013 ASHRAE Handbook—Fundamentals
ventilation air per ASHRAE Standard 62.1. Absolute maximum
                                                                            and Chapter 48 in this volume for more information on sound and
discharge air temperature is 49 K. Although this temperature will
                                                                            vibration control.
probably keep the equipment on line, it will not provide comfortable
temperatures in the space.
    Correctly Supporting Terminals. Although the basic single-
                                                                                                8.   CHILLED BEAMS
duct terminal is light enough that it usually can be supported by the          An active chilled beam is an air diffusion device that introduces
ductwork in which it is installed, these units should be independently      conditioned air to the space for the purposes of temperature and
Room Air Distribution                                                                                                                      57.19

latent control. Primary air (i.e., air delivered to meet ventilation,        systems offer enhanced thermal comfort because of their consistent
latent, and all or part of the sensible load) is delivered through a         room air movement, and an improved acoustic environment.
series of nozzles, creating induction of room air through a unit-                Maintenance of chilled beams is virtually nonexistent. Vacuum-
mounted chilled-water coil, which conditions air before reintroduc-          ing the coils is occasionally required, and is typically guided by the
ing it to the space. Depending on the nozzle size and configuration,         needs of the space. Often, it is expected that service intervals could
active beams typically induce two to five parts of room air for every        extend to 3 to 5 years. The lack of moving parts in chilled beams
part of primary air they deliver to the space. Sensible heat removal         inherently produces a highly reliable system, and because most
by the beam’s integral cooling coil complements the cooling effect           beams do not contain filters, servicing costs are minimal.
of the primary air supply.                                                       Passive chilled beams can provide a very efficient means of
    Passive chilled beams rely on the natural buoyancy of air cur-           perimeter-area temperature control when coupled with underfloor
rents associated with convective heat sources to transport warm air          air distribution (UFAD) systems. For more information on UFAD
to the upper portion of the space. Upon contact with the beam’s inte-        systems, see Chapter 20 of the 2013 ASHRAE Handbook—Funda-
gral heat transfer coil, this air is cooled and falls back into the space.   mentals.
Primary air is delivered to the space for the purposes of ventilation            Limitations. Space humidity levels must be managed closely
and latent control via a separate system. Air circulated through the         because of the limited dehumidification capability of the primary
chilled-beam coil is called secondary air; supply air is comprised of        air. This is particularly important where operable windows are used
mixed primary and secondary air.                                             or high infiltration levels are encountered in a humid climate.
                                                                                 Chilled beams may be considered beneficial for the following
Codes and Standards                                                          applications/spaces:
   Chilled-beam system designs should conform to the following
                                                                             • Environments with moderate to high sensible heat ratios, such as
building codes and standards, as well as any applicable local code
                                                                               offices, apartments, high rise condos, or classrooms
requirements:
                                                                             • Laboratories or other spaces with significant imbalances between
• ISO Standard 7730 and ASHRAE Standard 55                                     sensible loads and ventilation requirements
• ASHRAE Standard 62.1                                                       • Retrofits, because of minimal mechanical space requirements,
• ASHRAE Standard 90.1                                                         and in cases of suitable envelope construction
• IBC                                                                           Chilled beams may be inappropriate for the following spaces:
• NFPA Standard 90A and 90B
• ANSI Standard S12.65                                                       • Environments with high latent gains, such as kitchens, bathrooms,
                                                                               or locker rooms
Application Considerations                                                   • Swimming pools, natatoriums, and sauna areas
    Chilled-beam systems must be designed to treat sensible and              • Poor building envelopes or buildings with unmanageable latent
latent space heat gains, provide adequate space ventilation, and               loads
maintain occupant comfort in conformance with ASHRAE Stan-                   • Mixed-mode ventilation (operable windows) without proper con-
dard 55 and other applicable codes.                                            densation safeguards
    In general, chilled beams offer the opportunity to capitalize on             Chilled beams must be independently supported from ceiling
the benefits of decoupled ventilation systems. They also offer the           grid systems, and subsequently positioned into the grid. Appropri-
designer the opportunity to manage sensible loads in the space sep-          ate care must be used when beams are installed in seismic zones, to
arately from ventilation and latent needs. Chilled beams work well           ensure compliance to all building and safety codes.
with dedicated outdoor air and demand control ventilation systems.               Passive beams are restricted to cooling-only applications, and
    Benefits. Heat extraction or addition by the coil allows for sig-        require a separate heating system. Careful consideration is needed
nificant reduction in primary airflow requirements over all-air              in the placement and control of passive chilled beams to ensure ther-
ducted systems. Energy to transport cooling and/or heating media is          mal comfort.
reduced because of water’s high specific heat and density. As a
result, chilled-beam systems require less space for the mechanical           Cooling
services, because of smaller ductwork and air-handling unit sizes.              The objective of chilled-beam design is to minimize primary air-
This reduction in mechanical service space requirements means it is          flow rates, ideally reducing them to the space minimum ventilation
possible to reduce the floor-to-floor height of a multistory building.       requirement. However, where zone cooling requirements cannot be
    Effectively, a 25 mm diameter water pipe delivering 14°C water           achieved with the minimum primary airflow rate, chilled beams
can transport as much energy as a 355  355 mm duct delivering air           may be used with air-handling units that mix return and outdoor air
at 13°C. The transport energy required to deliver cooling by water is        volumes.
only 15 to 20% of that which would be required by air. Water pro-               Active and passive chilled beams rely on the primary air supply
vides 3500 times the heat-carrying capability of air.                        for dew-point control. As such, the design conditions must be eval-
    Free cooling opportunities may be extended as a result of the            uated to confirm that the primary air is appropriately treated to man-
lower secondary chilled-water temperatures, and provide an im-               age the latent space loads. Chilled beams are intended to operate
proved selection of available system options (e.g., geothermal, dry          without condensation. Consequently, active chilled-beam supply
coolers, closed-circuit fluid coolers). Chilled-beam systems offer           water temperatures should be maintained at or above the room dew-
opportunities to enhance chiller efficiencies and provide broader            point temperature to prevent condensation on the coil and its supply
evaporator ranges, because of higher chilled-water temperatures, and         water piping. Passive chilled-beam water supply temperatures should
cascaded evaporator flows between primary and secondary chilled-             be maintained slightly (0.6 to 1.1 K) above the room dew-point tem-
water loops. Higher inlet water temperatures also make chilled-beam          perature. In both cases, the chilled-water supply piping must be ade-
systems as an excellent choice for geothermal applications, where            quately insulated to prevent condensation on the pipe itself. Where
suitable electrical costs allow this as an option.                           adequate control of space humidity levels cannot be ensured, higher
    Chilled-beam systems are typically operated with a constant-             supply water temperatures and/or condensation controls should be
(minimal) volume supply airflow to the space. Constant-volume                considered. This is discussed in the following sections.
57.20                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

   Terminal filtration and condensate pans are not required with a          beams in applications where more precise space temperature con-
properly designed primary air system and chilled-water tempera-             trol is required.
tures maintained above the room dew point. Heating coils provide                In applications where primary air is supplied at conventional
sensible heat only, and thus filtration and condensate capture              temperatures (13 to 16°C) to spaces with significant sensible load
devices are not necessary. Chilled-beam systems designed with               variations, it may also be necessary to reset the primary airflow rate
noncondensing (dry) coils should be treated similarly.                      or temperature during low-load conditions. One approach is to vary
                                                                            the primary airflow rate in reaction to thermal demands and/or occu-
Heating                                                                     pancy of the space.
   Heating is limited to active chilled-beam systems; heating with              Supply of primary air at or close to room temperature overcomes
overhead passive chilled beams is not effective.                            the potential for overcooling. This, however, results in reduced beam
   The hot water serving the active beam’s coil must be chosen to           cooling capacities and necessitates the use of more or larger beams.
limit the discharge air temperature to less than 8 K above the room         It is also likely to require desiccants to provide adequate dehumidi-
design set point. Additionally, to ensure proper room air distribu-         fication of the primary air. Spaces with high ventilation requirements
tion, the discharge velocity should be selected in accordance with          and significant cooling turndown rates, such as large conference
guidance presented previously.                                              rooms, may be better served by a VAV solution.
   Resetting the primary air temperature with a duct-mounted
                                                                                Thermal zoning of chilled-beam systems should be performed in
booster coil allows the primary air serving the interior spaces to con-
                                                                            a manner generally consistent with other HVAC systems. Each ther-
tinue to provide cooling, while the perimeter duct adds heating
                                                                            mal zone consists of a space thermostat, a chilled- (and, where
capability through this reset. Assuming the active chilled beams are
                                                                            applicable, hot-) water control valve, and multiple chilled beams.
the primary heating system, caution is recommended in placing the
equipment at ceiling level with respect to the curtain wall’s orienta-      Selection and Location
tion, to ensure air movement across these surfaces promotes a com-
fortable environment.                                                           Chilled beams may be exposed or integrated with an acoustical
                                                                            ceiling system. Active chilled beams may be of either open or closed
Thermal Comfort                                                             design. Closed beams induce secondary air from below, whereas
    Chilled-beams systems are designed to optimize delivery of              open beams induce through their top or sides. When passive or open
cooling to the space, but the paramount consideration in sizing and         active beams are applied, an adequate air path must be provided for
locating beams in the room should focus on occupant thermal com-            secondary air to enter the beam.
fort. ASHRAE Standard 55 defines limits on local air temperatures               For sizing and selection purposes, secondary air entering a
and velocities that maintain acceptable levels of occupant thermal          chilled beam should generally be considered equal to that main-
comfort. The standard defines the occupied zone as the one in               tained within the occupied zone unless solid evidence indicates oth-
which stationary occupants reside; the height of this zone is gener-        erwise.
ally considered 1.7 m for standing occupants or 1.1 m for predom-               Most active beams suppliers offer various nozzle sizes and con-
inantly seated occupants. Velocities in the occupied zone should not        figurations. Nozzle configuration affects the beam’s pressure
exceed 0.25 m/s, and occupied-zone vertical temperature gradients           requirement and acoustical performance as well as its induction
should be maintained at 3 K or less.                                        function. Active beams with adjustable discharge or nozzle patterns
    Properly applied passive chilled beams have a limited effect on         may also allow for field alteration of the beam’s air distribution
occupant thermal comfort; however, their complementary primary              characteristics. This may also affect the beam’s cooling capacity, so
air supply system often does. Stratified or partially mixed air diffu-      changes should be made with caution.
sion strategies are commonly used with passive beams because of                 Beam sizing and location must consider cooling capacity, acous-
their minimal influence on the natural buoyancy driven air patterns         tics, thermal comfort, and integration with other equipment and ser-
associated with the chilled-beam operation. The secondary air cir-          vices. Active beams use a horizontal discharge of their supply air
culation through the passive beam transports upper-level air back to        mixture through linear openings along their perimeter, and thus
the occupied zone, possibly altering the level of stratification in the     display room air diffusion characteristics similar to those of linear
space.                                                                      slot diffusers. As such, active beams should be selected and located
    Active chilled beams directly supply a mixture of primary and           such that velocities within the occupied zone are limited to 0.25 m/
secondary air to the space and should therefore be treated like the         s or less if compliance with ASHRAE Standard 55 is the design
other air distribution devices used in fully mixed air distribution sys-    intent. The use of mapping techniques (see the section on Mixed Air
tems. Because the temperature of the chilled water supplying the            Distribution) and/or selection of active beam throw values within
coil must be at (or above) the space dew-point temperature, it is typ-      the ranges of Table 4 may be used to estimate compliance with these
ically 13 to 16°C; thus, reconditioned air leaving the coil is several      comfort recommendations.
degrees warmer than the primary air with which it is subsequently
                                                                                Locating stationary occupants directly below passive beams can
mixed. This results in beam design discharge air temperatures rang-
                                                                            result in thermal discomfort. Care must be taken to ensure that the
ing from 14 to 16°C, warmer than those normally used by conven-
                                                                            velocity and temperature of the descending airstream entering the
tional all-air systems. Because the required supply airflow is
                                                                            occupied zone comply with the thermal comfort requirements of
inversely proportional to the room to supply air differential, active
                                                                            ASHRAE Standard 55.
beams must discharge 15 to 25% more air to the space to satisfy its
sensible heat gains.                                                        Operational Considerations
Space Temperature Control and Zoning                                           Water supply service to active and passive beams should not be
    Chilled-beam systems’ primary airflow rates are much closer to          activated until space dew-point temperatures are at or below the
the space ventilation rates than those of all-air systems, so primary       chilled water’s supply temperature.
control of the space temperature is normally accomplished by throt-            Where maintenance of adequate space dew-point temperatures
tling the chilled-water flow. Simple on/off operation of two-position       cannot be ensured, some type of condensation detection and mitiga-
water valves provides adequate control of active chilled beams. Pro-        tion strategy should be used. Designers have various methods of
portional valves are recommended for passive beams, and for active          accomplishing this, including the following:
Room Air Distribution                                                                                                                               57.21

• Sensors, attached to the supply water pipe, that sense formation of          Bauman, F.S., and A. Daly. 2003. Underfloor air distribution design guide.
  surface moisture and discontinue chilled-water flow until the                   ASHRAE.
  moisture has evaporated. This method is relatively inexpensive               Chen, Q.Y., and L. Glicksman. 2003. System performance evaluation and
  but also reactive, and results in termination of secondary air cool-            design guidelines for displacement ventilation. ASHRAE.
  ing while condensation exists.                                               Davis, M., J.A. Bryant, D.L. O’Neal, A. Hervey, and A. Cramlet. 2007.
                                                                                  Comparison of the total energy consumption of series versus parallel fan
• Dew-point calculation and reset of the chilled-water supply tem-                powered VAV terminal units, phases I and II. ASHRAE Research Project
  perature is a proactive strategy that does not involve full suspen-             RP-1292, Final Report.
  sion of secondary cooling. This method can be applied on a room-             ISO. 2005. Ergonomics of the thermal environment—Analytical determina-
  by-room basis, but calculation on a floor-by-floor basis is usually             tion and interpretation of thermal comfort using calculation of the PMB
  sufficient and less costly.                                                     and PPD indices and local thermal comfort criteria. Standard 7730-2005.
• For applications in spaces with operable windows or doors, occu-             ICC. 2009. 2009 international building code®. International Code Council,
  pants and staff should be educated on the effect this has on their              Washington, D.C.
  thermal environment.                                                         Koestel, A., and G.L. Tuve. 1955. Performance and evaluation of room air
• In certain applications, condensate trays may be used to collect                distribution systems. ASHAE Transactions 61:533.
  temporary and infrequent condensation. Where applied, adequate               Nevins, R.G. 1976. Air diffusion dynamics. Business News Publishing, Bir-
                                                                                  mingham, MI.
  condensate removal means must be ensured; evaporation of the
                                                                               NFPA. 2009. Standard for the installation of air-conditioning and ventilating
  condensate should not be assumed. This may involve using con-                   systems. Standard 90A. National Fire Protection Association, Quincy,
  densate pumps when gravity drainage cannot be accomplished.                     MA.
                                                                               NFPA. 2009. Standard for the installation of warm air heating and air-con-
                           REFERENCES                                             ditioning systems. Standard 90B. National Fire Protection Association,
AHRI. 2008. Procedure for estimating occupied space sound levels in the           Quincy, MA.
  application of air terminals and air outlets. Standard 885. Air-Condition-   Rock, B.A. 2006. Ventilation for environmental tobacco smoke. Elsevier
  ing, Heating, and Refrigeration Institute, Arlington, VA.                       Science, New York.
ANSI. 2011. Rating noise with respect to speech interference. ANSI/ASA         Rock, B.A., and D. Zhu. 2002. Designer’s guide to ceiling-based air diffu-
  Standard S12.65-2006 (R2011). Acoustical Society of America, Mel-               sion. ASHRAE.
  ville, NY.                                                                   Rydberg, J., and P. Norback. 1949. Air distribution and draft. ASHVE Trans-
ASHRAE. 2010. Thermal environmental conditions for human occupancy.               actions 55:225.
  ANSI/ASHRAE Standard 55-2010.                                                Skistad, H., E. Mundt, P. Nielsen, K. Hagström, and J. Railio. 2002. Dis-
ASHRAE. 2010. Ventilation for acceptable indoor air quality. ANSI/                placement ventilation in non-industrial premises. REHVA Guidebook 1.
  ASHRAE Standard 62.1-2010.                                                      Federation of European Heating and Air-Conditioning Associations,
ASHRAE. 2010. Energy standard for buildings except low-rise residential           Brussels.
  buildings. ANSI/ASHRAE/IESNA Standard 90.1-2010.                             Straub, H.E., and M.M. Chen. 1957. Distribution of air within a room for
ASHRAE. 2008. Measurement, testing, adjusting, and balancing of building          year-round air conditioning—Part II. University of Illinois Engineering
  HVAC systems. ANSI/ASHRAE Standard 111-2008.                                    Experiment Station Bulletin 442.
ASHRAE. 2009. Method of testing for room air diffusion. ANSI/ASHRAE            Straub, H.E., S.F. Gilman, and S. Konzo. 1956. Distribution of air within a
  Standard 113-2009.                                                              room for year-round air conditioning—Part I. University of Illinois Engi-
ASHRAE. 2002. Measuring air change effectiveness. ANSI/ASHRAE Stan-               neering Experiment Station Bulletin 435.
  dard 129-1997 (RA 02).                                                       UL. 2005. Heating and cooling equipment. ANSI/UL Standard 1995.
ASHRAE. 2008. Ventilation of health care facilities. ANSI/ASHRAE Stan-            Underwriters Laboratories, Northbrook, IL.
  dard 170-2008.                                                               Webster, T., and F. Bauman. 2006. Design guidelines for stratification in
ASHRAE. 2011. Standard 62.1-2010 user’s manual.                                   UFAD systems. HPAC Engineering 78(6):16.
                                                                                 CHAPTER 58

                                    INTEGRATED BUILDING DESIGN
                     Owner Process .............................................................................................................................. 58.1
                     Objectives...................................................................................................................................... 58.3
                     Collaboration ................................................................................................................................ 58.4
                     Project Delivery ............................................................................................................................ 58.6
                     Design Activities and Deliverables ............................................................................................... 58.7
                     Tools.............................................................................................................................................. 58.8




I   NTEGRATED building design (IBD) promotes holistic collab-
    oration by project team members during all phases of project
delivery. It emphasizes optimizing system solutions based on the
                                                                                                                                  1.     OWNER PROCESS
                                                                                                        A project begins when an owner wants to satisfy an unmet need.
project’s objectives, in the context of whole-building performance.                                  Successful incorporation of IBD objectives is set at this point, before
Optimizing system solutions requires the participation of all team                                   design begins.
members. For IBD to succeed and be beneficial, the entire project                                    Programming
delivery team must be committed to, understand, and remain
engaged in the process, from setting the owner’s program require-                                       When new facility space is required, the owner must first evaluate
ments through the completion of construction, commissioning,                                         options available: build new, modify existing, or relocate. These sce-
handover and start-up, and operations and facility management.                                       narios should be debated to determine which option provides the
    This chapter provides a working knowledge of IBD, highlights                                     best-fit alternative. Questions to consider include the following:
activities that support collaboration, and helps the HVAC design pro-                                • Are adaptive reuse alternatives suitable in the project and avail-
fessional develop a structured and integrated approach to project                                      able?
delivery. Table 1 outlines the basic framework and major milestones,                                 • Does the program have redundancies that contribute to wasteful
listing the questions that must be answered by team members as they                                    infrastructure construction?
complete one phase of work and seek approval to move forward to                                      • Can operating schedules be adjusted to minimize built space?
the next phase.                                                                                      • Are there consolidation opportunities in and outside the organiza-
    This table lists the tasks comprised by integrated building design                                 tion that could foster more environmentally responsive built solu-
project. It is intended to provide guidance to a project team, and must                                tions?
be adapted to each specific project. It breaks down a typical building                               • Are there multiple-use opportunities that can support additional
project into phases, and in each phase is a list of go/no-go questions                                 program uses, expanded use potential, and operational scalability?
to be answered yes or no by the owner. If all questions are answered
                                                                                                     • If accelerated project delivery is required, what are the conse-
yes, then the decision is to go forward and begin work in the next
                                                                                                       quences for not thoroughly developing and evaluating optimized
phase. If any question is answered no, then the decision is no-go: this
                                                                                                       solutions?
does not stop the project, but continues the team’s work in the cur-
                                                                                                     • What does the owner feel are the project objectives? Early defini-
rent phase until all answers are yes. The owner should require a yes
                                                                                                       tion of objectives is instrumental in assembling the correct project
answer to every question in a phase before approving work to begin
                                                                                                       team members.
in the next phase, because each phase builds on those before it. If a
phase is not done well, then those that follow are at higher risk of                                 • Based on definition of the project objectives, who will best serve
producing an inferior project.                                                                         the role as IBD champion for the owner’s interest?
    All decisions described in Table 1 are made by a cross-functional                                Siting
team. The makeup of this team varies by project and by phase. At a
minimum, the team includes those responsible for designing, build-                                       The proposed building’s location directly influences the course
ing, operating, and maintaining the facility’s systems.                                              the IBD takes. Site alternatives need to be researched to determine
    Typically, teams make decisions by consensus. That means that                                    whether site contamination may influence infrastructure solutions,
all share the responsibility for decisions, and provide their expertise                              or whether wetland offset measures must be implemented at other
to the decision at hand. Project integration specialists are valuable in                             sites.
this process: their expertise is leading the team, ensuring that all                                     The location and suitability of utility resources must be identi-
decisions are made by teamwide consensus, and emphasizing com-                                       fied. Sites should allow options and flexibility, because lack of avail-
promises that accommodate valid concerns affecting other disci-                                      able utilities affects optimization models. Basic features to consider
plines. Project integration specialists have a strong technical                                      include the following:
understanding of how building systems work together, and their                                       • Is potable city water available, or will well water be required? If
skills include cross-functional team leadership, consensus decision                                    provided from a municipal source, what line pressures are avail-
management, and capitalizing on the expertise of all members.                                          able?
    The resources in the References and Bibliography as well as other                                • Is a municipal sanitary sewer available, or will an on-site septic
Handbook chapters and ASHRAE guidelines and standards offer in-                                        system be required?
depth guidance on various IBD application requirements and should                                    • Is a city stormwater system available? If not, what are the alterna-
be referred to for more information.                                                                   tives for handling stormwater runoff?
                                                                                                     • How close are electricity, gas, and/or district energy systems?
The preparation of this chapter is assigned to TC 7.1, Integrated Building                           • Is the site conducive to implementation of renewable site/source
Design.                                                                                                energy?

                                                                                            58.1
58.2                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

                                                   Table 1 Integrated Building Design Checklist
Go/No-Go Question                                                    No Yes   Go/No-Go Question                                                   No Yes
Phase 1: Market Justification                                                 Phase 5: Construction Preparation
 Has the market justification assessment been completed by a                 Is the project price agreed between the owner and contractor(s)?      
  team of highly skilled people, assigned by the owner?                        Do the construction documents include answers to all bid              
 Has the team identified and clearly defined a need for this built            questions and scope of work change agreements?
  space?                                                                       Do the construction documents include all cost reduction design       
 Has the team prepared a plan to complete Phase 2, including key              changes and related OPR changes?
  team members, objectives, funding required, and schedule?                    Does the team agree that commissioning work completed in              
 Has the team demonstrated financial justification and funding                accordance with construction documents will prove that building
  available to complete Phase 2?                                                performance meets the OPR?
                                                                               Are contractors prepared to perform the commissioning tests and       
Phase 2: Project Initiation                                                     inspections required by construction documents?
 Is there a commitment to high performance?                                  Are the means and methods for project communication and               
 Is integrated building design or integrated project delivery                 decision making clearly defined?
  justified?                                                                   Has the team prepared a plan to complete Phase 6, including key       
 Have the owner’s operation and maintenance (O&M) capabilities                team members, objectives, funding required, and schedule?
  been documented?
 Does the owner’s O&M staff possess expertise that could                    Phase 6: Construction
  contribute to successful outcome of the project?                             Are all systems built and equipment installed in accordance with      
 Have these members been identified and included in the owner’s               the construction documents and certified as such in accordance       
  team?                                                                         with commissioning requirements?
 Has the commissioning agent prepared the first draft of the                 Has the owner’s facility management/maintenance staff made            
  owner’s project requirements (OPR)?                                           regular visits during construction to ensure maintainability of
 Has the project initiation team defined attributes of the concept            installed equipment?
  development and design phases cross-functional team members?                 Are all systems and equipment operating as intended and certified     
 Have members of the concept development and design phases                    as such in accordance with commissioning requirements?
  cross-functional team been recruited?                                        Has the authority having jurisdiction (AHJ) approved the project      
 Has a project integration specialist been recruited to join the              for occupancy and agreed that all required inspections and tests
  team?                                                                         are complete and satisfactory?
 Has the team prepared a plan to complete Phase 3, including key             Is the owner O&M training plan complete?                              
  team members, objectives, funding required, and schedule?                    Has the team prepared a plan to complete Phase 7, including key       
 Has the project initiation team demonstrated that there is financial         team members, objectives, funding required, and schedule?
  justification and funding available to complete Phase 3?
                                                                              Phase 7: Owner Acceptance
Phase 3: Concept Development                                                   Are all systems operating in accordance with the OPR?                 
 Is the OPR complete, documenting clear and measurable targets               Does the owner have all documentation required to operate and         
  for building performance, suitable for monitoring building                    maintain the building?
  operating performance?                                                       Have all required documents and maintenance procedures been           
 Has the team agreed on one set of systems concepts that define               incorporated in the owner’s maintenance management system?
  the whole building?                                                          Have the owner’s O&M people been trained in the proper                
 Have the attributes of specialty resources been defined and are              operation and maintenance of the integrated whole-building
  they available as needed?                                                     systems?
 Has the team prepared a plan to complete Phase 4, including key             Is the owner prepared to operate and maintain building                
  team members, objectives, funding required, and schedule?                     performance in accordance with the OPR?
 Has the project initiation team demonstrated that there is financial        Has the team prepared a plan to monitor the performance of            
  justification and funding available to complete Phase 4?                      building systems throughout the warranty period and tune or
                                                                                repair systems as necessary to make the building perform as
                                                                                required by the OPR?
Phase 4: Design
 Has the integrated team, including design professionals,                
  construction contractors, and owner’s O&M staff, worked                     Phase 8: Use, Operation, and Maintenance
  together to perform design work?                                             Does operating performance under normal use and occupancy             
 Are schematic design documents complete and delivered to                     meet the OPR?
  owner?                                                                       Are O&M personnel in place and prepared for ongoing                   
 Are design development documents complete to the extent                      operation?
  necessary for pricing and delivered to the owner?                            Do all team members agree that the project is complete?               
 Has the team prepared a plan to complete Phase 5, including key         
  team members, objectives, funding required, and schedule?
 Has the design team demonstrated that there is financial                
  justification and funding available to complete Phase 5?
Integrated Building Design                                                                                                               58.3

  Transportation conditions must also be identified, such as             • Provide a facility site energy density of less than owner-defined
whether local and regional road systems are                                consumption per unit area
                                                                         • Provide a facility source energy density of less than owner-
• Suitable for moving raw materials in and transporting processed          defined consumption per unit area
  products out                                                           • Provide owner-defined percentage of facility’s source energy
• Sufficient for transporting materials and products consistently          from renewable resources
    Neighbor relations present another decision matrix for the owner     • Limit owner-defined percentage of facility’s source energy to
to consider. A facility’s location and specific functions may contrib-     nonrenewable or consumable resources
ute negatively to the surrounding community. Questions that may              Typically, energy-related objectives address consumption, effi-
lead to unique project mitigation objectives include                     ciency, and generation (site and source) issues, and many variations,
• What will the effects on traffic be for building occupants and         combinations, and themes are possible. The project’s underlying
  neighboring communities?                                               objectives should be fulfilled before accumulating performance-
• Do operational use schedules complement those of neighboring           rating-system points becomes the primary focus.
  communities?                                                           Indoor Environmental Quality (IEQ)
• Will abatement of light trespass and ambient noise be required?
                                                                             IEQ objectives vary with the programmed use for the building.
• How will stormwater runoff affect adjacent properties?                 Each aspect of IEQ must be considered.
Budgeting                                                                    Acoustical comfort may require attention for certain facilities or
                                                                         sites. Theaters, for example, have specific noise criteria necessary
   The next step is for the owner to appropriate funding for design,     for proper operation. Meeting these criteria for specific buildings
construction, and operation of the facility. Funding sources should      requires knowledgeable collaboration by all parties that control the
be planned to cover anticipated professional services, capital con-      source noise, transmission paths, and measured point of sound pres-
struction, contingencies, escalation, maintenance, utility/energy,       sure.
and occupant costs. Encourage collaboration to optimize expenses             Depending on the facility, thermal comfort may be critical. The
and leverage noncapital costs to minimize overall total ownership        project team must clearly understand the individual facility’s ther-
cost.                                                                    mal conditions and range of acceptable variation. This criterion sig-
   Occasional budget shortfalls are not uncommon. Early in the           nificantly affects the size, type, and complexity of potential
process, incorporate a reasonable contingency (~10 to 20%) into the      infrastructure solutions.
budget to allow for unknowns and minor changes as the project                Depending on the climate and operational needs, humidity or
evolves.                                                                 moisture control may be appropriate. This objective can be further
                                                                         expanded to address building protection, occupant comfort, or pro-
Team Selection                                                           cess needs.
   Design team members should be highly competent, knowledge-                Ventilation effectiveness deals with the practical and reliable
able, and experienced on similar projects. Team selection can vary,      means of providing ventilation air into the breathing zone of the
depending on the client’s in-house capabilities, but typically, mem-     facility occupants. ASHRAE Standard 62.1 identifies zone air dis-
bers need to assist the owner during programming and siting. Team        tribution effectivenesses Ez ranging from 0.5 to 1.2 for various air
members’ qualifications must support the project’s objectives.           distribution configurations. An objective that may be defined is to
                                                                         limit HVAC solution configuration to systems that provide an Ez
                       2.   OBJECTIVES                                   value of 1.0 or greater.
                                                                             Light quality can be a concern for some operations. The quality
   Project objectives may be defined by the owner before team            of ambient light in a space can have direct effect on occupants’ pro-
selection, or developed by the project team during any project           ductivity. Properly applied and controlled, daylighting can improve
phase. The key is to define substantive objectives that can lead to      the visual quality of the occupied space and reduce energy con-
practical, constructable results. This section outlines typical objec-   sumption by decreasing the need for artificial indoor lighting sys-
tives; consult application-specific materials for effects and detailed   tems.
descriptions.
   Various sustainable, green, and high-performance prescriptive         Water Usage
point systems are available to promote particular delivery objectives       IBD objectives for water usage typically focus on conservation
(e.g., sustainable sites, water efficiency, energy and atmosphere,       and reclamation effort s. Water has a cost associated with its use,
materials and resources, indoor environmental quality). Although         and should be modeled in the total ownership cost of a facility.
these objectives are highly desirable and promote responsible envi-         Water conservation and reclamation do not apply only to plumb-
ronmental stewardship, meeting the defined project objectives is of      ing: HVAC systems can consume significant amounts of water and
primary importance, not accumulating points in a prescriptive rating     are prime candidates for environmentally responsible project objec-
system.                                                                  tives. Sample objectives that have an HVAC influence include the
                                                                         following:
Energy Use
   Energy performance objectives can be as simple as providing           • Reclaim all cooling condensate discharge for use in gray-water
minimum prescriptive energy code compliance, or as detailed as             systems. Note that reclaimed gray water can be used in a host of
providing a net-zero-energy performance facility. The extent and           facility service applications, such as cooling tower makeup, land-
complexity must be tailored to each project. Objectives that may be        scape irrigation, urinal flushing, etc.
encountered include the following:                                       • Capture all facility stormwater drainage for use as gray-water
                                                                           makeup for HVAC, plumbing, and landscaping needs.
• Provide minimum prescriptive compliance per applicable energy          • Increase concentration limits and/or decrease cycles on cooling
  code requirements                                                        tower blowdown to limit water consumption. This, of course,
• Improve energy performance by an owner-defined percentage                must be balanced against the suitability of an integrated mainte-
  beyond applicable energy code benchmark(s)                               nance program and limited to local water quality characteristics
58.4                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

  that do not contribute to scale, corrosion, fouling, and microbial       compatible operating procedures, use common optimization tools,
  growth.                                                                  and be committed to adhering to consistent interdisciplinary quality
                                                                           assurance/quality control (QA/QC) procedures.
Vulnerability
    Global events and operational needs may dictate addressing             Teamwork
building vulnerability. The facility infrastructure may require pro-           Working with a team requires that participants engage in joint
tection from seismic incidents, explosive blasts, or chemical and          decision making. Individual thinking and processes must give way
biological contamination. Indoor operations that create explosion,         to support the team and a decision-making mentality that supports
chemical, biological, or radiological hazards may also require atten-      the team’s direction. Individuals must keep in mind that their actions
tion. Additionally, protecting occupants in the facility may be an         and reactions affect integrated system solutions. Design in isolation
inclusive or stand-alone priority. In any case, vulnerability objec-       does not support team collaboration.
tives create some challenging opportunities for collaboration, and             Team members must foster a professional level of respect for
demand that the project team have an effective prioritization system       each other. When individuals suggest new strategies to improve the
in force on the project. See Chapter 59 for more information.              whole, dissident views will occur. Emotions must be removed from
                                                                           these events. Evaluations must be made on objective application and
Environmental Stewardship                                                  support of meeting project objectives.
    Waste reduction is a pressing need in the built world. The capac-          The project team leader should be trained to handle conflict man-
ity of landfills to absorb construction debris is not limitless, and       agement and dissident views in a professional manner. Consensus
reuse and recycling can help mitigate landfill overuse. When mate-         agreement will not always be apparent, and the project team must
rials cannot be harvested or obtained from the project site, using         avoid fracture of the collaborative effort when differences occur.
new construction materials that include recycled content is a proac-           Effective, concise, and complete communication must be
tive consideration.                                                        adopted to keep the team informed of all decisions across all design
    As concerns with global climate change and greenhouse gases            disciplines. Communications within the project team should be
increase, minimizing the carbon footprint of the facility may              standardized as much as possible. Each form of communication
become a critical objective. This will require a unique collaborative      should contain the origination date, any revision dates, project
effort to minimize the sum of the embodied energy and carbon emis-         name, project number, and originator’s contact information. In addi-
sions of all processes and components required to construct, own,          tion, a clear and concise subject line should be included to focus
operate, and maintain a facility.                                          recipients on the subject matter at hand. For collaboration to work,
                                                                           all team members must be kept in the communication loop so that
Critical Operations                                                        each understands where the collaboration process stands.
   Some objectives are critical to operations for data centers, emer-
gency response, law enforcement, government, health care, shelters,        Team Formation
manufacturing, and pharmaceutical facilities. For example,                     The importance of an experienced, integrated design leader
                                                                           cannot be overstressed. Systems thinking requires input from indi-
• Facilities that require high reliability must focus on ensuring that
                                                                           viduals who have design experience to match the project at hand.
  systems and components meet the specified probability they will
                                                                           Decisions must be based on understanding how systems and com-
  operate for the duration of use. As the required reliability
                                                                           ponents interact. The integration leader must ensure that those with
  increases, infrastructure design must respond in kind with system
                                                                           limited cross-functional experience listen to other viewpoints and
  redundancy and diversity.
                                                                           adapt their work for the best whole-building solutions.
• Facilities that require high availability must focus on ensuring that
                                                                               IBD can succeed when key representatives learn as they go, but
  systems and components meet the specified probability they will
                                                                           the work may take longer and require more iterations as the new par-
  operate and be accessible when required for use.
                                                                           ticipants are trained in the system. IBD provides an excellent oppor-
• Scalability may dictate that infrastructure have provisions for
                                                                           tunity to mentor and train supporting staff in system integration, and
  expansion and growth relative to dynamic business factors and
                                                                           the opportunity should be fully exploited.
  technology development.
                                                                               Participation in IBD requires individuals to have a proactive atti-
General Operations                                                         tude that supports the ups and downs of iterative system evaluation.
                                                                           Individuals who can see the big picture and appreciate that the whole
   Accessibility priorities may dictate that some elements have
                                                                           will be better than the sum of the parts enhance the team’s efforts.
unique requirements to ensure proper performance and serviceable
                                                                               Participants should have experience with optimization tech-
attention during the operational life. Accessibility has an infrastruc-
                                                                           niques. This equates to more than being able to run a load calcula-
ture cost effect that must be factored into the total ownership cost.
                                                                           tion. True optimization expertise requires understanding how
   Replaceability objectives may define where facility infrastruc-
                                                                           building systems interact, what elements can be examined for the
ture can be located so that replacements can be made when the use-
                                                                           benefit of the whole, and how to evaluate results in detailed financial
ful life has expired. Total ownership solutions should plan for the
                                                                           models that consider all ownership costs.
costs to replace equipment and not leave this as a hidden burden for
                                                                               Some projects may require adding specialty consultants to the
the facility owner to bear later.
                                                                           project team to support activities such as smoke control, acoustics,
   Many owners face a dynamic known as churn (reconfiguring a
                                                                           seismic restraint, or food service. Only rarely can one firm meet all
space or changing its use). Objectives that plan for churn can help
                                                                           necessary needs on complex projects. Managing outside specialty
mitigate complete replacement of facility services if changes need
                                                                           consultants is an added responsibility that must be factored into the
to be made.
                                                                           collaborative process.
                                                                               As for the owner, the design team requires an IBD champion to
                   3.   COLLABORATION                                      keep focus on the project objectives.
   Collaborative design requires that all members of the design
team possess demonstrated expertise, an ability to work collectively       Decision-Making Criteria
in a nonisolated setting, and a drive of stewardship to support IBD.         Benchmarks or baselines must be established to evaluate how
Team members should share similar corporate philosophies, have             well the evolving system matches the project needs. These
Integrated Building Design                                                                                                             58.5

decision-making criteria must be agreed to with the owner before              air unit, and four-pipe fan-coil terminal units have been shown
any design work begins. Criteria need to be realistic, allow for              to provide the best-fit energy performance solution that main-
maintaining pace with the budget limitations, accommodate strate-             tains budget control.)
gic flexibility, and address budget correction possibilities when the    5. Optimize HVAC systems
need arises. The criteria depend on the owner’s resource capabili-          • Chiller plant
ties and financial position, but in all cases should be based on              • Analyze terminal unit cooling coil selections to determine
meaningful life-cycle analysis.                                                  water temperature differential needed to provide cooling
   Scenarios may arise that challenge the design criteria and defined            performance, minimize distribution pipe size, and minimize
objectives for the project. Project scopes or financial factors often            pumping capacity
change during project design, procurement, or construction. This                • Optimize condenser water temperature differential to find
deviation from the original path may require a reprioritization of                 best fit for chiller, cooling tower, and condenser water
objectives and a change in the decision-making criteria. The team                  pumps
should be prepared to adapt to such dynamics and be able to refocus             • Evaluate effect of water-side economizers
the IBD responsively and efficiently.                                           • Evaluate application of condenser water heat recovery as
                                                                                   a waste heat source
Strategy Development                                                        • Boiler plant
   IBD strategies should lead the team toward the desired end                 • Analyze terminal unit heating coil selections to determine
result: a built facility of integrated systems. Development of these             water temperature differential needed to provide heating
strategies is influenced by the prioritization of project objectives             performance, minimize distribution pipe size, and minimize
and by the direction of the developing building solution. Using the              pumping capacity
simple but unquantified objective of reduced energy use as an exam-         • Ventilation system
ple, the following broad strategies and substrategies reflect the pro-        • Analyze effect of energy recovery on dedicated outside air
gressive optimization for a commercial office building in the                    unit and central plant capacities
southeastern United States. Note that the example does not provide            • Evaluate distribution options and effect on power for deliv-
an all-inclusive strategy roadmap, or represent a fixed recommen-                ery of ventilation air to the occupied space
dation.                                                                  6. Optimize HVAC components
1. Minimize building envelope load                                          • Chiller plant
   • Optimize siting and footprint aspect ratio to maximize east/             • Optimize chiller for best-fit performance compared to pro-
      west orientation                                                           jected load profile and condenser water relief opportunities
   • Incorporate effects of major sky obstructions such as build-             • Optimize cooling-tower performance using air or water
      ings, trees, and geological features                                       modulation compared to projected load profile
   • Optimize fenestration and door orientations for best whole-              • Examine effect of motor efficiency improvements on pump-
      building energy consumption                                                ing systems
   • Incorporate overhangs to reduce solar radiation component                • Optimize sizing of noncritical path piping mains and
      during warm months                                                         branches
   • Optimize glass thermal quality and solar transmittance capac-          • Boiler plant
      ity per orientation                                                     • Optimize boiler performance compared to projected load
   • Optimize roof thermal and solar reflectance performance                     profile
   • Optimize wall and floor thermal performance                              • Examine effect of motor efficiency improvements on pump-
2. Minimize building performance load effects                                    ing systems
   • Incorporate daylighting to improve visual comfort and to                 • Optimize sizing of noncritical path piping mains and
      reduce connected ambient light load                                        branches
   • Modify glass to control solar radiation, but allow visible light       • Ventilation system
      transmittance                                                           • Examine effect of motor efficiency improvements on fan
   • Adjust initial space layout to provide open areas on building               systems
      perimeter                                                               • Optimize sizing of noncritical path duct mains and branches
   • Incorporate passive solar reclaim on south exposure to offset          This simple example demonstrates that there are many possible
      winter heating load                                                strategies for a project. The magnitude is greatly expanded when
   • Incorporate green roof systems to stabilize year-round plenum       multiple objectives are pursued. In the example, note that HVAC
      temperature                                                        system design is not even a factor until development of the least-
3. Minimize connected internal load                                      load-impact building is completed. Only then do applied MEP sys-
   • Identify a realistic occupant use schedule and integrate with       tem solutions come into focus. The example strategy development
      internal load components                                           supports the object: reduce energy use by minimizing load, right-
   • Optimize applied lighting efficiency and staging controls           sizing systems to meet the load, and then maximizing component
   • Maximize efficiency of office equipment                             efficiency to match the use profile.
4. Develop HVAC infrastructure based on optimized load profile
   [for simplicity, other mechanical, electrical, and plumbing (MEP)     Interdisciplinary Integration
   infrastructure system dependencies are excluded from the pri-            Coordinate with other disciplines to optimize the design arrange-
   mary demonstration]                                                   ment inside the building to shorten construction duration, reduce
   • Select best-fit strategy for HVAC systems based on minimized        overall project cost, and enhance convenience for interdisciplinary
      building load, use profile, and ventilation requirements. Note     operation and maintenance.
      that this exercise requires extensive modeling by the HVAC            The entire building project should be considered as an integrated
      engineer to find the best-fit solution. (For this example, arbi-   system, with a unified overall scope of work and unified timeline
      trarily assume that a water-cooled chilled-water plant, hot-       schedule to be performed and achieved by an integrated design and
      water gas boiler plant, gas-fired desiccant dedicated outdoor      construction team. In this integrated system, all individual systems
58.6                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

and their components should be considered as subsystems of the                 The classical design phases promote a certain level of SDP based
overall integrated building project. Subsystems in a complete proj-         on their inherent percentage development model. SDP typically
ect include the following:                                                  unfolds along the following development path:
• Overall site plan; entrances and gates; roads and transportation;         1. During schematic design, the basic form and function of the
  landscape; electrical substations or electrical main connection;             facility are defined to meet the program. Facility services are
  gas or other fuel main intake pressure regulation station; water,            described in concept to support the developed facility construc-
  sewer, sanitary, and storm drain piping and main connections;                tion.
  telephone, network, security, and fire protection system main             2. During design development, systems proceed in parallel devel-
  connections; outdoor lighting; etc.                                          opment paths to find best-fit solutions that meet the project
• Building foundations, structure system, walls, roofs, ceilings,              budget and provide compliance with prescribed regulatory
  floors, elevators, electrical, gas, fuel, water, sewer, plumbing, san-       requirements such as building, life safety, energy, and ventilation
  itary, mechanical, HVAC, chiller, boiler, noise control, lighting,           codes. Life-cycle cost analysis (LCCA) may be used to optimize
  process systems, energy and process material recovery systems,               individual discipline solutions in response to the schematic
  exhaust air and wastewater treatment systems, hazard control sys-            design development package.
  tems, explosionproof and corrosionproof issues, instrumentation           3. During the construction document phase, all building compo-
  and control systems, fire protection systems, etc.                           nents are detailed into work results suitable for procurement and
• Mini environmental booths; supply, recirculation, makeup, and                construction.
  exhaust air systems; lighting, process mechanical, chemical, elec-
  trical, and control systems; production lines; process conveyers;            Integrated design alters this traditional delivery model by front-
  special gas supply systems; acoustics; operating personnel; mate-         loading collaboration efforts to optimize building system solutions
  rial and products access doors, windows, or openings; air show-           in response to the defined project objectives. Integrated design is
  ers; room temperature, humidity, static electricity, CO2, and             most effective when key issues are addressed early in design and
  pressurization control systems; fire protection and after-fire            planning (Figure 1). An important point to remember is that imple-
  recovery systems; seismic design and emergency response facili-           mentation of IBD does not necessarily mean getting more things
  ties, etc.                                                                done early; it means getting the right things done early. To accom-
• Construction service and construction; installation work; system          plish this, traditional team roles that lagged during early design
  start-up; test, adjust, and balance; commissioning; and handover          activities must participate on equal footing earlier in the process, so
  to operation                                                              that wholistic issues are considered before it becomes too late for
• Building management and system operation and maintenance                  responsible inclusion.

Iterative Evaluation and Analysis                                           Project Delivery Sequence Focus
   As the example strategy for minimizing energy use demon-                    IBD applies to all phases of project delivery, not just the standard
strates, multiple development steps must be followed in pursuit of          design phases. Successful delivery requires that the entire project
IBD objectives. Design of the final product depends on looking at           team contribute to their roles at the appropriate time. The team
each system-level component contribution and determining                    should be aware of the unique effort focus required in each phase.
whether incorporation of the proposed strategy improves the project         The following outline identifies key focus elements that IBD should
as a whole within the guidelines of the decision criteria.                  consider:
   As each strategy is explored, numerous what-if questions must            • Owner planning
be evaluated and accepted or discarded (see Table 1). Acceptance               • Determine best-fit construction need
allows the team to move forward, but does not preclude returning for
                                                                               • Identify least-impact, best-fit siting option
reevaluation later. Nonacceptance may lead to alternative solutions
                                                                               • Define project objectives
for the target strategy, or to totally discarding the strategy and mov-
ing forward. Discarding a strategy does not preclude returning to it
later.
   Obviously, IBD requires significant effort and creativity to (1)
develop applicable strategies to meet project objectives, (2) refine
strategy flow as the building evolves, (3) define component vari-
ables as each strategy is evaluated, (4) analyze the financial effects
of each strategy, and (5) repeat the process over many iterations.

                  4.   PROJECT DELIVERY
   Delivery of solutions in the built world is accomplished in many
ways and through various delivery techniques. Whether it is design-
bid-build, design-build, design-construction manager (design-CM),
etc., each delivery method requires interaction between design pro-
fessionals representing inclusive elements of the project. See the
section on Budget Control under Design Activities and Deliverables
for discussion of the differences between these delivery methods.
Effort Shift
   IBD requires a departure from the conventional sequential
design process (SDP) methodology. This change includes a shift in
effort during the classical design phases (schematic design, design
development, and construction documents), as well as extra,                          Fig. 1 Benefits of Early Design Collaboration
enhanced efforts outside the traditional design phases.                                                  (Lewis 2004)
Integrated Building Design                                                                                                                  58.7

   • Structure project budget to support integrated building design         correspond to the major divisions of work required to complete the
     (IBD) process                                                          project as defined in MasterFormat (CSI 2014).
   • Select team to support project objectives                                 MasterFormat includes some very important sections to address
• Predesign                                                                 in IBD delivery, including the following in division 01, General
   • Refine project objectives                                              Requirements:
   • Define decision-making criteria
                                                                            • Submittal procedures
   • Develop strategies to support project objectives
                                                                            • Sustainable design reporting
   • Develop initial program solution
                                                                            • Closeout submittals
• Schematic design
                                                                            • Sustainable design closeout documentation
   • Develop facility solution assembly
                                                                            • Facility performance requirements
   • Optimize facility systems
                                                                            • Sustainable design requirements
   • Apply facility services solutions to support optimized facility
• Design development                                                        • Facility environmental requirements
   • Optimize all facility and services systems                             • Indoor air quality requirements
• Construction documents                                                    • Facility services performance requirements
   • Optimize all facility and services components                          • HVAC performance requirements
   • Communicate system solution accomplishments into con-                  • Integrated automation requirements
     structable work results                                                • Commissioning
• Procurement                                                               • General commissioning requirements
   • Provide oversight to ensure that procurement document revi-                Tools are in place in the industry to support communication of
     sions do not negatively affect developed system solutions              integrated system design into work results that can be consistently
   • Adjust project objectives and conduct new strategy evalua-             located. Further study of the MasterFormat structure demonstrates
     tions as required to respond to dynamic scope modifications            that individual facility services, such as HVAC, have defined spec-
                                                                            ification structures to support effective communication of system
  5.    DESIGN ACTIVITIES AND DELIVERABLES                                  solutions.
   Some of the more common design activities and deliverables are           Value Engineering
affected by IBD. Some schools of thought suggest decoupling these
items from integrated practice, but this perspective unfortunately              Value engineering (VE) is similar to life-cycle cost analysis, and
misses the underlying premise that all activities in the project deliv-     may be performed at any phase of design. It is most often performed
ery process are interdependent to some extent. When collaborative           when potential construction cost overruns have been identified, or
design strategies are used, these interdependencies require                 alternative systems or substitute equipment is being considered.
increased stewardship.                                                          In IBD, the intention is that VE is captured by the strategies and
                                                                            iterations necessary to reach the performance objectives of the proj-
Drawings                                                                    ect. Because any one solution must satisfy all relevant project objec-
   The drawings are graphic representations of the work on a proj-          tives, the value of each measure can constantly be assessed. The
ect, and include plans, elevations, sections, details, legends, notes,      priority on whole-building performance helps ensure that proposed
abbreviations, and schedules. They are often diagrammatic and               substitutions are indeed improvements and do not sacrifice perfor-
rarely show every detail required to construct a facility. Drawings         mance in a different performance category.
show quantities, extents, and spatial relationships of the elements of
construction to each other and existing conditions and surroundings.
                                                                            Risk Management
They may identify a particular product, material, finish, or process           Risk management includes the following:
many times. However, the particular product, material, or process           • Systematic, consistent application of written standard office pro-
should be specified only one time in the specifications. Descriptions         cedures
and identifiers on the drawings should be simple, concise, and              • Judicious implementation of QA/QC procedures
generic. IBD does not change this basic definition.                         • Comprehensive record keeping
   IBD does have an effect when it comes time to communicate the            • Timely and accurate communications
system solutions onto drawings that will be used for construction.
                                                                            • Written contracts that include certain basic terms and conditions
Coordination now becomes an appropriate and critical IBD tool.
                                                                              for all services rendered
The project team must take time to ensure that the integrated work
results are correctly identified throughout the drawing set.                   Because IBD involves significant collaboration, team members
   The project team should avoid issuing drawings in decoupled              need to practice a policy of keeping good, complete, contemporane-
groups or individual sheets during the procurement phase. Bidding           ous records of the facts discussed and decisions made (and by
in isolation is just as detrimental as design in isolation when it          whom) in meetings, during site visits, in e-mails, and during tele-
comes to achieving integrated solutions.                                    phone conversations. Most errors and omissions (E&O) and liability
                                                                            insurance carriers and their legal counsels offer guidance, and cus-
Specifications                                                              tomarily provide publications on risk management as part of their
    The project manual is the textual description of the work and           service to their insured. Team members should be well versed in
other requirements for a project; it includes procurement and con-          how to practice proactive risk management so that fear of liability
tracting requirements, general requirements, and technical specifi-         does not reduce collaborative participation.
cations for the work of the project.
    Specifications describe the administration, quality, products,          Budget Control
materials, workmanship, warranty, testing, and start-up requirements           Traditionally, there are two types of budgets the design team
of the work of a project. For uniformity in structure, location of infor-   must manage during the design phase: design cost and construction
mation, consistency, and quality control, it is best if the specifica-      cost. Note that this is not an absolute, because owners could incor-
tions are organized into divisions and subdivisions (sections) that         porate some or all of the operating-related budgets into the equation.
58.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

    Design cost control begins with design team resource allocation,        the facility. Operational review is an excellent process to address
budgeting, and scheduling while preparing the fee proposal. Once a          these concerns.
complete scope of work has been defined, a project budget analysis
should be prepared and submitted with the fee proposal to the client.       Commissioning
In the SDP model, regular monitoring of actual design cost as com-             Commissioning is a systematic process of applying QA/QC pro-
pared to the original project budget analysis and scope of work             cedures to the design and construction of a building, to verify that
should help avoid scope creep and ensure that projects are delivered        key elements of the design are, in fact, constructed as designed, and
within the design fee budget. The IBD model requires that design            started, tested, operated, and maintained so that the building meets
fee budget control include an additional oversight element.                 the designer’s intent and owner’s expectations.
Although infinite evaluations may lead to the absolute best built              ASHRAE defines commissioning of HVAC systems as “[a]
solution, design fee structures have a practical limit on how many          quality-focused process for enhancing the delivery of a project.
evaluations are affordable. It is therefore financially critical for the    The process focuses on verifying and documenting that the facility
design professional to develop a clear strategy at the time of fee          and all of its systems and assemblies are planned, designed,
negotiation so that all parties agree on the extent and quantity of         installed, tested, operated, and maintained to meet the owner’s
strategy evaluations, how the fee is structured to reflect the applied      project requirements” (ASHRAE Guideline 0).
effort at the time of service, and how additional services are accom-          Several types of HVAC commissioning processes are available:
modated if additional evaluations are required.                             overall, construction, and existing building commissioning (or ret-
    Responsible control of construction cost budgets can vary               rocommissioning). The commissioning process described here
depending on the project delivery model. Design-bid-build models            applies to new construction and major renovations.
place the design team in an oversight role. Design-build allows the            In new construction projects, the overall HVAC project commis-
contracting entity to control cost of the delivered solution. Design-       sioning approach is recommended. It starts at the inception of a
CM brings in a third-party construction manager, who is responsible         building project during predesign and continues through the design,
for delivery of the project within the defined construction budget.         construction, acceptance, training, operation, maintenance, and
IBD is achievable under any of these delivery models. However,              postacceptance phases, integrated as part of the entire project.
each requires accurate cost projections to support realistic system            The owner selects and contracts with an HVAC commissioning
evaluation. Likewise, the construction budget needs to represent a          authority (CA) at very beginning of the predesign phase. The com-
level of funding that supports construction of the final system solu-       missioning authority develops the scope of commissioning and
tions. Cost projection and cost control play hand-in-hand through-          reviews design intent during predesign; during the design phase, the
out the iterative evaluation process.                                       CA reviews the design to ensure the HVAC project accommodates
                                                                            the commissioning process. The CA coordinates with the owner,
Constructability Review                                                     design engineer, and HVAC contractor, and issues commissioning
    Constructability is a measure of how well construction docu-            specifications to address owner requirements, define contractors’
ments provide the construction team with the information necessary          responsibilities, and review contractors’ submittals. This leads to
to complete and deliver a project that meets the owner’s expecta-           HVAC construction commissioning, and completion of the rest of
tions and documented project requirements. A constructability               the commissioning process.
review is an organized process of reviewing construction documents             Commissioning is a rigorous and intense process that should be
during the design phases to make recommendations to the owner               used when integrated-system-based design solutions are provided.
and design team about how the design may better define expected             See Chapter 43 for more information.
construction work results. Ideally, in IBD, knowledgeable construc-
tion representatives provide objective feedback on the constructa-                                     6.   TOOLS
bility of developing system solutions.
                                                                               IBD requires detailed simulation and evaluation of system solu-
Operational Review                                                          tions across multiple design responsibilities. Performing these sim-
                                                                            ulations by hand can be onerous. Tools are readily available in the
    Operational reviews should be conducted during the design               industry to assist the project team in maximizing their collaboration
development and construction document phases of design. Depend-             efforts.
ing on the owner, this type of review may be increased to correspond           This section discusses three critical, fundamental types of tools
with evaluation scenarios. Operational review can also be one of the        suggested for use in executing IBD. These are not the only options
decision-making criteria used on a project.                                 available: many tools are available from government, utility, com-
    Reviewers should be knowledgeable about systems, equipment,             mercial, manufacturing, and technical society sources. Comprehen-
controls, operation, and maintenance. Ideally, the review should            sive listings of potential resources are available on the National
include representation from the group that will be ultimately               Institute of Building Sciences (NIBS 2014) Whole Building Design
responsible for operating the facility. During the review, sequences        Guide web site (http://www.wbdg.org).
of operation should be thoroughly reviewed to ensure that integrated
solutions are truly integrated. Equipment location should be                Building Information Modeling
reviewed to verify that required maintenance clearance and accessi-             Building information modeling (BIM) is the process of using
bility are provided. Drawings and specifications should be checked          intelligent graphic and data modeling software to create optimized
to ensure that (1) the appropriate level of system and component            and integrated building design solutions. As such, it is an enabling
commissioning has been prescribed, (2) adequate and usable close-           tool for IBD (Figure 2). The ultimate goal of BIM is to assemble a
out documentation has been itemized, and (3) sufficient training has        single database of fully integrated and interoperable information
been scheduled for operational staff.                                       that can be used seamlessly and holistically by all members of the
    Operational constraints must be considered when system solu-            design and construction team, and ultimately by owners/operators
tions are developed. Nonconventional systems and equipment can              throughout a facility’s life cycle. The desired result is a BIM model
be somewhat intimidating for building operators. The issues of per-         where three-dimensional (3D) graphical imaging carries real-time
ceived complexity and risk must be mitigated. Solutions must be             (i.e., immediate and dynamic access) data, and where every line and
kept in perspective with the client’s ability to operate and maintain       every object carries real-life intelligent physical and performance
Integrated Building Design                                                                                                                 58.9




                                                     Fig. 2 Overview of BIM Benefits

data. That model includes the aesthetic, physical, and thermal prop-     significant new interoperable application software under develop-
erties of each component, as well as specification and cost data. The    ment using BIM.
design team interfaces with the model to seamlessly generate com-           A major key to the success of these efforts is establishing com-
prehensive simulation evaluations, including natural daylight mod-       mon software protocols.
eling, energy modeling, and life-cycle cost analysis of the building.       The International Alliance for Interoperability (IAI) was
    The modeling technology can start with direct data transfer from     formed in 1995 to define and develop standards or protocols as a
the design calculation software into graphic layouts (for systems        framework for data exchange, creating the industry foundation
such as structural steel, fire protection, or other modular elements).   classes (IFCs), and gaining ISO recognition. IFCs are maintained
Alternatively, it can use the graphic layouts as direct input to load    by buildingSMART® International, the current name for IAI. The
calculations (e.g., energy simulation, pipe sizing, duct sizing). Mod-   buildingSMART web site (http://www.buildingsmart.com) pro-
eling programs can also link to specifications and to manufacturers’     vides the IFC specifications, definitions, and model documentation
web sites for data input. Either way, building information modeling      that can be used to develop BIM interoperable software applica-
technology already extends into fully integrated 4D modeling (add-       tions. The latest IFC model is called the buildingSMART data
ing the fourth dimension of time for scheduling software) and 5D         model, codified as ISO/PAS Standard 16739.
modeling (adding the fifth dimension of cost for estimating and             The National Institute of Building Sciences (NIBS) established
budget control).                                                         the buildingSMART alliance™ to advance open interoperability
    After design optimization is complete, the original modeling         and full-life-cycle implementation of BIM, and their National BIM
                                                                         Standard (NBIMS) committee establishes standard definitions for
software can compile data from each discipline and generate a set of
                                                                         building information exchanges to support critical business con-
digital 2D or 3D construction documents for use in procuring con-
                                                                         texts. NBIMS addresses the need for a life-cycle view of building
struction bids. The model can interface with a contractor’s cost esti-
                                                                         supply chain processes, the scope of work necessary to define and
mating, scheduling, and project management software and
                                                                         standardize information exchange between trading partners, sug-
manufacturers’ material, fabrication, and cost databases to generate
                                                                         gestions for a methodology to address this work, and examples of
optimized cost estimates and construction schedules. Development         work in progress.
can continue with the provision of automatic bills of material
(BOM) and generation of automatic shop drawings for everything           Energy Modeling
from structural steel to sheet metal duct fabrication, fire protection
and piping fabrication, electrical cabling and bus duct layouts, etc.       Energy modeling uses scientific methods and analytical tools to
As construction progresses, the model can be continually updated to      estimate the energy consumption patterns of a given facility, con-
as-built conditions, including integration of manufacturers’ instal-     structed of given materials, located in a given climate zone, and
lation, operation, and maintenance data. This extends all the way        operated according to given schedules. These tools and methods
through start-up and commissioning and to facilities management,         range from simple hand calculations and spreadsheets to the most
with hyperlinks to operating and maintenance manuals, service con-       sophisticated software tools designed to consider numerous build-
                                                                         ing configurations, various zoning options, and multiple systems.
tractors, etc.
                                                                         Some of the more common software tools include programs free for
    A complete building or facility project design process typically     download such as the U.S. Department of Energy’s (DOE) Energy-
involves various complex conditions such as certain or uncertain,        Plus or DOE-2/eQUEST. Commercial entities and equipment man-
complete or incomplete, natural, artificial, scientific, technical,      ufacturers also have products available to support building load
environmental, and/or economical information; codes, standards,          calculation and detailed energy performance modeling.
rules, and regulations; and preferences of the owner and their oper-        Energy modeling should be used to help integrate and optimize a
ating personnel. Future computerized IBD and construction would          building’s energy performance over the facility’s expected life
not be only a simple simulation of the project design process, but       cycle. Successful application of this tool comes from evaluating sys-
would also help perform project analysis and diagnosis for optimiz-      tem solutions as early as possible to develop best-fit solutions for the
ing design alternatives and project decisions.                           developing design, thus minimizing radical design changes late in
    There is a significant amount of work being done worldwide on        the design phases.
software tool and protocol developments by governmental agen-               Energy modeling may also be used if it becomes necessary to
cies, nonprofit and research organizations, as well as commercial        value-engineer a project after the design phase is complete. Sim-
entities, to facilitate and promote BIM technology. There is also        ple substitutions of less costly materials, products, equipment, or
58.10                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

systems during the value-engineering stage of a highly integrated                                   REFERENCES
building design may have serious and profound negative effects on         ASHRAE. 2013. The commissioning process. Guideline 0-2013.
the building’s future energy and environmental performance if not         ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/
properly analyzed before acceptance.                                         ASHRAE Standard 62.1-2013.
    Energy models should only be developed by team members who            buildingSMART®. 2014. Building SMART®: International home of
have extensive experience in the creation of such models and who             openBIM®. http://www.buildingsmart.com.
truly understand the dynamics of building operations. Energy mod-         CSI. 2014. MasterFormat. Construction Specification Institute, Alexandria,
eling is used to estimate the energy performance of a building and its       VA. http://www.csinet.org/masterformat.
systems for comparison to other alternatives performing under sim-        ISO/PAS. 2013. Industry foundation classes (IFC) for data sharing in the
                                                                             construction and facility management industries. Standard 16739. Inter-
ilar conditions and constraints at a given time, and is used for             national Organization for Standardization, Geneva.
informed and intelligent decision making on building orientation,         Lewis, M. 2004. Integrated design for sustainable buildings. ASHRAE Jour-
window/wall ratio, envelope insulation levels, daylighting features,         nal 46(9):S22-S30.
and HVAC system selection. Weather patterns change; plug loads            NIBS. 2007. National BIM standard—United States™ version 2, annex B:
and technology use change; users’ preference for thermostat set              National BIM standard—United States™ version 1—Part 1: Overviews,
points often differ from those modeled; material properties change           principles, and methodologies. National Institute of Building Sciences,
and degrade over time; system and equipment maintenance may be               Washington, D.C.
kept current or deferred after owner occupancy; and hours of usage        NIBS. 2007. Whole building design guide online. National Institute of
and operation change; these are just a few reasons why modeled               Building Sciences, Washington, D.C.
                                                                          NIST. 1996. Life-cycle costing manual for the Federal Energy Management
energy use rarely tracks favorably with actual energy use. Keep the          Program, 1995 ed. Handbook 135, S.K. Fuller and S.R. Petersen, eds.
following points in mind when using energy models for system                 National Institute of Standards and Technology, Gaithersburg, MD, and
evaluation:                                                                  U.S. Department of Energy, Washington, D.C. Available from http://
                                                                             fire.nist.gov/bfrlpubs/build96/art121.html.
• Model results are not a guarantee of actual or future performance.
• Model results are not a guarantee of actual or future energy costs.                             BIBLIOGRAPHY
   See Chapter 19 in the 2013 ASHRAE Handbook—Fundamentals                AIA. 1997. Standard form of agreement between owner and architect. Doc-
                                                                             ument B141-1997. American Institute of Architects, Washington, D.C.
for an in-depth discussion on modeling methods for systems design         AIA. 1995. Project checklist. Document D200-1995. American Institute of
and design optimization.                                                     Architects, Washington, D.C.
                                                                          AIA. 2001. Architect’s handbook of professional practice, 13th ed. John
Life-Cycle Analysis Tools                                                    Wiley & Sons, New York.
                                                                          ASHRAE. 2011. Advanced energy design guide for small to medium office
   All system evaluations share a common need to demonstrate                 buildings. ASHRAE Special Project SP-133.
what the financial effects are relative to total ownership cost. This     ASHRAE. 2013. ASHRAE greenguide: Design, construction, and operation
requires a comprehensive comparison of capital, utility, energy,             of sustainable buildings, 4th ed.
maintenance, replacement, disposal, and occupant costs for the            CII. 2006. Constructability implementation guide, 2nd ed. SP34-1. Con-
facility’s projected life. Life-cycle cost analysis (LCCA) provides a        struction Industry Institute, Austin.
means of examining how each of these factors impact the owner’s           CSI. 2005. Project resource manual, 5th ed. Construction Specification
cost obligations.                                                            Institute, Alexandria, VA.
                                                                          EJCDC. 2002. Standard Form of Agreement Between Owner and Engineer
   A comprehensive methodology for facilitating life-cycle com-              for Professional Services (E-500). Engineers Joint Contract Document
parisons can be found in the National Institute of Standards and             Committee, National Society of Professional Engineers, Alexandria, VA.
Technology’s Handbook 135, Life-Cycle Costing Manual for the              Holness, G.V.R. 2006. Building information modeling: Future direction of
Federal Energy Management Program (NIST 1996). NIST provides                 the design and construction industry. ASHRAE Journal 48(8):38-46.
a number of supplemental publications and tools that should be used       ISO. 2004. Industrial automation and systems integration—Product data
in conjunction with this source, including the following:                    representation and exchange—Part 11: Description methods: The
                                                                             EXPRESS language reference manual. Standard 10303-11. Interna-
• Annual supplements to Handbook 135, providing annually                     tional Organization for Standardization, Geneva.
  updated energy price indices and discount factor multipliers            PECI. 2006. Model commissioning plans and guide specifications online,
                                                                             v2.05. Portland Energy Conservation, Inc., OR. Available from http://
• The DOE’s Building Life-Cycle Cost (BLCC) Computer Pro-                    www.peci.org/large-commercial/mcpgs.html.
  gram, which provides an electronic means of applying the meth-          USGBC. 2006. Leadership in Energy and Environmental Design online.
  odology of Handbook 135                                                    U.S. Green Building Council, Washington, D.C. http://www.usgbc.org.

   All of NIST’s life-cycle publications, tools, and annual updates                                  RESOURCES
may be downloaded from the U.S. Department of Energy’s Federal
Energy Management Program web site (http://energy.gov/eere               BLCC                            www1.eere.energy.gov/femp/information
                                                                                                                            /download_blcc.html
/femp/).                                                                 Energy Plus                    www.eere.energy.gov/buildings/energyplus/
   Chapter 37 contains more information on LCCA.                         DOE-2/eQUEST                                      www.doe2.com/equest
                                                                              CHAPTER 59

                                                                 HVAC SECURITY
OWNER’S PROJECT REQUIREMENTS ................................ 59.1                             BIOLOGICAL INCIDENTS ..................................................... 59.9
RISK EVALUATION................................................................. 59.2          RADIOLOGICAL INCIDENTS .............................................. 59.10
HVAC SYSTEM SECURITY AND ENVIRONMENTAL                                                         Radioactive Materials’ Effects and Sources .......................... 59.10
  HEALTH AND SAFETY DESIGN........................................ 59.3                        Radiological Dispersion......................................................... 59.10
Modes of Operation ................................................................. 59.3
                                                                                               Radiation Monitoring............................................................. 59.10
Security and EHS Design Measures ........................................ 59.4
Commissioning and Recommissioning .................................... 59.6                    Facility Response.................................................................... 59.11
Maintenance Management....................................................... 59.6             EXPLOSIVE INCIDENTS ...................................................... 59.11
CHEMICAL INCIDENTS ........................................................ 59.6               Loading Description............................................................... 59.11
Types of Chemical Agents ........................................................ 59.6         Design Considerations ........................................................... 59.11


      HIS chapter is intended to be an overview of HVAC security                               Report of Presidential Ad Hoc Committee for Building Health and
T     considerations relative to natural events, accidents, terrorism,
and national threats, as well as addressing chemical, biological,
                                                                                               Safety under Extraordinary Incidents discusses many aspects of
                                                                                               buildings, building infrastructure, and measures that can both re-
radiological, and explosive (CBRE) incidents that do not cause                                 duce the threat and/or damage from such incidents. Several depart-
major structural damage to a building or its infrastructure. This                              ments of the U.S. federal government, including the Federal
added focus on CBRE incidents, either accidental (e.g., an industrial                          Emergency Management Agency (FEMA), Department of Home-
spill) or premeditated, is intended to be a general overview and not                           land Security (DHS), National Institute for Occupational Safety
used as design guidelines.                                                                     and Health (NIOSH), Centers for Disease Control (CDC), and De-
   Because of the nature of security, there is not much documenta-                             partment of Defense (DOD), have produced reports and guidelines
tion available pertaining to designing, constructing, operating, com-                          for dealing with terrorist threats to buildings (see the Bibliogra-
missioning, or recommissioning and maintaining HVAC equipment                                  phy). Emphasis is generally on actions to reduce the potential harm
and systems from a security and environmental health and safety                                to building occupants and minimizing the potential for an accident,
(EHS) standpoint. Organizations such as the U.S. Department of                                 both reducing the threat of harm, by instituting procedures that re-
Defense have guidelines that are considered highly confidential and                            duce the hazard during an incident.
are only shared with others on an as-needed basis. In other situations,                            HVAC security and EHS begin in the building program phase of
special security organizations follow behind the design and/or con-                            a renovation or new construction project. The design team should
struction teams with security measures that are not shared with these                          address the level of security via a risk evaluation and document the
design/construction organizations. As a result, the owner’s project                            level of security and EHS to be invested in the building program. For
requirement (OPR) document should include a security and EHS                                   most buildings, the risk evaluation will fall into the category of low
statement, and the HVAC design engineer must include information                               to medium, but do not overlook the potential for high risk based on
in the basis of design (BOD) document to raise awareness of the                                the building’s application.
approach and level of security and EHS for the specific project.                                   In almost any case of a terrorist event affecting a building, its
   In general, HVAC security and EHS apply to all building appli-                              infrastructure, or its occupants, the affected building and its imme-
cations based on a broad range of reasons, needs, and requests. They                           diate surroundings are likely to be in police or military control for
play a particularly important role for businesses such as pharmaceu-                           several days (or longer) after the event. During this period, the role
tical companies, property managers of high-profile commercial                                  of the building(s) owner or physical plant staff is to assist in control-
buildings where workers and visitors come and go on a regular basis                            ling or remediating the affected areas through their knowledge of the
throughout the day and night, and convention centers and sport sta-                            building and its infrastructure systems. Assessment of damage or
diums entertainment venues where thousands of people are present                               remaining danger to the building or personnel is difficult, particu-
for a few hours. Recently, security considerations have expanded to                            larly with chemical, biological, and radiological events, in which the
include all building programs, whether a K-12 school, movie theater,                           contaminating agent often is invisible and is only revealed through
or simply a tenant fit-out of a small business space.                                          adverse health effects. As such, there are no specific guidelines for
   This chapter is not intended to be used for design or develop-                              how or when a building can be brought back online and readied for
ment of life safety systems or procedures, or for protection of per-                           occupancy; each event is unique. Any preparation or response pro-
sonnel during an incident; rather, it offers an approach to HVAC                               tocol for CBRE incidents internal or external to the facility should be
security and EHS to include a segment in the design team BOD doc-                              designed to consider the specifics of the building and its occupants.
ument that can address HVAC security, EHS, commissioning, and                                  It is impossible to provide general guidelines for incidents that are so
recommissioning of systems; details the need to provide proactive                              unpredictable and potentially so devastating. This chapter attempts
maintenance of these components and systems; and provides                                      to shed light on design intent, construction administration, commis-
descriptions of some CBRE incidents and their associated effects                               sioning, and recommissioning, and some of the possible effects on
on buildings, building equipment, and occupants, along with gen-                               buildings, their systems, and their occupants, which may aid in the
eral guidelines for how to deal with their effects on building infra-                          development of a more specific protocol in line with a particular
structure.                                                                                     facility’s needs.
   Since September 11, 2001, more published information has
been available about procedures for preventing, mitigating, and re-
mediating terrorist or other CBRE incidents. ASHRAE’s (2003a)                                  1. OWNER’S PROJECT REQUIREMENTS
                                                                                                  The initial process of any building program is establishing the
The preparation of this chapter is assigned to TG2, Heating, Ventilation,                      owner’s project requirement (OPR) document, which is an abbrevi-
and Air-Conditioning Security.                                                                 ated overview of the owner’s project goals. Both the OPR and the

                                                                                        59.1
59.2                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

BOD must be drafted in the conceptual phase of a renovation or new            sheltering in place or continuous uninterrupted operations for the
construction project. The OPR covers a wide range of categories to            duration of the incident. Specific design features and equipment to
document the owner’s intent in investing in this new construction,            provide these measures of protection are discussed later in this
renovation, or infrastructure project. The OPR identifies the drivers         chapter. A building’s particular HVAC security design uses its own
that will shape the design, how it will be constructed, the energy            unique collection of HVAC security measures, depending on risk
budget, and how it will be operated and maintained over the build-            and requirements.
ing’s life. It also sets a construction budget and project timeline.
Security and EHS requirements may remain confidential, with lim-
ited documentation between the owner’s security professionals and                          2.     RISK EVALUATION
the designer. A separate design team and construction team also                  In parallel with development of the OPR, a risk evaluation should
could be brought into the project after design is completed and               be conducted for the building and its planned design. FEMA and
before the owner begins occupancy, to fulfill the BOD.                        other industry organizations have developed various guidance doc-
   When drafting an OPR, the building owner, owner representa-                uments and software to assess the risk and appropriate response
tive, and the design team should consider the following:                      from both external and internal events. Significant detail regarding
• Who are the main occupants?                                                 risk management for catastrophic events is included in ASHRAE
• What is the intended use of the building?                                   Guideline 29-2009.
• What is the total planned population of the building, including                Risk is a function of the probability of an event occurring and
  visitors and service staff?                                                 the consequence of this event. For HVAC security and EHS plan-
• What type of operations will the facility and/or occupants con-             ning, the probability of a catastrophic event occurring is typically
  duct?                                                                       nearly zero. This probability is shaped by multiple factors, includ-
• What is the planned response to an incident? Will occupants evac-           ing the facility’s occupants, its location, and nearby objects that may
  uate, shelter in place, or carry on normal activities uninterrupted?        pose a threat. The consequence of an event, however, is usually con-
• How will the building staff become aware of a threat, and what is           sidered extremely high. Factors to be considered include potential
  the likely notification time?                                               loss of life, failure of critical infrastructure, and remediation time
• What level of protection is required against threats?                       and effort.
• Will some occupants have planned responses that differ signifi-                Figure 1 presents a generalized framework for managing build-
  cantly from the general building plan?                                      ing security risks. The key considerations for a risk analysis include
• What level of access will the general public be allowed in the              the following:
  building?
                                                                              • Vulnerabilities: what elements of the building design, construc-
• Does the owner have a dedicated security team and/or consultant?
                                                                                tion, location, or operations present opportunities for catastrophic
• What life safety measures are planned for the building?
                                                                                events?
• Will occupants be required to remain in the building after an inci-
  dent (e.g., in a high-security prison)?                                     • Acceptable vulnerabilities: what identified vulnerabilities cannot
• Are there any unique environmental health concerns (e.g., explo-              or should not be addressed, and thus must be accepted as opera-
  sive atmosphere, laboratory)?                                                 tional risks?
                                                                              • Impact: what are the consequences of an adverse event, including
    In addition to the preceding, the design engineer should also con-          remediation, reconstruction, and lost business, and how does this
sider lessons learned from past HVAC security process failures                  compare to the cost of implementing HVAC security measures?
associated with the type of building (e.g., for a hospital project:           • Constraints: what limitations exist that would shape the HVAC
emergency generators and primary HVAC equipment located below                   security design of a building?
flood water levels that took out the emergency power and special
HVAC central air systems serving in-patient space). An Internet                  Successful risk evaluation should include a review of all facets of
search of related issues and concerns is advised.                             the planned building design and operations to determine the risk.
    The OPR should be complete and exhaustive, and should ade-                This evaluation may include the following areas of assessment:
quately cover the owner’s overall goals for the building’s HVAC
security. Many HVAC security measures are relatively low in cost
and effort during new construction or renovation planning, but may
require significant cost and effort if implemented after construction
is completed. Therefore, it is critical to capture these requirements
early in any design process.
    All projects should include some minimal level of HVAC secu-
rity design and planning. These measures are typically included in
the life safety requirements, specific designs, or best practices typ-
ically applied to building construction. These baseline measures
include equipment or design features that can be applied to all
buildings at a minimal cost and effort to provide basic protection
against internal and external threats. Baseline measures support the
safe sheltering in place and/or evacuation of occupants during an
incident. Many baseline measures can be implemented in an exist-
ing facility with little or no additional engineering design or cost,
and with minor alteration to the facility operations. Enhanced
measures include equipment or design features beyond the base-
line level, and are intended for facilities with identified risks or crit-
ical operations. Costs for design, construction, and sustainment can
be significant, depending on the measures selected; however, the                           Fig. 1 Risk Management Framework
protection afforded by these systems typically allows longer-term                          (Adapted from ASHRAE Guideline 29-2009)
HVAC Security                                                                                                                                      59.3

Building and occupants                                                      Consultant(s)
• Identification of potential high-value targets                              • None
• Identification of specific vulnerabilities                                  • In-house security management
                                                                              • Outside security consultant
• Classification of occupants and operations                                  • Government security (at time of design; confidential)
• Assessment of benefits of containment versus evacuation                     • Government security (at time of construction; highly confidential)
                                                                            Risk Evaluation Status (see risk evaluation document for more detail)
Potential threats and vulnerabilities                                         • Baseline: No specialized operations, tenants may be relocated, long-
• Identification of potential aggressors                                        term nonoccupancy presents minimal challenge
                                                                              • Enhanced: Specialized or unique operations, larger facilities with high
• Identification of potential delivery systems                                  populations, long-term nonoccupancy undesirable
                                                                              • Critical: Highly specialized or unique operations, high importance or
Likely support mechanisms                                                       visibility, long-term nonoccupancy unacceptable
• Identification of likely first-responder units                            Design Features: HVAC Security:
• Identification of infrastructural support                                   • List Features
                                                                            Design Features: Environmental Health and Safety
Postevent remediation                                                         • List systems with enhanced air filtration and MERV rating
                                                                              • List systems with enhanced safeties and alarms and types of devices
• Consideration for potential consequences if building is unoccu-               used
  pied or unusable for extended periods                                       • List zoning application
• Estimation of relative magnitude of remediation measures                    • List air intake minimum height above grade requirements
                                                                              • List equipment to be located above exterior historical flood level data
   Examples of considerations that may increase the overall risk              • List systems to be on emergency power
assessment of the facility include the following:                           Commissioning, Operation, Maintenance, and Recommissioning:
                                                                              • Commission beginning in design phase through construction phase
• Potential effect of building remaining unoccupied for extended              • Continuous commissioning in warranty phase
                                                                              • Operation training and documentation beginning in design phase
  periods                                                                     • Preventive maintenance work order ready to implement in
• Military and government command centers                                       construction/commissioning phase
• Significant landmarks                                                       • Predictive maintenance features
                                                                              • Mode of operation: evacuation, shelter-in-place, uninterrupted
• Critical infrastructure elements                                              operation (list systems by one of these three categories)
• Single-failure point operations or equipment                                • Recommissioning every (X) years by __________
• Corporate headquarters or critical operations centers
• Transportation hubs                                                     Fig. 2    HVAC Security and Environmental Health and Safety
• Communications nodes                                                                      Basis of Design Segment
• Popular tourist destinations
                                                                             Figure 2 presents a generalized basis of design HVAC security
• Approach and takeoff areas for major airports
                                                                          and EHS section, which can be enhanced on a project-by-project
• Sites open to the public                                                basis.
• Sites frequently targeted by protests and demonstrations
• Locations near significant potential hazards such as nuclear
                                                                                          3.1    MODES OF OPERATION
  power plants or chemical manufacturing facilities
• Locations adjacent to major shipping and transportation routes             Three main modes of operation can be considered in HVAC
  where external events may affect building occupants (e.g., truck        security design: evacuation, sheltering in place, and uninterrupted.
  fire, ruptured tanker car on train)                                     Each mode presents unique challenges, costs, and benefits, and each
• Sites frequently subjected to severe natural or weather events,         should be reviewed and compared to the risk assessment and OPR to
  such as tornados, hurricanes, or earthquakes                            determine which best meets the building owner’s needs.
   Obviously, this list is not exhaustive, and many buildings may         Evacuation
have unique circumstances or characteristics that warrant special-
                                                                             Evacuation is the immediate, rapid, and controlled egress of
ized HVAC security measures. Generally, it is difficult or impossi-
                                                                          occupants from a facility in the event of an emergency. This mode is
ble to completely mitigate against all risks; thus, the overall goal of
                                                                          commonly used in fire protection engineering. Planning and design
a risk evaluation and implementation of security measures is to
                                                                          for evacuation includes measures to prevent catastrophic failure of
move subsequent evaluated risks to lower levels. That is, if a build-
                                                                          the facility for a short duration, and egress direction support, includ-
ing’s overall risk is assessed as high, measures should be imple-
                                                                          ing emergency lighting, signage, and doors.
mented such that subsequent risk assessments for the same building
would be medium or low.                                                      This mode is effective in many cases and generally is the easiest
                                                                          to implement. However, this mode may not be effective against
                                                                          external threats where personnel may evacuate directly into the path
   3. HVAC SYSTEM SECURITY AND                                            of a threat, and can present difficulty for triage and containment.
    ENVIRONMENTAL HEALTH AND                                              Typically, minimal cost and design efforts are required to imple-
                                                                          ment an evacuation during an event, because most buildings are
          SAFETY DESIGN                                                   required to include similar measures and equipment for fire protec-
    Building design and operations during a CBRE event should             tion. Also, typically limited or no additional training is required for
leverage strongly from the OPR and risk evaluation documents.             building occupants, most of whom are familiar with normal evacu-
This section presents generalized recommendations and practices           ation procedures.
for HVAC system security design, and detailed information on spe-
cific threats is provided in subsequent sections. The basis of design     Shelter-in-Place
(BOD) document should include an HVAC security and EHS seg-                  This is short-duration occupancy of a facility or section thereof to
ment that highlights the mechanical system design intent as it per-       avoid immediate threats. This mode requires occupants to remain in
tains to the OPR and risk evaluation.                                     the building during the event and seal the building against intake or
59.4                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

further dissemination of threats until the immediate danger has          costs. In designing emergency power for the HVAC system, care-
passed. Although some facilities provide full-building shelter-in-       fully consider the location of emergency generator(s) and associated
place coverage, many designate discrete rooms or areas for occu-         switchgear and motor control center so that they are well above
pants to remain in. The normal expected duration is on the order of      flood water levels. Other considerations are to ensure electrical
several hours or less.                                                   power is provided to the building automation system (BAS) so that
   Sheltering in place is an effective protective measure when im-       the HVAC security system functions with the building automation
plemented properly and quickly after identification of a threat.         computer under emergency power.
Many government and military facilities implement some level of
sheltering in place. Effective application requires immediate identi-    Redundant Design
fication of a threat and subsequent shutdown of HVAC systems to              Similar to power loss, failure of a critical component can place
prevent the spread of contamination in the building. Additionally,       overall building HVAC security in jeopardy. Building designers
designated shelter-in-place locations may include some food and          should consider including redundant equipment in systems, such as
water supply for occupant consumption during an event, as well as        air-handling units, blowers, or motors. Robust systems should
means of communication with emergency responder personnel.               include automatic control of these components, thus allowing for
Generally during a shelter-in-place event, occupants do not continue     switchover from a failed component to the back-up immediately and
normal work because of the anxiety of the event and the potential re-    automatically. If redundant systems cannot be installed, the owner
quirement for occupants to move into a common area (e.g., confer-        should consider stocking critical or hard-to-find components in the
ence room, break room) without normal work equipment. Because            facility so failed components can be replaced quickly in case of a
durations are typically expected to be several hours or less, no         failure.
bedding is required, and the relative population density can be high.
Implementation of a shelter-in-place strategy requires early coordi-     System Shutdown and/or Isolation
nation and training of building occupants to avoid confusion during          Rapid shutdown and/or isolation of air-handling units, including
an event.                                                                outside air intakes, can prevent or limit intake of contaminants into
                                                                         the air distribution system and thus decrease the potential spread of
Uninterrupted Operation                                                  these agents. Many facilities use digital controls networks that read-
    Uninterrupted operation is the continuous occupancy and use of       ily allow the addition of a shutoff actuator button. For manual initi-
a building, or some portions therein, during an event without con-       ation, these buttons should be located in one or more areas regularly
tamination of personnel and equipment. This mode allows for occu-        accessible by building occupants or normally staffed locations (e.g.,
pants to continue doing work without evacuating or sheltering in         security guard stations, central lobbies, reception desks) and treated
place. Although some buildings may complete this mode by provid-         in a manner similar to fire alarm activation stations. Automatic ini-
ing personal protective equipment to occupants, many have in-            tiation methods using external detectors may be used, but the rate of
stalled collective protection systems in the building HVAC systems,      false positives and negatives, capabilities of existing detection tech-
including advanced filtration, airflow balancing, controls, and ar-      nology, and overall reaction time should be considered. On activa-
chitectural modifications. Collective protection is achieved by fil-     tion, the system should initiate rapid closure of air distribution
tering all incoming air to a building and providing this air at an       dampers and rampdown of equipment to prevent movement of air
overpressure to spaces, thus creating a protective zone where per-       through areas of the building. In these cases, consider using a
sonnel can continue to operate during an event.                          spring-shut damper, although precautions such as bypass or relief
    This mode can be extremely effective against both internal and       duct systems should be taken in case of potential system damage by
external threats, depending upon configuration and design. Typical-      these closures.
ly, buildings can operate in these modes for hours or days, depend-
ing upon the threat; however, with this extended duration, bedding,
                                                                         Protective Equipment
food, and water, along with lower population densities, should be            Many facilities have begun to distribute personal protective
considered. The relative cost (both capital and sustainment) for this    equipment (PPE) to facility occupants. This equipment, including
mode can be extremely high, so it is generally used only for critical    escape hoods and respirators, may be issued to building staff as well
facilities such as command centers and vital infrastructure elements.    as being placed in centrally available locations for occupant and vis-
                                                                         itor use. Equipment is generally intended for single-time use to
  3.2    SECURITY AND EHS DESIGN MEASURES                                allow occupants to safely evacuate the building during an event.
                                                                         Several manufacturers can provide this equipment, with varying
    Multiple measures can be implemented to provide HVAC secu-           levels of protection, shelf life, and recertification requirements. The
rity and protections, some of which are discussed in this section. It    designer should consider the overall burden to the building when
is important to consider that these measures are typically combined      providing PPE to occupants, including capital costs, training, shelf
with other design elements to enhance building protection, and that      life, and life-cycle costs for the equipment.
not all measures may be applicable to all buildings or locations. The
BOD is the documentation of design criteria, set points, parameters,     100% Outdoor Air Operation
and narrative that outlines the HVAC system security. Again, be-            Normal air-handling systems using returns present an issue for
cause of the nature of the security OPR, BOD documentation may           internal release scenarios, because these returns can carry contami-
not be published. BOD considerations may include some or all of          nants from the release point in the zone and redistribute throughout
the following measures.                                                  the HVAC systems, possibly contaminating the entire building.
                                                                         Designing air-handling systems that use 100% outdoor air is a good
Emergency Power                                                          alternative to prevent this type of distribution, and limits the spread
   HVAC systems that are designed to respond to a CBRE incident          of contaminants in a space. Although 100% outdoor air systems can
by continuing to operate should be powered from an emergency             present a significant cost and energy burden, this may be offset by
electrical power distribution system. Some considerations may in-        the added capability for occupant protection. Typically, this ap-
clude redundant external feed from two sources, generator sets, and/     proach is suitable for small buildings or sections of a building. Al-
or uninterruptible power supplies (UPS). Any of these options may        ternatively, the designer may consider using local terminal units
require significant first cost as well as maintenance and sustainment    with integrated fans to provide local recirculation and meet space
HVAC Security                                                                                                                              59.5

heating or cooling demands, thus reducing the outdoor air required         issues and absenteeism. Typically, increased efficiency prefilters
to each unit.                                                              present a relatively minimal cost increase as compared to standard
                                                                           prefilters, and require no system modifications or additional main-
HVAC Zoning                                                                tenance.
   Using multiple HVAC zones in a building allows localized con-
trol of the air movement equipment, and can limit the transport            Additional Filtration
mechanisms for contaminant spread. Each zone, especially when                  As with increased prefiltration, adding additional filtration can
enclosed with walls or partitions, can contain airborne contaminants       reduce or eliminate airborne threats entering a building. Multiple
without widespread movement to adjacent spaces. HVAC zoning                options and levels of efficiency are available, ranging from cost-
can provide occupants with enhanced control over the systems in            efficient low-efficiency models to military-grade filtration. Full-
their spaces and can also help limit the spread of airborne diseases       time filtration provides occupants with protection without the
such as influenza.                                                         requirement for advance notification; however, part-time or
                                                                           standby systems can be effective if advance warning or detection
Increased Standoff Distances                                               is available. The current standard used in multiple government,
   Close proximity to publicly accessible areas increases the risk of      military, and private-sector buildings includes high-efficiency air
an external event having catastrophic consequences for a facility.         filtration (HEPA) filters for biological and radiological threats,
The presence of a buffer with controlled or limited access can sig-        and activated and impregnated carbon filters for chemical threats.
nificantly lessen the effect of an airborne contaminant release or         These filtration measures present significant capital and sustain-
blast. This standoff area must have limited access to the general          ment costs, which may make these systems unaffordable for
public and should limit vehicular traffic to emergency access, deliv-      lower-cost, noncritical buildings.
eries, and facility maintenance. Increased standoff distances also
provide additional area for emergency first responders during or           Location of Mechanical Equipment
after an event. Although these buffer areas present an additional cost        When designers develop plans for building mechanical systems,
associated with capital investment, they also provide occupants with       one of the main considerations is system accessibility for regular
aesthetic benefits, including additional green space.                      maintenance and replacement. However, in some cases, the place-
                                                                           ment of mechanical systems may present security risks. Mechanical
Occupant Notification Systems                                              and electrical rooms should be placed in secure areas of the building
   The moments immediately before, during, and after an event can          that are not accessible to the general building population, and should
be confusing for building staff and occupants, especially if some          be located away from any potential hazards such as flood areas, haz-
occupants panic and do not fully understand what actions should be         ardous materials storage, loading docks, central lobbies, and areas
taken. Most buildings include some type of notification system that        that may be vulnerable to vehicle impact. Where possible, mechan-
can be used to communicate to occupants in critical situations. Sys-       ical spaces should be accessible by maintenance personnel from
tems include loudspeakers, alarm horns and strobes, automated tele-        within the facility to allow repair during an event.
phone alerts, or computer notification systems; at minimum, many
buildings can implement mass e-mail notification or designation of         Physical Security Measures
certain personnel to serve as runners with little or no cost. Building         Many physical security measures can be applied to HVAC sys-
managers may consider providing emergency action information               tems and overall building protection that may prevent the release of
cards for all occupants to keep in their work spaces, to refer to dur-     a hazardous material or contaminant. Security screening at entry
ing an emergency.                                                          points can help detect containers that may contain hazardous mate-
                                                                           rials. This screening may include x-ray scanning, metal detectors, or
Air Intake Protection                                                      manual searching of personal belongings such as briefcases and
   For new buildings and HVAC systems, fresh-air intakes should            handbags. Rooftop access should be restricted to authorized person-
be elevated to help prevent malicious acts (e.g., inserting a hazard-      nel, because mechanical equipment, exhaust stacks, and ducting
ous material directly into the intake) and minimize the concentra-         may allow introduction of contaminants. Rooftop entries and exits
tion of hazardous materials during a ground-level release. Intakes         should be monitored and controlled by the building security system.
should be placed at the highest practical level on the building, at
least 3 m above grade. Most ground-level releases near the building        Air Supply Quantities and Pressure Gradients
will remain close to ground level, and the concentration of hazard-           Many contaminant releases depend on air movement to move
ous material in the air decreases with increasing height. Existing         contaminants throughout the building. This transport can be influ-
fresh-air intakes close to ground level can be modified to prevent         enced by small differential pressures between spaces, often less than
physical tampering by placing fencing or barriers or building a ple-       25 Pa. These gradients may be effectively used to limit the spread of
num around the intake to limit potential intake of contaminants.           airborne contaminants between offices, corridors, and common
Physical access to system intakes should be limited, and security          areas. HVAC designers may consider providing a small excess of air
cameras focused on intake areas may be considered. To prevent              to selected areas to effectively overpressurize these spaces with
direct tampering of intakes, a sloped screen should be installed at        respect to adjacent spaces. This is of particular importance in sys-
the top of the intake to prevent direct insertion of any hazardous sub-    tems where the HVAC system includes filtration equipment, allow-
stance or container.                                                       ing the protected space to be maintained at an overpressure with
                                                                           clean filtered air.
Increased Prefiltration Efficiency
    A relatively simple and cost-effective protective measure that         Sensors
can be undertaken in most every facility is upgrading existing pre-           Detection and early warning of a threat are extremely important
filters to a higher-efficiency model. An increase in prefiltration effi-   to building protection. With rapid notification, building staff can
ciency can prevent the intake of a significant fraction of external        implement measures to protect against the threat, including initiat-
airborne material, including biological and radiological particles; a      ing sheltering in place or evacuation. However, implementing a
related benefit includes the reduction of airborne allergens entering      robust detection system can pose many challenges. Technology is
a building, thus resulting in a potential decrease in worker health        being developed in both the government/military and commercial
59.6                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

sectors, but these new devices still have limitations. Currently,          management; the design engineer should account for this in the
although many products exist for point and standoff detection, some        design phase, specifying in the operation and maintenance require-
of these methods still place a significant burden on the building          ments that the CMMS system will be populated and the work
staff, such as laboratory-scale analysis for confirmation and spe-         orders formatted and ready to be used before project closeout.
cially trained personnel. In all cases, designers should consider the      These requirements should complement the CMMS database crite-
sustainment cost and relative frequency of false positives/negatives       ria so that project closeout documents are electronic and compati-
when specifying detection equipment.                                       ble with the CMMS system. Predictive maintenance should also be
                                                                           incorporated into the engineered systems in sync with the continu-
Mailroom and Lobby Measures                                                ous commissioning design, operation, and reporting.
    The mailroom and central lobbies of buildings are highly vulner-
able areas: they act as building interfaces with the general public. In
most buildings, these are areas where uncleared personnel or pack-
                                                                                     4. CHEMICAL INCIDENTS
ages come in proximate contact with the facility and where threats             A chemical incident is defined as the accidental or intentional
can cause the greatest harm. These areas should be given special           release of a gaseous or vaporous compound into breathable air.
consideration and additional protective measures to ensure all             Releases of toxic liquids, solids, or powders are not addressed in this
threats are minimized.                                                     chapter. A release may occur inside or outside a building, and may
    In entry areas, many buildings have mandatory security access          be of short duration (e.g., from a broken container, an accidental
procedures for regular building occupants as well as visitors. Secu-       valve opening, or a terrorist incident) or sustained (e.g., from a leak-
rity measures such as magnetometers, x-ray scanners, and personnel         ing storage tank or broken supply line). Descriptions of classes of
screening may be used to limit potential hazards from entering the         and individual air contaminants, including chemicals, are found in
building. Designers should consider using segregated HVAC sys-             Chapter 11 of the 2013 ASHRAE Handbook—Fundamentals, and
tems in lobby areas with dedicated air-handling units (AHUs) for           removal techniques are covered in Chapter 30 of the 2012 ASHRAE
the lobby area, and maintaining the lobby spaces at a negative dif-        Handbook—HVAC Systems and Equipment and Chapter 46 of this
ferential pressure with respect to interior spaces. Lobby windows          volume. Discussions in this chapter are limited to chemicals that are
and doors should include blast-resistant glazing and construction,         considered acutely toxic or corrosive, and present immediate danger
and walls between the lobby and general building interior may              to building occupants or systems.
include enhanced blast resistance ratings. Security or reception per-          Industrial buildings, where harmful chemicals may be used rou-
sonnel should have controls in their work areas to allow rapid lock-       tinely, are likely at higher risk for internal chemical incidents than
down of all building entries and exits.                                    a typical commercial building, but, because of training, established
    The anthrax mailings of 2001 highlighted the vulnerability of          procedures, and experienced personnel, they are also likely to be
buildings to attack by mailborne threats. The U.S. Postal Service          more prepared to handle an incident. Most commercial buildings,
and package delivery companies have since implemented                      except for some government and high-profile buildings, do not
enhanced security, but building owners may consider additional             have procedures in place for handling a chemical incident. A ter-
measures. Mailrooms and package-receiving areas should include             rorist chemical event in a typical commercial building adds new
the measures described for lobbies, especially segregated HVAC             difficulties, because details of the release are not known until long
systems that maintain these areas at a negative pressure compared          after the incident, and affected buildings and occupants are gener-
to the rest of the building. Some facilities have enhanced mail- and       ally caught off guard, with little or no procedure in place for han-
package-screening procedures, including separate mail-handling             dling the event.
facilities, x-ray or metal detection scans, individual parcel opening          Chemical substances that can cause physical distress when intro-
and screening, and laboratory analysis of packages. At minimum,            duced into breathable air are numerous; this chapter addresses only
mailroom staff should review incoming mail and immediately                 gaseous or vaporous compounds, and of those, addresses only two
notify law enforcement of any suspicious letters and packages,             groups (1) those specifically known as chemical agents (in terms of
such as those with exposed wires, irregular shapes or weights, mis-        warfare/terrorist activities) that might be intentionally introduced
addressed labels, or unexpected senders or locations.                      into a building’s environment, and (2) a few common industrial
                                                                           gaseous substances that might accidentally be introduced into a
3.3    COMMISSIONING AND RECOMMISSIONING                                   building HVAC system through external or internal release, thus
   To ensure equipment and system performance per the BOD,                 requiring HVAC or facility remediation of some kind. The purpose
HVAC security and EHS should be commissioned following ASH-                of this section is to address buildings that have no expectation of an
RAE Guideline 29’s recommendations. Recommissioning after a                accidental chemical release, based on the activities performed
set number of years, or designing the BAS to provide continuous            within the facility, as opposed to those of surrounding, related facil-
commissioning, is also recommended.                                        ities (e.g., industrial facilities that have their own response plans).
                                                                           For control of airborne gases and vapors that are used as part of the
         3.4   MAINTENANCE MANAGEMENT                                      building’s normal operation, such as in laboratories or industrial
                                                                           processes, see Chapter 30 of the 2012 ASHRAE Handbook—HVAC
    Because of the nature of HVAC security, operation is a critical        Systems and Equipment and any of the application-specific chap-
requirement as it pertains to reliability and repeatability. Similar to    ters in this volume.
how emergency generators are operated once a week, once a month,
and fully loaded annually, HVAC security systems need to be oper-
                                                                                     4.1   TYPES OF CHEMICAL AGENTS
ated on a scheduled basis to ensure the equipment will respond in an
emergency situation. Operation of the building automation system              Intentional contamination of facilities and their HVAC systems
is an integral part of this routine exercising of the HVAC systems.        (and thus very ready dispersion to occupants) with gaseous or
    Proactive maintenance management also contributes to system            vaporous chemical substances has become a real concern. Chemical
performance and reliability. Modern facilities most likely have            agents are classified by the U.S. Army (2005) either as toxic or inca-
computerized maintenance management software (CMMS) system                 pacitating. Toxic chemical agents include nerve, blister, lung-
to manage the maintenance process and documentation of this                damaging, and blood agents. Any of these agents may be introduced
process. It is important to emphasize the value of documentation           in sufficient quantity so as to injure building occupants and, in the
HVAC Security                                                                                                                               59.7

process, compromise the building’s HVAC system. Irritating agents         effects but not lethal enough to compete with the more effective blis-
(e.g., tear gas), which cause temporary trauma through reflexive          tering and nerve agents. PS still is used occasionally as a soil steril-
action but are not generally lethal, are not considered by the U.S.       ant or grain disinfectant.
military to be chemical agents.
                                                                          Toxic Chemical Agents
Incapacitating Agents                                                         Nerve Agents. Nerve agents are organophosphate ester deriva-
   Incapacitating agents are defined by the U.S. DOD as chemical          tives of phosphoric acid, and are among the deadliest of rapid-onset
agents that produce temporary physiological or mental effects, or         chemical agents. Nerve agents can be divided into G and V agents.
both, that make individuals unable to make a concerted effort to per-     G agents are fluorine- or cyanide-containing organophosphates.
form their assigned duties. In occupational medicine, incapacita-         These agents are colorless and have an odor that ranges from weakly
tion generally means disability, and denotes the inability to perform     “fruity” to odorless. In an unmodified state, G agents are highly vol-
a task because of a quantifiable physical or mental impairment.           atile, resulting in low persistency. However, they can be combined
Thus, by definition, any of the chemical warfare agents may inca-         with various thickening substances, increasing persistency and pen-
pacitate a victim; however, by the military definition, incapacitation    etration of intact skin. The primary hazard of G agents is vapor con-
refers to impairments that are temporary and nonlethal, and does not      tact because of their high volatilities.
include low-dose “lethal” agents. Incapacitating agents may cause             V agents are sulfur-containing organophosphates. These agents
symptoms that persist for hours to days, but are temporary and            are low-volatile oily liquids, resulting in increased persistency. The
recoverable even without treatment. Incapacitating agents can be          increased persistency makes V agents primarily a contact hazard.
classified as either central nervous system (CNS) depressants or              Common nerve agents include
stimulants.
                                                                          • VX
   CNS depressants are compounds that depress or block activity
                                                                          • Tabun (GA)
of the CNS by inhibiting the transfer of information across syn-
                                                                          • Sarin (GB)
apses. Common CNS depressants include
                                                                          • Soman (GD)
• 3-quinuclidinyl benzilate (BZ)                                          • Cyclosarin (GF)
• Cannabinols
                                                                             Both G and V agents are potent inhibitors of the enzyme acetly-
• Phenothiazines
                                                                          cholinesterase (AChE) and present the same symptoms after expo-
• Fentanyls
                                                                          sure. Inhibiting AChE allows acetylcholine to accumulate, which
• Hypnotics
                                                                          mimics a massive release of acetylcholine in the nervous system.
   CNS stimulants cause excessive nervous activity by facilitating        Nerve agents may be absorbed through any body surface (skin,
transmission of impulses across certain synapses that may other-          eyes, respiratory) or ingested. Symptoms of nerve agent poisoning
wise be insufficient pathways. The brain becomes flooded with             include
information, making concentration and decision making difficult.
                                                                          • Sweating and/or muscular twitching
The most common CNS stimulant is d-lysergic acid diethyl amide
                                                                          • Pupil contraction, eye pain, or blurred vision
(LSD).
                                                                          • Headache, pain
   Symptoms of poisoning by these agents include confusion, dis-
                                                                          • Weakness
orientation, restlessness, dizziness, staggering, or vomiting. Some
                                                                          • Nausea, vomiting (particularly in ingestion)
may cause dryness of mouth, elevated temperature, pupil dilation,
                                                                          • Mucous secretions in respiratory pathways, nose, or throat
slurred/nonsensical speech, inappropriate behavior, and hallucina-
                                                                          • Wheezing, coughing
tions. If several personnel exhibit any such behavior, it is prudent to
                                                                          • Severe exposure: convulsions; vomiting; red, pinpoint eyes;
move outside the building, because these agents are usually deliv-
                                                                            unconsciousness; or respiratory failure
ered by smoke-producing munitions or aerosols and are introduced
through the respiratory system.                                               Mild exposure to nerve agents may cause anxiety, restlessness,
                                                                          and giddiness. Further exposure results in the listed symptoms and/
Irritants                                                                 or memory impairment, slowed reactions, or difficulty in concentra-
   Irritants can be classified as either tear-producing or vomiting-      tion. Moderate exposure, if diagnosed and monitored, shows abnor-
producing agents. The sole purpose of irritants, which include tear       malities in electroencephalograms (EEGs) as well as the symptoms
gas, riot control agents, and lachrimators, is to produce immediate       listed. Reactions to nerve agents are immediate (i.e., within minutes
discomfort and eye closure, thus rendering the victim incapable of        of exposure). Recovery from nerve agent exposure is slow, usually
fighting or resisting. Irritants cause eye discomfort, and some may       days, and susceptibility to the agent is increased for months after-
cause vomiting; all are usually introduced to an environment as a         ward.
gas. Police forces use irritants for crowd control. Irritants were used       Nerve agents are liquid at room temperature, but their volatilities
before World War I, and, during the war, they were the first chemical     can vary. Highly volatile agents (G agents) can be easily introduced
agents used, well before better-known agents such as chlorine,            as vapors into HVAC systems, whereas low-volatility agents (V and
phosgene, and mustard gas.                                                thickened G agents) can be introduced as droplets or vapors by
   Tear gas (CS) and chloroacetophenone (CN; sold in diluted form         mechanical means. Highly volatile agents are less persistent and
as a protective spray) are by far the most important pulmonary irri-      require less intense cleanup than naturally persistent, highly volatile
tants. Capsaicin (methyl vanillyl nonenamide) is the active ingredi-      agents, which require intense cleanup if introduced into a building.
ent in pepper spray, also called OC (oleoresin capsicum). Pepper          For the most part, these agents are moderately soluble in water and
spray has, to some extent, replaced CN as a personal protective           highly soluble in lipids. They are rapidly inactivated by strong alka-
agent, with less dangerous effects. As its common name implies, the       lis and chlorinating compounds, which are used in the decontami-
active ingredient is the burning agent in pepper plant fruits.            nation/neutralization of these agents.
   Although CS and CN are the most important agents in this class,            If nerve agents are suspected, evacuate the facility immediately.
several others require mention. Chloropicrin (PS) and bromoben-           Because many nerve agents are (or can be made) persistent and dose
zenecyanide (CA) were developed before World War I. Both largely          is accumulative, evacuation is necessary. A facility must be decon-
have been replaced, because they were too lethal for their intended       taminated if exposed to nerve agents.
59.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

    Blister Agents. Blister agents (vesicants) can be classified as            Because these agents are gaseous, they will disperse. They all
mustards, arsenicals, and urticants. These agents are generally used        have specific odors; for example, CG smells like fresh-mown hay.
as warfare agents meant to degrade fighting efficiency rather than to       Thorough ventilation of contaminated areas is necessary. Choking
kill. They are usually thickened to make them persistent and con-           agent gases typically are heavier than air, and thus tend to accumu-
taminate surfaces, but may be introduced as a gas or vapor. Vesi-           late in low-lying areas.
cants result in burns and blisters to the skin, eyes, and/or respiratory       Blood Agents. Blood agents, also known as cyanogens, interfere
tract.                                                                      with the absorption and use of oxygen at the cellular level, and thus
    Mustard agents contain either sulfur or nitrogen and are persis-        are usually introduced through the respiratory system. Examples
tent in cold and temperate conditions. They can be combined with            include hydrogen cyanide (AC) and cyanogen chloride (CK). These
other substances to thicken the agent, increasing their persistency.        agents are highly volatile and gaseous at temperatures over 21°C and
Warmer temperatures decrease persistency, but concentrations in air         are nonpersistent even at low temperatures. They therefore dissipate
can be high because of the greater evaporation rate. Common mus-            quickly in air, especially hydrogen cyanide, which is light; cyanogen
tard agents include                                                         chloride is heavier than air and tends to collect in low places. These
                                                                            two blood agents have different symptoms. Symptoms of exposure to
• Sulfur mustard (H and HD)                                                 AC include
• Nitrogen mustards (HN)
                                                                            • Faint odor of almonds
   Arsenical agents contain a central arsenic atom. These agents hy-        • Internal hemorrhaging
drolyze rapidly with water and lose most of their vesicant properties.      • Pink skin color
Arsenicals are more volatile than mustards and are less toxic than          • Highly toxic, high concentrations can cause immediate death
other blister agents. Common arsenical agents include
                                                                               CK symptoms include
• Lewisite (L)
• Mustard-lewisite (HL)                                                     • Intense irritation to the lungs and eyes
• Phenyldichloroarsine (PD)                                                 • Coughing
                                                                            • Tightness in chest
   Urticants are halogenated oximes and have a disagreeable, pen-           • Dizziness
etrating odor. The most recognized urticant is phosgene oxime               • Unconsciousness
(CX), which is one of the most irritating substances known.                 • Respiratory failure
   The most likely routes of exposure are inhalation, dermal con-
tact, and ocular contact. Depending on the particular vesicant, clin-          Because these agents are not persistent, thorough ventilation
ical effects may occur immediately (as with phosgene oxime or               should dissipate the gases.
lewisite) or may be delayed for 2 to 24 h (as with mustards). Blister
agents must be cleaned from the skin and membranes immediately              Other HVAC-Compromising Gases and Vapors
to lessen their effects. Persons exposed to blister agents must be              Accidental contamination of facility HVAC systems by gaseous
handled so as not contaminate those helping them. Evacuation is             or vaporous chemical substances has been a real concern for years,
necessary, and contaminated people should be kept outdoors to pre-          mainly because of the extensive production, use, and transport of
vent accumulation of the vesicant in a confined space. Effects of           large quantities of hazardous materials for manufacturing purposes.
exposure include                                                            Intentional contamination of a facility could be accomplished with
                                                                            chemicals other than the specific chemical agents discussed previ-
• Mild to severe conjunctivitis, possibly progressing to ulceration         ously. Contamination inside a building should result in immediate
• Lesions on skin; burns                                                    evacuation. However, external contamination might entail evacua-
• Itching                                                                   tion to a more distant location or shelter in place (i.e., not evacuat-
• Pain (immediate with exposure to lewisite)                                ing). Contamination from an incident in the immediate vicinity of
• Respiratory damage (in small doses may take time to appear as             (but external to) a facility might require shutdown of the facility’s
  bronchitis, etc.)                                                         HVAC system for a short period of time. For instance, a large corro-
   Vesicants are, for the most part, soluble in nonaqueous solvents,        sive spill nearby might necessitate staying in a building for protec-
not in water. They are more dangerous as liquids, because the degree        tion while transportation is arranged (if not available immediately).
to which they cause health problems is related to their concentration       This might occur at a school where children would be more suscep-
on body surfaces. In general, they have high vapor pressures and            tible to injury upon exiting the building, having no way to evacuate
thus are easily vaporized in a confined space. Decontamination of           a safe distance. Because the situations and possibilities are so varied,
exposed surfaces is needed.                                                 this discussion is limited to more typical scenarios.
   Lung-Damaging Agents. Lung-damaging (choking) agents are                     Toxic Gases. The most common toxic gas that might threaten a
those that primarily attack lung tissue, causing pulmonary edema.           facility and its personnel is carbon monoxide (CO), which is color-
Examples include                                                            less, odorless, and tasteless. Carbon monoxide is produced by
                                                                            incomplete combustion of fossil fuels (gas, oil, coal, wood) used in
• Phosgene (CG)                                                             boilers, engines, oil burners, gas fires, water heaters, solid-fuel
• Diphosgene (DP)                                                           appliances, and open fires. Dangerous amounts of CO can accumu-
• Chlorine                                                                  late when, as a result of poor installation, poor maintenance, or fail-
• Chloropicrin (PS)                                                         ure, an appliance’s fuel is not burned properly, or when rooms are
   As choking agents, most of these agents (except for diphosgene)          poorly ventilated and the carbon monoxide is unable to escape.
exist as gases at room temperature and pressure, and are thus easily        Because CO has no smell, taste, or color, it is important to have good
spread through ventilation systems. Exposure symptoms include               ventilation, maintain all appliances regularly, and have reliable
                                                                            detector alarms installed to give both a visual and audible warning
• Choking sensations, coughing                                              in case of a dangerous build-up of CO. Scenarios involving toxic
• Tightness in chest                                                        gases usually entail evacuation to a safe distance. HVAC systems
• Nausea, vomiting                                                          normally require cleaning using clean purge air the through the ven-
• Headache                                                                  tilation distribution system.
HVAC Security                                                                                                                             59.9

              Table 1 Corrosive Gases and Vapors                          Table 2 Limited List of Human Pathogenic Microorganisms
                             Corrosive Acidic      Corrosive Basic                                        Incubation      ID50,       LD50,
Corrosive Gases                  Vapors               Vapors              Bioaerosol                     Period, Days   Organisms   Organisms
Hydrogen cyanide           Hydrochloric acid    Sodium hydroxide          Bacillus anthracis (anthrax)      2 to 3       10 000      28 000
Ammonia                    Sulfuric acid        Ammonium hydroxide        Ebolavirus spp. (Ebola)          14 to 21        10         Low
Sulfur dioxide             Nitric acid          Caustic soda              Francisella tularensis           1 to 14         10         Low
Chlorine                   Hydrofluoric acid    Potassium hydroxide         (tularemia)
Hydrogen bromide           Acetic acid          Other hydroxides          Hantavirus (Hanta)               14 to 30       N/A          N/A
Boron trichloride          Other acids                                    Variola spp. (smallpox)             12          N/A          N/A
Monomethylamine                                                           Yersinia pestis (bubonic          2 to 6        N/A          N/A
Phosphorus pentafluoride                                                    plague)

   Corrosive Substances. Corrosive gases and vapors encompass a           of bubonic plague), and many others. Human susceptibility varies
large class of materials. A few are purely gaseous in nature at room      by microorganism, and is gaged by several dose measures:
conditions, but some vapors result from the vapor pressure created
by a liquid (or solid) presence. Some examples of corrosive gases         • ID50, mean infectious dose, is the number of microorganisms or
and vapors are given in Table 1.                                            bioaerosol particles that causes 50% of an exposed population to
                                                                            be infected.
   Corrosive gases and vapors are hazardous to all parts of the
body, although some organs (e.g., eyes, respiratory tract) are par-       • LD50, mean lethal dose, is the number of microorganisms or
ticularly sensitive. The magnitude of the effect is related to the sol-     bioaerosol particles that causes death in 50% of an exposed pop-
ubility of the material in body fluids. Highly soluble gases (e.g.,         ulation.
ammonia, hydrogen chloride) cause severe nose and throat irrita-              One of the greatest threats in a biological incident or attack is
tion, whereas lower-solubility substances (e.g., nitrogen dioxide,        toxins, which are poisonous chemicals produced by living organ-
phosgene, sulfur dioxide) can penetrate deep into the lungs.              isms and that may have effects resembling those of chemical
Exposed skin may also be at risk for irritation or burns at higher        agents. Toxicity and lethality of toxins vary, but highly toxic, sta-
concentrations or longer-term exposures. For some substances,             ble toxins pose a risk for weaponization. Two classifications of
warnings such as odor or eye, nose, or respiratory tract irritation       potentially threatening toxins are neuro- and cytotoxins. Neuro-
may be inadequate. Accidents involving corrosive substances               toxins interfere with nerve impulse transmission and have signifi-
inside or outside a building require cleanup and decontamination of       cant effects on the nervous system. However, they can work in
the facility’s HVAC system and other equipment, because of the            different manners, inhibiting or stimulating various enzymes and
substances’ persistence. In some cases, physical damage to a build-       blocking various receptors. Effects are similar to those of chemical
ing’s infrastructure may result from exposure to corrosives (e.g.,        nerve agents, and include convulsions or paralysis, blurred vision,
etching of metal surfaces, which can lead to holes in ducting and         seizures, and muscle fatigue. Cytotoxins disrupt or destroy cells
compromised wiring). Building codes outline methods of design             and cellular processes such as protein synthesis and other bio-
and installation for mechanical and electrical systems in corrosive       chemical process. Symptoms may be similar to those of chemical
environments (NFPA 2005), but in buildings that are not classified        blister, choking, and vomiting agents, as well as nausea, diarrhea,
as such, and thus are not constructed accordingly, systems may be         rashes, inflammation, and necrosis. Toxins can be produced by a
damaged when exposed to corrosive chemicals. In such a case, the          variety of organisms such as bacteria, fungi, mold, algae, plants,
building and its systems should be thoroughly inspected and tested        and animals.
before reoccupation.                                                          A summary of potential bioaerosol weapon agents is given in
                                                                          Table 2 along with ID50 and LD50 values. A more comprehensive
        5.     BIOLOGICAL INCIDENTS                                       list can be found in Kowalski (2003). More detailed descriptions of
                                                                          bioaerosols, their health effects, and methods of measurement can
    Biological incidents involve the intentional or accidental release    be found in most epidemiology texts. Bioaerosols: Assessment and
of unwanted bioaerosols and/or biocontaminants in or around a             Control, from the American Conference of Governmental Industrial
building, such that the building’s integrity or usefulness is compro-     Hygienists (ACGIH 1999), is a recommended starting point for
mised. Bioaerosols are airborne particulates derived from living          quantitative determination of bioaerosol levels. General informa-
organisms and include living microorganisms, viruses, spores, and         tion on bioaerosols, their health effects, and their removal from
toxins derived from remnants or fragments of living tissue. Bioaero-      building airstreams is found in Chapters 10 and 11 of the 2013
sols are in the air, both indoors and outdoors, and their presence        ASHRAE Handbook—Fundamentals, as well as Chapter 29 of the
mostly goes unnoticed except for seasonal allergies or an occasional      2012 ASHRAE Handbook—HVAC Systems and Equipment.
cold. There is an evolved balance between the types and levels of             The primary threat to buildings from airborne biological inci-
bioaerosols in the ambient air and the animals who breathe that air.      dents is adverse health effects to building occupants. Once an event
That balance can be disturbed locally by the purposeful or acciden-       happens, there is an immediate danger to building occupants from
tal release of a bioaerosol in or around a building. Unfortunately,       the initial dose, but there is also the risk of prolonged exposure
bioaerosols are difficult to detect and identify in real time, because    from contaminated surfaces and reaerosolization of the agent.
identification generally involves DNA analysis or other skilled ana-      Depending on the agent, the prolonged exposure risk may dissipate
lytical techniques. As a consequence, bioaerosols may be fully dis-       quickly if the pathogenic organism has a short life outside a host, or
tributed in a building hours or days before anything is detected,         it may remain indefinitely until the contaminating agent is fully
much less identified, and the first sign of an incident may be symp-      removed. Anthrax, which is a spore-forming bacterium, falls into
toms of personnel.                                                        this latter category because it can lie dormant in many environ-
    There are hundreds of known bioaerosols that are pathogenic to        ments for long periods of time, only to come out of dormancy when
humans to varying degrees. These include the spore-forming bacte-         exposed to a proper host. Excluding incidents of extreme mold
ria Bacillus anthracis (commonly known as anthrax), Variola spp.          growth [which is not covered in this chapter; see, e.g., ASHRAE
(the virus that causes smallpox), the bacteria Yersinia pestis (cause     (2003b) for information], biological incidents present no real threat
59.10                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

to the integrity of building equipment; however, building equip-                         6.1    RADIOACTIVE MATERIALS’
ment may play an important role in both distribution and possible                               EFFECTS AND SOURCES
removal of air contaminants. Remediation after an incident is likely
to involve comprehensive cleaning of building equipment (partic-                 Decay of radioactive materials produces energetic emissions
ularly air-handling equipment), and may require removal and                  (ionizing radiation) that can effect changes in human tissue cells.
replacement of contaminated systems. Techniques for remediating              These energetic emissions are divided into alpha particles, beta
contaminated equipment include surface cleaning with bleach or               particles, and gamma/x-rays. Alpha and beta radiation can only
alcohol solutions, treatment with ultraviolet (UV) light, and vol-           travel very short distances (about a metre, maximum) and do not
ume gaseous treatments with ozone, hydrogen peroxide, or gas                 have enough energy to penetrate the outer layers of human skin;
plasma. New technologies and procedures are under development,               they are, however, a hazard if directly inhaled or ingested. Gamma
particularly since the anthrax events of 2001 in the United States.          and x-rays can travel long distances in air and can pass through the
See the Bibliography and Online Resources for sources of informa-            body, potentially exposing internal organs to significant damage,
tion on the latest developments in remediation technology.                   depending on the amount absorbed. The radiation effect on humans
   It is important to determine as much as possible about a release,         is usually measured in sievert (Sv), the product of the absorbed dose
whether purposeful or accidental, as rapidly as possible. It may be          and the biological efficiency of the radiation.
more difficult to completely assess the nature of a purposeful                   In developing an RDD, a significant quantity of radioactive
release, because it may contain more than one pathogenic agent,              material must first be collected. Some common radioactive materi-
with different incubation periods, and the release may have taken            als currently used in industry include
place in several locations. Accidental releases are more likely to be        • Colbalt-60 (Co-60), cesium-137 (Cs-137), and iridium-192 (Ir-
a single pathogen at a single location, and the release is more likely         192) are used in cancer therapy, industrial radiography and gages,
to have been known to occur.                                                   food irradiation, oil well production, and medical implants. These
   Biological pathogens have been weaponized to enable delivery                are all considered gamma emitters.
in a variety of forms. Effective delivery of bioagents to a large pop-       • Strontium-90 (Sr-90) is used in the production of radioisotope
ulation is difficult because of the need to get relatively large doses to      thermoelectric generators (RTGs), which produce electricity for
large numbers of people. Dilution of contaminants in ambient air is            remote devices such as spacecraft. This is considered a beta
rapid, and very large numbers of organisms are required to produce             emitter.
lethal concentrations. The confines of a building and controlled air         • Plutonium-238 (Pu-238) and americium-241 (Am-241) are used
exchanges rates can help maintain concentrations of agents for lon-            in oil well production, RTGs, and industrial gauges. These are
ger periods of time than would occur in outdoor air. However, filtra-          considered alpha emitters.
tion and real-time killing mechanisms in building air-handling
systems can remove or render ineffective airborne bioaerosols.
Engineering requirements for design of filtration or other tech-                        6.2     RADIOLOGICAL DISPERSION
niques for treating indoor air are addressed more fully in other pub-           Dispersion may be by conventional explosives, using aircraft to
lications [e.g., NIOSH (2003)]. Information is rapidly evolving; for         disperse the material in the form of an aerosol or particulate, or simply
the latest, consult the most recent versions of publications on build-       placing a container of radioactive material within a confined area or
ing protection.                                                              facility. In most cases, a dirty bomb or other RDD would have local-
                                                                             ized effects (based on the strength of material used) ranging from less
     6.     RADIOLOGICAL INCIDENTS                                           than a city block to several square kilometres. The area affected by
                                                                             the dispersion of the material is a function of various factors, including
   The occurrence of a significant accidental or intentional radio-
logical release to the environment is of low probability because             • Meteorological conditions, including atmospheric stability and
there are limited locations where considerable amounts of radio-               wind speed
logical material reside. These sources include spent fuel or low-level       • Local topography, location of buildings, and other landscape
radioactive waste (radwaste) storage facilities, nuclear generating            characteristics
stations, and weapons fabrication and storage facilities. These              • Amount and type of radioactive material dispersed
facilities are usually analyzed beforehand, as part of the construc-         • Dispersal mechanism (e.g., particulate, aerosol)
tion licensing process, for postulated accidental releases of radio-         • Physical and chemical form of the radioactive material (e.g., dis-
logical material and the consequences to both on- and off-site                 persal as fine particles versus heavier droplets or particulate)
personnel.                                                                       Radioactive material released as either an aerosol or fine partic-
   An intentional release of radiological material is most likely to         ulate in a plume spreads roughly at the speed and direction of the
be in the form of the deployment of a nuclear weapon or a radio-             prevailing wind velocity. The conditions of atmospheric stability
logical dispersal device (RDD), sometimes called a dirty bomb. It            (sometimes referred to in terms of the Pasquill stability classifica-
is normally assumed that a terrorist group is highly unlikely to             tion) also determine the fallout’s overall spread and concentration.
possess and use conventional, sophisticated nuclear weapons                  Atmospheric dispersion computer models are sometimes used to
because of the difficulties of obtaining or independently developing         predict the spread, location, and concentration of a postulated radio-
the necessary materials and technology. Development and deploy-              active plume. These analytical tools can be useful in providing early
ment of an RDD, however, is considered viable because of its sim-            warning to residences and facilities projected to be in the affected
plicity of design. RDDs combine conventional explosives and                  fallout path.
radioactive material, and are designed to scatter dangerous amounts
of radioactive material over a general area. Terrorist use of RDDs
also seems more likely because radiological materials used in med-
                                                                                          6.3    RADIATION MONITORING
icine, agriculture, industry, and research are comparatively more               Radioactivity cannot be seen, smelled, or tasted by humans.
obtainable than weapons-grade uranium or plutonium. A significant            However, in the United States, there are many radiation-monitoring
amount of the damage from an RDD would be from the initial blast.            programs available at the federal, state, and local level that can
See the section on Explosive Incidents for design of HVAC system             measure radiation levels and/or track the released radiation plume.
protection against blast effects.                                            There may be a local facility (e.g., a nuclear power plant) that can
HVAC Security                                                                                                                             59.11

track radiological fallout in the affected area. State-level officials
have access to various monitoring programs for their areas. These
programs use current weather patterns and wind velocities to track
radiological plumes and provide public warning. Depending on the
severity of the release, the radioactive plume may travel hundreds of
kilometres or, more typically, be localized.

                 6.4    FACILITY RESPONSE
    Physical safety of personnel should be of primary concern in
responding to a radiological event. Time, distance, and shielding are
the three most important aspects to minimizing the effects of human
exposure to ionizing radiation. Shielding with stone, concrete, or
other dense materials is usually not considered in the initial design
of most commercial buildings. However, most facilities use these
materials for structural strength (foundations and basements) or for
fire protection in protective corridors and stairways. Consider devel-
oping procedures to instruct building occupants to immediately
move to identified safe locations in the facility in the event of a
known or suspected release. Limiting the time of exposure to a radi-            Fig. 3 Free-Field and Reflected Pressure Wave Pulses
ation field also helps reduce the total amount of exposure and sub-
sequent health effects. Distance from the radiation source is the           free-field blast overpressure Pso, reaching the target at time tA, is
greatest factor in reducing the amount of direct (deep-dose) expo-          shown in Figure 3. When the blast wave impinges on a rigid surface,
sure, especially if the hazard is present for a considerable time           the pressure is reflected (Pr) and magnified over the free-field val-
period. The distance required to minimize this dose is usually small        ues. Peak pressure varies inversely with the cube of the distance
(little more than a metre).                                                 from the explosion. Intervening barriers may reduce the blast load,
    Perhaps the greatest potential hazard from the release of low-          but quantifying the effect is difficult, and great care must be taken
level radiological debris from an RDD is inhalation or ingestion.           when determining the resulting loads.
Health effects from ingested contamination particles that enter the             Internal explosions can generate extremely large loads on HVAC
body from breathing, cuts/abrasions, eating, or drinking can be             equipment. In addition to short-duration reflected pressures gener-
more severe than external exposure, depending on the amount of              ated by the explosion, a quasi-static pressure may develop, greatly
material consumed. Individuals should be instructed to move to              increasing the impulse to which the equipment is exposed. The mag-
more isolated rooms, or areas in the facility that may be isolated or       nitude and duration of quasi-static loading is a function of room vol-
filtered from significant inleakage of contaminated air. Distribution       ume and vented area.
of personal protection equipment (PPE) should also be considered,               In addition to direct air blast, HVAC equipment in buildings sub-
depending on the risk assessment of a potential threat. If the release      jected to explosions can experience large accelerations and relative
is determined to be internal, an organized evacuation should occur          displacements caused by the resulting structure motion. The struc-
(consider developing evacuation procedures). Because evacuees               ture responds to loads imposed both through the foundation (ground
may have become externally contaminated, an egress plan should be           shock) and from the air blast (air shock). In general, accurately pre-
considered that includes a radiation detection monitoring procedure         dicting the time history of motion in the building is extremely dif-
implemented either by internal personnel or by local emergency              ficult. However, because structural design of equipment is based on
authorities. This procedure may include instruction to dispose of           peak loads, there is usually no need to determine the full time his-
outer clothing and the use of showers to remove radioactive particles       tory. Methods are available for predicting the peak motion caused
from body surfaces.                                                         by a given event, including the frequency dependence of the re-
                                                                            sponse.
                                                                                Blast loads can also enter the interior space of buildings through
          7.     EXPLOSIVE INCIDENTS                                        utility openings, even if the building shell is undamaged. The blast
    Detonation of high explosives near a building generates pressures       can damage the passageway itself, and can also build up pressure in
that act on all exposed surfaces. The magnitude of pressure depends         the building and subsequently damage other equipment. Pressure
on the size and shape of the charge, distance from the charge, and any      build-up depends upon the opening area and volume of interior
intervening barriers. In addition to increased pressures, blasts may        space, as well as the pressure differential.
generate projectiles from either loose materials or fragments from              Explosions can produce primary and secondary fragments that
damaged components. This section considers only loads that do not           may damage equipment and piping. Primary fragments are generated
generate significant structural damage; it is assumed that, if the struc-   from the explosive casing, whereas secondary fragments result from
ture is severely damaged, continued operation of the HVAC systems           damage to the structure and nonstructural components (e.g., concrete
is not crucial. Also, it is important to remember that life safety is the   spalling, glass breakage). Predictions of fragment size and velocity
primary goal of all protective systems. This section deals strictly         can be used to estimate damage to equipment, ducts, and piping.
with HVAC equipment and systems, but any solutions must not com-
promise the safety of building occupants.                                               7.2    DESIGN CONSIDERATIONS
                                                                               The best protection from any explosive effects is to locate equip-
               7.1     LOADING DESCRIPTION                                  ment in a nonvulnerable area. Assuming the exterior building shell is
    Detonation of high explosives generates a pressure wave (blast          adequately designed, any interior room may be considered protected.
wave) that propagates out from the explosion with decreasing veloc-         Barrier walls can protect equipment that must be externally located,
ity. The free-field blast wave, far from any surfaces, is characterized     or equipment can be positioned far enough away from any possible
by a rapid, almost instantaneous increase in pressure, followed by a        blast location that pressures are reduced below damaging levels. In
gradual decay in pressure and a negative-pressure phase. A typical          general, correctly locating equipment is the least expensive option
59.12                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

for handling blast loads. Hardening equipment, anchorage, and con-            rooms, can be calculated. Properly designed silencers may reduce
nection should be considered only after relocation has been elimi-            pressure in ducts. Design of openings for blast resistance must also
nated as a possibility.                                                       be closely coordinated with protection from chemical and biologi-
    In addition to the direct air blast, equipment in a building subject      cal agents.
to a blast experiences a support shock loading. Guidelines for the
maximum shock that can be withstood by various equipment types                                           REFERENCES
are given in Chapter 55. Although general information can be ob-
                                                                              ACGIH. 1999. Bioaerosols: Assessment and control. J. Macher, ed. Ameri-
tained from these tables, it is important to realize that the data are           can Conference of Governmental Industrial Hygienists, Cincinnati.
several decades old and may not apply to modern HVAC equipment.               ASHRAE. 2003a. Risk management guidance for health, safety and envi-
If the shock is greater than the equipment’s capacity, it may be pos-            ronmental security under extraordinary incidents. Report of Presidential
sible to provide a shock isolation system to lower the demand. The               Ad Hoc Committee for Building Health and Safety under Extraordinary
isolation system works by decoupling horizontal motion of the sup-               Incidents.
port structure from that of the equipment. Note that this is different        ASHRAE. 2003b. Mold and moisture management in buildings.
from typical equipment isolation applications, which are generally            ASHRAE. 2009. Guideline for the risk management of public health and
concerned with vertical vibrations of the equipment itself.                      safety in buildings. Guideline 29-2009.
    Although it has been stated that proper seismic design also pro-          NFPA. 2011. National electric code®. Standard 70. National Fire Protection
                                                                                 Association, Quincy, MA.
tects against blast loads, this is not generally true. The effect of blast    NIOSH. 2003. Guidance for filtration and air-cleaning systems to protect
loading on equipment has some similarities to that of seismic loads,             building environments from airborne chemical, biological, or radiologi-
but there are some key differences. Both loads generate horizontal               cal attacks. U.S. Department of Health and Human Services, National
and vertical forces that act on equipment. However, in both magni-               Institute for Occupational Safety and Health, Washington, D.C. Avail-
tude and distribution, seismic forces are proportional to equipment              able at http://www.cdc.gov/niosh/docs/2003-136/pdfs/2003-136.pdf.
mass, whereas blast loads are proportional to the equipment surface           U.S. Departments of the Army, Navy, Air Force, and Marine Corps. 2005.
area. The effect is essentially the same for some types of equipment,            Potential military chemical/biological agents and compounds. Field
such as pumps, where the mass and surface area distributions are                 Manual FM 3-11.9. Available at http://fas.org/irp/doddir/army/fm3-11-9
approximately identical. However, equipment covered by a sheet                   .pdf.
metal shell is loaded very differently. Seismic loads are applied
directly to the heavy components in the shell, whereas blast loads                                     BIBLIOGRAPHY
are applied to the shell itself, with little or no load acting directly on    Archibald, R.W., J.J. Medby, B. Rosen, and J. Schachter. 2002. Security and
the interior components. Thus, even equipment that has been seis-                safety in Los Angeles high-rise buildings after 9/11. RAND, Santa Mon-
mically rated or certified needs additional investigation for blast              ica, CA.
resistance.                                                                   ASCE. 1999. Structural design for physical security: State of the practice.
    In contrast, anchorage design is identical for blast and seismic             American Society of Civil Engineers, Reston, VA.
loads. Properly designed seismic anchorage for most equipment in              DHS. 2009. National infrastructure protection plan. U.S. Department of
                                                                                 Homeland Security, Washington, D.C. Available from http://www.dhs
moderate to high seismic zones is adequate for reasonable levels of              .gov/xlibrary/assets/NIPP_Plan.pdf.
blast loading. In either case, loads applied to equipment are used to         DHS. 2012. Radiological attack fact sheet: Dirty bombs and other devices.
determine shear and uplift loads on the anchorage that are checked               U.S. Department of Homeland Security, Washington, D.C. Available
against the allowable load for the specific attachment hardware.                 from http://www.dhs.gov/radiological-attack-fact-sheet.
Although in reality the dynamic reactions from the resulting equip-           FEMA. 2003. Reference manual to mitigate potential terrorist attacks
ment motion are the actual anchorage force, for nonisolated equip-               against buildings. Report 426. U.S. Federal Emergency Management
ment it is usually conservative to assume a static distribution of the           Agency, Washington, D.C. Available from http://www.fema.gov/media
maximum applied loads. This is not always the case for isolated                  -library/assets/documents/2150.
equipment, because resonance of the load, equipment, and isolation            FEMA. 2003. Primer for design of commercial buildings to mitigate terrorist
                                                                                 attacks. Report 427. U.S. Federal Emergency Management Agency, Wash-
system may produce dynamic forces well above those predicted
                                                                                 ington, D.C. Available from http://www.fema.gov/media-library/assets
from a static analysis.                                                          /documents/2171.
    When designing HVAC systems for blast load, it is important to            FEMA. 2003. Primer to design safe school projects in case of terrorist
remember that there are two types of failure. The first is a temporary           attacks. Report 428. U.S. Federal Emergency Management Agency,
loss of service, such as might be caused by tripping a breaker. The              Washington, D.C. Available from http://www.fema.gov/media-library
second, more serious case involves actual damage to the equipment                /assets/documents/2193.
or system. It is important to determine which scenario is important           FEMA. 2005. Risk assessment: A how-to guide to mitigate potential terror-
for the system, and design accordingly. Preventing temporary out-                ist attacks against buildings. Report 452. U.S. Federal Emergency Man-
ages is, in general, much more expensive than preventing a cata-                 agement Agency, Washington, D.C. Available from http://www.fema
                                                                                 .gov/media-library/assets/documents/4608.
strophic failure.
                                                                              Hunter, P., and S.T. Oyama. 2000. Control of volatile organic compound
    Exposed piping and ductwork are also subject to both pressure                emissions: Conventional and emerging technologies. John Wiley & Sons,
and fragment loading. Pressure loading can be carried through                    Hoboken, NJ.
proper selection and spacing of supports. The flexure and shear               Ketchum, J.S., and H. Salem. 2008. Incapacitating agents. Ch. 12 in Medical
capacities of the pipe or duct, and the capacity of the support, deter-          aspects of chemical warfare. U.S. Office of the Surgeon General, Medi-
mine the spacing. Fragment effects are more difficult to analyze,                cal Nuclear, Biological, and Chemical (NBC). Available from http://
because the exact size and velocity of any fragments are impossible              www.cs.amedd.army.mil/borden/Portlet.aspx?id=d3d11f5a-f2ef-4b4e
to predict. The only way to fully protect against fragments is to                -b75b-6ba4b64e4fb2.
locate the pipe or duct where fragment impact is not possible.                Kowalski, W.J. 2003. Immune building systems technology. McGraw-Hill,
    Openings in the building for HVAC or other purposes must also                New York.
                                                                              LBL. 2005. Advice for safeguarding buildings against chemical or biologi-
be designed for blast effects. HVAC systems can be damaged by                    cal attack. Lawrence Berkeley National Laboratory, Berkley. Available
pressure propagated through the opening or blockage of the open-                 at http://securebuildings.lbl.gov/immediate.html.
ing. Grilles or louvers can be analytically designed to resist the blast      MFMER. 2005. Biological and chemical weapons: Arm yourself with in-
load, preventing blockage and allowing continued operation. Addi-                formation. MH00027. Mayo Foundation for Medical Education and
tionally, the pressure increase in ducts, and subsequently in interior           Research, Rochester, MN.
HVAC Security                                                                                                                                     59.13

NFPA. 2010. Disaster/emergency management and business continuity pro-       U.S. Departments of the Army, Navy, and Air Force. 1990. Structures to
  grams. Standard 1600. National Fire Protection Association, Quincy,           resist the effects of accidental explosions, rev. 1. Department of the Army
  MA.                                                                           Technical Manual TM 5-1300, Department of the Navy Publication
NIOSH. 2002. Guidance for protecting building environments from air-            NAVFAC P-397, Department of the Air Force Manual AFM 88-22.
  borne chemical, biological, or radiological attacks. U.S. Department of       Available at http://dtic.mil/dtic/tr/fulltext/u2/p000471.pdf.
  Health and Human Services, National Institute for Occupational Safety      U.S. Departments of the Army, Navy, and Air Force, and Commandant,
  and Health, Washington, D.C. Available from http://www.cdc.gov/niosh          Marine Corps. Treatment of chemical agent casualties and conventional
  /docs/2002-139/.                                                              military chemical injuries. Field Manual FM8-285. Falls Church, VA.
                                                                                Available from http://www.globalsecurity.org/wmd/library/policy/army
ORNL. 2005. Mitigation of CBRN incidents for HVAC systems in federal            /fm/8-285/.
  facilities. ORNL/TM-2004/260. Oak Ridge National Laboratory, Oak           U.S. Department of Defense. 2008. Security engineering: Procedures for
  Ridge, TN. Available at http://www.ornl.gov/~webworks/cppr/y2001/rpt          designing airborne chemical, biological, and radiological protection for
  /121921.pdf.                                                                  buildings. Unified Facilities Criteria UFC 4-024-01. Available from
Price, P.N., M.D. Sohn, A.J. Gadgil, W.W. Delp, D.M. Lorenzetti, E.U. Fin-      http://www.wbdg.org/ccb/DOD/UFC/ufc_4_024_01.pdf.
   layson, T.L. Thatcher, R.G. Sextro, E.A. Derby, and S.A. Jarvis. 2003.    U.S. NRC. 2007. Meteorological monitoring programs for nuclear power
   Protecting buildings from a biological or chemical attack: Actions to        plants. Regulatory Guide 1.23. U.S. Nuclear Regulatory Commission.
   take before or during a release. LBNL-51959. Lawrence Berkeley               Available at http://www.nrc.gov/reading-rm/doc-collections/reg-guides
   National Laboratory, Berkeley. Available at http://securebuildings.lbl       /power-reactors/rg/01-023/01-023r1.pdf.
   .gov/pdf/BldgAdvice.pdf.
Sidell, F.R., W.C. Patrick IIII, and T.R. Dashiell. 1998. Jane’s chem-bio
   handbook, 3rd ed. Jane’s Information Group, Alexandria, VA.
                                                                                                   ONLINE RESOURCES
U.S. Department of the Army. 1986. Fundamentals of protective design for     U.S. Centers for Disease Control and Prevention:            www.bt.cdc.gov
   conventional weapons. Technical Manual TM 5-855-1. Washington,               Emergency Preparedness and Response
   D.C.                                                                      U.S. Department of Homeland Security, Ready web site        www.ready.gov
                                                                                   CHAPTER 60

                                      ULTRAVIOLET AIR AND SURFACE
                                              TREATMENT
Fundamentals........................................................................... 60.1        Room Surface Treatment ........................................................ 60.10
Terminology ............................................................................. 60.3      Safety ...................................................................................... 60.11
UVGI Air Treatment Systems ................................................... 60.5                 Installation, Start-Up, and
HVAC System Surface Treatment ............................................. 60.8                      Commissioning ................................................................... 60.12
Energy and Economic Considerations..................................... 60.9                        Maintenance ........................................................................... 60.13




U      LTRAVIOLET germicidal irradiation (UVGI) uses short-wave
       ultraviolet (UVC) energy to inactivate viral, bacterial, and fun-
gal organisms so they are unable to replicate and potentially cause
                                                                                                                                1.      FUNDAMENTALS
                                                                                                       Ultraviolet energy is electromagnetic radiation with a wavelength
                                                                                                    shorter than that of visible light and longer than x-rays (Figure 2).
disease. UVC energy disrupts the deoxyribonucleic acid (DNA) of a
                                                                                                    The International Commission on Illumination (CIE 2003) defines
wide range of microorganisms, rendering them harmless (Brickner
                                                                                                    the UV portion of the electromagnetic spectrum as radiation having
et al. 2003; CIE 2003). Early work established that the most effective
                                                                                                    wavelengths between 100 and 400 nm. The UV spectrum is further
UV wavelength range for inactivation of microorganisms was
                                                                                                    divided into UVA (wavelengths of 400 to 315 nm), UVB (315 to
between 220 and 280 nm, with peak effectiveness near 265 nm. The
                                                                                                    280 nm), UVC (280 to 200 nm), and vacuum UV (VUV; 200 to 100)
standard source of UVC in commercial systems is low-pressure mer-
                                                                                                    (IESNA 2000). The optimal wavelength for inactivating microor-
cury vapor lamps, which emit mainly near-optimal 253.7 nm UVC.
                                                                                                    ganisms is 265 nm (Figure 3), and the germicidal effect decreases
Use of germicidal ultraviolet (UV) lamps and lamp systems to dis-
                                                                                                    rapidly if the wavelength is not optimal.
infect room air and air streams dates to about 1900 (Reed 2010).
Riley (1988) and Shechmeister (1991) wrote extensive reviews of                                     UV Dose and Microbial Response
UVC disinfection. Application of UVC is becoming increasingly
                                                                                                       This section is based on Martin et al. (2008).
frequent as concerns about indoor air quality increase. UVC is now
                                                                                                       UVGI inactivates microorganisms by damaging the structure of
used as an engineering control to interrupt the transmission of patho-
                                                                                                    nucleic acids and proteins at the molecular level, making them inca-
genic organisms, such as Mycobacterium tuberculosis (TB), influ-
                                                                                                    pable of reproducing. The most important of these is DNA, which is
enza viruses, mold, and potential bioterrorism agents (Brickner et al.
                                                                                                    responsible for cell replication (Harm 1980). The nucleotide bases
2003; CDC 2002, 2005; GSA 2010; McDeVitt et al. 2008; Rudnick
                                                                                                    (pyrimidine derivatives thymine and cytosine, and purine derivatives
et al. 2009).
                                                                                                    guanine and adenine) absorb most of the UV energy responsible for
    UVC lamp devices and systems are placed in air-handling sys-                                    cell inactivation (Diffey 1991; Setlow 1966). Absorbed UV photons
tems and in room settings for the purpose of air and surface disin-                                 can damage DNA in a variety of ways, but the most significant dam-
fection (Figure 1). Control of bioaerosols using UVC can improve                                    age event is the creation of pyrimidine dimers, where two adjacent
indoor air quality (IAQ) and thus enhance occupant health, comfort,                                 thymine or cytosine bases bond with each other, instead of across the
and productivity (ASHRAE 2009; Menzies et al. 2003). Detailed                                       double helix as usual (Diffey 1991). In general, the DNA molecule
descriptions of UVGI components and systems are given in Chapter                                    with pyrimidine dimers is unable to function properly, resulting in
17 of the 2012 ASHRAE Handbook—HVAC Systems and Equip-                                              the organism’s inability to replicate or even its death (Diffey 1991;
ment. Upper-air (also commonly called upper-room) devices are                                       Miller et al. 1999; Setlow 1997; Setlow and Setlow 1962). An organ-
installed in occupied spaces to control bioaerosols (suspended                                      ism that cannot reproduce is no longer capable of causing disease.
viruses, bacteria, and fungi contained in droplet nuclei and other                                     UVGI effectiveness depends primarily on the UV dose (DUV,
carrier particles) in the space. In-duct systems are installed in air-                              J/cm2) delivered to the microorganisms:
handling units to control bioaerosols in recirculated air that may be
collected from many spaces, and to control microbial growth on                                                                               DUV = It                                              (1)
cooling coils and other surfaces. Keeping the coils free of biofilm
buildup can help reduce pressure drop across the coils and improve                                  where I is the average irradiance in W/cm2, and t is the exposure
heat exchanger efficiency (and therefore the energy required to move                                time in seconds (note that 1 J = 1 W/s). Although Equation (1)
and condition the air), and eliminates one potential air contamina-                                 appears quite simple, its application can be complex (e.g., when cal-
tion source that could degrade indoor air quality. UVC is typically                                 culating the dose received by a microorganism following a tortuous
combined with conventional air quality control methods, including                                   path through a device with spatial variability in irradiance). The dose
dilution ventilation and particulate filtration, to optimize their cost                             is generally interpreted as that occurring on a single pass through the
and energy use (Ko et al. 2001).                                                                    device or system. Although the effect of repeated UV exposure on
                                                                                                    microorganisms entrained in recirculated air may be cumulative, this
    This chapter discusses these common approaches to the applica-
                                                                                                    effect has not been quantified and it is conservative to neglect it.
tion of UVC products. It also surveys the most recent UVC design
                                                                                                        The survival fraction S of a microbial population exposed to UVC
guidelines, standards, and practices and discusses energy use and
                                                                                                    energy is an exponential function of dose:
economic considerations that arise when applying UVC systems.
Other UV-based HVAC applications, such as photocatalytic oxida-                                                                             S = e–kDUV                                             (2)
tion (PCO), are not discussed in this chapter.
                                                                                                    where k is a species-dependent inactivation rate constant, in cm2/J.
                                                                                                    The resulting single-pass inactivation rate  is the complement of S:
The preparation of this chapter is assigned to TC 2.9, Ultraviolet Air and
Surface Treatment.                                                                                                                          =1–S                                                  (3)

                                                                                             60.1
60.2                                                                   2015 ASHRAE Handbook—HVAC Applications (SI)




                      Fig. 1 Potential Applications of UVC to Control Microorganisms in Air and on Surfaces
                                                              (ASHRAE 2009)

and is a commonly used indicator of overall UVC effectiveness, rep-     for UVC system design is often difficult and confusing. The varia-
resenting the percentage of the microbial population inactivated        tion in reported k-values makes generalizing the use of Equation (2)
after one pass through the irradiance field(s).                         particularly complicated for heterogeneous microbial populations.
   Inactivation rate constants (k-values) are species-dependent and     Even accurately determining S for one specific microorganism can
relate the susceptibility of a given microorganism population to UV     be difficult, because the reported k-values for the same species
radiation (Hollaender 1943; Jensen 1964; Sharp 1939, 1940). Mea-        sometimes differ significantly.
sured k-values for many species of viruses, bacteria, and fungi have        Variations in published k-values may relate to differences in con-
been published in the scientific literature and previously summa-       ditions under which the UV irradiance of the microbial population
rized (Brickner et al. 2003; Kowalski 2009; Philips 2006). As shown     was conducted (in air, in water, or on surfaces), the methods used to
in Figure 4, bacteria are generally more susceptible to UVC energy      measure the irradiance level, and errors related to the microbiolog-
than fungi, but this is not always the case (see Chapter 17 of the      ical culture-based measurements of microbial survival (Martin et al.
2012 ASHRAE Handbook—HVAC Systems and Equipment). It is                 2008). Because no standard methods are currently available for the
more difficult to generalize when it comes to viruses. Reported k-      determination of inactivation rate constants, care is necessary when
values for different species of microorganisms vary over several        applying values reported in the literature to applications under dif-
orders of magnitude. Consequently, choosing which k-value to use        ferent environmental conditions.
Ultraviolet Air and Surface Treatment                                                                                                      60.3




                                                   Fig. 2 Electromagnetic Spectrum
                                                               (IESNA 2000)




                                                                       Fig. 4   General Ranking of Susceptibility to UVC Inactivation
    Fig. 3 Standardized Germicidal Response Functions                                   of Microorganisms by Group

                                                                       inactivation than are the spore forms. Viruses are a separate case.
UV Inactivation of Biological Contaminants
                                                                       As a group, their susceptibility to inactivation is even broader than
    The focus of this chapter is application of UVC energy to inac-    for the bacteria or fungi.
tivate microorganisms, specifically bacteria, fungi, and viruses on
surfaces and in air streams. The application of UVC for upper-air
treatment generally applies to pathogenic bacteria and viruses.
                                                                                             2.    TERMINOLOGY
Under some circumstances, these pathogens have the potential to be        Just as it is customary to express the size of aerosols in microm-
transmitted throughout the HVAC system.                                eters and electrical equipment’s power consumption in watts, regard-
    As shown in Table 1, infectious diseases can be transmitted by a   less of the prevailing unit system, it is also customary to express total
variety of means. UVC is effective against microorganisms in the air   UVC output, UVC irradiance and fluence, and UVC dose using SI
that flows through the UVC irradiation field and on irradiated sur-    units.
faces.
    As shown in Table 2 and Figure 4, viruses and vegetative bacte-               Multiply I-P                By            To Obtain SI
ria are the generally most susceptible to UV inactivation, followed      Btu/ft2 (International Table)      1135.65            J/cm2
by Mycobacteria, bacterial spores, and finally fungal spores.            Btu/h·ft2                           315.46           W/cm2
Within each group, an individual species may be significantly more               To Obtain I-P                By              Divide SI
resistant or susceptible, so this ranking should be used only as a
general guideline. Note that the spore-forming bacteria and fungi         Burn-in time. Period of time that UV lamps are powered on
also have vegetative forms, which are markedly more susceptible to     before being put into service, typically 100 h.
60.4                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

                                                      Table 1 Modes of Disease Transmission
Exposure                                   Examples
Direct contact with an infected            Touching, kissing, sexual contact, contact with oral secretions, or contact with open body lesions
  individual                               Usually occurs between members of the same household/close friends/family
Indirect contact with a contaminated       Doorknobs, handrails, furniture, washroom surfaces, dishes, keyboards, pens, phones, office supplies, children’s
  surface (fomite)                           toys
Droplet contact                            Infected droplets contact surfaces of eye, nose, or mouth
                                           Droplets containing microorganisms generated when an infected person coughs, sneezes, or talks
                                           Droplets are too large to be airborne for long periods of time, and quickly settle out of air
Airborne droplet nuclei (residue from      Size allows them to remain airborne for long periods of time
 evaporated droplets) or other particles   Organisms generally hardy (capable of surviving for long periods of time outside the body, resistant to drying)
 containing microorganisms ~  5 m        Organisms enter the upper and lower respiratory tracts
Fecal-oral                                 Usually associated with organisms that infect the digestive system
                                           Microorganisms enter via ingestion of contaminated food/water and shed in feces
                                           Lack of proper hygienic and sanitation practices
Vectorborne                                Transmission through animals
                                           Bite, feces of a vector, contact with outside surface of a vector (e.g., a fly)


    Table 2 Representative Members of Organism Groups                                Ocular damage. Any damage to the eye, particularly that caused
Organism Group           Member of Group
                                                                                 by exposure to UV energy.
                                                                                     Permissible exposure time (PET). Calculated time period that
Vegetative Bacteria      Staphylococcus aureus                                   humans, with unprotected eyes and skin, can be exposed to a given
                         Streptococcus pyogenes
                                                                                 level of UV irradiance without exceeding the NIOSH recommended
                         Escherichia coli
                         Pseudomonas aeruginosa                                  exposure limit (REL) or ACGIH Threshold Limit Value® (TLV®)
                         Serratia marcescens                                     for UV radiation.
Mycobacteria             Mycobacterium tuberculosis                                  Personal protective equipment (PPE). Protective clothing, hel-
                         Mycobacterium bovis                                     mets, goggles, respirators, or other gear designed to protect the
                         Mycobacterium leprae                                    wearer from injury from a given hazard, typically used for occupa-
Bacterial Spore          Bacillus anthracis                                      tional safety and health purposes.
                         Bacillus cereus                                             Photokeratitis. Defined by CIE (1993) as corneal inflammation
                         Bacillus subtilis                                       after overexposure to ultraviolet radiation.
Fungal Spores            Aspergillus versicolor
                                                                                     Photokeratoconjunctivitis. Inflammation of cornea and con-
                         Penicillium chrysogenum
                         Stachybotrys chartarum                                  junctiva after exposure to UV radiation. Exposure to wavelengths
Viruses                  Influenza viruses                                       shorter than 320 nm is most effective in causing this condition. The
                         Measles                                                 peak of the action spectrum is approximately 270 nm. See CIE
                         SARS                                                    (1993) for details. Note that different action spectra have been pub-
                         Smallpox                                                lished for photokeratitis and photoconjuctivitis (CIE 1993); how-
                                                                                 ever, the latest studies support the use of a single action spectrum for
    Cutaneous damage. Any damage to the skin, particularly that                  both ocular effects.
caused by exposure to UVC energy.                                                    Radiometer. An instrument used to measure radiometric quanti-
    Disinfection. Compared to sterilization, a less lethal process of            ties, particularly UV irradiance or fluence.
inactivating microorganisms.                                                         Threshold Limit Value® (TLV®). An exposure level under
    Droplet nuclei. Residual viable microorganisms in air, following             which most people can work consistently for 8 h a day, day after day,
evaporation of surrounding moisture. These microscopic particles                 without adverse effects. Used by the ACGIH to designate degree of
are produced when an infected person coughs, sneezes, shouts, or                 exposure to contaminants. TLVs can be expressed as approximate
sings. The particles can remain suspended for prolonged periods                  milligrams of particulate per cubic meter of air (mg/m3). TLVs are
and can be carried on normal air currents in a room and beyond to                listed either for 8 h as a time-weighted average (TWA) or for 15 min
adjacent spaces or areas receiving exhaust air.                                  as a short-term exposure limit (STEL).
    Erythema (actinic). Reddening of the skin, with or without in-                   Ultraviolet radiation. Optical radiation with a wavelength
flammation, caused by the actinic effect of solar radiation or arti-             shorter than that of visible radiation. [See CIE (1987) for details.]
ficial optical radiation. See CIE (1987) for details. (Nonactinic                The range between 100 and 400 nm is commonly subdivided into
erythema can be caused by various chemical or physical agents.)                                     UVA: 315 to 400 nm
    Exposure. Being subjected to infectious agents, irradiation, par-                               UVB: 280 to 315 nm
ticulates, or chemicals that could have harmful effects.                                            UVC: 200 to 280 nm
    Fluence. Radiant flux passing from all directions through a unit                                Vacuum UV 100 to 200 nm
area, often expressed as J/m2, J/cm2, or (W·s)/cm2.
    Irradiance. Power of electromagnetic radiation incident on a                    Ultraviolet germicidal irradiation (UVGI). Ultraviolet radiation
surface per unit surface area, typically reported in microwatts per              that inactivates microorganisms. UVC energy is generated by ger-
square centimeter (W/cm2). See CIE (1987) for details.                          micidal lamps that kill or inactivate microorganisms by emitting
    Mycobacterium tuberculosis. The namesake member of the M.                    radiation predominantly at a wavelength of 253.7 nm.
tuberculosis complex of microorganisms, and the most common                         UV dose. Product of UV irradiance and specific exposure time
cause of tuberculosis (TB) in humans. In some instances, the species             on a given microorganism or surface, typically reported in milli-
name refers to the entire M. tuberculosis complex, which includes                joules per square centimeter (mJ/cm2).
M. bovis, M. africanum, M. microti, M. canettii, M. caprae, M. pin-                 Wavelength. Distance between repeating units of a wave pattern,
nipedii, and others.                                                             commonly designated by the Greek letter lambda ().
Ultraviolet Air and Surface Treatment                                                                                                    60.5

        3.   UVGI AIR TREATMENT SYSTEMS                                  Upper-Air UVC Devices (Fixtures)
Design Guidance                                                             The primary objective of upper-air UVC placement and use is to
                                                                         interrupt the transmission of airborne infectious pathogens within
    Early guidelines published by General Electric (1950), Philips       the indoor environment. The source of these infectious organisms
(1985), and Westinghouse (1982) are still used by many system            may be infected humans, animals, or bioaerosols introduced for ter-
designers today. First et al. (1999), Kowalski (2003, 2006, 2009),       rorism purposes. Humans are the predominant sources of airborne
NIOSH (2009), and Riley et al. (1976) made meaningful advances           agents that infect people (ACGIH 1999). The measles and influenza
in the analysis and modeling of UVGI systems that improved guid-         viruses and the tuberculosis bacterium are three important infec-
ance for system design, yet no consensus guidelines exist that com-      tious organisms known to be transmitted indoors by means of air
prehensively address all aspects of UVGI system design required to       shared, by any means, between infected and susceptible persons.
ensure desired performance.                                              Studies of person-to-person outbreaks indicate at least two trans-
    UVC system design today relies on performance data from lamp,        mission patterns: within-room exposure such as in a congregate
ballast, and fixture manufacturers and the experience of system          space, and transmission beyond a room through corridors and by
designers. Many equipment manufacturers have methods for esti-           entrainment in ventilation ductwork, where air is then recirculated
mating the UV dose delivered, which may include using tabulated          throughout the building. ASHRAE provides guidance on protecting
data charts, mathematical modeling, and complex formulas. Like           buildings from extraordinary incidents in which a bioterror agent is
most HVAC components, UVC systems are often oversized to                 aerosolized into a building (ASHRAE 2003).
ensure performance. This oversizing, though conservative, can               UVC is used, in combination with other environmental controls,
potentially increase equipment and utility costs, and may result in      to protect building occupants in all areas of concern (Brickner et al.
less energy-efficient systems.                                           2003; Kowalski and Bahnfleth 2003). Since the 1930s (Riley and
    Although application support for UVC technologies is growing         O’Grady 1961; Wells 1955) and continuing to the present day
and many successful systems have been installed, “the most impor-        (First et al. 2007a, 2007b; Miller et al. 2002; Xu et al. 2003),
tant needs in the area of UVGI are industry standards to rate devices    numerous experimental studies have demonstrated the efficacy of
and installations, as well as guidance for installation and mainte-      upper-air UVC. Additionally, evidence of effectiveness has been
nance” (EPA 2007). ASHRAE Technical Committee 2.9, Ultravio-             shown for inactivation of tuberculosis (Escombe et al. 2009); in
let Air and Surface Treatment, was created in 2003 (initially as a       reducing measles transmission in a school, and the interruption of
Task Group, converted to a standing Technical Committee in 2007)         influenza transmission within a hospital (McLean 1961).
in part to address these deficiencies by initiating research programs,
                                                                            Various upper-air UVC devices are designed to generate a con-
preparing Handbook chapters, and serving as the cognizant commit-
                                                                         trolled UVC field above the heads of occupants and to minimize
tee for developing the needed standards. So far, two new ASHRAE
                                                                         UVC in the lower, occupied area of the room. Settings appropriate
standards have been developed that provide end users with ratings
                                                                         to upper-air UVC placement include congregate spaces, where
of equipment performance and aid UVC system designers in select-
                                                                         unknown and potentially infected persons may share the same space
ing appropriate components:
                                                                         with uninfected persons (e.g., a medical waiting room or homeless
• Standard 185.1, Method of Testing UVC Lights for Use in Air            shelter). Common corridors potentially used by unknown infected
  Handling Units or Air Ducts to Inactivate Airborne Microorgan-         persons in a medical facility would also benefit from upper-air
  isms, establishes a test method for evaluating the efficacy of UVC     UVGI fixtures. Upper-air UVC also covers situations where
  lights for their ability to inactivate airborne microorganisms         untreated recirculated air might enter an occupied space (see Fig-
  installed inside general ventilation systems.                          ures 5 and 6 for illustrations of upper-air pathogen control using
• Standard 185.2, Method of Testing Ultraviolet Lamps for Use in         UVC). Upper-air UVC is very effective in areas with no, or minimal
  HVAC&R Units or Air Ducts on Irradiated Surfaces, establishes          ventilation, 2 air changes per hour (ach) equivalency, up to normal
  a similar test method to measure the intensity of ultraviolet          recommended levels of 6 ach can be achieved. Ventilation patterns
  lamps on irradiated surfaces under typical HVAC&R operating            (natural and mechanical) should promote good air mixing in the
  conditions.                                                            space equipped with UVC so that infectious microorganisms
                                                                         encounter the UVC zone and are inactivated, thus reducing the risk
   Work is ongoing to initiate round-robin testing between labora-       of exposure of occupants to airborne infectious agents. Recent stud-
tories that can potentially conduct testing on UVC devices accord-       ies that have used natural ventilation and UVC have shown that
ing to these new standards. Such testing will generate critical data     upper-air UVC is an effective, low-cost intervention for use in TB
on the repeatability of the testing methods and identify issues that     infection control (Escombe et al. 2009).
must be addressed in updates to the standards.
                                                                            Upper-air UVC devices are designed and installed to irradiate
   For any application, the ability of UVC to inactivate microorgan-
                                                                         only air in the upper part of the room (Figures 7 and 8). Parameters
isms is a function of dose. Dose is the length of time of exposure
                                                                         for UVC effectiveness include room configuration, UV fixture
multiplied by the irradiance measured in W/cm2 (see Chapter 17 in
the 2012 ASHRAE Handbook—HVAC Systems and Equipment for
more details). A key difference between surface decontamination
and airborne inactivation of organisms is exposure time. In a duct
system, exposure time is on the order of seconds or fractions of sec-
onds because of the rapid movement of air through the duct. There-
fore, the irradiance must be sufficiently high to provide the dose
necessary to inactivate the pathogen in seconds or a fraction of a
second, depending upon the configuration and characteristics of the
UVC system.
   As mentioned previously, organisms differ in their susceptibility
to UVC inactivation. Depending on the application, a public health
or medical professional, microbiologist, or other individual with
knowledge of the threat or organisms of concern should be con-           Fig. 5 Typical Elevation View of Upper-Air UVC Applied in
sulted during the design process.                                                          Hospital Patient Room
60.6                                                                    2015 ASHRAE Handbook—HVAC Applications (SI)

Fig. 1 Typical Elevation View Showing UVGI Energy Place
above Heads of Room Occupants, Maintaining Safety




 Fig. 6 Typical Elevation View Showing UVC Placed above                    Fig. 8 Upper-Air UVC Devices In A Naturally Ventilated
           Heads of Room Occupants for Safety                                         Corridor of TB Facility in Brazil
                                                                                      (Centers for Disease Control and Prevention)




     Fig. 7 Upper-Air UVC Treating Congregate Setting
         (TUSS Project, St. Vincent's Hospital, New York City)

placement, and the adequacy of air currents in bringing contami-
nated air into the upper UV zone. UVC devices should be placed
appropriately spaced to accommodate the area, shape, and height of
the space in which air is to be disinfected. Figures 9 to 11 show
examples of upper-air fixture placement. An upper-air computer-                   Fig. 9 Suggested Layout of UVC Fixtures for
                                                                                            Patient Isolation Room
based tool can calculate the average fluence in the upper room
                                                                                                   (First et al. 1999)
(Rudnick et al. 2012; Vincent et al. 2013; Zhang et al. 2012). Addi-
tionally, computational fluid dynamics (CFD) is being used to
understand the interaction between airflow and upper-air UVC             high-risk areas such as corridors of infectious disease wards, a
(Gilkeson and Noakes 2013; Xu et al. 2013; Zhu et al. 2013).             maximum UV irradiation of 0.4 W/cm2 at eye level is an accept-
                                                                         able engineering guide (Coker et al. 2001). No long-term health
    Upper-air UVC devices typically use low-pressure UVC lamps           effects of UVC exposure at these levels in the lower occupied part
in tubular and compact shapes, and accommodate a variety of elec-        of rooms are known. Figure 5 shows a typical elevation and corre-
trical wattages and voltages. Beyond lamp size, shape, and ballasts,     sponding UV levels, and Figure 6 illustrates typical UVC energy
fixtures are available in open or restricted energy distribution,        distribution in a room.
depending on the physical space to be treated. UVC fixtures are              Application guidance with placement criteria for UV equipment
selected based on the floor-to-ceiling height. Ceiling heights above     is provided by Boyce (2003), CDC (2005), CIE (2003), Coker et al.
3 m may allow for more open fixtures, which may be more efficient        (2001), First et al. (1999), IESNA (2000), and NIOSH (2009). An
because they may allow for a larger irradiation zone. For occupied       example of the guidance provided by Coker et al. is shown in Table
spaces with lower ceilings (less than 3 m), various louvered upper-      3. Additionally, manufacturer-specific advice on product operation
air UVC devices (wall-mount, pendant, and corner-mount) are              and placement should be followed. A new computer-aided lighting
available for use in combinations, and are mounted at least 2.1 m        software program is being modified to help automate the placement
from the floor to the bottom of the fixture. The fixture should be       of fixtures, and to calculate the uniformity and average UV provided
mounted so that its UV energy is distributed parallel to the plane of    (Brickner et al. 2009). Upper-air UVC fixtures that are typically
the ceiling. Device construction and placement prevent excessive         used in developed countries are often cost-prohibitive for use in less
ultraviolet energy from striking occupants below. For example, in        developed parts of the world. International guidance is needed to
Ultraviolet Air and Surface Treatment                                                                                                                           60.7

                                                      Table 3 Suggested UVC Fixture Mounting Heights
                                                                               Wall-Mounted Fixtures*                                Ceiling-Mounted Figures*
                                                                       Corner Mount                 Wall Mount                      Pendant        Pendant with Fan
Beam pattern                                                            90°                         180°                       360°                  360°
Minimum ceiling height                                                  2.44 m                      2.44 m                     2.89 m                2.89 m
Fixture mounted height                                                  2.1 m                       2.1 m                      2.4 m                 2.4 m
Ideal UV-C intensity for effective disinfection                         > 10 W/cm2                 > 10 W/cm2                > 10 W/cm2           > 10 W/cm2
Source: Coker et al. (2001)
*Appropriately designed UV fixtures are available for all locations. Only the most commonly used have been included in the table.




 Fig. 10 Upper-Air UVC Devices with 180° Emission Profile
                   Covering Corridors
                                (First et al. 1999)

understand best practice for UVC application in the developing
world where extensive drug-resistant TB is an increasing global
threat (Nardell et al. 2013).
    Some upper-air installations rely on air convection and mixing to
move air from the lower to the upper portion of the room, where it
can be irradiated and airborne microorganisms inactivated (Kethley                                  Fig. 11      Example Upper-Air UVC Layout for A
and Branc 1972). The overall effectiveness of upper-air UVC sys-                                                       Meeting Room
tems improves significantly when the air in the space can be well
mixed. Although convection air currents created by occupants and                          more traditional commercial buildings may be operated intermit-
equipment can provide adequate air circulation in some settings,                          tently, or powered on during hours of normal building occupancy
mechanical ventilation systems that maximize air mixing are pref-                         and powered off when the facility is empty. This may provide ac-
erable. If mechanical ventilation is not possible, fans can be placed                     ceptable indoor air quality during periods of building occupancy
in the room to enhance mixing. Many fixtures incorporate a safety                         while saving energy and requiring less frequent lamp replacements.
switch that breaks the circuit when fixtures are opened for servicing,                    However, intermittent operation must be factored into the initial
and should contain baffles or louvers appropriately positioned to                         system design because cycling UV lamps on and off may negatively
direct UV irradiation to the upper air space. Baffles and louvers must                    affect lamp and ballast performance and life.
never be bent or deformed.
    A UVC installation that produces a maintained, uniform distri-                        In-Duct UVC Systems: Airstream Disinfection
bution of UV irradiance averaging between 30 and 50 W/cm2 is                                 The principal design objective for an in-duct UVC air disinfec-
effective in inactivating most airborne droplet nuclei containing                         tion system is to distribute UV energy uniformly in all directions
mycobacteria, and is presumably effective against viruses, as well                        throughout the length of the duct or air-handling unit (AHU) to
(First et al. 2007a, 2007b; Miller et al. 2002; Xu et al. 2003). Be-                      deliver the appropriate UV dose to air moving through the irradiated
yond UVC irradiance, effectiveness of upper-air UVC is related to                         zone with minimum system power. Enhancing the overall reflectiv-
air mixing, relative humidity, and the inherent characteristics of                        ity of the inside of the air handler can improve UVC system perfor-
the pathogenic organisms being addressed (Ka et al. 2004; Ko et                           mance by reflecting UVC energy back into the irradiated zone, thus
al. 2000; Rudnick 2007). Effectiveness can improve greatly with                           increasing the effective UV dose. Using materials such as aluminum
well-mixed air (First et al. 2007a, 2007b; Miller et al. 2002; Riley                      or other highly reflective materials can increase reflectivity. Prop-
and Permutt 1971; Riley et al. 1971), so ventilation systems that                         erly designed in-duct UV air disinfection systems are also able to
maximize air mixing receive the greatest benefit from upper-air                           maintain the cleanliness of cooling coil surfaces and condensate
UVC. Relative humidity should be less than 60%; levels over 80% rh                        pans, when the UV lamps are installed in close proximity to this
may reduce effectiveness (Kujundzic et al. 2007; Xu et al. 2003).                         equipment. On the other hand, systems designed specifically for
    Depending on the disinfection goals, upper-air devices should be                      coil and condensate pan applications may not be adequate for proper
operated similarly to in-duct UVC systems. Systems designed to re-                        air disinfection.
duce or eliminate the spread of airborne infectious diseases in build-                        Design dose is a function of the design-basis microbe (i.e., the
ings with continuous occupancy and/or with immunocompromised                              targeted microorganism with the smallest k-value) and the desired
populations should be operated 24 h per day, 7 days per week. Upper-                      level of disinfection. Generally, single-pass inactivation efficiencies
air systems designed for improved indoor air quality installed in                         are specified, analogous to the specification of a particulate filter
60.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

MERV rating. In some cases, the design disinfection level may be a          clinical effectiveness (i.e., reduced incidence of infection) (Nagy et
true performance specification based on the exposure in an occupied         al. 1954; Rentschler and Nagy 1940), but similar recent studies are
space. Determining this value requires analysis of the entire system        lacking. Although pilot studies have begun (Bierman and Brons
that is used to determine the single-pass performance. Which ap-            2007; Rudnick et al. 2009), further recorded field studies are needed
proach is selected depends on the type of application. Laboratory/          to benchmark installed system performance. Many UV airstream
hospital installations are more likely to have specific, identified tar-    disinfection systems have been installed in hospital environments to
gets than, for example, school or office installations. The required        help reduce pathogens by complementing conventional dilution/fil-
average irradiance for a typical in-duct system is on the order of          tration systems.
1000 to 10,000 W/cm2, but it could be higher or lower depending
on the application requirements.                                                 4.   HVAC SYSTEM SURFACE TREATMENT
    In-duct air disinfection systems should be designed to have the
desired single-pass inactivation level under worst-case conditions of       Coil and Drain Pan Irradiation
air temperature and velocity in the irradiated zone. The worst-case            Conditions in HVAC systems can promote the growth of bacteria
performance reflects the combined effect of the number/power of             and mold-containing biofilms on damp or wet surfaces such as cool-
UVC fixtures; air residence time, which is inversely proportional to        ing coils, drain pans (Levetin et al. 2001), plenum walls, humidifiers,
air velocity; and lamp/ballast characteristics, including wind chill        fans, energy recovery wheels, and filters. Locations in and down-
effect and depreciation (as discussed in Chapter 17 of the 2012             stream of the cooling coil section are particularly susceptible
ASHRAE Handbook—HVAC Systems and Equipment). Lee et al.                     because of condensation and carryover of moisture from coil fins.
(2009) showed that it may be advantageous to use simulation to              Cooling coil fouling by biofilms may increase coil pressure drop, and
determine the design condition, given the complex interactions be-          reduce airflow and heat exchange efficiency (Montgomery and
tween air temperature, velocity, and lamp performance. Lamps may            Baker 2006). Filters capture bacteria, mold, and dust, which may
be located anywhere in an air conveyance system; however, some lo-          lead to microbial growth in damp filter media. As the growth prolif-
cations provide more efficiency and potentially greater benefit. In         erates, a filter’s resistance to airflow can increase. This can result in
most cases, the lowest maximum velocity in a system occurs inside           more frequent filter changeouts and increased exposure to microbes
an air-handling unit. For this reason, and also because it provides the     for maintenance workers and building occupants. As airflow and coil
ability to treat air from many spaces and simultaneously irradiate          performance degrades, so does the air quality in occupied spaces
cooling coils and condensate pans, this is a very common choice, al-        (Kowalski 2006).
though systems may also be located in air distribution ducts.                  Conventional methods for maintaining air-handling system com-
    Because they are typically installed in air handling units, most in-    ponents include chemical and mechanical cleaning, which can be
duct systems are designed for an air velocity of around 2.5 m/s. At         costly, difficult to perform, and dangerous to maintenance staff and
this velocity, an irradiance zone 2.4 m in length achieves a 1 s expo-      building occupants. Vapors from cleaning agents can contribute to
sure. As a rule of thumb, a minimum 0.25 s exposure should be pro-          poor air quality, chemical runoff contributes to groundwater con-
vided; otherwise, system cost and power consumption will be                 tamination, and mechanical cleaning can reduce component life.
excessive. UVC devices are most often located downstream of the             Furthermore, system performance can begin to degrade again
heating/cooling coils. However, in some cases, mounting fixtures            shortly after cleaning as microbial growth reappears or reactivates.
upstream of the coil may result in lower in-duct temperatures,                 UVC can be applied to HVAC systems to complement conven-
resulting in a more optimum lamp performance temperature and                tional system maintenance procedures. A large dose can be deliv-
more cost-effective disinfection. The trade-off is reducing the effec-      ered to a stationary surface with a low UVC irradiance because of
tiveness of disinfection of the cooling coil and forgoing irradiation       the essentially infinite exposure time, making it relatively easy to
of the drain pan that lamps mounted downstream of the coil provide.         cost-effectively prevent the growth of bacteria and mold on system
    In-duct air disinfection systems designed to reduce the spread of       components. In contrast to air disinfection irradiance levels, which
airborne infectious diseases (e.g., tuberculosis, influenza) in build-      may exceed 1000 W/cm2, coil surface irradiance levels on the
ings with continuous occupancy and/or with immunocompromised                order of 1 W/cm2 can be effective (Kowalski 2009), although 50 to
populations (e.g., hospitals, prisons, homeless shelters) should be         100 W/cm2 is more typical. Using reflectors to focus lamp output
operated on a continuous basis. However, properly designed systems          on surfaces may reduce the power required for surface treatment,
installed in more traditional commercial buildings (e.g., offices,          but at the expense of reducing air treatment effectiveness. Potential
retail) can be operated intermittently, or powered on during hours of       advantages of UVC surface treatment include keeping surfaces
normal building occupancy and powered off when the facility is              clean continuously rather than periodically restoring fouled sur-
empty. This may save energy costs and require less frequent lamp            faces, no use of chemicals, lower maintenance cost, and potentially
replacement while providing acceptable indoor air quality during            better HVAC system performance.
periods of occupancy. However, the effect of intermittent operation            Lamps can be installed to target problematic components such as
on lamp and ballast life must be factored into the design analysis:         cooling coils, condensate pans, or filters (Figure 12), or applied to
cycling reduces the operating hours to failure of hot cathode lamps.        give broad distribution of UVC energy over an entire enclosure
In-duct UVC should always be used in combination with proper fil-           (e.g., mixing box/plenum) that might have microbial activity. Like
tration. Filters may help to protect UV lamps from dust and debris          in-duct air-treatment equipment, systems for surface treatment in
accumulation which may reduce UV output over time, and filters              air-handling units should be designed to withstand moisture and
enhance the overall air cleaning capabilities of the system.                condensate and selected to operate over a full range of system oper-
                                                                            ating conditions.
Studies of Airstream Disinfection Effectiveness
   Laboratory studies [e.g., RTI (2005); VanOsdell and Foarde               Alternative and Complementary Systems
(2002)] conclusively demonstrate the ability of commercially avail-            ASHRAE (2014) identifies the following demonstrated ways of
able equipment to achieve a high level of disinfection of moving air-       reducing airborne infectious disease transmission:
streams. These studies have generally involved tests with surrogates
rather than actual infectious disease agents, but it can be assumed         • UVC
that an infectious agent with a k-value similar to an experimental sur-     • Dilution, personalized, and source capture ventilation
rogate will be similarly inactivated. Previous field studies showed         • In-room airflow control
Ultraviolet Air and Surface Treatment                                                                                                              60.9

                                                                                 filters and their negative impact on fan energy use increase in inverse
                                                                                 relation to the sizes of particles to be controlled (i.e., filters for
                                                                                 smaller particles tend to be more expensive and have higher pressure
                                                                                 drop than filters for larger particles). On the other hand, many larger
                                                                                 microorganisms that may be resistant to UVC, such as some fungal
                                                                                 spores, can be captured effectively by filters of moderately high effi-
                                                                                 ciency and cost (Kowalski 2009). In addition, using UVC to suppress
                                                                                 microbial growth on filters that capture but do not kill is a potential
                                                                                 complementary use of these two technologies. Ultimately, the deci-
                                                                                 sion to use or not use one of the available, effective microbial control
                                                                                 methods should be based on a complete analysis that considers over-
                                                                                 all performance goals for air quality, impact on energy use, and eco-
                                                                                 nomic factors. Such an analysis is illustrated for a typical air
                                                                                 disinfection system by Lee et al. (2009), as discussed in the follow-
                                                                                 ing section.

                                                                                 5.   ENERGY AND ECONOMIC CONSIDERATIONS
                                                                                     The major costs of owning and operating a UVC system include
        Fig. 12 Section View of Typical HVAC Surface                             initial equipment and installation costs, maintenance costs (primar-
                   Treatment Installations                                       ily lamp replacement), and energy cost (direct cost of lamp opera-
                                                                                 tion plus impact on heating and cooling energy consumption). For a
• Room pressure differentials                                                    given system, these costs are relatively straightforward to estimate.
• Filtration                                                                     The benefits of a UVC system are not so easily quantified. Energy
                                                                                 use is of concern in its own right, but it is also the major operating
    From one perspective, these may be viewed as distinct, mutually              cost component of most systems and considerations of energy con-
exclusive alternatives for bioaerosol control. In principle, ventilation         servation measures inevitably lead to the issue of cost effectiveness.
alone, filtration alone, or UVC alone can yield the same level of control        Therefore, it is appropriate to discuss energy use in conjunction with
of a given contaminant source. However, in most cases, multiple modes            its economic impact.
of air quality control are used in the same system, often as a result of             Air treatment systems and room surface disinfection systems
code requirements. For example, air quality codes for commercial                 have the objective of improving the safety, health, and productivity
buildings based on ASHRAE Standard 62.1 minimally require both                   of building occupants through reduced incidence of infectious dis-
dilution ventilation and particulate filtration at prescribed levels.            ease and sick building complaints. Although many studies exist to
    When used in combination with other mandatory air treatment                  support claims of UVC’s effectiveness in these applications, it is
modes, UVC provides an incremental benefit. For example, if a par-               difficult to express the resulting benefits in economic terms. A con-
ticulate filter removes 85% of a given agent in an incoming air-                 servative approach to economic evaluation is to compare the costs of
stream and a UVC system with a single-pass efficiency of 85% for                 alternative approaches such as dilution ventilation and particulate
the same contaminant is installed in series with it, the combined fil-           filtration that have the same effectiveness.
ter/UVC system would have a combined single-pass capture and                         When alternative systems are compared with UVC, all associ-
inactivation efficiency of approximately 98% (i.e., the incremental              ated costs must be carefully estimated. Increased ventilation adds to
benefit of adding an 85% efficient device is only 13%). Situations               heating- and cooling-coil loads and may also affect fan energy use.
involving ventilation, filtration, and UVC can be evaluated quanti-              Particle filtration systems have their own associated installation and
tatively by analyzing the entire system.                                         maintenance costs, and may significantly increase air-side pressure
    An example of this type of analysis was given by Nazaroff and                drop and, therefore, fan energy consumption.
Wechsler (2009) for several common arrangements of air cleaners
                                                                                     Cooling-coil treatment systems have the two-fold objectives of
in combination with ventilation. The performance of an air cleaner
                                                                                 maintaining coil performance and minimizing energy use by reduc-
added to a system with ventilation is defined in terms of an effec-
                                                                                 ing air-side flow resistance and increasing the overall heat transfer
tiveness , which is the difference in contaminant concentration in a
                                                                                 coefficient relative to a conventionally maintained, mechanically and
space of interest caused by adding an air cleaner and the concentra-
                                                                                 chemically cleaned coil. As in the case of air disinfection systems,
tion that would exist without the air cleaner:
                                                                                 the costs to install and operate such systems are easily estimated, but
                         C baseline – C control                                  although there are many reports of significant improvement in per-
                      = -----------------------------------------------   (4)   formance, there is little peer-reviewed literature documenting its
                                      C baseline
                                                                                 effectiveness.
where Cbaseline is the concentration without the air cleaner and
Ccontrol is the concentration after addition of the air cleaner. This            Upper-Air UVC Devices
performance measure would show, for example, that adding UVC to                     The effectiveness of upper-air UVC performance has often been
a system with a low ventilation rate would have a higher effective-              described in terms of equivalent air changes per hour (ach): that is,
ness (i.e., greater impact) than adding the same device to the same              by the rate of outside airflow measured in room volumes per hour
system with a higher ventilation rate. The extension of this concept             that would achieve the same reduction of microbial air contamina-
to multiple-space systems and multiple air cleaners and air cleaner              tion in a well-mixed space. Riley et al.’s (1976) study of UVGI effi-
types is straightforward. System designers can use such methods to               cacy found that one 17 W UVC lamp covering 18.6 m2 produced
obtain more accurate cost/benefit estimates and also to optimize the             10 equivalent ach versus a natural die-off of 2 ach when a surrogate
characteristics and placement of air cleaners.                                   for tuberculosis was released in the room. The UVC lamp took less
   Even in the absence of the constraints imposed by building codes,             than 20 min to inactivate the bioaerosol versus over 30 minutes for
the system designer should consider the potential benefits of com-               a natural die-off. In a bioaerosol room study, McDevitt et al. (2008)
bining air treatment methods. For example, the cost of particulate               showed seasonal variations of between 20 to 1000 equivalent ach for
60.10                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

a surrogate for smallpox. Ko et al. (2001) modeled the cost of using        peer-reviewed studies have yet been published to document the
three air-cleansing strategies to control transmission of tuberculosis      effect of coil irradiation on energy consumption, but there are many
in a medical waiting room. They calculated a present value per              strong anecdotal reports of its effectiveness. As noted previously, the
avoided tuberculin skin test conversion (evidence of infection) of          U.S. General Services Administration has sufficient confidence in
$1708 for increased ventilation, $420 for HEPA filtration, and $133         this application to include it in its mechanical requirements (GSA
for upper-air UVC: that is, UVC was less expensive by a factor of 3         2010).
to 13. Another metric is cost to provide a typical level of treatment
per unit of floor area. The estimated health care benefit, typical of                  6.   ROOM SURFACE TREATMENT
such analyses, was much larger than the cost: roughly $430/m2 per
year.                                                                           Environmental contamination in health care settings and trans-
                                                                            mission of health-care-associated pathogens to patients occurs most
In-Duct Air Disinfection                                                    frequently via contaminated hands of health care workers and trans-
   Bahnfleth et al. (2009) and Lee et al. (2009) used simulation to         mission of pathogens to patients (Boyce 2010). A primary concern
investigate the energy use and operating cost of in-duct UVC air            in health care settings has been reducing nosocomial infections and
treatment applied upstream or downstream of the cooling coil in a           finding new approaches for these environments to help eliminate
cooling-only variable-air-volume system located in New York and             infections from hospital settings. Hospital-acquired infections gen-
compared it with equivalent added particulate filter. A representa-         erate a high financial burden for the health care industry and the
tive MERV 12 filter was estimated to provide the same performance           consumer. In the United States, an estimated 1.7 million hospital-
as UVC designed for 85% single-pass inactivation under design               acquired infections occur annually, leading to about 100,000 deaths
conditions. They computed not only the costs associated with the            (U.S. DHHS 2009). UVC for surface disinfection, particularly in
alternatives considered, but also estimated the health benefit using a      health care settings, has been applied to reduce the number of
method based on the Wells-Riley equation as applied by Fisk et al.          microorganisms on surfaces, and consequently UVC should con-
(2005). They found that locating the UVC system upstream of the             tribute to a reduction in these healthcare-acquired infections
cooling coil in the normally warmer mixed-air section of the air-           (HAIs). Scientific studies have shown reductions in viable infec-
handling unit reduced its required size by roughly 50% relative to a        tious agents on surfaces after UV exposure. However, further evi-
downstream location using typical in-duct lamp characteristics.             dence of reductions in HAIs is needed, as well as a method to test
Annual energy cost at an average electric rate of $0.10/(kW·h)              various portable UVC devices being used for “whole-room” decon-
($0.03/MJ) was approximately $0.22/m2 for the downstream loca-              tamination.
tion and $0.11/m2 for the upstream location, whereas the additional             Various portable UVC devices are available for hospitals,
MERV 12 filter cost $1.08/m2. Annualized life-cycle cost, including         which can be easily moved into patient rooms, surgical suites,
installation and maintenance, was $7.97/m2 for the downstream               ICUs, and other critical areas that need surface and air disinfection
location, $4.09/m2 for the upstream location, and $19.27/m2 for             during a terminal cleaning process or when a patient is diagnosed
MERV 12 filtration. The drawback to the more economically advan-            with a disease transferred by pathogens. Some of the pathogens of
tageous upstream UVC location is that it is considered a less favor-        interest and their reduction in health care settings are multidrug
able location for cooling coil irradiation, which many air treatment        resistant, such as methicillin-resistant Staphylococcus aureus
systems are designed to do as a benefit of increased airflow and heat       (MRSA), Clostridium difficile, Acinetobacter baumannii, and
exchange efficiency and reduced coil cleaning.                              vancomycin-resistant Enterococci (VRE). These pathogens can be
                                                                            inactivated by proper application of UVC energy. A study by Ras-
Upper-Air Versus In-Duct                                                    togi et al. (2007) investigated the efficacy of UVC disinfection of
   Economic factors clearly favor an upper-air fixturing when the           Acinetobacter baumannii on contaminated surfaces relevant to
building being treated with UVC has no air distribution system. When        medical treatment facilities. The UVC exposure to surfaces
a recirculating central air distribution system is present, a choice        resulted in 4-log (CFU) reduction in viable cells of A. baumannii.
becomes possible between upper-air devices, which must be distrib-              UVC fixtures can also be installed in surgical suites to disinfect
uted throughout occupied spaces, and in-duct systems, which can be          surfaces and air between or during procedures. A 19-year study on
centralized. As noted in the preceding discussion of in-duct systems,       UVC during orthopedic surgery showed that 47 infections occurred
an annual operating cost of $0.11 to $0.22/m2 is possible at an electric    following 5980 joint replacements. The infection rates for total hip
rate of $0.10/kW·h ($0.03/MJ). The same study (Lee et al. 2009) esti-       replacements decreased from 1.03% to 0.72% ( p = 0.5407), and for
mated an installed cost for equipment of $1.40 to 2.69/m2. By com-          total knee replacements from 2.20% to 0.5% ( p < 0.0001). The study
parison, a typical upper-air system might cost more than $21.53/m2 to       concluded that UVC appears to be an effective way to lower the risk
install and more than $0.11/m2 to operate, based on typical sizing pro-     of infection in the operating room during total joint replacement (Rit-
cedures and current equipment costs. This comparison seems to               ter et al. 2007). Safety precautions must be followed when applying
strongly favor in-duct systems where they are applicable, but is based      UVC during surgery to protect workers from accidental exposure
on an assumption of equal performance that may not be valid. In a           (see the following discussion of intensity of source) or upper air fix-
health care setting, controlling transmission of airborne pathogens at      tures may be used as discussed previously. Tools used in healthcare
their source would suggest an upper-room approach. However,                 applications can be irradiated with UVC for simple surface disin-
where possible, a whole-building approach to UV should be consid-           fection. However, UV irradiation should never replace sterilization
ered where feasible.                                                        of surgical instruments.
                                                                                UVC surface disinfection could also be applied in schools,
Cooling Coil Surface Treatment                                              morgues, nursing homes, and homeless shelters: surfaces can be
   Cooling coil surface treatment is done as an alternative to periodic     irradiated with fixed or portable in-room UVC fixtures that serve as
mechanical and chemical cleaning of coils. By suppressing the for-          part of the room’s disinfection methodology.
mation of biofilms and mold growth on coils, coil irradiation should            Application of UVC to any surface is based on the UV dose
reduce air-side pressure drop, increase heat transfer coefficient, and      delivered to the surface. The dose (J/cm2) of UVC needed to dis-
reduce both fan and refrigeration system energy consumption. Sev-           infect a surface depends on the selected target and desired disinfec-
eral studies have documented the ability of coil irradiation to reduce      tion level. Different microorganisms require various levels of UVC
microbial growth (Levetin et al. 2001; Shaughnessy et al. 1998). No         energy for inactivation (see Figure 4). Vegetative forms of bacteria
Ultraviolet Air and Surface Treatment                                                                                                        60.11

tend to be more susceptible to UVC energy than spore-forming                                           7.   SAFETY
microorganisms. UVC irradiates all line-of-sight objects and into
shadowed areas (e.g., tables, chairs, surgical equipment, objects)         Hazards of Ultraviolet Radiation to Humans
through reflection. Different materials absorb and reflect UVC                UVC is a low-penetrating form of UV compared to UVA or
energy at different rates, depending on the overall reflectivity of the    UVB. Measurements of human tissue show that 4 to 7% of UVC
materials, irradiation time, and intensity, so the desired level of dis-   (along with a wide range of wavelengths, 250 to 400 nm) is reflected
infection can be achieved, even on surfaces which are not directly         (Diffey 1983) and absorbed in the first 2 m of the stratum corneum
irradiated. UVC surface disinfection should only be applied as an          (outer dead layer of human skin), thus minimizing the amount of
adjunct to normal surface cleaning procedures of the facility. No liv-     UVC transmitted through the epidermis (Bruls 1984).
ing organisms, including animals and plants, should be in the room            Although UV is far more energetic than the visible portion of the
when UVC is used. It should be noted that most organic compound-           electromagnetic spectrum, it is invisible to humans. Therefore,
based materials degrade when exposed to UVC energy.                        exposure to ultraviolet energy may result in transient corneal
    The same principles as for in-duct applications apply here. There      inflammation, which can go unnoticed.
are two primary methods of UVC delivery: direct (line of sight) and           Ocular damage generally begins with photokeratitis (inflamma-
indirect (reflection). Most surface applications use a direct source,      tion of the cornea), but can also result in photokeratoconjunctivitis
where the source (typically a mercury vapor lamp) is contained in an       [inflammation of the conjunctiva (ocular lining)]. Symptoms, which
assembly designed to direct the UVC energy at a particular surface         may not be evident until several hours after exposure, may include
or in a particular direction with no impedance to the energy beam. In      an abrupt sensation of sand in the eyes, tearing, and eye pain, pos-
an indirect application, the energy is reflected onto a surface using      sibly severe. These symptoms usually appear within 6 to 12 h after
a reflective material. The reflected UVC energy can be measured to         UV exposure, and resolve fully within 24 to 48 h. Acute overexpo-
determine accurately when a given amount of the UVC dose has               sure to UVC radiation may cause some incapacity due to eye dis-
been delivered to the desired target.                                      comfort, but this generally abates after several days, leaving no
                                                                           permanent damage.
    The basics of determining the radiant energy levels to a surface
                                                                              Cutaneous damage consists of erythema, a reddening of the
are as follows:
                                                                           skin akin to sunburn but without tanning. The maximum effect of
    Length of exposure. When disinfecting surfaces, it must be             erythema occurs at a wavelength of 296.7 nm in the UVB band.
first determined if the target is moving or stationary. This helps to      UVC radiation at a wavelength of 253.7 nm is less effective in caus-
determine if there are any limiting factors associated with the            ing erythema. Because ultraviolet radiation is carcinogenic, ques-
length of exposure time. In most surface disinfection applications,        tions have been raised concerning open-air UVC systems. The
time is relative to intensity, meaning that increasing the intensity       International Commission on Illumination (CIE) completed a
of the source can decrease the exposure time necessary. It is              review of UVC photocarcinogenesis risks from germicidal lamps
important to remember that microorganisms require a higher or              using basic biophysical principles: because of the attenuation pro-
lower intensity for inactivation, depending on their structure             vided by the stratum corneum and epithelial tissues of the skin,
(Brickner et al. 2003).                                                    upper-air disinfection can be safely used without significant risk for
                                                                           long-term delayed effects such as skin cancer (CIE 2010).
    Intensity of source. UVC lamp and equipment manufacturers
normally provide the intensity of a given source (lamp or fixture) at      Sources of UV Exposure
a given distance. A distance correction factor may be needed when
                                                                              UVC energy does not normally penetrate through solid sub-
calculating a desired dose or intensity for a surface. UVC energy
                                                                           stances, and is attenuated by most materials. Quartz glass, soda
follows the same inverse square law for intensity as visible energy
                                                                           barium glass, and TFPE plastic have high transmissions for UVC
and other electromagnetic sources: the amount of energy at the sur-
                                                                           radiation.
face is measured in proportion to the square of the distance from the
                                                                              UVC energy can reflect from most metals and several types of
energy’s source (UVC lamp), assuming no loss through scattering
                                                                           painted and nonpainted surfaces; however, a surface’s ability to reflect
or absorption. Temperature and airflow corrections may also be
                                                                           visible light cannot be used to indicate its UV reflectance. The fact that
necessary, depending on the location of the application. The inten-
                                                                           a blue glow can be observed on a metal surface from an operating low-
sity of a source is given in power per unit area (i.e., W/cm2).
                                                                           pressure UV fixture lamp could indicate the presence of UV, and a
    Distance from source to surface. In a point irradiation applica-       measurement should be performed to ensure there is no exposure risk.
tion, the distance is relatively easy to calculate. Calculating time       The lack of reflected blue light clearly indicates the absence of UV
requirements and intensity levels for a three-dimensional object or        energy. Note that ultraviolet energy is invisible to the normal human
space is more complex. The varying distances from the source are           eye; however, it follows the same optical path as the visible blue light
the first challenge, because the object itself creates a shadowing         spectrum generated by the UVC lamp.
effect, and any shadows from the local environment must be taken              Well-designed and commissioned UVC installations, education
into consideration. However, portable devices are available that           of maintenance personnel, signage, and use of safety switches can
effectively measure the reflected dose from shadow areas and offer         help to avoid overexposure. During commissioning and before
quantifiable results.                                                      operation of the UVC installation, hand-held radiometers with sen-
    Studies on in-room UVC disinfection devices have shown that            sors tuned to read the specific 254 nm wavelength should be used to
UVC can be successfully applied to reduce microbiological loads of         measure stray UVC energy and should be used in upper-air systems.
surfaces located in shadow areas in addition to line of sight (Rutala
2009). The reductions were up to 4-log for organisms such as               Exposure Limits
MRSA, VRE, Acinetobacter, and C. difficile. Furthermore, it was               In 1972, the Centers for Disease Control and Prevention (CDC)
concluded that UV room decontamination with the test device                and National Institute for Occupational Safety and Health (NIOSH)
reduced colony counts of pathogens by greater than 99.9% within            published a recommended exposure limit (REL) for occupational
20 min. Note that, depending on the portable or stationary UVC             exposure to UV radiation. The REL is intended to protect workers
device, performance could greatly differ with respect to irradiation       from the acute effects of UV exposure, although photosensitive per-
time, because overall dose delivered to surfaces is the critical mea-      sons and those exposed concomitantly to photoactive chemicals
sure of portable device performance.                                       might not be protected by the recommended standard.
60.12                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

    Exposures exceeding CDC/NIOSH REL levels require that                   is now being used to test total UVC fixture output (Leuschner and
workers use personal protective equipment (PPE), which consists of          Salie 2013). These gonioradiometric measurements are reported in
eyewear and clothing known to be nontransparent to UVC penetra-             standard IES format compatible with computer-aided design (CAD)
tion and which covers exposed eyes and skin.                                lighting software adapted for use with upper room UVC devices
    UV inspection, maintenance, and repair workers typically do not         (Rudnick et al. 2012; Vincent et al. 2013).
remain in one location during the course of their workday, and there-           In-duct systems should be fully enclosed and sealed to prevent
fore are not exposed to UV irradiance levels for 8 h. Threshold Limit       leakage of UV radiation to unprotected persons or materials outside
Value® (TLV®) consideration should be based on real-time occu-              of the HVAC equipment. All access panels or doors to the lamp
pancy of spaces treated by UVC (ACGIH 2007; Sliney 2013). This              chamber and panels or doors to adjacent chambers where UV radi-
recommendation is supported by UV monitoring data from First et             ation may penetrate or be reflected should have warning labels
al. (2005), which showed that peak meter readings poorly predict            posted in appropriate languages. Labels should be placed on the out-
actual exposure of room occupants.                                          side of each panel or door, in a prominent location visible to people
                                                                            accessing the system. At a minimum, the labels should state
Evidence of Safety
    During the height of the tuberculosis resurgence in the United          • General warning posted near UVGI/UVC lamps
States in the 1990s, the Tuberculosis Ultraviolet Shelter Study               Caution: Ultraviolet energy. Protect eyes and skin.
(TUSS), a double-blind, placebo-controlled field trial of upper-air         • Multilingual warning posted on the door of air handlers where
UVC, was conducted at 14 homeless shelters in six U.S. cities from            UVC is present in ductwork.
1997 to 2004 (Brickner et al. 2000). Following available recommended          Caution: Ultraviolet energy in duct. Do not switch off safety but-
placement, installation, and maintenance guidelines, each building in         ton or activate lamps with door open.
the study was evaluated for treatment with upper-air UVC fixtures. At          Lamp chambers should have door safety interlock switches and
the conclusion of the study, the safety of room occupants was evaluated     electrical disconnect devices. Disconnection devices must be able
using data from a total of 3,611 staff and homeless study subjects          to be locked or tagged out, and should be located outside the lamp
regarding eye and skin irritation. Analysis showed no statistically sig-    chamber, next to the chamber’s primary access panel or door.
nificant difference in the number of reports of symptoms between the        Switches should be wired in series so that opening any switched
active and placebo periods. There was one definite instance of UV-          access deenergizes the system. It is recommended that on/off
related photokeratoconjunctivitis (from eye overexposure). This             switches for UV lamps not be located in the same location as gen-
occurred from a placement of an elevated bunk bed in a dormitory            eral room lighting; instead, they should be in a location that only
where a single bed had been used when the UV fixtures were first            authorized persons can access, and should be locked or password
installed. By moving the UV fixture, this incident was resolved (Brick-     protected to ensure that they are not accidentally turned on or off.
ner and Vincent 2013). This study demonstrated that, with careful              The lamp chamber should have one or more viewports of UVC-
application, side effects of UV overexposure can be avoided. Because        absorbing materials. Viewports should be sized and located to allow
of the enclosed nature of in-duct UVC systems, with careful adherence       an operating UV system to be viewed from outside of the HVAC
to safety guidelines, these systems should not result in UV exposure.       equipment.
    Because in-duct UVC systems are installed inside air-handling
units or ventilation ductwork, typical building occupants are not                    8.   INSTALLATION, START-UP, AND
expected to be exposed to UV energy. On the other hand, building                               COMMISSIONING
facilities workers and maintenance personnel are at risk of high UV
exposures with in-duct systems. To minimize the risk to these work-            The operating instructions and advice of UVC system designers
ers, UVC systems should be designed with specific safety features           and lamp manufacturers should always be followed to ensure the
and all workers that could potentially work around the UV fixtures          proper operation of any UVGI/UVC system. It is important to oper-
should receive UV-specific training.                                        ate any such system within the temperature and relative humidity
                                                                            ranges considered during the system design process. The following
Safety Design Guidance                                                      section presents some general guidelines for initially verifying and
   Upper-air systems should have on/off switches and an electrical          maintaining adequate system performance.
disconnect device on the louvers. If UV radiation measurements at
the time of initial installation exceed the recommended exposure            Upper-Air UVC Devices
limit, all highly UV-reflecting materials should be removed, re-               Those responsible for the commissioning process should inspect
placed, or covered. UV-absorbing paints containing titanium oxide           fixture placement and eye level irradiance measurements using a
can be used on ceilings and walls to minimize reflectance in the oc-        254 nm selective radiometer. UVC levels can be measured with a
cupied space.                                                               UV radiometer directly facing the device at eye height at various lo-
   Warning labels must be posted on all upper-air UV fixtures to            cations in a room, and must be taken in the same location each time.
alert personnel to potential eye and skin hazards. Damaged or illeg-        UVC measurements should be taken at eye level (between 1.68 and
ible labels must be replaced as a high priority. Warning labels must        1.83 m) at compass points from each figure. Check reflective sur-
contain the following information:                                          faces (e.g., TVs, monitors). CAD software can be used to preview
                                                                            safety of UVGI/UVC upper room installations (Vincent et al.
• Wall sign for upper-air UVC
                                                                            2013). Incorporate readings into final commissioned drawings. If
  Caution: Ultraviolet energy. Switch off lamps before entering
                                                                            the readings indicate an eye-level exposure that exceeds the 8 h
  upper room.
                                                                            TLV for UVC of 6 J/cm2, the UV systems must be deactivated
• General warning posted near UVC lamps.
                                                                            until adjustments can be made or the manufacturer can be con-
  Caution: Ultraviolet energy. Protect eyes and skin.
                                                                            tacted. Measurements should be made at initial installation, when-
    Upper-air UVC fixtures can vary widely in their luminaire effi-         ever new UV lamps are installed (newer lamp designs may provide
ciency factors, which rates the performance of emitted UVC from a           increased irradiance), and whenever modifications are made to the
fixture. Zhang et al. (2012) developed a protocol and performed             UVC device or room (e.g., adjusting fixture height, relocating or re-
gonioradiometric measurements (i.e., measuring both radiance and            positioning louvers, adding UV-absorbing or -reflecting materials,
irradiance at concurrent angles) for upper-air UVGI fixtures, which         changing room dimension or modular partition height).
Ultraviolet Air and Surface Treatment                                                                                                   60.13

In-Duct UVC Systems                                                       Lamp Replacement
   Installation, start-up, and commissioning of in-duct UVGI sys-            UVC lamps should be replaced at the end of their useful life,
tems are straightforward. Those responsible for installation should       based on equipment manufacturer recommendations or radiometer
ensure that the system is installed as designed and that all lamps,       measurements. Where applicable, it may be prudent simply to
ballasts, and/or fixtures are the same as included in the final design.   change lamps annually (8760 h when lamps are run continuously) to
Take care to ensure that all safety interlocks and view ports are         ensure that adequate UV energy is supplied by a given system.
installed in appropriate positions and functional. Once the UV            Lamps can operate after their useful life, but at reduced perfor-
lamps are powered on, ensure that all lamps are burning. Unfortu-         mance, and require regular measurement to ensure that a maintained
nately, there are no good methods for in situ testing of in-duct sys-     level of UVC is being generated. A blue visible light emitted from
tem performance, so relying on final design parameters is essential       the lamp does not indicate that UVC is present. The typical rated life
to ultimate system performance.                                           of UVC lamps is 9000 h of operation. Switching lamps on and off
                                                                          too often may lead to early lamp failure, depending on the ballast
                     9.   MAINTENANCE                                     type used. Consult the lamp manufacturer for specific information
                                                                          on expected lamp life and effects of switching.
   All UVC systems require periodic inspection, maintenance, and
lamp replacement to ensure proper system performance. Whenever            Lamp and Ballast Disposal
maintenance is performed on UVC systems, the appropriate safety
guidelines outlined elsewhere in this chapter should be carefully             UVC lamps should be treated in the same manner as other mercury-
followed.                                                                 containing devices, such as fluorescent lamps. Some lamps may
                                                                          need to be treated as hazardous waste and not discarded with reg-
Material Degradation                                                      ular waste, although low mercury lamps may be an exception;
                                                                          however, check state and local codes for proper determination.
    UVC energy can be detrimental to most organic materials. If the
                                                                          The U.S. EPA’s universal waste regulations allow users to treat
UVC is not applied properly and sensitive materials are not shielded
                                                                          mercury lamps as regular waste for the purpose of transport to a
or substituted, degradation can occur. However, the degradation
                                                                          recycling facility (EPA 2014). This simplified process was devel-
may not be enough to cause failure of the material if UVC only
                                                                          oped to promote recycling. The National Electrical Manufactur-
penetrates micrometers into the material before the degradation
                                                                          ers Association maintains an online list of companies claiming to
plateaus off, leaving a still fully functional material, as found by
                                                                          recycle or handle used mercury lamps (NEMA 2009). The most
ASHRAE research project RP-1509 sponsored by TC 2.9 (Kaufman
                                                                          stringent of local, state, or federal regulations for disposal should
2010). Air filters are known to be sensitive to degradation by UVC,
                                                                          be followed.
especially those made from synthetic materials. Glass fibers by
                                                                              UVC systems currently depend on the use of an electronic ballast
themselves are unaffected by UV exposure, but binding materials in
                                                                          to provide the UV lamp with power; however, many older systems
glass fiber filters may be degraded. As a general rule, synthetic air
                                                                          used magnetic ballasts instead. Magnetic ballasts manufactured
filters should not be exposed to UV.
                                                                          before 1979 contain polychlorinated biphenols (PCB) in the dielec-
    Some indoor plants do not tolerate prolonged UVC exposure and
                                                                          tric of their capacitors (EPA 2007). Recycling is the best way to dis-
should not be hung in the upper room where upper air UVC devices
                                                                          pose of all magnetic ballasts. The process allows the reuse of copper
are installed.
                                                                          and aluminum wire, steel laminations, and steel cases, and disposes
Visual Inspection                                                         of capacitors and potting compound as hazardous waste in high-
                                                                          temperature incinerators.
   Maintenance personnel should routinely perform periodic visual
                                                                              Failed electronic ballasts should be treated as electronic waste.
inspection of the UVC lamp assembly. Typically, a viewing port or
                                                                          Many lamp and ballast recyclers are expanding their businesses and
an access door window is sufficient for in-duct applications. Closer
                                                                          becoming certified to accept electronic waste. Some recyclers now
visual inspection may be required for upper-air systems because a
                                                                          accept both lamps and electronic ballasts.
single burned-out lamp in a multilamp fixture may not be apparent
from the lower room. Personal protective measures are required for        Personnel Safety Training
this close-up inspection.
   Any burned-out or failing lamps should be replaced immediately.           Workers should be provided with as much training as necessary,
If lamps become dirty in dusty environments, they should be               including health and safety training, and some degree of training in
cleaned with a lint-free cloth and isopropyl alcohol. Care should be      handling lamps and materials. Workers should be made aware of
taken to ensure no film remains on the surface of the lamps after         hazards in the work area and trained in precautions to protect them-
cleaning. This film could reduce UV output from the lamp. Com-            selves. Training topics include the following:
plete lamp fixtures should be replaced whenever they are visibly          • UVC exposure hazards
damaged or in accordance with manufacture warranty guidelines.            • Electrical safety
                                                                          • Lock-out/tag-out (for in-duct units)
Radiometer                                                                • Health hazards of mercury
    Another means of monitoring UVC lamps is through the use of           • Rotating machinery (for in-duct units)
a stationary or portable radiometer. These are generally used to          • Slippery condensate pans (for in-duct units)
monitor the “relative” output of the UVC system by measuring the          • Sharp unfinished edges (for in-duct units)
UV intensity produced by the lamps. Caution is needed when using          • Confined-space entry (if applicable) (for in-duct units)
a radiometer in critical applications, because these devices are          • Emergency procedures
intended only to give a relative indication of the lamp output unless
measured identically each time with a calibrated instrument. Radi-           Workers expected to clean up broken lamps should be trained in
ometer sensors can degrade over time with constant exposure to UV.        proper protection, cleanup, and disposal.
If accurate measurements of UV intensity are required, a calibrated          No personnel should be subject to direct UV exposure, but if
laboratory radiometer should be used and readings must always be          exposure is unavoidable, personnel should wear protective cloth-
taken in the exact position each time as the readings are extremely       ing (no exposed skin), protective eyewear, and gloves. Most types
sensitive to inverse square law losses and gains.                         of eyewear, including prescription glasses, may be sufficient to
60.14                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

protect eyes from UV, but not all offer complete coverage. Stan-            Bahnfleth, W., B. Lee, J. Lau, and J. Freihaut. 2009. Annual simulation of in-
dard-issue safety goggles or clear full-face masks may be the best             duct ultraviolet germicidal irradiation system performance. Proceedings
alternative.                                                                   of Building Simulation 2009, The 11th International Building Perfor-
                                                                               mance Simulation Association Conference and Exhibition, July 2009,
   If individual lamp operating conditions must be observed, this              Glasgow, Scotland.
should preferably be done using the view port or window(s).                 Bierman, A., and J. Brons. 2007. Field evaluation of ultraviolet germicidal
   During maintenance, renovation, or repair work in rooms with                irradiation (UVGI) in an air duct system. Lighting Research Center,
upper-air UV systems, all UVC devices must be deactivated before               RPI, Troy, NY. http://www.lrc.rpi.edu/researchAreas/pdf/FieldEvaluation
personnel enter the upper part of the room.                                    UVGIReport.pdf.
                                                                            Boyce, P. 2003. Controlling tuberculosis transmission with ultraviolet irra-
   For in-duct systems, access to lamps should be allowed only                 diation. Rensselaer Polytechnic Institute, Troy, NY.
when lamps are deenergized. The lamps should be turned off                  Boyce, J. 2010. When the patient is discharged: Terminal disinfection of
before air-handling unit (AHU) or fan shutdown to allow compo-                 hospital rooms. Medscape.com. http://www.medscape.com/viewarticle
nents to cool and/or to purge any ozone in the lamp chamber (if                /723217 (requires free registered account).
ozone-producing lamps are used). If AHUs or fans are deener-                Brickner, P.W., and R.L. Vincent. 2013. Ultraviolet Germicidal Irradiation
gized first, the lamp chamber should be opened and allowed to                  Safety Concerns: A Lesson from the Tuberculosis Ultraviolet Shelter
ventilate for several minutes. Workers should always wear protec-              Study Murphy's Law Affirmed. Photochemistry and Photobiology, 89
tive eyewear and puncture-resistant gloves for protection in case a            (4):819-821. doi: 10.1111/php.12034.
lamp breaks.                                                                Brickner, P.W., R.L. Vincent, E.A. Nardell, C. Pilek, W.T. Chaisson, M. First
                                                                               et al. 2000. Ultraviolet upper room air disinfection for tuberculosis con-
   Access to the lamp chamber should follow a site-specific lock-              trol: An epidemiological trial. Journal of Healthcare Safety Compliance
out/tag-out procedure. Do not rely on panel and door safety                    & Infection Control 4(3):123-131.
switches as the sole method to ensure lamp deenergizing. Doors              Brickner, P.W., R.L. Vincent, M. First, E. Nardell, M. Murray, and W.
may be inadvertently closed or switches may be inadvertently con-              Kaufman. 2003. The application of ultraviolet germicidal irradiation to
tacted, resulting in unexpected lamp activation.                               control transmission of airborne disease: Bioterrorism countermeasure.
   If workers enter the condensate area of equipment, the conden-              Public Health Report 118(2):99-114.
                                                                            Brickner, P.W., et al. 2009. Computer aided design for UVGI. NYSERDA
sate pan should be drained and any residual water removed.
                                                                               Project 9425. St. Vincent’s Hospital, New York.
