   In general, avoid performing readings with the fan running and           Bruls, W. 1984. Transmission of human epidermis and stratum corneum as
workers inside an AHU (e.g., only to test for output reduction                 a function of thickness in the ultraviolet and visible wavelengths. Journal
caused by air cooling). Tests of this nature should be instrumented            of Photochemistry and Photobiology 40:485-494.
and monitored from outside the equipment.                                   CDC. 2002. Comprehensive procedures for collecting environmental
                                                                               samples for culturing Bacillus anthracis. Centers for Disease Control
Lamp Breakage                                                                  and Prevention, Atlanta, GA. http://www.bt.cdc.gov/agent/anthrax
                                                                               /environmental-sampling-apr2002.asp.
   If workers break a lamp, they should warn all other workers to           CDC. 2005. Guidelines for preventing the transmission of Mycobacterium
exit the HVAC equipment area. Panels or doors should be left open              tuberculosis in health-care settings. Morbidity and Mortality Weekly
and any additional lamp chamber access points should also be                   Report (MMWR) 37-38, 70-75.
opened. Do not turn air-handling unit fans back on. After 15 min,           CIE. 1987. International lighting vocabulary, 4th ed. Commission Interna-
workers may reenter the HVAC equipment to begin lamp clean-up.                 tionale de L’Eclairage, Vienna.
                                                                            CIE. 1993. CIE collection in photobiology and photochemistry. Publica-
   If a lamp breaks in a worker’s hand, the worker should not exit             tions 106/1 (Determining ultraviolet action spectra), 106/2 (Photokerati-
the HVAC equipment with the broken lamp. The worker should                     tis), and 106/3 (Photoconjuctivitis). Commission Internationale de
carefully set the broken lamp down, and then exit the space. When              L’Eclairage, Vienna.
possible, try not to set the broken lamp in any standing condensate         CIE. 2003. Ultraviolet air disinfection. Commission Internationale de
water. Follow standard ventilation and reentry procedures.                     L’Eclairage, Vienna.
   Cleanup requires special care because of mercury drop prolifer-          CIE. 2010. UV-C photocarcinogenesis risks from germicidal lamps. CIE
ation, and should be performed by trained workers. As a minimum,               187:2010, Commission Internationale de L’Eclairage, Vienna.
workers should wear cut-resistant gloves, as well as safety glasses to      Coker, A., E. Nardell, P. Fourie, W. Brickner, S. Parsons, N. Bhagwandin,
                                                                               and P. Onyebujoh. 2001. Guidelines for the utilisation of ultraviolet ger-
protect eyes from glass fragments. Large bulb pieces should be care-
                                                                               micidal irradiation (UVGI) technology in controlling the transmission of
fully picked up and placed in an impervious bag. HEPA-vacuum the               tuberculosis in health care facilities in South Africa. South African Cen-
remaining particles, or use other means to avoid dust generation.              tre for Essential Community Services and National Tuberculosis
                                                                               Research Programme, Medical Research Council, Pretoria. Available at
                         REFERENCES                                            http://www.sahealthinfo.org/tb/guidelines.pdf.
                                                                            Diffey, B.L. 1983. A mathematical model for ultraviolet optics in skin. Phys-
ACGIH. 1999. Bioaerosols: Assessment and control, Ch. 9: Respiratory           ics in Medicine and Biology 28:657-747.
  infections—Transmission and environmental control, by E.A. Nardell        Diffey, B.L. 1991. Solar ultraviolet radiation effects on biological systems.
  and J.M. Macher. American Conference on Governmental Industrial              Physics in Medicine and Biology 36(3):299-328.
  Hygienists, Cincinnati, OH.                                               EPA. 2007. Polychlorinated biphenyls (PCBs), storage and disposal: Bal-
ACGIH. 2007. TLVs® and BEIs®. American Conference of Governmental              lasts. Available at http://www.epa.gov/epawaste/hazard/tsd/pcbs/pubs
  Industrial Hygienists, Cincinnati, OH.                                       /ballasts.htm.
ASHRAE. 2010. Ventilation for acceptable indoor air quality. ANSI/          EPA. 2014. Wastes. Available at http://www.epa.gov/epawaste/index.htm.
  ASHRAE Standard 62.1-2010.                                                Escombe, A.R., R.H. Gilman, M. Navincopa, E. Ticona, B. Mitchell, C.
                                                                               Noakes, C. Martínez, P. Sheen, R. Ramirez, W. Quino, A. Gonzalez, J.S.
ASHRAE. 2003. Risk management guidance for health, safety, and environ-
                                                                               Friedland, and C.A. Evans. 2009. Upper-room ultraviolet light and neg-
  mental security under extraordinary incidents. Report, Presidential Ad
                                                                               ative air ionization to prevent tuberculosis transmission. PLoS Med
  Hoc Committee for Building Health and Safety under Extraordinary
                                                                               17(6).
  Incidents.
                                                                            First, M.W., E.A. Nardell, W.T. Chaisson, and R.L. Riley. 1999. Guidelines
ASHRAE. 2009. Indoor air quality guide: Best practices for design, con-        for the application of upper-room ultraviolet irradiation for preventing
  struction, and commissioning.                                                transmission of airborne contagion—Part 1: Basic principles. ASHRAE
ASHRAE. 2014. Position document on airborne infectious diseases.               Transactions 105(1):869-876.
Ultraviolet Air and Surface Treatment                                                                                                                  60.15

First, M.W., R.A. Weker, S. Yasui, and E.A. Nardell. 2005. Monitoring            Martin, S.B., C. Dunn, J.D. Freihaut, W.P. Bahnfleth, J. Lau, and A.
   human exposures to upper-room germicidal ultraviolet irradiation. Jour-          Nedeljkovic-Davidovic. 2008. Ultraviolet germicidal irradiation current
   nal of Occupational and Environmental Hygiene 2:285-292.                         best practices. ASHRAE Journal (August):28-36.
First, M.W., F.M. Rudnick, K. Banahan, R.L. Vincent, and P.W. Brickner.          McDevitt, J.J., D.K. Milton, S.N. Rudnick, and M.W. First. 2008. Inactiva-
   2007a. Fundamental factors affecting upper-room ultraviolet germicidal           tion of poxviruses by upper-room UVC light in a simulated hospital
   irradiation—Part 1: Experimental. Journal of Environmental Health 4:             room environment. PLoS ONE 3(9):e3186. Available at http://www
   1-11.                                                                            .plosone.org/article/info:doi/10.1371/journal.pone.0003186.
First, M.W., K. Banahan, and T.S. Dumyahn. 2007b. Performance of ultra-          McLean, R.L. 1961. General discussion: The mechanism of spread of Asian
   violet light germicidal irradiation lamps and luminaires in long-term ser-       influenza. Presented at the International Conference of Asian Influenza,
   vice. LEUKOS 3:181-188.                                                          Bethesda, MD. American Review of Respiratory Diseases 83(2 Part 2):
Fisk, W.J., O. Seppanen, D. Faulkner, and J. Huang. 2005. Economic bene-            36-38.
   fits of an economizer system: Energy savings and reduced sick leave.          Menzies, D., J. Popa, J. Hanley, T. Rand, and D. Milton. 2003. Effect of
   ASHRAE Transactions 111(2).                                                      ultraviolet germicidal lights installed in office ventilation systems on
Gilkeson, C.A., and C. Noakes. 2013. Application of CFD simulation to pre-          workers’ health and well being: Double-blind multiple cross over trial.
   dicting upper-room UVGI effectiveness. Photochemistry and Photobiol-             Lancet 363:1785-1792.
   ogy 89(4):799-810. Available from http://dx.doi.org/10.1111/php.12            Miller, R.V., W. Jeffrey, D. Mitchell and M. Elasri. 1999. Bacterial responses
   013.                                                                             to ultraviolet light. American Society for Microbiology (ASM) News
                                                                                    65(8):535-541.
GSA. 2010. The facilities standards for the Public Buildings Service. Public
                                                                                 Miller, S.L., M. Fennelly, M. Kernandez, K. Fennelly, J. Martyny, J. Mache,
   Buildings Service of the General Services Administration, Washington,
                                                                                    E. Kujundzic, P. Xu, P. Fabian, J. Peccia, and C. Howard. 2002. Efficacy
   D.C.
                                                                                    of ultraviolet irradiation in controlling the spread of tuberculosis. Final
Harm, W. 1980. Biological effects of ultraviolet radiation. Cambridge Uni-
                                                                                    Report, Centers for Disease Control, Atlanta, GA, and National Institute
   versity Press, New York.                                                         for Occupational Safety and Health, Washington, D.C.
Hollaender, A. 1943. Effect of long ultraviolet and short visible radiation      Montgomery, R., and R. Baker. 2006. Study verifies coil cleaning saves
   (3500 to 4900 Å) on Escherichia coli. Journal of Bacteriology 46(6):             energy. ASHRAE Journal 48(11):34-36.
   531-541.                                                                      Nagy, R., G. Mouromseff, and F.H. Rixton. 1954. Disinfecting air with ster-
IESNA. 2000. The IESNA lighting handbook, 9th ed., Ch. 5: Nonvisual                 ilizing lamps. Heating, Piping, and Air Conditioning 26(April):82-87.
   effects of optical radiation. M.S. Rea ed. Illuminating Engineering Soci-     Nardell, E., R. Vincent, and D.H. Sliney. 2013. Upper-room ultraviolet ger-
   ety of North America, New York, NY.                                              micidal irradiation (UVGI) for air disinfection: A symposium in print.
Jensen, M.M. 1964. Inactivation of airborne viruses by ultraviolet irradia-         Photochemistry and Photobiology 89(4):764–769. Available from http://
   tion. Applied Microbiology 12(5):418-420.                                        dx.doi.org/10.1111/php.12098.
Ka, M., H.A.B. Lai, and M.W. First. 2004. Size and UV germicidal irradi-         Nazaroff, W. and C. Weschler. 2009. Air cleaning effectiveness for improv-
   ation susceptibility of Serratia marcescens when aerosolized from dif-           ing indoor air quality: Open-path and closed-path configurations. Pro-
   ferent suspending media. Applied and Environmental Microbiology                  ceedings of Healthy Buildings 2009, Syracuse, NY, Paper 376.
   (April):2021-2027.                                                            NEMA. 2009. Lamprecycle.org: Environmental responsibility starts here.
Kaufman, R.E. 2010. Study the degradation of typical HVAC materials, fil-           National Electrical Manufacturers Association. http://www.lamprecycle
   ters and components irradiated by UVC energy. ASHRAE Research                    .org/.
   Project RP-1509, Final Report.                                                NIOSH. 1972. Criteria for a recommended standard: Occupational exposure
Kethley, T.W., and K. Branc. 1972. Ultraviolet lamps for room air disinfec-         to ultraviolet radiation. Publication 73-11009. National Institute for
   tion: Effect of sampling location and particle size of bacterial aerosol.        Occupational Safety and Health, Washington, D.C.
   Archives of Environmental Health 25(3):205-214.                               NIOSH. 2009. Environmental control for tuberculosis: Basic upper-room
Ko, G., M.W. First, and H.A. Burge. 2000. Influence of relative humidity on         ultraviolet germicidal irradiation guidelines for healthcare settings.
   particle size and UV sensitivity of Serratia marcescens and Mycobacte-           NIOSH Publication 2009-105. http://www.cdc.gov/niosh/docs/2009
   rium bovis BCG aerosols. Tubercle and Lung Disease 80(4-5):217-228.              -105/.
Ko, G., H. Burge, E. Nardell, and K. Thompson. 2001. Estimation of tuber-        Philips. 1985. Germicidal lamps and applications. Philips Lighting Divi-
   culosis risk and incidence under upper room ultraviolet germicidal irra-         sion, Roosendaal, the Netherlands.
   diation in a waiting room in a hypothetical scenario. Risk Analysis           Philips. 2006. Ultraviolet purification application information. Philips
   21(4):657-673.                                                                   Lighting B.V., Roosendaal, the Netherlands.
Kowalski, W.J. 2003. Immune building systems technology. McGraw-Hill,            Rastogi, V.K., L. Wallace, and L.S. Smith. 2007. Disinfection of Acineto-
   New York.                                                                        bacter baumannii-contaminated surfaces relevant to medical treatment
                                                                                    facilities with ultraviolet C light. Military Medicine 172(11):1166.
Kowalski, W.J. 2006. Aerobiological engineering handbook. McGraw-Hill,
                                                                                 Reed, N.G. 2010. The history of ultraviolet germicidal irradiation for air dis-
   New York.
                                                                                    infection. Public Health Reports 125:15-27.
Kowalski, W. 2009. Ultraviolet germicidal irradiation handbook. Springer-
                                                                                 Riley, R.L. 1988. Ultraviolet air disinfection for control of respiratory con-
   Verlag, Berlin.
                                                                                    tagion. In Architectural design and indoor microbial pollution, pp. 179-
Kowalski, W., and W. Bahnfleth. 2003. Immune building technology and                197. Oxford University Press, New York.
   bioterrorism defense. HPAC Engineering 75(1):57-62. http://www.engr           Riley, R.L., and F. O’Grady. 1961. Airborne infection—Transmission and
   .psu.edu/ae/faculty/bahnfleth/immune_building_technology.pdf.                    Control. Macmillan, New York.
Kujundzic, E., M. Hernandez, and S.L. Miller. 2007. Ultraviolet germicidal       Riley, R.L., and S. Permutt. 1971. Room air disinfection by ultraviolet irra-
   irradiation inactivation of airborne fungal spores and bacteria in upper-        diation of upper air: Air mixing and germicidal effectiveness. Archives of
   room air and HVAC in-duct configurations. Journal of Environmental               Environmental Health 22(2):208-219.
   Engineering Science 6:1-9.                                                    Riley, R.L., S. Permutt, and J.E. Kaufman. 1971. Convection, air mixing,
Lee, B., W. Bahnfleth, and K. Auer. 2009. Life-cycle cost simulation of in-         and ultraviolet air disinfection in rooms. Archives of Environmental
   duct ultraviolet germicidal irradiation systems. Proceedings of Building         Health 22(2):200-207.
   Simulation 2009, 11th International Building Performance Simulation           Riley, R.L., M. Knight, and G. Middlebrook. 1976. Ultraviolet susceptibility
   Association Conference and Exhibition, July, Glasgow.                            of BCG and virulent tubercle bacilli. American Review of Respiratory
Leuschner, W., and F. Salie. 2013. Characterizing ultraviolet germicidal irra-      Disease 113:413-418.
   diance luminaires. Photochemistry and Photobiology 89(4):811-815.             Ritter, M.A., E.M. Olberding, and R.A. Malinzak. 2007. Ultraviolet lighting
   Available from http://dx.doi.org/10.1111/php.12064.                              during orthopaedic surgery and the rate of infection. The Journal of Bone
Levetin, E., R. Shaughnessy, C. Rogers, and R. Scheir. 2001. Effectiveness          & Joint Surgery 89:1935-1940.
   of germicidal UV radiation for reducing fungal contamination within air-      RTI. 2005. Test/QA plan for biological inactivation efficiency by HVAC in-
   handling units. Applied and Environmental Microbiology 67(8):3712-               duct ultraviolet light air cleaners. Research Triangle Institute, Research
   3715.                                                                            Triangle Park, NC.
60.16                                                                            2015 ASHRAE Handbook—HVAC Applications (SI)

Rudnick, S. 2007. Fundamental factors affecting upper-room germicidal             ASHRAE. 2004. Thermal environmental conditions for human occupancy.
   irradiation—Part 2: Predicting effectiveness. Journal of Occupational             ANSI/ASHRAE Standard 55-2004.
   and Environmental Hygiene 4(5):352-362.                                        Bahnfleth, W.P., and W.J. Kowalski. 2004. Clearing the air on UVGI sys-
Rudnick, S.N., M.W. First, R.L. Vincent, and P.W. Brickner. 2009. In-place           tems. RSES Journal, pp. 22-24.
   testing of in-duct ultraviolet germicidal irradiation. HVAC&R Research         Bernstein, J.A., R.C. Bobbitt, L. Levin, R. Floyd, M.S. Crandall, R.A. Shal-
   (now Science and Technology for the Built Environment) 15(3).                     witz, A. Seth, and M. Glazman. 2006. Health effects of ultraviolet irra-
Rudnick, S.N., M.W. First, T. Sears, R.L. Vincent, P.W. Brickner, P.Y. Ngai,         diation in asthmatic children’s homes. Journal of Asthma 43(4):255-262.
   J. Zhang, R.E. Levin, K. Chin, R.O. Rahn, S.L. Miller, and E.A. Nardell.
   2012. Spatial distribution of fluence rate from upper-room ultraviolet         Blatt, M.S., T. Okura, and B. Meister. 2006. Ultraviolet light for coil clean-
   germicidal irradiation: Experimental validation of a computer-aided               ing in schools. Engineered Systems (March):50-61.
   design tool. HVAC&R Research (now Science and Technology for the               Bolton, J.R. 2001. Ultraviolet applications handbook. Photosciences,
   Built Environment) 18(4):774-794.                                                 Ontario.
Rutala, W. 2009. Disinfection and sterilization: Successes and failures. Pre-     Department of General Services. 2001. Working with ultraviolet germicidal
   sented at APIC Convention, June, Ft. Lauderdale, FL.                              irradiation (UVGI) lighting systems: Code of safe practice. County of
Setlow, J.K. 1966. The molecular basis of biological effects of ultraviolet          Sacramento, CA.
   radiation and photoreactivation. Current Topics in Radiation Research          DIN. 1979. Optical radiation physics and illumination engineering. Stan-
   2:195-248.                                                                        dard 5031. German Institute for Standardization, Berlin.
Setlow, R.B. 1997. DNA damage and repair: A photobiological odyssey.              Dumyahn, T. and M.W. First. 1999. Characterization of ultraviolet upper
   Photochemistry and Photobiology 65S:119S-122S.
                                                                                     room air disinfection devices. American Industrial Hygiene Association
Setlow, R.B., and J.K. Setlow. 1962. Evidence that ultraviolet-induced thy-          Journal 60:219-227.
   mine dimers in DNA cause biological damage. Proceedings of the
   National Academy of Sciences 48(7):1250-1257.                                  EPA. 2006. Biological inactivation efficiency of HVAC in-duct ultraviolet
Sharp, D.G. 1939. The lethal action of short ultraviolet rays on several com-        light devices. EPA/600/S-11/002. U.S. Environmental Protection
   mon pathogenic bacteria. Journal of Bacteriology 37(4):447-460.                   Agency, Washington, D.C.
Sharp, D.G. 1940. The effects of ultraviolet light on bacteria suspended in       Linnes, J.C., S.N. Rudnick, G.M. Hunt, J.J. McDevitt, and E.A. Nardell.
   air. Journal of Bacteriology 39(5):535-547.                                       2013. Eggcrate UV: A whole ceiling upper-room ultraviolet germicidal
Shaughnessy, R., E. Levetin, and C. Rogers. 1998. The effects of UV-C on             irradiation system for air disinfection in occupied rooms. Indoor Air
   biological contamination of AHUs in a commercial office building: pre-            24(2):116-124.
   liminary results. Proceedings of IAQ and Energy ’98, pp. 229-236.              Luckiesh, M. 1946. Applications of germicidal, erythemal and infrared
Shechmeister, I.L. 1991. Sterilization by ultraviolet radiation. In Disinfec-        energy. D. Van Nostrand, New York.
   tion, sterilization and preservation, pp. 535-565. Lea and Febiger, Phil-      Masschelein, W.J. 2002. Ultraviolet light in water and wastewater sanita-
   adelphia.                                                                         tion, R.G. Rice, ed. Lewis Publishers, New York.
Sliney, D. 2013. Balancing the risk of eye irritation from UV-C with infec-       Miller, S.L., J. Linnes, and J. Luongo. 2013. Ultraviolet germicidal irradia-
   tion from bioaerosols. Photochemistry and Photobiology 89(4):770-776.             tion: Future directions for air disinfection and building applications.
   Available from http://dx.doi.org/10.1111/php.12093.                               Photochemistry and Photobiology 89(4):777-781. Available from http://
U.S. DHHS. 2009. National healthcare quality report. U.S. Department of              dx.doi.org/10.1111/php.12080.
   Health and Human Services. Agency for Healthcare Research and Qual-
   ity (AHRQ) Publication 10-0003.                                                Nardell, E.A., S.J. Bucher, P.W. Brickner, C. Wang, R.L. Vincent, K. Becan-
VanOsdell, D., and K. Foarde. 2002. Defining the effectiveness of UV lamps           McBride, M.A. James, M. Michael, and J.D. Wright. 2008. Safety of
   installed in circulating air ductwork. Final Report, Air-Conditioning and         upper-room ultraviolet germicidal air disinfection for room occupants:
   Refrigeration Technology Institute 21-CR Project 61040030.                        Results from the tuberculosis ultraviolet shelter study. Public Health
Vincent, R.L., T. Sears, P.W. Brickner, and E.A. Nardell. 2013. Computer-            Report 123(1):52-60.
   aided design (CAD) for applying upper room UVGI fixtures to control            NEHC. 1992. Ultraviolet radiation guide. Navy Environmental Health Cen-
   airborne disease transmission. Proceedings of the CIE, Paris, CIE                 ter, Bureau of Medicine and Surgery, Norfolk, VA.
   x038:2013.                                                                     NEMA. 2004. Performance testing for lighting controls and switching
Wells, W.F. 1955. Airborne contagion and air hygiene; an ecological study            devices with electronic fluorescent ballasts. Standard 410-2004.
   of droplet infections. Cambridge: Published for the Commonwealth Fund             National Electrical Manufacturers Association, Rosslyn, VA.
   by Harvard University Press.                                                   Philips Lighting. 1992. Disinfection by UV-radiation. Eindhoven, the Neth-
Westinghouse. 1982. Westinghouse sterilamp germicidal ultraviolet tubes.             erlands.
   Westinghouse Engineering Notes A-8968.                                         Rahn, R.O. 2013. Fluence measurements employing iodide/iodate chemical
Xu, P., J. Peccia, P. Fabian, J.W. Martyny, K.P. Fennelly, M. Hernandez, and         actinometry as applied to upper-room germicidal radiation. Photochem-
   S.L. Miller. 2003. Efficacy of ultraviolet germicidal irradiation of upper-       istry and Photobiology 89(4):816-818. Available from http://dx.doi.org
   room air in inactivating airborne bacterial spores and mycobacteria in            /10.1111/php.12094.
   full-scale studies. Atmospheric Environment 37(3):405-419.
Xu, P., N. Fisher, and S.L. Miller. 2013. Using computational fluid dynamics      RLW Analytics. 2006. Improving indoor environment quality and energy
   modeling to evaluate the design of hospital ultraviolet germicidal irradi-        performance of California K-12 schools, project 3: Effectiveness of UVC
   ation systems for inactivating airborne Mycobacteria. Photochemistry              light for improving school performance. Final Report, California Energy
   and Photobiology 89(4):792-798. Available from http://dx.doi.org/10               Commission Contract 59903-300.
   .1111/php.12062.                                                               Scheir, R. and F.B. Fencl. 1996. Using UVGI technology to enhance IAQ.
Zhang J., R. Levin, R. Angelo, R. Vincent, P. Brickner, P. Ngai, and E.              Heating, Piping and Air Conditioning 68:109-124.
   Nardell. 2012. A radiometry protocol for UVGI fixtures using a moving-         Siegel, J., I. Walker, and M. Sherman. 2002. Dirty air conditioners: Energy
   mirror type gonioradiometer. Journal of Occupational and Environmen-              implications of coil fouling. Proceedings of the ACEEE Summer Study
   tal Hygiene 9(3):140-148.                                                         on Energy Efficiency in Buildings, pp. 287-299.
Zhu, S., J. Srebric, S.N. Rudnick, R.L. Vincent, and E.A. Nardell. 2013.          Sylvania. 1982. Germicidal and short-wave ultraviolet radiation. Sylvania
   Numerical investigation of upper-room UVGI disinfection efficacy in               Engineering Bulletin 0-342.
   an environmental chamber with a ceiling fan. Photochemistry and Pho-           Vincent, R., and P. Brickner. 2008. Safety and UV exposure. IAQ Applica-
   tobiology 89:782-791. Available from http://dx.doi.org/10.1111/php                tions 9(3).
   .12039.
                                                                                  WHO. 2006. Solar ultraviolet radiation: Global burden of disease from
                                                                                     solar ultraviolet radiation. Environmental Burden of Disease Series 13.
                          BIBLIOGRAPHY                                               World Health Organization, Geneva. Available from http://www.who
Abshire, R.L., and H. Dunton. 1981. Resistance of selected strains of Pseu-          .int/quantifying_ehimpacts/publications/ebd13/en/.
  domonas aeruginosa to low-intensity ultraviolet radiation. Applied Envi-        Witham, D. 2005. Ultraviolet—A superior tool for HVAC maintenance.
  ronmental Microbiology 41(6):1419-1423.                                            IUVA Congress, Tokyo.
                                                                              CHAPTER 61

                                           SMART BUILDING SYSTEMS
                     Automated Fault Detection and Diagnostics ................................................................................ 61.1
                     Sensing and Actuating Systems ..................................................................................................... 61.5
                     Smart Grid Basics ......................................................................................................................... 61.7



S    MART building systems are building components that exhibit
     characteristics analogous to human intelligence. These charac-
teristics include drawing conclusions from data or analyses of data
                                                                                                 process these data continuously, reach this same conclusion, and
                                                                                                 report the condition to operators or interact directly with a computer-
                                                                                                 based maintenance management system (CMMS) to automatically
rather than simply generating more data or plots of data, interpreting                           schedule maintenance or repair services.
information or data to reach new conclusions, and making decisions                                  Automated diagnostics generally goes a step further than simply
and/or taking action autonomously without being explicitly in-                                   detecting for out-of-bounds conditions. In this air-handler example,
structed or programmed to take the specific action. These capabilities                           an AFDD system that constantly monitors the temperature and
are usually associated with software, but they can also be possessed                             humidity of the outdoor, return, mixed, and supply air, as well as the
by hardware with embedded software code, or firmware. The line                                   status of the supply fan, hot-water valve, and chilled-water valve of
between systems that are “smart” and “not smart” is blurry, and, for                             the air handler, might conclude that the outdoor-air damper is stuck
purposes of this chapter, does not need to be absolutely defined. The                            fully open. As a result, during hot weather, too much hot and humid
purpose of this chapter is to introduce readers to emerging technolo-                            outdoor air is brought into the unit, increasing the mechanical cool-
gies that possess some of these smart characteristics.                                           ing required and often exceeding the capacity of the mechanical
    Smart technologies offer opportunities to reduce energy use and                              cooling system. As a result, the supply air temperature is chronically
cost while improving the performance of HVAC systems to provide                                  high. This is an example of how an AFDD system can detect and
better indoor environmental quality (IEQ). This chapter covers smart                             diagnose this fault.
systems and technologies in the fields of automated fault detection                                 Over the past two decades, fault detection and diagnostics (FDD)
and diagnostics, sensors and actuators, and the emerging modernized                              has been an active area of research among the buildings and
electric power grid and its relationship to buildings and facilities.                            HVAC&R research communities. Isermann (1984), Katipamula and
                                                                                                 Brambley (2005a, 2005b), and Rossi and Braun (1997) described an
     1.   AUTOMATED FAULT DETECTION AND                                                          operations and maintenance (O&M) process using AFDD that can
                 DIAGNOSTICS                                                                     be viewed as having four distinct functional processes, as shown in
                                                                                                 Figure 1. With only a few exceptions, most AFDD systems for build-
   Many buildings today use sophisticated building automation sys-                               ing applications existing today lack the evaluation process (Kati-
tems (BASs) to manage a wide and varied range of building systems.                               pamula and Brambley 2005a, 2005b). Automated correction after
Although the capabilities of BASs have increased over time, many                                 detection and diagnostics also has been an active area of research in
buildings still are not properly commissioned, operated, or main-                                the past decade (Brambley and Katipamula 2005; Fernandez et al.
tained, which leads to inefficient operation, excess expenditures on                             2009, 2010; Katipamula and Brambley 2007; Katipamula et al.
energy, poor indoor conditions at times, and reduced lifetimes for                               2003a, 2003b).
equipment. These operation problems cause an estimated 15 to 30%                                    As shown in Figure 1, the first functional step of an AFDD process
of unnecessary energy use in commercial buildings (Katipamula and                                is to monitor the building systems and detect abnormal (faulty)
Brambley 2005a, 2005b). Much of this excess consumption could be
prevented with widespread adoption of automated fault detection
and diagnostics (AFDD). In the long run, automation even offers
the potential for automatically correcting problems by reconfiguring
controls or changing control algorithms dynamically (Brambley and
Katipamula 2005; Fernandez et al. 2009, 2010; Katipamula and
Brambley 2007; Katipamula et al. 2003a).
   AFDD is an automatic process by which faulty operation,
degraded performance, and failed components are detected and
understood. The primary objective is early detection of faults and
diagnosis of their causes, enabling correction of the faults before
additional damage to the system, loss of service, or excessive energy
use and cost result. This is accomplished by continuously monitoring
the operations of a system, using AFDD processes to detect and diag-
nose abnormal conditions and the faults associated with them, then
evaluating the significance of the detected faults and deciding how to
respond. For example, the temperature of the supply air provided by
an air-handling unit (AHU) might be observed to be chronically
higher than its set point during hot weather. This conclusion might be
drawn by a trained analyst visually inspecting a time series plot of the
supply air temperature. Alternatively, a computer algorithm could
                                                                                                 Fig. 1 Generic Process for Using AFDD in Ongoing Operation
The preparation of this chapter is assigned to TC 7.5, Smart Building Sys-                                 and Maintenance of Building Systems
tems.                                                                                                             Adapted from Katipamula and Brambley (2005a)

                                                                                         61.1
61.2                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

conditions. This step is generally referred to as the fault detection      time period is generally required for functional testing to eliminate
phase. If an abnormal condition is detected, then the fault diagnosis      the possibility that the system being tested changes (e.g., perfor-
process identifies the cause. If the fault cannot be diagnosed using       mance degrades) during the test itself. Besides use in functional
passive diagnostic techniques, proactive diagnostics techniques may        testing, AFDD methods could be used to verify the proper installa-
be required to isolate the fault (Katipamula et al. 2003a). Following      tion of equipment without requiring visual inspection. Labor inten-
diagnosis, fault evaluation assesses the impact (energy, cost, and         sity could be minimized by only performing visual inspections to
availability) on system performance. Finally, a decision is made on        confirm installation problems after they have been detected auto-
how to react to the fault. In most cases, detection of faults is easier    matically.
than diagnosing the cause or evaluating the effects of the fault. De-         During building operation, AFDD tools can detect and diag-
tailed descriptions of the four processes are provided in Katipamula       nose performance degradation and faults, many of which go unde-
and Brambley (2005a, 2005b) and Katipamula et al. (2003a).                 tected for weeks or months in most commercial buildings. Many
                                                                           building performance problems are automatically compensated by
Applications of AFDD in Buildings                                          controllers so occupants experience no discomfort, but energy con-
    AFDD has been successfully applied to critical systems such as         sumption and operating costs often increase. For example, when the
aerospace applications, nuclear power plants, automobiles, and             capacity of a packaged rooftop air conditioner decreases because of
process controls, in which early identification of malfunctions could      refrigerant loss, the unit runs longer to meet the load, increasing
prevent loss of life, environmental damage, system failure, and/or         energy use and costs, and occupants experience no discomfort (until
damage to equipment. In these applications, AFDD sensitivity, the          design conditions are approached). AFDD tools can detect these, as
lowest fault severity level required to trigger the correct detection      well as more obvious, faults.
and diagnosis of a fault, is a vital feature; false-alarm rate is the         AFDD tools not only detect faults and alert building operation
rate at which faults are incorrectly indicated when no fault has actu-     staff to them, but also identify causes of faults so that maintenance
ally occurred. A high false-alarm rate could result in significant eco-    efforts can be targeted, ultimately lowering maintenance costs and
nomic loss associated with investigation of nonexistent faults or          improving operation. By detecting performance degradation rather
unnecessary stoppage of equipment operation.                               than just complete failure of physical components, AFDD tools can
    The ability to detect faults in HVAC&R systems has existed for         also help prevent catastrophic failures by alerting building operation
some time, and has been used primarily to protect expensive equip-         and maintenance staff to impending failures before failure occurs.
ment from catastrophic failure, ensure safety, and provide alarms          This condition-based maintenance allows convenient scheduling of
when a measured variable goes outside its acceptable operating             maintenance, reduced downtime from unexpected faults and fail-
range. In recent years, the motivation for development and use of          ures, and more efficient use of maintenance staff time.
AFDD has expanded to include expectations of improved energy
efficiency and indoor air quality (IAQ), as well as reduced unsched-       AFDD Methods
uled equipment downtime (Braun 1999). Developers expect that                   AFDD tools use many different methods for detecting faults and
AFDD will someday be applied ubiquitously, leading to prolonged            subsequently isolating or diagnosing their causes. Figure 2 shows a
equipment life for everything from large equipment (e.g., chillers)        categorization of these methods (Katipamula and Brambley 2005a),
to small components (e.g., individual actuators).                          in which fault detection and diagnostic methods are organized into
    The need for AFDD capabilities has been established by surveys,        three primary categories based on (1) quantitative models, (2) qual-
site measurements, and commissioning assessments that have doc-            itative models, and (3) process history.
umented a wide variety of operational faults in common HVAC&R                  Quantitative model methods use quantitative models of the
equipment and systems.                                                     underlying equipment, relationships between types of equipment,
    AFDD shows promise in three areas of building engineering: (1)         and processes occurring in the equipment and its components. Sets
commissioning, (2) operation, and (3) maintenance.                         of quantitative mathematical relationships capture the underlying
    Commissioning of existing buildings involves in part ensuring          physics of the processes. The quantitative results from applying the
that systems are installed correctly and that they operate properly.       models to actual driving conditions represent baseline performance
Faults found during commissioning include installation errors              without faults. Differences between measured performance and the
(e.g., fans installed backward), incorrectly sized equipment, and          baseline performance from the models under identical driving con-
improperly implemented controls (e.g., schedules, set points, algo-        ditions, known as residuals, are used to detect the occurrence of
rithms). Most commissioning actions that discover these faults,            faults. Quantitative models can be based on detailed fundamental
which include visual inspections and functional testing, are per-          physical principles and engineering relationships or on simplified
formed manually. Data are collected during some tests using auto-          models representing the physical processes. Analyses of residuals
mated data loggers, and analysis might be done with computers,             can also be used to distinguish among possible causes of a fault to
but the process of interpreting the data and evaluating results is per-    provide a fault diagnosis. Quantitative model-based methods are
formed manually. AFDD methods could automate much of the                   applicable to information-rich systems, where satisfactory models
functional testing and interpretation of test results, ensuring com-       can be built in an affordable way and sufficient sensors are available
pleteness of testing, consistency in methods, records of all data and      to provide the data that are required. Methods described by Castro
processing, increased cost effectiveness, and the ability to contin-       (2002), Dexter and Ngo (2001), Haves and Norford (1997), Li and
uously or periodically repeat the tests throughout the life of the         Braun (2007a, 2007b, 2007c, 2007d, 2009a), Norford et al. (2002),
facility (Katipamula et al. 2003a; PECI and Battelle 2003). AFDD           Reddy (2007a), Seem and House (2009), Shaw et al. (2002), and
methods applied during initial building start-up differ from those         Siegel and Wray (2002) fall into this category.
applied later in a building lifetime. At start-up, no historical data          Qualitative model methods include qualitative physics-based
are available, whereas later in the life cycle, data from earlier oper-    methods and rule-based methods. Qualitative-physics-based meth-
ation can be used. Selection of methods must consider these differ-        ods express the underlying physical relationships (equations) as
ences; however, automated functional testing is likely to involve          qualitative expressions (De Kleer and Brown 1984) but have seen
short-term data collection, whether performed during initial               limited use in AFDD for HVAC&R. Rule-based methods have been
building commissioning or during routine operation later in the            applied widely as the basis for AFDD for HVAC&R, using rules
building’s lifetime, and therefore, the same methods can be used           based on the rules of thumb used by expert practitioners in a field
regardless of when the functional tests are performed. Such a short        (expert systems); rules derived from knowledge of the fundamental
Smart Building Systems                                                                                                                                                                   61.3




                                                    Fig. 2 Classification Scheme for AFDD
                                                   Adapted from Katipamula and Brambley (2005a)

physical processes occurring in HVAC&R components, equipment,               equipment used measurements by service technicians to compute
and systems (i.e., the equations governing the physical processes);         four performance indices from which unit efficiency was estimated
and alarms based simply on conditions exceeding prescribed upper            and savings potential calculated. Half of the equipment was esti-
and/or lower bounds for acceptable values of variables during oper-         mated to have a savings potential of at least $170/year, and 33% had
ation (e.g., an alarm triggered by duct static pressure exceeding its       a potential of at least $225/year. Li and Braun (2007e) investigated
upper limit). The techniques presented by Dexter and Ngo (2001),            the following factors that affect the economics of air conditioning:
Gerasenko (2002), House et al. (2001, 2003), and Lo et al. (2007)           (1) energy efficiency ratio (EER) or coefficient of performance
are some examples.                                                          (COP), which quantifies the energy performance of the refrigeration
   Process-history-based methods depend on the availability of a            cycle (lower scores equal greater operating costs); (2) cooling capac-
large amount of historical data. These methods include black-box            ity Qcap, the degradation of which can affect comfort in the condi-
(input-output) models derived from the data and gray-box models             tioned space, increase compressor run times, and reduce equipment
that use first principles or engineering knowledge to specify the           lifetimes; and (3) sensible heat ratio (SHR), which can decrease with
mathematical form of terms in the model but for which parame-               many faults, leading to higher total equipment load and greater
ters (e.g., coefficients in the model) are determined from process          energy consumption for the same sensible building load. All three
data. Black-box methods include statistically derived models                factors can be combined in an overall economic performance deg-
(e.g., regression), artificial neural networks (ANNs), and pattern-         radation index (EPDI), which is defined as the net increase in the
recognition techniques. Approaches based on process history pri-            total operating costs (Li and Braun 2007e) and is given by
marily apply to large systems such as whole buildings, where it is
difficult to construct an analytical model that captures all important                                1                        1                          Cutility
                                                                                     EPDI = -----------------------  -----------------------  --------------------------------------    (1)
physical behaviors adequately in a cost-effective way, but existing                         1 – r SHR  1 – r COP Cutility + Cequip
instrumentation yields sufficient data for analysis. Methods used by
Bailey (1998), Choi et al. (2004), Li and Braun (2003), Reddy et al.                                                                   r equip Cequip 
                                                                                                                     1
(2003), Riemer et al. (2002), Rossi (2004), and Rossi and Braun                                          + ---------------------  --------------------------------------  – 1
(1997) can be classified in this category.                                                                 1 – r cap Cutility + Cequip 
   For further details of each of the basic modeling techniques and         where
AFDD methods, any constraints that would limit the application of                       SHR normal – SHR 
                                                                              rSHR = ------------------------------------------------ = 1 – rSHR = degradation ratio of SHR
each technique, and to assess strengths and weaknesses of each                                    SHR normal
technique for application to fault detection and diagnostics, see                       COP normal – COP 
Katipamula and Brambley (2005a, 2005b).                                       rCOP = ------------------------------------------------ = 1 – rCOP = degradation ratio of COP
                                                                                                  COP normal
                                                                                        Q cap, normal – Q cap 
Benefits of Detecting and Diagnosing                                           rcap = -------------------------------------------------- = 1 – rcap = degradation ratio of capacity
Equipment Faults                                                                                  Q cap, normal
    The benefits of AFDD have been validated in part by studies that           rSHR = SHR/SHRnormal = SHR ratio
documented common HVAC equipment operating faults and their                    rCOP = COP/COPnormal = COP ratio
                                                                                rcap = Qcap/Qcap, normal = capacity ratio
effects (Breuker and Braun 1998a; Breuker et al. 2000; Comstock                SHR = actual sensible heat ratio
et al. 2002; House et al. 2001, 2003; Jacobs 2003; Katipamula et al.           COP = average actual coefficient of performance
1999; Proctor 2004; Rossi 2004; Seem et al. 1999). Faults examined             Qcap = average actual equipment cooling capacity
included economizers not operating properly, incorrect refrigerant
                                                                             Cequip = average equipment price, $/kWh
charges, condenser and filter fouling, faulty sensors, electrical prob-
lems, chillers with a variety of faults, air-handling units with too lit-   Cutility = C elec W normal = average normal cost of operation, $/h
tle or too much outdoor-air ventilation, stuck outdoor-air dampers,
                                                                              C elec = average electricity price, $/kWh
and other problems.
    Studies of the benefits of HVAC fault detection and correction          W normal = power consumption of unit (including both compressors and
have found positive savings. Rossi’s (2004) fault survey of unitary                    fans)
61.4                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

   The subscript “normal” on a variable indicates that the variable        of complexity of an AFDD tool rises with the number of compo-
corresponds to the fault-free operating condition.                         nents and systems analyzed; however, addressing a broader range of
   The total cost penalty OC of not correcting faults, which equals       components and systems also generally improves the richness of the
the cost savings from servicing the faults, can be determined from         types of faults that can be discovered. Some of the types of AFDD
the EPDI from the relation                                                 tools that have been developed for HVAC&R applications are
                                                                           described here.
       OC = EPDI  OCnormal = EPDI/(1 + EPDI)  OC                (2)         Portable Service Tools. Portable service tools are generally
                                                                           applied while a technician is servicing equipment and, therefore,
where OC is the total cost of operation before servicing to correct        collect data over only short periods of time (e.g., minutes or hours
faults, and OCnormal is the total cost of operation expected after cor-    rather than days, weeks, or months), which usually correspond to a
rection of the faults (i.e., the cost of fault-free operation).            steady-state system operating conditions. These products are used
   Using this overall economic performance degradation index, Li           by service technicians, commissioning agents, and others to evalu-
and Braun (2007c) estimated the operating cost savings associated          ate system performance to guide selection and implementation of
with the application of AFDD for rooftop air conditioners in Cali-         corrective measures to address faults. The sensors themselves may
fornia. Monitoring of 20 field sites, which included small retail, play    be temporarily or permanently installed. If permanently installed, a
areas for fast-food restaurants, and modular classrooms in coastal         portable service tool is connected to them during equipment or sys-
and inland California, for three years found operating cost savings        tem servicing. Common measurements include dry-bulb air temper-
from $5 to $51/kW·yr, the precise savings depending on the specific        ature, air relative humidity, refrigerant temperatures measured on
location and application.                                                  the surfaces of tubes, and refrigerant pressures. These portable tools
   AFDD has the potential to reduce service costs as well as oper-         can perform data acquisition and analysis, providing results on site
ating costs. Li and Braun (2007b) also developed an economic eval-         during servicing. With this class of diagnostic tool, data are col-
uation procedure to estimate service cost savings, which includes          lected usually at steady-state operating conditions for a relatively
savings from reduced preventive maintenance inspections, fault pre-        small period of time (e.g., minutes).
vention, lower-cost FDD, better scheduling of multiple service                 An example portable AFDD service tool is one for rooftop pack-
activities, and shifting service to the low season. Based on the 20        aged air-conditioners. For systems that use direct-expansion vapor
monitored field sites, $30/kW·yr (around 70% of the original ser-          compression, diagnostic tools use several performance indicators
vice costs) can be saved if the AFDD technology in Li and Braun            (e.g., superheat, subcooling, airflow rate) that have corresponding
(2007a) could be fully applied. To fully apply the AFDD technol-           performance expectations based on system characteristics and oper-
ogy, hardware and software costs were estimated at $250 to $600 for        ating conditions. Patterns of changes in these parameters compared
individual units, and $700 to $1500 for a site with four units. Pay-       to expected values during proper operation are used to identify
back periods were less than one year, with savings in operating costs      occurrence of specific faults. Data and diagnostic messages are then
of $5 to $50/kW·yr and an estimated 70% reduction in service costs.        provided to the user to guide the servicing or repair of the system.
                                                                           The diagnostic tool can then be used to validate that the repair has
Criteria for Evaluating AFDD Methods                                       been performed properly and corrected the fault.
   AFDD sensitivity and false-alarm rate are important criteria for            Controller-Embedded AFDD. Control-embedded AFDD soft-
evaluating AFDD methods not only for critical systems but also for         ware code resides in local device- (or application-) specific control-
HVAC&R systems. However, the trade-offs between the savings that           lers, where it can be integrated tightly with control logic and have
could be achieved with early detection of a fault and the cost associ-     access to data at the sampling interval of the controller. Access to
ated with a false alarm are not easily quantified. The sensitivity of      these higher-frequency data may enable the detection of faults,
AFDD for HVAC&R applications has been evaluated in terms of loss           such as unstable control loops, that might be difficult to detect
of efficiency and loss of capacity of the monitored system (Breuker        using data collected at longer data-trending intervals. Embedded
and Braun 1998a, 1998b; Comstock et al. 2001; Reddy 2007b).                AFDD tools can reduce network traffic by executing the AFDD
Many early building automation systems provided an unmanageably            code in local controllers and propagating only key parameters or
large number of alarms, often leading to the alarms either being           results to higher levels of a BAS architecture for additional analy-
ignored or turned off. This experience suggests that overly sensitive      sis, data visualization, and reporting. Embedding AFDD software
AFDD methods that provide many false alarms could lead to frustra-         in controllers can also facilitate integration of the outputs with the
tion by users and be disabled by O&M staff. AFFD tools should,             alarming capabilities of the building automation system. Compu-
therefore, minimize the occurrence of false alarms.                        tational and memory limits may place practical constraints on the
   Sensitivity and false-alarm rate are useful for quantifying perfor-     complexity and size of the code embedded in local controllers.
mance of an AFDD tool; however, AFDD tools and the methods
underlying them have numerous other characteristics that affect            AFDD Software Deployed on Networked Workstations
their performance and the cost of implementation. Dexter and Pak-             AFDD software deployed on a BAS-connected workstation uses
anen (2001) identified the following characteristics that should be        data collected by the BAS and, in some cases, data from other sen-
considered when selecting an AFDD method or tool: (1) sensors and          sors (e.g., a separate, non-BAS wireless sensor system). The soft-
control signals used, (2) design data used, (3) training data required,    ware usually resides on a computer that is part of a BAS or has
and (4) user-selected parameters. Generally, it is desirable to limit      access to stored data from a BAS. The BAS may serve one or sev-
each of these.                                                             eral buildings (e.g., a campus). Generally, workstation-based soft-
                                                                           ware uses data collected or recorded at sampling intervals between
Types of AFDD Tools                                                        one and five minutes. Data acquisition and analysis may be near
   The prevalence of faults in HVAC&R systems, as evidenced by             real time or periodic over longer time intervals (e.g., daily) and
the findings of studies cited previously, and the expectation of           depend on the specific application. Because the AFDD is imple-
performance gains achievable by detecting and diagnosing faults            mented on a computer having significant computational resources,
(e.g., improved energy efficiency, occupant comfort, indoor air            analytical methods and historical data can be processed with more
quality, reduced unscheduled equipment downtime), have spurred             complex algorithms than possible with handheld devices and local
the development of a wide range of AFDD algorithms. AFDD tools             controllers. A key strength of workstation AFDD software is its
are created by implementing these algorithms in software. The level        ability to detect system-level faults arising from interactions
Smart Building Systems                                                                                                                      61.5

among components. For example, a rogue variable-air-volume                 making regarding whether, when, and how to correct the faults iden-
(VAV) box controller may cause air-handling unit (AHU) fan                 tified.
power to exceed an expected level during an unoccupied period. In
turn, if the VAV box controller has embedded AFDD, the worksta-            Future for Automated Fault Detection and Diagnostics
tion application will be able to report not only the fault at the AHU         The commercial availability of AFDD tools is increasing, al-
level, but also the underlying fault at the VAV box. Workstation           though somewhat slowly, demonstrating some recognition of their
AFDD software can require extensive effort for configuration               value. As market penetration and experience in use increase, the
before use. In particular, mapping points from the BAS to the              need for improvements will accumulate. Key technical issues still to
AFDD tool can be cumbersome and depends on the number of                   be completely addressed include the following (Katipamula and
measurement and control points used by the AFDD tool.                      Brambley 2005b):
    Web-Based AFDD Software. Web-based AFDD software is an
                                                                           • Eliminating the need to handcraft and configure AFDD systems
extension of controller-embedded and workstation-based capabili-
                                                                           • Automatic generation of AFDD systems
ties. It may obtain data from the BAS, independent data acquisition
                                                                           • Identifying the best AFDD method for each HVAC&R applica-
systems, and controller-embedded AFDD software, but uses the
                                                                             tion
Internet to remotely acquire and display results. This feature allows
                                                                           • Developing decision-support tools for using AFDD in operation
gathering data for many buildings and supports enterprise-wide
                                                                             and maintenance
reporting. AFDD processing and analysis may be done locally at the
                                                                           • Developing prognostic tools to transform HVAC&R maintenance
building, with only results reported, or remotely. Updating software
                                                                             from corrective and preventive to predictive, condition-based
remotely is another advantage of web-based AFDD. A significant
                                                                             maintenance
challenge for web-based AFDD is Internet security, which may
                                                                           • Lowering the cost of obtaining data for AFDD and O&M support
require additional hardware and software administration, even if the
access is periodic and not continuous.                                        Some AFDD tools require users to implement data collection
                                                                           from building automation systems, which is often difficult, costly,
Current State of AFDD in Buildings                                         and beyond the capabilities of many end users. Other tools require
    During the 1990s, research and development on AFDD methods             the input of values or selections for many configuration parameters
for HVAC&R systems grew significantly, yet few commercial                  (e.g., the specific method used to control an economizer). Solutions
AFDD products exist today. AFDD products available commer-                 for these problems include (1) developing AFDD tools that include
cially are generally very specialized or are not fully automated. Rea-     databases sufficient to cover many equipment models, (2) deliver-
sons for the lack of widespread availability and use of AFDD               ing AFDD as part of equipment control packages, and (3) develop-
systems may include lack of demand by the building O&M commu-              ing methods for automatically generating AFDD tools. The first
nity, possibly as a result of insufficient information on the improve-     approach was introduced in a hand tool for air-conditioning service
ments and cost savings possible from them; lack of adequate sensors        providers more than a decade ago. The second approach of embed-
installed on building systems; the higher cost of reliable sensors;        ding AFDD onboard equipment control has started to be used by
high perceived cost-to-benefit ratio for AFDD; lack of acceptable          some manufacturers of equipment and equipment controls (e.g.,
benchmarks to quantify the potential benefits; the difficulty of           chillers). The third approach, involving rapid automatic generation
accessing real-time data for third-party AFDD software; and few            of AFDD, requires research before it emerges in products.
FDD capabilities built directly into building automation systems.             Use of open communication standards for BAS (e.g.,
    Furthermore, AFDD methods have generally been tested only in           BACnet®) is increasing, and use of Internet and intranet technolo-
laboratories or special test environments (Breuker 1997; Breuker et        gies is pervasive. These developments make integration of third-
al. 2000; Castro et al. 2003; Gomez et al. 1996; Li and Braun 2003).       party software with AFDD features that use BAS data easier,
Some notable exceptions are reported by Braun et al. (2003), Castro        lowering the cost-to-benefit ratio of deploying AFDD systems. To
et al. (2003), Dexter and Pakanen (2001), Downey and Proctor               benefit from these changes, facility managers, owners, operators,
(2002), and Katipamula et al. (2003b). Many tools have not been            and energy service providers need the capabilities and resources to
adequately characterized with respect to detection sensitivity and         better manage this information and, as a result, their buildings and
the rate of occurrence of false alarms in real buildings.                  facilities.
    Most AFDD methods developed to date work well when a single
dominant fault is present in a system, but when multiple faults occur            2.   SENSING AND ACTUATING SYSTEMS
simultaneously or are already present when AFDD is initially
applied, many of the methods fail to properly detect or diagnose the       Sensors
causes of the faults. Research in the last decade or so has begun to          The typical sensors used in smart building systems are not far dif-
address detection and diagnosis of multiple simultaneous faults. For       ferent from those used in all buildings. Smart building systems rely
example, Braun et al. (2003) extended the previous work by Breuker         on sensors to measure quantities such as temperature, humidity,
and Braun (1998b) and Rossi and Braun (1997) to diagnose multiple          pressure, occupancy, electric power and energy use, fossil fuel
simultaneous faults. This work has been extended by Li and Braun           energy use, light levels, air speeds, carbon dioxide, and electric har-
(2004a, 2004b, 2007a, 2007b, 2007c, 2007d, 2009a, 2009b, 2009c).           monics. See Chapter 36, Measurement and Instruments, of the 2013
    As with other software, AFDD tools require installation and, in        ASHRAE Handbook—Fundamentals for in-depth discussion of
some cases, input of configuration data before they are ready for use      measurement techniques for such quantities.
with building systems. Setup can include the installation of sensors          Traditional sensors are connected to control systems via twisted
dedicated to the AFDD tool or not present in existing monitoring           pairs of wires, which conduct voltage or current signals. Sensor
and control systems. Configuration may require specifying the type         calibration (i.e., mapping from electronic signals back to measured
and possibly even the model of equipment on which the AFDD will            physical quantities) can be complicated by nonlinear and/or time-
operate. It can also include specifying the kind of or basis for control   varying functions, which are often implemented in software code
(e.g., air-side economizers may be based on dry-bulb temperature or        by field engineers. The calibration process is time consuming and
enthalpy; see the section on Air Handler Sequencing and Econo-             error prone. In practice, sensors are subject to various defects;
mizer Cooling in Chapter 42). Furthermore, fault detection and             therefore, sensor data should not be used without validation. Under
diagnosis must be followed by evaluation of the fault and decision         certain conditions, multiple physical sensors of different kinds
61.6                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

should be used for reliable measure of a physical quantity. Truly           2013), and GSM cellular protocols (Eberspächer et al. 2009) are
smart buildings require pervasive use of smart sensors that possess         also found in different types of sensors.
intelligence and memory to identify, recalibrate, and repair defec-
                                                                              Data Object Intelligence. In this approach, structured data and
tive sensors.
                                                                          commands are encapsulated within sensor data objects. Traditional
   The intelligence of smart sensors can be described in four cate-
                                                                          sensors do not have computation capabilities to process high-level
gories, discussed in the following paragraphs.
                                                                          commands from control systems. For sensors with data object intel-
    Local Intelligence. In local intelligence, the signal and data-       ligence, sensor vendors ship sensors with detailed data sheets and
processing capability reside at the local sensor node. For example,       sophisticated instructions on diagnostics. It is nontrivial work for
some fire detectors are equipped with multiple physical sensors to        field engineers to understand the detailed differences between hun-
reduce false alarms and increase reliability, using complicated algo-     dreds of sensors and to implement proper sensor-handling logic in
rithms. Other sensors may be equipped with flash memory to store          control systems; this type of intelligence automates those tasks.
historical data. Another type of local intelligence is the ability to     BACnet (ASHRAE Standard 135) and IEEE Standard 1451 are rep-
compute information based on raw sensor measurements. For in-             resentative standards that support object models:
stance, a photoresistor can be used to measure luminance, but the
                                                                          • BACnet. This protocol supports data objects in traditional system
mapping from voltage across the resistor in the meter to luminance
                                                                            architectures. In addition to reading from sensors, a controller can
is not linear. A smart sensor is equipped with circuitry that calcu-
                                                                            send commands/messages to sensors. Note that commands are
lates the desired quantity onboard, either through analog or digital
                                                                            not sent to physical sensors, where information flow is always
approaches.
                                                                            from sensor to panel. For example, the panel can receive a “who-
    Networking Intelligence. Sensors with networking intelligence           is” query from other BACnet devices and respond accordingly to
allow bidirectional communications via scalable, secure, and robust         describe its attached sensors.
computer networks. Traditional sensors are connected to ports on
                                                                          • IEEE Standard 1451. This smart sensor standard has been
panels via twisted pairs of wires. While implementing control
                                                                            adopted by the automobile industry for test data acquisition. It
sequences, engineers must embed the port number and detailed sen-
                                                                            features transducer electronic data sheets (TEDS), which make
sor characteristics to calculate the physical quantity of measurement
                                                                            plug-and-play operation feasible. Because sensor data, including
from electronic signals. In practice, there is usually only one quan-
                                                                            calibration parameters, are embedded in TEDS, calibration can be
tity that is measured by each sensor, and the direction of information
                                                                            conducted automatically. Numerous IEEE Standard 1451 ven-
flow is always in one direction from the sensor to control panels. As
                                                                            dors provide smart sensors for HVAC systems. However, the tech-
shown in Figure 3, smart sensors support bidirectional communica-
                                                                            nology has not yet been widely adopted by the building industry,
tions, are individually addressable, and form scalable, reliable, and
                                                                            partially because of its high device cost.
robust networks. Networked sensors can be integrated by either
wired or wireless approaches:                                                Web Automation Intelligence. With this approach, sensor data
• Wired sensors. Some sensors are equipped with network ports and         objects are exposed as web services and integrated with web appli-
   can be plugged directly into building control networks. They may       cations. Today, many sensors are connected to the Internet and
   support protocols including BACnet (ASHRAE Standard 135),              expose web services via standard or proprietary application pro-
   LonWorks® (ISO 2012), Modbus® (Modbus 2012), etc.                      gramming interfaces (APIs). These devices are often referred as the
• Wireless sensors. Wireless protocols, such as ZigBee® (ZigBee           “Internet of things,” or IoT. For example, a personal weather station
   Alliance 2008), Z-Wave® (Z-Wave® Alliance 2014), and                   can measure and submit air quality data to the cloud, where the data
   WirelessHART® (IEC Standard 62591) are designed for low-               are shared with the world through the Internet. Various vendors col-
   energy, low-data-rate sensors. Wi-Fi (IEEE Standard 802.11),           lect building performance data from customer sites via the Internet,
   WiMax (IEEE Standard 802.16), Bluetooth® (Bluetooth SIG                process the raw data in the cloud, and expose results of business
                                                                          analysis to the web for applications of weather monitoring, lighting
                                                                          control, remote FDD, and IEQ monitoring. Some web data object
                                                                          standards including XML standards, such as Sensor Model Lan-
                                                                          guage (SensorML) (OGC® Standard 12-000), Transducer Markup
                                                                          Language—TransducerML (retired) (OGC® Standard 06-010r6),
                                                                          and numerous OASIS standards for smart grid and security.
                                                                             The four levels of intelligence for smart sensors are interdepen-
                                                                          dent. Local intelligence is the foundation for the entire architecture.
                                                                          Networking intelligence enables bidirectional data exchange and
                                                                          shields users from the detailed data transportation mechanism. Data
                                                                          object intelligence offers an abstracted and concise sensor data
                                                                          interface for effective software integration and serves as the
                                                                          enabling technology for plug-and-play sensors. As the result, engi-
                                                                          neers are liberated from tedious work such as manual sensor cali-
                                                                          bration. The web automation intelligence is the most advanced form
                                                                          of “smart” for sensors. Propelled by increasing applications in
                                                                          cloud computing, smart grid, and mobile devices, smart sensors
                                                                          with web automation intelligence could be widely used to enable
                                                                          smart building systems.
                                                                          Actuators
       Fig. 3 Traditional Twisted-Pair Wired Sensing                         The typical actuators used in smart buildings are similar to those
    Architecture Transmitting Analog Signals (Left) versus                used in all buildings. Smart buildings rely on actuators to, among
         Computer Network Architecture Capable of                         other tasks, modify air flows through damper control and other
           Exchanging Digital Information (Right)                         means, modify chilled-water flow, adjust steam flows, shut off elec-
Smart Building Systems                                                                                                                        61.7

trical devices, and adjust shading devices. Refer to Chapter 7 of the      the need for central control equipment. The intelligence can, there-
2013 ASHRAE Handbook—Fundamentals for in-depth discussion                  fore, be moved down to specific portions of the building.
of control actuation approaches for building systems.                          Wired Power Line Communications (PLC). Power line com-
    A smart actuator is one that can correct itself and is possibly self   munication can also be used to reduce the cost and effort in deploying
powered. It can also have some sort of display showing the status of       smart sensors and actuators throughout a building. In this type of
the actuator, either on the actuator itself, or on monitoring software     communication, signals are sent over the same wires that carry alter-
having data sent to it directly from the actuator.                         nating current (ac) electric power in a building. This approach
    Smart actuators are relatively new and are still in the research       reduces the need to run dedicated control system wiring and is espe-
phase. Not many commercially available smart actuator technolo-            cially useful in existing buildings. Some installation of wiring may
gies are currently on the market. Research is ongoing to develop           still be needed to connect the sensor or actuator to the nearest electri-
self-correcting HVAC actuators that detect soft faults (e.g., prob-        cal outlet. Modulated signals are typically sent at frequencies away
lems in computer software, incorrect set points) and automatically         from the common 50 to 60 Hz frequency of ac electricity. Bandwidth
correct to the proper operating condition, as well as to develop ways      that is appropriate for streaming Internet traffic can be achieved, but
to automatically correct hard faults (e.g., bent damper linkages) by       noise on the lines and components of the electrical system (e.g.,
adjusting actuator response to compensate for the faults (Fernandez        transformers) can make the signal unavailable in certain installations.
et al. 2009; Siemens VAI 2008). Other efforts have pursued devel-          IEEE Standard 1901 provides specifications for providing high-
oping self-powered actuators that communicate using wireless               speed broadband networking over power lines using frequencies
mechanisms. These devices can control valves and dampers and are           below 100 MHz. A variety of commercial protocols are available to
powered through harvested thermal or vibrational energy. Because           provide a suite of products that can communicate with each other.
actuators require more energy than sensors, power management is                Physical integration of the sensors and actuators is not the final
critical in such devices to ensure that they function as desired.          step in developing the components of a smart building; integrating
    As smart actuators mature, the HVAC field could benefit from           the data streams seamlessly is a challenge, considering the poten-
this new technology through potential energy savings (e.g., prevent-       tially large number of devices. IEEE Standard 1451 provides guid-
ing energy waste from faulty actuators and by using self-powered           ance that aims to create plug-and-play devices that automatically
actuators) and through potential maintenance cost savings (e.g.,           report key operating parameters to other devices connected to them.
from automated calibration).                                               Standards such as these will help to ease the burden in configuring
                                                                           sensing and actuating systems in buildings.
Sensor and Actuator Integration
   To achieve truly smart buildings, smart sensors and actuators
                                                                                             3.   SMART GRID BASICS
must take advantage of all data obtained throughout the building.             This section provides the basis for understanding changes occur-
Communication between devices is therefore critical. With the large        ring in the electric grid infrastructure and how buildings now and in
number of sensing and actuating points, conventional sensor wiring         the future interact with the grid. Because this is a rapidly evolving
may become impractical, especially when attempting to implement            topic area, readers are encouraged to seek additional information on
these systems on existing buildings. For these reasons, communica-         the latest changes and future directions. For additional resources and
tion (via wireless means and power lines) is a vital technique to inte-    information, refer to the U.S. Department of Energy’s SmartGrid
grate smart devices to make a complete building network.                   .gov (http://smartgrid.gov) and Energy.gov (http://energy.gov/oe
   Chapter 40 provides an in-depth discussion of wireless technol-         /technology-development/smart-grid/smart-grid-primer-smart-grid
ogies, suitable applications for wireless devices, and selection of        -books) web pages.
wireless systems. For smart sensing and actuating, low-data-rate
technologies are most appropriate, though radios based on IEEE             Brief History of Electric Power Grid
Standard 802.11 could be used because of their large market.                   In the early days of commercial electric power, direct current
Although reliable communications are of paramount importance               (dc) electricity was transmitted at the same voltage as end users
when considering wireless communications, low maintenance                  (consumers) required, thus limiting the distance over which elec-
becomes critical when many devices are present in a building. One          tricity could be transmitted. Direct current, however, could not eas-
of the key maintenance concerns is the need to replace batteries,          ily be increased in voltage for long-distance transmission without
because many of these devices may not have convenient access to            incurring significant line losses. Different classes of loads (e.g.,
line power. Protocols for low-data-rate applications attempt to min-       lighting, fixed motors, traction/railway systems) required different
imize energy consumption of these devices by taking steps such as          voltages, and so used different generators and transmission lines.
putting the devices to sleep when they are not actively taking mea-        This specialization of generation and transmission was inefficient
surements, performing actions, or transmitting or receiving com-           for low-voltage, high-current circuits, because generators needed to
mands. IEEE Standard 802.15.4 is one such protocol that specifies          be near their loads. Thus, the electric grid seemed to be developing
the physical layers and media access control of radios appropriate         into a distributed generation system, with large numbers of small
for low-data-rate applications. This standard forms the basis of           generators located near their loads. However, as electricity use
specifications such as ZigBee (ZigBee Alliance 2008), ISA Stan-            increased, it soon became apparent that using common generating
dard 100.11a, WirelessHART (IEC Standard 62591), and proprie-              plants and transmission networks for all loads yielded economies of
tary protocols, such as MiWi™, which add upper layers to IEEE              scale that could lower costs and the overall capital investment
Standard 802.15.4 to increase usability.                                   required. This standardization of the grid also enabled more effi-
   Reliability of Wireless Communications in Buildings. Attenu-            cient use of all grid assets.
ation of signals by building materials and interference from other             By allowing multiple generating plants to be interconnected over
devices make long-distance signal travel difficult. To overcome these      a wide area on a common network, the cost of electricity was
problems, different network topologies can be implemented to make          reduced. The most cost-effective and efficient plants could supply
the network more robust. For example, a mesh network can allow             electric power reliably to geographically distributed and temporally
each device to transmit and receive, communicating with other              varying loads. Remote and low-cost sources of energy, such as
devices to relay messages through the network to their intended des-       hydroelectric power or mine-mouth coal, could be exploited to
tinations or to enable direct communication between devices without        lower energy production cost.
61.8                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

    Rapid industrialization in the early 20th century made electric         transmission grids now span across countries and even large por-
power systems a critical part of the infrastructure in most industrial-     tions of continents. The web of interconnections between power
ized nations. Interconnection of local generation plants and small dis-     producers and consumers ensures that power can flow, even when
tribution networks was driven by the needs of World War I, with large       a few links are inoperative.
electric power plants built by governments to provide electricity to            The unvarying (or slowly varying over many hours) portion of the
munitions factories. Later, these generating plants were used to sup-       total electric system demand is known as the base load and is gen-
ply civil loads through long-distance transmission lines. In the United     erally served by large generation facilities (which are efficient for
States, an important part of developing the grid occurred with the pas-     this purpose because of economies of scale) with low variable costs
sage of the Rural Electrification Act of 1936, which provided federal       for fuel and operations. Such facilities might be nuclear, natural-gas,
loans for installation of electrical distribution systems to serve rural    or coal-fired power stations or, in some locations, hydroelectric
areas of the United States. The funding was channeled through coop-         plants. Variable renewable energy sources, such as solar photovolta-
erative electric power companies, most of which still exist today.          ics, wind, and wave power, because of their intermittency, are not
These member-owned cooperatives purchased power on a wholesale              considered base-load capable (unless firmed by storage) but can still
basis and distributed it using their own network of transmission and        add power to the grid. The remaining power demand is supplied by
distribution lines. Because electricity must be produced at the exact       intermediate load-following plants and peaking-power plants, which
rate at which it is consumed, the electric power grid is the largest and    are typically smaller, faster-responding, and higher-cost sources,
one of the most tightly controlled machines in the world today.             such as combined-cycle or combustion turbine plants fueled by nat-
                                                                            ural gas.
Electric Power Grid Operational Characteristics                                 Subtransmission is part of an electric power transmission system
   The modern electric grid is modeled as three interconnected              that runs at relatively lower voltages. It is uneconomical to connect
domains (Figure 4). The generation system produces electric                 all distribution substations to the high main transmission voltage,
energy. This domain contains a set of power stations and distributed        because the equipment is larger and more expensive. Typically, only
energy generators (e.g., residential solar photovoltaic systems). The       larger substations connect with this high voltage. The electric power
electricity generated is conditioned to reduce losses and is then           is stepped down and sent to smaller substations in towns and neigh-
transmitted over long distances across the transmission system.             borhoods. Subtransmission circuits are usually arranged in loops so
The transmission system typically consists of high-voltage wires that       that a single line failure does not cut off service to a large number of
distribute electricity hundreds of miles. When needed to power loads        customers for more than a short time. Although subtransmission cir-
within a region, the electricity is reconditioned (i.e., converted and/     cuits are usually carried on overhead lines, buried cable is also used
or stepped down in voltage) and distributed to customers over the           in urban areas.
distribution system. The distribution system is ordinarily a network            The amount of power that can be sent over a transmission line is
of medium-voltage wires that distribute energy across a metropolitan        limited. These limits vary depending on the length of the line and
area. The distribution system also includes electrical substations that     can depend on the ambient temperature. For a short line, heating of
transform the energy to the low voltages needed by customer loads           conductors because of line losses sets a thermal limit. If too much
and transmit it over the wires connected to the customer.                   current is drawn, conductors may sag too close to the ground or
   A transmission grid is a network of power stations, transmis-            other obstructions (e.g., trees), or conductors and equipment may be
sion lines, and substations. Electricity is usually transmitted within      damaged by overheating. For intermediate-length lines on the order
a grid as three-phase alternating current (ac). Single-phase ac is          of 100 km, the limit is set by the voltage drop in the line. For longer
used only for distribution to end users, because it is not suitable for     ac lines, system stability limits the power that can be transferred.
large, polyphase induction motors. In the 19th century, two-phase
transmission was used but required either four wires or three wires
with unequal currents. Higher-order-phase systems require more
than three wires, but deliver marginal benefits.
   In the United States, the transmission grid is divided into several
regional operating units that manage overall electric transmission
within their own territories and between regions (see Figure 5).
   The capital cost of electric power stations is so high, and electric
demand so variable, that it is often less expensive to import some
portion of the needed power than to generate it locally. Because
nearby loads are often correlated (e.g., hot weather in the South-
western United States might cause many people to use air con-
ditioners simultaneously), electricity often comes from distant
sources. Because of the economics of load balancing, wide-area




                                                                             Fig. 5 Interconnections in Area of Responsibility of North
                   Fig. 4 Electric Power Grid                                    American Electric Reliability Corporation (NERC)
                 U.S. Department of Energy (undated)                                                     NERC (2012)
Smart Building Systems                                                                                                                      61.9

Approximately, the power flowing over an ac line is proportional to         occupancy and equipment schedules, equipment characteristics,
the cosine of the phase angle of the voltage and current at the receiv-     and building control strategies used. In contrast, the utility system
ing and transmitting ends. This angle depends on system loading             load is the aggregate of all the individual loads, including commer-
and generation, and it is undesirable for the angle to approach 90°.        cial facilities, but also includes residential, industrial, and public
Very approximately, the allowable product of line length and maxi-          facilities. Although individual commercial facility electric loads
mum load is proportional to the square of the system voltage. Series        may have the same general shape as the utility system load, they
capacitors or phase-shifting transformers are used on long lines to         may not have an identical shape and may peak at different times
improve stability. High-voltage dc lines are restricted only by ther-       given the aggregation of the many loads that make up the system
mal and voltage drop limits, because the phase angle is not material        load. Understanding the relationship between the load profile of an
to their operation.                                                         individual facility and the overall system profile provides the basis
    To ensure safe and predictable operation, the components of the         for optimizing electricity use and costs to the mutual benefit of the
transmission system are controlled with generators, switches, circuit       grid and the customer.
breakers, and even loads. The voltage, power, frequency, load factor,
and reliability capabilities of the transmission system are designed to     Utility Demand Response Strategies
provide reliable, cost-effective performance for customers.                     Demand response is the change in electric usage by end-use
    The transmission system provides for base- and peak-load capa-          customers from their normal consumption patterns in response to
bility, with safety and fault tolerance margins. The peak-load times        changes in the price of electricity over time, or to incentive pay-
vary by region largely because of differences in the industry mix. In       ments designed to induce lower electricity use at times of high
very hot and very cold climates, home air-conditioning and heating          wholesale market prices or when system reliability is jeopardized
loads can have a significant effect on the overall load at times. These     (DOE 2006).
loads are typically highest in the late afternoon in the hottest part of        Flexible load shape attempts to achieve a load shape composed
the year, and in mid-mornings and mid-evenings in the coldest part          of end-use services with varying degrees of reliability, allowing the
of the year. This variability makes the power requirements differ by        utility the flexibility to control/adjust end-use demand in accor-
season and the time of day. Distribution system designs take the            dance with supply capability. In exchange for accepting a lower
base and peak loads into consideration.                                     level of reliability, a customer receives some financial incentive. A
    Electricity produced by the generation system has to match the          flexible load shape may be achieved using interruptible loads,
energy consumed by the loads, or the system becomes unstable. The           energy management systems, or individual customer load control
transmission system usually does not have a large storage capability        devices imposing service constraints.
to match the varying energy consumed by loads. Thus, fast-acting                Peak shaving reduces the amount of energy purchased from a
balancing generation units (known as spinning reserves) are con-            utility company during the peak. Many businesses pay for their elec-
nected to the transmission system and kept matched to the load to           tricity consumption on a time-of-use basis. Peak demand charges
prevent overloading failures of the generation equipment.                   typically apply to electricity consumed within the peak hours,
                                                                            whereas lesser charges apply to the remainder of the day.
Typical Building Load Profile                                                   Direct load control involves the utility disabling and enabling
   Figure 6 depicts a typical commercial building load profile in           consumer end uses. A communication system between the utility
relation to the utility system load profile. The profile reflects the       and the customer transmits control instructions to a receiver and
building’s individual characteristics, including building use,              control actuator on the customer’s premises that enables activation/




                        Fig. 6 Example Commercial Building Load Profile in Relation to Utility System Load
                                                             Adapted from Price (2010)
61.10                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

deactivation of customer loads. Many utilities use direct load con-          and consumption patterns. This would enable customers to better
trol to reduce peaking requirements, and consider control only dur-          manage their electricity use. On the utility side, the grid could be
ing the most probable days of the system peak. Other utilities use           more accurately balanced, brownouts or blackouts could be avoided,
direct load control to reduce operating cost and dependence on crit-         and outages could be quickly mitigated. Advantages of the smart grid
ical fuels.                                                                  to the utility and to consumers are compared in Figure 7.
    Valley filling involves increasing energy consumption in a time              Investments in the smart grid are expected to yield the following
period when the electric system is under used. Valley filling may be         four long-lasting effects (Lott et al. 2011):
particularly desirable where the long-run marginal cost of electric-
ity is less than the average price of electricity. Properly priced off-      • Next-generation electric power grid infrastructure that replaces
peak load can decrease the average price for the customer and pro-             the existing grid
vide cost or capacity benefits to the utility. Valley filling can be         • Substantial improvements in energy efficiency that bring finan-
accomplished in several ways, including using thermal energy stor-             cial and environmental benefits
age (water or space heating or cooling).                                     • Greater use of renewable generation
    Load shifting moves energy consumption to another time                   • Widespread use of distributed generation
period, typically when prices are lower. Common options include
storage water heating, storage space heating, cool storage, and time-       Table 1 Common Types of Demand Response (DR) Programs:
of-use or other special rates. The shifting usually occurs within a             Price Options and Incentive- or Event-Based Options
24 h period. The total energy used by a customer needs not be sig-
                                                                                                  Price-Based DR Programs:
nificantly affected by load shifting.                                                   Higher Prices Used to Induce Demand Reduction
    Strategic conservation is directed at reducing end-use con-
sumption, often through increased efficiency. The change reflects a         Time of use (TOU)       Rates with fixed price blocks that differ by time of
reduction in sales and a change in the use pattern. Examples include         rates                   day.
                                                                            Critical peak pricing   Rates include a prespecified, extra-high rate that is
weatherization and appliance efficiency improvement.
                                                                             (CPP)                   triggered by the utility and is in effect for a limited
    Strategic load growth increases end-use consumption by in-                                       number of hours.
creasing energy sales beyond the valley-filling strategy. The empha-        Real-time pricing       Rates vary continually (typically hourly) in response
sis is often on increasing total sales without regard to the seasonal or     (RTP)                   to wholesale market prices.
daily timing of the load. Strategic load growth may involve area de-
                                                                                              Incentive- or Event-Based Programs:
velopment, electrification, and increased market share of loads that                    Incentives Provided to Induce Demand Reduction
are or can be served by competing fuels.
                                                                            Direct load control   Customers receive incentive payments for allowing
Utility Rate Options and Strategies                                                                utility a degree of control over certain equipment.
                                                                            Demand bidding/       Customers offer bids to curtail load when wholesale
   Public regulatory bodies provide incentives to drive customer             buyback programs      market prices are high or identify how much they
behaviors using electric tariff design. To increase the reliability and                            would be willing to curtail at posted prices.
use of existing generation assets or reduce the need for additional         Emergency demand Customers receive incentive payments for load
generation/transmission assets, there are two methods to reduce cus-         response programs     reductions when needed to ensure reliability, but
tomer demand during peak consumption times. Utility customers                                      curtailments are voluntary.
can be induced to provide demand response either through dynamic            Capacity market       Customers receive incentive payments or rate dis-
pricing tariffs, retail electric rates that reflect short-term changes in    programs              counts/bill credits for providing load reductions as
wholesale electricity costs (e.g., hourly pricing or critical-peak pric-                           substitutes for system capacity.
ing), or through demand response programs that offer customers              Interruptible/        Customers receive a discounted rate or bill credit for
payments in return for reducing consumption when called upon to              curtailable programs agreeing to reduce load upon request. If participants
                                                                                                   do not curtain when requested, they can be penal-
mitigate high market prices or reserve shortfalls. Table 1 shows com-                              ized.
mon types of demand response programs.                                      Ancillary services    Customers receive payments from a grid for ancil-
                                                                             market programs       lary services provided. Require that customers are
Modern Smart-Grid Strategy                                                                         able to adjust load quickly.
   The smart grid represents a modern grid concept that would               Sources: FERC (2006), Goldman et al. (2010).
replace dated infrastructure with currently available and future tech-
nologies that enable safe and secure two-way flows of electricity
and information between customers and their electricity providers.
In the typical grid configuration, energy predominately flows one
way, from utilities to consumers, and information flows almost
exclusively one-way, from consumers’ power meters to grid opera-
tors. However, with the smart grid, energy and information would
flow easily from the grid to customers, and vice versa, in real time.
   The vision for the modern electric grid is one that
• Motivates and includes the consumer
• Accommodates all generation and storage options
• Enables markets
• Provides power quality for 21st-century needs
• Resists attacks
• Self heals
• Optimizes assets and operates efficiently
• Provides less expensive electric power more cleanly                                   Fig. 7 Benefits of Smart Grid as Viewed by
   Two-way flows of energy and information would provide                                         Utilities and Customers
customers with valuable information about their electricity prices                                         Lott et al. (2011)
Smart Building Systems                                                                                                                               61.11

   This smart-grid strategy is intended to enable a new kind of load             Brambley, M.R., and S. Katipamula. 2004. Beyond commissioning. Pro-
response, in which loads and generation are on an equal footing with                ceedings of 2004 ACEEE Summer Study on Energy Efficiency in Build-
equal visibility of the value of electricity in real time. It includes use          ings: August 22-27, 2004, pp. 3-14–3-51. American Council for Energy
of automation and other tools to enable even small customers to                     Efficient Economy, Washington, D.C.
                                                                                 Braun, J.E. 1999. Automated fault detection and diagnostics for the
manage load in response to the real-time value of energy. It focuses
                                                                                    HVAC&R industry. International Journal of Heating, Ventilating, Air-
on integrating renewables and higher reliability and resiliency, as                 Conditioning and Refrigerating Research (now Science and Technology
well as distributed energy (customer-owned generation and storage)                  for the Built Environment) 5(2):85-86.
and advancing the regulatory framework to enable customers (and                  Braun, J.E., T. Lawrence, K. Mercer, and H. Li. 2003. Fault detection and
small generators) to manage the distributed energy resources and                    diagnostics for rooftop air conditioners. P-500-03-096-A1. California
load in a variable-price environment.                                               Energy Commission, Sacramento.
                                                                                 Breuker, M.S. 1997. Evaluation of a statistical, rule-based detection and
Relevance to Building System Designers                                              diagnosis method for vapor compression air conditioners. Master’s
    As the modern grid develops, buildings will need grid communi-                  thesis. School of Mechanical Engineering, Purdue University, West
                                                                                    Lafayette, IN.
cations to know the condition of the grid and to determine how to                Breuker, M.S., and J.E. Braun. 1998a. Common faults and their impacts for
respond to it. Facilities can be operated in ways that support grid                 rooftop air conditioners. HVAC&R Research (now Science and Technol-
reliability while potentially lowering their costs of operation by                  ogy for the Built Environment) 4(3):303-318.
managing loads and storage to contribute to balancing grid-wide                  Breuker, M. S., and J.E. Braun. 1998b. Evaluating the performance of a fault
demand and changes to the generation mix. An example is Open                        detection and diagnostic system for vapor compression equipment. Inter-
Automated Demand Response (OpenADR™), a research and stan-                          national Journal of Heating, Ventilating, Air Conditioning and Refriger-
dards development collaboration for power demand management.                        ating Research (now Science and Technology for the Built Environment)
Typically, OpenADR is used to communicate data and signals that                     4(4):401-425.
turn off powered devices when electrical demand is high. See                     Breuker, M., T. Rossi, and J. Braun. 2000. Smart maintenance for rooftop
                                                                                    units. ASHRAE Journal 42(11):41-47.
OpenADR Alliance (undated) for more information.
                                                                                 Castro, N. 2002. Performance evaluation of a reciprocating chiller using
    Buildings and facilities should be designed for operation in an                 experimental data and model predictions for fault detection and diagno-
environment where electricity is valued in real time, varying                       sis. ASHRAE Transactions 108(1):889-903.
throughout the day. Building owners, managers, and designers                     Castro, N.S., J. Schein, C. Park, M.A. Galler, S.T. Bushby, and J.M. House.
should consider incorporating automation to allow shifting and                      2003. Results from simulation and laboratory testing of air handling unit
shedding loads, as well as planning to allow for thermal energy stor-               and variable air volume box diagnostic tools. NISTIR 6964, National
age and renewable energy generation systems integration. Further,                   Institute of Standards and Technology, Gaithersburg, MD.
there should be some consideration of microgrid operations, with                 Choi, K., S. M. Namburu, M. S. Azam, J. Luo, K. R. Pattipati, and A.
additional fossil-fuel-based distributed generation (fuel cells, diesel             Patterson-Hine. 2004. Fault diagnosis in HVAC chillers using data-driven
                                                                                    techniques. Proceedings of the IEEE Autotestcon 2004, pp 407-413.
generators, etc.) and electrical storage capability on site.
                                                                                 Comstock, M.C., J.E. Braun, and E.A. Groll. 2001. The sensitivity of chiller
    In the future, not only will electricity costs become more dy-                  performance to common faults. International Journal of HVAC&R
namic, energy prices will continue to rise. Controlling energy costs                Research (now Science and Technology for the Built Environment) 7(3):
begins with energy efficiency as the cornerstone of an overall en-                  263-279.
ergy management plan. Strategies for developing a site-specific                  Comstock, M.C., J.E. Braun, and E.A. Groll. 2002. A survey of common
plan can be found in EPA (undated).                                                 faults for chillers. ASHRAE Transactions 108(1):819-825.
    The success of the smart grid depends on interoperability and                De Kleer, J., and J.S. Brown. 1984. A qualitative physics based on conflu-
communication between energy service providers and facility                         ences. Artificial Intelligence 59(1-2):105-114.
energy management systems to effectively manage supply and                       Dexter, A., and J. Pakanen. 2001. Demonstrating automated fault detection
                                                                                    and diagnosis methods in real buildings. Final Report of the Interna-
demand. Proposed ASHRAE Standard 201P, Facility Smart Grid
                                                                                    tional Energy Agency on Energy Conservation in Buildings and Commu-
Information Model (under development), would define an abstract,                    nity Systems—Annex 34. VTT Technical Research Centre of Finland,
object-oriented information model to enable appliances and con-                     Espoo.
trol systems in homes, industrial facilities, and other buildings to             Dexter, A.L., and D. Ngo. 2001. Fault diagnosis in air-conditioning systems:
manage electrical loads and generation sources in response to com-                  A multi-step fuzzy model-based approach. International Journal of
munication with a smart electrical grid and to communicate infor-                   Heating, Ventilating, Air-Conditioning and Refrigerating Research (now
mation about those electrical loads to the utility and other electrical             Science and Technology for the Built Environment) 7(1):83-102.
service providers. This model defines a comprehensive set of data                DOE. 2006. Benefits of demand response in electricity markets and recom-
objects and actions that support a wide range of energy manage-                     mendations for achieving them: A report to the United States Congress
ment applications and electrical service provider interactions, in-                 pursuant to Section 1252 of the Energy Policy Act of 2005 (February
                                                                                    2006 DOE EPAct Report). U.S. Department of Energy, Washington,
cluding on-site generation, demand response, electrical storage,                    D.C.
peak-demand management, direct load control, and other related                   DOE. Undated. Top 9 things you didn’t know about America’s power grid.
energy management functions. This standard will become part of                      U.S. Department of Energy, Washington, D.C. Available at http://cms.doe
the Smart Grid Interoperability Panel (SGIP; http://www.sgip.org)                   .gov/articles/top-9-things-you-didnt-know-about-america-power-grid.
catalog of standards recommended for adoption by utilities and en-               Downey, T., and J. Proctor. 2002. What can 13,000 air conditioners tell us?
ergy service providers.                                                             Proceedings of the ACEEE 2002 Summer Study on Energy Efficiency in
                                                                                    Buildings, Asilomar, CA, pp. 1.53-1.67. American Council for an Energy
                            REFERENCES                                              Efficient Economy, Washington, D.C.
                                                                                 Eberspächer, J., H-J Vögel, C. Bettstetter, and C. Hartmann. 2009. GSM:
ASHRAE. 2012. BACnet®—A data communication protocol for building                    Architecture, protocols and services. Wiley, West Sussex, UK.
   automation and control networks. ANSI/ASHRAE Standard 135-2012.               EPA. Undated. The ENERGY STAR guidelines for energy management. U.S.
Bailey, M.B. 1998. The design and viability of a probabilistic fault detection      Environmental Protection Agency, Washington, D.C. Available from
   and diagnosis method for vapor compression cycle equipment. Ph.D. dis-           http://www.energystar.gov/buildings/tools-and-resources/energy-star-g
   sertation. School of Civil Engineering, University of Colorado, Boulder.         uidelines-energy-management.
Bluetooth SIG. 2013. Specification of the Bluetooth® system: Core specifi-       FERC. 2006. Assessment of demand response and advanced metering staff
   cation 4.1, volume 0: Master table of contents & compliance require-             report. Docket Number AD06-2-000, Revised 2008. Federal Energy
   ments. Bluetooth Special Interest Group, Kirkland, WA.                           Regulatory Commission, Washington, D.C.
61.12                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

Fernandez, N., M.R. Brambley, and S. Katipamula. 2009. Self-correcting               results. Proceedings of the Third International Conference for Enhanced
    HVAC controls: Algorithms for sensors and dampers in air-handling                Building Operation, Texas A&M University, College Station, TX.
    units. PNNL-19104. Pacific Northwest National Laboratory, Richland,          Katipamula, S., R.G. Pratt, D.P. Chassin, Z.T. Taylor, K. Gowri, and M.R.
    WA.                                                                              Brambley. 1999. Automated fault detection and diagnostics for outdoor-
Fernandez, N., M.R. Brambley, S. Katipamula, H. Cho, J.K. Goddard, and               air ventilation systems and economizers: Methodology and results from
    L.H. Dinh. 2010. Self-correcting HVAC controls project final report.             field testing. ASHRAE Transactions 105(1):555-567.
    PNNL-19074. Pacific Northwest National Laboratory, Richland, WA.             Li, H., and J.E. Braun. 2003. An improved method for fault detection and
Gerasenko, S. 2002. A web-based FDD for HVAC systems. Master’s thesis.               diagnosis applied to packaged air conditioners. ASHRAE Transactions
    University of Cincinnati, Cincinnati, OH.                                        109(2):683-92.
Goldman, C., M. Reid, R. Levy, and A. Silverstein. 2010. Coordination of         Li, H., and J.E. Braun. 2004a. An economic evaluation of automated fault
    energy efficiency and demand response. LBNL-3044E. Lawrence Berke-               detection and diagnosis for rooftop air conditioners. Proceedings of the
    ley National Laboratory, Berkeley, CA.                                           Tenth International Refrigeration and Air Conditioning Conference at
Gomez, E., H. Unbehauen, P. Kortmann, and S. Peters. 1996. Fault detection           Purdue, pp. R145.1-R145.10.
    and diagnosis with the help of fuzzy-logic and with application to a lab-    Li, H., and J.E. Braun. 2004b. A methodology for diagnosing multiple-
    oratory turbogenerator. Proceedings of the 13th IFAC World Congress              simultaneous faults in rooftop air conditioners. Proceedings of the Tenth
    (Vol. N), pp. 175-180.                                                           International Refrigeration and Air Conditioning Conference at Purdue,
Haves, P., and L.K. Norford. 1997. A standard simulation testbed for the             pp. R131.1-R131.10.
    evaluation of control algorithms and strategies. ASHRAE Research Proj-       Li, H., and J.E. Braun. 2007a. Decoupling features and virtual sensors for
    ect RP-825, Final Report.                                                        diagnosis of faults in vapor compression air conditioners. International
House, J.M., H. Vaezi-Nejad, and J.M. Whitcomb. 2001. An expert rule set             Journal of Refrigeration 30(3):546-564.
    for fault detection in air-handling units. ASHRAE Transactions 107(1):       Li, H., and J.E. Braun. 2007b. A methodology for diagnosing multiple-
    858-871.                                                                         simultaneous faults in vapor compression air conditioners. HVAC&R
House, J.M., K.D. Lee, and L.K. Norford. 2003. Controls and diagnostics              Research (now Science and Technology for the Built Environment)
    for air distribution systems. ASME Journal of Solar Energy Engineering           13(2):369-395.
    125(3):310-317.                                                              Li, H., and J.E. Braun. 2007c. An economic evaluation of benefits associated
IEEE. 2012. Wireless LAN medium access control (MAC) and physical                    with automated fault detection and diagnosis in rooftop air conditioners.
    layer (PHY) specifications. IEEE Standard 802.11-2012. Institute of              ASHRAE Transactions 113(2):200-210.
    Electrical and Electronics Engineers, New York.                              Li, H., and J.E. Braun. 2007d. Decoupling features and virtual sensors for
IEEE. 2003. Wireless medium access control (MAC) and physical layer                  diagnosis of faults in vapor compression air conditioners. International
    (PHY) specifications for low-rate wireless personal area networks (LR-           Journal of Refrigeration 30(3):546-564.
    WPANs). IEEE Standard 802.15.4, Part 15.4. Institute of Electrical and       Li, H., and J.E. Braun. 2007e. An overall performance index for character-
    Electronics Engineers, New York.                                                 izing the economic impact of faults in direct expansion cooling equip-
IEEE. 2012. IEEE standard for air interface for broadband wireless access            ment. International Journal of Refrigeration 30(2):299-310.
    systems. IEEE Standard 802.16™-2012. Institute of Electrical and Elec-       Li, H., and J.E. Braun. 2009a. Decoupling features for diagnosis of faults in
    tronic Engineers, New York.                                                      vapor compression heat pumps. International Journal of Refrigeration
IEEE. 2007. Standard for a smart transducer interface for sensors and actu-          32(2):316-326.
    ators—Common functions, communication protocols, and transducer              Li, H., and J.E. Braun. 2009b. Development, evaluation, and demonstration
    electronic data sheet (TEDS) formats. IEEE Standard 1451.0™. Institute           of a virtual refrigerant charge sensor. HVAC&R Research (now Science
    of Electrical and Electronic Engineers, New York.                                and Technology for the Built Environment) 15(1):117-136.
IEEE. 2010. Standard for broadband over power line networks: Medium              Li, H., and J.E. Braun. 2009c. Virtual refrigerant pressure sensors for use in
    access control and physical layer specifications. IEEE Standard 1901-            monitoring and fault diagnosis of vapor-compression equipment.
    2010. Institute of Electrical and Electronics Engineers, New York.               HVAC&R Research (now Science and Technology for the Built Environ-
IEC. 2010. Industrial communication networks—Wireless communication                  ment) 15(3):597-616.
    network and communication profiles—WirelessHART™. Standard                   Lo, C.H., P.T. Chan, Y.K. Wong, A.B. Rad, and K.L. Cheung. 2007. Fuzzy-
    62591:2010, International Electrotechnical Commission, Geneva, Swit-             genetic algorithm for automatic fault detection in HVAC systems.
    zerland.                                                                         Applied Soft Computing 7(2):554-560.
ISA. 2011. Wireless systems for industrial automation: Process control and       Lott, M.C., T.B. Seaman, C.R. Upshaw, and E.G.K. Haron. 2011. The smart
    related applications. ANSI/ISA Standard 100.11a-2011. International              grid in Texas: A primer. Power Across Texas, Austin. Available from
    Society of Automation, Research Triangle Park, NC.                               http://www.poweracrosstexas.org/the-smart-grid-in-texas-primer-now
Isermann, R. 1984. Process fault detection based on modeling and estima-             -available/.
    tion methods—A survey. Automatica 20(4):387-404.                             Modbus. 2012. MODBUS application protocol specification v1.1b3. Mod-
ISO/IEC. 2012. Information technology—Control network protocol—Parts                 bus Organization, Inc., Hopkinton, MA.
    1, 2, 3 and 4. ISO/IEC Standard 14908-4:2012. International Standards        NERC. 2012. Regional entities. North American Electric Reliability Cor-
    Organization, Geneva, Switzerland.                                               poration, Atlanta, GA. Available at http://www.nerc.com/aboutnerc/key
Jacobs, P. 2003. Small HVAC problems and potential savings reports. Tech-            players/pages/regional-entities.aspx.
    nical Report 500-03-082-A-25, California Energy Commission, Sacra-           Norford, L.K., J.A. Wright, R.A. Buswell, D. Luo, C.J. Klaassen, and A.
    mento, CA.                                                                       Suby. 2002. Demonstration of fault detection and diagnosis methods for
Katipamula, S., and M.R. Brambley. 2005a. Methods for fault detection,               air-handling units (ASHRAE 1020-RP). International Journal of Heat-
    diagnostics and prognostics for building systems—A review, part I.               ing, Ventilating, Air-Conditioning and Refrigerating Research (now Sci-
    HVAC&R Research (now Science and Technology for the Built Environ-               ence and Technology for the Built Environment) 8(1):41-71.
    ment) 11(1):3-25.                                                            OGC®. 2007. OpenGIS® transducer markup language (TML) implementa-
Katipamula S., and M.R. Brambley. 2005b. Methods for fault detection,                tion specification. OGC Standard 06-010r6 (retired). Open Geospatial
    diagnostics and prognostics for building systems—A review, part II.              Consortium, Wayland, MA.
    HVAC&R Research (now Science and Technology for the Built Environ-           OGC®. 2014. SensorML: Model and XML encoding standard. OGC Stan-
    ment) 11(2):169-187.                                                             dard 12-000. Open Geospatial Consortium, Wayland, MA.
Katipamula, S., and M. Brambley. 2007. Automated proactive fault isola-          OpenADR Alliance. Undated. The OpenADR primer. Available http://www
    tion: A key to automated commissioning. ASHRAE Transactions 113(2):              .openadr.org/assets/docs/openadr_primer.pdf.
    40-51.                                                                       PECI and Battelle. 2003. Method for automated and continuous commis-
Katipamula S., M.R. Brambley, and L. Luskay. 2003a. Automated proactive              sioning of building systems. ARTI-21CR/610-30040-01. Portland
    techniques for commissioning air-handling units. Journal of Solar                Energy Conservation, Inc. and Battelle Northwest Division. Air Condi-
    Energy Engineering 125(3):282-291.                                               tioning and Refrigeration Technology Institute, Arlington, VA.
Katipamula, S., M.R. Brambley, N.N. Bauman, and R.G. Pratt. 2003b.               Price, P. 2010. Methods for analyzing electric load shape and its variability.
    Enhancing building operations through automated diagnostics: Field test          LBNL-3713E. Lawrence Berkeley National Laboratory, Berkeley, CA.
Smart Building Systems                                                                                                                                61.13

Proctor, J. 2004. Residential and small commercial air conditioning—Rated        Campbell, J.D. 1995. Uptime: Strategies for excellence in maintenance
   efficiency isn’t automatic. ASHRAE Public Session, Winter Meeting,               management. Productivity Press, Portland, OR.
   Anaheim, CA.                                                                  Carling, P., and P. Isakson. 1999. Temperature measurement accuracy in an
Reddy, T.A. 2007a. Formulation of a generic methodology for assessing               air-handling unit mixing box. Proceedings of the 3rd International Sym-
   FDD methods and its specific adoption to large chillers (RP-1275).               posium on HVAC, ISHVAC ’99, Shenzhen, China.
   ASHRAE Transactions 113(2):334-342.                                           Casali, A., G. Gonzalez, F. Torres, G. Vallebuona, L. Castelli, and P.
Reddy, T.A. 2007b. Development and evaluation of a simple model-based               Gimenez. 1998. Particle size distribution soft-sensor for a grinding cir-
   automated fault detection and diagnosis (FDD) method suitable for pro-           cuit. Powder Technology 99(1):15-21.
   cess faults of large chillers. ASHRAE Transactions 113(2):27-39.              CEC. 2008. Strategic plan to reduce the energy impact of air conditioners.
Reddy, T.A., D. Niebur, K.K. Andersen, P.P. Pericolo, and G. Cabrera. 2003.         CEC-400-2008-010. California Energy Commissioning, Sacramento, CA.
   Evaluation of the suitability of different chiller performance models for     Champagne, M., and M. Dudzic. 2002. Industrial use of multivariate statis-
   on-line training applied to automated fault detection and diagnosis. Inter-      tical analysis for process monitoring and control. Proceedings of the
   national Journal of Heating, Ventilating, Air-Conditioning and Refriger-         2002 American Control Conference (vol. 1), pp. 594-599.
   ating Research (now Science and Technology for the Built Environment)         Chen, J., and R.J. Patton. 1999. Robust model-based fault-diagnosis for dy-
   9(4):385-414.                                                                    namic systems. Kluwer Academic Publishers, Norwell, Massachusetts.
Riemer, P.L, J.W. Mitchell, and W.A. Beckman. 2002. The use of time series       Claridge, D.E., M. Liu, and W.D. Turner. 1999. Whole building diagnostics.
   analysis in fault detection and diagnosis methodologies. ASHRAE Trans-           Proceedings of the Workshop on Diagnostics for Commercial Buildings:
   actions 108(2).                                                                  Research to Practice, San Francisco, CA, June 16-17, pp. 3.2.1-3.2.17.
Rossi, T.M. 2004. Unitary air conditioning field performance. Proceedings           Available at http://poet.lbl.gov/diagworkshop/proceedings/claridge.htm.
   of the Tenth International Refrigeration and Air Conditioning Confer-         Comstock, M.C., B. Chen, and J.E. Braun. 1999. Literature review for appli-
   ence at Purdue, pp. R146.1-R146.9.                                               cation of fault detection and diagnostic methods to vapor compression
Rossi, T.M., and J.E. Braun. 1997. A statistical, rule-based fault detection        cooling equipment. HL 1999-19, Report 4036-2. Ray Herrick Laborato-
   and diagnostic method for vapor compression air conditioners. Interna-           ries, Purdue University.
   tional Journal of Heating, Ventilating, Air-Conditioning and Refrigerat-      Criswell, J.W. 1989. Planned maintenance for productivity and energy con-
   ing Research (now Science and Technology for the Built Environment)              servation, 3rd ed. Prentice Hall, Englewood Cliffs, NJ.
   3(1):19-37.                                                                   Devogelaere, D., M. Rijckaert, O.G. Leon, and G.C. Lemus. 2002. Applica-
Seem, J.E., and J.M. House. Integrated control and fault detection of air han-      tion of feedforward neural networks for soft sensors in the sugar industry.
   dling units. HVAC&R Research (now Science and Technology for the                 Proceedings of the VII Brazilian symposium on neural networks, 2002
   Built Environment) 15(1):25-55.                                                  (SBRN 2002), pp. 2-6.
                                                                                 DeWolf, S., R.L.E. Cuypers, L.C. Zullo, B.J. Vos, and B.J. Bax. 1996. Model
Seem, J.E., J.M. House, and R.H. Monroe. 1999. On-line monitoring and
                                                                                    predictive control of a slurry polymerisation reactor. Computers and
   fault detection of control system performance. ASHRAE Journal 41(7):
                                                                                    Chemical Engineering 20(Supplement 2):S955-S961.
   21-26.
                                                                                 Doyle, F.J. 1998. Nonlinear inferential control for process applications.
Shaw, S.R., Norford, L.K., Luo, D., and S.B. Leeb. 2002. Detection and
                                                                                    Journal of Process Control 8(5-6):339-353.
   diagnosis of HVAC faults via electrical load monitoring. International
                                                                                 Federspiel, C. 2000. Predicting the frequency and cost of hot and cold com-
   Journal of Heating, Ventilating, Air-Conditioning and Refrigerating
                                                                                    plaints in buildings. HVAC&R Research (now Science and Technology
   Research (now Science and Technology for the Built Environment) 8(1):
                                                                                    for the Built Environment) 6(4):289-305.
   13-40.
                                                                                 Fernandez, N., M.R. Brambley, and S. Katipamula. 2009. Self-correcting
Siegel, J.A., and C.P. Wray. 2002. An evaluation of superheat-based refrig-         HVAC controls: Algorithms for sensors and dampers in air-handling units.
   erant charge diagnostics for residential cooling systems. ASHRAE Trans-          PNNL-19104. Pacific Northwest National Laboratory, Richland, WA.
   actions 108(2).
                                                                                 Fortuna, L., S. Graziani, A. Rizzo, and M.G. Xibilia. 2007. Soft sensors for
Siemens VAI. 2008. Precision flatness control for SIROLLCIS CM: Highly              monitoring and control of industrial processes. Springer-Verlag, London.
   improved flatness in cold rolling. Metals Technologies GmbH & Co.,            Frank, P.M. 1990. Fault diagnosis in dynamic systems using analytical and
   Linz, Austria.                                                                   knowledge-based redundancy—A survey and some new results. Auto-
ZigBee Alliance. 2008. ZigBee specification. Document 053474r17. Zigbee             matica 26:459-474.
   Alliance, San Ramon, CA.                                                      Frank, P.M. 1997. New developments using AI in fault diagnosis. Engineer-
Z-Wave® Alliance. 2014. About Z-Wave® technology. Available at http://              ing Applications of Artificial Intelligence 10(1):3-14.
   z-wavealliance.org/about_z-wave_technology/.                                  Friedman, G.2004. Too hot—Too cold: Diagnosing occupant complaints.
                                                                                    ASHRAE Journal 46(1):S157-S158, S160-S163.
                          BIBLIOGRAPHY                                           Friedman, H., and M.A. Piette. 2001. Comparison of emerging diagnostic
                                                                                    tools for large commercial HVAC systems. Proceedings of the 9th
Architectural Energy Corporation (AEC). 2003. Final report: Energy efficient        National Conference on Building Commissioning, Cherry Hill, NJ.
   and affordable commercial and re0sidential buildings. report prepared for     Fuchs, S.J. 1992. Complete building equipment maintenance desk book.
   the california energy commission. Report P500-03-096, Architectural En-          Prentice Hall, Englewood Cliffs, NJ.
   ergy Corporation, Boulder, CO.                                                Gawthrop, P.J. 2005. Virtual actuators with virtual sensors. Proceedings of
Avery, G. 2002. Do averaging sensors average? ASHRAE Journal 44(12):                the Institution of Mechanical Engineers Part I: Journal of Systems and
   42-43.                                                                           Control Engineering 219(5):370-377.
Bishop, C.M. 1995. Neural networks for pattern recognition. Oxford Uni-          Gertler, J. 1988. Survey of model-based failure detection and isolation in
   versity Press, New York.                                                         complex plants. IEEE Control Systems Magazine 8(6):3-11.
Blanchard, B.S., D. Verma, and E.L. Peterson. 1995. Maintainability: A key       Gonzalez, G.D., 1999. Soft sensors for processing plants. Proceedings of the
   to effective serviceability and maintenance management. John Wiley &             second international conference on intelligent processing and manufac-
   Sons, New York.                                                                  turing of materials, IPMM ’99, vol. 1, pp. 59-69.
Bonne, D., and S.B. Jorgensen. 2004. Data-driven modeling of batch pro-          Haberl J. S., L.K. Norford, and J.V. Spadaro. 1989. Diagnosing building
   cesses. Proceedings of 7th International Symposium on Advanced Con-              operating problems. ASHRAE Journal 31(6):20-30.
   trol of Chemical Processes, ADCHEM, F. Allgower and F. Gao, eds., pp.         Hardy, N., and A.A. Maroof. 1999. ViSIAr—A virtual sensor integration
   663-668.                                                                         architecture. Robotica 17(6):635-647.
Bose, R., A.A. Helal, V. Sivakumar, and S. Lim. 2007. Virtual sensors for        Harms, T.M. 2002. Charge inventory system modeling and validation for
   service oriented intelligent environments. The 3rd IASTED International          unitary air conditioners. Ph.D. dissertation. School of Mechanical Engi-
   Conference on Advances in Computer Science and Technology, ACST                  neering, Purdue University, West Lafayette, IN.
   2007, pp. 165-170.                                                            Healy, W. 2010. Building sensors and energy monitoring systems. Building
Brambley, M.R., R.G. Pratt, D.P. Chassin, and S. Katipamula. 1998. Auto-            America Meeting on Diagnostic Measurement and Performance Feed-
   mated diagnostics for outdoor air ventilation and economizers. ASHRAE            back for Residential Space Conditioning Equipment, National Institute
   Journal 40(10):49-55.                                                            of Standards and Technology, April 26, 2010, Gaithersburg, MD.
61.14                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

Himmelblau, D.M. 1978. Fault detection and diagnosis in chemical and pet-       Reddy, T.A., D. Niebur, J. Gordon, J. Seem, K.K. Andersen, G. Cabrera, Y.
    rochemical processes. Elsevier, New York.                                      Jia, and P. Pericolo. 2001. Development and comparison of on-line
IEEE. 1997. Wireless LAN medium access control (MAC) and physical                  model training techniques for model-based FDD methods applied to
    layer (PHY) specifications. IEEE Standard 802.11-1997. Institute of            vapor compression chillers. ASHRAE Research Project RP-1139, Final
    Electrical and Electronic Engineers, New York.                                 Report.
Isermann, R., and P. Ballé. 1997. Trends in the application of model-based      Salsbury, T.I., and R.C. Diamond. 2001. Fault detection in HVAC systems us-
    fault detection and diagnosis of technical process. Control Engineering        ing model-based feedforward control. Energy and Buildings 33:403-415.
    Practice 5(5):709-719.                                                      Smith, A.M. 1993. Reliability-centered maintenance. McGraw-Hill, New
Kadlec, P., B. Gabrys, and S. Strandt. 2009. Data-driven soft sensors in the       York.
    process industry. Computers and Chemical Engineering 33(4):795-814.         Seem, J.E. 2007. Using intelligent data analysis to detect abnormal energy
                                                                                   consumption in buildings. Energy and Buildings 39:52-58.
Karmar, J., and N. Valerie. 1995. Energy impacts from commercial air con-
                                                                                SGIP. 2011. SGiP standards catalog. Smart Grid Interoperability Panel,
    ditioning maintenance—A WDSD evaluation report. Wisconsin Demand-
                                                                                   Wakefield, MA. Available at http://www.sgip.org/Catalog-of-Standards.
    Side Demonstrations, Madison, WI.
                                                                                Shen, B. 2006. Improvement and validation of unitary air conditioner and
Katipamula S., and N. Lu. 2006. Evaluation of residential HVAC control             heat pump simulation models at off-design conditions. Ph.D. disserta-
    strategies for demand response programs. ASHRAE Transactions 112(1):           tion. Herrick Laboratories, Purdue University, West Lafayette, IN.
    535-546.                                                                    Song,Y., Y. Akashi, and J. Yee. 2008. A development of easy-to-use tool for
Kintner-Meyer, M., and M.R. Brambley. 2002. Pros & cons of wireless.               fault detection and diagnosis in building air-conditioning systems.
    ASHRAE Journal 44(11):54-61.                                                   Energy and Buildings 40(2):71-82.
Kintner-Meyer, M., M.R. Brambley, T.A. Carlon, and N.N. Bauman. 2002.           Sreedharan, P., and P. Haves. 2001. Comparison of chiller models for use in
    Wireless sensors: Technology and cost-savings for commercial build-            model-based fault detection. International Conference for Enhanced
    ings. Teaming for Efficiency: Proceedings, 2002 ACEEE Summer Study             Building Operations (ICEBO), Texas A&M University, College Station.
    on Energy Efficiency in Buildings: Aug. 18-23, 2002, Vol. 7; Information    Stallard, L.A. 1989. Model based expert system for failure detection and
    and Electronic Technologies; Promises and Pitfalls. pp. 7.121-7.134.           identification of household refrigerators. Master’s thesis. School of
    American Council for Energy Efficient Economy, Washington, D.C.                Mechanical Engineering, Purdue University, West Lafayette, IN.
Lee, P.S., and A.L. Dexter. 2005. A fuzzy sensor for measuring the mixed air    Stum, K. 2000. Compilation and evaluation of information sources for
    temperature in air-handling units. Measurement 37(1):83-93.                    HVAC&R system operations and maintenance procedures. ASHRAE
Li, H., and J.E. Braun. 2002. On-line models for use in automated fault            Research Project RP-1025, Final Report.
    detection and diagnosis for HVAC&R equipment. Proceedings of the            Tan, H., and A.L. Dexter. 2005. Improving the accuracy of sensors in build-
    2002 ACEEE Conference on Energy Efficiency in Buildings, Monterey,             ing automation systems. Proceedings of the 16th IFAC World Congress,
    CA. American Council for an Energy Efficient Economy, Washington,              Prague, Czech Republic. Available at http://www.nt.ntnu.no/users/skoge
    D.C.                                                                           /prost/proceedings/ifac2005/Fullpapers/01900.pdf.
Mangoubi, R.S. 1998. Robust Estimation and Failure Detection. Springer-         TIAX. 2005. Energy impact of commercial building controls and perfor-
    Verlag, New York.                                                              mance diagnostics: market characterization, energy impact of building
McIntosh, I.B.D., J.W. Mitchell, and W.A. Beckman. 2000. Fault detection           faults and energy savings potential. Report D0180. TIAX, Lexington, MA.
    and diagnosis in chillers—Part I: Model development and application.        TRC Finland. 1996. International Energy Agency building optimisation and
    ASHRAE Transactions 106:268-282.                                               fault diagnosis source book. J. Hyvärinen and S. Kärki, eds. Technical
                                                                                   Research Centre of Finland, Laboratory of Heating and Ventilation,
McKellar, M. G. 1987. Failure diagnosis for a household refrigerator. Mas-         Espoo.
    ter’s thesis. School of Mechanical Engineering, Purdue University, Pur-
                                                                                Underwood, C.P. 1997. HVAC control systems: Modeling, analysis and
    due, Indiana.
                                                                                   design. Spon Press, Abingdon, Oxford, UK.
Mobely, R.K. 1989. An introduction to predictive maintenance. Van Nos-          Venkatasubramanian, V., S. Rengaswamy, K. Yin, and S.N. Kavuri. 2003. A
    trand Reinhold, New York.                                                      review of process fault detection and diagnosis part I: Quantitative
Moubray, J. 1997. Reliability-centered maintenance, 2nd ed. Industrial             model-based methods. Computers and Chemical Engineering 27(3):
    Press, New York.                                                               293-311.
National Research Council. 1998. Stewardship of federal facilities: A pro-      Venkatasubramanian, V., S. Rengaswamy, K. Yin, and S.N. Kavuri. 2003. A
    active strategy for managing the nation’s public assets. National Acad-        review of process fault detection and diagnosis part II: Qualitative mod-
    emy Press, Washington, D.C.                                                    els and search strategies. Computers and Chemical Engineering 27(3):
NCMS. 1999. Reliability and maintainability guideline for manufacturing            313-326.
    machinery and equipment, 2nd ed. National Center for Manufacturing          Venkatasubramanian, V., S. Rengaswamy, K. Yin, and S.N. Kavuri. 2003. A
    Sciences, Ann Arbor, MI.                                                       review of process fault detection and diagnosis part III: Process history
Patton, R.J., P. Frank, and R. Clark. 1989. Fault diagnosis in dynamic sys-        based methods. Computers and Chemical Engineering 27(3):327-346.
    tems: Theory and application. Prentice Hall, Upper Saddle River, NJ.        Wang, S., and J. Cui. 2006. A robust fault detection and diagnosis strategy
Patton, R.J., C. Fantuzzi, and S. Simani. 2003. Model-based fault diagnosis        for centrifugal chillers. HVAC&R Research (now Science and Technol-
    in dynamic systems using identification techniques. Springer-Verlag,           ogy for the Built Environment) 12(3):407-427.
    New York.                                                                   Ward, M., and J. Siegel. 2005. Modeling filter bypass: Impact on filter effi-
                                                                                   ciency. ASHRAE Transactions 111(1):1091-1100.
Pau, L.F. 1981. Failure diagnosis and performance monitoring. Marcel
                                                                                Wichman, A. 2007. Evaluation of fault detection and diagnosis methods for
    Dekker, New York.
                                                                                   refrigeration equipment and air-side economizers. Master’s thesis. Ray
Petrocelly, K.L. 1988. Physical plant operations handbook. Prentice Hall,          W. Herrick Laboratories, School of Mechanical Engineering, Purdue
    Englewood Cliffs, NJ.                                                          University, West Lafayette, IN.
Portland Energy Conservation Inc. (PECI) and Battelle Northwest Division.       Wichman, A., and J.E. Braun. 2009. A smart mixed-air temperature sensor.
    2003. Methods for automated and continuous commissioning of building           HVAC&R Research (now Science and Technology for the Built Environ-
    systems. Report ARTI-21CR/610-30040-01. Air Conditioning and Re-               ment) 15(1):101-115.
    frigeration Technology Institute, Arlington, VA. Available from http://     Willsky, A. S. 1976. A survey of design methods for failure detection in dy-
    www.osti.gov/scitech/servlets/purl/810800.                                     namic systems. Automatica 29:601-611.
Proctor, J., and T. Downey. 1995. Heat pump and air conditioner perfor-         Yang, H., and H. Li. 2010. A generic rating-data-based (GRDB) DX coils
    mance. Affordable Comfort Conference, March 26-31, Pittsburgh, PA.             modeling method. HVAC&R Research (now Science and Technology for
Reddy, T.A., and K.K. Andersen. 2002. An evaluation of classical steady-           the Built Environment) 16(3):331-353.
    state off-line linear parameter estimation methods applied to chiller       Yu, B., and D.H.C. van Paassen. 2003. Fuzzy neural networks model for
    performance data. International Journal of Heating, Ventilating, Air-          building energy diagnosis. The Eighth International IBSPA Conference,
    Conditioning and Refrigerating Research (now Science and Technol-              Eindhoven, Netherlands, August 11-14, pp. 1459-1466. Available at http://
    ogy for the Built Environment) 8(1):101-124.                                   www.ibpsa.org\proceedings\CBS2003\BS03_1459_1466.pdf.
                                                                                    CHAPTER 62

                          MOISTURE MANAGEMENT IN BUILDINGS
CAUSES ................................................................................... 62.1      Occupant Decisions ................................................................. 62.5
MOISTURE TOLERANCE AND                                                                               SOLUTIONS............................................................................. 62.6
  LOADS.................................................................................. 62.2       Architecture and Design........................................................... 62.6
RISK FACTORS AND MITIGATION ....................................... 62.3                             HVAC Systems .......................................................................... 62.7
HVAC Systems.......................................................................... 62.3          MEASURING BUILDING DAMPNESS................................. 62.10
Architectural Factors ............................................................... 62.4           Water Activity ......................................................................... 62.10
Building Operational Decisions .............................................. 62.5                   Moisture Content Measurement Variation ............................. 62.11




I   NDOORS, buildings should always be dry. When building inte-
    riors get damp and stay damp, problems often emerge for their
occupants and for the building’s structure, material, and furnishings.
                                                                                                     Avoiding Litigation Risk
                                                                                                        Humidity and moisture-related problems in buildings have been
                                                                                                     the single largest category of claims against the errors and omissions
    Persistent indoor dampness has been associated with human                                        insurance of architects and engineers (84%). Also, moisture-related
health problems, increased risk to buildings’ structural fasteners and                               damage is the single most-litigated construction defect against con-
exterior enclosure, shortened useful life of furnishings, and reduced                                tractors (NAIC 2008).
acceptability to occupants because of odors and stains. These and
related problems can be costly and disruptive, as well as annoying to
all concerned (ASHRAE 2013).                                                                                                         1.       CAUSES
Human Health                                                                                            Based on investigations of problem buildings, dampness suffi-
                                                                                                     cient to cause problems seldom has a single cause. More often, a
    The U.S. National Academy of Medicine and the World Health                                       series of events, including decisions in many areas of professional
Organization determined that there is a clear association between                                    and personal responsibility, combine in complex ways to cause a
damp buildings and negative health effects (NIM 2004). The U.S.                                      problem. Therefore, it is not appropriate to assign responsibility for
Department of Energy’s Lawrence Berkeley National Laboratory                                         building dryness to any single group, because it is not likely that any
estimated the cost of documented dampness-specific health effects                                    one group can prevent a problematic level of dampness, mold, or
to be more than $3.5 billion each year (Mudari and Fisk 2007), and                                   microbial growth by their actions alone.
health hazard evaluations of buildings around the world have                                            The interactions that lead to the amount and duration of moisture
repeatedly shown that indoor dampness is neither normal nor desir-                                   accumulation that creates problems are similarly complex. Figure 1
able from a health perspective [e.g., NIOSH (2013)]. Although not                                    shows an example: the classic and problematic practice of installing
all of the mechanisms are well understood at this time, cognizant                                    vinyl wallpaper on the indoor surfaces of exterior walls in a mechan-
public health authorities agree that damp buildings can lead to                                      ically cooled building in hot, humid climate.
health problems.                                                                                        High-dew-point outdoor air infiltrates through exterior walls. Its
                                                                                                     moisture is then absorbed into hidden cool surfaces of interior gyp-
Energy Conservation                                                                                  sum wallboard. Because the vinyl wallpaper is relatively impervious
   Insulation can be compromised when rain and snow melt water                                       to water vapor transport, moisture accumulates in the gypsum board,
leaks into roofs or exterior walls, and when indoor humidity con-                                    resulting in mold growth and eventually decay, rot, or corrosion of
denses inside walls. When insulation gets wet, it allows more heat to                                structural members or their fasteners.
pass through the building enclosure. The increased heat flow wastes                                     Note that the problems illustrated by Figure 1 required more than
energy, increases the difficulty of meeting energy reduction goals,                                  one element: high outdoor dew point for many days or weeks, exten-
and adds needless costs to building operation.                                                       sive humid air infiltration into the enclosure, chilled indoor surfaces,
                                                                                                     vinyl wallpaper, and untreated paper-faced gypsum board. If any one
Sustainability                                                                                       of those elements were absent, little or no mold growth might have
   Damp buildings generate corrosion, rot, and mold, which damage                                    occurred (Zelinka 2013). In this example,
structural fasteners (Zelinka 2013), materials, and finishes. There-
fore, a building and its furnishings are not sustainable (because their                              • The owner or interior designer decided to install vinyl wall cover-
useful lives are shortened) unless they are designed and constructed                                   ing rather than a more permeable wall covering.
to prevent moisture accumulation.                                                                    • The architectural designer designed and/or the contractor built a
                                                                                                       building that allows extensive humid air infiltration, and also
Costs                                                                                                  selected untreated gypsum wall board for a location likely to expe-
                                                                                                       rience high humidity in a climate where high humidity continues
   Fixing a moisture problem after construction is roughly 10 times                                    for many months.
as expensive as correcting a drawing at the design stage, and reme-
                                                                                                     • The HVAC system was apparently designed and/or installed such
diating a mold problem is roughly 100 times as expensive as cor-
                                                                                                       that it overcools wall surfaces. The toilet exhaust duct system was
recting that drawing. Thus, it is far more cost effective (and more
                                                                                                       also either designed, installed, or operated such that it extracts air
sustainable) to avoid problems at the design stage than to repair
                                                                                                       from building cavities as well as from the bathroom, thereby
problems caused by moisture-risky design.
                                                                                                       increasing humid air infiltration and leading to high relative
                                                                                                       humidity inside the cavities. High relative humidity inside cooled
The preparation of this chapter is assigned to TC 1.12, Moisture Manage-                               walls leads to moisture absorption and high water activity in vul-
ment in Buildings.                                                                                     nerable paper-based backing of the wall board.

                                                                                              62.1
62.2                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)




                                        Fig. 1 Mold Caused by Complex Combination of Factors

   All of these factors combine to support mold growth, given              • Being aware that, if adequate resources are not made available to
enough time.                                                                 keep the building, systems, and contents dry, then the risk of
   This example illustrates that risks from multiple decisions made          microbial growth including mold will increase.
by many different professionals usually act in combination to pro-         • Addressing persistent dampness inside a building; constant, stag-
duce enough moisture accumulation in the wall cavities, for a long-          nant water in condensate drain pans; or constantly damp insula-
enough period, to create a microbial growth problem.                         tion, filters, or sound lining of HVAC systems.
   Further, the risk of excess moisture accumulation can be either
increased or reduced by occupants as they use the building. For
example, if the occupants of an apartment generate a significant
                                                                               2.     MOISTURE TOLERANCE AND
amount of moisture from cooking and cleaning activities without                              LOADS
opening windows or using exhaust fans, excess moisture accumula-
                                                                               Concrete, masonry, stone, and heavy wood timbers are much
tion and mold growth may occur, most commonly on the inside sur-
                                                                           less moisture sensitive than untreated paper-faced gypsum board,
faces of exterior walls during cold weather. A building is a complex
                                                                           light-gage steel studs, and carpet adhesives. That is why the tradi-
and dynamic system, and the actions of its occupants are an integral
                                                                           tional heavy construction assemblies typical of buildings built
and constantly changing component of that system.
                                                                           before the twentieth century sometimes tolerated rainwater loads
   Finally, with respect to health issues, people in the same building
                                                                           and moisture accumulation in exterior walls with fewer problems
are often quite different in their individual sensitivities to airborne
                                                                           than the lighter construction of most modern buildings.
microbial contaminants. A low level of contamination that causes
                                                                               Consequently, it is useful to recognize that not all buildings have
adverse health effects for one sensitive individual often causes no
                                                                           the same risks, and each type responds differently to equal amounts
health effects for others.
                                                                           of humidity and moisture accumulation. When building materials
   Consequently, the prudent course of action is to keep all of the
                                                                           and finishes tolerate moisture exposure, as in the case of a ceramic
materials that make up a building and its HVAC systems as dry as
                                                                           tile-lined shower room, there is less risk of mold and microbial
possible, consistent with their normal functions. Building profes-
                                                                           growth than if that same shower room were lined with painted gyp-
sionals and building occupants can reduce risks by
                                                                           sum wall board.
• Remembering that the risk factors for microbial contamination                Similarly, not all exterior surfaces of the same building are sub-
  and corrosion are excessive long-term moisture accumulation in           ject to the same level of environmental moisture stress. Risks from
  materials, repeated wetting, or catastrophic water damage.               rain exposure and moisture accumulation are quite different on each
• Making decisions and take actions to keep the building and its           face of the building. Beginning with the matter of moisture loading,
  systems, furnishings, and finishes as dry as possible, given the         Figure 2 shows an example of the fact that the volume of rain often
  function of the component in question and the available re-              depends on the predominant direction of wind-driven rain. In
  sources. To help establish threshold levels of concern for material      Toronto, Canada, the majority of the rain comes from the east
  dampness, microbiologists and building investigators observe             (Straube 2010). In other locations, most of the wind-driven rain can
  that mold growth is rarely a problem when the water activity of in-      come from quite different directions, varying by season of the year.
  terior building materials and furnishings is held consistently be-           Also, the drying potential of the building varies according to
  low 0.8 (below an equilibrium relative humidity of 80% rh in the         building orientation. For example, in the northern hemisphere, the
  surface layers of a material) (ASHRAE Standard 160).                     northern side of a building is shaded from direct solar radiation,
Moisture Management in Buildings                                                                                                         62.3

                                                                         3. RISK FACTORS AND MITIGATION
                                                                             Each area of professional and occupant activity involves deci-
                                                                         sions and actions that can either increase or reduce the risk of prob-
                                                                         lems related to moisture, mold, and other microbial growth. In most
                                                                         cases, the individuals involved are not aware they are making fateful
                                                                         decisions. When reviewing these factors, it is important to remem-
                                                                         ber that moisture and mold problems can develop for different rea-
                                                                         sons in cold and hot climates, and can also occur through
                                                                         mechanisms caused by regionally specific building designs, mate-
                                                                         rial selections, and construction practices in different parts of the
                                                                         world. Therefore, recommendations based on local conditions are
                                                                         often needed to avoid dampness-related problems.
                                                                             Note also that these factors have seldom been responsible in iso-
                                                                         lation for moisture and microbial growth problems. More com-
                                                                         monly, the risks have increased when more than one of these factors
                                                                         are present, or when an architectural risk factor is combined with
                                                                         risk factors associated with either HVAC systems or occupant activ-
                                                                         ities.

                                                                                             3.1    HVAC SYSTEMS
    Fig. 2 Rain Loads Versus Wind Speed and Direction                    Risk Factors
                            (Straub 2010)
                                                                         • Redistributing microbial air contaminants, including mold, from
                                                                           a contaminated space into occupied areas. Examples of contami-
reducing the annual drying potential on the north wall to far less         nated spaces can include parts of the building under construction
than on the south and west sides of the same building. In the north-       or renovation, hidden building assemblies (e.g., damp crawl-
ern hemisphere, the risks of equal amounts of rain are much higher         spaces or attics), or spaces above dropped ceilings or below raised
on the north side than on the southern and western elevations.             floors (Harriman and Lstiburek 2009).
    Therefore, when designing any building enclosure, it is useful to    • Failing to make air distribution components and joints in return
recognize differences in moisture tolerance of materials and to            plenums and supply and exhaust ducts sufficiently airtight. Joints
remain aware of differences in moisture loading and drying poten-          and connections must be tight enough to prevent suction that oth-
tial both outside and inside the building. Chapter 44 outlines useful      erwise pulls humid outdoor air into the building, and/or leakage
suggestions for architectural designers to limit the potential for         that allows cold supply air to chill surfaces inside humid building
problems in building enclosures.                                           cavities (Harriman and Lstiburek 2009; Harriman et al. 2001).
    The concern continues after construction is complete. An owner       • Failing to keep the long-term average indoor air pressure positive
of an existing building should recognize that some types of con-           with respect to the outdoors when the outdoor dew point is higher
struction and some systems and assemblies in a building are more           than indoor surface temperatures (Harriman et al. 2001).
subject to problems from moisture accumulation than others. Build-       • Failing to prevent dirt and dust accumulation on cooling coils and
ing operations become more economical and the building itself              on duct surfaces and sound lining downstream of cooling coils.
becomes more sustainable when designers avoid moisture-sensitive           Accumulating a damp layer of dust can lead to microbial growth.
materials and assemblies in parts of the building where annual water       Install access panels that allow inspection and cleaning of the
exposure is high and drying potential low, rather than treating all        condensate pans and areas upstream and downstream of cooling
parts of all buildings equally. In both design and operation, an           coils to ensure the condensate pan is not accumulating water, that
appropriate hierarchy of concern will be based on how much water           coils are clean, and that upstream and downstream surfaces are
a given problem can potentially add to moisture-sensitive indoor           clean and dry. Regular cleaning and ultraviolet lamps can reduce
materials and furnishings.                                                 the impact of occasional lapses in filtration, but over time, effec-
    Architects should keep in mind that the side of the building that      tive filtration is the most important factor in preventing microbial
has the greatest annual wind and rain exposure needs the most              growth in parts of the system likely to accumulate moisture dur-
water-resistant materials and the most effective building enclosure        ing normal operation.
design details.                                                          • Failing to keep air velocity through cooling coils low enough to
    Engineers should remember that buildings in hot and humid cli-         prevent droplet carryover into downstream duct work and filters,
mates experience thousands of hours at high outdoor dew points, so         leading to microbial growth in those locations (Harriman and
the ventilation and makeup air systems must be sure to dry incoming        Lstiburek 2000).
air with more certainty than buildings in dry climates.                  • Failing to install condensate drain traps deep enough to allow
    Building owners and operators should remember that, no mat-            free-flowing drainage of normal cooling coil condensate, and fail-
ter what the construction age or type, rainwater leaks are a bigger        ing to install traps and condensate drain lines with a diameter
concern than high humidity, and plumbing leaks are a bigger con-           large enough to allow maintenance personnel to both observe
cern than air leakage from ducts.                                          clogs and clean out anything that obstructs free-flowing drainage
    All of these problems can cause mold growth, but a simple rule         (Harriman et al. 2001).
applies to all circumstances: more moisture exposure means a             • Failing to install accessible cleanouts in condensate drain lines to
higher potential for problems in a shorter amount of time. There-          allow periodic removal of algae and the particulate, feathers,
fore, designers and owners benefit from understanding some of the          sticks, and leaves that typically wash off the coil. Note also that
specific factors that have historically been most influential in damp-     copper piping has been effective in limiting biological accumula-
ness problems.                                                             tion in condensate drain lines (Harriman et al. 2001).
62.4                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)




                     Fig. 3 Dehumidification Load Versus Peak Outdoor Dew Point Design and Peak Dry Bulb

• Failing to measure and limit the volume of ventilation and                 30 days, or surfaces cold enough to allow condensation
  makeup air to the amount required for the current occupancy and            (ASHRAE Standard 160).
  that will in fact be dried by the system’s dehumidification com-         • Note that the relative humidity of air measured in the occupied
  ponents. Ventilation without dehumidification during humid out-            space or return air does not indicate the relative humidity in the
  door conditions has been responsible for major and widespread              thin boundary layer of air in contact with cool surfaces. Monitor-
  mold growth problems in hot and humid climates. Whenever any               ing and controlling indoor dew point compared to indoor surface
  building in any climate is mechanically ventilated, the indoor dew         temperatures is the more useful metric for preventing persistent
  point must remain low enough to keep the indoor surface relative           dampness. For example, in buildings that are mechanically cooled
  humidity below 80%, even on hidden cool surfaces (Harriman                 during hot or humid weather, keeping the indoor air dew point
  and Lstiburek 2009).                                                       below 12.8°C nearly always ensures that surface relative humid-
• Failing to ensure that system operation during unoccupied periods          ity stays below 80% even on cool surfaces. In contrast, if the
  keeps the indoor dew point low enough to maintain a water activ-           indoor air relative humidity were 55% at 25.6°C, any surface
  ity below 0.8 in building materials and furnishings (30-day aver-          cooled below 18.9°C would have a relative humidity above 80%
  age surface relative humidity below 80% in surfaces cooled by              (Harriman and Lstiburek 2009).
  air-conditioning systems). Mold and microbial growth acceler-            • Keep the indoor dew point low enough to ensure that there is no
  ates when the indoor dew point stays high while surfaces are               condensation on the exposed surfaces of cool HVAC components
  intermittently chilled by cooling systems. Moisture accumulation           or on moisture-sensitive building materials or furnishings. Note
  and mold has often been observed in unoccupied schools, vaca-              that the caution against condensation and long-term average sur-
  tion homes, hotel rooms, institutional dormitories, and military           face relative humidity above 80% applies not only to visible sur-
  barracks; this happens when there is no independent dehumidifi-            faces in occupied spaces but also to any moisture-sensitive
  cation that keeps indoor dew points low when cooling systems are           materials inside hidden building cavities and unconditioned
  reset to higher temperatures (Harriman and Lstiburek 2009).                spaces (Harriman et al. 2001).
• Failing to ensure that the temperature of chilled-water systems          • Ensure that large-capacity humidifiers are installed as multiple
  stays low enough, and water flow rates through the coils stay high         modular stages rather than a single large units, and controlled so
  enough, to effectively dry the air. Note that this problem is most         they do not overload the air with humidity, reducing the risk of
  common when a building or a system is not equipped with a sep-             condensation inside air distribution systems or inside exterior
  arate dehumidifier (Harriman and Lstiburek 2009).                          walls and roofing assemblies (Harriman et al. 2001).
                                                                           • Ensure that cold HVAC and plumbing components and systems
Risk Mitigation                                                              such as chilled-water pipes and valves, supply air ducts, cold
• Ensure that all ventilation air is dried to a dew point below the dew      domestic water lines, and cold condensate drain piping are suffi-
  point maintained inside the building when the building is being            ciently insulated to keep the temperature of all of their surfaces at
  mechanically cooled (Harriman and Lstiburek 2009; Harriman                 least 4 K above the dew point of the surrounding air. Note that
  et al. 2001).                                                              pipes often pass through unconditioned spaces such as base-
• Design ventilation dehumidification components based on the                ments, crawlspaces, and attics. Any insulation on chilled piping
  humidity loads at peak outdoor dew point, rather than the loads at         must be continuous and complete, and also be equipped with an
  the peak outdoor dry-bulb temperature. Figure 3 shows the large            effective vapor retarder, or be itself a vapor retarder to limit high
  difference between these conditions in Tampa, FL; Figure 5 pro-            surface relative humidity on such cold pipes as they pass through
  vides more detailed examples in other climates (Harriman and               high-dew-point spaces and building cavities (Harriman and Lsti-
  Lstiburek 2009; Harriman et al. 2001).                                     burek 2009).
• Ensure that all condensation inside HVAC components and air
  distribution ductwork is drained away to an appropriate sanitary                    3.2    ARCHITECTURAL FACTORS
  drain or condensate collection system (Harriman et al. 2001).
• Ensure that indoor surfaces of both occupied and unoccupied              Risk Factors
  spaces are not cooled to temperatures so low as to create an aver-       • Vinyl wall covering on exterior and demising walls of buildings in
  age surface relative humidity of over 80% lasting for more than            hot and humid climates. Problems have frequently occurred
Moisture Management in Buildings                                                                                                        62.5

  behind vinyl wall covering when the building lacks a continuous,          hot and humid weather; under these circumstances, a separate
  sealed air barrier that effectively keeps humid outdoor air out of        dehumidification system may be necessary to prevent problems
  the cavities inside the exterior and interior walls (Harriman and         associated with persistent dampness (Harriman et al. 2001).
  Lstiburek 2009).
• Damp basements and crawl spaces (DOE 2005). In residences in            Risk Mitigation
  cold climates, humid air from damp basements and crawlspaces is         • Mop and dry up spilled liquids or wash water promptly, limiting
  often carried upward into a cold attic by stack effect. The moisture      the amount of water that soaks into walls, carpeting, or flooring
  condenses into the roof sheathing and supports mold growth. In            materials.
  hot climates, the water vapor may condense or be absorbed into          • Repair plumbing leaks quickly, and dry up any water leakage that
  the flooring of the first floor, because that surface has been cooled     resulted from such leaks within 24 to 48 h.
  by air conditioning in the occupied space.                              • Keep irrigation spray heads aimed carefully away from the build-
• Water accumulating next to or under the building’s foundation,            ing, preventing the frequent soaking of exterior walls and foun-
  often because of exterior grading that has compacted inward               dation.
  towards the foundation after freeze/thaw cycles in cold climates,       • Maintain the slope of exterior landscaping so that rainwater and
  or because of decorative edging around shrubbery that creates a           irrigation spray flows away from the foundation rather than accu-
  pond near the foundation (ASTM 2010; Rose 2005).                          mulating there.
• Rain leaks through joints around windows, doors, or other wall          • Keep rainwater runoff from the roof at least 1 m away from the
  penetrations such as through-wall air-conditioning units, electri-        foundation.
  cal fixtures, exhaust ducts, or structural fasteners, or leakage        • Prevent microbial growth in HVAC components and air distribu-
  through joints where different types of exterior cladding come            tion systems, and remove mold and other microbial contaminants
  together (Harriman and Lstiburek 2009).                                   from air flowing through HVAC systems, to prevent contaminants
• Absence of effective flashing around windows, doors, skylights,           from being distributed throughout the building (ACGIH 1999;
  and other penetrations of the building’s walls or roof (ASTM              AIHA 2008; EPA 2001).
  2007).
• Absence of an effective, continuously sealed air barrier covering                     3.4    OCCUPANT DECISIONS
  all six sides of the building envelope, allowing leakage of humid
  air from either indoors or outdoors into cool exterior walls, crawl-    Risk Factors
  spaces, roof assemblies, or attics (see Chapter 44) (ASHRAE             • Failing to use either fans or window openings to effectively
  Standard 90.1).                                                           exhaust humid air from cooking or from baths and showers, espe-
• Absorptive exterior cladding such as brick veneer, stucco, or             cially in small homes or apartments with many people or long
  masonry, which retains rainwater but is not backed by a free-             cooking operations that lead to a large percentage of hours per
  draining and vented air gap in front of a water-resistant vapor bar-      week or month at a high indoor dew point.
  rier equipped with effective flashing (Derome and Saneinejad            • Failing to effectively exhaust humid air from clothes driers or
  2009).                                                                    indoor drying racks. The problems associated with this error are
                                                                            especially severe during cold weather, when exterior walls and
Risk Mitigation                                                             attics are cold, creating large condensing surfaces.
• Roof overhangs of at least 600 mm or more (CMHC 1998). In               • Growing an unusually large number of live plants indoors, with-
  both tall and low-rise buildings, a roof overhang greatly reduces         out exhausting or otherwise removing the humidity they respire.
  the volume of rainwater that ends up on the wall.                         Problems created by this oversight can be especially severe in
• Pan flashing under windows and doors to force any water leakage           cold climates.
  outward onto an effective water barrier and then out of the building    • In cold weather, humidifying the indoor air to dew points high
  wall (Harriman and Lstiburek 2009; ASTM Standards D7338,                  enough to create condensation or surface relative humidity above
  E2112; JLC 2007).                                                         80% or surface water activity or materials inside cooled walls and
• Crawlspaces lined with water and vapor barriers that are suffi-           attics for days or weeks at a time.
  ciently sealed to prevent infiltration into the building from surface   • Storing large amounts of documents, furniture, or cardboard
  water and moisture from the soil and humid air (DOE 2005).                boxes in damp basements or crawlspaces, or in contact with cool
                                                                            walls or foundations.
    3.3    BUILDING OPERATIONAL DECISIONS
                                                                          Risk Mitigation
Risk Factors                                                              • Keep shower or tub splash within the tub enclosure, limiting the
• Failing to effectively exhaust humid air from showers, spas, dec-         amount of water that can soak the floor or walls.
  orative water fountains, indoor landscaping irrigation, and swim-       • Mop and dry spilled liquids or wash water promptly, limiting the
  ming pools. When the weather is hot and humid, a related                  amount of water that soaks into walls, carpets, or flooring mate-
  problem is failure to dry outdoor air brought into the building to        rials during cleaning operations, and dry any water that remains
  replace exhaust air.                                                      within 24 to 48 h.
• In cold weather, humidifying indoor air to dew points high enough       • Repair plumbing leaks quickly, and dry any water accumulation
  to create condensation or surface relative humidity above 80% or          within 24 to 48 h.
  water activity above 0.8 at the surface of moisture-sensitive sur-      • Keep irrigation spray heads aimed carefully, preventing repeated
  faces inside walls, above insulated ceilings, or in attics for            soaking of exterior walls and foundation.
  extended periods (e.g., days, weeks).                                   • Maintain the slope of the landscaping so that rainwater and irri-
• Failing to ensure that the temperature of chilled-water systems           gation runoff flows away from the foundation rather than accu-
  stays low enough, and that flow rates through the coils stay high         mulating there.
  enough, to effectively dry the air when the chilled-water systems       • Keep rainwater runoff from the roof at least 1 m away from the
  are the only means of removing excess humidity from the build-            foundation.
  ing. This problem often occurs when chilled-water temperatures          • Remove mold and other microbial contaminants from the resi-
  are reset to save energy when the building is unoccupied during           dence promptly, using appropriate engineering controls such as
62.6                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

  high-efficiency particulate air (HEPA) air filtration and tempo-               In theory, exterior cladding can be designed as a barrier system,
  rary negative pressure containments to keep contaminants from              so that no water ever gets into the exterior wall. However, in prac-
  becoming airborne and distributed throughout the building                  tice, whether due to extreme weather or oversight during construc-
  (ACGIH 1999; AIHA 2008; EPA 2001; IICRC Standard S520).                    tion or aging of materials, some water usually gets in.
                                                                                 In some cases, the wraparound air barrier described in the fol-
                     4.     SOLUTIONS                                        lowing section can also act as the waterproof layer, if (1) both design
                                                                             and installation of the joinery are done carefully, and (2) the air bar-
          4.1    ARCHITECTURE AND DESIGN                                     rier is adequately supported to minimize flexing. There is no inher-
   Suggestions in this section are traditionally within the control of       ent conflict between the functions of air barrier and water barrier;
the owner, architect, and general contractor. These can help accom-          both are vapor permeable. However, keep in mind that an air barrier
plish three tasks that reduce the risk of indoor dampness: (1) keep          must be structurally strong enough to resist the full design wind
rain off and away from the building envelope, (2) help materials             load, and a waterproof membrane needs to remain waterproof. If an
drain water and resist its effects when leaks eventually occur, and          air barrier flexes and stretches over time under wind loading, its
(3) keep humid air from infiltrating into the building envelope (espe-       seams may not remain waterproof. Also, with sheets it is important
cially through the historically problematic large gaps in the long           to remember that the waterproof layers must overlap shingle style,
joints where the roof meets the walls).                                      so that each seam sheds water rather than traps it.
                                                                                 Combining the functions of water barrier and air barrier is espe-
Sill Pans and Flashing                                                       cially doable when using spray-applied, vapor-permeable but water-
    To be effective, flashing must extend around the entire perimeter        proof membranes. However, when the sheets are assembled into a
of windows and doors. It must be designed and installed so that any          combined air barrier/waterproof layer, all joinery must resist wind
water leak above, beside, or through the window framing or door is           loads over time, and it must be detailed to ensure that all its joints
caught by a watertight pan under the window or door, and redirected          and seams shed water.
back out of the wall and onto the waterproof drainage plane.                     In addition to the air barrier and waterproof layer, buildings clad
    The architectural designer (as opposed to the craftsperson in-           with brick, stone, or stucco need exterior vapor barriers because
stalling the flashing) is in the best position to define how all the lay-    these materials act as moisture reservoirs: unless equipped with spe-
ers in the wall must be integrated with this flashing. For best results,     cialized coatings, they soak up rainwater. This is not always a prob-
the architectural plans should show the layer integration in isometric       lem for the material itself, but it often creates problems for more
projection, with each layer and its installation sequence defined and        moisture-sensitive sheathing behind that cladding. Solar heat drives
illustrated. Most importantly, the architectural drawings need to            large amounts of hot water vapor out of the cladding and inwards
clearly show how these layers all come together in the corners.              into the sheathing. It is important to line the drainage gap for brick
    Many designers assume that flashing integration is a question of         or stucco with a vapor barrier, and that layer may as well act as the
means and methods, and therefore a contractor responsibility. De-            waterproof layer and air barrier as well.
pending on the contracts, this may sometimes be the case. But in                 Keep in mind that although exterior waterproof layers and air
most situations, designing and detailing the exterior walls with all         barriers are needed in all buildings, vapor barriers are needed in a
their complex layers and corners is better left to the architectural de-     much smaller percentage of buildings and must be thoughtfully
signer. This is especially true of the complex inside and outside cor-       located to avoid problems. Walls must be able to dry, ideally both
ner details. It is rarely sufficient to design the layers in section         inwards and outwards. Exterior vapor barriers have often prevented
drawings and then hope that the contractor will be able to guess how         this necessary drying. Except behind the claddings described above,
they are supposed to meet in the corners and still be watertight. The        it is usually best to avoid exterior vapor barriers in hot and mixed cli-
three-dimensional integration of the flashing layers, especially the         mates. In cold climates, if any vapor barrier is needed it should be
sill pan flashing, is usually the responsibility of an architectural de-     located toward the inside surface of the wall, not its outside surface.
signer.                                                                          The basic goal is to keep humid air out of any cold wall. In the
    When there are no drawings to show in three dimensions the sill          cold-climate situation, the humid air is on the inside, so a combina-
pans, the window flashing at the head and jambs, and how all the             tion vapor barrier/air barrier is useful in that location. In the hot cli-
layers go together in the corners, the architectural design of the           mate, an air barrier (not a vapor barrier) located near the outside of
flashing is effectively assigned to the installer. That may not always       the wall is usually the best way to keep humid air out of exterior
be the person who is best equipped to make complex decisions that            walls that are chilled by the indoor air conditioning. However, the
involve both form and function as well as material compatibility,            optimal location for a vapor barrier is complex and depends on
construction sequencing, economics, and long-term durability. Ad-            many other factors that are beyond the scope of this chapter. For
ditionally, even very capable craftspeople are rarely compensated fi-        more about the different functions and locations for vapor barriers,
nancially for absorbing responsibility for such design decisions.            air barriers, and waterproof layers, see Chapter 26 of the 2013
                                                                             ASHRAE Handbook—Fundamentals and Chapter 44 of this vol-
Waterproof Drainage Plane                                                    ume.
   To further reduce risks, exterior walls can be designed with a            Wrap-Around Air Barrier
three-part drainage plane behind the exterior cladding. An effective
drainage plane consists of three components:                                     Continuous exterior air barriers reduce the risk of indoor mois-
                                                                             ture problems. Continuous air barriers should not leak air around
• Waterproof drainage layer with flashing at its base that forces any        windows, or through gaps around wall penetrations. Also, the air
  water leakage back out of the wall assembly.                               barrier must continue up the walls and connect with airtight integ-
• Air gap to allow smooth flow of any leakage water down the sur-            rity to the roof assembly’s air barrier. In short, the ideal air barrier is
  face of that waterproof layer.                                             continuously sealed around all penetrations and fasteners, and it
• Flashing that prevents water from entering the wall above and              must wrap around the entire building. A continuous air barrier
  around penetrations (e.g., windows, doors, air-conditioning unit           reduces the risk of moisture problems and also saves energy.
  sleeves). The flashing is integrated with the waterproof layer such            If warm, humid air outdoor leaks into a building, its water vapor
  that any leakage water is eventually redirected back out of the            may condense on indoor assemblies and materials cooled by the air
  wall to the weather side of the cladding.                                  conditioning system. These cool surfaces absorb moisture from
Moisture Management in Buildings                                                                                                            62.7

infiltrating humid air, degrading materials and increasing the risk of   wall covering has been largely responsible for massive mold
corrosion and failure of structural fasteners. Also, leaking air         growth inside exterior walls. The vinyl acts as a vapor barrier, pre-
imposes an additional load on the air-conditioning system, reducing      venting effective drying of moisture that often collects inside exte-
its ability to keep the dew point low enough to prevent moisture-        rior walls. Moisture can accumulate through many mechanisms,
related problems.                                                        including leaks in the drainage plane, aging of joints, or humid
    Most air leakage occurs where the walls meet the roof. In tra-       outdoor air infiltrating and condensing moisture in the material
ditional designs, this roof/wall joint was sometimes designed to         behind the vinyl. There is no practical way to prevent 100% of
leak (e.g., vented soffits). However, air leakage has proven highly      occasional episodes of moisture accumulation, so it is imperative
problematic for humidity control, moisture control, and energy           that moisture not remain trapped inside the wall, as usually hap-
consumption. The state of the art is to design and construct build-      pens when vinyl wall covering is adhered to exterior walls.
ings that do not leak air, as reflected in the guidance of ASHRAE           The same problem can occur with certain types of paint, nota-
Standard 90.1 and the requirements of building codes in Canada           bly the epoxies and high-durability latex paints. So it is useful to
and standards for U.S. government buildings. From a moisture             require that any paint or wall covering must have a rating above
control perspective, pay special attention to air barrier continuity     860 ng/(Pa · s ·m2) if it is installed on the indoor surface of the exte-
at the roof/wall joint, which is where major air leaks usually           rior wall.
occur.                                                                      In recent years, manufacturers have developed permeable or
                                                                         semipermeable vinyl wall covering. The actual permeability of
Mold-Resistant Gypsum Board                                              these products varies considerably. Risks of moisture accumulation
   When gypsum board is used on or inside exterior walls, or             can be reduced by specifying that the system as a whole (wall cov-
installed over interior concrete or masonry walls, it is prudent to      ering plus its adhesive) must have a wet-cup value (ASTM Standard
specify products certified by the manufacturer to be resistant to        E96-00) above 860 ng/(Pa·s·m2).
mold growth and moisture damage. Although cement board is gen-
erally the preferred material for the lining of showers and bathtubs,    Roof Overhang
any additional gypsum wall board installed in the walls or ceilings          Ideally, the roof should project at least 600 mm beyond the walls
of bathrooms, shower rooms, or laundry rooms should also be resis-       all around the building. This greatly reduces the risks of water leak-
tant to moisture and mold growth.                                        age, because much less rainwater ends up on the walls over the life
   In addition, it is useful to specify that any masonry or concrete     of the building.
covered by gypsum board must be dried to the required moisture               The baseline risk of mold and moisture problems depends on how
content specified by the gypsum board manufacturer. The logic for        much water contacts the exterior walls. More hours of contact and a
this suggestion is easily apparent: in parts of the building which can   higher volume of water generates more risk when gaps and cracks
often be moist, it is wise to use moisture-tolerant and mold-resistant   occur by design, or during construction, or over the building’s life-
wall board. These products provide a useful degree of tolerance for      time. The further the roof extends beyond the walls, the less rainwa-
common shortcomings of conventional construction, which begin            ter will flow down those walls to challenge every joint and seam.
with construction moisture. Excess construction moisture and                 A roof projection of about 600 mm is likely to cut the annual rain
plumbing leaks have been responsible for mold and moisture prob-         volume flowing down the walls and windows by roughly 50%. The
lems in buildings in all climates. In hot and humid regions, rain is a   exact reduction depends on many factors, but 50% is a reasonable
constant challenge on construction sites; in cold climates, the con-     approximation of the load reduction value of an overhang. Longer
struction season is so short that the building must often be closed in   projections are even better because they reduce the rain volume still
before the concrete and block have had enough time to dry out with       further. But studies of moisture problems in buildings indicate that
ambient air circulation alone.                                           even in very rainy climates, very few major moisture problems
   Mold and moisture problems do not happen in the concrete or           occur where the roof projection is at least 600 mm beyond the exte-
masonry block itself, because those materials are moisture tolerant.     rior walls (CMHC 1998). As a side benefit, the wider the overhang,
Problems arise when flooring adhesives are applied over damp con-        the greater the reduction in cooling load, which reduces energy con-
crete, or when untreated, paper-faced gypsum wall board covers           sumption in air-conditioned buildings.
damp masonry block.                                                          A useful option for taller buildings is to increase the length of the
   Exterior walls also benefit from moisture-tolerant wall board.        overhang. Interestingly, in high-rise buildings, most of the annual
Water leakage and humid air infiltration are probable at some point      rain load reaches the building as it blows in from the sides during
during the life of the building, no matter how well built it is at the   periods of wind-driven rain; the building’s 600 mm overhang
beginning.                                                               catches the approaching wind and forces it to roll into a protective
   Finally, beyond construction moisture and potential rainwater         cylindrical air mass near the roof line. That rolling cylinder of air
leakage into exterior walls, there are the usual problems with           acts as a sort of dry protective bumper, moving most of the oncom-
plumbing leaks and indoor water spills. In bathrooms, shower             ing rain-laden wind up, over, and around. Consequently, most of the
rooms, and laundry rooms, high humidity and water spills are             rainwater never reaches the surface of the building.
unavoidable. So, to limit risks from these everyday low-level mois-
ture accumulations, it is useful to install moisture-tolerant and
mold-resistant products in parts of the building that are likely to
                                                                                              4.2    HVAC SYSTEMS
become wet.                                                                 Suggestions provided here are traditionally under the control
                                                                         of the HVAC designer, installer, and the building operations staff.
Permeable Interior Finish for Exterior Walls                             These steps can reduce risks by ensuring that the indoor dew point
   To reduce risks of trapping moisture inside walls, specify that       stays below the typical surface temperatures of an air-conditioned
any paint or other wall finish for the indoor surface of an exterior     building and its HVAC components. They also save energy and
wall must have a net value above 860 ng/(Pa·s·m2), including the         reduce the risk of moisture accumulation by preventing cold air
effect of any adhesive.                                                  from escaping from ducts to chill indoor surfaces, and by avoid-
   Impermeable vinyl wall covering on the indoor surface of exte-        ing the problems created when humid outdoor air is pulled
rior walls has proven to be frequently problematic, especially in        through walls and through attics instead of through the HVAC
hot and humid climates. In tens of thousands of buildings, vinyl         system.
62.8                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

Dedicated Outdoor Air Systems (DOAS)                                       its occupants from any moisture or microbial growth problem. The
   There are many reasons to separate a building’s ventilation air         following logic behind this control level should help readers use
system from its heating and cooling systems by using a DOAS, but           their own judgment about the prudent maximum dew point for dif-
from the perspective of reducing risk of moisture accumulation, the        ferent types of buildings, occupancies, and climates.
most important reason is to ensure that incoming outdoor air is                Keeping the dew point below 12.8°C protects the building from
always dried below the indoor dew point. Additionally, if the DOAS         indoor condensation and excessive moisture absorption into cool
units are equipped with return air connections, they can act as effec-     surfaces. The 12.8°C dew point also allows comfort at higher dry-
tive whole-building dehumidifiers when the building is unoccupied          bulb temperatures, which reduces cooling energy consumption and
or when the ventilation air flow requirement is reduced.                   provides comfort for a wider variety of activity levels and body
   If incoming ventilation and makeup air is not dried out before it       types. At or below a 12.8°C dew point, occupants rarely need to
enters the building, it is very difficult to keep excess humidity from     overcool the space in order to achieve comfort (Fischer and Bayer
being absorbed into the building’s interior finishes and building          2003; Spears and Judge 1997).
materials. Incoming ventilation and makeup air typically carries               Another reason for specifying a dew point maximum in place of
more than 80% of the building’s annual dehumidification load; if           a relative humidity maximum is that, in the past, guidance based on
this load is not intercepted and removed by a dedicated dehumidifi-        relative humidity has been ineffective in preventing moisture accu-
cation component such as that typically included in a DOAS system,         mulation and the associated problems. A maximum 65% rh has
the cooling equipment will struggle to remove the humidity load            been a traditional criterion, and some standards and codes still sug-
and often overcools the building as a result. Overcooling leads to         gest that as a limit, but building failures have shown that this crite-
discomfort, energy waste, and cooler surfaces. Figure 4 illustrates        rion is not always effective in preventing mold. Consequently,
the consequences in a building that was overcooled instead of dehu-        recent publications from ASHRAE, the U.S. Environmental Protec-
midified, resulting in moisture absorption by those cold surfaces          tion Agency (EPA), and U.S. General Services Administration
and subsequent mold growth. (Note that this level of mold growth           (GSA) recommend a maximum dew point as a reasonable compro-
occurred in spite of hospital-grade, nonabsorptive epoxy wall              mise between the competing goals of energy consumption, comfort,
paint.)                                                                    and mold avoidance during both occupied and unoccupied hours
                                                                           (EPA 2013; GSA 2014; Harriman and Lstiburek 2009; Harriman
Maximum 12.8°C Indoor Dew Point for Mechanically                           et al. 2001).
Cooled Buildings in Hot or Humid Climates                                      The basic problem with the 65% rh maximum is that it does not
                                                                           address what happens at the surface of cool materials, which is where
   Another way to reduce the risk of building moisture problem is to
                                                                           problems occur. For example, consider 65% rh in an unoccupied
design the HVAC systems so they remove enough humidity to keep
                                                                           office or day care center closed at night, or on weekends. The build-
the indoor dew point below 12.8°C during both occupied and unoc-
                                                                           ing’s thermostat is often reset to 29°C to save energy. At that temper-
cupied periods.
                                                                           ature, 65% means air has a dew point of 23°C. When the air-
   Support for this maximum is documented in ASHRAE publica-               conditioning system begins to chill the building back down for occu-
tions based on the collective experience and judgment of the authors       pied operation, any surface now cooled to 23°C has a surface relative
and reviewers of those publications (Fischer and Bayer 2003; Har-          humidity of 100%, not the 65% value shown by the HVAC control
riman and Lstiburek 2009; Harriman et al. 2001; Spears and Judge           sensors (which measure the air). Air-conditioning systems’ humidity
1997). Note, however, that the 12.8°C control level is not yet incor-      sensors cannot measure the surface relative humidity on all of the
porated in an ASHRAE standard and has therefore not been sub-              cold surfaces on and behind the walls and above the ceilings.
jected to public review. Consequently, each owner and designer
                                                                               Keeping the indoor air at or below a 12.8°C dew point avoids
must decide what indoor dew point maximum is prudent, given the
                                                                           such confusion and provides an effective margin of safety for keep-
climate, the needs of the building, and the risks for that building and
                                                                           ing building materials dry. At that dew point, the relative humidity
                                                                           at cool surfaces is very unlikely to rise to levels that promote the
                                                                           amount of mold growth shown in Figure 4.
                                                                               Holding a building below a 12.8°C dew point is a conservative
                                                                           suggestion for standard operation, representing the collective expe-
                                                                           rience of many who have investigated moisture problems in build-
                                                                           ings. This limit will almost certainly reduce the risks of moisture
                                                                           problems caused by HVAC issues to a negligible level, and also
                                                                           reduce the risks of minor water leakage associated with architectural
                                                                           design and construction. Although the lower dew-point limit may
                                                                           also save energy, cost increases in terms of equipment and operating
                                                                           expense are possible. Many buildings all over the world have
                                                                           exceeded this criterion for a significant portion of their operating
                                                                           hours without any documented moisture or mold problems. Whether
                                                                           problems arise depends on many factors, including the sensitivity of
                                                                           the building material and of the furnishings and finishes, and (per-
                                                                           haps most importantly) the number of hours that interior surfaces are
                                                                           able to absorb moisture from the indoor air. The number of high-
                                                                           dew-point hours varies with climate, and often varies according to
                                                                           the design and operation of the HVAC system. More hours at high
                                                                           dew point increase risks, but do not guarantee failure.
                                                                               Experience [e.g., Harriman and Lstiburek (2009); Harriman et al.
                                                                           (2001)] also shows that, at high indoor dew points, occupants are
                                                                           very likely to turn down the thermostat to gain comfort, which
    Fig. 4   Mold Resulting from Humid Air Infiltration in                 increases energy consumption. Again, these difficulties will be
                   Overcooled Health Clinic                                more problematic as the number of humid hours outdoors increases.
Moisture Management in Buildings                                                                                                          62.9

   Climate. In cool climates or high-altitude locations with only a      climates (e.g., Miami, Hong Kong). To avoid the risk of major short-
few hundred hours of outdoor dew points above 12.8°C and a few           comings in the design of the dehumidification components, the
hundred hours of air conditioning, the risk of higher indoor dew         designer should use the peak dew point values for dehumidification
points above may be relatively low. Any problems would usually           load calculations. Peak dew-point design values for more than 6000
take many years to develop, if they indeed ever happen. But in           weather locations are provided in Chapter 14 of the 2013 ASHRAE
mixed or humid climates where there are many thousands of hours          Handbook—Fundamentals and on the CD accompanying that vol-
when the outdoor dew point is above 12.8°C and where the air-con-        ume.
ditioning season (i.e., when building surfaces are chilled) is long,
problems may develop in a few months or a few years.                     Mastic-Sealed Duct Connections
                                                                             To reduce the risk of problems from humid air infiltration into the
Design for Dehumidification Based on Loads at Peak                       building and the risks of problems from chilling hidden surfaces in
Outdoor Dew Point                                                        building cavities, specify that all air system connections and seams
    Peak dehumidification loads occur when the outdoor dew point         must be both mechanically fastened and covered with durable mas-
is at its highest level—not when the outdoor dry bulb temperature is     tic. Such an air sealing requirement also logically extends to con-
at its peak. In absolute terms, the outdoor humidity is 30 to 35%        nections to air handlers and to air distribution components such as
higher at the peak dew point condition compared to the humidity          filter boxes, fans, cooling and heating coils, and variable-air-volume
load at the peak dry bulb condition.                                     (VAV) boxes. Less obviously, the requirement to seal duct connec-
    Figure 5 shows the effect of this difference on the humidity loads   tions also extends to all joints in exhaust air duct work.
of a medium-sized retail building that complies with the require-            Air leakage into and out of duct connections has been responsi-
ments of ASHRAE Standard 62.1-2010. When the humidity loads              ble for many of the most expensive and difficult-to-repair mold
are calculated at peak outdoor dry-bulb temperature, the load calcu-     problems in buildings. Leaking exhaust duct connections pull air
lation grossly understates the humidity load occurring when the out-     from interstitial spaces, much of which is replaced by untreated out-
door air is at its local peak dew point. Note also that magnitude of     door air leaking in through construction joints in the exterior wall.
this unexpected difference in humidity loads is usually greatest in      The suction created by the exhaust fan ensures that this humid air
continental climates (e.g., Beijing, Cincinnati) rather than coastal     infiltration is large, and in many cases, continuous. See Figure 1 for
                                                                         the results of this shortcoming in HVAC and architectural design.
                                                                             The same thing happens when return air duct connections or ple-
                                                                         nums leak. The suction of the system creates local negative pres-
                                                                         sures, which lead to humid air infiltration and subsequent moisture
                                                                         absorption by cool indoor surfaces.
                                                                             On the positive-pressure side of the fan, any leaks mean that cold
                                                                         air escapes the duct, cooling surfaces behind walls, under floors, and
                                                                         above ceilings. Those cold surfaces can either condense moisture
                                                                         from humid air, or absorb moisture because their surface relative
                                                                         humidity is very high. Both problems result in mold.
                                                                             The other problem with leaking connections and plenums is that
                                                                         they waste energy. In theory, if the leak is inside the thermal bound-
                                                                         ary, all the cooling energy stays indoors; in fact, if the cooling
                                                                         capacity is where it is not needed (e.g., in the attic, above the ceil-
                                                                         ing), the air-conditioning system must work harder and longer to get
                                                                         the needed cooling to the occupied zones. Thus, any air leaks waste
                                                                         fan capacity, fan power, and compressor energy.
                                                                             Duct tape has been used to satisfy a duct sealing requirement, but
                                                                         this material has often proven inadequate over time. Field experience
                                                                         does not usually match the expectations set by the warranty of duct
                                                                         tape. Durability warranties are only for “properly applied” material
                                                                         in “properly designed” and “properly installed” joints. Apparently, it
                                                                         is more difficult to properly apply the duct tape than might be
                                                                         expected, because over time duct tape has proven to be unreliable as
                                                                         an air seal. Connections that are mechanically fastened and sealed
                                                                         with mastic have not shown the same number or degree of problems.
                                                                             According to measured data from field studies in California, Flor-
                                                                         ida, New York, and Iowa, air leaks from duct connections waste
                                                                         between 25 and 40% of the annual energy needed to heat and cool the
                                                                         building (Cummings et al. 1996; Henderson et al. 2007; Wray 2006).
                                                                         Consequently, without airtight duct connections, the building is not
                                                                         likely to meet energy reduction targets no matter how efficient the
                                                                         heating and cooling equipment might appear from its ratings. Solv-
                                                                         ing this problem is critical for reaching energy reduction targets: all
                                                                         air-side connections must be sealed with mastic, and unsealed ple-
                                                                         nums must not be used for either supply or return air systems.
                                                                         Positive Building Pressure When Outdoor Dew Point
                                                                         Is Above 12.8°C
  Fig. 5 Peak Dry-Bulb and Dew-Point Design: Retail Store                   During the cooling season, risks of humid air infiltration can
   Humidity Loads Based on ASHRAE Standard 62.1-2010                     be reduced by providing more dry outdoor air to the building than
62.10                                                                       2015 ASHRAE Handbook—HVAC Applications (SI)

the sum of the exhaust air streams. To reduce the risk of moisture           circulation in a space or sunlight on a surface. These factors influ-
problems during hot and humid weather, it is better to have any air          ence mold growth only indirectly, based on the extent that they
leaks going out of the building. By providing a slight excess of dry         allow moisture accumulation in a material that serves as a nutrient
ventilation and makeup air, most of the leakage will be from                 source. When the amount of moisture in its food source reaches a
indoors to outdoors, so that air inside the exterior walls will be dry       critical range, mold enzymes can begin to dissolve the nutrient
instead of humid. This keeps the building’s materials from absorb-           material, creating a solution that is pulled into the mold’s cell walls
ing moisture, and the slight outward flow of dry air helps dry out           to sustain and encourage further growth. As long as all carbon-based
rain leakage that sometimes finds its way into exterior walls.               building materials, coatings, and dusty surfaces are kept dry, mold
    In most buildings, it is not necessary maintain a specific, defined      cannot access the nutrients it needs to grow and reproduce (Harri-
pressure difference between indoors and outdoors to reduce risks of          man et al. 2001).
moisture problems. It is usually enough to design and commission
the system so that more air enters the building than is being                                   5.1   WATER ACTIVITY
exhausted. In the real world, it is nearly impossible to maintain a
defined pressure difference at all points across the exterior wall at all        When moisture in a material is loosely bound, then its moisture
times. The wind outdoors changes pressures on the exterior wall              is more easily accessed by mold. Given equal temperature and nutri-
many times per second, and any system attempting to maintain a               ent value for any given mold type, the factor that most governs
fixed difference across an exterior wall is likely to waste cooling,         growth is not material moisture content, but rather how tightly that
dehumidification, and fan energy by keeping the building overpres-           moisture is bound into the material’s molecular structure. The con-
surized much of the time.                                                    cept of water activity provides a means of quantifying the biolog-
                                                                             ical growth potential of a damp material by measuring how tightly
    The reason for the slight positive pressure is simply to keep most
                                                                             moisture is bound in a material. Consequently, it is the metric used
of the leakage going out rather than going in, most of the time. As
                                                                             by biophysicists and mycologists to define mold growth potential. It
long as that modest goal is achieved, and provided that the other risk
                                                                             is the ratio of the water vapor pressure in the material to the water
reduction measures are installed, the exact amount of positive pres-
                                                                             vapor pressure in the surrounding air, if that air were to be fully sat-
sure does not really matter. Less is better, in this case: 10% more air
                                                                             urated at the same temperature as the material. (A useful engineer-
makeup than the total exhaust air is a long-standing rule of thumb,
                                                                             ing shorthand description is that water activity provides a measure
but with modern airtight buildings and airtight duct connections, 5%
                                                                             of the bioavailability of water in a material. High values mean that
excess outdoor air is often sufficient.
                                                                             water in the material is more easily accessible to bacteria and fungi.
    To minimize energy waste, modern designs sometimes reduce                Lower water activity values mean that the material’s moisture is
both exhaust and ventilation air steams according to occupancy. The          more tightly bound and therefore less available to support fungal
preferred way to do this is to interlock the DOAS system with the            and bacterial growth.)
exhaust fans. As the exhaust fans reduce speed or turn off, reduce
the airflow through the DOAS system, keeping the total outdoor air               Water activity is measured most accurately by sealing the mate-
higher than the total exhaust air. This is often a more practical            rial in question into a small container, and then allowing the air
method than using pressure control. With a very small pressure dif-          inside that container to come into complete hygrothermal equilib-
ference as the target, the system would be constantly hunting (i.e.,         rium with the material. The temperature of both air and material
running the fan speeds up and down, attempting to provide just the           must be identical, and the air in the sealed container must have the
right pressure difference).                                                  same relative humidity as the air inside the pores of the material.
                                                                             After the hours or days necessary for both variables to reach simul-
    Winter weather presents a different problem. During the heating
                                                                             taneous equilibrium, water activity of the material is measured by
season, the humid air is now on the inside of the building rather than
                                                                             reading the relative humidity inside the sealed container. Water
the outside. It can be counterproductive to keep blowing warm,
                                                                             activity is reported as the decimal equivalent of the equilibrium rel-
humid indoor air outward through the cold exterior enclosure, where
                                                                             ative humidity. For example, relative humidity measured at 80%
it is likely to condense and create problems. During the heating sea-
                                                                             after complete hygrothermal equilibrium inside the sealed container
son, airflows should target neutral pressure. In cold climates, big
                                                                             is reported as a material water activity of 0.80.
moisture and mold problems happen when humid indoor air is
pushed into cold exterior walls. Also, a great deal of energy is wasted          Water activity as low as 0.75 has allowed slow mold growth in an
by heating excess outdoor air to keep buildings under an arbitrary           ideal laboratory environment of constant temperature and moisture,
positive pressure during cold weather. There is no energy or mold            in an nutrient-rich and biologically accessible growth medium such
risk reduction benefit to positive pressure during cold weather.             as a Petri dish filled with malt extract agar. However, building mate-
                                                                             rials are typically formulated to avoid mold growth. Also, in a build-
                                                                             ing environment, damp areas usually benefit from a small amount of
          5.     MEASURING BUILDING                                          drying through normal HVAC system operation. Consequently,
                    DAMPNESS                                                 measured values of water activity below 0.75 usually indicate a low
                                                                             risk of mold growth even in the most nutrient-rich building materi-
   The term dampness does not yet have an agreed-upon quantita-              als and coatings.
tive definition. This fact makes it difficult to assess the often dis-           Measuring water activity in buildings can never be identical to
cussed risks of damp buildings in a way that is comprehensive,               measurements in a sealed container in a lab environment, because
repeatable and economically practical. The ASHRAE Board of                   nothing is ever at complete hygrothermal equilibrium in buildings.
Directors has called for research to develop a quantitative definition       Materials are always gaining and losing small amounts of both heat
of building dampness that is relevant to health concerns, and to             and moisture, even when there is no excessive dampness. Also, it is
develop a companion assessment protocol that provides practical              not practical to seal up entire installed building components into a
and repeatable results (ASHRAE 2013). Until such efforts are com-            tightly sealed small container, much less wait the days, weeks, or
pleted, the suggestions in this chapter will be confined to helping          months necessary for such a sealed container’s air and the material
those who wish to understand the means of measuring the key fac-             to reach identical temperature and relative humidity. When water
tors that influence mold growth.                                             activity measurements are made in a building, they are more accu-
   Contrary to popular impression, mold growth is not a direct func-         rately described as the near-equilibrium surface water activity
tion of humidity in the air, nor is it a function of the amount of air       rather than as the biophysically defined term of water activity. Given
Moisture Management in Buildings                                                                                                       62.11

that water activity is abbreviated as Aw , to avoid confusion with the   few millimeters, and small differences in measured moisture con-
microbiological literature of the late twentieth century the building-   tent can lead to big differences in mold growth rates.
relevant near-equilibrium surface water activity should be abbrevi-
ated as Aws.                                                             Different Moisture Meters
   Surface water activity measurements are made in buildings by              Different types of moisture meters use different measurement
attaching a relative humidity sensor within a few millimetres of a       principles, and each manufacturer generally chooses to scale the
target surface, and then covering both sensor and target location        measured values differently. Therefore a moisture content reading
with a shield that isolates the two from direct contact with the sur-    of 26% has no useful meaning until both the meter model and the
rounding air and any air movement. An ideal sensor attachment and        meter’s scale are defined. Figure 7 shows why this issue is important
shielding approximates the environment of the sealed container           in assigning any level of concern based on readings from undefined
used in laboratory measurements while not impeding the lateral dif-      moisture meters. It shows that readings from different meters pro-
fusion of heat and moisture within the material that occurs in any       vide very different values when connected to the exact same elec-
normal building environment.                                             trodes planted in the same material at the exact same moment. This
                                                                         is not a matter of meter accuracy, but rather because each moisture
    5.2   MOISTURE CONTENT MEASUREMENT                                   meter manufacturer designed both the measurement principle and
                  VARIATION                                              the scale for different purposes, and each different material has dif-
   Although moisture content and water activity are not the same         ferent electrical characteristics that affect the meter reading.
thing, it is often true that when a material has a high moisture con-        Similar variability is also typical of water activity measurements
tent, it may also have a high water activity. When water activity        in buildings, because of different means of attaching sensors to
measurements are not available, moisture content measurements            building assemblies. Consequently, the investigator concerned with
can provide a potentially useful quantitative indicator of relative      assessing the extent of moisture and dampness in a building is well
dampness. It is important to remember, however, that there is usu-       advised to
ally a wide variation between moisture content readings taken in         • Note the date and time, and document the exact location of read-
nearly the same location. There are two principal causes of this vari-     ings using a camera (Figure 8)
ation: different exact measurement location and different scales and
                                                                         • Record the manufacturer, model number, and measurement scale
measurement technologies of moisture meters.
                                                                           of the instrument used to make the measurements
Different Measurement Locations                                             Building owners, investigators, and those who read their reports
   Figure 6 shows the variation in moisture content readings in the      should consider that observations and measurements made at a sin-
same material, in the same environment separated by a distance of        gle moment, at a single location in a building are rarely representa-
less than 144 mm. Mold growth is apparent where the moisture             tive of that entire building’s behavior over the extended time frame
content reading is above 20% wood moisture equivalent (WME).             and variability of normal building operations. Also, different types
Just a few millimetres away, the same meter shows the moisture           of building materials, building construction, and environmental
content to be less than 15% WME, and in that location, no mold           exposures present quite different risks with respect to dampness.
growth is visible. This figure illustrates two key points about mois-    Consequently it is usually helpful to make repeated visual observa-
ture content measurements: they can and do vary widely within a          tions, interview building occupants, and take measurements in all




                           Fig. 6 Variation in Moisture Content and Mold Growth Across Short Distances
62.12                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                                                                           ASHRAE. 2009. Criteria for moisture-control design analysis in buildings.
                                                                              ASHRAE/ANSI Standard 160-2009.
                                                                           ASHRAE. 2013. Limiting indoor mold and dampness in buildings. Posi-
                                                                              tion document. Available at https://www.ashrae.org/File Library/docLib
                                                                              /About Us/PositionDocuments/Limiting-Indoor-Mold-and-Dampness-in
                                                                              -Buildings.pdf.
                                                                           ASTM. 2014. Standard guide for assessment of fungal growth in buildings.
                                                                              Standard D7338-14. American Society for Testing and Materials, West
                                                                              Conshohocken, PA.
                                                                           ASTM. 2013. Standard test methods for water vapor transmission of mate-
                                                                              rials. Standard E96-13. American Society for Testing and Materials,
                                                                              West Conshohocken, PA.
                                                                           ASTM. 2007. Standard practice for installation of exterior windows, doors
                                                                              and skylights. Standard E2112-07. American Society for Testing and
                                                                              Materials, West Conshohocken, PA.
                                                                           CMHC. 1998. Survey of building envelope failures in the coastal climate
                                                                              of British Columbia. Technical Series 98-102. Canadian Mortgage and
                                                                              Housing Corporation, Ottawa. Available at http://publications.gc.ca
                                                                              /collections/Collection/NH18-22-98-102E.pdf.
                                                                           Derome, D., and S. Saneinejad. 2009. The nature, significance and control of
                                                                              solar-driven diffusion in wall systems. ASHRAE Research Project RP-
                                                                              1235, Final Report.
                                                                           DOE. 2005. Closed crawl spaces: An introduction to design, construction
                                                                              and performance. Advanced Energy, Raleigh, NC. Report to the U.S. De-
                                                                              partment of Energy, Contract DE-FC26-00NT40995. Available at http://
                                                                              www.advancedenergy.org/portal/crawl_spaces/pdfs/Closed Crawl
                                                                               Spaces_An Introduction for the Southeast.pdf.
                                                                           EPA. 2001. Mold remediation in schools and commercial buildings. U.S.
                                                                              Environmental Protection Agency, Washington, D.C.
                                                                           EPA. 2013. Moisture control guidance for building design, construction and
                                                                              maintenance. U.S. Environmental Protection Agency, Washington, D.C.
        Fig. 7 Variation in Moisture Meter Readings on                        Available at http://www.epa.gov/iaq/pdfs/moisture-control.pdf.
                        Same Material                                      GSA. 2008. Mechanical engineering. Chapter 5 in Facilities standards
                                                                              (P100) for the public buildings service. U.S. General Services Adminis-
                                                                              tration, Washington, D.C. Available from http://www.gsa.gov/portal
                                                                              /content/187611.
                                                                           Harriman, L.G., and J. Lstiburek. 2009. The ASHRAE guide for buildings in
                                                                              hot and humid climates, 2nd ed. ASHRAE.
                                                                           Harriman, L.G., G. Brundrett, and R. Kittler. 2001. Humidity control design
                                                                              guide for commercial and institutional buildings. ASHRAE.
                                                                           IICRC. 2008. Standard and reference guide for professional mold remedia-
                                                                              tion, 2nd ed. IICRC/ANSI Standard S520-2008. Institute of Inspection,
                                                                              Cleaning and Restoration, Vancouver.
                                                                           JLC. 2007. The JLC guide to moisture control: Practical details for durable
                                                                              buildings (residential). Journal of Light Construction and Hanley Wood.
                                                                           Mudari, D., and W.J. Fisk. 2007. Public health and economic impact of
                                                                              dampness and mold. Indoor Air 17(3):226-235.
                                                                           NAIC. 2008. Property and casualty insurance industry 2007. National
                                                                              Association of Insurance Commissioners, Washington, D.C.
                                                                           NIM. 2004. Damp indoor spaces and health. National Institute of Medicine,
                                                                              Washington, D.C. Available at http://books.nap.edu/catalog.php?record
                                                                              _id=11011.
                                                                           NIOSH. 2013. Preventing occupational respiratory disease from exposures
                                                                              caused by dampness in office buildings, schools and other nonindustrial
  Fig. 8 Example of Documenting Both Values and Pattern                       buildings. DHHS NIOSH Publication 2013-102. National Institute for
                       of Moisture                                            Occupational Safety and Health, Atlanta. Available at http://www.cdc
                                                                              .gov/niosh/docs/2013-102/pdfs/2013-102.pdf.
                                                                           Rose, W.B. 2005. Water in buildings: An architect’s guide to moisture and
suspect locations over a representative time frame of days or weeks           mold. John Wiley & Sons.
to obtain the information to support robust conclusions about the          Straube, J. 2010. Simplified prediction of driving rain on buildings:
causes and risks of dampness in a given building.                             ASHRAE 160P and WUFI 4.0. Building Science Digest BSD-148. Avail-
                                                                              able at http://www.buildingscience.com/documents/digests/bsd-148-wufi
                         REFERENCES                                           -simplified-driving-rain-prediction.
                                                                           Zelinka, S.L. 2013. Corrosion of embedded metals in wood: An overview of
ACGIH. 1999. Bioaerosols: Assessment and control. American Conference         recent research with implications for building design. ASHRAE Transac-
  of Governmental and Industrial Hygienists, Cincinnati, OH.                  tions 119(2). Paper DE-13-039.
AIHA. 2008. Recognition, evaluation and control of indoor mold. B. Pre-
  zant, D.M. Weekes, and J.D. Miller, eds. American Industrial Hygiene
  Association. Fairfax, VA.
                                                                                                    BIBLIOGRAPHY
ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/         ACCA. 2009. Residential duct systems. Manual D. Air Conditioning Con-
  ASHRAE Standard 62.1-2013.                                                 tractors of America, Arlington, VA.
ASHRAE. 2013. Energy standard for buildings except low-rise residential    ASHRAE. 2013. Ventilation and acceptable indoor air quality in low-rise
  buildings. ANSI/ASHRAE Standard 90.1-2013.                                 residential buildings. ANSI/ASHRAE Standard 62.2-2013.
Moisture Management in Buildings                                                                                                                    62.13

ASHRAE. 2013. Standard for ventilation of health care facilities. ASHRAE/       Park, J.-H., J.M. Cox-Ganser, K. Kreiss, S.K. White, and C.Y. Rao. 2008.
   ANSI/ASHE Standard 170-2013.                                                    Hydrophilic fungi and ergosterol associated with respiratory illness
ASHRAE. 2009. Indoor air quality guide: The best practices for design,             in a water-damaged building. Environmental Health Perspectives
   construction and commissioning.                                                 116(1):45-50. Available at http://www.ncbi.nlm.nih.gov/pmc/articles
                                                                                   /PMC2199298/.
ASHRAE. 2010. Standard 62.1-2010 user’s manual.
                                                                                Pasanen, A.L., S. Rautiala, J.P. Kasanen, P. Raunio, J. Rantamäki, and P.
Cox-Ganser, J.M., S.K. White, R. Jones, K. Hilsbos, E. Storey, P.L. Enright,       Kalliokoski. 2000. The relationship between measured moisture condi-
   C.Y. Rao, and K. Kreiss. 2005. Respiratory morbidity in office workers          tions and fungal concentrations in water-damaged building materials.
   in a water-damaged building. Environmental Health Perspectives 113(4):          Indoor Air 2000 Conference 11:111-120.
   485-490. National Institute of Environmental Health Sciences. Available      Persily, A. 1999. Myths about building envelopes. ASHRAE Journal 41(3):
   at http://www.ncbi.nlm.nih.gov/pmc/articles/PMC1278490/.                        39-47.
Criterium Engineers. 2003. Construction quality survey, 2003. Criterium         Rowan, N.J., C.M. Johnstone, R.C. McLean, J.G. Anderson, and J.A.
   Engineers, Portland, ME.                                                        Clarke. 1999. Prediction of toxigenic fungal growth in buildings by using
Cummings, J.B., C.R. Withers, N. Moyer, P. Fairey, and B. McKendry. 1996.          a novel modeling system. Applied and Environmental Microbiology
   Uncontrolled air flow in non-residential buildings. FSEC-CR-878-96,             65(11):4814-4821. Available at http://aem.asm.org/content/65/11/4814
   Final Report. Florida Solar Energy Center, Cocoa, FL. Available at http://      .full.
   www.fsec.ucf.edu/en/publications/html/FSEC-CR-878-96/.                       Sedlbauer, K., M. Krus, W. Zillig, and H.M. Künzel. 2001. Mold growth pre-
                                                                                   diction by computational simulation. Presented at IAQ 2001 Conference,
Hardman, B.B., C.R. Wagus, and T.A. Weston. 2006. Performance and dura-
                                                                                   San Francisco.
   bility of the window-wall interface. Paper STP1484. American Society
                                                                                Shakun, W. 1990. A review of water migration at selected Florida hotel/
   for Testing and Materials, West Conshohocken, PA.
                                                                                   motel sites. Proceedings of the Biennial Symposium on Improving Build-
Harriman, L.G., III, and S. Thurston. 1991. Mold in hotels and motels—Sur-         ing Practices in Hot & Humid Climates, Texas A&M University, College
   vey results. American Hotel and Lodging Association. Washington, D.C.           Station.
Hodgson, M.J., and B. Flannigan. 2011. Occupational respiratory disease:        Sorenson, W.G. 2001. Occupational respiratory disease: Organic dust syn-
   Hypersensitivity pneumonitis and other forms of interstitial lung disease.      drome. Chapter 3.3 in Microorganisms in home and indoor work envi-
   Chapter 3.2 in Microorganisms in home and indoor work environment, B.           ronment, B. Flannigan, R.A. Samson, and J.D. Miller, eds. Taylor &
   Flannigan, R.A. Samson, and J.D. Miller, eds. Taylor and Francis, New           Francis, New York.
   York.                                                                        Straube, J. 2012. High performance enclosures. Building Science Corpora-
Lstiburek, J. 2006. Water management guide. Building Science Corporation,          tion, Westford, MA.
   Westford, MA.                                                                Treschel, H., and M. Bomberg. 2009. Moisture control in buildings: The key
                                                                                   factor in mold prevention, 2nd ed. Manual MNL18-2ND. American
Mendell, M.J., A.G. Mirer, K. Cheung, M. Tong, and J. Douwes. 2011.
                                                                                   Society for Testing and Materials, West Conshohocken, PA.
   Respiratory and allergenic heath effects of dampness, mold and damp-
                                                                                U.S. Gypsum Corporation. 2014. The gypsum construction handbook, 7th
   ness-related agents: A review of the epidemiologic evidence. Environ-
                                                                                   ed. Wiley, Hoboken, NJ.
   mental Health Perspectives 119(6):748-756. Available at http://dx.doi
                                                                                Viitanen, H.A. 1997. Modelling the time factor in the development of brown
   .org/10.1289/ehp.1002410.
                                                                                   rot decay in pine and spruce sapwood; The effect of critical humidity and
Nielsen, K.F., G. Holm, L.P. Uttrup, and P.A. Nielsen. 2004. Mould growth          temperature conditions. Holzforschung—International Journal of the
   on building materials under low water activities: Influence of humidity         Biology, Chemistry, Physics and Technology of Wood 51(2):99-106.
   and temperature on fungal growth and secondary metabolism. Interna-          WHO. 2009. Guidelines for indoor air quality: Dampness and mould. World
   tional Biodeterioration and Biodegradation 54(4):325-336.                       Health Organization, Geneva. Available at http://www.euro.who.int
NY DOH. 2010. New York state toxic mold task force: Final report to the            /__data/assets/pdf_file/0017/43325/E92645.pdf.
   governor and legislature. New York State Department of Health. Avail-        Wray, C. 2006. Energy impacts of leakage in thermal distribution systems.
   able at http://www.health.ny.gov/environmental/indoors/air/mold/task            Report PIER II #500-98-026, California Energy Commission. Lawrence
   _force/docs/final_toxic_mold_task_force_report.pdf.                             Berkeley National Laboratory, Berkeley, CA.
                                                                 CHAPTER 63

                                           CODES AND STANDARDS


 T    HE codes and standards and other publications listed here represent practices, methods, or standard published by the organizations
      indicated. They are useful guides for the practicing engineer in determining test methods, ratings, performance requirements, and limits
 of HVAC&R equipment. Copies of these publications can be obtained from most of the organizations listed in the Publisher column, from
 Global Engineering Documents at global.ihs.com, or from Techstreet at techstreet.com. Addresses of the organizations are given at the end
 of the chapter. A comprehensive database with over 300,000 industry, government, and international standards is at www.nssn.org.


                              Selected Codes and Standards Published by Various Societies and Associations
Subject        Title                                                                                    Publisher   Reference

Air Con-       Commercial Systems Overview                                                              ACCA        ACCA Manual CS
 ditioners     Residential Equipment Selection, 2nd ed.                                                 ACCA        ANSI/ACCA Manual S®
               Methods of Testing for Rating Ducted Air Terminal Units                                  ASHRAE      ANSI/ASHRAE 130-2008
               Non-Ducted Air Conditioners and Heat Pumps—Testing and Rating for Performance            ISO         ISO 5151:2010
               Ducted Air-Conditioners and Air-to-Air Heat Pumps—Testing and Rating for Performance     ISO         ISO 13253:2011
               Guidelines for Roof Mounted Outdoor Air-Conditioner Installations                        SMACNA      SMACNA 1997
               Heating and Cooling Equipment                                                            UL/CSA      ANSI/UL 1995-2011/C22.2
                                                                                                                      No. 236-11
               Performance Standard for Split-System and Single-Package Central Air Conditioners        CSA         CAN/CSA-C656-14
                and Heat Pumps
               Performance Standard for Rating Large and Single Packaged Air Conditioners and Heat      CSA         CAN/CSA-C746-06 (R2012)
                Pumps
 Gas-Fired     Gas-Fired, Heat Activated Air Conditioning and Heat Pump Appliances                      CSA         ANSI Z21.40.1-1996/CGA 2.91-M96
                                                                                                                     (R2012)
               Gas-Fired Work Activated Air Conditioning and Heat Pump Appliances (Internal             CSA         ANSI Z21.40.2-1996/CGA 2.92-M96
                 Combustion)                                                                                         (R2002)
               Performance Testing and Rating of Gas-Fired Air Conditioning and Heat Pump               CSA         ANSI Z21.40.4-1996/CGA 2.94-M96
                 Appliances                                                                                          (R2002)
 Packaged      Packaged Terminal Air-Conditioners and Heat Pumps                                        AHRI/CSA    AHRI 310/380-2014/CSA C744-14
   Terminal
 Room          Room Air Conditioners                                                                    AHAM        ANSI/AHAM RAC-1-2014
               Method of Testing for Rating Room Air Conditioners and Packaged Terminal Air             ASHRAE      ANSI/ASHRAE 16-1983 (RA09)
                 Conditioners
               Method of Testing for Rating Room Air Conditioner and Packaged Terminal Air              ASHRAE      ANSI/ASHRAE 58-1986 (RA14)
                 Conditioner Heating Capacity
               Method of Testing for Rating Fan-Coil Conditioners                                       ASHRAE      ANSI/ASHRAE 79-2002 (RA06)
               Energy Performance of Room Air Conditioners                                              CSA         CAN/CSA-C368.1-14
               Room Air Conditioners                                                                    CSA         C22.2 No. 117-1970 (R2012)
               Room Air Conditioners, Ed. 7                                                             UL          ANSI/UL 484-2014
 Unitary       Unitary Air-Conditioning and Air-Source Heat Pump Equipment                              AHRI        ANSI/AHRI 210/240-2008
               Sound Rating of Outdoor Unitary Equipment                                                AHRI        AHRI 270-2008
               Application of Sound Rating Levels of Outdoor Unitary Equipment                          AHRI        AHRI 275-2010
               Commercial and Industrial Unitary Air-Conditioning and Heat Pump Equipment               AHRI        AHRI 340/360-2007
               Methods of Testing for Rating Electrically Driven Unitary Air-Conditioning and Heat      ASHRAE      ANSI/ASHRAE 37-2009
                 Pump Equipment
               Methods of Testing for Rating Heat Operated Unitary Air-Conditioning and Heat-Pump       ASHRAE      ANSI/ASHRAE 40-2014
                 Equipment
               Methods of Testing for Rating Seasonal Efficiency of Unitary Air Conditioners and Heat   ASHRAE      ANSI/ASHRAE 116-2010
                 Pumps
               Method of Testing for Rating Computer and Data Processing Room Unitary Air               ASHRAE      ANSI/ASHRAE 127-2012
                 Conditioners
               Method of Rating Unitary Spot Air Conditioners                                           ASHRAE      ANSI/ASHRAE 128-2011
 Ships         Specification for Mechanically Refrigerated Shipboard Air Conditioner                    ASTM        ASTM F1433-97 (2010)
 Accessories   Flashing and Stand Combination for Air Conditioning Units (Unit Curb)                    IAPMO       IAPMO PS 120-2004
Air Con-       Commercial Systems Overview                                                              ACCA        ACCA Manual CS
 ditioning     Heat Pump Systems                                                                        ACCA        ACCA Manual H
               Residential Load Calculation, 8th ed.                                                    ACCA        ANSI/ACCA Manual J
               Commercial Load Calculation, 5th ed.                                                     ACCA        ACCA Manual N
               Comfort, Air Quality, and Efficiency by Design                                           ACCA        ACCA Manual RS
               Peak Cooling and Heating Load Calculations in Buildings Except Low-Rise                  ASHRAE/     ANSI/ASHRAE/ACCA 183-2007
                Residential Buildings                                                                    ACCA        (RA14)

                                                                          63.1
 63.2                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

                        Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject         Title                                                                                   Publisher   Reference
                Environmental Systems Technology, 2nd ed. (1999)                                        NEBB        NEBB
                Installation of Air-Conditioning and Ventilating Systems                                NFPA        NFPA 90A-2015
                Standard of Purity for Use in Mobile Air-Conditioning Systems                           SAE         SAE J1991-2011
                HVAC Systems Applications, 2nd ed.                                                      SMACNA      SMACNA 2010
                HVAC Systems—Duct Design, 4th ed.                                                       SMACNA      SMACNA 2006
                Heating and Cooling Equipment                                                           UL/CSA      ANSI/UL 1995-2011/C22.2
                                                                                                                     No. 236-11
 Aircraft       Air Conditioning of Aircraft Cargo                                                      SAE         SAE AIR806B-1997 (R2011)
                Aircraft Fuel Weight Penalty Due to Air Conditioning                                    SAE         SAE AIR1168/8-2011
                Air Conditioning Systems for Subsonic Airplanes                                         SAE         SAE ARP85F-2012
                Environmental Control Systems Terminology                                               SAE         SAE ARP147E-2001 (R2012)
                Testing of Airplane Installed Environmental Control Systems (ECS)                       SAE         SAE ARP217D-1999 (R2011)
                Guide for Qualification Testing of Aircraft Air Valves                                  SAE         SAE ARP986D-2008
                Control of Excess Humidity in Avionics Cooling                                          SAE         SAE ARP987B-2010
                Engine Bleed Air Systems for Aircraft                                                   SAE         SAE ARP1796B-2012
                Aircraft Ground Air Conditioning Service Connection                                     SAE         SAE AS4262B-2012
                Air Cycle Air Conditioning Systems for Military Air Vehicles                            SAE         SAE AS4073A-2013
 Automotive     Refrigerant 12 Automotive Air-Conditioning Hose                                         SAE         SAE J51-2004
                Design Guidelines for Air Conditioning Systems for Off-Road Operator Enclosures         SAE         SAE J169-2013
                Test Method for Measuring Power Consumption of Air Conditioning and Brake               SAE         SAE J1340-2011
                  Compressors for Trucks and Buses
                Information Relating to Duty Cycles and Average Power Requirements of Truck and         SAE         SAE J1343-2000
                  Bus Engine Accessories
                Rating Air-Conditioner Evaporator Air Delivery and Cooling Capacities                   SAE         SAE J1487-2013
                Recovery and Recycle Equipment for Mobile Automotive Air-Conditioning Systems           SAE         SAE J1990-2011
                R134a Refrigerant Automotive Air-Conditioning Hose                                      SAE         SAE J2064-2011
                Service Hose for Automotive Air Conditioning                                            SAE         SAE J2196-2011
 Ships          Mechanical Refrigeration and Air-Conditioning Installations Aboard Ship                 ASHRAE      ANSI/ASHRAE 26-2010
                Practice for Mechanical Symbols, Shipboard Heating, Ventilation, and Air                ASTM        ASTM F856-97 (2014)
                  Conditioning (HVAC)
Air Curtains    Laboratory Methods of Testing Air Curtains for Aerodynamic Performance                  AMCA        AMCA 220-05 (R2012)
                Air Terminals                                                                           AHRI        AHRI 881-2011
                Standard Methods for Laboratory Airflow Measurement                                     ASHRAE      ANSI/ASHRAE 41.2-1987 (RA92)
                Method of Testing the Performance of Air Outlets and Inlets                             ASHRAE      ANSI/ASHRAE 70-2006 (RA11)
                Residential Mechanical Ventilating Systems                                              CSA         CAN/CSA-F326-M91 (R2010)
                Air Curtains for Entranceways in Food and Food Service Establishments                   NSF         ANSI/NSF 37-2012
Air Diffusion   Air Distribution Basics for Residential and Small Commercial Buildings                  ACCA        ACCA Manual T
                Method of Testing the Performance of Air Outlets and Inlets                             ASHRAE      ANSI/ASHRAE 70-2006 (RA11)
                Method of Testing for Room Air Diffusion                                                ASHRAE      ANSI/ASHRAE 113-2013
Air Filters     Comfort, Air Quality, and Efficiency by Design                                          ACCA        ACCA Manual RS
                Industrial Ventilation: A Manual of Recommended Practice, 28th ed. (2013)               ACGIH       ACGIH
                Air Cleaners—Portable                                                                   AHAM        ANSI/AHAM AC-1-2013
                Residential Air Filter Equipment                                                        AHRI        ANSI/AHRI 681-2009
                Commercial and Industrial Air Filter Equipment                                          AHRI        ANSI/AHRI 850-2013
                Guideline for Field Testing of General Ventilation Filtration Devices and Systems for   ASHRAE      ASHRAE Guideline 26-2012
                  Removal Efficiency In-Situ by Particle Size and Resistance to Airflow
                Method of Testing General Ventilation Air-Cleaning Devices for Removal Efficiency       ASHRAE      ANSI/ASHRAE 52.2-2012
                  by Particle Size
                Laboratory Test Method for Assessing the Performance of Gas Phase Air Cleaning          ASHRAE      ANSI/ASHRAE 145.1-2008
                  Systems: Loose Granular Media
                Laboratory Test Method for Assessing the Performance of Gas Phase Air Cleaning          ASHRAE      ANSI/ASHRAE 145.2-2011
                  Systems: Air Cleaning Devices
                Code on Nuclear Air and Gas Treatment                                                   ASME        ASME AG-1-2012
                Nuclear Power Plant Air-Cleaning Units and Components                                   ASME        ASME N509-2002
                Testing of Nuclear Air-Treatment Systems                                                ASME        ASME N510-2007
                Test Method for Air Cleaning Performance of a High-Efficiency Particulate Air           ASTM        ASTM F1471-09
                  Filter System
                Specification for Filters Used in Air or Nitrogen Systems                               ASTM        ASTM F1791-00 (2013)
                Method for Sodium Flame Test for Air Filters                                            BSI         BS 3928:1969
                Particulate Air Filters for General Ventilation: Determination of Filtration            BSI         BS EN 779:2002
                  Performance
                Electrostatic Air Cleaners                                                              UL          ANSI/UL 867-2011
                High-Efficiency, Particulate, Air Filter Units                                          UL          ANSI/UL 586-2009
 Codes and Standards                                                                                                                         63.3

                       Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject        Title                                                                                    Publisher   Reference
               Air Filter Units                                                                         UL          ANSI/UL 900-2004
               Exhaust Hoods for Commercial Cooking Equipment                                           UL          UL 710-2012
               Grease Filters for Exhaust Ducts                                                         UL          UL 1046-2010
Air-Handling   Commercial Systems Overview                                                              ACCA        ACCA Manual CS
 Units         Central Station Air-Handling Units                                                       AHRI        ANSI/AHRI 430-2014
               Non-Recirculating Direct Gas-Fired Industrial Air Heaters                                CSA         ANSI Z83.4-2013/CSA 3.7-2013
Air Leakage    Residential Duct Diagnostics and Repair                                                  ACCA        ACCA
               Ventilation and Acceptable Indoor Air Quality in Low-Rise Residential Buildings          ASHRAE      ANSI/ASHRAE 62.2-2013
               Method of Test for Determining the Airtightness of HVAC Equipment                        ASHRAE      ANSI/ASHRAE 193-2010 (RA14)
               Test Method for Determining Air Change in a Single Zone by Means of a Tracer Gas         ASTM        ASTM E741-11
                 Dilution
               Test Method for Determining Air Leakage Rate by Fan Pressurization                       ASTM        ASTM E779-10
               Test Method for Field Measurement of Air Leakage Through Installed Exterior              ASTM        ASTM E783-02 (2010)
                 Window and Doors
               Practices for Air Leakage Site Detection in Building Envelopes and Air Barrier Systems   ASTM        ASTM E1186-03 (2009)
               Test Method for Determining the Rate of Air Leakage Through Exterior Windows,            ASTM        ASTM E1424-91 (2008)
                 Curtain Walls, and Doors Under Specified Pressure and Temperature Differences
                 Across the Specimen
               Test Methods for Determining Airtightness of Buildings Using an Orifice Blower Door      ASTM        ASTM E1827-11
               Practice for Determining the Effects of Temperature Cycling on Fenestration Products     ASTM        ASTM E2264-05 (2013)
               Test Method for Determining Air Flow Through the Face and Sides of Exterior              ASTM        ASTM E2319-04 (2011)
                 Windows, Curtain Walls, and Doors Under Specified Pressure Differences
                 Across the Specimen
               Test Method for Determining Air Leakage of Air Barrier Assemblies                        ASTM        ASTM E2357-11
               HVAC Air Duct Leakage Test Manual, 2nd ed.                                               SMACNA      SMACNA 2012
Boilers      Packaged Boiler Engineering Manual (1998)                                                  ABMA        ABMA 100
             Selected Codes and Standards of the Boiler Industry (2001)                                 ABMA        ABMA 103
             Operation and Maintenance Safety Manual (1995)                                             ABMA        ABMA 106
             Fluidized Bed Combustion Guidelines (1995)                                                 ABMA        ABMA 200
             Guide to Clean and Efficient Operation of Coal Stoker-Fired Boilers (2002)                 ABMA        ABMA 203
             Guideline for Performance Evaluation of Heat Recovery Steam Generating Equipment           ABMA        ABMA 300
               (1995)
             Guidelines for Industrial Boiler Performance Improvement (1999)                            ABMA        ABMA 302
             Measurement of Sound from Steam Generators (1995)                                          ABMA        ABMA 304
             Guideline for Gas and Oil Emission Factors for Industrial, Commercial, and                 ABMA        ABMA 305
               Institutional Boilers (1997)
             Combustion Control Guidelines for Single Burner Firetube and Watertube Industrial/         ABMA        ABMA 307
               Commercial/Institutional Boilers (1999)
             Combustion Control Guidelines for Multiple-Burner Boilers (2001)                           ABMA        ABMA 308
             Boiler Water Quality Requirements and Associated Steam Quality for Industrial/             ABMA        ABMA 402
               Commercial and Institutional Boilers (2005)
             Commercial Systems Overview                                                                ACCA        ACCA Manual CS
             Method of Testing for Annual Fuel Utilization Efficiency of Residential Central            ASHRAE      ANSI/ASHRAE 103-2007
               Furnaces and Boilers
             Boiler and Pressure Vessel Code—Section I: Power Boilers; Section IV: Heating              ASME        BPVC-2015
               Boilers
             Fired Steam Generators                                                                     ASME        ASME PTC 4-2013
             Boiler, Pressure Vessel, and Pressure Piping Code                                          CSA         CSA B51-14
             Testing Standard, Method to Determine Efficiency of Commercial Heating Boilers,            HYDI        HYDI BTS-2000
               2nd ed. (2007)
             Rating Procedure for Heating Boilers, 6th ed. (2005)                                       HYDI        IBR
             Single Burner Boiler Operations                                                            NFPA        ANSI/NFPA 8501-97
             Prevention of Furnace Explosions/Implosions in Multiple Burner Boilers                     NFPA        ANSI /NFPA 8502-99
             Heating, Water Supply, and Power Boilers—Electric                                          UL          ANSI/UL 834-2004
             Boiler and Combustion Systems Hazards Code                                                 NFPA        NFPA 85-11
 Gas or Oil  Gas-Fired Low-Pressure Steam and Hot Water Boilers                                         CSA         ANSI Z21.13-2014/CSA 4.9-2014
             Controls and Safety Devices for Automatically Fired Boilers                                ASME        ASME CSD-1-2012
             Industrial and Commercial Gas-Fired Package Boilers                                        CSA         CAN 1-3.1-77 (R2011)
             Oil-Burning Equipment: Steam and Hot-Water Boilers                                         CSA         B140.7-05 (R2010)
             Oil-Fired Boiler Assemblies                                                                UL          UL 726-1995
             Commercial-Industrial Gas Heating Equipment                                                UL          UL 795-2011
             Standards and Typical Specifications for Tray Type Deaerators, 9th ed. (2011)              HEI         HEI 2954
 Terminology Ultimate Boiler Industry Lexicon: Handbook of Power Utility and Boiler Terms and           ABMA        ABMA 101
               Phrases, 6th ed. (2001)
 63.4                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

                        Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject         Title                                                                                   Publisher   Reference

Building Codes ASTM Standards Used in Building Codes                                                    ASTM        ASTM
               Practice for Conducting Visual Assessments for Lead Hazards in Buildings                 ASTM        ASTM E2255M-13
               Standard Practice for Periodic Inspection of Building Facades for Unsafe Conditions      ASTM        ASTM E2270-14
               Standard Practice for Building Enclosure Commissioning                                   ASTM        ASTM E2813-12
               Structural Welding Code—Steel                                                            AWS         AWS D1.1M/D1.1:2010
               BOCA National Building Code, 14th ed. (1999)                                             BOCA        BNBC
               Uniform Building Code, vol. 1, 2, and 3 (1997)                                           ICBO        UBC V1, V2, V3
               International Building Code® (2015)                                                      ICC         IBC
               International Code Council Performance Code® (2015)                                      ICC         ICC PC
               International Existing Building Code® (2015)                                             ICC         IEBC
               International Energy Conservation Code® (2015)                                           ICC         IECC
               International Property Maintenance Code® (2015)                                          ICC         IPMC
               International Residential Code® (2015)                                                   ICC         IRC
               Building Construction and Safety Code®                                                   NFPA        ANSI/NFPA 5000-2015
               National Building Code of Canada (2010)                                                  NRCC        NRCC
               Standard Building Code (1999)                                                            SBCCI       SBC
 Mechanical Safety Code for Elevators and Escalators                                                    ASME        ASME A17.1-2013
               Natural Gas and Propane Installation Code                                                CSA         CAN/CSA-B149.1-10
               Propane Storage and Handling Code                                                        CSA         CAN/CSA-B149.2-10
               Uniform Mechanical Code (2012)                                                           IAPMO       IAPMO
               International Mechanical Code® (2015)                                                    ICC         IMC
               International Fuel Gas Code® (2015)                                                      ICC         IFGC
               Standard Gas Code (1999)                                                                 SBCCI       SBC
Burners         Domestic Gas Conversion Burners                                                         CSA         ANSI Z21.17-1998/CSA 2.7-M98
                                                                                                                     (R2014)
                Installation of Domestic Gas Conversion Burners                                         CSA         ANSI Z21.8-1994 (R2012)
                Installation Code for Oil Burning Equipment                                             CSA         CAN/CSA-B139-09 (R2014)
                Oil-Burning Equipment: General Requirements                                             CSA         CAN/CSA-B140.0-03 (R2013)
                Vapourizing-Type Oil Burners                                                            CSA         B140.1-1966 (R2011)
                Atomizing-Type Oil Burners                                                              CSA         CAN/CSA-B140.2.1-10
                Pressure Atomizing Oil Burner Nozzles                                                   CSA         B140.2.2-1971 (R2011)
                Oil Burners                                                                             UL          ANSI/UL 296-2003
                Waste Oil-Burning Air-Heating Appliances                                                UL          ANSI/UL 296A-1995
                Commercial-Industrial Gas Heating Equipment                                             UL          UL 795-2011
                Commercial/Industrial Gas and/or Oil-Burning Assemblies with Emission Reduction         UL          UL 2096-2006
                  Equipment
Chillers        Commercial Systems Overview                                                             ACCA        ACCA Manual CS
                Absorption Water Chilling and Water Heating Packages                                    AHRI        ANSI/AHRI 560-2000
                Water Chilling Packages Using the Vapor Compression Cycle                               AHRI        ANSI/AHRI 551/591-2011
                Method of Testing Liquid-Chilling Packages                                              ASHRAE      ANSI/ASHRAE 30-1995
                Method of Testing Absorption Water-Chilling and Water-Heating Packages                  ASHRAE      ANSI/ASHRAE 182-2008 (RA13)
                Performance Standard for Rating Packaged Water Chillers                                 CSA         CAN/CSA C743-09
Chimneys        Specification for Clay Flue Liners                                                      ASTM        ASTM C315-07 (2011)
                Specification for Industrial Chimney Lining Brick                                       ASTM        ASTM C980-13a
                Practice for Installing Clay Flue Lining                                                ASTM        ASTM C1283-11
                Guide for Design and Construction of Brick Liners for Industrial Chimneys               ASTM        ASTM C1298-95 (2013)
                Guide for Design, Fabrication, and Erection of Fiberglass Reinforced Plastic (FRP)      ASTM        ASTM D5364-14
                  Chimney Liners with Coal-Fired Units
                Chimneys, Fireplaces, Vents, and Solid Fuel-Burning Appliances                          NFPA        ANSI/NFPA 211-2013
                Medium Heat Appliance Factory-Built Chimneys                                            UL          ANSI/UL 959-2010
                Factory-Built Chimneys for Residential Type and Building Heating Appliance              UL          ANSI/UL 103-2010
Cleanrooms      Practice for Cleaning and Maintaining Controlled Areas and Clean Rooms                  ASTM        ASTM E2042/E2042M-09
                Practice for Design and Construction of Aerospace Cleanrooms and Contamination          ASTM        ASTM E2217-12
                  Controlled Areas
                Practice for Tests of Cleanroom Materials                                               ASTM        ASTM E2312-11
                Practice for Aerospace Cleanrooms and Associated Controlled Environments—               ASTM        ASTM E2352-04 (2010)
                  Cleanroom Operations
                Test Method for Sizing and Counting Airborne Particulate Contamination in Clean Rooms   ASTM        ASTM F25/F25M-09
                  and Other Dust-Controlled Areas Designed for Electronic and Similar Applications
                Practice for Continuous Sizing and Counting of Airborne Particles in Dust-Controlled    ASTM        ASTM F50-12
                  Areas and Clean Rooms Using Instruments Capable of Detecting Single Sub-
                  Micrometre and Larger Particles
 Codes and Standards                                                                                                                         63.5

                       Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject        Title                                                                                 Publisher   Reference
               Procedural Standards for Certified Testing of Cleanrooms, 3rd ed. (2009)              NEBB        NEBB
Climate Data   Climatic Data for Building Design Standards                                           ASHRAE      ANSI/ASHRAE 169-2013
Coils          Forced-Circulation Air-Cooling and Air-Heating Coils                                  AHRI        AHRI 410-2001
               Methods of Testing Forced Circulation Air Cooling and Air Heating Coils               ASHRAE      ANSI/ASHRAE 33-2000
Comfort        Threshold Limit Values for Physical Agents (updated annually)                         ACGIH       ACGIH
 Conditions
               Comfort, Air Quality, and Efficiency by Design                                        ACCA        ACCA Manual RS
               Thermal Environmental Conditions for Human Occupancy                                  ASHRAE      ANSI/ASHRAE 55-2013
               Classification for Serviceability of an Office Facility for Thermal Environment and   ASTM        ASTM E2320-04 (2012)
                Indoor Air Conditions
               Hot Environments—Estimation of the Heat Stress on Working Man, Based on the           ISO         ISO 7243:1989
                WBGT Index (Wet Bulb Globe Temperature)
               Ergonomics of the Thermal Environment—Analytical Determination and                    ISO         ISO 7730:2005
                Interpretation of Thermal Comfort Using Calculation of the PMV and PPD Indices
                and Local Thermal Comfort Criteria
               Ergonomics of the Thermal Environment—Determination of Metabolic Rate                 ISO         ISO 8996:2004
               Ergonomics of the Thermal Environment—Estimation of the Thermal Insulation and        ISO         ISO 9920:2007
                Water Vapour Resistance of a Clothing Ensemble
Commissioning The Commissioning Process                                                              ASHRAE      ASHRAE Guideline 0-2013
              HVAC Systems—Commissioning Manual, 2nd ed.                                             SMACNA      SMACNA 2013
              HVAC&R Technical Requirements for the Commissioning Process                            ASHRAE      ASHRAE Guideline 1.1-2007
              Commissioning Process for Buildings and Systems                                        ASHRAE      ASHRAE 202-2013
              Standard Practice for Building Enclosure Commissioning                                 ASTM        ASTM E2813-12
Compressors    Displacement Compressors, Vacuum Pumps and Blowers                                    ASME        ASME PTC 9-1970
               Performance Test Code on Compressors and Exhausters                                   ASME        ASME PTC 10-1997 (RA14)
               Compressed Air and Gas Handbook, 6th ed. (2003)                                       CAGI        CAGI
 Refrigerant   Positive Displacement Condensing Units                                                AHRI        ANSI/AHRI 520-2004
               Positive Displacement Refrigerant Compressors and Compressor Units                    AHRI        ANSI/AHRI 540-2004
               Safety Standard for Refrigeration Systems                                             ASHRAE      ANSI/ASHRAE 15-2013
               Methods of Testing for Rating Positive Displacement Refrigerant Compressors and       ASHRAE      ANSI/ASHRAE 23.1-2010
                Condensing Units That Operate at Subcritical Temperatures of the Refrigerant
               Testing of Refrigerant Compressors                                                    ISO         ISO 917:1989
               Refrigerant Compressors—Presentation of Performance Data                              ISO         ISO 9309:1989
               Hermetic Refrigerant Motor-Compressors                                                UL/CSA      UL 984-1996/C22.2 No.140.2-96
                                                                                                                   (R2011)
Computers      Method of Testing for Rating Computer and Data Processing Room Unitary Air            ASHRAE      ANSI/ASHRAE 127-2012
                 Conditioners
               Method of Test for the Evaluation of Building Energy Analysis Computer                ASHRAE      ANSI/ASHRAE 140-2011
                 Programs
               Fire Protection of Information Technology Equipment                                   NFPA        NFPA 75-2013
Condensers     Commercial Systems Overview                                                           ACCA        ACCA Manual CS
               Water-Cooled Refrigerant Condensers, Remote Type                                      AHRI        AHRI 450-2007
               Remote Mechanical-Draft Air-Cooled Refrigerant Condensers                             AHRI        ANSI/AHRI 460-2005
               Remote Mechanical Draft Evaporative Refrigerant Condensers                            AHRI        ANSI/AHRI 491-2011
               Safety Standard for Refrigeration Systems                                             ASHRAE      ANSI/ASHRAE 15-2013
               Methods of Testing for Rating Remote Mechanical-Draft Air-Cooled Refrigerant          ASHRAE      ANSI/ASHRAE 20-1997 (RA06)
                 Condensers
               Methods of Testing for Rating Liquid Water-Cooled Refrigerant Condensers              ASHRAE      ANSI/ASHRAE 22-2014
               Methods of Testing for Rating Positive Displacement Refrigerant Compressors and       ASHRAE      ANSI/ASHRAE 23.1-2010
                 Condensing Units That Operate at Subcritical Temperatures of the Refrigerant
               Methods of Laboratory Testing Remote Mechanical-Draft Evaporative Refrigerant         ASHRAE      ANSI/ASHRAE 64-2011
                 Condensers
               Steam Surface Condensers                                                              ASME        ASME PTC 12.2-2010
               Standards for Steam Surface Condensers, 11th ed. (2012)                               HEI         HEI 2629
               Standards for Direct Contact Barometric and Low Level Condensers, 8th ed. (2010)      HEI         HEI 2634
               Refrigerant-Containing Components and Accessories, Nonelectrical                      UL          ANSI/UL 207-2009
Condensing     Commercial Systems Overview                                                           ACCA        ACCA Manual CS
 Units         Commercial and Industrial Unitary Air-Conditioning Condensing Units                   AHRI        ANSI/AHRI 366-2009
               Methods of Testing for Rating Positive Displacement Refrigerant Compressors and       ASHRAE      ANSI/ASHRAE 23.1-2010
                Condensing Units
               Heating and Cooling Equipment                                                         UL/CSA      ANSI/UL 1995-2011/C22.2 No. 236-11
Containers     Series 1 Freight Containers—Classifications, Dimensions, and Ratings                  ISO         ISO 668:2013
 63.6                                                                             2015 ASHRAE Handbook—HVAC Applications (SI)

                       Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject        Title                                                                                          Publisher   Reference
               Series 1 Freight Containers—Specifications and Testing; Part 2: Thermal Containers             ISO         ISO 1496-2:2008
               Animal Environment in Cargo Compartments                                                       SAE         SAE AIR1600B-2010
Controls       Temperature Control Systems (2002)                                                             AABC        National Standards, Ch. 12
               Field Testing of HVAC Controls Components                                                      ASHRAE      ASHRAE Guideline 11-2009
               Specifying Direct Digital Control Systems                                                      ASHRAE      ASHRAE Guideline 13-2014
               BACnet™—A Data Communication Protocol for Building Automation and Control                      ASHRAE      ANSI/ASHRAE 135-2012
                 Networks
               Method of Test for Conformance to BACnet®                                                      ASHRAE      ANSI/ASHRAE 135.1-2013
               Method of Test for Rating Air Terminal Unit Controls                                           ASHRAE      ASHRAE 195-2013
               Temperature-Indicating and Regulating Equipment                                                CSA         C22.2 No. 24-15
               Performance Requirements for Thermostats Used with Individual Room Electric Space              CSA         CAN/CSA C828-13
                 Heating Devices
               Solid-State Controls for Appliances                                                            UL          UL 244A-2003
               Limit Controls                                                                                 UL          ANSI/UL 353-1994
               Primary Safety Controls for Gas- and Oil-Fired Appliances                                      UL          ANSI/UL 372-1994
               Temperature-Indicating and -Regulating Equipment                                               UL          UL 873-2007
               Tests for Safety-Related Controls Employing Solid-State Devices                                UL          UL 991-2004
               Automatic Electrical Controls for Household and Similar Use; Part 1: General                   UL          UL 60730-1-2009
                 Requirements
 Commercial    Guidelines for Boiler Control Systems (Gas/Oil Fired Boilers) (1998)                           ABMA        ABMA 301
  and          Guideline for the Integration of Boilers and Automated Control Systems in Heating              ABMA        ABMA 306
  Industrial     Applications (1998)
               Industrial Control and Systems: General Requirements                                           NEMA        NEMA ICS 1-2000 (R2008)
               Preventive Maintenance of Industrial Control and Systems Equipment                             NEMA        NEMA ICS 1.3-1986 (R2009)
               Industrial Control and Systems, Controllers, Contactors, and Overload Relays Rated             NEMA        NEMA ICS 2-2000 (R2005)
                 Not More than 2000 Volts AC or 750 Volts DC
               Industrial Control and Systems: Instructions for the Handling, Installation, Operation         NEMA        NEMA ICS 2.3-1995 (R2008)
                 and Maintenance of Motor Control Centers Rated Not More than 600 Volts
               Industrial Control Equipment                                                                   UL          ANSI/UL 508-2007
 Residential   Manually Operated Gas Valves for Appliances, Appliance Connector Valves and Hose               CSA         ANSI Z21.15-2009/CSA 9.1-2009
                 End Valves                                                                                                (R2014)
               Gas Appliance Pressure Regulators                                                              CSA         ANSI Z21.18-2007/CSA 6.3-2007
                                                                                                                           (R2012)
               Automatic Gas Ignition Systems and Components                                                  CSA         ANSI Z21.20-2005
               Gas Appliance Thermostats                                                                      CSA         ANSI Z21.23-2010
               Manually-Operated Piezo-Electric Spark Gas Ignition Systems and Components                     CSA         ANSI Z21.77-2005/CSA 6.23-2005
                                                                                                                           (R2011)
               Manually Operated Electric Gas Ignition Systems and Components                                 CSA         ANSI Z21.92-2001/CSA 6.29-2001
                                                                                                                           (R2012)
               Residential Controls—Electrical Wall-Mounted Room Thermostats                                  NEMA        NEMA DC 3-2013
               Residential Controls—Surface Type Controls for Electric Storage Water Heaters                  NEMA        NEMA DC 5-1989 (R2008)
               Residential Controls—Temperature Limit Controls for Electric Baseboard Heaters                 NEMA        NEMA DC 10-2009
               Residential Controls—Hot-Water Immersion Controls                                              NEMA        NEMA DC 12-1985 (R2013)
               Line-Voltage Integrally Mounted Thermostats for Electric Heaters                               NEMA        NEMA DC 13-1979 (R2013)
               Residential Controls—Class 2 Transformers                                                      NEMA        NEMA DC 20-1992 (R2009)
               Safety Guidelines for the Application, Installation, and Maintenance of Solid State Controls   NEMA        NEMA ICS 1.1-1984 (R2009)
               Electrical Quick-Connect Terminals                                                             UL          ANSI/UL 310-2014
Coolers        Refrigeration Equipment                                                                        CSA         CAN/CSA-C22.2 No. 120-13
               Unit Coolers for Refrigeration                                                                 AHRI        ANSI/AHRI 420-2008
               Refrigeration Unit Coolers                                                                     UL          ANSI/UL 412-2011
 Air           Methods of Testing Forced Convection and Natural Convection Air Coolers for Refrigeration      ASHRAE      ANSI/ASHRAE 25-2001 (RA06)
 Drinking      Methods of Testing for Rating Drinking-Water Coolers with Self-Contained                       ASHRAE      ANSI/ASHRAE 18-2008 (RA13)
     Water      Mechanical Refrigeration
               Drinking-Water Coolers                                                                         UL          ANSI/UL 399-2008
               Drinking Water System Components—Health Effects                                                NSF         ANSI/NSF 61-2014
 Evaporative   Method of Testing Direct Evaporative Air Coolers                                               ASHRAE      ANSI/ASHRAE 133-2008
               Method of Test for Rating Indirect Evaporative Coolers                                         ASHRAE      ANSI/ASHRAE 143-2007
 Food and      Milking Machine Installations—Vocabulary                                                       ASABE       ANSI/ASABE AD3918-2007
  Beverage                                                                                                                 (R2011)
               Methods of Testing for Rating Vending Machines for Sealed Beverages                            ASHRAE      ANSI/ASHRAE 32.1-2010
               Methods of Testing for Rating Pre-Mix and Post-Mix Beverage Dispensing                         ASHRAE      ANSI/ASHRAE 32.2-2003 (RA11)
                Equipment
               Manual Food and Beverage Dispensing Equipment                                                  NSF         ANSI/NSF 18-2012
               Commercial Bulk Milk Dispensing Equipment                                                      NSF         ANSI/NSF 20-2012
               Refrigerated Vending Machines                                                                  UL          ANSI/UL 541-2011
 Codes and Standards                                                                                                                              63.7

                        Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject         Title                                                                                     Publisher   Reference
 Liquid         Refrigerant-Cooled Liquid Coolers, Remote Type                                            AHRI        AHRI 480-2007
                Methods of Testing for Rating Liquid Coolers                                              ASHRAE      ANSI/ASHRAE 24-2013
                Liquid Cooling Systems                                                                    SAE         SAE AIR1811A-1997 (R2010)
Cooling Towers Cooling Tower Testing (2002)                                                               AABC        National Standards, Ch 13
               Commercial Systems Overview                                                                ACCA        ACCA Manual CS
               Bioaerosols: Assessment and Control (1999)                                                 ACGIH       ACGIH
               Atmospheric Water Cooling Equipment                                                        ASME        ASME PTC 23-2003 (RA14)
               Water-Cooling Towers                                                                       NFPA        NFPA 214-2011
               Acceptance Test Code for Water-Cooling Towers                                              CTI         CTI ATC-105 (2000)
               Code for Measurement of Sound from Water Cooling Towers                                    CTI         CTI ATC-128 (2014)
               Nomenclature for Industrial Water Cooling Towers                                           CTI         CTI BUL-109 (1997)
               Recommended Practice for Airflow Testing of Cooling Towers                                 CTI         CTI PFM-143 (1994)
               Fiberglass-Reinforced Plastic Panels                                                       CTI         CTI STD-131 (2009)
               Certification of Water Cooling Tower Thermal Performance                                   CTI         CTI STD-201RS (2013)
Crop Drying     Density, Specific Gravity, and Mass-Moisture Relationships of Grain for Storage           ASABE       ANSI/ASAE D241.4-1992 (R2012)
                Thermal Properties of Grain and Grain Products                                            ASABE       ASAE D243.4-2003 (R2012)
                Moisture Relationships of Plant-Based Agricultural Products                               ASABE       ASAE D245.6-2007 (R2012)
                Dielectric Properties of Grain and Seed                                                   ASABE       ASAE D293.4-2012
                Construction and Rating of Equipment for Drying Farm Crops                                ASABE       ASAE S248.3-1976 (R2010)
                Resistance to Airflow of Grains, Seeds, Other Agricultural Products, and Perforated       ASABE       ASAE D272.3-1996 (R2011)
                 Metal Sheets
                Shelled Corn Storage Time for 0.5% Dry Matter Loss                                        ASABE       ASAE D535-2005 (R2010)
                Moisture Measurement—Unground Grain and Seeds                                             ASABE       ASAE S352.2-1998 (R2012)
                Moisture Measurement—Meat and Meat Products                                               ASABE       ASAE S353-1972 (R2012)
                Moisture Measurement—Forages                                                              ASABE       ANSI/ASAE S358.3-2012
                Moisture Measurement—Peanuts                                                              ASABE       ASAE S410.2-2010
                Thin-Layer Drying of Agricultural Crops                                                   ASABE       ANSI/ASAE S448.1-2001 (R2012)
                Moisture Measurement—Tobacco                                                              ASABE       ASAE S487-1987 (R2012)
                Energy Efficiency of Peanut Drying Systems                                                ASABE       ASAE S488.1-2013
                Temperature Sensor Locations for Seed-Cotton Drying Systems                               ASABE       ASAE S530.1-2007 (R2012)
Dampers         Laboratory Methods of Testing Dampers for Rating                                          AMCA        AMCA 500-D-07
                Selecting Outdoor, Return, and Relief Dampers for Air-Side Economizer Systems             ASHRAE      ASHRAE Guideline 16-2014
Dehumidifiers Commercial Systems Overview                                                                 ACCA        ACCA Manual CS
              Bioaerosols: Assessment and Control (1999)                                                  ACGIH       ACGIH
              Dehumidifiers                                                                               AHAM        ANSI/AHAM DH-1-2008
              Method of Testing for Rating Desiccant Dehumidifiers Utilizing Heat for the                 ASHRAE      ANSI/ASHRAE 139-2007
               Regeneration Process
              Criteria for Moisture-Control Design Analysis in Buildings                                  ASHRAE      ANSI/ASHRAE 160-2009
              Method of Test for Rating Desiccant-Based Dehumidification Equipment                        ASHRAE      ANSI/ASHRAE 174-2009
              Method of Testing for Rating Indoor Pool Dehumidifiers                                      ASHRAE      ANSI/ASHRAE 190-2013
              Method of Testing for Rating DX-Dedicated Outdoor Air Systems for Moisture                  ASHRAE      ANSI/ASHRAE 198-2013
               Removal Capacity and Moisture Removal Efficiency
              Moisture Separator Reheaters                                                                ASME        PTC 12.4-1992 (RA14)
              Dehumidifiers                                                                               CSA         C22.2 No. 92-1971 (R2013)
              Performance of Dehumidifiers                                                                CSA         CAN/CSA-C749-07 (R2012)
              Dehumidifiers                                                                               UL          ANSI/UL 474-2009
Desiccants      Method of Testing Desiccants for Refrigerant Drying                                       ASHRAE      ANSI/ASHRAE 35-2010
Driers        Liquid-Line Driers                                                                          AHRI        ANSI/AHRI 711-2009
              Method of Testing Liquid Line Refrigerant Driers                                            ASHRAE      ANSI/ASHRAE 63.1-1995 (RA01)
              Refrigerant-Containing Components and Accessories, Nonelectrical                            UL          ANSI/UL 207-2009
Ducts and     Hose, Air Duct, Flexible Nonmetallic, Aircraft                                              SAE         SAE AS1501C-1994 (R2013)
 Fittings     Ducted Electric Heat Guide for Air Handling Systems, 2nd ed.                                SMACNA      SMACNA 1994
              Factory-Made Air Ducts and Air Connectors                                                   UL          ANSI/UL 181-2013
 Construction Industrial Ventilation: A Manual of Recommended Practice, 28th ed. (2013)                   ACGIH       ACGIH
              Preferred Metric Sizes for Flat, Round, Square, Rectangular, and Hexagonal Metal Products   ASME        ASME B32.100-2005
              Sheet Metal Welding Code                                                                    AWS         AWS D9.1M/D9.1:2012
              Fibrous Glass Duct Construction Standards, 5th ed.                                          NAIMA       NAIMA AH116
              Residential Fibrous Glass Duct Construction Standards, 3rd ed.                              NAIMA       NAIMA AH119
              Thermoplastic Duct (PVC) Construction Manual, 2nd ed.                                       SMACNA      SMACNA 1995
              Accepted Industry Practices for Sheet Metal Lagging, 1st ed.                                SMACNA      SMACNA 2002
              Fibrous Glass Duct Construction Standards, 7th ed.                                          SMACNA      SMACNA 2003
              Round Industrial Duct Construction Standards, 2nd ed.                                       SMACNA      SMACNA 1999
 63.8                                                                            2015 ASHRAE Handbook—HVAC Applications (SI)

                        Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject         Title                                                                                       Publisher   Reference
                Rectangular Industrial Duct Construction Standards, 2nd ed.                                 SMACNA      SMACNA 2007
 Installation   Flexible Duct Performance and Installation Standards, 5th ed.                               ADC         ADC-91
                Installation of Air-Conditioning and Ventilating Systems                                    NFPA        NFPA 90A-2015
                Installation of Warm Air Heating and Air-Conditioning Systems                               NFPA        NFPA 90B-2015
 Material       Specification for General Requirements for Flat-Rolled Stainless and Heat-Resisting         ASTM        ASTM A480/A480M-14b
  Specifica-      Steel Plate, Sheet and Strip
  tions         Specification for Steel, Sheet, Carbon, Structural, and High-Strength, Low-Alloy, Hot-      ASTM        ASTM A568/A568M-14
                  Rolled and Cold-Rolled, General Requirements for
                Specification for Steel Sheet, Zinc-Coated (Galvanized) or Zinc-Iron Alloy-Coated           ASTM        ASTM A653/A653M-13
                  (Galvannealed) by the Hot-Dipped Process
                Specification for General Requirements for Steel Sheet, Metallic-Coated by the Hot-Dip      ASTM        ASTM A924/A924M-14
                  Process
                Specification for Steel, Sheet, Cold-Rolled, Carbon, Structural, High-Strength Low-         ASTM        ASTM A1008/A1008M-13
                  Alloy, High-Strength Low-Alloy with Improved Formability, Solution Hardened, and
                  Bake Hardenable
                Specification for Steel, Sheet and Strip, Hot-Rolled, Carbon, Structural, High-Strength     ASTM        ASTM A1011/A1011M-14
                  Low-Alloy, High-Strength Low-Alloy with Improved Formability, and Ultra-High
                  Strength
                Practice for Measuring Flatness Characteristics of Coated Sheet Products                    ASTM        ASTM A1030/A1030M-11
 System         Installation Techniques for Perimeter Heating and Cooling                                   ACCA        ACCA Manual 4
  Design        Residential Duct Systems                                                                    ACCA        ANSI/ACCA Manual D
                Commercial Low Pressure, Low Velocity Duct System Design                                    ACCA        ACCA Manual Q
                Air Distribution Basics for Residential and Small Commercial Buildings                      ACCA        ACCA Manual T
                Method of Test for Determining the Design and Seasonal Efficiencies of Residential          ASHRAE      ANSI/ASHRAE 152-2014
                  Thermal Distribution Systems
                Closure Systems for Use with Rigid Air Ducts                                                UL          ANSI/UL 181A-2013
                Closure Systems for Use with Flexible Air Ducts and Air Connectors                          UL          ANSI/UL 181B-2013
 Testing        Duct Leakage Testing (2002)                                                                 AABC        National Standards, Ch 5
                Residential Duct Diagnostics and Repair                                                     ACCA        ACCA
                Flexible Air Duct Test Code, 3rd ed.                                                        ADC         ADC FD 72-R1
                Test Method for Measuring Acoustical and Airflow Performance of Duct Liner                  ASTM        ASTM E477-13
                  Materials and Prefabricated Silencers
                Method of Testing to Determine Flow Resistance of HVAC Ducts and Fittings                   ASHRAE      ANSI/ASHRAE 120-2008
                Method of Testing HVAC Air Ducts and Fittings                                               ASHRAE      ANSI/ASHRAE/SMACNA 126-2008
                HVAC Air Duct Leakage Test Manual, 2nd ed.                                                  SMACNA      SMACNA 2012
                HVAC Duct Systems Inspection Guide, 3rd ed.                                                 SMACNA      SMACNA 2006
Economizers     Selecting Outdoor, Return, and Relief Dampers for Air-Side Economizer Systems               ASHRAE      ASHRAE Guideline 16-2014
Electrical      Electrical Power Systems and Equipment—Voltage Ratings                                      ANSI        ANSI C84.1-2011
                Test Method for Bond Strength of Electrical Insulating Varnishes by the Helical             ASTM        ASTM D2519-07 (2012)
                  Coil Test
                Standard Specification for Shelter, Electrical Equipment, Lightweight                       ASTM        ASTM E2377-10
                Canadian Electrical Code, Part I (22nd ed.), Safety Standard for Electrical Installations   CSA         CSA C22.1-12
                    Part II—General Requirements                                                            CSA         CAN/CSA-C22.2 No. 0-10
                ICC Electrical Code, Administrative Provisions (2006)                                       ICC         ICCEC
                Low Voltage Cartridge Fuses                                                                 NEMA        NEMA FU 1-2012
                Industrial Control and Systems: Terminal Blocks                                             NEMA        NEMA ICS 4-2010
                Industrial Control and Systems: Enclosures                                                  NEMA        ANSI/NEMA ICS 6-1993 (R2006)
                Application Guide for Ground Fault Protective Devices for Equipment                         NEMA        ANSI/NEMA PB 2.2-2014
                General Color Requirements for Wiring Devices                                               NEMA        NEMA WD 1-1999 (R2010)
                Wiring Devices—Dimensional Specifications                                                   NEMA        ANSI/NEMA WD 6-2012
                National Electrical Code®                                                                   NFPA        NFPA 70-2014
                National Fire Alarm and Signaling Code                                                      NFPA        NFPA 72-2013
                Compatibility of Electrical Connectors and Wiring                                           SAE         SAE AIR1329-2014
                Molded-Case Circuit Breakers, Molded-Case Switches, and Circuit-Breaker                     UL          ANSI/UL 489-2013
                  Enclosures
Energy          Air-Conditioning and Refrigerating Equipment Nameplate Voltages                             AHRI        ANSI/AHRI 110-2012
                Comfort, Air Quality, and Efficiency by Design                                              ACCA        ACCA Manual RS
                Measurement of Energy and Demand Savings                                                    ASHRAE      ASHRAE Guideline 14-2002
                Energy Standard for Buildings Except Low-Rise Residential Buildings                         ASHRAE      ANSI/ASHRAE/IES 90.1-2013
                Energy-Efficient Design of Low-Rise Residential Buildings                                   ASHRAE      ANSI/ASHRAE/IES 90.2-2007
                Energy Conservation in Existing Buildings                                                   ASHRAE      ANSI/ASHRAE/IES 100-2015
                Methods of Determining, Expressing, and Comparing Building Energy Performance               ASHRAE      ANSI/ASHRAE 105-2014
                 and Greenhouse Gas Emissions
                Method of Test for the Evaluation of Building Energy Analysis Computer Programs             ASHRAE      ANSI/ASHRAE 140-2011
 Codes and Standards                                                                                                                             63.9

                       Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject        Title                                                                                     Publisher   Reference
               Method of Test for Determining the Design and Seasonal Efficiencies of Residential        ASHRAE      ANSI/ASHRAE 152-2014
                 Thermal Distribution Systems
               Standard for the Design of High-Performance, Green Buildings Except Low-Rise              ASHRAE/     ANSI/ASHRAE/USGBC/IES 189.1-
                 Residential Buildings                                                                     USGBC       2014
               Fuel Cell Power Systems Performance                                                       ASME        PTC 50-2002 (RA14)
               International Energy Conservation Code® (2015)                                            ICC         IECC
               International Green Construction Code™ (2012)                                             ICC         IGCC
               Uniform Solar Energy Code (2012)                                                          IAPMO       IAPMO
               Energy Management Guide for Selection and Use of Fixed Frequency Medium                   NEMA        NEMA MG 10-2013
                 AC Squirrel-Cage Polyphase Induction Motors
               Energy Management Guide for Selection and Use of Single-Phase Motors                      NEMA        NEMA MG 11-1977 (R2012)
               HVAC Systems—Commissioning Manual, 2nd ed.                                                SMACNA      SMACNA 2013
               Building Systems Analysis and Retrofit Manual, 2nd ed.                                    SMACNA      SMACNA 2011
               Energy Systems Analysis and Management, 2nd ed.                                           SMACNA      SMACNA 2014
               Energy Management Equipment                                                               UL          UL 916-2007
Exhaust        Fan Systems: Supply/Return/Relief/Exhaust (2002)                                          AABC        National Standards, Ch 10
 Systems       Commercial Systems Overview                                                               ACCA        ACCA Manual CS
               Industrial Ventilation: A Manual of Recommended Practice, 28th ed. (2013)                 ACGIH       ACGIH
               Fundamentals Governing the Design and Operation of Local Exhaust Ventilation              AIHA        ANSI/AIHA Z9.2-2012
                 Systems
               Spray Finishing Operations: Safety Code for Design, Construction, and Ventilation         AIHA        ANSI/AIHA Z9.3-2007
               Laboratory Ventilation                                                                    AIHA        ANSI/AIHA Z9.5-2012
               Recirculation of Air from Industrial Process Exhaust Systems                              AIHA        ANSI/AIHA Z9.7-2007
               Method of Testing Performance of Laboratory Fume Hoods                                    ASHRAE      ANSI/ASHRAE 110-1995
               Ventilation for Commercial Cooking Operations                                             ASHRAE      ANSI/ASHRAE 154-2011
               Performance Test Code on Compressors and Exhausters                                       ASME        PTC 10-1997 (RA14)
               Flue and Exhaust Gas Analyses                                                             ASME        PTC 19.10-1981
               Mechanical Flue-Gas Exhausters                                                            CSA         CAN B255-M81 (R2005)
               Exhaust Systems for Air Conveying of Vapors, Gases, Mists, and Particulate Solids         NFPA        ANSI/NFPA 91-2015
               Draft Equipment                                                                           UL          UL 378-2006
Expansion      Thermostatic Refrigerant Expansion Valves                                                 AHRI        ANSI/AHRI 750-2007
 Valves        Method of Testing Capacity of Thermostatic Refrigerant Expansion Valves                   ASHRAE      ANSI/ASHRAE 17-2008
Fan-Coil Units Industrial Ventilation: A Manual of Recommended Practice, 28th ed. (2013)                 ACGIH       ACGIH
               Room Fan-Coils                                                                            AHRI        ANSI/AHRI 440-2008
               Methods of Testing for Rating Fan-Coil Conditioners                                       ASHRAE      ANSI/ASHRAE 79-2002 (RA06)
               Heating and Cooling Equipment                                                             UL/CSA      ANSI/UL 1995-2011/C22.2 No. 236-11
Fans           Residential Duct Systems                                                                  ACCA        ANSI/ACCA Manual D
               Commercial Low Pressure, Low Velocity Duct System Design                                  ACCA        ACCA Manual Q
               Industrial Ventilation: A Manual of Recommended Practice, 28th ed. (2013)                 ACGIH       ACGIH
               Standards Handbook                                                                        AMCA        AMCA 99-10
               Air Systems                                                                               AMCA        AMCA 200-95 (R2011)
               Fans and Systems                                                                          AMCA        AMCA 201-02 (R2011)
               Troubleshooting                                                                           AMCA        AMCA 202-98 (R2011)
               Field Performance Measurement of Fan Systems                                              AMCA        AMCA 203-90 (R2011)
               Balance Quality and Vibration Levels for Fans                                             AMCA        ANSI/AMCA 204-05 (R2012)
               Laboratory Methods of Testing Air Circulator Fans for Rating and Certification            AMCA        ANSI/AMCA 230-12
               Laboratory Method of Testing Positive Pressure Ventilators for Rating                     AMCA        ANSI/AMCA 240-06
               Reverberant Room Method for Sound Testing of Fans                                         AMCA        AMCA 300-08
               Methods for Calculating Fan Sound Ratings from Laboratory Test Data                       AMCA        AMCA 301-90
               Application of Sone Ratings for Non-Ducted Air Moving Devices                             AMCA        AMCA 302-73 (R2012)
               Application of Sound Power Level Ratings for Fans                                         AMCA        AMCA 303-79 (R2012)
               Recommended Safety Practices for Users and Installers of Industrial and Commercial Fans   AMCA        AMCA 410-96
               Industrial Process/Power Generation Fans: Site Performance Test Standard                  AMCA        AMCA 803-02 (R2008)
               Mechanical Balance of Fans and Blowers                                                    AHRI        AHRI Guideline G-2011
               Acoustics—Measurement of Airborne Noise Emitted and Structure-Borne Vibration             ASA         ANSI/ASA S12.11-2013-Part 1/ISO
                 Induced by Small Air-Moving Devices—Part 1: Airborne Noise Measurement                               103021:2013
                   Part 2: Structure-Borne Vibration                                                     ASA         ANSI/ASA S12.11-2013-Part 2/ISO
                                                                                                                      10302-2:2013
               Laboratory Methods of Testing Fans for Certified Aerodynamic Performance Rating           ASHRAE/     ANSI/ASHRAE 51-2007
                                                                                                          AMCA        ANSI/AMCA 210-07
               Laboratory Method of Testing to Determine the Sound Power in a Duct                       ASHRAE/     ANSI/ASHRAE 68-1997
                                                                                                          AMCA        ANSI/AMCA 330-97
 63.10                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

                        Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject         Title                                                                                   Publisher   Reference
                Laboratory Methods of Testing Fans Used to Exhaust Smoke in Smoke Management            ASHRAE      ANSI/ASHRAE 149-2013
                  Systems
                Ventilation for Commercial Cooking Operations                                           ASHRAE      ANSI/ASHRAE 154-2011
                Fans                                                                                    ASME        ANSI/ASME PTC 11-2008
                Fans and Ventilators                                                                    CSA         C22.2 No. 113-12
                Energy Performance of Ceiling Fans                                                      CSA         CAN/CSA-C814-10
                Residential Mechanical Ventilating Systems                                              CSA         CAN/CSA-F326-M91 (R2010)
                Electric Fans                                                                           UL          ANSI/UL 507-1999
                Power Ventilators                                                                       UL          ANSI/UL 705-2004
Fenestration    Practice for Calculation of Photometric Transmittance and Reflectance of Materials to   ASTM        ASTM E971-11
                  Solar Radiation
                Test Method for Solar Photometric Transmittance of Sheet Materials Using Sunlight       ASTM        ASTM E972-96 (2013)
                Test Method for Solar Transmittance (Terrestrial) of Sheet Materials Using Sunlight     ASTM        ASTM E1084-86 (2009)
                Practice for Determining Load Resistance of Glass in Buildings                          ASTM        ASTM E1300-12ae1
                Practice for Installation of Exterior Windows, Doors and Skylights                      ASTM        ASTM E2112-07
                Test Method for Insulating Glass Unit Performance                                       ASTM        ASTM E2188-10
                Test Method for Testing Resistance to Fogging Insulating Glass Units                    ASTM        ASTM E2189-10e1
                Specification for Insulating Glass Unit Performance and Evaluation                      ASTM        ASTM E2190-10
                Guide for Assessing the Durability of Absorptive Electrochemical Coatings within        ASTM        ASTM E2354-10
                  Sealed Insulating Glass Units
                Tables for Reference Solar Spectral Irradiance: Direct Normal and Hemispherical on      ASTM        ASTM G173-03 (2012)
                  37° Tilted Surface
                Windows                                                                                 CSA         CSA A440-00 (R2005)
                Fenestration Energy Performance                                                         CSA         CSA A440.2-14
                Window, Door, and Skylight Installation                                                 CSA         CSA A440.4-07 (R2012)
Filter-Driers   Flow-Capacity Rating of Suction-Line Filters and Suction-Line Filter-Driers             AHRI        AHRI 731-2013
                Method of Testing Liquid Line Filter-Drier Filtration Capability                        ASHRAE      ANSI/ASHRAE 63.2-1996 (RA10)
                Method of Testing Flow Capacity of Suction Line Filters and Filter-Driers               ASHRAE      ANSI/ASHRAE 78-1985 (RA07)
Fireplaces      Factory-Built Fireplaces                                                                UL        ANSI/UL 127-2011
                Fireplace Stoves                                                                        UL        ANSI/UL 737-2011
Fire Protection Test Method for Surface Burning Characteristics of Building Materials                   ASTM/NFPA ASTM E84-14
                Test Methods for Fire Test of Building Construction and Materials                       ASTM      ASTM E119-14
                Test Method for Room Fire Test of Wall and Ceiling Materials and Assemblies             ASTM      ASTM E2257-13a
                Test Method for Determining Fire Resistance of Perimeter Fire Barriers Using            ASTM      ASTM E2307-15
                  Intermediate-Scale Multi-Story Test Apparatus
                Guide for Laboratory Monitors                                                           ASTM        ASTM E2335-12
                Test Method for Fire Resistance Grease Duct Enclosure Systems                           ASTM        ASTM E2336-14
                Practice for Specimen Preparation and Mounting of Paper or Vinyl Wall Coverings to      ASTM        ASTM E2404-13e1
                  Assess Surface Burning Characteristics
                BOCA National Fire Prevention Code, 11th ed. (1999)                                     BOCA        BNFPC
                Uniform Fire Code                                                                       IFCI        UFC 1997
                International Fire Code® (2015)                                                         ICC         IFC
                International Mechanical Code® (2015)                                                   ICC         IMC
                International Urban-Wildland Interface Code® (2012)                                     ICC         IUWIC
                Fire-Resistance Tests—Elements of Building Construction; Part 1: Gen. Requirements      ISO         ISO 834-1:1999
                Fire-Resistance Tests—Door and Shutter Assemblies                                       ISO         ISO 3008:2007
                Reaction to Fire Tests—Ignitability of Building Products Using a Radiant Heat Source    ISO         ISO 5657:1997
                Fire Containment—Elements of Building Construction—Part 1: Ventilation Ducts            ISO         ISO 6944-1:2008
                Fire Service Annunciator and Interface                                                  NEMA        NEMA SB 30-2005
                Fire Protection Handbook (2008)                                                         NFPA        NFPA
                National Fire Codes® (issued annually)                                                  NFPA        NFPA
                Fire Protection Guide to Hazardous Materials                                            NFPA        NFPA HAZ-2010
                Fire Code                                                                               NFPA        NFPA 1-2015
                Installation of Sprinkler Systems                                                       NFPA        NFPA 13-2013
                Flammable and Combustible Liquids Code                                                  NFPA        NFPA 30-2015
                Fire Protection for Laboratories Using Chemicals                                        NFPA        NFPA 45-2015
                National Fire Alarm Code                                                                NFPA        NFPA 72-2013
                Fire Doors and Other Opening Protectives                                                NFPA        NFPA 80-2013
                Health Care Facilities                                                                  NFPA        NFPA 99-2015
                Life Safety Code®                                                                       NFPA        NFPA 101-2015
                Methods of Fire Tests of Door Assemblies                                                NFPA        NFPA 252-2012
                Fire, Smoke and Radiation Damper Installation Guide for HVAC Systems, 5th ed.           SMACNA      SMACNA 2002
                Fire Tests of Door Assemblies                                                           UL          ANSI/UL 10B-2008
 Codes and Standards                                                                                                                         63.11

                      Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject       Title                                                                                     Publisher   Reference
              Heat Responsive Links for Fire-Protection Service                                         UL          ANSI/UL 33-2010
              Fire Tests of Building Construction and Materials                                         UL          ANSI/UL 263-2011
              Fire Dampers                                                                              UL          ANSI/UL 555-2006
              Fire Tests of Through-Penetration Firestops                                               UL          ANSI/UL 1479-2003
 Smoke        The Commissioning Process for Smoke Control Systems                                       ASHRAE      ASHRAE Guideline 1.5-2012
  Manage-     Laboratory Methods of Testing Fans Used to Exhaust Smoke in Smoke Management              ASHRAE      ANSI/ASHRAE 149-2013
  ment          Systems
              Smoke-Control Systems Utilizing Barriers and Pressure Differences                         NFPA        NFPA 92A-2009
              Smoke Management Systems in Malls, Atria, and Large Spaces                                NFPA        NFPA 92B-2009
              Ceiling Dampers                                                                           UL          ANSI/UL 555C-2014
              Smoke Dampers                                                                             UL          ANSI/UL 555S-2014
Freezers      Energy Performance and Capacity of Household Refrigerators, Refrigerator-Freezers,        CSA         C300-12
                Freezers, and Wine Chillers
              Energy Performance of Food Service Refrigerators and Freezers                             CSA         C827-10
              Refrigeration Equipment                                                                   CSA         CAN/CSA-C22.2 No. 120-13
 Commercial   Dispensing Freezers                                                                       NSF         ANSI/NSF 6-2012
              Commercial Refrigerators and Freezers                                                     NSF         ANSI/NSF 7-2014
              Commercial Refrigerators and Freezers                                                     UL          ANSI/UL 471-2010
              Ice Makers                                                                                UL          ANSI/UL 563-2009
              Ice Cream Makers                                                                          UL          ANSI/UL 621-2010
 Household    Refrigerators, Refrigerator-Freezers and Freezers                                         AHAM        ANSI/AHAM HRF-1-2008
              Household Refrigerators and Freezers                                                      UL/CSA      ANSI/UL 250-1993/C22.2 No. 63-93
                                                                                                                     (R2013)
Fuels         Threshold Limit Values for Chemical Substances (updated annually)                         ACGIH       ACGIH
              National Gas Fuel Code                                                                    NFPA        ANSI Z223.1/NPFA 54-2015
              Reporting of Fuel Properties when Testing Diesel Engines with Alternative Fuels           ASABE       ASABE EP552.1-2009
                Derived from Plant Oils and Animal Fats
              Coal Pulverizers                                                                          ASME        PTC 4.2 1969 (RA09)
              Classification of Coals by Rank                                                           ASTM        ASTM D388-12
              Specification for Fuel Oils                                                               ASTM        ASTM D396-15
              Specification for Diesel Fuel Oils                                                        ASTM        ASTM D975-14b
              Specification for Gas Turbine Fuel Oils                                                   ASTM        ASTM D2880-14a
              Specification for Kerosine                                                                ASTM        ASTM D3699-13be1
              Practice for Receipt, Storage and Handling of Fuels                                       ASTM        ASTM D4418-00 (2011)
              Test Method for Determination of Yield Stress and Apparent Viscosity of Used Engine       ASTM        ASTM D6896-14
                Oils at Low Temperature
              Test Method for Total Sulfur in Naphthas, Distillates, Reformulated Gasolines, Diesels,   ASTM        ASTM D6920-13
                Biodiesels, and Motor Fuels by Oxidative Combustion and Electrochemical Detection
              Test Method for Determination of Homogeneity and Miscibility in Automotive                ASTM        ASTM D6922-13
                Engine Oils
              Test Method for Measurement of Hindered Phenolic and Aromatic Amine Antioxidant           ASTM        ASTM D6971-09 (2014)
                Content in Non-Zinc Turbine Oils by Linear Sweep Voltammetry
              Practice for Enumeration of Viable Bacteria and Fungi in Liquid Fuels—Filtration and      ASTM        ASTM D6974-09 (2013)e2
                Culture Procedures
              Test Method for Evaluation of Automotive Engine Oils in the Sequence IIIF, Spark-         ASTM        ASTM D6984-14a
                Ignition Engine
              Test Method for Determination of Ignition Delay and Derived Cetane Number (DCN)           ASTM        ASTM D6890-13be1
                of Diesel Fuel Oils by Combustion in a Constant Volume Chamber
              Test Method for Determination of Total Sulfur in Light Hydrocarbon, Motor Fuels, and      ASTM        ASTM D7041-04 (2010)e1
                Oils by Online Gas Chromatography with Flame Photometric Detection
              Test Method for Sulfur in Gasoline, Diesel Fuel, Jet Fuel, Kerosine, Biodiesel,           ASTM        ASTM D7039-13
                Biodiesel Blends, and Gasoline-Ethanol Blends by Monochromatic Wavelength
                Dispersive X-Ray Fluorescence Spectrometry
              Test Method for Flash Point by Modified Continuously Closed Cup (MCCCFP) Tester           ASTM        ASTM D7094-12e1
              Test Method for Determining the Viscosity-Temperature Relationship of Used and            ASTM        ASTM D7110-14
                Soot-Containing Engine Oils at Low Temperatures
              Test Method for Determination of Trace Elements in Middle Distillate Fuels by             ASTM        ASTM D7111-14
                Inductively Coupled Plasma Atomic Emission Spectrometry (ICP-AES)
              Test Method for Determining Stability and Compatibility of Heavy Fuel Oils and            ASTM        ASTM D7112-12
                Crude Oils by Heavy Fuel Oil Stability Analyzer (Optical Detection)
              Test Method for Determination of Intrinsic Stability of Asphaltene-Containing             ASTM        ASTM D7157-12
                Residues, Heavy Fuel Oils, and Crude Oils (n-Heptane Phase Separation; Optical
                Detection)
 63.12                                                                     2015 ASHRAE Handbook—HVAC Applications (SI)

                      Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject       Title                                                                              Publisher   Reference
              Test Method for Hydrogen Content of Middle Distillate Petroleum Products by Low-   ASTM        ASTM D7171-05 (2011)
                Resolution Pulsed Nuclear Magnetic Resonance Spectroscopy
              Gas-Fired Central Furnaces                                                         CSA         ANSI Z21.47-2012/CSA 2.3-2012
              Gas Unit Heaters, Gas Packaged Heaters, Gas Utility Heaters and Gas-Fired Duct     CSA         ANSI Z83.8-2013/CSA-2.6-2013
                Furnaces
              Industrial and Commercial Gas-Fired Package Furnaces                               CSA         CGA 3.2-1976 (R2009)
              Uniform Mechanical Code (2012)                                                     IAPMO       Chapter 13
              Uniform Plumbing Code (2012)                                                       IAPMO       Chapter 12
              International Fuel Gas Code® (2015)                                                ICC         IFGC
              Standard Gas Code (1999)                                                           SBCCI       SGC
              Commercial-Industrial Gas Heating Equipment (2011)                                 UL          UL 795-2011
Furnaces      Commercial Systems Overview                                                        ACCA        ACCA Manual CS
              Residential Equipment Selection, 2nd ed.                                           ACCA        ANSI/ACCA Manual S
              Method of Testing for Annual Fuel Utilization Efficiency of Residential Central    ASHRAE      ANSI/ASHRAE 103-2007
                Furnaces and Boilers
              Prevention of Furnace Explosions/Implosions in Multiple Burner Boilers             NFPA        NFPA 8502-99
              Residential Gas Detectors                                                          UL          ANSI/UL 1484-2000
              Heating and Cooling Equipment                                                      UL/CSA      ANSI/UL 1995-2011/C22.2 No. 236-11
              Single and Multiple Station Carbon Monoxide Alarms                                 UL          ANSI/UL 2034-2008
 Gas          National Fuel Gas Code                                                             AGA/NFPA    ANSI Z223.1/NFPA 54-2015
              Gas-Fired Central Furnaces                                                         CSA         ANSI Z21.47-2012/CSA 2.3-2012
              Gas Unit Heaters, Gas Packaged Heaters, Gas Utility Heaters and Gas-Fired Duct     CSA         ANSI Z83.8-2013/CSA-2.6-2013
                Furnaces
              Industrial and Commercial Gas-Fired Package Furnaces                               CSA         CGA 3.2-1976 (R2009)
              International Fuel Gas Code® (2015)                                                ICC         IFGC
              Standard Gas Code (1999)                                                           SBCCI       SGC
              Commercial-Industrial Gas Heating Equipment                                        UL          UL 795-2011
 Oil          Specification for Fuel Oils                                                        ASTM        ASTM D396-15
              Specification for Diesel Fuel Oils                                                 ASTM        ASTM D975-14b
              Test Method for Smoke Density in Flue Gases from Burning Distillate Fuels          ASTM        ASTM D2156-09 (2013)
              Standard Test Method for Vapor Pressure of Liquefied Petroleum Gases (LPG)         ASTM        ASTM D6897-09
                (Expansion Method)
              Oil Burning Stoves and Water Heaters                                               CSA         B140.3-1962 (R2011)
              Oil-Fired Warm Air Furnaces                                                        CSA         B140.4-04 (R2009)
              Installation of Oil-Burning Equipment                                              NFPA        NFPA 31-2011
              Oil-Fired Central Furnaces                                                         UL          UL 727-2006
              Oil-Fired Floor Furnaces                                                           UL          ANSI/UL 729-2003
              Oil-Fired Wall Furnaces                                                            UL          ANSI/UL 730-2003
 Solid Fuel   Installation Code for Solid-Fuel-Burning Appliances and Equipment                  CSA         CSA B365-10
              Solid-Fuel-Fired Central Heating Appliances                                        CSA         CAN/CSA-B366.1-11
              Solid-Fuel and Combination-Fuel Central and Supplementary Furnaces                 UL          ANSI/UL 391-2010
Green         Standard for the Design of High-Performance, Green Buildings Except Low-Rise       ASHRAE/     ANSI/ASHRAE/USGBC/IES
 Buildings      Residential Buildings                                                              USGBC       189.1-2014
              International Green Construction Code™ (2012)                                      ICC         IGCC
              Building Systems Analysis and Retrofit Manual, 2nd ed.                             SMACNA      SMACNA 2011
Heaters       Gas-Fired High-Intensity Infrared Heaters                                          CSA         ANSI Z83.19-2009/CSA 2.35-2009
              Gas-Fired Low-Intensity Infrared Heaters                                           CSA         ANSI Z83.20-2008/CSA 2.34-2008
                                                                                                              (R2013)
              Threshold Limit Values for Chemical Substances (updated annually)                  ACGIH       ACGIH
              Industrial Ventilation: A Manual of Recommended Practice, 28th ed. (2013)          ACGIH       ACGIH
              Thermal Performance Testing of Solar Ambient Air Heaters                           ASABE       ANSI/ASAE S423-1991 (R2012)
              Air Heaters                                                                        ASME        ASME PTC 4.3-1968 (RA91)
              Guide for Construction of Solid Fuel Burning Masonry Heaters                       ASTM        ASTM E1602-03 (2010)e1
              Non-Recirculating Direct Gas-Fired Industrial Air Heaters                          CSA         ANSI Z83.4-2013/CSA 3.7-2013
              Electric Duct Heaters                                                              CSA         C22.2 No. 155-M1986 (R2013)
              Portable Kerosene-Fired Heaters                                                    CSA         CAN3-B140.9.3-M86 (R2011)
              Standards for Closed Feedwater Heaters, 8th ed. (2009)                             HEI         HEI 2622
              Electric Heating Appliances                                                        UL          ANSI/UL 499-2014
              Electric Oil Heaters                                                               UL          ANSI/UL 574-2003
              Oil-Fired Air Heaters and Direct-Fired Heaters                                     UL          UL 733-1993
              Electric Dry Bath Heaters                                                          UL          ANSI/UL 875-2009
              Oil-Burning Stoves                                                                 UL          ANSI/UL 896-1993
 Codes and Standards                                                                                                                       63.13

                       Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject        Title                                                                                    Publisher   Reference
 Engine         Electric Engine Preheaters and Battery Warmers for Diesel Engines                       SAE         SAE J1310-2011
                Selection and Application Guidelines for Diesel, Gasoline, and Propane Fired Liquid     SAE         SAE J1350-2011
                  Cooled Engine Pre-Heaters
                Fuel Warmer—Diesel Engines                                                              SAE         SAE J1422-2011
 Nonresidential Installation of Electric Infrared Brooding Equipment                                    ASABE       ASAE EP258.4-2014
                Gas-Fired Construction Heaters                                                          CSA         ANSI Z83.7-2011/CSA 2.14-2011
                Recirculating Direct Gas-Fired Industrial Air Heaters                                   CSA         ANSI Z83.18-2015
                Portable Industrial Oil-Fired Heaters                                                   CSA         B140.8-1967 (R2011)
                Fuel-Fired Heaters—Air Heating—for Construction and Industrial Machinery                SAE         SAE J1024-2011
                Commercial-Industrial Gas Heating Equipment                                             UL          UL 795-2011
                Electric Heaters for Use in Hazardous (Classified) Locations                            UL          ANSI/UL 823-2006
 Pool           Methods of Testing and Rating Pool Heaters                                              ASHRAE      ANSI/ASHRAE 146-2011
                Gas-Fired Pool Heaters                                                                  CSA         ANSI Z21.56-2014/CSA 4.7-2014
                Oil-Fired Service Water Heaters and Swimming Pool Heaters                               CSA         B140.12-03 (R2013)
 Room           Specification for Room Heaters, Pellet Fuel-Burning Type                                ASTM        ASTM E1509-12
                Gas-Fired Room Heaters, Vol. II, Unvented Room Heaters                                  CSA         ANSI Z21.11.2-2013
                Gas-Fired Unvented Catalytic Room Heaters for Use with Liquefied Petroleum (LP) Gases   CSA         ANSI Z21.76-1994 (R2006)
                Vented Gas-Fired Space Heating Appliances                                               CSA         ANSI Z21.86-2008/CSA 2.32-2008
                                                                                                                     (R2014)
               Vented Gas Fireplace Heaters                                                             CSA         ANSI Z21.88-2014/CSA 2.33-2014
               Unvented Kerosene-Fired Room Heaters and Portable Heaters                                UL          UL 647-1993
               Movable and Wall- or Ceiling-Hung Electric Room Heaters                                  UL          UL 1278-2014
               Fixed and Location-Dedicated Electric Room Heaters                                       UL          UL 2021-2013
               Solid Fuel-Type Room Heaters                                                             UL          ANSI/UL 1482-2011
 Transport     Heater, Airplane, Engine Exhaust Gas to Air Heat Exchanger Type                          SAE         SAE ARP86-2011
               Heater, Aircraft Internal Combustion Heat Exchanger Type                                 SAE         SAE AS8040B-2013
               Motor Vehicle Heater Test Procedure                                                      SAE         SAE J638-2011
 Unit          Gas Unit Heaters, Gas Packaged Heaters, Gas Utility Heaters and Gas-Fired Duct           CSA         ANSI Z83.8-2013/CSA-2.6-2013
                 Furnaces
               Oil-Fired Unit Heaters                                                                   UL          ANSI/UL 731-1995
Heat           Remote Mechanical-Draft Evaporative Refrigerant Condensers                               AHRI        ANSI/AHRI 491-2011
 Exchangers    Method of Testing Air-to-Air Heat/Energy Exchangers                                      ASHRAE      ANSI/ASHRAE 84-2013
               Boiler and Pressure Vessel Code—Section VIII, Division 1: Pressure Vessels               ASME        ASME BPVC-2015
               Single Phase Heat Exchangers                                                             ASME        ASME PTC 12.5-2000 (RA05)
               Air Cooled Heat Exchangers                                                               ASME        ASME PTC 30-1991 (RA11)
               Laboratory Methods of Test for Rating the Performance of Heat/Energy-Recovery            CSA         C439-09 (R2014)
                 Ventilators
               Standards for Gasketed Plate Heat Exchangers, 1st ed.                                    HEI         HEI
               Standards for Shell and Tube Heat Exchangers, 5th ed. (2013)                             HEI         HEI 2623
               Standards of Tubular Exchanger Manufacturers Association, 9th ed. (2007)                 TEMA        TEMA
               Refrigerant-Containing Components and Accessories, Nonelectrical                         UL          ANSI/UL 207-2009
Heating        Commercial Systems Overview                                                              ACCA        ACCA Manual CS
               Comfort, Air Quality, and Efficiency by Design                                           ACCA        ACCA Manual RS
               Residential Equipment Selection, 2nd ed.                                                 ACCA        ANSI/ACCA Manual S
               Heating, Ventilating and Cooling Greenhouses                                             ASABE       ANSI/ASAE EP406.4-2003 (R2008)
               Peak Cooling and Heating Load Calculations in Buildings Except Low-Rise                  ASHRAE/     ANSI/ASHRAE/ACCA 183-2007
                 Residential Buildings                                                                   ACCA        (RA14)
               Heater Elements                                                                          CSA         C22.2 No. 72-10 (R2014)
               Determining the Required Capacity of Residential Space Heating and Cooling               CSA         CAN/CSA-F280-12
                 Appliances
               Heat Loss Calculation Guide (2001)                                                       HYDI        HYDI H-22
               Residential Hydronic Heating Installation Design Guide                                   HYDI        IBR Guide
               Radiant Floor Heating (1995)                                                             HYDI        HYDI 004
               Advanced Installation Guide (Commercial) for Hot Water Heating Systems (2001)            HYDI        HYDI 250
               Environmental Systems Technology, 2nd ed. (1999)                                         NEBB        NEBB
               Pulverized Fuel Systems                                                                  NFPA        NFPA 8503-97
               Aircraft Electrical Heating Systems                                                      SAE         SAE AIR860B-2011
               Heating Value of Fuels                                                                   SAE         SAE J1498-2011
               Performance Test for Air-Conditioned, Heated, and Ventilated Off-Road Self-              SAE         SAE J1503-2004
                 Propelled Work Machines
               HVAC Systems Applications, 2nd ed.                                                       SMACNA      SMACNA 2010
               Electric Baseboard Heating Equipment                                                     UL          ANSI/UL 1042-2009
               Electric Duct Heaters                                                                    UL          ANSI/UL 1996-2009
 63.14                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

                       Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject        Title                                                                                 Publisher   Reference
               Heating and Cooling Equipment                                                         UL/CSA      ANSI/UL 1995-2011/C22.2 No. 236-11
Heat Pumps     Commercial Systems Overview                                                           ACCA        ACCA Manual CS
               Geothermal Heat Pump Training Certification Program                                   ACCA        ACCA Training Manual
               Heat Pumps Systems, Principles and Applications, 2nd ed.                              ACCA        ACCA Manual H
               Residential Equipment Selection, 2nd ed.                                              ACCA        ANSI/ACCA Manual S
               Industrial Ventilation: A Manual of Recommended Practice, 28th ed. (2013)             ACGIH       ACGIH
               Performance Rating of Unitary Air-Conditioning and Air-Source Heat Pump               AHRI        ANSI/AHRI 210/240-2008
                 Equipment
               Commercial and Industrial Unitary Air-Conditioning and Heat Pump Equipment            AHRI        ANSI/AHRI 340/360-2007
               Single Package Vertical Air-Conditioner and Heat Humps                                AHRI        ANSI/AHRI 390-2003
               Direct Geoexchange Heat Pumps                                                         AHRI        ANSI/AHRI 870-2005
               Variable Refrigerant Flow (VRF) Multi-Split Air-Conditioning and Heat Pump            AHRI        ANSI/AHRI 1230-2010
                 Equipment
               Methods of Testing for Rating Electrically Driven Unitary Air-Conditioning and Heat   ASHRAE      ANSI/ASHRAE 37-2009
                 Pump Equipment
               Methods of Testing for Rating Seasonal Efficiency of Unitary Air-Conditioners and     ASHRAE      ANSI/ASHRAE 116-2010
                 Heat Pumps
               Method of Test for Direct-Expansion Ground Source Heat Pumps                          ASHRAE      ANSI/ASHRAE 194-2012
               Method of Testing for Rating of Multi-Purpose Heat Pumps for Residential Space        ASHRAE      ANSI/ASHRAE 206-2013
                 Conditioning and Water Heating
               Performance Standard for Split-System and Single-Package Central Air Conditioners     CSA         CAN/CSA-C656-14
                 and Heat Pumps
               Installation of Air-Source Heat Pumps and Air Conditioners                            CSA         CAN/CSA-C273.5-11
               Performance of Direct-Expansion (DX) Ground-Source Heat Pumps                         CSA         C748-13
               Water-Source Heat Pumps—Testing and Rating for Performance,                           CSA         CAN/CSA-C13256-1-01 (R2011)
                   Part 1: Water-to-Air and Brine-to-Air Heat Pumps
                   Part 2: Water-to-Water and Brine-to-Water Heat Pumps                              CSA         CAN/CSA-C13256-2-01 (R2010)
               Heating and Cooling Equipment (2011)                                                  UL/CSA      ANSI/UL 1995/C22.2 No. 236-11
 Gas-Fired     Gas-Fired, Heat Activated Air Conditioning and Heat Pump Appliances                   CSA         ANSI Z21.40.1-1996/CGA 2.91-M96
                                                                                                                  (R2012)
               Gas-Fired, Work Activated Air Conditioning and Heat Pump Appliances (Internal         CSA         ANSI Z21.40.2-1996/CGA 2.92-M96
                Combustion)                                                                                       (R2002)
               Performance Testing and Rating of Gas-Fired Air Conditioning and Heat Pump            CSA         ANSI Z21.40.4-1996/CGA 2.94-M96
                Appliances                                                                                        (R2002)
Heat Recovery Gas Turbine Heat Recovery Steam Generators                                             ASME        ANSI/ASME PTC 4.4-2008
              Water Heaters, Hot Water Supply Boilers, and Heat Recovery Equipment                   NSF         ANSI/NSF 5-2012
High-        Sustainable, High Performance Operations and Maintenance                                ASHRAE      ASHRAE Guideline 32-2012
 Performance Standard for the Design of High-Performance, Green Buildings Except Low-Rise            ASHRAE/     ANSI/ASHRAE/USGBC/IES 189.1-
 Buildings     Residential Buildings                                                                   USGBC       2014
               International Green Construction Code™ (2012)                                         ICC         IGCC
Humidifiers    Commercial Systems Overview                                                           ACCA        ACCA Manual CS
               Comfort, Air Quality, and Efficiency by Design                                        ACCA        ACCA Manual RS
               Bioaerosols: Assessment and Control (1999)                                            ACGIH       ACGIH
               Humidifiers                                                                           AHAM        ANSI/AHAM HU-1-2006 (R2011)
               Central System Humidifiers for Residential Applications                               AHRI        ANSI/AHRI 610-2014
               Self-Contained Humidifiers for Residential Applications                               AHRI        ANSI/AHRI 620-2014
               Commercial and Industrial Humidifiers                                                 AHRI        ANSI/AHRI 640-2005
               Method of Test for Residential Central-System Humidifiers                             ASHRAE      ANSI/ASHRAE 164.1-2012
               Humidifiers                                                                           UL/CSA      ANSI/UL 998-2011/C22.2 No. 104-11
HVAC Load     Peak Cooling and Heating Load Calculations in Buildings Except Low-Rise Residential    ASHRAE      ANSI/ASHRAE/ACCA 183-2007
 Calculations  Buildings                                                                              /ACCA       (RA14)
Ice Makers     Performance Rating of Automatic Commercial Ice Makers                                 AHRI        ANSI/AHRI 811-2012
               Ice Storage Bins                                                                      AHRI        ANSI/AHRI 821-2012
               Methods of Testing Automatic Ice Makers                                               ASHRAE      ANSI/ASHRAE 29-2009
               Refrigeration Equipment                                                               CSA         C22.2 No. 120-13
               Energy Performance of Automatic Icemakers and Ice Storage Bins                        CSA         CAN/CSA-C742-08 (R2014)
               Automatic Ice Making Equipment                                                        NSF         ANSI/NSF 12-2012
               Ice Makers                                                                            UL          ANSI/UL 563-2009
Incinerators   Incinerators and Waste and Linen Handling Systems and Equipment                       NFPA        NFPA 82-2014
               Residential Incinerators                                                              UL          UL 791-2006
 Codes and Standards                                                                                                                         63.15

                     Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject      Title                                                                                      Publisher   Reference

Indoor Air   Good HVAC Practices for Residential and Commercial Buildings (2003)                        ACCA        ACCA
  Quality    Comfort, Air Quality, and Efficiency by Design                                             ACCA        ACCA Manual RS
             Bioaerosols: Assessment and Control (1999)                                                 ACGIH       ACGIH
             Interactions Affecting the Achievement of Acceptable Indoor Environments                   ASHRAE      ASHRAE Guideline 10-2011
             Ventilation for Acceptable Indoor Air Quality                                              ASHRAE      ANSI/ASHRAE 62.1-2013
             Ventilation and Acceptable Indoor Air Quality in Low-Rise Residential Buildings            ASHRAE      ANSI/ASHRAE 62.2-2013
             Test Method for Determination of Volatile Organic Chemicals in Atmospheres                 ASTM        ASTM D5466-01 (2007)
               (Canister Sampling Methodology)
             Guide for Using Probability Sampling Methods in Studies of Indoor Air Quality in           ASTM        ASTM D5791-95 (2012)e1
               Buildings
             Guide for Using Indoor Carbon Dioxide Concentrations to Evaluate Indoor Air Quality        ASTM        ASTM D6245-12
               and Ventilation
             Guide for Placement and Use of Diffusion Controlled Passive Monitors for Gaseous           ASTM        ASTM D6306-10
               Pollutants in Indoor Air
             Test Method for Determination of Metals and Metalloids Airborne Particulate Matter         ASTM        ASTM D7035-10
               by Inductively Coupled Plasma Atomic Emissions Spectrometry (ICP-AES)
             Test Method for Metal Removal Fluid Aerosol in Workplace Atmospheres                       ASTM        ASTM D7049-04 (2010)
             Practice for Emission Cells for the Determination of Volatile Organic Emissions from       ASTM        ASTM D7143-11
               Materials/Products
             Practice for Collection of Surface Dust by Micro-Vacuum Sampling for Subsequent            ASTM        ASTM D7144-05a (2011)
               Metals Determination
             Test Method for Determination of Beryllium in the Workplace Using Field-Based              ASTM        ASTM D7202-14e1
               Extraction and Optical Fluorescence Detection
             Practice for Referencing Suprathreshold Odor Intensity                                     ASTM        ASTM E544-10
             Guide for Specifying and Evaluating Performance of a Single Family Attached and            ASTM        ASTM E2267-04 (2013)
               Detached Dwelling—Indoor Air Quality
             Classification for Serviceability of an Office Facility for Thermal Environment and        ASTM        ASTM E2320-04 (2012)
               Indoor Air Conditions
             Practice for Continuous Sizing and Counting of Airborne Particles in Dust-Controlled       ASTM        ASTM F50-12
               Areas and Clean Rooms Using Instruments Capable of Detecting Single Sub-
               Micrometre and Larger Particles
             Ambient Air—Determination of Mass Concentration of Nitrogen Dioxide—Modified               ISO         ISO 6768:1998
               Griess-Saltzman Method
             Air Quality—Exchange of Data—Part 1: General Data Format                                   ISO         ISO 7168-1:1999
                 Part 2: Condensed Data Format                                                          ISO         ISO 7168-2:1999
             Environmental Tobacco Smoke—Estimation of Its Contribution to Respirable                   ISO         ISO 15593:2001
               Suspended Particles—Determination of Particulate Matter by Ultraviolet
               Absorptance and by Fluorescence
             Indoor Air—Part 3: Determination of Formaldehyde and Other Carbonyl Compounds              ISO         ISO 16000-3:2011
               in Indoor Air and Test Chamber Air—Active Sampling Method
             Workplace Air Quality—Sampling and Analysis of Volatile Organic Compounds by               ISO         ISO 16200-1:2001
               Solvent Desorption/Gas Chromatography—Part 1: Pumped Sampling Method
                 Part 2: Diffusive Sampling Method                                                      ISO         ISO 16200-2:2000
             Workplace Air Quality—Determination of Total Organic Isocyanate Groups in Air              ISO         ISO 16702:2007
               Using 1-(2-Methoxyphenyl) Piperazine and Liquid Chromatography
             Installation of Carbon Monoxide (CO) Detection and Warning Equipment                       NFPA        NFPA 720-2015
             Indoor Air Quality—A Systems Approach, 3rd ed.                                             SMACNA      SMACNA 1998
             IAQ Guidelines for Occupied Buildings Under Construction, 2nd ed.                          SMACNA      ANSI/SMACNA 008-2007
             Single and Multiple Station Carbon Monoxide Alarms                                         UL          ANSI/UL 2034-2008
 Aircraft    Air Quality Within Commercial Aircraft                                                     ASHRAE      ASHRAE Guideline 28-2012
             Air Quality Within Commercial Aircraft                                                     ASHRAE      ANSI/ASHRAE 161-2013
             Guide for Selecting Instruments and Methods for Measuring Air Quality in Aircraft Cabins   ASTM        ASTM D6399-10
             Guide for Deriving Acceptable Levels of Airborne Chemical Contaminants in Aircraft         ASTM        ASTM D7034-11
               Cabins Based on Health and Comfort Considerations
 Modeling    Guideline for Documenting Indoor Airflow and Contaminant Transport Modeling                ASHRAE      ASHRAE Guideline 33-2013
Insulation   Guidelines for Use of Thermal Insulation in Agricultural Buildings                         ASABE       ANSI/ASAE S401.2-1993 (R2012)
             Terminology Relating to Thermal Insulating Materials                                       ASTM        ASTM C168-13
             Test Method for Steady-State Heat Flux Measurements and Thermal Transmission               ASTM        ASTM C177-13
               Properties by Means of the Guarded-Hot-Plate Apparatus
             Test Method for Steady-State Heat Transfer Properties of Pipe Insulations                  ASTM        ASTM C335/C335M-10e1
             Practice for Fabrication of Thermal Insulating Fitting Covers for NPS Piping and           ASTM        ASTM C450-08 (2014)
               Vessel Lagging
             Test Method for Steady-State Thermal Transmission Properties by Means of the Heat          ASTM        ASTM C518-10
               Flow Meter Apparatus
 63.16                                                                           2015 ASHRAE Handbook—HVAC Applications (SI)

                        Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject         Title                                                                                      Publisher   Reference
                Specification for Preformed Flexible Elastometric Cellular Thermal Insulation in           ASTM        ASTM C534/C534M-14
                  Sheet and Tubular Form
                Specification for Cellular Glass Thermal Insulation                                        ASTM        ASTM C552-14
                Specification for Rigid, Cellular Polystyrene Thermal Insulation                           ASTM        ASTM C578-14a
                Practice for Inner and Outer Diameters of Thermal Insulation for Nominal Sizes of          ASTM        ASTM C585-10
                  Pipe and Tubing
                Specification for Unfaced Preformed Rigid Cellular Polyisocyanurate Thermal                ASTM        ASTM C591-13
                  Insulation
                Practice for Estimate of the Heat Gain or Loss and the Surface Temperatures of Insulated   ASTM        ASTM C680-14
                  Flat, Cylindrical, and Spherical Systems by Use of Computer Programs
                Specification for Adhesives for Duct Thermal Insulation                                    ASTM        ASTM C916-14
                Classification of Potential Health and Safety Concerns Associated with Thermal             ASTM        ASTM C930-12
                  Insulation Materials and Accessories
                Practice for Thermographic Inspection of Insulation Installations in Envelope Cavities     ASTM        ASTM C1060-11a
                  of Frame Buildings
                Specification for Fibrous Glass Duct Lining Insulation (Thermal and Sound                  ASTM        ASTM C1071-12
                  Absorbing Material)
                Specification for Faced or Unfaced Rigid Cellular Phenolic Thermal Insulation              ASTM        ASTM C1126-14
                Test Method for Thermal Performance of Building Materials and Envelope Assemblies          ASTM        ASTM C1363-11
                  by Means of a Hot Box Apparatus
                Specification for Perpendicularly Oriented Mineral Fiber Roll and Sheet Thermal            ASTM        ASTM C1393-14
                  Insulation for Pipes and Tanks
                Guide for Measuring and Estimating Quantities of Insulated Piping and Components           ASTM        ASTM C1409-12
                Specification for Cellular Melamine Thermal and Sound-Absorbing Insulation                 ASTM        ASTM C1410-14
                Guide for Selecting Jacketing Materials for Thermal Insulation                             ASTM        ASTM C1423-14
                Specification for Preformed Flexible Cellular Polyolefin Thermal Insulation in Sheet       ASTM        ASTM C1427-13
                  and Tubular Form
                Specification for Polyimide Flexible Cellular Thermal and Sound Absorbing Insulation       ASTM        ASTM C1482-12
                Specification for Cellulosic Fiber Stabilized Thermal Insulation                           ASTM        ASTM C1497-12
                Test Method for Characterizing the Effect of Exposure to Environmental Cycling             ASTM        ASTM C1512-10
                  on Thermal Performance of Insulation Products
                Specification for Flexible Polymeric Foam Sheet Insulation Used as a Thermal and           ASTM        ASTM C1534-14
                  Sound Absorbing Liner for Duct Systems
                Standard Guide for Development of Standard Data Records for Computerization of             ASTM        ASTM C1558-12
                  Thermal Transmission Test Data for Thermal Insulation
                Guide for Determining Blown Density of Pneumatically Applied Loose Fill Mineral            ASTM        ASTM C1574-04 (2013)
                  Fiber Thermal Insulation
                Test Method for Determining the Moisture Content of Organic and Inorganic Insulation       ASTM        ASTM C1616-07 (2012)
                  Materials by Weight
                Classification for Rating Sound Insulation                                                 ASTM        ASTM E413-10
                Test Method for Determining the Drainage Efficiency of Exterior Insulation and Finish      ASTM        ASTM E2273-03 (2011)
                  Systems (EIFS) Clad Wall Assemblies
                Practice for Use of Test Methods E96/E96M for Determining the Water Vapor                  ASTM        ASTM E2321-03 (2011)
                  Transmission (WVT) of Exterior Insulation and Finish Systems
                Thermal Insulation—Vocabulary                                                              ISO         ISO 9229:2007
                National Commercial and Industrial Insulation Standards, 7th ed.                           MICA        MICA
                Accepted Industry Practices for Sheet Metal Lagging, 1st ed.                               SMACNA      SMACNA 2002
Legionellosis   Minimizing the Risk of Legionellosis Associated with Building Water Systems                ASHRAE      ASHRAE Guideline 12-2000
Louvers         Laboratory Methods of Testing Dampers for Rating                                           AMCA        AMCA 500-D-12
                Laboratory Methods of Testing Louvers for Rating                                           AMCA        AMCA 500-L-12
Lubricants      Methods of Testing the Floc Point of Refrigeration Grade Oils                              ASHRAE      ANSI/ASHRAE 86-2013
                Refrigeration Oil Description                                                              ASHRAE      ANSI/ASHRAE 99-2006
                Test Method for Pour Point of Petroleum Products                                           ASTM        ASTM D97-12
                Classification of Industrial Fluid Lubricants by Viscosity System                          ASTM        ASTM D2422-97 (2013)
                Test Method for Relative Molecular Weight (Relative Molecular Mass) of                     ASTM        ASTM D2503-92 (2012)
                 Hydrocarbons by Thermoelectric Measurement of Vapor Pressure
                Test Method for Determination of Moderately High Temperature Piston Deposits by            ASTM        ASTM D7097-09
                 Thermo-Oxidation Engine Oil Simulation Test—TEOST MHT
                Petroleum Products—Corrosiveness to Copper—Copper Strip Test                               ISO         ISO 2160:1998
Measurement     Industrial Ventilation: A Manual of Recommended Practice, 28th ed. (2013)                  ACGIH       ACGIH
                Engineering Analysis of Experimental Data                                                  ASHRAE      ASHRAE Guideline 2-2010 (RA14)
                Instrumentation for Monitoring Central Chilled Water Plant Efficiency                      ASHRAE      ASHRAE Guideline 22-2012
                Standard Method for Measurement of Proportion of Lubricant in Liquid Refrigerant           ASHRAE      ANSI/ASHRAE 41.4-1996 (RA06)
                Standard Method for Measurement of Moist Air Properties                                    ASHRAE      ANSI/ASHRAE 41.6-2014
 Codes and Standards                                                                                                                   63.17

                       Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject        Title                                                                                Publisher   Reference
             Method of Measuring Solar-Optical Properties of Materials                              ASHRAE      ANSI/ASHRAE 74-1988
             Methods of Determining, Expressing, and Comparing Building Energy Performance          ASHRAE      ANSI/ASHRAE 105-2014
               and Greenhouse Gas Emissions
             Method for Establishing Installation Effects on Flowmeters                             ASME        ASME MFC-10M-2000 (RA11)
             Test Uncertainty                                                                       ASME        ASME PTC 19.1-2013
             Measurement of Industrial Sound                                                        ASME        ANSI/ASME PTC 36-2004 (RA13)
             Test Methods for Water Vapor Transmission of Materials                                 ASTM        ASTM E96/E96M-14
             Specification and Temperature-Electromotive Force (EMF) Tables for Standardized        ASTM        ASTM E230/E230M-12
               Thermocouples
             Practice for Continuous Sizing and Counting of Airborne Particles in Dust-Controlled   ASTM        ASTM F50-12
               Areas and Clean Rooms Using Instruments Capable of Detecting Single Sub-
               Micrometre and Larger Particles
             Ergonomics of the Thermal Environment—Instruments for Measuring Physical               ISO         ISO 7726:1998
               Quantities
             Ergonomics of the Thermal Environment—Determination of Metabolic Rate                  ISO         ISO 8996:2004
             Ergonomics of the Thermal Environment—Estimation of the Thermal Insulation and         ISO         ISO 9920:2007
               Water Vapour Resistance of a Clothing Ensemble
 Energy      Measurement of Energy and Demand Savings                                               ASHRAE      ASHRAE Guideline 14-2002
 Fluid Flow  Standard Methods of Measurement of Flow of Liquids in Pipes Using Orifice              ASHRAE      ANSI/ASHRAE 41.8-1989
               Flowmeters
             Methods for Volatile-Refrigerant Mass Flow Measurements Using Calorimeters             ASHRAE      ANSI/ASHRAE 41.9-2011
             Flow Measurement                                                                       ASME        ASME PTC 19.5-2004 (RA13)
             Glossary of Terms Used in the Measurement of Fluid Flow in Pipes                       ASME        ASME MFC-1M-2003 (RA08)
             Measurement Uncertainty for Fluid Flow in Closed Conduits                              ASME        ANSI/ASME MFC-2M-1983 (RA13)
             Measurement of Fluid Flow in Pipes Using Orifice, Nozzle, and Venturi                  ASME        ASME MFC-3M-2004
             Measurement of Fluid Flow in Pipes Using Vortex Flowmeters                             ASME        ASME MFC-6M-1998 (RA05)
             Fluid Flow in Closed Conduits: Connections for Pressure Signal Transmissions           ASME        ASME MFC-8M-2001 (RA11)
               Between Primary and Secondary Devices
             Measurement of Liquid Flow in Closed Conduits by Weighing Method                       ASME        ASME MFC-9M-1988 (RA11)
             Measurement of Fluid Flow Using Small Bore Precision Orifice Meters                    ASME        ASME MFC-14M-2003 (RA08)
             Measurement of Fluid Flow in Closed Conduits by Means of Electromagnetic Flowmeters    ASME        ASME MFC-16-2014
             Measurement of Fluid Flow Using Variable Area Meters                                   ASME        ASME MFC-18M-2001 (RA11)
             Test Method for Determining the Moisture Content of Inorganic Insulation Materials     ASTM        ASTM C1616-07 (2012)
               by Weight
             Test Method for Indicating Wear Characteristics of Petroleum Hydraulic Fluids in a     ASTM        ASTM D6973-14
               High Pressure Constant Volume Vane Pump
             Test Method for Dynamic Viscosity and Density of Liquids by Stabinger Viscometer       ASTM        ASTM D7042-14
               (and the Calculation of Kinematic Viscosity)
             Test Method for Indicating Wear Characteristics of Non-Petroleum and Petroleum         ASTM        ASTM D7043-12
               Hydraulic Fluids in a Constant Volume Vane Pump
             Practice for Calculating Viscosity of a Blend of Petroleum Products                    ASTM        ASTM D7152-11
             Test Method for Same-Different Test                                                    ASTM        ASTM E2139-05 (2011)
             Practice for Field Use of Pyranometers, Pyrheliometers, and UV Radiometers             ASTM        ASTM G183-15
 Gas Flow    Standard Methods for Laboratory Airflow Measurement                                    ASHRAE      ANSI/ASHRAE 41.2-1987 (RA92)
             Method of Test for Measurement of Flow of Gas                                          ASHRAE      ANSI/ASHRAE 41.7-1984 (RA06)
             Measurement of Gas Flow by Turbine Meters                                              ASME        ANSI/ASME MFC-4M-1986 (RA08)
             Measurement of Gas Flow by Means of Critical Flow Venturi Nozzles                      ASME        ANSI/ASME MFC-7M-1987 (RA14)
 Pressure    Standard Method for Pressure Measurement                                               ASHRAE      ANSI/ASHRAE 41.3-2014
             Pressure Gauges and Gauge Attachments                                                  ASME        ASME B40.100-2013
             Pressure Measurement                                                                   ASME        ANSI/ASME PTC 19.2-2010
 Temperature Standard Method for Temperature Measurement                                            ASHRAE      ANSI/ASHRAE 41.1-2013
             Thermometers, Direct Reading and Remote Reading                                        ASME        ASME B40.200-2008 (RA13)
             Temperature Measurement                                                                ASME        ASME PTC 19.3-1974 (RA04)
             Total Temperature Measuring Instruments (Turbine Powered Subsonic Aircraft)            SAE         SAE AS793A-2001 (R2008)
 Thermal     Method of Testing Thermal Energy Meters for Liquid Streams in HVAC Systems             ASHRAE      ANSI/ASHRAE 125-1992 (RA11)
             Test Method for Steady-State Heat Flux Measurements and Thermal Transmission           ASTM        ASTM C177-13
               Properties by Means of the Guarded-Hot-Plate Apparatus
             Test Method for Steady-State Heat Flux Measurements Thermal Transmission               ASTM        ASTM C518-10
               Properties by Means of the Heat Flow Meter Apparatus
             Practice for In-Situ Measurement of Heat Flux and Temperature on Building Envelope     ASTM        ASTM C1046-95 (2013)
               Components
             Practice for Determining Thermal Resistance of Building Envelope Components from       ASTM        ASTM C1155-95 (2013)
               In-Situ Data
 63.18                                                                          2015 ASHRAE Handbook—HVAC Applications (SI)

                         Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject          Title                                                                                  Publisher   Reference
                 Test Method for Thermal Performance of Building Materials and Envelope Assemblies      ASTM        ASTM C1363-11
                  by Means of a Hot Box Apparatus
Mobile Homes     Residential Load Calculation, 8th ed.                                                  ACCA        ANSI/ACCA Manual J
 and             Recreational Vehicle Cooking Gas Appliances                                            CSA         ANSI Z21.57-2010
 Recreational    Oil-Fired Warm Air Heating Appliances for Mobile Housing and Recreational Vehicles     CSA         B140.10-06 (R2011)
 Vehicles        Manufactured Homes                                                                     CSA         CAN/CSA-Z240 MH Series-09 (R2014)
                 Recreational Vehicles                                                                  CSA         CAN/CSA-Z240 RV Series-08 (R2013)
                 Gas Supply Connectors for Manufactured Homes                                           IAPMO       IAPMO TS 9-2003
                 Fuel Supply: Manufactured/Mobile Home Parks & Recreational Vehicle Parks               IAPMO       Chapter 13, Part II
                 Manufactured Housing Construction and Safety Standards                                 ICC/ANSI    HUD 24 CFR Part 3280 (2008)
                 Manufactured Housing                                                                   NFPA        NFPA 501-2013
                 Recreational Vehicles                                                                  NFPA        NFPA 1192-2015
                 Plumbing System Components for Recreational Vehicles                                   NSF         ANSI/NSF 24-2010
                 Low Voltage Lighting Fixtures for Use in Recreational Vehicles                         UL          ANSI/UL 234-2005
                 Liquid Fuel-Burning Heating Appliances for Manufactured Homes and Recreational         UL          ANSI/UL 307A-2009
                   Vehicles
                 Gas-Burning Heating Appliances for Manufactured Homes and Recreational Vehicles        UL          UL 307B-2006
Motors and       Installation and Maintenance of Farm Standby Electric Power                            ASABE       ANSI/ASABE EP364.3-2006
 Generators      Nuclear Power Plant Air-Cleaning Units and Components                                  ASME        ASME N509-2002 (RA08)
                 Testing of Nuclear Air Treatment Systems                                               ASME        ASME N510-2007
                 Fired Steam Generators                                                                 ASME        ASME PTC 4-2013
                 Gas Turbine Heat Recovery Steam Generators                                             ASME        ASME PTC 4.4-2008 (RA13)
                 Test Methods for Film-Insulated Magnet Wire                                            ASTM        ASTM D1676-03 (2011)
                 Test Method for Evaluation of Engine Oils in a High Speed, Single-Cylinder Diesel      ASTM        ASTM D6923-14
                   Engine—Caterpillar 1R Test Procedure
                 Test Method for Evaluation of Diesel Engine Oils in the T-11 Exhaust Gas               ASTM        ASTM D7156-13
                   Recirculation Diesel Engine
                 Test Methods, Marking Requirements, and Energy Efficiency Levels for Three-Phase       CSA         CSA C390-10
                   Induction Motors
                 Motors and Generators                                                                  CSA         C22.2 No. 100-14
                 Emergency Electrical Power Supply for Buildings                                        CSA         CSA C282-09
                 Energy Efficiency Test Methods for Small Motors                                        CSA         CAN/CSA C747-09 (R2014)
                 Standard Test Procedure for Polyphase Induction Motors and Generators                  IEEE        IEEE 112-1996
                 Motors and Generators                                                                  NEMA        NEMA MG 1-2014
                 Energy Management Guide for Selection and Use of Fixed Frequency Medium AC             NEMA        NEMA MG 10-2013
                   Squirrel-Cage Polyphase Industrial Motors
                 Energy Management Guide for Selection and Use of Single-Phase Motors                   NEMA        NEMA MG 11-1977 (R2012)
                 Magnet Wire                                                                            NEMA        ANSI/NEMA MW 1000-2014
                 Motion/Position Control Motors, Controls, and Feedback Devices                         NEMA        NEMA ICS 16-2001
                 Rotating Electrical Machines—General Requirements                                      UL          UL 1004-1-2012
                 Electric Motors and Generators for Use in Hazardous (Classified) Locations             UL          ANSI/UL 674-2011
                 Overheating Protection for Motors                                                      UL          ANSI/UL 2111-1997
Operation and Preparation of Operating and Maintenance Documentation for Building Systems               ASHRAE      ASHRAE Guideline 4-2008 (RA13)
 Maintenance Sustainable, High Performance Operations and Maintenance                                   ASHRAE      ASHRAE Guideline 32-2012
              Inspection and Maintenance of Commercial-Building HVAC Systems                            ASHRAE/     ANSI/ASHRAE/ACCA 180-2012
                                                                                                          ACCA
                 International Property Maintenance Code® (2015)                                        ICC         IPMC
Panel Heating Method of Testing for Rating Ceiling Panels for Sensible Heating and Cooling              ASHRAE      ANSI/ASHRAE 138-2013
 and Cooling
Pipe, Tubing,    Scheme for the Identification of Piping Systems                                        ASME        ASME A13.1-2007 (RA13)
