  and Fittings   Pipe Threads, General Purpose (Inch)                                                   ASME        ANSI/ASME B1.20.1-2013
                 Wrought Copper and Copper Alloy Braze-Joint Pressure Fittings                          ASME        ASME B16.50-2013
                 Power Piping                                                                           ASME        ASME B31.1-2014
                 Process Piping                                                                         ASME        ASME B31.3-2014
                 Refrigeration Piping and Heat Transfer Components                                      ASME        ASME B31.5-2013
                 Building Services Piping                                                               ASME        ASME B31.9-2014
                 Practice for Obtaining Hydrostatic or Pressure Design Basis for “Fiberglass” (Glass-   ASTM        ASTM D2992-12
                   Fiber-Reinforced Thermosetting-Resin) Pipe and Fittings
                 Specification for Welding of Austenitic Stainless Steel Tube and Piping Systems in     AWS         AWS D18.1:2009
                   Sanitary Applications
                 Standards of the Expansion Joint Manufacturers Association, 9th ed.                    EJMA        EJMA
                 Pipe Hangers and Supports—Materials, Design and Manufacture                            MSS         ANSI/MSS SP-58-2009
 Codes and Standards                                                                                                                  63.19

                   Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject    Title                                                                                   Publisher   Reference
           Pipe Hangers and Supports—Selection and Application                                     MSS         ANSI/MSS SP-69-2003
           General Welding Guidelines (2009)                                                       NCPWB       NCPWB
           National Fuel Gas Code                                                                  AGA/NFPA    ANSI Z223.1/NFPA 54-2015
           Refrigeration Tube Fittings—General Specifications                                      SAE         SAE J513-1999
           Seismic Restraint Manual—Guidelines for Mechanical Systems, 3rd ed.                     SMACNA      ANSI/SMACNA 001-2008
           Tube Fittings for Flammable and Combustible Fluids, Refrigeration Service, and          UL          ANSI/UL 109-1997
             Marine Use
 Plastic   Specification for Acrylonitrile-Butadiene-Styrene (ABS) Plastic Pipe, Schedules 40      ASTM        ASTM D1527-99 (2005)
             and 80
           Specification for Poly (Vinyl Chloride) (PVC) Plastic Pipe, Schedules 40, 80, and 120   ASTM        ASTM D1785-12
           Test Method for Obtaining Hydrostatic Design Basis for Thermoplastic Pipe               ASTM        ASTM D2837-13e1
             Materials or Pressure Design Basis for Thermoplastic Pipe Products
           Specification for Perfluoroalkoxy (PFA)-Fluoropolymer Tubing                            ASTM        ASTM D6867-03 (2014)
           Specification for Polyethylene Stay in Place Form System for End Walls for              ASTM        ASTM D7082-04 (2010)
             Drainage Pipe
           Specification for Chlorinated Poly (Vinyl Chloride) (CPVC) Plastic Pipe, Schedules 40   ASTM        ASTM F441/F441M-13e1
             and 80
           Specification for Crosslinked Polyethylene/Aluminum/Crosslinked Polyethylene            ASTM        ASTM F2262-09
             Tubing OD Controlled SDR9
           Test Method for Evaluating the Oxidative Resistance of Polyethylene (PE) Pipe to        ASTM        ASTM F2263-14
             Chlorinated Water
           Specification for 12 to 60 in. [300 to 1500 mm] Annular Corrugated Profile-Wall         ASTM        ASTM F2306/F2306M-14
             Polyethylene (PE) Pipe and Fittings for Gravity-Flow Storm Sewer and Subsurface
             Drainage Applications
           Test Method for Determining Chemical Compatibility of Substances in Contact with        ASTM        ASTM F2331-11
             Thermoplastic Pipe and Fittings Materials
           Test Method for Determining Thermoplastic Pipe Wall Stiffness                           ASTM        ASTM F2433-05 (2013)
           Specification for Steel Reinforced Polyethylene (PE) Corrugated Pipe                    ASTM        ASTM F2435-12
           Electrical Polyvinyl Chloride (PVC) Tubing and Conduit                                  NEMA        NEMA TC 2-2013
           PVC Plastic Utilities Duct for Underground Installation                                 NEMA        NEMA TC 6 and 8-2013
           Smooth Wall Coilable Polyethylene Electrical Plastic Duct                               NEMA        NEMA TC 7-2013
           Fittings for PVC Plastic Utilities Duct for Underground Installation                    NEMA        NEMA TC 9-2004 (R2012)
           Electrical Nonmetallic Tubing (ENT)                                                     NEMA        NEMA TC 13-2005
           Plastics Piping System Components and Related Materials                                 NSF         ANSI/NSF 14-2014
           Rubber Gasketed Fittings                                                                UL          ANSI/UL 213-2008
 Metal     Welded and Seamless Wrought Steel Pipe                                                  ASME        ASME B36.10M-2004 (RA10)
           Stainless Steel Pipe                                                                    ASME        ASME B36.19M-2004 (RA10)
           Specification for Pipe, Steel, Black and Hot-Dipped, Zinc-Coated, Welded and Seamless   ASTM        ASTM A53/53M-12
           Specification for Seamless Carbon Steel Pipe for High-Temperature Service               ASTM        ASTM A106/A106M-14
           Specification for Steel Line Pipe, Black, Furnace-Butt-Welded                           ASTM        ASTM A1037/A1037M-05 (2012)
           Specification for Composite Corrugated Steel Pipe for Sewers and Drains                 ASTM        ASTM A1042/A1042M-04 (2009)
           Specification for Seamless Copper Pipe, Standard Sizes                                  ASTM        ASTM B42-10
           Specification for Seamless Copper Tube                                                  ASTM        ASTM B75/B75M-11
           Specification for Seamless Copper Water Tube                                            ASTM        ASTM B88-14
           Specification for Seamless Copper Tube for Air Conditioning and Refrigeration Field     ASTM        ASTM B280-13
             Service
           Specification for Hand-Drawn Copper Capillary Tube for Restrictor Applications          ASTM        ASTM B360-09
           Specification for Welded Copper Tube for Air Conditioning and Refrigeration Service     ASTM        ASTM B640-12a
           Specification for Copper-Beryllium Seamless Tube UNS Nos. C17500 and C17510             ASTM        ASTM B937-04 (2010)
           Test Method for Rapid Determination of Corrosiveness to Copper from Petroleum           ASTM        ASTM D7095-04 (2014)
             Products Using a Disposable Copper Foil Strip
           Thickness Design of Ductile-Iron Pipe                                                   AWWA        ANSI/AWWA C150/A21.50-14
           Fittings, Cast Metal Boxes, and Conduit Bodies for Conduit and Cable Assemblies         NEMA        NEMA FB 1-2012
           Polyvinyl-Chloride (PVC) Externally Coated Galvanized Rigid Steel Conduit and           NEMA        NEMA RN 1-2005 (R2013)
             Intermediate Metal Conduit
Plumbing   Backwater Valves                                                                        ASME        ASME A112.14.1-2003 (RA12)
           Plumbing Supply Fittings                                                                ASME        ASME A112.18.1-2012
           Plumbing Waste Fittings                                                                 ASME        ASME A112.18.2-2011
           Performance Requirements for Backflow Protection Devices and Systems in Plumbing        ASME        ASME A112.18.3-2002 (RA12)
             Fixture Fittings
           Uniform Plumbing Code (2012) (with IAPMO Installation Standards)                        IAPMO       IAPMO
           International Plumbing Code® (2015)                                                     ICC         IPC
           International Private Sewage Disposal Code® (2015)                                      ICC         IPSDC
           2012 National Standard Plumbing Code (NSPC)                                             PHCC        NSPC 2012
 63.20                                                                        2015 ASHRAE Handbook—HVAC Applications (SI)

                       Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject        Title                                                                                    Publisher   Reference
               2012 National Standard Plumbing Code—Illustrated                                         PHCC        PHCC 2012
               Standard Plumbing Code (1997)                                                            SBCCI       SPC
Pumps          Centrifugal Pumps                                                                        ASME        ASME PTC 8.2-1990
               Specification for Horizontal End Suction Centrifugal Pumps for Chemical Process          ASME        ASME B73.1-2012
               Specification for Vertical-in-Line Centrifugal Pumps for Chemical Process                ASME        ASME B73.2-2003 (RA08)
               Specification for Sealless Horizontal End Suction Metallic Centrifugal Pumps for         ASME        ASME B73.3-2003 (RA08)
                 Chemical Process
               Specification for Thermoplastic and Thermoset Polymer Material Horizontal End            ASME        ASME B73.5M-1995 (RA07)
                 Suction Centrifugal Pumps for Chemical Process
               Liquid Pumps                                                                             CSA         CAN/CSA-C22.2 No. 108-14
               Energy Efficiency Test Methods for Small Pumps                                           CSA         CAN/CSA C820-02 (R2012)
               Performance Standard for Liquid Ring Vacuum Pumps, 4th ed. (2011)                        HEI         HEI 2854
               Rotodynamic (Centrifugal) Pumps for Nomenclature and Definitions                         HI          ANSI/HI 1.1-1.2-2014
               Rotodynamic (Centrifugal) Pumps for Design and Application                               HI          ANSI/HI 1.3-2013
               Rotodynamic (Centrifugal) Pumps for Manuals Describing Installation, Operation and       HI          ANSI/HI 1.4-2014
                 Maintenance
               Rotodynamic (Vertical) Nomenclature                                                      HI          ANSI/HI 2.1-2.2-2014
               Rotodynamic (Vertical) Application                                                       HI          ANSI/HI 2.3-2013
               Rotodynamic (Vertical) Operations                                                        HI          ANSI/HI 2.4-2014
               Rotary Pumps for Nomenclature, Definitions, Application, and Operation                   HI          ANSI/HI 3.1-3.5-2008
               Sealless, Magnetically Driven Rotary Pumps for Nomenclature, Definitions, Application,   HI          ANSI/HI 4.1-4.6-2010
                 Operation, and Test
               Sealless Rotodynamic Pumps for Nomenclature, Definitions, Application, Operation, and    HI          ANSI/HI 5.1-5.6-2010
                 Test
               Reciprocating Pumps for Nomenclature, Definitions, Application, and Operation            HI          ANSI/HI 6.1-6.5-2000
               Direct Acting (Steam) Pumps for Nomenclature, Definitions, Application, and Operation    HI          ANSI/HI 8.1-8.5-2000
               Pumps—General Guidelines for Types, Definitions, Application, Sound Measurement          HI          ANSI/HI 9.1-9.5-2000
                 and Decontamination
               Rotodynamic Pumps for Assessment of Allowable Nozzle Loads                               HI          ANSI/HI 9.6.2-2011
               Centrifugal and Vertical Pumps for Allowable Operating Region                            HI          ANSI/HI 9.6.3-2012
               Rotodynamic Pumps for Vibration Measurements and Allowable Values                        HI          ANSI/HI 9.6.4-2009
               Rotodynamic (Centrifugal and Vertical) Pumps Guideline for Condition Monitoring          HI          ANSI/HI 9.6.5-2009
               Intake Design for Rotodynamic Pumps                                                      HI          ANSI/HI 9.8-2012
               Engineering Data Book, 2nd ed.                                                           HI          HI (1990)
               Equipment for Swimming Pools, Spas, Hot Tubs and Other Recreational Water                NSF         ANSI/NSF 50-2013
                 Facilities
               Pumps for Oil-Burning Appliances                                                         UL          UL 343-2008
               Motor-Operated Water Pumps                                                               UL          ANSI/UL 778-2010
               Swimming Pool Pumps, Filters, and Chlorinators                                           UL          ANSI/UL 1081-2008
Radiators      Testing and Rating Standard for Baseboard Radiation, 8th ed. (2005)                      HYDI        IBR
               Testing and Rating Standard for Finned Tube (Commercial) Radiation, 6th ed. (2005)       HYDI        IBR
Receivers      Refrigerant Liquid Receivers                                                             AHRI        ANSI/AHRI 495-2005
               Refrigerant-Containing Components and Accessories, Nonelectrical                         UL          ANSI/UL 207-2009
Refrigerants   Threshold Limit Values for Chemical Substances (updated annually)                        ACGIH       ACGIH
               Specifications for Refrigerants                                                          AHRI        AHRI 700-2014
               Refrigerant Recovery/Recycling Equipment                                                 AHRI        AHRI 740-1998
               Refrigerant Information Recommended for Product Development and Standards                ASHRAE      ASHRAE Guideline 6-2008
               Method of Testing Flow Capacity of Refrigerant Capillary Tubes                           ASHRAE      ANSI/ASHRAE 28-1996 (RA10)
               Designation and Safety Classification of Refrigerants                                    ASHRAE      ANSI/ASHRAE 34-2013
               Sealed Glass Tube Method to Test the Chemical Stability of Materials for Use Within      ASHRAE      ANSI/ASHRAE 97-2007
                 Refrigerant Systems
               Refrigeration Oil Description                                                            ASHRAE      ANSI/ASHRAE 99-2006
               Reducing the Release of Halogenated Refrigerants from Refrigerating and Air-             ASHRAE      ANSI/ASHRAE 147-2013
                 Conditioning Equipment and Systems
               Methods of Testing Capacity for Refrigerant Pressure Regulators                          ASHRAE      ANSI/ASHRAE 158.2-2011
               Method of Test to Determine the Performance of Halocarbon Refrigerant Leak               ASHRAE      ANSI/ASHRAE 173-2012
                 Detectors
               Test Method for Acid Number of Petroleum Products by Potentiometric Titration            ASTM        ASTM D664-11a
               Test Method for Concentration Limits of Flammability of Chemical (Vapors and Gases)      ASTM        ASTM E681-09
               Refrigerant-Containing Components for Use in Electrical Equipment                        CSA         C22.2 No. 140.3-09 (R2014)
               Refrigerants—Designation System                                                          ISO         ISO 817:2014
               Procedure Retrofitting CFC-12 (R-12) Mobile Air-Conditioning Systems to HFC-134a         SAE         SAE J1661-2011
                 (R-134a)
               Recommended Service Procedure for the Containment of CFC-12 (R-12)                       SAE         SAE J1989-2011
 Codes and Standards                                                                                                                            63.21

                        Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject         Title                                                                                    Publisher   Reference
                Standard of Purity for Recycled R-134a (HFC-134a) and R-1234yf (HFO-1234yf) for          SAE         SAE J2099-2012
                  Use in Mobile Air-Conditioning Systems
                HFC-134a (R-134a) Service Hose Fittings for Automotive Air-Conditioning Service          SAE         SAE J2197-2011
                  Equipment
                CFC-12 (R-12) Refrigerant Recovery Equipment for Mobile Automotive Air-                  SAE         SAE J2209-2011
                  Conditioning Systems
                Recommended Service Procedure for the Containment of HFC-134a                            SAE         SAE J2211-2011
                Refrigerant-Containing Components and Accessories, Nonelectrical                         UL          ANSI/UL 207-2009
                Refrigerant Recovery/Recycling Equipment                                                 UL          ANSI/UL 1963-2011
                Refrigerants                                                                             UL          ANSI/UL 2182-2006
Refrigeration   Safety Standard for Refrigeration Systems                                                ASHRAE      ANSI/ASHRAE 15-2013
                Mechanical Refrigeration Code                                                            CSA         B52-13
                Refrigeration Equipment                                                                  CSA         CAN/CSA-C22.2 No. 120-13
                Equipment, Design and Installation of Ammonia Mechanical Refrigerating Systems           IIAR        ANSI/IIAR 2-2008
                Refrigerated Medical Equipment                                                           UL          ANSI/UL 416-1993
Refrigeration   Ejectors                                                                                 ASME        ASME PTC 24-1976 (RA82)
 Systems        Safety Standard for Refrigeration Systems                                                ASHRAE      ANSI/ASHRAE 15-2013
                Designation and Safety Classification of Refrigerants                                    ASHRAE      ANSI/ASHRAE 34-2013
                Reducing the Release of Halogenated Refrigerants from Refrigerating and Air-             ASHRAE      ANSI/ASHRAE 147-2013
                  Conditioning Equipment and Systems
                Testing of Refrigerating Systems                                                         ISO         ISO 916-1968
                Standards for Steam Jet Vacuum Systems, 7th ed. (2012)                                   HEI         HEI 2866-1
 Transport      Mechanical Transport Refrigeration Units                                                 AHRI        ANSI/AHRI 1111-2013
                Mechanical Refrigeration and Air-Conditioning Installations Aboard Ship                  ASHRAE      ANSI/ASHRAE 26-2010
                General Requirements for Application of Vapor Cycle Refrigeration Systems for Aircraft   SAE         SAE ARP731C-2003 (R2010)
                Safety Standard for Motor Vehicle Refrigerant Vapor Compression Systems                  SAE         SAE J639-2011
Refrigerators
 Commercial     Method of Testing Commercial Refrigerators and Freezers                                  ASHRAE      ANSI/ASHRAE 72-2014
                Energy Performance Standard for Commercial Refrigerated Display Cabinets and             CSA         CAN/CSA-C657-12
                 Merchandise
                Energy Performance of Food Service Refrigerators and Freezers                            CSA         C827-10
                Gas Food Service Equipment                                                               CSA         ANSI Z83.11-2006/CSA 1.8A-2006
                                                                                                                      (R2011)
                Food Equipment                                                                           NSF         ANSI/NSF 2-2014
                Commercial Refrigerators and Freezers                                                    NSF         ANSI/NSF 7-2014
                Mobile Food Carts                                                                        NSF         ANSI/NSF 59-2012
                Refrigeration Unit Coolers                                                               UL          ANSI/UL 412-2011
                Refrigerating Units                                                                      UL          ANSI/UL 427-2011
                Commercial Refrigerators and Freezers                                                    UL          ANSI/UL 471-2010
 Household      Refrigerators, Refrigerator-Freezers and Freezers                                        AHAM        ANSI/AHAM HRF-1-2008
                Refrigerators Using Gas Fuel                                                             CSA         ANSI Z21.19-2014/CSA1.4-2014
                Energy Performance and Capacity of Household Refrigerators, Refrigerator-Freezers,       CSA         CAN/CSA C300-12
                 Freezers, and Wine Chillers
                Household Refrigerators and Freezers                                                     UL/CSA      ANSI/UL 250-1993/C22.2 No. 63-93
                                                                                                                      (R2013)
Retrofitting
 Building       Residential Duct Diagnostics and Repair                                                  ACCA        ACCA
                Good HVAC Practices for Residential and Commercial Buildings                             ACCA        ACCA
                Building Systems Analysis and Retrofit Manual, 2nd ed.                                   SMACNA      SMACNA 2011
 Refrigerant    Procedure for Retrofitting CFC-12 (R-12) Mobile Air Conditioning Systems to HFC-         SAE         SAE J1661-2011
                  134a (R-134a)
Roof            Commercial Low Pressure, Low Velocity Duct System Design                                 ACCA        ACCA Manual Q
 Ventilators    Power Ventilators                                                                        UL          ANSI/UL 705-2004
Safety          Guideline for Risk Management of Public Health and Safety in Buildings                   ASHRAE      ASHRAE Guideline 29-2009
Seismic         Method of Test of Seismic Restraint Devices for HVAC&R Equipment                         ASHRAE      ANSI/ASHRAE 171-2008
 Restraint      Seismic Restraint Manual—Guidelines for Mechanical Systems, 3rd ed.                      SMACNA      ANSI/SMACNA 001-2008
Smoke           The Commissioning Process for Smoke Management Systems                                   ASHRAE      ASHRAE Guideline 1.5-2012
 Control        Laboratory Methods of Testing Fans Used to Exhaust Smoke in Smoke Management             ASHRAE      ANSI/ASHRAE 149-2013
 Systems         Systems
                Smoke-Control Systems Utilizing Barriers and Pressure Differences                        NFPA        NFPA 92A-2009
                Smoke Management Systems in Malls, Atria, and Large Spaces                               NFPA        NFPA 92B-2009
                Ceiling Dampers                                                                          UL          ANSI/UL 555C-2014
 63.22                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

                        Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject         Title                                                                                   Publisher   Reference
                Smoke Dampers                                                                           UL          ANSI/UL 555S-2014
Solar           Thermal Performance Testing of Solar Ambient Air Heaters                                ASABE       ANSI/ASAE S423-1991 (R2012)
 Equipment      Testing and Reporting Solar Cooker Performance                                          ASABE       ASAE S580.1-2013
                Method of Measuring Solar-Optical Properties of Materials                               ASHRAE      ASHRAE 74-1988
                Methods of Testing to Determine the Thermal Performance of Solar Collectors             ASHRAE      ANSI/ASHRAE 93-2010 (RA14)
                Methods of Testing to Determine the Thermal Performance of Solar Domestic Water         ASHRAE      ANSI/ASHRAE 95-1981 (RA87)
                  Heating Systems
                Methods of Testing to Determine the Thermal Performance of Unglazed Flat-Plate          ASHRAE      ANSI/ASHRAE 96-1980 (RA89)
                  Liquid-Type Solar Collectors
                Practice for Installation and Service of Solar Space Heating Systems for One and Two    ASTM        ASTM E683-91 (2013)
                  Family Dwellings
                Practice for Evaluating Thermal Insulation Materials for Use in Solar Collectors        ASTM        ASTM E861-13
                Practice for Installation and Service of Solar Domestic Water Heating Systems for One   ASTM        ASTM E1056-13
                  and Two Family Dwellings
                Reference Solar Spectral Irradiance at the Ground at Different Receiving Conditions—    ISO         ISO 9845:1992
                  Part 1: Direct Normal and Hemispherical Solar Irradiance for Air Mass 1.5
                Solar Collectors                                                                        CSA         CAN/CSA F378 Series-11
                Packaged Solar Domestic Hot Water Systems (Liquid to Liquid Heat Transfer)              CSA         CAN/CSA F379 Series-09 (R2013)
                Installation Code for Solar Domestic Hot Water Systems                                  CSA         CAN/CSA F383-08 (R2013)
                Solar Heating—Domestic Water Heating Systems—Part 2: Outdoor Test Methods for           ISO         ISO 9459-2:1995
                  System Performance Characterization and Yearly Performance Prediction of Solar-
                  Only Systems
                Solar Energy—Solar Thermal Collectors—Test Methods                                      ISO         ISO 9806:2013
                Solar Water Heaters—Elastomeric Materials for Absorbers, Connecting Pipes               ISO         ISO 9808:1990
                  and Fittings—Method of Assessment
                Solar Energy—Calibration of a Pyranometer Using a Pyrheliometer                         ISO         ISO 9846:1993
Solenoid Valves Solenoid Valves for Use with Volatile Refrigerants                                      AHRI        ANSI/AHRI 760-2014
                Methods of Testing Capacity of Refrigerant Solenoid Valves                              ASHRAE      ANSI/ASHRAE 158.1-2012
                Electrically Operated Valves                                                            UL          UL 429-2013
Sound        Threshold Limit Values for Physical Agents (updated annually)                              ACGIH       ACGIH
 Measurement Specification for Sound Level Meters                                                       ASA         ANSI S1.4-2014
             Specification for Octave-Band and Fractional-Octave-Band Analog and Digital Filters        ASA         ANSI S1.11-2014
             Microphones, Part 1: Specifications for Laboratory Standard Microphones                    ASA         ANSI S1.15-1997/Part 1 (R2011)
                 Part 2: Primary Method for Pressure Calibration of Laboratory Standard                 ASA         ANSI S1.15-2005/Part 2 (R2010)
                  Microphones by the Reciprocity Technique
             Specification for Acoustical Calibrators                                                   ASA         ANSI S1.40-2006 (R2011)
             Measurement of Industrial Sound                                                            ASME        ASME PTC 36-2004 (RA13)
             Test Method for Measuring Acoustical and Airflow Performance of Duct Liner                 ASTM        ASTM E477-13
               Materials and Prefabricated Silencers
             Test Method for Determination of Decay Rates for Use in Sound Insulation Test              ASTM        ASTM E2235-04 (2012)
               Methods
             Procedural Standards for the Measurement of Sound and Vibration, 2nd ed. (2006)            NEBB        NEBB
             HVAC Systems Sound and Vibration Procedural Guide, 1st ed.                                 SMACNA      SMACNA 2013
 Fans        Reverberant Room Method for Sound Testing of Fans                                          AMCA        AMCA 300-08
             Methods for Calculating Fan Sound Ratings from Laboratory Test Data                        AMCA        AMCA 301-90
             Application of Sone Ratings for Non-Ducted Air Moving Devices                              AMCA        AMCA 302-73 (R2008)
             Application of Sound Power Level Ratings for Fans                                          AMCA        AMCA 303-79 (R2008)
             Acoustics—Measurement of Airborne Noise Emitted and Structure-Borne Vibration              ASA         ANSI/ASA S12.11-1-2013/ISO
               Induced by Small Air-Moving Devices—Part 1: Airborne Noise Measurement                                10302-1:2013
                 Part 2: Structure-Borne Vibration                                                      ASA         ANSI/ASA S12.11-2-2013/ISO
                                                                                                                     10302-2:2013
                Laboratory Method of Testing to Determine the Sound Power in a Duct                     ASHRAE/     ANSI/ASHRAE 68-1997/
                                                                                                         AMCA        AMCA 330-97
 Other      Sound Rating of Outdoor Unitary Equipment                                                   AHRI        ANSI/AHRI 270-2008
  Equipment Application of Sound Rating Levels of Outdoor Unitary Equipment                             AHRI        ANSI/AHRI 275-2010
            Sound Rating and Sound Transmission Loss of Packaged Terminal Equipment                     AHRI        ANSI/AHRI 300-2008
            Sound Rating of Non-Ducted Indoor Air-Conditioning Equipment                                AHRI        ANSI/AHRI 350-2008
            Sound Rating of Large Air-Cooled Outdoor Refrigerating and Air-Conditioning                 AHRI        ANSI/AHRI 370-2011
              Equipment
            Method of Rating Sound and Vibration of Refrigerant Compressors                             AHRI        ANSI/AHRI 530-2011
            Method of Measuring Machinery Sound Within an Equipment Space                               AHRI        ANSI/AHRI 575-2008
            Statistical Methods for Determining and Verifying Stated Noise Emission Values of           ASA         ANSI S12.3-1985 (R2011)
              Machinery and Equipment
            Sound Level Prediction for Installed Rotating Electrical Machines                           NEMA        NEMA MG 3-1974 (R2012)
 Codes and Standards                                                                                                                          63.23

                         Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject          Title                                                                                   Publisher   Reference
  Techniques     Preferred Frequencies, Frequency Levels, and Band Numbers for Acoustical Measurements   ASA         ANSI/ASA S1.6-1984 (R2011)
                 Reference Quantities for Acoustical Levels                                              ASA         ANSI/ASA S1.8-1989 (R2011)
                 Measurement of Sound Pressure Levels in Air                                             ASA         ANSI/ASA S1.13-2005 (R2010)
                 Procedure for the Computation of Loudness of Steady Sound                               ASA         ANSI/ASA S3.4-2007 (R2012)
                 Criteria for Evaluating Room Noise                                                      ASA         ANSI/ASA S12.2-2008
                 Methods for Determining the Insertion Loss of Outdoor Noise Barriers                    ASA         ANSI/ASA S12.8-1998 (R2013)
                 Engineering Method for the Determination of Sound Power Levels of Noise Sources         ASA         ANSI/ASA S12.12-1992 (R2012)
                   Using Sound Intensity
                 Procedures for Outdoor Measurement of Sound Pressure Level                              ASA         ANSI/ASA S12.18-1994 (R2009)
                 Methods for Measurement of Sound Emitted by Machinery and Equipment at                  ASA         ANSI/ASA S12.43-1997 (R2012)
                   Workstations and Other Specified Positions
                 Methods for Calculation of Sound Emitted by Machinery and Equipment at                  ASA         ANSI/ASA S12.44-1997 (R2012)
                   Workstations and Other Specified Positions from Sound Power Level
                 Acoustics—Determination of Sound Power Levels and Sound Energy Levels of Noise          ASA         ANSI/ASA S12.51-2012/ISO
                   Sources Using Sound Pressure—Precision Method for Reverberation Test Rooms                         3741:2012
                 Acoustics—Determination of Sound Power Levels of Noise Sources Using Sound              ASA         ANSI/ASA S12.53/Part 1-2011/ISO
                   Pressure—Engineering Methods for Small, Movable Sources in Reverberant                             3743-1:2011
                   Fields—Part 1: Comparison Method for Hard-Walled Test Rooms
                     Part 2: Methods for Special Reverberation Test Rooms                                ASA         ANSI/ASA S12.53/Part 2-1999
                                                                                                                      (R2015)/ISO 3743-2:1999 (R2015)
              Acoustics—Determination of Sound Power Levels and Sound Energy Levels of Noise             ASA         ANSI/ASA S12.54-2011/ISO
                Sources Using Sound Pressure—Engineering Methods for an Essentially Free Field over                   3744:2011
                a Reflecting Plane
              Acoustics—Determination of Sound Power Levels and Sound Energy Levels of Noise             ASA         ANSI/ASA S12.56-2011/ISO
                Sources Using Sound Pressure—Survey Method Using an Enveloping Measurement                            3746:2011
                Surface over a Reflecting Plane
              Test Method for Impedance and Absorption of Acoustical Materials by the Impedance          ASTM        ASTM C384-04 (2011)
                Tube Method
              Test Method for Sound Absorption and Sound Absorption Coefficients by the                  ASTM        ASTM C423-09a
                Reverberation Room Method
              Test Method for Measurement of Airborne Sound Attenuation Between Rooms in                 ASTM        ASTM E336-14
                Buildings
              Test Method for Impedance and Absorption of Acoustical Materials Using a Tube, Two         ASTM        ASTM E1050-12
                Microphones and a Digital Frequency Analysis System
              Test Method for Evaluating Masking Sound in Open Offices Using A-Weighted and              ASTM        ASTM E1573-09
                One-Third Octave Band Sound Pressure Levels
              Test Method for Measurement of Sound in Residential Spaces                                 ASTM        ASTM E1574-98 (2014)
              Acoustics—Method for Calculating Loudness Level                                            ISO         ISO 532:1975
              Acoustics—Determination of Sound Power Levels of Noise Sources Using Sound                 ISO         ISO 9614-1:1993
                Intensity; Part 1: Measurement at Discrete Points
                  Part 2: Measurement by Scanning                                                        ISO         ISO 9614-2:1996
              Procedural Standards for the Measurement of Sound and Vibration, 2nd ed. (2006)            NEBB        NEBB
  Terminology Acoustical Terminology                                                                     ASA         ANSI S1.1-1994 (R2004)
              Terminology Relating to Building and Environmental Acoustics                               ASTM        ASTM C634-13
Space Heaters Methods of Testing for Rating Combination Space-Heating and Water-Heating Appliances       ASHRAE      ANSI/ASHRAE 124-2007
              Gas-Fired Room Heaters, Vol. II, Unvented Room Heaters                                     CSA         ANSI Z21.11.2-2013
              Vented Gas-Fired Space Heating Appliances                                                  CSA         ANSI Z21.86-2008/CSA 2.32-2008
                                                                                                                      (R2014)
                 Movable and Wall- or Ceiling-Hung Electric Room Heaters                                 UL          UL 1278-2014
                 Fixed and Location-Dedicated Electric Room Heaters                                      UL          UL 2021-2013
Sustainability   Sustainable, High Performance Operations and Maintenance                                ASHRAE      ASHRAE Guideline 32-2012
                 Standard for the Design of High-Performance, Green Buildings Except Low-Rise            ASHRAE/     ANSI/ASHRAE/USGBC/IES 189.1-
                   Residential Buildings                                                                   USGBC       2014
                 International Green Construction Code™ (2012)                                           ICC         IGCC
Symbols          Graphic Symbols for Heating, Ventilating, Air-Conditioning, and Refrigerating Systems   ASHRAE      ANSI/ASHRAE 134-2005 (RA14)
                 Graphical Symbols for Plumbing Fixtures for Diagrams Used in Architecture and           ASME        ANSI/ASME Y32.4-1977 (RA04)
                   Building Construction
                 Symbols for Mechanical and Acoustical Elements as Used in Schematic Diagrams            ASME        ANSI/ASME Y32.18-1972 (RA13)
                 Practice for Mechanical Symbols, Shipboard Heating, Ventilation, and Air                ASTM        ASTM F856-97 (2014)
                   Conditioning (HVAC)
                 Standard Symbols for Welding, Brazing, and Nondestructive Examination                   AWS       AWS A2.4:2012
                 Graphic Symbols for Electrical and Electronics Diagrams                                 IEEE      ANSI/CSA/IEEE 315-1975 (R1993)
                 Standard for Logic Circuit Diagrams                                                     IEEE      IEEE 991-1986 (R1994)
                 American National Standard for Metric Practice                                          IEEE/ASTM IEEE/ASTM-SI10-10
 63.24                                                                         2015 ASHRAE Handbook—HVAC Applications (SI)

                       Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject        Title                                                                                     Publisher   Reference
               Abbreviations and Acronyms for Use on Drawings and Related Documents                      ASME        ASME Y14.38-2007 (RA13)
               Engineering Drawing Practices                                                             ASME        ASME Y14.100-2013
               American National Standard for Safety Colors                                              NEMA        ANSI/NEMA Z535.1-2006 (R2011)
Terminals,     Electrical Quick-Connect Terminals                                                        UL          ANSI/UL 310-2014
  Wiring       Wire Connectors                                                                           UL          ANSI/UL 486A-486B-2013
               Splicing Wire Connectors                                                                  UL          ANSI/UL 486C-2013
               Equipment Wiring Terminals for Use with Aluminum and/or Copper Conductors                 UL          ANSI/UL 486E-2009
Testing and    AABC National Standards for Total System Balance (2002)                                   AABC        AABC
  Balancing    Industrial Process/Power Generation Fans: Site Performance Test Standard                  AMCA        AMCA 803-02 (R2008)
               Guidelines for Measuring and Reporting Environmental Parameters for Plant                 ASABE       ANSI/ASAE EP411.5-2012
                 Experiments in Growth Chambers
               HVAC&R Technical Requirements for the Commissioning Process                               ASHRAE      ASHRAE Guideline 1.1-2007
               Measurement, Testing, Adjusting, and Balancing of Building HVAC Systems                   ASHRAE      ANSI/ASHRAE 111-2008
               Rotary Pump Tests                                                                         HI          ANSI/HI 3.6-2010
               Air-Operated Pump Tests                                                                   HI          ANSI/HI 10.6-2010
               Pumps—General Guidelines for Types, Definitions, Application, Sound Measurement           HI          HI 9.1-9.5-2000
                 and Decontamination
               Rotodynamic Submersible Pump Tests                                                        HI          ANSI/HI 11.6-2012
               Procedural Standards for Certified Testing of Cleanrooms, 3rd ed. (2009)                  NEBB        NEBB
               Procedural Standards for TAB Environmental Systems, 8th ed. (2015)                        NEBB        NEBB
               HVAC Systems Testing, Adjusting and Balancing, 3rd ed.                                    SMACNA      SMACNA 2002
Thermal        Thermal Energy Storage: A Guide for Commercial HVAC Contractors                           ACCA        ACCA
 Storage       Method of Testing Thermal Storage Devices with Electrical Input and Thermal Output        ASHRAE      ANSI/ASHRAE 94.2-2010
                Based on Thermal Performance
               Measurement, Testing, Adjusting, and Balancing of Building HVAC Systems                   ASHRAE      ANSI/ASHRAE 111-2008
               Method of Testing the Performance of Cool Storage Systems                                 ASHRAE      ANSI/ASHRAE 150-2000 (RA14)
Transformers   Minimum Efficiency Values for Liquid-Filled Distribution Transformers                     CSA         CAN/CSA-C802.1-13
               Minimum Efficiency Values for Dry-Type Transformers                                       CSA         CAN/CSA-C802.2-12
               Maximum Losses For Power Transformers                                                     CSA         CAN/CSA-C802.3-01 (R2012)
               Guide for Determining Energy Efficiency of Distribution Transformers                      NEMA        NEMA TP-1-2002
Turbines       Steam Turbines                                                                            ASME        ASME PTC 6-2004 (RA14)
               Steam Turbines in Combined Cycle                                                          ASME        ASME PTC 6.2-2011
               Hydraulic Turbines and Pump-Turbines                                                      ASME        ASME PTC 18-2011
               Gas Turbines                                                                              ASME        ASME PTC 22-2014
               Wind Turbines                                                                             ASME        ASME PTC 42-1988 (RA04)
               Specification for Stainless Steel Bars for Compressor and Turbine Airfoils                ASTM        ASTM A1028-03 (2009)
               Specification for Gas Turbine Fuel Oils                                                   ASTM        ASTM D2880-14a
               Steam Turbines for Mechanical Drive Service                                               NEMA        NEMA SM 23-1991 (R2002)
               Land Based Steam Turbine Generator Sets, 0 to 33 000 kW                                   NEMA        NEMA SM 24-1991 (R2002)
Valves         Face-to-Face and End-to-End Dimensions of Valves                                          ASME        ASME B16.10-2009
               Valves—Flanged, Threaded, and Welding End                                                 ASME        ASME B16.34-2013
               Manually Operated Metallic Gas Valves for Use in Aboveground Piping Systems up to 5 psi   ASME        ASME B16.44-2012
               Pressure Relief Devices                                                                   ASME        ASME PTC 25-2014
               Methods of Testing Capacity of Refrigerant Solenoid Valves                                ASHRAE      ANSI/ASHRAE 158.1-2012
               Relief Valves for Hot Water Supply                                                        CSA         ANSI Z21.22-1999/CSA 4.4-1999
                                                                                                                       (R2014)
               Control Valve Capacity Test Procedures                                                    ISA         ANSI/ISA-S75.02.01-2008
               Metal Valves for Use in Flanged Pipe Systems—Face-to-Face and Centre-to-Face Dimensions   ISO         ISO 5752:1982
               Safety Valves for Protection Against Excessive Pressure, Part 1: Safety Valves            ISO         ISO 4126-1:2013
               Oxygen System Fill/Check Valve                                                            SAE         SAE AS1225A-1997 (R2012)
               Flow Control Valves for Anhydrous Ammonia and LP-Gas                                      UL          ANSI/UL 125-2014
               Safety Relief Valves for Anhydrous Ammonia and LP-Gas                                     UL          ANSI/UL 132-2007
               LP-Gas Regulators                                                                         UL          ANSI/UL 144-2012
               Electrically Operated Valves                                                              UL          UL 429-2013
               Valves for Flammable Fluids                                                               UL          ANSI/UL 842-2007
 Gas           Manually Operated Metallic Gas Valves for Use in Gas Piping Systems up to                 ASME        ASME B16.33-2012
                 125 psig (Sizes NPS 1/2 through 2)
               Large Metallic Valves for Gas Distribution (Manually Operated, NPS-2 1/2 to 12,           ASME        ANSI/ASME B16.38-2012
                 125 psig Maximum)
               Manually Operated Thermoplastic Gas Shutoffs and Valves in Gas Distribution Systems       ASME        ASME B16.40-2013
 Codes and Standards                                                                                                                          63.25

                       Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject        Title                                                                                   Publisher   Reference
               Manually Operated Gas Valves for Appliances, Appliance Connection Valves, and           CSA         ANSI Z21.15-2009/CGA 9.1-2009
                Hose End Valves                                                                                     (R2014)
               Automatic Valves for Gas Appliances                                                     CSA         ANSI Z21.21-2012/CGA 6.5-2012
               Combination Gas Controls for Gas Appliances                                             CSA         ANSI Z21.78-2010/CGA 6.20-2010
               Convenience Gas Outlets and Optional Enclosures                                         CSA         ANSI Z21.90-2001/CSA 6.24-2001
                                                                                                                    (R2011)
 Refrigerant   Thermostatic Refrigerant Expansion Valves                                               AHRI        ANSI/AHRI 750-2007
               Solenoid Valves for Use with Volatile Refrigerants                                      AHRI        ANSI/AHRI 760-2014
               Refrigerant Pressure Regulating Valves                                                  AHRI        ANSI/AHRI 770-2014
               Method of Testing Thermostatic Refrigerant Expansion Valves                             ASHRAE      ANSI/ASHRAE 17-2008
               Methods of Testing Capacity of Refrigerant Solenoid Valves                              ASHRAE      ANSI/ASHRAE 158.1-2012
Vapor          Practice for Selection of Water Vapor Retarders for Thermal Insulation                  ASTM        ASTM C755-10
 Retarders     Practice for Determining the Properties of Jacketing Materials for Thermal Insulation   ASTM        ASTM C921-10
               Specification for Flexible, Low Permeance Vapor Retarders for Thermal Insulation        ASTM        ASTM C1136-12
Vending        Methods of Testing for Rating Vending Machines for Sealed Beverages                     ASHRAE      ANSI/ASHRAE 32.1-2010
 Machines      Methods of Testing for Rating Pre-Mix and Post-Mix Beverage Dispensing Equipment        ASHRAE      ANSI/ASHRAE 32.2-2003 (RA11)
               Vending Machines                                                                        CSA         C22.2 No. 128-95 (R2013)
               Energy Performance of Vending Machines                                                  CSA         CAN/CSA C804-09 (R2014)
               Vending Machines for Food and Beverages                                                 NSF         ANSI/NSF 25-2012
               Refrigerated Vending Machines                                                           UL          ANSI/UL 541-2011
               Vending Machines                                                                        UL          ANSI/UL 751-2012
Vent Dampers Automatic Vent Damper Devices for Use with Gas-Fired Appliances                           CSA         ANSI Z21.66-1996/CSA 6.14-M96
                                                                                                                    (R2011)
               Vent or Chimney Connector Dampers for Oil-Fired Appliances                              UL          ANSI/UL 17-2008
Ventilation    Commercial Systems Overview                                                             ACCA        ACCA Manual CS
               Commercial Low Pressure, Low Velocity Duct System Design                                ACCA        ACCA Manual Q
               Comfort, Air Quality, and Efficiency by Design                                          ACCA        ACCA Manual RS
               Guide for Testing Ventilation Systems (1991)                                            ACGIH       ACGIH
               Industrial Ventilation: A Manual of Recommended Practice, 28th ed. (2013)               ACGIH       ACGIH
               Design of Ventilation Systems for Poultry and Livestock Shelters                        ASABE       ASAE EP270.5-1986 (R2012)
               Design Values for Emergency Ventilation and Care of Livestock and Poultry               ASABE       ANSI/ASAE EP282.2-1993 (R2013)
               Heating, Ventilating and Cooling Greenhouses                                            ASABE       ANSI/ASAE EP406.4-2003 (R2008)
               Guidelines for Selection of Energy Efficient Agricultural Ventilation Fans              ASABE       ASAE EP566.2-2012
               Uniform Terminology for Livestock Production Facilities                                 ASABE       ASAE S501-1990 (R2011)
               Agricultural Ventilation Constant Speed Fan Test Standard                               ASABE       ASABE S565-2005 (R2011)
               Guide for the Ventilation and Thermal Management of Batteries for Stationary            ASHRAE/     ASHRAE Guideline 21-2012/IEEE
                 Applications                                                                           IEEE        1635-2012
               Ventilation for Acceptable Indoor Air Quality                                           ASHRAE      ANSI/ASHRAE 62.1-2013
               Ventilation and Acceptable Indoor Air Quality in Low-Rise Residential Buildings         ASHRAE      ANSI/ASHRAE 62.2-2013
               Method of Testing for Room Air Diffusion                                                ASHRAE      ANSI/ASHRAE 113-2013
               Measuring Air Change Effectiveness                                                      ASHRAE      ANSI/ASHRAE 129-1997 (RA02)
               Ventilation for Commercial Cooking Operations                                           ASHRAE      ANSI/ASHRAE 154-2011
               Ventilation of Health Care Facilities                                                   ASHRAE/     ANSI/ASHRAE/ASHE 170-2013
                                                                                                        ASHE
               Residential Mechanical Ventilation Systems                                              CSA         CAN/CSA F326-M91 (R2010)
               Parking Structures                                                                      NFPA        NFPA 88A-2015
               Installation of Air-Conditioning and Ventilating Systems                                NFPA        NFPA 90A-2015
               Ventilation Control and Fire Protection of Commercial Cooking Operations                NFPA        NFPA 96-2014
               Food Equipment                                                                          NSF         ANSI/NSF 2-2014
               Biosafety Cabinetry: Design, Construction, Performance, and Field Certification         NSF         ANSI/NSF 49-2012
               Aerothermodynamic Systems Engineering and Design                                        SAE         SAE AIR1168/3-1989 (R2011)
               Heater, Airplane, Engine Exhaust Gas to Air Heat Exchanger Type                         SAE         SAE ARP86-2011
               Test Procedure for Battery Flame Retardant Venting Systems                              SAE         SAE J1495-2013
Venting        Commercial Systems Overview                                                             ACCA        ACCA Manual CS
               Draft Hoods                                                                             CSA         ANSI Z21.12-1990 (R2000)
               National Fuel Gas Code                                                                  AGA/NFPA    ANSI Z223.1/NFPA 54-2015
               Explosion Prevention Systems                                                            NFPA        NFPA 69-2014
               Smoke and Heat Venting                                                                  NFPA        NFPA 204-2015
               Chimneys, Fireplaces, Vents and Solid Fuel-Burning Appliances                           NFPA        NFPA 211-2013
               Guide for Free Standing Steel Stack Construction, 2nd ed.                               SMACNA      SMACNA 2011
               Guyed Steel Stacks                                                                      SMACNA      SMACNA 2011
               Draft Equipment                                                                         UL          UL 378-2006
 63.26                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

                        Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject         Title                                                                                Publisher   Reference
                Gas Vents                                                                            UL          ANSI/UL 441-2010
                Type L Low-Temperature Venting Systems                                               UL          ANSI/UL 641-2010
Vibration       Balance Quality and Vibration Levels for Fans                                        AMCA        ANSI/AMCA 204-05 (R2012)
                Techniques of Machinery Vibration Measurement                                        ASA         ANSI/ASA S2.17-1980 (R2004)
                Mechanical Vibration and Shock—Resilient Mounting Systems—Part 1: Technical          ISO         ISO 2017-1:2005
                  Information to Be Exchanged for the Application of Isolation Systems
                Evaluation of Human Exposure to Whole-Body Vibration—Part 2: Vibration in            ISO         ISO 2631-2:2003
                  Buildings (1 Hz to 80 Hz)
                Guidelines for the Evaluation of the Response of Occupants of Fixed Structures,      ISO         ISO 6897:1984
                  Especially Buildings and Off-Shore Structures, to Low-Frequency Horizontal
                  Motion (0.063 to 1 Hz)
                Procedural Standards for the Measurement of Sound and Vibration, 2nd ed. (2006)      NEBB        NEBB
                HVAC Systems Sound and Vibration Procedural Guide, 1st ed.                           SMACNA      SMACNA 2013
Water Heaters Desuperheater/Water Heaters                                                            AHRI        ANSI/AHRI 470-2006
              Safety for Electrically Heated Livestock Waterers                                      ASABE       ASAE EP342.3-2010
              Methods of Testing to Determine the Thermal Performance of Solar Domestic Water        ASHRAE      ANSI/ASHRAE 95-1981 (RA87)
                Heating Systems
              Method of Testing for Rating Commercial Gas, Electric, and Oil Service Water Heating   ASHRAE      ANSI/ASHRAE 118.1-2012
                Equipment
              Method of Testing for Rating Residential Water Heaters                                 ASHRAE      ANSI/ASHRAE 118.2-2006
              Methods of Testing for Rating Combination Space-Heating and Water-Heating Appliances   ASHRAE      ANSI/ASHRAE 124-2007
              Methods of Testing for Efficiency of Space-Conditioning/Water-Heating Appliances       ASHRAE      ANSI/ASHRAE 137-2013
                That Include a Desuperheater Water Heater
              Method of Testing Absorption Water-Chilling and Water-Heating Packages                 ASHRAE      ANSI/ASHRAE 182-2008 (RA13)
              Boiler and Pressure Vessel Code—Section IV: Heating Boilers                            ASME        BPVC-2015
                  Section VI: Recommended Rules for the Care and Operation of Heating Boilers        ASME        BPVC-2015
              Gas Water Heaters—Vol. I: Storage Water Heaters with Input Ratings of 75,000 Btu       CSA         ANSI Z21.10.1-2014/CSA 4.1-2014
                per Hour or Less
                  Vol. III: Storage Water Heaters with Input Ratings Above 75,000 Btu per Hour,      CSA         ANSI Z21.10.3-2014/CSA 4.3-2014
                    Circulating and Instantaneous
              Oil Burning Stoves and Water Heaters                                                   CSA         B140.3-1962 (R2011)
              Oil-Fired Service Water Heaters and Swimming Pool Heaters                              CSA         B140.12-03 (R2013)
              Construction and Test of Electric Storage-Tank Water Heaters                           CSA         CAN/CSA-C22.2 No. 110-94 (R2014)
              Performance of Electric Storage Tank Water Heaters for Domestic Hot Water Service      CSA         CSA C191-13
              Energy Efficiency of Electric Storage Tank Water Heaters and Heat Pump Water           CSA         CSA C745-03 (R2014)
                Heaters
              Water Heaters, Hot Water Supply Boilers, and Heat Recovery Equipment                   NSF         ANSI/NSF 5-2012
              Household Electric Storage Tank Water Heaters                                          UL          ANSI/UL 174-2004
              Oil-Fired Storage Tank Water Heaters                                                   UL          ANSI/UL 732-1995
              Commercial-Industrial Gas Heating Equipment                                            UL          UL 795-2011
              Electric Booster and Commercial Storage Tank Water Heaters                             UL          ANSI/UL 1453-2004
Welding and   Boiler and Pressure Vessel Code—Section IX: Welding and Brazing Qualifications         ASME        BPVC-2015
 Brazing      Structural Welding Code—Steel                                                          AWS         AWS D1.1M/D1.1:2010
              Specification for Welding of Austenitic Stainless Steel Tube and Piping Systems in     AWS         AWS D18.1:2009
                Sanitary Applications
Wood-Burning Threshold Limit Values for Chemical Substances (updated annually)                       ACGIH       ACGIH
 Appliances Specification for Room Heaters, Pellet Fuel Burning Type                                 ASTM        ASTM E1509-12
              Guide for Construction of Solid Fuel Burning Masonry Heaters                           ASTM        ASTM E1602-03 (2010)e1
              Installation Code for Solid-Fuel-Burning Appliances and Equipment                      CSA         CAN/CSA-B365-10
              Solid-Fuel-Fired Central Heating Appliances                                            CSA         CAN/CSA-B366.1-11
              Chimneys, Fireplaces, Vents, and Solid Fuel-Burning Appliances                         NFPA        ANSI/NFPA 211-2013
              Commercial Cooking, Rethermalization and Powered Hot Food Holding and Transport        NSF         ANSI/NSF 4-2014
                Equipment
Codes and Standards                                                                                                                63.27

                                                            ORGANIZATIONS
Abbrev.   Organization                                       Address                               Telephone        http://www.
AABC      Associated Air Balance Council                     1518 K Street NW, Suite 503           (202) 737-0202 aabc.com
                                                             Washington, D.C. 20005
ABMA      American Boiler Manufacturers Association          8221 Old Courthouse Road, Suite 202   (703) 356-7172 abma.com
                                                             Vienna, VA 22182
ACCA      Air Conditioning Contractors of America            2800 S. Shirlington Road, Suite 300   (703) 575-4477 acca.org
                                                             Arlington, VA 22206
ACGIH     American Conference of Governmental Industrial     1330 Kemper Meadow Drive              (513) 742-2020 acgih.org
           Hygienists                                        Cincinnati, OH 45240
ADC       Air Diffusion Council                              1901 N. Roselle Road, Suite 800       (847) 706-6750 flexibleduct.org
                                                             Schaumburg, IL 60195
AGA       American Gas Association                           400 N. Capitol Street NW              (202) 824-7000 aga.org
                                                             Washington, D.C. 20001
AHAM      Association of Home Appliance Manufacturers        1111 19th Street NW, Suite 402        (202) 872-5955 aham.org
                                                             Washington, D.C. 20036
AIHA      American Industrial Hygiene Association            3141 Fairview Park Dr, Suite 777      (703) 207-3561 aiha.org
                                                             Falls Church, VA 22042
AMCA      Air Movement and Control Association               30 West University Drive              (847) 394-0150 amca.org
           International                                     Arlington Heights, IL 60004
ANSI      American National Standards Institute              1899 L Street NW, 11th Floor          (202) 293-8020 ansi.org
                                                             Washington, D.C. 20036
AHRI      Air-Conditioning, Heating, and Refrigeration       2111 Wilson Boulevard, Suite 500      (703) 524-8800 ahrinet.org
           Institute                                         Arlington, VA 22201
ASA       Acoustical Society of America                      1305 Walt Whitman Road, Suite 300     (516) 576-2360 acousticalsociety.org
                                                             Melville, NY 11747-4502
ASABE     American Society of Agricultural and Biological    2950 Niles Road                       (269) 429-0300 asabe.org
           Engineers                                         St. Joseph, MI 49085
ASHRAE    American Society of Heating, Refrigerating and     1791 Tullie Circle, NE                (404) 636-8400 ashrae.org
           Air-Conditioning Engineers                        Atlanta, GA 30329
ASME      American Society of Mechanical Engineers           Two Park Avenue                       (973) 882-1170 asme.org
                                                             New York, NY 10016-5990
ASTM      ASTM International                                 100 Barr Harbor Drive                 (610) 832-9585 astm.org
                                                             West Conshohocken, PA 19428-2959
AWS       American Welding Society                           8669 NW 36 Street, #130               (305) 443-9353 aws.org
                                                             Miami, FL 33166
AWWA      American Water Works Association                   6666 W. Quincy Avenue                 (303) 794-7711 awwa.org
                                                             Denver, CO 80235
BOCA      Building Officials and Code Administrators         (see ICC)
           International
BSI       British Standards Institution                      389 Chiswick High Road                 44(0)20-8996-   bsigroup.com
                                                             London W4 4AL, UK                          9001
CAGI      Compressed Air and Gas Institute                   1300 Sumner Avenue                    (216) 241-7333 cagi.org
                                                             Cleveland, OH 44115
CSA       Canadian Standards Association International       178 Rexdale Boulevard                 (416) 747-4000 csagroup.org
                                                             Toronto, ON M9W 1R3, Canada
CTI       Cooling Technology Institute                       P.O. Box 681807                       (281) 583-4087 cti.org
                                                             Houston, TX 77268
EJMA      Expansion Joint Manufacturers Association          25 North Broadway                     (914) 332-0040 ejma.org
                                                             Tarrytown, NY 10591
HEI       Heat Exchange Institute                            1300 Sumner Avenue                    (216) 241-7333 heatexchange.org
                                                             Cleveland, OH 44115
HI        Hydraulic Institute                                6 Campus Drive, First Floor North     (973) 267-9700 pumps.org
                                                             Parsippany, NJ 07054-4406
HYDI      Hydronics Institute Division of AHRI               (see AHRI)
IAPMO     International Association of Plumbing and          4755 E. Philadelphia Street           (909) 472-4100 iapmo.org
            Mechanical Officials                             Ontario, CA 91761
ICBO      International Conference of Building Officials     (see ICC)
63.28                                                                      2015 ASHRAE Handbook—HVAC Applications (SI)

                                                         ORGANIZATIONS (Continued)
Abbrev.   Organization                                         Address                                   Telephone       http://www.
ICC       International Code Council                           500 New Jersey Ave NW, 6th Floor          (888) 422-7233 iccsafe.org
                                                               Washington, D.C. 20001
IEEE      Institute of Electrical and Electronics Engineers    3 Park Avenue, 17th Floor                 (732) 981-0060 ieee.org
                                                               New York, NY 10016-5997
IES       Illuminating Engineering Society                     120 Wall Street, Floor 17                 (212) 248-5000 ies.org
                                                               New York, NY 10005-4001
IFCI      International Fire Code Institute                    (see ICC)
IIAR      International Institute of Ammonia Refrigeration     1001 N. Fairfax St, Suite 503             (703) 312-4200 iiar.org
                                                               Alexandria, VA 22314
ISA       International Society of Automation                  67 T.W. Alexander Drive, P.O. Box 12277   (919) 549-8411 isa.org
                                                               Research Triangle Park, NC 27709
ISO       International Organization for Standardization       Chemin de Blandonnet 8, CP 401            41 22 749 01 11 iso.org
                                                               1214 Vernier, Geneva, Switzerland
MCAA      Mechanical Contractors Association of America        1385 Piccard Drive                        (301) 869-5800 mcaa.org
                                                               Rockville, MD 20850
MICA      Midwest Insulation Contractors Association           16712 Elm Circle                          (402) 342-3463 micainsulation.org
                                                               Omaha, NE 68130
MSS       Manufacturers Standardization Society of the Valve   127 Park Street NE                        (703) 281-6613 mss-hq.com
           and Fittings Industry                               Vienna, VA 22180-4602
NAIMA     North American Insulation Manufacturers              11 Canal Center Plaza, Suite 103          (703) 684-0084 naima.org
           Association                                         Alexandria, VA 22314
NCPWB     National Certified Pipe Welding Bureau               1385 Piccard Drive                        (301) 869-5800 mcaa.org/ncpwb
                                                               Rockville, MD 20850
NEBB      National Environmental Balancing Bureau              8575 Grovemont Circle                     (301) 977-3698 nebb.org
                                                               Gaithersburg, MD 20877
NEMA      Association of Electrical and Medical Imaging        1300 North 17th Street, Suite 900         (703) 841-3200 nema.org
           Equipment Manufacturers                             Arlington, VA 22209
NFPA      National Fire Protection Association                 1 Batterymarch Park                       (617) 770-3000 nfpa.org
                                                               Quincy, MA 02169-7471
NRCC      National Research Council of Canada, Institute for   1200 Montreal Road, Bldg M-58             (613) 993-9101 nrc-cnrc.ca
           Research in Construction                            Ottawa, ON K1A 0R6, Canada
NSF       NSF International                                    P.O. Box 130140, 789 N. Dixboro Road      (734) 769-8010 nsf.org
                                                               Ann Arbor, MI 48105
PHCC      Plumbing-Heating-Cooling Contractors Association     180 S. Washington Street, Suite 100       (703) 237-8100 phccweb.org
                                                               Falls Church, VA 22046
SAE       SAE International                                    400 Commonwealth Drive                    (724) 776-4841 sae.org
                                                               Warrendale, PA 15096
SBCCI     Southern Building Code Congress International        (see ICC)
SMACNA Sheet Metal and Air Conditioning Contractors’           4201 Lafayette Center Drive               (703) 803-2980 smacna.org
        National Association                                   Chantilly, VA 20151-1219
TEMA      Tubular Exchanger Manufacturers                      25 North Broadway                         (914) 332-0040 tema.org
           Association                                         Tarrytown, NY 10591
UL        Underwriters Laboratories                            333 Pfingsten Road                        (847) 272-8800 ul.com
                                                               Northbrook, IL 60062-2096
USGBC     U.S. Green Building Council                          2101 L Street NW, Suite 500               (202) 742-3792 usgbc.org
                                                               Washington, D.C. 20037
                                                             ASHRAE HANDBOOK

                                          Additions and Corrections
   This report includes additional information, and technical                 p. 41.3, Fig. 3. Replace parts B and C of the graphic with the hori-
errors found between June 15, 2012, and April 1, 2015, in the SI              zontal polymer tube shown on p. A.2.
editions of the 2012, 2013, and 2014 ASHRAE Handbook vol-
umes. Occasional typographical errors and nonstandard symbol                  p. 44.8, Table 1. In both equations for flow and pressure, change the
labels will be corrected in future volumes. The most current list of          minuses to equals signs.
Handbook additions and corrections is on the ASHRAE web site
(www.ashrae.org).                                                             p. 51.8. In the first column, change “44 153 kWh” to “44 513 kWh”
   The authors and editor encourage you to notify them if you                 in two places: the first line, and in the paragraph before Eq. (4). In the
find other technical errors. Please send corrections to: Handbook             second column, second paragraph, equation for TES tank volume,
Editor, ASHRAE, 1791 Tullie Circle NE, Atlanta, GA 30329, or                  change “44 153” to “44 513” and add “× 0.9” after “998 kg/m3.” The
e-mail mowen@ashrae.org.                                                      result remains 4738 m3.

                                                                              p. 51.13, Table 4. For hour 6, Storage should be 1400 kW.
   2012 HVAC Systems and Equipment
                                                                              p. 51.24, Fig. 25. The bottom right line should have the discharge
p. 6.6, Table 1. Units for rs should be (m·K)/W.
                                                                              arrow pointing to the left, and the charge arrow pointing to the right.
pp. 7.26-27, Figs. 36 and 38. The SI versions of these figures are            The corrected figure is shown on p. A.2.
provided below and at right.

p. 19.2, Table 1. For the rightmost four columns, the headings
should be +1500, –1500, +2500, and –2500 Pa.

p. 25.1, Fig. 1. Point E was omitted. The correct figure appears
below right.
p. 26.2, Eq. (2a). In the rightmost fraction, change ms to me.

p. 26.4, 1st col., top. Units for the results for w2 and w4 should be
kg/kg of dry air.

p. 40.19, Table 1. In fifth column, change value in row 6 to 0.0345,
and in row 7 to 0.0334.




                                                                                 Fig. 38 Single-Stage Noncondensing Turbine Efficiency
                                                                                         (2012 HVAC Systems and Equipment, Ch. 7, p. 27)




              Fig. 36 Effect of Inlet Pressure and
               Superheat on Condensing Turbine                                             Fig. 1 Dehumidification Process Points
           (2012 HVAC Systems and Equipment, Ch. 7, p. 26)                               (2012 HVAC Systems and Equipment, Ch. 25, p. 1)


                                                                        A.1
A.2                                                             2012–2014 ASHRAE Handbook Additions and Corrections (SI)




                                                                                    Fig. 25    Typical Sensible Storage Connection Scheme
                                                                                          (2012 HVAC Systems and Equipment, Ch. 51, p. 24)




 Fig. 3 Indirect Evaporative Cooling (IEC) Heat Exchanger
                  (Courtesy Munters/Des Champs)
           (2012 HVAC Systems and Equipment, Ch. 41, p. 3.
                Replaces only parts B and C of Fig. 3.)

                   2013 Fundamentals
p. 1.9, 2nd col. Above Eq. (38), change “td ( p, w)” to “td ( p, W ).”
p. 1.10, 1st col. In the table for Situation 2, 3rd line, Comments col-
umn, change “td” to “t.”
p. 4.21, Solution for Example 10, starting in 3rd para. Compute hi
using Eq. (T8.5a). For cpw, units should be J/(kg·K). Delete fs and its
value. Nud should be 248.3, and hi should be 7087 W/(m2·K). Com-
pute ho using Eq. (T9.10a). Change Ra to 74 574, Nu to 7.223, ho to                                   Fig. 1 Example House
3.65 W/(m2·K), and the equation for hot to 3.65 + 4.3 =                                           (2013 Fundamentals, Ch. 17, p. 12)
7.95 W/(m2·K). Change the last paragraph in the example as follows:
       Solving for do makes the left side of Equation (42) equal to the right   p. 15.32, Eq. (40). Change “min(1,0.02 × )” to “min(1.2,
   side, and gives do = 0.040 03 m. Now, using the new value of 0.040 03 m      60)/60.” Add Barnaby et al. (2009) to the list of sources cited below.
   for the outer diameter, the new values of ho and hot are 3.86 W/(m2·K)
   and 8.20 W/(m2·K), respectively. The updated value of do is 0.044 03 m.      p. 16.11, definitions for Eq. (35). The unit for ql should be watts.
   Repeating the process several times results in a final value of do =
   0.047 17 m. Thus, an outer diameter of 0.045 m (corresponding to an          p. 16.25, 1st col., bottom. The equation at the bottom of the column
   insulation radial thickness of 12.5 mm) keeps the outer surface tempera-     should be numbered (51), and all later numbered equations should
   ture at 24.1°C, higher than the dew point. [Another method is to use         increase by one. Text references to equations remain the same.
   Equation (42) to solve for to for values of do corresponding to available
   insulation thicknesses and using the insulation thickness that keeps to      p. 17.12-13, Fig. 1 and Table 19. The corrected figure is shown
   above the dew-point temperature.]                                            above. In Table 19, floor area should be 195.3 m2.
p. 9.19, 1st col. For Eq. (71), remove the minus sign before “(tsk –            pp. 18.24-26, Tables 16 and 17. In the Layer ID row, the reference
34).” In the following definitions, add that tbset should be 36.49°C. In        should be to Table 18.
Eq. (72), change the minus in the denominator to a plus. In the para-
graph below Eq. (74), bl should be 1 kg/L.                                     p. 18.35, 2nd col. Just above the Plenums in Load Calculations head-
                                                                                ing, the citation for the UFAD Design Guide should be ASHRAE
p. 9.23, after Eq. (83). WCI should be multiplied by 1.163 to get
                                                                                (2013).
W/m2.
Ch. 14, climate data table for Esbjerg, Denmark. Please use the                 p. 18.41, 1st col. In equation for q15, the last term on the first line
2009 data for this location.                                                    should be c23qi,16.

p. 14.3, Table 1A. Change “Hours 8/4 & 55/69” to “Hours 8/4 &                   p. 18.42, Table 29B. Under Heat Gain, Convective should be 54%,
12.8/20.6.”                                                                     and Radiant should be 46%.
p. 15.10, Example 1. Replace “m/s” with “km/h” (in six places).                 p. 18.49, References. Delete the Bauman and Daly 2013 source, and
                                                                                replace it with the following:
p. 15.11, 2nd col. At the end of Example 3, change “R-20” to “R-3.5.”
                                                                                ASHRAE. 2013. Underfloor air distribution (UFAD) design guide, 2nd ed.
p. 15.17, Eq. (13). The equals sign belongs after “SHGC().”
p. 15.29, Example 6, Solution. The first equation should read qs =              p. 20.1, 1st col. Immediately after the bulleted list, change the
qb + qd.                                                                        paragraph as follows: “As shown in Figure 1, local temperature
2012–2014 ASHRAE Handbook Additions and Corrections (SI)                                                                                     A.3

concentration has a similar profile, although its rate usually differs.   p. 27.3, 2nd col. For element 1, wind speed should be 6.7 m/s.
Carbon dioxide (CO2) follows a similar pattern.”
                                                                          p. 27.4, 1st col., Example 3. In the elements table, wind speed for
p. 21.20, 2nd col., 3rd para. from bottom. The reference to Figure        element 1 should be 6.7 m/s. After the equation for UAssembly, change
16 should be to Figure 21, and the reference to Figure 10 should be       “300 mm” to “600 mm.”
to Figure 9.
                                                                          p. 27.4, 1st col., Example 4. On fourth line, face shell thickness
p. 21.22, step 9c. The correct section in ASHRAE Standard 90.1 is         should be 32 mm. In the Solution, wind speed for Ro should be
6.5.3.1.                                                                  6.7 m/s.
p. 22.2, 2nd col. Change “(Table 8 and Figure 7)” to “(Tables 6 and       p. 27.4, 1st col., 2nd full para. The steel member should be 90 mm
10).”                                                                     deep.
p. 23.18, definitions for Eq. (8). The symbol for outer radius should
be r2; for inner radius, it should be r1.                                                    2014 Refrigeration
p. 27.2, 2nd col. Data for elements 2 and 5 and the total should be as
                                                                          p. 12.14, Fig. 13. Change “polyoxypropylene” to “polyalkylene.”
follows:
   Element                                             R, (m2 ·K)/W       p. 24.1, 1st paragraph under Eq. (2). Change 1.6 to 9.1, and 6 to
                                                                          34.
   2. 100 mm concrete, 1920 kg/m3, k = 1.1                  0.09
   5. 10 mm built-up roof membrane                          0.06          p. 24.6, definitions for Eq. (16). In the definition for qs /A, the ref-
                                             Total          5.83          erence should be to Figure 9.
                                         CONTRIBUTORS
                      In addition to the Technical Committees, the following individuals contributed significantly
                           to this volume. The appropriate chapter numbers follow each contributor’s name.

Van Baxter (1)                                 Ray Horstman (12)                             David C. Meadows II (19)
 Oak Ridge National Laboratory                                                                Stulz Air Technology Systems, Inc.
                                               Paul Lebbin (12)
Eric Berg (1)                                   Canadian National Research Council           Jim Merrill (19)
 Lennox Industries                             Augusto San Cristobal (13)                      Shen Milsom & Wilke, LLC
Amr Gado (1)                                    Bronswerk Group                              Chris Muller (19)
 Emerson Climate Technologies                  Adam Smith (13)                                Purafil, Inc.
Fred T. Garrett, Jr. (1)                        Bronswerk Group                              David Quirk (19)
Raymond Rite (1)                               Christopher Spunar (13)                        DLB Associates
 Ingersoll Rand–Trane                           Carrier Corp.                                Roger Schmidt (19)
Robert Uselton (1)                             Charlie Chun-Lun Shieh (14, 17, 18, 27)        IBM Corporation
 Lennox Industries                              CYS Consulting, LLC
                                                                                             Mark J. Seymour (19)
Peter Simmonds (4)                             Michael C. Connor (14)                         Future Facilities, Ltd.
 Building and Systems Analytics                 Connor Engineering Solutions
                                                                                             Vali Sorell (19)
Vincent Kam-Chuen Tse (4)                      Eileen Jensen (14)                             Syska Hennessy Group
 Parsons Brinkerhoff (Asia) Ltd.                Bonneville Power Administration
                                                                                             Robin Steinbrecher (19)
William Webb (4)                               John B. Riley (14)                             Intel Corporation
 Webb Fire Protection Consulting, LLC          Albert Hartman (16)                           Robert M. Tozer (19)
Dennis Wessel (4)                               Harley Ellis Devereaux                        Operational Intelligence, Ltd.
 Karpinski Engineering                         John Castelvecchi (17)                        Herbert Michael Villa (19)
                                                Shultz and James, Inc.                        Rittal Corporation
Itzhak Maor (7)
  Johnson Controls                             Will Mak (17)
                                                                                             Thomas B. Axley (27)
                                                Cyclone Energy Group
Peter Langowski (8)                                                                           Enercon
 BSA LifeStructures, Inc.                      Svein Morner (17)
                                                                                             Dipankar “Deep” Ghosh (27, 29)
                                                Sustainable Engineering Group LLC
Ann Peratt (8)                                                                                Southern Nuclear
 PKMR Engineers                                Kishor Khankari (18)
                                                AnSight LLC                                  Erich Binder (29)
Ken Mead (8, 31, 32)                                                                          Erich Binder Consulting Limited
 Centers for Disease Control and               Gary Shamshoian (18)
 Prevention, National Institute for             Integrated Building Design Engineering       Lucien Nel (29)
 Occupational Safety and Health                                                               March Consulting Associates, Inc.
                                               Tengfang (Tim) Xu (18)
Edward D. (Doug) Fitts (9)                                                                   John McKernan (31, 32)
                                               Andrew R. Baxter (19)                          U.S. Environmental Protection Agency
 Fitts HVAC Consulting                          Page Southerland Page, LLP
Gursaran D. Mathur (10, 52)                                                                  Doug Horton (33)
                                               Don Beaty (19)
 Calsonic Kansei North America                                                                D.J. Horton and Associates
                                                DLB Associates
Jim Bushnell (11)                                                                            Francis Kohout (33)
                                               George W. DeGroft, III (19)
  HVAC Consulting Services                                                                    McDonald's Corporation
                                                Architect of the Capitol
Hugh Ferdows (11)                              Nicholas H. DesChamps (19)                    Derek Schrock (33)
 Sutrak Corporation                             Munters Corporation                           Halton Company

Robert May (11)                                Mark Hydeman (19)                             Rich Swierczyna (33)
 LTK Engineering                                Taylor Engineering, LLC                       Fisher-Nickel, Inc.
Gary J. Prusak (11)                            Daniel Kennedy (19)                           Michel Bernier (34)
 Bombardier Transport                           Tate Access Floors, Inc.                      Polytechnique Montreal
Gary Dutt (12)                                 Matthew Koukl (19)                            Scott Hackel (34)
 The Boeing Company                             Affiliated Engineers, Inc.                    Energy Center of Wisconsin
Richard Fox (12)                               Robert E. McFarlane (19)                      Steve Kavanaugh (34)
 Honeywell Aerospace                            Shen Milsom & Wilke LLC                       University of Alabama
Constantinos A. Balaras (35)               Steve Wise (48)                              Jaak Geboers (60)
 National Observatory of Athens, Greece     Wise Associates                              Philips Lighting BV
Mark Hertel (35)                           Henry Becker (49)                            Stephen B. Martin, Jr. (60)
 SunEarth                                   H-O-H Water Technology, Inc.                 Centers for Disease Control and
                                                                                         Prevention, National Institute for
Sheldon M. Jeter (35)                      Jon Cohen (49)
 Georgia Institute of Technology                                                         Occupational Safety and Health
                                            H-O-H Water Technology, Inc.
Maurice W. Wildin (35)                                                                  Dean A. Saputa (60)
                                           Clive Ling (49)
 University of New Mexico                                                                UV Resources
                                            Cascade Water Services
Richard Danks (39)                                                                      Rich Hackner (61)
                                           Michael McDonald (49)
                                                                                         GDS Associates, Inc.
Angela Lewis (39)                           Chem-Aqua
 Facility Engineering Associates                                                        William Healy (61)
                                           Frank T. Morrison (49)
                                                                                         National Institute of Standards and
Cedric Trueman (39)                         Baltimore Aircoil Co.
                                                                                         Technology
 Trueman Engineering Services              Michael Patton (49)
                                                                                        David Holmberg (61)
Michael R. Brambley (39, 61)                Griswold Water Systems
                                                                                         National Institute of Standards and
 Pacific Northwest National Laboratory     Bill Pearson (49)                             Technology
Peter Armstrong (42)                        Southeast Laboratories
                                                                                        Srinivas Katipamula (61)
 Masdar Institute                          Patrick Racine (49)                           Pacific Northwest National Laboratory
Nicholas Gayeski (42)                       Eldon Water
                                                                                        Joshua Rhodes (61)
 KGS Buildings, LLC                        Alain Trahan (49)                             University of Texas at Austin
Josh Wall (42)                              H2O Biotech, Inc./Eautec, Inc.
                                                                                        John Ruiz (61)
 CSIRO Energy Flagship                     Dan Weimar (49)                               Johnson Controls, Inc.
John K. Ward (42)                           Chem-Aqua
                                                                                        Li Song (61)
 CSIRO Energy Flagship                     Mike Scofield (52)                            The University of Oklahoma
Glenn Remington (42)                        Conservation Mechanical Systems
                                                                                        Zhen Song (61)
 Consumers Energy                          John Klote (53)                               Siemens Corporation
Carolyn (Gemma) Kerr (46)                   SmokeControlExpert.com
                                                                                        Kate St. Clair (61)
Brian Krafthefer (46)                      Paul Turnbull (53)                            GDS Associates, Inc.
 BCK Consulting                             Siemens Building Technologies, Inc.
                                                                                        Danny Taasevigen (61)
Ashish Mathur (46)                         Steven L. Faulkner (56)                       Pacific Northwest National Laboratory
 UVDI                                       Georgia Power Company
                                                                                        Yuebin Yu (61)
Marcelo Acosta (47)                        Armin Hauer (56)                              University of Nebraska-Lincoln
 Armstrong Fluid Technology                 EBM Papst, Inc.
                                                                                        Brady Carter (62)
Garry Cole (47)                            Lawrence C. Markel (56)                       Decagon Devices
 Belimo Americas                            SRA
                                                                                        Lew Harriman (62)
Dave Kahn (47)                             Frank Pucciano (56)                           Mason-Grant Consulting
 RMH Group                                  Schneider Electric
                                                                                        K. Quinn Hart (62)
Jack Wang (48)                             Howard McKew (59)                             U.S. Air Force Civil Engineering Support
 The Trane Company                          BuildingSmartSoftware, LLC                   Agency (Retired)


                                          ASHRAE HANDBOOK COMMITTEE
                                                    Daniel J. Dettmers, Chair
                               2015 Applications Volume Subcommittee: Christopher J. Ahne, Chair
Paula A. Hernandez           Sheldon M. Jeter           Francis A. Mills          George J. Sestak              Gerald G. Williams

                                             ASHRAE HANDBOOK STAFF
                                                W. Stephen Comstock, Publisher
                                              Director of Publications and Education
                                                      Mark S. Owen, Editor
                                             Heather E. Kennedy, Managing Editor
                                          Nancy F. Thysell, Typographer/Page Designer
             David Soltis, Group Manager, and Jayne E. Jackson, Publications Traffic Administrator Publishing Services
                ASHRAE Research: Improving the Quality of Life
   ASHRAE is the world’s foremost technical society in the fields        properties and building physics and to promote the application of
of heating, ventilation, air conditioning, and refrigeration. Its mem-   innovative technologies.
bers worldwide are individuals who share ideas, identify needs, sup-        Chapters in the ASHRAE Handbook are updated through the
port research, and write the industry’s standards for testing and        experience of members of ASHRAE Technical Committees and
practice. The result is that engineers are better able to keep indoor    through results of ASHRAE Research reported at ASHRAE confer-
environments safe and productive while protecting and preserving         ences and published in ASHRAE special publications, ASHRAE
the outdoors for generations to come.                                    Transactions, and ASHRAE’s journal of archival research, Science
   One of the ways that ASHRAE supports its members’ and indus-          and Technology for the Built Environment.
try’s need for information is through ASHRAE Research. Thou-                For information about ASHRAE Research or to become a mem-
sands of individuals and companies support ASHRAE Research               ber, contact ASHRAE, 1791 Tullie Circle, Atlanta, GA 30329; tele-
annually, enabling ASHRAE to report new data about material              phone: 404-636-8400; www.ashrae.org.


                                                                Preface
   The 2015 ASHRAE Handbook—HVAC Applications comprises                  • Chapter 33, Kitchen Ventilation, was updated for the latest revi-
more than 60 chapters covering a broad range of facilities and top-        sions to relevant standards, with new sections added on commis-
ics, written to help engineers design and use equipment and systems        sioning and the design process (for the first-time designer), and
described in other Handbook volumes. Main sections cover com-              the chapter content restructured to reflect the sequence of the
fort, industrial, energy-related, general applications, and building       design process.
operations and management. ASHRAE Technical Committees in                • Chapter 34, Geothermal Energy, has significant new content and
each subject area have reviewed all chapters and revised them as           examples on ground-coupled heat pump systems design, hybrid
needed for current technology and design practice.                         ground-source heat pumps, piping, pressure considerations, purg-
   An accompanying CD-ROM contains all the volume’s chapters               ing, deep boreholes, central plants, open-loop/surface-water
in both I-P and SI units.                                                  direct cooling, and simulation.
   This edition includes two new chapters:                               • Chapter 35, Solar Energy Use, has revised examples and figures,
                                                                           plus new content on solar-combi systems; design, control, and
• Chapter 61, Smart Building Systems, covers smart systems and
                                                                           operation of solar cooling; and grid-connected photovoltaic sys-
  technologies for automated fault detection and diagnostics, sen-
                                                                           tems.
  sors, and actuators, and the emerging modernized electric power
                                                                         • Chapter 49, Water Treatment, has major revisions on corrosion,
  grid and its relationship to buildings and facilities.
                                                                           deposition, microbiological growth and control, filtration and
• Chapter 62, Moisture Management in Buildings, addresses avoid-
                                                                           closed-loop systems, alternative water sources, Legionnaires’
  ing or reducing risks associated with damp buildings, with sug-
                                                                           disease, thermal storage, and steam boiler systems.
  gestions for architectural and HVAC system design, operation,
                                                                         • Chapter 50, Service Water Heating, describes new technologies
  and occupancy.
                                                                           for hot-water generation and distribution and reducing consump-
   Other selected highlights include the following:                        tion at end-use fixtures.
                                                                         • Chapter 53, Fire and Smoke Control, has been revised to align
• Chapter 1, Residences, has updated guidance on duct system
                                                                           with ASHRAE’s Handbook of Smoke Control Engineering, with
  design and communicating control systems.
                                                                           many new figures and examples.
• Chapter 4, Tall Buildings, has new content on supertall and mega-
  tall buildings; improved stack effect discussion and calculations;        This volume is published, as a bound print volume and in elec-
  and new information on chilled beams, code references, split cen-      tronic format on CD-ROM and online, in two editions: one using
  tral plants, and elevator shaft pressurization.                        inch-pound (I-P) units of measurement, the other using the Interna-
• Chapter 7, Educational Facilities, provides new design criteria        tional System of Units (SI).
  updated for current standards, a new section on energy measure-           Corrections to the 2012, 2013, and 2014 Handbook volumes can
  ment and verification, and a newly compiled list of case studies       be found on the ASHRAE web site at http://www.ashrae.org and in
  from ASHRAE Journal.                                                   the Additions and Corrections section of this volume. Corrections
• Chapter 8, Health Care Facilities, has been extensively revised to     for this volume will be listed in subsequent volumes and on the
  ANSI/ASHRAE/ASHE Standard 170-2013, with new content on                ASHRAE web site.
  regulatory resources, hospital-acquired infections, sustainability,       Reader comments are enthusiastically invited. To suggest im-
  and operations, and expanded text on control measures, outpa-          provements for a chapter, please comment using the form on the
  tient care, isolation and bronchoscopy rooms, plus research            ASHRAE web site or, using the cutout page(s) at the end of this
  results from RP-1343 on heat gain from imaging systems.                volume’s index, write to Handbook Editor, ASHRAE, 1791 Tullie
• Chapter 16, Laboratories, includes updates on applying usage fac-      Circle, Atlanta, GA 30329, or fax 678-539-2187, or e-mail
  tors, pressurization control, and energy efficiency measures.          mowen@ashrae.org.
• Chapter 18, Clean Spaces, has extensive new content on demand
  control, computational fluid dynamics analysis, pharmaceutical
  manufacturing facilities, safety, environmental systems, installa-
  tion and testing, and sustainability and energy conservation.
• Chapter 19, Data Centers and Telecommunication Facilities, has
  been completely rewritten for current best practices as in the         Mark S. Owen
  ASHRAE Datacom Series.                                                 Editor
COMPOSITE INDEX
           This index covers the current Handbook series published            The page reference for an index entry includes the
by ASHRAE. The four volumes in the series are identified as          book letter and the chapter number, which may be followed
follows:                                                             by a decimal point and the beginning page in the chapter.
           S = 2012 HVAC Systems and Equipment                       For example, the page number S31.4 means the information
           F = 2013 Fundamentals                                     may be found in the 2012 HVAC Systems and Equipment
           R = 2014 Refrigeration                                    volume, Chapter 31, beginning on page 4.
           A = 2015 HVAC Applications                                         Each Handbook volume is revised and updated on
           Alphabetization of the index is letter by letter; for     a four-year cycle. Because technology and the interests of
example, Heaters precedes Heat exchangers, and Floors                ASHRAE members change, some topics are not included in
precedes Floor slabs.                                                the current Handbook series but may be found in the earlier
                                                                     Handbook editions cited in the index.




Index Terms                                                                   Links


A

Abbreviations                                                                     F37
Absorbents
    liquid                                                                      F2.14         F32.3
    refrigerant pairs                                                           F2.15
Absorption
    ammonia/water                                                              F30.69
       hydrogen cycle                                                           R18.8
       technology                                                               R18.7
    chillers                                                                     S3.4
       turbines                                                                  S8.5
    coefficient of performance (COP)                                            F2.14
    dehumidification                                                           S24.10
    equipment                                                                   R18.1
    evolving technologies                                                     R18.10
    ideal thermal                                                               F2.13
    industrial exhaust gas cleaning                                            S30.17
    refrigeration cycles                                                        F2.13
       ammonia/water                                                           F30.69
       calculations                                                             F2.18
       cascaded                                                                 F2.16


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Absorption
   refrigeration cycles (Cont.)
      coupling                                                             F2.16
      double-effect                                                        F2.16
      lithium bromide/water                                                F2.17       F30.69
      modeling analysis and performance                                    F2.17
      phase constraints                                                    F2.14
   representations                                                         F2.16
   solar cooling                                                          A35.18           27     S37.4   10
   water/lithium bromide technology
      components                                                           R18.1
      control                                                              R18.5
      double-effect chillers                                               R18.3
      maintenance                                                          R18.7
      operation                                                            R18.5
      single-effect chillers                                               R18.2
      single-effect heat transformers                                      R18.3
      terminology                                                          R18.1
   working fluids                                                          F2.15
Acoustics. See Sound
Activated carbon adsorption                                                A46.7
Adaptation, environmental                                                  F9.16
ADPI. See Air diffusion performance index (ADPI)
Adsorbents
   impregnated                                                            S30.24
   solid                                                                   A46.7        F32.4
Adsorption
   dehumidification                                                        S24.1           11
   indoor air cleaning                                                     A46.7
   industrial exhaust gas cleaning                                        S30.23
   moisture                                                                F32.1
   solid-vapor sorption                                                    F2.20
Aeration, of farm crops                                                      A25
Aerosols                                                                   S29.1
AFDD. See Automated fault detection and
                 diagnostics (AFDD)
Affinity laws for centrifugal pumps                                        S44.7
AFUE. See Annual fuel utilization efficiency (AFUE)


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


AHU. See Air handlers
Air
   age of, and ventilation                                                 F16.4
   changes per hour (ACH)                                                  F16.4
   drying                                                                 S24.11
   flux                                                                    F25.2
   liquefaction                                                            R47.8
   permeability                                                            F25.2
   permeance                                                               F25.2
   separation                                                             R47.17
   transfer                                                                F25.2
Air barriers                                                               F26.5
Airborne infectious diseases                                               F10.7
Air cleaners. (See also Filters, air; Industrial
                   exhaust gas cleaning)
   gaseous (indoor air)
       adsorbers                                                           A46.7
       chemisorbers                                                        A46.9
       economics                                                          A46.15
       energy consumption                                                 A46.15
       environmental effects on                                           A46.17
       installation                                                       A46.16
       media selection                                                    A46.11
       operation and maintenance                                          A46.17
       safety                                                             A46.16
       sizing                                                             A46.12
       terminology                                                         A46.1
       testing                                                            A46.17
       types                                                              A46.11
   industrial exhaust systems                                              A32.8
   particulate
       contaminants                                                        S29.1
       industrial ventilation                                              S29.2
       particle collection mechanisms                                      S29.2
       penetration                                                         S29.2
       residential                                                         S29.8
       safety requirements                                                S29.10
       selection                                                           S29.8


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                   Links


Air cleaners
   particulate (Cont.)
       standards                                                               S29.3            4
       test methods                                                            S29.2
       types
             air washers                                                       S41.8
             combination                                                       S29.5
             electronic                                                        S10.2        S29.5     6   S33.2
             evaporative coolers                                               S41.8
             maintenance                                                       S29.8
             media filters                                                     S29.4
Air conditioners. (See also Central air conditioning)
   packaged terminal (PTAC)                                                    S50.5
       design                                                                  S50.6
       heavy-duty commercial grade                                              S2.3
       sizes and classifications                                               S50.5
       testing                                                                 S50.7
   residential                                                                    A1
       split systems                                                            S2.6
       through-the-wall room units                                              A1.7
       unitary                                                                  A1.4
   retail stores                                                                A2.1
   rooftop units                                                                S2.9
   room
       codes and standards                                                     S50.4
       design                                                                  S50.1
       features                                                                S50.3
       filters                                                                 S50.4
       installation and service                                                S50.4
       noise                                                                   S50.4
       performance                                                             S50.2
       sizes and classifications                                               S50.1
   split systems                                                               S49.1
       coil placement                                                          S49.8
       residential and light-commercial                                         S2.6
   unitary
       air handlers                                                            S49.7
       application                                                             S49.1


                             This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Air conditioners
   unitary (Cont.)
      capacity control                                                     S49.7
      certification                                                        S49.6
      circuit components                                                   S49.6
      codes and standards                                                  S49.5            6
      desuperheaters                                                       S49.4
      efficiency                                                           S49.5
      electrical design                                                    S49.7
      installation                                                         S49.2
      mechanical design                                                    S49.8
      multizone                                                            S49.5
      piping                                                               S49.7
      refrigerant circuit control                                          S49.6
      service                                                              S49.2
      space conditioning/water heating                                     S49.4
      types                                                                S49.2            4
   unit ventilators                                                        S28.1
   window-mounted                                                           S2.3
Air conditioning. (See also Central air conditioning)
   airports                                                                 A3.6
   animal buildings                                                        A24.4
   arenas                                                                   A5.4
   atriums                                                                  A5.9
   auditoriums                                                              A5.3
   automobiles                                                             A10.1
   bakeries                                                                  R41
   buses                                                                   A11.2
   bus terminals                                                            A3.7
   changeover temperature                                                  S5.12           13
   clean spaces                                                              A18
   commercial buildings                                                     A3.1         S2.7
   computer rooms                                                            A19
   concert halls                                                            A5.4
   convention centers                                                       A5.5
   data centers                                                              A19
   desiccant dehumidification and                                          S24.9
   dormitories                                                              A6.1            8


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Air conditioning (Cont.)
   educational facilities                                                  A7.1
   engine test facilities                                                 A17.1
   equipment
       outdoor                                                             S2.8
       refrigeration                                                       S3.3
   exhibition centers                                                      A5.5
   fairs                                                                   A5.8
   fixed-guideway vehicles                                                A11.7
   gymnasiums                                                              A5.5
   health care facilities                                                    A8
       hospitals                                                           A8.2
       nursing facilities                                                 A8.15
       outpatient                                                         A8.14
   hotels and motels                                                         A6
   houses of worship                                                       A5.3
   ice rinks                                                               A5.5
   industrial environments                                                  A14          A31
   kitchens                                                                 A33
   laboratories                                                           A16.1
   mass transit                                                           A11.2
   mines                                                                    A29
   natatoriums                                                             A5.6
   nuclear facilities                                                       A28
   office buildings                                                        A3.1
   paper products facilities                                              A26.2
   photographic processing and storage areas                              A22.1
   places of assembly                                                        A5
   plant growth chambers                                                 A24.17
   power plants                                                          A27.11
   printing plants                                                          A20
   public buildings                                                        A3.1
   rail cars                                                              A11.5
   retrofitting, contaminant control                                      R7.10
   solar energy systems                                                  A35.15           18     27
   subway stations                                                       A15.14
   swimming areas                                                          A5.6



                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Air conditioning (Cont.)
   systems
       decentralized                                                        S2.1
       floor-by-floor                                                       S2.7
       forced-air, small                                                   S10.1
       packaged
           outdoor equipment                                                S2.8
           rooftop                                                          S2.9
       radiant panel                                                        S6.1
       selection                                                            S1.1            8
       self-contained                                                       S2.7
       space requirements                                                   S1.6
       split                                                                S2.6
   telecommunication facilities                                              A19
   temporary exhibits                                                       A5.8
   textile processing plants                                               A21.4
   theaters                                                                 A5.3
   transportation centers                                                   A3.6
   warehouses                                                               A3.8
   wood products facilities                                                A26.1
Air contaminants                                                             F11
                   (See also Contaminants)
Aircraft                                                                     A12
   air conditioning                                                       A12.10
   air distribution                                                       A12.12
   air filters                                                             A12.9           14
   air quality                                                            A12.13
   cabin pressurization
       control                                                            A12.11           13
       performance                                                         A12.9           15
   carbon dioxide concentration                                           A12.14
   environmental control system (ECS)                                     A12.11           13     15
       air-conditioning packs                                              A12.9
       air-cycle machine                                                  A12.10
       cabin pressure control                                              A12.9           11     13   15
       design conditions                                                   A12.1
       engine bleed air system                                             A12.9
       load determination                                                  A12.1


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Aircraft
   environmental control system (ECS) (Cont.)
       outside air                                                        A12.9
       pneumatic system                                                   A12.9
       regulations                                                       A12.14
   heating                                                                A12.6
   humidity                                                              A12.12
   oxygen levels                                                          A12.1            9
   ozone concentration                                                   A12.12           14     15
   ventilation                                                            A12.6           15
Air curtains, display cases                                               R15.5
Air diffusers                                                               S20
   sound control                                                         A48.14
   testing                                                                A38.2
Air diffusion                                                               F20
   air jets
       Archimedes number                                                  F20.6
       axial                                                              F20.2            5
       behavior                                                           F20.3
       centerline velocity                                                F20.3
       Coanda effect                                                      F20.2            6
       drop                                                               F20.2
       entrainment ratios                                                 F20.5
       expansion zones                                                    F20.3
       fundamentals                                                       F20.3
       isothermal                                                         F20.2            3
       multiple                                                           F20.6
       nonisothermal                                                      F20.2            3
       spread                                                             F20.2
       surface (wall and ceiling)                                         F20.6
       throw                                                              F20.4
       velocity, terminal                                                 F20.3
       vena contracta                                                     F20.3
   applications                                                             A57
   aspect ratio                                                           F20.2            3
   core area                                                              F20.2
   diffuser                                                               F20.1
   discharge, coefficient of                                              F20.2


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Air diffusion (Cont.)
   distribution                                                              F20.2
   draft                                                                     F20.2
   effective area                                                            F20.2            3
   equipment                                                                   S20
   free area                                                                 F20.2
   induction                                                                 F20.2
   induction ratio                                                           F20.2
   neck area                                                                 F20.2
   occupied zone                                                             F20.2
   outlet                                                                    F20.2
   primary air                                                               F20.2
   space                                                                     F20.1
   stratification height                                                     F20.3
   stratified zone                                                           F20.3
   terminology                                                               F20.2
   total air                                                                 F20.3
   upper zone                                                                F20.7
Air diffusion performance index (ADPI)                                       A57.5
Air distribution                                                               A57          F20     S4   S20
   aircraft cabins                                                          A12.12
   air terminals                                                             A57.1
   animal environments                                                       A24.3            6
   applications                                                                A57
   buildings                                                                  S4.1
   central system                                                            A42.1
   control                                                                   S4.17
   ductwork                                                                   S1.7        S4.10
   equipment                                                                   S20
   fixed-guideway vehicles                                                   A11.9
   forced-air systems, small                                                 S10.6
   industrial environments                                                   A31.3
   in-room terminal systems                                                  S5.10
   isovels                                                                   A57.5
   kitchen makeup air                                                       A33.22
   laboratories                                                              A16.9
   mapping                                                                   A57.5
   occupied zone                                                             A57.1


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Air distribution (Cont.)
   places of assembly                                                        A5.2
   rail cars                                                                A11.7
   retail stores                                                             A2.1
   ships                                                                    A13.2            4
   sound control                                                            A48.8           38
   systems                                                                  A57.1
       design considerations                                                A57.2
       fully stratified                                                     A57.6
       mixed                                                                A57.2
       partially mixed                                                      A57.9
       rooms                                                                A57.1
   terminal boxes                                                          A47.13
   testing, adjusting, balancing                                            A38.3
   textile processing plants                                                A21.6
   zone control                                                            A47.17
Air exchange rate
   air changes per hour (ACH)                                               F16.4
   modeling                                                                F16.22
   multizone measurement                                                    F16.6
   time constants                                                           F16.4
   tracer gas measurement method                                            F16.5
Air filters. See Filters, air
Airflow
   air-to-transmission ratio                                                S5.13
   around buildings                                                           F24
       air intake contamination estimation                                 F24.11
       coefficients wind pressure                                           F24.3
       computational modeling                                               F24.9
       internal pressure                                                    F24.9
       LES model                                                           F24.10
       modeling and testing                                                 F24.9           10
       patterns                                                             A45.3        F24.1
       RANS model                                                          F24.10
   through building components                                              F25.9
   clean spaces                                                             A18.4
   computational fluid dynamics                                            A40.14
   computer-aided modeling                                                  A18.5


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Airflow (Cont.)
   condensers
      air-cooled                                                          S39.9
      evaporative                                                        S39.15
   control                                                                  F25          F26     F27
   and convection                                                         F25.6
   displacement flow                                                      F16.3
   entrainment flow                                                       F16.3
   exhaust hoods                                                          A32.3
   furnaces                                                               S33.3
   with heat and moisture flow                                           F25.14
   laminar                                                                A18.4
   measurement of                                                         A38.2
   modeling
      in buildings                                                          F13
      hygrothermal                                                       F25.16
   nonunidirectional                                                      A18.4
   perfect mixing                                                         F16.3
   pressure differentials                                                 F25.5
   solar energy systems                                                  A35.26
   terminology                                                            F25.2
   tracking                                                              A47.10
   transport velocity                                                     A32.7
   unidirectional                                                         A18.4           17      18
   velocity measurement                                                  F36.15
   and water vapor flow                                                  F25.12
   wind
      data                                                                F24.3            6
      effects on system operation                                         F24.7
      velocity pressure (Bernoulli equation)                              F24.3
   wind tunnels                                                          F24.10
Airflow retarders                                                         F25.9           10
Air flux                                                                  F25.2
                  (See also Airflow)
Air handlers
   all-air systems                                                         S4.3
   cooling                                                                 S4.4
   dampers                                                                 S4.6            7


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Air handlers (Cont.)
   dehumidification                                                         S4.6            9
   distribution systems                                                    A42.1
   draw-through                                                             S4.3
   economizers                                                              S4.7
   fans                                                                     S4.4            6     9
   filter                                                                   S4.8
   heating                                                                  S4.5
   humidification                                                           S4.5            8
   location                                                                 S4.4
   mixing plenum                                                            S4.7
   psychrometrics                                                           S4.4
   reheat                                                                   S4.8
   sequencing                                                             A42.42
   set point reset                                                        A42.43
   sound levels                                                            A48.8
   strategies                                                             A42.42
   unitary, air conditioners                                               S49.7
   vibration isolation                                                      S4.9
Air inlets
   applications                                                            S20.7
   types                                                                   S20.7
Air intakes
   design                                                                  A45.1
   hospitals                                                                A8.3
   location to avoid contamination                                         A45.2
   outdoor                                                                  S4.7
   vehicular facilities, enclosed                                         A15.37
Air jets. See Air diffusion
Air leakage. (See also Infiltration)
   area                                                                   F16.15
   building distribution                                                  F16.17
   commercial buildings                                                   F16.25
   controlling, air-vapor retarder                                        F16.17
   leakage function                                                       F16.15
   measurement                                                            F16.14           16
Air outlets
   accessories                                                             S20.4


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Air outlets (Cont.)
   dampers                                                                  S20.4            6
   location                                                                 S10.3
   selection                                                                S20.2
   smudging                                                                 S20.3
   sound level                                                              S20.2
   supply                                                                   S20.1
   surface effects                                                          S20.2
   temperature differential                                                 S20.2
   types                                                                    S20.3
Airports, air conditioning                                                   A3.6
Air quality. [See also Indoor air quality (IAQ)]
   aircraft cabins                                                         A12.13
   animal buildings                                                         A24.2
   bus terminals                                                           A15.24
   diesel locomotive facilities                                            A15.28
   parking garages                                                         A15.19
   road tunnels                                                             A15.9
   tollbooths                                                              A15.27
Airtightness                                                               F36.24
Air-to-air energy recovery                                                    S26
Air-to-transmission ratio                                                   S5.13
Air transport                                                                 R27
   altitude effects                                                         R27.1            3
   animals                                                                  R27.2
   commodity requirements                                                   R27.2
   design considerations                                                    R27.2
   galley refrigeration                                                     R27.5
   ground handling                                                          R27.4
   perishable cargo                                                         R27.1
   refrigeration                                                            R27.3
   shipping containers                                                      R27.3
Air washers
   air cleaning                                                             S41.8
   coolers                                                                  S41.6
   dehumidification performance factor                                      S41.8
   heat and mass transfer, simultaneous                                     F6.11
   high-velocity spray type                                                 S41.7


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                             Links


Air washers (Cont.)
   humidification                                                        S41.7
   maintenance                                                           S41.9
   spray type                                                            S41.6
   textile processing plants                                             A21.4
   water treatment                                                      A49.18        S41.9
Algae, control                                                          A49.11
All-air systems
   advantages                                                             S4.1
   air distribution                                                      S4.10
   air handlers                                                           S4.3
   buildings                                                              S4.1
   constant-volume                                                       S4.10           12
   control                                                               S4.17
   cooling                                                                S4.4            8
   costs                                                                  S4.3
   dehumidification                                                       S4.6            9
   disadvantages                                                          S4.1
   dual-duct                                                             S4.12
   economizers                                                            S4.7
   heating                                                                S4.2            5
   humidification                                                         S4.5            8
   multizone                                                             S4.13
   primary equipment                                                      S4.4
   single-duct                                                           S4.10
   variable-air-volume (VAV)                                             S4.11           12
   zoning                                                                 S4.2
Altitude, effects of
   air-cooling and dehumidifying coils                                   S23.3            5      6
   air transport                                                         R27.1            2      3
   ambient temperature                                                   F25.3
   chimney, vent, and fireplace draft calculations                       S35.7           30
   combustion and fuel calculations                                      F28.3         S7.8     10   19
                                                                         S31.9
   fans                                                                  S21.4
   hydronic heat-distributing units and radiators                        S36.4
   load calculations                                                    F16.12       F18.12
   outdoor air thermal loads                                            F16.11
   psychrometrics                                                         F1.1           10

                       This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Ammonia
   absorption
       ammonia/water                                                       F2.19        R18.7
       ammonia/water/hydrogen                                              R18.8
   in animal environments                                                  A24.2            9
   properties                                                          F30.38–39
   system practices                                                           R2
   and water                                                           F30.68–69
Anchor bolts, seismic restraint                                            A55.7
Anemometers
   air devices                                                             A38.2
   types                                                                  F36.15
Animal environments
   air contaminants
       ammonia                                                             A24.2            9
       carbon dioxide                                                      A24.2
   air distribution                                                        A24.3            6
   air inlets                                                              A24.6
   air quality control                                                     A24.2
   air transport                                                           R27.2
   cattle, beef and dairy                                                  A24.7
   cooling                                                                 A24.4
   design                                                                  A24.1
   disease control                                                         A24.3
   evaporative cooling                                                     A24.4       A52.14
   fans                                                                    A24.6
   heating                                                                 A24.4
   hydrogen sulfide                                                        A24.2
   insulation                                                              A24.5
   laboratory conditions                                                  A16.14        A24.9
   moisture control                                                        A24.2
   particulate matter (PM)                                                 A24.2
   poultry                                                                 A24.8
   shades                                                                  A24.3
   swine                                                                   A24.7
   temperature control                                                     A24.1
   ventilation                                                             A24.5
Annual fuel utilization efficiency (AFUE)                                  S33.9        S34.2


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Antifreeze
   coolants, secondary                                                     F31.4
   ethylene glycol                                                         F31.4
   hydronic systems                                                       S13.23
   propylene glycol                                                        F31.4
Antisweat heaters (ASH)                                                    R15.5
Apartment buildings
   service water heating                                                  A50.11           18
   ventilation                                                              A1.8
Aquifers, thermal storage                                                  S51.6
Archimedes number                                                          F20.6
Archives. See Museums, galleries, archives, and libraries
Arenas
   air conditioning                                                         A5.4
   smoke control                                                          A53.16
Argon, recovery                                                           R47.17
Asbestos                                                                   F10.5
ASH. See Antisweat heaters (ASH)
Atriums
   air conditioning                                                         A5.9
   smoke control                                                          A53.16
Attics, unconditioned                                                      F27.2
Auditoriums                                                                 A5.3
Automated fault detection and diagnostics (AFDD)                           A39.5        A61.1
   benefits                                                                A61.3            5
   controller-embedded                                                     A61.4
   detection                                                               A61.1            5
   diagnosis                                                               A61.1
   evaluation                                                              A61.2
   methods                                                                 A61.2
   tools                                                                   A61.4
Automobiles
   engine test facilities                                                  A17.1
   HVAC                                                                      A10
      design factors                                                       A10.1
      subsystems                                                           A10.3
Autopsy rooms                                                               A8.9         A9.6     7
Avogadro’s law, and fuel combustion                                       F28.10


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


B

Backflow-prevention devices                                               S47.13
         ®
BACnet                                                                    A40.18        F7.18
Bacteria
    control                                                               A49.11
    food, growth in                                                        R22.1
    humidifiers, growth in                                                 S22.1
    pathogens                                                              F10.8
Bakery products                                                              R41
    air conditioning                                                       R41.1
    bread                                                                    R41
    cooling                                                                R41.4
    dough production                                                       R41.2
    freezing                                                               R41.5
    ingredient storage                                                     R41.1
    refrigeration                                                          R16.2        R41.1
    slicing                                                                R41.5
    wrapping                                                               R41.5
Balance point, heat pumps                                                  S49.9
Balancing. (See also Testing, adjusting, and balancing)
    air distribution systems                                               A38.3
    dual-duct systems                                                      A38.4
    HVAC systems                                                           A38.1
    hydronic systems                                                       A38.6
    induction systems                                                      A38.5
    kitchen ventilation systems                                            A33.2
    refrigeration systems                                                   R5.1
    steam distribution systems                                            A38.15
    temperature controls                                                  A38.16
    variable-air-volume (VAV) systems                                      A38.4
BAS. See Building automation systems (BAS)
Baseboard units
    application                                                            S36.5
    design effects                                                         S36.3
    finned-tube                                                            S36.1
    heating equipment                                                      S36.1
    nonstandard condition corrections                                      S36.3
    radiant                                                                S36.1
    rating                                                                 S36.3

                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Basements
   Conditioned                                                           A44.11
   heat loss                                                             F17.11       F18.30
   heat transfer                                                          F27.2
   moisture control                                                      A44.11
   unconditio ned                                                        A44.11
Beer’s law                                                                F4.16
Bernoulli equation                                                        F21.1
   generalized                                                             F3.2            6
   kinetic energy factor                                                   F3.2
   steady flow                                                            F3.12
   wind velocity pressure                                                 F24.3
Best efficiency point (BEP)                                               S44.7
Beverages                                                                   R39
   beer                                                                   R39.1
       storage requirements                                              R21.11
   carbonated                                                            R39.10
   coolers                                                               R39.10
   fruit juice                                                            R38.1
   liquid carbon dioxide storage                                         R39.12
   refrigeration systems                                                 R39.11
   refrigerators for                                                      R16.2
   thermal properties                                                     R19.1
   time calculations
       cooling                                                            R20.1
       freezing                                                           R20.7
   wine
       production                                                         R39.8
       storage temperature                                               R39.10
BIM. See Building information modeling (BIM)
Bioaerosols
   airborne
       bacteria                                                           F11.2            6
       fungus spores                                                      F11.2
       microbiological particulate                                        F11.6
       mold                                                               F11.7
       pollen                                                             F11.2
       sampling                                                           F11.7
       viruses                                                            F11.2

                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Bioaerosols (Cont.)
   origins                                                                 F11.1
   particles                                                               F10.4
Biocides, control                                                         A49.12
Biodiesel                                                                  F28.6
Biological safety cabinets                                                 A16.5
Biomanufacturing cleanrooms                                                A18.9
Bioterrorism. See Chemical, biological, radio-
                  logical, and explosive (CBRE) incidents
Boilers                                                                      S32
   air supply                                                             S35.25
   burners                                                                 S31.1
   burner types                                                            S32.7
   carbonic acid                                                           S11.2
   central
       multifamily                                                          A1.7
       plants                                                              S12.7
   classifications                                                         S32.1
   codes                                                                   S32.6
   combination                                                             S32.4
   condensing                                                              S32.3
   construction materials                                                  S32.1
   controls                                                               A42.39        A47.1     S32.7
       flame safeguard                                                     S32.8
   draft types                                                             S32.3
   dry-base                                                                S32.1
   efficiency                                                              S32.5
   electric                                                                S32.4
   equipment                                                                S3.5
   gas-fired                                                               S31.5           11
       venting                                                            S35.18
   integrated                                                              S32.4
   modeling                                                               F19.12
   noncondensing                                                           S32.3
   oil-fired venting                                                      S35.19
   piping                                                                  S11.3
   rating                                                                  S32.5
   residential                                                              A1.3


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Boilers (Cont.)
   scotch marine                                                            S32.2
   selection                                                                S32.5
   service water heating                                                   A50.25
   sizing                                                                   S32.6
   standards                                                                S32.6
   steam                                                                    S32.1
        systems                                                             S11.3
   stokers                                                                 S31.16
   venting                                                                 S35.18           19
   wall-hung                                                                S32.4
   waste heat                                                               S11.3
   water                                                                    S32.1
   water treatment                                                         A49.15
        blowdown                                                           A49.17
   wet-base                                                                 S32.1
   wet-leg                                                                  S32.1
   working pressure                                                         S32.1
Boiling
   critical heat flux                                                        F5.3
   evaporators
        flow mechanics                                                       F5.5
        heat transfer                                                        F5.6
   film                                                                      F5.2
   natural convection systems                                                F5.1
   nucleate                                                                  F5.1            2
   pool                                                                      F5.1
Brayton cycle
   cryogenics                                                              R47.11
   gas turbine                                                              S7.18
Bread                                                                         R41
Breweries
   carbon dioxide production                                                R39.6
   refrigeration
        fermenting cellar                                                   R39.4
        Kraeusen cellar                                                     R39.5
        stock cellar                                                        R39.5
        systems                                                             R39.8
        wort cooler                                                         R39.3

                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Breweries (Cont.)
   storage tanks                                                            R39.6
   vinegar production                                                       R39.8
Brines. See Coolants, secondary
Building automation systems (BAS)                                          A40.18        A61.1     F7.14
Building energy monitoring                                                    A41
                   (See also Energy, monitoring)
Building envelopes
   air barrier                                                              A44.1
       requirements                                                         A44.5
   air intrusion                                                            A44.2
   air leakage control                                                      A44.4
   attics                                                                   A44.8
   bound water                                                              A44.2
   building assembly                                                        A44.1
   building enclosure                                                       A44.1
   component                                                                A44.1
   condensation                                                             A44.1        S22.3
   convective loop                                                          A44.2
   driving rain load                                                        F25.4
   dropped ceiling                                                          A44.7
   durability                                                               A44.1
   energy conservation                                                      A44.1
   exfiltration                                                             A44.2
   existing buildings
       changing HVAC equipment in                                          A44.11
       envelope modifications in                                           A44.12
   face-sealed systems                                                      A44.9
   fenestration                                                             A44.2
   foundations                                                             A44.11
       heat transfer through                                               A44.11
       moisture effects                                                    A44.11
   historic buildings                                                      A44.11
   hygrothermal design analysis                                             A44.2
   infiltration                                                             A44.2
   insulation                                                               F26.1
   interstitial spaces                                                      A44.7
   interzonal environmental loads                                           A44.7


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Building envelopes (Cont.)
   material properties                                                       F26
   moisture content                                                        A44.2
   moisture control                                                        A44.5
   museums, galleries, archives, and libraries                            A23.13
   plenum                                                                  A44.2
      return air                                                           A44.7
   rain screen designs                                                     A44.9
   roofs                                                                   A44.8
      insulated sloped assemblies                                          A44.8
      low-slope assemblies                                                 A44.8
      steep-roof assemblies                                                A44.8
      vegetated roofing                                                    A44.8
   R-value                                                                 A44.2
      clear-wall                                                           A44.4
      material                                                             A44.2
      system                                                               A44.2
      total                                                                A44.2
   sorption                                                                A44.2
   structural failure, from moisture                                      F25.17
   surface condensation                                                    A44.7
   terminology                                                             A44.1
   thermal
      break                                                                A44.2
      bridges                                                              A44.2        F25.8
      insulation                                                           A44.2
      mass                                                                 A44.4
      performance                                                          A44.4
      transmittance                                                        A44.2
   U-factor (thermal transmittance)                                        A44.2
   U-value                                                                 F25.7
   vapor
      barrier, continuous                                                  A44.5
      diffusion control                                                    A44.2
      retarder (vapor barrier)                                             A44.2
   wall/window interface                                                   A44.6
   walls                                                                   A44.9
      curtain                                                              A44.9


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Building envelopes
   walls (Cont.)
      precast concrete panels                                              A44.9
      steel-stud                                                          A44.10
   water-resistive barrier (WRB)                                           A44.2
   wind washing                                                            A44.2
   zone method                                                             A44.4
Building information modeling (BIM)                                       A40.15
Building materials, properties                                               F26
Buildings
   air barrier                                                             A62.6
   airtight duct connections                                               A62.9
   damp                                                                    A62.1
      human health                                                         A62.1
   dampness risk                                                           A62.3
   dew point                                                               A62.8
   drainage plane                                                          A62.6
   flashing                                                                A62.6
   moisture                                                                A62.2
      content                                                             A62.11
      risk                                                                 A62.3
   mold                                                                    A62.1
   mold-resistant gypsum board                                             A62.7
   positive pressure                                                       A62.9
   problems
      causes                                                               A62.1
      dampness                                                             A62.1
   roof overhang                                                           A62.7
   sill pans                                                               A62.6
   vinyl wall covering                                                     A62.7
   water barrier                                                           A62.6
Building thermal mass
   charging and discharging                                               S51.20
   effects of                                                             S51.18
   precooling                                                             A42.44
Burners
   air supply                                                             S35.25
   controls                                                               S31.19


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Burners (Cont.)
    conversion                                                              S31.4            6
    dual-fuel gas/oil                                                      S31.14
    gas-fired                                                               S31.3
        altitude compensation                                               S31.9
        combustion and adjustments                                         S31.19
        commercial                                                          S31.6
        industrial                                                          S31.6
        residential                                                         S31.5
        venting                                                            S35.18
    oil-fired                                                              S31.11
        commercial                                                         S31.12
        fuel handling                                                      S31.15
        industrial                                                         S31.12
        residential                                                        S31.11
        venting                                                            S35.19
    venting                                                                S35.18           19
Buses
    air conditioning                                                        A11.2
    garage ventilation                                                     A15.22
Bus terminals
    air conditioning                                                         A3.7
    physical configuration                                                 A15.24
    ventilation
        effects of alternative fuel use                                    A15.26
        equipment                                                          A15.33
        operation areas                                                    A15.24
        platforms                                                          A15.24
Butane, commercial                                                          F28.5

C

CAD. See Computer-aided design (CAD)
Cafeterias, service water heating                                          A50.11           21
Calcium chloride brines                                                     F31.1
Candy
    chocolate                                                               R42.1
    manufacture                                                             R42.1
    storage                                                                 R42.6

                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Capillary action, and moisture flow                                        F25.10
Capillary tubes
   capacity balance                                                        R11.25
   characteristic curve                                                    R11.25
   pressure-reducing device                                                R11.24
   restrictor orifice                                                       S23.2
   selection                                                               R11.27
Carbon dioxide
   in aircraft cabins                                                      A12.14
   in animal environments                                                   A24.2
   combustion                                                               F28.1           11
   greenhouse enrichment                                                   A24.14
   liquefaction                                                             R39.7
   measurement                                                             F36.24
   refrigerant                                                               R3.1
   storage                                                                 R39.12
Carbon emissions                                                            F34.6
Carbon monoxide
   analyzers                                                               A15.10           11
   health effects                                                          F10.15
   parking garages                                                         A15.19           20
   road tunnels                                                             A15.9
   tollbooths                                                              A15.27
Cargo containers                                                              R25
   airborne sound                                                           R25.8
   air circulation                                                          R25.3
   ambient design factors                                                   R25.7
   commodity precooling                                                    R25.11
   control                                                                  R25.6           12
   controlled atmosphere                                                    R25.6
   costs, owning and operating                                             R25.11
   design                                                                   R25.1
   equipment
       attachment provisions                                                R25.3
       design and selection factors                                         R25.7            9
       operating efficiency                                                 R25.8
       qualification testing                                                R25.9
       selection                                                           R25.10


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Cargo containers
   equipment (Cont.)
         system application factors                                        R25.9
         types                                                             R25.3
   heating only                                                            R25.6
   insulation barrier                                                      R25.1
   load calculations                                                      R25.10
   maintenance                                                            R25.12
   mechanical cooling and heating                                          R25.3
   operations                                                             R25.11
   qualification testing                                                   R25.9
   safety                                                                  R25.8
   sanitation                                                              R25.3
   shock and vibration                                                     R25.7
   space considerations                                                   R25.12
   system application                                                      R25.9
   temperature-controlled transport                                        R25.1
   temperature settings                                                   R25.11
   use                                                                    R25.11
   vapor barrier                                                           R25.1
   ventilation                                                             R25.6           12
Carnot refrigeration cycle                                                  F2.6
Cattle, beef, and dairy                                                    A24.7
                  (See also Animal environments)
CAV. See Constant air volume (CAV)
Cavitation                                                                 F3.13
   pumps, centrifugal                                                     S44.10
   valves                                                                  S47.2
CBRE. See Chemical, biological, radiological,
                  and explosive (CBRE) incidents
Ceiling effect. See Coanda effect
Ceilings
   natural ventilation                                                    F16.13
   sound correction                                                       A48.31
   sound transmission                                                     A48.38
Central air conditioning                                                     A42
                  (See also Air conditioning)



                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Central plants
   boiler                                                                  S12.7
   chiller                                                                 S12.1            7
   distribution design                                                     S12.9
   district heating and cooling                                            S12.5
   emission control                                                        S12.8
   heating medium                                                          S12.5
   hotels and motels                                                        A6.8
   thermal storage                                                         S12.8
Central systems
   cooling and heating                                                      S3.1
   features                                                                 S1.4
   furnaces                                                                S33.1
   humidifiers                                                             S22.6
   residential forced air                                                  S10.1
   space requirements                                                       S1.6
   in tall buildings                                                       A4.14
      acoustical considerations                                            A4.17
      economic considerations                                              A4.14
      location                                                             A4.16
   ventilation, with in-room terminal systems                               S5.3
Cetane number, engine fuels                                                F28.8
CFD. See Computational fluid dynamics (CFD)
Charge minimization                                                        R1.36
Charging, refrigeration systems                                             R8.4
Chemical, biological, radiological, and
                  explosive (CBRE) incidents                                 A59
   biological events                                                       A59.9
   building envelope as protection                                        F16.11           19
   chemical agent types                                                    A59.6
      gases and vapors                                                     A59.8
      incapacitating                                                       A59.7
      irritants                                                            A59.7
      toxic                                                                A59.7
   chemical events                                                         A59.6
   commissioning                                                           A59.6
   explosive events                                                       A59.11
      design considerations                                               A59.11
      loading description                                                 A59.11
   radiological events                                                    A59.10
                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Chemical plants
   automation                                                              R46.3
   energy recovery                                                         R46.4
   flow sheets                                                             R46.1
   instrumentation and controls                                            R46.8
   outdoor construction                                                    R46.4
   piping                                                                  R46.8
   pumps                                                                   R46.8
   refrigeration
      compressors                                                          R46.6
      condensers                                                           R46.6
      cooling towers                                                       R46.8
      equipment                                                            R46.3            6
      evaporators                                                          R46.7
      load                                                                 R46.2
      safety requirements                                                  R46.2
      spray ponds                                                          R46.8
      systems                                                              R46.1            5
   safety requirements                                                     R46.2
   specifications                                                          R46.1
   tanks                                                                   R46.8
Chemisorption                                                              A46.9
Chilled beams                                                              S20.9
Chilled water (CW)
   combined heat and power (CHP) distribution                              S7.44
   district heating and cooling                                            S12.7           24     37
   optimal temperature                                                    A42.12
   pumping system                                                         A42.13           24
      pump sequencing                                                     A42.12           15
   reset                                                                  A42.12           13
   systems                                                                 S13.1           17
      central plant                                                       A38.14
      heat transfer vs. flow                                               A38.7
      one-pipe                                                            S13.19
      testing, adjusting, balancing                                        A38.8
      two-pipe                                                            S13.19
   thermal storage                                                         S51.4
   water treatment                                                        A49.18


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Chillers
   absorption                                                                S3.4
      ammonia/water                                                         R18.7
      heat-activated                                                        S7.38
      water/lithium bromide                                                 R18.2
   blast                                                                    R16.3
   central plants                                                           A47.4        S12.1     7
   centrifugal
      air-cooled                                                           S43.12
      controls                                                             S43.11
      equipment                                                             S43.7
      fouling                                                              S43.10
      free cooling                                                         S43.12
      hot-gas bypass                                                       S43.10
      maintenance                                                          S43.12
      purge units                                                          S43.11
      rating                                                               S43.10
      refrigerant
             selection                                                      S43.8
             transfer units                                                S43.11
      selection methods                                                    S43.10
      temperature lift                                                     S43.10
   control                                                                  A47.4
      capacity                                                              S43.3           14
      considerations                                                       S43.11
      regulating                                                            S43.4
      safety                                                                S43.4
   costs                                                                    S43.3
   direct expansion                                                         R1.22        S43.1
   economizing                                                              S43.1
      expansion turbines                                                    S43.1
   flash                                                                    S43.1
   heat recovery                                                            S43.2
   injection                                                                S43.1
   liquid-chilling systems                                                    S43
   liquid heads                                                             S43.3
   load distribution                                                       A42.16
   maintenance                                                              S43.5           12     15


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Chillers (Cont.)
   marine water boxes                                                       S43.3
   noise generation                                                        A48.15       S43.11
   optimization                                                             A47.5
   prerotation vanes                                                        S43.4            9
   reciprocating
       components                                                           S43.5
       control                                                              S43.7
       equipment                                                            S43.5
       performance                                                          S43.6
       refrigerant selection                                                S43.6
       selection methods                                                    S43.7
   refrigeration cycle                                                      S43.1
   screw
       applications                                                        S43.15
       capacity control                                                    S43.14
       components                                                          S43.13
       equipment                                                           S43.13
       maintenance                                                         S43.15
       performance                                                         S43.13
   selection methods                                                        S43.3            7     10
   sequencing                                                              A42.15           19
   standards                                                                S43.5
   subcooling                                                               S43.1
   and turbines                                                              S8.5
   vapor compression model                                                 F19.13
   variable-flow                                                            S43.2
   variable-speed                                                           S43.4           10
   vibration control                                                       S43.11
   walk-in                                                                  R16.4
Chilton-Colburn j-factor analogy                                             F6.7
Chimneys                                                                      S35
   accessories                                                             S35.27
   capacity calculation examples                                           S35.12
   caps                                                                    S35.30
   codes                                                                   S35.32
   design equations                                                         S35.3



                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Chimneys (Cont.)
   draft                                                                    S35.1
       altitude effects                                                     S35.7           30
       available                                                            S35.1            3
       theoretical                                                          S35.2            3
   fireplace                                                                S35.1           20
   flue gas                                                                 S35.1
   functions                                                                S35.2
   gas, appliance venting                                                  S35.18
   masonry                                                                 S35.18           20
   materials                                                               S35.26
   standards                                                               S35.27
   terminations                                                            S35.30
   wind effects                                                             S35.3           30
Chlorinated polyvinyl chloride (CPVC)                                       A34.6
Chocolate                                                                   R42.1
                  (See also Candy)
Choking                                                                     F3.13
CHP systems. See Combined heat and power (CHP)
Cinemas                                                                      A5.3
CKV. See Commercial kitchen ventilation (CRV)
Claude cycle                                                                R47.8
Cleanrooms. See Clean spaces
Clean spaces                                                                  A18
   aerospace                                                               A18.17
   air filters                                                              A18.3           12     17
   airflow                                                                  A18.4            5     17   18
   applications                                                             A18.2
   biomanufacturing                                                         A18.9
   construction                                                            A18.24
   contaminant control                                                      A18.3           12
   cooling                                                                 A18.19
   energy conservation                                                     A18.22
   fire safety                                                             A18.20
   high-bay                                                                A18.17
   humidity control                                                        A18.20
   makeup air                                                              A18.19           23
   noise control                                                           A18.24


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Clean spaces (Cont.)
   operation                                                              A18.24
   particle sources                                                        A18.3
   pharmaceutical
       aseptic                                                            A18.10
       biomanufacturing                                                    A18.9
       contaminant control                                                A18.12
       control and monitoring                                             A18.14
       design                                                             A18.11
       isolators                                                          A18.13
       nonaseptic                                                         A18.14
       unidirectional hoods                                               A18.13
   pharmaceutical                                                          A18.9
   pressurization                                                         A18.20
   process exhaust                                                        A18.19           23
   semiconductor                                                          A18.17
   start-up                                                               A18.14
   system sizing and redundancy                                           A18.21
   temperature control                                                    A18.20
   terminology                                                             A18.1
   testing                                                                 A18.9
   vibration control                                                      A18.24
Clear-sky solar radiation, calculation                                     F14.7
Climate change, effect on climatic design conditions                      F14.15
Climatic design information                                                  F14
   annual design conditions                                                F14.1
   calculation of                                                          F14.5
   changes in                                                              F14.6
   climate change’s effect on                                             F14.15
   cooling                                                                 F14.7
   data sources                                                            F14.4
   heating                                                                 F14.7
   monthly design conditions                                               F14.3
   precipitation                                                           F14.3
   return period of extremes                                               F14.6
   uncertainties in design data                                           F14.13
Clinics                                                                    A8.14



                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Clothing
   insulation, clo units                                                      F9.8
   moisture permeability                                                      F9.8
CLTD/CLF. See Cooling load temperature
                 differential method with solar cooling load
                 factors (CLTD/CLF)
Coal
   classification                                                            F28.8
   handling facilities                                                       A27.5           10
   heating value                                                             F28.9
   stokers                                                                  S31.16
   types                                                                     F28.8
Coanda effect                                                               A33.17        F20.2     6   S20.2
Codes                                                                          A63
                 (See also Standards)
   air conditioners, room                                                    S50.4
   air distribution                                                          A57.1
   boilers                                                                   S32.6
   building codes                                                            S19.1
   chilled-beam system                                                      A57.19
   chimneys, fireplaces, and gas vents                                      S35.32
   condensers                                                                  S39
        evaporative                                                         S39.18
        water-cooled                                                         S39.7
   coolers, liquid                                                           S42.4
   dehumidifiers, room                                                       S25.3
   duct construction                                                         S19.1
   electrical                                                               A56.15
   furnaces                                                                 S33.10
   makeup air units                                                          S28.9
   motors                                                                    S45.2
   nuclear facilities                                                       A28.12
   piping                                                                    S46.6
   tall buildings                                                            A4.20
Coefficient of performance (COP)
   absorption                                                                F2.14
   compressors                                                               S38.2
   economic (ECOP), combined heat and power (CHP)                            S7.49


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                  Links


Coefficient of performance (COP) (Cont.)
   refrigeration                                                               F2.3           14
   room air conditioners                                                      S50.2
Cogeneration. See Combined heat and power (CHP)
Coils
   air-cooling                                                                 S4.8
        airflow resistance                                                    S23.6
        applications                                                          S23.1            4
        aqueous glycol coils                                                  S23.2
        construction and arrangement                                          S23.1
        control                                                               A47.7        S23.3
        direct-expansion coils                                                S23.2
        fluid flow arrangement                                                S23.3
        heat transfer                                                         S23.6
        load determination                                                   S23.14
        maintenance                                                          S23.15
        performance                                                           S23.7
        rating                                                                S23.6
        refrigerant coils                                                     S23.2
        selection                                                             S23.5
        on ships                                                              A13.4
        water coils                                                           S23.2
   air-heating                                                                S27.1
        aqueous glycol                                                        S27.2
        construction                                                          S27.1
        design                                                                S27.1
        electric                                                              A47.3        S27.3
        installation                                                          S27.4
        maintenance                                                           S27.5
        rating                                                                S27.3
        refrigerant                                                           S27.3
        selection                                                             S27.3
        shipboard                                                             A13.4
        steam                                                                 S27.1
        water                                                                 S15.6        S27.2
   altitude effects                                                           S23.5            6
   condensers                                                                   S39
        evaporative                                                          S39.15


                            This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Coils (Cont.)
   dehumidifying                                                           S23.1
   desuperheating                                                         S39.17
   energy recovery loops                                                  S26.12
   halocarbon refrigeration systems                                        R1.22
   heat and mass transfer, simultaneous                                    F6.12
   heat reclaim                                                            S27.3
   preheat                                                                  S4.8
   reheat                                                                   S4.8        S27.2
Colburn’s analogy                                                          F4.17
Colebrook equation
   friction factor                                                         F21.6
   pressure drop                                                           F22.1
Collectors, solar                                                          A35.6           11     24   25
                                                                           S37.3
                   (See also Solar energy)
Colleges and universities                                                  A7.11
Combined heat and power (CHP)                                                 S7
   economic feasibility                                                    S7.48
       estimate                                                            S7.49
       load duration curve                                                 S7.50
       simulation                                                          S7.52
   electrical systems                                                      S7.43
   expansion engines/turbines                                              S7.31
   heat-activated chillers                                                 S7.38
   heat recovery
       engines                                                             S7.32           33
       turbines                                                            S7.37
   load profiling                                                           S7.4
   maintenance                                                             S7.17
   modular systems                                                          S7.3
   packaged systems                                                         S7.3
   peak shaving                                                             S7.4
   prime movers
       fuel cells                                                          S7.22
       selection                                                            S7.4
       thermal output                                                      S7.32



                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Combined heat and power (CHP)
  prime movers (Cont.)
     turbines
           combustion                                                     S7.17           46
           steam                                                          S7.24           46
  thermal energy storage                                                  S7.39
  utilization systems
     air                                                                  S7.42
     district heating and cooling                                         S7.43
     hydronic                                                             S7.42
     service hot water                                                    S7.43
  vibration control, foundations                                          S7.15
Combustion                                                                  F28
  air pollution                                                          F28.14
  air required for                                                       F28.10
  altitude compensation                                                   F28.3         S7.8     10   19
                                                                          S31.9
  calculations
     air required for                                                    F28.10
     carbon dioxide, theoretical                                         F28.11
     efficiency                                                          F28.13
     flue gas                                                             F28.9
  coals
     classification                                                       F28.9
     heating value                                                        F28.9
     types                                                                F28.8
  condensation in                                                        F28.16
  continuous                                                              F28.2
  corrosion in                                                           F28.16
  diesel fuel                                                             F28.7
  efficiency                                                             F28.13
  engine fuels, cetane number                                             F28.8
  excess air                                                             F28.10
  flammability limits                                                     F28.1
  flue gas                                                                F28.1            2     9    15
                                                                             16
  fuel oils                                                               F28.6



                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Combustion (Cont.)
   gaseous fuels
      illuminants                                                        F28.10
      liquefied petroleum gas                                             F28.5
      natural gas                                                         F28.5
      types and properties                                                F28.5
   gas turbine fuel                                                       F28.7
   heating value                                                          F28.3
   ignition temperature                                                   F28.2
   illuminants                                                           F28.10
   liquid fuels                                                           F28.6
      engines                                                             F28.7
   noise                                                                 F28.17
   oscillation                                                           F28.17
   pollution                                                             F28.14
   principles                                                             F28.1
   pulse                                                                  F28.2
   reactions                                                              F28.1
   resonance                                                             F28.17
   solid fuels                                                            F28.8
   soot                                                                  F28.17
   sound                                                                 F28.17
   stoichiometric                                                         F28.1
   types                                                                  F28.1
Combustion air systems
   air required                                                          S35.25
   analysis                                                              F36.33
   burners
      gas                                                                S31.19
      oil                                                                S31.11
   control                                                                S31.2
   efficiency boilers                                                     S32.5
   industrial exhaust gas cleaning                                       S30.26
   venting                                                                S35.1
Combustion turbine inlet cooling (CTIC)                                   S7.20         S8.1
   thermal storage                                                       S51.22
Comfort. (See also Physiological principles, humans)
   environmental indices                                                  F9.20


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Comfort (Cont.)
   environmental parameters
      air velocity                                                        F36.31
      asymmetric thermal radiation                                         F9.14
      draft                                                                F9.14
      floor temperature                                                    F9.16
      radiant temperature                                                  F9.11
      vertical air temperature difference                                  F9.15
   humidity                                                               F25.16       F36.31     S22.1
   local discomfort                                                        F9.14
   models
      adaptive                                                             F9.20
      multisegment                                                         F9.19
      two-node                                                             F9.18
   nonuniform conditions                                                   F9.14
   predicted mean vote (PMV)                                               F9.17       F36.31
   predicted percent dissatisfied (PPD)                                    F9.18
   productivity                                                            F9.13
   radiant heating                                                         A54.3
   special environments
      extreme cold                                                         F9.27
      hot and humid environments                                           F9.26
      infrared heating                                                     F9.23
      personal environmental control (PEC) systems                         F9.25
      radiant heating, comfort equations                                   F9.25
   steady-state energy balance                                             F9.17
      multisegment models                                                  F9.19
      two-node model                                                       F9.18
   task performance                                                        F9.13
   thermal sensation scale                                                 F9.12
   zones                                                                   F9.20       F10.17
Commercial and public buildings                                               A3
   air leakage                                                            F16.25
   airports                                                                 A3.6
   burners
      gas                                                                  S31.3            6
      oil                                                                 S31.12
   bus terminals                                                            A3.7


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Commercial and public buildings (Cont.)
   central cooling systems                                                  A42.1
   cruise terminals                                                          A3.6
   design concepts                                                           A3.3
   ducts                                                                      S19
   furnaces                                                                 S33.5
   general design considerations                                             A3.1
   humidifiers                                                              S22.6
   ice rinks                                                                  R44
   kitchen ventilation                                                      A33.1
   load characteristics                                                      A3.2
   malls                                                                     A2.7
   materials                                                                S19.8
   office buildings                                                          A3.1
   retail facilities                                                         A2.1
   service water heating                                                   A50.13
   transportation centers                                                    A3.6
   warehouses                                                                A3.8
Commercial kitchen ventilation (CKV)                                          A33
Commissioning                                                                 A43
   acceptance                                                               A43.8
   basis of design (BOD)                                                    A43.2            5
   certification                                                           A43.13
   checklist                                                                A43.2            9
   construction                                                             A43.6
   control systems                                                          F7.18
   costs                                                                   A43.12
   desiccant dehumidifiers                                                  S24.8
   design                                                                   A43.5       A47.21
   design review                                                            A43.7
   existing buildings                                                       A43.1           13
   in integrated building design                                            A58.8
   issues log                                                               A43.9
   laboratories                                                            A16.20
   makeup air units                                                         S28.9
   new construction                                                         A43.1
   objectives                                                               A43.2
   occupancy and operations                                                A43.11


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Commissioning (Cont.)
   owner’s project requirements (OPR)                                     A43.2
   predesign                                                              A43.5
   pumps, centrifugal                                                    S44.15
   recommissioning                                                        A43.1           11
   retrocommissioning                                                     A43.1
   systems manual                                                         A43.2            7     11
   team                                                                   A43.3
   test procedures                                                        A43.9
Compressors                                                                 S38
   air conditioners, room                                                 S50.2
   ammonia refrigeration systems                                           R2.1
   bearings
      centrifugal                                                        S38.36
      reciprocating                                                       S38.7           10
      rotary                                                             S38.13
      scroll                                                             S38.24
      single-screw                                                       S38.14
      twin-screw                                                         S38.20
   centrifugal                                                            S7.45       S38.27
   chemical industry refrigeration                                        R46.6
   drives                                                                  R2.1
   dynamic                                                                S38.1
   engine-driven                                                          S7.45
   halocarbon refrigeration systems                                       R1.20
   heat pump systems                                                       S9.6
   motors                                                                 S38.6        S45.4
   noise generation                                                      A48.15        S38.5     24   34
   operation and maintenance                                             S38.36
   orbital                                                               S38.24
   positive-displacement                                                  S38.2
   reciprocating                                                          S7.44        S38.7
      crankcase                                                           R1.34
   rotary                                                                S38.11
   screw                                                                  S7.45
      single                                                             S38.14
      twin                                                               S38.19
   scroll                                                                S38.24
   trochoidal (Wankel)                                                   S38.27

                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Computational fluid dynamics (CFD)                                        F13.1
   assessing predictions                                                 F13.11
   boundary conditions for
      inlet                                                               F13.6
      outlet                                                              F13.7
      reporting                                                          F13.13
      sources/sinks                                                       F13.8
      surfaces                                                            F13.7            8
      walls                                                               F13.7
   considerations                                                         F13.9
   grids                                                                  F13.4
   mathematical approaches                                                F13.1
   meshing                                                                F13.4
   reporting                                                              F13.9           13
   steps                                                                  F13.9
   turbulence modeling                                                    F13.3
   validation                                                             F13.9           10
   verification                                                           F13.9
   viscosity modeling                                                    F13.10
Computer-aided design (CAD)                                               A18.5       A40.15
Computers                                                                   A40
   abbreviations for programming                                          F37.1
              ®
   BACnet                                                                A40.18        F7.18
   building automation systems (BAS)                                     A40.18
   computational fluid dynamics                                           A15.3       A40.14     A53.22
   computer-aided design (CAD)                                            A18.5       A40.15
   for control                                                             F7.4           10        20
   design tools
      acoustic calculations                                              A40.12
      building information modeling (BIM)                                A40.15
      combined heat and power (CHP)                                       S7.52
      computational fluid dynamics                                       A40.14
      computer-aided design (CAD)                                        A40.15
      duct design                                                        A40.10
      equipment selection and simulation                                 A40.12
      load calculations                                                   A40.9
      piping design                                                      A40.11
      refrigerant properties                                             A40.17


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Computers
   design tools (Cont.)
      smoke control analysis                                                A53.7           22
      ventilation                                                          A40.17
           road tunnel                                                      A15.3
   equipment                                                               A40.12
   graphics                                                                A40.15
   hardware                                                                 A40.1
   HVAC simulation                                                         A40.13
   Internet                                                                 A40.7
   modeling                                                                 F7.20
   monitoring and control                                                  A40.17
   networking components                                                    A40.5
   peripherals                                                              A40.5
   smoke control analysis                                                   A53.7           22
   software                                                                 A40.2
      antispyware                                                           A40.2
      custom programming                                                    A40.4
      development tools                                                     A40.4
      energy analysis                                                       F19.3
      firewall                                                              A40.2
      graphics                                                              A40.3
      HVAC                                                                  A40.9
      readymade                                                             A40.4
      road tunnel                                                           A15.3
      terminology                                                           A40.2
      utilities                                                             A40.2           16
   supervisory control                                                     A40.17
   World Wide Web                                                           A40.8
Concert halls                                                                A5.4
Concrete
   cooling                                                                  R45.1
   pozzolanic admixtures                                                    R45.1
   selection                                                                R45.1
   thermal design                                                           R45.4
   water heating for                                                       A50.25
Condensate
   steam systems                                                           F22.14        S11.6     S12.11   24
   water treatment                                                         A49.17

                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Condensation
  in building components                                                  F25.16
  in combustion systems                                                   F28.16
  concealed                                                                S22.3
  control, with insulation                                                 F23.3
  dew-point analysis                                                      F25.15
  dropwise                                                                 F5.10
  energy recovery equipment                                                S26.7
  film                                                                     F5.10
  heat transfer coefficients                                               F5.11
  interstitial, and drying                                                F25.15
  noncondensable gases                                                     F5.12
  with oil                                                                 F5.13
  oil-fired appliances                                                    S35.19
  prevention, dehumidification for                                         S24.9
  surface                                                                  F25.2           15
  in tubes                                                                 F5.10
  visible                                                                  S22.3
Condensers                                                                   S39
  air conditioners, room                                                   S50.2
  air-cooled                                                              R15.17        S39.8     11
     control                                                              S39.10
     installation                                                         S39.13
     machine room                                                         R15.17
     maintenance                                                          S39.13
     noise                                                                R15.18
     rating                                                               S39.11
     types                                                                 S39.8
  ammonia refrigeration systems                                             R2.5
  cascade                                                                   R5.1
  chemical industry refrigeration                                          R46.6
  in chillers                                                              S43.5            8     13
  evaporative                                                             R15.18       S39.14
     airflow                                                              S39.15
     capacity control                                                     S39.18
     codes                                                                S39.18
     coils                                                                S39.15
     freeze prevention                                                    S39.16


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Condensers
   evaporative (Cont.)
      heat transfer                                                       S39.14
      liquid subcoolers                                                   S39.17
      location                                                            S39.16
      maintenance                                                         S39.18
      multicircuiting with liquid coolers                                 S39.17
      multiple-condenser installations                                    S39.16
      purging                                                             S39.18
      rating                                                              S39.16
      standards                                                           S39.18
      water                                                               S39.18
   halocarbon refrigeration systems
      air-cooled                                                           R1.34
      evaporative                                                          R1.33
      piping                                                               R1.28
      pressure control                                                     R1.33
      water                                                                R1.33
   retail food store refrigeration                                        R15.17
   water-cooled                                                            S39.1
      codes                                                                S39.7
      Darcy-Weisbach equation                                              S39.4
      fouling factor                                                       S39.4
      heat removal                                                         S14.1        S39.1
      heat transfer                                                        S39.2
      liquid subcooling                                                    S39.5
      maintenance                                                          S39.7
      noncondensable gases                                                 S39.6
      pressure drop                                                        S39.4
      standards                                                            S39.7
      types                                                                S39.5
      water circuiting                                                     S39.5
Conductance, thermal                                                        F4.3        F25.1
Conduction
   display cases                                                           R15.5
   steady-state                                                             F4.3
   thermal                                                                  F4.1            3



                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                             Links


Conductivity, thermal                                                    F25.1        F26.1
   apparent                                                              F25.1        F26.1
      of thermal insulation                                              F26.1
   foods                                                                 R19.9
   soils                                                                F26.18
Constant air volume (CAV)
   all-air systems
      dual-duct                                                          S4.12
      single-duct                                                        S4.10
      terminal units                                                     S4.15
   control                                                               A42.2
   supply air temperature reset                                         A42.43
   versus variable-air-volume (VAV)                                     A16.11
Construction. (See also Building envelopes)
   curtain wall                                                          F15.5
   glass block wall                                                     F15.27
   in integrated building design                                         A58.7            8
Containers. (See also Cargo containers)
   air transport                                                         R27.3
   marine transport                                                      R26.2
Contaminants
   clean spaces                                                          A18.3           12
   food                                                                  R22.1
   gaseous
      combustion                                                        F28.14       S30.26
      concentration, indoor, measurement                                 A46.5
      control                                                           S24.10       S30.18     23   26
      environmental tobacco smoke (ETS)                                  F11.2
      flammable                                                         F11.18
      indoor air                                                        F11.16
      industrial                                                        F11.15
      inorganic                                                         F11.14
      measurement                                                       F11.11       F36.33
      microbial volatile organic compounds (MVOCs)                       F10.7
      nuclear facilities                                                 A28.3            5     8
      outdoor air                                                       F11.15
      ozone                                                             A46.15
      polycyclic aromatic compounds (PACs)                               F10.6


                       This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Contaminants
  gaseous (Cont.)
     radioactive                                                          F11.19
     radon                                                                A46.15       F10.22
     removal                                                               A46.7
     semivolatile organic compounds (SVOCs)                                F10.4           12     F11.14
     soil gases                                                           F11.20
     vapors, flammable                                                    F11.18
     volatile organic compounds (VOC)                                     F11.13
            total (TVOC)                                                  F11.13
     volatile organic compounds (VOCs)                                    F10.10           11
  indoor, concentration prediction                                        F13.16
  organism destruction                                                     R22.4
  particulate
     aerosols                                                              S29.1
     asbestos                                                              F10.5
     classification                                                        F11.1
     coarse                                                                F11.3
     collection mechanisms                                                 S29.2       S30.10        15
     combustion                                                           F28.14
     dusts                                                                F11.18        S29.1
     environmental tobacco smoke (ETS)                                     F11.2
     fine                                                                  F11.3
     fogs                                                                  F11.1            4
     fumes                                                                 F11.1
     measurement                                                          F36.34
     mists                                                                 F11.1            4
     pollen                                                                F11.6
     polycyclic aromatic compounds (PACs)                                  F10.6
     radioactive                                                          F11.19
     size distribution                                                     F11.4
     smogs                                                                 F11.1            4
     smokes                                                                F11.1
     suspended particles, counters                                         F11.6
     synthetic vitreous fibers                                             F10.5
     ultrafine                                                             F11.3
  refrigerant systems                                                       R7.1
     dirt                                                                   R7.6


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Contaminants
   refrigerant systems (Cont.)
      field assembly                                                       R7.8
      filter-driers                                                        R7.6
      generation by high temperature                                       R6.5
      lubricants                                                           R7.7
      metallic                                                             R7.6
      moisture                                                             R7.1
      motor burnout                                                        R7.8            8
      noncondensable gases                                                 R7.8
      residual cleaning agents                                             R7.7
      sampling                                                            R7.10
      sludge, tars, and wax                                                R7.7
      solvents                                                             R7.7
      special system characteristics                                       R7.9
   textile processing                                                     A21.7
Continuity, fluid dynamics                                                 F3.2
Control. (See also Controls, automatic; Supervisory control)
   absorption units                                                       R18.5            9
   aircraft cabin pressure                                               A12.11           13
   air-handling systems                                                   A42.1           42     A47.10
   all-air systems                                                        S4.17
   authority                                                               F7.7
   automobile air conditioning                                            A10.8
   boilers                                                               A42.39        A47.1      S32.7
   building automation systems (BASs)                                     A47.1
   building pressurization                                                A47.9
   burners                                                               S31.19
   bus terminal ventilation                                              A15.26
   central air conditioning                                               A42.1
   chemical plants                                                        R46.3
   chilled beams                                                         A47.14
   chilled-water pumps                                                   A42.12           13        24
   chillers                                                              A42.16        A47.5
   combustion turbines                                                    S7.22
   components                                                              F7.4
   condensers
      air-cooled                                                         S39.10
      evaporative                                                        S39.18

                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                  Links


Control (Cont.)
   cooling                                                                    S6.19
          coils                                                               A47.7        S23.3
          tower fans                                                          A42.8           12
          towers                                                              A47.6
   corrosion                                                                  A49.6           18
   dehumidifying coils                                                        S23.3
   demand-controlled ventilation (DCV)                                       A47.11
   design principles
          controlled area size                                               A47.21
          energy conservation                                                A47.19
          load matching                                                      A47.21
          sensor location                                                    A47.21
          system selection                                                   A47.20
   direct expansion (DX)                                                      A47.7
   economizers                                                                A47.2           11
   electric heating slabs                                                     S6.19
   energy recovery equipment                                                  S26.7           10
   engines                                                                    S7.15
   fans                                                                       A47.8       S21.11
          air volume                                                         S45.11
   fire                                                                       A53.1
   fixed-guideway vehicle air conditioning                                    A11.8
   freezestat                                                                 A47.3
   functional performance testing (FPT)                                      A47.21
   fundamentals                                                                  F7
   furnaces                                                                   S33.2            5
   heaters                                                                    S34.2            4
          infrared                                                            S16.4
   heat exchangers                                                            A47.2
   heating coils                                                              A47.2
   heat pumps                                                                 A47.7       S49.10
   heat recovery systems                                                      S9.18
   heat timers                                                               S11.13
   humidifiers                                                                S22.9
   humidity                                                                  A47.15        S22.1     S24.1
   hydronic heating systems                                                  S13.13        S15.6
   induction VAV terminals                                                   A47.13


                            This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Control (Cont.)
   justice facilities                                                      A9.3
   laboratory systems                                                    A16.11
   liquid chillers                                                        S43.3            7     11      14
   low-temperature                                                        R2.15
   makeup air units                                                      A47.17        S28.9
   measurement and verification (M&V)                                    A47.20
   morning warm-up                                                       A47.12
   motors                                                                 S45.5            6
       protection                                                         S45.6
   nuclear facilities                                                     A28.5
   optimization                                                           A42.1
   outdoor air quantity                                                  A47.10
   paper moisture content                                                 A20.2
   parking garage ventilation                                            A15.20
   performance monitoring                                                 A47.6
   photographic materials processing                                      A22.3
   pipe-tracing systems                                                  A51.20
   plant growth chambers                                                 A24.17
   pneumatic                                                              A47.1           16     19
   pressurization                                                         A47.9
   radiant panels                                                         A47.4        S6.19
   radioactivity                                                          A28.8
   rail car air conditioning                                              A11.7
   refrigerant flow                                                       R11.1
   residential heating and cooling                                         A1.6
   return fan                                                             A47.9           12
   road tunnel ventilation                                               A15.11
   scale                                                                  A49.4
   sequence of operation                                                 A47.19
   ship air conditioning
       merchant                                                           A13.3
       naval surface                                                      A13.4
   smoke                                                                  A53.1
   snow-melting systems                                                  A51.10
   solar energy                                                          A35.12           25     27   S37.17
       differential temperature controller                               S37.17
       hot-water dump                                                    S37.18
       overtemperature protection                                        S37.18

                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Control (Cont.)
   solid-state                                                            A47.3
   sound                                                                  A48.1           50     F8.15
   static pressure, and variable flow rates                               A47.9
   steam coils                                                            A47.3
   steam systems                                                         S11.13
   system selection                                                      A47.20
   terminal units                                                        A47.13
   thermal storage systems                                               A42.29       S51.28
   unit heaters                                                           S28.6
   unit ventilators                                                      A47.16        S28.3
   variable-air-volume (VAV) systems                                      A42.1        A47.8
   ventilation reset control (VRC)                                       A47.11
   vibration                                                             A48.41
   zone systems                                                          A47.17
   zone valves                                                           S11.13
Controlled-atmosphere (CA) storage
   apples                                                                 R35.2
   apricots                                                              R35.13
   berries                                                               R35.13
   cherries, sweet                                                       R35.12
   figs                                                                  R35.13
   grapes                                                                 R35.8
   nectarines                                                            R35.12
   peaches                                                               R35.12
   pears                                                                  R35.6            7
   plums                                                                 R35.11
   refrigerated facilities                                                R23.3
   strawberries                                                          R35.13
   vegetables                                                             R37.4
Controlled-environment rooms (CERs), and plant growth                    A24.16
Controls, automatic                                                          F7
                  (See also Control)
   actuator                                                                F7.4
   authority                                                               F7.7
   classification                                                          F7.4
   closed loop (feedback)                                                  F7.1
   commissioning                                                          F7.18


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Controls, automatic (Cont.)
   components
      controlled devices                                                     F7.4
      controllers                                                          A38.16        F7.10       19
      sensors                                                                F7.8
      transducers, electronic-to-pneumatic (E/P)                            F7.12
   computers                                                               A40.17         F7.4
   control action types                                                      F7.2            3       18
   dampers                                                                   F7.6
      actuator mounting                                                      F7.8
      actuators                                                              F7.8
      types                                                                  F7.6
   direct digital (DDC)                                                      F7.4           10       19
   explosive atmospheres                                                   A47.19
   extraordinary incidents                                                 A47.19
   feedback (closed loop)                                                    F7.1
   fuzzy logic                                                               F7.3
   mobile applications                                                     A47.18
   modeling                                                                F19.21
   modulating                                                                F7.2
   open loop                                                                 F7.1
   positive positioners                                                      F7.8
   proportional/integral (PI)                                                F7.3
   proportional-integral-derivative (PID)                                    F7.3
   proportional-only (P)                                                     F7.3
   refrigerant flow                                                         R11.1
   safety                                                                  A47.18
   sensors                                                                   F7.8           10     R11.4
      location                                                             A47.21
   static pressure                                                          A47.9
   switches                                                                 R11.1
   systems                                                                   F7.1
   terminology                                                               F7.1
   testing                                                                 A38.16
   thermostats                                                              F7.11
   transducers, pressure                                                    R11.4
   transmitters                                                              F7.8
   tuning                                                                    F7.3           18       19


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Controls, automatic (Cont.)
   two-position                                                            F7.2
   valves                                                                  F7.4
      actuators                                                            F7.6
      flow characteristics                                                 F7.5
      selection and sizing                                                 F7.5            6
Convection
   flow, fully developed turbulent                                        F4.17
   forced                                                                 F4.17
      condensation in tubes                                               F5.10
      evaporation in tubes                                                 F5.5            7     11
      laminar                                                             F4.17
      transition region                                                   F4.17
      turbulent                                                           F4.17
   free                                                                   F4.19
   mass                                                                    F6.5
   natural                                                                F4.19         F5.1
   steam heating systems                                                 S11.11
   thermal                                                                 F4.1
Convectors
   application                                                            S36.5
   design effects                                                         S36.3
   heat-distributing unit                                                 S36.1
   nonstandard condition corrections                                      S36.3
   rating                                                                 S36.2
Convention centers                                                         A5.5
Conversion factors                                                          F38
Coolants, secondary
   brines
      corrosion inhibition                                               A49.20        F31.4
      properties                                                          F31.1
   calcium chloride solutions                                             F31.1
   d-limonene                                                            F31.13
   ethyl alcohol solutions                                                F31.1
   halocarbons                                                           F31.12
   inhibited glycols
      corrosion inhibition                                               F31.11
      ethylene glycol                                                     F31.4


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Coolants, secondary
   inhibited glycols (Cont.)
      propylene glycol                                                      F31.4
      service considerations                                               F31.11
   low-temperature refrigeration                                           R48.10
   nonhalocarbon nonaqueous fluids                                         F31.13
   polydimethylsiloxane                                                    F31.13
   potassium formate solutions                                              F31.1
   refrigeration systems                                                    R13.1
   sodium chloride solutions                                                F31.1
   sodium nitrate and nitrite solutions                                     F31.1
Coolers. (See also Refrigerators)
   beverage                                                                R39.10
   cryocoolers                                                             R47.11
   forced-circulation air                                                   R14.1
   installation and operation                                               R14.6
   liquid (See also Evaporators)
      Baudelot                                                              S42.2
      brazed (semiwelded) plate                                             S42.1
      in chillers                                                           S43.6            7     8   13
      evaporative, with evaporative condensers                             S39.17
      flooded                                                               S42.1
      freeze prevention                                                     S42.5
      heat transfer                                                           S42
           coefficients                                                     S42.3
           fouling factor                                                   S42.4
      maintenance                                                           S42.6
      oil return                                                            S42.6
      piping                                                                R1.21           22
      pressure drop                                                         S42.4
      refrigerant flow control                                              S42.5
      residential                                                            A1.5
      shell-and-tube                                                        S42.1
      tube-in-tube                                                          S42.1
      vessel design requirements                                            S42.4
   retail food store                                                        R15.1
   walk-in                                                                 R15.10        R16.4
   water                                                                   R39.10


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Cooling. (See also Air conditioning)
   absorption equipment                                                    R18.1
   animal environments                                                     A24.4
   bakery products                                                         R41.4
   concrete
      active systems                                                       R45.5
      air blast                                                            R45.2
      chilled water                                                        R45.1
      embedded coils                                                       R45.1
      inundation                                                           R45.2
      passive                                                              R45.4
   controls                                                                A42.8        S6.19
   foods and beverages, time calculations                                  R20.1
   fruits and vegetables
      evaporative                                                          R28.8
      forced-air                                                           R28.6
      hydrocooling                                                         R28.3
      load calculation                                                     R28.1
      package icing                                                        R28.8
      vacuum cooling                                                       R28.9
   geothermal energy systems                                               A34.9
   greenhouses                                                            A24.13
   radiant panel systems                                                    S6.1
   radiative                                                              A35.16
   solar energy systems                                                   A35.15           18     27
   water systems                                                           S13.1           17     18
      dynamometers                                                         A17.4
Cooling load
   calculations                                                              F17          F18
   central plant                                                            S3.2
   coil                                                                    F18.2
   cooling load temperature differential method
                   with solar cooling load factors (CLTD/CLF)             F18.49
   nonresidential                                                            F18
      conduction transfer functions                                       F18.18
      heat balance (HB) method                                             F18.2           14



                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                  Links


Cooling load
   nonresidential (Cont.)
          heat gain
             fenestration                                                    F18.14
             infiltration                                                    F18.12
             internal                                                         F18.3
             latent                                                          F18.13
          heat sources                                                        F18.3
          radiant time series (RTS) method                                    F18.2           20
          sol-air temperature                                                F18.22
          system effects                                                     F18.32
          total equivalent temperature differential
                    method with time averaging (TETD/TA)                     F18.49
          transfer function method (TFM)                                     F18.49
   residential                                                                  F17
          heat balance (RHB) method                                           F17.2
          load factor (RLF) method                                            F17.2
   space                                                                      F18.2
Cooling load temperature differential method
                    with solar cooling load factors (CLTD/CLF)               F18.49
Cooling towers                                                                  S40
   approach to wet bulb                                                       S40.1
   capacity control                                                           S40.2
          airflow                                                             A42.9
          fan cycling                                                        S40.11
          fan sequencing                                                      A42.8
          flow modulation                                                    A42.27
          two-speed fans                                                     S40.11
          variable-frequency fan drives                                      S40.11
          variable- vs. fixed-speed fans                                     A42.26
   construction materials                                                     S40.9
   design conditions                                                          S40.2
   drift                                                                     S40.14
          eliminators                                                        S40.14           15
   economics                                                                 S40.10
   fill                                                                       S40.3
   fogging                                                                   S40.14
   free cooling                                                              S40.13


                            This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Cooling towers (Cont.)
   freeze protection                                                       S14.3       S40.13
   heat and mass transfer, simultaneous                                    F6.12
   hybrid                                                                  S40.2            7
   indirect evaporative coolers                                            S14.4        S41.5
   inspections                                                            S40.15
   Legionella pneumophila                                                 S40.15           16
   maintenance                                                            S40.14
   model                                                                  F19.15
   number of transfer units (NTU)                                         S40.19
   performance
      curves                                                              S40.17
      monitoring                                                          S40.15
      thermal                                                             S40.18
      tower coefficients                                                  S40.21
   piping                                                                  S14.2       S40.11
   plumes                                                                 S40.14
   principle of operation                                                  S40.1
   recommissioning                                                        A49.14
   selection                                                              S40.10
   shutdown                                                               A49.15
   siting                                                                 S40.10
   sound, attenuators                                                     S40.14
   start-up                                                               A49.14
   testing                                                                A38.15       S40.18
   theory                                                                 S40.18
      counterflow integration                                             S40.20
      cross-flow integration                                              S40.20
      heat and mass transfer                                              S40.18
   types                                                                    S3.5
      direct contact                                                       S40.2            5
      hybrid                                                               S40.2
      indirect contact                                                     S40.2            7
      open systems                                                         S14.1
   water treatment                                                        A49.11           14     18   S14.3
                                                                          S40.16
      start-up and shutdown                                               A49.14
   winter operation                                                       S40.13
      inspections                                                         S40.16

                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Cool storage                                                                 S51.1
COP. See Coefficient of performance (COP)
Corn, drying                                                                 A25.1
Correctional facilities. See Justice facilities
Corrosion
   brines                                                                    F31.4
   in combustion systems                                                    F28.16
   concentration cell corrosion                                              A49.9
   contributing factors                                                      A49.8
   control                                                                   A49.6           10     18
       in boilers                                                           A49.15
       cathodic protection                                                  A49.10
             buried pipe                                                    S12.29
       in cooling towers                                                    A49.11
       coupons                                                               A49.6           10
       cycles of concentration                                              A49.10
       in geothermal energy systems                                          A34.6
       inhibitors                                                           A49.10
       materials selection                                                  A49.10
       passivation                                                          A49.11
       protective coatings                                                  A49.10
       in steam and condensate systems                                      A49.17
   energy recovery equipment                                                 S26.7
   galvanized metals                                                        F31.11
   glycol degradation                                                       F31.11
   inhibited glycols                                                        F31.11
   under insulation                                                          F23.8        R10.2
   of insulation jacketing                                                   R10.6
   microorganism influence                                                   A49.7           12
   oil-fired appliances                                                     S35.20
   oxygen corrosion                                                          A49.8           17
   secondary coolant systems                                                 R13.5
   service water systems                                                    A50.32
   tuberculation                                                            A49.22
   types                                                                     A49.6
   white rust                                                               A49.11
Costs. (See also Economics)
   all-air systems                                                            S4.3


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Costs (Cont.)
   analysis period                                                        A37.2
   economic analysis techniques
      computer analysis                                                  A37.13
      inflation                                                          A37.11
      internal rate of return                                            A37.12
      life-cycle cost analyses                                            A37.9
      payback                                                            A37.10
      present value (worth)                                              A37.10
      savings-to-investment ratio (SIR)                                  A37.11
   energy                                                                 A37.4            9
   financing alternatives                                                 A37.8
   inflation                                                             A37.11
   interest and discount rate                                             A37.4
   laboratory systems                                                    A16.21
   life-cycle                                                            A37.12
      energy recovery equipment                                          S26.12
      operation and maintenance                                           A39.1
      piping insulation                                                  S12.22
   maintenance                                                            A37.7
   operating
      actual                                                              A37.4
      electrical energy                                                   A37.5
      natural gas                                                         A37.6
      other fuels                                                         A37.6
      snow-melting systems                                                A51.8           10
   owning
      initial cost                                                        A37.1
      insurance                                                           A37.4
      taxes                                                               A37.4
   periodic                                                               A37.4
   refrigerant phaseout                                                   A37.8
Cotton, drying                                                            A25.8
Courthouses                                                                A9.5
Courtrooms                                                                 A9.5
CPVC. See Chlorinated polyvinyl chloride (CPVC)



                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Crawlspaces
   heat loss                                                               F17.11
   insulation                                                              A44.11
   vented vs. unvented                                                     A44.11
   wall insulation                                                         A44.11
Critical spaces
   data centers                                                               A19
   forensic labs                                                             A9.7
   health care                                                               A8.1            4     5   12
   justice facilities                                                        A9.4
Crops. See Farm crops
Cruise terminals                                                             A3.6
Cryogenics                                                                    R47
   biomedical applications
       cryomicroscopy                                                       R49.6
       cryopreservation                                                     R49.1
       cryoprotective agents                                                R49.2
       cryosurgery                                                          R49.7
       induced hypothermia                                                  R49.7
       refrigeration                                                        R49.1
       specimen preparation                                                 R49.6
   Brayton cycle                                                           R47.11
   cascade cycle                                                            R47.8
   Claude cycle                                                             R47.8
   cryobiological                                                           R49.8
   cryocoolers
       recuperative                                                        R47.11
       regenerative                                                        R47.14
   cryopumping                                                              R47.1
   equipment
       coiled-tube exchanger                                               R47.21
       compressors                                                         R47.20
       expansion devices                                                   R47.20
       heat exchangers                                                     R47.21
       regenerators                                                        R47.23
       systems                                                             R47.20
       turboalternators                                                    R47.21
       turboexpanders                                                      R47.21


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Cryogenics (Cont.)
   fluids
      cold burns                                                           R47.28
      flammability                                                         R47.29
      storage vessels                                                      R47.26
      transfer                                                             R47.27
   freezers, industrial                                                     R29.5
   hazards                                                                 R47.28
   Heylandt cycle                                                           R47.8
   instrumentation                                                         R47.27
   insulation
      low-temperature                                                      R47.23
      selection (table)                                                    R47.26
      thermal conductivity (table)                                         R47.24
   isenthalpic expansion                                                    R47.6
   isentropic expansion                                                     R47.7
   Joule-Thomson cycle                                                      R47.6
   Kleemenko cycle                                                         R47.13
   Linde cycle                                                              R47.6
   liquefaction
      balanced flow condition                                               R47.6
      of gases                                                              R47.6
   liquid-level sensors                                                    R47.28
   mixed refrigerant cycle                                                  R47.8
   natural gas processing                                                  R47.19
   properties
      electrical                                                            R47.5
      magnetic                                                              R47.5
      mechanical                                                            R47.6
      thermal                                                               R47.3
   purification of gases                                                   R47.19
   recovery of gases                                                       R47.17           18
   separation of gases, Gibbs phase rule                                   R47.16
   staging                                                                 R47.15
   Stirling cycle                                                          R47.14
   storage systems                                                         R47.26
   transfer systems                                                        R47.27
Curtain walls                                                               F15.5


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Cycloparaffins                                                              R12.3

D

Dairy products                                                                R33
    aseptic packaging                                                      R33.20
    butter
        manufacture                                                         R33.6
        refrigeration load                                                  R33.9
    buttermilk                                                              R33.5
    cheese
        cheese room refrigeration                                          R33.13
        manufacture                                                        R33.10
    cream                                                                   R33.5
    display refrigerators                                                   R15.6
    ice cream
        freezing                                                           R33.17
        hardening                                                          R33.17
        milkfat content                                                    R33.14
        mix preparation                                                    R33.15
        refrigeration
              equipment                                                    R33.19
              requirements                                                 R33.16
    milk
        dry                                                                R33.22
        evaporated                                                         R33.22
        fresh                                                               R33.1
        sweetened condensed                                                R33.22
    thermal properties                                                      R19.1
    UHT sterilization                                                      R33.19
    yogurt                                                                  R33.5
Dampers
    air outlet                                                              S20.4            6     7
    controls, automatic                                                      F7.6            7
    fire and smoke                                                          A53.2
    furnaces                                                                S33.2            9
    opposed-blade                                                            S4.6        S20.4     7
    outdoor air                                                            A47.10
    parallel-blade                                                           S4.7        S20.4     7

                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Dampers (Cont.)
   return air                                                               S4.7
   sound control                                                          A48.13
   splitter                                                                S20.7
   vehicular facilities, enclosed                                         A15.35
   vent                                                                   S35.28
Dampness, problems in buildings                                            A62.1
Dams, concrete cooling                                                     R45.1
Darcy equation                                                             F21.6
Darcy-Weisbach equation
   ductwork sectional losses                                              F21.11
   pressure drop                                                            F3.6        F22.1
   water-cooled condensers                                                 S39.4
   water systems                                                           S44.5
Data centers                                                               A19.1
Data-driven modeling
   black-box                                                              F19.22
   calibrated simulation                                                  F19.22
   empirical                                                              F19.22
   examples                                                               F19.27
   gray-box                                                               F19.23
   neural network                                                         F19.28
   steady-state                                                           F19.23
Daylighting
   interior building illumination                                         F15.50
   light transmittance                                                    F15.51
   solar radiation                                                         F15.1
DDC. See Direct digital control (DDC)
Dedicated outdoor air system (DOAS)                                        S4.13        S18.2        7    S25.4
Definitions, of refrigeration terms                                          R50
Defrosting
   air coolers, forced-circulation                                         R14.4
   air-source heat pump coils                                               S9.7            8     S49.9
   ammonia liquid recirculation systems                                    R2.21
   household refrigerators and freezers                                    R17.5
   meat coolers                                                            R30.2
   retail food store refrigerators                                        R15.19
Degree-days                                                               F14.12       F19.18


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Dehumidification                                                          A47.15          S24
   absorption                                                             S24.10
   adsorption                                                             S24.11
   air washers                                                             S41.8
   all-air systems                                                          S4.6
   desiccant                                                               S24.1
      applications                                                         S24.1            8
      capacity                                                             S24.2
      equipment                                                            S24.3
      high-pressure                                                       S24.10
      liquid                                                               F32.3
      solid                                                                F32.4
   evaporative cooling                                                     A52.2        S41.8
   performance factor                                                      S41.8
   residential                                                              A1.5
Dehumidifiers
   dedicated outdoor air system (DOAS)                                     S18.2            7     S25.4
   desiccant                                                                 S24
      capacity                                                             S24.2
      commissioning                                                        S24.8
      high-pressure                                                       S24.10
      liquid                                                               S24.3
      operation                                                            S24.7
      rotary solid                                                         S24.4
      solid                                                                S24.4
   ice rinks                                                               S25.7
   indoor swimming pool                                                    S25.5
   industrial                                                              S25.7
   installation                                                            S25.8
   mechanical                                                              S25.1
      components                                                           S25.1
      psychrometrics                                                       S25.1
      types                                                                S25.2
   service                                                                 S25.8
   wraparound heat exchangers                                              S25.8
Dehydration
   of eggs                                                                R34.12
   farm crops                                                              A25.1


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                   Links


Dehydration (Cont.)
   industrial systems for                                                      A30.1
   refrigeration systems                                                        R8.1
Density
   fluids                                                                       F3.1
   modeling                                                                    R19.6
Dental facilities                                                              A8.14
Desiccants                                                                     F32.1        S24.1
   adsorption                                                                  S24.1
   cosorption of water vapor and air contaminants                              F32.5
   dehumidification                                                            S24.1
   glycols                                                                     S24.2
   isotherms                                                                   F32.5
   life                                                                        F32.5
   liquid                                                                      S24.2            3
   lithium chloride                                                            S24.2
   materials                                                                   F32.1
   refrigerant systems                                                          R7.5
          equilibrium curves                                                    R7.4
          moisture                                                              R7.3
   types
          liquid absorbents                                                    F32.3
          solid adsorbents                                                     F32.4
   wheel                                                                       S24.5
Design-day climatic data                                                      F14.12
Desorption isotherm                                                           F26.19
Desuperheaters
   air conditioners, unitary                                                   S49.4
   in ammonia refrigeration                                                    R2.11
   condensers, evaporative                                                    S39.17
   heat pumps, unitary                                                         S49.4
Dew point                                                                      A62.8
   analysis                                                                    F27.8
   method                                                                     F25.15
Diamagnetism, and superconductivity                                            R47.5
Diesel fuel                                                                    F28.8
Diffusers, air, sound control                                                 A48.12



                             This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Diffusion
   coefficient t                                                              F6.2
   eddy                                                                       F6.7
   moisture flow                                                            F25.12
   molecular                                                                  F6.1
   space air                                                                 F20.1
Diffusivity
   thermal, of foods                                                        R19.17
   water vapor                                                               F25.2
Dilution
   exhaust                                                                  F24.11
   smoke                                                                     A53.5
   ventilation                                                               A31.2        A46.7
Dining halls, in justice facilities                                           A9.4
DIR. See Dispersive infrared (DIR)
Direct digital control (DDC)                                                  F7.4           10
Direct numerical simulation (DNS), turbulence modeling                       F13.4       F24.10
Dirty bombs. See Chemical, biological, radio-
                   logical, and explosive (CBRE) incidents
Discharge coefficients, in fluid flow                                         F3.9
Dispersive infrared (DIR)                                                     F7.9
Display cases                                                                R15.2            5
District energy (DE)                                                         S12.1
   costs                                                                     S12.2
   economics                                                                 S12.3
   final design                                                              S12.3
   financial feasibility                                                     S12.3
   flow control                                                             S12.34
   metering                                                                 S12.38
   utility rates                                                             S12.2
District heating and cooling (DHC)                                             S12
   applicability                                                             S12.1
   central plants
       boiler                                                                S12.7
       chiller                                                               A47.4        S12.1     7
       distribution design                                                   S12.9
       emission control                                                      S12.8
       equipment                                                             S12.5


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


District heating and cooling (DHC)
   central plants (Cont.)
      heating medium                                                       S12.5
      thermal storage                                                      S12.8
   combined heat and power (CHP)                                           S7.43
   components                                                              S12.1
   consumer interconnections
      chilled water                                                        S12.7           24     37
      components                                                          S12.33
      direct connection                                                   S12.32
      energy transfer station                                             S12.32
      flow control                                                        S12.34
      hot water                                                           S12.36
      indirect, with heat exchangers                                      S12.33
      steam                                                               S12.24           35
      temperature differential control                                    S12.38
   costs                                                                   A37.9
   distribution system
      aboveground systems                                                 S12.23           24
      condensate drainage and return                                      S12.11           24
      conduits                                                            S12.27           29
      constant-flow                                                        S12.9
      construction                                                        S12.23
      entry pits                                                          S12.30
      hydraulic design                                                    S12.10
      insulation, pipe                                                    S12.12           22     26
      pipe                                                                S12.11
      thermal design conditions                                           S12.12
      underground systems                                                 S12.25
      valve vaults                                                        S12.30
      variable-flow                                                        S12.9
      water hammer                                                        S12.10
   economics                                                               S12.2
   geothermal heating systems                                              A34.8
   heating conversion to                                                  S12.37
   heat transfer analysis                                                 S12.13
      ground to air                                                       S12.14
      pipes                                                               S12.20


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


District heating and cooling (DHC)
   heat transfer analysis (Cont.)
         single buried pipe                                                S12.15
         soil temperature calculation                                      S12.14
         two pipes buried                                                  S12.18
   metering                                                                S12.38
   pressure losses                                                         S12.11
   thermal storage                                                          S12.8        S51.7     21
   water systems                                                            S12.1
d-limonene                                                                 F31.13
DNS. See Direct numerical simulation (DNS)
Doors
   air exchange                                                            F16.26
   U-factors                                                                F27.7
Dormitories
   air conditioning                                                          A6.8
   design criteria                                                           A6.1
   energy systems                                                            A6.1
   load characteristics                                                      A6.1
   service water heating                                                   A50.13           17     20
Draft
   burners                                                                  S31.1           14
   chimney                                                                  S35.1
   comfort affected by                                                      F9.14
   cooling towers                                                           S40.4            4
Drag, in fluid flow                                                          F3.5
Driers                                                                       R7.6
                  (See also Dryers)
Drip station, steam systems                                                S12.11
Dryers. (See also Driers)
   commercial and industrial
         adsorption                                                        S24.11
         agitated-bed                                                       A30.6
         calculations                                                       A30.2
         conduction                                                         A30.3
         constant-moisture solvent                                          A30.7
         convection                                                         A30.4
         dielectric                                                         A30.4


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                  Links


Dryers
   commercial and industrial (Cont.)
         drying time determination                                            A30.2
         flash                                                                A30.7
         fluidized-bed                                                        A30.6
         freeze drying                                                        A30.6
         mechanism                                                            A30.1
         microwave                                                            A30.4
         psychrometrics                                                       A30.1
         radiant infrared                                                     A30.3
         selection                                                            A30.3
         superheated vapor                                                    A30.6
         tunnel                                                               A30.5
         ultraviolet (UV)                                                     A30.3
         vacuum drying                                                        A30.6
   desiccant, high-pressure                                                  S24.10           11
   farm crops                                                                 A25.1
Drying
   air                                                                       S24.11
   desiccant, high-pressure                                                  S24.10           11
   dew-point control                                                         S24.11
   farm crops                                                                 A25.1
   gases                                                                     S24.11
DTW. See Dual-temperature water (DTW) system
Dual-duct systems
   all-air systems                                                            S4.12
   control                                                                   A47.17
   terminal boxes                                                            A47.14
   testing, adjusting, balancing                                              A38.4
Dual-temperature water (DTW) system                                           S13.1
DuBois equation                                                                F9.3
Duct connections                                                              A62.9
Duct design
   air leakage                                                               F21.15
   all-air systems                                                            S4.10
   balancing dampers                                                         F21.20
   Bernoulli equation                                                         F21.1
   commercial, small applications                                             S10.8


                            This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Duct design (Cont.)
   computer analysis                                                       A40.10
   Darcy equation                                                           F21.6
   Darcy-Weisbach equation                                                 F21.11
   duct fitting database                                                   F21.10
   dynamic losses
        duct fitting database                                              F21.10
        local loss coefficients                                             F21.9
   fan-system interface                                                    F21.11
   fitting loss coefficients
        flexible ducts                                                     F21.11
   friction losses                                                          F21.6
   industrial exhaust systems                                              S30.27
   methods                                                                 F21.20
   noise                                                                   F21.17
   pressure                                                                 F21.2
   procedures                                                              F21.20
   residential                                                              S10.7
   roughness factors                                                        F21.6
   stack effect                                                             F21.2
   testing, adjusting, and balancing                                       F21.18
Ducts
   acoustical lining                                                       A48.21        S19.7
        in hospitals                                                        A8.13
   air dispersion (fabric) systems                                          S19.6
   airflow measurement in                                                   A38.2
   antimicrobial                                                            S19.8
   classifications (pressure)                                               S19.1
   cleaning                                                                 S19.1
   commercial                                                               S19.6
                  (See also Commercial and public buildings)
   construction
        codes                                                               S19.1
        commercial                                                          S19.6
        industrial                                                          S19.8
        kitchen exhaust                                                     S19.9
        master specifications                                              S19.10
        outdoor ducts                                                      S19.10


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Ducts
  construction (Cont.)
        residential                                                       S19.5
        seismic qualification                                            S19.10
        sheet metal welding                                              S19.10
        standards                                                         S19.1            6     8
        thermal insulation                                               S19.10
        underground                                                      S19.10
  desiccant dehumidifiers                                                 S24.7
  efficiency testing                                                      S10.9
  fibrous glass                                                           S19.7
  flat oval                                                               F21.9        S19.7
  flexible                                                                F21.6        S19.7
  fluid flow                                                               F3.1
  forced-air systems, small                                               S10.2            7
  friction chart                                                          F21.6
  grease systems                                                          S19.9
  industrial                                                              S19.1
                 (See also Industrial applications)
  industrial exhaust systems                                              A32.6
  insulation                                                             F23.16
  insulation, thermal                                                    S19.10
  leakage, system                                                         S19.2
                 (See also Leakage, HVAC air systems)
  moisture-laden vapor systems                                            S19.9
  noise in                                                               A48.12
  noncircular                                                             F21.7
  outdoor                                                                 S19.4
  plastic‚ rigid                                                          S19.9
  rectangular                                                             F21.9        S19.6     8
  residential                                                             S19.6
                 (See also Residential systems)
  road tunnels                                                           A15.10
  roughness factors                                                       F21.6
  round                                                                   S19.7            8
  security concerns                                                      A59.11
  seismic                                                                S19.10
  ships                                                                   A13.3


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Ducts (Cont.)
    sound
        attenuati on                                                       A48.18
        control                                                             F8.13
    underground                                                            S19.10
    velocity measurement in                                                F36.18
    vibration control                                                      A48.52
    welding sheet metal                                                    S19.10
Duct sealing                                                                A62.9
Dust mites                                                                 F25.17
Dusts                                                                       S29.1
    synthetic                                                               S29.2
Dynamometers                                                                A17.1

E

Earth, stabilization                                                        R45.3            4
Earthquakes, seismic-resistant design                                       A55.1
Economic analysis                                                             A37
    computer analysis                                                      A37.13
    inflation                                                              A37.11
    internal rate of return                                                A37.12
    life-cycle cost analyses                                                A37.9
    payback                                                                A37.10
        improved                                                           A37.10
        simple                                                             A37.10
    present value (worth)                                                  A37.10
    savings-to-investment ratio (SIR)                                      A37.11
Economic coefficient of performance (ECOP)                                  S7.49
Economic performance degradation index (EPDI)                               A61.3
Economics. (See also Costs)
    district heating and cooling                                            S12.2
    energy management planning                                              A36.1
    evaporative cooling                                                    A52.17           18
    indoor gaseous contaminant removal                                     A46.15
    insulation thickness, pipe                                             S12.22
    laboratory systems                                                     A16.21
    owning and operating costs                                              A37.1



                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Economizers
   air-side                                                               F16.19
   compressors, single-screw                                              S38.16
   control                                                                A42.42
   humidification load calculation                                         S22.4
   kitchen ventilation                                                     A33.6
   water-side                                                               S2.3
ECOP. See Economic coefficient of performance (ECOP)
ECS. See Environmental control system (ECS)
Eddy diffusivity                                                            F6.7
Educational facilities                                                        A7
   air conditioning                                                         A7.1
   service water heating                                                  A50.23
EER. See Energy efficiency ratio (EER)
Effectiveness, heat transfer                                               F4.21
Effective radiant flux (ERF)                                               A54.2
Efficiency
   air conditioners
       room                                                                S50.2
       unitary                                                             S49.5
   boilers                                                                 S32.5
   combustion                                                             F28.13
   compressors
       centrifugal                                                        S38.32
       positive-displacement                                               S38.3
       reciprocating                                                       S38.8            9
       rotary                                                             S38.12
       scroll                                                             S38.26
       single-screw                                                       S38.18
   fins                                                                     F4.6
   furnaces                                                                S33.9
   heat pumps, unitary                                                     S49.5
   industrial exhaust gas cleaning                                         S30.3
   infrared heaters                                                        S16.3
   motors                                                                  S45.2
   pumps, centrifugal                                                      S44.7
   refrigerating                                                            F2.3




                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Eggs                                                                         R34
   composition                                                             R34.1
   dehydration                                                            R34.12
   processing plant sanitation                                            R34.13
   products                                                                R34.9
   shell eggs
       packaging                                                           R34.8
       processing                                                          R34.5
       refrigeration                                                       R34.5
       spoilage prevention                                                 R34.4
       storage                                                             R34.8
       structure                                                           R34.1
       transportation                                                      R34.8
   storage                                                                 R34.1
   thermal properties                                                      R19.1
EIFS. See Exterior insulation finishing system (EIFS)
Electricity
   billing rates                                                          A56.13
   building electrical systems                                             A56.1
   codes                                                                  A56.15
   costs                                                                   A37.5            9
   emergency and standby power systems                                     A56.4
   generation, on-site                                                     A37.9
   grid                                                                    A61.8
   imbalance                                                               S45.1
   measurement                                                            F36.26
   motors                                                                  A56.5
   motor starting                                                          A56.6        S45.7
   performance                                                             A56.2
   power quality variations                                                A56.7
   principles                                                              A56.2
   safety                                                                  A56.1
   smart grid                                                              A61.7
   utility strategies                                                      A61.9
   voltage                                                                 A56.1
   wiring                                                                  A56.2
Electric thermal storage (ETS)                                            S51.16
Electrostatic precipitators                                                S29.6        S30.7


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Elevators
   smoke control                                                            A53.5           12
   in tall buildings                                                         A4.2
Emissions, pollution                                                        F28.7
Emissivity                                                                   F4.2
Emittance, thermal                                                          F25.2
Enclosed vehicular facilities                                                 A15
Energy
   audit                                                                    A36.7
   balance
       comfort                                                               F9.2           17
       refrigeration systems                                                 R5.3
   conservation
       air conditioners, room                                               S50.3
       building envelopes                                                   A44.1
       building supervisory control                                         A42.1
       clean spaces                                                        A18.22
       educational facilities                                                A7.1
       farm crop drying                                                     A25.3
       greenhouses                                                         A24.16
       hospitals                                                            A8.13
       industrial environments                                              A31.6
       infrared heaters                                                     S16.1
       kitchen ventilation                                                  A33.4
       pumps, centrifugal                                                  S44.15
       refrigerators‚ commercial                                            R16.7
       temperature and ventilation control                                 A47.19
       textile processing                                                   A21.7
       thermal insulation                                                   F23.1
   consumption
       benchmarking                                                         A36.6
       building HVAC, control effect on                                    A42.25
       emergency reduction                                                 A36.15
       gaseous contaminant removal                                         A46.15
       humidifiers                                                          S22.3
       United States                                                        F34.7
       world                                                                F34.5
   costs                                                                    A37.4


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Energy (Cont.)
   efficiency
      in commercial and food service refrigerators                        R16.7
      energy efficiency ratio (EER)                                       S50.2
      and humidity                                                       F25.17
   emergency use reduction                                               A36.15
   estimating                                                               F19
      analysis                                                            F19.3
      balance point temperature                                          F19.16
      correlation                                                        F19.20
      degree-day methods                                                 F19.16
      forecasting                                                        A42.36
      general considerations                                              F19.1
      integration of systems                                             F19.21
      models                                                              F19.1
      seasonal efficiency of furnaces                                    F19.18
      simulating                                                         F19.20
      software selection                                                  F19.3
   field survey audit                                                    A38.17
   forecasting building needs                                            A42.36
   management                                                               A36
      cost control                                                       A36.10           11
      emergency energy use reduction                                     A36.15
      energy audits                                                       A36.7
      energy-efficiency measures (EEM), comparing                        A36.11
      implementation                                                     A36.15
      improving discretionary operations                                 A36.10
      resource evaluation                                                 A36.1
   modeling                                                                 F19
      calculating                                                         F19.4
      classical approach                                                  F19.1
      data-driven approach                                                F19.2
      data-driven models                                                  F19.2           22
      forward models                                                      F19.2
      general considerations                                              F19.1
      in integrated building design                                       A58.9
      primary system components                                          F19.11
      secondary system components                                         F19.8
      system controls                                                    F19.21

                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Energy (Cont.)
   monitoring                                                                 A41
      applications                                                        A41.1–5
      data                                                               A41.6–15
      design and implementation methodology                                 A41.6
      documentation                                                         A41.7           15
      planning                                                              A41.6           15
      quality assurance                                                     A41.6           14
   production, world                                                        F34.4
   recovery (See also Heat recovery)
      air-to-air                                                              S26        S41.4
      in chemical industry                                                  R46.4
      industrial environments                                               A31.6
   renewable                                                                F35.2
   resources                                                                  F34        F35.2
      demand-side management (DSM)                                          F34.3
      electricity                                                           F34.1
      fossil fuel                                                           F34.1
      integrated resource planning (IRP)                                    F34.3
      nonrenewable                                                          F34.1
      renewable                                                             F34.1
      United States                                                         F34.7
      world                                                                 F34.4
   savings verification                                                     A41.2
   self-imposed budgets                                                     F35.6
   wheels                                                                   S26.9
Energy efficiency ratio (EER)                                               S50.1
Energy savings performance contracting (ESPC)                               A37.8
Energy transfer station                                                    S12.32
Engines                                                                        S7
   air systems, compressed                                                  S7.13
   applications
      centrifugal compressors                                               S7.45
      heat pumps                                                            S7.45
      reciprocating compressors                                             S7.44
      screw compressors                                                     S7.45
   continuous-duty standby                                                   S7.4
   controls and instruments                                                 S7.15


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Engines (Cont.)
   exhaust systems                                                         S7.13
   expansion engines                                                       S7.31
   fuels                                                                   F28.7
       cetane number                                                       F28.8
       heating values                                                      S7.11
       selection                                                           S7.10
   heat recovery
       exhaust gas                                                         S7.35
       jacket water                                                        S7.33
       lubricant                                                           S7.34
       reciprocating                                                       S7.33
       turbocharger                                                        S7.34
   heat release                                                            A17.1
   jacket water system                                                     S7.13
   lubrication                                                             S7.12
   noise control                                                           S7.15
   performance                                                             S7.10
   reciprocating                                                            S7.9
   vibration control                                                       S7.15
   water-cooled                                                            S7.13
Engine test facilities                                                       A17
   air conditioning                                                        A17.1
   dynamometers                                                            A17.1
   exhaust                                                                 A17.2
   noise levels                                                            A17.4
   ventilation                                                             A17.1            4
Enhanced tubes. See Finned-tube heat transfer coils
Enthalpy
   calculation                                                              F2.5
   definition                                                               F2.2
   foods                                                                   R19.8
   water vapor                                                              F6.9
   wheels                                                                  S26.9
Entropy                                                                     F2.1
   calculation                                                              F2.5
Environmental control
   animals. See Animal environments


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Environmental control (Cont.)
   humans. See Comfort
   plants. See Plant environments
   retail food stores, store ambient effect                                R15.3
Environmental control system (ECS)                                           A12
Environmental health                                                         F10
   biostatistics                                                           F10.3
   epidemiology                                                            F10.3
   exposure                                                                F10.6
   industrial hygiene                                                      F10.3
   microbiology/mycology                                                   F10.3
   physical hazards
      electrical hazards                                                  F10.19
      electromagnetic radiation                                           F10.22
      noise                                                               F10.21
      thermal comfort                                                     F10.17
      vibrations                                                          F10.19
   standards                                                              F10.11
Environmental tobacco smoke (ETS)
   contaminants                                                            A46.3
   secondhand smoke                                                       F11.18
   sidestream smoke                                                        F10.6
   superheated vapors                                                      F11.2
EPDI. See Economic performance degradation index (EPDI)
Equipment vibration                                                       A48.43        F8.17
ERF. See Effective radiant flux (ERF)
ESPC. See Energy savings performance contracting (ESPC)
Ethylene glycol, in hydronic systems                                      S13.23
ETS. See Environmental tobacco smoke (ETS);
                   Electric thermal storage (ETS)
Evaluation. See Testing
Evaporation, in tubes
   forced convection                                                        F5.5            7
   natural convection                                                       F5.1
Evaporative coolers. (See also Refrigerators)
   liquid (See also Evaporators)
      in chillers                                                           A1.5       S39.17     S43.5   7
                                                                              13


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Evaporative cooling                                                            A52
   applications
      air cleaning                                                           A52.2        S41.8
      animal environments                                                    A24.4       A52.14
      combustion turbines                                                    S7.20
      commercial                                                            A52.10
      dehumidification                                                       A52.2        S41.8
      gas turbines                                                          A52.13
      greenhouses                                                           A24.13       A52.14
      humidification                                                         A52.2        S41.7
      industrial
            air conditioning                                                 A14.8
            area cooling                                                    A52.12
            process cooling                                                 A52.13
            spot cooling                                                    A52.12
      laundries                                                             A52.13
      makeup air pretreatment                                                S41.6
      motors                                                                A52.12
      power generation facilities                                           A52.14
      precooling                                                             S41.6
      produce storage                                                       A52.14
      residential                                                           A52.10
      wood and paper products facilities                                    A52.13
   cooling towers                                                            S40.1
   direct                                                                    A52.1            2     S41.1
   economics                                                                A52.17
   entering air condition                                                   A52.18
   equipment
      indirect                                                               S41.3
      maintenance                                                            S41.9
      two-stage                                                              S41.5
   exhaust requirement                                                      A52.10
   heat recovery and                                                         A52.7        S41.5
   indirect                                                                  A52.1            2     S41.3
   psychrometrics                                                            A52.1           11       17    18
   staged
      booster refrigeration                                                  A52.8           18
      two-stage (indirect/direct)                                           A52.11           17     S41.5


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Evaporative cooling (Cont.)
   water treatment                                                       A49.18        S41.9
      Legionella pneumophila                                              S41.9
Evaporators. (See also Coolers, liquid)
   air conditioners, room                                                 S50.2
   ammonia refrigeration systems equipment                                 R2.8
   automobile air conditioning                                            A10.6           11
   chemical industry refrigeration                                        R46.7
   halocarbon refrigeration systems, piping                               R1.23
   liquid overfeed systems                                                 R4.6
Exfiltration                                                              F16.1
Exhaust
   animal buildings                                                       A24.6
   clean spaces                                                          A18.19           23
   engines
      heat recovery                                                       S7.35
      installation recommendations                                        S7.13
   engine test facilities                                                 A17.2
   industrial environments                                                A14.8        A32.1
   kitchens                                                              A33.36
   laboratories                                                           A16.3            9
      stack height                                                       A16.13
   photographic processing areas                                          A22.3
   stacks
      buildings                                                           A45.1
      design strategies                                                   A45.1
      exhaust dilution prediction equations                              A45.11
      exhaust velocity                                                    A45.1
      industrial exhaust systems                                          A32.8
      location relative to air intake                                     A45.2
      wake downwash                                                       A45.2
   vehicular facilities, enclosed                                        A15.37
Exhibit buildings, temporary                                               A5.8
Exhibit cases                                                             A23.5           16
Exhibition centers                                                         A5.5
   smoke control                                                         A53.16
Expansion joints and devices                                             S46.10
   bends                                                                 S46.11


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Expansion joints and devices (Cont.)
    joints
        district heating and cooling                                        S12.22
        packed                                                              S46.13
        packless                                                            S46.13
    loops                                                                   S46.11
Expansion tanks                                                              S12.8
    hydronic systems                                                         S15.3
        closed                                                               S13.4
        diaphragm                                                            S13.4
        expansion chamber                                                    S13.4
        functions of                                                         S13.4           11
        open                                                                 S13.4
        sizing equations                                                     S13.5
    secondary coolant systems                                                R13.3
    solar energy systems                                                    A35.11
Explosions. See Chemical, biological, radio-
                   logical, and explosive (CBRE) incidents

F

Fairs                                                                         A5.8
Family courts                                                                 A9.4
                   (See also Juvenile facilities)
Fan-coil units                                                                S5.6
    capacity control                                                          S5.7
    maintenance                                                               S5.7
    performance under varying load                                           S5.11
    systems                                                                 S20.10
    types                                                                     S5.6
    ventilation                                                               S5.6
    wiring                                                                    S5.7
Fans                                                                           S21
    air conditioners, room                                                   S50.2
    all-air systems                                                           S4.4            6     9
    altitude effects                                                         S21.4
    animal environments                                                      A24.6
    control                                                                  A47.8       S21.11
    cooling tower capacity control                                           A42.8       S40.11

                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Fans (Cont.)
   draft                                                                   S35.29
   fixed- vs. variable-speed                                               A42.26
   flow control                                                            S21.11       S45.11
   furnaces                                                                 S33.2
   industrial exhaust systems                                               A32.8
   isolation                                                               S21.11
   kitchen exhaust                                                         A33.28
   laws                                                                     S21.4
   operating principles                                                     S21.1
   parallel operation                                                       S21.9
   plenum                                                                   S21.1
   plug                                                                     S21.1
   pressure relationships                                                   S21.6
      effect of duct system on                                              S21.7
   rating                                                                   S21.2
   selection                                                               A48.10        S21.8
   ships, naval surface                                                     A13.3
   smoke exhaust                                                            A53.3
   sound level                                                              A48.8       S21.10
   system effects                                                           S21.8
   testing                                                                  S21.2
   types                                                                    S21.1
   unstable operation                                                      A47.10
   variable- vs. fixed-speed                                               A42.26
   vehicular facilities, enclosed                                          A15.33
Farm crops, drying and storing                                                A25
   aeration                                                                 A25.3            9
   dryeration                                                               A25.3
   drying
      combination                                                           A25.4
      corn                                                                  A25.1
      cotton                                                                A25.8
      deep-bed                                                              A25.4
      energy conservation                                                   A25.3
      equipment                                                             A25.2
      full-bin                                                              A25.4
      hay                                                                   A25.7


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Farm crops, drying and storing
   drying (Cont.)
       layer                                                              A25.5
       peanuts                                                            A25.8
       rice                                                               A25.9
       shallow-layer                                                      A25.3
       soybeans                                                           A25.7
       specific                                                           A25.7
   microbial growth                                                       A25.1
   recirculation                                                          A25.3
   storing
       grain aeration                                                     A25.9
       moisture migration                                                 A25.9
Faults, system, reasons for detecting                                     A39.6
f-Chart method, sizing heating and cooling systems                       A35.21
Fenestration. (See also Windows)
   air leakage                                                           F15.49
   area                                                                   A44.2
   attachments                                                           F15.30
   building envelopes                                                     A44.2        F15.1
   codes                                                                 F15.58
   components                                                             F15.1
   condensation resistance                                               F15.54
   control of rain entry                                                 A44.10
   cooling load                                                          F18.14
   draperies                                                             F15.32
   durability                                                            F15.57
   energy flow                                                            F15.3
   energy performance, annual                                            F15.53
   exterior shading                                                       F15.1
   glazing (glass)                                                        F15.1
   occupant comfort                                                      F15.56
   opaque elements                                                       F15.29
   shading devices                                                       F15.30
   solar gain                                                            A44.10
   solar heat gain                                                       F15.13           17
   standards                                                             F15.58
   thermal radiation                                                     F15.16
   U-factors                                                              F15.3            6

                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Fick’s law                                                                  F6.1
   and moisture flow                                                      F25.12
Filters, air                                                                 S29
                  (See also Air cleaners)
   air conditioners, room                                                  S50.4
   aircraft                                                                A12.9           14
   clean spaces                                                            A18.3           12       17
   demisters                                                               A28.8
   desiccant dehumidifiers                                                 S24.7
   dry, extended surface                                                   S29.5
   electronic                                                              S29.5            6
   furnaces                                                                S33.2
   high-efficiency particulate air (HEPA) filters                          A18.1        A28.3     S29.3   6
                                                                           S30.3
   hospitals                                                                A8.4
   industrial air-conditioning                                             A14.8
   industrial exhaust gas
       fabric                                                             S30.10
       granular bed                                                       S30.14
   installation                                                           S29.10
   kitchens                                                                    7       A33.18
   laboratories                                                            A16.9
   maintenance                                                             S29.8
   nuclear facilities                                                      A28.3            8
   panel                                                                   S29.5
   places of assembly                                                       A5.1
   printing plants                                                         A20.4
   renewable media, moving-curtain                                         S29.6
   residential                                                              A1.6
   safety requirements                                                    S29.10
   selection                                                               S29.8
   ships                                                                   A13.4
   standards                                                               S29.3            4
   test methods                                                            S29.2
   types                                                                   S29.5
   ultralow-penetration air (ULPA) filters                                 A18.2            3     S29.4   6
                                                                           S30.3
   viscous impingement                                                     S29.5            6


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Finned-tube heat-distributing units                                          S36.1            5
   design                                                                    S36.3
   nonstandard condition corrections                                         S36.3
   rating                                                                    S36.3
Finned-tube heat transfer coils                                              F4.25
   energy recovery loops                                                    S26.12
   two-phase flow in                                                         F5.17
Fins                                                                          F4.6
Fire/smoke management. See Smoke control
Firearm laboratories                                                          A9.7
Fire management                                                              A53.1
Fireplaces                                                                   S34.4
   chimney design                                                           S35.20
       altitude effects                                                      S35.7           30
Fire safety
   clean space exhaust systems                                              A18.20
   industrial exhaust gas cleaning                                          S30.29
   insulation fire resistance ratings                                        F23.7
   justice facilities                                                         A9.3            7
   kitchens                                                                 A33.29
   laboratories                                                             A16.11
   nuclear facilities                                                        A28.2
   penetration fire stopping                                                 A53.1
   smoke control                                                             A53.1
   thermal insulation                                                        F23.6
Fish                                                                           R19          R32
   fresh                                                                     R19.2        R32.1
   frozen                                                                    R19.4        R32.4
   thermal properties                                                        R19.1
Fitness facilities. (See also Gymnasiums)
   in justice facilities                                                      A9.6
Fittings
   duct fitting database                                                    F21.10
   effective length                                                           F3.8
   halocarbon refrigeration systems                                           R1.6
   loss coefficients                                                          F3.8
       local                                                                 F21.9



                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Fittings (Cont.)
   pipe
         sizing                                                            F22.1            7
         standards                                                         S46.2
   tees                                                                    F22.7
Fixed-guideway vehicles                                                    A11.7
                   (See also Mass-transit systems)
Fixture units                                                              A50.1           27
   pipe sizing                                                             F22.9
Flammability limits, gaseous fuels                                         F28.1
Flash tank, steam systems                                                 S11.15
Floors
   coverings
         panel systems                                                      S6.7
         temperature comfort                                               F9.16
   slabs, heat loss                                                       F17.11       F18.31
Flowers, cut
   air transport                                                           R27.1            3
   cooling                                                                R28.11
         refrigerators                                                     R16.3
   storage, temperatures                                                  R21.12
Flowmeters                                                                A38.13       F36.18
   bypass spring impact meters                                            A38.13
   in conduits                                                             F3.13
   devices                                                                A38.13
   district heating and cooling systems                                   S12.38
   flow nozzles                                                           F36.21
   hoods                                                                  F36.20
   orifice plates                                                         A38.13       F36.21
   positive-displacement meters                                           F36.23
   rotameters                                                             F36.22
   turbine meters                                                         A38.13       F36.23
   ultrasonic                                                             A38.13
   velocity impact meters                                                 A38.13
   venturi meters                                                         A38.13       F36.21
Fluid dynamics computations                                                F13.1
Fluid flow                                                                    F3
   analysis                                                                 F3.6


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Fluid flow (Cont.)
   Bernoulli equation                                                      F3.6
      kinetic energy factor                                                F3.2
      pressure variation                                                   F3.2
   boundary layer                                                          F3.4
   cavitation                                                             F3.13
   choking                                                                F3.13
   compressible                                                           F3.13
      expansion factor                                                    F3.12
      pressure                                                            F3.12
   continuity                                                              F3.2
   Darcy-Weisbach equation                                                 F3.6
   devices                                                                 F3.5
   discharge coefficients                                                  F3.9
   drag                                                                    F3.5
   friction factors                                                        F3.6
   incompressible                                                          F3.9
   laminar                                                                 F3.2
   measurement                                                           A38.12        F3.10     F36.20
   noise                                                                  F3.13
   nonisothermal effects                                                   F3.5
   parabolic velocity profile, Poiseuille                                  F3.3
   patterns                                                                F3.4
   pipe friction                                                           F3.6            7
   Poiseuille                                                              F3.3
   properties                                                              F3.1
   Reynolds number, Re                                                     F3.3
   section change losses                                                   F3.8
   sensors                                                                F7.10
   separation                                                              F3.4
   turbulent                                                               F3.3
   two-phase
      boiling                                                              F5.1
      condensation                                                        F5.10
      evaporation                                                          F5.2            5
      pressure drop                                                       F5.13
   unsteady                                                               F3.11
   valve losses                                                            F3.8            9


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Fluid flow (Cont.)
   vena contracta                                                            F3.4
   wall friction                                                             F3.3
Food. (See also specific foods)
   codes                                                                    R15.2
   cooling times                                                            R20.1
   freezing times                                                           R20.1
   industrial freezing methods                                              R29.1
   long-term storage                                                        R40.7
   microbial growth
       control                                                              R22.3
       generalized                                                          R22.1
       requirements                                                         R22.2
   plants                                                                   R40.3
   poultry products
       freezing                                                             R31.5
       refrigeration                                                        R31.1
   processing facilities
       contamination prevention                                             R22.3
       dairy                                                                R33.1
       fruits                                                               R40.5
       main dishes                                                          R40.1
       meat                                                                 R30.1
       organism destruction                                                 R22.4
       potato products                                                      R40.5
       poultry                                                              R31.1
       precooked foods                                                      R40.1
       refrigeration systems                                                R40.3            4     6
       regulations and standards                                            R22.5
       sanitation                                                           R22.4
       vegetables                                                           R40.3
   refrigeration
       dairy products                                                         R33
       eggs and egg products                                                R34.1
       fishery products                                                       R32
       fruits, fresh                                                          R35          R36
       meat products                                                          R30
       vegetables                                                             R37


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Food (Cont.)
   refrigerators
       commercial                                                              R16
       retail food store                                                     R15.1
   storage requirements
       canned foods                                                         R21.11
       citrus fruit                                                          R36.3
       commodities                                                           R21.1
       dried foods                                                          R21.11
       fruit                                                                   R35
   thermal properties                                                          R19
       enthalpy                                                              R19.8
       heat of respiration                                                  R19.17           19     20
       ice fraction                                                          R19.2
       surface heat transfer coefficient                                    R19.25
       thermal conductivity                                                  R19.9           12     16
       thermal diffusivity                                                  R19.17
   transpiration coefficient                                                R19.19           25
   water content, initial freezing point                                     R19.2
Food service
   refrigerators for                                                         R16.1
   service water heating                                                    A50.11           21
   vending machines                                                          R16.5
Forced-air systems, residential                                               A1.1
   multifamily                                                                A1.7
Forensic labs                                                                 A9.6
   autopsy rooms                                                              A9.6            7
   critical spaces                                                            A9.4            7
   firearm labs                                                               A9.6            7
   intake air quality                                                         A9.7
Fouling factor
   condensers, water-cooled                                                  S39.4
   coolers, liquid                                                           S42.4
Foundations, moisture control                                               A44.11
Fountains, Legionella pneumophila control                                   A49.14
Fourier’s law, and heat transfer                                             F25.5
Four-pipe systems                                                             S5.5
   load                                                                     S13.19


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Four-pipe systems (Cont.)
   room control                                                             S5.15
   zoning                                                                   S5.15
Framing
   materials                                                                F15.2
   solar gain                                                              F15.18
Freeze drying                                                               A30.6
   biological materials                                                     R49.4
Freeze prevention. (See also Freeze protection systems)
   condensers, evaporative                                                 S39.16
   coolers, liquid                                                          S42.5
   cooling tower
      basin water                                                          S40.13
      piping                                                                S14.3
   energy recovery equipment                                                S26.7
   hydronic systems                                                        S13.23
   insulation for                                                           F23.5
   solar energy systems                                                    A35.24        S37.2       19
Freeze protection systems                                                  A51.18           19
Freezers
   blast                                                                    R16.3       R23.10     R29.1   R30.15
   household                                                                R17.1
      cabinet construction                                                  R17.3
      cabinets                                                              R17.2
      defrosting                                                            R17.5
      durability                                                           R17.12
      efficiency                                                            R17.9
      performance evaluation                                                R17.9
      refrigerating systems                                                 R17.4
      safety                                                               R17.12
      testing                                                               R17.9
   industrial                                                               R29.1
   walk-in                                                                  R16.4
Freezing
   beverages                                                                R20.7
   biomedical applications                                                  R49.1
   foods
      bakery products                                                       R41.5


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Freezing
   foods (Cont.)
         egg products                                                        R34.9
         fish                                                                R32.5
         freezing time calculations                                          R20.7
         ice cream                                                          R33.15
         meat products                                                      R30.16
         poultry products                                                    R31.5
         processed and prepared food                                         R40.1
   industrial                                                                R29.1
   soil                                                                      R45.3            4
Friction, in fluid flow
   conduit                                                                    F3.6
   wall                                                                       F3.3
Fruit juice                                                                    R38
Fruits
   dried
         storage                                                             R42.7
         thermal properties                                                  R19.1
   fresh
         air transport                                                       R27.1
         apples, storage                                                    A52.14        R35.1
         apricots                                                           R35.13
         avocados                                                            R36.8
         bananas                                                             R36.5
         berries                                                            R35.13
         cherries, sweet                                                    R35.12
         citrus                                                             A52.14        R36.1
         cooling                                                             R28.1
         deciduous tree                                                        R35
         desiccation                                                         R21.1
         deterioration rate                                                  R21.1
         display refrigerators                                               R15.8
         figs                                                               R35.13
         grapes                                                              R35.8
         mangoes                                                             R36.8
         nectarines                                                         R35.12
         peaches                                                            R35.12


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                  Links


Fruits
   fresh (Cont.)
         pears                                                                R35.6
         pineapples                                                           R36.8
         plums                                                               R35.11
         storage diseases                                                     R35.1
         strawberries                                                        R35.13
         thermal properties                                                   R19.1
         vine fruits                                                          R35.1
   frozen                                                                     R40.5
Fuel cells, combined heat and power (CHP)                                     S7.22
Fuels                                                                           F28
   classification                                                             F28.5
   combustion                                                                   F28
         altitude effects                                                     F28.3         S7.7     10   19
                                                                              S31.9
   engines                                                                    S7.10
   flammability limits                                                        F28.1
   gaseous                                                                    F28.5
   heating value                                                              F28.3        S7.11
   ignition temperature                                                       F28.2
   liquid                                                                     F28.6
   oil. See Oil, fuel
         systems                                                              S7.11
   solid                                                                      F28.8
   turbines                                                                   S7.19
Fume hoods, laboratory exhaust                                                A16.3
Fungi
   and moisture                                                              A62.10
   pathogens                                                                  F10.8
   spores                                                                     F11.2
Furnaces                                                                        S33
   air cleaners and filters                                                   S33.2
   airflow configurations                                                     S33.3
   air supply                                                                S35.25
   burners                                                                    S31.1        S33.2
   casings                                                                    S33.1
   codes                                                                     S33.10


                            This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Furnaces (Cont.)
   commercial                                                               S33.5
         efficiency                                                        S33.10
   components                                                               S33.1
   controls                                                                 S33.2            5     9
   derating                                                                 S31.9
   duct                                                                     S33.5
   duct furnaces                                                            S31.6
   electric                                                                 S33.4           10
   fans and motors                                                          S33.2
   floor furnaces                                                           S34.2
   gas-fired                                                                S33.1            9
         codes                                                             S33.10
         commercial                                                         S33.5
         installation                                                      S33.10
         residential                                                        S33.1
         standards                                                         S33.11
         upflow                                                             S33.5
   humidifiers                                                              S33.2
   installation                                                            S33.10
   location                                                                 S33.6
   natural gas                                                             S31.11        S33.1     4   9
         draft hoods                                                        S33.2
         residential                                                        S33.1            9
         vent dampers                                                       S33.2            9
         venting                                                            S33.2       S35.18
   oil                                                                      S33.4           10
         venting                                                           S35.19
   performance criteria                                                     S33.8
   propane                                                                  S33.4           10
   regulating agencies                                                     S33.11
   residential                                                               A1.3        S33.1
         annual fuel utilization efficiency (AFUE)                          S33.9
         floor furnaces                                                     S34.2
         indoor or outdoor                                                  S33.4
         performance criteria                                               S33.8
         selection                                                          S33.6
   selection                                                                S33.6


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Furnaces (Cont.)
    standards                                                               S33.11
    stokers                                                                 S31.16
    thermal storage                                                         S51.18
    unducted                                                                 S33.5
    upflow                                                                   S33.5
    venting                                                                 S35.18           19
    wall furnaces                                                            S34.1

G

Galleries. See Museums, galleries, archives, and libraries
Garages
    automotive repair                                                       A15.21
    bus                                                                     A15.22
    contaminant criteria                                                    A15.19
    parking                                                                   A3.8       A15.18
    ventilation
          airflow rate                                                      A15.19
          control                                                           A15.20
          equipment                                                         A15.33
          residential                                                       F16.20
          system configuration                                              A15.21
Gases
    compressed, storage                                                      A16.8
    drying                                                                  S24.11
    liquefaction                                                             R47.6
    purification                                                            R47.16           19
    separation
          gaseous oxygen                                                    R47.18
          Gibbs phase rule                                                  R47.16
Gas-fired equipment                                                            S34
                    (See also Natural gas)
    noise                                                                   F28.17
Gas vents                                                                    S35.1
GCHP. See Ground-coupled heat pumps (GCHP)
Generators
    absorption units                                                         R18.1           10
    combined heat and power (CHP)                                            S7.39

                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Geothermal energy                                                            A34
   corrosion control                                                       A34.6
   direct-use systems                                                      A34.3
       cooling                                                             A34.9
       equipment                                                           A34.5
       heating                                                             A34.8
       service water heating                                               A34.8
   district heating                                                        A34.8
   geothermal fluids                                                       A34.1
       disposal                                                            A34.4
       temperature                                                         A34.1            4
   ground-source heat pump (GSHP) systems                                 A34.10           38     S9.4
   heat exchangers                                                         A34.7           37
   materials performance                                                   A34.5
   resources                                                               A34.1
   valves                                                                  A34.7
   water wells
       flow rate                                                           A34.3
       pumps                                                               A34.6           36
       terminology                                                        A34.33
       water quality testing                                               A34.4
Geothermal heat pumps (GHP)                                               A34.10
Glaser method                                                             F25.15
Glazing
   angular averaging                                                      F15.15
   glass                                                                   F15.1
   plastic                                                                F15.28
   solar-optical properties                                               F15.13
   spectral averaging                                                     F15.15
   spectral range                                                         F15.16
   systems                                                                F15.15
Glossary, of refrigeration terms                                             R50
Glycols, desiccant solution                                                S24.2
Graphical symbols                                                            F37
Green design, and sustainability                                           F35.1
Greenhouses. (See also Plant environments)
   evaporative cooling                                                    A52.14
   plant environments                                                     A24.10


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                  Links


Grids, for computational fluid dynamics                                       F13.4
Ground-coupled heat pumps (GCHP)
    closed-loop ground-source                                                A34.10
    heat exchanger                                                           S49.11
Ground-source heat pumps (GSHP)                                               A34.1           10
Groundwater heat pumps (GWHP)                                                A34.32
GSHP. See Ground-source heat pumps (GSHP)
Guard stations, in justice facilities                                          A9.5
GWHP. See Groundwater heat pumps (GWHP)
GWP. See Global warming potential (GWP)
Gymnasiums                                                                     A5.5         A7.3

H

HACCP. See Hazard analysis and critical
                  control point (HACCP)
Halocarbon
    coolants, secondary                                                      F31.12
    refrigerant systems                                                        R1.1
Hartford loop                                                                 S11.3
Hay, drying                                                                   A25.7
Hazard analysis and control                                                   F10.4
Hazard analysis and critical control point (HACCP)                            R22.4
    in meat processing facilities                                             R30.1
Hazen-Williams equation                                                       F22.1
HB. See Heat balance (HB)
Health
    airborne pathogens                                                        F10.7
    asbestosis                                                                F10.5
    carbon monoxide                                                          F10.15
    coalworker’s pneumoconiosis                                               F10.5
    in justice facilities                                                      A9.4
    Legionella pneumophila                                                    F10.7
    and moisture problems                                                    F25.17
    silicosis                                                                 F10.5
    synthetic vitreous fibers (SVFs)                                          F10.5
Health care facilities                                                           A8
                  (See also specific types)
    air quality                                                                A8.3

                            This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                  Links


Health care facilities (Cont.)
