   design criteria                                                             A8.5
   disease prevention                                                          A8.2
   regulatory requirements                                                     A8.1
   sustainability                                                             A8.13
Health effects
   mold                                                                       A62.1
Heat
   flow rates                                                                 F18.1
   latent
         respiratory loss                                                      F9.4
         skin loss                                                             F9.3           10
   sensible
         respiratory                                                           F9.4
         skin                                                                  F9.3
   space extraction rate                                                      F18.2
   timers                                                                    S11.13
   transfer                                                                      F4          F25     F26   F27
Heat and moisture control                                                     F27.1
Heat balance (HB)                                                             S9.19
   air                                                                       F18.17
   conduction transfer function                                              F18.18
   cooling load calculation methods                                           F18.2           14
   equations                                                                 F18.18
   input procedure                                                           F18.19
   model                                                                     F18.15
   studies                                                                    S9.19
   surface                                                                   F18.15
Heat capacity                                                                 F25.1
Heat control                                                                    F27
Heaters                                                                         S34
   automobiles                                                                A10.5
   catalytic                                                                  S34.1
   control                                                                    S34.2            4
   direct-contact                                                             S15.5
   electric                                                                   S16.2        S34.3
   fireplaces                                                                 S34.4



                            This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Heaters (Cont.)
   gas                                                                      S16.1        S31.6     S34.1
         control valves                                                     S34.2
         efficiency requirements                                            S34.2
         infrared                                                           S16.1
         room                                                               S34.1
         thermostats                                                        S34.2
         wall furnaces                                                      S34.1
   hot-water                                                                S28.4
   hydronic snow melting                                                   A51.12
   infrared                                                                 S16.1        S31.6
         indirect                                                           S31.6
         oil-fired                                                          S16.3
         radiant                                                            A54.1            4        8
   in-space                                                                 S34.1
   kerosene                                                                 S34.3
   oil                                                                      S16.3        S34.3
   radiant                                                                    S31          S34
         electric                                                           S16.2
         gas-fired                                                          S16.1        S31.6        6    S34.1
         infrared                                                           S31.6
         oil-fired infrared                                                 S16.3
         panels                                                             S34.4
         quartz                                                             S34.4
   residential                                                              S34.1
   room                                                                     S34.1
   solid fuel                                                               S34.4
   standards                                                                S34.6            7
   steam                                                                    S28.4
   stoves                                                                   S34.5
   testing                                                                  S34.7
   unit                                                                     S28.4        S31.6
         control                                                            S28.6
         location                                                           S28.4
         maintenance                                                        S28.8
         piping                                                             S28.7
         ratings                                                            S28.6
         selection                                                          S28.4


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Heaters
   unit (Cont.)
      sound level                                                           S28.6
      types                                                                 S28.4
      ventilators                                                           S28.1
   water                                                                      A50
Heat exchangers                                                               S48
   air-to-air energy recovery                                               S26.1
      heat pipes                                                           S26.13
      liquid desiccant cooling systems                                     S26.15
      rotary enthalpy wheels                                                S26.9
      thermosiphon                                                         S26.16
      twin-tower enthalpy recovery loops                                   S26.18
   animal environments                                                      A24.4
   antifreeze effect on                                                    S13.23
   chimneys                                                                S35.29
   counterflow                                                              F4.21        S48.1
   district heating and cooling                                            S12.33
   double-wall construction                                                 S48.3
   effectiveness, capacity rate ratio                                       F4.22
   enhanced surfaces                                                        F5.16
   fouling                                                                  S48.5
   furnaces                                                                 S33.1
   geothermal energy systems                                                A34.7           37
   halocarbon refrigeration systems                                         R1.29
   heat transfer                                                            S48.1
   installation                                                             S48.6
   liquid suction                                                           R1.29
   number of transfer units (NTU)                                           F4.22
   parallel flow                                                            F4.21
   plate                                                                    F4.23        R1.30     S42.1
      brazed                                                               S12.34        S48.3
      components                                                            S48.4
      gasketed                                                             S12.34        S48.3
      plate-and-frame                                                      S12.34
      pressure drop in                                                      F5.16
      welded                                                               S12.34        S48.3
   selection                                                                S48.5


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Heat exchangers (Cont.)
   shell-and-coil                                                         R1.29       S12.34     S48.2
   shell-and-tube                                                         R1.29       S12.34     S42.1
      components                                                          S48.4
      converters                                                          S48.2
      straight-tube                                                       S48.2
      tube-in-tube                                                        R1.30        S42.1
      U-tube                                                              S48.2
   solar energy                                                          S37.15
   systems
      solar energy                                                       A35.11
      steam                                                               S11.3
      water, medium- and high-temperature                                 S15.6
   wraparound                                                             S25.8
Heat flow                                                                   F25
                  (See also Heat transfer)
   and airflow                                                           F25.14
   through flat building component                                        F25.7
   hygrothermal modeling                                                 F25.16
   and moisture                                                          F25.14
   paths, series and parallel                                             F25.7
Heat flux                                                                 F25.1
   radiant panels                                                          S6.2
Heat gain. (See also Load calculations)
   appliances                                                             F18.7
   calculation
      solar heat gain coefficient (SHGC)                                 F18.16
      standard air values                                                F18.13
   control                                                                  F25          F26      F27
   electric motors                                                        F18.6
   engine test facilities, dynamometers                                   A17.1
   fenestration                                                          F18.14
   floors                                                                F18.23
   hospital and laboratory equipment                                      F18.7
   humans                                                                 F18.3
   laboratories                                                           A16.2
   latent, permeable building materials                                  F18.13
   lighting                                                               F18.3


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Heat gain (Cont.)
   office equipment                                                        F18.9
   radiant panels                                                           S6.7
   space                                                                   F18.1
Heating
   absorption equipment                                                    R18.1
   animal environments                                                     A24.4
   control                                                                A42.39
   equipment                                                                S3.1     S27–S34      S49
      baseboard units                                                      S36.1
      boilers                                                              S32.1
      convectors                                                           S36.1
      finned-tube units                                                    S36.1
      furnaces                                                             S33.1
      radiators                                                            S36.1
   geothermal energy systems                                               A34.8
   greenhouses                                                            A24.11
   industrial environments                                                 A14.7
   infrared                                                                S16.1
      radiant                                                              A54.1            8
   nonresidential                                                         S13.16
   places of assembly                                                       A5.1
   plant growth chambers                                                  A24.17
   power plants                                                           A27.11
   residential                                                              A1.1
   solar energy                                                            S37.1
   systems
      all-air                                                               S4.2            5
      selection                                                             S1.1            8
      small forced-air                                                     S10.1
      solar energy                                                        A35.15           26
      steam                                                                S11.1
   thermal storage                                                        S51.16
Heating load
   calculations                                                           F18.28
   central plant                                                            S3.2
   residential calculations
      crawlspace heat loss                                                F17.11


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Heating values of fuels                                                   F28.3            7         9
Heat loss. (See also Load calculations)
   basement                                                              F18.31
   crawlspaces                                                           F17.11
   floor slabs                                                           F18.31
   latent heat loss                                                      F17.12       F18.31
   radiant panels                                                          S6.7
Heat pipes, air-to-air energy recovery                                   S26.13
Heat pumps
   absorption                                                             R18.3
   air-source                                                             S49.1            8
       add-on                                                             S49.8
       air-to-air                                                          S9.4            9
       air-to-water                                                        S9.6            9
       balance point                                                      S49.9
       compressor selection                                              S49.10
       control                                                           S49.10
       defrost cycle                                                      S49.9
       installation                                                      S49.10
       refrigerant circuits                                              S49.10
       selection                                                          S49.9
   boosters                                                              S51.18
   cascade systems                                                         S9.6
   components                                                              S9.6
   compression cycles                                                      S9.2
   control                                                                 S9.7            8
   efficiency                                                             S49.5
   engine-driven                                                          S7.45
   ground-source
       ground-coupled                                                    A34.10           13      S9.15   S49.11
       groundwater                                                       A34.11           32     S49.10
       surface water                                                     A34.12           38     S49.10
       terminology                                                       A34.10
   heat recovery heat pumps                                                S9.9
       design principles                                                  S9.12
       waste heat recovery                                                S9.14
   heat sources and sinks                                                  S9.2            4
   ice-source                                                             R43.6


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Heat pumps (Cont.)
   industrial process                                                       S9.9
      closed-cycle systems                                                  S9.9
      design                                                               S9.12
      heat recovery                                                         S9.9            9
      open-cycle systems                                                   S9.12
      semi-open-cycle systems                                              S9.11
   multisplit system                                                       S18.1
   packaged terminal heat pumps (PTHPs)                                    S50.6
      testing                                                              S50.7
   room                                                                    S50.1
   split systems                                                            A1.3        S49.1
   supplemental heating                                                     S9.8
   through-the-wall                                                         S2.3
   types                                                                    S9.4
   unitary                                                                 S49.1
      application                                                           A1.3        S49.1
      certification                                                        S49.6
      codes                                                                S49.5
      desuperheaters                                                       S49.4
      installation                                                         S49.2
      service                                                              S49.2
      space conditioning/water heating                                     S49.4
      standards                                                            S49.5
      types                                                                S49.2
   water heaters                                                           A50.9
   water-source
      certification                                                       S49.11
      design                                                              S49.11
      entering water temperature                                          S49.11
      groundwater                                                         A34.11           32     S49.10
             indirect systems                                             A34.37
      surface water                                                       A34.12           38     S49.11
      testing                                                             S49.11
      water loop                                                           S9.15       S49.10
      water-to-air                                                          S9.4
      water-to-water                                                        S9.6
   window-mounted                                                           S2.3


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Heat recovery. (See also Energy, recovery)
   balanced heat recovery                                                  S9.18
   cascade systems                                                         S9.14
   coils                                                                   S27.3
   combined heat and power (CHP)                                           S7.32
   combustion turbines                                                     S7.37
   evaporative cooling                                                     A52.7        S41.5
   heat-activated chillers                                                 S7.38
   heat balance                                                            S9.19
   heat pumps                                                               S9.9
   industrial exhaust systems                                              A32.8
   kitchen ventilation                                                     A33.5
   laboratories                                                           A16.20
   liquid chillers                                                         S43.2           12
   multiple buildings                                                      S9.21
   reciprocating engines                                                   S7.33
   service water heating                                                  A50.10
   steam
      systems                                                              S11.3           14
      turbines                                                             S7.37
   supermarkets                                                             A2.4
   terminology                                                              S9.1
   waste heat                                                              S9.14
   water loop heat pump systems                                            S9.15
Heat storage. See Thermal storage
Heat stress
   index (HSI)                                                             A31.6        F9.21
   industrial environments                                                 A31.5
   thermal standards                                                       A31.5
Heat transfer                                                                 F4          F25     F26   F27
                  (See also Heat flow)
   across air space                                                        F25.6
   antifreeze effect on water                                             S13.23
   apparent transfer coefficient                                           F25.6
   augmentation
      active                                                               F4.28
      passive                                                              F4.25



                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Heat transfer (Cont.)
   coefficients                                                            F15.5
      condensation                                                         F5.11
      convective                                                            F9.7
      convective evaporation                                                F5.7
      evaporative                                                           F9.8
      foods                                                               R19.25
      Lewis relation                                                        F9.4
      low-temperature                                                     R48.10
      overall                                                              F4.26
   coils
      air-cooling and dehumidifying                                        S23.6
      air-heating                                                          S27.4
   condensers                                                              S39.2
      water-cooled                                                         S39.2
   conductance                                                              F4.3
   conduction                                                               F4.1            3
      shape factors                                                         F4.4
   control                                                                   F25          F26     F27
   convection
      buffer layer                                                          F4.1
      coefficient                                                           F4.1
      external                                                             F4.17
      flow, fully developed laminar                                        F4.17
      forced, boundary layer                                               F4.17
      free                                                                  F4.1           19
      internal                                                             F4.17
      laminar sublayer                                                      F4.1
      natural                                                               F4.1           19
      turbulent region                                                      F4.1
   definition                                                              F25.1
   diffuse radiators                                                       F4.15
   district heating and cooling pipes                                     S12.13
   effectiveness                                                           F4.22
   extended surfaces                                                        F4.4
   factor, friction                                                        F4.19
   film
      coefficient                                                          F25.1
      resistance                                                           F25.6

                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Heat transfer (Cont.)
   fins                                                                    F4.4            7
   forced convection, air coolers                                         F4.17
   Fourier’s law                                                          F25.5
   ground                                                                 F19.7
   heat exchangers                                                        S48.1
   insulation                                                            F36.32
   lakes                                                                 A34.38
   mass transfer
      convection                                                           F6.6
      molecular diffusion                                                  F6.3
      simultaneous with                                                    F6.9
            cooling coils                                                 F6.12
   number of transfer units (NTU)                                         F4.22
   radiant balance                                                        F4.15
   radiation
      actual, gray                                                         F4.2           13
      angle factor                                                        F4.13
      Beer’s law                                                          F4.16
      blackbody                                                           F4.12
      black surface                                                        F4.2
      energy transfer                                                     F4.11
      exchange between surfaces                                           F4.14
      in gases                                                            F4.16
      gray surface                                                        F4.12
      hemispherical emissivity                                            F4.12
      Kirchoff’s law                                                      F4.13
      monochromatic emissive power                                        F4.12
      spectral emissive power                                             F4.12
      Stefan-Boltzmann law                                                 F4.2           12
      thermal                                                              F4.2
      Wien’s displacement law                                             F4.12
   simultaneous with mass transfer                                         F6.9
   snow-melting systems                                                   A51.1
      fluids                                                             A51.10
   solar energy systems                                                  A35.11
   steady-state                                                           F25.5
   surface                                                                F25.6


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Heat transfer (Cont.)
   terminology                                                              F25.1
   thermal bridging                                                         F25.8
   transient
        cooling time estimation                                              F4.9
        cylinder                                                             F4.9
        radiation                                                            F4.8
        slab                                                                 F4.9
        sphere                                                               F4.9
   transmission data                                                          F26
   water                                                                    S13.3
Heat transmission
   doors                                                                    F27.7
   floor slabs                                                             F18.31
   windows                                                                  F27.7
Heat traps                                                                  A50.1
Helium
   in air                                                                    F1.1
   recovery                                                                R47.18
   and thermal radiation                                                    F4.16
High-efficiency particulate air (HEPA) filters                              A28.3        S29.6     S30.3
High-rise buildings. See Tall buildings
High-temperature short-time (HTST) pasteurization                           R33.2
High-temperature water (HTW) system                                         S13.1
Homeland security. See Chemical, biological,
                    radiological, and explosive (CBRE) incidents
Hoods
   draft                                                                    S33.2       S35.27
   gaseous contaminant removal                                              A46.7
   industrial exhaust systems
        canopy hoods                                                        A32.3            6
        capture velocities                                                  A32.2
        compound hoods                                                      A32.5
        design principles                                                   A32.3
        entry loss                                                          A32.4
        overhead hoods                                                      A32.6
        sidedraft hoods                                                     A32.6
        volumetric flow rate                                                A32.2


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Hoods (Cont.)
   kitchen exhaust                                                        A33.35
      ductless                                                            A33.15
      recirculating systems                                               A33.15           29
      residential                                                         A33.35
      type I                                                               A33.7
      type II                                                              A33.7           14
   laboratory fume                                                         A16.3
      sound control                                                       A48.34
   unidirectional                                                         A18.13
Hospitals                                                                   A8.2
   air conditioning                                                         A8.2
   air movement                                                             A8.4
   air quality                                                              A8.3
   control measures                                                         A8.3
   cooling                                                                 A8.13
   design criteria
      administration                                                       A8.10
      airborne infection isolation                                          A8.7
      ancillary spaces                                                      A8.8
      autopsy rooms                                                         A8.9
      diagnostic and treatment                                             A8.10
      intensive care units                                                  A8.6
      laboratories                                                          A8.8
      nursery suites                                                        A8.6
      nursing areas                                                         A8.7
      operating rooms                                                       A8.5
      patient rooms                                                         A8.7
      pharmacies                                                            A8.9
      protective isolation                                                  A8.7
      recovery rooms                                                        A8.6
      service areas                                                        A8.12
      sterilizing and supply                                               A8.11
      surgery and critical care                                             A8.5
   disease prevention                                                       A8.2
   energy conservation                                                     A8.13
   heating and hot-water standby                                           A8.12
   indoor air quality (IAQ)                                                 A8.3


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Hospitals (Cont.)
   infection sources                                                         A8.3
   insulation                                                               A8.13
   Legionella pneumophila                                                    A8.3
   smoke control                                                             A8.5
   sustainability                                                           A8.13
   ventilation                                                               A8.3
   zoning                                                                   A8.12
Hot-box method, of thermal modeling                                         F25.8
Hotels and motels                                                              A6
   accommodations                                                            A6.3
   back-of-the-house (BOTH) areas                                            A6.6
   central plant                                                             A6.8
   design criteria                                                           A6.1
   guest rooms                                                               A6.4
   indoor air quality (IAQ)                                                  A6.6
   load characteristics                                                      A6.1
   makeup air units                                                          A6.7
   public areas                                                              A6.6
   service water heating, showers                                          A50.11           20
   sound control                                                             A6.8
   systems                                                                   A6.3
Hot-gas bypass                                                              R1.35
Houses of worship                                                            A5.3
HSI. See Heat stress, index (HSI)
HTST. See High-temperature short-time (HTST) pasteurization
Humidification                                                                S22
   air washers                                                              S41.7
   all-air systems                                                           S4.5            8
   control                                                                 A47.15           16     S22.1
   design                                                                   S22.4
   direct evaporative cooling                                               A52.2
   evaporative coolers                                                      S41.7
   in health care facilities                                                 A8.3
   load calculations                                                        S22.4
Humidifiers                                                                   S22
   all-air systems                                                           S4.8
   bacterial growth                                                         S22.1


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Humidifiers (Cont.)
   central air systems
      industrial and commercial                                            S22.6
      residential                                                          S22.6
   commercial                                                              S22.6
   controls                                                                S22.9
   energy considerations                                                   S22.3
   equipment                                                               S22.5
   evaporative cooling                                                     S22.9
   furnaces                                                                S33.2
   industrial                                                              S22.6
   Legionella pneumophila control                                         A49.14
   load calculations                                                       S22.4
   nonducted                                                               S22.6
   portable                                                                S22.6
   residential                                                              A1.5        S10.2     S22.6
   scaling                                                                 S22.5
   supply water                                                            S22.5
   terminal                                                                S4.17
Humidity (See also Moisture)
   building envelope affected by                                           S22.2
   control                                                                A47.15          A62     F32.1   S22.1
                                                                           S24.1
   disease prevention and treatment                                        S22.1
   human comfort conditions                                                S22.1
   measurement                                                            F36.10
   odors affected by                                                       F12.2
   sound transmission affected by                                          S22.2
   sources of                                                              S25.8
   static electricity affected by                                          S22.2
HVAC security                                                                A59
   commissioning                                                           A59.6
   owner’s project requirements (OPR)                                      A59.1
   risk evaluation                                                         A59.2
   system design                                                           A59.3
      design measures                                                      A59.4
      maintenance management                                               A59.6
      modes of operation                                                   A59.3


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                   Links


Hydrogen, liquid                                                               R47.3
Hydronic systems                                                                 S35
                      (See also Water systems)
      central multifamily                                                       A1.7
      combined heat and power (CHP)                                            S7.42
      heating and cooling design                                               S13.1
          altitude effects                                                     S36.4
      heat transfer vs. flow                                                   A38.6            7
      pipe sizing                                                              F22.6
      residential                                                               A1.3
      snow melting                                                            A51.10
      testing, adjusting, balancing                                            A38.6            8
      units
          baseboard                                                            S36.1            3     5
          convectors                                                           S36.1            2     5
          finned-tube                                                          S36.1            3     5
          heaters                                                              S28.4
          makeup air                                                           S28.8
          pipe coils                                                           S36.1
          radiant panels                                                       S6.10        S36.5
          radiators                                                            S36.1            2     5
          ventilators                                                          S28.1
      water treatment                                                         A49.18
Hygrometers                                                                     F7.9       F36.10     11
Hygrothermal loads                                                             F25.2
Hygrothermal modeling                                                         F25.16       F27.10
      criteria                                                                F25.16
      dew-point method                                                        F25.15
      transient analysis                                                      F25.16       F27.10

I

IAQ. See Indoor air quality (IAQ)
IBD. See Integrated building design (IBD)
Ice
      commercial                                                               R43.6
      delivery systems                                                         R43.5
      manufacture                                                              R43.1
      storage                                                                  R43.3
      thermal storage                                                          R43.3        S51.9
                             This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Ice makers
   commercial                                                              R16.6
   heat pumps                                                              R43.6
   household refrigerator                                                  R17.2
   large commercial                                                        R43.1
   storage                                                                 R43.3
   thermal storage                                                         R43.3
   types                                                                   R43.1
Ice rinks                                                                   A5.5          R44
   conditions                                                              R44.4            5
   dehumidifiers                                                           S25.7
   energy conservation                                                     R44.5
   floor design                                                            R44.8
   heat loads                                                              R44.2
   pebbling                                                               R44.11
   surface building and maintenance                                       R44.11
   water quality                                                          R44.11
ID50‚ mean infectious dose                                                 A59.9
Ignition temperatures of fuels                                             F28.2
IGUs. See Insulating glazing units (IGUs)
Illuminance                                                               F36.30
Indoor air quality (IAQ). (See also Air quality)
   bioaerosols
      health effects                                                       F10.7
      particles                                                            F10.4
      sources                                                              F10.7
   environmental tobacco smoke (ETS)                                       F10.6
   gaseous contaminant removal                                             A46.1
   hospitals                                                                A8.3
   hotels and motels                                                        A6.6
   humidity                                                               F25.16
   microbial volatile organic chemicals (MVOCs)                            F10.7
   modeling                                                                F13.1
   particulate matter                                                      F10.4
   polycyclic aromatic compounds (PACs)                                    F10.6
   polycyclic aromatic hydrocarbons (PAHs)                                 F10.6
   radon action levels                                                    F10.22
   semivolatile organic compounds (SVOCs)                                  F10.4           12


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Indoor air quality (IAQ) (Cont.)
   sensors                                                                F7.10
   standards                                                             F10.11
   synthetic vitreous fibers                                              F10.5
   volatile organic compounds (VOCs)                                     F10.11
Indoor environmental modeling                                               F13
   computational fluid dynamic (CFD)                                      F13.1
   contaminant transport                                                 F13.16
   multizone network                                                     F13.14
   verification and validation                                           F13.17
Indoor environmental quality (IEQ). (See also Air quality)
   kitchens                                                              A33.20
Induction
   air-and-water systems                                                  A38.5
   systems                                                                S5.10
   units under varying load                                               S5.11
Industrial applications
   burners
      gas                                                                 S31.6
      oil                                                                S31.12
   ducts                                                                  S19.8
   gas drying                                                            S24.11
   heat pumps                                                              S9.9
   humidifiers                                                            S22.6
   process drying                                                        S24.11
   process refrigeration                                                  R46.1
      thermal storage                                                    S51.22
   service water heating                                                 A50.25
   steam generators                                                       A27.5
Industrial environments                                                     A14          A31     A32
   air conditioning                                                         A14
      cooling load                                                        A14.6
      design                                                              A14.5
      evaporative systems                                                 A14.8
      maintenance                                                         A14.8
      refrigerant systems                                                 A14.7
      spot cooling                                                        A31.4       A52.12
      ventilation                                                         A31.1


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Industrial environments (Cont.)
   air distribution                                                        A31.3
   air filtration systems                                                  A14.8        S29.2     S30.1
   commissioning                                                           A14.9
   contaminant control                                                     A14.5            8
   control systems                                                         A14.9
   energy
      conservation                                                         A31.6
      recovery                                                             A31.6
      sustainability                                                       A31.6
   evaporative cooling                                                    A52.12
   heat control                                                            A31.5
   heat exposure control                                                   A31.6
   heating systems                                                         A14.7
   heat stress                                                             A31.5
   local exhaust systems                                                   A31.6        A32.1
      air cleaners                                                         A32.8
      airflow near hood                                                    A32.3
      air-moving devices                                                   A32.8
      ducts                                                                A32.6       S30.27
      energy recovery                                                      A32.8
      exhaust stacks                                                       A32.8
      fans                                                                 A32.8
      hoods                                                                A32.2
      hot processes                                                        A32.6
      operation and maintenance                                            A32.9
      system testing                                                       A32.9
   pressurization                                                          A14.6
   process and product requirements                                        A14.1
   safety                                                                  A14.9
   spot cooling                                                            A31.4            6
   thermal control                                                         A14.5
   ventilation systems                                                     A31.2
Industrial exhaust gas cleaning                                              S29
                  (See also Air cleaners)
   auxiliary equipment                                                    S30.27
   equipment selection                                                     S30.1



                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Industrial exhaust gas cleaning (Cont.)
   gaseous contaminant control                                           S30.17
       absorption                                                        S30.17
       adsorption                                                        S30.23           25
       incineration                                                      S30.26
       spray dry scrubbing                                               S30.17
       wet-packed scrubbers                                              S30.18           23
   gas stream                                                             S30.2
   monitoring                                                             S30.1
   operation and maintenance                                             S30.29
   particulate contaminant control                                          S30
       collector performance                                              S30.3
       electrostatic precipitators                                        S30.8
       fabric filters                                                    S30.10
       inertial collectors                                                S30.4
       scrubbers (wet collectors)                                        S30.15
       settling chambers                                                  S30.4
   regulations                                                            S30.1
   safety                                                                S30.29
   scrubbers (wet collectors)                                            S30.15
Industrial hygiene                                                        F10.3
Infiltration. (See also Air leakage)
   air exchange                                                           R24.5
       rate                                                               F16.3           12
   air leakage
       air-vapor retarder                                                F16.17
       building data                                                     F16.16
       controlling                                                       F16.17
   calculation, residential                                              F16.23
   climatic zones                                                        F16.19
   commercial buildings                                                  F16.25
   direct flow through doorways                                           R24.7
   driving mechanisms                                                    F16.12
   examples                                                              F16.23
   fenestration                                                          F15.49
   indoor air quality (IAQ)                                              F16.10
   infiltration degree-days                                              F16.12
   latent heat load                                                      F16.11        F17.5


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Infiltration (Cont.)
   leakage function                                                        F16.15
   measurement                                                             F36.24
   refrigerated facilities                                                  R24.5
   residential buildings                                                   F16.14
   sensible heat load                                                      F16.11        F17.5
   terminology                                                              F16.1
   thermal loads                                                           F16.11
   ventilation                                                              R15.4
Infrared applications
   comfort                                                                  F9.23           25
   drying                                                                   A30.3
   energy generators                                                        S16.1
   greenhouse heating                                                      A24.12
   heaters                                                                  A54.1            4     8   S16.1
       electric                                                             S16.2
       gas-fired                                                            S16.1        S31.6
       industrial environments                                              A14.7
       oil-fired                                                            S16.3
       system efficiency                                                    S16.3
   snow-melting systems                                                    A51.16
In-room terminal systems
   changeover temperature                                                   S5.12
   performance under varying load                                           S5.11
   primary air                                                              S5.10
Instruments                                                                   F14
                   (See also specific instruments or applications)
Insulating glazing units (IGUs)                                             F15.4
Insulation, thermal
   airflow retarders                                                       F25.10
   animal environments                                                      A24.5
   below-ambient system                                                     R10.1            2
   clothing                                                                  F9.8
   compressive resistance                                                   F23.9
   condensation control                                                     F23.3
   corrosion under                                                          F23.8
   cryogenic                                                               R47.23        R48.9



                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Insulation, thermal (Cont.)
   ducts                                                                 F23.16       S19.10
      flexible                                                           F23.13
      process                                                            F23.16
   economic thickness, in mechanical systems                              F23.1
   electrical, motor, breakdown of                                       S45.14
   energy conservation                                                    F23.1
   fire resistance ratings                                                F23.7
   fire safety                                                            F23.6
   flame spread index                                                     F23.6
   foundations                                                            A44.3
   freeze protection                                                      F23.5
   green buildings                                                        F23.1
   heat gain                                                             F23.18
   heat loss                                                             F23.18
   heat transfer                                                         F36.32
   hospitals                                                              A8.13
   insertion loss                                                         F23.6
   limited combustible                                                    F23.7
   materials                                                              F23.9        F26.1
      cellular                                                            F23.9
      fibrous                                                             F23.9
      foil, scrim, and kraft paper (FSK)                                 F23.13
      foil-reinforced kraft (FRK)                                        F23.14
      granular                                                            F23.9
      reflective                                                          F23.9
   moisture control                                                       F26.1
   noise control                                                          F23.6
   noncombustible                                                         F23.7
   operating temperature                                                  F23.9
   performance                                                            F26.1
   personnel protection                                                   F23.2
   pipes                                                                 F23.13
      economic thickness                                                 S12.22
      hangers                                                            F23.13
      underground                                                        F23.15       S12.12
   properties                                                             F25.1



                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Insulation, thermal (Cont.)
   refrigerant piping                                                      R10.1
      design                                                               R10.1
      installation                                                         R10.7
      jacketing                                                            R10.6
      joint sealant                                                        R10.5
      maintenance                                                         R10.10
      thickness tables                                                     R10.5
      vapor retarders                                                      R10.5
   refrigerated facilities                                                R23.12        R24.1
   smoke developed index                                                   F23.6
   solar energy systems                                                    S37.6           13
   tanks, vessels, and equipment                                          F23.15
   thermal conductivity                                                    F23.9
   thermal storage systems, water                                          S51.6
   water absorption                                                        F23.9
   water vapor
      permeability                                                         F23.9
      permeance                                                            F23.9
      retarders                                                           F23.11
   weather barriers                                                       F23.10
   weather protection                                                     F23.10
Integrated building design (IBD)                                           A58.1        A58.7
   budgeting                                                               A58.3
   commissioning                                                           A58.8
   communication                                                           A58.4
   construction
      contract administration                                              A58.7
      document phase                                                       A58.8
      post-construction activities                                         A58.7
   design
      basis                                                                A58.5
      criteria                                                             A58.5
      development                                                          A58.8
      intent                                                               A58.8
      team                                                                 A58.3            8
   design-phase contract                                                   A58.7
   documentation                                                           A58.7


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Integrated building design (IBD) (Cont.)
    drawings
        preliminary                                                        A58.7
        working                                                            A58.7
    energy modeling                                                        A58.9
        building optimization                                              A58.9
        equipment selection                                                A58.9
        system optimization                                                A58.9
    objectives                                                             A58.3
    organization                                                           A58.1
    programming                                                            A58.1
    project
        closeout                                                           A58.8
        delivery                                                           A58.6
        design                                                             A58.5
        manual                                                             A58.7
        predesign                                                          A58.7
    quality assurance/quality control (QA/QC)                              A58.4
    schematic design                                                       A58.7
    specifications
        outline                                                            A58.7
        project manual                                                     A58.7
    training                                                               A58.4
Intercoolers, ammonia refrigeration systems                                R2.11

J

Jacketing, insulation                                                      R10.6
Jails                                                                       A9.4
Joule-Thomson cycle                                                        R47.6
Judges’ chambers                                                            A9.5
Juice                                                                      R38.1
Jury facilities                                                             A9.5
Justice facilities                                                            A9
    control rooms                                                           A9.4            5
    courthouses                                                             A9.5
    courtrooms                                                              A9.5            5
    dining halls                                                            A9.4
    energy considerations                                                   A9.2

                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Justice facilities (Cont.)
    fire/smoke management                                                     A9.3
    firearm laboratories                                                      A9.7
    fitness facilities                                                        A9.6
    forensic labs                                                             A9.1            6
    guard stations                                                            A9.4            5
    health issues                                                             A9.4
    heating and cooling plants                                                A9.3
    jail cells                                                                A9.6
    jails                                                                     A9.4
    judges’ chambers                                                          A9.5            5
    jury rooms                                                                A9.5
    juvenile                                                                  A9.1
    kitchens                                                                  A9.5
    laundries                                                                 A9.5
    libraries                                                                 A9.4            6
    police stations                                                           A9.1
    prisons                                                                   A9.4
    shooting ranges, indoor                                                   A9.8
    system controls                                                           A9.3
    system requirements                                                       A9.1
    tear gas and pepper spray                                                 A9.3
    terminology                                                               A9.1
    types of                                                                  A9.1
    U.S. Marshals                                                             A9.6
Juvenile facilities                                                           A9.1
                     (See also Family courts)

K

K-12 schools                                                                  A7.2
Kelvin’s equation                                                           F25.11
Kirchoff’s law                                                               F4.13
Kitchens                                                                       A33
    air balancing                                                            A33.2
        multiple-hood systems                                                A33.3
    air filtration                                                           A33.7           18
    cooking effluent
        control of                                                          A33.18

                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Kitchens
   cooking effluent (Cont.)
       generation of                                                         A33.1
       thermal plume behavior                                               A33.17
   dishwashers, piping                                                       A50.7
   energy conservation
       economizers                                                           A33.6
       reduced airflow                                                       A33.6
       residential hoods                                                    A33.36
       restaurants                                                           A33.4
   exhaust hoods                                                               A33
       ductless                                                             A33.15
       recirculating systems                                                A33.15           29
       replacement air                                                      A33.20
       residential                                                          A33.35
       systems                                                               A33.7
       type I                                                                A33.7
       type II                                                               A33.7           14
   exhaust systems                                                           A33.7           36
       downdraft                                                            A33.15
       ducts                                                                A33.27        S19.9
       effluent control                                                     A33.18
       fans                                                                 A33.28
       hoods                                                                 A33.7
       maintenance                                                          A33.35
       multiple-hood systems                                                 A33.3           31
       residential                                                          A33.36
       terminations                                                         A33.28
   fire safety                                                              A33.29           31
       fire suppression                                                     A33.30
       multiple-hood systems                                                A33.31
       prevention of fire spread                                            A33.31
       residential                                                          A33.37
   grease removal                                                            A33.7           18
   heat recovery                                                             A33.5
   high-performance green design                                             A33.6
   indoor environmental quality (IEQ)                                       A33.20
   in justice facilities                                                      A9.5


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Kitchens (Cont.)
    integration and design                                                   A33.2
    maintenance                                                             A33.34
    makeup air systems
        air distribution                                                    A33.22
        maintenance                                                         A33.35
        replacement                                                         A33.20
        residential                                                         A33.36
    operation                                                               A33.34
    replacement air                                                         A33.20
    residential                                                             A33.35
    service water heating                                                    A50.7
    ventilation                                                                A33
Kleemenko cycle                                                             R47.13
Krypton, recovery                                                           R47.18

L

Laboratories                                                                   A16
    air distribution                                                         A16.9
    air filtration                                                           A16.9
    air intakes                                                             A16.13
    animal labs                                                             A16.14
        cage environment                                                     A24.9
        ventilation performance                                              A24.9
    biological safety cabinets                                               A16.5
    biosafety levels                                                        A16.17
    clean benches                                                            A16.7
    cleanrooms                                                               A18.1
    clinical labs                                                           A16.18
    commissioning                                                           A16.20
    compressed gas storage                                                   A16.8
    containment labs                                                        A16.16
    controls                                                                A16.11
    design parameters                                                        A16.2
    duct leakage rates                                                      A16.10
    economics                                                               A16.21
    exhaust devices                                                          A16.7
    exhaust systems                                                          A16.9

                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Laboratories (Cont.)
   fire safety                                                              A16.11
   fume hoods                                                                A16.3
         controls                                                           A16.13
         performance                                                         A16.5
   hazard assessment                                                         A16.2
   heat recovery                                                            A16.20
   hospitals                                                                  A8.8
   loads                                                                     A16.2
   nuclear facilities                                                       A28.11
   paper testing labs                                                        A26.4
   radiochemistry labs                                                      A16.18
   safety                                                                    A16.2           11
   scale-up labs                                                            A16.17
   stack heights                                                            A16.13
   supply air systems                                                        A16.9
   system maintenance                                                       A16.18
   system operation                                                         A16.18
   teaching labs                                                            A16.18
   types                                                                     A16.1
   ventilation                                                               A16.8
Laboratory information management systems (LIMS)                              A9.8
Lakes, heat transfer                                                        A34.38
Laminar flow
   air                                                                       A18.4
   fluids                                                                     F3.2
Large eddy simulation (LES), turbulence modeling                             F13.3       F24.10
Laser Doppler anemometers (LDA)                                             F36.17
Laser Doppler velocimeters (LDV)                                            F36.17
Latent energy change materials                                               S51.2
Laundries
   evaporative cooling                                                      A52.13
   in justice facilities                                                      A9.5       F25.11
   service water heating                                                    A50.23
LCR. See Load collector ratio (LCR)
LD50‚ mean lethal dose                                                       A59.9
LDA. See Laser Doppler anemometers (LDA)
LDV. See Laser Doppler velocimeters (LDV)


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


LE. See Life expectancy (LE) rating
Leakage
   air-handling unit                                                       S19.5
   ducts                                                                  F21.15        S19.2
   HVAC air systems                                                        S19.2
      responsibilities                                                     S19.4
      sealants                                                             S19.2
      testing                                                              S19.3
Leakage function, relationship                                            F16.15
Leak detection of refrigerants                                             F29.9
   methods                                                                  R8.4
Legionella pneumophila                                                    A49.14        F10.7
   air washers                                                             S41.9
   control                                                                A49.14
   cooling towers                                                         S40.15           16
   evaporative coolers                                                     S41.9
   hospitals                                                                A8.3
   Legionnaires’ disease                                                  A49.14
   service water systems                                                  A50.31
Legionnaires’ disease. See Legionella pneumophila
LES. See Large eddy simulation (LES)
Lewis relation                                                              F6.9         F9.4
Libraries. See Museums, galleries, archives, and libraries
Life expectancy (LE) rating, film                                          A22.3
Lighting
   cooling load                                                            F18.3
   greenhouses                                                            A24.14
   heat gain                                                               F18.3
   plant environments                                                     A24.17
   sensors                                                                 F7.10
Light measurement                                                         F36.30
LIMS. See Laboratory information
                management systems (LIMS)
Linde cycle                                                                R47.6
Liquefied natural gas (LNG)                                                 S8.6
   vaporization systems                                                     S8.6
Liquefied petroleum gas (LPG)                                              F28.5



                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Liquid overfeed (recirculation) systems                                       R4
   ammonia refrigeration systems                                           R2.20
   circulating rate                                                         R4.4
   evaporators                                                              R4.6
   line sizing                                                              R4.7
   liquid separators                                                        R4.8
   overfeed rate                                                            R4.4
   pump selection                                                           R4.4
   receiver sizing                                                          R4.8
   recirculation                                                            R4.1
   refrigerant distribution                                                 R4.3
   terminology                                                              R4.1
Lithium bromide/water                                                     F30.69
Lithium chloride                                                           S24.2
Load calculations
   altitude effects                                                       F16.11       F18.13
   cargo containers                                                       R25.10
   coils, air-cooling and dehumidifying                                   S23.14
   computer calculation                                                    A40.9
   humidification                                                          S22.4
   hydronic systems                                                        S13.2
   internal heat load                                                      R24.3
   nonresidential                                                          F18.1           18
   precooling fruits and vegetables                                        R28.1
   refrigerated facilities
      air exchange                                                         R24.5
      direct flow through doorways                                         R24.7
      equipment                                                            R24.7
      infiltration                                                         R24.5
      internal                                                             R24.3
      product                                                              R24.3
      transmission                                                         R24.1
   residential cooling
      residential heat balance (RHB) method                                F17.2
      residential load factor (RLF) method                                 F17.2
   residential heating                                                    F17.11
   snow-melting systems                                                    A51.1
Load collector ratio (LCR)                                                A35.22


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Local exhaust. See Exhaust
Loss coefficients
   control valves                                                           F3.9
   duct fitting database                                                  F21.10
   fittings                                                                 F3.8
   flexible ducts                                                         F21.11
Louvers                                                                   F15.29
Low-temperature water (LTW) system                                         S13.1
LPG. See Liquefied petroleum gas (LPG)
LTW. See Low-temperature water (LTW) system
Lubricants                                                                  R6.1          R12
                   (See also Lubrication; Oil)
   additives                                                               R12.8
   ammonia refrigeration                                                   R2.17
   component characteristics                                               R12.4
   evaporator return                                                      R12.19
   halocarbon refrigeration
       compressor floodback protection                                     R1.31
       liquid indicators                                                   R1.32
       lubricant management                                                R1.16
       moisture indicators                                                 R1.32
       purge units                                                         R1.33
       receivers                                                           R1.33
       refrigerant driers                                                  R1.32
       separators                                                          R1.30
       strainers                                                           R1.32
       surge drums or accumulators                                         R1.31
   mineral oil
       aromatics                                                           R12.3
       naphthenes (cycloparaffins)                                         R12.3
       nonhydrocarbons                                                     R12.3
       paraffins                                                           R12.3
   miscibility                                                            R12.17
   moisture content                                                         R8.1
   properties                                                              R12.8
       floc point                                                         R12.22
       viscosity                                                           R12.8



                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Lubricants (Cont.)
    refrigerant
       contamination                                                        R7.7
       sampling                                                            R7.11
       solutions                                                          R12.12
    requirements                                                           R12.2
    retrofitting                                                          R12.33
    separators                                                            R11.24
    solubility
       air                                                                R12.30
       hydrocarbon gases                                                  R12.24
       refrigerant solutions                                              R12.14           16     18
       water                                                              R12.26
    testing                                                                R12.1
    wax separation                                                        R12.22
Lubrication                                                                  R12
    combustion turbines                                                    S7.21
    compressors
       centrifugal                                                        S38.36
       reciprocating                                                      S38.10
       rotary                                                             S38.13
       single-screw                                                       S38.15
       twin-screw                                                         S38.21
    engines                                                                S7.12

M

Mach number                                                               S38.31
Maintenance. (See also Operation and maintenance)
    absorption units                                                       R18.7
    air cleaners                                                           S29.8
    air conditioners, retail store                                          A2.1
    air washers                                                            S41.9
    Automated fault detection and diagnostics (AFDD)                       A39.5
    chillers                                                               S43.5           12
    coils
       air-cooling and dehumidifying                                      S23.15
       air-heating                                                         S27.5
    combined heat and power (CHP) systems                                  S7.17

                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Maintenance (Cont.)
   commissioning                                                          A39.10
   condensers                                                                S39
       air-cooled                                                         S39.13
       evaporative                                                        S39.18
       water-cooled                                                        S39.7
   cooking equipment                                                      A33.34
   coolers, liquid                                                         S42.6
   cooling towers                                                         S40.14
   costs                                                                   A37.7
   documentation                                                           A39.7
   energy recovery equipment                                               S26.6           11
   evaporative coolers                                                     S41.9
   filters, air                                                            S29.8
   gaseous air cleaners                                                   A46.17
   industrial air-conditioning systems                                     A14.8
   infrared heaters                                                        S16.5
   kitchen ventilation systems                                            A33.34           37
   laboratory HVAC equipment                                              A16.18
   liquid chillers                                                        S43.15
   makeup air units                                                        S28.9
   manual                                                                  A39.8
   renovations and retrofits                                               A39.9
   solar energy systems                                                   A35.25
   staffing                                                                A39.8
   training                                                                A39.8
   turbines
       combustion                                                          S7.22
       steam                                                               S7.30
   unit heaters                                                            S28.8
Makeup air units                                                           S28.8
   applications                                                            S28.8
   codes                                                                   S28.9
   commissioning                                                           S28.9
   controls                                                               A47.17        S28.9
   design                                                                  S28.8
   maintenance                                                             S28.9
   selection                                                               S28.8


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Makeup air units (Cont.)
   standards                                                                S28.9
   types                                                                    S28.8
Malls                                                                        A2.7
Manometers, differential pressure readout                                  A38.12
Manufactured homes                                                           A1.8
   airflow modeling example                                                F13.18
Masonry, insulation                                                         F26.7
                   (See also Building envelopes)
Mass transfer                                                                  F6
   convection                                                                F6.5
   eddy diffusion                                                            F6.9
        Lewis relation                                                       F6.9         F9.4
   energy recovery, air-to-air                                              S26.5
   heat transfer simultaneous with                                           F6.9
        air washers                                                         F6.11
        cooling coils                                                       F6.12
        cooling towers                                                      F6.12
        dehumidifying coils                                                 F6.12
        direct-contact equipment                                            F6.10
        enthalpy potential                                                   F6.9
   molecular diffusion                                                       F6.1
        in liquids and solids                                                F6.4
        two-film theory                                                    S30.20
Mass-transit systems
   buses                                                                    A11.1            2
   bus garages                                                             A15.22
   bus terminals                                                           A15.24
   diesel locomotive facilities                                            A15.27
   enclosed vehicular facilities                                            A15.1
   environmental control                                                    A11.1
   fixed-guideway vehicles                                                  A11.1
   rail cars                                                                A11.1            5
   rapid transit                                                            A11.5       A15.11
   stations                                                                A15.14
   thermal comfort                                                          A11.1       A15.15
   thermal load analysis                                                    A11.2       A15.15



                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Mass-transit systems (Cont.)
   tunnels
       railroad                                                          A15.16
       rapid transit                                                     A15.11
       subway                                                            A15.11
   ventilation                                                            A11.1        A15.5
McLeod gages                                                             F36.13
Mean infectious dose (ID50)                                               A59.9
Mean lethal dose (LD50)                                                   A59.9
Mean radiant temperature (MRT)                                            A54.1
Mean temperature difference                                               F4.21
Measurement                                                                 F36
                  (See also Instruments)
   air exchange rates                                                    F16.12
   airflow                                                                A38.2
   air infiltration                                                      F36.24
   air leakage                                                           F16.16
   airtightness                                                          F36.24
   carbon dioxide                                                        F36.24
   combustion analysis                                                   F36.33
   contaminants                                                          F36.34
   data acquisition                                                      F36.34
   electricity                                                           F36.26
   fluid flow                                                            A38.12        F3.10     F36.20
   gaseous contaminants                                                   A46.6
   heat transfer in insulation                                           F36.32
   humidity                                                              F36.10
   light levels                                                          F36.30
   moisture content                                                      F36.32         R7.3
       in refrigeration systems                                            R8.3
   moisture transfer                                                     F36.32
   odors                                                                  F12.5
   pressure                                                              F36.13
   rotative speed                                                        F36.27
   sound                                                                 F36.27
   temperature                                                            F36.4
   thermal comfort                                                       F36.30
   uncertainty analysis                                                  A41.13        F36.3


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Measurement (Cont.)
   velocity                                                                F36.15
   vibration                                                               F36.27
Meat                                                                          R30
   display refrigerators                                                    R15.7
   food processing                                                          R30.1
   frozen                                                                  R30.16
   packaged fresh cuts                                                     R30.11
   processing facilities
        boxed beef                                                          R30.7
        carcass coolers                                                     R30.2
        energy conservation                                                R30.17
        pork trimmings                                                     R30.10
        processed meats                                                    R30.12
        sanitation                                                          R30.1
        shipping docks                                                     R30.17
        variety meats                                                      R30.11
   retail storage                                                          R15.10
   thermal properties                                                       R19.1
Mechanical equipment room, central
   central fan room                                                         A4.11
   floor-by-floor fan rooms                                                 A4.12
   floor-by-floor units                                                     A4.12
   multiple floors                                                          A4.11
Mechanical traps, steam systems                                             S11.8
Medium-temperature water (MTW) system                                       S13.1
Megatall buildings                                                           A4.1
Meshes, for computational fluid dynamics                                    F13.4
   refining                                                                F13.11
Metabolic rate                                                               F9.6
Metals and alloys, low-temperature                                          R48.6
Microbial growth                                                            R22.4
Microbial volatile organic chemicals (MVOCs)                                F10.7
Microbiology of foods                                                       R22.1
Microphones                                                                F36.27
Mines                                                                         A29
   heat sources                                                             A29.2
   mechanical refrigeration plants                                         A29.10


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Mines (Cont.)
   spot coolers                                                            A29.10
   ventilation                                                              A29.1
   wall rock heat flow                                                      A29.3
Modeling. (See also Data-driven modeling; Energy, modeling)
   airflow                                                                  A18.5
      around buildings                                                      F24.9
      in buildings                                                          F13.1
      contaminant transport                                                 F13.1           16
      multizone                                                             F13.1           14
      turbulence                                                            F13.3
      wind tunnels                                                         F24.10
   boilers                                                                 F19.12
   compressor                                                              F19.14
   condenser and evaporator                                                F19.14
   controls                                                                F19.21
   cooling tower                                                           F19.15
   moisture in buildings                                                   F25.16
   systems                                                                 F19.15
   thermal (hot-box method)                                                 F25.8
   validation                                                              F19.29
Moist air
   psychrometrics                                                            F1.1
   thermodynamic properties
      standard pressure                                                     F1.10
      temperature scale                                                      F1.2
   transport properties                                                     F1.15
   viscosity                                                                F1.15
Moisture (See also Humidity)
   in animal facilities                                                     A24.2
   barriers                                                                 R10.6
   in buildings                                                               A62
   in building materials                                                      A62       F25.10
   capacity                                                                 F25.2
   combustion                                                              F28.12
   condensation                                                               A62        S22.3
   content                                                                 A62.11        F25.2



                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Moisture (Cont.)
   control                                                                  A62          F25     F26   F27
      terminology                                                         F25.1
   diffusivity                                                           F36.32
   farm crops content                                                     A25.1
   flow
      and air- and heat flow                                             F25.14
      isothermal                                                         F25.14
      mechanisms                                                         F25.12
      modeling                                                           F25.16
   flux                                                                   F25.2
   hygrothermal modeling                                                 F25.16
   in insulation                                                            A62        F26.1
      for refrigeration piping                                              R10
   measurement                                                           A62.11       F36.32
   meters                                                                A62.11
   paint, effects on                                                     F25.17
   permeability                                                          F36.32
   permeance                                                             F36.32
   problems, in buildings                                                   A62       F25.10
   ratio                                                                  F25.2
   in refrigerant systems
      control                                                              R7.1
      desiccants                                                           R7.3
      driers                                                               R7.6
      drying methods                                                       R7.2
      effects                                                              R7.1
      hydrocarbon gases’ solubility                                      R12.24
      indicators                                                           R7.3
      lubricant solubility                                               R12.26
      measurement                                                          R7.3         R8.3
      solubility                                                           R7.1
      sources                                                              R7.1         R8.1
   solar vapor drive                                                      F25.3
   sorption isotherms                                                    F36.32
   storage in building materials                                            A62       F26.15
   transfer                                                               F25.2
      examples                                                            F27.7


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Moisture (Cont.)
   transient                                                              F25.14
   transmission data                                                       F26.1
   water vapor retarders                                                  F16.17       F26.12
Mold                                                                       A62.1       F25.17
Mold-resistant gypsum board                                                A62.7
Montreal Protocol                                                          F29.1
Morgues                                                                     A8.1
Motors                                                                       S45
   air volume control                                                     S45.11
   bearing currents, VFD-induced                                           S45.9
   codes                                                                   S45.2
   compressors                                                             S38.6
   controls                                                                S45.6
   current imbalance                                                       S45.2
   efficiency                                                              S45.2
   evaporative cooling                                                    A52.12
   field assembly and refrigerant contamination                             R7.8
   furnaces, residential                                                   S33.2
   general purpose                                                         S45.3
   harmonics                                                              S45.16
   hermetic                                                                S45.4
       burnout                                                              R7.8            8
   impedance                                                              S45.13
   induction                                                               S45.3
   integral thermal protection                                             S45.5
   inverter duty                                                          S45.14
   noise                                                                  S45.15
   operation above base speed                                              S45.8
   power factor correction capacitors                                     S45.17
   power supply (ac)                                                       S45.1
   protection                                                              S45.5
   pumps, centrifugal                                                      S44.8           13     14
   service factor                                                          S45.4
   standards                                                               S45.2
   starting, and electricity                                               S45.7
   switching times                                                        S45.13
   torque                                                                  S45.4


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Motors (Cont.)
    in variable-frequency drives                                            S45.13
    voltage imbalance                                                        S45.1
Movie theaters                                                                A5.3
MRT. See Mean radiant temperature (MRT)
Multifamily residences                                                        A1.7
Multiple-use complexes
    air conditioning                                                          A6.8
    design criteria                                                           A6.1
    load characteristics                                                      A6.1
    systems                                                                   A6.1            2
        energy inefficient                                                    A6.2
        total energy                                                          A6.3
Multisplit unitary equipment                                                 S49.1
Multizone airflow modeling                                                  F13.14
    applications example                                                    F13.18
    approaches                                                              F13.16
    verification and validation                                             F13.17
Museums, galleries, archives, and libraries
    air distribution                                                        A23.18
    air filtration                                                          A23.18
    artifact deterioration                                                   A23.5
    building construction                                                   A23.13
    dehumidification                                                        A23.17           19
    exhibit cases                                                            A23.5
    humidification                                                          A23.17
    mold growth                                                              A23.5
    outside air                                                             A23.18
    relative humidity, effect on artifacts                                   A23.5
    system selection                                                        A23.16
    temperature, effect on artifacts                                         A23.3
MVOCs. See Microbial volatile organic compounds (MVOCs)

N

Natatoriums. (See also Swimming pools)
    air conditioning                                                          A5.6
    dehumidifiers                                                            S25.5
    duct design                                                               A5.7

                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Natatoriums (Cont.)
   envelope design                                                         A5.7
   load estimation                                                         A5.6
   pool water chemistry                                                    A5.8
   ventilation requirements                                                A5.7
Natural gas                                                               F28.5
   liquefaction                                                           R47.8
   liquefied                                                              R47.3
   pipe sizing                                                           F22.18
   processing                                                            R47.19
   separation                                                            R47.18
Navier-Stokes equations                                                   F13.1
   Reynolds-averaged                                                      F13.3
NC curves. See Noise criterion (NC) curves
Net positive suction head (NPSH)                                         A34.34         R2.9     S44.10
Night setback, recovery                                                  A42.43
Nitrogen
   liquid                                                                 R47.3
   recovery                                                              R47.17
Noise                                                                     F8.13
                  (See also Sound)
   air conditioners, room                                                 S50.4
   combustion                                                            F28.17
   compressors
        centrifugal                                                       S38.5           24        34
        scroll                                                           S38.26
        single-screw                                                     S38.18
   condensing units                                                      R15.18
   control, with insulation                                               F23.6
   controls                                                              A18.24
   engine test facilities                                                 A17.4
   fans                                                                  S21.10
   fluid flow                                                             F3.13
   health effects                                                        F10.21
   valves                                                                 S47.2
   water pipes                                                            F22.5
Noise criterion (NC) curves                                               F8.16



                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Noncondensable gases
    condensers, water-cooled                                              S39.6
    refrigerant contamination                                              R7.8
NPSH. See Net positive suction head (NPSH)
NTU. See Number of transfer units (NTU)
Nuclear facilities                                                          A28
    air filtration                                                        A28.3            8
    codes                                                                A28.12
    criticality                                                           A28.1
    decommissioning                                                      A28.11
    Department of Energy facilities requirements
        confinement systems                                               A28.4
        ventilation                                                       A28.5
    fire protection                                                       A28.2
    HVAC design considerations                                            A28.1
    Nuclear Regulatory Commission requirements
        boiling water reactors                                            A28.9
        laboratories                                                     A28.11
        medical and research reactors                                    A28.11
        other buildings and rooms                                        A28.10
        power plants                                                      A28.6
        pressurized water reactors                                        A28.8
    radioactive waste facilities                                         A28.12
    safety design                                                         A28.2
    standards                                                            A28.12
    terminology                                                           A28.1
    tornado and wind protection                                           A28.2
Number of transfer units (NTU)
    cooling towers                                                       S40.19
    heat transfer                                                         F4.22
Nursing facilities                                                        A8.15
    service water heating                                                A50.11
Nuts, storage                                                             R42.7

O

Odors                                                                       F12
    analytical measurement                                                F12.5
    control of, in industrial exhaust gas cleaning                       S30.25           27

                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Odors (Cont.)
   factors affecting                                                        F12.2            5
   odor units                                                               F12.5
   olf unit                                                                 F12.6
   sense of smell                                                           F12.1
   sensory measurement                                                      F12.2
       acceptability                                                        F12.5
   sources                                                                  F12.1
   suprathreshold intensity                                                 F12.3
   threshold                                                                F12.1
ODP. See Ozone depletion potential (ODP)
Office buildings
   air conditioning                                                          A3.2         A3.3
       space requirements                                                    A3.5
   service water heating                                                   A50.11           18
Oil, fuel                                                                   F28.6
   characteristics                                                          F28.6
   distillate oils                                                          F28.6
   handling                                                                S31.15
   heating value                                                            F28.7
   pipe sizing                                                             F22.19
   preparation                                                             S31.16
   residual oils                                                            F28.6
   storage buildings                                                       A27.10
   storage tanks                                                           S31.14
   sulfur content                                                           F28.7
   viscosity                                                                F28.6
Oil. (See also Lubricants)
   in refrigerant systems                                                   R12.3
   in two-phase flow                                                        F5.13
Olf unit                                                                    F12.6
One-pipe systems
   chilled-water                                                           S13.19
   steam convection heating                                                S11.12
                   1993 Fundamentals, Chapter 33, pp. 18-19
                   (See explanation on first page of index.)
Operating costs                                                             A37.4



                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                  Links


Operation and maintenance                                                       A39
                  (See also Maintenance)
   automated fault detection and diagnostics (AFDD)                           A39.5
   commissioning                                                             A39.10
   compressors                                                               S38.36
   desiccant dehumidifiers                                                    S24.7
   documentation                                                              A39.7
   industrial exhaust systems                                                 A32.9
        exhaust gas cleaning equipment                                       S30.29
   laboratory HVAC equipment                                                 A16.18
   manuals                                                                    A39.8
   new technology                                                            A39.10
   renovations and retrofits                                                  A39.9
   responsibilities                                                           A39.8
   staffing                                                                   A39.8
   training                                                                   A39.8
Optimization                                                                  A42.4
   applications
        dynamic                                                               A42.1
        static                                                                A42.1
   dynamic                                                                    A42.5           27
   static                                                                     A42.4           21
Outdoor air, free cooling
   cooling towers                                                            S40.12
   liquid chillers                                                           S43.12
Outpatient health care facilities                                             A8.14
Owning costs                                                                  A37.1
Oxygen
   in aircraft cabins                                                         A12.9
   liquid                                                                     R47.3
   recovery                                                                  R47.17
Ozone
   activated carbon air cleaner                                              A46.15
   in aircraft cabins
        catalytic converters                                                 A12.14
        limits                                                               A12.15
   electronic air filters                                                     S29.8
   health effects                                                            F10.15


                            This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


P

Packaged terminal air conditioners (PTACs)                                  S50.5
    residential                                                              A1.7
Packaged terminal heat pumps (PTHPs)                                        S50.5
    residential                                                              A1.7
PACs. See Polycyclic aromatic compounds (PAC)
PAH. See Polycyclic aromatic hydrocarbons (PAHs)
Paint, and moisture problems                                               F25.17
Panel heating and cooling                                                      S6
                  (See also Radiant heating and cooling)
    advantages                                                               S6.1
    air-heated/cooled panels                                                S6.18
    capillary tube mats                                                      S6.7
    control                                                                 S6.19
    cooling                                                                  S6.1
    design                                                                   S6.6
        calculations                                                         S6.8
    disadvantages                                                            S6.2
    electric heating systems                                                S6.16
        ceiling                                                             S6.16
        floor                                                               S6.18
        wall                                                                S6.18
    heat flux
        combined                                                             S6.5
        natural convection                                                   S6.3
        thermal radiation                                                    S6.2
    heating                                                                  S6.1
    hybrid HVAC                                                              S6.1
    hydronic systems                                                        S6.10
        ceiling                                                             S6.13
        design considerations                                               S6.10
        distribution and layout                                             S6.14
        floor                                                               S6.15
        wall                                                                S6.15
Paper
    moisture content                                                        A20.2
    photographic                                                            A22.1
        storage                                                             A22.3
                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Paper products facilities                                                     A26
   air conditioning                                                         A26.2
   conduction drying                                                        A30.3
   control rooms                                                            A26.3
   evaporative cooling                                                     A52.13
   finishing area                                                           A26.3
   machine area                                                             A26.2
   system selection                                                         A26.4
   testing laboratories                                                     A26.4
Paraffins                                                                   R12.3
Parallel compressor systems                                                R15.13
Particulate matter, indoor air quality (IAQ)                                F10.4            6
Pasteurization                                                              R33.2
   beverages                                                                R39.6
   dairy products                                                           R33.2
   eggs                                                                     R34.4            9
   juices                                                                   R38.4            7
Peak dew point                                                              A62.9
Peanuts, drying                                                             A25.8
PEL. See Permissible exposure limits (PEL)
Performance contracting                                                     A41.2
Performance monitoring                                                      A47.6
Permafrost stabilization                                                    R45.4
Permeability
   clothing                                                                  F9.8
   vapor                                                                   F36.32
   water vapor                                                              F25.2
Permeance
   air                                                                      F25.2
   thickness                                                               F36.32
   water vapor                                                              F25.2
Permissible exposure limits (PELs)                                          F10.6
Personal environmental control (PEC) systems                                F9.25
Pharmaceutical manufacturing cleanrooms                                     A18.9
Pharmacies                                                                   A8.9
Phase-change materials, thermal storage of                                 S51.15           25
Photographic materials                                                        A22
   processing and printing requirements                                     A22.1


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Photographic materials (Cont.)
   storage                                                                  A22.1            3
         unprocessed materials                                              A22.1
Photovoltaic (PV) systems                                                  S36.18
                   (See also Solar energy)
Physical properties of materials                                              F33
   boiling points                                                           F33.1            2
   density
         liquids                                                            F33.2
         solids                                                             F33.3
         vapors                                                             F33.1
   emissivity of solids                                                     F33.3
   freezing points                                                          F33.2
   heat of fusion                                                           F33.2
   heat of vaporization                                                     F33.2
   solids                                                                   F33.3
   specific heat
         liquids                                                            F33.2
         solids                                                             F33.3
         vapors                                                             F33.1            2
   thermal conductivity
         solids                                                             F33.3
         vapors                                                             F33.1
   viscosity
         liquids                                                            F33.2
         vapors                                                             F33.1
Physiological principles, humans. (See also Comfort)
   adaptation                                                               F9.16
   age                                                                      F9.16
   body surface area (DuBois)                                                F9.3
   clothing                                                                  F9.8
   cooling load                                                             F18.3
   DuBois equation                                                           F9.3
   energy balance                                                            F9.2
   heat stress                                                              F9.21           26
   heat transfer coefficients
         convective                                                          F9.7
         evaporative                                                         F9.8


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                  Links


Physiological principles, humans
   heat transfer coefficients (Cont.)
         Lewis relation                                                        F9.4
         radiative                                                             F9.7
   hypothalamus                                                                F9.1
   hypothermia                                                                 F9.1
   latent heat loss                                                            F9.3           10
   mechanical efficiency                                                       F9.6
   metabolic rate                                                              F9.6
   models                                                                     F9.19
   respiratory heat loss                                                       F9.4
   seasonal rhythms                                                           F9.17
   sensible heat loss                                                          F9.3
   sex                                                                        F9.17
   skin heat loss                                                              F9.3            5
   skin wettedness                                                            F9.21
   thermal exchanges                                                           F9.2
   thermoregulation                                                            F9.1
   vasodilation                                                                F9.1
Pigs. See Swine
Pipes                                                                           S46
                     (See also Piping)
   buried, heat transfer analysis                                            S12.15
   codes                                                                      S46.6
   cold springing                                                            S12.23       S46.12
   computer analysis                                                         A40.11
   copper tube                                                                S46.1
   expansion                                                                 S12.22
   expansion bends                                                           S46.11
   expansion joints                                                          S46.12
   expansion loops                                                           S46.10           11
   fittings                                                                   S46.2
   fluid flow                                                                  F3.1
   heat transfer analysis                                                    S12.13
   insulation                                                                F23.13
         hangers                                                             F23.13
         installation                                                        F23.13
         underground                                                         F23.15


                            This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Pipes (Cont.)
   iron                                                                    S46.2
   joining methods                                                         S46.2
   plastic                                                                F22.10        S46.7        8
   selection                                                               S46.6
   sizing                                                                    F22
       ammonia systems capacity tables                                     R2.15           16
       fittings                                                            F22.1            7
       fuel oil                                                           F22.19
       gas                                                                F22.18
       hydronic systems                                                    F22.6       S13.22
       insulation and vapor retarders                                      R2.18
       isolated line sections                                              R2.18
       pressure drop equations                                             F22.1
       refrigerant, retail food store refrigeration                       R15.12
       service water                                                       F22.8
       steam                                                              F22.13
       valves                                                              F22.1            7     R2.15
       water                                                               F22.5
   standards, fittings                                                     S46.2
   steel                                                                   S46.1
   stress calculations                                                     S46.7
   supporting elements                                                    S12.23        S46.8
Piping. (See also Pipes)
   boilers                                                                 S11.3
   capacity tables                                                       R1.6–15
   codes                                                                   S46.6
   cooling towers                                                          S14.2       S40.11
   district heating and cooling
       distribution system                                                S12.10
       heat transfer                                                      S12.13
       hydraulics                                                         S12.10
       insulation thickness                                               S12.22
       leak detection                                                     S12.30
       valve vaults                                                       S12.30
   geothermal energy systems                                               A34.8
   heat carrying capacity                                                  S13.3
   hydronic snow melting                                                  A51.11


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Piping (Cont.)
   insulation                                                               R10.1
   radiant panels, hydronic                                                 S6.14
   refrigerant
      ammonia systems                                                        R2.1         R3.7
      below-ambient                                                         R10.1
      halocarbon systems                                                     R1.1
      heat gain limits                                                      R10.1
      insulation                                                            R10.1            5
      jacketing                                                             R10.6
      pipe preparation                                                      R10.2
      supports and hangers                                                  R10.8
      vapor retarders                                                       R10.5
   service hot water                                                        A50.3
      solar energy                                                         A35.11        S37.3
   sound
      control                                                              A48.50
      transmission                                                         A38.24
   standards                                                               S12.24        S46.6
   system identification                                                   F37.10
   systems
      ammonia refrigeration                                                 R2.14
      halocarbon refrigeration
           capacity tables                                                R1.4–10        11–15
           compressor                                                       R1.20
           defrost gas supply lines                                         R1.26
           discharge lines                                                  R1.24
           double hot-gas risers                                            R1.24
           draining prevention                                              R1.24
           evaporator                                                       R1.23
           gas velocity                                                      R1.2
           hot-gas
                 (discharge) mufflers                                       R1.25
                 bypass                                                     R1.35
           insulation                                                        R1.6
           liquid cooler, flooded                                           R1.21           22
           location and arrangement                                          R1.5
           minimum gas velocities                                           R1.24


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Piping
   systems
         halocarbon refrigeration (Cont.)
            oil transport up risers                                        R1.24
            refrigerant feed devices                                       R1.22
            single riser and oil separator                                 R1.24
            vibration and noise                                             R1.6
         solar energy                                                     A35.11        S37.6     7
         steam                                                             S11.3            5
         water                                                             S13.6        S15.5
   unit heaters                                                            S28.7
   vibration control                                                      A48.50
   vibration transmission                                                 A38.24
Pitot-static tubes                                                        F36.17
Pitot tubes                                                                A38.2       F36.17
Places of assembly                                                            A5
   air conditioning                                                         A5.2
   air distribution                                                         A5.2
   air filtration                                                           A5.1
   air stratification                                                       A5.2
   arenas                                                                   A5.4
   atriums                                                                  A5.9
   auditoriums                                                              A5.3
   concert halls                                                            A5.4
   convention centers                                                       A5.5
   exhibition centers                                                       A5.5
   fairs                                                                    A5.8
   gymnasiums                                                               A5.5
   houses of worship                                                        A5.3
   lighting loads                                                           A5.1
   mechanical equipment rooms                                               A5.3
   movie theaters                                                           A5.3
   natatoriums                                                              A5.6
   playhouses                                                               A5.3
   precooling                                                               A5.2
   sound control                                                            A5.1
   space conditions                                                         A5.1
   stadiums                                                                 A5.4


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Places of assembly (Cont.)
   temporary exhibit buildings                                              A5.8
   vibration control                                                        A5.1
Planes. See Aircraft
Plank’s equation                                                           R20.7
Plant environments                                                        A24.10
   controlled-environment rooms                                           A24.16
   design                                                                 A24.10
   greenhouses                                                            A24.10
       carbon dioxide enrichment                                          A24.14
       cooling                                                            A24.13
       energy conservation                                                A24.16
       evaporative cooling                                                A24.13
       heating                                                            A24.11
       heat loss calculation                                              A24.11
       humidity control                                                   A24.14
       photoperiod control                                                A24.15
       shading                                                            A24.13
       site selection                                                     A24.10
       supplemental irradiance                                            A24.14
       ventilation                                                        A24.13
   other facilities                                                       A24.21
   photoperiod control                                                    A24.15
   phytotrons                                                             A24.20
   plant growth chambers                                                  A24.16
   supplemental irradiance                                                A24.14
Plenums
   construction                                                            S19.7
   mixing                                                                   S4.7
   sound attenuation                                                      A48.18
   stratification in                                                       A38.2
PMV. See Predicted mean vote (PMV)
Police stations                                                             A9.1
Pollutant transport modeling. See Contaminants,
                  indoor, concentration prediction
Pollution, air, and combustion                                             F28.7           14
Polycyclic aromatic hydrocarbons (PAHs)                                    F10.6
Polydimethylsiloxane                                                      F31.13


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Ponds, spray                                                                 S40.6
Pope cell                                                                   F36.12
Positive building pressure                                                   A62.9
Positive positioners                                                          F7.8
Potatoes
   processed                                                                 R40.5
   storage                                                                  A52.14
Poultry. (See also Animal environments; Chickens; Turkeys)
   chilling                                                                  R31.1
   decontamination                                                           R31.4
   freezing                                                                  R31.5
   packaging                                                                 R31.7
   processing                                                                R31.1            4
   processing plant sanitation                                               R31.9
   recommended environment                                                   A24.8
   refrigeration, retail                                                    R31.10
   storage                                                                  R31.10
   tenderness control                                                       R31.10
   thawing                                                                  R31.11
Power grid                                                                   A61.7
Power-law airflow model                                                     F13.14
Power plants                                                                   A27
   buildings
       oil pump                                                             A27.10
       oil storage                                                          A27.10
       steam generator                                                       A27.5
       turbine generator                                                     A27.7
   coal-handling facilities                                                  A27.5           10
   combined heat and power (CHP)                                              S7.1
   combustion turbine areas                                                  A27.9
   control center                                                            A27.9
   cooling                                                                  A27.11
   design criteria                                                           A27.1
   dust collectors                                                          A27.11
   evaporative cooling                                                      A52.14
   fuel cells                                                                S7.22
   heating                                                                  A27.11
   safety                                                                   A27.12


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Power plants (Cont.)
   substations                                                            A27.9
   switchyard control structures                                          A27.9
   turbines
      combustion                                                          S7.17
      steam                                                               S7.24
   ventilation                                                            A27.4
      rates                                                               A27.3
PPD. See Predicted percent dissatisfied (PPD)
Prandtl number                                                            F4.17
Precooling
   buildings                                                             A42.44
   flowers, cut                                                          R28.11
   fruits and vegetables, load calculation                                R28.1
   indirect evaporative                                                   A52.2
   places of assembly                                                      A5.2
Predicted mean vote (PMV)                                                F36.31
   comfort                                                                F9.17
Predicted percent dissatisfied (PPD)                                      F9.18
Preschools                                                                 A7.1
Pressure
   absolute                                                              F36.13
   aircraft cabins                                                        A12.9           11     13   15
   clean spaces                                                          A18.20
   differential                                                          F36.13
      conversion to head                                                 A38.12
      hospitals                                                            A8.4
      readout                                                            A38.12
   dynamic                                                               F36.13
   gage                                                                  F36.13
   measurement                                                            A38.2       F36.13
   sensors                                                                F7.10
   smoke control                                                          A53.6            8
      stairwells                                                          A53.8           12
   static control                                                         A47.9       F36.13
   steam systems                                                          S11.4
   units                                                                 F36.13
   vacuum                                                                F36.13


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Pressure drop. (See also Darcy-Weisbach equation)
   correlations                                                             F5.13
   district heating and cooling                                            S12.11
   pipe sizing                                                              F22.1
   in plate heat exchangers                                                 F5.16
   two-phase fluid flow                                                     F5.13
Primary-air systems                                                         S5.10
Printing plants                                                               A20
   air conditioning                                                         A20.1
      air filtration                                                        A20.4
      binding areas                                                         A20.5
      collotype printing rooms                                              A20.4
      letterpress areas                                                     A20.2
      lithographic pressrooms                                               A20.3
      paper moisture content control                                        A20.2
      platemaking rooms                                                     A20.2
      relief printing areas                                                 A20.2
      rotogravure pressrooms                                                A20.4
      salvage systems                                                       A20.4
      shipping areas                                                        A20.5
   ink drying                                                               A30.3
Prisons                                                                      A9.4
Produce
   desiccation                                                              R21.1
   deterioration rate                                                       R21.1
   display refrigerators                                                    R15.8
Product load                                                                R15.5
Propane
   commercial                                                               F28.5
   furnaces, residential                                                   S33.10
Propylene glycol, hydronic systems                                         S13.23
Psychrometers                                                                F1.9
Psychrometrics                                                                 F1
   air handlers                                                              S4.4
   altitude effects                                                          F1.1           10
   chart                                                                    F1.11
      adiabatic mixing                                                      F1.13
      heat absorption and moisture gain                                     F1.14


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Psychrometrics
   chart (Cont.)
      moist air, cooling and heating                                      F1.12
      thermodynamic properties                                            F1.10
   evaporative cooling systems                                            A52.1           10     17   18
   humidity parameters                                                     F1.2
   industrial drying                                                      A30.1
   moist air
      standard atmosphere, U.S.                                            F1.1
      thermal conductivity                                                F1.15
      thermodynamic properties                                             F1.2           10
      transport properties                                                F1.15
      viscosity                                                           F1.15
   perfect gas equations                                                   F1.8
   water at saturation, thermodynamic properties                           F1.2
PTACs. See Packaged terminal air conditioners (PTACs)
PTHPs. See Packaged terminal heat pumps (PTHPs)
Public buildings. See Commercial and public
                  buildings; Places of assembly
Pumps
   centrifugal                                                              S44
      affinity laws                                                       S44.7
      antifreeze effect on                                               S13.24
      arrangement                                                        S44.11
          compound                                                        S13.8
          pumping                                                         S13.7       S44.11
          standby pump                                                    S13.8       S44.12
          two-speed motors                                               S44.13
      casing                                                              S44.2
      cavitation                                                         S44.10
      commissioning                                                      S44.15
      construction                                                        S44.1
      efficiency, best efficiency point (BEP)                             S44.7
      energy conservation                                                S44.15
      impellers, trimming                                                 S44.6            8      9
      installation                                                       S44.15
      mixing                                                              S13.8
      motors                                                             S44.14


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Pumps
    Centrifugal (Cont.)
       operation                                                           S44.15
       performance                                                          S13.6        S44.4
       power                                                                S44.7
       radial thrust                                                        S44.9
       selection                                                           S44.10
       types                                                                S44.2
       variable-speed                                                       S13.8
    chilled-water                                                          A42.12           13      24
       sequencing                                                          A42.12           15
    condenser water                                                        A42.24
    as fluid flow indicators                                               A38.13
    geothermal wells                                                       A34.36
       lineshaft                                                            A34.6
       submersible                                                          A34.6
    hydronic snow melting                                                  A51.13
    liquid overfeed systems                                                  R4.4
    solar energy systems                                                   A35.11
    systems, water                                                          S13.6        S15.5
    variable-speed                                                         A42.13           26
Purge units, centrifugal chillers                                          S43.11

R

Radiant heating and cooling                                                   A55         S6.1     S15   S33.4
                   (See also Panel heating and cooling)
    applications                                                            A54.8
    asymmetry                                                               A54.5
    beam heating design                                                     A54.4        S16.5
    control                                                                 A47.4
    design                                                                  A54.2            3
    direct infrared                                                         A54.1            4       8
    equations                                                               A54.2
    floor reradiation                                                       A54.5
    infrared                                                                A54.1            4       8    S16
       beam heater design                                                   S16.5
       control                                                              S16.4
       efficiency                                                           S16.3

                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Radiant heating and cooling
   infrared (Cont.)
      electric                                                             S16.2
      energy conservation                                                  S16.1
      gas-fired                                                            S16.1
      indirect                                                             S16.2
      maintenance                                                          S16.5
      oil-fired                                                            S16.3
      precautions                                                          S16.4
      reflectors                                                           S16.4
   installation                                                            A54.8
   intensity                                                               S16.1
   panels                                                                  A54.1            8     S34.4   S36.5
      applications                                                         A54.8
      control                                                              A47.4
      heating                                                              S34.4
      hydronic systems                                                     S36.5
   radiation patterns                                                      A54.5
   snow-melting systems                                                   A51.16
   terminology
      adjusted dry-bulb temperature                                        A54.1
      ambient temperature                                                  A54.1
      angle factor                                                         S16.5
      effective radiant flux (ERF)                                         A54.2        S16.5
      fixture efficiency                                                   S16.4
      mean radiant temperature (MRT)                                       A54.1         S6.1
      operative temperature                                                A54.1
      pattern efficiency                                                   S16.4
      radiant flux distribution                                            S16.6
      radiation-generating ratio                                           S16.4
   test instruments                                                        A54.7
   total space heating                                                     A54.6
Radiant time series (RTS) method                                           F18.2           20
   factors                                                                F18.21
   load calculations, nonresidential                                       F18.1
Radiation
   atmospheric                                                             A35.5
   diffuse                                                                F15.15           18


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Radiation (Cont.)
   electromagnetic                                                         F10.22
   ground-reflected                                                        F15.15
   optical waves                                                           F10.23
   radiant balance                                                          F4.15
   radio waves                                                             F10.23
   solar                                                                    A35.3
   thermal                                                                   F4.2           11     S6.1
        angle factors                                                       F4.13
        blackbody                                                           F4.12
        black surface                                                        F4.2
        display cases                                                       R15.5
        energy transfer                                                     F4.11
        exchange between surfaces                                           F4.14
        in gases                                                            F4.16
        gray                                                                 F4.2           13
        heat transfer                                                        F4.2
        infrared                                                           F15.16
        Kirchoff’s law                                                      F4.13
        monochromatic emissive power                                        F4.12
        nonblack                                                            F4.12
        spectral emissive power                                             F4.12
        transient                                                            F4.8
Radiators                                                                   S36.1            5
   design                                                                   S36.3
   nonstandard condition corrections                                        S36.3
   types                                                                    S36.1
Radioactive gases, contaminants                                            F11.19
Radiometers                                                                 A54.7
Radon                                                                      F10.11           17      22
   control                                                                 F16.21
   indoor concentrations                                                   F11.17
   removal                                                                 A46.15
Rail cars
   air conditioning                                                         A11.5
   air distribution                                                         A11.7
   heaters                                                                  A11.7
   vehicle types                                                            A11.5


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Rail cars                                                                     R25
                  (See also Cargo containers)
Railroad tunnels, ventilation
   design                                                                  A15.17
   diesel locomotive facilities                                            A15.27
   equipment                                                               A15.33
   locomotive cooling requirements                                         A15.17
   tunnel aerodynamics                                                     A15.18
   tunnel purge                                                            A15.18
Rain, and building envelopes                                                F25.4
RANS. See Reynolds-Averaged Navier-Stokes (RANS) equation
Rapid-transit systems. See Mass-transit systems
Rayleigh number                                                             F4.19
RC curves. See Room criterion (RC) curves
Receivers
   ammonia refrigeration systems, high-pressure                             R2.11
   halocarbon refrigerant                                                   R1.26
   liquid overfeed systems                                                   R4.8
Recycling refrigerants                                                       R9.3
Refrigerant/absorbent pairs                                                 F2.15
Refrigerant control devices                                                   R11
   air conditioners                                                         S49.6        S50.2
   automobile air conditioning                                              A10.8
   capillary tubes                                                         R11.24
   coolers, liquid                                                          S42.5
   heat pumps
       system                                                                S9.7
       unitary                                                             S49.10
   lubricant separators                                                    R11.24
   pressure transducers                                                     R11.4
   sensors                                                                  R11.4
   short-tube restrictors                                                  R11.31
   switches
       differential control                                                 R11.2
       float                                                                R11.3
       pressure control                                                     R11.1
   valves, control
       check                                                               R11.21


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Refrigerant control devices
   valves, control (Cont.)
      condenser pressure regulators                                       R11.15
      condensing water regulators                                         R11.20
      expansion
          electric                                                        R11.10
      expansion                                                            R11.5           14
      float                                                               R11.17
      pressure relief devices                                             R11.22
      solenoid                                                            R11.18
      suction pressure regulators                                         R11.14
Refrigerants                                                               F29.1
   absorption solutions                                                   F30.69
   ammonia                                                             F30.38–39
      chemical reactions                                                    R6.4
      refrigeration system practices                                        R2.1
      refrigeration systems                                                 R3.1
   ammonia/water                                                          F30.69
   analysis                                                                 R6.1
   automobile air conditioning                                            A10.11
   azeotropic                                                               F2.6
   bakeries                                                                R41.7
   carbon dioxide                                                      F30.42–43
      refrigeration systems                                                 R3.1
   cascade refrigeration systems                                           R48.3
   charge minimization                                                     R1.36
   chemical evaluation techniques                                          R6.10
   compatibility with materials                                             R6.8
   computer analysis                                                      A40.17
   contaminants in                                                            R7
   cryogenic fluids                                                    F30.58–67
   effect on materials                                                     F29.9
   emissions                                                                R9.1
   environmental acceptability                                              R6.1
   flammability                                                             R6.1
   halocarbons
      azeotropic blends                                                   F30.37
      charge minimization                                                  R1.36


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Refrigerants
   halocarbons (Cont.)
      ethane series                                                    F30.10–21
      flow rate                                                             R1.2
      hydrolysis                                                            R6.5
      methane series                                                     F30.2–3
      propane series                                                      F30.25
      propylene series                                                 F30.26–29
      refrigeration system practices                                        R1.1
      thermal stability                                                     R6.3
      zeotropic blends                                                 F30.30–35
   hydrocarbons
      ethane                                                           F30.46–47
      ethylene                                                         F30.54–55
      isobutane                                                        F30.52–53
      methane                                                          F30.44–45
      n-butane                                                         F30.50–51
      propane                                                          F30.48–49
      propylene                                                        F30.56–57
   insulation for piping                                                   R10.1
   leak detection                                                          F29.9         R8.4     R9.2
   lines, oil management                                                   R1.16
   lithium bromide/water                                                  F30.69
   lubricant solutions                                                    R12.12
   moisture in                                                              R7.1
   performance                                                             F29.8
   phaseout, costs                                                         A37.8
   piping                                                                   R1.2
   pressure drop
      discharge lines                                                       R1.5
      suction lines                                                         R1.3
   properties                                                              F29.1
      electrical                                                           F29.6
      global environmental                                                 F29.1
      physical                                                             F29.5
   rail car air conditioning                                               A11.5
   reclamation                                                              R9.4
      removing contaminants                                                 R9.2


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Refrigerants (Cont.)
   recovery                                                                  R9.3
   recycling                                                                 R9.3
   safety                                                                   F29.9
       classifications                                                      F29.2
   sampling                                                                 R7.10
   sound velocity                                                           F29.8
   sustainability                                                           R6.11
   system chemistry                                                          R6.1
   system reactions                                                          R6.3
   systems, lubricants                                                      R12.1
   thermodynamic properties                                                 F30.1
   thermophysical properties                                                 R3.2
   transport properties                                                       F30
   water/steam                                                          F30.40–41
   zeotropic                                                                 F2.6           10
Refrigerant transfer units (RTU), liquid chillers                          S43.11
Refrigerated facilities                                                       R23
   air handling and purification                                           R21.10
   automated                                                                R23.4           15
   construction                                                             R23.4
   controlled-atmosphere storage                                            R23.3
   controls                                                                R21.10
   design
       building configuration                                               R23.1
       initial building considerations                                      R23.1
       location                                                             R23.1
       shipping and receiving docks                                         R23.3
       single-story structures                                              R23.2
       specialized storage facilities                                       R23.3
       stacking arrangement                                                 R23.2
       utility space                                                        R23.3
   freezers                                                                R23.10
   insulation                                                              R23.12
   load calculations                                                        R24.1
   refrigerated rooms                                                       R23.4
   refrigeration systems
       condensate drains                                                    R23.9


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Refrigerated facilities
   refrigeration systems (Cont.)
       defrosting                                                           R23.9
       fan-coil units                                                       R23.8
       multiple installations                                              R23.10
       unitary                                                              R23.7
       valves                                                               R23.9
   sanitation                                                              R21.10
   temperature pulldown                                                    R23.15
   vapor retarders                                                          R23.5           12
Refrigeration                                                                F1.1
                   (See also Absorption; Adsorption)
   absorption cycle                                                         F2.13
   adsorption cycle                                                         F2.20
   air coolers, forced-circulation                                          R14.1
   air transport                                                            R27.3            5
   ammonia systems                                                             R2
       compressors                                                           R2.1
       controls                                                             R2.15
       converting systems                                                   R2.20
       equipment                                                             R2.1
       liquid recirculation (overfeed)                                      R2.20           21
       lubricant management                                                 R2.17
       multistage systems                                                   R2.19
       piping                                                               R2.14
       safety                                                               R2.25
       system selection                                                     R2.18
       two-stage screw compressor                                           R2.19
       valves                                                               R2.17
       vessels                                                              R2.11
   autocascade systems                                                      R48.1
   azeotropic mixture                                                        F2.6
   beverage plants                                                         R39.11
   biomedical applications                                                  R49.1
   breweries                                                                R39.3
   carbon dioxide systems                                                    R3.1
   cascade systems                                                          R48.3
   chemical industry                                                        R46.1            2     5


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Refrigeration (Cont.)
   coefficient of performance (COP)                                         F2.3           14
   compression cycles
       Carnot cycle                                                         F2.6            8
       Lorenz cycle                                                         F2.9
       multistage                                                          F2.10
       zeotropic mixture                                                   F2.10
   concrete                                                                R45.1
   condensers, cascade                                                      R5.1
   food
       eggs and egg products                                               R34.1
       fish                                                                R32.1
       vegetables                                                          R37.1
   food processing facilities                                              R40.1
       banana ripening rooms                                               R36.5
       control of microorganisms                                           R22.3
       meat plants                                                         R30.1
   food service equipment                                                    R16
   fruits, fresh                                                           R35.1          R36
   halocarbon systems                                                         R1
       accessories                                                         R1.29
       charge minimization                                                 R1.36
       heat exchangers                                                     R1.29
       lubricant management                                                R1.16
       refrigerant receivers                                               R1.28
       subcoolers                                                          R1.30
       valves                                                               R1.6
   heat reclaim, service water heating                                    A50.11
   ice rinks                                                               R44.1
   insulation                                                              R10.1
   liquid overfeed systems                                                  R4.1
   loads                                                                   R24.1        R40.3
   low-temperature
       autocascade systems                                                 R48.1
       cascade systems                                                     R48.3
       heat transfer                                                      R48.10
       material selection                                                  R48.6
       secondary coolants                                                 R48.10


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Refrigeration
   low-temperature (Cont.)
      single-refrigerant systems                                           R48.2
   lubricant coolers                                                        R5.2
   marine                                                                    R26
      fishing vessels                                                      R26.7
      ships’ stores                                                        R26.4
   refrigerant systems chemistry                                            R6.1
   refrigerated-facility design                                            R23.1
   retail food store systems                                              R15.11
   secondary coolant systems                                               R13.1
      applications                                                         R13.5
      coolant selection                                                    R13.1
      design                                                               R13.2
   soils, subsurface                                                       R45.3            4
   systems
      charging, factory                                                     R8.4
      component balancing                                                   R5.1
      contaminant control                                                   R7.1
            sampling                                                       R7.10
      dehydration, factory                                                  R8.1
      design balance points                                                 R5.2
      energy and mass balance                                               R5.3
      moisture in                                                           R8.1
      performance                                                           R5.4
      testing, factory                                                      R8.4
   ultralow-temperature                                                    R48.1
   wineries                                                                R39.8
Refrigeration oils                                                           R12
                 (See also Lubricants)
Refrigerators
   commercial
      blast                                                                R16.3
      energy efficiency                                                    R16.7
      freezers                                                             R16.3
      temperatures                                                         R16.2
      types                                                                R16.1
   cryocoolers                                                            R47.11


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Refrigerators (Cont.)
   food service                                                           R16.1
   household                                                              R17.1
       absorption cycle                                                   R18.8
       cabinets                                                           R17.2
       defrosting                                                         R17.5
       durability                                                        R17.12
       ice makers                                                         R17.2
       performance evaluation                                             R17.9
       refrigerating systems                                              R17.4
       safety                                                            R17.12
   mortuary                                                               R16.3
   retail food store
       display                                                             A2.3        R15.2
       storage                                                           R15.10
   walk-in                                                                R16.4
Regulators. (See also Valves)
   condenser pressure                                                    R11.15
   condensing water                                                      R11.20
   draft                                                                 S35.28
   pressure, steam                                                        S11.9
   suction pressure                                                      R11.14
Residential health care facilities                                        A8.15
Residential systems                                                          A1
   air cleaners                                                           S29.8
   air leakage                                                           F16.16
       calculation                                                       F16.23
   climatic infiltration zones                                           F16.19
   codes                                                                  S19.1
   dehumidifiers                                                           A1.5
   duct construction                                                      S19.5
   equipment sizing                                                        A1.2
   forced-air systems
       design                                                             S10.1            3
       distribution design                                                S10.6
       ducts                                                              S10.4
           efficiency testing                                             S10.9
       furnace                                                            S33.1


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Residential systems
   forced-air systems (Cont.)
       zone control                                                         S10.7
   furnaces                                                                 S33.1
   gas burners                                                              S31.5
   heating and cooling systems                                               A1.1
   humidifiers                                                              S10.2        S22.6
   kitchen ventilation                                                     A33.35
   materials                                                                S19.1
   oil burners                                                             S31.11
   ventilation                                                             F16.18
   water heating                                                           A50.12
Resistance, thermal                                                            F4          F25     F26
                    (See also R-values)
   calculation                                                               F4.1
   contact                                                                   F4.8
   of flat assembly                                                         F25.6
   of flat building components                                              F25.6
   overall                                                                   F4.3
   radiant panels                                                            S6.6
   surface film                                                             F25.6
Resistance temperature devices (RTDs)                                        F7.9        F36.6
Resistivity, thermal                                                        F25.1
Resource utilization factor (RUF)                                           F34.2
Respiration of fruits and vegetables                                       R19.17
Restaurants
   energy conservation                                                      A33.4
   kitchen ventilation                                                      A33.1
   service water heating                                                   A50.11           11      21
Retail facilities                                                              A2
   air conditioning                                                          A2.1
   convenience centers                                                       A2.6
   department stores                                                         A2.5
   design considerations                                                     A2.1
   discount and big-box stores                                               A2.2
   load determination                                                        A2.1
   malls                                                                     A2.7
   multiple-use complexes                                                    A2.7


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Retail facilities (Cont.)
   refrigeration                                                          R15.1          R16
   shopping centers                                                        A2.7
   small stores                                                            A2.1
   supermarkets                                                            A2.3
       refrigerators                                                      R15.1
       service water heating                                             A50.11
Retrofit performance monitoring                                           A41.4
Retrofitting refrigerant systems, contaminant control                     R7.10
Reynolds-averaged Navier-Stokes (RANS) equation                           F13.3       F24.10
   airflow around buildings simulation                                   F24.11
Reynolds number                                                            F3.3
Rice, drying                                                              A25.9
RMS. See Root mean square (RMS)
Road tunnels                                                              A15.3
   carbon monoxide
       allowable concentrations                                           A15.9
       analyzers and recorders                                           A15.10           11
   computer analysis                                                      A15.3
   vehicle emissions                                                      A15.8
   ventilation
       air quantities                                                     A15.8            9
       computer analysis                                                  A15.3
       controls                                                          A15.11
       ducts                                                             A15.10
       emergency                                                          A15.1
           air quantities                                                 A15.9
       enclosed facility                                                  A15.3
       enhancements                                                       A15.8
       equipment                                                         A15.33
       hybrid                                                             A15.8
       mechanical                                                         A15.5
       natural                                                            A15.5
       normal air quantities                                              A15.8
       normal conditions                                                  A15.1
       pressure evaluation                                                A15.9
       temporary                                                          A15.1
Roof overhang                                                             A62.7


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Roofs, U-factors                                                            F27.2
Room air distribution                                                         A57        S20.1
    air terminals                                                           A57.1
    chilled beams                                                          A57.18        S20.9
    classification                                                          A57.1        S20.2
    fully stratified                                                        A57.6        S20.3
    mixed                                                                   A57.2        S20.1
    occupant comfort                                                        A57.1        S20.1
    occupied zone                                                           A57.1
    partially mixed                                                         A57.9        S20.3
Room criterion (RC) curves                                                  F8.16
Root mean square (RMS)                                                      F36.1
Roughness factors, ducts                                                    F21.6
RTDs. See Resistance temperature devices (RTDs)
RTS. See Radiant time series (RTS)
RTU. See Refrigerant transfer units (RTU)
RUF. See Resource utilization factor (RUF)
Rusting, of building components                                            F25.17
R-values                                                                      F23          F25     F26
                    (See also Resistance, thermal)
    zone method of calculation                                              F27.5            5

S

Safety
    air cleaners                                                           A46.16       S29.10
    automatic controls                                                     A47.18
    burners                                                                 S31.1            2      19
    chemical plants                                                         R46.2
    cryogenic equipment                                                    R47.28
    electrical                                                              A56.1
    filters, air                                                           S29.10
    industrial exhaust gas cleaning                                        S30.29
    nuclear facilities                                                      A28.1
    refrigerants                                                            F29.2            9
    service water heating                                                  A50.32
    solar energy systems                                                   A35.25
    thermal insulation and fires                                            F23.6
    thermal insulation for                                                  F23.2

                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Safety (Cont.)
   UVGI systems                                                            A60.11        S17.6
   water systems                                                            S15.7
   wood stoves                                                              S34.6
Sanitation
   food production facilities                                                 R22
        control of microorganisms                                           R22.4
        egg processing                                                     R34.13
        HACCP                                                               R22.4
        meat processing                                                     R30.1
        poultry processing                                                  R31.9
        regulations and standards                                           R22.5
   refrigerated storage facilities                                         R21.10
Savings-to-investment-ratio (SIR)                                          A37.11
Scale
   control                                                                  A49.4
   humidifiers                                                              S22.5
   service water systems                                                   A50.32
   water treatment                                                          A49.4
        scaling indices                                                     A49.4
Schneider system                                                            R23.7
Schools
   air conditioning                                                          A7.2
   service water heating                                                   A50.23
        elementary                                                         A50.11
        high schools                                                       A50.12           18
Security. See Chemical, biological, radio-
                  logical, and explosive (CBRE) incidents
Seeds, storage                                                             A25.11
Seismic restraint                                                          A48.52        A55.1
   anchor bolts                                                             A55.7
   design                                                                   A55.1
   design calculations
        examples                                                         A55.8–14
        static analysis                                                     A55.2            3
   duct construction                                                       S19.10
   dynamic analysis                                                         A55.2
   installation problems                                                   A55.14


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Seismic restraint (Cont.)
   snubbers                                                                A55.8
   terminology                                                             A55.2
   weld capacities                                                         A55.8
Semivolatile organic compounds (SVOCs)                                     F10.4           12     F11.14
Sensors
   automatic controls                                                       F7.8           10
   location                                                               A47.21
Separators, lubricant                                                     R11.24
Service water heating                                                        A50
   combined heat and power (CHP)                                           S7.43
   commercial and institutional                                           A50.13
   corrosion                                                              A50.32
   design considerations                                                   A50.2
   distribution system
      for commercial kitchens                                              A50.7
      manifolding                                                          A50.8
      piping                                                               A50.3
      pressure differential                                                A50.3
      return pump sizing                                                   A50.6
      two-temperature service                                              A50.7
   geothermal energy                                                       A34.8
   indirect                                                               A50.10           26
   industrial                                                             A50.25
   Legionella pneumophila                                                 A50.31
   pipe sizing                                                             F22.8
   requirements                                                           A50.12
   residential                                                            A50.12
   safety                                                                 A50.32
   scale                                                                  A50.32
   sizing water heaters
      instantaneous and semi-instantaneous                                A50.27
      storage heaters                                                     A50.12           15
   solar energy                                                           A35.13           17        26    A50.10
   steam                                                                   S11.1
   system planning                                                         A50.2
   thermal storage                                                        S51.16



                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Service water heating (Cont.)
   water heating equipment
        placement                                                           A50.34
        sizing                                                              A50.12           27
        types                                                                A50.8
   water quality                                                            A50.32
SES. See Subway environment simulation (SES) program
Shading
   devices, indoor                                                          F15.45
   fenestration                                                              F15.2
Ships                                                                          A13
   air conditioning
        air distribution                                                     A13.2            4
        controls                                                             A13.3            4
        design criteria                                                      A13.1            3
        equipment selection                                                  A13.2            3
        systems                                                              A13.2            4
   cargo holds                                                               R26.2
   cargo refrigeration                                                       R26.1
   coils                                                                     A13.4
   ducts                                                                     A13.3
   fish freezing                                                             R26.8
   fish refrigeration
        icing                                                                R26.7        R32.1
        refrigerated seawater                                                R26.8        R32.2
   merchant                                                                  A13.1
   naval surface                                                             A13.3
   refrigerated stores                                                       R26.4
   refrigeration systems                                                     R26.1
   regulatory agencies                                                       A13.3
Shooting ranges, indoor                                                       A9.8
Short-tube restrictors                                                      R11.31
Single-duct systems, all-air                                                 S4.10
SIR. See Savings-to-investment ratio (SIR)
Skating rinks                                                                R44.1
Skylights, and solar heat gain                                              F15.27
Slab heating                                                                   A51
Slab-on-grade foundations                                                   A44.11


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


SLR. See Solar-load ratio (SLR)
Smart building systems                                                    A61.1
   actuators                                                              A61.7
   diagnostics                                                            A61.1
   levels of intelligence                                                 A61.6
Smart grid                                                                A61.7           10
   basics                                                                 A61.7
   interconnections                                                       A61.8
   sensors                                                                A61.5
   strategy                                                              A61.10
Smoke control                                                               A53
   acceptance testing                                                    A53.23
   atriums                                                               A53.16
   commissioning                                                         A53.22
   compartmentation                                                       A53.5            9
   computer analysis                                                      A53.7           22
   design fires                                                          A53.16
   dilution                                                               A53.6
   elevators                                                             A53.12
   extraordinary incidents                                               A53.23
   fire and smoke dampers                                                 A53.2
   fire management                                                        A53.1
   hospitals                                                               A8.5
   pressurization                                                         A53.6            8
   rapid-transit systems                                                 A15.14
   road tunnels                                                           A15.9
   smoke movement                                                         A53.3
      buoyancy                                                            A53.4            6
      elevator piston effect                                              A53.5
      expansion                                                           A53.4
      forced ventilation                                                  A53.5
      stack effect                                                        A53.3
      wind                                                                A53.5
   stairwells
      analysis                                                            A53.9
      compartmentation                                                    A53.9
      open doors                                                         A53.12
      pressurized                                                         A53.8


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Smoke control (Cont.)
   tenability systems                                                    A53.22
   testing                                                               A53.22
   weather data                                                           A53.3
   zones                                                                 A53.15
Snow-melting systems                                                        A51
   back and edge heat losses                                              A51.7            8
   control                                                               A51.10
   electric system design
      constant wattage systems                                           A51.15
      electrical equipment                                               A51.13
      gutters and downspouts                                             A51.17
      heat flux                                                          A51.13
             idling                                                      A51.18
      heating elements                                                   A51.13
      infrared systems                                                   A51.16
      installation                                                       A51.16
      mineral insulated cable                                            A51.13
   free area ratio                                                        A51.1
   freeze protection systems                                             A51.10           18
   heat balance                                                           A51.1
   heating requirement
      annual operating data                                               A51.8
      heat flux equations                                                 A51.2
      hydronic and electric                                               A51.1
      load frequencies                                                    A51.3
      surface size                                                        A51.7
      transient heat flux                                                 A51.7
      weather data                                                        A51.3
      wind speed                                                          A51.7
   hydronic system design
      components                                                         A51.10
      controls                                                           A51.13
      fluid heater                                                       A51.12
      heat transfer fluid                                                A51.10
      piping                                                             A51.11
      pump selection                                                     A51.13
      thermal stress                                                     A51.13


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Snow-melting systems (Cont.)
   operating costs                                                          A51.10
   slab design, hydronic and electric                                        A51.8
   snow detectors                                                           A51.10
Snubbers, seismic                                                            A55.8
Sodium chloride brines                                                       F31.1
Soft drinks                                                                 R39.10
Software
   AFDD                                                                      A61.4
   antispyware                                                               A40.2
   custom programming                                                        A40.4
   development tools                                                         A40.4
   energy analysis                                                           F19.3
   firewall                                                                  A40.2
   graphics                                                                  A40.3
   HVAC                                                                      A40.9
   readymade                                                                 A40.4
   road tunnel                                                               A15.3
   terminology                                                               A40.2
   utilities                                                                 A40.2           16
Soils. (See also Earth)
   stabilization                                                             R45.3            4
   temperature calculation                                                  S12.14
   thermal conductivity                                                     F26.18       S12.12
Solar energy                                                                   A35        S37.1
                    (See also Solar heat gain; Solar radiation)
   active systems                                                           A35.15           17     20
   airflow                                                                  A35.26
   collectors                                                                A35.5            6     11   25
                                                                             S37.3
       array design                                                          S37.7
       concentrating                                                         A35.7
       construction                                                          S37.6
       design and installation                                              A35.25
       efficiency                                                           A35.10
       flat plate                                                            A35.5
       module design                                                         S37.6
       mounting                                                             A35.24


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Solar energy
   collectors (Cont.)
      performance                                                         A35.9        S37.8
      selection                                                          S37.10
      testing                                                            S37.10
      types                                                               S37.3
   combi systems                                                          A35.1           17
   constant                                                               A35.1
   control                                                               A35.25           27     S37.17
      automatic temperature                                              S37.17
      differential temperature                                           S37.17
      hot-water dump                                                     S37.18
      overtemperature protection                                         S37.18
   cooling systems                                                       A35.15           18        27
      absorption refrigeration                                           A35.18        S37.4        10
      sizing                                                             A35.20
      types                                                              A35.15
   design, installation, operation checklist                             A35.25
   design values, solar irradiation                                       A35.3
   domestic hot water                                                    A35.13           26
   equipment                                                              S37.1
   f-Chart method                                                        A35.21
   freeze protection                                                     A35.24        S37.2        19
   heat exchangers                                                       A35.11       S37.15
      external                                                           S37.16
      freeze protection                                                  S37.19
      internal                                                           S37.16
      performance                                                        S37.17
      requirements                                                       S37.15
   heating systems                                                       A35.15        S51.2
      active                                                             A35.15           17
      air                                                                 S37.2            8        11
      components                                                         A35.11
      control                                                            A35.12
      design                                                              S37.1
      direct circulation                                                 A35.13        S37.2
      hybrid                                                             A35.16
      indirect                                                           A35.14        S37.2


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Solar energy
   heating systems (Cont.)
      integral collector storage systems                                  A35.14        S37.3
      liquid                                                               S37.2            7     11
      passive                                                             A35.15
      pool heating                                                        A35.15
      recirculation                                                       A35.15
      residential                                                           A1.4
      sizing                                                              A35.20
      thermosiphon                                                        A35.13
   heat pump systems                                                        S9.4
   hybrid systems                                                         A35.16
   hydraulics                                                             A35.26
   installation                                                           A35.24
   irradiation                                                             A35.3        F14.7
   maintenance                                                            A35.25
   overheat protection                                                    A35.25
   passive systems                                                        A35.15           16     22
   photovoltaic (PV) systems                                              A35.27       S37.19
   quality and quantity                                                    A35.1
   radiation at earth’s surface                                            A35.3            3
   radiative cooling                                                      A35.16
   safety                                                                 A35.25
   service water heating systems                                          A35.13           18     26   A50.10
                                                                           S51.2
   sizing heating and cooling systems                                     A35.19
   solar angles                                                            A35.1
   solar-combi systems                                                     S37.1
   solar time                                                              A35.2
   spectrum                                                                A35.3
   start-up procedure                                                     A35.25
   thermal storage systems                                                A35.11           26
      short circuiting                                                    S37.14
      sizing                                                              S37.14
   time                                                                    A35.2            2
   types                                                                  S37.14
   uses                                                                   A35.26



                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Solar heat gain                                                            F15.13       F18.14
   calculation                                                             F15.17           28
   coefficient                                                             F15.17
   residential load calculations                                            F17.9
   roof overhangs                                                          F15.29
   skylights                                                               F15.27
Solar-load ratio (SLR)                                                     A35.22
Solar-optical glazing                                                      F15.13
Solar radiation                                                             F14.7       F15.13
   daylighting                                                              F15.1
   flux                                                                    F15.29
   optical properties                                                      F15.15
Solid fuel
   burners                                                                 S31.16
   coal                                                                     F28.8
   coke                                                                    F28.11
Solvent drying, constant-moisture                                           A30.7
Soot                                                                       F28.17
Sorbents                                                                    F32.1
Sorption isotherm                                                          F25.10       F26.19
Sound                                                                          F8
                  (See also Noise)
   air outlets                                                              S20.2
   attenuators                                                             A48.18
   bandwidths                                                                F8.4
   combustion                                                              F28.17
   compressors                                                             A48.15
   computerized analysis                                                   A40.12
   cooling towers                                                          S40.13
   ducts                                                                   A48.12
   loudness                                                                 F8.14
   measurement                                                             F36.27
        basics                                                               F8.5
        instrumentation                                                    A38.18         F8.4
        level meter                                                          F8.4
   power                                                                     F8.2
   pressure                                                                  F8.1
   speed                                                                     F8.2


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Sound (Cont.)
   terminology
      bandwidths                                                            F8.8
      controlling                                                          F8.11
      decibel                                                               F8.1
      frequency                                                             F8.2
      frequency spectrum                                                   F8.15
      intensity                                                             F8.2
      level                                                                 F8.1
      loudness                                                             F8.14
      pressure                                                              F8.1
      quality                                                              F8.14
      wavelength                                                            F8.2
   testing                                                                A38.18
   time averaging                                                           F8.4
   transmission                                                           A38.20
      humidity affecting                                                   S22.2
      paths                                                                 F8.9
   troubleshooting                                                        A38.20
   typical sources                                                         F8.10
   unit heaters                                                            S28.6
Sound control                                                                A48           F8
                  (See also Noise)
   acoustical design of HVAC systems                                       A48.1
   air handlers                                                             S4.9
   A-weighted sound level (dBA)                                            F8.16
   barriers                                                               A48.33        F8.11
   ceiling sound transmission                                             A48.38
   chillers                                                               A48.15
   clean spaces                                                           A18.24
   combustion turbines                                                     S7.22
   cooling towers                                                         S40.14
   data reliability                                                        A48.1
   design                                                                  A48.8           38     F8.15
   ducts                                                                  A48.12        S19.7
      sound attenuation                                                   A48.18        F8.13
   enclosures                                                              F8.13
   engines                                                                 S7.15


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Sound control (Cont.)
   engine test facilities                                                   A17.4
   equipment sound levels                                                   A48.8
   fans                                                                    A48.10
   fume hood duct design                                                   A48.34
   hotels and motels                                                         A6.8
   insertion loss                                                          A48.21
   justice facilities                                                        A9.6            7
   mechanical equipment rooms                                              A48.35
   noise criterion (NC) curves                                              F8.16
   outdoor equipment                                                       A48.33
   piping                                                                  A48.50           51
   places of assembly                                                        A5.1
   return air system sound transmission                                    A48.38
   rooftop air handlers                                                    A48.11
   room criterion (RC) curves                                               F8.16
   room sound correction                                                   A48.30
   standards                                                               A48.55
   terminology                                                              F8.11
   troubleshooting                                                         A38.20
   variable-air-volume (VAV) systems                                       A48.10
Soybeans, drying                                                            A25.7
Specific heat
   equation                                                                  F2.5
   foods                                                                    R19.7
   liquids                                                                  F33.2
   materials                                                                F33.1
Spot cooling
   evaporative                                                             A52.12
   industrial environments                                                  A31.4            6     A52.12
   makeup air units                                                         S28.8
   mines                                                                   A29.10
Spot heating                                                                A54.4
Stack effect
   duct design                                                              F21.2
   multizone airflow modeling                                              F13.14
   smoke movement                                                           A53.3
Stadiums                                                                     A5.4


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Stairwells, smoke control                                                  A53.8
Standard atmosphere, U.S.                                                   F1.1
Standards                                                                    A63
                   (See also Codes)
   air cleaners                                                            S29.3            4
   air conditioners                                                          S49
       packaged terminal                                                   S50.7
       room                                                                S50.4
       unitary                                                             S49.5            6
   air distribution                                                        A57.1
   boilers                                                                 S32.6
   chilled-beam system                                                    A57.19
   chimneys, fireplaces, and gas vents                                    S35.27           32
   condensers                                                                S39
       evaporative                                                        S39.18
       water-cooled                                                        S39.7
   coolers, liquid                                                         S42.4
   dehumidifiers, room                                                     S25.3
   duct construction                                                       S19.1
       commercial                                                          S19.6
       industrial                                                          S19.8
       residential                                                         S19.5
   electrical                                                             A56.16
   filters, air                                                            S29.3            4
   furnaces                                                               S33.11
   heaters                                                                 S34.6            7
   heat pumps                                                                S49
       packaged terminal                                                   S50.7
       unitary                                                             S49.5            6
       water-source                                                       S49.11
   indoor air quality (IAQ)                                               F10.12
   liquid chillers                                                         S43.5
   makeup air units                                                        S28.9
   motors                                                                  S45.2           14
   nuclear facilities                                                     A28.12
   pipe fittings                                                           S46.2
   piping                                                                 S12.24        S46.6
   sound control                                                          A48.55


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Standards (Cont.)
   tall buildings                                                           A4.20
   ventilation                                                             F16.18
   vibration control                                                       A48.55
Static electricity and humidity                                             S22.2
Steam
   quality                                                                  S11.2
   sources                                                                  S11.2
   testing, adjusting, balancing                                           A38.15
   thermophysical properties                                            F30.40–41
Steam systems                                                                 S11
   air, effects of                                                          S11.2
   boilers                                                                  S11.3        S32.1
   classification                                                           S11.2
   coils, air-heating                                                       S27.1
   combined heat and power (CHP) distribution                               S7.43
   combined steam and water                                                S11.15
   condensate removal                                                       S11.6
        drainage and return                                                S12.11
        drip stations                                                      S12.11
        return pipes                                                       S12.24
   convection heating                                                      S11.11
   design                                                                   S11.2        S36.3
        piping                                                              S11.5
        pressure                                                            S11.4
   distribution                                                            S11.12
        district heating and cooling                                       S12.23
        valve vaults                                                       S12.30
   district heating and cooling                                             S12.5           24     35
   flash steam                                                             S11.14
        percentage                                                          S11.2
   flash tank                                                              S11.15
   gas, effects of                                                          S11.2
   generator buildings                                                      A27.5
   heat exchangers                                                          S11.3
   heating                                                                 A49.17
   heat recovery
        direct recovery                                                    S11.15


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Steam systems
   heat recovery (Cont.)
       flash steam                                                          S11.14
       waste heat boilers                                                    S11.3
   makeup air units                                                          S28.8
   one-pipe systems                                                         S11.12
                    1993 Fundamentals,Chapter 33, pp. 18-19
                    (See explanation on first page of index.)
   piping
       distribution                                                          S11.5
       Hartford loop                                                         S11.3
       inlet orifices                                                       S11.13
       return                                                                S11.3            6
       sizing                                                               F22.13
       supply                                                                S11.3            5     12
       terminal equipment                                                    S11.6
   temperature control                                                      S11.13
   terminal equipment
       forced-convection                                                    S11.11
       natural convection                                                   S11.11
            units                                                            S36.1
       piping design                                                         S11.6
       radiant panel                                                        S11.11
   traps                                                                     S11.7
   turbines                                                                  S7.24
   two-pipe systems                                                         S11.12
   unit
       heaters                                                               S28.4
       ventilators                                                           S28.1
   valves
       pressure-reducing                                                     S11.9
       safety                                                                S11.9
       temperature control                                                  S11.13
   water, effects of                                                         S11.2
Steam traps                                                                  S11.7
Stefan-Boltzmann equation                                                     F4.2           12
Stevens’ law                                                                 F12.3
Stirling cycle                                                              R47.14


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Stokers                                                                     S31.16
Storage
   apples                                                                   A52.14        R35.1     2
         controlled-atmosphere                                               R35.1            2
   bakery ingredients                                                        R41.1
   candy                                                                     R42.5
   carbon dioxide                                                           R39.12
   citrus                                                                   A52.14        R36.3
   cold, facility design                                                     R23.1
   compressed gases                                                          A16.8
   controlled-atmosphere (CA)                                                R23.3
   cryogenic fluids                                                         R47.26
   desiccant dehumidification                                                S24.8
         high-pressure                                                      S24.11
   design, refrigerated-facility                                             R23.1
   eggs                                                                      R34.5
   farm crops                                                                A25.9
   fish
         fresh                                                               R32.3
         frozen                                                              R32.7
   flowers, cut                                                             R21.12
   food, canned or dried                                                    R21.11
   fruit
         dried                                                               R42.7
         fresh                                                               R35.1
   furs and fabrics                                                         R21.11
   ice                                                                       R43.3
   meat products, frozen                                                    R30.16
   milk                                                                      R33.4
   nursery stock                                                            R21.12
   nuts                                                                      R42.7
   photographic materials                                                    A22.3            4
         unprocessed                                                         A22.1
   potatoes                                                                 A52.14
   poultry products                                                         R31.10
   refrigerated-facility design                                              R23.1
   seeds                                                                    A25.11       R21.13
   tanks, secondary coolant systems                                          R13.2


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Storage (Cont.)
   vegetables                                                               R37.3
       dried                                                                R42.7
   wine                                                                    R39.10
   wood products                                                            A26.2
Stoves, heating                                                             S34.5
Stratification
   of air
       in places of assembly                                                 A5.2
       in plenums                                                           A38.2
   of water, in thermal storage tanks                                       S51.4
Stroboscopes                                                               F36.27
Subcoolers
   condensers                                                                 S39
       evaporative                                                         S39.17
       water-cooled                                                         S39.5
   two-stage                                                                R1.30
Subway environment simulation (SES) program                                 A15.3
Subway systems. (See also Mass-transit systems)
   car air conditioning                                                     A11.5
   station air conditioning                                                A15.14
   ventilation                                                             A15.11
Suction risers                                                              R2.24
Sulfur content, fuel oils                                                   F28.7
Superconductivity, diamagnetism                                             R47.5
Supertall buildings                                                          A4.1
Supervisory control                                                           A42
   air-handling systems
       air distribution                                                     A42.1
       sequencing                                                          A42.42
       set point reset                                                     A42.43
   boilers                                                                 A42.39
   building temperature set point
       night setback recovery                                              A42.43
       precooling                                                          A42.44
   chilled-water pumps                                                     A42.12           13     24
   chillers
       load distribution                                                   A42.16


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Supervisory control
   chillers (Cont.)
       sequencing                                                         A42.16           19
   computerized                                                           A40.17
   cooling tower fans                                                      A42.8           26
   cool thermal storage systems                                           A42.29
       ice storage control optimization                                    A42.7
   forecasting energy requirements                                        A42.36
   optimization methods                                                    A42.4
Supply air outlets                                                         S20.1
                  (See also Air outlets)
Surface effect. See Coanda effect
Surface transportation
   automobiles                                                             A10.1
   buses                                                                   A11.2
   fixed-guideway vehicles                                                 A11.7
   rail cars                                                               A11.5
Surface water heat pump (SWHP)                                            A34.12
   heat exchanger                                                         S49.10
Sustainability                                                             F16.1        F35.1     S49.2
   and air, noise, and water pollution                                     F35.3
   chimney                                                                 S35.1
   chlorofluorocarbon (CFC) production                                     F35.4
   climate change                                                          F35.4
   design process                                                          F35.5
   energy resources                                                        F35.2            5
   factors impacting                                                       F35.2
   global warming                                                          F35.4
   and green design                                                        F35.1
   greenhouse gas (GHG) emissions                                          F35.4
   infiltration                                                            F16.1
   in integrated building design                                           A58.8
   material resources                                                      F35.3
   ozone                                                                   F35.4
   and refrigerant systems                                                 R6.11
   renewable energy                                                        F35.2
   and solid and liquid waste disposal                                     F35.3
   standards of care                                                       F35.4


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Sustainability (Cont.)
    unitary systems                                                          S49.2
    ventilation                                                              F16.1
    water use                                                                F35.3
SVFs. See Synthetic vitreous fibers (SVFs)
SVOCs. See Semivolatile organic compounds (SVOCs)
SWHP. See Surface water heat pump (SWHP)
Swimming pools. (See also Natatoriums)
    dehumidifiers                                                            S25.5
    solar heating                                                           A35.15
    water chemistry                                                           A5.8
    water heating for                                                       A50.24
Swine, recommended environment                                               A24.7
Symbols                                                                        F37
Synthetic vitreous fibers (SVFs)                                             F10.5

T

Tachometers                                                                 F36.27
Tall buildings                                                                  A4
    codes                                                                    A4.20
    HVAC design process                                                       A4.8
    hydrostatic considerations                                               A4.17
    life safety                                                              A4.20
    low-temperature air VAV systems                                          A4.10
    megatall buildings                                                        A4.1
    refrigeration machine location                                           A4.17
    reverse stack effect                                                      A4.1
    stack effect                                                              A4.1
       elevator doors                                                         A4.2
       heating problems                                                       A4.2
       manual doors                                                           A4.2
       minimizing                                                             A4.6
       smoke and odor propagation                                             A4.2
    standards                                                                A4.20
    supertall buildings                                                       A4.1
    system selection                                                          A4.9
    underfloor air distribution (UFAD) systems                               A4.10
    vertical transportation                                                  A4.19

                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Tall buildings (Cont.)
   water distribution systems                                               A4.17
Tanks, secondary coolant systems                                            R13.2
Telecomunication facilities
   air-conditioning systems                                                 A19.1
Temperature
   ambient                                                                  A54.1
   changeover                                                               S5.12           13
   dew-point                                                                 F1.8            9
   dry-bulb, adjusted                                                       A54.1
   effective                                                               A52.11        F9.21
   humid operative                                                          F9.21
   mean radiant                                                             A54.1        F9.10     F36.31   S6.1
   measurement                                                              F36.4
   odors affected by                                                        F12.2
   operative                                                                A54.1
   plane radiant                                                            F9.11       F36.31
   radiant asymmetry                                                        F9.11
   sensors                                                                   F7.9
   sol-air                                                                 F18.22
   and task performance                                                     F9.13
   vertical differences                                                     F9.15
   wet-bulb                                                                  F1.8            9
   wet-globe                                                                F9.22
   wind chill index                                                         F9.23
Temperature-controlled transport                                            R25.1
Temperature index                                                           S22.3
Terminal units                                                             A47.13        S20.8
   air distribution                                                         S4.15
   boxes
       reheat                                                              A47.13        S4.15
       variable-air-volume (VAV)                                           A48.11
   bypass                                                                   S20.9
   ceiling                                                                  S20.8
   chilled beams                                                             S5.7
   constant volume                                                          S4.15
   dual-duct                                                                S20.8
   fan-coil                                                                  S5.6


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Terminal units (Cont.)
   fan-powered                                                           A47.13        S4.16     S20.8
   humidifiers                                                            S4.17
   induction                                                             A47.13        S4.16
   induction units                                                        S5.10
   radiant floor heat                                                      S5.9
   radiant panels                                                          S5.9
   reheat                                                                 S20.8
   steam systems                                                         S11.11
   throttling                                                             S4.16
   unit ventilators                                                        S5.6
   variable-air-volume (VAV)                                              S4.16
Terminology, of refrigeration                                               R50
Terrorism. See Chemical, biological, radiological, and
                  explosive (CBRE) incidents
TES. See Thermal energy storage (TES)
Testing
   air cleaners                                                          A46.17        S29.3
   air conditioners, packaged terminal                                    S50.7
   air leakage, fan pressurization                                       F16.14
   clean spaces                                                           A18.9
   compressors
       centrifugal                                                       S38.32
       positive-displacement                                              S38.5
   condensers                                                               S39
       evaporative                                                       S39.18
       water-cooled                                                       S39.7
   cooling towers                                                        A38.15       S40.18
   desiccant dehumidification for                                        S24.10           12
   duct efficiency                                                        S10.9
   fans                                                                   S21.2
   filters, air                                                           S29.3
   heaters                                                                S34.7
   heat pumps
       packaged terminal air conditioners (PTACs)                         S50.7
       water-source                                                      S49.11
   industrial exhaust systems                                             A32.9
   radiant heating system                                                 A54.7


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Testing (Cont.)
   refrigeration systems
      compressor                                                           R8.5
      leak detection                                                       R8.4
      performance testing                                                  R8.5
   refrigerators, household                                               R17.9
   smoke control systems                                                 A53.23
   solar collectors                                                      S37.10
   sound
      instrumentation                                                    A38.18
      procedure                                                          A38.19
      transmission problems                                              A38.20           24
   vibration
      equipment                                                          A38.22
      instrumentation                                                    A38.21
      isolators                                                          A38.21       A48.53
      piping transmission                                                A38.24
      procedure                                                          A38.21
Testing, adjusting, and balancing. (See also Balancing)
   air diffusers                                                          A38.2
   air distribution systems                                               A38.3
      reporting results                                                   A38.6
   airflow measurement                                                    A38.2
   balancing procedure                                                    A38.5
   central plant chilled-water systems                                   A38.14
   cooling towers                                                        A38.15
   design considerations                                                  A38.1
   dual-duct systems                                                      A38.4
   duct design                                                           F21.18
   energy audit field survey                                             A38.17
   fluid flow measurement                                                A38.12
   HVAC systems                                                           A38.1
   hydronic systems                                                       A38.6
      heat transfer vs. flow                                              A38.6            7
      water-side balancing
           instrumentation                                                A38.8
           proportional method                                           A38.10
           rated differential method                                     A38.10


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Testing, adjusting, and balancing
   hydronic systems
      water-side balancing (Cont.)
            sizing balancing valves                                         A38.8
            temperature difference method                                   A38.9
            total heat transfer method                                     A38.11
   induction systems                                                        A38.5
   instruments                                                              A38.3
   sound transmission problems                                             A38.20           24
   steam distribution systems                                              A38.15
   temperature controls                                                    A38.16
   terminology                                                              A38.1
   variable-air-volume (VAV) systems                                        A38.6
TETD/TA. See Total equivalent temperature
                 differential method with time averaging
                 (TETD/TA)
TEWI. See Total equivalent warning impact (TEWI)
Textile processing plants                                                     A21
   air conditioning
      air cleaning                                                          A21.5            7
      air distribution                                                      A21.6
      collector systems                                                     A21.5
      health considerations                                                 A21.7
   energy conservation                                                      A21.7
   fabric making                                                            A21.3
   fiber making                                                             A21.1
   yarn making                                                              A21.2
TFM. See Transfer function method (TFM)
Theaters                                                                     A5.3
Thermal bridges                                                             F25.8
Thermal comfort. See Comfort
Thermal emittance                                                           F25.2
Thermal energy storage (TES)                                                 S8.5          S51
Thermally activated building systems (TABS)                                 A42.3           33
Thermal properties                                                          F26.1
   air spaces                                                              F26.12
   of food                                                                    R19
   insulation materials                                                     F26.1
   safety                                                                  F26.12

                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Thermal resistivity                                                          F25.1
Thermal storage                                                                S51
   applications                                                             S51.21
   benefits                                                                  S51.3
   building mass                                                            S51.18
   combined heat and power (CHP)                                             S7.39
   controls                                                                  S51.1
         sequence                                                           S51.28
         strategies                                                         A42.44
   cool storage                                                             A42.29        S51.1     22
   district cooling                                                         S51.21
   district heating                                                          S51.7
   district heating and cooling                                              S12.8
   electrically charged storage                                             S51.16
         brick storage heaters                                              S51.16
         central furnace                                                    S51.18
         heat pump boosters                                                 S51.18
         room units                                                         S51.16
         underfloor heat                                                    S51.18
         water heaters                                                      S51.16           18
   equipment
         cooling                                                             S51.4
         heating                                                            S51.16
   heat storage                                                              S51.1           16
   ice                                                                       R43.3
   ice storage                                                               S51.1            2
         charging and discharging                                           A42.29
         control optimization                                                A42.7
         encapsulated ice                                                    S51.2           13     15
         harvesting system                                                   S51.2            6     14
         ice on coil                                                         S51.1            9     12
         piping                                                             S51.25
         slurries                                                           S51.15
   industrial refrigeration                                                 S51.22
   insulation                                                                S51.6
   latent energy change                                                      S51.2
   media                                                                     S51.2            4
   mission-critical operations                                              S51.22


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Thermal storage (Cont.)
   off-peak, heating                                                      S51.16
   operation                                                              S51.28
   phase-change materials                                                  S51.2           15     25
   piping, ice storage                                                    S51.25
   process cooling                                                        S51.22
   retrofits                                                              S51.17
   solar energy systems                                                   A35.11           15     26   S37.3
                                                                              11        S51.2
   system sizing                                                          S51.22
   terminology                                                             S51.1
   water storage                                                           S51.4           32
       aquifers                                                            S51.6
       performance                                                         S51.5
       tank insulation                                                    S37.13        S51.6
       temperature range                                                   S51.4
       thermal stratification                                              S51.4            5
       water heaters                                                      S51.16           18
   water systems, medium- and high-temperature                             S15.7
   water treatment                                                         S51.6
Thermal transmission data                                                    F26
Thermistors                                                                R11.4
Thermodynamics                                                              F2.1
   absorption refrigeration cycles                                         F2.13
   bubble point                                                             F2.6
   compressed liquid                                                        F2.2
   compression refrigeration cycles                                         F2.6
   cooling and freezing of foods                                           R20.1
   cycle                                                                    F2.2
   dew point                                                                F2.6
   dry saturated vapor                                                      F2.2
   enthalpy                                                                 F2.5
   entropy                                                                  F2.5
   equations of state                                                       F2.4
   laws                                                                     F2.2
   liquid                                                                   F2.2
   multicomponent systems                                                   F2.5
   principles                                                               F2.1


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                             Links


Thermodynamics (Cont.)
   process                                                                F2.2
   properties                                                             F2.2
      calculation                                                         F2.5
      zeotropic mixture                                                  F2.10
   pure substance                                                         F2.2
   of refrigerants                                                         F30
   refrigeration cycle analysis                                           F2.3
   saturated liquid or vapor                                              F2.2
   subcooled liquid                                                       F2.2
   superheated vapor                                                      F2.2
   terminology                                                            F2.1
   vapor                                                                  F2.2
Thermometers                                                             F36.5
   black globe                                                           A54.7
   error sources                                                         F36.5
   infrared
      radiometers                                                        A54.7        F36.9
      thermography                                                       F36.9
   liquid-in-glass                                                       F36.5
   resistance
      semiconductors                                                     F36.7
      temperature devices (RTDs)                                         F36.6
      thermistors                                                        F36.7
   thermocouples                                                         F36.7
Thermopile                                                                F7.4        F36.9     R45.4
Thermosiphons
   heat exchangers                                                      S26.16
   solar energy systems                                                 A35.13
Thermostats
   heater control                                                        S34.2            4
   heating/cooling                                                       F7.11
   location                                                             A47.21
   types                                                                 F7.11
Three-pipe distribution                                                   S5.5
Tobacco smoke
   contaminants                                                          A46.3           10       11    F11.2
                                                                            18


                       This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Tobacco smoke (Cont.)
   environmental (ETS)                                                       F10.6
Tollbooths
   air quality criteria                                                     A15.27
   ventilation                                                              A15.27           33
Total equivalent temperature differential
                   method with time averaging (TETD/TA)                     F18.49
Trailers and trucks, refrigerated                                              R25
                   (See also Cargo containers)
Transducers, pneumatic pressure                                              F7.10
Transfer function method (TFM)                                              A40.10       F18.49
Transmittance, thermal                                                       F25.2
   of flat building component                                                F25.7
   thermal bridging                                                          F25.8
Transmitters, pneumatic pressure                                             F7.10
Transpiration                                                               R19.19
Transportation centers
   commercial and public buildings                                            A3.6
   ventilation                                                              A15.11           24
Transport properties of refrigerants                                           F30
Traps
   ammonia refrigeration systems
        liquid level indicators                                              R2.13
        purge units                                                          R2.13
        suction accumulator                                                  R2.12
        vertical suction                                                     R2.12
   steam systems                                                             S11.7
   thermostatic                                                              S11.7
Trucks, refrigerated                                                           R25
                   (See also Cargo containers)
Tuning automatic control systems                                             F7.18
Tunnels, vehicular                                                           A15.1
   fires                                                                     A15.3
   railroad                                                                 A15.16
   rapid transit                                                            A15.11
   road                                                                      A15.3
Turbines                                                                        S7
   benefits                                                                   S8.2


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                  Links


Turbines (Cont.)
   chiller systems                                                             S8.5
         absorption                                                            S8.5
         mechanical                                                            S8.5
         thermal energy storage (TES)                                          S8.5
   combustion                                                                 S7.17           46     S8.1
         Brayton cycle                                                        S7.18
         components                                                           S7.18
         controls                                                             S7.22
         dual-shaft                                                           S7.19
         emissions                                                            S7.22
         evaporative cooling applications                                     S7.20         S8.3
         exhaust gas systems                                                  S7.21
         fuels                                                                S7.19
         heat recovery                                                        S7.37
         inlet cooling                                                           S8
         instruments                                                          S7.22
         lubrication                                                          S7.21
         maintenance                                                          S7.22
         noise control                                                        S7.22
         performance                                                          S7.19
         single-shaft                                                         S7.18
         split-shaft                                                          S7.19
         starting systems                                                     S7.21
         thermal output                                                       S7.33
   engine test facilities, gas                                                A17.3
   expansion                                                                  S7.31        S43.1
   fogging                                                                     S8.4
   gas                                                                        S7.18
         evaporative cooling                                                 A52.13
   hybrid                                                                      S8.6
   microturbines                                                              S7.17
   steam
         applications                                                         S7.46
         axial flow                                                           S7.24
         heat recovery                                                        S7.37
         maintenance                                                          S7.30
   wet compression                                                             S8.4


                            This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Turbines (Cont.)
    wetted media                                                             S8.4
Turbochargers, heat recovery                                                S7.34
Turbulence modeling                                                         F13.3
    identification                                                         F13.10
Turbulent flow, fluids                                                       F3.3
Turndown ratio, design capacity                                             S13.4
Two-node model, for thermal comfort                                         F9.18
Two-pipe systems                                                             S5.5       S13.19
    air-to-transmission ratio                                               S5.13
    central ventilation                                                     S5.12
    changeover temperature                                                  S5.13
    chilled-water                                                          S13.19
    electric heat                                                           S5.15
    nonchangeover design                                                    S5.14
    steam convection heating                                               S11.12
    zoning                                                                  S5.14

U

U.S. Marshal spaces                                                          A9.6
U-factor
    center-of-glass                                                         F15.3
    doors                                                                  F15.11        F27.7
    edge-of-glass                                                           F15.3
    fenestration products                                                   F15.6
    of flat building assembly                                               F25.7
    frame                                                                   F15.3
    thermal transmittance                                                   F15.3
    windows                                                                 F27.7
Ultralow-penetration air (ULPA) filters                                     S29.6        S30.3
Ultraviolet (UV) lamp systems                                                 S17
    in-duct                                                                 A60.7           10     13
    lamps                                                                   A60.1        S17.1     3
       germicidal                                                           A60.4        S17.3
              cooling and heating effects                                   S17.5
       maintenance                                                         A60.13        S17.6
       photodegradation                                                     S17.5
    safety                                                                  S17.6

                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Ultraviolet (UV) lamp systems (Cont.)
    surface disinfection                                                     A60.9
    terminology                                                              S17.1
    upper-air                                                                A60.9
Ultraviolet air and surface treatment                                          A60
Ultraviolet germicidal irradiation (UVGI)                                      A60          S17
                   [See also Ultraviolet (UV) lamp systems]
    in health care facilities                                                 A8.5
    terminology                                                              A60.3
Uncertainty analysis
    measurement                                                             A41.13           14     F36.3
    statistical regression                                                  A41.14
Underfloor air distribution (UFAD) systems                                   A4.10        A57.9
Unitary systems                                                                S49
    floor-by-floor systems                                                    S2.7
    heat pumps                                                                S2.3         S49.1        8   10
    outdoor equipment                                                         S2.8
    self-contained                                                            S2.7
    split systems                                                             S2.6        S49.1
    through-the-wall                                                          S2.3
    window-mounted                                                            S2.3
Unit heaters. See Heaters
Units and conversions                                                        F38.1
Unit ventilators                                                             S28.1
Utility interfacing, electric                                                S7.43
Utility rates                                                               A61.10
    demand response                                                          A61.9
UV. See Ultraviolet (UV) lamp systems
UVGI. See Ultraviolet germicidal irradiation (UVGI)

V

Vacuum cooling, of fruits and vegetables                                     R28.9
Validation, of airflow modeling                                              F13.9           10       17
Valves                                                                         S46
                   (See also Regulators)
    actuators                                                                S47.5
    ammonia refrigeration systems
         control                                                             R2.17

                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Valves
   ammonia refrigeration systems (Cont.)
         relief                                                            R2.18
         solenoid                                                          R2.18
         stop                                                              R2.17
   authority                                                               S47.8
   automatic                                                               S47.4
         actuators                                                         S47.5
         applications                                                      S47.9
         control                                                            F7.4
         expansion                                                         S23.2
         flow characteristics                                              S47.8
         sizing                                                            S47.8
         types                                                             S47.6
   backflow-prevention devices                                            S47.13
   balancing                                                               S47.9
         sizing                                                            A38.8
   body styles                                                             S47.3
   cavitation                                                              S47.2
   check                                                                  R11.21       S47.12
   compressors, reciprocating                                             S38.10
   condensing-pressure-regulating                                         R11.15
   constant-pressure expansion                                            R11.14
   control valves                                                           F3.8
         coefficient                                                        F3.9
   discharge bypass                                                       R11.16
   expansion
         constant-pressure                                                R11.11           14
         electric                                                         R11.10
         thermostatic                                                      R11.5
   float control                                                          R11.17
   flow coefficient                                                        S47.2            9
   friction losses                                                         F22.1            7
   geothermal energy                                                       A34.7
   halocarbon refrigeration systems
         equivalent lengths                                                 R1.6
         float control                                                     R1.22



                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Valves (Cont.)
   hydronic systems
       control                                                            S13.15
       safety relief                                                      S13.20
   manual                                                                  S47.3
       selection                                                           S47.3
   materials                                                               S47.1
   multiple-purpose                                                       S47.10
   noise                                                                   S47.2
   pressure drop                                                           F22.1            7
   pressure-reducing makeup water                                         S47.12
   pressure relief                                                        S47.11
       safety                                                             R11.22
   ratings                                                                 S47.1
   refrigerant control                                                     R11.5
   regulating and throttling                                              R11.11
   safety                                                                 S47.11
   solar energy systems                                                   A35.12
   solenoid                                                               R11.18        S47.6
   steam system                                                            S11.9           13
   stop-check                                                             S47.13
   suction pressure regulating                                            R11.14
   thermostatic                                                           S11.13       S47.11
   water hammer                                                            S47.2
   zone control                                                           S11.13
Vaporization systems                                                        S8.6
   liquefied natural gas (LNG)                                              S8.6
Vapor pressure                                                             F27.8        F33.2
Vapor retarders, jackets                                                  F23.12
Variable-air-volume (VAV) systems
   all-air
       dual-duct                                                           S4.12
       single-duct                                                         S4.11
   control                                                                 A42.1            3     43
   diversity                                                               A38.5
   dual-duct systems                                                       S4.12
   duct static pressure control                                            A47.9



                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Variable-air-volume (VAV) systems (Cont.)
   fan
         selection                                                          A48.10
         sequencing                                                         A47.10
         unstable operation                                                 A47.10
   humidity control                                                         S22.11
   museums, galleries, archives, and libraries                              A23.19
   pressure-dependent systems                                                A38.4
   pressure-independent systems                                              A38.4
   single-duct                                                               S4.11
   sound control                                                            A48.10
   static pressure control                                                   A38.4
   static pressure reset                                                    A42.43
   system types                                                              A38.5
   terminal boxes                                                           A47.13       A48.11
   testing, adjusting, balancing                                             A38.4
   variable-speed drives                                                    S45.12
   versus constant air volume (CAV)                                         A16.11
Variable-frequency drives                                                   S45.12
   and bearing currents                                                      S45.9
   carrier frequencies                                                      S45.15
   conductor impedance                                                      S45.13
   control                                                                   S45.9           12
   generator-powered                                                        S45.16           17
   harmonic disturbances                                                    S45.15
   motors                                                                   S45.14
         impedance                                                          S45.13
   pulse width modulation                                                   S45.13
   transistors                                                              S45.12
   voltage waveform distortion                                              S45.15
Variable refrigerant flow (VRF)                                              S18.1        S49.1     13
   applications                                                              S18.2
   life-cycle analysis tools                                                 S18.3
   life-cycle operating costs                                                S18.3
   multisplit system                                                         S18.2
   system design example                                                     S18.8
VAV. See Variable-air-volume (VAV) systems



                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Vegetables                                                                    R37
   air transport                                                            R27.1
   cooling                                                                  R28.1
   deterioration rate                                                       R21.1
   display refrigerators                                                    R15.8
   dried, storage                                                           R42.7
   frozen                                                                   R40.3
   refrigeration                                                            R37.1
   storage                                                                  R37.3
   thermal properties                                                       R19.1
   transport                                                                R37.2
Vehicles
   ac- or dc-powered, transit                                               A11.6
   design                                                                   R25.1
   equipment attachment provisions                                          R25.3
   sanitation                                                               R25.3
   temperature-controlled                                                   R25.1
   use                                                                     R25.11
Vena contracta                                                               F3.4
Vending machines                                                            R16.5
Ventilation                                                                   F16
   age of air                                                               F16.4
   air change effectiveness                                                 F16.5
   aircraft                                                                 A12.6           15
   air exchange rate                                                        F16.3           12
   airflow                                                                  F16.3
   animal environments                                                      A24.5
   bus garages                                                             A15.22
   bus terminals                                                           A15.24
   cargo containers                                                         R25.6
   climatic infiltration zones                                             F16.19
   dilution                                                                 A31.2        A46.7
   displacement                                                             S4.14
   driving mechanisms                                                      F16.12
   effectiveness                                                            F16.5
   engine test facilities                                                   A17.1
   forced                                                                   F16.1
   garages, residential                                                    F16.20


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                              Links


Ventilation (Cont.)
   gaseous contaminant removal                                            A46.7
   greenhouses                                                           A24.13
   health care facilities                                                  A8.1
      hospitals                                                            A8.2
      nursing facilities                                                  A8.15
      outpatient                                                          A8.14
   hybrid                                                                F16.14
   indoor air quality (IAQ)                                              F16.10
   industrial environments                                                  A31
      exhaust systems                                                     A32.1
   kitchens                                                                 A33
   laboratories                                                           A16.8
   latent heat load                                                      F16.11        F17.7
   leakage function                                                      F16.15
   mechanical                                                             F16.1        F24.7
   mines                                                                    A29
   multiple spaces                                                       F16.28
   natatoriums                                                             A5.7
   natural
      airflow                                                             F16.1           12
      guidelines                                                         F16.14
      stack effect                                                       F16.13
      wind                                                               F16.13        F24.7
   nuclear facilities                                                     A28.5
   odor dilution                                                          F12.5
   power plants                                                           A27.4
   railroad tunnels                                                      A15.16
   rapid-transit systems                                                 A15.11
   residential                                                           F16.18
   road tunnels                                                           A15.3            5
   roof ventilators                                                       A31.4
   security concerns                                                      A59.8
   sensible heat load                                                    F16.11        F17.7
   ships                                                                  A13.1
   shooting ranges, indoor                                                 A9.8
   standards                                                             F16.18
   tear gas and pepper spray                                               A9.3


                        This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Ventilation (Cont.)
   terminology                                                              F16.1
   thermal loads                                                           F16.11
   tollbooths                                                              A15.26
   wind effect on                                                           F24.7
Ventilators
   roof                                                                     A31.4
   unit
      capacity                                                              S28.3
      control                                                              A47.16        S28.3
      location                                                              S28.1
      selection                                                             S28.1
      types                                                                 S28.1
Venting
   altitude effects                                                         S35.7           30
   furnaces                                                                 S33.2
   gas appliances                                                          S35.18
   oil-fired appliances                                                    S35.19
Verification, of airflow modeling                                           F13.9           10     17
Vessels, ammonia refrigeration systems                                      R2.11
Vibration                                                                   F8.17
   compressors
      centrifugal                                                          S38.34
      positive-displacement                                                 S38.5
      scroll                                                               S38.26
      single-screw                                                         S38.18
   control                                                                    A48
      air handlers                                                           S4.9
      clean spaces                                                         A18.24
      criteria                                                             A48.43
      data reliability                                                      A48.1
      ducts                                                                A48.52
      engines                                                               S7.15
      equipment vibration                                                  A38.22
             analysis                                                      A38.23
      fans                                                                 S21.11
      floor flexibility                                                    A48.54
      isolators


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Vibration
   control
      isolators (Cont.)
             noise                                                         A48.41
             resonance                                                     A48.54
             specifications                                                A48.45
             testing                                                       A38.21
      piping
             connectors                                                    A48.51
             noise                                                         A48.50
             resilient hangers and supports                                A48.50
      places of assembly                                                     A5.1
      resonance                                                            A48.54
      seismic restraint                                                    A48.52        A55.1
      standards                                                            A48.55
      troubleshooting                                                      A38.23       A48.53
   critical speeds                                                         S21.10
   health effects                                                          F10.19
   measurement                                                             F36.29
      instrumentation                                                      A38.21
   testing                                                                 A38.21
Viral pathogens                                                             F10.8
Virgin rock temperature (VRT), and heat release rate                        A29.3
Viscosity                                                                    F3.1
   fuel oils                                                                F28.6
   lubricants                                                               R12.8
   modeling                                                                F13.10
   moist air                                                                F1.15
Volatile organic compounds (VOCs)                                          F10.11
   contaminants                                                             A46.3
Voltage                                                                     A56.1
   imbalance                                                                S45.1
   utilization                                                              S45.1
Volume ratio, compressors
   rotary vane                                                             S38.14
   single-screw                                                            S38.16
   twin-screw                                                              S38.21
VRF. See Variable refrigerant flow (VRF)


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


VRT. See Virgin rock temperature (VRT)

W

Walls
    glass block                                                           F15.27
    masonry construction                                                   F27.4
    steel frame construction                                               F27.4
    wood-frame construction                                                F27.3
Warehouses                                                                  A3.8
Water
    activity                                                              A62.10
    alkalinity                                                             A49.1           21
    anion                                                                 A49.21
    anode                                                                 A49.21
    biological growth                                                      A49.8
    boiler thermal models                                                 F19.12
    cathode                                                               A49.21
    cation                                                                A49.21
    coils                                                                  S23.2
        air-heating                                                        S27.2
    coolers                                                               R39.10
    corrosion                                                             A49.21
    corrosivity                                                           A49.21
    distribution                                                            S3.6       S13.10     S15.5
        central plants                                                     S12.9
        district heating and cooling                                      S12.23
    electrolyte                                                           A49.21
    filtration                                                            A49.21
    fungi                                                                 A62.10
    galvanic corrosion                                                    A49.21
    hammer                                                                 F22.6
        pipe stress                                                       S12.10
    hardness                                                              A49.21
    heating
        geothermal energy systems                                          A34.8
        solar energy systems                                              A35.13
        water treatment for                                               A49.18
    humidifier supply                                                      S22.5

                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                 Links


Water (Cont.)
   inhibitor                                                                A49.21
   ion                                                                      A49.21
   Legionnaires’ disease                                                    A49.14
   passivity                                                                A49.21
   properties                                                                A49.1        S15.2
         refrigerant                                                     F30.40–41
   in refrigerant systems. See Moisture, in
                     refrigerant systems
   sludge                                                                   A49.22
   systems, pipe sizing                                                      F22.5
   thermal storage systems                                                   S51.4           16       32
   treatment                                                                 A49.1
   tuberculation                                                            A49.22
   use and sustainability                                                    F35.3
   vapor (See also Moisture)
         control                                                             F25.2
         flow                                                               F25.12
         resistance                                                          F25.2
         retarders                                                           F26.6        R10.5     R23.5   12
                                                                             S22.2
         terminology                                                         F25.2
         transmission                                                       F26.12
Water heaters
   blending injection                                                       A50.10
   boilers (indirect)                                                       A50.26
   circulating tank                                                         A50.10
   combination                                                              A50.11
   electric                                                                  A50.9
   gas-fired                                                                 A50.8
   heat pump                                                                 S49.4
   indirect                                                                 A50.10           25
   instantaneous                                                             A50.9           27
   oil-fired                                                                 A50.8
   placement                                                                A50.34
   refrigeration heat reclaim                                               A50.11
   semi-instantaneous                                                       A50.10           27
   sizing                                                                   A50.12           27


                           This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Water heaters (Cont.)
   solar energy                                                            A50.10
   storage                                                                  A50.8           10       12
   terminology                                                              A50.1
   usable hot-water storage                                                A50.33
   waste heat recovery                                                     A50.10
Water/lithium bromide absorption
   components                                                               R18.1
   control                                                                  R18.5
   double-effect chillers                                                   R18.3
   maintenance                                                              R18.7
   operation                                                                R18.5
   single-effect chillers                                                   R18.2
   single-effect heat transformers                                          R18.3
   terminology                                                              R18.1
Water-source heat pump (WSHP)                                                S2.4       S49.10
Water systems                                                                 S13
   air elimination                                                         S13.21
   antifreeze                                                              S13.23
      precautions                                                          S13.24
   capacity control                                                        S13.13
   chilled-water                                                            S13.1           17
      combined heat and power (CHP) distribution                            S7.44
      district heating and cooling                                         S12.24           37
   closed                                                                   S13.1            2     S15.1
   components                                                               S13.2
   condenser water                                                          S14.1
      closed                                                                S14.4
      once-through                                                          S14.1
      open cooling tower                                                    S14.1
      overpressure precautions                                              S14.4
      systems                                                               S14.1
      water economizer                                                      S14.3
   control valve sizing                                                    S13.15
   Darcy-Weisbach equation                                                  S44.5
   district heating and cooling                                             S12.5
   dual-temperature (DTW)                                                   S13.1           19
   equipment layout                                                        S13.22


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Water systems (Cont.)
   expansion tanks
      functions of                                                          S13.4           11
      sizing equations                                                      S13.5
   fill water                                                              S13.20
   four-pipe                                                               S13.19
   freeze prevention                                                       S13.23
   hot-water
      boilers                                                               S32.1
      combined heat and power (CHP) distribution                            S7.44
      district heating and cooling                                         S12.36
      high-temperature (HTW)                                                S13.1
           loads                                                            S13.2
      low-temperature (LTW)                                                 S13.1
           design considerations                                            S36.3
           heating systems                                                 S13.16
           loads                                                            S13.2
           nonresidential                                                  S13.16
           terminal equipment                                               S36.1
      medium- and high-temperature                                          S13.1          S15
           air-heating coils                                                S15.6
           boilers                                                          S15.2
           cascade systems                                                  S15.5
           circulating pumps                                                S15.5
           control                                                          S15.6
           design                                                           S15.2
           direct-contact heaters                                           S15.5
           direct-fired generators                                          S15.2
           distribution                                                     S15.5
           expansion tanks                                                  S15.3
           heat exchangers                                                  S15.6
           piping design                                                    S15.5
           pressurization                                                   S15.3
           safety                                                           S15.7
           space heating                                                    S15.6
           thermal storage                                                  S15.7
           water treatment                                                  S15.7
   loads                                                                    S13.2


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Water systems (Cont.)
   makeup                                                                  S13.20
   medium- and high-temperature                                             S15.1
   open                                                                     S13.2        S14.1
   pipe sizing                                                             S13.22
   piping                                                                  S13.11
      water distribution                                                    S13.6
   pressure drop determination                                             S13.22        S44.5
   pumps                                                                    S44.1
      pump curves                                                           S13.6        S44.4
      pumping
             parallel                                                       S13.7
      pumping                                                              S44.11
      standby pump                                                          S13.8       S44.12
      two-speed motors                                                     S44.13
   safety relief valves                                                    S13.20
   steam and, combined                                                     S11.15
   in tall buildings                                                        A4.17
   temperature classifications                                              S13.1
   turndown ratio                                                           S13.4
   two-pipe                                                                S13.19
Water treatment                                                               A49
   air washers                                                             A49.18        S41.9
   biological control                                                      A49.11
      Legionella pneumophila                                               A49.14
   boilers                                                                 A49.15
   brine systems                                                           A49.20
   closed recirculating systems                                            A49.18
   condensers, evaporative                                                 S39.18
   condenser water                                                          S14.3
   cooling towers                                                          A49.11           14     S40.16
   corrosion control                                                        A49.6           18
   evaporative coolers                                                      S41.9
   fundamentals                                                             A49.1
   medium- and high-temperature systems                                     S15.7
   nonchemical (physical)                                                  A49.12           20
   once-through systems                                                    A49.18
   open recirculating systems                                              A49.18


                          This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                               Links


Water treatment (Cont.)
   scale control                                                           A49.4
   sprayed-coil units                                                     A49.18
   steam and condensate systems                                           A49.17
   terminology                                                            A49.21
   thermal storage                                                         S51.6
Water vapor control                                                        A44.6
Water vapor permeance/permeability                                        F26.16           17
Water vapor retarders                                                      F26.6
Water wells                                                               A34.33
Weather data
   residential infiltration zones                                         F16.19
Welding sheet metal                                                       S19.10
Wet-bulb globe temperature (WBGT), heat stress                             A31.5
Wheels, rotary enthalpy                                                    S26.9
Whirlpools and spas
   Legionella pneumophila control                                         A49.14
   service water heating                                                  A50.25
Wien’s displacement law                                                    F4.12
Wind. (See also Climate design information; Weather data)
   data sources                                                            F24.6
   effect on
      chimneys                                                             S35.3           30
      smoke movement                                                       A53.5
      system operation                                                     F24.7
   pressure                                                                F24.3
Wind chill index                                                           F9.23
Windows. (See also Fenestration)
   air leakage                                                            F15.49
   solar gain                                                             F15.13           17
   U-factors                                                               F15.3            6     F27.7
Wind restraint design                                                     A55.15
   minimum design wind load                                               A55.15
Wineries
   refrigeration                                                           R39.9
   temperature control
      fermentation                                                         R39.9
      storage                                                             R39.10


                         This page has been reformatted by Knovel to provide easier navigation.
Index Terms                                                                Links


Wineries (Cont.)
    wine production                                                         R39.8
Wireless sensors                                                            A61.6
Wood construction, and moisture                                            F25.10
    dimensional changes                                                    F25.10
Wood products facilities                                                    A26.1
    evaporative cooling                                                    A52.13
    process area                                                            A26.2
    storage                                                                 A26.2
Wood pulp                                                                   A26.2
Wood stoves                                                                 S34.5
World Wide Web (WWW)                                                        A40.8
WSHP. See Water-source heat pump (WSHP)
WWW. See World Wide Web (WWW)

X

Xenon                                                                      R47.18




                          This page has been reformatted by Knovel to provide easier navigation.
